%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic power system network model that covers the geographic
%   footprint of the US Western Interconnect states (Washington, Oregon,
%   California, Nevada, Idaho, Montana, Wyoming, Utah, Colorado, Arizona and
%   New Mexico). The case is designed with a 500, 230, 138 and 69 kV
%   transmission network to serve a load that roughly mimics the actual
%   population of its geographic footprint. The synthetic transmission system
%   was designed by algorithms described in [1] to be statistically similar to
%   actual transmission system models but without modeling any actual lines.
%
%   One-line diagrams and other data formats available at:
%   https://github.com/WISPO-POP/SyntheticElectricNetworkModels
%   https://electricgrids.engr.tamu.edu
%
%   This synthetic dateset was developed as part of the ARPA-E GRID DATA
%   program as part of the EPIGRIDS project.
%
%   When publishing results based on this data, please cite:
%
%   [1] J. M. Snodgrass, "Tractable Algorithms for Constructing Electric Power Network Models,"
%      Ph.D. Thesis, The University of Wisconsin - Madison, 2021.
%
%   Copyright (c) 2022 by J. Snodgrass, S. Greene, B. Lesieutre, C. DeMarco
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case20758_epigrids
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	58575	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58576	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58577	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58578	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58579	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58580	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58581	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58582	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58583	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58584	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58585	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58586	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58587	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58588	 1	 0.0	 0.0	 0.0	 71.54	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58589	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58590	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58591	 1	 0.0	 0.0	 0.0	 -250.53	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58592	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58593	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58594	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58595	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58596	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58597	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58598	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58599	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58600	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58601	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58602	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58603	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58604	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58605	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58606	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58607	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58608	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58609	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58610	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58611	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58612	 1	 0.0	 0.0	 0.0	 37.41	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58613	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58614	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58615	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58616	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58617	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58618	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58619	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58620	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58621	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58622	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58623	 1	 0.0	 0.0	 0.0	 -52.72	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58624	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58625	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58626	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58627	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58628	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58629	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58630	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58631	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58632	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58633	 1	 0.0	 0.0	 0.0	 35.2	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58634	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58635	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58636	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58637	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58638	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58639	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58640	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58641	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58642	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58643	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58644	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58645	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58646	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58647	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58648	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58649	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58650	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58651	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58652	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58653	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58654	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58655	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58656	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58657	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58658	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58659	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58660	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58661	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58662	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58663	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58664	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58665	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58666	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58667	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58668	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58669	 1	 0.0	 0.0	 0.0	 148.42	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58670	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58671	 1	 0.0	 0.0	 0.0	 52.05	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58672	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58673	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58674	 1	 0.0	 0.0	 0.0	 -14.09	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58675	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58676	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58677	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58678	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58679	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58680	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58681	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58682	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58683	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58684	 1	 0.0	 0.0	 0.0	 103.84	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58685	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58686	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58687	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58688	 1	 0.0	 0.0	 0.0	 49.27	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58689	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58690	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58691	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58692	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58693	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58694	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58695	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58696	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58697	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58698	 1	 0.0	 0.0	 0.0	 137.22	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58699	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58700	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58701	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58702	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58703	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58704	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58705	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58706	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58707	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58708	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58709	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58710	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58711	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58712	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58713	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58714	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58715	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58716	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58717	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58718	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58719	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58720	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58721	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58722	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58723	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58724	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58725	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58726	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58727	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58728	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58729	 1	 0.0	 0.0	 0.0	 10.11	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58730	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58731	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58732	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58733	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58734	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58735	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58736	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58737	 1	 0.0	 0.0	 0.0	 63.58	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58738	 2	 0.0	 0.0	 0.0	 -45.25	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58739	 1	 0.0	 0.0	 0.0	 100.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58740	 2	 0.0	 0.0	 0.0	 -476.73	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58741	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58742	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58743	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58744	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58745	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58746	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58747	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58748	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58749	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58750	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58751	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58752	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58753	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58754	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58755	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58756	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58757	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58758	 1	 0.0	 0.0	 0.0	 -24.08	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58759	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58760	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58761	 1	 0.0	 0.0	 0.0	 36.86	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58762	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58763	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58764	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58765	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58766	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58767	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58768	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58769	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58770	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58771	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58772	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58773	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58774	 1	 0.0	 0.0	 0.0	 -342.47	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58775	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58776	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58777	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58778	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58779	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58780	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58781	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58782	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58783	 1	 0.0	 0.0	 0.0	 -5.54	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58784	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58785	 1	 0.0	 0.0	 0.0	 37.37	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58786	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58787	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58788	 1	 0.0	 0.0	 0.0	 0.35	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58789	 1	 0.0	 0.0	 0.0	 22.64	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58790	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58791	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58792	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58793	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58794	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58795	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58796	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58797	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58798	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58799	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58800	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58801	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58802	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58803	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58804	 1	 10.13	 2.94	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58805	 1	 5.95	 1.06	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58806	 1	 3.11	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58807	 1	 3.37	 0.88	 0.0	 -21.33	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58808	 1	 0.0	 0.0	 0.0	 13.27	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58809	 1	 10.33	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58810	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58811	 1	 6.8	 1.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58812	 1	 4.86	 1.21	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58813	 1	 5.09	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58814	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58815	 1	 6.53	 0.89	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58816	 1	 6.13	 1.82	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58817	 1	 4.63	 0.57	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58818	 1	 8.13	 2.34	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58819	 1	 11.31	 2.59	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58820	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58821	 1	 3.67	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58822	 1	 7.38	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58823	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58824	 1	 4.48	 1.01	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58825	 1	 6.86	 1.96	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58826	 1	 7.66	 2.25	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58827	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58828	 1	 8.38	 1.03	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58829	 1	 43.34	 9.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58830	 1	 0.0	 0.0	 0.0	 276.06	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58831	 1	 10.23	 3.12	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58832	 1	 5.24	 1.64	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58833	 1	 4.01	 1.24	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58834	 1	 16.58	 2.98	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58835	 1	 24.23	 3.94	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58836	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58837	 1	 6.08	 1.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58838	 1	 10.42	 1.6	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58839	 1	 9.52	 2.88	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58840	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58841	 1	 10.25	 2.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58842	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58843	 1	 12.37	 2.95	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58844	 1	 0.0	 0.0	 0.0	 71.5	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58845	 1	 7.14	 1.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58846	 1	 0.0	 0.0	 0.0	 -16.97	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58847	 1	 4.29	 0.92	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58848	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58849	 1	 23.73	 6.94	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58850	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58851	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58852	 1	 21.42	 6.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58853	 1	 11.45	 3.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58854	 1	 13.16	 2.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58855	 1	 7.13	 1.36	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58856	 1	 19.2	 5.3	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58857	 1	 22.96	 3.27	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58858	 1	 10.41	 1.96	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58859	 1	 17.26	 2.47	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58860	 1	 0.0	 0.0	 0.0	 -65.45	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58861	 1	 10.67	 1.45	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58862	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58863	 1	 4.25	 0.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58864	 1	 9.18	 1.77	 0.0	 6.08	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58865	 1	 18.89	 4.85	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58866	 1	 5.22	 0.8	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58867	 1	 3.01	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58868	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58869	 1	 0.0	 0.0	 0.0	 -42.69	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58870	 1	 6.11	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58871	 1	 3.85	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58872	 1	 3.41	 0.76	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58873	 1	 7.98	 2.05	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58874	 1	 4.9	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58875	 1	 6.53	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58876	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58877	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58878	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58879	 1	 5.48	 1.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58880	 1	 3.75	 1.22	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58881	 1	 3.7	 0.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58882	 1	 3.39	 0.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58883	 1	 29.14	 4.81	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58884	 1	 2.01	 0.36	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58885	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58886	 1	 12.3	 3.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58887	 1	 0.0	 0.0	 0.0	 -89.84	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58888	 1	 67.41	 18.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58889	 1	 17.61	 3.75	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58890	 1	 2.82	 0.74	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58891	 1	 19.72	 5.28	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58892	 1	 8.65	 2.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58893	 1	 16.53	 3.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58894	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58895	 1	 20.91	 6.05	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58896	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58897	 1	 8.33	 1.37	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58898	 1	 11.3	 3.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58899	 1	 12.38	 2.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58900	 1	 4.7	 0.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58901	 1	 2.91	 0.61	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58902	 1	 10.42	 -3.68	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58903	 1	 0.0	 0.0	 0.0	 -100.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58904	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58905	 1	 9.66	 3.05	 0.0	 1.6	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58906	 1	 0.0	 0.0	 0.0	 34.18	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58907	 1	 16.37	 3.81	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58908	 1	 3.37	 0.71	 0.0	 -69.03	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58909	 1	 16.52	 4.04	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58910	 1	 5.88	 0.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58911	 1	 0.0	 0.0	 0.0	 -5.85	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58912	 1	 5.69	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58913	 1	 10.42	 3.15	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58914	 1	 5.08	 1.47	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58915	 1	 5.8	 1.25	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58916	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58917	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58918	 1	 4.99	 1.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58919	 1	 5.75	 0.72	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58920	 1	 3.21	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58921	 1	 6.07	 1.08	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58922	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58923	 1	 0.0	 0.0	 0.0	 27.4	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58924	 1	 3.97	 0.74	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58925	 1	 6.45	 1.25	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58926	 1	 22.93	 4.82	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58927	 1	 4.72	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58928	 1	 10.76	 3.22	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58929	 1	 10.62	 1.44	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58930	 1	 6.33	 1.38	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58931	 1	 26.26	 6.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58932	 1	 3.04	 0.55	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58933	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58934	 1	 0.0	 0.0	 0.0	 -24.92	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58935	 1	 25.73	 7.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58936	 1	 1.62	 0.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58937	 1	 14.35	 3.2	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58938	 1	 4.57	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58939	 1	 5.7	 1.35	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58940	 1	 0.0	 0.0	 0.0	 11.45	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58941	 1	 8.13	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58942	 1	 4.86	 0.91	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58943	 1	 3.28	 0.75	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58944	 1	 8.14	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58945	 1	 4.66	 1.04	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58946	 1	 9.26	 1.76	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58947	 1	 4.63	 0.8	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58948	 1	 13.03	 2.48	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58949	 1	 15.93	 2.74	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58950	 1	 12.27	 2.74	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58951	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58952	 1	 40.51	 9.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58953	 1	 9.29	 2.76	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58954	 1	 13.34	 2.5	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58955	 1	 10.37	 2.87	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58956	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58957	 1	 16.25	 4.55	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58958	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58959	 1	 8.92	 1.46	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58960	 1	 8.6	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58961	 1	 4.58	 1.05	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58962	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58963	 1	 5.55	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58964	 1	 8.94	 1.75	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58965	 1	 5.22	 0.8	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58966	 1	 0.0	 0.0	 0.0	 -36.59	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58967	 1	 0.0	 0.0	 0.0	 21.45	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58968	 1	 3.13	 0.7	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58969	 1	 12.61	 1.96	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58970	 1	 4.94	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58971	 1	 9.83	 1.99	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58972	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58973	 1	 24.49	 -3.69	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58974	 1	 0.0	 0.0	 0.0	 -42.59	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58975	 1	 16.01	 4.89	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58976	 1	 10.6	 2.73	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58977	 1	 0.0	 0.0	 0.0	 -212.69	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58978	 1	 12.6	 3.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58979	 1	 21.37	 4.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58980	 1	 8.25	 1.4	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58981	 1	 18.47	 4.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58982	 1	 0.0	 0.0	 0.0	 2.42	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	58983	 1	 10.23	 1.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58984	 1	 11.18	 1.47	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58985	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58986	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58987	 1	 12.82	 2.83	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	58988	 1	 5.49	 0.84	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58989	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58990	 1	 6.99	 1.28	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58991	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58992	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58993	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58994	 1	 3.5	 0.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58995	 1	 23.8	 2.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58996	 1	 4.98	 0.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58997	 1	 0.0	 0.0	 0.0	 -239.89	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	58998	 1	 0.0	 0.0	 0.0	 -170.45	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	58999	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59000	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59001	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59002	 1	 5.41	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59003	 1	 4.77	 1.21	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59004	 1	 5.27	 1.55	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59005	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59006	 1	 44.6	 9.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59007	 1	 13.27	 3.28	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59008	 1	 31.38	 6.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59009	 1	 51.06	 6.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59010	 1	 7.23	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59012	 1	 16.32	 4.56	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59013	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59014	 1	 13.95	 4.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59015	 1	 20.71	 4.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59016	 1	 0.0	 0.0	 0.0	 -86.66	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59017	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59018	 1	 18.73	 4.18	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59019	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59020	 1	 5.06	 1.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59021	 1	 2.07	 0.37	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59022	 1	 9.04	 1.8	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59023	 1	 8.76	 2.02	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59024	 1	 6.93	 1.44	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59025	 1	 3.01	 0.66	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59026	 1	 3.4	 0.45	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59027	 1	 4.08	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59028	 1	 7.82	 1.98	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59029	 1	 4.37	 1.13	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59030	 1	 10.97	 2.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59031	 1	 7.68	 1.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59032	 1	 9.33	 2.47	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59033	 1	 7.06	 1.42	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59034	 1	 9.29	 2.68	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59035	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59036	 1	 15.31	 4.16	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59037	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59038	 1	 10.87	 1.47	 0.0	 -1.25	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59039	 1	 2.5	 0.39	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59040	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59041	 1	 5.23	 1.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59042	 1	 14.91	 3.48	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59043	 1	 12.58	 2.01	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59044	 1	 0.03	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59045	 1	 8.84	 -0.9	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59046	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59047	 1	 7.82	 1.75	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59048	 1	 6.52	 1.67	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59049	 1	 13.73	 2.56	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59050	 1	 6.98	 1.18	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59051	 1	 4.95	 1.02	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59052	 1	 24.19	 4.98	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59053	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59054	 1	 6.81	 1.61	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59055	 1	 5.5	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59056	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59057	 1	 11.66	 2.3	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59058	 1	 1.58	 0.47	 0.0	 -50.49	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59059	 1	 193.77	 58.88	 0.0	 32.99	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59060	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59061	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59062	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59063	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59064	 1	 4.81	 1.39	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59065	 1	 3.87	 1.24	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59066	 1	 5.35	 1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59067	 1	 6.36	 1.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59068	 1	 8.08	 1.57	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59069	 1	 6.77	 0.85	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59070	 1	 61.65	 9.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59071	 1	 0.0	 0.0	 0.0	 -21.21	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59072	 1	 14.19	 2.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59073	 1	 0.0	 0.0	 0.0	 -75.38	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59074	 1	 5.59	 1.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59075	 1	 0.0	 0.0	 0.0	 -400.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59076	 1	 0.0	 0.0	 0.0	 -19.38	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59077	 1	 7.92	 1.35	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59078	 1	 19.5	 4.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59079	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59080	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59081	 1	 6.52	 1.41	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59082	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59083	 1	 5.92	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59084	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59085	 1	 19.59	 5.57	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59086	 1	 16.56	 2.84	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59087	 1	 13.0	 3.81	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59088	 1	 5.66	 0.93	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59089	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59090	 1	 11.47	 3.26	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59091	 1	 49.95	 9.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59092	 1	 10.14	 1.57	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59093	 1	 1.83	 0.31	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59094	 1	 3.21	 0.65	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59095	 1	 0.0	 0.0	 0.0	 -121.1	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59096	 1	 3.9	 1.12	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59097	 1	 11.02	 1.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59098	 1	 2.13	 0.43	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59099	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59100	 1	 7.02	 1.73	 0.0	 0.0	 4	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59101	 1	 0.0	 0.0	 0.0	 -81.51	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59102	 1	 10.4	 3.08	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59103	 1	 10.93	 1.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59104	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59105	 1	 0.0	 0.0	 0.0	 -20.97	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59106	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59107	 1	 4.37	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59108	 1	 0.0	 0.0	 0.0	 -47.05	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59109	 1	 2.3	 0.38	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59110	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59111	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59112	 1	 1.8	 0.44	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59113	 1	 2.94	 0.94	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59114	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59115	 1	 3.25	 0.89	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59116	 1	 6.08	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59117	 1	 3.43	 0.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59118	 1	 0.0	 0.0	 0.0	 -46.33	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59119	 1	 3.25	 1.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59120	 1	 2.24	 0.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59121	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59122	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59124	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59125	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59126	 1	 2.97	 0.59	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59127	 1	 8.42	 2.53	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59128	 1	 4.24	 1.26	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59129	 1	 5.64	 1.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59130	 1	 0.0	 0.0	 0.0	 -101.23	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59131	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59132	 1	 5.5	 1.11	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59133	 1	 0.0	 0.0	 0.0	 -126.27	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59134	 1	 9.58	 2.88	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59135	 1	 10.92	 2.73	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59136	 1	 11.16	 2.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59137	 1	 9.73	 1.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59138	 1	 38.32	 10.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59139	 1	 2.92	 0.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59140	 1	 0.0	 0.0	 0.0	 -49.34	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59141	 1	 17.96	 5.13	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59142	 1	 8.0	 1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59143	 1	 3.01	 0.74	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59144	 1	 7.12	 2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59145	 1	 6.86	 1.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59146	 1	 3.59	 0.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59147	 1	 5.72	 1.72	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59148	 1	 1.78	 0.43	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59149	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59150	 1	 7.4	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59151	 1	 5.6	 -1.75	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59152	 1	 6.84	 1.9	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59153	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59154	 1	 13.09	 2.61	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59155	 1	 10.07	 2.46	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59156	 1	 4.95	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59157	 1	 4.49	 0.88	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59158	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59159	 1	 0.0	 0.0	 0.0	 -54.89	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59160	 1	 0.0	 0.0	 0.0	 -181.4	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59161	 1	 7.12	 1.17	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59162	 1	 0.0	 0.0	 0.0	 -195.86	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59163	 1	 4.14	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59164	 1	 7.73	 2.16	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59165	 1	 5.03	 1.55	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59166	 1	 12.52	 3.25	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59167	 1	 6.64	 1.82	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59168	 1	 22.75	 6.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59169	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59170	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59171	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59172	 1	 12.83	 3.26	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59173	 1	 9.55	 2.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59174	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59176	 1	 4.55	 1.1	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59177	 1	 5.98	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59178	 1	 10.51	 2.87	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59179	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59180	 1	 19.61	 5.61	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59181	 1	 5.06	 0.7	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59182	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59183	 1	 0.0	 0.0	 0.0	 -93.57	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59184	 1	 0.0	 0.0	 0.0	 -172.41	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59185	 1	 12.85	 2.25	 0.0	 -14.39	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59186	 1	 2.48	 0.54	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59187	 1	 10.37	 3.17	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59188	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59189	 1	 9.67	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59190	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59191	 1	 10.62	 3.08	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59192	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59193	 1	 6.42	 1.22	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59194	 1	 7.57	 2.3	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59195	 1	 3.77	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59196	 1	 9.04	 2.87	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59197	 1	 5.35	 1.11	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59198	 1	 7.57	 0.97	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59199	 1	 7.61	 2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59200	 1	 3.56	 3.18	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59201	 1	 2.61	 0.34	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59202	 1	 3.4	 0.74	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59203	 1	 0.0	 0.0	 0.0	 -229.1	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59204	 1	 26.47	 4.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59205	 1	 11.01	 1.36	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59206	 1	 0.03	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59207	 1	 2.57	 0.47	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59208	 1	 5.62	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59209	 1	 6.07	 1.72	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59210	 1	 0.0	 0.0	 0.0	 -48.78	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59211	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59212	 1	 9.43	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59213	 1	 3.49	 0.95	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59214	 1	 3.07	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59215	 1	 4.83	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59216	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59217	 1	 7.42	 1.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59218	 1	 5.16	 1.48	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59219	 1	 1.95	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59220	 1	 1.9	 0.31	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59221	 1	 13.84	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59222	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59223	 1	 10.69	 2.64	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59224	 1	 10.41	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59225	 1	 8.57	 2.64	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59226	 1	 2.54	 0.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59227	 1	 13.64	 2.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59228	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59229	 1	 4.07	 0.82	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59230	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59231	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59232	 1	 10.35	 3.06	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59233	 1	 6.96	 1.91	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59234	 1	 9.03	 1.97	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59235	 1	 10.35	 1.77	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59236	 1	 17.7	 4.35	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59237	 1	 6.01	 0.93	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59238	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59239	 1	 37.15	 5.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59240	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59241	 1	 11.32	 1.65	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59242	 1	 12.9	 3.33	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59243	 1	 5.51	 1.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59244	 1	 5.95	 1.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59245	 1	 19.71	 4.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59246	 1	 4.31	 0.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59247	 1	 0.0	 0.0	 0.0	 -299.41	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59248	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59249	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59250	 1	 2.71	 0.49	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59251	 1	 0.0	 0.0	 0.0	 -170.86	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59252	 1	 17.14	 5.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59253	 1	 9.07	 1.18	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59254	 1	 12.87	 3.13	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59255	 1	 0.0	 0.0	 0.0	 -562.82	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59256	 1	 0.0	 0.0	 0.0	 -0.9	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59257	 1	 8.58	 1.68	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59258	 1	 4.06	 0.56	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59259	 1	 10.5	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59260	 1	 4.97	 1.17	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59261	 1	 9.08	 1.47	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59262	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59263	 1	 4.03	 1.3	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59264	 1	 10.73	 3.26	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59265	 1	 5.67	 0.85	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59266	 1	 13.51	 3.25	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59267	 1	 8.55	 2.1	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59268	 1	 7.16	 1.83	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59269	 1	 8.31	 1.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59270	 1	 20.57	 4.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59271	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59272	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59273	 1	 12.66	 2.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59274	 1	 3.94	 0.99	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59275	 1	 3.97	 1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59276	 1	 3.42	 0.7	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59277	 1	 8.17	 1.93	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59278	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59279	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59280	 1	 1.98	 0.36	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59281	 1	 0.99	 0.12	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59282	 1	 0.87	 0.22	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59283	 1	 0.0	 0.0	 0.0	 -25.93	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59284	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59285	 1	 4.72	 0.58	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59286	 1	 3.85	 1.13	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59287	 1	 2.71	 0.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59288	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59289	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59290	 1	 6.0	 1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59291	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59292	 1	 9.34	 2.15	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59293	 1	 3.54	 0.95	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59294	 1	 11.49	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59295	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59296	 1	 15.55	 4.33	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59297	 1	 11.29	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59298	 1	 3.68	 0.6	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59299	 1	 1.84	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59300	 1	 3.55	 0.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59301	 1	 10.3	 2.95	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59302	 1	 5.65	 1.08	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59303	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59304	 1	 9.16	 2.1	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59306	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59307	 1	 4.71	 1.53	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59308	 1	 5.45	 0.98	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59309	 1	 4.54	 1.25	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59310	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59311	 1	 15.17	 4.6	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59312	 1	 14.83	 4.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59313	 1	 3.37	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59314	 1	 5.03	 1.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59315	 1	 2.86	 0.75	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59316	 1	 18.15	 4.38	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59317	 1	 9.62	 2.44	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59318	 1	 4.08	 1.14	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59319	 1	 6.65	 1.54	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59320	 1	 13.29	 2.58	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59321	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59322	 1	 5.72	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59323	 1	 47.97	 8.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59324	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59325	 1	 4.22	 0.75	 0.0	 -35.36	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59326	 1	 6.78	 0.88	 0.0	 -286.85	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59327	 1	 8.31	 1.82	 0.0	 -123.92	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59328	 1	 5.04	 0.91	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59329	 1	 4.08	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59330	 1	 4.3	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59331	 1	 8.34	 -2.52	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59332	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59333	 1	 0.69	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59334	 1	 0.96	 0.12	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59335	 1	 9.29	 2.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59336	 1	 6.13	 1.82	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59337	 1	 8.49	 1.94	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59338	 1	 0.0	 0.0	 0.0	 -147.75	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59339	 1	 1.77	 0.45	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59340	 1	 24.11	 7.33	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59341	 1	 0.0	 0.0	 0.0	 -256.81	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59342	 1	 6.03	 0.82	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59343	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59344	 1	 6.02	 1.85	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59345	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59346	 1	 8.3	 1.78	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59347	 1	 8.26	 1.93	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59348	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59349	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59350	 1	 10.36	 2.26	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59351	 1	 0.0	 0.0	 0.0	 352.38	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59352	 1	 22.5	 6.93	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59353	 1	 40.94	 8.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59354	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59355	 1	 9.26	 1.91	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59356	 1	 6.27	 1.76	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59357	 1	 7.15	 1.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59358	 1	 0.0	 0.0	 0.0	 81.45	 5	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59359	 1	 8.19	 1.64	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59360	 1	 10.07	 1.96	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59361	 1	 9.22	 1.52	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59362	 1	 19.45	 5.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59363	 1	 0.0	 0.0	 0.0	 -56.04	 5	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59364	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59365	 1	 7.03	 2.13	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59366	 1	 8.07	 2.33	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59367	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59368	 1	 6.56	 1.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59369	 1	 6.53	 1.75	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59370	 1	 14.73	 4.28	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59371	 1	 17.08	 3.63	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59372	 1	 3.84	 0.73	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59373	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59374	 1	 12.05	 3.73	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59375	 1	 5.79	 1.05	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59376	 1	 0.0	 0.0	 0.0	 -51.03	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59377	 1	 4.94	 1.56	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59378	 1	 14.93	 2.25	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59379	 1	 6.16	 1.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59380	 1	 8.06	 1.88	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59381	 1	 3.92	 0.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59382	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59383	 1	 5.22	 0.74	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59384	 1	 6.92	 1.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59385	 1	 3.49	 0.73	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59386	 1	 4.43	 1.21	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59387	 1	 5.79	 0.87	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59388	 1	 8.54	 1.31	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59389	 1	 19.67	 2.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59390	 1	 4.8	 1.25	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59391	 1	 7.29	 1.93	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59392	 1	 7.4	 1.4	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59393	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59394	 1	 12.69	 2.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59395	 1	 5.81	 0.86	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59396	 1	 6.01	 1.18	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59397	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59398	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59399	 1	 5.07	 1.02	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59400	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59401	 1	 9.0	 1.56	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59402	 1	 3.53	 0.75	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59403	 1	 3.93	 0.74	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59404	 1	 6.91	 1.48	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59405	 1	 2.47	 0.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59406	 1	 6.57	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59407	 1	 2.74	 0.43	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59408	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59409	 1	 4.13	 0.73	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59410	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59411	 1	 7.59	 2.13	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59412	 1	 10.72	 2.33	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59413	 1	 6.79	 1.7	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59414	 1	 4.96	 0.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59415	 1	 6.75	 0.88	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59416	 1	 7.57	 2.14	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59417	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59418	 1	 13.72	 3.26	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59419	 1	 6.23	 1.23	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59420	 1	 13.64	 3.86	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59421	 1	 5.75	 1.28	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59422	 1	 5.54	 1.45	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59423	 1	 5.22	 0.61	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59424	 1	 7.02	 1.14	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59425	 1	 6.47	 1.35	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59426	 1	 5.78	 0.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59427	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59428	 1	 15.47	 4.54	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59429	 1	 0.0	 0.0	 0.0	 59.74	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59430	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59431	 1	 3.84	 0.75	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59432	 1	 6.61	 1.29	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59433	 1	 5.86	 1.53	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59434	 1	 5.95	 1.34	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59435	 1	 13.08	 2.11	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59436	 1	 6.54	 1.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59437	 1	 0.0	 0.0	 0.0	 122.93	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59438	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59439	 1	 4.43	 1.08	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59440	 1	 5.37	 1.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59441	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59442	 1	 4.22	 1.09	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59443	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59444	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59445	 1	 4.93	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59446	 1	 2.7	 0.63	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59447	 1	 6.8	 1.64	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59448	 1	 4.3	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59449	 1	 7.08	 1.71	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59450	 1	 4.11	 0.95	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59451	 1	 7.13	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59452	 1	 6.1	 1.3	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59453	 1	 3.74	 0.92	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59454	 1	 4.34	 1.09	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59455	 1	 7.74	 1.97	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59456	 1	 7.25	 1.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59457	 1	 8.52	 0.98	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59458	 1	 7.2	 1.38	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59459	 1	 5.75	 1.48	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59460	 1	 5.46	 0.87	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59461	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59462	 1	 10.13	 1.21	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59463	 1	 4.6	 1.04	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59464	 1	 8.37	 1.54	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59465	 1	 9.73	 2.74	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59466	 1	 5.19	 0.93	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59467	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59468	 1	 3.23	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59469	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59470	 1	 8.3	 1.73	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59471	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59472	 1	 3.34	 0.76	 0.0	 27.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59473	 1	 12.64	 3.3	 0.0	 10.1	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59474	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59475	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59476	 1	 6.43	 1.41	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59477	 1	 6.84	 1.3	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59478	 1	 13.13	 2.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59479	 1	 4.44	 0.77	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59480	 1	 15.38	 2.64	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59481	 1	 5.22	 0.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59482	 1	 4.08	 0.72	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59483	 1	 5.9	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59484	 1	 5.55	 0.91	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59485	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59486	 1	 4.95	 1.15	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59487	 1	 14.11	 3.51	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59488	 1	 9.48	 1.42	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59489	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59490	 1	 17.37	 2.41	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59491	 1	 9.14	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59492	 1	 23.46	 3.4	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59493	 1	 11.12	 3.12	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59494	 1	 8.95	 2.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59495	 1	 5.47	 1.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59496	 1	 7.09	 1.52	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59497	 1	 12.37	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59498	 1	 2.6	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59499	 1	 4.91	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59500	 1	 10.21	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59501	 1	 13.65	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59502	 1	 3.14	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59503	 1	 7.69	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59504	 1	 4.54	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59505	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59506	 1	 5.46	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59507	 1	 13.27	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59508	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59509	 1	 7.68	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59510	 1	 12.59	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59511	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59512	 1	 8.22	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59513	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59514	 1	 5.14	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59515	 1	 6.7	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59516	 1	 10.01	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59517	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59518	 1	 5.92	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59519	 1	 3.28	 -4.03	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59520	 1	 5.96	 -3.9	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59521	 1	 11.19	 -3.92	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59522	 1	 5.35	 -3.94	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59523	 1	 3.69	 -3.92	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59524	 1	 9.46	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59525	 1	 9.28	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59526	 1	 10.92	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59527	 1	 11.03	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59528	 1	 13.1	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59529	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59530	 1	 2.61	 -3.94	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59531	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59532	 1	 8.58	 -3.96	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59533	 1	 11.71	 -3.96	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59534	 1	 15.41	 -3.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59535	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59536	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59537	 1	 8.21	 -3.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59538	 1	 12.75	 -3.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59539	 1	 1.76	 -3.97	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59540	 1	 14.25	 -3.97	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59541	 1	 9.96	 -3.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59542	 1	 12.84	 -3.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59543	 1	 9.73	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59544	 1	 5.31	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59545	 1	 6.66	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59546	 1	 4.23	 0.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59547	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59548	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59549	 1	 10.29	 2.81	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59550	 1	 6.14	 1.29	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59551	 1	 14.74	 4.06	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59552	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59553	 1	 7.06	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59554	 1	 3.9	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59555	 1	 15.03	 2.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59556	 1	 11.51	 1.78	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59557	 1	 13.19	 3.51	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59558	 1	 11.92	 2.56	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59559	 1	 0.0	 0.0	 0.0	 289.84	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59560	 1	 4.01	 0.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59561	 1	 5.38	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59562	 1	 4.92	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59563	 1	 17.02	 3.78	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59564	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59565	 1	 0.0	 0.0	 0.0	 32.07	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59566	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59567	 1	 12.29	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59569	 1	 7.82	 -14.43	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59570	 1	 11.64	 2.16	 0.0	 43.41	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59571	 1	 0.0	 0.0	 0.0	 51.24	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59572	 1	 0.0	 0.0	 0.0	 -119.15	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59573	 1	 14.43	 4.0	 0.0	 -44.44	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59574	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59575	 1	 9.01	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59576	 1	 4.07	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59577	 1	 4.4	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59578	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59579	 1	 3.5	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59580	 1	 4.43	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59581	 1	 4.4	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59582	 1	 7.03	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59583	 1	 3.26	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59584	 1	 7.88	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59585	 1	 8.42	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59586	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59587	 1	 14.74	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59588	 1	 6.29	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59589	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59590	 1	 10.55	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59591	 1	 5.02	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59592	 1	 12.56	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59593	 1	 18.24	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59594	 1	 44.28	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59595	 1	 19.81	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59596	 1	 11.25	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59597	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59598	 1	 9.78	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59599	 1	 6.94	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59600	 1	 9.23	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59601	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59602	 1	 3.83	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59603	 1	 4.7	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59604	 1	 3.83	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59605	 1	 4.76	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59606	 1	 1.69	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59607	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59608	 1	 5.21	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59609	 1	 4.52	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59610	 1	 8.29	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59611	 1	 7.58	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59612	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59613	 1	 4.34	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59614	 1	 5.42	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59615	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59616	 1	 12.13	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59617	 1	 6.47	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59618	 1	 5.78	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59619	 1	 4.34	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59620	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59621	 1	 2.68	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59622	 1	 6.37	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59623	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59624	 1	 12.1	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59625	 1	 11.99	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59626	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59627	 1	 7.62	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59628	 1	 6.29	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59629	 1	 2.81	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59630	 1	 5.11	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59631	 1	 9.65	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59632	 1	 8.7	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59633	 1	 9.88	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59634	 1	 5.27	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59635	 1	 3.8	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59636	 1	 11.89	 -3.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59637	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59638	 1	 14.32	 -7.7	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59639	 1	 7.54	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59640	 1	 1.68	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59641	 1	 5.82	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59642	 1	 2.78	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59643	 1	 3.78	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59644	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59645	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59646	 1	 4.15	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59647	 1	 7.44	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59648	 1	 3.09	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59649	 1	 6.78	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59650	 1	 5.06	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59651	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59652	 1	 6.8	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59653	 1	 3.43	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59654	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59655	 1	 6.42	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59656	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59657	 1	 8.35	 -14.26	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59658	 1	 16.59	 -3.77	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59659	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59660	 1	 7.27	 1.62	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59661	 1	 22.2	 3.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59662	 1	 4.01	 0.91	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59663	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59664	 1	 15.13	 2.48	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59665	 1	 3.68	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59666	 1	 4.6	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59667	 1	 5.28	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59668	 1	 3.06	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59669	 1	 4.87	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59670	 1	 2.6	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59671	 1	 1.59	 0.36	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59672	 1	 9.16	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59673	 1	 6.0	 1.11	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59674	 1	 3.09	 0.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59675	 1	 13.27	 4.3	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59676	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59677	 1	 7.86	 2.1	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59678	 1	 5.1	 1.12	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59679	 1	 5.91	 1.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59680	 1	 7.57	 1.09	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59681	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59682	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59683	 1	 4.35	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59684	 1	 6.35	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59685	 1	 10.35	 2.12	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59686	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59687	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59688	 1	 5.6	 0.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59689	 1	 3.69	 0.69	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59690	 1	 10.76	 1.92	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59691	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59692	 1	 4.99	 1.03	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59693	 1	 8.05	 1.63	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59694	 1	 4.97	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59695	 1	 3.91	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59696	 1	 14.46	 4.27	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59697	 1	 6.17	 0.93	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59698	 1	 9.65	 2.42	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59699	 1	 4.83	 1.23	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59700	 1	 4.33	 0.67	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59701	 1	 4.84	 0.72	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59702	 1	 17.9	 5.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59703	 1	 4.79	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59704	 1	 17.3	 4.11	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59705	 1	 7.67	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59706	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59707	 1	 14.0	 3.98	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59708	 1	 3.83	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59709	 1	 4.48	 0.69	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59710	 1	 4.15	 0.63	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59711	 1	 2.45	 0.4	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59712	 1	 6.06	 1.02	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59713	 1	 6.54	 1.08	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59714	 1	 5.59	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59715	 1	 9.51	 1.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59716	 1	 3.38	 0.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59717	 1	 3.82	 0.41	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59718	 1	 3.61	 0.98	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59719	 1	 4.56	 0.57	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59720	 1	 26.75	 8.79	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59721	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59722	 1	 12.59	 3.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59723	 1	 7.66	 2.1	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59724	 1	 8.03	 1.82	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59725	 1	 10.48	 2.27	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59726	 1	 4.8	 1.15	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59727	 1	 4.64	 0.71	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59728	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59729	 1	 0.0	 0.0	 0.0	 85.89	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59730	 1	 9.15	 1.68	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59731	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59732	 1	 3.25	 0.41	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59733	 1	 4.48	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59734	 1	 3.34	 0.49	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59735	 1	 3.83	 0.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59736	 1	 2.59	 0.54	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59737	 1	 4.64	 1.13	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59738	 1	 4.66	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59739	 1	 4.2	 0.71	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59740	 1	 4.93	 1.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59741	 1	 4.86	 1.43	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59742	 1	 2.0	 0.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59743	 1	 2.47	 0.61	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59744	 1	 5.15	 0.82	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59745	 1	 3.76	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59746	 1	 1.82	 0.32	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59747	 1	 3.75	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59748	 1	 5.28	 0.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59749	 1	 3.19	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59750	 1	 3.17	 0.44	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59751	 1	 4.82	 1.01	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59752	 1	 7.94	 1.44	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59753	 1	 3.0	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59754	 1	 4.65	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59755	 1	 4.68	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59756	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59757	 1	 3.5	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59758	 1	 2.78	 0.73	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59759	 1	 5.27	 1.4	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59760	 1	 3.63	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59761	 1	 4.22	 0.71	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59762	 1	 0.05	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59763	 1	 55.03	 18.17	 0.0	 223.9	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59764	 1	 3.29	 0.68	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59765	 1	 9.95	 1.28	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59766	 1	 8.87	 1.95	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59767	 1	 6.79	 2.01	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59768	 1	 8.26	 2.01	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59769	 1	 18.06	 5.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59770	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59771	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59772	 1	 8.0	 1.35	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59773	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59774	 1	 3.01	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59775	 1	 11.71	 3.05	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59776	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59777	 1	 8.86	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59778	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59779	 1	 23.05	 6.77	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59780	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59781	 1	 9.53	 2.6	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59782	 1	 6.86	 1.72	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59783	 1	 13.04	 2.58	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59784	 1	 8.81	 2.45	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59785	 1	 9.61	 2.12	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59786	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59787	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59788	 1	 10.37	 2.78	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59789	 1	 2.33	 0.61	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59790	 1	 13.19	 2.94	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59791	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59792	 1	 7.77	 1.15	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59793	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59794	 1	 6.41	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59795	 1	 7.62	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59796	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59797	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59798	 1	 8.54	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59799	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59800	 1	 5.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59801	 1	 5.12	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59802	 1	 4.97	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59803	 1	 6.03	 1.03	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59804	 1	 5.85	 1.06	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59805	 1	 4.96	 0.96	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59806	 1	 5.82	 1.42	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59807	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59808	 1	 8.14	 1.58	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59809	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59810	 1	 8.41	 1.05	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59811	 1	 10.01	 2.13	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59812	 1	 10.29	 2.18	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59813	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59814	 1	 4.17	 0.53	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59815	 1	 7.92	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59816	 1	 7.74	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59817	 1	 13.93	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59818	 1	 9.44	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59819	 1	 3.6	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59820	 1	 6.46	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59821	 1	 1.9	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59822	 1	 6.25	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59823	 1	 3.05	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59824	 1	 9.61	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59825	 1	 4.97	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59826	 1	 4.62	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59827	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59828	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59829	 1	 3.38	 0.48	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59830	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59831	 1	 3.92	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59832	 1	 1.76	 0.25	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59833	 1	 5.06	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59834	 1	 19.24	 3.28	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59835	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59836	 1	 8.46	 1.37	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59837	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59838	 1	 10.7	 1.84	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59839	 1	 9.03	 2.43	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59840	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59841	 1	 6.58	 0.99	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59842	 1	 6.05	 0.84	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59843	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59844	 1	 4.14	 1.11	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59845	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59846	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59847	 1	 6.39	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59848	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59849	 1	 0.0	 0.0	 0.0	 -182.04	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59850	 1	 0.0	 0.0	 0.0	 -13.42	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59851	 1	 7.96	 1.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59852	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59853	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59854	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59855	 1	 4.64	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59856	 1	 3.41	 0.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59857	 1	 3.96	 1.08	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59858	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59859	 1	 5.93	 1.57	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59860	 1	 6.42	 1.51	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59861	 1	 4.86	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59862	 1	 5.34	 1.28	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59863	 1	 5.58	 1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59864	 1	 5.07	 0.75	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59865	 1	 4.91	 1.38	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59866	 1	 5.8	 1.48	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59867	 1	 20.81	 3.18	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59868	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59869	 1	 11.61	 2.88	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59870	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59871	 1	 3.38	 0.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59872	 1	 4.36	 1.16	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59873	 1	 4.06	 1.12	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59874	 1	 7.36	 1.72	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59875	 1	 3.14	 0.39	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59876	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59877	 1	 4.5	 0.85	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59878	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59879	 1	 4.34	 0.75	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59880	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59881	 1	 4.18	 1.15	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59882	 1	 5.88	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59883	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59884	 1	 15.44	 3.44	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59885	 1	 5.87	 1.01	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59886	 1	 0.0	 0.0	 0.0	 -76.09	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59887	 1	 2.7	 0.52	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59888	 1	 5.13	 0.99	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59889	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59890	 1	 8.62	 1.18	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59891	 1	 3.93	 0.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59892	 1	 3.13	 0.81	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59893	 1	 4.24	 0.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59894	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59895	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59896	 1	 4.44	 1.11	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59897	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59898	 1	 5.39	 1.34	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59899	 1	 4.5	 1.18	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59900	 1	 4.44	 1.02	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59901	 1	 3.81	 0.64	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59902	 1	 2.95	 0.48	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59903	 1	 3.65	 0.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59904	 1	 4.12	 0.47	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59905	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59906	 1	 4.44	 1.09	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59907	 1	 6.43	 1.18	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59908	 1	 0.0	 0.0	 0.0	 64.05	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59909	 1	 9.38	 2.03	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59910	 1	 2.18	 0.37	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59911	 1	 9.48	 1.81	 0.0	 34.22	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59912	 1	 2.73	 0.42	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59913	 1	 6.82	 1.92	 0.0	 -160.66	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59914	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59915	 1	 5.29	 1.08	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59916	 1	 10.95	 1.47	 0.0	 -10.2	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59917	 1	 3.1	 0.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59918	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59919	 1	 7.62	 2.1	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59920	 1	 62.42	 18.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59921	 1	 6.99	 1.28	 0.0	 117.52	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59922	 1	 0.0	 0.0	 0.0	 108.02	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59923	 1	 0.0	 0.0	 0.0	 442.2	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59924	 1	 0.0	 0.0	 0.0	 144.56	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59925	 1	 5.36	 0.7	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59926	 1	 1.93	 0.49	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59927	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59928	 1	 6.41	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59929	 1	 8.54	 2.57	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59930	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59931	 1	 0.0	 0.0	 0.0	 -11.43	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59932	 1	 11.84	 3.15	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59933	 1	 2.38	 0.47	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59934	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59935	 1	 6.94	 1.71	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59936	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59937	 1	 13.25	 2.07	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59938	 1	 1.34	 0.23	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59939	 1	 3.08	 0.72	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59940	 1	 2.29	 0.41	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59941	 1	 3.1	 0.37	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59942	 1	 5.98	 1.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59943	 1	 6.37	 1.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59944	 1	 4.15	 1.07	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59945	 1	 3.98	 1.05	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59946	 1	 5.67	 1.3	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59947	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59948	 1	 2.41	 0.61	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59949	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59950	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59951	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59952	 1	 2.5	 0.69	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59953	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59954	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59955	 1	 9.18	 2.54	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59956	 1	 4.59	 0.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59957	 1	 6.88	 2.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59958	 1	 0.0	 0.0	 0.0	 -152.86	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59959	 1	 144.8	 47.51	 0.0	 439.24	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	59960	 1	 5.04	 1.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59961	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59962	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59963	 1	 4.04	 0.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59964	 1	 2.24	 0.63	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59965	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59966	 1	 4.43	 1.04	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59967	 1	 2.93	 0.42	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59968	 1	 10.17	 1.78	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59969	 1	 5.22	 0.8	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59970	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59971	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59972	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59973	 1	 6.05	 1.58	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59974	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59975	 1	 4.16	 0.85	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59976	 1	 4.63	 0.9	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59977	 1	 10.19	 2.22	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59978	 1	 9.77	 1.25	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59979	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59980	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59981	 1	 6.06	 1.32	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59982	 1	 6.25	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59983	 1	 10.49	 2.03	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59984	 1	 4.84	 1.28	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59985	 1	 6.85	 1.59	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59986	 1	 6.02	 1.35	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59987	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59988	 1	 4.87	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59989	 1	 5.37	 1.04	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59990	 1	 8.48	 1.97	 0.0	 59.03	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59991	 1	 11.6	 1.77	 0.0	 73.45	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	59992	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	59993	 1	 6.18	 1.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59994	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59995	 1	 8.55	 2.09	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59996	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59997	 1	 9.08	 1.63	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59998	 1	 3.47	 0.78	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	59999	 1	 6.16	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60000	 1	 3.49	 0.51	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60001	 1	 2.96	 0.42	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60002	 1	 4.14	 1.06	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60003	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60004	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60005	 1	 4.8	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60006	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60007	 1	 41.7	 9.5	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60008	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60009	 1	 6.08	 1.19	 0.0	 -193.5	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60010	 1	 4.89	 1.21	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60011	 1	 4.76	 0.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60012	 1	 6.94	 1.97	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60013	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60014	 1	 6.49	 1.05	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60015	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60016	 1	 7.82	 1.95	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60017	 1	 6.21	 1.04	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60018	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60019	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60020	 1	 15.18	 3.23	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60021	 1	 41.37	 12.19	 0.0	 100.92	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60022	 1	 5.85	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60023	 1	 9.22	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60024	 1	 9.96	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60025	 1	 11.5	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60026	 1	 7.44	 1.31	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60027	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60028	 1	 12.01	 3.04	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60029	 1	 18.87	 5.43	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60030	 1	 6.35	 1.53	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60031	 1	 7.37	 1.58	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60032	 1	 12.5	 3.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60033	 1	 7.83	 1.91	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60034	 1	 0.0	 0.0	 0.0	 41.06	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60035	 1	 4.63	 0.82	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60036	 1	 4.0	 1.05	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60037	 1	 3.34	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60038	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60039	 1	 4.55	 1.28	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60040	 1	 3.56	 0.92	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60041	 1	 2.8	 0.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60042	 1	 3.48	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60043	 1	 5.4	 1.16	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60044	 1	 0.0	 0.0	 0.0	 -51.89	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60045	 1	 9.71	 2.81	 0.0	 -112.22	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60046	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60047	 1	 13.04	 2.8	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60048	 1	 12.74	 3.36	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60049	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60050	 1	 4.88	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60051	 1	 11.93	 2.46	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60052	 1	 12.64	 3.64	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60053	 1	 12.23	 -5.42	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60054	 1	 11.26	 1.81	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60055	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60056	 1	 10.3	 2.22	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60057	 1	 12.48	 2.13	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60058	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60059	 1	 5.75	 1.59	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60060	 1	 3.05	 0.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60061	 1	 8.97	 2.63	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60062	 1	 7.28	 2.06	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60063	 1	 5.18	 0.88	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60064	 1	 4.84	 0.75	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60065	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60066	 1	 4.33	 0.64	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60067	 1	 5.79	 1.7	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60068	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60069	 1	 0.0	 0.0	 0.0	 -243.07	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60070	 1	 7.17	 1.77	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60071	 1	 2.87	 0.35	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60072	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60073	 1	 0.0	 0.0	 0.0	 194.1	 8	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60074	 1	 4.95	 1.19	 0.0	 -104.36	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60075	 1	 5.95	 1.51	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60076	 1	 11.64	 3.51	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60077	 1	 0.0	 0.0	 0.0	 9.3	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60078	 1	 5.07	 0.67	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60079	 1	 8.78	 1.86	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60080	 1	 5.01	 0.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60081	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60082	 1	 5.68	 1.34	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60083	 1	 8.13	 1.98	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60084	 1	 3.68	 0.98	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60085	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60086	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60087	 1	 10.21	 2.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60088	 1	 4.93	 1.06	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60089	 1	 4.08	 0.77	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60090	 1	 7.61	 1.65	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60091	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60092	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60093	 1	 7.06	 1.83	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60094	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60095	 1	 10.23	 1.62	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60096	 1	 3.34	 0.8	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60097	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60098	 1	 14.21	 3.24	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60099	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60100	 1	 9.08	 1.2	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60101	 1	 4.91	 1.23	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60102	 1	 7.65	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60103	 1	 4.7	 1.03	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60104	 1	 11.44	 2.41	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60105	 1	 7.53	 1.23	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60106	 1	 4.01	 1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60107	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60108	 1	 7.24	 0.78	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60109	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60110	 1	 6.51	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60111	 1	 6.58	 0.9	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60112	 1	 16.32	 3.22	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60113	 1	 10.16	 1.88	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60114	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60115	 1	 3.5	 0.63	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60116	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60117	 1	 4.8	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60118	 1	 9.85	 2.37	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60119	 1	 4.25	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60120	 1	 10.3	 2.53	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60121	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60122	 1	 8.14	 1.15	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60123	 1	 6.47	 0.93	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60124	 1	 5.43	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60125	 1	 6.02	 0.87	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60126	 1	 8.5	 1.95	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60127	 1	 5.52	 1.36	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60128	 1	 3.63	 0.57	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60129	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60130	 1	 5.95	 1.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60131	 1	 4.11	 0.48	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60132	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60133	 1	 3.36	 0.8	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60134	 1	 6.68	 1.73	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60135	 1	 6.99	 1.81	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60136	 1	 4.53	 1.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60137	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60138	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60139	 1	 8.22	 2.03	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60140	 1	 23.09	 6.05	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60141	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60142	 1	 2.03	 0.52	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60143	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60144	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60145	 1	 10.41	 3.01	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60146	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60147	 1	 4.22	 0.8	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60148	 1	 3.67	 0.95	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60149	 1	 12.94	 4.07	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60150	 1	 8.31	 2.06	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60151	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60152	 1	 7.16	 1.12	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60153	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60154	 1	 5.24	 0.87	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60155	 1	 10.96	 3.17	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60156	 1	 5.31	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60157	 1	 4.62	 0.84	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60158	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60159	 1	 6.68	 2.0	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60160	 1	 3.94	 0.51	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60161	 1	 8.54	 0.94	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60162	 1	 7.72	 2.06	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60163	 1	 6.96	 1.55	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60164	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60165	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60166	 1	 3.05	 0.7	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60167	 1	 3.31	 0.54	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60168	 1	 10.24	 1.46	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60169	 1	 1.93	 0.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60170	 1	 8.03	 1.84	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60171	 1	 12.46	 2.91	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60172	 1	 7.21	 1.44	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60173	 1	 4.35	 0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60174	 1	 4.42	 0.66	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60175	 1	 15.55	 3.5	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60176	 1	 6.89	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60177	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60178	 1	 3.33	 0.68	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60179	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60180	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60181	 1	 5.26	 0.87	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60182	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60183	 1	 7.57	 1.37	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60184	 1	 11.78	 1.65	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60185	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60186	 1	 10.79	 2.14	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60187	 1	 2.53	 0.49	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60188	 1	 9.31	 1.19	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60189	 1	 10.86	 2.75	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60190	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60191	 1	 22.54	 4.88	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60192	 1	 6.6	 1.4	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60193	 1	 7.91	 1.72	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60194	 1	 7.59	 1.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60195	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60196	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60197	 1	 5.22	 1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60198	 1	 6.44	 1.24	 0.0	 0.0	 8	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60199	 1	 7.57	 1.73	 0.0	 -6.92	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60200	 1	 6.28	 1.67	 0.0	 41.82	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60201	 1	 12.9	 2.18	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60202	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60203	 1	 8.82	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60204	 1	 7.52	 2.04	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60205	 1	 5.88	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60206	 1	 9.77	 2.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60207	 1	 2.51	 0.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60208	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60209	 1	 4.54	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60210	 1	 10.37	 2.2	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60211	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60212	 1	 9.61	 1.79	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60213	 1	 5.67	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60214	 1	 4.34	 0.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60215	 1	 50.31	 16.94	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60216	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60217	 1	 2.56	 0.57	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60218	 1	 3.8	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60219	 1	 5.86	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60220	 1	 2.77	 0.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60221	 1	 3.6	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60222	 1	 10.07	 2.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60223	 1	 8.59	 1.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60224	 1	 1.89	 0.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60225	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60226	 1	 5.14	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60227	 1	 3.45	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60228	 1	 10.97	 2.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60229	 1	 3.16	 0.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60230	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60231	 1	 5.86	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60232	 1	 7.42	 2.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60233	 1	 7.39	 2.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60234	 1	 9.5	 2.4	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60235	 1	 11.08	 2.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60236	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60237	 1	 5.44	 1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60238	 1	 5.66	 0.67	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60239	 1	 0.0	 0.0	 0.0	 -71.5	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60240	 1	 0.0	 0.0	 0.0	 -92.75	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60241	 1	 3.61	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60242	 1	 13.2	 2.87	 0.0	 -64.68	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60243	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60244	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60245	 1	 6.94	 1.51	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60246	 1	 4.21	 0.59	 0.0	 -82.32	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60247	 1	 4.4	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60248	 1	 8.76	 2.12	 0.0	 20.02	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60249	 1	 0.0	 0.0	 0.0	 13.45	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60250	 1	 0.0	 0.0	 0.0	 -131.92	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60251	 1	 9.97	 2.18	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60252	 1	 14.06	 4.02	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60253	 1	 19.22	 -10.45	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60254	 1	 3.39	 0.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60255	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60256	 1	 16.78	 4.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60257	 1	 15.94	 2.36	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60258	 1	 0.0	 0.0	 0.0	 -26.08	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60259	 1	 1.47	 0.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60260	 1	 9.29	 2.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60261	 1	 2.81	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60262	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60263	 1	 3.77	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60264	 1	 4.55	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60265	 1	 54.11	 14.76	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60266	 1	 7.75	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60267	 1	 6.26	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60268	 1	 4.36	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60269	 1	 5.31	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60270	 1	 7.9	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60271	 1	 9.35	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60272	 1	 5.42	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60273	 1	 7.87	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60274	 1	 4.08	 0.42	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60275	 1	 6.78	 1.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60276	 1	 3.45	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60277	 1	 6.77	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60278	 1	 9.43	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60279	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60280	 1	 6.0	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60281	 1	 3.99	 -3.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60282	 1	 2.42	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60283	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60284	 1	 4.25	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60285	 1	 6.55	 0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60286	 1	 4.23	 1.1	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60287	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60288	 1	 2.68	 0.67	 0.0	 49.21	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60289	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60290	 1	 5.49	 1.42	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60291	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60292	 1	 4.52	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60293	 1	 5.34	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60294	 1	 3.61	 0.59	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60295	 1	 6.11	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60296	 1	 3.82	 0.91	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60297	 1	 7.65	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60298	 1	 5.24	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60299	 1	 4.24	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60300	 1	 6.07	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60301	 1	 6.77	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60302	 1	 0.0	 0.0	 0.0	 277.48	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60303	 1	 7.74	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60304	 1	 5.54	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60305	 1	 8.9	 1.45	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60306	 1	 2.67	 0.62	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60307	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60308	 1	 6.66	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60309	 1	 5.85	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60310	 1	 12.39	 3.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60311	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60312	 1	 3.55	 0.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60313	 1	 10.26	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60314	 1	 4.84	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60315	 1	 3.93	 0.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60316	 1	 5.53	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60317	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60318	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60319	 1	 6.34	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60320	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60321	 1	 6.48	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60322	 1	 5.37	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60323	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60324	 1	 6.95	 0.81	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60325	 1	 4.28	 1.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60326	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60327	 1	 4.55	 0.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60328	 1	 5.18	 1.21	 0.0	 -73.01	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60329	 1	 7.17	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60330	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60331	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60332	 1	 5.22	 0.74	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60333	 1	 73.6	 18.38	 0.0	 22.91	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60334	 1	 4.13	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60335	 1	 4.25	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60336	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60337	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60338	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60339	 1	 4.39	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60340	 1	 22.22	 5.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60341	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60342	 1	 12.82	 2.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60343	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60344	 1	 3.93	 1.04	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60345	 1	 6.08	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60346	 1	 8.28	 1.67	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60347	 1	 11.19	 2.17	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60348	 1	 7.1	 2.05	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60349	 1	 7.36	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60350	 1	 5.34	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60351	 1	 5.52	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60352	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60353	 1	 5.39	 1.49	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60354	 1	 5.18	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60355	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60356	 1	 7.42	 1.96	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60357	 1	 8.06	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60358	 1	 0.0	 0.0	 0.0	 -233.7	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60359	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60360	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60361	 1	 6.99	 1.28	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60362	 1	 3.18	 0.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60363	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60364	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60365	 1	 5.88	 1.08	 0.0	 168.84	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60366	 1	 5.25	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60367	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60368	 1	 4.11	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60369	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60370	 1	 40.6	 12.16	 0.0	 76.52	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60371	 1	 5.65	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60372	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60373	 1	 4.92	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60374	 1	 5.37	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60375	 1	 3.17	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60376	 1	 2.19	 0.58	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60377	 1	 3.51	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60378	 1	 9.13	 2.65	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60379	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60380	 1	 3.0	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60381	 1	 52.38	 12.81	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60382	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60383	 1	 3.97	 0.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60384	 1	 2.48	 0.59	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60385	 1	 2.19	 0.51	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60386	 1	 7.29	 1.36	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60387	 1	 14.6	 3.17	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60388	 1	 145.61	 25.75	 0.0	 -102.62	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60389	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60390	 1	 3.14	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60391	 1	 6.21	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60392	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60393	 1	 3.6	 0.75	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60394	 1	 5.2	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60395	 1	 2.26	 0.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60396	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60397	 1	 7.48	 1.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60398	 1	 7.79	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60399	 1	 2.65	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60400	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60401	 1	 5.92	 0.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60402	 1	 4.49	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60403	 1	 3.74	 0.53	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60404	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60405	 1	 0.0	 0.0	 0.0	 137.91	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60406	 1	 5.83	 0.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60407	 1	 3.33	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60408	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60409	 1	 4.34	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60410	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60411	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60412	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60413	 1	 4.57	 1.17	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60414	 1	 20.95	 5.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60415	 1	 7.35	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60416	 1	 4.86	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60417	 1	 4.95	 0.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60418	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60419	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60420	 1	 9.5	 1.6	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60421	 1	 4.12	 0.86	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60422	 1	 5.87	 1.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60423	 1	 0.0	 0.0	 0.0	 -83.74	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60424	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60425	 1	 7.98	 1.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60426	 1	 14.11	 3.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60427	 1	 5.27	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60428	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60429	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60430	 1	 4.43	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60431	 1	 8.19	 2.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60432	 1	 8.41	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60433	 1	 20.53	 4.84	 0.0	 -75.08	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60434	 1	 20.16	 4.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60435	 1	 6.04	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60436	 1	 0.0	 0.0	 0.0	 -124.79	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60437	 1	 0.0	 0.0	 0.0	 -38.17	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60438	 1	 3.78	 0.86	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60439	 1	 4.96	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60440	 1	 17.55	 4.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60441	 1	 7.92	 1.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60442	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60443	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60444	 1	 47.03	 10.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60445	 1	 4.67	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60446	 1	 13.23	 3.09	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60447	 1	 64.15	 19.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60448	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60449	 1	 7.47	 1.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60450	 1	 8.04	 1.8	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60451	 1	 2.78	 0.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60452	 1	 23.13	 6.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60453	 1	 11.35	 2.43	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60454	 1	 5.02	 1.4	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60455	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60456	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60457	 1	 10.52	 1.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60458	 1	 8.77	 2.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60459	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60460	 1	 12.74	 3.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60461	 1	 10.68	 2.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60462	 1	 5.81	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60463	 1	 11.44	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60464	 1	 52.26	 16.97	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60465	 1	 10.17	 2.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60466	 1	 11.14	 3.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60467	 1	 23.44	 5.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60468	 1	 3.04	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60469	 1	 3.62	 0.44	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60470	 1	 39.02	 12.06	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60471	 1	 5.63	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60472	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60473	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60474	 1	 3.62	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60475	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60476	 1	 5.1	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60477	 1	 3.41	 0.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60478	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60479	 1	 6.12	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60480	 1	 5.19	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60481	 1	 6.13	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60482	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60483	 1	 5.22	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60484	 1	 4.24	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60485	 1	 4.58	 0.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60486	 1	 3.45	 0.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60487	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60488	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60489	 1	 4.87	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60490	 1	 3.23	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60491	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60492	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60493	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60494	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60495	 1	 3.52	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60496	 1	 6.13	 1.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60497	 1	 12.09	 2.46	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60498	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60499	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60500	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60501	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60502	 1	 3.68	 0.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60503	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60504	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60505	 1	 2.95	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60506	 1	 2.41	 0.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60507	 1	 2.64	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60508	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60509	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60510	 1	 7.9	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60511	 1	 6.2	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60512	 1	 2.97	 0.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60513	 1	 6.2	 1.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60514	 1	 6.4	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60515	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60516	 1	 6.25	 1.43	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60517	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60518	 1	 5.16	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60519	 1	 4.88	 1.26	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60520	 1	 6.52	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60521	 1	 3.79	 0.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60522	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60523	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60524	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60525	 1	 7.4	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60526	 1	 6.26	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60527	 1	 7.94	 2.16	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60528	 1	 7.24	 0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60529	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60530	 1	 9.5	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60531	 1	 4.4	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60532	 1	 6.55	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60533	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60534	 1	 3.9	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60535	 1	 3.4	 0.57	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60536	 1	 4.36	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60537	 1	 9.75	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60538	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60539	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60540	 1	 5.36	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60541	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60542	 1	 3.62	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60543	 1	 4.02	 1.04	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60544	 1	 0.0	 0.0	 0.0	 339.9	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60545	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60546	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60547	 1	 6.12	 1.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60548	 1	 4.8	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60549	 1	 10.46	 2.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60550	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60551	 1	 0.0	 0.0	 0.0	 96.27	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60552	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60553	 1	 8.87	 2.36	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60554	 1	 14.26	 3.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60555	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60556	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60557	 1	 44.48	 14.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60558	 1	 8.52	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60559	 1	 8.81	 2.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60560	 1	 6.61	 1.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60561	 1	 7.05	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60562	 1	 3.73	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60563	 1	 5.87	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60564	 1	 17.79	 3.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60565	 1	 18.74	 4.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60566	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60567	 1	 5.26	 1.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60568	 1	 10.8	 2.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60569	 1	 19.82	 4.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60570	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60571	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60572	 1	 4.66	 0.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60573	 1	 5.87	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60574	 1	 15.6	 4.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60575	 1	 5.42	 1.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60576	 1	 5.3	 1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60577	 1	 6.12	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60578	 1	 8.62	 1.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60579	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60580	 1	 6.29	 1.13	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60581	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60582	 1	 9.06	 2.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60583	 1	 6.01	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60584	 1	 9.29	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60585	 1	 20.83	 5.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60586	 1	 7.57	 0.86	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60587	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60588	 1	 5.1	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60589	 1	 6.26	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60590	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60591	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60592	 1	 5.5	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60593	 1	 147.55	 21.32	 0.0	 400.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60594	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60595	 1	 10.69	 3.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60596	 1	 6.26	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60597	 1	 7.01	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60598	 1	 6.15	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60599	 1	 10.27	 2.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60600	 1	 93.62	 27.11	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60601	 1	 8.26	 1.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60602	 1	 5.84	 1.36	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60603	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60604	 1	 6.42	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60605	 1	 9.22	 1.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60606	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60607	 1	 6.82	 1.46	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60608	 1	 13.25	 3.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60609	 1	 9.09	 2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60610	 1	 4.89	 0.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60611	 1	 4.65	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60612	 1	 39.38	 12.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60613	 1	 0.0	 0.0	 0.0	 900.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60614	 1	 6.33	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60615	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60616	 1	 6.73	 1.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60617	 1	 5.32	 1.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60618	 1	 0.0	 0.0	 0.0	 -160.08	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60619	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60620	 1	 5.36	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60621	 1	 8.43	 2.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60622	 1	 5.06	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60623	 1	 8.1	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60624	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60625	 1	 11.19	 2.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60626	 1	 8.39	 1.02	 0.0	 94.98	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60627	 1	 3.72	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60628	 1	 2.98	 0.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60629	 1	 5.2	 1.37	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60630	 1	 6.99	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60631	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60632	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60633	 1	 7.04	 1.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60634	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60635	 1	 4.39	 1.04	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60636	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60637	 1	 6.48	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60638	 1	 5.37	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60639	 1	 8.31	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60640	 1	 8.53	 1.42	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60641	 1	 5.09	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60642	 1	 5.55	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60643	 1	 4.77	 1.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60644	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60645	 1	 10.73	 1.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60646	 1	 23.91	 4.22	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60647	 1	 9.34	 1.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60648	 1	 6.15	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60649	 1	 19.07	 2.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60650	 1	 11.62	 3.28	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60651	 1	 5.99	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60652	 1	 16.66	 4.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60653	 1	 5.83	 0.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60654	 1	 8.17	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60655	 1	 9.88	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60656	 1	 8.06	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60657	 1	 5.99	 0.91	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60658	 1	 6.61	 1.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60659	 1	 5.15	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60660	 1	 9.96	 2.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60661	 1	 5.57	 1.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60662	 1	 4.83	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60663	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60664	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60665	 1	 7.85	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60666	 1	 10.91	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60667	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60668	 1	 6.68	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60669	 1	 4.2	 0.71	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60670	 1	 4.63	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60671	 1	 3.85	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60672	 1	 11.14	 2.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60673	 1	 5.83	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60674	 1	 25.55	 4.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60675	 1	 3.25	 0.57	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60676	 1	 7.08	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60677	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60678	 1	 4.3	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60679	 1	 8.05	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60680	 1	 6.76	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60681	 1	 8.28	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60682	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60683	 1	 5.99	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60684	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60685	 1	 4.62	 0.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60686	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60687	 1	 7.11	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60688	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60689	 1	 56.76	 18.4	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60690	 1	 7.23	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60691	 1	 6.63	 1.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60692	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60693	 1	 9.33	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60694	 1	 12.2	 3.06	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60695	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60696	 1	 3.53	 0.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60697	 1	 13.38	 3.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60698	 1	 5.06	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60699	 1	 5.67	 1.43	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60700	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60701	 1	 4.25	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60702	 1	 5.05	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60703	 1	 10.12	 1.45	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60704	 1	 14.47	 2.13	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60705	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60706	 1	 4.22	 0.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60707	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60708	 1	 7.16	 1.11	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60709	 1	 7.58	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60710	 1	 6.39	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60711	 1	 6.22	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60712	 1	 7.98	 1.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60713	 1	 9.5	 2.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60714	 1	 9.64	 2.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60715	 1	 77.97	 26.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60716	 1	 16.55	 4.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60717	 1	 10.28	 2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60718	 1	 6.13	 1.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60719	 1	 7.1	 1.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60720	 1	 6.41	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60721	 1	 6.41	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60722	 1	 3.89	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60723	 1	 5.36	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60724	 1	 4.61	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60725	 1	 6.45	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60726	 1	 6.96	 1.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60727	 1	 7.15	 1.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60728	 1	 10.73	 2.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60729	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60730	 1	 0.0	 0.0	 0.0	 292.71	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60731	 1	 32.17	 5.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60732	 1	 0.0	 0.0	 0.0	 -1.81	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60733	 1	 6.94	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60734	 1	 4.84	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60735	 1	 6.65	 1.71	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60736	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60737	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60738	 1	 4.36	 0.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60739	 1	 4.22	 0.92	 0.0	 41.21	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60740	 1	 0.0	 0.0	 0.0	 -198.97	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60741	 1	 9.09	 1.87	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60742	 1	 8.2	 2.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60743	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60744	 1	 5.73	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60745	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60746	 1	 6.44	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60747	 1	 3.66	 0.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60748	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60749	 1	 8.94	 2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60750	 1	 4.99	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60751	 1	 6.13	 0.97	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60752	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60753	 1	 0.0	 0.0	 0.0	 30.73	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60754	 1	 8.22	 1.51	 0.0	 -98.41	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60755	 1	 14.13	 2.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60756	 1	 8.92	 2.4	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60757	 1	 6.1	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60758	 1	 12.62	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60759	 1	 9.41	 2.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60760	 1	 7.79	 2.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60761	 1	 9.56	 2.27	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60762	 1	 5.11	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60763	 1	 8.69	 2.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60764	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60765	 1	 8.77	 2.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60766	 1	 5.38	 1.42	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60767	 1	 10.91	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60768	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60769	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60770	 1	 0.0	 0.0	 0.0	 305.48	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60771	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60772	 1	 6.1	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60773	 1	 4.67	 0.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60774	 1	 4.38	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60775	 1	 4.88	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60776	 1	 6.64	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60777	 1	 7.0	 1.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60778	 1	 6.21	 1.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60779	 1	 6.24	 0.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60780	 1	 4.87	 1.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60781	 1	 8.91	 1.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60782	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60783	 1	 7.39	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60784	 1	 8.03	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60785	 1	 6.48	 0.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60786	 1	 36.46	 9.66	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60787	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60788	 1	 11.06	 2.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60789	 1	 5.85	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60790	 1	 12.46	 2.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60791	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60792	 1	 10.16	 2.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60793	 1	 7.14	 1.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60794	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60795	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60796	 1	 6.57	 1.7	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60797	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60798	 1	 9.46	 1.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60799	 1	 5.78	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60800	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60801	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60802	 1	 6.69	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60803	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60804	 1	 6.83	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60805	 1	 5.99	 0.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60806	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60807	 1	 6.56	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60808	 1	 14.74	 4.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60809	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60810	 1	 5.08	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60811	 1	 0.0	 0.0	 0.0	 49.38	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60812	 1	 12.93	 3.75	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60813	 1	 7.08	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60814	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60815	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60816	 1	 22.02	 5.2	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60817	 1	 5.74	 1.1	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60818	 1	 8.29	 2.3	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60819	 1	 25.39	 5.53	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60820	 1	 6.93	 1.1	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60821	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60822	 1	 8.49	 1.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60823	 1	 8.24	 2.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60824	 1	 8.1	 1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60825	 1	 5.83	 1.04	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60826	 1	 2.85	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60827	 1	 6.43	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60828	 1	 14.59	 4.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60829	 1	 4.91	 0.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60830	 1	 12.11	 2.01	 0.0	 20.58	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60831	 1	 6.03	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60832	 1	 7.09	 0.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60833	 1	 5.9	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60834	 1	 4.64	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60835	 1	 7.8	 2.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60836	 1	 8.25	 2.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60837	 1	 4.16	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60838	 1	 9.51	 2.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60839	 1	 6.84	 1.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60840	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60841	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60842	 1	 4.32	 1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60843	 1	 8.39	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60844	 1	 5.63	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60845	 1	 4.26	 1.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60846	 1	 4.44	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60847	 1	 9.35	 2.27	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60848	 1	 8.55	 1.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60849	 1	 5.26	 0.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60850	 1	 4.41	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60851	 1	 4.55	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60852	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60853	 1	 5.87	 -2.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60854	 1	 6.6	 1.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60855	 1	 16.95	 4.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60856	 1	 9.2	 1.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60857	 1	 0.0	 0.0	 0.0	 123.79	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60858	 1	 3.62	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60859	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60860	 1	 0.0	 0.0	 0.0	 51.08	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60861	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60862	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60863	 1	 4.87	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60864	 1	 7.53	 2.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60865	 1	 5.71	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60866	 1	 8.05	 1.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60867	 1	 46.99	 11.25	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60868	 1	 7.3	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60869	 1	 0.0	 0.0	 0.0	 1.57	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60870	 1	 6.01	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60871	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60872	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60873	 1	 6.68	 0.86	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60874	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60875	 1	 5.16	 0.91	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60876	 1	 6.52	 1.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60877	 1	 3.72	 0.42	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60878	 1	 6.74	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60879	 1	 6.1	 1.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60880	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60881	 1	 4.42	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60882	 1	 4.34	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60883	 1	 4.53	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60884	 1	 7.74	 1.67	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60885	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60886	 1	 6.84	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60887	 1	 8.84	 2.48	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60888	 1	 3.5	 0.71	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60889	 1	 17.46	 4.42	 0.0	 22.69	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60890	 1	 9.83	 2.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60891	 1	 0.0	 0.0	 0.0	 48.51	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60892	 1	 8.6	 2.26	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60893	 1	 10.28	 2.72	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60894	 1	 2.69	 0.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60895	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60896	 1	 6.24	 1.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60897	 1	 5.25	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60898	 1	 4.8	 0.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60899	 1	 6.28	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60900	 1	 7.04	 1.38	 0.0	 -323.28	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60901	 1	 4.7	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60902	 1	 3.67	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60903	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60904	 1	 8.93	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60905	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60906	 1	 3.94	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60907	 1	 162.94	 43.72	 0.0	 600.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60908	 1	 8.25	 1.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60909	 1	 9.2	 1.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60910	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60911	 1	 7.38	 1.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60912	 1	 0.0	 0.0	 0.0	 48.38	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60913	 1	 5.49	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60914	 1	 7.96	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60915	 1	 6.52	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60916	 1	 6.57	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60917	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60918	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60919	 1	 8.67	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60920	 1	 20.7	 6.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60921	 1	 11.01	 2.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60922	 1	 8.23	 2.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60923	 1	 5.58	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60924	 1	 4.89	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60925	 1	 6.8	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60926	 1	 3.44	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60927	 1	 5.22	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60928	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60929	 1	 8.83	 1.83	 0.0	 100.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60930	 1	 4.86	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60931	 1	 6.48	 1.0	 0.0	 100.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60932	 1	 15.66	 4.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60933	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60934	 1	 13.81	 3.75	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60935	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60936	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60937	 1	 9.62	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60938	 1	 14.22	 2.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60939	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60940	 1	 4.7	 0.8	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60941	 1	 6.65	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60942	 1	 4.89	 1.13	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60943	 1	 4.55	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60944	 1	 7.56	 1.71	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60945	 1	 7.32	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60946	 1	 3.97	 0.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60947	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60948	 1	 13.83	 3.25	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60949	 1	 7.35	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60950	 1	 6.38	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60951	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60952	 1	 7.57	 1.26	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60953	 1	 7.71	 1.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60954	 1	 17.05	 4.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60955	 1	 11.42	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60956	 1	 37.86	 5.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60957	 1	 9.84	 1.9	 0.0	 -18.13	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60958	 1	 26.23	 8.12	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60959	 1	 4.08	 0.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60960	 1	 4.98	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60961	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60962	 1	 10.14	 2.3	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60963	 1	 2.98	 0.42	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60964	 1	 4.92	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60965	 1	 0.0	 0.0	 0.0	 -184.41	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60966	 1	 11.49	 2.49	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60967	 1	 7.22	 2.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60968	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60969	 1	 6.94	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60970	 1	 0.0	 0.0	 0.0	 -44.63	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60971	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	60972	 1	 6.88	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60973	 1	 11.1	 2.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60974	 1	 5.92	 0.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60975	 1	 6.38	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60976	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60977	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60978	 1	 14.02	 -8.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60979	 1	 4.03	 0.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60980	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60981	 1	 0.0	 0.0	 0.0	 200.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	60982	 1	 9.45	 3.02	 0.0	 -19.17	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	60983	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60984	 1	 0.8	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60985	 1	 12.26	 3.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60986	 1	 8.04	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60987	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60988	 1	 6.48	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60989	 1	 16.38	 4.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60990	 1	 2.27	 0.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60991	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60992	 1	 6.01	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60993	 1	 7.34	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60994	 1	 6.68	 1.45	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60995	 1	 4.36	 0.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60996	 1	 5.95	 1.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	60997	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60998	 1	 26.42	 6.8	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60999	 1	 10.54	 2.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61000	 1	 7.11	 -3.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61001	 1	 2.98	 0.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61002	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61003	 1	 7.26	 2.1	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61004	 1	 11.96	 3.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61005	 1	 2.87	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61006	 1	 5.05	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61007	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61008	 1	 5.72	 1.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61009	 1	 6.7	 1.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61010	 1	 8.61	 1.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61011	 1	 2.29	 0.27	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61012	 1	 3.81	 0.75	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61013	 1	 3.04	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61014	 1	 0.0	 0.0	 0.0	 20.16	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61015	 1	 15.73	 4.11	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61016	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61017	 1	 2.98	 0.37	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61018	 1	 2.85	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61019	 1	 0.0	 0.0	 0.0	 378.82	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61020	 1	 7.79	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61021	 1	 4.41	 1.05	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61022	 1	 4.87	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61023	 1	 7.62	 1.89	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61024	 1	 9.19	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61025	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61026	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61027	 1	 6.14	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61028	 1	 7.8	 1.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61029	 1	 4.77	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61030	 1	 5.04	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61031	 1	 8.52	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61032	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61033	 1	 7.3	 1.05	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61034	 1	 7.36	 1.21	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61035	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61036	 1	 13.0	 1.8	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61037	 1	 9.31	 1.75	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61038	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61039	 1	 10.3	 2.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61040	 1	 4.81	 1.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61041	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61042	 1	 4.94	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61043	 1	 6.64	 1.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61044	 1	 8.54	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61045	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61046	 1	 67.04	 9.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61047	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61048	 1	 7.55	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61049	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61050	 1	 5.28	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61051	 1	 5.23	 1.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61052	 1	 7.61	 1.17	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61053	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61054	 1	 10.62	 2.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61055	 1	 6.16	 1.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61056	 1	 6.24	 1.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61057	 1	 10.14	 3.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61058	 1	 6.27	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61059	 1	 4.16	 0.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61060	 1	 4.17	 0.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61061	 1	 5.2	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61062	 1	 10.29	 1.37	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61063	 1	 5.94	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61064	 1	 4.93	 1.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61065	 1	 8.64	 1.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61066	 1	 6.97	 1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61067	 1	 6.11	 1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61068	 1	 6.22	 1.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61069	 1	 9.52	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61070	 1	 3.36	 0.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61071	 1	 5.51	 1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61072	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61073	 1	 4.53	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61074	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61075	 1	 5.13	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61076	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61077	 1	 3.83	 0.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61078	 1	 6.16	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61079	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61080	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61081	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61082	 1	 4.92	 0.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61083	 1	 8.62	 2.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61084	 1	 8.65	 2.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61085	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61086	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61087	 1	 6.88	 1.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61088	 1	 7.43	 2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61089	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61090	 1	 5.81	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61091	 1	 24.52	 5.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61092	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61093	 1	 6.31	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61094	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61095	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61096	 1	 7.09	 1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61097	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61098	 1	 7.45	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61099	 1	 6.99	 1.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61100	 1	 6.39	 0.81	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61101	 1	 8.93	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61102	 1	 14.33	 4.03	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61103	 1	 4.56	 0.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61104	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61105	 1	 6.77	 1.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61106	 1	 6.14	 1.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61107	 1	 4.16	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61108	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61109	 1	 8.58	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61110	 1	 7.56	 1.46	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61111	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61112	 1	 5.49	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61113	 1	 9.59	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61114	 1	 10.51	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61115	 1	 6.2	 1.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61116	 1	 7.27	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61117	 1	 8.68	 2.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61118	 1	 5.07	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61119	 1	 7.65	 0.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61120	 1	 9.78	 2.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61121	 1	 3.46	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61122	 1	 5.26	 1.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61123	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61124	 1	 5.17	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61125	 1	 8.54	 2.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61126	 1	 6.55	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61127	 1	 6.81	 1.75	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61128	 1	 8.73	 1.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61129	 1	 6.97	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61130	 1	 7.72	 2.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61131	 1	 4.57	 1.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61132	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61133	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61134	 1	 9.22	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61135	 1	 2.79	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61136	 1	 4.2	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61137	 1	 4.82	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61138	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61139	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61140	 1	 3.82	 0.48	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61141	 1	 5.76	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61142	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61143	 1	 5.34	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61144	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61145	 1	 13.71	 3.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61146	 1	 3.43	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61147	 1	 8.33	 2.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61148	 1	 5.9	 1.51	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61149	 1	 3.16	 0.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61150	 1	 244.78	 76.89	 0.0	 249.57	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61151	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61152	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61153	 1	 5.89	 1.13	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61154	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61155	 1	 6.51	 1.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61156	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61157	 1	 7.8	 1.43	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61158	 1	 7.04	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61159	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61160	 1	 3.89	 0.42	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61161	 1	 5.34	 1.46	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61162	 1	 5.78	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61163	 1	 7.77	 2.2	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61164	 1	 6.09	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61165	 1	 7.57	 1.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61166	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61167	 1	 13.43	 3.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61168	 1	 4.47	 1.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61169	 1	 10.98	 2.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61170	 1	 4.1	 0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61171	 1	 9.57	 2.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61172	 1	 51.78	 13.95	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61173	 1	 5.93	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61174	 1	 9.28	 2.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61175	 1	 5.67	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61176	 1	 7.56	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61177	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61178	 1	 5.87	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61179	 1	 11.07	 1.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61180	 1	 3.15	 0.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61181	 1	 0.0	 0.0	 0.0	 -141.82	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61182	 1	 12.15	 2.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61183	 1	 10.88	 2.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61184	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61185	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61186	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61187	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61188	 1	 13.47	 3.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61189	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61190	 1	 4.81	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61191	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61192	 1	 6.58	 1.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61193	 1	 5.02	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61194	 1	 4.43	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61195	 1	 4.12	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61196	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61197	 1	 8.65	 2.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61198	 1	 3.47	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61199	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61200	 1	 5.51	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61201	 1	 4.39	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61202	 1	 86.17	 15.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61203	 1	 8.06	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61204	 1	 5.87	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61205	 1	 4.42	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61206	 1	 6.63	 1.49	 0.0	 -42.47	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61207	 1	 7.51	 1.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61208	 1	 2.95	 0.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61209	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61210	 1	 28.51	 4.27	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61211	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61212	 1	 5.23	 0.82	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61213	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61214	 1	 0.0	 0.0	 0.0	 -145.24	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61215	 1	 10.03	 2.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61216	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61217	 1	 6.04	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61218	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61219	 1	 5.0	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61220	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61221	 1	 5.41	 1.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61222	 1	 9.9	 2.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61223	 1	 0.0	 0.0	 0.0	 23.51	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61224	 1	 0.26	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61225	 1	 0.83	 0.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61226	 1	 7.98	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61227	 1	 7.28	 2.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61228	 1	 3.53	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61229	 1	 3.68	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61230	 1	 36.75	 7.07	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61231	 1	 8.74	 2.36	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61232	 1	 3.99	 0.43	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61233	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61234	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61235	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61236	 1	 6.19	 -3.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61237	 1	 3.69	 1.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61238	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61239	 1	 7.26	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61240	 1	 3.82	 0.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61241	 1	 10.08	 2.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61242	 1	 7.36	 1.6	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61243	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61244	 1	 35.49	 10.61	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61245	 1	 7.68	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61246	 1	 2.76	 0.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61247	 1	 7.0	 1.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61248	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61249	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61250	 1	 4.37	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61251	 1	 7.05	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61252	 1	 8.15	 1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61253	 1	 7.15	 0.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61254	 1	 9.05	 2.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61255	 1	 16.72	 4.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61256	 1	 12.25	 3.05	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61257	 1	 5.06	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61258	 1	 6.13	 0.71	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61259	 1	 6.65	 0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61260	 1	 7.68	 1.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61261	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61262	 1	 0.0	 0.0	 0.0	 136.41	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61263	 1	 14.78	 4.08	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61264	 1	 7.11	 1.36	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61265	 1	 10.86	 2.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61266	 1	 8.45	 1.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61267	 1	 3.71	 0.48	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61268	 1	 6.32	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61269	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61270	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61271	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61272	 1	 7.09	 1.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61273	 1	 5.18	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61274	 1	 6.08	 1.51	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61275	 1	 9.13	 1.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61276	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61277	 1	 12.64	 2.67	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61278	 1	 14.63	 4.58	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61279	 1	 8.37	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61280	 1	 9.27	 2.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61281	 1	 6.49	 1.86	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61282	 1	 10.04	 2.85	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61283	 1	 5.78	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61284	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61285	 1	 9.0	 2.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61286	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61287	 1	 16.33	 4.57	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61288	 1	 7.09	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61289	 1	 7.87	 2.17	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61290	 1	 10.47	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61291	 1	 6.38	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61292	 1	 10.99	 3.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61293	 1	 7.96	 1.77	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61294	 1	 5.61	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61295	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61296	 1	 7.79	 2.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61297	 1	 5.16	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61298	 1	 4.91	 0.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61299	 1	 7.95	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61300	 1	 4.49	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61301	 1	 4.82	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61302	 1	 6.68	 1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61303	 1	 5.56	 1.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61304	 1	 8.38	 1.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61305	 1	 10.18	 2.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61306	 1	 8.09	 1.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61307	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61308	 1	 13.19	 2.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61309	 1	 5.24	 0.75	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61310	 1	 8.88	 1.42	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61311	 1	 8.49	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61312	 1	 7.56	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61313	 1	 6.71	 1.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61314	 1	 4.72	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61315	 1	 6.15	 0.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61316	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61317	 1	 3.19	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61318	 1	 5.55	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61319	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61320	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61321	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61322	 1	 5.55	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61323	 1	 7.64	 1.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61324	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61325	 1	 13.43	 2.98	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61326	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61327	 1	 4.73	 1.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61328	 1	 0.0	 0.0	 0.0	 144.06	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61329	 1	 6.97	 1.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61330	 1	 13.49	 2.07	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61331	 1	 0.0	 0.0	 0.0	 32.13	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61332	 1	 6.22	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61333	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61334	 1	 6.15	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61335	 1	 6.35	 1.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61336	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61337	 1	 2.78	 0.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61338	 1	 2.95	 0.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61339	 1	 6.16	 1.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61340	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61341	 1	 6.1	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61342	 1	 7.07	 1.72	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61343	 1	 2.49	 0.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61344	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61345	 1	 6.81	 1.8	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61346	 1	 4.11	 1.01	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61347	 1	 6.1	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61348	 1	 4.03	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61349	 1	 27.85	 3.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61350	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61351	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61352	 1	 7.92	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61353	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61354	 1	 6.21	 1.41	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61355	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61356	 1	 4.94	 1.19	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61357	 1	 4.37	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61358	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61359	 1	 4.36	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61360	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61361	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61362	 1	 7.18	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61363	 1	 11.95	 2.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61364	 1	 9.27	 1.86	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61365	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61366	 1	 0.0	 0.0	 0.0	 49.73	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61367	 1	 11.12	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61368	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61369	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61370	 1	 6.86	 1.37	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61371	 1	 4.44	 0.62	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61372	 1	 6.67	 1.66	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61373	 1	 12.46	 3.63	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61374	 1	 5.19	 1.48	 0.0	 13.4	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61375	 1	 9.57	 2.11	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61376	 1	 7.33	 2.08	 0.0	 -100.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61377	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61378	 1	 4.8	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61379	 1	 0.08	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61380	 1	 5.76	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61381	 1	 6.34	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61382	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61383	 1	 4.35	 0.95	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61384	 1	 4.24	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61385	 1	 0.0	 0.0	 0.0	 -3.33	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61386	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61387	 1	 9.48	 1.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61388	 1	 6.62	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61389	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61390	 1	 3.11	 0.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61391	 1	 4.39	 1.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61392	 1	 10.86	 1.27	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61393	 1	 10.07	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61394	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61395	 1	 4.48	 1.18	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61396	 1	 5.95	 1.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61397	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61398	 1	 3.74	 0.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61399	 1	 5.64	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61400	 1	 10.04	 2.11	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61401	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61402	 1	 6.14	 0.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61403	 1	 3.77	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61404	 1	 3.79	 0.56	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61405	 1	 5.75	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61406	 1	 10.91	 2.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61407	 1	 15.21	 3.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61408	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61409	 1	 1.94	 0.45	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61410	 1	 2.27	 0.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61411	 1	 5.67	 1.43	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61412	 1	 2.57	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61413	 1	 5.27	 0.6	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61414	 1	 5.23	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61415	 1	 5.77	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61416	 1	 3.96	 0.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61417	 1	 5.15	 0.68	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61418	 1	 3.89	 0.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61419	 1	 7.87	 1.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61420	 1	 4.1	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61421	 1	 6.74	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61422	 1	 4.57	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61423	 1	 8.34	 1.69	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61424	 1	 4.74	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61425	 1	 8.55	 1.62	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61426	 1	 5.51	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61427	 1	 3.6	 0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61428	 1	 8.42	 1.89	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61429	 1	 7.94	 1.12	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61430	 1	 15.36	 4.37	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61431	 1	 9.34	 2.47	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61432	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61433	 1	 7.75	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61434	 1	 4.27	 0.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61435	 1	 4.44	 0.49	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61436	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61437	 1	 7.07	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61438	 1	 2.53	 0.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61439	 1	 8.39	 1.17	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61440	 1	 4.95	 1.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61441	 1	 9.71	 2.55	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61442	 1	 5.08	 1.2	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61443	 1	 43.88	 9.09	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61444	 1	 10.17	 2.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61445	 1	 7.91	 1.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61446	 1	 0.0	 0.0	 0.0	 12.69	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61447	 1	 1.7	 0.33	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61448	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61449	 1	 11.72	 2.48	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61450	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61451	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61452	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61453	 1	 5.79	 1.4	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61454	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61455	 1	 0.0	 0.0	 0.0	 -4.14	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61456	 1	 9.87	 1.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61457	 1	 7.73	 1.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61458	 1	 10.14	 2.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61459	 1	 4.8	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61460	 1	 5.02	 0.95	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61461	 1	 4.95	 1.38	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61462	 1	 2.86	 0.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61463	 1	 4.73	 0.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61464	 1	 3.66	 0.9	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61465	 1	 5.64	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61466	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61467	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61468	 1	 18.3	 5.31	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61469	 1	 13.53	 3.37	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61470	 1	 22.02	 5.28	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61471	 1	 5.09	 0.93	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61472	 1	 5.58	 1.02	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61473	 1	 10.56	 2.28	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61474	 1	 6.67	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61475	 1	 52.08	 11.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61476	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61477	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61478	 1	 11.33	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61479	 1	 14.12	 3.65	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61480	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61481	 1	 4.59	 0.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61482	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61483	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61484	 1	 46.45	 15.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61485	 1	 2.73	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61486	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61487	 1	 17.78	 3.04	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61488	 1	 6.54	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61489	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61490	 1	 11.31	 2.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61491	 1	 3.71	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61492	 1	 8.46	 2.17	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61493	 1	 1.96	 0.4	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61494	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61495	 1	 5.83	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61496	 1	 0.0	 0.0	 0.0	 -51.21	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61497	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61498	 1	 7.17	 1.85	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61499	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61500	 1	 5.85	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61501	 1	 4.55	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61502	 1	 10.62	 2.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61503	 1	 8.92	 2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61504	 1	 8.56	 1.87	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61505	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61506	 1	 12.17	 2.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61507	 1	 10.5	 1.61	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61508	 1	 8.81	 1.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61509	 1	 5.47	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61510	 1	 46.18	 11.12	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61511	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61512	 1	 6.64	 1.71	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61513	 1	 7.62	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61514	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61515	 1	 10.35	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61516	 1	 8.6	 2.34	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61517	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61518	 1	 6.37	 0.86	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61519	 1	 4.28	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61520	 1	 10.39	 1.94	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61521	 1	 11.32	 3.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61522	 1	 4.16	 0.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61523	 1	 6.59	 1.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61524	 1	 6.56	 1.06	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61525	 1	 8.83	 2.32	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61526	 1	 10.27	 2.21	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61527	 1	 5.37	 1.28	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61528	 1	 3.01	 0.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61529	 1	 12.92	 2.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61530	 1	 7.55	 1.69	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61531	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61532	 1	 10.26	 2.09	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61533	 1	 3.48	 0.83	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61534	 1	 6.09	 1.46	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61535	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61536	 1	 8.23	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61537	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61538	 1	 4.24	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61539	 1	 9.16	 1.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61540	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61541	 1	 9.48	 2.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61542	 1	 6.23	 1.25	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61543	 1	 3.14	 0.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61544	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61545	 1	 10.23	 1.59	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61546	 1	 5.95	 1.45	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61547	 1	 54.22	 18.42	 0.0	 -81.12	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61548	 1	 8.52	 2.1	 0.0	 -76.68	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61549	 1	 13.06	 2.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61550	 1	 10.95	 2.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61551	 1	 6.28	 1.29	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61552	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61553	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61554	 1	 6.79	 1.45	 0.0	 63.73	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61555	 1	 5.25	 0.73	 0.0	 0.75	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61556	 1	 9.42	 1.44	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61557	 1	 4.74	 1.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61558	 1	 0.0	 0.0	 0.0	 10.4	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61559	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61560	 1	 0.0	 0.0	 0.0	 39.6	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61561	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61562	 1	 13.86	 4.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61563	 1	 12.37	 2.26	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61564	 1	 6.77	 1.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61565	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61566	 1	 16.02	 3.97	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61567	 1	 11.49	 3.0	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61568	 1	 7.39	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61569	 1	 5.6	 1.22	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61570	 1	 9.3	 2.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61571	 1	 10.48	 1.79	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61572	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61573	 1	 18.0	 4.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61574	 1	 20.72	 4.13	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61575	 1	 8.91	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61576	 1	 4.47	 1.18	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61577	 1	 12.3	 2.37	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61578	 1	 20.95	 4.26	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61579	 1	 14.11	 1.99	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61580	 1	 6.84	 1.83	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61581	 1	 17.23	 4.7	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61582	 1	 19.31	 3.39	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61583	 1	 6.27	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61584	 1	 17.35	 3.15	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61585	 1	 0.0	 0.0	 0.0	 -103.24	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61586	 1	 12.24	 1.91	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61587	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61588	 1	 10.15	 1.5	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61589	 1	 5.8	 1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61590	 1	 1.47	 0.41	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61591	 1	 2.27	 0.25	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61592	 1	 7.0	 1.76	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61593	 1	 46.55	 15.67	 0.0	 38.92	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61594	 1	 8.89	 2.38	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61595	 1	 0.0	 0.0	 0.0	 -10.29	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61596	 1	 9.55	 2.79	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61597	 1	 3.57	 0.73	 0.0	 -76.15	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61598	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61599	 1	 15.39	 4.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61600	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61601	 1	 16.79	 4.73	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61602	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61603	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61604	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61605	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61606	 1	 8.74	 1.41	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61607	 1	 7.52	 1.16	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61608	 1	 9.46	 2.53	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61609	 1	 17.57	 2.96	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61610	 1	 7.33	 1.64	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61611	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61612	 1	 4.71	 0.57	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61613	 1	 6.95	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61614	 1	 21.43	 5.5	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61615	 1	 5.66	 1.27	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61616	 1	 11.15	 1.45	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61617	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61618	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61619	 1	 0.0	 0.0	 0.0	 27.4	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61620	 1	 8.29	 1.35	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61621	 1	 10.49	 3.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61622	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61623	 1	 0.0	 0.0	 0.0	 74.89	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61624	 1	 13.61	 3.35	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61625	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61626	 1	 14.29	 3.19	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61627	 1	 9.87	 2.34	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61628	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61629	 1	 17.78	 3.58	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61630	 1	 2.49	 0.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61631	 1	 12.57	 1.7	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61632	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61633	 1	 4.71	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61634	 1	 6.38	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61635	 1	 9.41	 2.52	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61636	 1	 0.0	 0.0	 0.0	 21.69	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61637	 1	 0.0	 0.0	 0.0	 15.29	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61638	 1	 7.22	 1.32	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61639	 1	 6.8	 1.54	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61640	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61641	 1	 5.19	 1.3	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61642	 1	 28.58	 8.74	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61643	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61644	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61645	 1	 23.92	 6.63	 0.0	 0.0	 10	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61646	 1	 24.08	 5.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61647	 1	 7.72	 0.98	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61648	 1	 0.0	 0.0	 0.0	 -19.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61649	 1	 6.09	 1.27	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61650	 1	 5.78	 1.08	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61651	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61652	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61653	 1	 10.98	 1.63	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61654	 1	 5.06	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61655	 1	 10.11	 2.3	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61656	 1	 14.36	 3.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61657	 1	 6.66	 1.86	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61658	 1	 10.64	 2.33	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61659	 1	 7.8	 2.13	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61660	 1	 0.0	 0.0	 0.0	 -502.94	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61661	 1	 74.34	 16.46	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61662	 1	 19.28	 -10.39	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61663	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61664	 1	 9.23	 1.21	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61665	 1	 12.77	 3.13	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61666	 1	 16.04	 2.04	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61667	 1	 72.99	 21.86	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61668	 1	 0.0	 0.0	 0.0	 -51.25	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61669	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61670	 1	 11.32	 2.98	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61671	 1	 29.1	 5.05	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61672	 1	 7.31	 0.97	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61673	 1	 0.0	 0.0	 0.0	 82.11	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61674	 1	 5.72	 0.72	 0.0	 -138.93	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61675	 1	 0.0	 0.0	 0.0	 -115.82	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61676	 1	 0.0	 0.0	 0.0	 -129.77	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61677	 1	 0.0	 0.0	 0.0	 -34.85	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61678	 1	 8.14	 2.28	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61679	 1	 7.26	 1.22	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61680	 1	 6.36	 1.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61681	 1	 66.32	 18.24	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61682	 1	 3.57	 0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61683	 1	 11.44	 2.32	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61684	 1	 14.16	 3.2	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61685	 1	 0.0	 0.0	 0.0	 -385.86	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61686	 1	 20.13	 6.21	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61687	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61688	 1	 10.16	 3.22	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61689	 1	 5.07	 1.31	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61690	 1	 8.23	 1.88	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61691	 1	 14.83	 2.16	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61692	 1	 0.0	 0.0	 0.0	 -3.59	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61693	 1	 6.03	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61694	 1	 5.42	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61695	 1	 30.56	 6.66	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61696	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61697	 1	 225.12	 77.35	 0.0	 83.19	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61698	 1	 17.76	 2.8	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61699	 1	 11.89	 1.71	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61700	 1	 60.86	 17.16	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61701	 1	 15.39	 3.12	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61702	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61703	 1	 40.96	 13.23	 0.0	 31.64	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61704	 1	 5.89	 1.07	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61705	 1	 5.21	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61706	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61707	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61708	 1	 10.06	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61709	 1	 14.05	 2.77	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61710	 1	 14.26	 4.16	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61711	 1	 6.79	 1.34	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61712	 1	 8.86	 1.97	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61713	 1	 9.08	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61714	 1	 10.9	 1.62	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61715	 1	 0.0	 0.0	 0.0	 39.04	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61716	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61717	 1	 6.29	 1.82	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61718	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61719	 1	 18.42	 5.08	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61720	 1	 0.0	 0.0	 0.0	 -1.47	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61721	 1	 9.53	 2.17	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61722	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61723	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61724	 1	 7.37	 1.55	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61725	 1	 11.59	 2.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61726	 1	 6.73	 1.29	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61727	 1	 12.97	 2.05	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61728	 1	 5.97	 1.43	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61729	 1	 10.7	 1.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61730	 1	 8.76	 1.84	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61731	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61732	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61733	 1	 9.75	 1.46	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61734	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61735	 1	 30.63	 6.69	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61736	 1	 63.57	 17.04	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61737	 1	 6.42	 1.08	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61738	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61739	 1	 139.19	 45.41	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61740	 1	 11.55	 3.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61741	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61742	 1	 19.59	 4.92	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61743	 1	 40.09	 14.07	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61744	 1	 20.05	 2.81	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61745	 1	 15.93	 2.12	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61746	 1	 9.47	 3.04	 0.0	 -31.44	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61747	 1	 27.88	 5.2	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61748	 1	 15.12	 2.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61749	 1	 5.7	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61750	 1	 10.06	 1.86	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61751	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61752	 1	 0.0	 0.0	 0.0	 -51.53	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61753	 1	 0.0	 0.0	 0.0	 -90.91	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61754	 1	 0.0	 0.0	 0.0	 3.24	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61755	 1	 13.85	 2.07	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61756	 1	 0.0	 0.0	 0.0	 19.67	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61757	 1	 10.97	 2.88	 0.0	 -1.64	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61758	 1	 6.15	 1.23	 0.0	 -3.52	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61759	 1	 12.73	 3.34	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61760	 1	 16.22	 4.38	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61761	 1	 14.24	 2.54	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61762	 1	 14.55	 3.49	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61763	 1	 8.54	 2.34	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61764	 1	 0.0	 0.0	 0.0	 -39.5	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61765	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61766	 1	 105.2	 39.94	 0.0	 25.56	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61767	 1	 42.96	 11.38	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61768	 1	 17.51	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61769	 1	 4.87	 0.75	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61770	 1	 11.4	 1.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61771	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61772	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61773	 1	 0.0	 0.0	 0.0	 -19.04	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61774	 1	 41.45	 5.77	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61775	 1	 17.05	 4.61	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61776	 1	 8.96	 1.79	 0.0	 0.0	 11	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61777	 1	 46.31	 14.32	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61778	 1	 0.0	 0.0	 0.0	 -74.75	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61779	 1	 0.0	 0.0	 0.0	 2.75	 11	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61780	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61781	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61782	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61783	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61784	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61785	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61786	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61787	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61788	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61789	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61790	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61791	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61792	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61793	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61794	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61795	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61796	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61797	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61798	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61799	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61800	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61801	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61803	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61804	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61805	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61807	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61808	 1	 0.0	 0.0	 0.0	 39.69	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61809	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61810	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61811	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61813	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61814	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61815	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61818	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61819	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61820	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61821	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61822	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61823	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61824	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61825	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61826	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61827	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61828	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61829	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61830	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61831	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61832	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61833	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61834	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61835	 1	 0.0	 0.0	 0.0	 242.29	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61836	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61837	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61838	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61839	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61840	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61841	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61842	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61843	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61844	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61845	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61846	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61847	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61848	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61849	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61850	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61851	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61852	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61853	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61854	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61855	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61856	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61857	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61858	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61859	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61860	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61861	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61862	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61863	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61864	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61865	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61866	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61867	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61868	 1	 0.0	 0.0	 0.0	 251.74	 3	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61869	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61870	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61871	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61872	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61873	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61874	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61875	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61876	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61877	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61878	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61879	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61880	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61881	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61882	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61883	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61884	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61885	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61886	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61887	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61888	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61889	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61890	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61891	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61892	 1	 0.0	 0.0	 0.0	 32.01	 7	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61893	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61894	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61895	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61896	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61897	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61898	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61899	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61900	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61901	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61902	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61903	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61904	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61905	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61906	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61907	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61908	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61909	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61910	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61911	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61912	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61913	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61914	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61915	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61916	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61917	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61918	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61919	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61920	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61921	 1	 0.0	 0.0	 0.0	 108.03	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61922	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61923	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61924	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61925	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61926	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61927	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61928	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61929	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61930	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61931	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61932	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61933	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61934	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61935	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61936	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61937	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61938	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61939	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61940	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61941	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61942	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61943	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61944	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61945	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61946	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61947	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61948	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61949	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61950	 1	 0.0	 0.0	 0.0	 180.38	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	61951	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61952	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61953	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61954	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61955	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61956	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61957	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	61958	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61959	 1	 0.0	 0.0	 0.0	 52.34	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61960	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61961	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61962	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61963	 1	 1.8	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61966	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61967	 1	 5.5	 0.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61968	 1	 5.24	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61969	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61970	 1	 7.05	 1.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61972	 1	 5.75	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61974	 1	 4.07	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61975	 1	 15.03	 2.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61976	 1	 4.64	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61977	 1	 0.0	 0.0	 0.0	 -71.12	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	61978	 1	 7.16	 1.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61979	 1	 20.39	 4.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61980	 1	 4.74	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61981	 1	 5.77	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61982	 1	 6.66	 -4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61983	 1	 6.96	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61984	 1	 56.56	 10.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61985	 1	 4.99	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61986	 1	 3.29	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61987	 1	 9.22	 2.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61988	 1	 5.56	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61989	 1	 6.08	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61990	 1	 6.04	 1.27	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61991	 1	 5.17	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61992	 1	 3.4	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61993	 1	 2.35	 0.47	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61994	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61995	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61997	 1	 5.28	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61998	 1	 6.04	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	61999	 1	 5.38	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62000	 1	 5.27	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62003	 1	 4.88	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62005	 1	 6.1	 1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62007	 1	 8.08	 1.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62008	 1	 6.3	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62009	 1	 4.94	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62010	 1	 6.8	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62012	 1	 9.4	 -3.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62013	 1	 10.96	 -3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62014	 1	 6.9	 -3.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62016	 1	 6.23	 -3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62017	 1	 4.47	 -3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62019	 1	 8.8	 -3.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62020	 1	 13.92	 -3.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62021	 1	 6.4	 -3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62023	 1	 10.34	 -3.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62024	 1	 6.13	 -3.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62025	 1	 11.55	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62026	 1	 3.94	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62028	 1	 7.44	 -3.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62029	 1	 11.28	 2.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62030	 1	 0.0	 0.0	 0.0	 -152.77	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62031	 1	 32.02	 6.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62032	 1	 14.03	 2.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62033	 1	 0.0	 0.0	 0.0	 45.66	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62034	 1	 0.0	 0.0	 0.0	 -29.28	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62035	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62036	 1	 6.92	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62037	 1	 11.73	 -27.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62038	 1	 5.3	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62039	 1	 3.37	 0.45	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62040	 1	 2.54	 0.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62041	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62042	 1	 3.78	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62043	 1	 5.73	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62044	 1	 8.81	 1.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62046	 1	 3.49	 1.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62047	 1	 18.47	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62048	 1	 5.09	 0.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62052	 1	 22.25	 3.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62054	 1	 6.65	 1.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62055	 1	 5.46	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62056	 1	 6.54	 1.35	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62057	 1	 5.76	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62058	 1	 4.58	 0.79	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62060	 1	 5.65	 1.05	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62061	 1	 5.97	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62062	 1	 5.15	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62063	 1	 12.43	 3.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62064	 1	 5.45	 0.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62066	 1	 3.26	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62068	 1	 2.1	 0.28	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62070	 1	 3.19	 -1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62074	 1	 26.13	 7.1	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62075	 1	 5.94	 1.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62077	 1	 6.07	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62078	 1	 5.68	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62079	 1	 0.0	 0.0	 0.0	 51.3	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62080	 1	 7.33	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62083	 1	 3.46	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62084	 1	 3.54	 0.63	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62085	 1	 9.19	 1.21	 0.0	 -17.33	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62086	 1	 4.64	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62087	 1	 14.69	 4.17	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62088	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62089	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62090	 1	 6.02	 1.34	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62091	 1	 6.5	 1.48	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62095	 1	 3.48	 0.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62096	 1	 2.7	 0.27	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62097	 1	 5.7	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62099	 1	 4.29	 1.02	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62100	 1	 4.06	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62101	 1	 6.33	 1.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62102	 1	 12.71	 2.29	 0.0	 -84.11	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62103	 1	 9.24	 2.21	 0.0	 48.88	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62104	 1	 6.91	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62105	 1	 8.38	 1.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62106	 1	 0.0	 0.0	 0.0	 1.59	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62107	 1	 8.79	 0.97	 0.0	 661.36	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	62108	 1	 0.0	 0.0	 0.0	 163.96	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	62109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62111	 1	 7.69	 0.94	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62112	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62113	 1	 8.04	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62115	 1	 5.6	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62116	 1	 4.69	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62118	 1	 4.03	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62120	 1	 6.06	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62121	 1	 15.85	 3.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62122	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62123	 1	 7.45	 1.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62127	 1	 4.3	 0.66	 0.0	 -40.33	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62128	 1	 0.0	 0.0	 0.0	 -82.97	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62129	 1	 7.67	 1.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62131	 1	 2.0	 0.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62132	 1	 11.51	 2.22	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62133	 1	 10.61	 2.27	 0.0	 11.77	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62134	 1	 0.0	 0.0	 0.0	 70.13	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62135	 1	 8.5	 1.53	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62137	 1	 6.32	 1.19	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62138	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62139	 1	 7.44	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62141	 1	 4.71	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62142	 1	 6.37	 1.02	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62144	 1	 8.49	 1.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62145	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62146	 1	 2.84	 0.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62147	 1	 4.52	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62149	 1	 5.4	 1.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62150	 1	 4.48	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62151	 1	 5.39	 1.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62152	 1	 2.42	 0.22	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62154	 1	 0.0	 0.0	 0.0	 131.04	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62155	 1	 5.66	 1.12	 0.0	 5.61	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62156	 1	 35.9	 10.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62157	 1	 3.73	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62158	 1	 4.23	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62159	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62160	 1	 7.11	 1.42	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62161	 1	 2.25	 0.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62162	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62164	 1	 4.49	 1.06	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62165	 1	 10.34	 1.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62166	 1	 4.86	 0.87	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62168	 1	 4.96	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62169	 1	 4.27	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62170	 1	 7.68	 1.72	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62171	 1	 2.51	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62174	 1	 3.91	 0.55	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62175	 1	 4.84	 0.87	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62179	 1	 7.11	 1.64	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62180	 1	 5.15	 1.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62182	 1	 7.25	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62184	 1	 7.71	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62185	 1	 8.25	 1.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62186	 1	 5.06	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62188	 1	 3.57	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62190	 1	 7.24	 1.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62191	 1	 4.96	 1.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62192	 1	 5.77	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62193	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62194	 1	 5.56	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62196	 1	 2.99	 0.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62197	 1	 5.34	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62199	 1	 2.94	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62200	 1	 4.37	 0.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62201	 1	 2.67	 0.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62202	 1	 4.76	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62204	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62205	 1	 2.71	 0.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62206	 1	 0.0	 0.0	 0.0	 -23.87	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62207	 1	 7.0	 1.65	 0.0	 3.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62208	 1	 6.26	 1.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62209	 1	 8.57	 1.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62210	 1	 8.88	 2.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62211	 1	 6.16	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62213	 1	 2.73	 0.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62214	 1	 3.73	 0.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62215	 1	 3.24	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62217	 1	 5.5	 1.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62218	 1	 0.0	 0.0	 0.0	 -43.72	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62219	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62221	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62225	 1	 5.71	 0.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62226	 1	 6.77	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62227	 1	 7.53	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62228	 1	 9.23	 2.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62229	 1	 10.05	 1.92	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62230	 1	 9.37	 1.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62231	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62232	 1	 4.71	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62233	 1	 5.18	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62234	 1	 3.71	 0.34	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62235	 1	 6.21	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62236	 1	 6.05	 1.06	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62238	 1	 4.61	 0.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62239	 1	 5.56	 0.74	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62240	 1	 4.48	 0.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62241	 1	 5.19	 1.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62242	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62243	 1	 3.2	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62244	 1	 4.7	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62245	 1	 3.96	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62246	 1	 6.04	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62247	 1	 6.42	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62248	 1	 15.34	 4.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62249	 1	 8.91	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62250	 1	 7.73	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62251	 1	 5.45	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62252	 1	 39.65	 14.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62253	 1	 5.98	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62254	 1	 6.03	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62256	 1	 5.03	 1.18	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62257	 1	 3.49	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62258	 1	 5.27	 1.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62259	 1	 6.63	 0.85	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62260	 1	 10.11	 1.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62262	 1	 5.63	 1.21	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62263	 1	 7.15	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62264	 1	 5.32	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62265	 1	 4.25	 0.43	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62266	 1	 7.46	 1.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62267	 1	 7.18	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62268	 1	 3.44	 0.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62269	 1	 5.11	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62270	 1	 8.36	 1.24	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62271	 1	 7.19	 1.24	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62272	 1	 6.41	 1.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62273	 1	 4.3	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62274	 1	 4.75	 0.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62275	 1	 7.77	 1.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62276	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62279	 1	 9.42	 1.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62280	 1	 6.2	 1.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62281	 1	 5.44	 1.02	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62283	 1	 8.95	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62284	 1	 7.38	 1.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62285	 1	 5.74	 1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62286	 1	 4.04	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62287	 1	 5.73	 1.05	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62288	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62289	 1	 4.41	 0.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62290	 1	 7.57	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62292	 1	 7.65	 1.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62293	 1	 6.16	 1.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62294	 1	 8.78	 1.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62296	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62297	 1	 4.51	 0.53	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62298	 1	 6.96	 1.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62299	 1	 15.5	 4.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62301	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62302	 1	 6.21	 1.22	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62303	 1	 7.42	 1.62	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62304	 1	 4.65	 0.99	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62305	 1	 4.79	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62306	 1	 7.77	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62307	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62309	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62310	 1	 5.61	 1.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62311	 1	 5.91	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62312	 1	 2.5	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62313	 1	 3.92	 0.79	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62314	 1	 4.89	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62315	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62316	 1	 9.09	 1.64	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62318	 1	 7.98	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62320	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62322	 1	 5.67	 1.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62324	 1	 5.8	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62326	 1	 6.58	 1.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62327	 1	 3.55	 0.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62328	 1	 6.89	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62329	 1	 5.68	 1.19	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62330	 1	 3.44	 0.75	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62331	 1	 9.25	 1.33	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62332	 1	 6.78	 1.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62333	 1	 4.73	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62334	 1	 4.84	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62335	 1	 3.08	 0.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62337	 1	 4.79	 0.99	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62338	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62339	 1	 4.22	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62341	 1	 10.11	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62342	 1	 6.12	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62343	 1	 2.28	 0.36	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62344	 1	 3.49	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62345	 1	 3.78	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62347	 1	 3.9	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62348	 1	 7.66	 1.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62350	 1	 4.82	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62351	 1	 5.27	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62352	 1	 6.58	 1.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62354	 1	 1.38	 0.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62355	 1	 3.39	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62356	 1	 5.73	 0.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62358	 1	 9.92	 1.01	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62359	 1	 8.74	 1.63	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62360	 1	 5.33	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62367	 1	 6.12	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62369	 1	 5.67	 0.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62370	 1	 6.78	 1.42	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62372	 1	 3.96	 0.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62374	 1	 6.06	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62375	 1	 7.58	 2.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62376	 1	 3.54	 0.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62377	 1	 7.58	 1.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62378	 1	 4.72	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62380	 1	 3.8	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62382	 1	 6.38	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62383	 1	 3.63	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62384	 1	 9.17	 2.55	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62385	 1	 4.73	 0.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62386	 1	 8.19	 2.17	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62387	 1	 7.79	 1.87	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62388	 1	 3.75	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62389	 1	 6.2	 0.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62390	 1	 0.0	 0.0	 0.0	 203.09	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62391	 1	 13.74	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62392	 1	 12.23	 2.75	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62393	 1	 6.32	 1.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62394	 1	 6.01	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62395	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62397	 1	 4.66	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62400	 1	 4.36	 1.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62401	 1	 3.31	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62402	 1	 4.36	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62403	 1	 4.9	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62404	 1	 5.8	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62405	 1	 9.62	 2.18	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62406	 1	 5.48	 0.76	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62407	 1	 5.26	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62411	 1	 4.34	 1.21	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62413	 1	 4.47	 0.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62415	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62416	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62417	 1	 5.88	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62419	 1	 7.41	 1.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62420	 1	 8.47	 1.89	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62421	 1	 6.75	 1.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62423	 1	 3.78	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62424	 1	 8.61	 2.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62425	 1	 11.14	 2.81	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62426	 1	 6.0	 1.23	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62427	 1	 7.35	 1.45	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62429	 1	 10.98	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62430	 1	 4.22	 0.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62433	 1	 12.43	 3.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62434	 1	 3.32	 0.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62435	 1	 34.87	 9.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62437	 1	 6.14	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62438	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62439	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62440	 1	 6.44	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62441	 1	 5.86	 0.55	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62442	 1	 7.24	 1.63	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62443	 1	 11.37	 2.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62444	 1	 5.33	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62445	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62447	 1	 5.73	 1.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62450	 1	 8.81	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62451	 1	 206.54	 83.73	 0.0	 382.96	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	62452	 1	 12.13	 2.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62453	 1	 46.51	 15.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62454	 1	 3.43	 0.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62456	 1	 11.68	 2.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62457	 1	 15.24	 2.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62458	 1	 4.38	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62459	 1	 8.71	 2.52	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62460	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62461	 1	 3.27	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62463	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62464	 1	 3.09	 0.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62465	 1	 5.04	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62466	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62467	 1	 4.98	 1.16	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62469	 1	 9.27	 1.65	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62470	 1	 39.46	 9.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62471	 1	 31.55	 9.58	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62472	 1	 22.76	 6.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62474	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62475	 1	 10.57	 3.89	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62476	 1	 6.5	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62479	 1	 7.84	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62481	 1	 15.19	 4.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62482	 1	 25.58	 8.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62483	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62485	 1	 38.96	 13.55	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62486	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62487	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62488	 1	 4.53	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62489	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62493	 1	 7.84	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62495	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62497	 1	 41.93	 11.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62498	 1	 12.14	 3.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62499	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62500	 1	 8.37	 1.53	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62501	 1	 7.32	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62502	 1	 11.0	 3.08	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62503	 1	 8.36	 1.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62504	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62505	 1	 6.01	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62506	 1	 6.4	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62507	 1	 6.77	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62508	 1	 5.01	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62509	 1	 4.06	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62510	 1	 3.62	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62511	 1	 6.29	 1.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62512	 1	 3.83	 0.53	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62513	 1	 5.7	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62514	 1	 8.64	 1.16	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62515	 1	 9.56	 2.16	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62516	 1	 5.08	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62517	 1	 12.88	 3.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62518	 1	 4.26	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62519	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62521	 1	 5.6	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62522	 1	 2.6	 0.46	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62523	 1	 10.22	 1.22	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62524	 1	 7.58	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62525	 1	 4.07	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62526	 1	 2.37	 0.32	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62527	 1	 5.42	 1.24	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62528	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62529	 1	 7.92	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62530	 1	 5.54	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62531	 1	 4.04	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62533	 1	 5.87	 1.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62535	 1	 4.91	 1.06	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62536	 1	 2.05	 0.27	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62537	 1	 3.84	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62538	 1	 4.55	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62539	 1	 0.63	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62540	 1	 0.0	 0.0	 0.0	 200.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62541	 1	 47.12	 11.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62542	 1	 10.32	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62543	 1	 4.78	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62544	 1	 40.13	 14.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62545	 1	 0.0	 0.0	 0.0	 119.86	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62546	 1	 4.62	 1.02	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62547	 1	 8.68	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62548	 1	 5.64	 0.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62549	 1	 12.05	 3.18	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62550	 1	 5.84	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62551	 1	 46.18	 10.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62552	 1	 9.74	 2.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62553	 1	 6.95	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62554	 1	 5.25	 1.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62555	 1	 8.24	 1.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62556	 1	 6.9	 1.05	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62557	 1	 6.85	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62558	 1	 5.35	 1.08	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62560	 1	 7.3	 2.19	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62561	 1	 2.59	 0.33	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62562	 1	 5.75	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62563	 1	 2.53	 0.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62564	 1	 3.45	 0.34	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62565	 1	 4.09	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62566	 1	 8.03	 1.03	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62567	 1	 6.08	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62568	 1	 4.82	 0.67	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62569	 1	 5.24	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62570	 1	 4.1	 0.46	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62571	 1	 4.67	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62573	 1	 3.69	 0.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62574	 1	 4.87	 1.42	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62576	 1	 7.26	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62578	 1	 7.69	 1.33	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62580	 1	 5.65	 1.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62581	 1	 3.27	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62582	 1	 6.23	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62583	 1	 4.78	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62584	 1	 6.79	 1.71	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62585	 1	 6.3	 1.67	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62586	 1	 7.95	 0.89	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62587	 1	 2.81	 0.29	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62588	 1	 2.98	 0.29	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62589	 1	 8.74	 2.46	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62590	 1	 3.2	 0.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62591	 1	 4.54	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62592	 1	 4.68	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62593	 1	 3.83	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62594	 1	 4.44	 0.48	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62595	 1	 4.83	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62596	 1	 12.16	 3.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62597	 1	 5.92	 0.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62598	 1	 10.98	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62599	 1	 9.69	 2.27	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62602	 1	 9.44	 1.43	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62603	 1	 7.07	 1.85	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62604	 1	 42.5	 6.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62605	 1	 13.34	 3.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62606	 1	 3.31	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62607	 1	 8.9	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62608	 1	 7.14	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62610	 1	 3.36	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62611	 1	 7.09	 1.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62613	 1	 7.28	 1.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62614	 1	 11.2	 -7.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62615	 1	 2.76	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62616	 1	 7.92	 1.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62618	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62619	 1	 4.88	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62621	 1	 7.59	 1.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62622	 1	 7.11	 1.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62623	 1	 76.09	 12.74	 0.0	 26.8	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	62624	 1	 0.0	 0.0	 0.0	 94.79	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	62625	 1	 6.88	 1.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62627	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62628	 1	 10.62	 1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62629	 1	 7.4	 1.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62630	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62631	 1	 10.17	 1.62	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62632	 1	 5.46	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62633	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62634	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62635	 1	 27.37	 9.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62636	 1	 22.77	 6.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62637	 1	 6.61	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62638	 1	 9.15	 2.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62639	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62641	 1	 7.93	 1.19	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62642	 1	 9.02	 2.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62643	 1	 1.76	 0.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62644	 1	 6.69	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62645	 1	 5.66	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62646	 1	 5.12	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62647	 1	 4.04	 0.67	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62648	 1	 4.01	 0.64	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62649	 1	 6.81	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62650	 1	 2.94	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62651	 1	 3.27	 0.41	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62652	 1	 7.5	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62653	 1	 40.18	 7.94	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62654	 1	 4.12	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62655	 1	 8.02	 2.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62656	 1	 5.16	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62657	 1	 6.38	 1.08	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62658	 1	 5.92	 1.34	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62659	 1	 4.15	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62660	 1	 3.23	 0.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62661	 1	 4.16	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62662	 1	 5.93	 1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62663	 1	 5.36	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62664	 1	 2.54	 0.33	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62665	 1	 6.25	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62666	 1	 6.26	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62667	 1	 7.01	 2.07	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62668	 1	 8.29	 1.74	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62669	 1	 6.49	 1.53	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62670	 1	 10.46	 1.26	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62671	 1	 3.91	 0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62672	 1	 4.62	 0.63	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62673	 1	 7.26	 1.54	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62674	 1	 6.35	 1.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62675	 1	 6.11	 1.23	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62676	 1	 6.83	 1.27	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62677	 1	 4.07	 0.89	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62678	 1	 6.75	 1.63	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62679	 1	 4.13	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62680	 1	 6.13	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62681	 1	 3.92	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62682	 1	 3.41	 0.58	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62683	 1	 9.11	 1.96	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62684	 1	 4.22	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62685	 1	 4.3	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62686	 1	 5.09	 0.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62688	 1	 8.07	 2.28	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62690	 1	 8.16	 2.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62691	 1	 5.22	 1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62693	 1	 9.11	 2.47	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62694	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	62695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62696	 1	 8.36	 1.04	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62697	 1	 5.25	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62698	 1	 4.72	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62699	 1	 5.99	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62700	 1	 6.94	 1.17	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62701	 1	 4.19	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62702	 1	 5.27	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62703	 1	 5.86	 1.25	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62704	 1	 5.61	 1.42	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62705	 1	 6.74	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62706	 1	 15.1	 4.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62707	 1	 12.29	 3.38	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62708	 1	 6.51	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62709	 1	 7.75	 1.99	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62710	 1	 7.24	 1.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62711	 1	 4.86	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62712	 1	 9.73	 1.55	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62713	 1	 4.21	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62714	 1	 11.95	 2.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62716	 1	 4.19	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62717	 1	 10.06	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62718	 1	 8.8	 2.17	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62719	 1	 3.67	 0.91	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62720	 1	 4.73	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62721	 1	 2.8	 0.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62722	 1	 3.98	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62723	 1	 8.62	 2.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62724	 1	 4.95	 0.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62725	 1	 4.15	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62726	 1	 5.18	 0.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62727	 1	 3.79	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62728	 1	 8.49	 1.74	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62729	 1	 4.75	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62731	 1	 11.29	 2.36	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62732	 1	 16.24	 4.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62733	 1	 7.84	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62735	 1	 9.79	 2.6	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62736	 1	 10.26	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62739	 1	 5.92	 0.58	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62740	 1	 4.95	 0.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62741	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62742	 1	 11.71	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62744	 1	 5.79	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62745	 1	 5.79	 0.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62746	 1	 5.93	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62747	 1	 7.11	 1.51	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62749	 1	 4.36	 1.02	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62750	 1	 6.09	 1.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62751	 1	 6.36	 1.15	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62752	 1	 6.58	 1.34	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62753	 1	 6.97	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62755	 1	 5.04	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62756	 1	 5.28	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62757	 1	 3.47	 0.43	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62759	 1	 5.15	 0.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62760	 1	 7.31	 1.67	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62761	 1	 3.37	 0.69	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62762	 1	 4.18	 0.48	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62763	 1	 4.91	 0.66	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62764	 1	 4.84	 0.65	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62765	 1	 5.49	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62766	 1	 3.16	 0.39	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62767	 1	 8.51	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62768	 1	 5.94	 1.67	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62769	 1	 4.69	 1.12	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62770	 1	 4.59	 0.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62771	 1	 4.29	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62772	 1	 5.03	 0.84	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62773	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62774	 1	 4.54	 0.94	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62776	 1	 5.4	 0.52	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62777	 1	 1.27	 0.23	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62778	 1	 6.07	 1.59	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62779	 1	 4.1	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62780	 1	 6.21	 0.83	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62781	 1	 7.25	 1.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62782	 1	 6.23	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62784	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62785	 1	 6.61	 1.01	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62786	 1	 8.93	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62787	 1	 9.04	 0.96	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62788	 1	 11.24	 3.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62789	 1	 9.61	 1.88	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62790	 1	 7.7	 1.9	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62791	 1	 5.81	 0.94	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62792	 1	 8.81	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62793	 1	 10.42	 1.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62794	 1	 9.96	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62795	 1	 7.6	 1.35	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62796	 1	 11.99	 1.73	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62797	 1	 11.12	 3.01	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62798	 1	 8.42	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62799	 1	 12.33	 2.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62800	 1	 1.51	 0.14	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62801	 1	 9.0	 1.16	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62802	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62803	 1	 5.85	 0.95	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62804	 1	 8.03	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62805	 1	 7.41	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62806	 1	 8.21	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62807	 1	 4.31	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62808	 1	 10.02	 2.61	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62809	 1	 2.81	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62810	 1	 3.73	 0.79	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62812	 1	 5.97	 1.11	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62813	 1	 8.04	 1.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62814	 1	 6.44	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62815	 1	 3.8	 0.52	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62816	 1	 8.12	 0.76	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62819	 1	 3.09	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62820	 1	 4.17	 0.68	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62823	 1	 5.84	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62824	 1	 3.13	 0.44	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62825	 1	 2.59	 0.49	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62826	 1	 3.02	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62827	 1	 2.75	 0.37	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62828	 1	 3.36	 0.28	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62829	 1	 6.7	 1.97	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62830	 1	 4.05	 0.82	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62831	 1	 9.95	 1.65	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62832	 1	 4.6	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62833	 1	 4.66	 0.78	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62834	 1	 5.14	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	62835	 1	 6.71	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
