%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	8600	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8601	 1	 13.407	 4.318	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8602	 1	 13.407	 4.273	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8603	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8604	 1	 13.474	 0.588	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8605	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8606	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8607	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8608	 1	 18.901	 3.491	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8609	 1	 18.901	 11.531	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8610	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8611	 1	 38.904	 2.174	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8612	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8613	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8614	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8615	 1	 27.872	 5.933	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8616	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8617	 1	 18.901	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8618	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8619	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8620	 1	 18.901	 7.429	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8621	 1	 9.566	 0.864	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8622	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8623	 1	 9.566	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8624	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8625	 1	 9.566	 1.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8626	 1	 28.534	 10.176	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8627	 1	 24.321	 1.362	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8628	 1	 19.631	 5.338	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8629	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8630	 1	 13.921	 1.519	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8631	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8632	 1	 0.0	 0.0	 0.0	 5.05368655715	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8633	 1	 13.921	 2.784	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8634	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8635	 1	 10.698	 2.122	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8636	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8637	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8638	 1	 10.698	 1.251	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8639	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8640	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8641	 1	 0.402	 0.119	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8642	 1	 10.698	 2.047	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8643	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8644	 1	 20.1	 7.362	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8645	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8646	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8647	 1	 14.986	 11.762	 0.0	 55.5322028539	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8648	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8649	 1	 14.986	 5.606	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8650	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8651	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8652	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8653	 1	 14.986	 3.938	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8654	 1	 14.986	 4.139	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8655	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8656	 1	 8.032	 1.727	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8657	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8658	 1	 8.032	 2.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8659	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8660	 1	 12.566	 1.378	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8661	 1	 8.032	 1.809	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8662	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8663	 1	 5.963	 0.514	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8664	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8665	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8666	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8667	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8668	 1	 5.531	 0.685	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8669	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8670	 1	 17.941	 4.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8671	 1	 17.941	 11.621	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8672	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8673	 1	 17.941	 2.583	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8674	 1	 0.0	 0.0	 0.0	 -83.7988870788	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8675	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8676	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8677	 1	 17.941	 9.164	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8678	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8679	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8680	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8681	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8682	 1	 33.597	 6.663	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8683	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8684	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8685	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8686	 1	 13.623	 2.784	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8687	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8688	 1	 8.509	 2.025	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8689	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8690	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8691	 1	 10.333	 0.655	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8692	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8693	 1	 0.0	 0.0	 0.0	 -28.8188906873	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8694	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8695	 1	 20.666	 4.489	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8696	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8697	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8698	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8699	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8700	 1	 10.333	 1.772	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8701	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8702	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8703	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8704	 1	 13.802	 5.784	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8705	 1	 13.802	 1.928	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8706	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8707	 1	 13.802	 4.802	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8708	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8709	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8710	 1	 26.048	 7.407	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8711	 1	 14.405	 4.586	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8712	 1	 14.405	 2.181	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8713	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8714	 1	 32.242	 14.264	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8715	 1	 25.095	 4.138	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8716	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8717	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8718	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8719	 1	 13.698	 5.442	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8720	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8721	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8722	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8723	 1	 14.107	 1.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8724	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8725	 1	 27.105	 12.589	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8726	 1	 13.698	 2.598	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8727	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8728	 1	 15.559	 4.934	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8729	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8730	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8731	 1	 12.551	 3.298	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8732	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8733	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8734	 1	 4.452	 1.392	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8735	 1	 12.551	 8.844	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8736	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8737	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8738	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8739	 1	 12.551	 3.551	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8740	 1	 15.157	 2.874	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8741	 1	 15.157	 3.417	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8742	 1	 23.666	 6.998	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8743	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8744	 1	 30.477	 6.998	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8745	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8746	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8747	 1	 17.472	 8.449	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8748	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8749	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8750	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8751	 1	 27.075	 5.866	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8752	 1	 16.675	 3.268	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8753	 1	 16.675	 2.866	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8754	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8755	 1	 15.67	 7.057	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8756	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8757	 1	 15.67	 3.298	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8758	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8759	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8760	 1	 15.67	 2.434	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8761	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8762	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8763	 1	 30.82	 17.089	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8764	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8765	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8766	 1	 15.67	 6.566	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8767	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8768	 1	 16.735	 4.429	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8769	 1	 0.0	 0.0	 0.0	 -128.478308343	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8770	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8771	 1	 16.735	 5.442	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8772	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8773	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8774	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8775	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8776	 1	 30.552	 12.774	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8777	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8778	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8779	 1	 16.735	 7.236	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8780	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8781	 1	 16.735	 6.372	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8782	 1	 12.551	 6.797	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8783	 1	 12.551	 2.3	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8784	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8785	 1	 12.551	 2.479	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8786	 1	 4.452	 0.432	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8787	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8788	 1	 12.551	 3.261	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8789	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8790	 1	 16.437	 2.814	 0.0	 14.6788264246	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8791	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8792	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8793	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8794	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8795	 1	 16.519	 3.826	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8796	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8797	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8798	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8799	 1	 16.437	 6.253	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8800	 1	 43.788	 14.345	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8801	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8802	 1	 16.437	 3.253	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8803	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8804	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8805	 1	 6.9	 1.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8806	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8807	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8808	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8809	 1	 3.454	 0.261	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8810	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8811	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8812	 1	 12.201	 3.387	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8813	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8814	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8815	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8816	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8817	 1	 12.201	 3.514	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8818	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8819	 1	 12.201	 5.189	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8820	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8821	 1	 12.201	 1.258	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8822	 1	 13.497	 5.762	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8823	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8824	 1	 13.497	 4.571	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8825	 1	 13.497	 5.628	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8826	 1	 14.45	 7.258	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8827	 1	 6.067	 2.062	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8828	 1	 8.65	 2.539	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8829	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8830	 1	 6.886	 3.432	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8831	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8832	 1	 6.886	 2.859	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8833	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8834	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8835	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8836	 1	 6.886	 1.333	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8837	 1	 12.35	 1.779	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8838	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8839	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8840	 1	 12.35	 3.7	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8841	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8842	 1	 12.35	 1.377	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8843	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8844	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8845	 1	 12.35	 3.335	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8846	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8847	 1	 13.497	 4.325	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8848	 1	 13.586	 4.223	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8849	 1	 13.497	 2.494	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8850	 1	 13.497	 6.767	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8851	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8852	 1	 6.365	 2.642	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8853	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8854	 1	 19.43	 9.737	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8855	 1	 6.328	 1.109	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8856	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8857	 1	 12.231	 1.995	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8858	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8859	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8860	 1	 24.462	 5.226	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8861	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8862	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8863	 1	 14.323	 2.539	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8864	 1	 6.737	 1.102	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8865	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8866	 1	 6.737	 2.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8867	 1	 11.196	 2.079	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8868	 1	 0.0	 0.0	 0.0	 37.6575024762	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8869	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8870	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8871	 1	 9.142	 1.779	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8872	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8873	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8874	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8875	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8876	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8877	 1	 10.244	 1.191	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8878	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8879	 1	 9.693	 1.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8880	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8881	 1	 9.142	 2.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8882	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8883	 1	 14.636	 5.219	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8884	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8885	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8886	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8887	 1	 15.0	 4.653	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8888	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8889	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8890	 1	 14.636	 3.424	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8891	 1	 15.239	 4.167	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8892	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8893	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8894	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8895	 1	 14.636	 2.218	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8896	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8897	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8898	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8899	 1	 4.452	 1.236	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8900	 1	 5.055	 0.758	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8901	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8902	 1	 5.732	 1.668	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8903	 1	 12.216	 3.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8904	 1	 12.216	 3.722	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8905	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8906	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8907	 1	 15.082	 4.891	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8908	 1	 12.216	 2.278	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8909	 1	 12.216	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8910	 1	 6.595	 0.513	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8911	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8912	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8913	 1	 5.985	 2.099	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8914	 1	 10.437	 2.099	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8915	 1	 12.566	 3.648	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8916	 1	 12.566	 0.811	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8917	 1	 12.566	 4.854	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8918	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8919	 1	 12.566	 2.352	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8920	 1	 0.082	 0.045	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8921	 1	 0.0	 0.0	 0.0	 -28.0700475465	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8922	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8923	 1	 12.566	 6.841	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8924	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8925	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8926	 1	 15.373	 3.186	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8927	 1	 15.373	 2.762	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8928	 1	 15.373	 4.519	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8929	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8930	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8931	 1	 15.373	 2.241	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8932	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8933	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8934	 1	 15.373	 4.578	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8935	 1	 10.355	 2.151	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8936	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8937	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8938	 1	 10.355	 2.39	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8939	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8940	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8941	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8942	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8943	 1	 10.355	 1.362	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8944	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8945	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8946	 1	 10.355	 2.524	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8947	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8948	 1	 9.343	 2.539	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8949	 1	 0.0	 0.0	 0.0	 28.0291387259	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8950	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8951	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8952	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8953	 1	 9.343	 1.355	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8954	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8955	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8956	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8957	 1	 9.343	 2.539	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8958	 1	 9.343	 1.422	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8959	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8960	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8961	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8962	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8963	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8964	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8965	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8966	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8967	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8968	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8969	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8970	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8971	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8972	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8973	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8974	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8975	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8976	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8977	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8978	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8979	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8980	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8981	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8982	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8983	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8984	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8985	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8986	 1	 0.0	 0.0	 0.0	 -125.01383386	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8987	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8988	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8989	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8990	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8991	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8992	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8993	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8994	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8995	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8996	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8997	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8998	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	8999	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9000	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9001	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9002	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9003	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9004	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9005	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9006	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9007	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9008	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9009	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9010	 1	 0.0	 0.0	 0.0	 -226.138735821	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9012	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9013	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9014	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9015	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9016	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9017	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9018	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9019	 1	 0.0	 0.0	 0.0	 93.6268190105	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9020	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9021	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9022	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9023	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	9024	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	9025	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9026	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9027	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9028	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9029	 1	 0.0	 0.0	 0.0	 -243.127684196	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9030	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9031	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9032	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9033	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9034	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9035	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	9036	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9037	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9038	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9039	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9040	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9041	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9042	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9043	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9044	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9045	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9046	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9047	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9048	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9049	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9050	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9051	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9052	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9053	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9054	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9055	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9056	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9057	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9058	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9059	 1	 0.0	 0.0	 0.0	 -166.435568565	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9060	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9061	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9062	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9063	 1	 0.0	 0.0	 0.0	 36.382721887	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9064	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9065	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9066	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9067	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9068	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9069	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9070	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9071	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9072	 1	 0.0	 0.0	 0.0	 -13.2688476941	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9073	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9074	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9075	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9076	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9077	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9078	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9079	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9080	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9081	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9082	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9083	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9084	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9085	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9086	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9087	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9088	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9089	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9090	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9091	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9092	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9093	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9094	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9095	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9096	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9097	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9098	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9099	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9100	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9101	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9102	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9103	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9104	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9105	 1	 0.0	 0.0	 0.0	 -152.929337074	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9106	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9107	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9108	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9109	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9110	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9111	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9112	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9113	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9114	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9115	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9116	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9117	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9118	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9119	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9120	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9121	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9122	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9123	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9124	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	9125	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9126	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9127	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9128	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9129	 1	 0.0	 0.0	 0.0	 146.927813998	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9130	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9131	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9132	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9133	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9134	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9135	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9136	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9137	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9138	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9139	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9140	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9141	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9142	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9143	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9144	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9145	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9146	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9147	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9148	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9149	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9150	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9151	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9152	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9153	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9154	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9155	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9156	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9157	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9158	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9159	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9160	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9161	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9162	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9163	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9164	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9165	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9166	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9167	 1	 0.0	 0.0	 0.0	 -230.25203287	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9168	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9169	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9170	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9171	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9172	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9173	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9174	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9175	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9176	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9177	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9178	 1	 0.0	 0.0	 0.0	 46.5047300962	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9179	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9180	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9181	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9182	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9183	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9184	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9185	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9186	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9187	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9188	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9189	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	9190	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9191	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9192	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9193	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9194	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9195	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9196	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9197	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9198	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9199	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9201	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9202	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9203	 1	 0.0	 0.0	 0.0	 22.78059155	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9204	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9205	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9206	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9207	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9208	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9209	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9210	 1	 0.0	 0.0	 0.0	 50.3619977844	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9211	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9212	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9214	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9215	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9216	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9217	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9218	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9219	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9220	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9221	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9222	 1	 0.0	 0.0	 0.0	 -358.334960271	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9223	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9224	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9225	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9226	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	9227	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9228	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9229	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9230	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9231	 1	 0.0	 0.0	 0.0	 0.000973424016754	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9232	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9233	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9234	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9235	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9236	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9237	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9238	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9239	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9240	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9241	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9242	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9243	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9244	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9245	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9246	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9247	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9248	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9249	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9250	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9251	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9252	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9253	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9254	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9255	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9256	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9257	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9258	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9259	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9260	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9262	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9263	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9264	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9265	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9266	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9267	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9268	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9269	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9270	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9271	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9272	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9273	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9274	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9275	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9276	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9277	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9278	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9279	 1	 0.0	 0.0	 0.0	 -252.892801108	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9280	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9281	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9282	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9283	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9284	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9285	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9286	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9287	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9288	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9289	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9290	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9291	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9292	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9293	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9294	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9295	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9296	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9297	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9298	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9299	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9300	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9301	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9302	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9303	 1	 0.0	 0.0	 0.0	 -481.542695752	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9304	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9305	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9306	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	9307	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9308	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	9309	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9310	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9311	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9312	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	9313	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9314	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9315	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9316	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9317	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9318	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9319	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9320	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9321	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9322	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9323	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9324	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9325	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9326	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9327	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9328	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9329	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9330	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9331	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9332	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9333	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9334	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9335	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9336	 1	 0.0	 0.0	 0.0	 -0.714881276048	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9337	 1	 6.507	 2.167	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9338	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9339	 1	 5.04	 0.536	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9340	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9341	 1	 7.057	 1.065	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9342	 1	 7.057	 1.891	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9343	 1	 4.95	 0.543	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9344	 1	 5.39	 0.715	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9345	 1	 5.39	 1.638	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9346	 1	 5.397	 0.716	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9347	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9348	 1	 10.593	 2.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9349	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9350	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9351	 1	 10.593	 7.399	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9352	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9353	 1	 10.593	 2.516	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9354	 1	 10.593	 1.794	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9355	 1	 0.0	 0.0	 0.0	 -25.0366124053	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9356	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9357	 1	 11.174	 3.871	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9358	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9360	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9361	 1	 11.174	 1.243	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9362	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9363	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9364	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9365	 1	 11.174	 1.407	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9366	 1	 11.174	 1.906	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9367	 1	 7.504	 1.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9368	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9369	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9370	 1	 12.112	 2.583	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9371	 1	 7.504	 1.489	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9372	 1	 7.504	 1.891	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9373	 1	 4.608	 1.213	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9374	 1	 4.608	 1.578	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9375	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9376	 1	 18.417	 9.179	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9377	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9378	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9379	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9380	 1	 18.417	 6.089	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9381	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9382	 1	 23.666	 14.159	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9383	 1	 18.417	 6.752	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9384	 1	 0.0	 0.0	 0.0	 -13.7867837933	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9385	 1	 19.035	 2.137	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9386	 1	 18.417	 4.846	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9387	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9388	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9389	 1	 7.281	 2.345	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9390	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9391	 1	 8.509	 2.732	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9392	 1	 0.0	 0.0	 0.0	 18.7902118456	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9393	 1	 7.281	 1.221	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9394	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9395	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9396	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9397	 1	 7.281	 0.298	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9398	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9399	 1	 2.806	 0.782	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9400	 1	 5.606	 1.063	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9401	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9402	 1	 15.938	 3.514	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9403	 1	 5.829	 0.424	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9404	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9405	 1	 15.938	 3.953	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9406	 1	 16.236	 4.087	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9407	 1	 15.938	 3.007	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9408	 1	 15.938	 1.199	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9409	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9410	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9411	 1	 9.0	 1.757	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9412	 1	 9.0	 3.558	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9413	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9415	 1	 9.298	 0.938	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9416	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9417	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9418	 1	 22.199	 3.358	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9419	 1	 16.37	 2.315	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9420	 1	 25.668	 8.018	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9421	 1	 16.37	 9.722	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9422	 1	 16.37	 4.578	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9423	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9424	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9425	 1	 5.829	 0.35	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9426	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9427	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9428	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9429	 1	 1.831	 0.722	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9430	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9431	 1	 1.883	 0.975	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9432	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9433	 1	 1.809	 0.313	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9434	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9435	 1	 1.809	 0.328	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9436	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9437	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9438	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9439	 1	 1.809	 0.35	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9440	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9441	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9442	 1	 13.363	 3.908	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9443	 1	 13.363	 5.263	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9444	 1	 13.363	 3.335	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9445	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9446	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9447	 1	 13.363	 0.596	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9448	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9449	 1	 13.392	 3.462	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9450	 1	 17.42	 5.777	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9451	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9452	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9453	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9454	 1	 17.42	 4.415	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9455	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9456	 1	 17.42	 2.539	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9457	 1	 18.112	 1.288	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9458	 1	 17.45	 5.204	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9459	 1	 5.263	 2.174	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9460	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9461	 1	 5.263	 0.566	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9462	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9463	 1	 10.526	 2.405	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9464	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9465	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9466	 1	 1.496	 0.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9467	 1	 4.645	 0.827	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9468	 1	 3.901	 0.551	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9469	 1	 3.901	 1.869	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9470	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9471	 1	 5.881	 0.536	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9472	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9473	 1	 5.881	 1.496	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9474	 1	 5.881	 1.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9475	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9476	 1	 5.881	 2.494	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9477	 1	 1.794	 0.484	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9478	 1	 8.509	 2.285	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9479	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9480	 1	 8.509	 3.774	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9481	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9482	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9483	 1	 8.509	 1.169	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9484	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9485	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9486	 1	 8.509	 2.561	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9487	 1	 13.229	 3.626	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9488	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9489	 1	 13.229	 5.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9490	 1	 13.229	 1.735	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9491	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9492	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9493	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9494	 1	 13.229	 2.762	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9495	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9496	 1	 13.087	 2.434	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9497	 1	 13.087	 2.516	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9498	 1	 0.0	 0.0	 0.0	 -141.096808194	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9499	 1	 13.087	 6.514	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9501	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9502	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9503	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9504	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9505	 1	 13.087	 2.032	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9507	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9508	 1	 13.534	 6.305	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9509	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9510	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9511	 1	 9.075	 3.298	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9512	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9513	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9514	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9515	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9516	 1	 9.075	 0.536	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9517	 1	 9.075	 4.772	 0.0	 0.209805054687	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9518	 1	 9.075	 1.422	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9519	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9520	 1	 5.256	 1.839	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9521	 1	 5.256	 0.476	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9522	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9523	 1	 5.293	 2.616	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9524	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9525	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9526	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9527	 1	 5.256	 1.243	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9528	 1	 12.856	 4.146	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9529	 1	 15.767	 3.186	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9530	 1	 22.162	 5.189	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9531	 1	 15.767	 3.64	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9532	 1	 12.856	 3.901	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9533	 1	 9.305	 2.382	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9534	 1	 11.956	 5.874	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9535	 1	 9.305	 3.387	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9536	 1	 5.978	 2.576	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9537	 1	 5.978	 0.916	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9538	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9539	 1	 5.978	 0.819	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9540	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9541	 1	 5.978	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9542	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9543	 1	 3.588	 1.191	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9544	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9545	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9546	 1	 13.065	 4.035	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9547	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9548	 1	 13.065	 5.181	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9549	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9550	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9551	 1	 13.065	 4.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9552	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9553	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9554	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9555	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9556	 1	 15.023	 2.816	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9557	 1	 1.95	 0.074	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9558	 1	 3.603	 0.603	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9559	 1	 12.752	 4.221	 0.0	 44.8396535072	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9560	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9561	 1	 12.752	 0.722	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9562	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9563	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9564	 1	 21.209	 6.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9565	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9566	 1	 12.752	 1.742	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9567	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9568	 1	 0.677	 0.313	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9569	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9570	 1	 10.571	 1.452	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9571	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9572	 1	 10.571	 3.052	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9573	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9574	 1	 10.765	 1.824	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9575	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9576	 1	 10.571	 4.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9577	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9578	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9579	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9580	 1	 3.246	 0.156	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9581	 1	 3.295	 0.552	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9582	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9583	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9584	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9585	 1	 3.246	 0.715	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9586	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9587	 1	 8.457	 2.479	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9588	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9589	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9590	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9591	 1	 8.457	 1.556	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9592	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9593	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9594	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9595	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9596	 1	 8.457	 0.543	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9597	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9598	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9599	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9600	 1	 8.201	 0.924	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9601	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9602	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9603	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9604	 1	 9.216	 3.186	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9605	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9606	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9607	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9608	 1	 8.74	 0.781	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9609	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9610	 1	 8.457	 2.256	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9611	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9612	 1	 14.293	 2.047	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9613	 1	 14.293	 7.013	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9614	 1	 14.293	 6.573	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9615	 1	 14.293	 6.171	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9616	 1	 5.233	 0.797	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9617	 1	 5.233	 0.945	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9618	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9619	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9620	 1	 5.233	 1.139	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9621	 1	 7.779	 0.558	 0.0	 11.0894245995	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9622	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9623	 1	 7.779	 3.506	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9624	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9625	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9626	 1	 15.558	 5.151	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9627	 1	 1.414	 0.298	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9628	 1	 12.641	 1.035	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9629	 1	 15.894	 3.737	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9630	 1	 12.641	 2.114	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9631	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9632	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9633	 1	 12.641	 2.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9634	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9635	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9636	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9637	 1	 12.641	 2.01	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9638	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9639	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9640	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9641	 1	 5.573	 0.989	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9642	 1	 5.554	 0.581	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9643	 1	 5.554	 0.499	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9644	 1	 10.287	 1.653	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9645	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9646	 1	 10.287	 1.79	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9647	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9648	 1	 10.287	 4.447	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9649	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9650	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9651	 1	 10.287	 2.996	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9652	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9653	 1	 6.082	 1.124	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9654	 1	 5.898	 1.516	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9655	 1	 5.898	 1.401	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9656	 1	 10.042	 6.079	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9657	 1	 20.092	 3.762	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9658	 1	 10.355	 3.417	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9659	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9660	 1	 3.998	 2.003	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9661	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9662	 1	 3.998	 1.742	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9663	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9664	 1	 3.998	 1.496	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9665	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9666	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9667	 1	 1.883	 0.171	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9668	 1	 1.883	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9669	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9670	 1	 3.372	 0.447	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9671	 1	 5.315	 0.878	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9672	 1	 10.765	 2.554	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9673	 1	 5.777	 1.653	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9674	 1	 13.269	 3.559	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9675	 1	 13.269	 1.249	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9676	 1	 20.791	 10.226	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9677	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9678	 1	 18.654	 2.845	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9679	 1	 13.868	 2.296	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9680	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9681	 1	 5.725	 1.839	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9682	 1	 0.32	 0.089	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9683	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9684	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9685	 1	 5.551	 2.057	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9686	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9687	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9688	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9689	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9690	 1	 6.365	 3.268	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9691	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9692	 1	 12.07	 1.429	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9693	 1	 10.798	 2.364	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9694	 1	 1.733	 0.318	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9695	 1	 12.07	 1.841	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9696	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9697	 1	 16.062	 3.307	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9698	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9699	 1	 12.07	 2.324	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9700	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9701	 1	 8.251	 2.685	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9702	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9703	 1	 8.251	 1.437	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9704	 1	 7.382	 2.235	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9705	 1	 8.251	 1.364	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9706	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9707	 1	 10.445	 3.7	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9708	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9709	 1	 6.164	 2.196	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9710	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9711	 1	 0.856	 0.052	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9712	 1	 0.0	 0.0	 0.0	 -22.114623679	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9713	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9714	 1	 16.139	 6.362	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9715	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9716	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9717	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9718	 1	 12.962	 2.803	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9719	 1	 13.89	 1.559	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9720	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9721	 1	 12.426	 4.514	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9722	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9723	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9724	 1	 15.153	 3.415	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9725	 1	 15.153	 5.263	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9726	 1	 15.153	 5.92	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9727	 1	 15.626	 8.278	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9728	 1	 0.0	 0.0	 0.0	 39.9829085818	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9729	 1	 16.669	 6.223	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9730	 1	 7.53	 3.451	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9731	 1	 7.53	 0.816	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9732	 1	 7.53	 1.632	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9733	 1	 1.682	 0.744	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9734	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9735	 1	 1.779	 0.201	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9736	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9737	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9738	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9739	 1	 2.859	 0.424	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9740	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9741	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9742	 1	 0.536	 0.129	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9743	 1	 2.835	 0.575	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9744	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9745	 1	 3.623	 0.639	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9746	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9747	 1	 5.01	 1.971	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9748	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9749	 1	 5.01	 0.18	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9750	 1	 5.761	 1.442	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9751	 1	 15.687	 3.817	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9752	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9753	 1	 11.974	 4.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9754	 1	 11.974	 2.273	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9755	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9756	 1	 11.974	 5.89	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9757	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9758	 1	 10.514	 3.035	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9759	 1	 10.869	 5.302	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9760	 1	 13.059	 0.724	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9761	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9762	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9763	 1	 10.514	 2.874	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9764	 1	 6.015	 1.913	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9765	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9766	 1	 6.313	 0.819	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9767	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9768	 1	 6.015	 1.042	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9769	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9770	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9771	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9772	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9773	 1	 12.99	 2.509	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9774	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9775	 1	 0.0	 0.0	 0.0	 4.34975552569	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9776	 1	 12.99	 9.469	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9777	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9778	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9779	 1	 12.99	 2.203	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9780	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9781	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9782	 1	 12.99	 0.886	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9783	 1	 5.248	 1.355	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9784	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9785	 1	 2.271	 0.208	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9786	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9787	 1	 7.886	 1.415	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9788	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9789	 1	 5.044	 1.918	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9790	 1	 6.722	 1.414	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9791	 1	 3.201	 1.027	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9792	 1	 4.213	 1.151	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9793	 1	 3.201	 0.811	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9794	 1	 10.586	 2.591	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9795	 1	 10.586	 1.161	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9796	 1	 0.0	 0.0	 0.0	 -48.3785728031	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9797	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9798	 1	 10.586	 2.583	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9799	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9800	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9801	 1	 10.586	 3.603	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9802	 1	 5.181	 1.727	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9803	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9804	 1	 5.181	 1.831	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9805	 1	 5.062	 0.803	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9806	 1	 0.908	 0.164	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9807	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9808	 1	 5.181	 2.524	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9809	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9810	 1	 3.139	 0.555	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9811	 1	 3.526	 1.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9812	 1	 3.55	 0.454	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9813	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9814	 1	 2.665	 0.506	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9815	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9816	 1	 2.992	 1.151	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9817	 1	 1.98	 0.864	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9818	 1	 2.859	 0.916	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9819	 1	 2.151	 0.416	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9820	 1	 1.809	 0.506	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9821	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9822	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9823	 1	 11.858	 2.353	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9824	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9825	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9826	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9827	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9828	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9829	 1	 11.858	 1.841	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9830	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9831	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9832	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9833	 1	 11.858	 7.436	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9834	 1	 12.417	 3.603	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9835	 1	 2.367	 0.826	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9836	 1	 2.367	 0.581	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9837	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9838	 1	 4.139	 1.003	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9839	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9840	 1	 4.415	 1.995	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9841	 1	 8.822	 3.429	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9842	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9843	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9844	 1	 4.28	 1.124	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9845	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9846	 1	 4.28	 0.506	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9847	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9848	 1	 4.28	 0.983	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9849	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9850	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9851	 1	 1.28	 0.067	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9852	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9853	 1	 1.69	 0.402	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9854	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9855	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9856	 1	 1.69	 0.03	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9857	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9858	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9859	 1	 1.69	 0.648	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9860	 1	 5.965	 2.666	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9861	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9862	 1	 5.418	 1.511	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9863	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9864	 1	 5.963	 2.236	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9865	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9866	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9867	 1	 4.489	 1.831	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9868	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9869	 1	 4.705	 0.655	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9870	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9871	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9872	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9873	 1	 4.28	 1.526	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9874	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9875	 1	 2.069	 0.275	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9876	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9877	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9878	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9879	 1	 10.55	 2.41	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9880	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9881	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9882	 1	 11.048	 4.973	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9883	 1	 12.142	 1.094	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9884	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9885	 1	 11.048	 2.777	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9886	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9887	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9888	 1	 10.318	 2.918	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9889	 1	 11.301	 3.231	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9890	 1	 9.853	 1.301	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9891	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9892	 1	 9.853	 4.337	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9893	 1	 4.377	 1.608	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9894	 1	 4.377	 2.226	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9895	 1	 4.377	 2.308	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9896	 1	 1.362	 0.097	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9897	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9898	 1	 3.67	 1.407	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9899	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9900	 1	 4.69	 0.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9901	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9902	 1	 5.308	 0.864	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9903	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9904	 1	 7.303	 0.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9905	 1	 5.308	 2.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9906	 1	 6.536	 1.876	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9907	 1	 6.536	 2.464	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9908	 1	 6.536	 0.923	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9909	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9910	 1	 6.536	 1.109	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9911	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9912	 1	 11.368	 3.603	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9913	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9914	 1	 11.368	 6.239	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9915	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9916	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9917	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9918	 1	 11.859	 3.312	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9919	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9920	 1	 0.0	 0.0	 0.0	 -5.96762470683	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9921	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9922	 1	 11.368	 2.598	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9923	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9924	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9925	 1	 1.102	 0.387	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9926	 1	 2.196	 0.838	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9927	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9928	 1	 2.382	 0.625	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9929	 1	 2.382	 0.506	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9930	 1	 2.456	 0.291	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9931	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9932	 1	 9.09	 1.728	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9933	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9934	 1	 10.422	 2.911	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9935	 1	 10.66	 5.032	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9936	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9937	 1	 8.978	 3.089	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9938	 1	 2.126	 1.436	 0.0	 -4.08412166625	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9939	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9940	 1	 2.126	 0.604	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9941	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9942	 1	 2.126	 0.405	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9943	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9944	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9945	 1	 7.98	 1.809	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9946	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9947	 1	 7.621	 3.036	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9948	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9949	 1	 7.98	 2.844	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9950	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9951	 1	 7.98	 1.965	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9952	 1	 2.51	 1.077	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9953	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9954	 1	 1.258	 0.739	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9955	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9956	 1	 2.725	 0.864	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9957	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9958	 1	 2.331	 0.164	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9959	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9960	 1	 0.566	 0.134	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9961	 1	 1.757	 0.491	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9962	 1	 3.491	 1.176	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9963	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9964	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9965	 1	 1.742	 1.094	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9966	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9967	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9968	 1	 1.742	 0.998	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9969	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9970	 1	 12.641	 0.804	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9971	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9972	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9973	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9974	 1	 12.641	 3.611	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9975	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9976	 1	 12.641	 4.005	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9977	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9978	 1	 12.641	 1.891	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9979	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9980	 1	 2.084	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9981	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9982	 1	 2.59	 0.425	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9983	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9984	 1	 1.303	 0.462	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9985	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9986	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9987	 1	 6.417	 0.156	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9988	 1	 6.417	 1.824	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9989	 1	 6.417	 1.295	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9990	 1	 6.417	 0.633	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9991	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9992	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9993	 1	 1.578	 0.186	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9994	 1	 3.119	 0.447	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9995	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9996	 1	 3.119	 0.454	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9997	 1	 3.119	 0.931	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9998	 1	 1.199	 0.864	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9999	 1	 0.983	 0.298	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10000	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10001	 1	 5.204	 1.362	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10002	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10003	 1	 10.406	 2.799	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10004	 1	 5.956	 0.789	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10005	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10006	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10007	 1	 13.147	 4.243	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10008	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10009	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10010	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10011	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10012	 1	 13.147	 4.928	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10013	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10014	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10015	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10016	 1	 13.147	 2.047	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10017	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10018	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10019	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10020	 1	 13.147	 3.908	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10021	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10022	 1	 13.147	 4.191	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10023	 1	 1.668	 0.566	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10024	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10025	 1	 1.668	 0.365	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10026	 1	 1.668	 0.476	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10027	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10028	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10029	 1	 1.512	 0.494	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10030	 1	 4.116	 1.003	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10031	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10032	 1	 2.129	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10033	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10034	 1	 6.558	 2.568	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10035	 1	 5.256	 1.683	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10036	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10037	 1	 4.98	 2.539	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10038	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10039	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10040	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10041	 1	 4.809	 1.734	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10042	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10043	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10044	 1	 4.266	 1.28	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10045	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10046	 1	 4.266	 0.685	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10047	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10048	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10049	 1	 1.645	 0.261	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10050	 1	 2.821	 1.042	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10051	 1	 2.821	 0.722	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10052	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10053	 1	 2.821	 0.186	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10054	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10055	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10056	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10057	 1	 13.765	 2.122	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10058	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10059	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10060	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10061	 1	 13.765	 4.541	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10062	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10063	 1	 13.765	 3.804	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10064	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10065	 1	 13.765	 5.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10066	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10067	 1	 0.0	 0.0	 0.0	 38.399278743	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10068	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10069	 1	 17.07	 3.156	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10070	 1	 17.07	 4.995	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10071	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10072	 1	 17.07	 1.199	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10073	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10074	 1	 17.07	 6.283	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10075	 1	 17.07	 2.591	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10076	 1	 0.0	 0.0	 0.0	 83.5098082207	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10077	 1	 29.368	 9.521	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10078	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10079	 1	 5.315	 2.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10080	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10081	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10082	 1	 5.315	 0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10083	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10084	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10085	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10086	 1	 5.315	 2.226	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10087	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10088	 1	 1.363	 0.236	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10089	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10090	 1	 2.221	 0.691	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10091	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10092	 1	 2.888	 1.124	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10093	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10094	 1	 2.702	 0.253	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10095	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10096	 1	 2.516	 0.476	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10097	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10098	 1	 13.392	 2.725	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10099	 1	 0.0	 0.0	 0.0	 12.1314446324	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10100	 1	 12.306	 0.655	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10101	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10102	 1	 12.306	 1.489	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10103	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10104	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10105	 1	 12.306	 3.052	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10106	 1	 12.536	 3.208	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10107	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10108	 1	 12.536	 3.811	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10109	 1	 14.085	 3.432	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10110	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10111	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10112	 1	 12.536	 1.251	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10113	 1	 12.298	 3.432	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10114	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10115	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10116	 1	 17.569	 4.057	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10117	 1	 12.298	 6.089	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10118	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10119	 1	 5.271	 2.062	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10120	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10121	 1	 8.383	 1.437	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10122	 1	 5.271	 1.809	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10124	 1	 9.097	 2.665	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10125	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10126	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10127	 1	 9.097	 1.913	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10128	 1	 9.097	 2.97	 0.0	 -11.2440529222	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10129	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10130	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10131	 1	 9.097	 3.856	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10132	 1	 5.598	 1.161	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10133	 1	 0.0	 0.0	 0.0	 16.3458670736	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10134	 1	 5.598	 3.037	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10135	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10136	 1	 3.112	 0.246	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10137	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10138	 1	 3.112	 0.179	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10139	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10140	 1	 10.675	 1.012	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10141	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10142	 1	 10.675	 2.203	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10143	 1	 0.0	 0.0	 0.0	 -60.255709126	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10144	 1	 10.675	 1.273	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10145	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10146	 1	 10.675	 2.762	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10147	 1	 13.638	 3.767	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10148	 1	 13.638	 2.799	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10149	 1	 13.638	 3.372	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10150	 1	 13.638	 1.72	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10151	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10152	 1	 12.112	 2.382	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10153	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10154	 1	 13.921	 3.394	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10155	 1	 13.921	 1.689	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10156	 1	 12.112	 2.434	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10157	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10158	 1	 12.112	 1.072	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10159	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10160	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10161	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10162	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10163	 1	 10.117	 2.792	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10164	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10165	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10166	 1	 10.117	 2.092	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10167	 1	 10.117	 1.347	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10168	 1	 10.117	 1.452	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10169	 1	 4.437	 0.878	 0.0	 23.4732544737	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10170	 1	 4.437	 0.409	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10171	 1	 4.437	 0.774	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10172	 1	 13.028	 4.928	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10173	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10174	 1	 13.028	 4.333	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10176	 1	 0.0	 0.0	 0.0	 6.4742679189	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10177	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10178	 1	 13.028	 1.571	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10179	 1	 13.028	 0.663	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10180	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10181	 1	 13.028	 5.725	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10182	 1	 6.916	 3.558	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10183	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10184	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10185	 1	 5.211	 2.062	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10186	 1	 0.141	 0.052	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10187	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10188	 1	 5.352	 2.203	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10189	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10190	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10191	 1	 8.368	 1.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10192	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10193	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10194	 1	 8.368	 2.338	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10195	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10196	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10197	 1	 13.966	 3.179	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10198	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10199	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10200	 1	 8.368	 1.794	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10201	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10202	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10203	 1	 3.096	 0.789	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10204	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10205	 1	 11.844	 6.231	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10206	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10207	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10208	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10209	 1	 11.844	 4.802	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10210	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10211	 1	 13.653	 0.648	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10213	 1	 12.357	 2.718	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10214	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10215	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10216	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10217	 1	 1.214	 0.222	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10218	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10219	 1	 2.427	 0.342	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10220	 1	 19.251	 6.313	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10221	 1	 19.251	 4.973	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10222	 1	 19.251	 4.668	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10223	 1	 20.084	 0.404	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10224	 1	 0.0	 0.0	 0.0	 26.9298285555	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10225	 1	 19.251	 3.819	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10226	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10227	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10228	 1	 12.753	 2.144	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10229	 1	 12.224	 0.648	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10230	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10231	 1	 12.224	 5.382	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10232	 1	 12.224	 2.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10233	 1	 12.224	 3.365	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10234	 1	 3.268	 0.186	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10235	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10236	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10237	 1	 3.268	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10238	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10239	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10240	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10241	 1	 3.268	 0.469	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10242	 1	 10.132	 0.432	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10243	 1	 10.132	 5.025	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10244	 1	 10.132	 0.439	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10245	 1	 10.132	 1.102	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10246	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10247	 1	 3.953	 0.625	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10248	 1	 4.593	 2.658	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10249	 1	 4.839	 1.109	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10250	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10251	 1	 18.251	 6.508	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10252	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10253	 1	 1.934	 0.847	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10254	 1	 17.494	 9.097	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10255	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10256	 1	 18.251	 3.767	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10257	 1	 20.177	 2.717	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10258	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10259	 1	 18.251	 6.345	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10260	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10261	 1	 3.521	 1.467	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10262	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10263	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10264	 1	 9.7	 3.633	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10265	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10266	 1	 9.7	 0.156	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10267	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10268	 1	 9.7	 1.846	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10269	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10270	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10271	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10272	 1	 9.7	 3.067	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10273	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10274	 1	 8.74	 3.551	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10275	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10276	 1	 9.118	 1.678	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10277	 1	 8.74	 1.839	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10278	 1	 8.74	 4.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10279	 1	 5.338	 0.767	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10280	 1	 5.338	 0.834	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10281	 1	 5.658	 0.104	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10282	 1	 5.978	 2.442	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10283	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10284	 1	 5.263	 1.132	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10285	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10286	 1	 5.263	 2.486	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10287	 1	 5.263	 1.213	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10288	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10289	 1	 5.263	 1.615	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10290	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10291	 1	 1.496	 0.351	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10292	 1	 0.603	 0.223	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10293	 1	 0.603	 0.112	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10294	 1	 0.311	 0.109	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10295	 1	 0.59	 0.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10296	 1	 1.336	 0.054	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10297	 1	 2.836	 0.694	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10298	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10299	 1	 11.725	 7.072	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10300	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10301	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10302	 1	 11.725	 4.958	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10303	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10304	 1	 11.725	 2.159	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10305	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10306	 1	 14.048	 2.166	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10307	 1	 0.0	 0.0	 0.0	 -0.00256428629601	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10308	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10309	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10310	 1	 14.688	 3.149	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10311	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10312	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10313	 1	 9.976	 2.122	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10314	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10315	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10316	 1	 9.976	 2.189	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10317	 1	 9.976	 4.258	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10318	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10319	 1	 9.469	 2.419	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10320	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10321	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10322	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10323	 1	 9.469	 0.439	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10324	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10325	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10326	 1	 9.469	 4.37	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10327	 1	 0.313	 0.104	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10328	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10329	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10330	 1	 9.469	 2.144	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10331	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10332	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10333	 1	 0.622	 0.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10334	 1	 14.151	 6.128	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10335	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10336	 1	 14.151	 3.713	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10337	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10338	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10339	 1	 14.151	 5.274	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10340	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10341	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10342	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10343	 1	 14.151	 3.402	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10344	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10345	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10346	 1	 14.151	 2.097	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10347	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10348	 1	 14.78	 2.027	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10349	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10350	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10351	 1	 14.167	 6.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10352	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10353	 1	 14.78	 5.724	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10354	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10355	 1	 14.167	 3.931	 0.0	 15.6598106939	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10356	 1	 14.78	 4.629	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10357	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10358	 1	 19.494	 10.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10360	 1	 19.494	 1.406	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10361	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10362	 1	 21.164	 2.447	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10363	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10364	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10365	 1	 19.494	 6.252	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10366	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10367	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10368	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10369	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10370	 1	 19.494	 8.256	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10371	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10372	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10373	 1	 3.34	 0.217	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10374	 1	 0.261	 0.052	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10375	 1	 1.727	 0.32	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10376	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10377	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10378	 1	 4.615	 0.596	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10379	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10380	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10381	 1	 5.988	 0.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10382	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10383	 1	 4.712	 1.213	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10384	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10385	 1	 4.712	 2.367	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10386	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10387	 1	 2.702	 0.186	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10388	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10389	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10390	 1	 2.819	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10391	 1	 3.32	 0.849	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10392	 1	 7.432	 2.345	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10393	 1	 5.701	 2.28	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10394	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10395	 1	 4.556	 0.73	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10396	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10397	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10398	 1	 2.128	 0.582	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10399	 1	 2.128	 0.28	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10400	 1	 2.128	 0.179	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10401	 1	 13.638	 5.188	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10402	 1	 13.638	 1.569	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10403	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10404	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10405	 1	 18.585	 6.325	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10406	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10407	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10408	 1	 13.638	 2.353	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10409	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10410	 1	 4.939	 1.678	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10411	 1	 4.939	 2.159	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10412	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10413	 1	 3.529	 0.744	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10415	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10416	 1	 2.136	 0.432	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10417	 1	 5.3	 1.682	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10418	 1	 5.568	 0.975	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10419	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10420	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10421	 1	 5.3	 1.072	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10422	 1	 1.385	 0.164	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10423	 1	 2.89	 1.538	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10424	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10425	 1	 0.924	 0.412	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10426	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10427	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10428	 1	 9.25	 0.497	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10429	 1	 4.947	 0.404	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10430	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10431	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10432	 1	 2.718	 0.792	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10433	 1	 2.718	 0.668	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10434	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10435	 1	 6.089	 1.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10436	 1	 6.089	 0.582	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10437	 1	 6.089	 1.048	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10438	 1	 0.0	 0.0	 0.0	 -100.03802167	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10439	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10440	 1	 8.994	 1.724	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10441	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10442	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10443	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10444	 1	 2.905	 0.87	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10445	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10446	 1	 13.924	 2.996	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10447	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10448	 1	 6.967	 4.303	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10449	 1	 0.938	 0.089	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10450	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10451	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10452	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10453	 1	 17.475	 2.221	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10454	 1	 20.193	 11.603	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10455	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10456	 1	 17.475	 6.974	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10457	 1	 17.475	 16.403	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10458	 1	 18.174	 4.916	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10459	 1	 0.0	 0.0	 0.0	 12.3062598602	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10460	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10461	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10462	 1	 17.475	 2.812	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10463	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10464	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10465	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10466	 1	 4.458	 0.256	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10467	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10468	 1	 4.458	 0.746	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10469	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10470	 1	 4.458	 0.963	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10471	 1	 2.182	 0.357	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10472	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10473	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10474	 1	 1.064	 0.093	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10475	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10476	 1	 1.724	 0.318	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10477	 1	 1.724	 0.551	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10478	 1	 1.817	 0.738	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10479	 1	 0.388	 0.093	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10480	 1	 6.454	 2.648	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10481	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10482	 1	 6.485	 1.342	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10483	 1	 6.454	 1.188	 0.0	 -22.6045633171	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10484	 1	 1.03	 0.117	 0.0	 -21.9174265595	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10485	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10486	 1	 1.116	 0.304	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10487	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10488	 1	 2.232	 0.819	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10489	 1	 0.827	 0.265	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10490	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10491	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10492	 1	 1.654	 0.312	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10493	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10494	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10495	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10496	 1	 0.579	 0.147	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10497	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10498	 1	 2.989	 0.663	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10499	 1	 0.64	 0.343	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10500	 1	 0.617	 0.123	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10501	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10502	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10503	 1	 4.737	 1.713	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10504	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10505	 1	 4.737	 1.311	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10507	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10508	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10509	 1	 4.737	 0.494	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10510	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10511	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10512	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10513	 1	 2.43	 0.309	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10514	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10515	 1	 2.43	 0.802	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10516	 1	 2.7	 0.108	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10517	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10518	 1	 1.234	 0.208	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10519	 1	 2.476	 0.511	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10520	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10521	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10522	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10523	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10524	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10525	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10526	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10527	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10528	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10529	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10530	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10531	 1	 0.134	 0.03	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10532	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10533	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10534	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10535	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10536	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10537	 1	 0.141	 0.007	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10538	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10539	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10540	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10541	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10542	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10543	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10544	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10545	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10546	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10547	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10548	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10549	 1	 0.0	 0.0	 0.0	 -64.9359783344	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10550	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10551	 1	 2.01	 0.439	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10552	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10553	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10554	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10555	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10556	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10557	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10558	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10559	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10560	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10561	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10562	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10563	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10564	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10565	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10566	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10567	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10568	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10569	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10570	 1	 0.0	 0.0	 0.0	 -17.6928817845	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10571	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10572	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10573	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10574	 1	 0.808	 0.078	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10575	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10576	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10577	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10578	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10579	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10580	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10581	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10582	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10583	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10584	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10585	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10586	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10587	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10588	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10589	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10590	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10591	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10592	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10593	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10594	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10595	 1	 0.037	 0.007	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10596	 1	 0.037	 0.015	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10597	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10598	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10599	 1	 0.0	 0.0	 0.0	 -342.430813396	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10600	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10601	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10602	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10603	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10604	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10605	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10606	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10607	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10608	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10609	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10610	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10611	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10612	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10613	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10614	 1	 0.311	 0.078	 0.0	 -93.3091659497	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10615	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10616	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10617	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10618	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10619	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10620	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10621	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10622	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10623	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10624	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10625	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10626	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10627	 1	 0.0	 0.0	 0.0	 -0.00190961672358	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10628	 1	 0.744	 0.201	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10629	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10630	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10631	 1	 0.0	 0.0	 0.0	 -5.56848747291	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10632	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10633	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10634	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10635	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10636	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10637	 1	 0.03	 0.007	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10638	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10639	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10640	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10641	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10642	 1	 0.61	 0.194	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10643	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10644	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10645	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10646	 1	 1.55	 0.911	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10647	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10648	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10649	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10650	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10651	 1	 2.196	 0.171	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10652	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10653	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10654	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10655	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10656	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10657	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10658	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10659	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10660	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10661	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10662	 1	 0.59	 0.101	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10663	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10664	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10665	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10666	 1	 0.238	 0.045	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10667	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10668	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10669	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10670	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10671	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10672	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10673	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10674	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10675	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10676	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10677	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10678	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10679	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10680	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10681	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10682	 1	 0.625	 0.186	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10683	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10684	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10685	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10686	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10687	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10688	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10689	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10690	 1	 0.208	 0.015	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10691	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10692	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10693	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10694	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10695	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10696	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10697	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10698	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10699	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10700	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10701	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10702	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10703	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10704	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10705	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10706	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10707	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10708	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10709	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10710	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10711	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10712	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10713	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10714	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10715	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10716	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10717	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10718	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10719	 1	 0.499	 0.082	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10720	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10721	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10722	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10723	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10724	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10725	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10726	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10727	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10728	 1	 3.86	 1.258	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10729	 1	 0.955	 0.039	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10730	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10731	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10732	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10733	 1	 1.854	 0.811	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10734	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10735	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10736	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10737	 1	 0.0	 0.0	 0.0	 -0.00135034659464	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10738	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10739	 1	 0.924	 0.239	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10740	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10741	 1	 0.466	 0.047	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10742	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10743	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10744	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10745	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10746	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10747	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10748	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10749	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10750	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10751	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10752	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10753	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10754	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10755	 1	 0.372	 0.082	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10756	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10757	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10758	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10759	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10760	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10761	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10762	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10763	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10764	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10765	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10766	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10767	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10768	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10769	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10770	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10771	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10772	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10773	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10774	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10775	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10776	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10777	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10778	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10779	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10780	 1	 0.0	 0.0	 0.0	 -8.9711641154	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10781	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10782	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10783	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10784	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10785	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10786	 1	 1.414	 0.298	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10787	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10788	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10789	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10790	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10791	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10792	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10793	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10794	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10795	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10796	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10797	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10798	 1	 0.0	 0.0	 0.0	 -110.113267859	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10799	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10800	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10801	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10802	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10803	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10804	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10805	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10806	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10807	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10808	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10809	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10810	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10811	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10812	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10813	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10814	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10815	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10816	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10817	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10818	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10819	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10820	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10821	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10822	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10823	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10824	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10825	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10826	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10827	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10828	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10829	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10830	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10831	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10832	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10833	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10834	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10835	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10836	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10837	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10838	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10839	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10840	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10841	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10842	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10843	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10844	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10845	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10846	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10847	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10848	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10849	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10850	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10851	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10852	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10853	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10854	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10855	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10856	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10857	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10858	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10859	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10860	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10861	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10862	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10863	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10864	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10865	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10866	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10867	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10868	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10869	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10870	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10871	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10872	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10873	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10874	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10875	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10876	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10877	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10878	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10879	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10880	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10881	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10882	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10883	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10884	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10885	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10886	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10887	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10888	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10889	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10890	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10891	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10892	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10893	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10894	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10895	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10896	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10897	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10898	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10899	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10900	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10901	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10902	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10903	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10904	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10905	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10906	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10907	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10908	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10909	 1	 0.0	 0.0	 0.0	 -15.5097956155	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10910	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10911	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10912	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10913	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10914	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10915	 1	 0.0	 0.0	 0.0	 -47.5069158449	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10916	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10917	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10918	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10919	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10920	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10921	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10922	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10923	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10924	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10925	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10926	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10927	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10928	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10929	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10930	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10931	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10932	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10933	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10934	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10935	 1	 0.0	 0.0	 0.0	 -202.523730037	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10936	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10937	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10938	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10939	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10940	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10941	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10942	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10943	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10944	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10945	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10946	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10947	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10948	 1	 0.0	 0.0	 0.0	 -132.537522292	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10949	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10950	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10951	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10952	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10953	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10954	 1	 0.0	 0.0	 0.0	 -228.193742848	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10955	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10956	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10957	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10958	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10959	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10960	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10961	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10962	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10963	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10964	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10965	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10966	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10967	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10968	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10969	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10970	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10971	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10972	 1	 0.0	 0.0	 0.0	 -114.10464646	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10973	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10974	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10975	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10976	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10977	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10978	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10979	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10980	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10981	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10982	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10983	 1	 0.0	 0.0	 0.0	 -79.2546454256	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10984	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10985	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10986	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10987	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10988	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10989	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10990	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10991	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10992	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10993	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10994	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10995	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10996	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10997	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10998	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10999	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11000	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11001	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11002	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11003	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11004	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11005	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11006	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11007	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11008	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11009	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11010	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11011	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11012	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11013	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11014	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11015	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11016	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11017	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11018	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11019	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11020	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11021	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11022	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11023	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11024	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11025	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11026	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11027	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11028	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11029	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11030	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11031	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11032	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11033	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11034	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11035	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11036	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11037	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11038	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11039	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11040	 1	 0.0	 0.0	 0.0	 0.000771308183212	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11041	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11042	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11043	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11044	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11045	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11046	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11047	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11048	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11049	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11050	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11051	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11052	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11053	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11054	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11055	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11056	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11057	 1	 0.0	 0.0	 0.0	 -100.775964386	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11058	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11059	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11060	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11061	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11062	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11063	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11064	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11065	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11066	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11067	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11068	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11069	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11070	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11071	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11072	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11073	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11074	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11075	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11076	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11077	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11078	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11079	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11080	 1	 0.0	 0.0	 0.0	 -0.00298369103407	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11081	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11082	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11083	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11084	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11085	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11086	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11087	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11088	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11089	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11090	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11091	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11092	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11093	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11094	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11095	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11096	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11097	 1	 0.0	 0.0	 0.0	 -70.7879930491	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11098	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11099	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11100	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11101	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11102	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11103	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11104	 1	 0.0	 0.0	 0.0	 -136.099168132	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11105	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11106	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11107	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11108	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11109	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11110	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11111	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11112	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11113	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11114	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11115	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11116	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11117	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11118	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11119	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11120	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11121	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11122	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11124	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11125	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11126	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	11127	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11128	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11129	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11130	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11131	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11132	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11133	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11134	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11135	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11136	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11137	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11138	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11139	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11140	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11141	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11142	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11143	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11144	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11145	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11146	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11147	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11148	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11149	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	11150	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11151	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11152	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11153	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11154	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11155	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11156	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11157	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11158	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11159	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11160	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11161	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11162	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11163	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11164	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11165	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11166	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11167	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11168	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11169	 1	 0.0	 0.0	 0.0	 -459.152665594	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11170	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11171	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11172	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11173	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11174	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11176	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11177	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11178	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11179	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11180	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11181	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11182	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11183	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11184	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11185	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11186	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11187	 1	 0.0	 0.0	 0.0	 -341.85107642	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11188	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11189	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11190	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11191	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11192	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11193	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11194	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11195	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11196	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11197	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11198	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11199	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11200	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11201	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11202	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11203	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11204	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11205	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11206	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11207	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11208	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11209	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11210	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11211	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11212	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11213	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11214	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11215	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11216	 1	 0.0	 0.0	 0.0	 -0.010366077793	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11217	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11218	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11219	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11220	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11221	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11222	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11223	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11224	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11225	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11226	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11227	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11228	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11229	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11230	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11231	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11232	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11233	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11234	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11235	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11236	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11237	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11238	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11239	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11240	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11241	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11242	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11243	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	11244	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11245	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11246	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11247	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11248	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11249	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11250	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11251	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11252	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11253	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11254	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11255	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11256	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11257	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11258	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11259	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11260	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11261	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11262	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11263	 1	 3.521	 0.908	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11264	 1	 5.643	 1.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11265	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11266	 1	 3.983	 0.849	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11267	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11268	 1	 6.395	 1.362	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11269	 1	 6.395	 2.807	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11270	 1	 6.395	 1.295	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11271	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11272	 1	 4.817	 1.37	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11273	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11274	 1	 4.817	 1.668	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11276	 1	 4.817	 0.603	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11277	 1	 4.087	 1.973	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11278	 1	 8.174	 1.199	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11279	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11281	 1	 11.874	 3.238	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11282	 1	 11.874	 1.504	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11283	 1	 11.874	 3.789	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11284	 1	 0.0	 0.0	 0.0	 -257.048692776	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11285	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11286	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11287	 1	 11.874	 4.042	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11289	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11290	 1	 14.643	 2.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11291	 1	 14.643	 4.995	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11292	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11294	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11295	 1	 14.643	 3.238	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11296	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11297	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11298	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11299	 1	 14.643	 10.578	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11300	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11301	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11302	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11303	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11304	 1	 10.512	 3.462	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11305	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11306	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11307	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11308	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11309	 1	 10.512	 1.645	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11310	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11311	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11312	 1	 10.512	 1.087	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11313	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11314	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11315	 1	 10.512	 2.799	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11316	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11317	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11318	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11319	 1	 0.0	 0.0	 0.0	 15.3548377974	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11320	 1	 3.983	 1.027	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11321	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11322	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11323	 1	 6.626	 0.983	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11324	 1	 6.596	 1.831	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11325	 1	 3.201	 0.953	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11326	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11327	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11328	 1	 6.439	 2.747	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11329	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11330	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11331	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11332	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11333	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11334	 1	 14.963	 6.655	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11335	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11336	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11337	 1	 9.387	 1.809	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11338	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11339	 1	 9.387	 1.913	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11340	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11341	 1	 9.387	 0.983	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11342	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11343	 1	 9.387	 5.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11344	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11345	 1	 3.179	 1.452	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11346	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11347	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11348	 1	 3.179	 0.797	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11349	 1	 3.052	 1.779	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11350	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11351	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11352	 1	 6.447	 2.114	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11353	 1	 6.447	 2.174	 0.0	 15.2104721178	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11354	 1	 12.894	 1.586	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11355	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11356	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11357	 1	 14.926	 3.067	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11358	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11359	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11360	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11361	 1	 14.926	 5.985	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11362	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11363	 1	 14.859	 1.325	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11364	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11365	 1	 14.859	 5.382	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11366	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11367	 1	 14.859	 2.874	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11368	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11369	 1	 1.854	 1.065	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11370	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11371	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11372	 1	 9.521	 1.065	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11373	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11374	 1	 9.521	 2.397	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11375	 1	 9.521	 2.978	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11376	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11377	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11379	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11380	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11381	 1	 9.521	 3.424	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11382	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11383	 1	 13.966	 3.879	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11384	 1	 13.966	 0.454	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11385	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11386	 1	 15.455	 2.807	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11387	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11388	 1	 13.966	 2.397	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11389	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11390	 1	 14.479	 7.563	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11392	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11393	 1	 14.479	 1.243	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11395	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11396	 1	 14.479	 3.022	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11397	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11398	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11399	 1	 0.0	 0.0	 0.0	 -76.3889382262	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11400	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11401	 1	 19.393	 2.568	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11403	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11404	 1	 14.479	 2.159	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11405	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11406	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11407	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11408	 1	 2.174	 0.618	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11409	 1	 12.209	 1.385	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11411	 1	 12.209	 4.325	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11413	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11414	 1	 12.209	 6.655	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11415	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11416	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11417	 1	 0.0	 0.0	 0.0	 -69.836816408	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11418	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11419	 1	 12.209	 2.807	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11420	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11422	 1	 1.295	 0.439	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11423	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11424	 1	 2.591	 0.834	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11425	 1	 0.0	 0.0	 0.0	 8.3217151291	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11426	 1	 1.839	 0.097	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11427	 1	 3.38	 1.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11428	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11429	 1	 6.834	 2.524	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11430	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11431	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11432	 1	 5.762	 0.945	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11433	 1	 14.881	 1.662	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11434	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11435	 1	 17.327	 8.597	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11436	 1	 14.881	 3.107	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11437	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11438	 1	 14.881	 2.617	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11439	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11440	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11441	 1	 14.881	 5.856	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11442	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11443	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11444	 1	 2.345	 0.797	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11445	 1	 2.047	 0.804	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11446	 1	 1.221	 0.551	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11447	 1	 2.449	 0.581	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11448	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11449	 1	 1.087	 0.253	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11450	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11451	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11452	 1	 6.073	 1.569	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11453	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11454	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11455	 1	 11.953	 8.893	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11456	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11457	 1	 6.073	 1.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11458	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11460	 1	 6.073	 0.784	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11461	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11462	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11463	 1	 8.675	 2.151	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11464	 1	 8.675	 2.081	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11465	 1	 8.675	 4.241	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11466	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11467	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11468	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11469	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11470	 1	 8.675	 2.516	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11471	 1	 11.487	 5.476	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11472	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11474	 1	 17.374	 0.784	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11475	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11476	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11477	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11478	 1	 11.075	 1.856	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11479	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11480	 1	 11.075	 3.487	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11482	 1	 20.038	 4.707	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11483	 1	 7.075	 0.559	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11484	 1	 12.962	 8.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11485	 1	 10.656	 3.922	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11486	 1	 15.3	 2.307	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11487	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11488	 1	 5.18	 1.934	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11489	 1	 5.623	 0.334	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11490	 1	 11.246	 1.398	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11491	 1	 5.623	 2.058	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11492	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11493	 1	 3.082	 2.084	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11494	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11495	 1	 9.097	 0.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11496	 1	 9.097	 3.462	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11497	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11498	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11499	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11500	 1	 9.097	 1.079	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11501	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11502	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11503	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11504	 1	 9.097	 1.846	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11505	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11506	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11507	 1	 5.658	 0.715	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11508	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11509	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11510	 1	 5.658	 0.566	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11511	 1	 5.658	 0.246	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11512	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11513	 1	 5.807	 1.519	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11514	 1	 7.2	 2.656	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11515	 1	 0.0	 0.0	 0.0	 18.3915793652	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11516	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11517	 1	 12.885	 1.359	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11518	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11519	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11520	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11521	 1	 7.2	 3.153	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11522	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11523	 1	 7.2	 2.221	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11524	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11525	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11526	 1	 2.843	 0.691	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11527	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11528	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11529	 1	 6.558	 1.318	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11530	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11531	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11532	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11533	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11534	 1	 6.558	 1.146	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11535	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11536	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11537	 1	 6.558	 1.444	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11538	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11539	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11540	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11541	 1	 14.062	 4.437	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11543	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11544	 1	 7.504	 3.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11545	 1	 7.504	 1.117	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11546	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11547	 1	 7.504	 2.099	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11548	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11549	 1	 1.949	 0.303	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11550	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11551	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11552	 1	 1.949	 0.295	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11553	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11554	 1	 1.949	 0.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11555	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11556	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11557	 1	 9.693	 0.963	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11558	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11559	 1	 9.848	 3.029	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11560	 1	 9.693	 1.072	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11561	 1	 14.112	 5.305	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11562	 1	 14.112	 1.134	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11563	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11564	 1	 14.112	 5.359	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11565	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11566	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11567	 1	 14.112	 6.967	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11568	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11569	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11570	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11571	 1	 14.112	 0.458	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11572	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11573	 1	 2.936	 0.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11574	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11575	 1	 14.919	 3.782	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11576	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11577	 1	 15.564	 0.676	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11578	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11579	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11580	 1	 15.564	 6.959	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11581	 1	 15.727	 2.843	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11582	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11583	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11584	 1	 15.564	 2.656	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11585	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11586	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11587	 1	 6.299	 0.381	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11588	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11589	 1	 6.037	 4.474	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11590	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11591	 1	 6.299	 4.093	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11592	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11593	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11594	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11595	 1	 14.57	 2.586	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11596	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11597	 1	 14.57	 3.534	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11598	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11599	 1	 14.725	 9.056	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11600	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11601	 1	 14.57	 1.476	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11602	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11603	 1	 13.675	 2.442	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11605	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11606	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11607	 1	 13.675	 4.534	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11608	 1	 13.675	 4.943	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11609	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11610	 1	 16.597	 5.771	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11611	 1	 26.29	 1.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11612	 1	 16.597	 4.784	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11613	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11614	 1	 16.597	 5.398	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11615	 1	 10.19	 4.761	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11616	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11617	 1	 10.19	 2.726	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11618	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11619	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11620	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11621	 1	 10.19	 2.687	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11623	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11624	 1	 11.634	 3.829	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11625	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11626	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11627	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11628	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11629	 1	 38.553	 1.468	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11630	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11631	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11632	 1	 27.696	 15.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11633	 1	 19.277	 4.637	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11634	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11635	 1	 35.874	 3.309	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11636	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11637	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11638	 1	 19.277	 1.654	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11639	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11640	 1	 15.209	 6.134	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11641	 1	 15.209	 2.233	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11642	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11643	 1	 15.209	 0.878	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11644	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11645	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11646	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11647	 1	 15.209	 1.601	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11648	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11649	 1	 15.209	 3.134	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11650	 1	 0.0	 0.0	 0.0	 -0.000252760198934	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11651	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11652	 1	 8.264	 0.808	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11653	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11655	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11656	 1	 8.264	 4.054	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11657	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11658	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11659	 1	 8.264	 0.916	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11660	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11662	 1	 11.463	 3.068	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11663	 1	 11.463	 6.042	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11664	 1	 11.463	 10.236	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11665	 1	 12.916	 3.083	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11666	 1	 14.997	 2.408	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11667	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11668	 1	 14.997	 4.458	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11669	 1	 14.997	 1.996	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11670	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11671	 1	 14.997	 4.691	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11672	 1	 15.656	 5.673	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11673	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11674	 1	 15.656	 5.196	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11675	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11676	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11677	 1	 15.656	 5.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11678	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11679	 1	 15.656	 5.114	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11680	 1	 15.656	 1.898	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11681	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11682	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11683	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11684	 1	 28.266	 6.424	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11685	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11686	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11687	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11688	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11689	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11690	 1	 14.591	 1.191	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11691	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11692	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11693	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11694	 1	 14.591	 1.839	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11695	 1	 14.591	 2.271	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11696	 1	 2.369	 0.528	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11697	 1	 2.369	 0.349	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11698	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11699	 1	 2.369	 0.233	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11700	 1	 13.057	 4.868	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11701	 1	 13.057	 0.737	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11702	 1	 13.057	 5.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11703	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11704	 1	 13.057	 3.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11705	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11706	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11707	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11708	 1	 13.057	 4.191	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11709	 1	 5.472	 0.864	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11711	 1	 5.472	 2.367	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11712	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11713	 1	 12.1	 4.481	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11714	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11715	 1	 0.0	 0.0	 0.0	 39.6978842771	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11716	 1	 12.1	 3.479	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11717	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11718	 1	 12.1	 3.666	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11719	 1	 12.1	 1.157	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11720	 1	 12.596	 4.057	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11721	 1	 18.068	 6.521	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11722	 1	 12.596	 1.005	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11723	 1	 12.596	 2.918	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11724	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11725	 1	 15.471	 1.848	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11726	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11727	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11728	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11729	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11730	 1	 15.471	 4.349	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11731	 1	 15.471	 1.522	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11732	 1	 0.0	 0.0	 0.0	 23.2048253719	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11733	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11734	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11735	 1	 18.462	 3.64	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11736	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11737	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11738	 1	 24.321	 2.405	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11739	 1	 18.462	 10.586	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11740	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11741	 1	 24.321	 8.494	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11742	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11743	 1	 18.462	 7.206	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11745	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11746	 1	 18.462	 6.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11747	 1	 6.112	 1.639	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11748	 1	 5.859	 0.365	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11749	 1	 14.174	 1.631	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11750	 1	 0.0	 0.0	 0.0	 -27.2955573059	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11751	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11752	 1	 12.729	 0.412	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11753	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11754	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11755	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11756	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11757	 1	 12.729	 2.307	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11758	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11759	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11760	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11761	 1	 18.787	 5.359	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11762	 1	 12.116	 3.549	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11763	 1	 7.005	 1.258	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11764	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11765	 1	 7.145	 1.848	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11766	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11767	 1	 14.283	 7.006	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11768	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11769	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11770	 1	 14.819	 11.106	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11771	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11772	 1	 37.435	 17.063	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11773	 1	 14.819	 2.524	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11774	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11775	 1	 0.0	 0.0	 0.0	 -135.196504527	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11776	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11777	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11778	 1	 40.013	 17.513	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11779	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11780	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11781	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11782	 1	 6.33	 0.652	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11783	 1	 6.33	 1.546	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11784	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11785	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11786	 1	 12.659	 6.166	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11787	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11788	 1	 7.316	 1.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11789	 1	 7.243	 1.258	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11790	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11791	 1	 7.013	 0.871	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11792	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11793	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11794	 1	 7.013	 1.861	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11795	 1	 12.597	 2.617	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11796	 1	 12.597	 2.353	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11797	 1	 2.377	 0.217	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11798	 1	 15.059	 5.421	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11799	 1	 14.663	 5.242	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11800	 1	 14.663	 4.256	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11801	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11802	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11803	 1	 14.663	 2.773	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11804	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11805	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11806	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11807	 1	 14.663	 6.353	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11808	 1	 17.405	 3.678	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11809	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11810	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11811	 1	 17.405	 3.246	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11812	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11813	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11814	 1	 18.158	 5.755	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11815	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11816	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11817	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11818	 1	 18.057	 10.345	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11819	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11820	 1	 18.057	 5.864	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11821	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11822	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11823	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11824	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11825	 1	 20.271	 10.167	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11826	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11827	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11828	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11829	 1	 26.709	 14.927	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11830	 1	 28.829	 7.207	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11831	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11832	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11833	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11834	 1	 20.271	 2.804	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11835	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11836	 1	 20.271	 17.832	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11837	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11838	 1	 6.438	 2.097	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11839	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11840	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11841	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11842	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11843	 1	 8.908	 3.371	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11844	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11845	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11846	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11847	 1	 8.908	 3.177	 0.0	 -34.4017894641	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11848	 1	 0.0	 0.0	 0.0	 25.5742917585	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11849	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11850	 1	 8.908	 2.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11851	 1	 8.908	 2.089	 0.0	 77.0459449695	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11852	 1	 11.378	 3.425	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11853	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11854	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11855	 1	 10.43	 0.458	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11856	 1	 11.378	 2.012	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11857	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11858	 1	 10.43	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11859	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11860	 1	 15.199	 1.662	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11861	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11862	 1	 15.199	 0.256	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11863	 1	 15.199	 5.708	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11864	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11865	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11866	 1	 15.199	 3.945	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11867	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11868	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11869	 1	 15.199	 4.621	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11870	 1	 0.0	 0.0	 0.0	 17.8095341464	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11871	 1	 8.986	 1.499	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11872	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11873	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11874	 1	 8.986	 1.615	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11875	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11876	 1	 11.953	 2.982	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11877	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11878	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11879	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11880	 1	 9.739	 0.326	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11881	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11882	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11883	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11884	 1	 14.989	 3.169	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11885	 1	 8.551	 3.114	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11886	 1	 8.574	 1.957	 0.0	 31.2866555762	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11887	 1	 7.044	 1.841	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11888	 1	 7.044	 1.437	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11889	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11890	 1	 14.089	 7.394	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11891	 1	 11.394	 5.693	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11892	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11893	 1	 21.436	 8.815	 0.0	 47.2588798301	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11894	 1	 11.394	 3.518	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11895	 1	 11.394	 6.788	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11896	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11897	 1	 40.868	 9.444	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11898	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11899	 1	 14.042	 5.507	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11900	 1	 14.042	 5.421	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11901	 1	 14.042	 2.128	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11902	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11903	 1	 13.801	 4.023	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11904	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11905	 1	 13.801	 2.555	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11906	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11907	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11908	 1	 13.801	 1.654	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11909	 1	 23.191	 9.102	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11910	 1	 12.792	 0.823	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11911	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11912	 1	 12.776	 1.196	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11913	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11914	 1	 9.405	 1.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11915	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11916	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11917	 1	 13.506	 6.524	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11918	 1	 9.033	 0.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11919	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11920	 1	 12.597	 3.06	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11921	 1	 12.597	 2.175	 0.0	 36.2260004671	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11922	 1	 15.564	 3.083	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11923	 1	 0.0	 0.0	 0.0	 24.459176081	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11924	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11925	 1	 22.267	 1.779	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11926	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11927	 1	 12.597	 2.151	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11928	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11929	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11930	 1	 11.782	 2.33	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11931	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11932	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11933	 1	 22.073	 9.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11934	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11935	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11936	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11937	 1	 34.227	 3.697	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11938	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11939	 1	 0.0	 0.0	 0.0	 76.8703057045	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11940	 1	 20.387	 9.739	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11941	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11942	 1	 10.034	 4.139	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11943	 1	 10.034	 3.852	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11944	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11945	 1	 9.669	 1.274	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11946	 1	 9.669	 2.423	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11947	 1	 22.88	 2.648	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11948	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11949	 1	 28.092	 4.124	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11950	 1	 10.298	 1.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11951	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11952	 1	 8.031	 0.854	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11953	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11954	 1	 8.031	 3.246	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11955	 1	 15.502	 3.945	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11956	 1	 20.791	 11.083	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11957	 1	 0.0	 0.0	 0.0	 54.3159588717	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11958	 1	 20.791	 5.157	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11959	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11960	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11961	 1	 30.181	 5.351	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11962	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11963	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11964	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11965	 1	 35.26	 13.423	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11966	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11967	 1	 29.824	 5.483	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11968	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11969	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11970	 1	 2.734	 0.528	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11971	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11972	 1	 19.937	 3.821	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11973	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11974	 1	 21.727	 3.613	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11975	 1	 9.398	 4.101	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11976	 1	 9.398	 2.338	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11977	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11978	 1	 18.787	 3.091	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11979	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11980	 1	 14.469	 1.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11981	 1	 14.469	 1.499	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11982	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11983	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11984	 1	 26.414	 11.526	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11985	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11986	 1	 26.663	 4.528	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11987	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11988	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11989	 1	 11.417	 2.369	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11990	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11991	 1	 11.658	 2.493	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11992	 1	 11.658	 1.212	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11993	 1	 11.658	 1.235	 0.0	 27.3098435551	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11994	 1	 11.658	 2.245	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11995	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11996	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11997	 1	 12.341	 0.567	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11998	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11999	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12000	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12001	 1	 12.1	 3.083	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12002	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12003	 1	 12.1	 3.231	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12004	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12005	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12006	 1	 12.1	 1.631	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12007	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12008	 1	 14.205	 9.607	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12009	 1	 9.7	 3.635	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12010	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12011	 1	 12.403	 4.916	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12013	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12014	 1	 12.403	 1.716	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12015	 1	 12.403	 5.312	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12016	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12017	 1	 14.415	 1.647	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12018	 1	 25.249	 4.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12019	 1	 14.485	 1.982	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12020	 1	 42.25	 8.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12021	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12022	 1	 12.193	 5.056	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12023	 1	 22.228	 5.887	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12025	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12026	 1	 12.193	 1.926	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12027	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12028	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12029	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12030	 1	 16.846	 5.514	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12031	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12032	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12033	 1	 16.846	 3.93	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12034	 1	 24.084	 7.679	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12035	 1	 16.846	 3.775	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12036	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12037	 1	 23.307	 10.788	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12038	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12039	 1	 13.172	 2.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12040	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12041	 1	 9.499	 2.322	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12042	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12043	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12044	 1	 23.09	 3.976	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12045	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12046	 1	 0.0	 0.0	 0.0	 48.3182470813	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12047	 1	 9.545	 0.804	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12048	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12049	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12050	 1	 1.841	 0.062	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12051	 1	 9.902	 4.171	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12052	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12053	 1	 32.93	 1.258	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12054	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12055	 1	 15.688	 4.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12056	 1	 8.249	 0.983	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12057	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12058	 1	 16.163	 2.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12059	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12060	 1	 8.605	 1.483	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12061	 1	 10.671	 2.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12062	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12063	 1	 8.667	 2.866	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12065	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12066	 1	 6.462	 0.955	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12067	 1	 6.369	 1.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12068	 1	 2.819	 0.396	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12070	 1	 11.308	 5.103	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12071	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12073	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12074	 1	 22.624	 2.128	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12075	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12076	 1	 11.308	 2.656	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12077	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12078	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12079	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12080	 1	 14.368	 3.559	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12081	 1	 14.298	 4.373	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12082	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12083	 1	 18.663	 5.165	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12084	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12085	 1	 24.635	 9.335	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12086	 1	 14.805	 6.423	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12087	 1	 31.641	 5.374	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12088	 1	 19.517	 3.844	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12089	 1	 48.238	 24.581	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12090	 1	 35.276	 5.608	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12091	 1	 0.0	 0.0	 0.0	 63.1360079818	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12092	 1	 24.006	 7.352	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12093	 1	 19.517	 5.669	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12094	 1	 11.945	 2.625	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12095	 1	 11.945	 2.874	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12096	 1	 13.33	 1.717	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12097	 1	 29.016	 2.338	 0.0	 81.4725778733	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12098	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12099	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12100	 1	 16.403	 6.477	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12101	 1	 16.998	 5.088	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12102	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12103	 1	 19.712	 7.215	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12104	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12105	 1	 31.804	 3.992	 0.0	 69.9223000699	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12106	 1	 21.431	 2.739	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12107	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12108	 1	 13.798	 1.584	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12109	 1	 14.989	 4.691	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12110	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12111	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12112	 1	 15.455	 1.476	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12113	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12114	 1	 22.919	 4.839	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12115	 1	 24.853	 5.755	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12116	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12117	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12118	 1	 4.854	 1.149	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12119	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12120	 1	 24.146	 2.936	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12122	 1	 8.877	 1.491	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12123	 1	 24.279	 8.171	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12124	 1	 24.279	 0.515	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12126	 1	 24.162	 3.347	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12127	 1	 24.162	 2.827	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12128	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12129	 1	 34.081	 8.819	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12130	 1	 38.647	 10.606	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12131	 1	 6.912	 3.177	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12132	 1	 8.279	 2.439	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12133	 1	 6.912	 4.427	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12134	 1	 6.912	 4.978	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12135	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12136	 1	 13.801	 4.015	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12137	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12138	 1	 20.612	 8.007	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12139	 1	 13.801	 1.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12140	 1	 49.853	 8.784	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12141	 1	 24.558	 2.711	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12142	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12143	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12144	 1	 15.751	 1.639	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12145	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12146	 1	 22.024	 3.185	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12147	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12148	 1	 15.827	 5.962	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12149	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12150	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12151	 1	 31.912	 0.905	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12152	 1	 9.81	 3.184	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12153	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12154	 1	 9.81	 2.919	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12155	 1	 44.407	 2.388	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12156	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12157	 1	 38.413	 8.232	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12158	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12159	 1	 16.209	 6.151	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12160	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12161	 1	 16.288	 3.215	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12162	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12163	 1	 16.209	 5.569	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12164	 1	 24.529	 6.273	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12165	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12166	 1	 17.365	 5.104	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12167	 1	 10.2	 2.193	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12168	 1	 14.149	 6.937	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12169	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12170	 1	 24.123	 4.175	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12171	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12172	 1	 15.788	 4.706	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12173	 1	 39.724	 11.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12174	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12175	 1	 28.814	 3.941	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12176	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12177	 1	 23.556	 6.345	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12178	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12179	 1	 24.666	 5.304	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12180	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12181	 1	 12.333	 2.819	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12182	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12183	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12184	 1	 20.104	 6.025	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12185	 1	 20.213	 5.721	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12186	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12187	 1	 35.105	 14.213	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12188	 1	 48.324	 14.906	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12189	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12190	 1	 21.477	 5.752	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12191	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12192	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12193	 1	 35.955	 4.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12194	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12195	 1	 21.374	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12196	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12198	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12199	 1	 33.319	 10.679	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12200	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12201	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12202	 1	 7.196	 0.929	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12203	 1	 13.057	 2.466	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12204	 1	 33.496	 17.091	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12205	 1	 37.828	 12.214	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12206	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12207	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12208	 1	 13.306	 2.334	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12209	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12210	 1	 21.451	 3.448	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12211	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12213	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12214	 1	 17.622	 5.121	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12215	 1	 14.096	 3.906	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12216	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12217	 1	 14.096	 8.341	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12218	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12219	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12220	 1	 14.096	 2.835	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12221	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12222	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12223	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12224	 1	 14.096	 2.796	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12225	 1	 27.284	 5.048	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12226	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12227	 1	 58.917	 21.42	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12228	 1	 19.828	 4.691	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12229	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12230	 1	 19.828	 6.268	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12231	 1	 19.828	 1.794	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12232	 1	 6.609	 1.235	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12233	 1	 19.828	 5.048	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12234	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12235	 1	 19.828	 0.854	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12236	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12237	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12238	 1	 14.609	 2.081	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12239	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12240	 1	 22.057	 4.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12241	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12242	 1	 27.431	 8.558	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12243	 1	 21.064	 6.447	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12244	 1	 18.754	 7.828	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12245	 1	 13.431	 3.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12246	 1	 5.408	 0.359	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12247	 1	 13.65	 1.452	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12248	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12249	 1	 23.733	 7.898	 0.0	 25.4693566789	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12250	 1	 49.318	 3.782	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12251	 1	 19.058	 2.373	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12252	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12253	 1	 30.996	 4.225	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12254	 1	 16.154	 5.656	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12255	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12256	 1	 25.552	 8.233	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12257	 1	 17.203	 4.559	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12258	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12259	 1	 16.1	 2.765	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12260	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12262	 1	 38.926	 7.565	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12263	 1	 13.369	 2.856	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12264	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12265	 1	 26.616	 5.578	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12266	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12267	 1	 15.51	 2.144	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12268	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12269	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12270	 1	 15.51	 2.788	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12271	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12272	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12273	 1	 14.609	 4.8	 0.0	 29.787396603	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12274	 1	 15.51	 4.497	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12276	 1	 24.724	 19.495	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12277	 1	 16.015	 3.053	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12278	 1	 21.715	 5.444	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12279	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12281	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12282	 1	 21.715	 7.052	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12283	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12284	 1	 33.994	 12.768	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12285	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12286	 1	 58.078	 4.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12287	 1	 32.814	 14.438	 0.0	 88.3320712284	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12289	 1	 12.823	 4.955	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12290	 1	 12.823	 2.648	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12291	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12292	 1	 12.823	 1.126	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12294	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12295	 1	 10.809	 3.239	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12296	 1	 24.943	 7.141	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12297	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12298	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12299	 1	 11.355	 4.831	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12300	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12301	 1	 20.69	 4.163	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12302	 1	 25.156	 3.844	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12303	 1	 6.609	 3.208	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12304	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12305	 1	 6.609	 1.134	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12306	 1	 6.609	 1.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12307	 1	 18.018	 6.912	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12308	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12309	 1	 18.018	 6.368	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12310	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12311	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12312	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12313	 1	 18.106	 3.809	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12314	 1	 24.977	 3.564	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12315	 1	 29.66	 5.662	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12316	 1	 17.513	 0.967	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12317	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12318	 1	 42.432	 5.861	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12319	 1	 7.157	 1.982	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12320	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12321	 1	 27.447	 4.606	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12322	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12323	 1	 25.241	 28.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12324	 1	 15.851	 3.276	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12325	 1	 12.643	 2.037	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12326	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12327	 1	 8.756	 3.215	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12328	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12329	 1	 13.15	 7.203	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12330	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12331	 1	 28.181	 13.962	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12332	 1	 19.082	 5.723	 0.0	 49.5796550887	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12333	 1	 32.411	 2.06	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12334	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12335	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12336	 1	 27.089	 6.454	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12337	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12338	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12339	 1	 13.786	 4.676	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12340	 1	 15.145	 1.749	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12341	 1	 24.41	 6.353	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12342	 1	 29.412	 8.054	 0.0	 56.2193363736	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12343	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12344	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12345	 1	 15.09	 4.194	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12346	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12347	 1	 35.501	 11.495	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12348	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12349	 1	 7.378	 2.501	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12350	 1	 16.631	 3.933	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12351	 1	 17.466	 4.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12352	 1	 17.466	 5.986	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12353	 1	 0.0	 0.0	 0.0	 54.9156474125	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12354	 1	 17.466	 5.065	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12355	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12356	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12357	 1	 52.812	 13.704	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12358	 1	 13.689	 1.787	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12359	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12360	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12361	 1	 13.689	 6.095	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12362	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12363	 1	 42.245	 4.971	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12364	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12365	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12366	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12367	 1	 13.689	 3.247	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12368	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12369	 1	 26.738	 14.048	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12370	 1	 12.97	 3.456	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12371	 1	 16.768	 5.429	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12373	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12374	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12375	 1	 16.943	 5.736	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12376	 1	 26.027	 5.058	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12377	 1	 19.37	 2.848	 0.0	 116.173736959	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12379	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12380	 1	 25.241	 6.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12381	 1	 17.708	 2.268	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12382	 1	 22.36	 4.728	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12383	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12384	 1	 13.281	 3.984	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12385	 1	 38.048	 4.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12386	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12387	 1	 13.281	 5.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12388	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12389	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12390	 1	 1.81	 0.256	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12392	 1	 12.682	 5.073	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12393	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12394	 1	 25.372	 4.176	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12395	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12396	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12397	 1	 29.524	 3.052	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12398	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12399	 1	 31.202	 20.604	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12400	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12401	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12402	 1	 19.269	 3.184	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12403	 1	 62.637	 2.123	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12404	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12405	 1	 28.291	 2.224	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12406	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12407	 1	 35.213	 4.932	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12408	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12409	 1	 26.784	 7.094	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12410	 1	 32.435	 4.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12411	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12412	 1	 16.631	 4.917	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12413	 1	 27.549	 10.985	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12414	 1	 0.0	 0.0	 0.0	 79.9967091885	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12415	 1	 57.962	 18.267	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12416	 1	 20.915	 3.099	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12417	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12418	 1	 21.017	 12.003	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12419	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12420	 1	 38.305	 10.984	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12422	 1	 21.017	 12.073	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12423	 1	 16.085	 3.777	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12424	 1	 0.0	 0.0	 0.0	 80.7123265274	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12425	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12426	 1	 34.507	 7.797	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12427	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12428	 1	 17.413	 5.157	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12429	 1	 17.413	 3.215	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12430	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12431	 1	 31.865	 4.363	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12432	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12433	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12434	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12435	 1	 31.214	 15.432	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12436	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12437	 1	 22.195	 10.512	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12438	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12439	 1	 1.506	 0.304	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12440	 1	 14.368	 2.654	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12441	 1	 20.237	 6.136	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12442	 1	 24.061	 6.019	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12443	 1	 0.0	 0.0	 0.0	 27.0114633251	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12444	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12445	 1	 16.683	 6.345	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12446	 1	 8.9	 4.008	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12447	 1	 16.683	 5.926	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12448	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12449	 1	 33.366	 15.696	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12450	 1	 15.804	 3.028	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12451	 1	 15.804	 2.466	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12452	 1	 21.993	 1.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12453	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12454	 1	 18.531	 10.687	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12455	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12456	 1	 47.135	 9.654	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12457	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12458	 1	 25.575	 6.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12460	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12461	 1	 36.868	 12.504	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12462	 1	 8.015	 2.248	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12463	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12464	 1	 26.542	 3.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12465	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12466	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12467	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12468	 1	 14.056	 3.496	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12469	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12470	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12471	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12472	 1	 16.007	 1.227	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12474	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12475	 1	 33.52	 12.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12476	 1	 25.094	 10.175	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12477	 1	 27.012	 6.695	 0.0	 0.25463925185	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12478	 1	 19.066	 9.724	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12479	 1	 42.159	 5.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12480	 1	 19.066	 5.291	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12482	 1	 19.066	 7.992	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12483	 1	 19.066	 6.478	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12484	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12485	 1	 15.117	 4.729	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12486	 1	 15.117	 4.089	 0.0	 23.9625187882	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12487	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12488	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12489	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12490	 1	 15.044	 3.192	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12491	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12492	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12493	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12494	 1	 26.181	 6.228	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12495	 1	 15.044	 5.444	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12496	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12497	 1	 24.326	 2.716	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12498	 1	 55.935	 10.182	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12499	 1	 38.179	 10.279	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12500	 1	 24.326	 2.747	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12501	 1	 38.717	 11.184	 0.0	 126.409203886	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12502	 1	 24.208	 4.815	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12503	 1	 9.087	 4.512	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12504	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12505	 1	 14.314	 10.438	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12506	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12507	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12508	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12509	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12510	 1	 14.314	 0.637	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12511	 1	 13.793	 4.318	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12512	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12513	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12514	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12515	 1	 15.968	 0.513	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12516	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12517	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12518	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12519	 1	 48.448	 23.999	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12520	 1	 15.968	 5.934	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12521	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12522	 1	 32.747	 17.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12523	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12524	 1	 14.602	 3.434	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12525	 1	 17.817	 4.527	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12526	 1	 24.342	 1.155	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12527	 1	 56.96	 9.444	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12528	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12529	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12530	 1	 13.107	 6.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12531	 1	 5.268	 0.281	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12532	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12533	 1	 13.275	 4.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12534	 1	 33.449	 2.06	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12535	 1	 13.275	 4.722	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12536	 1	 14.205	 1.181	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12537	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12538	 1	 0.0	 0.0	 0.0	 -0.000611627324495	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12539	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12540	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12541	 1	 14.205	 1.149	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12543	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12544	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12545	 1	 14.205	 2.027	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12546	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12547	 1	 14.205	 3.953	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12548	 1	 14.205	 3.479	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12549	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12550	 1	 10.926	 3.894	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12551	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12552	 1	 15.016	 1.569	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12553	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12554	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12555	 1	 9.685	 2.006	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12556	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12557	 1	 16.811	 7.422	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12558	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12559	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12560	 1	 9.685	 3.746	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12561	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12562	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12563	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12564	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12565	 1	 20.627	 7.836	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12566	 1	 0.0	 0.0	 0.0	 12.3385137364	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12567	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12568	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12569	 1	 33.606	 13.514	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12570	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12571	 1	 13.86	 2.255	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12572	 1	 49.651	 10.005	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12573	 1	 22.804	 8.187	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12574	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12575	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12576	 1	 16.732	 4.753	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12577	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12578	 1	 12.838	 2.959	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12579	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12580	 1	 12.838	 3.844	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12581	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12582	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12583	 1	 19.525	 4.388	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12584	 1	 3.746	 1.155	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12585	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12586	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12587	 1	 3.746	 1.655	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12588	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12589	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12590	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12591	 1	 3.746	 1.592	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12592	 1	 25.59	 11.183	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12593	 1	 35.073	 8.624	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12594	 1	 5.833	 0.575	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12595	 1	 17.49	 4.349	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12596	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12597	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12598	 1	 46.203	 19.168	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12599	 1	 11.613	 2.107	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12600	 1	 11.613	 3.091	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12601	 1	 9.654	 1.889	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12602	 1	 11.613	 4.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12603	 1	 11.613	 0.273	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12605	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12606	 1	 17.669	 2.427	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12607	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12608	 1	 13.728	 7.695	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12609	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12610	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12611	 1	 13.728	 5.557	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12612	 1	 13.755	 3.899	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12613	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12614	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12615	 1	 34.88	 5.204	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12616	 1	 31.67	 13.064	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12617	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12618	 1	 26.706	 4.448	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12619	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12620	 1	 23.819	 8.265	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12621	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12623	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12624	 1	 40.879	 33.598	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12625	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12626	 1	 13.806	 4.316	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12627	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12628	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12629	 1	 15.013	 1.157	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12630	 1	 15.013	 4.023	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12631	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12632	 1	 22.469	 11.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12633	 1	 27.851	 12.139	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12634	 1	 46.071	 7.036	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12635	 1	 26.111	 6.834	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12636	 1	 38.747	 13.529	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12637	 1	 30.507	 5.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12638	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12639	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12640	 1	 12.838	 0.979	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12641	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12642	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12643	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12644	 1	 16.473	 5.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12645	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12646	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12647	 1	 16.473	 1.965	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12648	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12650	 1	 16.473	 2.687	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12651	 1	 23.851	 6.198	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12652	 1	 32.829	 13.925	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12653	 1	 21.995	 8.497	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12655	 1	 41.792	 17.731	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12656	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12657	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12658	 1	 21.995	 5.631	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12659	 1	 31.004	 4.699	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12660	 1	 21.995	 8.551	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12662	 1	 21.995	 1.421	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12663	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12664	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12665	 1	 31.319	 5.471	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12666	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12667	 1	 0.0	 0.0	 0.0	 210.946878777	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12668	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12669	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12670	 1	 41.155	 12.962	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12671	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12672	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12673	 1	 26.613	 2.786	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12674	 1	 17.536	 3.442	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12675	 1	 0.0	 0.0	 0.0	 111.556873941	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12676	 1	 25.544	 5.582	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12677	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12678	 1	 9.763	 1.351	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12679	 1	 14.819	 1.002	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12680	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12681	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12682	 1	 14.819	 3.961	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12683	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12684	 1	 0.0	 0.0	 0.0	 51.3791529168	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12685	 1	 39.997	 25.419	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12686	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12687	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12688	 1	 47.286	 19.355	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12689	 1	 15.663	 4.456	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12690	 1	 26.189	 3.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12691	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12692	 1	 41.784	 8.577	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12693	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12694	 1	 12.799	 2.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12695	 1	 20.049	 3.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12696	 1	 12.862	 2.131	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12697	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12698	 1	 12.862	 2.271	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12699	 1	 2.547	 0.078	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12700	 1	 2.547	 0.971	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12701	 1	 43.508	 13.794	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12702	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12703	 1	 21.899	 3.153	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12704	 1	 31.548	 4.674	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12705	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12706	 1	 35.493	 7.836	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12707	 1	 21.793	 7.013	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12708	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12709	 1	 21.793	 5.988	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12711	 1	 18.127	 5.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12712	 1	 17.692	 3.643	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12713	 1	 49.979	 8.749	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12714	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12715	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12716	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12717	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12718	 1	 53.923	 14.477	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12719	 1	 23.603	 8.326	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12720	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12721	 1	 23.595	 4.295	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12722	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12723	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12724	 1	 37.388	 7.673	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12725	 1	 23.595	 14.236	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12726	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12727	 1	 15.129	 1.553	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12728	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12729	 1	 15.129	 1.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12730	 1	 15.129	 4.171	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12731	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12732	 1	 15.129	 4.675	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12733	 1	 9.654	 2.294	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12734	 1	 16.99	 8.429	 0.0	 41.8378330206	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12735	 1	 16.771	 4.149	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12736	 1	 17.513	 6.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12737	 1	 18.78	 5.646	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12738	 1	 18.78	 3.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12739	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12740	 1	 27.828	 8.879	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12741	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12742	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12743	 1	 28.533	 5.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12745	 1	 31.771	 12.557	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12746	 1	 13.747	 4.349	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12747	 1	 13.747	 5.025	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12748	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12749	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12750	 1	 13.747	 5.639	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12751	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12752	 1	 13.747	 3.076	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12753	 1	 21.537	 8.846	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12754	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12755	 1	 14.089	 7.511	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12756	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12757	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12758	 1	 52.339	 19.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12759	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12760	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12761	 1	 11.005	 1.786	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12762	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12763	 1	 11.005	 2.874	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12764	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12765	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12766	 1	 24.303	 5.767	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12767	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12768	 1	 11.44	 5.421	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12769	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12770	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12771	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12772	 1	 8.38	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12773	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12774	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12775	 1	 11.44	 2.035	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12776	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12777	 1	 11.496	 0.593	 0.0	 48.9205710625	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12778	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12779	 1	 11.44	 2.835	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12780	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12781	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12782	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12783	 1	 15.199	 2.578	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12784	 1	 9.568	 3.503	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12785	 1	 15.199	 8.644	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12786	 1	 15.199	 3.93	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12787	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12788	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12789	 1	 15.199	 5.747	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12790	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12791	 1	 24.256	 6.025	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12792	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12793	 1	 21.111	 4.776	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12794	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12795	 1	 12.69	 0.343	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12796	 1	 19.486	 7.246	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12797	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12798	 1	 16.356	 3.217	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12799	 1	 8.465	 0.544	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12800	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12801	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12802	 1	 8.465	 0.839	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12803	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12804	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12805	 1	 7.999	 2.068	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12806	 1	 8.507	 1.818	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12807	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12808	 1	 24.426	 6.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12809	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12810	 1	 21.506	 3.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12811	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12812	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12813	 1	 14.819	 4.373	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12814	 1	 14.819	 3.114	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12815	 1	 0.0	 0.0	 0.0	 52.2196977471	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12816	 1	 26.74	 5.856	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12817	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12818	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12819	 1	 25.086	 7.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12820	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12821	 1	 14.813	 2.997	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12822	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12823	 1	 17.848	 3.138	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12824	 1	 31.602	 2.027	 0.0	 20.8005911084	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12825	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12826	 1	 17.848	 11.223	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12827	 1	 23.649	 7.463	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12828	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12829	 1	 17.848	 1.926	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12830	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12831	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12832	 1	 17.848	 2.695	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12833	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12834	 1	 12.846	 2.027	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12835	 1	 12.846	 5.499	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12836	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12837	 1	 18.02	 3.036	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12838	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12839	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12840	 1	 20.946	 3.013	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12841	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12842	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12843	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12844	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12845	 1	 20.946	 7.603	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12846	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12847	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12848	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12849	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12850	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12851	 1	 28.037	 8.116	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12852	 1	 21.048	 5.939	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12853	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12854	 1	 21.048	 7.133	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12855	 1	 14.842	 1.841	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12856	 1	 9.04	 0.753	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12857	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12858	 1	 13.887	 0.722	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12859	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12860	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12861	 1	 27.68	 5.561	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12862	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12863	 1	 20.496	 5.6	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12864	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12865	 1	 9.607	 0.878	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12866	 1	 15.199	 5.297	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12867	 1	 15.199	 4.116	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12868	 1	 13.358	 4.054	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12869	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12870	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12871	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12872	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
