%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	21390	 1	 1.98	 0.591	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21391	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21392	 1	 1.98	 0.374	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21393	 1	 1.98	 1.198	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21394	 1	 4.016	 1.173	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21395	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21396	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21397	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21398	 1	 4.016	 1.38	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21399	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21400	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21401	 1	 4.53	 1.004	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21403	 1	 1.231	 0.358	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21404	 1	 1.231	 0.275	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21405	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21406	 1	 1.397	 0.216	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21407	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21408	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21409	 1	 0.912	 0.122	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21410	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21411	 1	 3.111	 0.549	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21412	 1	 5.966	 1.517	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21413	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21414	 1	 1.614	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21415	 1	 1.214	 0.582	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21416	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21417	 1	 10.325	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21418	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21419	 1	 9.817	 3.228	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21420	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21421	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21422	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21423	 1	 9.817	 0.358	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21424	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21425	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21426	 1	 2.604	 0.34	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21427	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21428	 1	 1.564	 0.433	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21429	 1	 1.165	 0.797	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21430	 1	 0.555	 0.192	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21431	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21432	 1	 10.513	 2.73	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21433	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21434	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21435	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21436	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21437	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21438	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21439	 1	 10.513	 5.41	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21440	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21441	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21442	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21443	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21444	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21445	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21446	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21447	 1	 10.083	 4.337	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21448	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21449	 1	 0.0	 0.0	 0.0	 -141.617943427	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21450	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21451	 1	 2.207	 1.058	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21452	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21453	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21454	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21455	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21456	 1	 2.207	 0.422	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21457	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21458	 1	 2.805	 0.613	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21459	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21460	 1	 2.82	 0.666	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21461	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21462	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21463	 1	 1.058	 0.575	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21464	 1	 0.561	 0.147	 0.0	 -10.307547469	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21465	 1	 0.825	 0.199	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21466	 1	 2.537	 0.498	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21467	 1	 0.982	 0.253	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21468	 1	 2.629	 0.541	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21469	 1	 7.496	 2.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21470	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21471	 1	 7.496	 3.119	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21472	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21473	 1	 0.0	 0.0	 0.0	 -82.5173652579	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21474	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21475	 1	 7.496	 1.564	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21476	 1	 0.743	 0.192	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21477	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21478	 1	 1.739	 0.458	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21479	 1	 0.935	 0.23	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21480	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21481	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21482	 1	 0.935	 0.115	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21483	 1	 0.935	 0.192	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21484	 1	 1.059	 0.238	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21485	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21486	 1	 1.111	 0.291	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21487	 1	 2.214	 0.627	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21488	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21489	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21490	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21491	 1	 1.593	 0.393	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21492	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21493	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21494	 1	 2.713	 0.958	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21495	 1	 0.666	 0.1	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21496	 1	 0.0	 0.0	 0.0	 3.62980504815	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21497	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21498	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21499	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21500	 1	 2.19	 0.668	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21501	 1	 1.735	 0.964	 0.0	 -0.0926670306842	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21502	 1	 3.752	 0.993	 0.0	 -15.518438486	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21503	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21504	 1	 7.047	 1.057	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21505	 1	 0.0	 0.0	 0.0	 -13.9344690686	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21506	 1	 7.113	 2.629	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21507	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21508	 1	 7.047	 1.664	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21509	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21510	 1	 12.876	 1.464	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21511	 1	 12.876	 1.41	 0.0	 -1.43961008572	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21512	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21513	 1	 12.876	 5.879	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21514	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21515	 1	 12.876	 5.94	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21516	 1	 0.0	 0.0	 0.0	 -9.43288415985	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21517	 1	 3.122	 0.709	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21518	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21519	 1	 0.0	 0.0	 0.0	 0.00502258578072	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21520	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21521	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21522	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21523	 1	 3.369	 1.631	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21524	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21525	 1	 0.0	 0.0	 0.0	 0.0132211272032	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21526	 1	 3.369	 0.724	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21527	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21528	 1	 0.0	 0.0	 0.0	 -10.1795059007	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21529	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21530	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21531	 1	 1.773	 0.177	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21532	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21533	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21534	 1	 0.0	 0.0	 0.0	 5.17609465273	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21535	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21536	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21537	 1	 1.773	 0.154	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21538	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21539	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21540	 1	 1.773	 0.409	 0.0	 1.4595301537	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21541	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21542	 1	 1.488	 0.312	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21543	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21544	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21545	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21546	 1	 0.534	 0.24	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21547	 1	 0.927	 0.201	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21548	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21549	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21550	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21551	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21552	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21553	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21554	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21555	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21556	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21557	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21558	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21559	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21560	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21561	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21562	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21563	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21564	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21565	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21566	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21567	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21568	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21569	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21570	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21571	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21572	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21573	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21574	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21575	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21576	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21577	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21578	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21579	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21580	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21581	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21582	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21583	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21584	 1	 0.0	 0.0	 0.0	 -0.000492205138398	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21585	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21586	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21587	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21588	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21589	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21590	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21591	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21592	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21593	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21594	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21595	 1	 0.0	 0.0	 0.0	 57.165909727	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21596	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21597	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21598	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21599	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21600	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21602	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21603	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21604	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21605	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21606	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21607	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21608	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21609	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21610	 1	 0.0	 0.0	 0.0	 -458.720155399	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21611	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21612	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21613	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21614	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21615	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21616	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21617	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21618	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21619	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21620	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21621	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21622	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21623	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21624	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21625	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21626	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21627	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21628	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21629	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21630	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21631	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21632	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21633	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21634	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21635	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21636	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21637	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21638	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21639	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21640	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21641	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21642	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21643	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21644	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21645	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21646	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21647	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21648	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21649	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21650	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21651	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21652	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21653	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21654	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21655	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21656	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21657	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21658	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21659	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21660	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21661	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21662	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21663	 1	 0.0	 0.0	 0.0	 -115.488238042	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21664	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21665	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21666	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21667	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21668	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21669	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21670	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21671	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21672	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21673	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21674	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21675	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21676	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21677	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21678	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21679	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21680	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21681	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21682	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21683	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21684	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21685	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21686	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21687	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21688	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21689	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21690	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21691	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21692	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21693	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21694	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21695	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21696	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21697	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21698	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21699	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21700	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21701	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21702	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21703	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21704	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21705	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21706	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21707	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21708	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21709	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21710	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21711	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21712	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21713	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21714	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21715	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21716	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21717	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21718	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21719	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21720	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21721	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21722	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21723	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21724	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21725	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21726	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21727	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21728	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21729	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21730	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21731	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21732	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21733	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21734	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21735	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21736	 1	 0.0	 0.0	 0.0	 -476.011586626	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21737	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21738	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21739	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21740	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21741	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21742	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21743	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21744	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21745	 1	 0.0	 0.0	 0.0	 -482.920980514	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21746	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21747	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21748	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21749	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21750	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21751	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21752	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21753	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21754	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21755	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21756	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21757	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21758	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21759	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21760	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21761	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21762	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21763	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21764	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21765	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21766	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21767	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21768	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21769	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21770	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21771	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21772	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21773	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21774	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21775	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21776	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21777	 1	 0.0	 0.0	 0.0	 -441.683876081	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21778	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21779	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21780	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21781	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21782	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21783	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21784	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21785	 1	 0.0	 0.0	 0.0	 -29.4689062107	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21786	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21787	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21788	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21789	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21790	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21791	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21792	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21793	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21794	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21795	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21796	 1	 0.0	 0.0	 0.0	 -0.000672665489678	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21797	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21798	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21799	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21800	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21801	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21802	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21803	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21804	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21805	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21806	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21807	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21808	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21809	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21810	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21811	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21812	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21813	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21814	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21815	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21816	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21817	 1	 0.0	 0.0	 0.0	 -154.53467083	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21818	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21819	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21820	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21821	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21822	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21823	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21824	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21825	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21826	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21827	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21828	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21829	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21830	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21831	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21832	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21833	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21834	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21835	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21836	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21837	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21838	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21839	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21840	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21841	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21842	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21843	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21844	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21845	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21846	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21847	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21848	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21849	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21850	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21851	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21852	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21853	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21854	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21855	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21856	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21857	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21858	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21859	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21860	 1	 0.0	 0.0	 0.0	 -290.020553076	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21861	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21862	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21863	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21864	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21865	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21866	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21867	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21868	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21869	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21870	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21871	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21872	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21873	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21874	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21875	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21876	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21877	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21878	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21879	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21880	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21881	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21882	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21883	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21884	 1	 0.0	 0.0	 0.0	 -0.000939009357155	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21885	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21886	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21887	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21888	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21889	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21890	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21891	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21892	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21893	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21894	 1	 0.0	 0.0	 0.0	 313.789365269	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21895	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21896	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21897	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21898	 1	 0.369	 0.102	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21899	 1	 0.881	 0.239	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21900	 1	 5.091	 0.014	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21901	 1	 0.0	 0.0	 0.0	 -24.8299555687	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21902	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21903	 1	 5.091	 2.752	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21904	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21905	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21906	 1	 5.091	 0.572	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21907	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21908	 1	 5.091	 1.767	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21909	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21910	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21911	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21912	 1	 0.247	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21913	 1	 0.323	 0.043	 0.0	 -23.8598814158	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21914	 1	 0.251	 0.028	 0.0	 -24.1392426816	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21915	 1	 0.282	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21916	 1	 0.644	 0.123	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21917	 1	 0.537	 0.157	 0.0	 -1.21074200053	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21918	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21919	 1	 0.949	 0.334	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21920	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21921	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21922	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21923	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21924	 1	 1.714	 0.676	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21925	 1	 0.608	 0.077	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21926	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21927	 1	 0.668	 0.341	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21928	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21929	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21930	 1	 0.307	 0.056	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21931	 1	 0.671	 0.244	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21932	 1	 0.0	 0.0	 0.0	 -1.96396109018	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21933	 1	 0.321	 0.096	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21934	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21935	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21936	 1	 0.488	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21937	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21938	 1	 0.768	 0.196	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21939	 1	 1.53	 0.278	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21940	 1	 0.206	 0.029	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21941	 1	 0.629	 0.196	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21942	 1	 0.855	 0.194	 0.0	 -7.4867497258	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21943	 1	 0.855	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21944	 1	 0.688	 0.161	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21945	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21946	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21947	 1	 0.468	 0.134	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21948	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21949	 1	 0.396	 0.194	 0.0	 -22.29422412	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21950	 1	 0.441	 0.081	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21951	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21952	 1	 0.194	 0.075	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21953	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21954	 1	 4.481	 0.773	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21955	 1	 4.017	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21956	 1	 0.0	 0.0	 0.0	 1.4199551737	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21957	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21958	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21959	 1	 4.017	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21960	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21961	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21962	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21963	 1	 1.008	 0.199	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21964	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21965	 1	 1.037	 0.515	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21966	 1	 0.831	 0.346	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21967	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21968	 1	 0.647	 0.265	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21969	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21970	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21971	 1	 1.14	 0.648	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21972	 1	 1.149	 0.053	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21973	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21974	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21975	 1	 0.902	 0.297	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21976	 1	 1.02	 0.307	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21977	 1	 1.104	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21978	 1	 1.02	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21979	 1	 0.699	 0.147	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21980	 1	 0.641	 0.154	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21981	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21982	 1	 1.18	 0.559	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21983	 1	 1.224	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21984	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21985	 1	 1.18	 0.063	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21986	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21987	 1	 1.035	 0.087	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21988	 1	 1.062	 0.508	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21989	 1	 1.176	 0.287	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21990	 1	 0.882	 0.247	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21991	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21992	 1	 0.314	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21993	 1	 2.472	 0.508	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21994	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21995	 1	 1.236	 0.294	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21996	 1	 0.405	 0.059	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21997	 1	 0.629	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21998	 1	 0.601	 0.159	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21999	 1	 0.643	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22000	 1	 1.238	 0.471	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22001	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22002	 1	 0.876	 0.42	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22003	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22004	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22005	 1	 0.876	 0.065	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22006	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22007	 1	 0.426	 0.231	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22008	 1	 3.172	 0.536	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22009	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22010	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22011	 1	 3.02	 0.601	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22012	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22013	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22014	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22015	 1	 2.885	 0.321	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22016	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22017	 1	 2.597	 1.715	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22018	 1	 0.0	 0.0	 0.0	 -5.8005568281e-05	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22019	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22020	 1	 4.37	 1.552	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22021	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22022	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22023	 1	 0.728	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22024	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22025	 1	 0.611	 0.155	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22026	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22027	 1	 0.581	 0.044	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22028	 1	 1.067	 0.294	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22029	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22030	 1	 0.969	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22031	 1	 0.394	 0.053	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22032	 1	 0.14	 0.059	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22033	 1	 0.214	 0.081	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22034	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22035	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22036	 1	 0.454	 0.091	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22037	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22038	 1	 0.454	 0.049	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22039	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22040	 1	 0.531	 0.265	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22041	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22042	 1	 0.493	 0.206	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22043	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22044	 1	 1.168	 0.273	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22045	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22046	 1	 1.115	 0.193	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22047	 1	 1.655	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22048	 1	 0.517	 0.104	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22049	 1	 0.732	 0.207	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22050	 1	 0.336	 0.097	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22051	 1	 3.968	 1.289	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22052	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22053	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22054	 1	 3.54	 1.683	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22055	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22056	 1	 0.013	 0.007	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22057	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22058	 1	 3.54	 0.254	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22059	 1	 3.838	 0.702	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22060	 1	 0.911	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22061	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22062	 1	 7.857	 2.339	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22063	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22064	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22065	 1	 7.857	 2.368	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22066	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22067	 1	 7.857	 1.702	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22068	 1	 0.0	 0.0	 0.0	 -204.186618418	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22069	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22070	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22071	 1	 7.857	 0.847	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22072	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22073	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22074	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22075	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22076	 1	 1.0	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22077	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22078	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22079	 1	 1.04	 0.154	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22080	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22081	 1	 0.747	 0.126	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22082	 1	 0.817	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22083	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22084	 1	 0.574	 0.113	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22085	 1	 1.299	 0.828	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22086	 1	 1.299	 0.202	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22087	 1	 1.403	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22088	 1	 0.946	 0.059	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22089	 1	 1.013	 0.236	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22090	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22091	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22092	 1	 0.946	 0.207	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22093	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22094	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22095	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22096	 1	 2.575	 0.896	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22097	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22098	 1	 2.53	 1.075	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22099	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22100	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22101	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22102	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22103	 1	 2.732	 0.388	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22104	 1	 4.249	 1.744	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22105	 1	 4.536	 0.341	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22106	 1	 4.249	 0.915	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22107	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22108	 1	 4.249	 0.628	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22109	 1	 4.338	 0.229	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22110	 1	 4.338	 0.244	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22111	 1	 3.921	 0.949	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22112	 1	 0.279	 0.007	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22113	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22114	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22115	 1	 0.07	 0.014	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22116	 1	 1.69	 0.363	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22117	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22118	 1	 1.69	 0.503	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22119	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22120	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22121	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22122	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22123	 1	 1.76	 0.566	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22124	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22125	 1	 0.768	 0.192	 0.0	 -12.7098503933	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22126	 1	 0.51	 0.229	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22127	 1	 0.53	 0.081	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22128	 1	 0.0	 0.0	 0.0	 -6.89345011937	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22129	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22130	 1	 0.466	 0.089	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22131	 1	 0.318	 0.067	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22132	 1	 0.562	 0.185	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22133	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22134	 1	 3.0	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22135	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22136	 1	 1.035	 0.503	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22137	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22138	 1	 8.745	 3.178	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22139	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22140	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22141	 1	 8.773	 2.291	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22142	 1	 0.0	 0.0	 0.0	 -0.00216358744268	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22143	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22144	 1	 9.024	 4.519	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22145	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22146	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22147	 1	 8.773	 0.694	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22148	 1	 0.999	 0.119	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22149	 1	 0.999	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22150	 1	 0.999	 0.126	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22151	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22152	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22153	 1	 4.774	 1.439	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22154	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22155	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22156	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22157	 1	 4.774	 0.635	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22158	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22159	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22160	 1	 4.715	 0.414	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22161	 1	 5.838	 2.779	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22162	 1	 9.888	 0.089	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22163	 1	 9.496	 1.308	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22164	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22165	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22166	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22167	 1	 9.496	 1.833	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22168	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22169	 1	 9.496	 2.018	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22170	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22171	 1	 9.496	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22172	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22173	 1	 0.784	 0.296	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22174	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22175	 1	 0.642	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22176	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22177	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22178	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22179	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22180	 1	 4.432	 2.998	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22181	 1	 0.0	 0.0	 0.0	 -29.2299453083	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22182	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22183	 1	 4.432	 0.847	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22184	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22185	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22186	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22187	 1	 4.432	 0.891	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22188	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22189	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22190	 1	 1.02	 0.259	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22191	 1	 0.96	 0.292	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22192	 1	 0.96	 0.341	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22193	 1	 0.665	 0.037	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22194	 1	 0.758	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22195	 1	 3.903	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22196	 1	 3.854	 0.182	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22197	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22198	 1	 3.854	 0.469	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22199	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22200	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22201	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22202	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22203	 1	 3.854	 0.245	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22204	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22205	 1	 0.649	 0.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22206	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22207	 1	 0.649	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22208	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22209	 1	 0.649	 0.455	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22210	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22211	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22212	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22213	 1	 4.37	 1.503	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22214	 1	 4.37	 1.976	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22215	 1	 4.37	 1.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22216	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22217	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22218	 1	 4.37	 1.566	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22219	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22220	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22221	 1	 1.651	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22222	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22223	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22224	 1	 1.651	 0.601	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22225	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22226	 1	 1.651	 0.348	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22227	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22228	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22229	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22230	 1	 3.244	 0.869	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22231	 1	 3.244	 0.644	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22232	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22233	 1	 3.244	 0.348	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22234	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22235	 1	 1.072	 0.435	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22236	 1	 1.072	 0.109	 0.0	 -8.12408219669	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22237	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22238	 1	 1.072	 0.152	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22239	 1	 0.229	 0.074	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22240	 1	 0.303	 0.163	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22241	 1	 0.998	 0.163	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22242	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22243	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22244	 1	 1.246	 0.232	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22245	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22246	 1	 1.246	 0.536	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22247	 1	 1.246	 0.507	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22248	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22249	 1	 0.809	 0.221	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22250	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22251	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22252	 1	 0.388	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22253	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22254	 1	 0.325	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22255	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22256	 1	 0.637	 0.311	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22257	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22258	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22259	 1	 0.888	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22260	 1	 0.0	 0.0	 0.0	 -11.1753642473	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22261	 1	 0.862	 0.087	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22262	 1	 0.525	 0.133	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22263	 1	 0.754	 0.141	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22264	 1	 1.709	 0.543	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22265	 1	 1.709	 0.804	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22266	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22267	 1	 10.83	 2.239	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22268	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22269	 1	 10.508	 2.868	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22270	 1	 10.508	 3.672	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22271	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22272	 1	 10.508	 0.804	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22273	 1	 0.54	 0.147	 0.0	 -13.2789027881	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22274	 1	 0.54	 0.161	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22275	 1	 11.456	 4.193	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22276	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22277	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22278	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22279	 1	 11.456	 2.31	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22280	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22281	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22282	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22283	 1	 12.318	 1.231	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22284	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22285	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22286	 1	 11.456	 3.729	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22287	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22288	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22289	 1	 11.456	 2.339	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22290	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22291	 1	 4.555	 3.36	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22292	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22293	 1	 4.695	 0.784	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22294	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22295	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22296	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22297	 1	 4.555	 0.601	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22298	 1	 4.555	 1.275	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22299	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22300	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22301	 1	 11.382	 4.695	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22302	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22303	 1	 0.0	 0.0	 0.0	 89.8251204329	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22304	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22305	 1	 11.382	 7.12	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22306	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22307	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22308	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22309	 1	 12.441	 3.304	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22310	 1	 11.043	 2.513	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22311	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22312	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22313	 1	 1.499	 0.393	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22314	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22315	 1	 10.247	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22316	 1	 10.247	 2.947	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22317	 1	 10.247	 4.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22318	 1	 10.247	 0.731	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22319	 1	 9.783	 5.228	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22320	 1	 9.77	 2.43	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22321	 1	 9.783	 2.795	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22322	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22323	 1	 9.77	 1.461	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22324	 1	 9.798	 0.855	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22325	 1	 9.798	 2.194	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22326	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22327	 1	 9.784	 1.786	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22328	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22329	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22330	 1	 9.798	 4.736	 0.0	 -81.7190502692	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22331	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22332	 1	 1.605	 0.101	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22333	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22334	 1	 1.608	 0.253	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22335	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22336	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22337	 1	 1.912	 0.579	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22338	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22339	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22340	 1	 4.895	 1.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22341	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22342	 1	 4.895	 2.498	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22343	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22344	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22345	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22346	 1	 4.895	 0.282	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22347	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22348	 1	 3.421	 1.511	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22349	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22350	 1	 3.421	 0.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22351	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22352	 1	 5.134	 1.181	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22353	 1	 4.183	 0.736	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22354	 1	 4.183	 1.044	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22355	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22356	 1	 4.183	 1.338	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22357	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22358	 1	 11.695	 4.048	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22359	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22360	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22361	 1	 11.695	 2.042	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22362	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22363	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22364	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22365	 1	 0.101	 0.029	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22366	 1	 11.695	 1.535	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22367	 1	 0.0	 0.0	 0.0	 -231.35595099	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22368	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22369	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22370	 1	 13.23	 6.72	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22371	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22372	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22373	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22374	 1	 11.695	 3.831	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22375	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22376	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22377	 1	 0.82	 0.056	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22378	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22379	 1	 0.897	 0.042	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22380	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22381	 1	 0.82	 0.084	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22382	 1	 6.843	 1.97	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22383	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22384	 1	 6.843	 0.891	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22385	 1	 6.843	 0.579	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22386	 1	 6.951	 2.544	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22387	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22388	 1	 2.933	 0.579	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22389	 1	 2.933	 0.471	 0.0	 11.129398074	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22390	 1	 0.85	 0.095	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22391	 1	 0.429	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22392	 1	 0.488	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22393	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22394	 1	 0.488	 0.185	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22395	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22396	 1	 0.488	 0.052	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22397	 1	 7.901	 2.737	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22398	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22399	 1	 8.143	 0.672	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22400	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22401	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22402	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22403	 1	 11.999	 2.73	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22404	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22405	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22406	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22407	 1	 7.901	 2.078	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22408	 1	 5.373	 2.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22409	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22410	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22411	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22412	 1	 6.763	 2.476	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22413	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22414	 1	 5.373	 2.853	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22415	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22416	 1	 5.373	 1.188	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22417	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22418	 1	 7.512	 1.675	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22419	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22420	 1	 7.175	 2.361	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22421	 1	 6.79	 1.114	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22422	 1	 6.79	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22423	 1	 0.638	 0.059	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22424	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22425	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22426	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22427	 1	 0.689	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22428	 1	 0.0	 0.0	 0.0	 -16.8737838351	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22429	 1	 0.638	 0.051	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22430	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22431	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22432	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22433	 1	 5.881	 1.552	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22434	 1	 6.344	 2.329	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22435	 1	 6.113	 1.583	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22436	 1	 5.881	 1.694	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22437	 1	 1.416	 0.098	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22438	 1	 1.906	 0.336	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22439	 1	 1.261	 0.561	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22440	 1	 0.429	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22441	 1	 0.0	 0.0	 0.0	 -12.9518051601	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22442	 1	 0.406	 0.207	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22443	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22444	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22445	 1	 4.099	 1.441	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22446	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22447	 1	 4.099	 0.818	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22448	 1	 1.878	 0.645	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22449	 1	 1.878	 0.876	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22450	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22451	 1	 1.878	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22452	 1	 12.492	 2.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22453	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22454	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22455	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22456	 1	 12.492	 3.331	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22457	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22458	 1	 12.474	 2.567	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22459	 1	 12.492	 3.411	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22460	 1	 12.492	 0.978	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22461	 1	 1.269	 0.134	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22462	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22463	 1	 1.231	 0.326	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22464	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22465	 1	 9.546	 1.808	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22466	 1	 9.546	 1.772	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22467	 1	 9.546	 0.976	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22468	 1	 0.0	 0.0	 0.0	 -6.11799783026	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22469	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22470	 1	 12.474	 4.932	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22471	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22472	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22473	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22474	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22475	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22476	 1	 0.304	 0.014	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22477	 1	 0.294	 0.063	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22478	 1	 0.645	 0.182	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22479	 1	 1.144	 0.471	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22480	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22481	 1	 1.53	 0.408	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22482	 1	 9.193	 2.151	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22483	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22484	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22485	 1	 9.418	 0.231	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22486	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22487	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22488	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22489	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22490	 1	 9.838	 1.324	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22491	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22492	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22493	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22494	 1	 9.193	 1.724	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22495	 1	 0.063	 0.007	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22496	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22497	 1	 11.768	 1.738	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22498	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22499	 1	 11.768	 2.955	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22500	 1	 11.768	 2.281	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22501	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22502	 1	 11.751	 1.692	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22503	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22504	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22505	 1	 11.768	 1.441	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22506	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22507	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22508	 1	 0.441	 0.125	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22509	 1	 6.369	 2.403	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22510	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22511	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22512	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22513	 1	 6.369	 0.715	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22514	 1	 6.369	 1.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22515	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22516	 1	 0.0	 0.0	 0.0	 -10.1103769191	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22517	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22518	 1	 6.369	 0.645	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22519	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22520	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22521	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22522	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22523	 1	 10.406	 7.636	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22524	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22525	 1	 10.406	 4.802	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22526	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22527	 1	 10.406	 3.052	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22528	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22529	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22530	 1	 10.406	 0.405	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22531	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22532	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22533	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22534	 1	 10.406	 1.497	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22535	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22536	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22537	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22538	 1	 0.161	 0.098	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22539	 1	 1.436	 0.322	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22540	 1	 1.436	 0.673	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22541	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22542	 1	 1.275	 0.876	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22543	 1	 0.41	 0.095	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22544	 1	 0.205	 0.044	 0.0	 -12.7639156531	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22545	 1	 6.65	 1.408	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22546	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22547	 1	 6.881	 4.464	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22548	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22549	 1	 6.65	 0.617	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22550	 1	 0.231	 0.028	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22551	 1	 6.944	 0.455	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22552	 1	 3.496	 0.513	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22553	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22554	 1	 3.496	 0.791	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22555	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22556	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22557	 1	 3.862	 0.813	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22558	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22559	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22560	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22561	 1	 0.242	 0.073	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22562	 1	 0.337	 0.088	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22563	 1	 0.242	 0.044	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22564	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22565	 1	 12.944	 2.177	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22566	 1	 12.944	 3.146	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22567	 1	 0.0	 0.0	 0.0	 7.99995822273	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22568	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22569	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22570	 1	 12.944	 2.705	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22571	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22572	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22573	 1	 12.944	 3.276	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22574	 1	 0.0	 0.0	 0.0	 41.520994662	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22575	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22576	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22577	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22578	 1	 12.944	 5.619	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22579	 1	 12.944	 6.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22580	 1	 0.359	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22581	 1	 5.9	 1.563	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22582	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22583	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22584	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22585	 1	 5.963	 1.682	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22586	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22587	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22588	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22589	 1	 5.963	 2.326	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22590	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22591	 1	 6.117	 2.137	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22592	 1	 0.451	 0.163	 0.0	 -25.9785573692	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22593	 1	 1.162	 0.139	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22594	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22595	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22596	 1	 1.175	 0.325	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22597	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22598	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22599	 1	 1.175	 0.406	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22600	 1	 0.821	 0.227	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22601	 1	 0.231	 0.035	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22602	 1	 0.462	 0.063	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22603	 1	 0.31	 0.111	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22604	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22605	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22606	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22607	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22608	 1	 0.434	 0.084	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22609	 1	 4.52	 1.808	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22610	 1	 4.52	 0.687	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22611	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22612	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22613	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22614	 1	 4.52	 0.827	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22615	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22616	 1	 4.52	 0.645	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22617	 1	 0.34	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22618	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22619	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22620	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22621	 1	 0.672	 0.215	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22622	 1	 11.158	 4.802	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22623	 1	 0.0	 0.0	 0.0	 -0.00169301560287	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22624	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22625	 1	 11.158	 4.151	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22626	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22627	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22628	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22629	 1	 11.158	 1.887	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22630	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22631	 1	 11.158	 0.622	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22632	 1	 2.335	 0.238	 0.0	 -0.00103216904086	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22633	 1	 0.0	 0.0	 0.0	 -9.11604164761	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22634	 1	 2.335	 0.582	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22635	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22636	 1	 2.335	 0.414	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22637	 1	 1.079	 0.287	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22638	 1	 1.08	 0.126	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22639	 1	 1.08	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22640	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22641	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22642	 1	 0.806	 0.161	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22643	 1	 0.399	 0.063	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22644	 1	 0.603	 0.133	 0.0	 -10.2365749071	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22645	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22646	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22647	 1	 0.582	 0.133	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22648	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22649	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22650	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22651	 1	 1.156	 0.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22652	 1	 1.374	 0.282	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22653	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22654	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22655	 1	 1.374	 0.058	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22656	 1	 1.374	 0.231	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22657	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22658	 1	 0.497	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22659	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22660	 1	 0.792	 0.287	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22661	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22662	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22663	 1	 1.796	 0.865	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22664	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22665	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22666	 1	 1.796	 0.488	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22667	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22668	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22669	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22670	 1	 1.757	 0.55	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22671	 1	 0.665	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22672	 1	 0.709	 0.145	 0.0	 -46.2045106509	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22673	 1	 0.287	 0.069	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22674	 1	 0.54	 0.111	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22675	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22676	 1	 0.435	 0.049	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22677	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22678	 1	 0.813	 0.192	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22679	 1	 0.666	 0.125	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22680	 1	 0.126	 0.049	 0.0	 1.36861275247	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22681	 1	 0.94	 0.564	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22682	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22683	 1	 0.362	 0.014	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22684	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22685	 1	 0.539	 0.096	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22686	 1	 0.745	 0.116	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22687	 1	 0.745	 0.405	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22688	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22689	 1	 0.745	 0.311	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22690	 1	 0.868	 0.087	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22691	 1	 0.325	 0.101	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22692	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22693	 1	 1.026	 0.374	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22694	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22695	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22696	 1	 1.026	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22697	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22698	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22699	 1	 1.026	 0.388	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22700	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22701	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22702	 1	 0.0	 0.0	 0.0	 -5.88144654253	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22703	 1	 0.63	 0.058	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22704	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22705	 1	 1.268	 0.473	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22706	 1	 5.887	 1.456	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22707	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22708	 1	 5.887	 3.165	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22709	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22710	 1	 5.887	 1.007	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22711	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22712	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22713	 1	 5.892	 1.921	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22714	 1	 0.0	 0.0	 0.0	 -8.61739232518	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22715	 1	 0.224	 0.112	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22716	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22717	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22718	 1	 0.659	 0.083	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22719	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22720	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22721	 1	 0.325	 0.065	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22722	 1	 0.325	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22723	 1	 1.171	 0.268	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22724	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22725	 1	 1.171	 0.253	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22726	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22727	 1	 1.171	 0.181	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22728	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22729	 1	 4.274	 0.756	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22730	 1	 4.552	 1.012	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22731	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22732	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22733	 1	 4.274	 2.199	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22734	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22735	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22736	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22737	 1	 4.408	 0.794	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22738	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22739	 1	 0.978	 0.326	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22740	 1	 0.449	 0.239	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22741	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22742	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22743	 1	 0.276	 0.101	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22744	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22745	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22746	 1	 4.158	 1.656	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22747	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22748	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22749	 1	 3.884	 1.356	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22750	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22751	 1	 3.884	 0.484	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22752	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22753	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22754	 1	 0.81	 0.354	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22755	 1	 4.08	 1.027	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22756	 1	 4.08	 1.117	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22757	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22758	 1	 0.0	 0.0	 0.0	 -60.6349714307	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22759	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22760	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22761	 1	 4.08	 0.548	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22762	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22763	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22764	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22765	 1	 4.08	 0.624	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22766	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22767	 1	 0.44	 0.199	 0.0	 -10.8278020391	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22768	 1	 0.216	 0.056	 0.0	 -1.46067565126	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22769	 1	 1.832	 0.319	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22770	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22771	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22772	 1	 1.832	 0.472	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22773	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22774	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22775	 1	 1.832	 0.486	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22776	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22777	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22778	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22779	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22780	 1	 0.569	 0.104	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22781	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22782	 1	 1.178	 0.201	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22783	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22784	 1	 0.583	 0.173	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22785	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22786	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22787	 1	 0.286	 0.073	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22788	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22789	 1	 0.55	 0.116	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22790	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22791	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22792	 1	 0.55	 0.101	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22793	 1	 0.55	 0.022	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22794	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22795	 1	 1.376	 0.641	 0.0	 -40.8299517176	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22796	 1	 0.876	 0.369	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22797	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22798	 1	 1.267	 0.246	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22799	 1	 4.279	 1.057	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22800	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22801	 1	 3.685	 0.844	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22802	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22803	 1	 4.149	 2.051	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22804	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22805	 1	 0.358	 0.161	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22806	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22807	 1	 0.351	 0.107	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22808	 1	 0.351	 0.093	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22809	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22810	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22811	 1	 0.558	 0.348	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22812	 1	 1.101	 0.673	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22813	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22814	 1	 0.499	 0.086	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22815	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22816	 1	 8.992	 1.811	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22817	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22818	 1	 8.992	 3.282	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22819	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22820	 1	 8.992	 1.741	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22821	 1	 8.992	 2.456	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22822	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22823	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22824	 1	 8.992	 1.977	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22825	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22826	 1	 1.478	 0.368	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22827	 1	 0.187	 0.062	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22828	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22829	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22830	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22831	 1	 1.478	 0.278	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22832	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22833	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22834	 1	 1.54	 0.268	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22835	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22836	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22837	 1	 0.437	 0.083	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22838	 1	 0.615	 0.325	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22839	 1	 0.492	 0.123	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22840	 1	 4.707	 1.108	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22841	 1	 4.924	 1.639	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22842	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22843	 1	 4.707	 1.144	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22844	 1	 5.134	 1.144	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22845	 1	 2.234	 0.139	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22846	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22847	 1	 2.234	 0.118	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22848	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22849	 1	 2.234	 0.527	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22850	 1	 0.116	 0.007	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22851	 1	 1.504	 0.253	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22852	 1	 0.0	 0.0	 0.0	 -14.8573795009	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22853	 1	 0.752	 0.412	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22854	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22855	 1	 0.651	 0.159	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22856	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22857	 1	 0.441	 0.116	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22858	 1	 0.441	 0.014	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22859	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22860	 1	 0.435	 0.051	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22861	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22862	 1	 1.769	 0.756	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22863	 1	 1.769	 0.167	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22864	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22865	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22866	 1	 1.769	 0.264	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22867	 1	 0.604	 0.125	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22868	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22869	 1	 0.604	 0.173	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22870	 1	 0.604	 0.333	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22871	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22872	 1	 1.417	 0.188	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22873	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22874	 1	 1.417	 0.579	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22875	 1	 1.247	 0.325	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22876	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22877	 1	 0.61	 0.152	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22878	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22879	 1	 0.087	 0.029	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22880	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22881	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22882	 1	 0.16	 0.028	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22883	 1	 0.985	 0.208	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22884	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22885	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22886	 1	 0.985	 0.284	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22887	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22888	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22889	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22890	 1	 1.284	 0.428	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22891	 1	 0.34	 0.094	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22892	 1	 0.355	 0.087	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22893	 1	 0.3	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22894	 1	 0.6	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22895	 1	 0.569	 0.229	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22896	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22897	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22898	 1	 1.13	 0.441	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22899	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22900	 1	 0.361	 0.083	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22901	 1	 0.361	 0.132	 0.0	 -6.37102600809	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22902	 1	 0.361	 0.028	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22903	 1	 5.752	 0.541	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22904	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22905	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22906	 1	 5.923	 1.462	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22907	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22908	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22909	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22910	 1	 5.911	 0.998	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22911	 1	 5.854	 0.757	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22912	 1	 0.181	 0.043	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22913	 1	 0.344	 0.183	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22914	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22915	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22916	 1	 0.836	 0.118	 0.0	 -8.05278016825	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22917	 1	 1.253	 0.101	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22918	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22919	 1	 1.239	 0.442	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22920	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22921	 1	 1.239	 0.174	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22922	 1	 1.527	 0.661	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22923	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22924	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22925	 1	 0.948	 0.025	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22926	 1	 1.034	 0.437	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22927	 1	 2.813	 0.846	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22928	 1	 2.661	 0.311	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22929	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22930	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22931	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22932	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22933	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22934	 1	 2.661	 1.229	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22935	 1	 0.453	 0.102	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22936	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22937	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22938	 1	 1.082	 0.347	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22939	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22940	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22941	 1	 1.082	 0.229	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22942	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22943	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22944	 1	 1.082	 0.076	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22945	 1	 0.548	 0.222	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22946	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22947	 1	 1.096	 0.368	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22948	 1	 0.674	 0.195	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22949	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22950	 1	 0.16	 0.021	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22951	 1	 0.297	 0.029	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22952	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22953	 1	 0.25	 0.042	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22954	 1	 0.492	 0.198	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22955	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22956	 1	 3.872	 0.645	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22957	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22958	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22959	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22960	 1	 3.872	 0.271	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22961	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22962	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22963	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22964	 1	 3.826	 0.83	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22965	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22966	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22967	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22968	 1	 0.423	 0.173	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22969	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22970	 1	 0.423	 0.132	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22971	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22972	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22973	 1	 0.423	 0.125	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22974	 1	 0.59	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22975	 1	 0.615	 0.108	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22976	 1	 0.59	 0.18	 0.0	 -27.9982070215	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22977	 1	 0.0	 0.0	 0.0	 35.7194309446	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22978	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22979	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	22980	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	22981	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22982	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22983	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22984	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22985	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22986	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22987	 1	 0.0	 0.0	 0.0	 -111.40696273	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22988	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22989	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22990	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22991	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22992	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	22993	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22994	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22995	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22996	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22997	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22998	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22999	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23000	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23001	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23002	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23003	 1	 0.0	 0.0	 0.0	 147.203711565	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23004	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23005	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23006	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23007	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23008	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23009	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23010	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23011	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23012	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23013	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23014	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23015	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23016	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23017	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23018	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23020	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23021	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23022	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23023	 1	 0.0	 0.0	 0.0	 -186.760393723	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23024	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23025	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23026	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23027	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23028	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23029	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23030	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23031	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23032	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23033	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23034	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23035	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23036	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23037	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23038	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23039	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23040	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23041	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23042	 1	 0.0	 0.0	 0.0	 -313.388261607	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23043	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23044	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23045	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23046	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23047	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23048	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23049	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23050	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23051	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23052	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23053	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23054	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23055	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23056	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23057	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23058	 1	 0.0	 0.0	 0.0	 -247.417907888	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23059	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23060	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23061	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23062	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23063	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23064	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23065	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23066	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23067	 1	 0.0	 0.0	 0.0	 -138.643260079	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23068	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23069	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23070	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23071	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23072	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23073	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23074	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23075	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23076	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23077	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23078	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23079	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23080	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23081	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23082	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23083	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23084	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23085	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23086	 1	 0.0	 0.0	 0.0	 -9.46638113753	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23087	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23088	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23089	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23090	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23091	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23092	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23093	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23094	 1	 0.0	 0.0	 0.0	 -0.00119434730228	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23095	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23096	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23097	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23098	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23099	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23100	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23101	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23102	 1	 0.0	 0.0	 0.0	 -149.299928589	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23103	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23104	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23105	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23106	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23107	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23108	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23109	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23110	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23111	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23112	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23113	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23114	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23115	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23116	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23117	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23118	 1	 0.0	 0.0	 0.0	 -0.0142412399111	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23119	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23120	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23121	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23122	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23123	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23124	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23125	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23126	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23127	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23128	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23129	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23130	 1	 0.0	 0.0	 0.0	 -211.956018335	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23131	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23132	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23133	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23134	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23135	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23136	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23137	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23138	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23139	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23140	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23141	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23142	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23143	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23144	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	23145	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23146	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23147	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23148	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23149	 1	 0.0	 0.0	 0.0	 -4.41840848484	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23150	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23151	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23152	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23153	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23154	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23155	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23156	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23157	 1	 0.0	 0.0	 0.0	 -0.00198656162355	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23158	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23159	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23160	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23161	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23162	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23163	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23164	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23165	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23166	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23167	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23168	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23169	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23170	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23171	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23172	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23173	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23174	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23175	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23176	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23177	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23178	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23179	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23180	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23181	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23182	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23183	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23184	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23185	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23186	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23187	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23188	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23189	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23190	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23191	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23192	 1	 0.0	 0.0	 0.0	 -15.9650060066	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23193	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23194	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23195	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23196	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23197	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23198	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23199	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23200	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23201	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23202	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23203	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23204	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23205	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23206	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23207	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23208	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23209	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23210	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23211	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23212	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23213	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23214	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23215	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23216	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23217	 1	 0.0	 0.0	 0.0	 -0.000251339822842	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23218	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23219	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23220	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23221	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23222	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23223	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23224	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23225	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23226	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23227	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23228	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23229	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23230	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23231	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23232	 1	 2.898	 0.803	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23233	 1	 1.747	 0.186	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23234	 1	 7.738	 3.772	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23235	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23236	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23237	 1	 7.738	 1.183	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23238	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23239	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23240	 1	 7.738	 0.294	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23241	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23242	 1	 7.738	 1.948	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23243	 1	 4.623	 0.371	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23244	 1	 0.893	 0.208	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23245	 1	 1.039	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23246	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23247	 1	 10.058	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23248	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23250	 1	 10.058	 2.207	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23251	 1	 0.0	 0.0	 0.0	 -32.6996398525	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23252	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23253	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23254	 1	 10.901	 2.248	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23255	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23257	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23258	 1	 1.886	 0.162	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23259	 1	 1.871	 0.847	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23261	 1	 1.871	 0.254	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23262	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23263	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23264	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23265	 1	 1.871	 0.377	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23266	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23267	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23268	 1	 1.758	 0.225	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23269	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23271	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23273	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23274	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23275	 1	 9.114	 3.517	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23276	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23277	 1	 7.576	 2.605	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23278	 1	 7.761	 1.391	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23279	 1	 7.576	 3.51	 0.0	 -7.3942766804	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23280	 1	 1.036	 0.193	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23281	 1	 2.111	 0.048	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23282	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23283	 1	 1.971	 0.827	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23284	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23285	 1	 1.082	 0.325	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23286	 1	 12.532	 2.268	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23287	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23288	 1	 12.532	 3.197	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23289	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23290	 1	 0.0	 0.0	 0.0	 9.25974978753	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23291	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23292	 1	 12.532	 4.774	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23293	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23294	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23295	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23296	 1	 11.789	 0.387	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23297	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23298	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23299	 1	 6.555	 0.959	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23301	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23302	 1	 13.102	 3.855	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23304	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23305	 1	 7.344	 3.363	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23306	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23307	 1	 7.344	 1.569	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23308	 1	 11.596	 3.904	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23309	 1	 0.603	 0.043	 0.0	 -25.0798611852	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23310	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23311	 1	 14.309	 6.741	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23312	 1	 14.309	 3.912	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23313	 1	 15.211	 1.578	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23314	 1	 0.0	 0.0	 0.0	 -78.2456533174	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23315	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23316	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23317	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23318	 1	 15.211	 3.287	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23319	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23320	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23321	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23322	 1	 1.391	 0.193	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23323	 1	 2.776	 0.508	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23324	 1	 0.0	 0.0	 0.0	 -6.11796522835	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23325	 1	 0.827	 0.116	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23326	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23327	 1	 0.827	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23328	 1	 0.827	 0.325	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23329	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23330	 1	 8.144	 0.929	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23331	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23332	 1	 8.144	 0.855	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23333	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23334	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23335	 1	 8.144	 0.238	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23336	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23337	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23338	 1	 8.144	 2.424	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23340	 1	 9.006	 2.729	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23341	 1	 9.574	 2.087	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23342	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23343	 1	 9.574	 3.016	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23344	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23345	 1	 2.976	 0.603	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23346	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23348	 1	 4.355	 1.019	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23349	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23350	 1	 3.788	 0.986	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23351	 1	 2.85	 0.779	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23354	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23355	 1	 5.66	 0.481	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23357	 1	 8.006	 1.644	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23359	 1	 4.003	 0.997	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23360	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23361	 1	 4.853	 1.243	 0.0	 -10.0498337658	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23362	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23363	 1	 1.183	 0.085	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23364	 1	 10.238	 1.593	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23365	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23367	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23368	 1	 10.238	 2.342	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23370	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23371	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23372	 1	 10.238	 4.344	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23373	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23374	 1	 2.953	 0.989	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23375	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23377	 1	 3.517	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23378	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23380	 1	 2.953	 0.247	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23381	 1	 8.696	 1.096	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23384	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23385	 1	 8.696	 4.807	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23386	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23387	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23389	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23390	 1	 8.696	 2.292	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23391	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23392	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23393	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23394	 1	 4.24	 0.082	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23395	 1	 4.24	 1.512	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23396	 1	 4.24	 1.298	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23397	 1	 1.461	 0.077	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23398	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23399	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23400	 1	 3.705	 0.409	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23401	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23402	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23403	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23404	 1	 3.756	 0.034	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23405	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23406	 1	 7.777	 1.993	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23407	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23408	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23410	 1	 7.777	 0.988	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23411	 1	 0.0	 0.0	 0.0	 -11.5264570051	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23412	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23413	 1	 7.777	 1.865	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23414	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23415	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23416	 1	 0.0	 0.0	 0.0	 -0.3800586322	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23417	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23418	 1	 11.61	 4.114	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23419	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23420	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23421	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23422	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23423	 1	 5.713	 2.707	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23424	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23425	 1	 5.713	 3.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23426	 1	 0.0	 0.0	 0.0	 -60.939869243	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23427	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23428	 1	 5.713	 1.839	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23429	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23430	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23432	 1	 3.448	 0.595	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23433	 1	 3.571	 0.966	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23434	 1	 3.324	 2.002	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23435	 1	 15.665	 5.942	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23437	 1	 15.665	 1.558	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23438	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23439	 1	 15.665	 2.844	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23440	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23441	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23442	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23443	 1	 15.665	 2.214	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23445	 1	 12.419	 1.891	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23446	 1	 11.598	 5.388	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23449	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23450	 1	 12.419	 2.896	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23453	 1	 12.419	 3.526	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23454	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23455	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23456	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23457	 1	 1.793	 0.557	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23458	 1	 0.0	 0.0	 0.0	 -28.8098927296	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23459	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23460	 1	 5.102	 1.469	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23462	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23464	 1	 3.109	 0.181	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23465	 1	 2.86	 1.171	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23466	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23467	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23468	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23469	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23470	 1	 2.86	 0.741	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23473	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23474	 1	 2.87	 0.647	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23476	 1	 2.87	 0.366	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23477	 1	 2.87	 1.508	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23478	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23479	 1	 1.028	 0.186	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23481	 1	 1.133	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23482	 1	 1.276	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23483	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23484	 1	 9.647	 0.792	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23485	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23487	 1	 9.647	 3.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23488	 1	 0.0	 0.0	 0.0	 -27.6563794374	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23490	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23491	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23492	 1	 9.647	 2.55	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23493	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23494	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23495	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23496	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23497	 1	 3.493	 0.674	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23499	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23501	 1	 3.279	 0.548	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23502	 1	 3.348	 0.685	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23503	 1	 1.193	 0.238	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23504	 1	 1.193	 0.409	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23505	 1	 1.193	 0.162	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23507	 1	 0.75	 0.124	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23508	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23509	 1	 4.257	 1.379	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23510	 1	 7.909	 3.073	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23512	 1	 2.845	 0.475	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23513	 1	 2.734	 0.392	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23514	 1	 0.0	 0.0	 0.0	 -10.1200355362	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23515	 1	 2.734	 1.005	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23517	 1	 1.322	 1.051	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23518	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23519	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23521	 1	 4.853	 0.859	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23522	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23524	 1	 4.853	 1.174	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23525	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23527	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23528	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23529	 1	 4.853	 0.804	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23530	 1	 6.07	 1.822	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23531	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23532	 1	 6.07	 1.584	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23533	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23535	 1	 6.07	 4.282	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23536	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23537	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23538	 1	 7.283	 0.588	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23539	 1	 7.91	 2.143	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23540	 1	 7.283	 0.878	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23541	 1	 7.283	 1.784	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23542	 1	 0.829	 0.203	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23544	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23545	 1	 1.088	 0.124	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23546	 1	 1.835	 0.577	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23547	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23548	 1	 1.835	 0.637	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23549	 1	 1.835	 0.629	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23550	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23551	 1	 8.432	 2.189	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23552	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23553	 1	 8.671	 4.242	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23554	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23555	 1	 7.8	 1.324	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23556	 1	 0.0	 0.0	 0.0	 10.9959392743	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23558	 1	 8.753	 3.419	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23559	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23561	 1	 5.762	 2.515	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23562	 1	 5.762	 2.274	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23563	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23565	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23566	 1	 0.0	 0.0	 0.0	 -96.3229993861	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23567	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23568	 1	 5.918	 1.499	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23569	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23572	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23573	 1	 8.446	 4.7	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23575	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23576	 1	 8.446	 3.508	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23578	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23579	 1	 8.446	 3.184	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23580	 1	 1.468	 0.785	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23581	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23582	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23583	 1	 0.946	 0.235	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23584	 1	 6.147	 1.689	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23585	 1	 6.147	 1.408	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23586	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23588	 1	 6.147	 1.04	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23591	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23592	 1	 5.959	 0.766	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23594	 1	 0.0	 0.0	 0.0	 -1.08539457128	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23595	 1	 2.979	 0.351	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23596	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23598	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23599	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23600	 1	 1.542	 0.267	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23601	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23602	 1	 2.127	 0.268	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23604	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23605	 1	 2.891	 0.733	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23606	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23607	 1	 2.103	 0.268	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23608	 1	 1.654	 0.345	 0.0	 -5.68756340528	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23609	 1	 1.781	 0.872	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23610	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23611	 1	 4.207	 1.205	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23614	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23615	 1	 4.216	 1.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23617	 1	 4.216	 1.602	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23619	 1	 9.604	 2.016	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23621	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23624	 1	 9.845	 2.033	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23625	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23627	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23628	 1	 9.372	 1.077	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23629	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23630	 1	 9.372	 1.886	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23632	 1	 2.162	 0.207	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23633	 1	 1.731	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23634	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23635	 1	 2.093	 0.214	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23636	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23638	 1	 5.61	 1.639	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23639	 1	 5.61	 0.654	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23641	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23643	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23646	 1	 5.61	 1.702	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23647	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23648	 1	 7.199	 2.852	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23649	 1	 6.792	 0.906	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23650	 1	 0.0	 0.0	 0.0	 -32.2198742678	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23651	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23652	 1	 7.075	 1.205	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23653	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23654	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23655	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23656	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23657	 1	 14.465	 7.563	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23658	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23660	 1	 7.02	 1.702	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23661	 1	 2.515	 0.481	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23662	 1	 0.0	 0.0	 0.0	 -34.3599017904	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23664	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23665	 1	 7.446	 0.427	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23667	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23669	 1	 7.446	 1.537	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23670	 1	 7.446	 1.479	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23671	 1	 2.391	 0.205	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23673	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23674	 1	 1.711	 0.565	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23676	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23677	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23678	 1	 1.711	 0.274	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23679	 1	 1.711	 0.073	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23680	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23681	 1	 2.363	 0.726	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23682	 1	 2.363	 0.852	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23683	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23684	 1	 2.363	 0.354	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23686	 1	 5.519	 1.885	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23687	 1	 5.127	 2.624	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23688	 1	 4.984	 1.425	 0.0	 -27.0711440396	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23690	 1	 1.791	 0.559	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23691	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23692	 1	 0.912	 0.129	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23693	 1	 1.009	 0.194	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23694	 1	 0.969	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23695	 1	 3.69	 0.756	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23696	 1	 1.654	 0.211	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23697	 1	 5.046	 1.298	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23698	 1	 10.1	 0.707	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23699	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23701	 1	 3.977	 1.898	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23703	 1	 8.805	 3.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23704	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23705	 1	 8.846	 0.904	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23708	 1	 4.899	 3.196	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23709	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23710	 1	 2.367	 0.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23711	 1	 5.629	 0.468	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23712	 1	 2.819	 0.353	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23714	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23715	 1	 5.227	 0.699	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23717	 1	 0.0	 0.0	 0.0	 -79.6483694092	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23719	 1	 5.227	 1.356	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23720	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23721	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23722	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23723	 1	 5.227	 1.068	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23724	 1	 1.348	 0.791	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23726	 1	 1.997	 0.641	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23727	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23728	 1	 2.414	 0.498	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23729	 1	 3.865	 0.768	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23730	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23731	 1	 2.523	 0.346	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23732	 1	 5.038	 1.037	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23734	 1	 6.155	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23735	 1	 7.059	 0.583	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23736	 1	 0.0	 0.0	 0.0	 -103.26292395	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23737	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23738	 1	 0.436	 0.238	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23739	 1	 6.155	 1.085	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23742	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23743	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23744	 1	 6.854	 0.904	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23746	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23747	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23748	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23750	 1	 6.854	 0.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23751	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23753	 1	 6.854	 1.027	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23757	 1	 3.266	 0.622	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23760	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23761	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23762	 1	 1.929	 0.677	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23763	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23764	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23766	 1	 5.302	 2.308	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23767	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23769	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23770	 1	 3.648	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23772	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23773	 1	 11.382	 2.942	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23775	 1	 5.186	 0.222	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23777	 1	 3.228	 0.177	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23778	 1	 3.898	 1.509	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23779	 1	 0.0	 0.0	 0.0	 -0.0241776250557	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23780	 1	 2.161	 0.436	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23781	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23783	 1	 1.159	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23784	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23786	 1	 1.835	 0.591	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23788	 1	 1.477	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23790	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23791	 1	 1.122	 0.621	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23792	 1	 1.122	 0.395	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23793	 1	 1.122	 0.226	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23794	 1	 10.453	 1.224	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23795	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23796	 1	 10.453	 2.901	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23797	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23798	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23799	 1	 10.831	 2.144	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23800	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23802	 1	 0.962	 0.675	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23804	 1	 2.398	 0.648	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23805	 1	 3.224	 0.549	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23806	 1	 2.252	 0.279	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23807	 1	 1.671	 0.203	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23808	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23809	 1	 1.452	 0.794	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23810	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23811	 1	 2.996	 0.304	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23812	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23813	 1	 4.364	 1.709	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23814	 1	 6.574	 1.068	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23815	 1	 0.776	 0.068	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23816	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23817	 1	 1.262	 0.196	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23818	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23819	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23820	 1	 2.187	 0.377	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23821	 1	 1.244	 0.121	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23822	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23823	 1	 6.632	 0.444	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23825	 1	 7.131	 1.774	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23826	 1	 8.454	 3.097	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23827	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23828	 1	 4.845	 2.585	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23830	 1	 1.633	 0.054	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23831	 1	 1.52	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23832	 1	 1.718	 0.403	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23833	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23834	 1	 4.775	 1.602	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23837	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23838	 1	 2.497	 0.251	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23839	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23840	 1	 1.765	 0.101	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23841	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23843	 1	 3.257	 1.365	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23844	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23845	 1	 3.082	 0.896	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23847	 1	 3.082	 2.539	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23848	 1	 5.42	 0.257	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23849	 1	 5.591	 0.739	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23850	 1	 5.84	 1.213	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23851	 1	 1.112	 0.381	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23853	 1	 12.705	 3.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23854	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23855	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23856	 1	 12.847	 3.554	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23857	 1	 0.0	 0.0	 0.0	 9.6836038206	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23859	 1	 12.705	 4.61	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23860	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23861	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23862	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23863	 1	 13.872	 6.279	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23864	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23865	 1	 2.503	 0.777	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23866	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23867	 1	 2.503	 0.588	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23869	 1	 2.503	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23871	 1	 1.654	 0.422	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23872	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23873	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23874	 1	 2.219	 0.447	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23875	 1	 14.575	 1.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23876	 1	 0.0	 0.0	 0.0	 -10.9373860985	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23878	 1	 14.575	 1.123	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23881	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23882	 1	 14.575	 0.988	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23884	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23885	 1	 16.451	 2.468	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23887	 1	 1.615	 0.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23888	 1	 14.959	 5.032	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23890	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23891	 1	 15.326	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23892	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23893	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23895	 1	 14.959	 1.572	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23896	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23898	 1	 14.959	 3.221	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23899	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23900	 1	 3.904	 1.085	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23901	 1	 3.534	 0.222	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23902	 1	 6.352	 1.756	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23903	 1	 2.216	 0.995	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23904	 1	 2.216	 0.334	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23905	 1	 2.216	 1.345	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23906	 1	 6.206	 1.439	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23907	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23908	 1	 3.492	 1.244	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23909	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23911	 1	 3.492	 1.073	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23912	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23913	 1	 1.791	 0.247	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23914	 1	 10.228	 1.598	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23915	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23916	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23917	 1	 9.73	 1.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23918	 1	 9.73	 2.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23919	 1	 10.228	 2.341	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23920	 1	 13.683	 2.564	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23921	 1	 14.411	 5.281	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23922	 1	 13.864	 5.416	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23923	 1	 13.683	 5.761	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23924	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23925	 1	 4.684	 1.693	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23926	 1	 4.881	 1.479	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23927	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23928	 1	 4.684	 0.468	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23930	 1	 5.63	 2.325	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23931	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23932	 1	 5.95	 1.635	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23934	 1	 5.63	 1.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23935	 1	 9.015	 0.904	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23937	 1	 9.089	 2.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23938	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23939	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23940	 1	 9.015	 1.956	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23941	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23942	 1	 22.116	 4.544	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23943	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23944	 1	 21.038	 6.928	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23945	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23947	 1	 0.0	 0.0	 0.0	 -53.0182917694	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23949	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23950	 1	 21.474	 2.416	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23951	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23952	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23953	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23954	 1	 21.038	 10.314	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23955	 1	 1.183	 0.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23957	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23958	 1	 16.592	 0.279	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23961	 1	 16.592	 3.912	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23962	 1	 17.248	 4.203	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23963	 1	 0.0	 0.0	 0.0	 -33.7187794992	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23965	 1	 16.592	 7.873	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23968	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23969	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23970	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23971	 1	 20.956	 8.177	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23974	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23975	 1	 12.121	 1.824	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23977	 1	 11.941	 3.123	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23978	 1	 11.941	 4.216	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23979	 1	 8.095	 5.153	 0.0	 17.9818245861	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23980	 1	 8.095	 2.293	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23982	 1	 8.095	 2.868	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23983	 1	 8.966	 2.663	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23984	 1	 12.13	 3.107	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23985	 1	 12.048	 7.035	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23986	 1	 12.048	 2.408	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23988	 1	 5.169	 0.107	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23989	 1	 5.169	 1.257	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23991	 1	 2.714	 0.381	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23992	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23993	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23994	 1	 5.482	 1.649	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23996	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23997	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23998	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24000	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24001	 1	 1.945	 0.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24002	 1	 1.874	 0.518	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24003	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24004	 1	 1.948	 0.231	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24005	 1	 20.734	 10.322	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24006	 1	 28.771	 7.751	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24007	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24009	 1	 21.25	 7.016	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24010	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24012	 1	 21.25	 4.489	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24014	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24015	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24016	 1	 0.14	 0.025	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24017	 1	 16.099	 2.893	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24018	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24019	 1	 16.099	 7.626	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24020	 1	 16.099	 5.136	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24021	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24022	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24023	 1	 16.099	 4.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24024	 1	 0.0	 0.0	 0.0	 13.2764358622	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24025	 1	 22.756	 5.071	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24026	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24027	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24029	 1	 22.756	 1.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24030	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24031	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24032	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24033	 1	 23.627	 7.815	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24034	 1	 0.0	 0.0	 0.0	 0.00266395991415	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24035	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24036	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24037	 1	 22.887	 4.084	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24038	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24040	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24041	 1	 16.576	 2.276	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24042	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24043	 1	 16.576	 2.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24044	 1	 16.576	 4.117	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24045	 1	 16.576	 5.301	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24047	 1	 2.582	 0.544	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24049	 1	 2.582	 0.607	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24050	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24051	 1	 2.831	 0.677	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24052	 1	 2.185	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24053	 1	 0.0	 0.0	 0.0	 0.00172580395381	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24054	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24056	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24057	 1	 24.536	 1.589	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24058	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24059	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24060	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24061	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24062	 1	 24.499	 0.921	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24063	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24065	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24067	 1	 24.189	 4.119	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24069	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24071	 1	 24.189	 5.011	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24072	 1	 7.217	 3.276	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24073	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24074	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24075	 1	 7.515	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24078	 1	 6.689	 0.204	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24079	 1	 13.65	 3.624	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24080	 1	 13.65	 7.437	 0.0	 64.4891859925	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24081	 1	 13.65	 3.156	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24082	 1	 13.65	 0.912	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24083	 1	 18.528	 1.578	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24084	 1	 18.556	 3.639	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24085	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24086	 1	 18.556	 7.168	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24087	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24088	 1	 19.27	 15.347	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24090	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24091	 1	 19.173	 3.821	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24092	 1	 20.155	 5.589	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24093	 1	 19.173	 8.662	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24094	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24095	 1	 0.0	 0.0	 0.0	 73.6602851308	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24096	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24097	 1	 35.222	 4.7	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24100	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24101	 1	 9.533	 1.874	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24102	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24103	 1	 9.533	 1.907	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24106	 1	 9.533	 2.638	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24107	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24108	 1	 18.145	 2.975	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24109	 1	 16.05	 3.189	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24110	 1	 16.05	 4.388	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24111	 1	 16.05	 5.317	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24112	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24113	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24114	 1	 8.681	 4.319	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24115	 1	 7.924	 0.785	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24116	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24117	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24118	 1	 7.924	 0.995	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24122	 1	 2.962	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24123	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24124	 1	 9.623	 2.441	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24125	 1	 19.254	 8.838	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24126	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24127	 1	 7.513	 1.002	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24128	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24129	 1	 10.311	 3.067	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24130	 1	 22.193	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24131	 1	 21.112	 2.794	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24132	 1	 21.131	 2.081	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24133	 1	 0.0	 0.0	 0.0	 71.9622635926	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24134	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24135	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24136	 1	 21.131	 9.163	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24137	 1	 12.058	 3.446	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24138	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24140	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24141	 1	 12.804	 2.589	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24142	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24143	 1	 12.804	 2.811	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24144	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24146	 1	 12.804	 3.969	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24147	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24148	 1	 18.195	 5.252	 0.0	 29.2812792736	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24149	 1	 14.094	 7.232	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24150	 1	 14.094	 5.572	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24151	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24152	 1	 14.168	 4.402	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24153	 1	 14.094	 2.104	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24154	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24155	 1	 16.518	 8.432	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24156	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24157	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24158	 1	 16.806	 7.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24159	 1	 16.518	 2.285	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24160	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24161	 1	 16.518	 1.142	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24162	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24163	 1	 11.439	 1.578	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24165	 1	 11.439	 3.008	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24166	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24167	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24168	 1	 11.439	 3.673	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24169	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24170	 1	 17.981	 5.054	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24171	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24173	 1	 17.981	 5.555	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24174	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24175	 1	 17.981	 3.024	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24176	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24177	 1	 17.981	 1.381	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24180	 1	 5.391	 1.068	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24181	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24183	 1	 18.688	 5.925	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24184	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24185	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24187	 1	 18.688	 4.808	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24188	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24190	 1	 18.688	 5.851	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24191	 1	 18.86	 7.215	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24192	 1	 20.027	 2.465	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24193	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24194	 1	 25.204	 5.368	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24195	 1	 20.027	 5.531	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24196	 1	 0.0	 0.0	 0.0	 68.5780148177	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24198	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24199	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24200	 1	 20.027	 6.262	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24202	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24203	 1	 0.0	 0.0	 0.0	 -8.25168222487	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24204	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24205	 1	 36.808	 11.85	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24208	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24209	 1	 23.931	 5.424	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24212	 1	 36.233	 11.3	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24213	 1	 0.0	 0.0	 0.0	 69.2518826682	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24214	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24215	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24216	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24217	 1	 33.464	 9.402	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24218	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24219	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24220	 1	 0.0	 0.0	 0.0	 -7.81013080598	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24221	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24222	 1	 33.57	 11.711	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24223	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24224	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24225	 1	 13.256	 1.652	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24226	 1	 13.256	 5.556	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24227	 1	 13.256	 2.745	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24228	 1	 43.662	 3.599	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24229	 1	 18.901	 7.092	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24230	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24231	 1	 18.901	 1.644	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24232	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24233	 1	 18.901	 2.819	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24234	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24235	 1	 7.256	 4.865	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24236	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24237	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24238	 1	 0.173	 0.058	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24239	 1	 7.256	 0.715	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24240	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24241	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24242	 1	 7.256	 3.106	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24243	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24244	 1	 23.914	 4.949	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24245	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24246	 1	 0.0	 0.0	 0.0	 -12.4647911863	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24247	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24248	 1	 23.462	 2.95	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24250	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24251	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24252	 1	 24.39	 7.236	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24253	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24254	 1	 23.462	 8.407	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24255	 1	 6.715	 1.264	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24257	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24258	 1	 12.798	 2.102	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24259	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24261	 1	 9.64	 2.539	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24262	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24263	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24264	 1	 9.64	 1.266	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24265	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24266	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24267	 1	 9.64	 3.419	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24268	 1	 8.612	 2.219	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24269	 1	 18.129	 4.676	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24271	 1	 18.129	 5.761	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24273	 1	 18.129	 5.818	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24274	 1	 18.129	 4.068	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24275	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24276	 1	 8.185	 3.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24277	 1	 8.185	 3.608	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24278	 1	 8.185	 3.969	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24279	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24280	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24281	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24282	 1	 20.693	 1.759	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24283	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24284	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24285	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24286	 1	 20.693	 8.563	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24287	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24288	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24289	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24290	 1	 20.693	 5.539	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24291	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24292	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24293	 1	 22.156	 0.953	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24294	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24295	 1	 21.137	 6.336	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24296	 1	 26.191	 1.109	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24297	 1	 26.191	 6.591	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24298	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24299	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24301	 1	 26.191	 12.985	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24302	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24304	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24305	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24306	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24307	 1	 26.191	 7.314	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24308	 1	 9.623	 2.112	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24309	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24310	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24311	 1	 0.0	 0.0	 0.0	 165.481777008	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24312	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24313	 1	 26.191	 15.031	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24314	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24315	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24316	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24317	 1	 3.027	 1.106	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24318	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24319	 1	 4.008	 0.885	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24320	 1	 3.191	 1.004	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24321	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24322	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24323	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24324	 1	 20.035	 3.197	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24325	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24326	 1	 21.062	 0.389	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24327	 1	 2.834	 0.587	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24328	 1	 21.062	 8.216	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24329	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24330	 1	 21.062	 10.134	 0.0	 14.9626994394	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24331	 1	 20.053	 5.124	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24332	 1	 17.556	 2.226	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24333	 1	 17.582	 5.297	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24334	 1	 17.628	 2.63	 0.0	 -19.1598477913	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24335	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24336	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24337	 1	 17.556	 5.221	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24338	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24340	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24341	 1	 10.823	 3.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24342	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24343	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24344	 1	 10.823	 5.276	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24345	 1	 11.377	 0.328	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24346	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24348	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24349	 1	 10.823	 0.888	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24350	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24351	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24354	 1	 16.822	 2.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24355	 1	 29.699	 16.844	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24357	 1	 16.822	 5.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24359	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24360	 1	 16.822	 1.816	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24361	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24362	 1	 16.871	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24363	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24364	 1	 16.871	 6.122	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24365	 1	 16.871	 3.517	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24367	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24368	 1	 15.187	 4.586	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24370	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24371	 1	 15.187	 4.462	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24372	 1	 15.187	 2.737	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24373	 1	 10.545	 3.204	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24374	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24375	 1	 11.144	 2.564	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24377	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24378	 1	 0.0	 0.0	 0.0	 26.5233728406	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24380	 1	 36.029	 13.702	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24381	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24384	 1	 20.183	 7.108	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24385	 1	 20.183	 2.991	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24386	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24387	 1	 38.435	 13.699	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24389	 1	 20.183	 11.3	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24390	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24391	 1	 14.423	 1.611	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24392	 1	 0.0	 0.0	 0.0	 -12.6491300953	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24393	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24395	 1	 38.476	 7.848	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24396	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24397	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24398	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24399	 1	 14.423	 0.888	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24400	 1	 8.656	 4.414	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24401	 1	 9.779	 4.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24402	 1	 25.993	 2.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24403	 1	 16.781	 3.764	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24404	 1	 16.781	 1.331	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24405	 1	 9.582	 1.504	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24406	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24407	 1	 10.072	 2.922	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24408	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24410	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24411	 1	 9.582	 1.561	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24412	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24413	 1	 9.582	 3.945	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24414	 1	 9.607	 4.618	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24415	 1	 9.091	 0.684	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24416	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24417	 1	 13.855	 0.205	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24418	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24419	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24420	 1	 13.855	 4.421	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24421	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24422	 1	 13.855	 4.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24423	 1	 8.234	 1.389	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24424	 1	 13.855	 2.087	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24425	 1	 3.694	 0.645	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24426	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24427	 1	 2.721	 0.898	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24428	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24429	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24430	 1	 2.591	 0.337	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24432	 1	 7.429	 1.874	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24433	 1	 18.679	 4.569	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24434	 1	 9.526	 1.143	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24435	 1	 10.067	 6.78	 0.0	 0.000195602916684	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24437	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24438	 1	 1.998	 0.217	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24439	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24440	 1	 2.752	 0.661	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24441	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24442	 1	 9.574	 1.824	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24443	 1	 9.574	 1.446	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24445	 1	 9.574	 2.268	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24446	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24447	 1	 20.109	 9.014	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24449	 1	 20.668	 3.049	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24450	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24453	 1	 10.987	 2.285	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24454	 1	 10.987	 2.852	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24455	 1	 10.987	 1.496	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24456	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24457	 1	 1.898	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24458	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24459	 1	 1.822	 0.613	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24460	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24462	 1	 0.911	 0.162	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24464	 1	 25.221	 8.171	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24465	 1	 15.606	 5.712	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24466	 1	 15.606	 4.955	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24467	 1	 15.77	 5.539	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24468	 1	 18.129	 7.413	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24469	 1	 18.129	 2.638	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24470	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24473	 1	 27.514	 6.723	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24474	 1	 18.129	 4.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24476	 1	 21.202	 1.118	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24477	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24478	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24479	 1	 21.202	 4.89	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24481	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24482	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24483	 1	 21.202	 11.612	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24484	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24485	 1	 21.202	 3.262	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24487	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24488	 1	 7.782	 3.517	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24490	 1	 21.194	 8.949	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24491	 1	 21.194	 5.605	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24492	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24493	 1	 21.358	 4.898	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24494	 1	 0.0	 0.0	 0.0	 87.9926161174	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24495	 1	 21.194	 10.461	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24496	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24497	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24499	 1	 21.194	 11.201	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24501	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24502	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24503	 1	 3.076	 1.546	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24504	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24505	 1	 3.994	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24507	 1	 31.097	 7.635	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24508	 1	 15.91	 3.304	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24509	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24510	 1	 15.91	 4.249	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24512	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24513	 1	 15.91	 3.295	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24514	 1	 16.954	 3.649	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24515	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24517	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24518	 1	 25.188	 9.204	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24519	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24521	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24522	 1	 16.954	 12.459	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24524	 1	 16.954	 8.317	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24525	 1	 9.533	 3.435	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24527	 1	 9.533	 1.915	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24528	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24529	 1	 11.497	 2.712	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24530	 1	 19.279	 5.218	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24531	 1	 30.891	 5.605	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24532	 1	 20.388	 0.864	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24533	 1	 19.394	 7.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24535	 1	 19.559	 3.879	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24536	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24537	 1	 19.394	 5.818	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24538	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24539	 1	 8.364	 1.589	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24540	 1	 8.364	 1.478	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24541	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24542	 1	 8.458	 0.933	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24544	 1	 4.047	 0.664	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24545	 1	 9.171	 5.564	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24546	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24547	 1	 6.799	 3.205	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24548	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24549	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24550	 1	 10.724	 0.345	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24551	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24552	 1	 10.724	 1.372	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24553	 1	 10.148	 4.806	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24554	 1	 10.724	 2.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24555	 1	 25.599	 5.457	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24556	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24558	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24559	 1	 14.628	 1.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24561	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24562	 1	 14.455	 2.901	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24563	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24565	 1	 14.455	 1.142	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24566	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24567	 1	 11.333	 6.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24568	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24569	 1	 10.724	 1.159	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24572	 1	 11.333	 1.101	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24573	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24575	 1	 11.333	 2.441	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24576	 1	 25.073	 5.185	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24578	 1	 17.907	 9.812	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24579	 1	 0.0	 0.0	 0.0	 135.461957327	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24580	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24581	 1	 34.778	 12.113	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24582	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24583	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24584	 1	 16.945	 2.341	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24585	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24586	 1	 15.533	 4.587	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24588	 1	 15.533	 5.641	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24591	 1	 14.776	 0.888	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24592	 1	 15.533	 2.462	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24594	 1	 18.434	 5.963	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24595	 1	 16.444	 3.181	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24596	 1	 9.604	 2.885	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24598	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24599	 1	 10.521	 1.516	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24600	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24601	 1	 10.521	 4.362	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24602	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24604	 1	 10.521	 4.933	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24605	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24606	 1	 3.577	 1.198	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24607	 1	 3.577	 0.358	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24608	 1	 3.577	 0.389	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24609	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24610	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24611	 1	 2.782	 1.349	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24614	 1	 1.396	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24615	 1	 9.385	 2.589	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24617	 1	 9.385	 2.728	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24619	 1	 8.702	 1.516	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24621	 1	 9.196	 1.529	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24624	 1	 8.702	 0.537	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24625	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24627	 1	 8.702	 2.893	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24628	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24629	 1	 11.482	 1.794	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24630	 1	 11.045	 2.704	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24632	 1	 11.704	 2.178	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24633	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24634	 1	 11.045	 0.986	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24635	 1	 9.623	 1.561	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24636	 1	 9.623	 1.257	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24637	 1	 9.623	 3.074	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24638	 1	 5.383	 1.126	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24639	 1	 24.325	 5.637	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24641	 1	 17.159	 1.159	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24643	 1	 17.159	 7.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24644	 1	 17.159	 2.523	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24645	 1	 8.276	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24646	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24647	 1	 8.276	 2.834	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24648	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24649	 1	 13.593	 1.372	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24650	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24651	 1	 13.593	 1.603	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24652	 1	 24.58	 6.969	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24653	 1	 13.79	 3.025	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24654	 1	 22.958	 2.692	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24655	 1	 20.888	 3.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24656	 1	 22.004	 2.709	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24657	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24658	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24660	 1	 24.926	 7.826	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24661	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24662	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24664	 1	 15.466	 5.818	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24665	 1	 15.466	 2.326	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24667	 1	 0.0	 0.0	 0.0	 120.563524591	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24669	 1	 27.16	 7.043	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24670	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24671	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24673	 1	 0.0	 0.0	 0.0	 -9.00996930894	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24674	 1	 10.998	 1.942	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24676	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24677	 1	 10.998	 4.362	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24678	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24679	 1	 10.998	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24680	 1	 10.998	 5.776	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24681	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24682	 1	 22.306	 3.931	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24683	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24686	 1	 26.602	 6.534	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24687	 1	 21.219	 6.147	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24688	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24690	 1	 26.602	 9.894	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24691	 1	 4.503	 1.143	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24692	 1	 4.932	 0.545	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24693	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24694	 1	 4.674	 1.058	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24695	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24696	 1	 15.606	 2.334	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24697	 1	 0.0	 0.0	 0.0	 33.3010270167	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24698	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24699	 1	 15.606	 6.903	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24701	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24703	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24704	 1	 15.606	 1.841	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24705	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24708	 1	 14.768	 0.257	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24709	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24710	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24711	 1	 11.431	 2.341	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24712	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24714	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24715	 1	 11.431	 4.479	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24717	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24720	 1	 11.431	 2.411	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24721	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24722	 1	 11.431	 0.467	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24723	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24724	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24725	 1	 15.172	 3.757	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24726	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24727	 1	 15.172	 5.384	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24728	 1	 15.172	 2.913	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24729	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24730	 1	 15.172	 3.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24731	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24732	 1	 4.357	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24734	 1	 9.923	 5.723	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24735	 1	 9.923	 3.943	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24736	 1	 9.923	 4.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24737	 1	 10.301	 2.099	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24738	 1	 3.736	 1.166	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24739	 1	 21.638	 3.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24742	 1	 21.638	 5.44	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24743	 1	 7.224	 1.266	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24744	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24746	 1	 21.638	 5.654	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24747	 1	 28.804	 11.505	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24748	 1	 9.004	 2.837	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24751	 1	 17.336	 3.686	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24756	 1	 9.004	 2.326	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24757	 1	 19.608	 10.503	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24758	 1	 44.459	 5.958	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24760	 1	 19.608	 2.243	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24761	 1	 19.608	 4.265	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24762	 1	 19.945	 10.568	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24763	 1	 19.945	 3.123	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24764	 1	 19.945	 4.955	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24766	 1	 19.945	 5.194	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24767	 1	 19.945	 1.841	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24769	 1	 13.943	 3.616	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24770	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24772	 1	 14.735	 4.882	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24773	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24775	 1	 13.943	 3.033	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24777	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24778	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24779	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24780	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24781	 1	 13.943	 1.827	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24783	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24784	 1	 2.118	 0.701	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24786	 1	 14.814	 3.365	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24788	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24790	 1	 14.814	 3.595	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24791	 1	 14.814	 1.934	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24792	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24793	 1	 12.378	 3.124	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24794	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24795	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24796	 1	 7.903	 1.235	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24797	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24798	 1	 16.885	 4.502	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24799	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24800	 1	 16.578	 5.183	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24802	 1	 0.0	 0.0	 0.0	 -18.701246907	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24804	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24805	 1	 16.578	 2.672	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24806	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24807	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24808	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24809	 1	 16.578	 2.587	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24810	 1	 2.975	 0.501	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24811	 1	 3.093	 1.478	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24812	 1	 9.073	 2.632	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24813	 1	 9.073	 1.891	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24814	 1	 10.112	 2.147	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24815	 1	 18.997	 7.801	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24816	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24817	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24818	 1	 18.997	 4.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24819	 1	 18.997	 8.613	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24820	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24821	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24822	 1	 18.997	 4.095	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24823	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24825	 1	 9.045	 3.119	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24826	 1	 9.045	 2.799	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24827	 1	 15.248	 4.302	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24828	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24830	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24831	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24832	 1	 23.973	 5.339	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24833	 1	 8.276	 5.054	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24834	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24836	 1	 24.013	 5.771	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24837	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24838	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24839	 1	 23.973	 5.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24840	 1	 23.973	 5.296	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24841	 1	 0.0	 0.0	 0.0	 -0.00269673732389	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24843	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24844	 1	 51.327	 3.076	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24847	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24848	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24849	 1	 27.842	 4.614	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24850	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24851	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24853	 1	 22.591	 6.821	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24854	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24855	 1	 23.323	 7.988	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24856	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24857	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24860	 1	 29.798	 10.491	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24861	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24862	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24863	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24864	 1	 18.31	 2.622	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24865	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24866	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24867	 1	 18.31	 0.953	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24869	 1	 27.884	 9.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24871	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24872	 1	 20.282	 2.013	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24873	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24874	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24875	 1	 20.282	 7.955	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24876	 1	 20.282	 3.912	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24878	 1	 20.282	 7.429	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24881	 1	 20.282	 2.433	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24882	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24884	 1	 20.139	 8.868	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24885	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24888	 1	 20.139	 7.395	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24890	 1	 20.139	 2.564	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24891	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24892	 1	 20.139	 4.941	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24893	 1	 0.0	 0.0	 0.0	 42.0298313424	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24895	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24896	 1	 35.285	 14.635	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24898	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24899	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24900	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24901	 1	 26.676	 8.004	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24902	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24903	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24904	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24905	 1	 25.243	 7.963	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24906	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24907	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24908	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24909	 1	 25.243	 4.052	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24911	 1	 26.676	 7.717	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24912	 1	 26.676	 1.405	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24913	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24914	 1	 22.272	 7.551	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24915	 1	 22.272	 9.137	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24916	 1	 23.536	 3.312	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24917	 1	 0.0	 0.0	 0.0	 -259.795421095	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24918	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24919	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24920	 1	 22.272	 5.7	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24921	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24922	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24923	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24924	 1	 22.272	 9.744	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24925	 1	 0.0	 0.0	 0.0	 11.6782491797	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24926	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24927	 1	 19.789	 6.116	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24928	 1	 8.34	 2.53	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24930	 1	 19.789	 13.732	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24931	 1	 19.789	 4.276	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24932	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24934	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24935	 1	 19.789	 3.246	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24937	 1	 15.947	 7.403	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24938	 1	 15.947	 2.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24939	 1	 15.947	 3.774	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24940	 1	 24.943	 2.444	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24941	 1	 15.589	 4.739	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24942	 1	 16.434	 6.187	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24943	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24944	 1	 16.434	 10.774	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24945	 1	 0.0	 0.0	 0.0	 -4.58587439781	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24947	 1	 15.589	 2.882	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24949	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24950	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24951	 1	 24.705	 4.064	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24952	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24953	 1	 21.357	 3.356	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24954	 1	 20.239	 1.421	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24955	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24957	 1	 21.357	 3.953	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24958	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24961	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24962	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24963	 1	 29.741	 5.366	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24965	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24968	 1	 28.143	 2.737	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24969	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24970	 1	 0.0	 0.0	 0.0	 282.018262262	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24971	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24974	 1	 28.143	 4.891	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24975	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24977	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24978	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24979	 1	 29.741	 9.574	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24980	 1	 6.558	 2.441	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24982	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24983	 1	 0.0	 0.0	 0.0	 217.151466331	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24984	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24985	 1	 29.741	 9.204	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24986	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24988	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24989	 1	 16.211	 6.091	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24991	 1	 15.363	 2.277	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24992	 1	 16.211	 7.258	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24993	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24994	 1	 16.211	 9.643	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24996	 1	 2.038	 0.345	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24997	 1	 3.396	 0.536	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24998	 1	 3.396	 0.451	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25000	 1	 3.396	 1.038	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25001	 1	 8.967	 2.687	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25002	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25003	 1	 8.967	 2.799	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25004	 1	 8.967	 0.864	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25005	 1	 18.148	 2.276	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25006	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25007	 1	 0.0	 0.0	 0.0	 45.6404535231	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25009	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25010	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25012	 1	 24.372	 6.854	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25014	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25015	 1	 16.944	 2.692	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25016	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25017	 1	 16.057	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25018	 1	 10.963	 1.414	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25019	 1	 9.492	 0.583	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25020	 1	 9.492	 1.372	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25021	 1	 0.0	 0.0	 0.0	 18.5165423661	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25022	 1	 9.492	 6.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25023	 1	 10.81	 2.658	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25024	 1	 10.81	 1.491	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25025	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25026	 1	 10.245	 2.147	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25027	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25029	 1	 14.823	 4.294	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25030	 1	 13.7	 6.975	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25031	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25032	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25033	 1	 16.873	 3.004	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25034	 1	 14.457	 1.423	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25035	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25036	 1	 14.457	 4.013	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25037	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25038	 1	 14.127	 4.834	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25040	 1	 14.127	 6.655	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25041	 1	 14.127	 2.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25042	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25043	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25044	 1	 14.127	 1.217	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25045	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25047	 1	 5.312	 1.018	 0.0	 21.0370456561	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25049	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25050	 1	 23.783	 8.88	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25051	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25052	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25053	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25054	 1	 18.18	 3.923	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25056	 1	 19.184	 6.747	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25057	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25058	 1	 34.57	 8.204	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25059	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25060	 1	 20.833	 6.462	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25061	 1	 22.016	 3.353	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25062	 1	 22.016	 1.397	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25063	 1	 20.833	 2.675	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25065	 1	 15.164	 2.607	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25067	 1	 13.934	 4.876	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25069	 1	 17.813	 8.936	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25071	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25072	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25073	 1	 15.852	 5.728	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25074	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25075	 1	 12.5	 3.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25078	 1	 13.14	 6.436	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25079	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25080	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25081	 1	 15.573	 5.525	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25082	 1	 0.0	 0.0	 0.0	 -0.000601170764809	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25083	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25084	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25085	 1	 12.844	 3.06	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25086	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25087	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25088	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25090	 1	 9.671	 1.526	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25091	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25092	 1	 9.671	 6.475	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25093	 1	 6.558	 1.142	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25094	 1	 6.558	 0.805	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25095	 1	 14.33	 2.519	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25096	 1	 14.33	 1.728	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25097	 1	 14.33	 1.752	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25100	 1	 14.33	 1.768	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25101	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25102	 1	 21.588	 3.272	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25103	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25106	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25107	 1	 22.866	 7.455	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25108	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25109	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25110	 1	 20.767	 3.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25111	 1	 20.767	 4.495	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25112	 1	 20.105	 0.549	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25113	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25114	 1	 15.055	 3.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25115	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25116	 1	 15.055	 1.555	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25117	 1	 15.055	 8.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25118	 1	 0.0	 0.0	 0.0	 83.6797466582	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25122	 1	 23.174	 5.505	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25123	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25124	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25125	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25126	 1	 2.92	 0.328	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25127	 1	 2.92	 0.492	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25128	 1	 2.92	 0.907	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25129	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25130	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25131	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25132	 1	 4.362	 1.337	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25133	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25134	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25135	 1	 2.939	 1.324	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25136	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25137	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25138	 1	 5.156	 0.294	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25140	 1	 5.325	 0.271	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25141	 1	 5.156	 1.512	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25142	 1	 10.455	 4.691	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25143	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25144	 1	 22.034	 6.287	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25146	 1	 6.749	 0.961	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25147	 1	 6.749	 1.687	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25148	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25149	 1	 6.749	 0.815	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25150	 1	 5.21	 1.192	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25151	 1	 3.065	 1.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25152	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25153	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25154	 1	 1.882	 0.368	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25155	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25156	 1	 2.091	 0.423	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25157	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25158	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25159	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25160	 1	 2.091	 0.466	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25161	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25162	 1	 8.119	 0.451	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25163	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25165	 1	 10.77	 1.989	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25166	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25167	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25168	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25169	 1	 16.868	 4.979	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25170	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25171	 1	 25.361	 5.907	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25173	 1	 16.001	 4.133	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25174	 1	 16.751	 1.082	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25175	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25176	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25177	 1	 9.404	 1.949	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25180	 1	 9.361	 2.374	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25181	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25183	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25184	 1	 9.208	 2.553	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25185	 1	 2.963	 1.453	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25187	 1	 5.926	 2.317	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25188	 1	 0.0	 0.0	 0.0	 -13.3518372298	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25190	 1	 8.501	 2.828	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25191	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25192	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25193	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25194	 1	 8.493	 1.174	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25195	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25196	 1	 2.111	 0.613	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25198	 1	 11.544	 2.373	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25199	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25200	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25202	 1	 11.544	 3.592	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25203	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25204	 1	 12.118	 4.166	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25205	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25208	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25209	 1	 11.544	 1.195	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25212	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25213	 1	 2.145	 1.019	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25214	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25215	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25216	 1	 2.145	 0.304	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25217	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25218	 1	 5.605	 1.767	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25219	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25220	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25221	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25222	 1	 2.128	 0.625	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25223	 1	 0.214	 0.074	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25224	 1	 3.928	 1.381	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25225	 1	 7.856	 3.279	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25226	 1	 3.455	 1.149	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25227	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25228	 1	 1.68	 0.921	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25229	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25230	 1	 1.502	 0.315	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25231	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25232	 1	 1.742	 0.163	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25233	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25234	 1	 1.808	 0.412	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25235	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25236	 1	 1.742	 0.101	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25237	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25238	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25239	 1	 4.44	 1.267	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25240	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25241	 1	 4.44	 1.195	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25242	 1	 4.44	 0.581	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25243	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25244	 1	 1.791	 0.485	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25245	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25246	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25247	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25248	 1	 3.258	 2.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25250	 1	 3.443	 0.748	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25251	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25252	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25253	 1	 4.914	 1.283	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25254	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25255	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25257	 1	 1.224	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25258	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25259	 1	 1.114	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25261	 1	 3.825	 0.307	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25262	 1	 3.312	 1.073	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25263	 1	 1.37	 0.681	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25264	 1	 2.74	 0.664	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25265	 1	 1.676	 0.493	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25266	 1	 1.676	 0.616	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25267	 1	 1.676	 0.189	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25268	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25269	 1	 1.461	 0.258	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25271	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25273	 1	 1.808	 0.331	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25274	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25275	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25276	 1	 1.532	 0.366	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25277	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25278	 1	 1.397	 0.178	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25279	 1	 2.112	 0.879	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25280	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25281	 1	 0.785	 0.194	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25282	 1	 1.578	 0.625	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25283	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25284	 1	 1.582	 0.121	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25285	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25286	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25287	 1	 3.833	 0.332	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25288	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25289	 1	 1.797	 0.102	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25290	 1	 1.235	 0.179	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25291	 1	 1.464	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25292	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25293	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25294	 1	 8.571	 2.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25295	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25296	 1	 8.571	 2.975	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25297	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25298	 1	 10.461	 1.783	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25299	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25301	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25302	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25304	 1	 8.571	 1.381	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25305	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25306	 1	 0.804	 0.072	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25307	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25308	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25309	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25310	 1	 4.179	 0.434	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25311	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25312	 1	 4.179	 1.174	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25313	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25314	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25315	 1	 4.179	 0.885	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25316	 1	 2.01	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25317	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25318	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25319	 1	 2.01	 0.281	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25320	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25321	 1	 2.01	 0.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25322	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25323	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25324	 1	 4.674	 1.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25325	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25326	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25327	 1	 2.341	 0.218	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25328	 1	 1.022	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25329	 1	 0.772	 0.164	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25330	 1	 5.111	 1.233	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25331	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25332	 1	 5.111	 4.421	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25333	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25334	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25335	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25336	 1	 5.111	 2.777	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25337	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25338	 1	 7.693	 2.428	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25340	 1	 8.126	 1.005	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25341	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25342	 1	 7.3	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25343	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25344	 1	 0.72	 0.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25345	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25346	 1	 2.375	 0.846	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25348	 1	 1.635	 0.477	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25349	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25350	 1	 0.549	 0.073	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25351	 1	 0.826	 0.128	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25354	 1	 2.317	 0.638	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25355	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25357	 1	 0.0	 0.0	 0.0	 -291.339124707	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25359	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25360	 1	 10.272	 2.118	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25361	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25362	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25363	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25364	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25365	 1	 10.026	 2.494	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25367	 1	 10.026	 5.406	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25368	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25370	 1	 10.569	 0.181	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25371	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25372	 1	 3.572	 0.748	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25373	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25374	 1	 1.79	 0.322	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25375	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25377	 1	 3.791	 0.383	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25378	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25380	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25381	 1	 4.285	 1.056	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25383	 1	 3.528	 0.365	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25384	 1	 0.999	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25385	 1	 1.281	 0.183	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25386	 1	 2.553	 0.642	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25387	 1	 1.374	 0.597	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25389	 1	 0.621	 0.096	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25390	 1	 0.75	 0.226	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25391	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25392	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25393	 1	 1.5	 0.403	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25395	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25396	 1	 0.222	 0.087	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25397	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25398	 1	 0.436	 0.086	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25399	 1	 0.927	 0.439	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25400	 1	 1.866	 0.605	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25401	 1	 0.0	 0.0	 0.0	 -9.01216581973	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25402	 1	 0.912	 0.262	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25403	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25404	 1	 1.055	 0.262	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25405	 1	 1.422	 0.077	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25406	 1	 0.707	 0.077	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25407	 1	 1.917	 0.656	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25408	 1	 4.378	 1.542	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25410	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25411	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25412	 1	 6.562	 2.419	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25413	 1	 3.281	 1.878	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25414	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25415	 1	 1.443	 0.282	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25416	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25417	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25418	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25419	 1	 7.036	 0.971	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25420	 1	 7.036	 4.123	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25421	 1	 7.036	 2.717	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25422	 1	 0.025	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25423	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25424	 1	 1.08	 0.196	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25425	 1	 2.118	 0.418	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25426	 1	 2.117	 0.515	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25427	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25428	 1	 0.793	 0.167	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25429	 1	 0.888	 0.544	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25430	 1	 0.723	 0.233	 0.0	 0.0967792106312	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25432	 1	 0.936	 0.344	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25433	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25434	 1	 2.322	 0.609	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25435	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25437	 1	 1.521	 0.556	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25438	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25439	 1	 1.883	 0.613	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25440	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25441	 1	 2.175	 0.424	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25442	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25443	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25445	 1	 2.159	 0.491	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25446	 1	 0.106	 0.049	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25449	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25450	 1	 2.159	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25453	 1	 1.628	 0.645	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25454	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25455	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25456	 1	 0.741	 0.307	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25457	 1	 3.647	 0.642	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25458	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25459	 1	 3.647	 1.261	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25460	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25462	 1	 3.647	 1.173	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25464	 1	 2.496	 0.647	 0.0	 -13.1295319098	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25465	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25466	 1	 2.652	 0.169	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25467	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25468	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25469	 1	 2.652	 0.984	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25470	 1	 0.0	 0.0	 0.0	 -43.1446800093	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25473	 1	 2.652	 0.846	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25474	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25476	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25477	 1	 3.484	 1.333	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25478	 1	 0.492	 0.188	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25479	 1	 3.586	 1.635	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25481	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25482	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25483	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25484	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25485	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25487	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25488	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25490	 1	 0.0	 0.0	 0.0	 -0.0012371172909	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25491	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25492	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25493	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25494	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25495	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25496	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25497	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25499	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25501	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25502	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25503	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25504	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25505	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25507	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25508	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25509	 1	 0.0	 0.0	 0.0	 -232.189044575	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25510	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25512	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25513	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25514	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25515	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25517	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25518	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25519	 1	 0.0	 0.0	 0.0	 -57.861589804	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25521	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25522	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25524	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25525	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25527	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25528	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25529	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25530	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25531	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25532	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25533	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25535	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25536	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25537	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25538	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25539	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25540	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25541	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25542	 1	 0.0	 0.0	 0.0	 -352.828696157	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25544	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25545	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25546	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25547	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25548	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25549	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25550	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25551	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25552	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25553	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25554	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25555	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25556	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25558	 1	 0.0	 0.0	 0.0	 -68.5518967066	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25559	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25561	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25562	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25563	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25565	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25566	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25567	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25568	 1	 0.0	 0.0	 0.0	 215.137204306	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25569	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25572	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25573	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25575	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25576	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25578	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25579	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25580	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25581	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25582	 1	 0.0	 0.0	 0.0	 -0.00250658297055	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25583	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25584	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25585	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25586	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25588	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25591	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25592	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25594	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25595	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25596	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25598	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25599	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25600	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
