%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.051040	  57.600000	 -18.200000;
	2	 0.0	 0.0	 3	   0.054000	  48.700000	 -18.510000;
	2	 0.0	 0.0	 3	   0.069360	  33.920000	 -14.670000;
	2	 0.0	 0.0	 3	   0.053990	  32.160000	 -13.900000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	27.250000	0.000000;
2	0.0	0.0	3	0.2	28.980000	0.000000;
2	0.0	0.0	3	0.2	28.620000	0.000000;
2	0.0	0.0	3	0.2	29.740000	0.000000;
2	0.0	0.0	3	0.2	28.410000	0.000000;
2	0.0	0.0	3	0.2	31.300000	0.000000;
2	0.0	0.0	3	0.2	19.150000	0.000000;
2	0.0	0.0	3	0.2	13.120000	0.000000;
2	0.0	0.0	3	0.2	17.460000	0.000000;
2	0.0	0.0	3	0.2	14.540000	0.000000;
2	0.0	0.0	3	0.2	12.450000	0.000000;
2	0.0	0.0	3	0.2	14.240000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	19.020000	-26.830000;
2	0.0	0.0	3	0.2	15.250000	0.000000;
2	0.0	0.0	3	0.2	15.360000	-29.850000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.015520	  16.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.015690	  16.210000	  -1.235000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	16.160000	0.000000;
2	0.0	0.0	3	0.2	14.910000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.010410	  18.100000	   0.000000;
2	0.0	0.0	3	0.2	15.410000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	16.230000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.013190	  20.580000	  -1.484000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	15.570000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	17.500000	-22.150000;
2	0.0	0.0	3	0.2	18.090000	-25.870000;
	2	 0.0	 0.0	 3	   0.015390	  14.630000	  -1.284000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.016140	  22.370000	  -5.751000;
	2	 0.0	 0.0	 3	   0.025740	  32.220000	  -8.985000;
	2	 0.0	 0.0	 3	   0.040420	  21.190000	  -8.664000;
	2	 0.0	 0.0	 3	   0.038430	  16.660000	  -6.914000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	18.960000	0.000000;
2	0.0	0.0	3	0.2	17.940000	0.000000;
2	0.0	0.0	3	0.2	20.050000	-21.470000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	15.530000	-5.557000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	16.870000	0.000000;
2	0.0	0.0	3	0.2	19.490000	0.000000;
2	0.0	0.0	3	0.2	17.680000	0.000000;
2	0.0	0.0	3	0.2	16.350000	0.000000;
2	0.0	0.0	3	0.2	16.100000	0.000000;
2	0.0	0.0	3	0.2	14.840000	0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	17.750000	-4.353000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.020120	  14.680000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	16.560000	0.000000;
2	0.0	0.0	3	0.2	14.360000	0.000000;
2	0.0	0.0	3	0.2	16.270000	0.000000;
2	0.0	0.0	3	0.2	15.480000	0.000000;
2	0.0	0.0	3	0.2	17.140000	0.000000;
2	0.0	0.0	3	0.2	19.730000	-56.840000;
2	0.0	0.0	3	0.2	18.450000	-47.240000;
2	0.0	0.0	3	0.2	19.960000	-51.980000;
2	0.0	0.0	3	0.2	21.350000	-57.330000;
2	0.0	0.0	3	0.2	18.230000	-39.350000;
	2	 0.0	 0.0	 3	   0.021230	  20.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
2	0.0	0.0	3	0.2	18.770000	-31.780000;
2	0.0	0.0	3	0.2	18.950000	0.000000;
2	0.0	0.0	3	0.2	17.180000	0.000000;
	2	 0.0	 0.0	 3	   0.072690	  26.770000	  -2.516000;
	2	 0.0	 0.0	 3	   0.076330	  34.930000	  -2.675000;
	2	 0.0	 0.0	 3	   0.057900	  28.200000	  -3.008000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
];

%% storage data
%	bus	energy	energy_rating	charge_rating	discharge_rating	thermal_rating	qmin	qmax	r	x	standby_loss	status
mpc.storage = [
	18567	0.0	0.0	1.00	164.6850	82.3425	59.2866	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17439	0.0	0.0	1.00	143.5500	71.7750	51.6780	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18558	0.0	0.0	1.00	115.1070	57.5535	41.4385	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17430	0.0	0.0	1.00	108.6210	54.3105	39.1036	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17651	0.0	0.0	1.00	105.8010	52.9005	38.0884	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17488	0.0	0.0	1.00	104.9835	52.4918	37.7941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18519	0.0	0.0	1.00	101.8320	50.9160	36.6595	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17633	0.0	0.0	1.00	101.1885	50.5943	36.4279	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19332	0.0	0.0	1.00	99.6120	49.8060	35.8603	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18674	0.0	0.0	1.00	98.4645	49.2323	35.4472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12403	0.0	0.0	1.00	93.9555	46.9778	33.8240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18889	0.0	0.0	1.00	91.6980	45.8490	33.0113	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17637	0.0	0.0	1.00	91.0005	45.5003	32.7602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18699	0.0	0.0	1.00	89.5350	44.7675	32.2326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18455	0.0	0.0	1.00	89.3070	44.6535	32.1505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17362	0.0	0.0	1.00	88.7910	44.3955	31.9648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12227	0.0	0.0	1.00	88.3755	44.1878	31.8152	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17627	0.0	0.0	1.00	88.2195	44.1098	31.7590	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18635	0.0	0.0	1.00	87.2865	43.6433	31.4231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12286	0.0	0.0	1.00	87.1170	43.5585	31.3621	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12415	0.0	0.0	1.00	86.9430	43.4715	31.2995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17590	0.0	0.0	1.00	86.6865	43.3432	31.2071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29865	0.0	0.0	1.00	86.6325	43.3163	31.1877	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14832	0.0	0.0	1.00	86.5230	43.2615	31.1483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19408	0.0	0.0	1.00	85.7580	42.8790	30.8729	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12527	0.0	0.0	1.00	85.4400	42.7200	30.7584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12498	0.0	0.0	1.00	83.9025	41.9513	30.2049	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14874	0.0	0.0	1.00	83.4135	41.7067	30.0289	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17464	0.0	0.0	1.00	83.1390	41.5695	29.9300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29900	0.0	0.0	1.00	82.7670	41.3835	29.7961	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15369	0.0	0.0	1.00	82.6815	41.3407	29.7653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	968	0.0	0.0	1.00	81.0720	40.5360	29.1859	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12718	0.0	0.0	1.00	80.8845	40.4423	29.1184	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17385	0.0	0.0	1.00	80.0340	40.0170	28.8122	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17528	0.0	0.0	1.00	79.5390	39.7695	28.6340	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12357	0.0	0.0	1.00	79.2180	39.6090	28.5185	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19415	0.0	0.0	1.00	78.8370	39.4185	28.3813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12758	0.0	0.0	1.00	78.5085	39.2542	28.2631	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17428	0.0	0.0	1.00	78.0960	39.0480	28.1146	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24844	0.0	0.0	1.00	76.9905	38.4952	27.7166	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12986	0.0	0.0	1.00	76.7025	38.3513	27.6129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18670	0.0	0.0	1.00	76.6845	38.3422	27.6064	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18783	0.0	0.0	1.00	76.6710	38.3355	27.6016	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18632	0.0	0.0	1.00	76.6620	38.3310	27.5983	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18867	0.0	0.0	1.00	76.5495	38.2747	27.5578	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18335	0.0	0.0	1.00	76.2930	38.1465	27.4655	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8097	0.0	0.0	1.00	76.0440	38.0220	27.3758	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12713	0.0	0.0	1.00	74.9685	37.4843	26.9887	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12140	0.0	0.0	1.00	74.7795	37.3897	26.9206	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17485	0.0	0.0	1.00	74.6280	37.3140	26.8661	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17566	0.0	0.0	1.00	74.5365	37.2683	26.8331	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12572	0.0	0.0	1.00	74.4765	37.2383	26.8115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16960	0.0	0.0	1.00	74.4060	37.2030	26.7862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18508	0.0	0.0	1.00	74.3595	37.1797	26.7694	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18556	0.0	0.0	1.00	74.1090	37.0545	26.6792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12250	0.0	0.0	1.00	73.9770	36.9885	26.6317	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13042	0.0	0.0	1.00	72.8700	36.4350	26.2332	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12519	0.0	0.0	1.00	72.6720	36.3360	26.1619	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12188	0.0	0.0	1.00	72.4860	36.2430	26.0950	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15141	0.0	0.0	1.00	72.4560	36.2280	26.0842	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12089	0.0	0.0	1.00	72.3570	36.1785	26.0485	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2194	0.0	0.0	1.00	72.1410	36.0705	25.9708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14921	0.0	0.0	1.00	71.8095	35.9047	25.8514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18657	0.0	0.0	1.00	71.7525	35.8762	25.8309	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15634	0.0	0.0	1.00	71.0310	35.5155	25.5712	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17398	0.0	0.0	1.00	70.9890	35.4945	25.5560	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12688	0.0	0.0	1.00	70.9290	35.4645	25.5344	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14414	0.0	0.0	1.00	70.8780	35.4390	25.5161	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14336	0.0	0.0	1.00	70.7955	35.3978	25.4864	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12456	0.0	0.0	1.00	70.7025	35.3513	25.4529	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15383	0.0	0.0	1.00	70.6260	35.3130	25.4254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18516	0.0	0.0	1.00	70.1655	35.0828	25.2596	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14408	0.0	0.0	1.00	69.7470	34.8735	25.1089	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14456	0.0	0.0	1.00	69.4680	34.7340	25.0085	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14347	0.0	0.0	1.00	69.4560	34.7280	25.0042	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12598	0.0	0.0	1.00	69.3045	34.6523	24.9496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14867	0.0	0.0	1.00	69.1410	34.5705	24.8908	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12634	0.0	0.0	1.00	69.1065	34.5532	24.8783	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18776	0.0	0.0	1.00	69.1020	34.5510	24.8767	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7725	0.0	0.0	1.00	68.9535	34.4768	24.8233	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17609	0.0	0.0	1.00	68.7930	34.3965	24.7655	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14472	0.0	0.0	1.00	68.6520	34.3260	24.7147	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14925	0.0	0.0	1.00	68.6295	34.3148	24.7066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18760	0.0	0.0	1.00	68.5695	34.2848	24.6850	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4050	0.0	0.0	1.00	68.5275	34.2638	24.6699	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18764	0.0	0.0	1.00	68.4000	34.2000	24.6240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17491	0.0	0.0	1.00	68.2860	34.1430	24.5830	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18786	0.0	0.0	1.00	68.0790	34.0395	24.5084	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18503	0.0	0.0	1.00	66.9390	33.4695	24.0980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24758	0.0	0.0	1.00	66.6885	33.3443	24.0079	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12155	0.0	0.0	1.00	66.6105	33.3053	23.9798	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12916	0.0	0.0	1.00	66.2880	33.1440	23.8637	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19005	0.0	0.0	1.00	66.1110	33.0555	23.8000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19297	0.0	0.0	1.00	65.9130	32.9565	23.7287	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18613	0.0	0.0	1.00	65.8965	32.9483	23.7227	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8800	0.0	0.0	1.00	65.6820	32.8410	23.6455	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17533	0.0	0.0	1.00	65.6355	32.8177	23.6288	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24228	0.0	0.0	1.00	65.4930	32.7465	23.5775	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12701	0.0	0.0	1.00	65.2620	32.6310	23.4943	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18676	0.0	0.0	1.00	65.0490	32.5245	23.4176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17515	0.0	0.0	1.00	64.7910	32.3955	23.3248	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19060	0.0	0.0	1.00	64.7775	32.3888	23.3199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17548	0.0	0.0	1.00	64.7520	32.3760	23.3107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15412	0.0	0.0	1.00	64.0245	32.0123	23.0488	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14922	0.0	0.0	1.00	63.8055	31.9027	22.9700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12318	0.0	0.0	1.00	63.6480	31.8240	22.9133	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14396	0.0	0.0	1.00	63.3990	31.6995	22.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14610	0.0	0.0	1.00	63.3990	31.6995	22.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12020	0.0	0.0	1.00	63.3750	31.6875	22.8150	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12363	0.0	0.0	1.00	63.3675	31.6837	22.8123	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12479	0.0	0.0	1.00	63.2385	31.6193	22.7659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18488	0.0	0.0	1.00	62.7360	31.3680	22.5850	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12655	0.0	0.0	1.00	62.6880	31.3440	22.5677	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12692	0.0	0.0	1.00	62.6760	31.3380	22.5634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19399	0.0	0.0	1.00	62.4390	31.2195	22.4780	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17403	0.0	0.0	1.00	62.0100	31.0050	22.3236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15617	0.0	0.0	1.00	61.9050	30.9525	22.2858	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18752	0.0	0.0	1.00	61.7580	30.8790	22.2329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12670	0.0	0.0	1.00	61.7325	30.8663	22.2237	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17641	0.0	0.0	1.00	61.4895	30.7448	22.1362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19295	0.0	0.0	1.00	61.4790	30.7395	22.1324	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18496	0.0	0.0	1.00	61.3890	30.6945	22.1000	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18435	0.0	0.0	1.00	61.3770	30.6885	22.0957	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18453	0.0	0.0	1.00	61.3335	30.6668	22.0801	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12624	0.0	0.0	1.00	61.3185	30.6593	22.0747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11897	0.0	0.0	1.00	61.3020	30.6510	22.0687	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17534	0.0	0.0	1.00	61.2690	30.6345	22.0568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14413	0.0	0.0	1.00	61.1265	30.5632	22.0055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18686	0.0	0.0	1.00	61.1235	30.5618	22.0045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19105	0.0	0.0	1.00	60.8940	30.4470	21.9218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18855	0.0	0.0	1.00	60.8145	30.4072	21.8932	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18615	0.0	0.0	1.00	60.7035	30.3518	21.8533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18935	0.0	0.0	1.00	60.7035	30.3518	21.8533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18985	0.0	0.0	1.00	60.6705	30.3353	21.8414	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14301	0.0	0.0	1.00	60.6600	30.3300	21.8376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4048	0.0	0.0	1.00	60.5715	30.2858	21.8057	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18763	0.0	0.0	1.00	60.5085	30.2542	21.7831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18472	0.0	0.0	1.00	60.4650	30.2325	21.7674	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14390	0.0	0.0	1.00	60.4620	30.2310	21.7663	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17436	0.0	0.0	1.00	60.2550	30.1275	21.6918	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11778	0.0	0.0	1.00	60.0195	30.0097	21.6070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15511	0.0	0.0	1.00	60.0165	30.0083	21.6059	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12685	0.0	0.0	1.00	59.9955	29.9977	21.5984	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29895	0.0	0.0	1.00	59.7750	29.8875	21.5190	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14826	0.0	0.0	1.00	59.6235	29.8118	21.4645	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18671	0.0	0.0	1.00	59.6175	29.8087	21.4623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12173	0.0	0.0	1.00	59.5860	29.7930	21.4510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1218	0.0	0.0	1.00	59.5140	29.7570	21.4250	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18761	0.0	0.0	1.00	59.4330	29.7165	21.3959	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18365	0.0	0.0	1.00	59.3685	29.6842	21.3727	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18459	0.0	0.0	1.00	59.2815	29.6408	21.3413	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20376	0.0	0.0	1.00	59.1720	29.5860	21.3019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17555	0.0	0.0	1.00	58.6185	29.3092	21.1027	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17418	0.0	0.0	1.00	58.5930	29.2965	21.0935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12262	0.0	0.0	1.00	58.3890	29.1945	21.0200	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8611	0.0	0.0	1.00	58.3560	29.1780	21.0082	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17697	0.0	0.0	1.00	58.2900	29.1450	20.9844	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7707	0.0	0.0	1.00	58.2870	29.1435	20.9833	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29829	0.0	0.0	1.00	58.2300	29.1150	20.9628	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12636	0.0	0.0	1.00	58.1205	29.0602	20.9234	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12501	0.0	0.0	1.00	58.0755	29.0377	20.9072	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29945	0.0	0.0	1.00	58.0290	29.0145	20.8904	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18973	0.0	0.0	1.00	58.0065	29.0033	20.8823	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12130	0.0	0.0	1.00	57.9705	28.9853	20.8694	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11629	0.0	0.0	1.00	57.8295	28.9147	20.8186	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17505	0.0	0.0	1.00	57.7605	28.8802	20.7938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24395	0.0	0.0	1.00	57.7140	28.8570	20.7770	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1147	0.0	0.0	1.00	57.6930	28.8465	20.7695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24387	0.0	0.0	1.00	57.6525	28.8263	20.7549	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12157	0.0	0.0	1.00	57.6195	28.8097	20.7430	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8236	0.0	0.0	1.00	57.4860	28.7430	20.6950	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12420	0.0	0.0	1.00	57.4575	28.7287	20.6847	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14349	0.0	0.0	1.00	57.4215	28.7107	20.6717	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17396	0.0	0.0	1.00	57.3975	28.6988	20.6631	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12929	0.0	0.0	1.00	57.3405	28.6702	20.6426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12499	0.0	0.0	1.00	57.2685	28.6343	20.6167	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12385	0.0	0.0	1.00	57.0720	28.5360	20.5459	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15304	0.0	0.0	1.00	56.9355	28.4678	20.4968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12205	0.0	0.0	1.00	56.7420	28.3710	20.4271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18859	0.0	0.0	1.00	56.6130	28.3065	20.3807	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13085	0.0	0.0	1.00	56.4090	28.2045	20.3072	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	847	0.0	0.0	1.00	56.1945	28.0973	20.2300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11772	0.0	0.0	1.00	56.1525	28.0763	20.2149	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12724	0.0	0.0	1.00	56.0820	28.0410	20.1895	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14498	0.0	0.0	1.00	56.0355	28.0177	20.1728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18497	0.0	0.0	1.00	55.9020	27.9510	20.1247	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19419	0.0	0.0	1.00	55.8045	27.9023	20.0896	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18465	0.0	0.0	1.00	55.6530	27.8265	20.0351	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18789	0.0	0.0	1.00	55.6305	27.8153	20.0270	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7714	0.0	0.0	1.00	55.4970	27.7485	19.9789	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17639	0.0	0.0	1.00	55.3560	27.6780	19.9282	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18696	0.0	0.0	1.00	55.3530	27.6765	19.9271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18929	0.0	0.0	1.00	55.3410	27.6705	19.9228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12461	0.0	0.0	1.00	55.3020	27.6510	19.9087	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15152	0.0	0.0	1.00	55.2435	27.6217	19.8877	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24205	0.0	0.0	1.00	55.2120	27.6060	19.8763	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19393	0.0	0.0	1.00	55.0560	27.5280	19.8202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17601	0.0	0.0	1.00	55.0320	27.5160	19.8115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29872	0.0	0.0	1.00	55.0245	27.5123	19.8088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19412	0.0	0.0	1.00	54.9660	27.4830	19.7878	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17355	0.0	0.0	1.00	54.6945	27.3473	19.6900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17432	0.0	0.0	1.00	54.6675	27.3338	19.6803	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17434	0.0	0.0	1.00	54.6675	27.3338	19.6803	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18402	0.0	0.0	1.00	54.6645	27.3322	19.6792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18862	0.0	0.0	1.00	54.6555	27.3277	19.6760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15455	0.0	0.0	1.00	54.6420	27.3210	19.6711	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15151	0.0	0.0	1.00	54.6150	27.3075	19.6614	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12892	0.0	0.0	1.00	54.5880	27.2940	19.6517	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24212	0.0	0.0	1.00	54.3495	27.1747	19.5658	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18965	0.0	0.0	1.00	54.1575	27.0787	19.4967	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15070	0.0	0.0	1.00	54.1560	27.0780	19.4962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15351	0.0	0.0	1.00	54.1215	27.0608	19.4837	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24380	0.0	0.0	1.00	54.0435	27.0218	19.4557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18561	0.0	0.0	1.00	53.9790	26.9895	19.4324	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14302	0.0	0.0	1.00	53.9730	26.9865	19.4303	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12193	0.0	0.0	1.00	53.9325	26.9662	19.4157	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11635	0.0	0.0	1.00	53.8110	26.9055	19.3720	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17458	0.0	0.0	1.00	53.6805	26.8402	19.3250	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15508	0.0	0.0	1.00	53.6235	26.8118	19.3045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14354	0.0	0.0	1.00	53.5545	26.7773	19.2796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18416	0.0	0.0	1.00	53.5125	26.7562	19.2645	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18988	0.0	0.0	1.00	53.4945	26.7472	19.2580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18398	0.0	0.0	1.00	53.4690	26.7345	19.2488	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17117	0.0	0.0	1.00	53.4285	26.7142	19.2343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17498	0.0	0.0	1.00	53.3820	26.6910	19.2175	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27418	0.0	0.0	1.00	53.3250	26.6625	19.1970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13081	0.0	0.0	1.00	53.2635	26.6318	19.1749	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12347	0.0	0.0	1.00	53.2515	26.6257	19.1705	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12706	0.0	0.0	1.00	53.2395	26.6198	19.1662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17411	0.0	0.0	1.00	53.0505	26.5252	19.0982	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17370	0.0	0.0	1.00	52.9530	26.4765	19.0631	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24896	0.0	0.0	1.00	52.9275	26.4637	19.0539	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12090	0.0	0.0	1.00	52.9140	26.4570	19.0490	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11965	0.0	0.0	1.00	52.8900	26.4450	19.0404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18793	0.0	0.0	1.00	52.8645	26.4323	19.0312	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18725	0.0	0.0	1.00	52.8600	26.4300	19.0296	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24097	0.0	0.0	1.00	52.8330	26.4165	19.0199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12407	0.0	0.0	1.00	52.8195	26.4098	19.0150	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14635	0.0	0.0	1.00	52.7265	26.3633	18.9815	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18445	0.0	0.0	1.00	52.7190	26.3595	18.9788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	947	0.0	0.0	1.00	52.6965	26.3483	18.9707	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12187	0.0	0.0	1.00	52.6575	26.3287	18.9567	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12593	0.0	0.0	1.00	52.6095	26.3047	18.9394	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7886	0.0	0.0	1.00	52.5285	26.2642	18.9103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	755	0.0	0.0	1.00	52.5060	26.2530	18.9022	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12615	0.0	0.0	1.00	52.3200	26.1600	18.8352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14415	0.0	0.0	1.00	52.2030	26.1015	18.7931	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19068	0.0	0.0	1.00	52.1895	26.0947	18.7882	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24581	0.0	0.0	1.00	52.1670	26.0835	18.7801	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25058	0.0	0.0	1.00	51.8550	25.9275	18.6678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8033	0.0	0.0	1.00	51.7800	25.8900	18.6408	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12426	0.0	0.0	1.00	51.7605	25.8802	18.6338	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12917	0.0	0.0	1.00	51.7485	25.8743	18.6295	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14383	0.0	0.0	1.00	51.7485	25.8743	18.6295	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18590	0.0	0.0	1.00	51.6435	25.8218	18.5917	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	785	0.0	0.0	1.00	51.6420	25.8210	18.5911	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8230	0.0	0.0	1.00	51.6120	25.8060	18.5803	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14297	0.0	0.0	1.00	51.5745	25.7873	18.5668	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29879	0.0	0.0	1.00	51.5715	25.7858	18.5657	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1997	0.0	0.0	1.00	51.4425	25.7213	18.5193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19266	0.0	0.0	1.00	51.4020	25.7010	18.5047	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14593	0.0	0.0	1.00	51.3645	25.6823	18.4912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11937	0.0	0.0	1.00	51.3405	25.6702	18.4826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14835	0.0	0.0	1.00	51.3285	25.6643	18.4783	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29880	0.0	0.0	1.00	51.3015	25.6508	18.4685	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18778	0.0	0.0	1.00	51.2640	25.6320	18.4550	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15456	0.0	0.0	1.00	51.1560	25.5780	18.4162	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1388	0.0	0.0	1.00	51.1500	25.5750	18.4140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18704	0.0	0.0	1.00	51.1440	25.5720	18.4118	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7786	0.0	0.0	1.00	51.1215	25.5608	18.4037	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12129	0.0	0.0	1.00	51.1215	25.5608	18.4037	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14438	0.0	0.0	1.00	51.0150	25.5075	18.3654	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12284	0.0	0.0	1.00	50.9910	25.4955	18.3568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7854	0.0	0.0	1.00	50.8200	25.4100	18.2952	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20851	0.0	0.0	1.00	50.8035	25.4017	18.2893	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17379	0.0	0.0	1.00	50.6970	25.3485	18.2509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1457	0.0	0.0	1.00	50.5905	25.2952	18.2126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3958	0.0	0.0	1.00	50.4240	25.2120	18.1526	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12569	0.0	0.0	1.00	50.4090	25.2045	18.1472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8682	0.0	0.0	1.00	50.3955	25.1977	18.1424	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24222	0.0	0.0	1.00	50.3550	25.1775	18.1278	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12475	0.0	0.0	1.00	50.2800	25.1400	18.1008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12204	0.0	0.0	1.00	50.2440	25.1220	18.0878	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1221	0.0	0.0	1.00	50.2215	25.1108	18.0797	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15180	0.0	0.0	1.00	50.2185	25.1092	18.0787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24217	0.0	0.0	1.00	50.1960	25.0980	18.0706	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12534	0.0	0.0	1.00	50.1735	25.0867	18.0625	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15682	0.0	0.0	1.00	50.1030	25.0515	18.0371	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17000	0.0	0.0	1.00	50.0700	25.0350	18.0252	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12449	0.0	0.0	1.00	50.0490	25.0245	18.0176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	782	0.0	0.0	1.00	50.0430	25.0215	18.0155	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4121	0.0	0.0	1.00	50.0310	25.0155	18.0112	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19229	0.0	0.0	1.00	50.0190	25.0095	18.0068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12199	0.0	0.0	1.00	49.9785	24.9893	17.9923	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17583	0.0	0.0	1.00	49.9770	24.9885	17.9917	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17585	0.0	0.0	1.00	49.9770	24.9885	17.9917	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17587	0.0	0.0	1.00	49.9770	24.9885	17.9917	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17591	0.0	0.0	1.00	49.9770	24.9885	17.9917	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18896	0.0	0.0	1.00	49.7685	24.8843	17.9167	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18771	0.0	0.0	1.00	49.7460	24.8730	17.9086	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7796	0.0	0.0	1.00	49.7250	24.8625	17.9010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1008	0.0	0.0	1.00	49.6980	24.8490	17.8913	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14783	0.0	0.0	1.00	49.6170	24.8085	17.8621	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18081	0.0	0.0	1.00	49.5795	24.7897	17.8486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15496	0.0	0.0	1.00	49.4895	24.7448	17.8162	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14517	0.0	0.0	1.00	49.4880	24.7440	17.8157	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15756	0.0	0.0	1.00	49.4085	24.7043	17.7871	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12053	0.0	0.0	1.00	49.3950	24.6975	17.7822	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19116	0.0	0.0	1.00	49.3485	24.6743	17.7655	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15153	0.0	0.0	1.00	49.2675	24.6337	17.7363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12652	0.0	0.0	1.00	49.2435	24.6217	17.7277	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18512	0.0	0.0	1.00	49.2435	24.6217	17.7277	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12287	0.0	0.0	1.00	49.2210	24.6105	17.7196	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12522	0.0	0.0	1.00	49.1205	24.5602	17.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15606	0.0	0.0	1.00	49.0485	24.5242	17.6575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	861	0.0	0.0	1.00	49.0200	24.5100	17.6472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18080	0.0	0.0	1.00	48.8190	24.4095	17.5748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18082	0.0	0.0	1.00	48.8190	24.4095	17.5748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18086	0.0	0.0	1.00	48.8190	24.4095	17.5748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12410	0.0	0.0	1.00	48.6525	24.3263	17.5149	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12333	0.0	0.0	1.00	48.6165	24.3083	17.5019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18697	0.0	0.0	1.00	48.5910	24.2955	17.4928	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12920	0.0	0.0	1.00	48.5565	24.2782	17.4803	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18727	0.0	0.0	1.00	48.5370	24.2685	17.4733	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14304	0.0	0.0	1.00	48.3810	24.1905	17.4172	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8714	0.0	0.0	1.00	48.3630	24.1815	17.4107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14494	0.0	0.0	1.00	48.2775	24.1388	17.3799	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7757	0.0	0.0	1.00	48.2625	24.1312	17.3745	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18434	0.0	0.0	1.00	48.2325	24.1163	17.3637	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12913	0.0	0.0	1.00	48.1605	24.0802	17.3378	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14531	0.0	0.0	1.00	48.0675	24.0338	17.3043	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18757	0.0	0.0	1.00	48.0480	24.0240	17.2973	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	903	0.0	0.0	1.00	48.0195	24.0097	17.2870	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18785	0.0	0.0	1.00	47.9835	23.9917	17.2741	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14485	0.0	0.0	1.00	47.9280	23.9640	17.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18794	0.0	0.0	1.00	47.8770	23.9385	17.2357	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12151	0.0	0.0	1.00	47.8680	23.9340	17.2325	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12431	0.0	0.0	1.00	47.7975	23.8987	17.2071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4054	0.0	0.0	1.00	47.7630	23.8815	17.1947	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19360	0.0	0.0	1.00	47.7615	23.8807	17.1941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18591	0.0	0.0	1.00	47.7435	23.8717	17.1877	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18594	0.0	0.0	1.00	47.7435	23.8717	17.1877	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12105	0.0	0.0	1.00	47.7060	23.8530	17.1742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18078	0.0	0.0	1.00	47.6910	23.8455	17.1688	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18679	0.0	0.0	1.00	47.6790	23.8395	17.1644	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12745	0.0	0.0	1.00	47.6565	23.8283	17.1563	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8323	0.0	0.0	1.00	47.6475	23.8238	17.1531	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14493	0.0	0.0	1.00	47.6475	23.8238	17.1531	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20965	0.0	0.0	1.00	47.6145	23.8072	17.1412	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12893	0.0	0.0	1.00	47.5320	23.7660	17.1115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12616	0.0	0.0	1.00	47.5050	23.7525	17.1018	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14295	0.0	0.0	1.00	47.4840	23.7420	17.0942	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15195	0.0	0.0	1.00	47.4735	23.7368	17.0905	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12087	0.0	0.0	1.00	47.4615	23.7308	17.0861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18583	0.0	0.0	1.00	47.4075	23.7037	17.0667	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12824	0.0	0.0	1.00	47.4030	23.7015	17.0651	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13204	0.0	0.0	1.00	47.3910	23.6955	17.0608	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12704	0.0	0.0	1.00	47.3220	23.6610	17.0359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18769	0.0	0.0	1.00	47.3100	23.6550	17.0316	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17499	0.0	0.0	1.00	47.2350	23.6175	17.0046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17501	0.0	0.0	1.00	47.2350	23.6175	17.0046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17504	0.0	0.0	1.00	47.2350	23.6175	17.0046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	830	0.0	0.0	1.00	47.1990	23.5995	16.9916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14634	0.0	0.0	1.00	47.1585	23.5793	16.9771	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14592	0.0	0.0	1.00	47.1120	23.5560	16.9603	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	984	0.0	0.0	1.00	47.1045	23.5523	16.9576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18710	0.0	0.0	1.00	47.0040	23.5020	16.9214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12665	0.0	0.0	1.00	46.9785	23.4892	16.9123	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12963	0.0	0.0	1.00	46.9020	23.4510	16.8847	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14499	0.0	0.0	1.00	46.8795	23.4398	16.8766	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12435	0.0	0.0	1.00	46.8210	23.4105	16.8556	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12399	0.0	0.0	1.00	46.8030	23.4015	16.8491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3959	0.0	0.0	1.00	46.7745	23.3873	16.8388	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24507	0.0	0.0	1.00	46.6455	23.3227	16.7924	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12659	0.0	0.0	1.00	46.5060	23.2530	16.7422	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12253	0.0	0.0	1.00	46.4940	23.2470	16.7378	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1002	0.0	0.0	1.00	46.4730	23.2365	16.7303	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17554	0.0	0.0	1.00	46.4160	23.2080	16.7098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	967	0.0	0.0	1.00	46.4025	23.2012	16.7049	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7801	0.0	0.0	1.00	46.3860	23.1930	16.6990	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	833	0.0	0.0	1.00	46.3785	23.1893	16.6963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24531	0.0	0.0	1.00	46.3365	23.1683	16.6811	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18868	0.0	0.0	1.00	46.3185	23.1593	16.6747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18869	0.0	0.0	1.00	46.3185	23.1593	16.6747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18872	0.0	0.0	1.00	46.3185	23.1593	16.6747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18874	0.0	0.0	1.00	46.3185	23.1593	16.6747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18623	0.0	0.0	1.00	46.2780	23.1390	16.6601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8763	0.0	0.0	1.00	46.2300	23.1150	16.6428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17675	0.0	0.0	1.00	46.1430	23.0715	16.6115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13074	0.0	0.0	1.00	46.1220	23.0610	16.6039	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20691	0.0	0.0	1.00	46.1115	23.0557	16.6001	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17353	0.0	0.0	1.00	46.0260	23.0130	16.5694	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8491	0.0	0.0	1.00	45.9735	22.9868	16.5505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19445	0.0	0.0	1.00	45.9300	22.9650	16.5348	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13088	0.0	0.0	1.00	45.9000	22.9500	16.5240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14553	0.0	0.0	1.00	45.9000	22.9500	16.5240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18940	0.0	0.0	1.00	45.8985	22.9492	16.5235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17648	0.0	0.0	1.00	45.8445	22.9222	16.5040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17652	0.0	0.0	1.00	45.8445	22.9222	16.5040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17654	0.0	0.0	1.00	45.8445	22.9222	16.5040	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8776	0.0	0.0	1.00	45.8280	22.9140	16.4981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12637	0.0	0.0	1.00	45.7605	22.8803	16.4738	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14780	0.0	0.0	1.00	45.7605	22.8803	16.4738	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14330	0.0	0.0	1.00	45.7260	22.8630	16.4614	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15558	0.0	0.0	1.00	45.7170	22.8585	16.4581	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8744	0.0	0.0	1.00	45.7155	22.8577	16.4576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12895	0.0	0.0	1.00	45.6435	22.8217	16.4317	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1121	0.0	0.0	1.00	45.6405	22.8203	16.4306	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14950	0.0	0.0	1.00	45.6210	22.8105	16.4236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15920	0.0	0.0	1.00	45.6120	22.8060	16.4203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29855	0.0	0.0	1.00	45.5265	22.7632	16.3895	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17580	0.0	0.0	1.00	45.4290	22.7145	16.3544	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11961	0.0	0.0	1.00	45.2715	22.6358	16.2977	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14446	0.0	0.0	1.00	45.2595	22.6297	16.2934	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15188	0.0	0.0	1.00	45.1665	22.5832	16.2599	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7800	0.0	0.0	1.00	45.0345	22.5173	16.2124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15053	0.0	0.0	1.00	44.9685	22.4842	16.1887	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17461	0.0	0.0	1.00	44.9475	22.4737	16.1811	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4107	0.0	0.0	1.00	44.8875	22.4438	16.1595	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	618	0.0	0.0	1.00	44.8590	22.4295	16.1492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14388	0.0	0.0	1.00	44.8050	22.4025	16.1298	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13052	0.0	0.0	1.00	44.7585	22.3792	16.1131	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11967	0.0	0.0	1.00	44.7360	22.3680	16.1050	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24860	0.0	0.0	1.00	44.6970	22.3485	16.0909	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14708	0.0	0.0	1.00	44.6715	22.3357	16.0817	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15498	0.0	0.0	1.00	44.6475	22.3238	16.0731	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24963	0.0	0.0	1.00	44.6115	22.3057	16.0601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24979	0.0	0.0	1.00	44.6115	22.3057	16.0601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24985	0.0	0.0	1.00	44.6115	22.3057	16.0601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24355	0.0	0.0	1.00	44.5485	22.2743	16.0375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12315	0.0	0.0	1.00	44.4900	22.2450	16.0164	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13063	0.0	0.0	1.00	44.3385	22.1693	15.9619	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20687	0.0	0.0	1.00	44.3145	22.1572	15.9532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20689	0.0	0.0	1.00	44.3145	22.1572	15.9532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20692	0.0	0.0	1.00	44.3145	22.1572	15.9532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20695	0.0	0.0	1.00	44.3145	22.1572	15.9532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12397	0.0	0.0	1.00	44.2860	22.1430	15.9430	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15525	0.0	0.0	1.00	44.1735	22.0868	15.9025	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15266	0.0	0.0	1.00	44.1405	22.0703	15.8906	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12342	0.0	0.0	1.00	44.1180	22.0590	15.8825	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2307	0.0	0.0	1.00	44.0880	22.0440	15.8717	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10077	0.0	0.0	1.00	44.0520	22.0260	15.8587	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1244	0.0	0.0	1.00	44.0460	22.0230	15.8566	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8507	0.0	0.0	1.00	43.9290	21.9645	15.8144	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12911	0.0	0.0	1.00	43.9200	21.9600	15.8112	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17520	0.0	0.0	1.00	43.8960	21.9480	15.8026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17522	0.0	0.0	1.00	43.8960	21.9480	15.8026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17523	0.0	0.0	1.00	43.8960	21.9480	15.8026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17525	0.0	0.0	1.00	43.8960	21.9480	15.8026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13046	0.0	0.0	1.00	43.7910	21.8955	15.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18772	0.0	0.0	1.00	43.7460	21.8730	15.7486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12097	0.0	0.0	1.00	43.5240	21.7620	15.6686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29842	0.0	0.0	1.00	43.5105	21.7553	15.6638	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12909	0.0	0.0	1.00	43.4550	21.7275	15.6438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15108	0.0	0.0	1.00	43.3500	21.6750	15.6060	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14474	0.0	0.0	1.00	43.3020	21.6510	15.5887	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17565	0.0	0.0	1.00	43.2720	21.6360	15.5779	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11830	0.0	0.0	1.00	43.2435	21.6217	15.5677	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12175	0.0	0.0	1.00	43.2210	21.6105	15.5596	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17384	0.0	0.0	1.00	43.2075	21.6037	15.5547	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17387	0.0	0.0	1.00	43.2075	21.6037	15.5547	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17391	0.0	0.0	1.00	43.2075	21.6037	15.5547	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17394	0.0	0.0	1.00	43.2075	21.6037	15.5547	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24747	0.0	0.0	1.00	43.2060	21.6030	15.5542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12947	0.0	0.0	1.00	43.1865	21.5933	15.5471	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24006	0.0	0.0	1.00	43.1565	21.5783	15.5363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17546	0.0	0.0	1.00	43.1550	21.5775	15.5358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15506	0.0	0.0	1.00	43.1535	21.5767	15.5353	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8349	0.0	0.0	1.00	43.1475	21.5738	15.5331	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14377	0.0	0.0	1.00	43.1280	21.5640	15.5261	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29904	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29908	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29909	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29910	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29911	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29912	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29913	0.0	0.0	1.00	43.0155	21.5078	15.4856	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8063	0.0	0.0	1.00	43.0020	21.5010	15.4807	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15067	0.0	0.0	1.00	42.8520	21.4260	15.4267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15501	0.0	0.0	1.00	42.8520	21.4260	15.4267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4234	0.0	0.0	1.00	42.8475	21.4238	15.4251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3587	0.0	0.0	1.00	42.8100	21.4050	15.4116	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8626	0.0	0.0	1.00	42.8010	21.4005	15.4084	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12743	0.0	0.0	1.00	42.7995	21.3998	15.4078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15211	0.0	0.0	1.00	42.7950	21.3975	15.4062	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8496	0.0	0.0	1.00	42.7800	21.3900	15.4008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15268	0.0	0.0	1.00	42.7605	21.3803	15.3938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12994	0.0	0.0	1.00	42.7425	21.3712	15.3873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14729	0.0	0.0	1.00	42.7425	21.3712	15.3873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15410	0.0	0.0	1.00	42.7140	21.3570	15.3770	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18665	0.0	0.0	1.00	42.6915	21.3457	15.3689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18720	0.0	0.0	1.00	42.6825	21.3412	15.3657	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18723	0.0	0.0	1.00	42.6825	21.3412	15.3657	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18724	0.0	0.0	1.00	42.6825	21.3412	15.3657	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15342	0.0	0.0	1.00	42.6615	21.3307	15.3581	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7761	0.0	0.0	1.00	42.6405	21.3203	15.3506	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7821	0.0	0.0	1.00	42.5895	21.2948	15.3322	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3986	0.0	0.0	1.00	42.4800	21.2400	15.2928	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14876	0.0	0.0	1.00	42.4410	21.2205	15.2788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14878	0.0	0.0	1.00	42.4410	21.2205	15.2788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12405	0.0	0.0	1.00	42.4365	21.2183	15.2771	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11684	0.0	0.0	1.00	42.3990	21.1995	15.2636	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14463	0.0	0.0	1.00	42.3930	21.1965	15.2615	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19298	0.0	0.0	1.00	42.3435	21.1717	15.2437	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14645	0.0	0.0	1.00	42.2730	21.1365	15.2183	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12331	0.0	0.0	1.00	42.2715	21.1358	15.2177	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18698	0.0	0.0	1.00	42.2490	21.1245	15.2096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15524	0.0	0.0	1.00	42.2385	21.1193	15.2059	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24968	0.0	0.0	1.00	42.2145	21.1073	15.1972	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24974	0.0	0.0	1.00	42.2145	21.1073	15.1972	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14343	0.0	0.0	1.00	42.1605	21.0802	15.1778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14432	0.0	0.0	1.00	42.1485	21.0742	15.1735	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11949	0.0	0.0	1.00	42.1380	21.0690	15.1697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12882	0.0	0.0	1.00	42.1260	21.0630	15.1654	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14756	0.0	0.0	1.00	42.1140	21.0570	15.1610	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29887	0.0	0.0	1.00	42.1080	21.0540	15.1589	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14475	0.0	0.0	1.00	42.1020	21.0510	15.1567	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12851	0.0	0.0	1.00	42.0555	21.0277	15.1400	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17549	0.0	0.0	1.00	42.0510	21.0255	15.1384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17551	0.0	0.0	1.00	42.0510	21.0255	15.1384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7997	0.0	0.0	1.00	41.9970	20.9985	15.1189	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18662	0.0	0.0	1.00	41.9760	20.9880	15.1114	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17420	0.0	0.0	1.00	41.9730	20.9865	15.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17421	0.0	0.0	1.00	41.9730	20.9865	15.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17422	0.0	0.0	1.00	41.9730	20.9865	15.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4097	0.0	0.0	1.00	41.9100	20.9550	15.0876	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13061	0.0	0.0	1.00	41.8695	20.9348	15.0730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13062	0.0	0.0	1.00	41.8695	20.9348	15.0730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24869	0.0	0.0	1.00	41.8260	20.9130	15.0574	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8615	0.0	0.0	1.00	41.8080	20.9040	15.0509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12971	0.0	0.0	1.00	41.7990	20.8995	15.0476	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4257	0.0	0.0	1.00	41.7840	20.8920	15.0422	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12633	0.0	0.0	1.00	41.7765	20.8882	15.0395	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24849	0.0	0.0	1.00	41.7630	20.8815	15.0347	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12740	0.0	0.0	1.00	41.7420	20.8710	15.0271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18495	0.0	0.0	1.00	41.6385	20.8193	14.9899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18500	0.0	0.0	1.00	41.6385	20.8193	14.9899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18502	0.0	0.0	1.00	41.6385	20.8193	14.9899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3583	0.0	0.0	1.00	41.5920	20.7960	14.9731	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14401	0.0	0.0	1.00	41.5545	20.7772	14.9596	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11632	0.0	0.0	1.00	41.5440	20.7720	14.9558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14544	0.0	0.0	1.00	41.5440	20.7720	14.9558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12918	0.0	0.0	1.00	41.5320	20.7660	14.9515	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12861	0.0	0.0	1.00	41.5200	20.7600	14.9472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14948	0.0	0.0	1.00	41.4150	20.7075	14.9094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14844	0.0	0.0	1.00	41.3805	20.6902	14.8970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12413	0.0	0.0	1.00	41.3235	20.6617	14.8765	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24473	0.0	0.0	1.00	41.2710	20.6355	14.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17030	0.0	0.0	1.00	41.2545	20.6273	14.8516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12990	0.0	0.0	1.00	41.2515	20.6258	14.8505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18956	0.0	0.0	1.00	41.2320	20.6160	14.8435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14348	0.0	0.0	1.00	41.2170	20.6085	14.8381	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12321	0.0	0.0	1.00	41.1705	20.5852	14.8214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12242	0.0	0.0	1.00	41.1465	20.5733	14.8127	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4060	0.0	0.0	1.00	41.0490	20.5245	14.7776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14757	0.0	0.0	1.00	41.0430	20.5215	14.7755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15730	0.0	0.0	1.00	41.0430	20.5215	14.7755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2032	0.0	0.0	1.00	41.0370	20.5185	14.7733	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14712	0.0	0.0	1.00	40.9650	20.4825	14.7474	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4116	0.0	0.0	1.00	40.9350	20.4675	14.7366	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8010	0.0	0.0	1.00	40.9260	20.4630	14.7334	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12225	0.0	0.0	1.00	40.9260	20.4630	14.7334	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8337	0.0	0.0	1.00	40.8360	20.4180	14.7010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17407	0.0	0.0	1.00	40.8285	20.4143	14.6983	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17073	0.0	0.0	1.00	40.7925	20.3963	14.6853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17075	0.0	0.0	1.00	40.7925	20.3963	14.6853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17076	0.0	0.0	1.00	40.7925	20.3963	14.6853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17079	0.0	0.0	1.00	40.7925	20.3963	14.6853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18370	0.0	0.0	1.00	40.7595	20.3797	14.6734	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12901	0.0	0.0	1.00	40.7400	20.3700	14.6664	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24669	0.0	0.0	1.00	40.7400	20.3700	14.6664	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19006	0.0	0.0	1.00	40.7340	20.3670	14.6642	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4149	0.0	0.0	1.00	40.7325	20.3663	14.6637	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3811	0.0	0.0	1.00	40.7190	20.3595	14.6588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3812	0.0	0.0	1.00	40.7190	20.3595	14.6588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3813	0.0	0.0	1.00	40.7190	20.3595	14.6588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3814	0.0	0.0	1.00	40.7190	20.3595	14.6588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3817	0.0	0.0	1.00	40.7190	20.3595	14.6588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8725	0.0	0.0	1.00	40.6575	20.3287	14.6367	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	653	0.0	0.0	1.00	40.6560	20.3280	14.6362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18999	0.0	0.0	1.00	40.6470	20.3235	14.6329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12336	0.0	0.0	1.00	40.6335	20.3167	14.6281	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12915	0.0	0.0	1.00	40.6215	20.3107	14.6237	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8751	0.0	0.0	1.00	40.6125	20.3062	14.6205	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7745	0.0	0.0	1.00	40.5720	20.2860	14.6059	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20633	0.0	0.0	1.00	40.5570	20.2785	14.6005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20635	0.0	0.0	1.00	40.5570	20.2785	14.6005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20636	0.0	0.0	1.00	40.5570	20.2785	14.6005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20639	0.0	0.0	1.00	40.5570	20.2785	14.6005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20642	0.0	0.0	1.00	40.5570	20.2785	14.6005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15605	0.0	0.0	1.00	40.5480	20.2740	14.5973	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14866	0.0	0.0	1.00	40.5300	20.2650	14.5908	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12477	0.0	0.0	1.00	40.5180	20.2590	14.5865	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14879	0.0	0.0	1.00	40.4370	20.2185	14.5573	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	943	0.0	0.0	1.00	40.4055	20.2028	14.5460	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18933	0.0	0.0	1.00	40.3920	20.1960	14.5411	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18936	0.0	0.0	1.00	40.3920	20.1960	14.5411	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18938	0.0	0.0	1.00	40.3920	20.1960	14.5411	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14573	0.0	0.0	1.00	40.3785	20.1893	14.5363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19351	0.0	0.0	1.00	40.3335	20.1668	14.5201	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15421	0.0	0.0	1.00	40.2690	20.1345	14.4968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13079	0.0	0.0	1.00	40.2390	20.1195	14.4860	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20596	0.0	0.0	1.00	40.2210	20.1105	14.4796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15206	0.0	0.0	1.00	40.2000	20.1000	14.4720	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18996	0.0	0.0	1.00	40.1820	20.0910	14.4655	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12409	0.0	0.0	1.00	40.1760	20.0880	14.4634	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	988	0.0	0.0	1.00	40.1550	20.0775	14.4558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	990	0.0	0.0	1.00	40.1550	20.0775	14.4558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1476	0.0	0.0	1.00	40.1430	20.0715	14.4515	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2027	0.0	0.0	1.00	40.1415	20.0708	14.4509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2028	0.0	0.0	1.00	40.1415	20.0708	14.4509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2034	0.0	0.0	1.00	40.1415	20.0708	14.4509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12816	0.0	0.0	1.00	40.1100	20.0550	14.4396	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12369	0.0	0.0	1.00	40.1070	20.0535	14.4385	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19363	0.0	0.0	1.00	40.0995	20.0497	14.4358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18511	0.0	0.0	1.00	40.0965	20.0483	14.4347	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11829	0.0	0.0	1.00	40.0635	20.0317	14.4229	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2198	0.0	0.0	1.00	40.0590	20.0295	14.4212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12618	0.0	0.0	1.00	40.0590	20.0295	14.4212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19560	0.0	0.0	1.00	40.0185	20.0092	14.4067	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24901	0.0	0.0	1.00	40.0140	20.0070	14.4050	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24911	0.0	0.0	1.00	40.0140	20.0070	14.4050	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24912	0.0	0.0	1.00	40.0140	20.0070	14.4050	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11986	0.0	0.0	1.00	39.9945	19.9973	14.3980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	583	0.0	0.0	1.00	39.9630	19.9815	14.3867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17374	0.0	0.0	1.00	39.9585	19.9793	14.3851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17376	0.0	0.0	1.00	39.9585	19.9793	14.3851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17377	0.0	0.0	1.00	39.9585	19.9793	14.3851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17378	0.0	0.0	1.00	39.9585	19.9793	14.3851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12265	0.0	0.0	1.00	39.9240	19.9620	14.3726	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12673	0.0	0.0	1.00	39.9195	19.9597	14.3710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24686	0.0	0.0	1.00	39.9030	19.9515	14.3651	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24690	0.0	0.0	1.00	39.9030	19.9515	14.3651	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16966	0.0	0.0	1.00	39.8565	19.9283	14.3483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7806	0.0	0.0	1.00	39.8535	19.9267	14.3473	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7902	0.0	0.0	1.00	39.8430	19.9215	14.3435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12464	0.0	0.0	1.00	39.8130	19.9065	14.3327	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14399	0.0	0.0	1.00	39.8070	19.9035	14.3305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15583	0.0	0.0	1.00	39.7710	19.8855	14.3176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20730	0.0	0.0	1.00	39.7710	19.8855	14.3176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8232	0.0	0.0	1.00	39.7080	19.8540	14.2949	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14823	0.0	0.0	1.00	39.6810	19.8405	14.2852	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	471	0.0	0.0	1.00	39.6660	19.8330	14.2798	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13036	0.0	0.0	1.00	39.6450	19.8225	14.2722	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29878	0.0	0.0	1.00	39.6450	19.8225	14.2722	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13048	0.0	0.0	1.00	39.6330	19.8165	14.2679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11984	0.0	0.0	1.00	39.6210	19.8105	14.2636	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7882	0.0	0.0	1.00	39.5850	19.7925	14.2506	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2026	0.0	0.0	1.00	39.5370	19.7685	14.2333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7819	0.0	0.0	1.00	39.4740	19.7370	14.2106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15256	0.0	0.0	1.00	39.4470	19.7235	14.2009	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11611	0.0	0.0	1.00	39.4350	19.7175	14.1966	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18524	0.0	0.0	1.00	39.4230	19.7115	14.1923	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17437	0.0	0.0	1.00	39.3870	19.6935	14.1793	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17442	0.0	0.0	1.00	39.3870	19.6935	14.1793	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17444	0.0	0.0	1.00	39.3870	19.6935	14.1793	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24296	0.0	0.0	1.00	39.2865	19.6432	14.1431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24297	0.0	0.0	1.00	39.2865	19.6432	14.1431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24301	0.0	0.0	1.00	39.2865	19.6432	14.1431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24307	0.0	0.0	1.00	39.2865	19.6432	14.1431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24313	0.0	0.0	1.00	39.2865	19.6432	14.1431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12690	0.0	0.0	1.00	39.2835	19.6418	14.1421	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12494	0.0	0.0	1.00	39.2715	19.6358	14.1377	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17495	0.0	0.0	1.00	39.2700	19.6350	14.1372	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20899	0.0	0.0	1.00	39.2220	19.6110	14.1199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18513	0.0	0.0	1.00	39.2160	19.6080	14.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12635	0.0	0.0	1.00	39.1665	19.5832	14.0999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8083	0.0	0.0	1.00	39.1170	19.5585	14.0821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8710	0.0	0.0	1.00	39.0720	19.5360	14.0659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12376	0.0	0.0	1.00	39.0405	19.5203	14.0546	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1417	0.0	0.0	1.00	39.0375	19.5187	14.0535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24402	0.0	0.0	1.00	38.9895	19.4947	14.0362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14461	0.0	0.0	1.00	38.9805	19.4902	14.0330	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14737	0.0	0.0	1.00	38.9685	19.4842	14.0287	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17564	0.0	0.0	1.00	38.8920	19.4460	14.0011	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17568	0.0	0.0	1.00	38.8920	19.4460	14.0011	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7878	0.0	0.0	1.00	38.8380	19.4190	13.9817	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14594	0.0	0.0	1.00	38.8335	19.4168	13.9801	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14579	0.0	0.0	1.00	38.8170	19.4085	13.9741	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17401	0.0	0.0	1.00	38.8140	19.4070	13.9730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17405	0.0	0.0	1.00	38.8140	19.4070	13.9730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17356	0.0	0.0	1.00	38.6970	19.3485	13.9309	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17358	0.0	0.0	1.00	38.6970	19.3485	13.9309	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14351	0.0	0.0	1.00	38.6190	19.3095	13.9028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15137	0.0	0.0	1.00	38.5905	19.2952	13.8926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14333	0.0	0.0	1.00	38.5845	19.2922	13.8904	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15572	0.0	0.0	1.00	38.5830	19.2915	13.8899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4067	0.0	0.0	1.00	38.5650	19.2825	13.8834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17530	0.0	0.0	1.00	38.5545	19.2772	13.8796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17532	0.0	0.0	1.00	38.5545	19.2772	13.8796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17537	0.0	0.0	1.00	38.5545	19.2772	13.8796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19299	0.0	0.0	1.00	38.5470	19.2735	13.8769	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19302	0.0	0.0	1.00	38.5470	19.2735	13.8769	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14389	0.0	0.0	1.00	38.5380	19.2690	13.8737	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9420	0.0	0.0	1.00	38.5020	19.2510	13.8607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24555	0.0	0.0	1.00	38.3985	19.1992	13.8235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15485	0.0	0.0	1.00	38.3940	19.1970	13.8218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4237	0.0	0.0	1.00	38.3880	19.1940	13.8197	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12592	0.0	0.0	1.00	38.3850	19.1925	13.8186	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12458	0.0	0.0	1.00	38.3625	19.1812	13.8105	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3831	0.0	0.0	1.00	38.3370	19.1685	13.8013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3834	0.0	0.0	1.00	38.3370	19.1685	13.8013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3837	0.0	0.0	1.00	38.3370	19.1685	13.8013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3838	0.0	0.0	1.00	38.3370	19.1685	13.8013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3839	0.0	0.0	1.00	38.3370	19.1685	13.8013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12256	0.0	0.0	1.00	38.3280	19.1640	13.7981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13117	0.0	0.0	1.00	38.3280	19.1640	13.7981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12676	0.0	0.0	1.00	38.3160	19.1580	13.7938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1234	0.0	0.0	1.00	38.2395	19.1197	13.7662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7874	0.0	0.0	1.00	38.1450	19.0725	13.7322	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15301	0.0	0.0	1.00	38.1390	19.0695	13.7300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12394	0.0	0.0	1.00	38.0580	19.0290	13.7009	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18774	0.0	0.0	1.00	38.0475	19.0237	13.6971	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18781	0.0	0.0	1.00	38.0475	19.0237	13.6971	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25171	0.0	0.0	1.00	38.0415	19.0207	13.6949	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4167	0.0	0.0	1.00	38.0085	19.0042	13.6831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17693	0.0	0.0	1.00	37.9965	18.9982	13.6787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17698	0.0	0.0	1.00	37.9965	18.9982	13.6787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3933	0.0	0.0	1.00	37.9950	18.9975	13.6782	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8133	0.0	0.0	1.00	37.9770	18.9885	13.6717	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15208	0.0	0.0	1.00	37.9185	18.9593	13.6507	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19405	0.0	0.0	1.00	37.8885	18.9443	13.6399	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12018	0.0	0.0	1.00	37.8735	18.9367	13.6345	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24905	0.0	0.0	1.00	37.8645	18.9322	13.6312	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24909	0.0	0.0	1.00	37.8645	18.9322	13.6312	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12323	0.0	0.0	1.00	37.8615	18.9307	13.6301	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12380	0.0	0.0	1.00	37.8615	18.9307	13.6301	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24464	0.0	0.0	1.00	37.8315	18.9157	13.6193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14588	0.0	0.0	1.00	37.8255	18.9127	13.6172	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24194	0.0	0.0	1.00	37.8060	18.9030	13.6102	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24518	0.0	0.0	1.00	37.7820	18.8910	13.6015	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7849	0.0	0.0	1.00	37.7655	18.8828	13.5956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12302	0.0	0.0	1.00	37.7340	18.8670	13.5842	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19356	0.0	0.0	1.00	37.7310	18.8655	13.5832	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15299	0.0	0.0	1.00	37.7220	18.8610	13.5799	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1160	0.0	0.0	1.00	37.7160	18.8580	13.5778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12995	0.0	0.0	1.00	37.6515	18.8257	13.5545	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7752	0.0	0.0	1.00	37.6425	18.8212	13.5513	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8715	0.0	0.0	1.00	37.6425	18.8212	13.5513	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12476	0.0	0.0	1.00	37.6410	18.8205	13.5508	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12819	0.0	0.0	1.00	37.6290	18.8145	13.5464	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24576	0.0	0.0	1.00	37.6095	18.8047	13.5394	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12999	0.0	0.0	1.00	37.5360	18.7680	13.5130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12314	0.0	0.0	1.00	37.4655	18.7327	13.4876	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12296	0.0	0.0	1.00	37.4145	18.7073	13.4692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24940	0.0	0.0	1.00	37.4145	18.7073	13.4692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14643	0.0	0.0	1.00	37.3965	18.6983	13.4627	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24660	0.0	0.0	1.00	37.3890	18.6945	13.4600	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18775	0.0	0.0	1.00	37.3800	18.6900	13.4568	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7828	0.0	0.0	1.00	37.3635	18.6818	13.4509	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15213	0.0	0.0	1.00	37.2930	18.6465	13.4255	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12115	0.0	0.0	1.00	37.2795	18.6397	13.4206	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13073	0.0	0.0	1.00	37.2675	18.6337	13.4163	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15132	0.0	0.0	1.00	37.2555	18.6277	13.4120	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8459	0.0	0.0	1.00	37.2300	18.6150	13.4028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3902	0.0	0.0	1.00	37.1715	18.5857	13.3817	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18787	0.0	0.0	1.00	37.1625	18.5812	13.3785	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13105	0.0	0.0	1.00	37.1520	18.5760	13.3747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14341	0.0	0.0	1.00	37.1280	18.5640	13.3661	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19055	0.0	0.0	1.00	37.1085	18.5542	13.3591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19058	0.0	0.0	1.00	37.1085	18.5542	13.3591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19062	0.0	0.0	1.00	37.1085	18.5542	13.3591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12276	0.0	0.0	1.00	37.0860	18.5430	13.3510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24951	0.0	0.0	1.00	37.0575	18.5287	13.3407	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19352	0.0	0.0	1.00	37.0050	18.5025	13.3218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19357	0.0	0.0	1.00	37.0050	18.5025	13.3218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19358	0.0	0.0	1.00	37.0050	18.5025	13.3218	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12179	0.0	0.0	1.00	36.9990	18.4995	13.3196	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8251	0.0	0.0	1.00	36.9945	18.4973	13.3180	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18450	0.0	0.0	1.00	36.9780	18.4890	13.3121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12085	0.0	0.0	1.00	36.9525	18.4763	13.3029	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12879	0.0	0.0	1.00	36.9525	18.4763	13.3029	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24652	0.0	0.0	1.00	36.8700	18.4350	13.2732	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	702	0.0	0.0	1.00	36.8685	18.4342	13.2727	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19327	0.0	0.0	1.00	36.8490	18.4245	13.2656	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19328	0.0	0.0	1.00	36.8490	18.4245	13.2656	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12141	0.0	0.0	1.00	36.8370	18.4185	13.2613	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17612	0.0	0.0	1.00	36.8130	18.4065	13.2527	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17617	0.0	0.0	1.00	36.8130	18.4065	13.2527	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17620	0.0	0.0	1.00	36.8130	18.4065	13.2527	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17623	0.0	0.0	1.00	36.8130	18.4065	13.2527	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17625	0.0	0.0	1.00	36.8130	18.4065	13.2527	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24057	0.0	0.0	1.00	36.8040	18.4020	13.2494	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17047	0.0	0.0	1.00	36.7965	18.3982	13.2467	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12164	0.0	0.0	1.00	36.7935	18.3968	13.2457	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3981	0.0	0.0	1.00	36.7785	18.3892	13.2403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12903	0.0	0.0	1.00	36.7785	18.3892	13.2403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8185	0.0	0.0	1.00	36.7710	18.3855	13.2376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18505	0.0	0.0	1.00	36.7620	18.3810	13.2343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24062	0.0	0.0	1.00	36.7485	18.3742	13.2295	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17594	0.0	0.0	1.00	36.7230	18.3615	13.2203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17597	0.0	0.0	1.00	36.7230	18.3615	13.2203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17599	0.0	0.0	1.00	36.7230	18.3615	13.2203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17600	0.0	0.0	1.00	36.7230	18.3615	13.2203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8860	0.0	0.0	1.00	36.6930	18.3465	13.2095	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12945	0.0	0.0	1.00	36.6855	18.3428	13.2068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21182	0.0	0.0	1.00	36.6420	18.3210	13.1911	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12808	0.0	0.0	1.00	36.6390	18.3195	13.1900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18457	0.0	0.0	1.00	36.6315	18.3158	13.1873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18460	0.0	0.0	1.00	36.6315	18.3158	13.1873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12881	0.0	0.0	1.00	36.6270	18.3135	13.1857	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12341	0.0	0.0	1.00	36.6150	18.3075	13.1814	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24252	0.0	0.0	1.00	36.5850	18.2925	13.1706	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20587	0.0	0.0	1.00	36.5775	18.2888	13.1679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20588	0.0	0.0	1.00	36.5775	18.2888	13.1679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20592	0.0	0.0	1.00	36.5775	18.2888	13.1679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20595	0.0	0.0	1.00	36.5775	18.2888	13.1679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25012	0.0	0.0	1.00	36.5580	18.2790	13.1609	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12526	0.0	0.0	1.00	36.5130	18.2565	13.1447	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7957	0.0	0.0	1.00	36.4920	18.2460	13.1371	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12497	0.0	0.0	1.00	36.4890	18.2445	13.1360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12500	0.0	0.0	1.00	36.4890	18.2445	13.1360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24639	0.0	0.0	1.00	36.4875	18.2437	13.1355	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29838	0.0	0.0	1.00	36.4875	18.2437	13.1355	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8627	0.0	0.0	1.00	36.4815	18.2408	13.1333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11738	0.0	0.0	1.00	36.4815	18.2408	13.1333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11741	0.0	0.0	1.00	36.4815	18.2408	13.1333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19418	0.0	0.0	1.00	36.4800	18.2400	13.1328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19420	0.0	0.0	1.00	36.4800	18.2400	13.1328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18437	0.0	0.0	1.00	36.4785	18.2392	13.1323	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18601	0.0	0.0	1.00	36.4560	18.2280	13.1242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18602	0.0	0.0	1.00	36.4560	18.2280	13.1242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18607	0.0	0.0	1.00	36.4560	18.2280	13.1242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12766	0.0	0.0	1.00	36.4545	18.2273	13.1236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4275	0.0	0.0	1.00	36.4500	18.2250	13.1220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19484	0.0	0.0	1.00	36.4470	18.2235	13.1209	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12123	0.0	0.0	1.00	36.4185	18.2093	13.1107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12124	0.0	0.0	1.00	36.4185	18.2093	13.1107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14944	0.0	0.0	1.00	36.4170	18.2085	13.1101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8165	0.0	0.0	1.00	36.4155	18.2078	13.1096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18413	0.0	0.0	1.00	36.4035	18.2017	13.1053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15576	0.0	0.0	1.00	36.4020	18.2010	13.1047	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12791	0.0	0.0	1.00	36.3840	18.1920	13.0982	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15159	0.0	0.0	1.00	36.3780	18.1890	13.0961	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20967	0.0	0.0	1.00	36.3525	18.1762	13.0869	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20971	0.0	0.0	1.00	36.3525	18.1762	13.0869	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20973	0.0	0.0	1.00	36.3525	18.1762	13.0869	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13058	0.0	0.0	1.00	36.3480	18.1740	13.0853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12502	0.0	0.0	1.00	36.3120	18.1560	13.0723	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24067	0.0	0.0	1.00	36.2835	18.1418	13.0621	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24071	0.0	0.0	1.00	36.2835	18.1418	13.0621	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29826	0.0	0.0	1.00	36.2745	18.1373	13.0588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12126	0.0	0.0	1.00	36.2430	18.1215	13.0475	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12127	0.0	0.0	1.00	36.2430	18.1215	13.0475	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12120	0.0	0.0	1.00	36.2190	18.1095	13.0388	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20728	0.0	0.0	1.00	36.2025	18.1013	13.0329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20733	0.0	0.0	1.00	36.2025	18.1013	13.0329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20737	0.0	0.0	1.00	36.2025	18.1013	13.0329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18475	0.0	0.0	1.00	36.1860	18.0930	13.0270	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12170	0.0	0.0	1.00	36.1845	18.0922	13.0264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14371	0.0	0.0	1.00	36.1845	18.0922	13.0264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18550	0.0	0.0	1.00	36.1425	18.0712	13.0113	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12034	0.0	0.0	1.00	36.1260	18.0630	13.0054	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12442	0.0	0.0	1.00	36.0915	18.0457	12.9929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19252	0.0	0.0	1.00	36.0675	18.0338	12.9843	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19254	0.0	0.0	1.00	36.0675	18.0338	12.9843	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19258	0.0	0.0	1.00	36.0675	18.0338	12.9843	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19260	0.0	0.0	1.00	36.0675	18.0338	12.9843	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7697	0.0	0.0	1.00	36.0240	18.0120	12.9686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24836	0.0	0.0	1.00	36.0195	18.0098	12.9670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12092	0.0	0.0	1.00	36.0090	18.0045	12.9632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7832	0.0	0.0	1.00	36.0075	18.0038	12.9627	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17602	0.0	0.0	1.00	35.9820	17.9910	12.9535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17604	0.0	0.0	1.00	35.9820	17.9910	12.9535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29869	0.0	0.0	1.00	35.9685	17.9842	12.9487	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24832	0.0	0.0	1.00	35.9595	17.9797	12.9454	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24839	0.0	0.0	1.00	35.9595	17.9797	12.9454	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24840	0.0	0.0	1.00	35.9595	17.9797	12.9454	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20534	0.0	0.0	1.00	35.9400	17.9700	12.9384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20537	0.0	0.0	1.00	35.9400	17.9700	12.9384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20539	0.0	0.0	1.00	35.9400	17.9700	12.9384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20541	0.0	0.0	1.00	35.9400	17.9700	12.9384	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17024	0.0	0.0	1.00	35.9355	17.9678	12.9368	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17028	0.0	0.0	1.00	35.9355	17.9678	12.9368	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17033	0.0	0.0	1.00	35.9355	17.9678	12.9368	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14342	0.0	0.0	1.00	35.9055	17.9528	12.9260	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17558	0.0	0.0	1.00	35.9040	17.9520	12.9254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17560	0.0	0.0	1.00	35.9040	17.9520	12.9254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17561	0.0	0.0	1.00	35.9040	17.9520	12.9254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17563	0.0	0.0	1.00	35.9040	17.9520	12.9254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24209	0.0	0.0	1.00	35.8965	17.9483	12.9227	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1415	0.0	0.0	1.00	35.8845	17.9422	12.9184	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18410	0.0	0.0	1.00	35.8815	17.9408	12.9173	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24244	0.0	0.0	1.00	35.8710	17.9355	12.9136	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8099	0.0	0.0	1.00	35.8695	17.9348	12.9130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15063	0.0	0.0	1.00	35.8575	17.9288	12.9087	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4471	0.0	0.0	1.00	35.8275	17.9138	12.8979	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4476	0.0	0.0	1.00	35.8275	17.9138	12.8979	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4477	0.0	0.0	1.00	35.8275	17.9138	12.8979	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4478	0.0	0.0	1.00	35.8275	17.9138	12.8979	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4481	0.0	0.0	1.00	35.8275	17.9138	12.8979	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18604	0.0	0.0	1.00	35.8155	17.9078	12.8936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18605	0.0	0.0	1.00	35.8155	17.9078	12.8936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12651	0.0	0.0	1.00	35.7765	17.8882	12.8795	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21029	0.0	0.0	1.00	35.7525	17.8762	12.8709	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21033	0.0	0.0	1.00	35.7525	17.8762	12.8709	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21036	0.0	0.0	1.00	35.7525	17.8762	12.8709	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21039	0.0	0.0	1.00	35.7525	17.8762	12.8709	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18653	0.0	0.0	1.00	35.7375	17.8687	12.8655	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12620	0.0	0.0	1.00	35.7285	17.8642	12.8623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13014	0.0	0.0	1.00	35.6955	17.8478	12.8504	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7799	0.0	0.0	1.00	35.6880	17.8440	12.8477	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25050	0.0	0.0	1.00	35.6745	17.8373	12.8428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14369	0.0	0.0	1.00	35.6595	17.8298	12.8374	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17584	0.0	0.0	1.00	35.6445	17.8223	12.8320	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17659	0.0	0.0	1.00	35.6445	17.8223	12.8320	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	491	0.0	0.0	1.00	35.6055	17.8027	12.8180	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12249	0.0	0.0	1.00	35.5995	17.7997	12.8158	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	554	0.0	0.0	1.00	35.5740	17.7870	12.8066	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15404	0.0	0.0	1.00	35.5335	17.7668	12.7921	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8742	0.0	0.0	1.00	35.4990	17.7495	12.7796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9382	0.0	0.0	1.00	35.4990	17.7495	12.7796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18826	0.0	0.0	1.00	35.4930	17.7465	12.7775	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18828	0.0	0.0	1.00	35.4930	17.7465	12.7775	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18831	0.0	0.0	1.00	35.4930	17.7465	12.7775	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18832	0.0	0.0	1.00	35.4930	17.7465	12.7775	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12827	0.0	0.0	1.00	35.4735	17.7368	12.7705	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24033	0.0	0.0	1.00	35.4405	17.7203	12.7586	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12719	0.0	0.0	1.00	35.4045	17.7022	12.7456	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3890	0.0	0.0	1.00	35.3985	17.6992	12.7435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3892	0.0	0.0	1.00	35.3985	17.6992	12.7435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3898	0.0	0.0	1.00	35.3985	17.6992	12.7435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3900	0.0	0.0	1.00	35.3985	17.6992	12.7435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3901	0.0	0.0	1.00	35.3985	17.6992	12.7435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12721	0.0	0.0	1.00	35.3925	17.6962	12.7413	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12725	0.0	0.0	1.00	35.3925	17.6962	12.7413	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3993	0.0	0.0	1.00	35.3730	17.6865	12.7343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17450	0.0	0.0	1.00	35.3580	17.6790	12.7289	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12177	0.0	0.0	1.00	35.3340	17.6670	12.7202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18952	0.0	0.0	1.00	35.3055	17.6527	12.7100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18957	0.0	0.0	1.00	35.3055	17.6527	12.7100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24916	0.0	0.0	1.00	35.3040	17.6520	12.7094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18819	0.0	0.0	1.00	35.2290	17.6145	12.6824	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18610	0.0	0.0	1.00	35.2185	17.6092	12.6787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18612	0.0	0.0	1.00	35.2185	17.6092	12.6787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19128	0.0	0.0	1.00	35.1930	17.5965	12.6695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24248	0.0	0.0	1.00	35.1930	17.5965	12.6695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24254	0.0	0.0	1.00	35.1930	17.5965	12.6695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	784	0.0	0.0	1.00	35.1885	17.5942	12.6679	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7852	0.0	0.0	1.00	35.1300	17.5650	12.6468	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21216	0.0	0.0	1.00	35.0910	17.5455	12.6328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21217	0.0	0.0	1.00	35.0910	17.5455	12.6328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21218	0.0	0.0	1.00	35.0910	17.5455	12.6328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17511	0.0	0.0	1.00	35.0850	17.5425	12.6306	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17512	0.0	0.0	1.00	35.0850	17.5425	12.6306	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17518	0.0	0.0	1.00	35.0850	17.5425	12.6306	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14491	0.0	0.0	1.00	35.0775	17.5388	12.6279	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14653	0.0	0.0	1.00	35.0550	17.5275	12.6198	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24855	0.0	0.0	1.00	34.9845	17.4922	12.5944	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12037	0.0	0.0	1.00	34.9605	17.4802	12.5858	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15047	0.0	0.0	1.00	34.8795	17.4398	12.5566	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29817	0.0	0.0	1.00	34.8600	17.4300	12.5496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29820	0.0	0.0	1.00	34.8600	17.4300	12.5496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29825	0.0	0.0	1.00	34.8600	17.4300	12.5496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29828	0.0	0.0	1.00	34.8600	17.4300	12.5496	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17463	0.0	0.0	1.00	34.8510	17.4255	12.5464	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18566	0.0	0.0	1.00	34.8405	17.4202	12.5426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14360	0.0	0.0	1.00	34.8330	17.4165	12.5399	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1424	0.0	0.0	1.00	34.8135	17.4067	12.5329	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4109	0.0	0.0	1.00	34.7895	17.3948	12.5242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11909	0.0	0.0	1.00	34.7865	17.3932	12.5231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14471	0.0	0.0	1.00	34.7625	17.3813	12.5145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17409	0.0	0.0	1.00	34.7610	17.3805	12.5140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17413	0.0	0.0	1.00	34.7610	17.3805	12.5140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17415	0.0	0.0	1.00	34.7610	17.3805	12.5140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25122	0.0	0.0	1.00	34.7610	17.3805	12.5140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18285	0.0	0.0	1.00	34.7295	17.3648	12.5026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29939	0.0	0.0	1.00	34.7190	17.3595	12.4988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15193	0.0	0.0	1.00	34.6815	17.3407	12.4853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13092	0.0	0.0	1.00	34.6695	17.3347	12.4810	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12044	0.0	0.0	1.00	34.6350	17.3175	12.4686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3779	0.0	0.0	1.00	34.5870	17.2935	12.4513	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14698	0.0	0.0	1.00	34.5720	17.2860	12.4459	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18466	0.0	0.0	1.00	34.5675	17.2838	12.4443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18468	0.0	0.0	1.00	34.5675	17.2838	12.4443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17044	0.0	0.0	1.00	34.5615	17.2808	12.4421	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19407	0.0	0.0	1.00	34.5600	17.2800	12.4416	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17107	0.0	0.0	1.00	34.5240	17.2620	12.4286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17110	0.0	0.0	1.00	34.5240	17.2620	12.4286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17114	0.0	0.0	1.00	34.5240	17.2620	12.4286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7689	0.0	0.0	1.00	34.4940	17.2470	12.4178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7938	0.0	0.0	1.00	34.4715	17.2358	12.4097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20804	0.0	0.0	1.00	34.4430	17.2215	12.3995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20807	0.0	0.0	1.00	34.4430	17.2215	12.3995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20809	0.0	0.0	1.00	34.4430	17.2215	12.3995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20814	0.0	0.0	1.00	34.4430	17.2215	12.3995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20816	0.0	0.0	1.00	34.4430	17.2215	12.3995	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24654	0.0	0.0	1.00	34.4370	17.2185	12.3973	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7762	0.0	0.0	1.00	34.3995	17.1998	12.3838	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1096	0.0	0.0	1.00	34.3845	17.1922	12.3784	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21188	0.0	0.0	1.00	34.3800	17.1900	12.3768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21190	0.0	0.0	1.00	34.3800	17.1900	12.3768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21195	0.0	0.0	1.00	34.3800	17.1900	12.3768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21203	0.0	0.0	1.00	34.3800	17.1900	12.3768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12114	0.0	0.0	1.00	34.3785	17.1893	12.3763	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24037	0.0	0.0	1.00	34.3305	17.1653	12.3590	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1878	0.0	0.0	1.00	34.3290	17.1645	12.3584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11947	0.0	0.0	1.00	34.3200	17.1600	12.3552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25107	0.0	0.0	1.00	34.2990	17.1495	12.3476	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1057	0.0	0.0	1.00	34.2660	17.1330	12.3358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14905	0.0	0.0	1.00	34.2510	17.1255	12.3304	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18563	0.0	0.0	1.00	34.2300	17.1150	12.3228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18565	0.0	0.0	1.00	34.2300	17.1150	12.3228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18571	0.0	0.0	1.00	34.2300	17.1150	12.3228	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	955	0.0	0.0	1.00	34.2060	17.1030	12.3142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12573	0.0	0.0	1.00	34.2060	17.1030	12.3142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4201	0.0	0.0	1.00	34.1940	17.0970	12.3098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18678	0.0	0.0	1.00	34.1430	17.0715	12.2915	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24025	0.0	0.0	1.00	34.1340	17.0670	12.2882	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24029	0.0	0.0	1.00	34.1340	17.0670	12.2882	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18290	0.0	0.0	1.00	34.1325	17.0663	12.2877	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3517	0.0	0.0	1.00	34.1235	17.0617	12.2845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3519	0.0	0.0	1.00	34.1235	17.0617	12.2845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3522	0.0	0.0	1.00	34.1235	17.0617	12.2845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3524	0.0	0.0	1.00	34.1235	17.0617	12.2845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13002	0.0	0.0	1.00	34.1220	17.0610	12.2839	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8092	0.0	0.0	1.00	34.0920	17.0460	12.2731	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8550	0.0	0.0	1.00	34.0365	17.0182	12.2531	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14747	0.0	0.0	1.00	34.0290	17.0145	12.2504	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7584	0.0	0.0	1.00	34.0020	17.0010	12.2407	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7934	0.0	0.0	1.00	33.9915	16.9958	12.2369	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7585	0.0	0.0	1.00	33.9690	16.9845	12.2288	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18675	0.0	0.0	1.00	33.9675	16.9838	12.2283	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	704	0.0	0.0	1.00	33.9630	16.9815	12.2267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12074	0.0	0.0	1.00	33.9360	16.9680	12.2170	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7817	0.0	0.0	1.00	33.8880	16.9440	12.1997	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17066	0.0	0.0	1.00	33.8880	16.9440	12.1997	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17068	0.0	0.0	1.00	33.8880	16.9440	12.1997	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17071	0.0	0.0	1.00	33.8880	16.9440	12.1997	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17072	0.0	0.0	1.00	33.8880	16.9440	12.1997	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24853	0.0	0.0	1.00	33.8865	16.9432	12.1991	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12883	0.0	0.0	1.00	33.8655	16.9328	12.1916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3712	0.0	0.0	1.00	33.8520	16.9260	12.1867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3713	0.0	0.0	1.00	33.8520	16.9260	12.1867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3715	0.0	0.0	1.00	33.8520	16.9260	12.1867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3719	0.0	0.0	1.00	33.8520	16.9260	12.1867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21138	0.0	0.0	1.00	33.8310	16.9155	12.1792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21139	0.0	0.0	1.00	33.8310	16.9155	12.1792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21140	0.0	0.0	1.00	33.8310	16.9155	12.1792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21141	0.0	0.0	1.00	33.8310	16.9155	12.1792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18954	0.0	0.0	1.00	33.8025	16.9013	12.1689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18955	0.0	0.0	1.00	33.8025	16.9013	12.1689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	878	0.0	0.0	1.00	33.7905	16.8953	12.1646	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3919	0.0	0.0	1.00	33.7395	16.8697	12.1462	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3924	0.0	0.0	1.00	33.7395	16.8697	12.1462	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3928	0.0	0.0	1.00	33.7395	16.8697	12.1462	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3932	0.0	0.0	1.00	33.7395	16.8697	12.1462	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21219	0.0	0.0	1.00	33.7230	16.8615	12.1403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12632	0.0	0.0	1.00	33.7035	16.8518	12.1333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8005	0.0	0.0	1.00	33.7005	16.8502	12.1322	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18283	0.0	0.0	1.00	33.6975	16.8487	12.1311	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18294	0.0	0.0	1.00	33.6975	16.8487	12.1311	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18296	0.0	0.0	1.00	33.6975	16.8487	12.1311	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14468	0.0	0.0	1.00	33.6675	16.8338	12.1203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14483	0.0	0.0	1.00	33.6675	16.8338	12.1203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	510	0.0	0.0	1.00	33.6360	16.8180	12.1090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19287	0.0	0.0	1.00	33.6105	16.8053	12.0998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19290	0.0	0.0	1.00	33.6105	16.8053	12.0998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19292	0.0	0.0	1.00	33.6105	16.8053	12.0998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19293	0.0	0.0	1.00	33.6105	16.8053	12.0998	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8457	0.0	0.0	1.00	33.5775	16.7888	12.0879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7899	0.0	0.0	1.00	33.5670	16.7835	12.0841	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14418	0.0	0.0	1.00	33.5625	16.7812	12.0825	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12382	0.0	0.0	1.00	33.5400	16.7700	12.0744	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18339	0.0	0.0	1.00	33.5025	16.7512	12.0609	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18341	0.0	0.0	1.00	33.5025	16.7512	12.0609	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18344	0.0	0.0	1.00	33.5025	16.7512	12.0609	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24682	0.0	0.0	1.00	33.4590	16.7295	12.0452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15687	0.0	0.0	1.00	33.4350	16.7175	12.0366	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24914	0.0	0.0	1.00	33.4080	16.7040	12.0269	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24915	0.0	0.0	1.00	33.4080	16.7040	12.0269	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24920	0.0	0.0	1.00	33.4080	16.7040	12.0269	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24924	0.0	0.0	1.00	33.4080	16.7040	12.0269	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11925	0.0	0.0	1.00	33.4005	16.7003	12.0242	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17695	0.0	0.0	1.00	33.3810	16.6905	12.0172	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1378	0.0	0.0	1.00	33.3735	16.6867	12.0145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1383	0.0	0.0	1.00	33.3735	16.6867	12.0145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1385	0.0	0.0	1.00	33.3735	16.6867	12.0145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1386	0.0	0.0	1.00	33.3735	16.6867	12.0145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18677	0.0	0.0	1.00	33.3720	16.6860	12.0139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4099	0.0	0.0	1.00	33.3585	16.6792	12.0091	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7826	0.0	0.0	1.00	33.3525	16.6762	12.0069	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3442	0.0	0.0	1.00	33.3510	16.6755	12.0064	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12023	0.0	0.0	1.00	33.3420	16.6710	12.0031	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14824	0.0	0.0	1.00	33.3420	16.6710	12.0031	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14829	0.0	0.0	1.00	33.3420	16.6710	12.0031	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14831	0.0	0.0	1.00	33.3420	16.6710	12.0031	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9418	0.0	0.0	1.00	33.2985	16.6493	11.9875	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12437	0.0	0.0	1.00	33.2925	16.6463	11.9853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24130	0.0	0.0	1.00	33.2895	16.6448	11.9842	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15548	0.0	0.0	1.00	33.2835	16.6418	11.9821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3653	0.0	0.0	1.00	33.2565	16.6283	11.9723	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9530	0.0	0.0	1.00	33.2430	16.6215	11.9675	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24293	0.0	0.0	1.00	33.2340	16.6170	11.9642	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19019	0.0	0.0	1.00	33.2205	16.6103	11.9594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19022	0.0	0.0	1.00	33.2205	16.6103	11.9594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19026	0.0	0.0	1.00	33.2205	16.6103	11.9594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19028	0.0	0.0	1.00	33.2205	16.6103	11.9594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19261	0.0	0.0	1.00	33.2085	16.6043	11.9551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8003	0.0	0.0	1.00	33.1980	16.5990	11.9513	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18982	0.0	0.0	1.00	33.1830	16.5915	11.9459	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18984	0.0	0.0	1.00	33.1830	16.5915	11.9459	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23942	0.0	0.0	1.00	33.1740	16.5870	11.9426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	789	0.0	0.0	1.00	33.1710	16.5855	11.9416	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1464	0.0	0.0	1.00	33.1710	16.5855	11.9416	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8191	0.0	0.0	1.00	33.1710	16.5855	11.9416	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15591	0.0	0.0	1.00	33.1665	16.5832	11.9399	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18332	0.0	0.0	1.00	33.1545	16.5772	11.9356	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13071	0.0	0.0	1.00	33.1200	16.5600	11.9232	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8520	0.0	0.0	1.00	33.1095	16.5547	11.9194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11933	0.0	0.0	1.00	33.1095	16.5547	11.9194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8155	0.0	0.0	1.00	33.0975	16.5488	11.9151	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12240	0.0	0.0	1.00	33.0855	16.5427	11.9108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25144	0.0	0.0	1.00	33.0510	16.5255	11.8984	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19003	0.0	0.0	1.00	33.0495	16.5248	11.8978	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20667	0.0	0.0	1.00	33.0450	16.5225	11.8962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20668	0.0	0.0	1.00	33.0450	16.5225	11.8962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20670	0.0	0.0	1.00	33.0450	16.5225	11.8962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20810	0.0	0.0	1.00	33.0450	16.5225	11.8962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12146	0.0	0.0	1.00	33.0360	16.5180	11.8930	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25061	0.0	0.0	1.00	33.0240	16.5120	11.8886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25062	0.0	0.0	1.00	33.0240	16.5120	11.8886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18920	0.0	0.0	1.00	33.0165	16.5083	11.8859	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24656	0.0	0.0	1.00	33.0060	16.5030	11.8822	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	792	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12653	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12658	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12660	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12662	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18598	0.0	0.0	1.00	32.9925	16.4962	11.8773	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12452	0.0	0.0	1.00	32.9895	16.4947	11.8762	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15344	0.0	0.0	1.00	32.9865	16.4932	11.8751	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18387	0.0	0.0	1.00	32.9700	16.4850	11.8692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18439	0.0	0.0	1.00	32.9595	16.4797	11.8654	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18441	0.0	0.0	1.00	32.9595	16.4797	11.8654	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15156	0.0	0.0	1.00	32.9160	16.4580	11.8498	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18560	0.0	0.0	1.00	32.8935	16.4467	11.8417	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17660	0.0	0.0	1.00	32.8755	16.4378	11.8352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17664	0.0	0.0	1.00	32.8755	16.4378	11.8352	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8490	0.0	0.0	1.00	32.8740	16.4370	11.8346	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12703	0.0	0.0	1.00	32.8485	16.4243	11.8255	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20751	0.0	0.0	1.00	32.8080	16.4040	11.8109	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20752	0.0	0.0	1.00	32.8080	16.4040	11.8109	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20753	0.0	0.0	1.00	32.8080	16.4040	11.8109	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20755	0.0	0.0	1.00	32.8080	16.4040	11.8109	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20756	0.0	0.0	1.00	32.8080	16.4040	11.8109	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15398	0.0	0.0	1.00	32.7075	16.3537	11.7747	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29831	0.0	0.0	1.00	32.7045	16.3523	11.7736	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12707	0.0	0.0	1.00	32.6895	16.3447	11.7682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12709	0.0	0.0	1.00	32.6895	16.3447	11.7682	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8206	0.0	0.0	1.00	32.6685	16.3343	11.7607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20353	0.0	0.0	1.00	32.6085	16.3042	11.7391	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18986	0.0	0.0	1.00	32.6010	16.3005	11.7364	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11974	0.0	0.0	1.00	32.5905	16.2952	11.7326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19563	0.0	0.0	1.00	32.5785	16.2893	11.7283	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21276	0.0	0.0	1.00	32.5770	16.2885	11.7277	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12278	0.0	0.0	1.00	32.5725	16.2862	11.7261	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12282	0.0	0.0	1.00	32.5725	16.2862	11.7261	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	802	0.0	0.0	1.00	32.5650	16.2825	11.7234	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3691	0.0	0.0	1.00	32.5470	16.2735	11.7169	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3692	0.0	0.0	1.00	32.5470	16.2735	11.7169	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3694	0.0	0.0	1.00	32.5470	16.2735	11.7169	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18315	0.0	0.0	1.00	32.5035	16.2518	11.7013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7578	0.0	0.0	1.00	32.4945	16.2473	11.6980	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8196	0.0	0.0	1.00	32.4900	16.2450	11.6964	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8452	0.0	0.0	1.00	32.4795	16.2398	11.6926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24739	0.0	0.0	1.00	32.4570	16.2285	11.6845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24742	0.0	0.0	1.00	32.4570	16.2285	11.6845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24746	0.0	0.0	1.00	32.4570	16.2285	11.6845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19039	0.0	0.0	1.00	32.4195	16.2097	11.6710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19041	0.0	0.0	1.00	32.4195	16.2097	11.6710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19045	0.0	0.0	1.00	32.4195	16.2097	11.6710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19048	0.0	0.0	1.00	32.4195	16.2097	11.6710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19051	0.0	0.0	1.00	32.4195	16.2097	11.6710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8272	0.0	0.0	1.00	32.4120	16.2060	11.6683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15127	0.0	0.0	1.00	32.4105	16.2052	11.6678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8516	0.0	0.0	1.00	32.4060	16.2030	11.6662	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8229	0.0	0.0	1.00	32.3835	16.1917	11.6581	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25102	0.0	0.0	1.00	32.3820	16.1910	11.6575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18374	0.0	0.0	1.00	32.3730	16.1865	11.6543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18376	0.0	0.0	1.00	32.3730	16.1865	11.6543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18381	0.0	0.0	1.00	32.3730	16.1865	11.6543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18383	0.0	0.0	1.00	32.3730	16.1865	11.6543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	952	0.0	0.0	1.00	32.3385	16.1693	11.6419	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12753	0.0	0.0	1.00	32.3055	16.1527	11.6300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15172	0.0	0.0	1.00	32.3010	16.1505	11.6284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18782	0.0	0.0	1.00	32.2875	16.1437	11.6235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18784	0.0	0.0	1.00	32.2875	16.1437	11.6235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18860	0.0	0.0	1.00	32.2875	16.1437	11.6235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18861	0.0	0.0	1.00	32.2875	16.1437	11.6235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18865	0.0	0.0	1.00	32.2875	16.1437	11.6235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12810	0.0	0.0	1.00	32.2590	16.1295	11.6132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20955	0.0	0.0	1.00	32.2590	16.1295	11.6132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20958	0.0	0.0	1.00	32.2590	16.1295	11.6132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20962	0.0	0.0	1.00	32.2590	16.1295	11.6132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20963	0.0	0.0	1.00	32.2590	16.1295	11.6132	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19288	0.0	0.0	1.00	32.2560	16.1280	11.6122	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29836	0.0	0.0	1.00	32.2440	16.1220	11.6078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12190	0.0	0.0	1.00	32.2155	16.1077	11.5976	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23950	0.0	0.0	1.00	32.2110	16.1055	11.5960	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18390	0.0	0.0	1.00	32.1885	16.0942	11.5879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18392	0.0	0.0	1.00	32.1885	16.0942	11.5879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18394	0.0	0.0	1.00	32.1885	16.0942	11.5879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18396	0.0	0.0	1.00	32.1885	16.0942	11.5879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12210	0.0	0.0	1.00	32.1765	16.0883	11.5835	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17414	0.0	0.0	1.00	32.1750	16.0875	11.5830	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17424	0.0	0.0	1.00	32.1750	16.0875	11.5830	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17427	0.0	0.0	1.00	32.1750	16.0875	11.5830	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11893	0.0	0.0	1.00	32.1540	16.0770	11.5754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14478	0.0	0.0	1.00	32.1540	16.0770	11.5754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12106	0.0	0.0	1.00	32.1465	16.0733	11.5727	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19452	0.0	0.0	1.00	32.1015	16.0508	11.5565	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19453	0.0	0.0	1.00	32.1015	16.0508	11.5565	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19454	0.0	0.0	1.00	32.1015	16.0508	11.5565	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19457	0.0	0.0	1.00	32.1015	16.0508	11.5565	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1017	0.0	0.0	1.00	32.0880	16.0440	11.5517	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29927	0.0	0.0	1.00	32.0790	16.0395	11.5484	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1273	0.0	0.0	1.00	32.0655	16.0328	11.5436	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1275	0.0	0.0	1.00	32.0655	16.0328	11.5436	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12195	0.0	0.0	1.00	32.0610	16.0305	11.5420	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7953	0.0	0.0	1.00	32.0475	16.0237	11.5371	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14605	0.0	0.0	1.00	32.0370	16.0185	11.5333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24493	0.0	0.0	1.00	32.0370	16.0185	11.5333	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24953	0.0	0.0	1.00	32.0355	16.0177	11.5328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24957	0.0	0.0	1.00	32.0355	16.0177	11.5328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29859	0.0	0.0	1.00	32.0205	16.0102	11.5274	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29861	0.0	0.0	1.00	32.0205	16.0102	11.5274	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29862	0.0	0.0	1.00	32.0205	16.0102	11.5274	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1673	0.0	0.0	1.00	31.9770	15.9885	11.5117	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3802	0.0	0.0	1.00	31.9695	15.9847	11.5090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3805	0.0	0.0	1.00	31.9695	15.9847	11.5090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3807	0.0	0.0	1.00	31.9695	15.9847	11.5090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3809	0.0	0.0	1.00	31.9695	15.9847	11.5090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	394	0.0	0.0	1.00	31.9455	15.9728	11.5004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16271	0.0	0.0	1.00	31.9320	15.9660	11.4955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21270	0.0	0.0	1.00	31.8975	15.9488	11.4831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24009	0.0	0.0	1.00	31.8750	15.9375	11.4750	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24012	0.0	0.0	1.00	31.8750	15.9375	11.4750	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	927	0.0	0.0	1.00	31.8510	15.9255	11.4664	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	351	0.0	0.0	1.00	31.8435	15.9217	11.4637	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24687	0.0	0.0	1.00	31.8285	15.9143	11.4583	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20946	0.0	0.0	1.00	31.8225	15.9112	11.4561	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20947	0.0	0.0	1.00	31.8225	15.9112	11.4561	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20951	0.0	0.0	1.00	31.8225	15.9112	11.4561	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20953	0.0	0.0	1.00	31.8225	15.9112	11.4561	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20954	0.0	0.0	1.00	31.8225	15.9112	11.4561	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9564	0.0	0.0	1.00	31.8135	15.9067	11.4529	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	828	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	836	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24476	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24479	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24483	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24485	0.0	0.0	1.00	31.8030	15.9015	11.4491	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24490	0.0	0.0	1.00	31.7910	15.8955	11.4448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24491	0.0	0.0	1.00	31.7910	15.8955	11.4448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24495	0.0	0.0	1.00	31.7910	15.8955	11.4448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24499	0.0	0.0	1.00	31.7910	15.8955	11.4448	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18963	0.0	0.0	1.00	31.7895	15.8948	11.4442	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18970	0.0	0.0	1.00	31.7895	15.8948	11.4442	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18972	0.0	0.0	1.00	31.7895	15.8948	11.4442	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18530	0.0	0.0	1.00	31.7865	15.8932	11.4431	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20696	0.0	0.0	1.00	31.7730	15.8865	11.4383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20697	0.0	0.0	1.00	31.7730	15.8865	11.4383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20700	0.0	0.0	1.00	31.7730	15.8865	11.4383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20704	0.0	0.0	1.00	31.7730	15.8865	11.4383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20707	0.0	0.0	1.00	31.7730	15.8865	11.4383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20357	0.0	0.0	1.00	31.7475	15.8737	11.4291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20359	0.0	0.0	1.00	31.7475	15.8737	11.4291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20360	0.0	0.0	1.00	31.7475	15.8737	11.4291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10362	0.0	0.0	1.00	31.7460	15.8730	11.4286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24295	0.0	0.0	1.00	31.7055	15.8528	11.4140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24132	0.0	0.0	1.00	31.6965	15.8483	11.4107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24136	0.0	0.0	1.00	31.6965	15.8483	11.4107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24131	0.0	0.0	1.00	31.6680	15.8340	11.4005	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12793	0.0	0.0	1.00	31.6665	15.8332	11.3999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18587	0.0	0.0	1.00	31.6665	15.8332	11.3999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1269	0.0	0.0	1.00	31.6365	15.8183	11.3891	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1272	0.0	0.0	1.00	31.6365	15.8183	11.3891	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12919	0.0	0.0	1.00	31.6170	15.8085	11.3821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12921	0.0	0.0	1.00	31.6170	15.8085	11.3821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12922	0.0	0.0	1.00	31.6170	15.8085	11.3821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15837	0.0	0.0	1.00	31.6170	15.8085	11.3821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12243	0.0	0.0	1.00	31.5960	15.7980	11.3746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24326	0.0	0.0	1.00	31.5930	15.7965	11.3735	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24328	0.0	0.0	1.00	31.5930	15.7965	11.3735	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24330	0.0	0.0	1.00	31.5930	15.7965	11.3735	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12852	0.0	0.0	1.00	31.5720	15.7860	11.3659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12854	0.0	0.0	1.00	31.5720	15.7860	11.3659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23944	0.0	0.0	1.00	31.5570	15.7785	11.3605	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23954	0.0	0.0	1.00	31.5570	15.7785	11.3605	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8548	0.0	0.0	1.00	31.5345	15.7673	11.3524	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15975	0.0	0.0	1.00	31.5285	15.7642	11.3503	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12418	0.0	0.0	1.00	31.5255	15.7628	11.3492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12422	0.0	0.0	1.00	31.5255	15.7628	11.3492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	898	0.0	0.0	1.00	31.5180	15.7590	11.3465	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	900	0.0	0.0	1.00	31.5180	15.7590	11.3465	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	904	0.0	0.0	1.00	31.5180	15.7590	11.3465	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3668	0.0	0.0	1.00	31.5135	15.7568	11.3449	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21020	0.0	0.0	1.00	31.4970	15.7485	11.3389	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18962	0.0	0.0	1.00	31.4385	15.7192	11.3179	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23971	0.0	0.0	1.00	31.4340	15.7170	11.3162	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	606	0.0	0.0	1.00	31.4235	15.7118	11.3125	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	607	0.0	0.0	1.00	31.4235	15.7118	11.3125	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	608	0.0	0.0	1.00	31.4235	15.7118	11.3125	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	612	0.0	0.0	1.00	31.4235	15.7118	11.3125	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	615	0.0	0.0	1.00	31.4235	15.7118	11.3125	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12840	0.0	0.0	1.00	31.4190	15.7095	11.3108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12845	0.0	0.0	1.00	31.4190	15.7095	11.3108	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3999	0.0	0.0	1.00	31.3950	15.6975	11.3022	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7870	0.0	0.0	1.00	31.3785	15.6893	11.2963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15173	0.0	0.0	1.00	31.3755	15.6878	11.2952	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12416	0.0	0.0	1.00	31.3725	15.6862	11.2941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14551	0.0	0.0	1.00	31.3725	15.6862	11.2941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14552	0.0	0.0	1.00	31.3725	15.6862	11.2941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14556	0.0	0.0	1.00	31.3725	15.6862	11.2941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14558	0.0	0.0	1.00	31.3725	15.6862	11.2941	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14306	0.0	0.0	1.00	31.3620	15.6810	11.2903	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14309	0.0	0.0	1.00	31.3620	15.6810	11.2903	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14312	0.0	0.0	1.00	31.3620	15.6810	11.2903	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	969	0.0	0.0	1.00	31.3515	15.6758	11.2865	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	972	0.0	0.0	1.00	31.3515	15.6758	11.2865	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24655	0.0	0.0	1.00	31.3320	15.6660	11.2795	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4652	0.0	0.0	1.00	31.3305	15.6653	11.2790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4653	0.0	0.0	1.00	31.3305	15.6653	11.2790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4654	0.0	0.0	1.00	31.3305	15.6653	11.2790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4659	0.0	0.0	1.00	31.3305	15.6653	11.2790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29812	0.0	0.0	1.00	31.3245	15.6623	11.2768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17009	0.0	0.0	1.00	31.2780	15.6390	11.2601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17010	0.0	0.0	1.00	31.2780	15.6390	11.2601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17014	0.0	0.0	1.00	31.2780	15.6390	11.2601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17018	0.0	0.0	1.00	31.2780	15.6390	11.2601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14545	0.0	0.0	1.00	31.2585	15.6292	11.2531	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7718	0.0	0.0	1.00	31.2555	15.6277	11.2520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25060	0.0	0.0	1.00	31.2495	15.6247	11.2498	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25063	0.0	0.0	1.00	31.2495	15.6247	11.2498	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7711	0.0	0.0	1.00	31.2330	15.6165	11.2439	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4203	0.0	0.0	1.00	31.2300	15.6150	11.2428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4205	0.0	0.0	1.00	31.2300	15.6150	11.2428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4208	0.0	0.0	1.00	31.2300	15.6150	11.2428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4213	0.0	0.0	1.00	31.2300	15.6150	11.2428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	323	0.0	0.0	1.00	31.2120	15.6060	11.2363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14440	0.0	0.0	1.00	31.2105	15.6052	11.2358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9676	0.0	0.0	1.00	31.1865	15.5933	11.2271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11956	0.0	0.0	1.00	31.1865	15.5933	11.2271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11958	0.0	0.0	1.00	31.1865	15.5933	11.2271	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1389	0.0	0.0	1.00	31.1730	15.5865	11.2223	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1390	0.0	0.0	1.00	31.1730	15.5865	11.2223	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1392	0.0	0.0	1.00	31.1730	15.5865	11.2223	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1397	0.0	0.0	1.00	31.1730	15.5865	11.2223	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3474	0.0	0.0	1.00	31.1685	15.5843	11.2207	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25110	0.0	0.0	1.00	31.1505	15.5753	11.2142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25111	0.0	0.0	1.00	31.1505	15.5753	11.2142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18890	0.0	0.0	1.00	31.1475	15.5738	11.2131	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18892	0.0	0.0	1.00	31.1475	15.5738	11.2131	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	324	0.0	0.0	1.00	31.1265	15.5633	11.2055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3446	0.0	0.0	1.00	31.1115	15.5557	11.2001	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24005	0.0	0.0	1.00	31.1010	15.5505	11.1964	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4296	0.0	0.0	1.00	31.0785	15.5393	11.1883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4298	0.0	0.0	1.00	31.0785	15.5393	11.1883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4301	0.0	0.0	1.00	31.0785	15.5393	11.1883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4306	0.0	0.0	1.00	31.0785	15.5393	11.1883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17689	0.0	0.0	1.00	31.0695	15.5348	11.1850	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7712	0.0	0.0	1.00	31.0650	15.5325	11.1834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24282	0.0	0.0	1.00	31.0395	15.5198	11.1742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24286	0.0	0.0	1.00	31.0395	15.5198	11.1742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24290	0.0	0.0	1.00	31.0395	15.5198	11.1742	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12301	0.0	0.0	1.00	31.0350	15.5175	11.1726	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12954	0.0	0.0	1.00	31.0230	15.5115	11.1683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14317	0.0	0.0	1.00	31.0125	15.5063	11.1645	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	850	0.0	0.0	1.00	31.0065	15.5032	11.1623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24449	0.0	0.0	1.00	31.0020	15.5010	11.1607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15189	0.0	0.0	1.00	31.0005	15.5003	11.1602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8695	0.0	0.0	1.00	30.9990	15.4995	11.1596	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19237	0.0	0.0	1.00	30.9960	15.4980	11.1586	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18713	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18716	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18718	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19031	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19033	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19035	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19038	0.0	0.0	1.00	30.9930	15.4965	11.1575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	419	0.0	0.0	1.00	30.9900	15.4950	11.1564	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	421	0.0	0.0	1.00	30.9900	15.4950	11.1564	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	422	0.0	0.0	1.00	30.9900	15.4950	11.1564	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	424	0.0	0.0	1.00	30.9900	15.4950	11.1564	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3473	0.0	0.0	1.00	30.9660	15.4830	11.1478	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3586	0.0	0.0	1.00	30.9645	15.4823	11.1472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3588	0.0	0.0	1.00	30.9645	15.4823	11.1472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3590	0.0	0.0	1.00	30.9645	15.4823	11.1472	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20824	0.0	0.0	1.00	30.9615	15.4807	11.1461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20826	0.0	0.0	1.00	30.9615	15.4807	11.1461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20830	0.0	0.0	1.00	30.9615	15.4807	11.1461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20836	0.0	0.0	1.00	30.9615	15.4807	11.1461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18489	0.0	0.0	1.00	30.9495	15.4748	11.1418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18491	0.0	0.0	1.00	30.9495	15.4748	11.1418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18702	0.0	0.0	1.00	30.9495	15.4748	11.1418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18707	0.0	0.0	1.00	30.9495	15.4748	11.1418	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12908	0.0	0.0	1.00	30.9420	15.4710	11.1391	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13005	0.0	0.0	1.00	30.9420	15.4710	11.1391	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12565	0.0	0.0	1.00	30.9405	15.4703	11.1386	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12138	0.0	0.0	1.00	30.9180	15.4590	11.1305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15149	0.0	0.0	1.00	30.9180	15.4590	11.1305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15150	0.0	0.0	1.00	30.9180	15.4590	11.1305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18835	0.0	0.0	1.00	30.9165	15.4582	11.1299	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18839	0.0	0.0	1.00	30.9165	15.4582	11.1299	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7704	0.0	0.0	1.00	30.9150	15.4575	11.1294	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14437	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14833	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14834	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14839	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14846	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16301	0.0	0.0	1.00	30.9075	15.4537	11.1267	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18876	0.0	0.0	1.00	30.9045	15.4523	11.1256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18883	0.0	0.0	1.00	30.9045	15.4523	11.1256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18884	0.0	0.0	1.00	30.9045	15.4523	11.1256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13177	0.0	0.0	1.00	30.8955	15.4478	11.1224	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3849	0.0	0.0	1.00	30.8745	15.4372	11.1148	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14931	0.0	0.0	1.00	30.8370	15.4185	11.1013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	467	0.0	0.0	1.00	30.8280	15.4140	11.0981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21183	0.0	0.0	1.00	30.8235	15.4117	11.0965	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	716	0.0	0.0	1.00	30.8160	15.4080	11.0938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	718	0.0	0.0	1.00	30.8160	15.4080	11.0938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	723	0.0	0.0	1.00	30.8160	15.4080	11.0938	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12957	0.0	0.0	1.00	30.8145	15.4072	11.0932	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4445	0.0	0.0	1.00	30.8055	15.4027	11.0900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4450	0.0	0.0	1.00	30.8055	15.4027	11.0900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4451	0.0	0.0	1.00	30.8055	15.4027	11.0900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4452	0.0	0.0	1.00	30.8055	15.4027	11.0900	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14422	0.0	0.0	1.00	30.8025	15.4013	11.0889	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14423	0.0	0.0	1.00	30.8025	15.4013	11.0889	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14425	0.0	0.0	1.00	30.8025	15.4013	11.0889	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14428	0.0	0.0	1.00	30.8025	15.4013	11.0889	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14435	0.0	0.0	1.00	30.8025	15.4013	11.0889	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1748	0.0	0.0	1.00	30.7755	15.3878	11.0792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1751	0.0	0.0	1.00	30.7755	15.3878	11.0792	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3472	0.0	0.0	1.00	30.7725	15.3863	11.0781	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3476	0.0	0.0	1.00	30.7725	15.3863	11.0781	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3482	0.0	0.0	1.00	30.7725	15.3863	11.0781	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18627	0.0	0.0	1.00	30.7545	15.3773	11.0716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18628	0.0	0.0	1.00	30.7545	15.3773	11.0716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18630	0.0	0.0	1.00	30.7545	15.3773	11.0716	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15478	0.0	0.0	1.00	30.7500	15.3750	11.0700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20853	0.0	0.0	1.00	30.7485	15.3742	11.0695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20855	0.0	0.0	1.00	30.7485	15.3742	11.0695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20857	0.0	0.0	1.00	30.7485	15.3742	11.0695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12863	0.0	0.0	1.00	30.7440	15.3720	11.0678	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14279	0.0	0.0	1.00	30.7320	15.3660	11.0635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18361	0.0	0.0	1.00	30.7320	15.3660	11.0635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18362	0.0	0.0	1.00	30.7320	15.3660	11.0635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18367	0.0	0.0	1.00	30.7320	15.3660	11.0635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15543	0.0	0.0	1.00	30.6780	15.3390	11.0441	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3420	0.0	0.0	1.00	30.6720	15.3360	11.0419	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18624	0.0	0.0	1.00	30.6675	15.3338	11.0403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18625	0.0	0.0	1.00	30.6675	15.3338	11.0403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14936	0.0	0.0	1.00	30.6570	15.3285	11.0365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21271	0.0	0.0	1.00	30.6540	15.3270	11.0354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21275	0.0	0.0	1.00	30.6540	15.3270	11.0354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21278	0.0	0.0	1.00	30.6540	15.3270	11.0354	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14283	0.0	0.0	1.00	30.6390	15.3195	11.0300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18172	0.0	0.0	1.00	30.6240	15.3120	11.0246	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6251	0.0	0.0	1.00	30.6195	15.3098	11.0230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15261	0.0	0.0	1.00	30.6150	15.3075	11.0214	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18924	0.0	0.0	1.00	30.6060	15.3030	11.0182	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18931	0.0	0.0	1.00	30.6060	15.3030	11.0182	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1746	0.0	0.0	1.00	30.5880	15.2940	11.0117	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1756	0.0	0.0	1.00	30.5880	15.2940	11.0117	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18856	0.0	0.0	1.00	30.5835	15.2918	11.0101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18857	0.0	0.0	1.00	30.5835	15.2918	11.0101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18858	0.0	0.0	1.00	30.5835	15.2918	11.0101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18983	0.0	0.0	1.00	30.5835	15.2918	11.0101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24532	0.0	0.0	1.00	30.5820	15.2910	11.0095	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11940	0.0	0.0	1.00	30.5805	15.2903	11.0090	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15346	0.0	0.0	1.00	30.5760	15.2880	11.0074	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15348	0.0	0.0	1.00	30.5760	15.2880	11.0074	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15349	0.0	0.0	1.00	30.5760	15.2880	11.0074	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15353	0.0	0.0	1.00	30.5760	15.2880	11.0074	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2002	0.0	0.0	1.00	30.5640	15.2820	11.0030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3774	0.0	0.0	1.00	30.5460	15.2730	10.9966	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3775	0.0	0.0	1.00	30.5460	15.2730	10.9966	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3782	0.0	0.0	1.00	30.5460	15.2730	10.9966	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14328	0.0	0.0	1.00	30.5340	15.2670	10.9922	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15565	0.0	0.0	1.00	30.5175	15.2587	10.9863	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18974	0.0	0.0	1.00	30.5175	15.2587	10.9863	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18976	0.0	0.0	1.00	30.5175	15.2587	10.9863	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18980	0.0	0.0	1.00	30.5175	15.2587	10.9863	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1003	0.0	0.0	1.00	30.5070	15.2535	10.9825	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1007	0.0	0.0	1.00	30.5070	15.2535	10.9825	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8417	0.0	0.0	1.00	30.4965	15.2482	10.9787	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19149	0.0	0.0	1.00	30.4935	15.2468	10.9777	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19152	0.0	0.0	1.00	30.4935	15.2468	10.9777	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3690	0.0	0.0	1.00	30.4710	15.2355	10.9696	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3696	0.0	0.0	1.00	30.4710	15.2355	10.9696	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19102	0.0	0.0	1.00	30.4410	15.2205	10.9588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19103	0.0	0.0	1.00	30.4410	15.2205	10.9588	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24872	0.0	0.0	1.00	30.4230	15.2115	10.9523	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24875	0.0	0.0	1.00	30.4230	15.2115	10.9523	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24876	0.0	0.0	1.00	30.4230	15.2115	10.9523	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24878	0.0	0.0	1.00	30.4230	15.2115	10.9523	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24881	0.0	0.0	1.00	30.4230	15.2115	10.9523	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14760	0.0	0.0	1.00	30.4170	15.2085	10.9501	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19155	0.0	0.0	1.00	30.4170	15.2085	10.9501	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19156	0.0	0.0	1.00	30.4170	15.2085	10.9501	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11825	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11834	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11836	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15544	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15553	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15561	0.0	0.0	1.00	30.4065	15.2033	10.9463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1994	0.0	0.0	1.00	30.4050	15.2025	10.9458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1999	0.0	0.0	1.00	30.4050	15.2025	10.9458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	494	0.0	0.0	1.00	30.3870	15.1935	10.9393	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18767	0.0	0.0	1.00	30.3855	15.1928	10.9388	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1704	0.0	0.0	1.00	30.3795	15.1898	10.9366	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20653	0.0	0.0	1.00	30.3750	15.1875	10.9350	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20654	0.0	0.0	1.00	30.3750	15.1875	10.9350	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20656	0.0	0.0	1.00	30.3750	15.1875	10.9350	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20657	0.0	0.0	1.00	30.3750	15.1875	10.9350	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18833	0.0	0.0	1.00	30.3735	15.1867	10.9345	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18880	0.0	0.0	1.00	30.3630	15.1815	10.9307	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24954	0.0	0.0	1.00	30.3585	15.1792	10.9291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12441	0.0	0.0	1.00	30.3555	15.1777	10.9280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17369	0.0	0.0	1.00	30.3555	15.1777	10.9280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17372	0.0	0.0	1.00	30.3555	15.1777	10.9280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18158	0.0	0.0	1.00	30.3405	15.1702	10.9226	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18161	0.0	0.0	1.00	30.3405	15.1702	10.9226	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18164	0.0	0.0	1.00	30.3405	15.1702	10.9226	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18168	0.0	0.0	1.00	30.3405	15.1702	10.9226	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14822	0.0	0.0	1.00	30.3240	15.1620	10.9166	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12185	0.0	0.0	1.00	30.3195	15.1598	10.9150	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	355	0.0	0.0	1.00	30.3045	15.1522	10.9096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	585	0.0	0.0	1.00	30.2985	15.1493	10.9075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18446	0.0	0.0	1.00	30.2970	15.1485	10.9069	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18447	0.0	0.0	1.00	30.2970	15.1485	10.9069	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18449	0.0	0.0	1.00	30.2970	15.1485	10.9069	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18745	0.0	0.0	1.00	30.2970	15.1485	10.9069	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10454	0.0	0.0	1.00	30.2895	15.1448	10.9042	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15037	0.0	0.0	1.00	30.2760	15.1380	10.8994	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15628	0.0	0.0	1.00	30.2745	15.1372	10.8988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24384	0.0	0.0	1.00	30.2745	15.1372	10.8988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24385	0.0	0.0	1.00	30.2745	15.1372	10.8988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24389	0.0	0.0	1.00	30.2745	15.1372	10.8988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10257	0.0	0.0	1.00	30.2655	15.1327	10.8956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18633	0.0	0.0	1.00	30.2535	15.1268	10.8913	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18666	0.0	0.0	1.00	30.2430	15.1215	10.8875	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18669	0.0	0.0	1.00	30.2430	15.1215	10.8875	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18837	0.0	0.0	1.00	30.2415	15.1208	10.8869	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18538	0.0	0.0	1.00	30.2325	15.1163	10.8837	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24092	0.0	0.0	1.00	30.2325	15.1163	10.8837	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	722	0.0	0.0	1.00	30.2280	15.1140	10.8821	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13131	0.0	0.0	1.00	30.2190	15.1095	10.8788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13132	0.0	0.0	1.00	30.2190	15.1095	10.8788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13134	0.0	0.0	1.00	30.2190	15.1095	10.8788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13135	0.0	0.0	1.00	30.2190	15.1095	10.8788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13138	0.0	0.0	1.00	30.2190	15.1095	10.8788	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4247	0.0	0.0	1.00	30.2160	15.1080	10.8778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4248	0.0	0.0	1.00	30.2160	15.1080	10.8778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4252	0.0	0.0	1.00	30.2160	15.1080	10.8778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20778	0.0	0.0	1.00	30.2130	15.1065	10.8767	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20780	0.0	0.0	1.00	30.2130	15.1065	10.8767	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20781	0.0	0.0	1.00	30.2130	15.1065	10.8767	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20783	0.0	0.0	1.00	30.2130	15.1065	10.8767	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3684	0.0	0.0	1.00	30.2100	15.1050	10.8756	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3687	0.0	0.0	1.00	30.2100	15.1050	10.8756	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24884	0.0	0.0	1.00	30.2085	15.1043	10.8751	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24888	0.0	0.0	1.00	30.2085	15.1043	10.8751	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24890	0.0	0.0	1.00	30.2085	15.1043	10.8751	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24892	0.0	0.0	1.00	30.2085	15.1043	10.8751	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6146	0.0	0.0	1.00	30.1905	15.0953	10.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6147	0.0	0.0	1.00	30.1905	15.0953	10.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6150	0.0	0.0	1.00	30.1905	15.0953	10.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6152	0.0	0.0	1.00	30.1905	15.0953	10.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6153	0.0	0.0	1.00	30.1905	15.0953	10.8686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17205	0.0	0.0	1.00	30.1800	15.0900	10.8648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24447	0.0	0.0	1.00	30.1635	15.0818	10.8589	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25112	0.0	0.0	1.00	30.1575	15.0787	10.8567	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12184	0.0	0.0	1.00	30.1560	15.0780	10.8562	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8644	0.0	0.0	1.00	30.1500	15.0750	10.8540	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9657	0.0	0.0	1.00	30.1380	15.0690	10.8497	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10223	0.0	0.0	1.00	30.1260	15.0630	10.8454	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	132	0.0	0.0	1.00	30.1020	15.0510	10.8367	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	572	0.0	0.0	1.00	30.1020	15.0510	10.8367	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24331	0.0	0.0	1.00	30.0795	15.0398	10.8286	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12695	0.0	0.0	1.00	30.0735	15.0367	10.8265	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11482	0.0	0.0	1.00	30.0570	15.0285	10.8205	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24324	0.0	0.0	1.00	30.0525	15.0263	10.8189	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24192	0.0	0.0	1.00	30.0405	15.0203	10.8146	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24195	0.0	0.0	1.00	30.0405	15.0203	10.8146	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24200	0.0	0.0	1.00	30.0405	15.0203	10.8146	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13199	0.0	0.0	1.00	30.0330	15.0165	10.8119	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13200	0.0	0.0	1.00	30.0330	15.0165	10.8119	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13203	0.0	0.0	1.00	30.0330	15.0165	10.8119	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13206	0.0	0.0	1.00	30.0330	15.0165	10.8119	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14331	0.0	0.0	1.00	30.0210	15.0105	10.8076	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14332	0.0	0.0	1.00	30.0210	15.0105	10.8076	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14337	0.0	0.0	1.00	30.0210	15.0105	10.8076	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14502	0.0	0.0	1.00	30.0210	15.0105	10.8076	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8053	0.0	0.0	1.00	30.0045	15.0023	10.8016	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18682	0.0	0.0	1.00	29.9820	14.9910	10.7935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	713	0.0	0.0	1.00	29.9355	14.9678	10.7768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1349	0.0	0.0	1.00	29.9355	14.9678	10.7768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1353	0.0	0.0	1.00	29.9355	14.9678	10.7768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1354	0.0	0.0	1.00	29.9355	14.9678	10.7768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1357	0.0	0.0	1.00	29.9355	14.9678	10.7768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4255	0.0	0.0	1.00	29.9250	14.9625	10.7730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4258	0.0	0.0	1.00	29.9250	14.9625	10.7730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4260	0.0	0.0	1.00	29.9250	14.9625	10.7730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24762	0.0	0.0	1.00	29.9175	14.9588	10.7703	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24763	0.0	0.0	1.00	29.9175	14.9588	10.7703	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24764	0.0	0.0	1.00	29.9175	14.9588	10.7703	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24766	0.0	0.0	1.00	29.9175	14.9588	10.7703	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24767	0.0	0.0	1.00	29.9175	14.9588	10.7703	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19387	0.0	0.0	1.00	29.9130	14.9565	10.7687	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19389	0.0	0.0	1.00	29.9130	14.9565	10.7687	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19391	0.0	0.0	1.00	29.9130	14.9565	10.7687	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18754	0.0	0.0	1.00	29.9100	14.9550	10.7676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11972	0.0	0.0	1.00	29.9055	14.9528	10.7660	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29889	0.0	0.0	1.00	29.8875	14.9438	10.7595	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18770	0.0	0.0	1.00	29.8530	14.9265	10.7471	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14733	0.0	0.0	1.00	29.8470	14.9235	10.7449	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29810	0.0	0.0	1.00	29.8395	14.9198	10.7422	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17449	0.0	0.0	1.00	29.8350	14.9175	10.7406	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8551	0.0	0.0	1.00	29.8155	14.9078	10.7336	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2001	0.0	0.0	1.00	29.7645	14.8822	10.7152	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19235	0.0	0.0	1.00	29.7480	14.8740	10.7093	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19238	0.0	0.0	1.00	29.7480	14.8740	10.7093	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12228	0.0	0.0	1.00	29.7420	14.8710	10.7071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12230	0.0	0.0	1.00	29.7420	14.8710	10.7071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12231	0.0	0.0	1.00	29.7420	14.8710	10.7071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12233	0.0	0.0	1.00	29.7420	14.8710	10.7071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12235	0.0	0.0	1.00	29.7420	14.8710	10.7071	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21143	0.0	0.0	1.00	29.7375	14.8687	10.7055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21146	0.0	0.0	1.00	29.7375	14.8687	10.7055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21147	0.0	0.0	1.00	29.7375	14.8687	10.7055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21148	0.0	0.0	1.00	29.7375	14.8687	10.7055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13106	0.0	0.0	1.00	29.7300	14.8650	10.7028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13077	0.0	0.0	1.00	29.7180	14.8590	10.6985	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13089	0.0	0.0	1.00	29.7180	14.8590	10.6985	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17448	0.0	0.0	1.00	29.7060	14.8530	10.6942	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27689	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27692	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27693	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27695	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27697	0.0	0.0	1.00	29.7000	14.8500	10.6920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1161	0.0	0.0	1.00	29.6970	14.8485	10.6909	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24927	0.0	0.0	1.00	29.6835	14.8418	10.6861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24930	0.0	0.0	1.00	29.6835	14.8418	10.6861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24931	0.0	0.0	1.00	29.6835	14.8418	10.6861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24935	0.0	0.0	1.00	29.6835	14.8418	10.6861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20874	0.0	0.0	1.00	29.6760	14.8380	10.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20876	0.0	0.0	1.00	29.6760	14.8380	10.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20878	0.0	0.0	1.00	29.6760	14.8380	10.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20881	0.0	0.0	1.00	29.6760	14.8380	10.6834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21186	0.0	0.0	1.00	29.6220	14.8110	10.6639	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20373	0.0	0.0	1.00	29.5860	14.7930	10.6510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20377	0.0	0.0	1.00	29.5860	14.7930	10.6510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1240	0.0	0.0	1.00	29.5785	14.7893	10.6483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1242	0.0	0.0	1.00	29.5785	14.7893	10.6483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1243	0.0	0.0	1.00	29.5785	14.7893	10.6483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1249	0.0	0.0	1.00	29.5785	14.7893	10.6483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8345	0.0	0.0	1.00	29.5785	14.7893	10.6483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12103	0.0	0.0	1.00	29.5680	14.7840	10.6445	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14864	0.0	0.0	1.00	29.5440	14.7720	10.6358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14868	0.0	0.0	1.00	29.5440	14.7720	10.6358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14870	0.0	0.0	1.00	29.5440	14.7720	10.6358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14872	0.0	0.0	1.00	29.5440	14.7720	10.6358	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7709	0.0	0.0	1.00	29.5410	14.7705	10.6348	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	870	0.0	0.0	1.00	29.5245	14.7622	10.6288	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14421	0.0	0.0	1.00	29.5200	14.7600	10.6272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4249	0.0	0.0	1.00	29.5170	14.7585	10.6261	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18534	0.0	0.0	1.00	29.5110	14.7555	10.6240	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12885	0.0	0.0	1.00	29.5095	14.7547	10.6234	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18904	0.0	0.0	1.00	29.4780	14.7390	10.6121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18905	0.0	0.0	1.00	29.4780	14.7390	10.6121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18906	0.0	0.0	1.00	29.4780	14.7390	10.6121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4098	0.0	0.0	1.00	29.4690	14.7345	10.6088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4100	0.0	0.0	1.00	29.4690	14.7345	10.6088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7935	0.0	0.0	1.00	29.4570	14.7285	10.6045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6491	0.0	0.0	1.00	29.4540	14.7270	10.6034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6494	0.0	0.0	1.00	29.4540	14.7270	10.6034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6499	0.0	0.0	1.00	29.4540	14.7270	10.6034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14528	0.0	0.0	1.00	29.4510	14.7255	10.6024	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8628	0.0	0.0	1.00	29.4465	14.7233	10.6007	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	668	0.0	0.0	1.00	29.4360	14.7180	10.5970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	671	0.0	0.0	1.00	29.4360	14.7180	10.5970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	674	0.0	0.0	1.00	29.4360	14.7180	10.5970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	678	0.0	0.0	1.00	29.4360	14.7180	10.5970	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4052	0.0	0.0	1.00	29.4315	14.7157	10.5953	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4057	0.0	0.0	1.00	29.4315	14.7157	10.5953	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12931	0.0	0.0	1.00	29.4165	14.7082	10.5899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24757	0.0	0.0	1.00	29.4120	14.7060	10.5883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24760	0.0	0.0	1.00	29.4120	14.7060	10.5883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24761	0.0	0.0	1.00	29.4120	14.7060	10.5883	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3756	0.0	0.0	1.00	29.4060	14.7030	10.5862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3761	0.0	0.0	1.00	29.4060	14.7030	10.5862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3765	0.0	0.0	1.00	29.4060	14.7030	10.5862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3768	0.0	0.0	1.00	29.4060	14.7030	10.5862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3769	0.0	0.0	1.00	29.4060	14.7030	10.5862	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18743	0.0	0.0	1.00	29.4015	14.7007	10.5845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	731	0.0	0.0	1.00	29.4000	14.7000	10.5840	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3644	0.0	0.0	1.00	29.3925	14.6962	10.5813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3648	0.0	0.0	1.00	29.3925	14.6962	10.5813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3650	0.0	0.0	1.00	29.3925	14.6962	10.5813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18756	0.0	0.0	1.00	29.3850	14.6925	10.5786	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16957	0.0	0.0	1.00	29.3805	14.6902	10.5770	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16964	0.0	0.0	1.00	29.3805	14.6902	10.5770	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18821	0.0	0.0	1.00	29.3745	14.6872	10.5748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18823	0.0	0.0	1.00	29.3745	14.6872	10.5748	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8280	0.0	0.0	1.00	29.3565	14.6783	10.5683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8283	0.0	0.0	1.00	29.3565	14.6783	10.5683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8287	0.0	0.0	1.00	29.3565	14.6783	10.5683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8291	0.0	0.0	1.00	29.3565	14.6783	10.5683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8292	0.0	0.0	1.00	29.3565	14.6783	10.5683	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24535	0.0	0.0	1.00	29.3385	14.6693	10.5619	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	865	0.0	0.0	1.00	29.3340	14.6670	10.5602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8047	0.0	0.0	1.00	29.3340	14.6670	10.5602	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7694	0.0	0.0	1.00	29.3235	14.6617	10.5565	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1507	0.0	0.0	1.00	29.2905	14.6453	10.5446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1510	0.0	0.0	1.00	29.2905	14.6453	10.5446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1513	0.0	0.0	1.00	29.2905	14.6453	10.5446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1519	0.0	0.0	1.00	29.2905	14.6453	10.5446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12583	0.0	0.0	1.00	29.2875	14.6437	10.5435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12088	0.0	0.0	1.00	29.2755	14.6378	10.5392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12093	0.0	0.0	1.00	29.2755	14.6378	10.5392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13022	0.0	0.0	1.00	29.2755	14.6378	10.5392	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2193	0.0	0.0	1.00	29.2680	14.6340	10.5365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2196	0.0	0.0	1.00	29.2680	14.6340	10.5365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8139	0.0	0.0	1.00	29.2680	14.6340	10.5365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15146	0.0	0.0	1.00	29.2665	14.6333	10.5359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10358	0.0	0.0	1.00	29.2410	14.6205	10.5268	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10360	0.0	0.0	1.00	29.2410	14.6205	10.5268	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10365	0.0	0.0	1.00	29.2410	14.6205	10.5268	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10370	0.0	0.0	1.00	29.2410	14.6205	10.5268	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1135	0.0	0.0	1.00	29.2335	14.6167	10.5241	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12796	0.0	0.0	1.00	29.2290	14.6145	10.5224	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1190	0.0	0.0	1.00	29.2095	14.6047	10.5154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1191	0.0	0.0	1.00	29.2095	14.6047	10.5154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1197	0.0	0.0	1.00	29.2095	14.6047	10.5154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1202	0.0	0.0	1.00	29.2095	14.6047	10.5154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1207	0.0	0.0	1.00	29.2095	14.6047	10.5154	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8854	0.0	0.0	1.00	29.1450	14.5725	10.4922	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8437	0.0	0.0	1.00	29.1225	14.5612	10.4841	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15452	0.0	0.0	1.00	29.1045	14.5522	10.4776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15453	0.0	0.0	1.00	29.1045	14.5522	10.4776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15458	0.0	0.0	1.00	29.1045	14.5522	10.4776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15468	0.0	0.0	1.00	29.1045	14.5522	10.4776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	462	0.0	0.0	1.00	29.1030	14.5515	10.4771	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1920	0.0	0.0	1.00	29.0985	14.5493	10.4755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1921	0.0	0.0	1.00	29.0985	14.5493	10.4755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1922	0.0	0.0	1.00	29.0985	14.5493	10.4755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1926	0.0	0.0	1.00	29.0985	14.5493	10.4755	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24533	0.0	0.0	1.00	29.0910	14.5455	10.4728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24537	0.0	0.0	1.00	29.0910	14.5455	10.4728	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11401	0.0	0.0	1.00	29.0895	14.5448	10.4722	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12377	0.0	0.0	1.00	29.0550	14.5275	10.4598	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19114	0.0	0.0	1.00	29.0355	14.5177	10.4528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19117	0.0	0.0	1.00	29.0355	14.5177	10.4528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19119	0.0	0.0	1.00	29.0355	14.5177	10.4528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17570	0.0	0.0	1.00	29.0175	14.5087	10.4463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17574	0.0	0.0	1.00	29.0175	14.5087	10.4463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17576	0.0	0.0	1.00	29.0175	14.5087	10.4463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29944	0.0	0.0	1.00	29.0145	14.5072	10.4452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29948	0.0	0.0	1.00	29.0145	14.5072	10.4452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29952	0.0	0.0	1.00	29.0145	14.5072	10.4452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6503	0.0	0.0	1.00	29.0115	14.5058	10.4441	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6509	0.0	0.0	1.00	29.0115	14.5058	10.4441	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7969	0.0	0.0	1.00	29.0115	14.5058	10.4441	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8344	0.0	0.0	1.00	29.0100	14.5050	10.4436	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20769	0.0	0.0	1.00	29.0025	14.5013	10.4409	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18532	0.0	0.0	1.00	28.9935	14.4968	10.4377	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18536	0.0	0.0	1.00	28.9935	14.4968	10.4377	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18537	0.0	0.0	1.00	28.9935	14.4968	10.4377	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18902	0.0	0.0	1.00	28.9620	14.4810	10.4263	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8013	0.0	0.0	1.00	28.9545	14.4773	10.4236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4144	0.0	0.0	1.00	28.9500	14.4750	10.4220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4145	0.0	0.0	1.00	28.9500	14.4750	10.4220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4148	0.0	0.0	1.00	28.9500	14.4750	10.4220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4151	0.0	0.0	1.00	28.9500	14.4750	10.4220	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24530	0.0	0.0	1.00	28.9185	14.4593	10.4107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11633	0.0	0.0	1.00	28.9155	14.4578	10.4096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11638	0.0	0.0	1.00	28.9155	14.4578	10.4096	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24088	0.0	0.0	1.00	28.9050	14.4525	10.4058	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12402	0.0	0.0	1.00	28.9035	14.4517	10.4053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20678	0.0	0.0	1.00	28.8900	14.4450	10.4004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20680	0.0	0.0	1.00	28.8900	14.4450	10.4004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20682	0.0	0.0	1.00	28.8900	14.4450	10.4004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20686	0.0	0.0	1.00	28.8900	14.4450	10.4004	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1698	0.0	0.0	1.00	28.8855	14.4428	10.3988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1701	0.0	0.0	1.00	28.8855	14.4428	10.3988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24125	0.0	0.0	1.00	28.8810	14.4405	10.3972	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10220	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10221	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10222	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10225	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20786	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20787	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20788	0.0	0.0	1.00	28.8765	14.4383	10.3955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3437	0.0	0.0	1.00	28.8720	14.4360	10.3939	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3451	0.0	0.0	1.00	28.8720	14.4360	10.3939	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	882	0.0	0.0	1.00	28.8645	14.4322	10.3912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	887	0.0	0.0	1.00	28.8645	14.4322	10.3912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1146	0.0	0.0	1.00	28.8405	14.4202	10.3826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1148	0.0	0.0	1.00	28.8405	14.4202	10.3826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15514	0.0	0.0	1.00	28.8390	14.4195	10.3820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15516	0.0	0.0	1.00	28.8390	14.4195	10.3820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15518	0.0	0.0	1.00	28.8390	14.4195	10.3820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15521	0.0	0.0	1.00	28.8390	14.4195	10.3820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1040	0.0	0.0	1.00	28.8285	14.4143	10.3783	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19070	0.0	0.0	1.00	28.8255	14.4127	10.3772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19336	0.0	0.0	1.00	28.8150	14.4075	10.3734	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25056	0.0	0.0	1.00	28.7760	14.3880	10.3594	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18406	0.0	0.0	1.00	28.7655	14.3827	10.3556	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18456	0.0	0.0	1.00	28.7655	14.3827	10.3556	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24091	0.0	0.0	1.00	28.7595	14.3797	10.3534	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24093	0.0	0.0	1.00	28.7595	14.3797	10.3534	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7991	0.0	0.0	1.00	28.7310	14.3655	10.3432	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21025	0.0	0.0	1.00	28.7280	14.3640	10.3421	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8556	0.0	0.0	1.00	28.7100	14.3550	10.3356	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14687	0.0	0.0	1.00	28.6995	14.3498	10.3318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	756	0.0	0.0	1.00	28.6860	14.3430	10.3270	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1064	0.0	0.0	1.00	28.6665	14.3332	10.3199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1067	0.0	0.0	1.00	28.6665	14.3332	10.3199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18311	0.0	0.0	1.00	28.6350	14.3175	10.3086	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12332	0.0	0.0	1.00	28.6230	14.3115	10.3043	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8040	0.0	0.0	1.00	28.6200	14.3100	10.3032	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	777	0.0	0.0	1.00	28.6020	14.3010	10.2967	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12478	0.0	0.0	1.00	28.5990	14.2995	10.2956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12480	0.0	0.0	1.00	28.5990	14.2995	10.2956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12482	0.0	0.0	1.00	28.5990	14.2995	10.2956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12483	0.0	0.0	1.00	28.5990	14.2995	10.2956	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12251	0.0	0.0	1.00	28.5870	14.2935	10.2913	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21185	0.0	0.0	1.00	28.5870	14.2935	10.2913	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15273	0.0	0.0	1.00	28.5855	14.2927	10.2908	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27460	0.0	0.0	1.00	28.5705	14.2853	10.2854	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27464	0.0	0.0	1.00	28.5705	14.2853	10.2854	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27466	0.0	0.0	1.00	28.5705	14.2853	10.2854	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27467	0.0	0.0	1.00	28.5705	14.2853	10.2854	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27469	0.0	0.0	1.00	28.5705	14.2853	10.2854	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9385	0.0	0.0	1.00	28.5525	14.2763	10.2789	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18791	0.0	0.0	1.00	28.5165	14.2583	10.2659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24815	0.0	0.0	1.00	28.4955	14.2477	10.2584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24818	0.0	0.0	1.00	28.4955	14.2477	10.2584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24819	0.0	0.0	1.00	28.4955	14.2477	10.2584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24822	0.0	0.0	1.00	28.4955	14.2477	10.2584	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14732	0.0	0.0	1.00	28.4835	14.2417	10.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14734	0.0	0.0	1.00	28.4835	14.2417	10.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14920	0.0	0.0	1.00	28.4835	14.2417	10.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14924	0.0	0.0	1.00	28.4835	14.2417	10.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14928	0.0	0.0	1.00	28.4835	14.2417	10.2541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19218	0.0	0.0	1.00	28.4610	14.2305	10.2460	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	250	0.0	0.0	1.00	28.4475	14.2237	10.2411	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14273	0.0	0.0	1.00	28.4250	14.2125	10.2330	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1336	0.0	0.0	1.00	28.4235	14.2118	10.2325	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1338	0.0	0.0	1.00	28.4235	14.2118	10.2325	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1342	0.0	0.0	1.00	28.4235	14.2118	10.2325	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1345	0.0	0.0	1.00	28.4235	14.2118	10.2325	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3956	0.0	0.0	1.00	28.4040	14.2020	10.2254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3957	0.0	0.0	1.00	28.4040	14.2020	10.2254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3960	0.0	0.0	1.00	28.4040	14.2020	10.2254	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13064	0.0	0.0	1.00	28.3560	14.1780	10.2082	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13067	0.0	0.0	1.00	28.3560	14.1780	10.2082	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8608	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8609	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8617	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8620	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24229	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24231	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24233	0.0	0.0	1.00	28.3515	14.1758	10.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8067	0.0	0.0	1.00	28.3410	14.1705	10.2028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8549	0.0	0.0	1.00	28.3410	14.1705	10.2028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17646	0.0	0.0	1.00	28.3410	14.1705	10.2028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17647	0.0	0.0	1.00	28.3410	14.1705	10.2028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19072	0.0	0.0	1.00	28.3200	14.1600	10.1952	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27260	0.0	0.0	1.00	28.3110	14.1555	10.1920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27264	0.0	0.0	1.00	28.3110	14.1555	10.1920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27266	0.0	0.0	1.00	28.3110	14.1555	10.1920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27267	0.0	0.0	1.00	28.3110	14.1555	10.1920	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19556	0.0	0.0	1.00	28.2990	14.1495	10.1876	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27479	0.0	0.0	1.00	28.2975	14.1487	10.1871	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27484	0.0	0.0	1.00	28.2975	14.1487	10.1871	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27487	0.0	0.0	1.00	28.2975	14.1487	10.1871	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27488	0.0	0.0	1.00	28.2975	14.1487	10.1871	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14951	0.0	0.0	1.00	28.2930	14.1465	10.1855	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24191	0.0	0.0	1.00	28.2900	14.1450	10.1844	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1693	0.0	0.0	1.00	28.2780	14.1390	10.1801	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1705	0.0	0.0	1.00	28.2780	14.1390	10.1801	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18243	0.0	0.0	1.00	28.2765	14.1382	10.1795	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18414	0.0	0.0	1.00	28.2765	14.1382	10.1795	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18415	0.0	0.0	1.00	28.2765	14.1382	10.1795	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8050	0.0	0.0	1.00	28.2510	14.1255	10.1704	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26705	0.0	0.0	1.00	28.2300	14.1150	10.1628	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3596	0.0	0.0	1.00	28.2270	14.1135	10.1617	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3597	0.0	0.0	1.00	28.2270	14.1135	10.1617	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3599	0.0	0.0	1.00	28.2270	14.1135	10.1617	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	134	0.0	0.0	1.00	28.2255	14.1128	10.1612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	136	0.0	0.0	1.00	28.2255	14.1128	10.1612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	137	0.0	0.0	1.00	28.2255	14.1128	10.1612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	140	0.0	0.0	1.00	28.2255	14.1128	10.1612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14671	0.0	0.0	1.00	28.2045	14.1023	10.1536	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15739	0.0	0.0	1.00	28.1895	14.0947	10.1482	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11761	0.0	0.0	1.00	28.1805	14.0902	10.1450	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11978	0.0	0.0	1.00	28.1805	14.0902	10.1450	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20609	0.0	0.0	1.00	28.1775	14.0888	10.1439	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3688	0.0	0.0	1.00	28.1745	14.0873	10.1428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3689	0.0	0.0	1.00	28.1745	14.0873	10.1428	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12737	0.0	0.0	1.00	28.1700	14.0850	10.1412	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12738	0.0	0.0	1.00	28.1700	14.0850	10.1412	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12244	0.0	0.0	1.00	28.1310	14.0655	10.1272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1041	0.0	0.0	1.00	28.1145	14.0572	10.1212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1042	0.0	0.0	1.00	28.1145	14.0572	10.1212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1045	0.0	0.0	1.00	28.1145	14.0572	10.1212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14625	0.0	0.0	1.00	28.0875	14.0438	10.1115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14627	0.0	0.0	1.00	28.0875	14.0438	10.1115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14631	0.0	0.0	1.00	28.0875	14.0438	10.1115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14632	0.0	0.0	1.00	28.0875	14.0438	10.1115	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14759	0.0	0.0	1.00	28.0650	14.0325	10.1034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14762	0.0	0.0	1.00	28.0650	14.0325	10.1034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14764	0.0	0.0	1.00	28.0650	14.0325	10.1034	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	799	0.0	0.0	1.00	28.0320	14.0160	10.0915	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24183	0.0	0.0	1.00	28.0320	14.0160	10.0915	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24187	0.0	0.0	1.00	28.0320	14.0160	10.0915	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24190	0.0	0.0	1.00	28.0320	14.0160	10.0915	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1771	0.0	0.0	1.00	28.0275	14.0137	10.0899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18409	0.0	0.0	1.00	28.0275	14.0137	10.0899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18412	0.0	0.0	1.00	28.0275	14.0137	10.0899	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	395	0.0	0.0	1.00	28.0200	14.0100	10.0872	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	399	0.0	0.0	1.00	28.0200	14.0100	10.0872	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24433	0.0	0.0	1.00	28.0185	14.0092	10.0867	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4231	0.0	0.0	1.00	28.0125	14.0063	10.0845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4242	0.0	0.0	1.00	28.0125	14.0063	10.0845	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12083	0.0	0.0	1.00	27.9945	13.9973	10.0780	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9678	0.0	0.0	1.00	27.9810	13.9905	10.0732	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20606	0.0	0.0	1.00	27.9780	13.9890	10.0721	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8303	0.0	0.0	1.00	27.9720	13.9860	10.0699	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8380	0.0	0.0	1.00	27.9495	13.9748	10.0618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8381	0.0	0.0	1.00	27.9495	13.9748	10.0618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8382	0.0	0.0	1.00	27.9495	13.9748	10.0618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8383	0.0	0.0	1.00	27.9495	13.9748	10.0618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8385	0.0	0.0	1.00	27.9495	13.9748	10.0618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7823	0.0	0.0	1.00	27.9165	13.9582	10.0499	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4282	0.0	0.0	1.00	27.8985	13.9492	10.0435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4283	0.0	0.0	1.00	27.8985	13.9492	10.0435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4284	0.0	0.0	1.00	27.8985	13.9492	10.0435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4287	0.0	0.0	1.00	27.8985	13.9492	10.0435	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18744	0.0	0.0	1.00	27.8865	13.9433	10.0391	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18749	0.0	0.0	1.00	27.8865	13.9433	10.0391	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10405	0.0	0.0	1.00	27.8775	13.9388	10.0359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8399	0.0	0.0	1.00	27.8490	13.9245	10.0256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8405	0.0	0.0	1.00	27.8490	13.9245	10.0256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8411	0.0	0.0	1.00	27.8490	13.9245	10.0256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8416	0.0	0.0	1.00	27.8490	13.9245	10.0256	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24084	0.0	0.0	1.00	27.8340	13.9170	10.0202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24086	0.0	0.0	1.00	27.8340	13.9170	10.0202	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19194	0.0	0.0	1.00	27.8310	13.9155	10.0192	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19553	0.0	0.0	1.00	27.7995	13.8998	10.0078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12454	0.0	0.0	1.00	27.7965	13.8982	10.0067	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24083	0.0	0.0	1.00	27.7920	13.8960	10.0051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3850	0.0	0.0	1.00	27.7830	13.8915	10.0019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3852	0.0	0.0	1.00	27.7830	13.8915	10.0019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7970	0.0	0.0	1.00	27.7830	13.8915	10.0019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18599	0.0	0.0	1.00	27.7425	13.8712	9.9873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7865	0.0	0.0	1.00	27.7380	13.8690	9.9857	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13057	0.0	0.0	1.00	27.7380	13.8690	9.9857	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17766	0.0	0.0	1.00	27.7350	13.8675	9.9846	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19171	0.0	0.0	1.00	27.7320	13.8660	9.9835	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11735	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11739	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11743	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11746	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18092	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18093	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18094	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18097	0.0	0.0	1.00	27.6930	13.8465	9.9695	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15609	0.0	0.0	1.00	27.6915	13.8457	9.9689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15611	0.0	0.0	1.00	27.6915	13.8457	9.9689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15615	0.0	0.0	1.00	27.6915	13.8457	9.9689	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27901	0.0	0.0	1.00	27.6750	13.8375	9.9630	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26693	0.0	0.0	1.00	27.6540	13.8270	9.9554	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26699	0.0	0.0	1.00	27.6540	13.8270	9.9554	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26703	0.0	0.0	1.00	27.6540	13.8270	9.9554	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24594	0.0	0.0	1.00	27.6510	13.8255	9.9544	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8463	0.0	0.0	1.00	27.6480	13.8240	9.9533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8464	0.0	0.0	1.00	27.6480	13.8240	9.9533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8465	0.0	0.0	1.00	27.6480	13.8240	9.9533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8467	0.0	0.0	1.00	27.6480	13.8240	9.9533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8469	0.0	0.0	1.00	27.6480	13.8240	9.9533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9376	0.0	0.0	1.00	27.6255	13.8128	9.9452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9380	0.0	0.0	1.00	27.6255	13.8128	9.9452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9383	0.0	0.0	1.00	27.6255	13.8128	9.9452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9386	0.0	0.0	1.00	27.6255	13.8128	9.9452	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27987	0.0	0.0	1.00	27.6075	13.8038	9.9387	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7954	0.0	0.0	1.00	27.5805	13.7903	9.9290	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7835	0.0	0.0	1.00	27.5565	13.7782	9.9203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	754	0.0	0.0	1.00	27.5550	13.7775	9.9198	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29883	0.0	0.0	1.00	27.5415	13.7707	9.9149	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19362	0.0	0.0	1.00	27.5220	13.7610	9.9079	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14727	0.0	0.0	1.00	27.5175	13.7587	9.9063	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14672	0.0	0.0	1.00	27.5070	13.7535	9.9025	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15039	0.0	0.0	1.00	27.5055	13.7527	9.9020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15040	0.0	0.0	1.00	27.5055	13.7527	9.9020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15043	0.0	0.0	1.00	27.5055	13.7527	9.9020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15057	0.0	0.0	1.00	27.5055	13.7527	9.9020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8031	0.0	0.0	1.00	27.5040	13.7520	9.9014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15003	0.0	0.0	1.00	27.4800	13.7400	9.8928	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3419	0.0	0.0	1.00	27.4665	13.7332	9.8879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24864	0.0	0.0	1.00	27.4650	13.7325	9.8874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24867	0.0	0.0	1.00	27.4650	13.7325	9.8874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14405	0.0	0.0	1.00	27.4470	13.7235	9.8809	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14411	0.0	0.0	1.00	27.4470	13.7235	9.8809	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14412	0.0	0.0	1.00	27.4470	13.7235	9.8809	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13149	0.0	0.0	1.00	27.4005	13.7003	9.8642	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10251	0.0	0.0	1.00	27.3765	13.6883	9.8555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10256	0.0	0.0	1.00	27.3765	13.6883	9.8555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10259	0.0	0.0	1.00	27.3765	13.6883	9.8555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7594	0.0	0.0	1.00	27.3690	13.6845	9.8528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7596	0.0	0.0	1.00	27.3690	13.6845	9.8528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	408	0.0	0.0	1.00	27.3660	13.6830	9.8518	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19402	0.0	0.0	1.00	27.3660	13.6830	9.8518	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8170	0.0	0.0	1.00	27.3360	13.6680	9.8410	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2182	0.0	0.0	1.00	27.3345	13.6672	9.8404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2186	0.0	0.0	1.00	27.3345	13.6672	9.8404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2188	0.0	0.0	1.00	27.3345	13.6672	9.8404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2190	0.0	0.0	1.00	27.3345	13.6672	9.8404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2191	0.0	0.0	1.00	27.3345	13.6672	9.8404	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3425	0.0	0.0	1.00	27.3285	13.6643	9.8383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3426	0.0	0.0	1.00	27.3285	13.6643	9.8383	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6193	0.0	0.0	1.00	27.3105	13.6553	9.8318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8008	0.0	0.0	1.00	27.3030	13.6515	9.8291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17684	0.0	0.0	1.00	27.2955	13.6477	9.8264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17686	0.0	0.0	1.00	27.2955	13.6477	9.8264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17691	0.0	0.0	1.00	27.2955	13.6477	9.8264	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24148	0.0	0.0	1.00	27.2925	13.6463	9.8253	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15505	0.0	0.0	1.00	27.2865	13.6432	9.8231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15513	0.0	0.0	1.00	27.2865	13.6432	9.8231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25054	0.0	0.0	1.00	27.2700	13.6350	9.8172	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10458	0.0	0.0	1.00	27.2610	13.6305	9.8140	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8122	0.0	0.0	1.00	27.2580	13.6290	9.8129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18654	0.0	0.0	1.00	27.2565	13.6282	9.8123	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18655	0.0	0.0	1.00	27.2565	13.6282	9.8123	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15358	0.0	0.0	1.00	27.2520	13.6260	9.8107	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11814	0.0	0.0	1.00	27.2370	13.6185	9.8053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	184	0.0	0.0	1.00	27.2220	13.6110	9.7999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	187	0.0	0.0	1.00	27.2220	13.6110	9.7999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	189	0.0	0.0	1.00	27.2220	13.6110	9.7999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	194	0.0	0.0	1.00	27.2220	13.6110	9.7999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25005	0.0	0.0	1.00	27.2220	13.6110	9.7999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24108	0.0	0.0	1.00	27.2175	13.6088	9.7983	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8479	0.0	0.0	1.00	27.2025	13.6013	9.7929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7716	0.0	0.0	1.00	27.1965	13.5983	9.7907	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24269	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24271	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24273	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24274	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24468	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24469	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24474	0.0	0.0	1.00	27.1935	13.5968	9.7897	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12711	0.0	0.0	1.00	27.1905	13.5953	9.7886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9457	0.0	0.0	1.00	27.1680	13.5840	9.7805	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12313	0.0	0.0	1.00	27.1590	13.5795	9.7772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29873	0.0	0.0	1.00	27.1410	13.5705	9.7708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29875	0.0	0.0	1.00	27.1410	13.5705	9.7708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4200	0.0	0.0	1.00	27.1380	13.5690	9.7697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18844	0.0	0.0	1.00	27.1350	13.5675	9.7686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	787	0.0	0.0	1.00	27.1275	13.5638	9.7659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15375	0.0	0.0	1.00	27.1245	13.5622	9.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15743	0.0	0.0	1.00	27.1245	13.5622	9.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15746	0.0	0.0	1.00	27.1245	13.5622	9.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15750	0.0	0.0	1.00	27.1245	13.5622	9.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15753	0.0	0.0	1.00	27.1245	13.5622	9.7648	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11721	0.0	0.0	1.00	27.1020	13.5510	9.7567	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17677	0.0	0.0	1.00	27.0930	13.5465	9.7535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20604	0.0	0.0	1.00	27.0930	13.5465	9.7535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20613	0.0	0.0	1.00	27.0930	13.5465	9.7535	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11818	0.0	0.0	1.00	27.0855	13.5427	9.7508	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11820	0.0	0.0	1.00	27.0855	13.5427	9.7508	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20997	0.0	0.0	1.00	27.0795	13.5398	9.7486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20998	0.0	0.0	1.00	27.0795	13.5398	9.7486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20999	0.0	0.0	1.00	27.0795	13.5398	9.7486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21000	0.0	0.0	1.00	27.0795	13.5398	9.7486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20796	0.0	0.0	1.00	27.0675	13.5338	9.7443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20797	0.0	0.0	1.00	27.0675	13.5338	9.7443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20798	0.0	0.0	1.00	27.0675	13.5338	9.7443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20801	0.0	0.0	1.00	27.0675	13.5338	9.7443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12837	0.0	0.0	1.00	27.0300	13.5150	9.7308	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12307	0.0	0.0	1.00	27.0270	13.5135	9.7297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12309	0.0	0.0	1.00	27.0270	13.5135	9.7297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20789	0.0	0.0	1.00	27.0045	13.5023	9.7216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20791	0.0	0.0	1.00	27.0045	13.5023	9.7216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20792	0.0	0.0	1.00	27.0045	13.5023	9.7216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20794	0.0	0.0	1.00	27.0045	13.5023	9.7216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	396	0.0	0.0	1.00	26.9970	13.4985	9.7189	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19188	0.0	0.0	1.00	26.9820	13.4910	9.7135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19191	0.0	0.0	1.00	26.9820	13.4910	9.7135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19198	0.0	0.0	1.00	26.9820	13.4910	9.7135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19401	0.0	0.0	1.00	26.9715	13.4858	9.7097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24170	0.0	0.0	1.00	26.9715	13.4858	9.7097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24173	0.0	0.0	1.00	26.9715	13.4858	9.7097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24175	0.0	0.0	1.00	26.9715	13.4858	9.7097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24177	0.0	0.0	1.00	26.9715	13.4858	9.7097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8260	0.0	0.0	1.00	26.9340	13.4670	9.6962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8670	0.0	0.0	1.00	26.9115	13.4557	9.6881	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8671	0.0	0.0	1.00	26.9115	13.4557	9.6881	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8673	0.0	0.0	1.00	26.9115	13.4557	9.6881	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8677	0.0	0.0	1.00	26.9115	13.4557	9.6881	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27414	0.0	0.0	1.00	26.8965	13.4483	9.6827	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27419	0.0	0.0	1.00	26.8965	13.4483	9.6827	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27420	0.0	0.0	1.00	26.8965	13.4483	9.6827	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27421	0.0	0.0	1.00	26.8965	13.4483	9.6827	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1670	0.0	0.0	1.00	26.8920	13.4460	9.6811	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1671	0.0	0.0	1.00	26.8920	13.4460	9.6811	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1676	0.0	0.0	1.00	26.8920	13.4460	9.6811	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17380	0.0	0.0	1.00	26.8860	13.4430	9.6790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17382	0.0	0.0	1.00	26.8860	13.4430	9.6790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17383	0.0	0.0	1.00	26.8860	13.4430	9.6790	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	99	0.0	0.0	1.00	26.8695	13.4348	9.6730	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8014	0.0	0.0	1.00	26.8665	13.4333	9.6719	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8016	0.0	0.0	1.00	26.8665	13.4333	9.6719	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8021	0.0	0.0	1.00	26.8665	13.4333	9.6719	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8024	0.0	0.0	1.00	26.8665	13.4333	9.6719	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8026	0.0	0.0	1.00	26.8665	13.4333	9.6719	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24578	0.0	0.0	1.00	26.8605	13.4303	9.6698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29929	0.0	0.0	1.00	26.8590	13.4295	9.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29930	0.0	0.0	1.00	26.8590	13.4295	9.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29933	0.0	0.0	1.00	26.8590	13.4295	9.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15843	0.0	0.0	1.00	26.8230	13.4115	9.6563	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18732	0.0	0.0	1.00	26.8215	13.4108	9.6557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1472	0.0	0.0	1.00	26.8200	13.4100	9.6552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20785	0.0	0.0	1.00	26.8200	13.4100	9.6552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7979	0.0	0.0	1.00	26.8110	13.4055	9.6520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15402	0.0	0.0	1.00	26.8110	13.4055	9.6520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	822	0.0	0.0	1.00	26.8065	13.4032	9.6503	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2250	0.0	0.0	1.00	26.7870	13.3935	9.6433	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12823	0.0	0.0	1.00	26.7720	13.3860	9.6379	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12826	0.0	0.0	1.00	26.7720	13.3860	9.6379	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12829	0.0	0.0	1.00	26.7720	13.3860	9.6379	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12832	0.0	0.0	1.00	26.7720	13.3860	9.6379	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13049	0.0	0.0	1.00	26.7600	13.3800	9.6336	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13051	0.0	0.0	1.00	26.7600	13.3800	9.6336	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13055	0.0	0.0	1.00	26.7600	13.3800	9.6336	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12525	0.0	0.0	1.00	26.7255	13.3628	9.6212	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25069	0.0	0.0	1.00	26.7195	13.3597	9.6190	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14607	0.0	0.0	1.00	26.7075	13.3537	9.6147	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1030	0.0	0.0	1.00	26.6745	13.3373	9.6028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1033	0.0	0.0	1.00	26.6745	13.3373	9.6028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1034	0.0	0.0	1.00	26.6745	13.3373	9.6028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1037	0.0	0.0	1.00	26.6745	13.3373	9.6028	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7650	0.0	0.0	1.00	26.6205	13.3102	9.5834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7766	0.0	0.0	1.00	26.6100	13.3050	9.5796	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7760	0.0	0.0	1.00	26.5995	13.2997	9.5758	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4115	0.0	0.0	1.00	26.5935	13.2967	9.5737	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4118	0.0	0.0	1.00	26.5935	13.2967	9.5737	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8073	0.0	0.0	1.00	26.5770	13.2885	9.5677	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12381	0.0	0.0	1.00	26.5620	13.2810	9.5623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27895	0.0	0.0	1.00	26.5590	13.2795	9.5612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27896	0.0	0.0	1.00	26.5590	13.2795	9.5612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27898	0.0	0.0	1.00	26.5590	13.2795	9.5612	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14596	0.0	0.0	1.00	26.5500	13.2750	9.5580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12712	0.0	0.0	1.00	26.5380	13.2690	9.5537	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19262	0.0	0.0	1.00	26.5320	13.2660	9.5515	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19264	0.0	0.0	1.00	26.5320	13.2660	9.5515	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7747	0.0	0.0	1.00	26.5170	13.2585	9.5461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12606	0.0	0.0	1.00	26.5035	13.2518	9.5413	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	944	0.0	0.0	1.00	26.4735	13.2368	9.5305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	945	0.0	0.0	1.00	26.4735	13.2368	9.5305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	946	0.0	0.0	1.00	26.4735	13.2368	9.5305	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29839	0.0	0.0	1.00	26.4690	13.2345	9.5288	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24334	0.0	0.0	1.00	26.4420	13.2210	9.5191	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29915	0.0	0.0	1.00	26.4345	13.2172	9.5164	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29916	0.0	0.0	1.00	26.4345	13.2172	9.5164	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12214	0.0	0.0	1.00	26.4330	13.2165	9.5159	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3594	0.0	0.0	1.00	26.4270	13.2135	9.5137	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27424	0.0	0.0	1.00	26.4150	13.2075	9.5094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27425	0.0	0.0	1.00	26.4150	13.2075	9.5094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27426	0.0	0.0	1.00	26.4150	13.2075	9.5094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27288	0.0	0.0	1.00	26.4030	13.2015	9.5051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27291	0.0	0.0	1.00	26.4030	13.2015	9.5051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27293	0.0	0.0	1.00	26.4030	13.2015	9.5051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27294	0.0	0.0	1.00	26.4030	13.2015	9.5051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27296	0.0	0.0	1.00	26.4030	13.2015	9.5051	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	976	0.0	0.0	1.00	26.3895	13.1947	9.5002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	979	0.0	0.0	1.00	26.3895	13.1947	9.5002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	980	0.0	0.0	1.00	26.3895	13.1947	9.5002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	981	0.0	0.0	1.00	26.3895	13.1947	9.5002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	982	0.0	0.0	1.00	26.3895	13.1947	9.5002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12898	0.0	0.0	1.00	26.3865	13.1933	9.4991	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24333	0.0	0.0	1.00	26.3730	13.1865	9.4943	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18948	0.0	0.0	1.00	26.3715	13.1857	9.4937	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18950	0.0	0.0	1.00	26.3715	13.1857	9.4937	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18951	0.0	0.0	1.00	26.3715	13.1857	9.4937	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	569	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	570	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	576	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	580	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4197	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18660	0.0	0.0	1.00	26.3655	13.1828	9.4916	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10116	0.0	0.0	1.00	26.3535	13.1767	9.4873	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1299	0.0	0.0	1.00	26.3475	13.1738	9.4851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1302	0.0	0.0	1.00	26.3475	13.1738	9.4851	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3355	0.0	0.0	1.00	26.3400	13.1700	9.4824	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15495	0.0	0.0	1.00	26.3370	13.1685	9.4813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15503	0.0	0.0	1.00	26.3370	13.1685	9.4813	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24332	0.0	0.0	1.00	26.3340	13.1670	9.4802	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24337	0.0	0.0	1.00	26.3340	13.1670	9.4802	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15857	0.0	0.0	1.00	26.3160	13.1580	9.4738	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12674	0.0	0.0	1.00	26.3040	13.1520	9.4694	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14875	0.0	0.0	1.00	26.2815	13.1408	9.4613	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14877	0.0	0.0	1.00	26.2815	13.1408	9.4613	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8563	0.0	0.0	1.00	26.2755	13.1378	9.4592	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1283	0.0	0.0	1.00	26.2710	13.1355	9.4576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12316	0.0	0.0	1.00	26.2695	13.1348	9.4570	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12736	0.0	0.0	1.00	26.2695	13.1348	9.4570	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10254	0.0	0.0	1.00	26.2410	13.1205	9.4468	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12595	0.0	0.0	1.00	26.2350	13.1175	9.4446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12876	0.0	0.0	1.00	26.2350	13.1175	9.4446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	841	0.0	0.0	1.00	26.2230	13.1115	9.4403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	844	0.0	0.0	1.00	26.2230	13.1115	9.4403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	845	0.0	0.0	1.00	26.2230	13.1115	9.4403	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15910	0.0	0.0	1.00	26.2155	13.1077	9.4376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10453	0.0	0.0	1.00	26.2125	13.1063	9.4365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10456	0.0	0.0	1.00	26.2125	13.1063	9.4365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10457	0.0	0.0	1.00	26.2125	13.1063	9.4365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10462	0.0	0.0	1.00	26.2125	13.1063	9.4365	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1291	0.0	0.0	1.00	26.2110	13.1055	9.4360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1296	0.0	0.0	1.00	26.2110	13.1055	9.4360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1306	0.0	0.0	1.00	26.2110	13.1055	9.4360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18124	0.0	0.0	1.00	26.2110	13.1055	9.4360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8747	0.0	0.0	1.00	26.2080	13.1040	9.4349	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12351	0.0	0.0	1.00	26.1990	13.0995	9.4316	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12352	0.0	0.0	1.00	26.1990	13.0995	9.4316	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12354	0.0	0.0	1.00	26.1990	13.0995	9.4316	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21247	0.0	0.0	1.00	26.1945	13.0973	9.4300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14623	0.0	0.0	1.00	26.1765	13.0883	9.4235	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9458	0.0	0.0	1.00	26.1750	13.0875	9.4230	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8555	0.0	0.0	1.00	26.1630	13.0815	9.4187	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8559	0.0	0.0	1.00	26.1630	13.0815	9.4187	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8565	0.0	0.0	1.00	26.1630	13.0815	9.4187	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	235	0.0	0.0	1.00	26.1405	13.0702	9.4106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	238	0.0	0.0	1.00	26.1405	13.0702	9.4106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	240	0.0	0.0	1.00	26.1405	13.0702	9.4106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	242	0.0	0.0	1.00	26.1405	13.0702	9.4106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	316	0.0	0.0	1.00	26.1405	13.0702	9.4106	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9450	0.0	0.0	1.00	26.1300	13.0650	9.4068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9454	0.0	0.0	1.00	26.1300	13.0650	9.4068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9456	0.0	0.0	1.00	26.1300	13.0650	9.4068	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16999	0.0	0.0	1.00	26.1210	13.0605	9.4036	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17003	0.0	0.0	1.00	26.1210	13.0605	9.4036	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12428	0.0	0.0	1.00	26.1195	13.0598	9.4030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12429	0.0	0.0	1.00	26.1195	13.0598	9.4030	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8095	0.0	0.0	1.00	26.1180	13.0590	9.4025	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1217	0.0	0.0	1.00	26.1165	13.0583	9.4019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1223	0.0	0.0	1.00	26.1165	13.0583	9.4019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4062	0.0	0.0	1.00	26.1120	13.0560	9.4003	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11808	0.0	0.0	1.00	26.1075	13.0538	9.3987	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11811	0.0	0.0	1.00	26.1075	13.0538	9.3987	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11474	0.0	0.0	1.00	26.0610	13.0305	9.3820	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12166	0.0	0.0	1.00	26.0475	13.0237	9.3771	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	486	0.0	0.0	1.00	26.0250	13.0125	9.3690	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14352	0.0	0.0	1.00	26.0250	13.0125	9.3690	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24751	0.0	0.0	1.00	26.0040	13.0020	9.3614	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15913	0.0	0.0	1.00	25.9935	12.9968	9.3577	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15917	0.0	0.0	1.00	25.9935	12.9968	9.3577	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15924	0.0	0.0	1.00	25.9935	12.9968	9.3577	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15926	0.0	0.0	1.00	25.9935	12.9968	9.3577	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11435	0.0	0.0	1.00	25.9905	12.9953	9.3566	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14527	0.0	0.0	1.00	25.9680	12.9840	9.3485	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1281	0.0	0.0	1.00	25.9620	12.9810	9.3463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1282	0.0	0.0	1.00	25.9620	12.9810	9.3463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1285	0.0	0.0	1.00	25.9620	12.9810	9.3463	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3392	0.0	0.0	1.00	25.9605	12.9802	9.3458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3394	0.0	0.0	1.00	25.9605	12.9802	9.3458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3395	0.0	0.0	1.00	25.9605	12.9802	9.3458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3398	0.0	0.0	1.00	25.9605	12.9802	9.3458	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15166	0.0	0.0	1.00	25.9545	12.9773	9.3436	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6304	0.0	0.0	1.00	25.9395	12.9697	9.3382	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15430	0.0	0.0	1.00	25.9320	12.9660	9.3355	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3856	0.0	0.0	1.00	25.9245	12.9623	9.3328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19318	0.0	0.0	1.00	25.9140	12.9570	9.3290	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18388	0.0	0.0	1.00	25.8975	12.9488	9.3231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18389	0.0	0.0	1.00	25.8975	12.9488	9.3231	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14967	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14969	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14971	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14972	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14975	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18642	0.0	0.0	1.00	25.8855	12.9428	9.3188	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17080	0.0	0.0	1.00	25.8720	12.9360	9.3139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17086	0.0	0.0	1.00	25.8720	12.9360	9.3139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17089	0.0	0.0	1.00	25.8720	12.9360	9.3139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17090	0.0	0.0	1.00	25.8720	12.9360	9.3139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23962	0.0	0.0	1.00	25.8720	12.9360	9.3139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3664	0.0	0.0	1.00	25.8330	12.9165	9.2999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3665	0.0	0.0	1.00	25.8330	12.9165	9.2999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3667	0.0	0.0	1.00	25.8330	12.9165	9.2999	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8032	0.0	0.0	1.00	25.8285	12.9143	9.2983	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12257	0.0	0.0	1.00	25.8045	12.9022	9.2896	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14384	0.0	0.0	1.00	25.7925	12.8963	9.2853	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6421	0.0	0.0	1.00	25.7805	12.8903	9.2810	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14325	0.0	0.0	1.00	25.7805	12.8903	9.2810	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14640	0.0	0.0	1.00	25.7805	12.8903	9.2810	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18354	0.0	0.0	1.00	25.7790	12.8895	9.2804	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7667	0.0	0.0	1.00	25.7730	12.8865	9.2783	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12984	0.0	0.0	1.00	25.7460	12.8730	9.2686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12985	0.0	0.0	1.00	25.7460	12.8730	9.2686	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24641	0.0	0.0	1.00	25.7385	12.8692	9.2659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24643	0.0	0.0	1.00	25.7385	12.8692	9.2659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24644	0.0	0.0	1.00	25.7385	12.8692	9.2659	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	656	0.0	0.0	1.00	25.7295	12.8647	9.2626	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7807	0.0	0.0	1.00	25.7160	12.8580	9.2578	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	93	0.0	0.0	1.00	25.7085	12.8543	9.2551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	94	0.0	0.0	1.00	25.7085	12.8543	9.2551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	95	0.0	0.0	1.00	25.7085	12.8543	9.2551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	96	0.0	0.0	1.00	25.7085	12.8543	9.2551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	987	0.0	0.0	1.00	25.6995	12.8498	9.2518	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15993	0.0	0.0	1.00	25.6665	12.8332	9.2399	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14724	0.0	0.0	1.00	25.6530	12.8265	9.2351	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2289	0.0	0.0	1.00	25.6440	12.8220	9.2318	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	848	0.0	0.0	1.00	25.6395	12.8197	9.2302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	849	0.0	0.0	1.00	25.6395	12.8197	9.2302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	851	0.0	0.0	1.00	25.6395	12.8197	9.2302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7722	0.0	0.0	1.00	25.6380	12.8190	9.2297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10069	0.0	0.0	1.00	25.6050	12.8025	9.2178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10070	0.0	0.0	1.00	25.6050	12.8025	9.2178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10072	0.0	0.0	1.00	25.6050	12.8025	9.2178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10074	0.0	0.0	1.00	25.6050	12.8025	9.2178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	10075	0.0	0.0	1.00	25.6050	12.8025	9.2178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3346	0.0	0.0	1.00	25.5930	12.7965	9.2135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3349	0.0	0.0	1.00	25.5930	12.7965	9.2135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3354	0.0	0.0	1.00	25.5930	12.7965	9.2135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17342	0.0	0.0	1.00	25.5735	12.7867	9.2065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21180	0.0	0.0	1.00	25.5450	12.7725	9.1962	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14916	0.0	0.0	1.00	25.5360	12.7680	9.1930	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15326	0.0	0.0	1.00	25.5255	12.7628	9.1892	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12101	0.0	0.0	1.00	25.4970	12.7485	9.1789	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14565	0.0	0.0	1.00	25.4910	12.7455	9.1768	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12734	0.0	0.0	1.00	25.4850	12.7425	9.1746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18626	0.0	0.0	1.00	25.4850	12.7425	9.1746	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4460	0.0	0.0	1.00	25.4670	12.7335	9.1681	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4468	0.0	0.0	1.00	25.4670	12.7335	9.1681	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2258	0.0	0.0	1.00	25.4370	12.7185	9.1573	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20768	0.0	0.0	1.00	25.4325	12.7162	9.1557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20772	0.0	0.0	1.00	25.4325	12.7162	9.1557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20776	0.0	0.0	1.00	25.4325	12.7162	9.1557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24514	0.0	0.0	1.00	25.4310	12.7155	9.1552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24522	0.0	0.0	1.00	25.4310	12.7155	9.1552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24524	0.0	0.0	1.00	25.4310	12.7155	9.1552	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27983	0.0	0.0	1.00	25.4280	12.7140	9.1541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27990	0.0	0.0	1.00	25.4280	12.7140	9.1541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27991	0.0	0.0	1.00	25.4280	12.7140	9.1541	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	556	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	557	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	558	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	561	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14361	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21049	0.0	0.0	1.00	25.4205	12.7102	9.1514	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24584	0.0	0.0	1.00	25.4175	12.7088	9.1503	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25015	0.0	0.0	1.00	25.4160	12.7080	9.1498	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12375	0.0	0.0	1.00	25.4145	12.7073	9.1492	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7713	0.0	0.0	1.00	25.3935	12.6967	9.1417	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4386	0.0	0.0	1.00	25.3785	12.6893	9.1363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12966	0.0	0.0	1.00	25.3740	12.6870	9.1346	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1500	0.0	0.0	1.00	25.3665	12.6833	9.1319	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18487	0.0	0.0	1.00	25.3425	12.6713	9.1233	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8221	0.0	0.0	1.00	25.3365	12.6682	9.1211	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15987	0.0	0.0	1.00	25.3275	12.6638	9.1179	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24798	0.0	0.0	1.00	25.3275	12.6638	9.1179	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13128	0.0	0.0	1.00	25.3155	12.6578	9.1136	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4193	0.0	0.0	1.00	25.3140	12.6570	9.1130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4195	0.0	0.0	1.00	25.3140	12.6570	9.1130	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25033	0.0	0.0	1.00	25.3095	12.6547	9.1114	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24362	0.0	0.0	1.00	25.3065	12.6532	9.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24364	0.0	0.0	1.00	25.3065	12.6532	9.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24365	0.0	0.0	1.00	25.3065	12.6532	9.1103	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6303	0.0	0.0	1.00	25.3050	12.6525	9.1098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6305	0.0	0.0	1.00	25.3050	12.6525	9.1098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6308	0.0	0.0	1.00	25.3050	12.6525	9.1098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6312	0.0	0.0	1.00	25.3050	12.6525	9.1098	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7699	0.0	0.0	1.00	25.3035	12.6517	9.1093	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25169	0.0	0.0	1.00	25.3020	12.6510	9.1087	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12030	0.0	0.0	1.00	25.2690	12.6345	9.0968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12033	0.0	0.0	1.00	25.2690	12.6345	9.0968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12035	0.0	0.0	1.00	25.2690	12.6345	9.0968	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18422	0.0	0.0	1.00	25.2675	12.6337	9.0963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18423	0.0	0.0	1.00	25.2675	12.6337	9.0963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18426	0.0	0.0	1.00	25.2675	12.6337	9.0963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18430	0.0	0.0	1.00	25.2675	12.6337	9.0963	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15961	0.0	0.0	1.00	25.2345	12.6173	9.0844	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24354	0.0	0.0	1.00	25.2330	12.6165	9.0839	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24357	0.0	0.0	1.00	25.2330	12.6165	9.0839	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24360	0.0	0.0	1.00	25.2330	12.6165	9.0839	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12557	0.0	0.0	1.00	25.2165	12.6082	9.0779	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24158	0.0	0.0	1.00	25.2090	12.6045	9.0752	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21249	0.0	0.0	1.00	25.1730	12.5865	9.0623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21253	0.0	0.0	1.00	25.1730	12.5865	9.0623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21256	0.0	0.0	1.00	25.1730	12.5865	9.0623	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24403	0.0	0.0	1.00	25.1715	12.5857	9.0617	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24404	0.0	0.0	1.00	25.1715	12.5857	9.0617	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12735	0.0	0.0	1.00	25.1565	12.5783	9.0563	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15445	0.0	0.0	1.00	25.1550	12.5775	9.0558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15447	0.0	0.0	1.00	25.1550	12.5775	9.0558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15451	0.0	0.0	1.00	25.1550	12.5775	9.0558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16178	0.0	0.0	1.00	25.1550	12.5775	9.0558	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12371	0.0	0.0	1.00	25.1520	12.5760	9.0547	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20763	0.0	0.0	1.00	25.1460	12.5730	9.0526	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14986	0.0	0.0	1.00	25.1400	12.5700	9.0504	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25174	0.0	0.0	1.00	25.1265	12.5633	9.0455	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17506	0.0	0.0	1.00	25.1055	12.5527	9.0380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17508	0.0	0.0	1.00	25.1055	12.5527	9.0380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17509	0.0	0.0	1.00	25.1055	12.5527	9.0380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17550	0.0	0.0	1.00	25.1055	12.5527	9.0380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8768	0.0	0.0	1.00	25.1025	12.5512	9.0369	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8771	0.0	0.0	1.00	25.1025	12.5512	9.0369	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8779	0.0	0.0	1.00	25.1025	12.5512	9.0369	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8781	0.0	0.0	1.00	25.1025	12.5512	9.0369	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12576	0.0	0.0	1.00	25.0980	12.5490	9.0353	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15001	0.0	0.0	1.00	25.0470	12.5235	9.0169	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13119	0.0	0.0	1.00	25.0350	12.5175	9.0126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13120	0.0	0.0	1.00	25.0350	12.5175	9.0126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13123	0.0	0.0	1.00	25.0350	12.5175	9.0126	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20915	0.0	0.0	1.00	25.0335	12.5168	9.0121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20917	0.0	0.0	1.00	25.0335	12.5168	9.0121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20919	0.0	0.0	1.00	25.0335	12.5168	9.0121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20921	0.0	0.0	1.00	25.0335	12.5168	9.0121	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12445	0.0	0.0	1.00	25.0245	12.5122	9.0088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12447	0.0	0.0	1.00	25.0245	12.5122	9.0088	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8566	0.0	0.0	1.00	25.0125	12.5063	9.0045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8752	0.0	0.0	1.00	25.0125	12.5063	9.0045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8753	0.0	0.0	1.00	25.0125	12.5063	9.0045	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9729	0.0	0.0	1.00	25.0035	12.5018	9.0013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6219	0.0	0.0	1.00	24.9975	12.4987	8.9991	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14465	0.0	0.0	1.00	24.9540	12.4770	8.9834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14466	0.0	0.0	1.00	24.9540	12.4770	8.9834	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4045	0.0	0.0	1.00	24.9465	12.4733	8.9807	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12350	0.0	0.0	1.00	24.9465	12.4733	8.9807	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12412	0.0	0.0	1.00	24.9465	12.4733	8.9807	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15569	0.0	0.0	1.00	24.9180	12.4590	8.9705	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17645	0.0	0.0	1.00	24.8985	12.4492	8.9635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18480	0.0	0.0	1.00	24.8985	12.4492	8.9635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18484	0.0	0.0	1.00	24.8985	12.4492	8.9635	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11610	0.0	0.0	1.00	24.8955	12.4478	8.9624	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11612	0.0	0.0	1.00	24.8955	12.4478	8.9624	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11614	0.0	0.0	1.00	24.8955	12.4478	8.9624	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23958	0.0	0.0	1.00	24.8880	12.4440	8.9597	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23961	0.0	0.0	1.00	24.8880	12.4440	8.9597	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23965	0.0	0.0	1.00	24.8880	12.4440	8.9597	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19317	0.0	0.0	1.00	24.8700	12.4350	8.9532	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24800	0.0	0.0	1.00	24.8670	12.4335	8.9521	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24805	0.0	0.0	1.00	24.8670	12.4335	8.9521	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24809	0.0	0.0	1.00	24.8670	12.4335	8.9521	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24041	0.0	0.0	1.00	24.8640	12.4320	8.9510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24043	0.0	0.0	1.00	24.8640	12.4320	8.9510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24044	0.0	0.0	1.00	24.8640	12.4320	8.9510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24045	0.0	0.0	1.00	24.8640	12.4320	8.9510	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7996	0.0	0.0	1.00	24.8565	12.4283	8.9483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18816	0.0	0.0	1.00	24.8565	12.4283	8.9483	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	388	0.0	0.0	1.00	24.8550	12.4275	8.9478	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8056	0.0	0.0	1.00	24.8460	12.4230	8.9446	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18527	0.0	0.0	1.00	24.8445	12.4222	8.9440	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18528	0.0	0.0	1.00	24.8445	12.4222	8.9440	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14612	0.0	0.0	1.00	24.8265	12.4132	8.9375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14613	0.0	0.0	1.00	24.8265	12.4132	8.9375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1460	0.0	0.0	1.00	24.8190	12.4095	8.9348	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8089	0.0	0.0	1.00	24.8055	12.4027	8.9300	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3557	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3559	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29487	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29489	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29490	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29491	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29492	0.0	0.0	1.00	24.8010	12.4005	8.9284	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7748	0.0	0.0	1.00	24.7920	12.3960	8.9251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14523	0.0	0.0	1.00	24.7905	12.3953	8.9246	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8225	0.0	0.0	1.00	24.7785	12.3892	8.9203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8227	0.0	0.0	1.00	24.7785	12.3892	8.9203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8795	0.0	0.0	1.00	24.7785	12.3892	8.9203	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24155	0.0	0.0	1.00	24.7770	12.3885	8.9197	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24159	0.0	0.0	1.00	24.7770	12.3885	8.9197	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24161	0.0	0.0	1.00	24.7770	12.3885	8.9197	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21118	0.0	0.0	1.00	24.7710	12.3855	8.9176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21121	0.0	0.0	1.00	24.7710	12.3855	8.9176	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26715	0.0	0.0	1.00	24.7530	12.3765	8.9111	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18841	0.0	0.0	1.00	24.7350	12.3675	8.9046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18847	0.0	0.0	1.00	24.7350	12.3675	8.9046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4190	0.0	0.0	1.00	24.7275	12.3637	8.9019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	255	0.0	0.0	1.00	24.7245	12.3622	8.9008	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26714	0.0	0.0	1.00	24.7170	12.3585	8.8981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26716	0.0	0.0	1.00	24.7170	12.3585	8.8981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	26717	0.0	0.0	1.00	24.7170	12.3585	8.8981	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12644	0.0	0.0	1.00	24.7095	12.3547	8.8954	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12647	0.0	0.0	1.00	24.7095	12.3547	8.8954	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12650	0.0	0.0	1.00	24.7095	12.3547	8.8954	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	906	0.0	0.0	1.00	24.6885	12.3442	8.8879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	907	0.0	0.0	1.00	24.6885	12.3442	8.8879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	908	0.0	0.0	1.00	24.6885	12.3442	8.8879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14616	0.0	0.0	1.00	24.6810	12.3405	8.8852	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23885	0.0	0.0	1.00	24.6765	12.3383	8.8835	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19221	0.0	0.0	1.00	24.6720	12.3360	8.8819	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6126	0.0	0.0	1.00	24.6690	12.3345	8.8808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6130	0.0	0.0	1.00	24.6690	12.3345	8.8808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6134	0.0	0.0	1.00	24.6690	12.3345	8.8808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6135	0.0	0.0	1.00	24.6690	12.3345	8.8808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6137	0.0	0.0	1.00	24.6690	12.3345	8.8808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24595	0.0	0.0	1.00	24.6660	12.3330	8.8798	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8790	0.0	0.0	1.00	24.6555	12.3278	8.8760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8799	0.0	0.0	1.00	24.6555	12.3278	8.8760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8802	0.0	0.0	1.00	24.6555	12.3278	8.8760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24942	0.0	0.0	1.00	24.6510	12.3255	8.8744	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24944	0.0	0.0	1.00	24.6510	12.3255	8.8744	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3558	0.0	0.0	1.00	24.6465	12.3233	8.8727	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3561	0.0	0.0	1.00	24.6465	12.3233	8.8727	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14680	0.0	0.0	1.00	24.6390	12.3195	8.8700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14682	0.0	0.0	1.00	24.6390	12.3195	8.8700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14684	0.0	0.0	1.00	24.6390	12.3195	8.8700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14685	0.0	0.0	1.00	24.6390	12.3195	8.8700	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1401	0.0	0.0	1.00	24.6045	12.3022	8.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1402	0.0	0.0	1.00	24.6045	12.3022	8.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1404	0.0	0.0	1.00	24.6045	12.3022	8.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1408	0.0	0.0	1.00	24.6045	12.3022	8.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12100	0.0	0.0	1.00	24.6045	12.3022	8.8576	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	513	0.0	0.0	1.00	24.5910	12.2955	8.8528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18693	0.0	0.0	1.00	24.5835	12.2918	8.8501	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8488	0.0	0.0	1.00	24.5775	12.2888	8.8479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8493	0.0	0.0	1.00	24.5775	12.2888	8.8479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8495	0.0	0.0	1.00	24.5775	12.2888	8.8479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	430	0.0	0.0	1.00	24.5670	12.2835	8.8441	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9419	0.0	0.0	1.00	24.5550	12.2775	8.8398	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9421	0.0	0.0	1.00	24.5550	12.2775	8.8398	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9422	0.0	0.0	1.00	24.5550	12.2775	8.8398	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21178	0.0	0.0	1.00	24.5490	12.2745	8.8376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21181	0.0	0.0	1.00	24.5490	12.2745	8.8376	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7723	0.0	0.0	1.00	24.5445	12.2722	8.8360	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12798	0.0	0.0	1.00	24.5340	12.2670	8.8322	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1117	0.0	0.0	1.00	24.5220	12.2610	8.8279	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1123	0.0	0.0	1.00	24.5220	12.2610	8.8279	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1124	0.0	0.0	1.00	24.5220	12.2610	8.8279	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14541	0.0	0.0	1.00	24.5115	12.2558	8.8241	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1225	0.0	0.0	1.00	24.5100	12.2550	8.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1226	0.0	0.0	1.00	24.5100	12.2550	8.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1228	0.0	0.0	1.00	24.5100	12.2550	8.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1230	0.0	0.0	1.00	24.5100	12.2550	8.8236	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15670	0.0	0.0	1.00	24.5070	12.2535	8.8225	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17453	0.0	0.0	1.00	24.5070	12.2535	8.8225	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17454	0.0	0.0	1.00	24.5070	12.2535	8.8225	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17456	0.0	0.0	1.00	24.5070	12.2535	8.8225	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17524	0.0	0.0	1.00	24.5070	12.2535	8.8225	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7724	0.0	0.0	1.00	24.4890	12.2445	8.8160	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14861	0.0	0.0	1.00	24.4725	12.2363	8.8101	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	464	0.0	0.0	1.00	24.4500	12.2250	8.8020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	465	0.0	0.0	1.00	24.4500	12.2250	8.8020	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15190	0.0	0.0	1.00	24.4410	12.2205	8.7988	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12161	0.0	0.0	1.00	24.4320	12.2160	8.7955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15481	0.0	0.0	1.00	24.4140	12.2070	8.7890	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15483	0.0	0.0	1.00	24.4140	12.2070	8.7890	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15487	0.0	0.0	1.00	24.4140	12.2070	8.7890	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8235	0.0	0.0	1.00	24.4095	12.2048	8.7874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8238	0.0	0.0	1.00	24.4095	12.2048	8.7874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8241	0.0	0.0	1.00	24.4095	12.2048	8.7874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8242	0.0	0.0	1.00	24.4095	12.2048	8.7874	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9406	0.0	0.0	1.00	24.3540	12.1770	8.7674	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14477	0.0	0.0	1.00	24.3480	12.1740	8.7653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15632	0.0	0.0	1.00	24.3330	12.1665	8.7599	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15633	0.0	0.0	1.00	24.3330	12.1665	8.7599	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15635	0.0	0.0	1.00	24.3330	12.1665	8.7599	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15637	0.0	0.0	1.00	24.3330	12.1665	8.7599	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14982	0.0	0.0	1.00	24.3255	12.1627	8.7572	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14983	0.0	0.0	1.00	24.3255	12.1627	8.7572	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24989	0.0	0.0	1.00	24.3165	12.1582	8.7539	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24992	0.0	0.0	1.00	24.3165	12.1582	8.7539	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24994	0.0	0.0	1.00	24.3165	12.1582	8.7539	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12159	0.0	0.0	1.00	24.3135	12.1567	8.7529	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12163	0.0	0.0	1.00	24.3135	12.1567	8.7529	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15245	0.0	0.0	1.00	24.3105	12.1553	8.7518	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	29925	0.0	0.0	1.00	24.3015	12.1508	8.7485	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15600	0.0	0.0	1.00	24.2895	12.1448	8.7442	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8444	0.0	0.0	1.00	24.2535	12.1268	8.7313	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6282	0.0	0.0	1.00	24.2505	12.1253	8.7302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6284	0.0	0.0	1.00	24.2505	12.1253	8.7302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6285	0.0	0.0	1.00	24.2505	12.1253	8.7302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6286	0.0	0.0	1.00	24.2505	12.1253	8.7302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6287	0.0	0.0	1.00	24.2505	12.1253	8.7302	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12058	0.0	0.0	1.00	24.2445	12.1223	8.7280	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12254	0.0	0.0	1.00	24.2310	12.1155	8.7232	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14496	0.0	0.0	1.00	24.2205	12.1102	8.7194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7950	0.0	0.0	1.00	24.2085	12.1043	8.7151	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7952	0.0	0.0	1.00	24.2085	12.1043	8.7151	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9714	0.0	0.0	1.00	24.2085	12.1043	8.7151	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2134	0.0	0.0	1.00	24.1980	12.0990	8.7113	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19540	0.0	0.0	1.00	24.1815	12.0907	8.7053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2286	0.0	0.0	1.00	24.1740	12.0870	8.7026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2287	0.0	0.0	1.00	24.1740	12.0870	8.7026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2294	0.0	0.0	1.00	24.1740	12.0870	8.7026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1049	0.0	0.0	1.00	24.1650	12.0825	8.6994	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1052	0.0	0.0	1.00	24.1650	12.0825	8.6994	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1061	0.0	0.0	1.00	24.1650	12.0825	8.6994	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7929	0.0	0.0	1.00	24.1530	12.0765	8.6951	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12259	0.0	0.0	1.00	24.1500	12.0750	8.6940	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24017	0.0	0.0	1.00	24.1485	12.0742	8.6935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24019	0.0	0.0	1.00	24.1485	12.0742	8.6935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24020	0.0	0.0	1.00	24.1485	12.0742	8.6935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24023	0.0	0.0	1.00	24.1485	12.0742	8.6935	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12423	0.0	0.0	1.00	24.1275	12.0638	8.6859	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4498	0.0	0.0	1.00	24.1140	12.0570	8.6810	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1211	0.0	0.0	1.00	24.1050	12.0525	8.6778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1213	0.0	0.0	1.00	24.1050	12.0525	8.6778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1216	0.0	0.0	1.00	24.1050	12.0525	8.6778	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9697	0.0	0.0	1.00	24.0930	12.0465	8.6735	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15676	0.0	0.0	1.00	24.0900	12.0450	8.6724	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15678	0.0	0.0	1.00	24.0900	12.0450	8.6724	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15679	0.0	0.0	1.00	24.0900	12.0450	8.6724	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15680	0.0	0.0	1.00	24.0900	12.0450	8.6724	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17102	0.0	0.0	1.00	24.0855	12.0427	8.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17103	0.0	0.0	1.00	24.0855	12.0427	8.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17105	0.0	0.0	1.00	24.0855	12.0427	8.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17106	0.0	0.0	1.00	24.0855	12.0427	8.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25017	0.0	0.0	1.00	24.0855	12.0427	8.6708	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	937	0.0	0.0	1.00	24.0810	12.0405	8.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	939	0.0	0.0	1.00	24.0810	12.0405	8.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	941	0.0	0.0	1.00	24.0810	12.0405	8.6692	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24109	0.0	0.0	1.00	24.0750	12.0375	8.6670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24110	0.0	0.0	1.00	24.0750	12.0375	8.6670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24111	0.0	0.0	1.00	24.0750	12.0375	8.6670	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7872	0.0	0.0	1.00	24.0645	12.0322	8.6632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7883	0.0	0.0	1.00	24.0645	12.0322	8.6632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19713	0.0	0.0	1.00	24.0435	12.0218	8.6557	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	724	0.0	0.0	1.00	24.0345	12.0173	8.6524	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	805	0.0	0.0	1.00	24.0225	12.0113	8.6481	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12277	0.0	0.0	1.00	24.0225	12.0113	8.6481	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12472	0.0	0.0	1.00	24.0105	12.0053	8.6438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14288	0.0	0.0	1.00	24.0105	12.0053	8.6438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14290	0.0	0.0	1.00	24.0105	12.0053	8.6438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14292	0.0	0.0	1.00	24.0105	12.0053	8.6438	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25173	0.0	0.0	1.00	24.0015	12.0008	8.6405	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8156	0.0	0.0	1.00	23.9865	11.9932	8.6351	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	28003	0.0	0.0	1.00	23.9550	11.9775	8.6238	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12515	0.0	0.0	1.00	23.9520	11.9760	8.6227	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12520	0.0	0.0	1.00	23.9520	11.9760	8.6227	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17042	0.0	0.0	1.00	23.9490	11.9745	8.6216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17043	0.0	0.0	1.00	23.9490	11.9745	8.6216	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21149	0.0	0.0	1.00	23.9475	11.9737	8.6211	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21150	0.0	0.0	1.00	23.9475	11.9737	8.6211	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21152	0.0	0.0	1.00	23.9475	11.9737	8.6211	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21156	0.0	0.0	1.00	23.9475	11.9737	8.6211	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17336	0.0	0.0	1.00	23.9355	11.9678	8.6168	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	404	0.0	0.0	1.00	23.9265	11.9633	8.6135	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24937	0.0	0.0	1.00	23.9205	11.9602	8.6114	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24938	0.0	0.0	1.00	23.9205	11.9602	8.6114	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24939	0.0	0.0	1.00	23.9205	11.9602	8.6114	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9402	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9405	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9407	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9408	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27080	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27083	0.0	0.0	1.00	23.9070	11.9535	8.6065	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14748	0.0	0.0	1.00	23.8710	11.9355	8.5936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14750	0.0	0.0	1.00	23.8710	11.9355	8.5936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14753	0.0	0.0	1.00	23.8710	11.9355	8.5936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14755	0.0	0.0	1.00	23.8710	11.9355	8.5936	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24508	0.0	0.0	1.00	23.8650	11.9325	8.5914	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24510	0.0	0.0	1.00	23.8650	11.9325	8.5914	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24513	0.0	0.0	1.00	23.8650	11.9325	8.5914	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8181	0.0	0.0	1.00	23.8515	11.9258	8.5865	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9629	0.0	0.0	1.00	23.8410	11.9205	8.5828	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21119	0.0	0.0	1.00	23.8050	11.9025	8.5698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21120	0.0	0.0	1.00	23.8050	11.9025	8.5698	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17127	0.0	0.0	1.00	23.7990	11.8995	8.5676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17130	0.0	0.0	1.00	23.7990	11.8995	8.5676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17134	0.0	0.0	1.00	23.7990	11.8995	8.5676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17135	0.0	0.0	1.00	23.7990	11.8995	8.5676	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14907	0.0	0.0	1.00	23.7780	11.8890	8.5601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14910	0.0	0.0	1.00	23.7780	11.8890	8.5601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14918	0.0	0.0	1.00	23.7780	11.8890	8.5601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15409	0.0	0.0	1.00	23.7780	11.8890	8.5601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25073	0.0	0.0	1.00	23.7780	11.8890	8.5601	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12324	0.0	0.0	1.00	23.7765	11.8883	8.5595	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	911	0.0	0.0	1.00	23.7750	11.8875	8.5590	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	659	0.0	0.0	1.00	23.7735	11.8867	8.5585	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17339	0.0	0.0	1.00	23.7675	11.8838	8.5563	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4110	0.0	0.0	1.00	23.7555	11.8777	8.5520	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12148	0.0	0.0	1.00	23.7405	11.8703	8.5466	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	652	0.0	0.0	1.00	23.7315	11.8658	8.5433	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1309	0.0	0.0	1.00	23.7240	11.8620	8.5406	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1722	0.0	0.0	1.00	23.7120	11.8560	8.5363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27076	0.0	0.0	1.00	23.7120	11.8560	8.5363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27077	0.0	0.0	1.00	23.7120	11.8560	8.5363	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12450	0.0	0.0	1.00	23.7060	11.8530	8.5342	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12451	0.0	0.0	1.00	23.7060	11.8530	8.5342	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15093	0.0	0.0	1.00	23.6955	11.8478	8.5304	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15096	0.0	0.0	1.00	23.6955	11.8478	8.5304	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15098	0.0	0.0	1.00	23.6955	11.8478	8.5304	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21176	0.0	0.0	1.00	23.6910	11.8455	8.5288	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12172	0.0	0.0	1.00	23.6820	11.8410	8.5255	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20994	0.0	0.0	1.00	23.6610	11.8305	8.5180	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24467	0.0	0.0	1.00	23.6550	11.8275	8.5158	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3934	0.0	0.0	1.00	23.6535	11.8268	8.5153	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3935	0.0	0.0	1.00	23.6535	11.8268	8.5153	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3937	0.0	0.0	1.00	23.6535	11.8268	8.5153	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9529	0.0	0.0	1.00	23.6505	11.8253	8.5142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9531	0.0	0.0	1.00	23.6505	11.8253	8.5142	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12144	0.0	0.0	1.00	23.6265	11.8133	8.5055	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6206	0.0	0.0	1.00	23.6145	11.8072	8.5012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6207	0.0	0.0	1.00	23.6145	11.8072	8.5012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6208	0.0	0.0	1.00	23.6145	11.8072	8.5012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6209	0.0	0.0	1.00	23.6145	11.8072	8.5012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6210	0.0	0.0	1.00	23.6145	11.8072	8.5012	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3992	0.0	0.0	1.00	23.6025	11.8012	8.4969	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3997	0.0	0.0	1.00	23.6025	11.8012	8.4969	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11581	0.0	0.0	1.00	23.5905	11.7952	8.4926	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2313	0.0	0.0	1.00	23.5725	11.7862	8.4861	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4459	0.0	0.0	1.00	23.5605	11.7803	8.4818	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4462	0.0	0.0	1.00	23.5605	11.7803	8.4818	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7893	0.0	0.0	1.00	23.5500	11.7750	8.4780	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15386	0.0	0.0	1.00	23.5335	11.7668	8.4721	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12055	0.0	0.0	1.00	23.5320	11.7660	8.4715	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9751	0.0	0.0	1.00	23.5305	11.7652	8.4710	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16987	0.0	0.0	1.00	23.5245	11.7622	8.4688	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1732	0.0	0.0	1.00	23.5185	11.7592	8.4667	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8755	0.0	0.0	1.00	23.5050	11.7525	8.4618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8757	0.0	0.0	1.00	23.5050	11.7525	8.4618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8760	0.0	0.0	1.00	23.5050	11.7525	8.4618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8766	0.0	0.0	1.00	23.5050	11.7525	8.4618	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	469	0.0	0.0	1.00	23.5020	11.7510	8.4607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	470	0.0	0.0	1.00	23.5020	11.7510	8.4607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	475	0.0	0.0	1.00	23.5020	11.7510	8.4607	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23435	0.0	0.0	1.00	23.4975	11.7487	8.4591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23437	0.0	0.0	1.00	23.4975	11.7487	8.4591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23439	0.0	0.0	1.00	23.4975	11.7487	8.4591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23443	0.0	0.0	1.00	23.4975	11.7487	8.4591	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12689	0.0	0.0	1.00	23.4945	11.7473	8.4580	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2008	0.0	0.0	1.00	23.4930	11.7465	8.4575	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7815	0.0	0.0	1.00	23.4855	11.7428	8.4548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14356	0.0	0.0	1.00	23.4855	11.7428	8.4548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14359	0.0	0.0	1.00	23.4855	11.7428	8.4548	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11672	0.0	0.0	1.00	23.4840	11.7420	8.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11674	0.0	0.0	1.00	23.4840	11.7420	8.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11677	0.0	0.0	1.00	23.4840	11.7420	8.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11679	0.0	0.0	1.00	23.4840	11.7420	8.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11680	0.0	0.0	1.00	23.4840	11.7420	8.4542	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20893	0.0	0.0	1.00	23.4735	11.7367	8.4505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20896	0.0	0.0	1.00	23.4735	11.7367	8.4505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20898	0.0	0.0	1.00	23.4735	11.7367	8.4505	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7606	0.0	0.0	1.00	23.4615	11.7308	8.4461	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15726	0.0	0.0	1.00	23.4510	11.7255	8.4424	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15727	0.0	0.0	1.00	23.4510	11.7255	8.4424	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15733	0.0	0.0	1.00	23.4510	11.7255	8.4424	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	260	0.0	0.0	1.00	23.4450	11.7225	8.4402	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9727	0.0	0.0	1.00	23.4390	11.7195	8.4380	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4123	0.0	0.0	1.00	23.4375	11.7188	8.4375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4128	0.0	0.0	1.00	23.4375	11.7188	8.4375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4132	0.0	0.0	1.00	23.4375	11.7188	8.4375	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19203	0.0	0.0	1.00	23.4330	11.7165	8.4359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19204	0.0	0.0	1.00	23.4330	11.7165	8.4359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19205	0.0	0.0	1.00	23.4330	11.7165	8.4359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19209	0.0	0.0	1.00	23.4330	11.7165	8.4359	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14636	0.0	0.0	1.00	23.4285	11.7142	8.4343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14637	0.0	0.0	1.00	23.4285	11.7142	8.4343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14638	0.0	0.0	1.00	23.4285	11.7142	8.4343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14639	0.0	0.0	1.00	23.4285	11.7142	8.4343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17352	0.0	0.0	1.00	23.4285	11.7142	8.4343	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16986	0.0	0.0	1.00	23.4240	11.7120	8.4326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16991	0.0	0.0	1.00	23.4240	11.7120	8.4326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	16994	0.0	0.0	1.00	23.4240	11.7120	8.4326	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24465	0.0	0.0	1.00	23.4090	11.7045	8.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24466	0.0	0.0	1.00	23.4090	11.7045	8.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24696	0.0	0.0	1.00	23.4090	11.7045	8.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24699	0.0	0.0	1.00	23.4090	11.7045	8.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24704	0.0	0.0	1.00	23.4090	11.7045	8.4272	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	934	0.0	0.0	1.00	23.4030	11.7015	8.4251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	935	0.0	0.0	1.00	23.4030	11.7015	8.4251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	936	0.0	0.0	1.00	23.4030	11.7015	8.4251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1208	0.0	0.0	1.00	23.4030	11.7015	8.4251	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17005	0.0	0.0	1.00	23.3865	11.6932	8.4191	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24941	0.0	0.0	1.00	23.3835	11.6918	8.4181	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24947	0.0	0.0	1.00	23.3835	11.6918	8.4181	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7933	0.0	0.0	1.00	23.3715	11.6857	8.4137	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15408	0.0	0.0	1.00	23.3715	11.6857	8.4137	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15448	0.0	0.0	1.00	23.3715	11.6857	8.4137	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19081	0.0	0.0	1.00	23.3640	11.6820	8.4110	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19083	0.0	0.0	1.00	23.3640	11.6820	8.4110	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19085	0.0	0.0	1.00	23.3640	11.6820	8.4110	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21327	0.0	0.0	1.00	23.3610	11.6805	8.4100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21332	0.0	0.0	1.00	23.3610	11.6805	8.4100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21334	0.0	0.0	1.00	23.3610	11.6805	8.4100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21335	0.0	0.0	1.00	23.3610	11.6805	8.4100	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25081	0.0	0.0	1.00	23.3595	11.6798	8.4094	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1488	0.0	0.0	1.00	23.3550	11.6775	8.4078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1489	0.0	0.0	1.00	23.3550	11.6775	8.4078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1491	0.0	0.0	1.00	23.3550	11.6775	8.4078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1494	0.0	0.0	1.00	23.3550	11.6775	8.4078	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11577	0.0	0.0	1.00	23.3460	11.6730	8.4046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11580	0.0	0.0	1.00	23.3460	11.6730	8.4046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11584	0.0	0.0	1.00	23.3460	11.6730	8.4046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11922	0.0	0.0	1.00	23.3460	11.6730	8.4046	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4049	0.0	0.0	1.00	23.3415	11.6707	8.4029	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8728	0.0	0.0	1.00	23.3385	11.6692	8.4019	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9626	0.0	0.0	1.00	23.3370	11.6685	8.4013	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14487	0.0	0.0	1.00	23.3340	11.6670	8.4002	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24586	0.0	0.0	1.00	23.2995	11.6497	8.3878	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24588	0.0	0.0	1.00	23.2995	11.6497	8.3878	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24592	0.0	0.0	1.00	23.2995	11.6497	8.3878	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15638	0.0	0.0	1.00	23.2800	11.6400	8.3808	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2007	0.0	0.0	1.00	23.2710	11.6355	8.3776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2010	0.0	0.0	1.00	23.2710	11.6355	8.3776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	2013	0.0	0.0	1.00	23.2710	11.6355	8.3776	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12267	0.0	0.0	1.00	23.2650	11.6325	8.3754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12270	0.0	0.0	1.00	23.2650	11.6325	8.3754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12274	0.0	0.0	1.00	23.2650	11.6325	8.3754	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11955	0.0	0.0	1.00	23.2530	11.6265	8.3711	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7647	0.0	0.0	1.00	23.2380	11.6190	8.3657	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11725	0.0	0.0	1.00	23.2065	11.6032	8.3543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11730	0.0	0.0	1.00	23.2065	11.6032	8.3543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11731	0.0	0.0	1.00	23.2065	11.6032	8.3543	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4111	0.0	0.0	1.00	23.2050	11.6025	8.3538	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4114	0.0	0.0	1.00	23.2050	11.6025	8.3538	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18562	0.0	0.0	1.00	23.2035	11.6017	8.3533	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17185	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17187	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17190	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17194	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24664	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24665	0.0	0.0	1.00	23.1990	11.5995	8.3516	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17416	0.0	0.0	1.00	23.1945	11.5972	8.3500	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17445	0.0	0.0	1.00	23.1945	11.5972	8.3500	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1232	0.0	0.0	1.00	23.1885	11.5942	8.3479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1235	0.0	0.0	1.00	23.1885	11.5942	8.3479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1237	0.0	0.0	1.00	23.1885	11.5942	8.3479	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27995	0.0	0.0	1.00	23.1870	11.5935	8.3473	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	27998	0.0	0.0	1.00	23.1870	11.5935	8.3473	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	28001	0.0	0.0	1.00	23.1870	11.5935	8.3473	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11386	0.0	0.0	1.00	23.1825	11.5913	8.3457	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12112	0.0	0.0	1.00	23.1825	11.5913	8.3457	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15239	0.0	0.0	1.00	23.1630	11.5815	8.3387	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15380	0.0	0.0	1.00	23.1525	11.5762	8.3349	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19614	0.0	0.0	1.00	23.1030	11.5515	8.3171	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8926	0.0	0.0	1.00	23.0595	11.5297	8.3014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8927	0.0	0.0	1.00	23.0595	11.5297	8.3014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8928	0.0	0.0	1.00	23.0595	11.5297	8.3014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8931	0.0	0.0	1.00	23.0595	11.5297	8.3014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8934	0.0	0.0	1.00	23.0595	11.5297	8.3014	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24991	0.0	0.0	1.00	23.0445	11.5222	8.2960	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14323	0.0	0.0	1.00	23.0430	11.5215	8.2955	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15258	0.0	0.0	1.00	23.0310	11.5155	8.2912	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4382	0.0	0.0	1.00	23.0250	11.5125	8.2890	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8193	0.0	0.0	1.00	23.0250	11.5125	8.2890	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1735	0.0	0.0	1.00	23.0235	11.5117	8.2885	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	665	0.0	0.0	1.00	23.0220	11.5110	8.2879	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20767	0.0	0.0	1.00	23.0115	11.5057	8.2841	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12941	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14529	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14880	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14881	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14884	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14888	0.0	0.0	1.00	23.0085	11.5043	8.2831	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23891	0.0	0.0	1.00	22.9890	11.4945	8.2760	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14697	0.0	0.0	1.00	22.9620	11.4810	8.2663	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11486	0.0	0.0	1.00	22.9500	11.4750	8.2620	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19375	0.0	0.0	1.00	22.9320	11.4660	8.2555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19377	0.0	0.0	1.00	22.9320	11.4660	8.2555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19379	0.0	0.0	1.00	22.9320	11.4660	8.2555	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7773	0.0	0.0	1.00	22.9245	11.4622	8.2528	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	692	0.0	0.0	1.00	22.9035	11.4518	8.2453	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	564	0.0	0.0	1.00	22.8960	11.4480	8.2426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	565	0.0	0.0	1.00	22.8960	11.4480	8.2426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	567	0.0	0.0	1.00	22.8960	11.4480	8.2426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	568	0.0	0.0	1.00	22.8960	11.4480	8.2426	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24827	0.0	0.0	1.00	22.8720	11.4360	8.2339	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8177	0.0	0.0	1.00	22.8690	11.4345	8.2328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13145	0.0	0.0	1.00	22.8690	11.4345	8.2328	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8891	0.0	0.0	1.00	22.8585	11.4292	8.2291	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15643	0.0	0.0	1.00	22.8570	11.4285	8.2285	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	21099	0.0	0.0	1.00	22.8375	11.4187	8.2215	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15228	0.0	0.0	1.00	22.8330	11.4165	8.2199	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	278	0.0	0.0	1.00	22.8315	11.4157	8.2193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	281	0.0	0.0	1.00	22.8315	11.4157	8.2193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	283	0.0	0.0	1.00	22.8315	11.4157	8.2193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	284	0.0	0.0	1.00	22.8315	11.4157	8.2193	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14689	0.0	0.0	1.00	22.8270	11.4135	8.2177	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14690	0.0	0.0	1.00	22.8270	11.4135	8.2177	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14695	0.0	0.0	1.00	22.8270	11.4135	8.2177	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	3701	0.0	0.0	1.00	22.8180	11.4090	8.2145	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23313	0.0	0.0	1.00	22.8165	11.4083	8.2139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	23318	0.0	0.0	1.00	22.8165	11.4083	8.2139	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11640	0.0	0.0	1.00	22.8135	11.4067	8.2129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11641	0.0	0.0	1.00	22.8135	11.4067	8.2129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11643	0.0	0.0	1.00	22.8135	11.4067	8.2129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11647	0.0	0.0	1.00	22.8135	11.4067	8.2129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11649	0.0	0.0	1.00	22.8135	11.4067	8.2129	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11860	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11862	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11863	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11866	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11869	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12783	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12785	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12786	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12789	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12866	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12867	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15905	0.0	0.0	1.00	22.7985	11.3993	8.2075	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15008	0.0	0.0	1.00	22.7925	11.3963	8.2053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15294	0.0	0.0	1.00	22.7925	11.3963	8.2053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15295	0.0	0.0	1.00	22.7925	11.3963	8.2053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15297	0.0	0.0	1.00	22.7925	11.3963	8.2053	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8107	0.0	0.0	1.00	22.7910	11.3955	8.2048	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1020	0.0	0.0	1.00	22.7850	11.3925	8.2026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1021	0.0	0.0	1.00	22.7850	11.3925	8.2026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1024	0.0	0.0	1.00	22.7850	11.3925	8.2026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1028	0.0	0.0	1.00	22.7850	11.3925	8.2026	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24368	0.0	0.0	1.00	22.7805	11.3902	8.2010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24371	0.0	0.0	1.00	22.7805	11.3902	8.2010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24372	0.0	0.0	1.00	22.7805	11.3902	8.2010	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20988	0.0	0.0	1.00	22.7625	11.3813	8.1945	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20989	0.0	0.0	1.00	22.7625	11.3813	8.1945	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20991	0.0	0.0	1.00	22.7625	11.3813	8.1945	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20993	0.0	0.0	1.00	22.7625	11.3813	8.1945	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24725	0.0	0.0	1.00	22.7580	11.3790	8.1929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24727	0.0	0.0	1.00	22.7580	11.3790	8.1929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24728	0.0	0.0	1.00	22.7580	11.3790	8.1929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	24730	0.0	0.0	1.00	22.7580	11.3790	8.1929	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15816	0.0	0.0	1.00	22.7520	11.3760	8.1907	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15630	0.0	0.0	1.00	22.7460	11.3730	8.1886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25065	0.0	0.0	1.00	22.7460	11.3730	8.1886	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8740	0.0	0.0	1.00	22.7355	11.3678	8.1848	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8741	0.0	0.0	1.00	22.7355	11.3678	8.1848	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9724	0.0	0.0	1.00	22.7295	11.3648	8.1826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9725	0.0	0.0	1.00	22.7295	11.3648	8.1826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9726	0.0	0.0	1.00	22.7295	11.3648	8.1826	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7730	0.0	0.0	1.00	22.7235	11.3617	8.1805	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12340	0.0	0.0	1.00	22.7175	11.3588	8.1783	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17540	0.0	0.0	1.00	22.7145	11.3573	8.1772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	17579	0.0	0.0	1.00	22.7145	11.3573	8.1772	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19304	0.0	0.0	1.00	22.7040	11.3520	8.1734	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7776	0.0	0.0	1.00	22.7010	11.3505	8.1724	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20658	0.0	0.0	1.00	22.6995	11.3498	8.1718	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20660	0.0	0.0	1.00	22.6995	11.3498	8.1718	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20665	0.0	0.0	1.00	22.6995	11.3498	8.1718	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	20666	0.0	0.0	1.00	22.6995	11.3498	8.1718	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12727	0.0	0.0	1.00	22.6935	11.3468	8.1697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12729	0.0	0.0	1.00	22.6935	11.3468	8.1697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12730	0.0	0.0	1.00	22.6935	11.3468	8.1697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12732	0.0	0.0	1.00	22.6935	11.3468	8.1697	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7772	0.0	0.0	1.00	22.6890	11.3445	8.1680	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14364	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14367	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14715	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14718	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14720	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14721	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14723	0.0	0.0	1.00	22.6815	11.3407	8.1653	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12485	0.0	0.0	1.00	22.6755	11.3377	8.1632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12486	0.0	0.0	1.00	22.6755	11.3377	8.1632	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1718	0.0	0.0	1.00	22.6530	11.3265	8.1551	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13038	0.0	0.0	1.00	22.6470	11.3235	8.1529	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18417	0.0	0.0	1.00	22.6395	11.3197	8.1502	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18419	0.0	0.0	1.00	22.6395	11.3197	8.1502	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	19572	0.0	0.0	1.00	22.6395	11.3197	8.1502	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12345	0.0	0.0	1.00	22.6350	11.3175	8.1486	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	7675	0.0	0.0	1.00	22.6230	11.3115	8.1443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8907	0.0	0.0	1.00	22.6230	11.3115	8.1443	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15337	0.0	0.0	1.00	22.6005	11.3003	8.1362	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1137	0.0	0.0	1.00	22.5945	11.2973	8.1340	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1141	0.0	0.0	1.00	22.5945	11.2973	8.1340	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	1143	0.0	0.0	1.00	22.5945	11.2973	8.1340	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	11798	0.0	0.0	1.00	22.5885	11.2942	8.1319	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13050	0.0	0.0	1.00	22.5885	11.2942	8.1319	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13147	0.0	0.0	1.00	22.5885	11.2942	8.1319	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	13148	0.0	0.0	1.00	22.5885	11.2942	8.1319	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25114	0.0	0.0	1.00	22.5825	11.2912	8.1297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25116	0.0	0.0	1.00	22.5825	11.2912	8.1297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	25117	0.0	0.0	1.00	22.5825	11.2912	8.1297	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15145	0.0	0.0	1.00	22.5735	11.2867	8.1265	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15219	0.0	0.0	1.00	22.5735	11.2867	8.1265	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18384	0.0	0.0	1.00	22.5735	11.2867	8.1265	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	18386	0.0	0.0	1.00	22.5735	11.2867	8.1265	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	8593	0.0	0.0	1.00	22.5690	11.2845	8.1248	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12490	0.0	0.0	1.00	22.5660	11.2830	8.1238	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12495	0.0	0.0	1.00	22.5660	11.2830	8.1238	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14897	0.0	0.0	1.00	22.5540	11.2770	8.1194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14898	0.0	0.0	1.00	22.5540	11.2770	8.1194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14899	0.0	0.0	1.00	22.5540	11.2770	8.1194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14901	0.0	0.0	1.00	22.5540	11.2770	8.1194	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	4134	0.0	0.0	1.00	22.5510	11.2755	8.1184	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15099	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15100	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15101	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15102	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15411	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15414	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	15418	0.0	0.0	1.00	22.5495	11.2747	8.1178	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	581	0.0	0.0	1.00	22.5465	11.2733	8.1167	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	588	0.0	0.0	1.00	22.5465	11.2733	8.1167	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	9556	0.0	0.0	1.00	22.5345	11.2673	8.1124	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6381	0.0	0.0	1.00	22.5270	11.2635	8.1097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6383	0.0	0.0	1.00	22.5270	11.2635	8.1097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	6385	0.0	0.0	1.00	22.5270	11.2635	8.1097	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12552	0.0	0.0	1.00	22.5240	11.2620	8.1086	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12629	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	12630	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14988	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14989	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14991	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14993	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
	14998	0.0	0.0	1.00	22.5195	11.2598	8.1070	0.9	0.85	1000	-1000	1000	0.1	0.01	0	0	1;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 2	 0.0272635	 0.14777	 0.0399654	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 1	 0.0113837	 0.0721098	 0.0306593	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 3	 0.00339302	 0.0202744	 0.00917669	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 6	 0.000235779	 0.00102372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 7	 0.000274856	 0.00114808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 20	 0.0109356	 0.0562625	 0.022652	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 25	 0.0181525	 0.117342	 0.0292627	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 39	 0.0146267	 0.101441	 0.0300516	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 9	 0.000228649	 0.00117253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 10	 0.000241551	 0.00103193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 15	 0.00202418	 0.0110654	 0.00336027	 175.7	 175.7	 175.7	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 12	 0.000293247	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 13	 0.000290136	 0.00113652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 2	 0.0103077	 0.0768946	 0.0230789	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 15	 0.000240318	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 16	 0.000294749	 0.00101159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14	 17	 0.000213734	 0.00114931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15	 13	 0.00854831	 0.0396734	 0.0108002	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 19	 0.000233058	 0.00107068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 20	 0.000221237	 0.00106592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 21	 0.000223246	 0.00117177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 22	 0.00183778	 0.00988438	 0.00526795	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 34	 0.00993726	 0.0711268	 0.0198342	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 67	 0.0150706	 0.0831472	 0.0510316	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24	 25	 0.000296363	 0.00101671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 27	 0.000263167	 0.00107213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 28	 0.000260676	 0.00110676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 38	 0.00792844	 0.038193	 0.0114582	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 28	 0.00500908	 0.030627	 0.00999978	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 30	 0.000276582	 0.00116564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 38	 0.00323569	 0.017757	 0.00675138	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 32	 0.000248262	 0.00102108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 34	 0.00025416	 0.0011124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 35	 0.00028584	 0.00102513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 31	 0.00373217	 0.0258558	 0.0151059	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 67	 0.0118595	 0.0609168	 0.02453	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 0.000295744	 0.00108145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 52	 0.0050569	 0.0239615	 0.0334364	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 58	 0.0209064	 0.110895	 0.0358414	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 9	 0.0154259	 0.0770637	 0.0274455	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 40	 0.000255113	 0.00106022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 42	 0.00300978	 0.0164175	 0.00456298	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	41	 45	 0.00401174	 0.022881	 0.0148951	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	42	 22	 0.00322686	 0.0204235	 0.0141366	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 44	 0.00022617	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	43	 45	 0.000218641	 0.00113473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	45	 54	 0.00842829	 0.0443038	 0.0155786	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 36	 0.00484947	 0.0273324	 0.00735161	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 48	 0.00480948	 0.0326325	 0.0145874	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 87	 0.0121747	 0.0916921	 0.0260095	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 4	 0.0180487	 0.133765	 0.0290435	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	48	 51	 0.00276034	 0.018834	 0.00348461	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 50	 0.000262796	 0.00111647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	49	 51	 0.000274712	 0.0010406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 4	 0.0177994	 0.0938833	 0.0440444	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 46	 0.00847341	 0.0504615	 0.0151414	 170.1	 170.1	 170.1	 0.0	 0.0	 1	 -30.0	 30.0;
	53	 56	 0.0026986	 0.0170124	 0.00543622	 187.7	 187.7	 187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 55	 0.000267535	 0.00102944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	56	 54	 0.00136943	 0.00881106	 0.00151099	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 53	 0.00223348	 0.0145509	 0.00856153	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	57	 2895	 0.0118735	 0.066884	 0.0198422	 130.2	 130.2	 130.2	 0.0	 0.0	 1	 -30.0	 30.0;
	58	 59	 0.000256747	 0.00108981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	60	 61	 0.000275762	 0.0010857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	61	 64	 0.00580274	 0.0266296	 0.015816	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 63	 0.000222846	 0.0010645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	62	 64	 0.000229604	 0.00118248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 57	 0.00310946	 0.0155991	 0.00992615	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	64	 2895	 0.00494029	 0.0325133	 0.0258559	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 61	 0.00516397	 0.0288223	 0.00962152	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 68	 0.000220999	 0.00107126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 69	 0.000261975	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 70	 0.000256828	 0.00113082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 72	 0.00905639	 0.0461122	 0.0177363	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 5279	 0.00205026	 0.0221739	 0.400221	 1017.2	 1017.2	 1017.2	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 41	 0.0100337	 0.0706134	 0.0310413	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 72	 0.00367941	 0.024408	 0.0235596	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 90	 0.0147962	 0.0983813	 0.0211675	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 61	 0.00945833	 0.04672	 0.0128351	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	73	 74	 0.00557959	 0.0348959	 0.0168342	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 88	 0.0192578	 0.097812	 0.0965501	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 2895	 0.00971318	 0.0370195	 0.0191378	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 76	 0.000287465	 0.00110163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 77	 0.000288199	 0.00114788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	75	 78	 0.000292492	 0.00116271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 79	 0.00167646	 0.00892587	 0.00940781	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	77	 92	 0.00228954	 0.0132	 0.013492	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 80	 0.000274577	 0.00110522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 81	 0.00270733	 0.0193981	 0.00787923	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 2636	 0.0030448	 0.0213698	 0.00858524	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 61	 0.00539911	 0.0292053	 0.0210788	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	81	 65	 0.00525124	 0.0283925	 0.0087728	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	82	 87	 0.00179376	 0.0148562	 0.00331543	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 82	 0.00165531	 0.00984154	 0.0145655	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 84	 0.00021367	 0.00105025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 120	 0.008186	 0.0413229	 0.0281057	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 86	 0.000297915	 0.00102214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 87	 0.000232392	 0.00118541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 51	 0.0114646	 0.0539021	 0.0407859	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 74	 0.0135517	 0.0770021	 0.0893547	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 82	 0.00332317	 0.0247662	 0.00437626	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 87	 0.00514988	 0.028742	 0.00869016	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	89	 58	 0.00675474	 0.0405749	 0.0260046	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 146	 0.0142281	 0.0738892	 0.0199812	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 124	 0.00784814	 0.0584211	 0.0228521	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 93	 0.00591371	 0.0356731	 0.0170562	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 95	 0.00301221	 0.0179469	 0.0137887	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 95	 0.00151085	 0.00767252	 0.00344515	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 152	 0.0083566	 0.042344	 0.0223516	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 94	 0.00358068	 0.0222702	 0.0134234	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 112	 0.00410932	 0.026859	 0.0143546	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 99	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 100	 0.000292765	 0.00115984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 101	 0.000209611	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 102	 0.000212516	 0.00107924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	100	 195	 0.000676388	 0.00845757	 0.338719	 1166.2	 1166.2	 1166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 91	 0.00302494	 0.0186989	 0.0192526	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 98	 0.00112597	 0.00770452	 0.00324416	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 106	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 107	 0.000293028	 0.00101627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 108	 0.000233376	 0.0010201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 109	 0.000286691	 0.00102424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 110	 0.00354138	 0.0170726	 0.0200662	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 182	 0.00740243	 0.0451545	 0.037815	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	110	 111	 0.0123441	 0.0578345	 0.0151121	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 105	 0.00267418	 0.017055	 0.00826641	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 116	 0.000911179	 0.0055895	 0.00237834	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	114	 219	 0.00732598	 0.0427126	 0.0471078	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 118	 0.000285933	 0.00101943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 119	 0.000287226	 0.00103247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 120	 0.00166575	 0.00968703	 0.00294853	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 225	 0.000550772	 0.00694234	 0.0711489	 1082.2	 1082.2	 1082.2	 0.0	 0.0	 1	 -30.0	 30.0;
	118	 527	 0.00147554	 0.0183519	 0.33283	 1137.9	 1137.9	 1137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	120	 113	 0.00294467	 0.01365	 0.00704637	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	121	 149	 0.00424646	 0.0241575	 0.0185422	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 123	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 124	 0.000258744	 0.00110798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	122	 125	 0.000210228	 0.00105956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 127	 0.0035662	 0.0191057	 0.0108626	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 150	 0.0100127	 0.06404	 0.0147109	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 152	 0.00384383	 0.0228885	 0.0312228	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 185	 0.00718296	 0.0413661	 0.0185224	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 128	 0.000286095	 0.00110641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 129	 0.000232372	 0.00117839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	126	 130	 0.000227502	 0.00110434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	127	 121	 0.00314589	 0.0204517	 0.00498603	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	129	 2641	 0.000890902	 0.0115655	 0.233062	 1172.5	 1172.5	 1172.5	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 146	 0.0220676	 0.125856	 0.0274248	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 159	 0.0140605	 0.0801263	 0.083333	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 190	 0.00408795	 0.0219809	 0.00923234	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	132	 5056	 0.00566342	 0.0288446	 0.0236883	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 132	 0.0032323	 0.0235964	 0.0087251	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 134	 0.000249665	 0.00103511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 139	 0.00500397	 0.0234903	 0.00597469	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	133	 177	 0.00381247	 0.0187325	 0.00896581	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 136	 0.000243374	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	135	 2705	 0.00215541	 0.0157473	 0.00643399	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 135	 0.00117042	 0.0059215	 0.0105616	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 140	 0.000253989	 0.00105375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 141	 0.000236936	 0.00117323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 142	 0.000250021	 0.00118636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 137	 0.000505091	 0.00325565	 0.00139651	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 176	 0.00351444	 0.0184983	 0.0414038	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 2708	 0.000314083	 0.00335281	 0.0663746	 1173.6	 1173.6	 1173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 5236	 0.000339663	 0.00436535	 0.0900377	 1225.0	 1225.0	 1225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 168	 0.0036114	 0.0231109	 0.0080403	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 2375	 0.00425708	 0.0255188	 0.0177764	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 2390	 0.00654227	 0.0332532	 0.0102402	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 143	 0.00186488	 0.0103156	 0.00155522	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 167	 0.00163345	 0.0103171	 0.0144645	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 146	 0.0044039	 0.0206833	 0.00610109	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 148	 0.000295726	 0.00110374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 303	 0.00648828	 0.0429509	 0.0362865	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	149	 152	 0.00123345	 0.00646788	 0.00460796	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 203	 0.00444183	 0.0290735	 0.0103749	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 207	 0.00417289	 0.0186948	 0.00396967	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 152	 0.00412676	 0.0246355	 0.010967	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 313	 0.00753551	 0.0505666	 0.0673641	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 154	 0.000235497	 0.00117615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	154	 2579	 0.00397157	 0.0217215	 0.0131381	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 158	 0.00290696	 0.0146166	 0.00661145	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	155	 2390	 0.00490842	 0.0213053	 0.0240075	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 157	 0.000260726	 0.0010383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 158	 0.000212767	 0.00100026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 272	 0.00447883	 0.0296482	 0.0296694	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 155	 0.00154669	 0.00861765	 0.00320862	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 160	 0.000233092	 0.00116145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	161	 162	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 112	 0.00441092	 0.0197994	 0.00753114	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 2945	 0.00807941	 0.0538114	 0.016213	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 251	 0.00489963	 0.02794	 0.00845643	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 165	 0.000203265	 0.00103263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 166	 0.000278108	 0.00117018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 168	 0.000635243	 0.00327063	 0.00181226	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 169	 0.00291817	 0.0135505	 0.00328518	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	168	 231	 0.00543211	 0.0325978	 0.0286944	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	169	 144	 0.00483702	 0.0235098	 0.00501287	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	170	 154	 0.00504914	 0.0232795	 0.0251806	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 172	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 173	 0.000220574	 0.00108854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 252	 0.0029519	 0.0143661	 0.0107958	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	173	 291	 0.00318229	 0.0156927	 0.00401635	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	174	 175	 0.000271603	 0.0011731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 163	 0.00607626	 0.036257	 0.0110087	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 170	 0.00234262	 0.0163007	 0.0110091	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	176	 679	 0.0197949	 0.110911	 0.0417391	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 178	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 181	 0.00768808	 0.0404199	 0.00638606	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	177	 275	 0.00640076	 0.0395857	 0.0468021	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 180	 0.000205545	 0.0010745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	179	 181	 0.000245215	 0.0010713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 176	 0.00609912	 0.0284659	 0.0129805	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 198	 0.0143351	 0.085426	 0.0228922	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 184	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 185	 0.000274519	 0.00100873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 186	 0.0002694	 0.00116355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 245	 0.0073833	 0.0429698	 0.0295204	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 185	 0.00104338	 0.00648041	 0.00329719	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 282	 0.00459932	 0.0239828	 0.00676577	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 189	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 190	 0.000235664	 0.00109677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 191	 0.000200589	 0.0010882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 187	 0.00278136	 0.0168507	 0.00686751	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 194	 0.000281667	 0.0011897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 195	 0.000273758	 0.00104855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	192	 196	 0.000242074	 0.00105155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	193	 346	 0.00151876	 0.00945353	 0.0632842	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	197	 200	 0.00668057	 0.0366823	 0.0138595	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 0.000207247	 0.00110221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 201	 0.00022926	 0.00116936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 202	 0.00029923	 0.00111081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 198	 0.00676918	 0.0314407	 0.0138652	 169.5	 169.5	 169.5	 0.0	 0.0	 1	 -30.0	 30.0;
	200	 569	 0.00881374	 0.0633393	 0.033828	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 204	 0.0002627	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 245	 0.00405409	 0.0273419	 0.0171422	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 206	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 207	 0.000231809	 0.0011525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 209	 0.000227424	 0.00112457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	208	 210	 0.000201057	 0.00113258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 151	 0.00319889	 0.0206209	 0.0108987	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 207	 0.0019654	 0.0124075	 0.0146111	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 213	 0.00235071	 0.0155567	 0.038602	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 212	 0.000251875	 0.00112152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 213	 0.000261517	 0.00114117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 214	 0.000253336	 0.00119184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 293	 0.00436141	 0.0191632	 0.00582773	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 216	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 217	 0.000282672	 0.00106947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	215	 218	 0.000216135	 0.00109036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 112	 0.0044087	 0.0270773	 0.00897292	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 162	 0.00289097	 0.0200891	 0.00648935	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 252	 0.00547889	 0.0209771	 0.0520114	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	219	 297	 0.00405829	 0.0224161	 0.0105414	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	220	 221	 0.000222675	 0.00108945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 224	 0.000221279	 0.00109788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 225	 0.000254827	 0.001194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 226	 0.000239801	 0.0011236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 227	 0.000274833	 0.0010586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 220	 0.00272405	 0.00990841	 0.00269428	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 309	 0.00987008	 0.0605624	 0.0222817	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 113	 0.0098979	 0.0521402	 0.0256179	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	228	 268	 0.00467115	 0.023871	 0.0363339	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	229	 165	 0.00342176	 0.0201048	 0.00598917	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 231	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	230	 232	 0.000273593	 0.00108233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 229	 0.00416194	 0.0285402	 0.0102205	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 238	 0.00607892	 0.0392681	 0.00847037	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 282	 0.00451882	 0.0236939	 0.0110819	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 235	 0.000293631	 0.00117696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 236	 0.000264987	 0.00108935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 237	 0.000237542	 0.00110079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 279	 0.00127145	 0.00765265	 0.0026684	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 195	 0.000281147	 0.00321149	 0.0455695	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 598	 0.00074653	 0.00910949	 0.185296	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	238	 2741	 0.00148094	 0.00760569	 0.0244831	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 240	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 241	 0.000292473	 0.00114821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 234	 0.0021465	 0.00839848	 0.00741947	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 247	 0.00144148	 0.00786969	 0.0045447	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 250	 0.00311925	 0.0213719	 0.00823251	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 234	 0.000391461	 0.00217624	 0.0057222	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 279	 0.00172242	 0.0124142	 0.00639575	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 244	 0.000284407	 0.00103084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 346	 0.000957581	 0.00677788	 0.00258607	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 550	 0.00466477	 0.0243106	 0.0576821	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 487	 0.00724515	 0.0430128	 0.0170858	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 247	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 248	 0.000231607	 0.00119723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 249	 0.000265986	 0.00107995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 243	 0.000988898	 0.00519046	 0.00646512	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 203	 0.00283751	 0.0126758	 0.00407324	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 382	 0.00263956	 0.0161382	 0.00392172	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 254	 0.00262686	 0.0159086	 0.00664336	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 254	 0.000271981	 0.00113853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 256	 0.00027592	 0.0011111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 254	 0.0013619	 0.00700856	 0.00373982	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 259	 0.00199597	 0.0134798	 0.0122967	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 264	 0.0114978	 0.0570171	 0.0186283	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 366	 0.0146377	 0.0994602	 0.0651354	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	257	 367	 0.0174004	 0.125079	 0.0588122	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 260	 0.000255077	 0.00106708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 261	 0.000228403	 0.00117154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 262	 0.0002809	 0.00106781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 263	 0.000224265	 0.00116445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 177	 0.00399756	 0.0272815	 0.00985788	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 288	 0.00387003	 0.0225477	 0.00921217	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 293	 0.00231549	 0.0151511	 0.00618696	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 272	 0.00614628	 0.0343451	 0.0114868	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 273	 0.00595485	 0.0307824	 0.0156996	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 287	 0.0101955	 0.074214	 0.0413486	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	268	 271	 0.00545885	 0.0278991	 0.0151282	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 270	 0.000256445	 0.00114903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	269	 271	 0.000236475	 0.00109218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 220	 0.00495235	 0.031054	 0.00954579	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 228	 0.00524031	 0.0236977	 0.0102458	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 181	 0.0053096	 0.0319839	 0.0229799	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 272	 0.00276104	 0.0144519	 0.014794	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	273	 2900	 0.00293963	 0.0195612	 0.00683254	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 275	 0.000238626	 0.00110677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 276	 0.000260189	 0.00110691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	275	 273	 0.00393988	 0.0271813	 0.0104188	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 278	 0.000262368	 0.00114604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 279	 0.000274055	 0.00115308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	279	 283	 0.00231616	 0.0126006	 0.00417117	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 281	 0.000277142	 0.00107847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	280	 282	 0.000264487	 0.00110385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	282	 193	 0.00213308	 0.00930254	 0.00215301	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	283	 284	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 286	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 287	 0.000252078	 0.00117225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 3754	 0.00830748	 0.0490715	 0.012824	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 259	 0.00327732	 0.0220547	 0.00355555	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 293	 0.0015306	 0.00932084	 0.011166	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 314	 0.00190572	 0.0124464	 0.0129094	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 291	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 382	 0.00579057	 0.0391628	 0.036602	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 293	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 419	 0.00251699	 0.0150688	 0.00678388	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 296	 0.0024792	 0.0155828	 0.00377203	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 393	 0.00142315	 0.00976195	 0.00480254	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 300	 0.00163934	 0.0127297	 0.00620296	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 382	 0.00220108	 0.0106684	 0.00400556	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 298	 0.000299139	 0.00109463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 312	 0.00556406	 0.0272469	 0.0134175	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 411	 0.00136159	 0.0107355	 0.00937627	 180.1	 180.1	 180.1	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 300	 0.00129616	 0.00749793	 0.00721514	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 302	 0.000236075	 0.00105326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 304	 0.000231763	 0.0011107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	303	 439	 0.00275346	 0.0152123	 0.00438547	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	305	 306	 0.000238949	 0.00116908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 439	 0.00233427	 0.0132954	 0.00634696	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 2821	 0.00149206	 0.0084072	 0.00429586	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 439	 0.00308789	 0.016815	 0.0189209	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	308	 637	 0.00708669	 0.046428	 0.0149253	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 529	 0.00222116	 0.0150279	 0.0141524	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 311	 0.000279496	 0.00109758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 312	 0.000274053	 0.00105419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 223	 0.0017171	 0.0116409	 0.0304427	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 268	 0.00153129	 0.0101588	 0.0165295	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	312	 393	 0.0126132	 0.0682908	 0.0265394	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 313	 0.000890178	 0.00538503	 0.00343538	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	314	 318	 0.00110865	 0.00666264	 0.00868501	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 316	 0.000226693	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	315	 317	 0.000276323	 0.00111114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 256	 0.000813223	 0.00601329	 0.00339299	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 411	 0.00209399	 0.0139075	 0.00433948	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 456	 0.00405539	 0.0250077	 0.0086906	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 322	 0.00561871	 0.0391974	 0.014683	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 560	 0.00425762	 0.0209474	 0.00486411	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 642	 0.00497866	 0.0275592	 0.00907445	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 321	 0.00025056	 0.00114385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	322	 2671	 0.00100891	 0.00709273	 0.0146204	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 353	 0.00174828	 0.0111974	 0.00452668	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 323	 0.000747143	 0.00403533	 0.012571	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 352	 0.000703923	 0.00489264	 0.00249048	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 327	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 328	 0.000215369	 0.00104357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 329	 0.000296622	 0.00110457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 330	 0.000214564	 0.00119121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	326	 3831	 0.00527725	 0.0301502	 0.0184355	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 431	 0.000505693	 0.00604519	 0.108509	 1106.1	 1106.1	 1106.1	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 3996	 0.000135876	 0.00176731	 0.0237205	 1306.9	 1306.9	 1306.9	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 332	 0.000249054	 0.00107935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	331	 333	 0.0002103	 0.00107363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 213	 0.00604624	 0.0327759	 0.0127282	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	333	 499	 0.00538464	 0.0317824	 0.0135527	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 335	 0.000260327	 0.00113953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 336	 0.000216021	 0.00119204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	334	 337	 0.000266387	 0.00103576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 245	 0.00244826	 0.0164875	 0.00816785	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	336	 516	 0.00832215	 0.033724	 0.0257461	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 339	 0.000229338	 0.00119988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	339	 2949	 0.00101026	 0.00588486	 0.00440747	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 443	 0.001341	 0.00895672	 0.00343181	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 2813	 0.0105746	 0.0635001	 0.0268263	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	340	 3724	 0.00717932	 0.0460993	 0.0281257	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 320	 0.00163065	 0.00963915	 0.00558609	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	341	 826	 0.0077433	 0.0460715	 0.0199155	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 343	 0.000236546	 0.00115313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	342	 344	 0.000218105	 0.00106849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	344	 459	 0.000855079	 0.00511592	 0.00756308	 277.4	 277.4	 277.4	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 283	 0.00196863	 0.0121024	 0.00597286	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 379	 0.00349243	 0.0186431	 0.0461893	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 2741	 0.00199363	 0.0133687	 0.00771799	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 347	 0.000205642	 0.00119237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 425	 0.00169364	 0.00824493	 0.00796138	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	348	 4102	 0.000257585	 0.0018796	 0.00112138	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	349	 350	 0.000228354	 0.00113106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 351	 0.0007758	 0.00556578	 0.0237044	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 4171	 0.00120902	 0.00686357	 0.00744709	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 642	 0.0031273	 0.0142824	 0.0123426	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 4113	 0.00282129	 0.0106553	 0.0137729	 276.8	 276.8	 276.8	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 4050	 0.00673947	 0.0405741	 0.0177882	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 355	 0.000234003	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 4046	 0.0019366	 0.00861266	 0.00437832	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 4133	 0.00121618	 0.00781063	 0.022078	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	356	 2551	 0.00700083	 0.0452501	 0.0176672	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 360	 0.00253967	 0.0143381	 0.0072095	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 395	 0.0043484	 0.030288	 0.0319537	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 2718	 0.00965733	 0.047541	 0.0162654	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 360	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 361	 0.000226254	 0.00106661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 358	 0.00376622	 0.0260603	 0.00615765	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 2551	 0.00308787	 0.0186044	 0.0129081	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	362	 363	 0.000237243	 0.00107574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 228	 0.00598203	 0.0305014	 0.0263771	 305.8	 305.8	 305.8	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 364	 0.00276798	 0.0233803	 0.0103232	 289.9	 289.9	 289.9	 0.0	 0.0	 1	 -30.0	 30.0;
	363	 590	 0.00916256	 0.0413787	 0.0122933	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 365	 0.000253779	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 367	 0.00590467	 0.0305192	 0.00652171	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 371	 0.00361973	 0.0199653	 0.0274759	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 679	 0.00710332	 0.0364204	 0.0180639	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	366	 2900	 0.00424221	 0.0247033	 0.0134289	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 368	 0.000204681	 0.00111701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	367	 369	 0.000245951	 0.00101368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 371	 0.000254378	 0.00100745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 372	 0.000295574	 0.00113118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	371	 380	 0.0039495	 0.0223219	 0.0361565	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 374	 0.0002978	 0.00112961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 375	 0.000230157	 0.00110951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 376	 0.000267093	 0.00103874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 2821	 0.0116157	 0.0540499	 0.0249819	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 378	 0.000253923	 0.00101295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 379	 0.000243583	 0.00102492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	379	 600	 0.00392396	 0.0275719	 0.0119249	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 379	 0.00391241	 0.0223074	 0.00524508	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 383	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 384	 0.000235206	 0.00111477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 385	 0.000248046	 0.00102985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	381	 386	 0.000243008	 0.00105167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 411	 0.00372882	 0.0225395	 0.00773059	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	382	 415	 0.00462878	 0.0269783	 0.0102195	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 388	 0.000208095	 0.00100816	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 390	 0.00154333	 0.00874632	 0.00426707	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 393	 0.0036671	 0.0178323	 0.00646236	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 410	 0.00294518	 0.0155615	 0.0144603	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 713	 0.00618923	 0.0367436	 0.0160372	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 390	 0.000269973	 0.00116905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 391	 0.000264063	 0.00116718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 392	 0.000299249	 0.00106423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	390	 299	 0.00246261	 0.0125979	 0.00403888	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 395	 0.00286346	 0.0149283	 0.00535253	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 396	 0.00392104	 0.0235319	 0.00370476	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 398	 0.00289459	 0.0146113	 0.00318494	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	395	 364	 0.00767739	 0.0377627	 0.0126169	 296.6	 296.6	 296.6	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 399	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 400	 0.000268851	 0.00109734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 401	 0.000287326	 0.00111192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 402	 0.000239208	 0.00101847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 396	 0.000795612	 0.00524236	 0.00242676	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 106	 0.00197839	 0.0214349	 0.296162	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 404	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 405	 0.00193563	 0.0101933	 0.00777797	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	403	 409	 0.00589397	 0.0376138	 0.0107053	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 406	 0.000238256	 0.00102943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 463	 0.00672976	 0.0395245	 0.0178681	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 529	 0.00280627	 0.0197514	 0.0304944	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 530	 0.00388855	 0.0238858	 0.0382575	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 408	 0.0002564	 0.0011184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 409	 0.000296216	 0.0011989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 301	 0.00389212	 0.0166221	 0.00617572	 165.4	 165.4	 165.4	 0.0	 0.0	 1	 -30.0	 30.0;
	410	 415	 0.00132554	 0.00792615	 0.00221225	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 413	 0.000262245	 0.00117125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	412	 414	 0.000209918	 0.00110404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 417	 0.000295187	 0.001115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	416	 418	 0.00027317	 0.00118862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	418	 414	 0.00111102	 0.00595537	 0.00292959	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 479	 0.000774343	 0.00479939	 0.00256355	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 4113	 0.000319809	 0.00190535	 0.00137873	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 350	 0.00185798	 0.0119153	 0.00195817	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	420	 421	 0.000203791	 0.00113927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 472	 0.000379302	 0.00202549	 0.00256836	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	422	 607	 0.00384762	 0.0245216	 0.0139846	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 424	 0.000213435	 0.00108395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 425	 0.000231486	 0.00100883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 426	 0.000237367	 0.00117864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 566	 0.00318888	 0.0155514	 0.00282845	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 4048	 0.0017021	 0.0125423	 0.0156779	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 4049	 0.00403566	 0.0189146	 0.0152296	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	425	 4136	 0.00367242	 0.017294	 0.0145232	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 430	 0.000238502	 0.00108241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 431	 0.000264677	 0.00115924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 432	 0.000290772	 0.00111635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 323	 0.00212106	 0.0152742	 0.00385959	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 445	 0.00940505	 0.0475448	 0.019616	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 562	 0.00046573	 0.00531255	 0.0991903	 1200.8	 1200.8	 1200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 427	 0.00214317	 0.012526	 0.00330736	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 556	 0.00600795	 0.0330945	 0.0174556	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 324	 0.00161149	 0.0089892	 0.00636982	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 429	 0.000859018	 0.00527149	 0.0030513	 264.7	 264.7	 264.7	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 509	 0.00312745	 0.0140074	 0.0125758	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 630	 0.000401456	 0.00301746	 0.00522693	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 438	 0.000288673	 0.0010362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 491	 0.00410434	 0.0180697	 0.00702701	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 307	 0.00413166	 0.0239912	 0.0108198	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 374	 0.00739118	 0.0459071	 0.01324	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 442	 0.00284024	 0.014633	 0.00535304	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 579	 0.00612395	 0.0359967	 0.0182945	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 2821	 0.00264042	 0.0169359	 0.00655256	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 444	 0.000246837	 0.00107027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 790	 0.0095118	 0.046289	 0.0194935	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 2518	 0.0169205	 0.0991189	 0.0256214	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 3725	 0.00943883	 0.0555958	 0.0216862	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 447	 0.000252598	 0.00105213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 448	 0.000299059	 0.00104459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 449	 0.000232455	 0.00107651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	448	 621	 0.00283066	 0.0128952	 0.0355896	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 451	 0.000287195	 0.00110848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 452	 0.000211822	 0.00100285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 453	 0.000248134	 0.00100054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 484	 0.00192873	 0.0115665	 0.005449	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 455	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 456	 0.000216386	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	456	 465	 0.00283667	 0.0163084	 0.0106361	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	457	 458	 0.000229088	 0.00116676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 620	 0.002074	 0.00789706	 0.0149236	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 713	 0.0018491	 0.0119653	 0.00449763	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 460	 0.000274316	 0.00106669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 493	 0.00167862	 0.00803753	 0.00830443	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 531	 0.00243151	 0.0146984	 0.00763768	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 452	 0.00324916	 0.0140086	 0.00609786	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 456	 0.00254926	 0.0123737	 0.00382199	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 414	 0.000942106	 0.00615394	 0.00196814	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 464	 0.000281342	 0.00102291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 910	 0.00724963	 0.0500185	 0.0137267	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 467	 0.000251842	 0.00109276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 468	 0.00026309	 0.00100792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 418	 0.000680611	 0.00399792	 0.0021604	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 462	 0.00390276	 0.0233821	 0.0129352	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 943	 0.00682636	 0.033306	 0.0232565	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 470	 0.00135682	 0.0103102	 0.00506263	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 616	 0.000612879	 0.0032483	 0.00215445	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	469	 640	 0.00456276	 0.0272538	 0.0150167	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 475	 0.00590087	 0.031672	 0.0141837	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 472	 0.000263112	 0.00111858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 473	 0.000283085	 0.00112811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 474	 0.00025524	 0.00114076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 351	 0.00144821	 0.00866216	 0.00673279	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 565	 0.0027102	 0.0178862	 0.008505	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 477	 0.000240153	 0.00113353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 478	 0.000297936	 0.00105073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 480	 0.000251913	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 605	 0.00163035	 0.012647	 0.0212679	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 482	 0.000218503	 0.00113778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 4102	 0.00160136	 0.0106281	 0.00438785	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 484	 0.000271867	 0.00116046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 487	 0.00027218	 0.00110226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 435	 0.00103328	 0.00872451	 0.00216684	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 489	 0.000294532	 0.00117497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	488	 490	 0.000231248	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 485	 0.00176191	 0.0118692	 0.00660092	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	489	 500	 0.000963242	 0.00581959	 0.0242286	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 485	 0.00141904	 0.00988231	 0.00764698	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 581	 0.00101339	 0.00562885	 0.0030249	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 494	 0.000250884	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 495	 0.000269474	 0.00112523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 496	 0.000227281	 0.00101764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	492	 497	 0.00024617	 0.00115147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 461	 0.00179878	 0.00950236	 0.00629131	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 701	 0.00140484	 0.00799189	 0.00751383	 270.9	 270.9	 270.9	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 883	 0.000424105	 0.00527125	 0.0961261	 1145.2	 1145.2	 1145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 2991	 0.000648179	 0.00668453	 0.101183	 1103.2	 1103.2	 1103.2	 0.0	 0.0	 1	 -30.0	 30.0;
	498	 499	 0.00026182	 0.00118757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 500	 0.00070876	 0.00310372	 0.0018881	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	500	 344	 0.00143984	 0.00815311	 0.00368703	 270.8	 270.8	 270.8	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 502	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 503	 0.000256295	 0.00107844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 504	 0.000250692	 0.0011031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 649	 0.00445824	 0.0197536	 0.0107679	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 687	 0.00277844	 0.0167738	 0.00868553	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 1044	 0.00545586	 0.037173	 0.014673	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 506	 0.000257264	 0.00110804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 507	 0.00026668	 0.00105673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 508	 0.00023037	 0.00112899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 589	 0.00688785	 0.042492	 0.0119322	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 651	 0.00210747	 0.0121805	 0.00659554	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 687	 0.00661241	 0.0465583	 0.00980081	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 510	 0.00026937	 0.00101973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 663	 0.00264299	 0.0145548	 0.00994749	 259.8	 259.8	 259.8	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 509	 0.000727854	 0.00465045	 0.0050393	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 513	 0.000237705	 0.00102698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 534	 0.000919594	 0.00617795	 0.0106536	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 536	 0.00158945	 0.0100005	 0.0124354	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 784	 0.00135897	 0.00999652	 0.00558143	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 515	 0.000260631	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 549	 0.000640473	 0.00359087	 0.00199609	 172.5	 172.5	 172.5	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 630	 0.00101225	 0.00495066	 0.00243924	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 517	 0.000272057	 0.00102427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	516	 910	 0.00736935	 0.045644	 0.0168622	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 267	 0.00558064	 0.0312559	 0.00996448	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 558	 0.02722	 0.140762	 0.0746995	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 2900	 0.00870268	 0.0435405	 0.0136347	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 393	 0.00208888	 0.010803	 0.00484384	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 519	 0.00190213	 0.011916	 0.00516172	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 780	 0.00441059	 0.0302537	 0.0109711	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	520	 823	 0.0105687	 0.0429564	 0.00839323	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 522	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	521	 523	 0.000255518	 0.00112539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 519	 0.000535668	 0.00280722	 0.0103049	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 525	 0.00132461	 0.00686349	 0.019431	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	523	 708	 0.00666043	 0.0468708	 0.0184201	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 526	 0.000292174	 0.00101771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 527	 0.000227226	 0.00112501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 528	 0.000227775	 0.00111755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 1325	 0.00102501	 0.0112595	 0.28637	 1225.5	 1225.5	 1225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	529	 530	 0.000698758	 0.00363813	 0.005042	 156.6	 156.6	 156.6	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 309	 0.00288527	 0.0211353	 0.00574087	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 994	 0.00474284	 0.0324764	 0.0248945	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	532	 995	 0.00580396	 0.0289385	 0.00481146	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 459	 0.00512985	 0.0290284	 0.032135	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 531	 0.00464329	 0.0290427	 0.00644469	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 535	 0.000273282	 0.00119904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	534	 721	 0.00216943	 0.0089652	 0.00487922	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 551	 0.000937115	 0.00492913	 0.00209981	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 538	 0.000257101	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 539	 0.000246313	 0.001098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 746	 0.000654502	 0.00457795	 0.00183512	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 4248	 0.00120577	 0.00762618	 0.0073797	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 541	 0.00188996	 0.0116552	 0.00572646	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 565	 0.00120681	 0.00975779	 0.0038825	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 542	 0.000297598	 0.00100445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 543	 0.0010519	 0.00740477	 0.00558314	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 1442	 0.00758218	 0.0395947	 0.0797816	 269.8	 269.8	 269.8	 0.0	 0.0	 1	 -30.0	 30.0;
	543	 568	 0.000647706	 0.00384895	 0.00174662	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 545	 0.000254578	 0.00106823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 546	 0.000204055	 0.00107637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	544	 547	 0.000207464	 0.00111334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 2988	 0.000902954	 0.00579199	 0.0509729	 267.2	 267.2	 267.2	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 549	 0.000216216	 0.00108932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	549	 438	 0.00136252	 0.0074725	 0.0045764	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 266	 0.00831359	 0.0330032	 0.00959963	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 448	 0.00304083	 0.0167925	 0.0152336	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	551	 553	 0.00222144	 0.00933253	 0.00534072	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 553	 0.00020006	 0.00112849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 554	 0.000220561	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 555	 0.000214295	 0.00112864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 697	 0.00234818	 0.0126727	 0.0281895	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	556	 610	 0.00255132	 0.0163029	 0.0276607	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	557	 469	 0.00188407	 0.0114058	 0.0238445	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 427	 0.00209691	 0.0118359	 0.00390603	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 557	 0.00208049	 0.0105791	 0.00216497	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 561	 0.000239583	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 562	 0.000223494	 0.00102464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	559	 563	 0.000251595	 0.00108635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	560	 320	 0.00142703	 0.00712532	 0.00262704	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 472	 0.000514573	 0.00219231	 0.00308602	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 4111	 0.00065266	 0.00320924	 0.00136406	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 420	 0.000990975	 0.00694119	 0.00235608	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 567	 0.000274008	 0.00105244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 4189	 0.00302213	 0.0189483	 0.0147096	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 571	 0.00228915	 0.0132403	 0.00594641	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	569	 675	 0.00597085	 0.0336079	 0.0151208	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 571	 0.000219972	 0.00118232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 573	 0.000230661	 0.00103926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 685	 0.00410277	 0.0235015	 0.00760201	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 576	 0.000235488	 0.00110939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 577	 0.000254076	 0.00110372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 578	 0.000233025	 0.00111603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 686	 0.000940559	 0.00504864	 0.00438452	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 2860	 0.000567025	 0.00628939	 0.106267	 1229.5	 1229.5	 1229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 580	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 669	 0.000841618	 0.00407765	 0.00729473	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 672	 0.00198874	 0.0116034	 0.0039732	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 675	 0.00207289	 0.0113246	 0.00735077	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 677	 0.00302898	 0.0149055	 0.00823071	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 584	 0.00115278	 0.00477103	 0.00407252	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 583	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 584	 0.000276355	 0.00101105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 587	 0.00256951	 0.012553	 0.0118104	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 702	 0.00197562	 0.0123623	 0.0125782	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	585	 697	 0.000569704	 0.00359378	 0.00157173	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000299179	 0.00109086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	586	 588	 0.000228786	 0.00109175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 436	 0.00219843	 0.0109647	 0.00662294	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 628	 0.000729958	 0.00392653	 0.00265885	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	589	 591	 0.00332908	 0.0155107	 0.00647453	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	590	 591	 0.00173335	 0.0106614	 0.00234938	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 593	 0.00368266	 0.0206678	 0.00447322	 263.9	 263.9	 263.9	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 593	 0.00025226	 0.00118241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	592	 594	 0.000275266	 0.00108201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 597	 0.000239775	 0.00105465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 598	 0.000273233	 0.00106716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	595	 599	 0.000279353	 0.00110338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	596	 533	 0.00186351	 0.0104505	 0.0452154	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	598	 2594	 0.000569445	 0.00611164	 0.110751	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 601	 0.000288287	 0.00103733	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	600	 604	 0.0024226	 0.0159743	 0.00547701	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 603	 0.000221421	 0.00106001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	602	 995	 0.00274495	 0.016766	 0.0206866	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 596	 0.00199171	 0.0131169	 0.00212642	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	604	 602	 0.00115592	 0.00534813	 0.00567013	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 543	 0.000546625	 0.00291891	 0.00186708	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	605	 606	 0.00027479	 0.00108188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	607	 741	 0.00213954	 0.0125578	 0.00392619	 262.9	 262.9	 262.9	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 748	 0.00412207	 0.0211282	 0.0110028	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 611	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 612	 0.000287046	 0.00101361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 613	 0.000256687	 0.00110831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	609	 614	 0.000281316	 0.00105858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 640	 0.00119113	 0.00595624	 0.0030345	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	610	 748	 0.000871914	 0.00660362	 0.00400184	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	611	 644	 0.000567696	 0.00729203	 0.120431	 1113.4	 1113.4	 1113.4	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 616	 0.00020458	 0.00113781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	615	 617	 0.000227457	 0.00108443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	616	 543	 0.000254107	 0.00163739	 0.00368082	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 549	 0.000705317	 0.00345391	 0.00336444	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	618	 550	 0.000948342	 0.0067185	 0.00622763	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 621	 0.003226	 0.0168082	 0.00509776	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	619	 751	 0.00351398	 0.0196405	 0.00913274	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 484	 0.00228382	 0.0160473	 0.00848743	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 622	 0.000205077	 0.00102706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 585	 0.000990181	 0.00705806	 0.00234842	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	623	 869	 0.0035258	 0.0170979	 0.00774926	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 625	 0.000273049	 0.00108711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 804	 0.00302172	 0.0187605	 0.00606261	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	624	 886	 0.00101975	 0.00580519	 0.00118355	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 627	 0.000219322	 0.00114947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	626	 628	 0.000275625	 0.0011324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	629	 630	 0.000210835	 0.0010035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	630	 516	 0.00134368	 0.00780087	 0.00501349	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 632	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 633	 0.000221043	 0.00110304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	631	 634	 0.000233587	 0.00108767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 440	 0.00274607	 0.0198255	 0.00520058	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	633	 639	 0.00417393	 0.0236633	 0.00885207	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 637	 0.00340405	 0.0195619	 0.00494551	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 854	 0.00652925	 0.0407629	 0.0105086	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 637	 0.0002455	 0.00111018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	636	 638	 0.000283268	 0.00113847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 637	 0.00297876	 0.0161777	 0.00735685	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 643	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 644	 0.000245683	 0.00118882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 645	 0.0002259	 0.00100488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	641	 646	 0.000279971	 0.00118457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	642	 433	 0.00136131	 0.00734868	 0.0100974	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	644	 562	 0.000602202	 0.00634619	 0.12449	 1189.6	 1189.6	 1189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 648	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 649	 0.000230439	 0.00114034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 651	 0.00949399	 0.0568501	 0.0140892	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 931	 0.00374144	 0.0169243	 0.0089513	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 1044	 0.00254709	 0.0117821	 0.00842284	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	649	 1118	 0.00616046	 0.0278739	 0.00778186	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 503	 0.00375685	 0.0190014	 0.00436794	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	650	 849	 0.00427999	 0.0204181	 0.026066	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 511	 0.000654363	 0.00330852	 0.00386391	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	652	 719	 0.00388286	 0.0210177	 0.0202067	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	653	 654	 0.000222508	 0.00117539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	654	 665	 0.00117337	 0.00704788	 0.00904058	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 656	 0.000216415	 0.0010423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 657	 0.000234742	 0.00114616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 658	 0.000231409	 0.00112205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 628	 0.00136847	 0.00764144	 0.0016165	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	657	 663	 0.00245403	 0.0154114	 0.00876649	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 704	 0.00129174	 0.00659995	 0.00241348	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	659	 721	 0.000839135	 0.00510883	 0.00525689	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 436	 0.00288729	 0.0162816	 0.00294239	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	660	 551	 0.000707206	 0.00429182	 0.00216611	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 662	 0.000202651	 0.00106677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 663	 0.000284171	 0.00113989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	661	 664	 0.000214515	 0.00107261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	663	 509	 0.00146243	 0.00682832	 0.00301755	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	665	 666	 0.00113675	 0.00622162	 0.00434564	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 866	 0.000785114	 0.00464553	 0.0207322	 281.9	 281.9	 281.9	 0.0	 0.0	 1	 -30.0	 30.0;
	666	 876	 0.00279285	 0.0162716	 0.0279463	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 668	 0.000201784	 0.0010025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 669	 0.000201729	 0.00114097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 671	 0.000217345	 0.00115192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	670	 672	 0.000213261	 0.00111576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	673	 674	 0.000230832	 0.00112607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	673	 675	 0.000284764	 0.00105073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 669	 0.0013243	 0.00907205	 0.00565825	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	675	 672	 0.00143411	 0.00922506	 0.00756214	 191.8	 191.8	 191.8	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 677	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	676	 678	 0.000230239	 0.00111228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 683	 0.00201109	 0.0142741	 0.00361032	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 680	 0.00025661	 0.00110028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 2530	 0.00196087	 0.010645	 0.00654764	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 682	 0.000230179	 0.0011959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 790	 0.00692095	 0.0415004	 0.0162327	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	681	 2590	 0.0394087	 0.233809	 0.081498	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	683	 686	 0.00261943	 0.0132434	 0.00985899	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	684	 686	 0.00146451	 0.00716408	 0.00285346	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 684	 0.00235692	 0.0139986	 0.00767049	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 2788	 0.00302278	 0.018949	 0.0276936	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 689	 0.000217287	 0.00115036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	688	 690	 0.000201068	 0.0010436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 546	 0.00274686	 0.0146933	 0.00232501	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	690	 659	 0.000850756	 0.0041039	 0.00117446	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 692	 0.000234352	 0.00100522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 693	 0.000225175	 0.00114679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	691	 694	 0.000272101	 0.00113136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 727	 0.00215701	 0.0119414	 0.0090268	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	693	 729	 0.00067033	 0.00360959	 0.00744846	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 696	 0.000202772	 0.00100785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 697	 0.000254203	 0.00112506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	695	 698	 0.000289496	 0.00109136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 700	 0.00502332	 0.0272755	 0.00854917	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	699	 817	 0.00406625	 0.0194826	 0.00782059	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	700	 685	 0.00352014	 0.0189207	 0.00881164	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 652	 0.000684917	 0.00346486	 0.00133612	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	701	 721	 0.0011344	 0.00874585	 0.00376922	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 659	 0.000823889	 0.00603265	 0.00531023	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	703	 719	 0.00153516	 0.00837405	 0.00573442	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 715	 0.00475572	 0.0251539	 0.0156182	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	705	 706	 0.00022899	 0.00104394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	706	 755	 0.00194817	 0.0120831	 0.00398685	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	707	 706	 0.000978601	 0.00605569	 0.00127057	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	708	 620	 0.000482969	 0.00256848	 0.00744005	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 710	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 711	 0.000242159	 0.00111325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 749	 0.00215094	 0.0138715	 0.00663032	 200.5	 200.5	 200.5	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 802	 0.00252105	 0.0146394	 0.00998474	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 716	 0.00027093	 0.0010263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	715	 881	 0.00175003	 0.0106601	 0.00696902	 266.5	 266.5	 266.5	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 718	 0.000282506	 0.00108697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	717	 719	 0.000231438	 0.00110676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 721	 0.000275748	 0.00105162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	720	 722	 0.000273884	 0.00108558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 719	 0.00153763	 0.00553414	 0.00257839	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 1276	 0.00362073	 0.0179666	 0.0526049	 278.7	 278.7	 278.7	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 785	 0.00149136	 0.00788627	 0.0136428	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	724	 897	 0.000509069	 0.00349734	 0.00229288	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 726	 0.000242191	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 727	 0.000273158	 0.00119182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	725	 728	 0.000201916	 0.00108286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	727	 785	 0.000659362	 0.0033209	 0.00147389	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.000291347	 0.00114812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 784	 0.00113679	 0.00633626	 0.00835647	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 867	 0.00262787	 0.0163744	 0.015642	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 403	 0.00928747	 0.0304803	 0.0092551	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	731	 736	 0.00335015	 0.0211049	 0.00748278	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	732	 734	 0.000253225	 0.00114444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 956	 0.00117173	 0.00843819	 0.0119581	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 737	 0.000267227	 0.00110782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 738	 0.000200013	 0.0010492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	735	 739	 0.000238054	 0.0011569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 774	 0.00134042	 0.00723286	 0.0026245	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	736	 778	 0.00426662	 0.0270803	 0.0103309	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 742	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 743	 0.000253189	 0.00105417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 744	 0.000245095	 0.00100458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	740	 745	 0.000218402	 0.00103568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	741	 608	 0.00139825	 0.00847451	 0.00165577	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	742	 1085	 0.000591399	 0.00674545	 0.214717	 1443.5	 1443.5	 1443.5	 0.0	 0.0	 1	 -30.0	 30.0;
	747	 4276	 0.00109489	 0.00709572	 0.00450091	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	748	 1093	 0.00444331	 0.0252187	 0.0360693	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 750	 0.000206961	 0.0010501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 805	 0.00266077	 0.014407	 0.0189545	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 822	 0.00243737	 0.0146642	 0.006818	 180.6	 180.6	 180.6	 0.0	 0.0	 1	 -30.0	 30.0;
	749	 943	 0.00169764	 0.00714716	 0.00460822	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 620	 0.00238043	 0.0165619	 0.00342547	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	751	 752	 0.000235602	 0.00104619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 812	 0.00133758	 0.00784598	 0.0057687	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 831	 0.00172162	 0.0119674	 0.0223218	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	753	 3037	 0.00358623	 0.0239373	 0.0105142	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 980	 0.00248951	 0.0142725	 0.00456329	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 1164	 0.00235382	 0.0156712	 0.00792271	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 734	 0.00114821	 0.00638385	 0.00246417	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	756	 755	 0.00231306	 0.00877871	 0.00224491	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 736	 0.000860631	 0.0056303	 0.00220657	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	757	 773	 0.00141222	 0.00654738	 0.00594865	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 757	 0.000956309	 0.00506963	 0.00232245	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	758	 828	 0.00301309	 0.0165163	 0.0194567	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 761	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 762	 0.000237924	 0.00104513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 763	 0.000250562	 0.00106006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	759	 764	 0.000217804	 0.00113982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 772	 0.00252652	 0.0131199	 0.00297364	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	760	 819	 0.00101055	 0.00502201	 0.00195749	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 1100	 0.000481181	 0.00603307	 0.0929111	 1202.9	 1202.9	 1202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 1303	 0.000692235	 0.00828811	 0.319881	 1414.2	 1414.2	 1414.2	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 2552	 0.000487598	 0.00541763	 0.158198	 1284.5	 1284.5	 1284.5	 0.0	 0.0	 1	 -30.0	 30.0;
	762	 2665	 0.00218749	 0.023659	 0.645638	 1181.4	 1181.4	 1181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000261073	 0.00112378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 767	 0.000272932	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 769	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 770	 0.00024262	 0.00110796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	768	 771	 0.000234007	 0.00105575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	771	 2718	 0.00286084	 0.0160647	 0.0068914	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 767	 0.00184484	 0.010455	 0.00606691	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	772	 771	 0.00333543	 0.016437	 0.00342325	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	774	 889	 0.00154752	 0.00850793	 0.00592519	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 776	 0.000217431	 0.00114175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 889	 0.00624277	 0.039417	 0.0178953	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	775	 965	 0.00140053	 0.00650987	 0.0107676	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 778	 0.000201434	 0.0011006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 844	 0.000989378	 0.00532068	 0.00461642	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 844	 0.000989378	 0.00532068	 0.00461642	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 863	 0.007744	 0.0407619	 0.0133244	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 1148	 0.0010318	 0.00632401	 0.00139335	 288.4	 288.4	 288.4	 0.0	 0.0	 1	 -30.0	 30.0;
	778	 1148	 0.0010318	 0.00632401	 0.00139335	 288.4	 288.4	 288.4	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 780	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 781	 0.000241672	 0.00115533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	780	 712	 0.00186945	 0.011604	 0.00337235	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	782	 783	 0.000257341	 0.00112106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 886	 0.00228951	 0.0147265	 0.00671481	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	783	 1128	 0.00381488	 0.0178948	 0.00704744	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 693	 0.00107823	 0.00639076	 0.00361979	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	786	 787	 0.000226662	 0.00108972	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 786	 0.000860789	 0.00476548	 0.00130298	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 789	 0.000267718	 0.00106886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 876	 0.0014518	 0.00548273	 0.0016071	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 791	 0.000255821	 0.0010114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	790	 827	 0.00634128	 0.0366683	 0.0185271	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 794	 0.0027181	 0.0158383	 0.00560437	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 800	 0.000892901	 0.00723598	 0.00539471	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 795	 0.000276271	 0.0010756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 796	 0.000231273	 0.00114282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	793	 797	 0.000286946	 0.00109083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	794	 1002	 0.00182278	 0.0126619	 0.00670374	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	795	 1053	 0.000285576	 0.003207	 0.0405377	 1159.4	 1159.4	 1159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 799	 0.000295087	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 800	 0.000240106	 0.00118289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	798	 801	 0.000297396	 0.00102456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 802	 0.00448584	 0.0260149	 0.0103952	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 905	 0.00716931	 0.0376299	 0.0068875	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 1049	 0.00498084	 0.0279211	 0.0174686	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 808	 0.000723648	 0.00438869	 0.000946052	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 957	 0.00178242	 0.00742583	 0.00571084	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	803	 804	 0.000284994	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	804	 1142	 0.00592813	 0.0343237	 0.0115795	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 864	 0.00352824	 0.0230868	 0.00971564	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 929	 0.000998216	 0.00576007	 0.0091768	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	805	 1110	 0.000822667	 0.00516303	 0.00237172	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 792	 0.000585754	 0.00437538	 0.00367721	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 927	 0.00650832	 0.0309129	 0.00757432	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 957	 0.00447584	 0.0223807	 0.00594809	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 1072	 0.0033076	 0.0195452	 0.00710792	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 706	 0.000786352	 0.00512558	 0.00248054	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 780	 0.000684359	 0.00387556	 0.00339726	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 711	 0.000703964	 0.00376781	 0.00333245	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 812	 0.00196418	 0.00766499	 0.02297	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 863	 0.00318741	 0.0205182	 0.0144477	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 943	 0.00163695	 0.0104856	 0.00507572	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 1000	 0.003732	 0.0246742	 0.00716066	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 1002	 0.00286116	 0.0176411	 0.00649108	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	809	 847	 0.00143123	 0.00393255	 0.00238584	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 811	 0.000280882	 0.00116796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	810	 812	 0.000248519	 0.00104947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 1114	 0.00100104	 0.00530222	 0.0045415	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 814	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 815	 0.000278009	 0.00109634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 816	 0.000291972	 0.00118438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 699	 0.00273408	 0.0142543	 0.00956315	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 767	 0.00380885	 0.0242326	 0.0150078	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	817	 1224	 0.0108	 0.0600295	 0.0266919	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 819	 0.000289567	 0.00108878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 820	 0.00028665	 0.00119902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 821	 0.000233057	 0.00107317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 772	 0.00139179	 0.00621299	 0.00378723	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 917	 0.00728175	 0.0368714	 0.0282281	 272.2	 272.2	 272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	819	 2718	 0.000988998	 0.00685458	 0.0488816	 300.6	 300.6	 300.6	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 707	 0.00196614	 0.008819	 0.00299011	 180.6	 180.6	 180.6	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 780	 0.00151841	 0.00650723	 0.00208688	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	823	 824	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	825	 827	 0.00314009	 0.0162941	 0.00398826	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	826	 790	 0.00510119	 0.0293497	 0.00592696	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 556	 0.00155673	 0.00863827	 0.00311739	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	828	 970	 0.00054541	 0.00352015	 0.000846993	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 830	 0.000236042	 0.001113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 831	 0.000207211	 0.00109748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	829	 832	 0.000228679	 0.00112667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	831	 714	 0.00123275	 0.00759484	 0.00186023	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 844	 0.00104877	 0.00557452	 0.0108271	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 844	 0.00104877	 0.00557452	 0.0108271	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 948	 0.000781192	 0.00486212	 0.00160019	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	833	 1064	 0.000653024	 0.00339515	 0.00109178	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 836	 0.000211384	 0.00103221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 837	 0.000264685	 0.00116457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 838	 0.000262056	 0.00114884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	834	 839	 0.000287454	 0.0010518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	835	 1014	 0.000385616	 0.00287038	 0.00124974	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 1297	 0.000364656	 0.00387777	 0.0886916	 1233.1	 1233.1	 1233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 841	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 842	 0.00025504	 0.00106136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	840	 843	 0.000215304	 0.00100695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 809	 0.000848146	 0.00535695	 0.00202807	 282.6	 282.6	 282.6	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 1147	 0.00270408	 0.0141357	 0.0245655	 292.6	 292.6	 292.6	 0.0	 0.0	 1	 -30.0	 30.0;
	842	 1147	 0.00270408	 0.0141357	 0.0245655	 292.6	 292.6	 292.6	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 846	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	846	 833	 0.000812864	 0.00392995	 0.00208379	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 952	 0.00214276	 0.0104003	 0.00585845	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	847	 3037	 0.000425161	 0.00256939	 0.00140254	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	848	 846	 0.00104564	 0.00540876	 0.00168249	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 989	 0.00129077	 0.0076016	 0.00409845	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 851	 0.00194952	 0.00927854	 0.0162537	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	850	 931	 0.00245544	 0.01337	 0.00338415	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	851	 1154	 0.0049553	 0.0317147	 0.0125202	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 853	 0.000299244	 0.00116776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	852	 854	 0.000252362	 0.00102767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	854	 858	 0.00117524	 0.00554387	 0.00239795	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 1372	 0.00404572	 0.0284298	 0.0139279	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 857	 0.00029418	 0.0011034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 858	 0.000220008	 0.00110038	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	856	 859	 0.000204711	 0.00104504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	858	 2663	 0.00131277	 0.00782407	 0.0027093	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 861	 0.000204405	 0.00107307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	860	 862	 0.000280602	 0.00106847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 888	 0.00246069	 0.0109402	 0.00196227	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 1164	 0.00247055	 0.0169253	 0.0100969	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 904	 0.00100764	 0.00641029	 0.00285957	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	864	 929	 0.00531202	 0.0263276	 0.00696205	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	865	 866	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 870	 0.000298958	 0.00115765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 871	 0.000232305	 0.00118085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	868	 872	 0.000203826	 0.00102552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	869	 875	 0.00576804	 0.0247126	 0.0162865	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 2991	 0.000162526	 0.00180679	 0.0341042	 1285.4	 1285.4	 1285.4	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 874	 0.000276088	 0.00117424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	873	 875	 0.00024667	 0.00113943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 729	 0.00128812	 0.0086616	 0.00453987	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 1135	 0.00131182	 0.00761015	 0.021618	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 878	 0.000225935	 0.00118367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	877	 879	 0.000274247	 0.00105602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	879	 1036	 0.000825547	 0.00494566	 0.00257665	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 882	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 883	 0.000270689	 0.0010831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 884	 0.000200327	 0.00107537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	881	 703	 0.000933886	 0.00522985	 0.00193119	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 866	 0.000787364	 0.00544347	 0.0157574	 287.4	 287.4	 287.4	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 654	 0.000763487	 0.00457628	 0.00259849	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	886	 887	 0.000278838	 0.00107116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 982	 0.0011736	 0.00906426	 0.0202364	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	888	 1109	 0.00053042	 0.00350878	 0.00336373	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 890	 0.000290298	 0.00117448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	889	 921	 0.00151113	 0.00716887	 0.00484762	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	891	 970	 0.000785752	 0.00479367	 0.0028999	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 893	 0.000296477	 0.00103909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 894	 0.000222894	 0.00106592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	892	 895	 0.000204794	 0.00107328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	893	 905	 0.00663808	 0.0400765	 0.0195393	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 897	 0.000226997	 0.00109707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	896	 898	 0.000262312	 0.0010621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	897	 1142	 0.00148924	 0.00822143	 0.011443	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 900	 0.000274812	 0.00105768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 901	 0.000219612	 0.00115708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 902	 0.000255825	 0.00107801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 693	 0.00107513	 0.00746553	 0.00521374	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 1128	 0.00123027	 0.00742899	 0.0107559	 257.5	 257.5	 257.5	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 1023	 0.00227253	 0.0114145	 0.0201099	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 1049	 0.0011559	 0.00525059	 0.0125333	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 907	 0.00155786	 0.0115212	 0.00505142	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 908	 0.00296348	 0.0146634	 0.0198399	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	905	 906	 0.000290011	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 903	 0.00106013	 0.00539746	 0.0026158	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	907	 1179	 0.011507	 0.0364457	 0.0153514	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	908	 1051	 0.00254075	 0.0101004	 0.00542282	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 911	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 912	 0.000216287	 0.00110071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	909	 913	 0.000209701	 0.00119764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	910	 619	 0.00473958	 0.0212151	 0.00544982	 248.5	 248.5	 248.5	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 383	 0.00119513	 0.0151196	 0.225967	 1155.3	 1155.3	 1155.3	 0.0	 0.0	 1	 -30.0	 30.0;
	912	 1053	 0.000541429	 0.00595892	 0.108637	 1240.4	 1240.4	 1240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 593	 0.00338031	 0.0260958	 0.0108228	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 760	 0.00444918	 0.027761	 0.0269565	 290.9	 290.9	 290.9	 0.0	 0.0	 1	 -30.0	 30.0;
	914	 1098	 0.000691134	 0.00405944	 0.00169692	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 916	 0.000244436	 0.00109077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 917	 0.000285667	 0.0010829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	915	 918	 0.000229688	 0.00114857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1098	 0.00190748	 0.0110808	 0.0109017	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1241	 0.00347102	 0.024393	 0.0560218	 274.1	 274.1	 274.1	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1314	 0.00251145	 0.0167075	 0.0220887	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1428	 0.0048612	 0.0259049	 0.0562187	 258.1	 258.1	 258.1	 0.0	 0.0	 1	 -30.0	 30.0;
	919	 1431	 0.010654	 0.055241	 0.0162441	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 921	 0.000242864	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	920	 922	 0.000272623	 0.00111719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	921	 960	 0.00124685	 0.00770306	 0.00565489	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	923	 966	 0.00170448	 0.00909996	 0.00602214	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 925	 0.00020651	 0.00102792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	924	 926	 0.000284996	 0.00107944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 929	 0.000210897	 0.00119755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	928	 930	 0.000221391	 0.00112622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	929	 925	 0.00101372	 0.00811434	 0.00506932	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	931	 932	 0.00027197	 0.0011561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 891	 0.00103494	 0.00499225	 0.00234063	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 934	 0.000235425	 0.00106506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	933	 946	 0.0013793	 0.00755835	 0.00637133	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	935	 891	 0.00103706	 0.00495669	 0.00318352	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1041	 0.000523658	 0.00353223	 0.00672972	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1158	 0.00157964	 0.00963815	 0.00644932	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	936	 1172	 0.000825546	 0.00423223	 0.00139879	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 938	 0.00122065	 0.00496279	 0.00882324	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	937	 1051	 0.00105863	 0.00907198	 0.00712906	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 927	 0.00128751	 0.00539248	 0.0058054	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 939	 0.000217949	 0.00108041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	938	 1109	 0.00186862	 0.0116532	 0.0224418	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 941	 0.000284112	 0.00114622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 942	 0.000289907	 0.00101781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	942	 1238	 0.000450922	 0.00201765	 0.00135362	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 923	 0.000921425	 0.00596512	 0.0019038	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	944	 1064	 0.00203311	 0.00873491	 0.0052093	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 1170	 0.000509522	 0.00251884	 0.00360576	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	945	 1384	 0.00316649	 0.0220927	 0.00788314	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	947	 948	 0.000276984	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1066	 0.00137687	 0.00914013	 0.00250398	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	948	 1170	 0.000657808	 0.00431757	 0.00460245	 258.1	 258.1	 258.1	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 950	 0.000252237	 0.00111616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1177	 0.000786993	 0.00473694	 0.0020554	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	949	 1423	 0.00349046	 0.0160854	 0.0104666	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 942	 0.000920422	 0.00555504	 0.0239631	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	951	 1003	 0.000539036	 0.00371488	 0.0126612	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -30.0	 30.0;
	952	 1234	 0.00159643	 0.00979423	 0.00492387	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1323	 0.000954408	 0.00488301	 0.00554866	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	953	 1405	 0.00140217	 0.00681077	 0.00313474	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 955	 0.000218108	 0.00111734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	954	 956	 0.000279	 0.00100775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	956	 712	 0.0011598	 0.00539361	 0.00338449	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 959	 0.00420969	 0.0271277	 0.037193	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -30.0	 30.0;
	958	 1505	 0.0275561	 0.189004	 0.0943581	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	959	 1434	 0.00852131	 0.0465316	 0.0127078	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	960	 844	 0.000489002	 0.0037761	 0.00199957	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 962	 0.000229357	 0.00119887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 1159	 0.000768884	 0.0046636	 0.00211368	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	961	 1413	 0.00260087	 0.0149736	 0.00611581	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 989	 0.00108977	 0.00651594	 0.00201447	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	963	 1152	 0.000691694	 0.00412728	 0.00317561	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	964	 965	 0.000219417	 0.00105924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 1011	 0.00125938	 0.00643626	 0.00193963	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 977	 0.000706192	 0.0037885	 0.00200525	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	967	 1235	 0.00178659	 0.0123174	 0.0121858	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 956	 0.000672421	 0.00375583	 0.00177043	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	968	 1235	 0.00187563	 0.00853683	 0.010243	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	969	 970	 0.000257619	 0.00117838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	970	 1148	 0.0012481	 0.00748326	 0.00313556	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 972	 0.000248986	 0.0010171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 973	 0.000205233	 0.00112161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	971	 974	 0.000273635	 0.00109656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 946	 0.000709426	 0.00497625	 0.0014431	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	973	 980	 0.00230407	 0.0167225	 0.00450547	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 976	 0.000265673	 0.00118429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 977	 0.000224649	 0.00110353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 978	 0.000263256	 0.00112485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 1177	 0.00498929	 0.0218785	 0.00437246	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	977	 1226	 0.000897788	 0.00567971	 0.00753957	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1195	 0.00120969	 0.0084754	 0.00390925	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	979	 1384	 0.00171618	 0.0104909	 0.0207886	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	980	 1332	 0.00215205	 0.0126555	 0.00715721	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1161	 0.00305673	 0.0147618	 0.0152055	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1226	 0.00229307	 0.0101055	 0.00561433	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1328	 0.00321097	 0.0216551	 0.0113258	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	982	 842	 0.000730064	 0.00485781	 0.00180146	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 984	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	983	 985	 0.000208464	 0.00106695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 965	 0.000736331	 0.00375744	 0.00226467	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	985	 1240	 0.00262107	 0.0140345	 0.00731158	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 944	 0.00133862	 0.0072643	 0.002168	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 987	 0.000240296	 0.0011852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	986	 1195	 0.00111847	 0.00744605	 0.0094604	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	988	 989	 0.000202121	 0.00106052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	990	 1041	 0.00199424	 0.0118175	 0.00597939	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 992	 0.000265928	 0.00102339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 1320	 0.0047715	 0.0229605	 0.0323388	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 2988	 0.00104306	 0.00524028	 0.0110274	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 1034	 0.00144563	 0.0074609	 0.00253639	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	993	 3074	 0.00205023	 0.0124157	 0.0101	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	994	 2368	 0.00230849	 0.0132612	 0.0085179	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 937	 0.00105506	 0.00571591	 0.00537065	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1000	 0.00135662	 0.00538436	 0.00326931	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	996	 1210	 0.00394944	 0.0184436	 0.0243913	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	997	 1487	 0.00218511	 0.0130303	 0.0167385	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 999	 0.000288379	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1000	 0.00026006	 0.00108997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	998	 1001	 0.00028136	 0.00119734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1051	 0.00257489	 0.0117723	 0.0044823	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1003	 1234	 0.00080592	 0.00454764	 0.00893189	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 1005	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 1006	 0.000228612	 0.00113534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 1007	 0.000222425	 0.00104497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1005	 1161	 0.00114064	 0.00656614	 0.00205794	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 822	 0.000869575	 0.0047459	 0.00169284	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1008	 1234	 0.00055141	 0.00369927	 0.0260172	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1010	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1009	 1011	 0.000209725	 0.00109172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 1172	 0.0020889	 0.0121972	 0.00569622	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1013	 0.000200412	 0.00109129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1014	 0.00029797	 0.0010907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 1015	 0.000269018	 0.00115802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1014	 1244	 0.00139057	 0.00616336	 0.00188035	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1105	 0.00446635	 0.0318612	 0.0132941	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1243	 0.00121586	 0.00478114	 0.00205284	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1016	 1493	 0.00124227	 0.00669009	 0.046552	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 879	 0.00204063	 0.0123052	 0.00276967	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1034	 0.00323179	 0.0183814	 0.0168095	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1027	 0.00114212	 0.00679185	 0.0033322	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1033	 0.00259582	 0.0159434	 0.00829283	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 1214	 0.00123398	 0.00759067	 0.00435673	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1020	 1142	 0.00221811	 0.00903945	 0.00363812	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1021	 1138	 0.000600043	 0.00332366	 0.00160218	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1024	 0.000291749	 0.00108905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1025	 0.000210233	 0.00103801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1026	 0.000206003	 0.00114358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1023	 1184	 0.00404502	 0.0237385	 0.00936088	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1129	 0.000186932	 0.00208199	 0.0689104	 1000.5	 1000.5	 1000.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1025	 1358	 0.000527293	 0.00560187	 0.163388	 1162.9	 1162.9	 1162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1017	 0.00165044	 0.00673786	 0.0139118	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1028	 0.000267665	 0.00111432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1031	 0.000502464	 0.00304811	 0.00160427	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 1133	 0.00131791	 0.00860286	 0.0226505	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1030	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1031	 0.000278751	 0.00115953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1029	 1032	 0.00020814	 0.00110476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1031	 867	 0.00158409	 0.0085741	 0.00352275	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1033	 1036	 0.000906122	 0.00453913	 0.00141596	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1037	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1038	 0.000269418	 0.00112092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1035	 1039	 0.000255106	 0.00103684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1038	 1270	 0.000479922	 0.00451155	 0.108993	 1174.1	 1174.1	 1174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1189	 0.0045463	 0.0244793	 0.0100362	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1040	 1288	 0.000626319	 0.00405642	 0.00901717	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1041	 1201	 0.000770275	 0.00429493	 0.00237187	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 965	 0.000914319	 0.00528397	 0.00229522	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1042	 1287	 0.00310817	 0.0150014	 0.00848351	 273.8	 273.8	 273.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1045	 0.000250155	 0.00102961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1046	 0.000202392	 0.00109834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1047	 0.000209938	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1043	 1048	 0.000270429	 0.00112644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1044	 851	 0.000666285	 0.00353958	 0.000865767	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1046	 1247	 0.000430008	 0.00548441	 0.102396	 1098.4	 1098.4	 1098.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1049	 897	 0.000953952	 0.00738879	 0.00246236	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1052	 0.000265243	 0.00100846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1053	 0.000204641	 0.00116611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1054	 0.000286192	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1050	 1055	 0.0002072	 0.00113372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1197	 0.00114972	 0.0134703	 0.247976	 1216.5	 1216.5	 1216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1258	 0.000711038	 0.00840124	 0.214851	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1053	 1465	 0.000632705	 0.00721657	 0.153246	 1156.5	 1156.5	 1156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1057	 0.00022989	 0.0011482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1058	 0.000212651	 0.00105986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1056	 1059	 0.000294219	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1134	 0.000802015	 0.00525786	 0.0058609	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 1336	 0.00403719	 0.024394	 0.00735757	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 1061	 0.000210029	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1060	 1062	 0.000271819	 0.00113631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1062	 1187	 0.00344834	 0.0173365	 0.0109659	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 1195	 0.00179725	 0.0108594	 0.00530393	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 1384	 0.00159302	 0.00763945	 0.00865172	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 846	 0.000749529	 0.00407423	 0.00412817	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 1066	 0.00044083	 0.00309772	 0.00195767	 275.5	 275.5	 275.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1067	 0.00020417	 0.00104396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1068	 0.000207437	 0.00117722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1065	 1069	 0.000224247	 0.00106654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 737	 0.000290012	 0.00368567	 0.0625203	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1197	 0.00024822	 0.002566	 0.0585144	 1243.7	 1243.7	 1243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1068	 1247	 0.000396431	 0.00469279	 0.176311	 1208.0	 1208.0	 1208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1071	 0.00020203	 0.00103225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1070	 1072	 0.000207144	 0.00113295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 929	 0.0031318	 0.0141844	 0.00236788	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1134	 0.00292384	 0.0160103	 0.0117375	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1072	 1354	 0.00174333	 0.00833775	 0.063921	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1074	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1075	 0.000237473	 0.00102694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 1076	 0.000299787	 0.00110598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1075	 1328	 0.00134353	 0.00837428	 0.00738207	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 1075	 0.000572534	 0.00365879	 0.00141354	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1079	 0.000269464	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1080	 0.000280134	 0.00108378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1078	 1081	 0.00024315	 0.00107967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1090	 0.00378128	 0.0205776	 0.0365105	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1079	 1503	 0.00660111	 0.0341744	 0.0177104	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1084	 0.000241274	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1085	 0.000227678	 0.00100662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1086	 0.00026942	 0.0011394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1082	 1087	 0.000294901	 0.00114145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 1079	 0.00299429	 0.0203268	 0.00447004	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1083	 4345	 0.0033363	 0.0198308	 0.00705785	 276.2	 276.2	 276.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1085	 4405	 0.00190313	 0.0205284	 0.189767	 1250.8	 1250.8	 1250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1089	 0.00020706	 0.00114498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1090	 0.000272965	 0.00109092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1088	 1091	 0.000204714	 0.00118739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1090	 825	 0.00461197	 0.0287756	 0.0279869	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1093	 0.000207631	 0.00103923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1094	 0.000248256	 0.00111649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1092	 1095	 0.000263986	 0.00115444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1098	 0.00267494	 0.0137497	 0.012611	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1096	 1102	 0.00441632	 0.0319784	 0.00672533	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1099	 0.000282305	 0.00101024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1100	 0.000291246	 0.00117875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1097	 1101	 0.0002166	 0.00116266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 917	 0.00190406	 0.00979765	 0.00221878	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 1102	 0.00355458	 0.0221318	 0.025115	 282.2	 282.2	 282.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 1310	 0.000612808	 0.00628084	 0.100388	 1064.4	 1064.4	 1064.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1100	 2723	 0.000810501	 0.00896325	 0.190019	 1327.5	 1327.5	 1327.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1122	 0.00715548	 0.045452	 0.0171874	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1154	 0.00316739	 0.0219581	 0.0258773	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1289	 0.00692511	 0.0363233	 0.0186242	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1102	 1292	 0.00391101	 0.0245815	 0.00464763	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1104	 0.000262138	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1105	 0.000249838	 0.00112427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 1106	 0.000297702	 0.00116238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1105	 1149	 0.000961487	 0.00584488	 0.00208498	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1108	 0.000253609	 0.00112941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1107	 1109	 0.000254377	 0.00111306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1002	 0.000455048	 0.00253896	 0.00843869	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1110	 1111	 0.000283324	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1113	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1114	 0.000292567	 0.00115436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1112	 1115	 0.000277825	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1114	 1160	 0.00227738	 0.0113136	 0.0299387	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1117	 0.000257938	 0.00105988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1118	 0.000259429	 0.00118986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1116	 1119	 0.000295621	 0.0010535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1118	 1292	 0.00924051	 0.0503717	 0.0185413	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1121	 0.000217916	 0.00102391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 1122	 0.000269223	 0.0011695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 1123	 0.00100743	 0.00425803	 0.00779543	 273.2	 273.2	 273.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1123	 1124	 0.00376643	 0.016531	 0.00583518	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1018	 0.00236739	 0.010449	 0.00681222	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1126	 0.000212809	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1343	 0.00166436	 0.00980907	 0.0153669	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1125	 1438	 0.00135058	 0.00754661	 0.00363629	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1129	 0.000268725	 0.00113061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1130	 0.000203542	 0.00116891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1131	 0.000289954	 0.00106836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1132	 0.000234963	 0.00111895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 893	 0.00101168	 0.00624669	 0.00502281	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1128	 1031	 0.000760035	 0.00528303	 0.00239029	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1129	 871	 0.00040379	 0.00450487	 0.115274	 1191.6	 1191.6	 1191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1019	 0.000541856	 0.00446923	 0.00257312	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1133	 1020	 0.00130094	 0.00721454	 0.0065034	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1138	 0.00486662	 0.0265423	 0.00856941	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1184	 0.00336214	 0.0160108	 0.00811036	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1134	 1210	 0.00245283	 0.0137328	 0.00704352	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1135	 1023	 0.00206133	 0.00921362	 0.00396033	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1137	 0.000288063	 0.00107079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1138	 0.000249702	 0.00109845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1136	 1139	 0.000266603	 0.00117131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 1184	 0.00078398	 0.005249	 0.00127478	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1141	 0.000235083	 0.00118433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1140	 1142	 0.000257337	 0.00112063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 1144	 0.000252383	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1138	 0.00209238	 0.0121058	 0.0038417	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1343	 0.0046897	 0.0187103	 0.00747866	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1346	 0.0042956	 0.02802	 0.00651538	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1144	 1352	 0.00306786	 0.0181113	 0.00611338	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1146	 0.000276224	 0.00111351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 1230	 0.00123438	 0.00756062	 0.00176207	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1063	 0.000972298	 0.00735379	 0.00319755	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1195	 0.00131203	 0.00743151	 0.0166643	 303.1	 303.1	 303.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1147	 1195	 0.00131203	 0.00743151	 0.0166643	 303.1	 303.1	 303.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 756	 0.00161818	 0.00890722	 0.00573199	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1148	 756	 0.00161818	 0.00890722	 0.00573199	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1149	 1154	 0.00177281	 0.00921206	 0.00754995	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1151	 0.000210764	 0.00104178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1152	 0.000239124	 0.00111023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1150	 1153	 0.000220683	 0.00102793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1152	 835	 0.000657926	 0.00414913	 0.00310047	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1154	 1155	 0.000292939	 0.00117311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1157	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.000216991	 0.0010293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 986	 0.00117756	 0.00658531	 0.00204302	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 1170	 0.00119444	 0.00726206	 0.0105107	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1159	 1189	 0.000584409	 0.00413379	 0.00241033	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1159	 1192	 0.0027947	 0.0173335	 0.00762357	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1160	 1252	 0.00277521	 0.0169722	 0.00818649	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
