%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1162	 1163	 0.000287854	 0.00111984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 1233	 0.000722501	 0.00447608	 0.00207047	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1163	 1419	 0.000898113	 0.00559411	 0.0114295	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1165	 0.000204734	 0.00117276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1166	 1167	 0.000210702	 0.00106058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1167	 1384	 0.00112919	 0.00566756	 0.00228422	 284.9	 284.9	 284.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1169	 0.000215904	 0.00102636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 1170	 0.000221615	 0.00111404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1170	 1147	 0.00168308	 0.0095907	 0.0057223	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1172	 0.000224622	 0.00115387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1173	 0.000296631	 0.00112992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1171	 1174	 0.000219256	 0.00106182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1176	 0.000276376	 0.00105651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1175	 1177	 0.000223228	 0.00113402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1177	 1167	 0.000525835	 0.003281	 0.00173717	 283.9	 283.9	 283.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 1179	 0.000215797	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 1180	 0.000248504	 0.00109471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1178	 1181	 0.00025642	 0.00114801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1062	 0.00115921	 0.00642655	 0.00202848	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1400	 0.00450451	 0.0259422	 0.01165	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1183	 0.00028086	 0.00115188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1184	 0.000234141	 0.00107881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1182	 1185	 0.000247202	 0.00103402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1186	 1354	 0.00178288	 0.0123188	 0.00326225	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1188	 0.000270736	 0.00106007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1282	 0.00146294	 0.00720613	 0.00327321	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1402	 0.00111058	 0.00682444	 0.00443136	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1187	 1455	 0.003912	 0.022962	 0.0151	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1190	 0.000248766	 0.00109795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1189	 1335	 0.00113225	 0.00567528	 0.0023369	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1191	 1192	 0.000250244	 0.00102887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1192	 1246	 0.00179587	 0.00852233	 0.0054973	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1196	 0.000290161	 0.00103785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1193	 1199	 0.000214527	 0.00100385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1197	 0.000210833	 0.00112302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1194	 1198	 0.000249595	 0.00100341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 2449	 0.000329433	 0.00996807	 5.24415	 4386.1	 4386.1	 4386.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 2533	 0.000392301	 0.0107113	 4.46906	 4058.6	 4058.6	 4058.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 2889	 0.000343055	 0.00876366	 5.24757	 4195.8	 4195.8	 4195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1203	 0.000238946	 0.0029761	 0.0588567	 1195.9	 1195.9	 1195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1258	 0.000665109	 0.00854816	 0.0826097	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1325	 0.00104932	 0.0114093	 0.150998	 1194.4	 1194.4	 1194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1379	 0.000303595	 0.00346682	 0.0782186	 1220.9	 1220.9	 1220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1465	 0.000654901	 0.00852617	 0.143797	 1230.1	 1230.1	 1230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1197	 1483	 0.000866906	 0.0103212	 0.228892	 1189.4	 1189.4	 1189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1202	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1203	 0.000265939	 0.00110709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1204	 0.000243422	 0.00115175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 1205	 0.000252643	 0.00118699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 923	 0.000971281	 0.00598835	 0.00738457	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 737	 0.000408545	 0.00438002	 0.0993137	 1144.9	 1144.9	 1144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 837	 0.000519302	 0.00536481	 0.111356	 1177.1	 1177.1	 1177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1068	 0.000246741	 0.00313674	 0.0439247	 1050.9	 1050.9	 1050.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1203	 1258	 0.000630352	 0.0068668	 0.173097	 1081.4	 1081.4	 1081.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1207	 0.000207356	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1208	 0.000284123	 0.0011872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1206	 1209	 0.000278996	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1209	 1255	 0.0047754	 0.0266295	 0.0156539	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 908	 0.00159442	 0.00997388	 0.00422222	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1210	 1211	 0.000230168	 0.00112629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1213	 0.000230624	 0.00110299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1212	 1214	 0.000266496	 0.00103484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1021	 0.000583454	 0.00399205	 0.00311493	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1214	 1351	 0.00113792	 0.00776196	 0.0344016	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.00025501	 0.00108196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1215	 1393	 0.000829263	 0.00419275	 0.003255	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 925	 0.00180335	 0.0101661	 0.0040233	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1077	 0.00106971	 0.00579286	 0.00273317	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1217	 1219	 0.000845329	 0.00504677	 0.00271618	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1219	 0.00021406	 0.00112655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1218	 1220	 0.000233308	 0.00112548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1219	 1005	 0.001144	 0.00615851	 0.00260343	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 1222	 0.00023035	 0.00110278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 1215	 0.000865136	 0.00472027	 0.0168907	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 1409	 0.00122741	 0.00581478	 0.00167973	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1224	 855	 0.0074821	 0.0470319	 0.0108547	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1158	 0.000733711	 0.00381813	 0.00131182	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1195	 0.00137467	 0.00848001	 0.0033911	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1225	 1335	 0.000621807	 0.00320696	 0.00420862	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1228	 0.000267198	 0.00113783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1227	 1229	 0.000209733	 0.0010343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 935	 0.0012844	 0.00718026	 0.00217766	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 1329	 0.00468766	 0.0280303	 0.0138894	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1229	 2808	 0.00341687	 0.0169198	 0.00754091	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1232	 0.000208103	 0.00106895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1231	 1233	 0.000211063	 0.00115508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1405	 0.00121903	 0.00841492	 0.00550517	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1233	 1468	 0.00190427	 0.0103618	 0.0019681	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1237	 0.000203513	 0.00109919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1238	 0.000299535	 0.00117275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1236	 1239	 0.000237408	 0.0011427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1219	 0.000678576	 0.0034628	 0.00172419	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1238	 1281	 0.00137184	 0.00739381	 0.00470591	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 990	 0.000681948	 0.0028349	 0.00105068	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 1189	 0.00239197	 0.011514	 0.00637377	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1241	 1242	 0.000285417	 0.00113923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1243	 1287	 0.00216228	 0.0119803	 0.004401	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1247	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1248	 0.000257853	 0.00116445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1249	 0.000221782	 0.001133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1245	 1250	 0.000249758	 0.00102195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1246	 1124	 0.00112692	 0.00457647	 0.0044427	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 837	 0.000309649	 0.00319694	 0.041949	 1001.2	 1001.2	 1001.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 1303	 0.000712431	 0.0095656	 0.161419	 1316.1	 1316.1	 1316.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1251	 1252	 0.000239927	 0.00107023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1252	 1385	 0.00285111	 0.0137146	 0.010565	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1254	 0.000211873	 0.00111384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1253	 1255	 0.000265251	 0.00115969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1255	 951	 0.000620673	 0.00389982	 0.00249304	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1258	 0.000223025	 0.00113624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1259	 0.000248793	 0.00106743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1260	 0.000228727	 0.00107734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 1261	 0.00023018	 0.00103689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1265	 0.000261083	 0.00299103	 0.0564267	 1215.8	 1215.8	 1215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1258	 1379	 0.000419022	 0.00556917	 0.0718946	 1030.9	 1030.9	 1030.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1264	 0.000275893	 0.00115519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1265	 0.000231286	 0.00119202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1262	 1266	 0.000203191	 0.00101182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1384	 0.00153529	 0.00691835	 0.0050648	 279.4	 279.4	 279.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1197	 0.000249858	 0.00354494	 0.0580748	 1103.8	 1103.8	 1103.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1297	 0.000826565	 0.0103213	 0.218447	 1162.6	 1162.6	 1162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1303	 0.00149896	 0.0156728	 0.367645	 1257.5	 1257.5	 1257.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1483	 0.00041415	 0.00480861	 0.230266	 1289.2	 1289.2	 1289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1265	 1495	 0.00063141	 0.00809087	 0.226819	 1218.2	 1218.2	 1218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1269	 0.000246267	 0.00118496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1270	 0.000219017	 0.00118206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1267	 1271	 0.00021857	 0.00117032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1389	 0.0108859	 0.0516403	 0.0305343	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1268	 1438	 0.00132678	 0.00654023	 0.00184946	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1270	 1527	 0.000625092	 0.00796161	 0.122378	 1047.8	 1047.8	 1047.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 1274	 0.000854944	 0.00605465	 0.0045128	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 2368	 0.00336787	 0.0180195	 0.02843	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1274	 0.000262448	 0.00114993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 1440	 0.0032537	 0.0172476	 0.00973004	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1275	 1438	 0.00169754	 0.0135719	 0.0067453	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1276	 1280	 0.00173685	 0.0124282	 0.00966693	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1276	 2794	 0.00330606	 0.0217769	 0.0209689	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1279	 0.000226138	 0.00112013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1278	 1280	 0.000242399	 0.00117513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1280	 1277	 0.00384606	 0.0130968	 0.00416751	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 997	 0.00157154	 0.0112306	 0.00304965	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1281	 1284	 0.00294366	 0.0130873	 0.00274163	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1282	 1323	 0.000855331	 0.00520753	 0.00468115	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1282	 0.000706404	 0.0043429	 0.00101631	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1285	 0.000205793	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 1286	 0.000235002	 0.00116118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 1123	 0.000599577	 0.00327148	 0.00493004	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1288	 1295	 0.0070239	 0.0270359	 0.0101739	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1289	 1244	 0.00226713	 0.0171176	 0.0033942	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1291	 0.000261091	 0.00105824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1292	 0.000294923	 0.00116822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 1293	 0.00028791	 0.00113891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1292	 1430	 0.00123254	 0.00796687	 0.00390309	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1296	 0.000217141	 0.00101057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1297	 0.00022544	 0.00111992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1294	 1298	 0.000254642	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1122	 0.00104477	 0.00416326	 0.00218701	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 1241	 0.000510377	 0.00316324	 0.00105905	 261.8	 261.8	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 1303	 0.000522702	 0.00592843	 0.120071	 1374.7	 1374.7	 1374.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1314	 0.00970925	 0.0551731	 0.0281097	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1302	 0.000265658	 0.00115194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1303	 0.000283264	 0.00101715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1304	 0.00027372	 0.00117246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1300	 1305	 0.000281005	 0.00106093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1315	 0.017409	 0.0686437	 0.0323317	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1430	 0.00108514	 0.00431203	 0.00153707	 275.3	 275.3	 275.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 1100	 0.000635643	 0.00701137	 0.107263	 1365.6	 1365.6	 1365.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1149	 0.00349607	 0.0208366	 0.00923901	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1306	 1292	 0.00181015	 0.00933259	 0.00398588	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1309	 0.000246282	 0.0011525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1310	 0.000291664	 0.00100536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1307	 1311	 0.000227995	 0.001135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1308	 1314	 0.00179149	 0.00944788	 0.00318406	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 3051	 0.00113312	 0.014479	 0.217894	 1305.1	 1305.1	 1305.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1313	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1312	 1314	 0.000202333	 0.00106573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1317	 0.000262681	 0.00108864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 1437	 0.00534984	 0.0340957	 0.00979942	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1319	 0.000226813	 0.00108683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1320	 0.000233539	 0.00112124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1318	 1321	 0.000261892	 0.00112626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1320	 2368	 0.00220282	 0.0119301	 0.00579938	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1324	 0.000293497	 0.00100674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1325	 0.000290352	 0.00110332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1326	 0.000211592	 0.00110373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1322	 1327	 0.000222131	 0.00102177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1323	 1328	 0.000830477	 0.00535783	 0.00465302	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1068	 0.000572927	 0.0077757	 0.222109	 1196.8	 1196.8	 1196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1325	 1465	 0.000312759	 0.00382241	 0.0588779	 1054.3	 1054.3	 1054.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1413	 0.000670796	 0.00437412	 0.00715309	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1329	 1447	 0.00175524	 0.012112	 0.00495541	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1331	 0.000218784	 0.00101498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1332	 0.000261292	 0.0010153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1330	 1333	 0.000289192	 0.00111903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1332	 1145	 0.000657718	 0.00342446	 0.00231962	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1334	 1335	 0.000211881	 0.0011287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1336	 1352	 0.00362744	 0.0144571	 0.0180558	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1338	 0.000254337	 0.00118817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1339	 0.00022475	 0.00100472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 1340	 0.000285673	 0.00111533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 1215	 0.0016694	 0.00902614	 0.00371837	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1342	 0.000263994	 0.00119477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1341	 1343	 0.000238896	 0.00110636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1343	 1336	 0.000672792	 0.0042738	 0.00661005	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1345	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1346	 0.000225787	 0.00101773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000276686	 0.00112909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 1133	 0.00117405	 0.00670086	 0.0109102	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1346	 1343	 0.000780035	 0.00490166	 0.00165168	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 1349	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 1350	 0.00027244	 0.0011702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 1351	 0.000242664	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1351	 1339	 0.00167373	 0.00881787	 0.0223651	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1352	 1353	 0.000299683	 0.00103623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 1389	 0.00188537	 0.0111367	 0.0122046	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 1357	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 1358	 0.000287928	 0.0010822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 1359	 0.00026094	 0.00113306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1355	 1360	 0.000246569	 0.00110791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1356	 1222	 0.00119977	 0.00823168	 0.00629677	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1358	 1465	 0.000474843	 0.00556414	 0.150907	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1362	 0.000271768	 0.0011374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1361	 1363	 0.000241586	 0.00107857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1315	 0.00221169	 0.0137993	 0.0156078	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 1367	 0.00370661	 0.019375	 0.0145404	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.0019558	 0.00942807	 0.00644423	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1365	 1367	 0.00104416	 0.00537838	 0.00600945	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1368	 0.000261159	 0.00104082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1369	 0.000220579	 0.00104093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1366	 1370	 0.000251303	 0.00113519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 577	 0.00117134	 0.0126478	 0.199491	 1170.4	 1170.4	 1170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 1375	 0.00461104	 0.0273517	 0.0155073	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1372	 858	 0.00455684	 0.0245713	 0.0188512	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1374	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1373	 1375	 0.000200912	 0.00102893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1375	 858	 0.00344367	 0.0132769	 0.0162872	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1378	 0.000235214	 0.00110425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1379	 0.000274571	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1380	 0.000235931	 0.00100337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1376	 1381	 0.00021142	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1386	 0.00167996	 0.00936707	 0.0085747	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 1450	 0.00324439	 0.018726	 0.0122814	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1465	 0.000476833	 0.0059051	 0.148447	 1214.3	 1214.3	 1214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1379	 1558	 0.000614345	 0.00653219	 0.158688	 1161.9	 1161.9	 1161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1383	 0.000282446	 0.0011044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1384	 0.000236365	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 1209	 0.00110427	 0.0060329	 0.00360283	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1230	 0.000389609	 0.00212632	 0.00811904	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1257	 0.00192361	 0.013757	 0.00425763	 275.2	 275.2	 275.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1388	 0.000205072	 0.00110348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 1468	 0.00297237	 0.0219878	 0.00799507	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1223	 0.00170309	 0.00899995	 0.00242134	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1502	 0.00486027	 0.0284097	 0.0101438	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1390	 1486	 0.00164645	 0.0101263	 0.00737849	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1392	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1393	 0.000245014	 0.0011755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1391	 1394	 0.000252628	 0.00112255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1393	 1223	 0.000712928	 0.00379868	 0.0016664	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1397	 0.000267354	 0.00104545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1398	 0.000233194	 0.00106343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1399	 0.000289609	 0.00117042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1058	 0.00143628	 0.00913902	 0.00551204	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1186	 0.00140285	 0.00919223	 0.00640266	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1396	 1438	 0.004897	 0.0396403	 0.0172665	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1398	 1483	 0.000553405	 0.00640429	 0.190511	 1199.5	 1199.5	 1199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1400	 1401	 0.00025987	 0.00114474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1400	 0.00038983	 0.00269329	 0.0018825	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1481	 0.00179187	 0.00860461	 0.00951592	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1404	 0.00024581	 0.00102927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1405	 0.000260175	 0.00112791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 1406	 0.000238375	 0.00113776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1408	 0.000209619	 0.00109511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1407	 1409	 0.000218055	 0.00112036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 1356	 0.000646595	 0.00410196	 0.00156119	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 1411	 0.000231692	 0.00112163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1412	 1413	 0.000233966	 0.00110598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1413	 1417	 0.00206499	 0.0111936	 0.00222766	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1415	 0.000219754	 0.00118727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000244569	 0.00112037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1411	 0.00239324	 0.0169552	 0.00627679	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1458	 0.00765868	 0.0362268	 0.0187914	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1416	 1561	 0.00351435	 0.0244955	 0.0127744	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1417	 1453	 0.00453898	 0.0215627	 0.0104085	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 1419	 0.000221429	 0.00119126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1418	 1420	 0.000257692	 0.00111116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1422	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1421	 1423	 0.000212765	 0.00114017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 981	 0.000741484	 0.0039982	 0.00252177	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1423	 1255	 0.000675698	 0.00457276	 0.0046252	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1455	 0.000789305	 0.00451624	 0.00354585	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1458	 0.00146125	 0.00644708	 0.00902889	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1424	 1469	 0.00108389	 0.00596975	 0.00167022	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1241	 0.00255268	 0.0128055	 0.00600258	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1425	 1299	 0.000919808	 0.00683065	 0.00328742	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1427	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1428	 0.000254988	 0.00112925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1426	 1429	 0.000289057	 0.00115666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1299	 0.00404379	 0.0183463	 0.0055376	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 1493	 0.00745015	 0.0404724	 0.0108972	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1433	 0.000222309	 0.00113664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1432	 1434	 0.000247928	 0.00116738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1277	 0.00337293	 0.0215483	 0.061068	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1434	 1546	 0.00746337	 0.0460153	 0.0154228	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1436	 0.000296715	 0.00117463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1435	 1437	 0.000208408	 0.00113859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 1441	 0.00114648	 0.00581727	 0.00905946	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1439	 1440	 0.000298183	 0.00111789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1275	 0.0020604	 0.0138117	 0.0177758	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1316	 0.0020808	 0.00898133	 0.00425385	 187.7	 187.7	 187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 1573	 0.00879108	 0.0561834	 0.0389274	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1440	 2368	 0.00301673	 0.0168755	 0.0178649	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1441	 1592	 0.0138043	 0.0915108	 0.0379243	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1444	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1445	 0.000268482	 0.00113797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1443	 1446	 0.000298893	 0.00108209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1445	 1442	 0.00670371	 0.0311168	 0.0115699	 271.2	 271.2	 271.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 1386	 0.00190418	 0.00864375	 0.00236906	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1449	 0.0002442	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1448	 1450	 0.000256443	 0.00110291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1450	 1472	 0.00241911	 0.0118147	 0.00610611	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1452	 0.000206116	 0.00117387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1453	 0.000281958	 0.00118166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1451	 1454	 0.000281525	 0.00101743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1457	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 1458	 0.000236052	 0.00117919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 1385	 0.00165261	 0.00737196	 0.0046979	 251.2	 251.2	 251.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1460	 0.000232192	 0.00105355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 1461	 0.000273422	 0.00112372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1283	 0.00154424	 0.00745947	 0.00252366	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1461	 1455	 0.00180465	 0.00963889	 0.00538751	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1464	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1465	 0.000283126	 0.00105369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1466	 0.000272711	 0.00106262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1462	 1467	 0.000299773	 0.00103113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1419	 0.00125885	 0.00708295	 0.00261847	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 1424	 0.0010057	 0.00546699	 0.00274191	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1468	 1474	 0.00376127	 0.0201857	 0.011475	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1469	 1470	 0.000239261	 0.00119499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1458	 0.00129388	 0.00837447	 0.00323756	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1469	 0.00122193	 0.00499943	 0.00253134	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1471	 1552	 0.00287072	 0.0209542	 0.0174591	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1472	 1453	 0.00136492	 0.00857218	 0.0028865	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1472	 0.00170409	 0.00977953	 0.00582548	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1473	 1562	 0.0074995	 0.0463623	 0.0215398	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1461	 0.00211888	 0.01042	 0.00371801	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1476	 0.000268982	 0.00106205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1485	 0.00604673	 0.0294826	 0.014896	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1475	 1595	 0.00332296	 0.0159556	 0.0537486	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1478	 0.00025351	 0.00102806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1477	 1479	 0.000269812	 0.00101299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1393	 0.00216864	 0.0129297	 0.00932618	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1479	 1486	 0.00265542	 0.0148527	 0.00336489	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1482	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1483	 0.00021684	 0.00115123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1480	 1484	 0.000210427	 0.00103386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1283	 0.00138652	 0.0074886	 0.00204607	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1481	 1474	 0.000483269	 0.00285059	 0.00181809	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1483	 1358	 0.000567085	 0.00604103	 0.130982	 1175.9	 1175.9	 1175.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1351	 0.00154959	 0.00801929	 0.00304933	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1486	 1501	 0.00233431	 0.0143155	 0.0197173	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1431	 0.00289221	 0.0156	 0.01791	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1488	 1542	 0.0020291	 0.0114127	 0.0865275	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1490	 0.00157649	 0.0112452	 0.00503609	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1489	 1493	 0.00247809	 0.0132755	 0.00456996	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1490	 1491	 0.000279564	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1494	 0.00022399	 0.00117544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1495	 0.000242035	 0.00110178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1492	 1496	 0.000265239	 0.00106304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1485	 0.000949428	 0.00646498	 0.00313708	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 1487	 0.00135764	 0.00929443	 0.00346387	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1497	 0.0024519	 0.0161376	 0.0107988	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 1499	 0.000284092	 0.00102252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1498	 2745	 0.00502664	 0.0314962	 0.0191925	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1500	 1501	 0.000240217	 0.00114466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1502	 1530	 0.00395956	 0.0215228	 0.0369571	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 1590	 0.00405316	 0.0217061	 0.0622241	 294.7	 294.7	 294.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1503	 4368	 0.00246056	 0.0134153	 0.00831306	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1505	 0.000267408	 0.00115715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1505	 2780	 0.0118839	 0.0712381	 0.0533982	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1507	 0.000205448	 0.00113283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1508	 0.000226232	 0.00116173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1506	 1509	 0.000244992	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1431	 0.00482812	 0.0260023	 0.0226954	 262.9	 262.9	 262.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1508	 1537	 0.025162	 0.129913	 0.0257376	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1508	 0.00441016	 0.0253188	 0.01887	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1510	 1583	 0.0145535	 0.0847147	 0.0602972	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1513	 0.000271505	 0.00116565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1514	 0.000204947	 0.00107571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1511	 1515	 0.000200126	 0.00108506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1512	 1508	 0.00328772	 0.0216299	 0.016317	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1303	 0.00076902	 0.00831031	 0.137202	 1235.4	 1235.4	 1235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1310	 0.000473386	 0.00663991	 0.107231	 1204.5	 1204.5	 1204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 1368	 0.000775001	 0.00971905	 0.195267	 1303.8	 1303.8	 1303.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1518	 0.000203627	 0.00100305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1519	 0.000262681	 0.0011085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1516	 1520	 0.000213409	 0.00115084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 1510	 0.00161418	 0.00921218	 0.00218954	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1517	 3048	 0.0157182	 0.08816	 0.0369431	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1495	 0.000955379	 0.010479	 0.240082	 1279.2	 1279.2	 1279.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1518	 1514	 0.00043913	 0.00524669	 0.138434	 1234.1	 1234.1	 1234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1521	 1522	 0.000209339	 0.00117462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 1371	 0.0123382	 0.0509239	 0.0174392	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1522	 0.00472555	 0.0251985	 0.0174692	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1523	 1583	 0.00775911	 0.0431185	 0.0191483	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1526	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1527	 0.000219051	 0.00103168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1524	 1528	 0.000230289	 0.00101579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1525	 1390	 0.00131641	 0.00837864	 0.00308275	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1527	 1398	 0.000663823	 0.00757502	 0.0995485	 1103.4	 1103.4	 1103.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1530	 0.000251665	 0.00109048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1529	 1531	 0.000286122	 0.0011211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 1525	 0.00143631	 0.00478759	 0.00165032	 163.4	 163.4	 163.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1441	 0.00514144	 0.0224107	 0.00778071	 165.9	 165.9	 165.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 1533	 0.00215921	 0.01411	 0.00748752	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1532	 2794	 0.0226207	 0.116954	 0.0515593	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1534	 0.000294255	 0.00114199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 1554	 0.00311187	 0.0165601	 0.00852344	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1535	 1552	 0.0023046	 0.016976	 0.00676692	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1535	 0.0050862	 0.023378	 0.00946983	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1536	 1549	 0.00289304	 0.0147036	 0.00531647	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1537	 1538	 0.00514104	 0.032857	 0.0110471	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1411	 0.00383614	 0.023336	 0.00638461	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 1490	 0.00396153	 0.0246885	 0.00627881	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1540	 0.000266589	 0.00118325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1539	 1541	 0.000216494	 0.00107008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 2406	 0.00553728	 0.0333091	 0.0187505	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1541	 2758	 0.0038408	 0.0226942	 0.00537873	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1542	 1537	 0.00151386	 0.00853183	 0.0055915	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 1546	 0.00507799	 0.0292974	 0.0276535	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1543	 2510	 0.00722377	 0.0456591	 0.0124738	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1545	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1546	 0.00020702	 0.00110117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1544	 1547	 0.000226262	 0.00101943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 1626	 0.0129694	 0.0647776	 0.134226	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1548	 1549	 0.00020613	 0.00107619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 1473	 0.0017876	 0.0105446	 0.0131055	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1549	 2406	 0.00342424	 0.0185806	 0.0245506	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1551	 0.000212199	 0.00116174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1552	 0.00026724	 0.00113475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1550	 1553	 0.000292716	 0.00103907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1501	 0.00428515	 0.0261715	 0.0225675	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1554	 1594	 0.00746323	 0.0378656	 0.0194897	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1557	 0.000292758	 0.00114713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1558	 0.000248814	 0.00110777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1559	 0.000249001	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1555	 1560	 0.000289508	 0.00115243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1558	 2759	 0.000734844	 0.00863185	 0.0780705	 1209.6	 1209.6	 1209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1561	 1569	 0.00860759	 0.0464563	 0.0183437	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1562	 0.00112647	 0.00697051	 0.00202583	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1563	 1566	 0.00235739	 0.0141387	 0.00858522	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1565	 0.000205141	 0.00107102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1564	 1566	 0.000243017	 0.00104498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1568	 0.000210606	 0.00107581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1567	 1597	 0.00451637	 0.0326076	 0.00815033	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1567	 0.00305258	 0.0182405	 0.00331238	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1569	 1570	 0.000257941	 0.00116455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1571	 1572	 0.000264682	 0.00111893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 1561	 0.00273488	 0.0206119	 0.013813	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 1569	 0.00257616	 0.0169795	 0.00848479	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 1574	 0.000206255	 0.00109626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 2583	 0.0309643	 0.130574	 0.0506961	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 1576	 0.00333281	 0.0218948	 0.0127291	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1575	 1624	 0.0145855	 0.0783533	 0.0228866	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 1517	 0.00950423	 0.0542259	 0.0152252	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1579	 0.000204592	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1580	 0.00028794	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1581	 0.00027644	 0.00100802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1577	 1582	 0.000284637	 0.00100776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1580	 1518	 0.00067466	 0.00753886	 0.21482	 1098.6	 1098.6	 1098.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1584	 0.000294147	 0.00105031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1583	 1585	 0.0046365	 0.0196388	 0.0102726	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1586	 0.000290661	 0.00111347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 1589	 0.00142767	 0.0101899	 0.0151059	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1588	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1587	 1589	 0.000227838	 0.00117599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 1624	 0.0132437	 0.105033	 0.0490856	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1590	 1591	 0.00028754	 0.00115663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 1613	 0.00370457	 0.0242434	 0.0459389	 265.9	 265.9	 265.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1592	 2838	 0.00586878	 0.0301957	 0.0132008	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1593	 1594	 0.000246208	 0.00109147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1592	 0.00255972	 0.0134521	 0.00730952	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1594	 1595	 0.00639118	 0.0330982	 0.0237275	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1595	 1502	 0.00506952	 0.028931	 0.016002	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1597	 0.000282594	 0.00107078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1596	 1598	 0.000251167	 0.00111199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1597	 1578	 0.00475252	 0.0255483	 0.00822582	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1597	 0.00622362	 0.0348669	 0.0219076	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 1653	 0.0212254	 0.111848	 0.0589996	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1599	 2970	 0.0110745	 0.0657983	 0.0184896	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1601	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1600	 1602	 0.000202315	 0.00100114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1445	 0.0143254	 0.0754738	 0.031577	 274.5	 274.5	 274.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1601	 1590	 0.0123481	 0.0716407	 0.0292531	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 1604	 0.000276066	 0.00119484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1605	 0.00864198	 0.0482276	 0.0178233	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1604	 1641	 0.0119961	 0.0700219	 0.0362073	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1605	 2490	 0.00591401	 0.0373679	 0.0226554	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1590	 0.00740867	 0.035472	 0.0206195	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1606	 1601	 0.011213	 0.0616787	 0.0126514	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1609	 0.00020493	 0.00113037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1610	 0.000251673	 0.00107419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1611	 0.00024384	 0.00101059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1607	 1612	 0.0002948	 0.00116871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1608	 1606	 0.00341645	 0.0219038	 0.0106591	 299.5	 299.5	 299.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 4405	 0.00146266	 0.0149114	 0.218151	 1245.9	 1245.9	 1245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 4984	 0.00143141	 0.0166647	 0.252173	 1280.7	 1280.7	 1280.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1613	 1631	 0.0076865	 0.0333551	 0.0206414	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1585	 0.00945193	 0.0652282	 0.0203803	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 1620	 0.022707	 0.149046	 0.0319494	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 2505	 0.0129212	 0.0690426	 0.0394499	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1614	 3091	 0.0113114	 0.0806935	 0.0221828	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1616	 0.000265428	 0.00114085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1617	 0.000273134	 0.00107577	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1615	 1618	 0.000266674	 0.00119582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1601	 0.010253	 0.0667497	 0.0254103	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 1608	 0.00953775	 0.0432872	 0.0192809	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1617	 4902	 0.0157009	 0.117155	 0.0653061	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1620	 1621	 0.000292721	 0.00112952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1623	 0.000215865	 0.00100546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1622	 1624	 0.000278376	 0.00116633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1625	 0.00431863	 0.0177571	 0.00606351	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1626	 1634	 0.00724209	 0.0423125	 0.016653	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1628	 0.000262608	 0.00112628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1629	 0.000299191	 0.00102413	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1627	 1630	 0.000230221	 0.0011781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 1608	 0.00696064	 0.0379023	 0.0310991	 292.9	 292.9	 292.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1629	 4512	 0.0162749	 0.0837566	 0.0731914	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 1619	 0.00790397	 0.0505542	 0.0254145	 267.2	 267.2	 267.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1629	 0.00378194	 0.0210294	 0.0242025	 263.7	 263.7	 263.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 1657	 0.0204864	 0.0939316	 0.0379867	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 2603	 0.00651168	 0.0497491	 0.0136649	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1632	 5156	 0.00831061	 0.0520647	 0.0359259	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1634	 0.000239531	 0.00102909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1635	 0.000210101	 0.00112347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1633	 1636	 0.000265708	 0.00115985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 1625	 0.00883445	 0.0409719	 0.0163193	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1634	 2871	 0.000903326	 0.00470511	 0.00173839	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1638	 0.000210573	 0.0010839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1639	 0.000287199	 0.00108736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 1640	 0.000274318	 0.00109022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1639	 1641	 0.00555002	 0.032637	 0.00764227	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1641	 1634	 0.00527063	 0.0261392	 0.00745603	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 1717	 0.0163294	 0.083914	 0.0273907	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1642	 2431	 0.019512	 0.133699	 0.0472175	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1642	 0.00509239	 0.0311002	 0.0100517	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1643	 1644	 0.00378303	 0.0209495	 0.00649351	 274.2	 274.2	 274.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1619	 0.0115683	 0.067319	 0.0217466	 272.7	 272.7	 272.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1644	 1645	 0.000220679	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1646	 1689	 0.0124667	 0.0593789	 0.0266896	 254.8	 254.8	 254.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1649	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1650	 0.00022596	 0.00102327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1651	 0.000289918	 0.00102285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1647	 1652	 0.000265658	 0.00110891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1648	 1646	 0.0017786	 0.00893927	 0.0031204	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 1580	 0.00170598	 0.021619	 0.43748	 1422.4	 1422.4	 1422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1650	 2447	 0.00118747	 0.0147516	 0.383485	 1443.2	 1443.2	 1443.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1653	 1648	 0.00244361	 0.0133074	 0.00785355	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1655	 0.000230636	 0.00102385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 1656	 0.000229971	 0.00109334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1641	 0.00843873	 0.0532101	 0.0303017	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 1670	 0.00693963	 0.0382712	 0.0246456	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1657	 1658	 0.000239882	 0.00102736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1660	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1661	 0.000299121	 0.00117521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1659	 1662	 0.000297805	 0.0011446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 1617	 0.00716247	 0.0448782	 0.060659	 288.2	 288.2	 288.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1660	 3016	 0.00163412	 0.011376	 0.0104699	 280.8	 280.8	 280.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1664	 0.000274645	 0.00105251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 1665	 0.000225766	 0.00113322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1657	 0.00517354	 0.0250859	 0.00346017	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1664	 1660	 0.0038489	 0.0243783	 0.00630355	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1667	 0.00364141	 0.0195775	 0.0151335	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1666	 1709	 0.0125119	 0.0480122	 0.060854	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1639	 0.00754035	 0.052367	 0.0159706	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1668	 1667	 0.00686051	 0.0394778	 0.0114556	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 1681	 0.00569307	 0.0335583	 0.021209	 269.4	 269.4	 269.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1669	 3042	 0.00858735	 0.0368968	 0.0100457	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1670	 1675	 0.00296781	 0.0180299	 0.00711688	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1671	 1697	 0.00602665	 0.0431206	 0.0102318	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1673	 0.000218293	 0.00105001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 1704	 0.0030992	 0.0173354	 0.0146105	 268.5	 268.5	 268.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1672	 2871	 0.0104487	 0.063627	 0.0244958	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1676	 0.000216563	 0.00118152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1677	 0.000294368	 0.00115122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1678	 0.000223854	 0.00109163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1674	 1679	 0.000279516	 0.00100071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1675	 1671	 0.00111949	 0.0075354	 0.00397304	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1677	 2874	 0.000641504	 0.00725948	 0.26126	 1321.8	 1321.8	 1321.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1681	 0.000209625	 0.0011675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1682	 0.00026547	 0.0010644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1680	 1683	 0.00028469	 0.00116069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1656	 0.00596239	 0.0356069	 0.0268508	 268.1	 268.1	 268.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1684	 0.00921151	 0.0411626	 0.00934121	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1686	 0.00253112	 0.0149501	 0.0140727	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1681	 1721	 0.00468489	 0.0192811	 0.0351321	 283.1	 283.1	 283.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1656	 0.0039628	 0.0297518	 0.00742052	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 1686	 0.00485163	 0.0286423	 0.0128638	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1684	 0.00269949	 0.0142838	 0.0118973	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1704	 0.00131874	 0.0090272	 0.029958	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 1728	 0.00797319	 0.0326319	 0.0310461	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1643	 0.00475431	 0.0226722	 0.0371674	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1688	 0.000262087	 0.00115478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1711	 0.00442148	 0.026666	 0.0305624	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1687	 1750	 0.0136095	 0.0812196	 0.0134273	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1689	 1690	 0.0002301	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1693	 0.000247124	 0.00106829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1694	 0.000241555	 0.0011252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1695	 0.000207979	 0.00112129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 1696	 0.00027444	 0.00103976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1692	 1697	 0.00302859	 0.0154127	 0.00541978	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1694	 1768	 0.00109479	 0.0131135	 0.212033	 1097.1	 1097.1	 1097.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1698	 0.000206327	 0.00116706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1697	 1706	 0.00253632	 0.0146756	 0.00377075	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1701	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1702	 0.000284224	 0.00107889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 1703	 0.000273835	 0.00101934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1685	 0.0015704	 0.0105139	 0.015578	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1700	 1704	 0.00151355	 0.00862442	 0.004638	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1677	 0.000533494	 0.00640497	 0.0820216	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1702	 1694	 0.00042097	 0.00579492	 0.12898	 1037.6	 1037.6	 1037.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1704	 1671	 0.00392087	 0.022705	 0.00629534	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1705	 1706	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 1707	 0.00402415	 0.0196569	 0.00993025	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1708	 0.000238815	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1707	 1710	 0.00405983	 0.023351	 0.00690977	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 1706	 0.00199226	 0.0117265	 0.00256619	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 1799	 0.00573716	 0.0361713	 0.0223484	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1712	 0.000284756	 0.00107874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1711	 1715	 0.00795617	 0.04698	 0.0241098	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1714	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1715	 0.000256621	 0.0010219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1713	 1716	 0.000285279	 0.00104889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1687	 0.0096505	 0.0492198	 0.0223068	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1745	 0.0270172	 0.155697	 0.083176	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1746	 0.00613148	 0.0356731	 0.017548	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1755	 0.00615165	 0.0349552	 0.0143325	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1715	 1788	 0.00642442	 0.0329855	 0.0232742	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1718	 1669	 0.00360189	 0.0115472	 0.0851444	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1722	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1723	 0.000241911	 0.00107886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1720	 1724	 0.000258338	 0.00114323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1718	 0.00501026	 0.0278018	 0.0207842	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 1719	 0.00128063	 0.00756737	 0.00558774	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 2621	 0.00581748	 0.0367183	 0.0183675	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 1736	 0.000538761	 0.00616684	 0.22199	 1343.4	 1343.4	 1343.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1719	 0.00349615	 0.0238576	 0.0284526	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1721	 0.00934766	 0.0501342	 0.0143638	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1725	 1726	 0.000269765	 0.00108447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1728	 0.00023099	 0.00119137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1727	 1729	 0.000296433	 0.00100209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 1725	 0.00127044	 0.00630202	 0.0185378	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1731	 0.000266217	 0.00115111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1730	 1732	 0.000293551	 0.00105017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1725	 0.00296088	 0.0206587	 0.00813828	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1731	 1728	 0.00216108	 0.0102578	 0.00648227	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1735	 0.000212807	 0.00110603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1736	 0.000240434	 0.00110877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1737	 0.000278462	 0.00113526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1733	 1738	 0.000204145	 0.00100451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1728	 0.00470343	 0.0211789	 0.00556358	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1734	 1731	 0.00054973	 0.00362524	 0.00262145	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1702	 0.000407745	 0.0054618	 0.116609	 1336.7	 1336.7	 1336.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1736	 1835	 0.00189384	 0.0227565	 0.387038	 1104.8	 1104.8	 1104.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1689	 0.00893402	 0.049474	 0.0134691	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 1817	 0.0112784	 0.0620059	 0.0193378	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1739	 2627	 0.0130904	 0.0670723	 0.041513	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1742	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1743	 0.000244655	 0.00113402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1740	 1744	 0.000248733	 0.00118902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1745	 0.0058337	 0.0241883	 0.0151618	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1741	 1903	 0.0246612	 0.143903	 0.0570172	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 2477	 0.00132443	 0.0146432	 0.199202	 1133.6	 1133.6	 1133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 2630	 0.000808608	 0.00954677	 0.323614	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 1755	 0.00146795	 0.00878528	 0.00733287	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1715	 0.00471775	 0.0250131	 0.00869178	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1747	 1748	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1751	 0.000203295	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1752	 0.000299317	 0.00104405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1749	 1753	 0.000238783	 0.00119598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 1757	 0.000593874	 0.00646003	 0.083231	 1155.2	 1155.2	 1155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 2850	 0.0011164	 0.0124354	 0.236238	 1113.1	 1113.1	 1113.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1756	 0.000237468	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1757	 0.000261052	 0.00108385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1754	 1758	 0.000273133	 0.00100892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1747	 0.00387778	 0.0241821	 0.00732687	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 1789	 0.00217324	 0.0134627	 0.0096864	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 2447	 0.000700062	 0.00671202	 0.0946506	 1118.4	 1118.4	 1118.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1757	 2630	 0.00144466	 0.0164097	 0.321584	 1266.9	 1266.9	 1266.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1760	 0.000262205	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1761	 0.000268837	 0.00107691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1759	 1762	 0.000240012	 0.00111813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 2697	 0.00716085	 0.0302551	 0.00911461	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 2941	 0.00413379	 0.0203349	 0.00999596	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1763	 1772	 0.0174879	 0.0805724	 0.0209115	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1764	 1772	 0.0177735	 0.10217	 0.0502978	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1767	 0.00631744	 0.0351701	 0.00840199	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1765	 1775	 0.00696595	 0.0432854	 0.0128028	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1768	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1769	 0.000289719	 0.00113954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1770	 0.000287403	 0.00119264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1766	 1771	 0.000279664	 0.00106986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1767	 1811	 0.00493686	 0.0255016	 0.021565	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1768	 3027	 0.00094013	 0.0133268	 0.41903	 1106.4	 1106.4	 1106.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1772	 2470	 0.0198647	 0.113283	 0.0531172	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 1774	 0.000249735	 0.00113017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 1775	 0.000240084	 0.00103626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 1776	 0.000249097	 0.0010444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1775	 1710	 0.005282	 0.0315302	 0.00994597	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1777	 1778	 0.000282651	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1780	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1781	 0.000293066	 0.0010079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1779	 1782	 0.000244375	 0.00100412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1777	 0.00449257	 0.0258745	 0.00950113	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1780	 1802	 0.00388856	 0.0251087	 0.00605718	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1784	 0.00026933	 0.00105488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1787	 0.000794167	 0.00635497	 0.00133463	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 1818	 0.00638791	 0.0377186	 0.0218192	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1786	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1785	 1787	 0.000271618	 0.00115099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1787	 1788	 0.00401575	 0.0186873	 0.00730829	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1788	 2440	 0.00148875	 0.00981996	 0.00578679	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1783	 0.00286961	 0.016166	 0.00742422	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1789	 1816	 0.00430415	 0.0247149	 0.0306691	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1791	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1792	 0.000227614	 0.00110945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1790	 1793	 0.000255412	 0.00110186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 1816	 0.00579	 0.0315783	 0.0201432	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1792	 2539	 0.00430202	 0.0272154	 0.00350133	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1717	 0.0160051	 0.047181	 0.0158258	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1794	 1792	 0.00218307	 0.0151513	 0.0299148	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 1796	 0.00459623	 0.0273959	 0.00868394	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1777	 0.00374891	 0.020272	 0.0152338	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1796	 1797	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1798	 1799	 0.000291565	 0.00102669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1799	 0.00278896	 0.0215137	 0.00856954	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1800	 1802	 0.00327136	 0.0171143	 0.016092	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1801	 1802	 0.000258656	 0.00117262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1804	 0.000205185	 0.00118136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1805	 0.000289718	 0.00103638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1803	 1806	 0.000270748	 0.00103493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1809	 0.00269212	 0.0181714	 0.00813191	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 1810	 0.00245689	 0.0119016	 0.00664192	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1808	 0.000220438	 0.00117121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 1809	 0.000229878	 0.00111474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1809	 1810	 0.00419021	 0.0221359	 0.0140186	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1810	 1739	 0.00660835	 0.0341574	 0.0176762	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1811	 1796	 0.004232	 0.0222904	 0.00934297	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1813	 0.00229052	 0.0132051	 0.00766292	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 1814	 0.0025006	 0.0151106	 0.0248436	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1813	 1857	 0.0184365	 0.0690174	 0.0113339	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1795	 0.00892625	 0.0583082	 0.0265981	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 1815	 0.000204448	 0.00119635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1814	 3024	 0.00636328	 0.035444	 0.0250664	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1816	 2539	 0.00345688	 0.0155326	 0.0200249	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 1822	 0.00658143	 0.0372099	 0.0612027	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1818	 1819	 0.000218854	 0.00115089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 1809	 0.00642694	 0.035193	 0.0171504	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 1869	 0.0102192	 0.0535485	 0.0148922	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1821	 2621	 0.00963172	 0.0659673	 0.0271734	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1822	 1818	 0.00516398	 0.0368797	 0.0113215	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 1818	 0.00579031	 0.0414972	 0.017843	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1823	 2627	 0.0047688	 0.0294303	 0.0100286	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1824	 1825	 0.000263912	 0.00115564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 1831	 0.00200587	 0.0101271	 0.00701524	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1828	 0.00028305	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1829	 0.000245068	 0.00110191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1826	 1830	 0.000210788	 0.00106097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1825	 0.00168962	 0.0118237	 0.00482986	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1827	 1832	 0.00215576	 0.012616	 0.00493734	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1831	 1796	 0.00485829	 0.0300258	 0.0118087	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1835	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1836	 0.000221748	 0.00117784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1837	 0.000223211	 0.0010563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1833	 1838	 0.000291298	 0.00104494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 1841	 0.00440308	 0.0265007	 0.00685189	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1834	 3069	 0.00208045	 0.0140766	 0.00569659	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1840	 0.000262823	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1839	 1841	 0.000235985	 0.00113354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 2539	 0.0183619	 0.0996275	 0.026628	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 1843	 0.000298819	 0.00117434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 2431	 0.0167648	 0.0890887	 0.0252749	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1842	 3069	 0.00297039	 0.0121703	 0.0160062	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1764	 0.0145891	 0.0840811	 0.0616127	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1844	 1965	 0.016057	 0.0837477	 0.0409673	 164.4	 164.4	 164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1820	 0.00754247	 0.0359384	 0.0145031	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 1846	 0.00302997	 0.0209986	 0.0330303	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1845	 2681	 0.00618499	 0.0264532	 0.0483467	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1763	 0.00941759	 0.0498408	 0.116643	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1847	 0.000262024	 0.00105666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1892	 0.00977813	 0.0471614	 0.0118281	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1846	 1915	 0.0146468	 0.0742411	 0.0532805	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1850	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1851	 0.000219447	 0.00111841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1852	 0.0002171	 0.00112248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1848	 1853	 0.000269601	 0.00104503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1849	 1854	 0.00218229	 0.0145541	 0.0279097	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1854	 1855	 0.000243751	 0.00100549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1854	 0.00124614	 0.00720362	 0.00387102	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1856	 1873	 0.00778136	 0.043139	 0.0678494	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1858	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1857	 1864	 0.00443605	 0.0291879	 0.0106918	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1860	 0.000249012	 0.00108889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1861	 0.000274996	 0.0011444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1859	 1862	 0.000251319	 0.00102572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1860	 2693	 0.00642282	 0.0438159	 0.0134811	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1865	 0.000218095	 0.00100586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1866	 0.000265069	 0.00110027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1867	 0.00027843	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1863	 1868	 0.000233324	 0.00101373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1860	 0.0031902	 0.0117069	 0.0128431	 176.7	 176.7	 176.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1864	 1945	 0.00784822	 0.0410835	 0.0378296	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1829	 0.000733215	 0.00817388	 0.0837629	 1014.2	 1014.2	 1014.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 1936	 0.000738762	 0.00862697	 0.315454	 1215.4	 1215.4	 1215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1866	 2699	 0.00111049	 0.0142557	 0.425856	 1194.5	 1194.5	 1194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1849	 0.00304252	 0.0180387	 0.00504797	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1869	 0.0070699	 0.0339956	 0.00902279	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1870	 1871	 0.000281765	 0.0010298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 1870	 0.00529135	 0.034071	 0.0106914	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1874	 0.000228283	 0.00114672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1873	 1875	 0.00125972	 0.00746369	 0.00496959	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1875	 1917	 0.0118936	 0.0566357	 0.0278197	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1878	 0.000265537	 0.00115262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1879	 0.000250247	 0.0010735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1876	 1880	 0.000230836	 0.00103889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1877	 1873	 0.0023802	 0.00794707	 0.00604958	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 1829	 0.000640616	 0.0080117	 0.193979	 1111.3	 1111.3	 1111.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 3006	 0.000639068	 0.00857741	 0.194803	 1131.1	 1131.1	 1131.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1882	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1883	 0.000280466	 0.00115528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1881	 1884	 0.000250837	 0.00111491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1883	 1885	 0.00280093	 0.016832	 0.0054305	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1888	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1889	 0.000236253	 0.00113615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1890	 0.00024475	 0.00112104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 1891	 0.000220217	 0.00106765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1887	 1883	 0.00067996	 0.00433835	 0.00625248	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1889	 1835	 0.000981247	 0.0109322	 0.19219	 1071.9	 1071.9	 1071.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1893	 0.000263586	 0.00106368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 1956	 0.00449374	 0.0339418	 0.0472917	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1896	 0.000254167	 0.00116325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1897	 0.000263891	 0.00116849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1898	 0.000244871	 0.00104357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 1899	 0.00025302	 0.00104579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 1892	 0.00359195	 0.0187033	 0.0061874	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1901	 0.000297706	 0.00102685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1900	 1902	 0.000239933	 0.00101368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1902	 1903	 0.00505722	 0.0225647	 0.00768694	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 1934	 0.00208277	 0.00920463	 0.0171946	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1904	 2693	 0.00279387	 0.0160134	 0.0316704	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1904	 0.00127024	 0.00692097	 0.00454313	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1905	 1955	 0.00711235	 0.0352665	 0.0383549	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1907	 0.000202187	 0.00105557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 1908	 0.00024236	 0.00100883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 1905	 0.00367231	 0.0165968	 0.0121922	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 3061	 0.00581934	 0.0400448	 0.0198884	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1910	 0.000283207	 0.00100789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1911	 0.000207064	 0.00108397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 1912	 0.000218336	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 1885	 0.0158746	 0.0716706	 0.0137393	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 2021	 0.0132437	 0.0744548	 0.0279843	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 2981	 0.00495518	 0.0318099	 0.0219486	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 2566	 0.0103122	 0.0515122	 0.0118149	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 1980	 0.00362553	 0.0230753	 0.0513626	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 2659	 0.00429525	 0.0234748	 0.0135502	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1917	 1940	 0.00195198	 0.0119024	 0.00359755	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1919	 0.000293275	 0.00117231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1930	 0.0014269	 0.00969084	 0.00694103	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 1934	 0.000947713	 0.00579047	 0.00208413	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 1920	 0.00233932	 0.0119689	 0.00367565	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1913	 0.0121082	 0.0615999	 0.0119367	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 1921	 0.00393742	 0.0213302	 0.00834129	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1925	 0.000206029	 0.00104829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1926	 0.000249399	 0.00108656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 1927	 0.000248474	 0.00102325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 1920	 0.00129036	 0.00684209	 0.00270479	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 1889	 0.00109752	 0.0136393	 0.202826	 1025.5	 1025.5	 1025.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1929	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1930	 0.000224901	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 1931	 0.00021287	 0.00101436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 1949	 0.00167552	 0.00999461	 0.00301225	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1932	 1981	 0.00396973	 0.0325586	 0.0241261	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1935	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1936	 0.000237635	 0.00116367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1937	 0.000287331	 0.00111566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 1938	 0.000259837	 0.00116536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1934	 1940	 0.0012597	 0.00691928	 0.00142829	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 3011	 0.000632944	 0.00858083	 0.209644	 1051.3	 1051.3	 1051.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1936	 3064	 0.00057914	 0.00744539	 0.126337	 1260.2	 1260.2	 1260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1940	 0.000208027	 0.00110677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1941	 0.000206855	 0.00111709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1939	 1942	 0.000240913	 0.00111012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1944	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1945	 0.000256577	 0.00107964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1943	 1946	 0.000233146	 0.00102312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 1930	 0.00489526	 0.0317799	 0.0106374	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1945	 2000	 0.003659	 0.0245987	 0.00936114	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 1949	 0.00121266	 0.00440162	 0.00148659	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1947	 2011	 0.00901822	 0.0484503	 0.025338	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1949	 0.000216311	 0.00110808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1950	 0.000242728	 0.00119289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1948	 1951	 0.00022925	 0.00111348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1952	 1953	 0.00333224	 0.020238	 0.00539751	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1953	 1954	 0.000277395	 0.0010175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 1953	 0.00200187	 0.0106706	 0.0013216	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 1963	 0.00308962	 0.019393	 0.0168455	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1956	 2025	 0.00653877	 0.0402991	 0.0449205	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1959	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1960	 0.000287893	 0.00115993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1961	 0.000227002	 0.00106808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 1962	 0.000270174	 0.00104337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 1963	 0.00566895	 0.0311326	 0.00917049	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1958	 2058	 0.0401835	 0.163284	 0.0357322	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1897	 0.000934341	 0.0119771	 0.186345	 1052.8	 1052.8	 1052.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1960	 1975	 0.00112806	 0.0142183	 0.515127	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1963	 1964	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1967	 0.00550725	 0.0356262	 0.0149357	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1965	 1974	 0.0119259	 0.0568773	 0.0134156	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 1967	 0.000246301	 0.00109503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 1968	 0.000270466	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 1969	 0.000267863	 0.00112793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 1915	 0.00349569	 0.0274726	 0.0164906	 162.2	 162.2	 162.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 1965	 0.00671732	 0.0330097	 0.00694385	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 1971	 0.000289801	 0.00102993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1970	 2063	 0.00506609	 0.0329209	 0.132035	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 1974	 0.00925395	 0.0633633	 0.0143421	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 2071	 0.0181898	 0.0761688	 0.0363461	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1975	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1976	 0.000295878	 0.0010869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1973	 1977	 0.000201814	 0.0010839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 1844	 0.00516856	 0.0371033	 0.0739522	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1979	 0.000265911	 0.00116384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1978	 1980	 0.000228747	 0.00111712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1980	 2028	 0.00714046	 0.0324051	 0.0253129	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	1981	 1983	 0.00302787	 0.0165071	 0.0103576	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1983	 0.000220883	 0.00104543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1984	 0.000212973	 0.00118181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1982	 1985	 0.000249389	 0.00118279	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1983	 2753	 0.00586822	 0.0299258	 0.0140875	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 1989	 0.00607795	 0.031606	 0.00517364	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1986	 2016	 0.00264062	 0.0156772	 0.057895	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1988	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1989	 0.000278121	 0.00112426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1987	 1990	 0.000275743	 0.00114913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1989	 3078	 0.00744675	 0.032905	 0.00873025	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1986	 0.00477637	 0.0246181	 0.00407152	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 1992	 0.000235616	 0.00111389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1991	 2753	 0.00693333	 0.0354767	 0.018843	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1994	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1995	 0.000275364	 0.00118325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1993	 1996	 0.000211412	 0.00103985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1995	 1997	 0.0010623	 0.00821785	 0.0136917	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 2002	 0.0013462	 0.00760956	 0.00977224	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 1999	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1998	 2000	 0.000257571	 0.00103906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1953	 0.00319737	 0.0199689	 0.00923255	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 1995	 0.00167891	 0.00893526	 0.00233982	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2002	 2001	 0.00492252	 0.0181054	 0.00896293	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2004	 0.0002529	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2005	 0.000201325	 0.00100422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2003	 2006	 0.00028962	 0.00106891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 1914	 0.00808067	 0.0602899	 0.0185393	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2005	 2035	 0.00491941	 0.0281544	 0.0324178	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 2026	 0.00641685	 0.0331563	 0.0593206	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 3009	 0.00124619	 0.00643331	 0.00188884	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 5043	 0.00306423	 0.0172271	 0.0914511	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2008	 2911	 0.00548961	 0.034295	 0.0119509	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 2010	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 2011	 0.000240031	 0.00110188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2014	 0.00621871	 0.0369757	 0.0244491	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2011	 2043	 0.00583073	 0.0287636	 0.0111302	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2013	 0.000250673	 0.00109612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2012	 2014	 0.000271481	 0.0010899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2014	 2008	 0.00401099	 0.0248841	 0.00822032	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 2356	 0.00369589	 0.0173246	 0.00574672	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2015	 2929	 0.002321	 0.0170097	 0.0157372	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 2017	 0.000298894	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2016	 2018	 0.00357626	 0.0182878	 0.00958591	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2018	 2020	 0.00320103	 0.0181443	 0.010825	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2019	 2020	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 1922	 0.0126044	 0.0638876	 0.030604	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 2022	 0.00029015	 0.00108429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2021	 2053	 0.00953978	 0.0578613	 0.0202511	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2023	 2024	 0.000213512	 0.00118927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2024	 2068	 0.0073692	 0.0425547	 0.0396214	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2015	 0.00369147	 0.025486	 0.0322099	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2025	 2024	 0.00978891	 0.0527964	 0.0143473	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 2001	 0.0104524	 0.0584447	 0.0111512	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2027	 2034	 0.00507948	 0.0256304	 0.00486748	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2028	 2030	 0.000723862	 0.0035149	 0.00108293	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2031	 0.000201978	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2032	 0.000254662	 0.00119681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 2033	 0.000237848	 0.00117304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2030	 2027	 0.00239783	 0.014343	 0.0153211	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2031	 3064	 0.000845842	 0.0105607	 0.252534	 973.7	 973.7	 973.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2034	 2073	 0.0294028	 0.126814	 0.0311835	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2036	 0.000250903	 0.00107653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2035	 2039	 0.00808776	 0.0450108	 0.0269668	 275.9	 275.9	 275.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2038	 0.000256766	 0.00103087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2039	 0.000262717	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2037	 2040	 0.000251471	 0.00100734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2041	 2042	 0.000254851	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 2044	 0.000274396	 0.00119995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2043	 2045	 0.00313851	 0.018522	 0.0102724	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2045	 2453	 0.00278914	 0.0112097	 0.00728408	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2047	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2048	 0.000225608	 0.00119762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2046	 2049	 0.000206688	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 2753	 0.00304841	 0.0182645	 0.0262834	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2047	 3061	 0.0119653	 0.0701472	 0.0410389	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2028	 0.00705096	 0.0498157	 0.0357061	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 2051	 0.00586209	 0.0333513	 0.0202385	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2067	 0.00532083	 0.0279303	 0.0310748	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2051	 2753	 0.0100055	 0.0453054	 0.0401025	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2052	 0.00594793	 0.0443208	 0.0229815	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2054	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2053	 2055	 0.0131809	 0.0819634	 0.0366911	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2055	 2035	 0.00751018	 0.0491975	 0.0253321	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 2057	 0.000254192	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2056	 2058	 0.000250102	 0.00100287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2060	 0.000254497	 0.00110525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2061	 0.00026098	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2059	 2062	 0.000213272	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2061	 2058	 0.0045569	 0.0277721	 0.00656972	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 2061	 0.00405481	 0.0271592	 0.0179399	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2063	 2133	 0.0222893	 0.11745	 0.0830962	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 2041	 0.00560172	 0.0327491	 0.018401	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 4639	 0.0060239	 0.0373461	 0.0258507	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2066	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2065	 2067	 0.000288058	 0.00106225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2067	 2020	 0.0193374	 0.0930268	 0.0206383	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2068	 2075	 0.00675543	 0.050506	 0.0207425	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2070	 0.00029901	 0.00102202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2069	 2071	 0.000278088	 0.00111163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 2050	 0.0086559	 0.0348107	 0.0236145	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2075	 0.000282822	 0.00103894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2076	 0.000225169	 0.00116848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2074	 2077	 0.000207996	 0.00116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2097	 0.00959242	 0.0559151	 0.0128632	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2075	 2129	 0.0190129	 0.107282	 0.0535633	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2079	 0.000237445	 0.00116043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2078	 2080	 0.00022678	 0.00104341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2081	 2080	 0.00225262	 0.0165377	 0.0138899	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2084	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2085	 0.000290936	 0.0010255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2082	 2086	 0.000214353	 0.0010881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2083	 4653	 0.00221507	 0.0129373	 0.0103326	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2085	 4657	 0.000293898	 0.00328244	 0.0467999	 1055.1	 1055.1	 1055.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 2067	 0.0152309	 0.0771583	 0.035065	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2087	 2088	 0.00248224	 0.0164505	 0.0244908	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2052	 0.00468578	 0.0302626	 0.0323089	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2088	 2089	 0.000219483	 0.00117353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2091	 0.00025242	 0.00113628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 2092	 0.000206045	 0.00105739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2091	 2111	 0.0118999	 0.0671018	 0.0281008	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 2055	 0.0159259	 0.0745249	 0.0344974	 180.6	 180.6	 180.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2093	 2135	 0.0211848	 0.13272	 0.0344661	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2091	 0.00688175	 0.048555	 0.0308695	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2093	 0.00483147	 0.0182845	 0.00455136	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2123	 0.0155943	 0.0881631	 0.0722903	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2094	 2152	 0.0332414	 0.133634	 0.0589589	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2096	 0.000285659	 0.00106115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 2097	 0.000284365	 0.00110103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2097	 2130	 0.0172289	 0.0695728	 0.0361919	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2099	 0.000216458	 0.00116871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2098	 2100	 0.000275759	 0.00119403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2073	 0.00723967	 0.0404184	 0.0305879	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2121	 0.0116198	 0.0624618	 0.0183665	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 4654	 0.00944506	 0.0481275	 0.0304106	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2102	 0.000280532	 0.0011964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 2115	 0.00687005	 0.0427041	 0.0268102	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 2101	 0.0036171	 0.0233443	 0.00753173	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2071	 0.0148811	 0.0968362	 0.0272112	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2104	 2103	 0.0026941	 0.0134178	 0.011705	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2106	 0.000239933	 0.0010354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2107	 0.000237356	 0.00100871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2105	 2108	 0.000282112	 0.00113312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 2117	 0.00442006	 0.0263697	 0.0195257	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2107	 2713	 0.0131251	 0.0600219	 0.02301	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2110	 0.000263606	 0.0011216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2111	 0.000240104	 0.00103188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2109	 2112	 0.000256018	 0.00102262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2111	 2087	 0.0150451	 0.0626742	 0.0335336	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2113	 2093	 0.0140015	 0.0728038	 0.0416299	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2111	 0.0109055	 0.0389391	 0.0322643	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2114	 2147	 0.00622798	 0.0383224	 0.0349227	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2117	 0.00682341	 0.0264268	 0.0213112	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2116	 2134	 0.0188522	 0.119873	 0.0468295	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 2142	 0.0103979	 0.0558157	 0.0190519	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2119	 0.000236554	 0.00107582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 2120	 0.000272274	 0.0011094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2332	 0.0164267	 0.101192	 0.0590977	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2496	 0.00497311	 0.0275674	 0.014389	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 2976	 0.00200118	 0.0143414	 0.00873476	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2121	 0.00215023	 0.018012	 0.0170792	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2122	 2496	 0.00326498	 0.0169392	 0.0052004	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 2330	 0.0362929	 0.157759	 0.0591509	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2114	 0.00620923	 0.0360207	 0.0216003	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2126	 0.000285409	 0.00104844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2125	 2138	 0.00629745	 0.0304541	 0.0309635	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2125	 0.00614817	 0.0329095	 0.0167857	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2128	 0.00516494	 0.0376166	 0.0328215	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2127	 2135	 0.00739457	 0.0459179	 0.0137415	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2129	 2141	 0.00588318	 0.0313744	 0.00937675	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2130	 2123	 0.00684309	 0.028665	 0.0074214	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2124	 0.00939302	 0.0552532	 0.0197919	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2132	 0.000213224	 0.00117665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2146	 0.0119878	 0.0697605	 0.0166631	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2131	 2308	 0.0291643	 0.123659	 0.0406894	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2133	 2134	 0.00280998	 0.0159571	 0.00583148	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2115	 0.00598098	 0.0323197	 0.0348898	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 2879	 0.00706045	 0.0427	 0.0368505	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2137	 0.000248649	 0.00102226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2136	 2138	 0.00026609	 0.00112875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2135	 0.00164458	 0.0100141	 0.00325239	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2138	 2140	 0.00155394	 0.00654529	 0.00339054	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2139	 2140	 0.000262733	 0.00114808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2164	 0.00170872	 0.0102632	 0.00558302	 259.8	 259.8	 259.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2229	 0.00428543	 0.0210706	 0.0211572	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 2557	 0.0179091	 0.0994947	 0.0291803	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2141	 2142	 0.00796558	 0.0401957	 0.0112595	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2144	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 2145	 0.000244397	 0.00102872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 2141	 0.00374234	 0.0172408	 0.00702432	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2146	 2524	 0.0116311	 0.060531	 0.0341515	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2125	 0.0108147	 0.0529314	 0.0271712	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2147	 2156	 0.005247	 0.0200744	 0.00587043	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2149	 0.000241558	 0.00104559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2150	 0.000213248	 0.00102727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2148	 2151	 0.00026264	 0.00103758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2149	 2232	 0.00894067	 0.0550134	 0.0166675	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2152	 2153	 0.000285978	 0.00112751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2155	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2154	 2156	 0.000244621	 0.00104069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2149	 0.00291698	 0.0168689	 0.00856725	 173.2	 173.2	 173.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2156	 2152	 0.00194647	 0.0123374	 0.00981475	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2158	 0.000256255	 0.00102142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2157	 2159	 0.000267695	 0.00112719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2159	 0.00126057	 0.00716217	 0.00269714	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2187	 0.00495911	 0.0294406	 0.0132893	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 2210	 0.00453858	 0.0247351	 0.027047	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2160	 3083	 0.00261742	 0.0143504	 0.0405047	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2159	 0.00203449	 0.0134909	 0.00391965	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2161	 2843	 0.00222585	 0.0123499	 0.00378295	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2162	 2177	 0.00555495	 0.032729	 0.0121789	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2130	 0.0137488	 0.0417522	 0.0148222	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2163	 2162	 0.00368287	 0.0250172	 0.011118	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2164	 2173	 0.00150125	 0.00593442	 0.00905232	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2166	 0.000201009	 0.00119932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2165	 2266	 0.00783677	 0.0427465	 0.0256476	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2165	 0.0078269	 0.040593	 0.00880883	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2332	 0.0195373	 0.10399	 0.0463203	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2167	 2976	 0.00562965	 0.0295215	 0.0213461	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2201	 0.00249155	 0.0129154	 0.00524694	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2168	 2843	 0.00269244	 0.0136736	 0.0259391	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2170	 0.000213579	 0.00105354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2169	 2171	 0.000245349	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2172	 0.00143077	 0.00716519	 0.00175318	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2171	 2232	 0.00346472	 0.0185988	 0.0106131	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2229	 0.00060142	 0.00449673	 0.00269853	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2172	 2243	 0.00269914	 0.0148339	 0.0117614	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2168	 0.00246959	 0.0160774	 0.0131991	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2221	 0.00180538	 0.0109504	 0.0162812	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2173	 2249	 0.00886536	 0.044142	 0.0132005	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2175	 0.000288147	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2174	 2176	 0.000228679	 0.00105068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2176	 2177	 0.0028043	 0.0163954	 0.00894007	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2177	 2179	 0.00786952	 0.0332939	 0.0158999	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2179	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2178	 2180	 0.000224554	 0.00114289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2145	 0.0137123	 0.0767796	 0.0170684	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2179	 2317	 0.00989613	 0.0526139	 0.0287723	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2182	 0.000228108	 0.00114042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2183	 0.000262686	 0.00103586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2181	 2184	 0.000210625	 0.00110778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2201	 0.000587858	 0.00310499	 0.00284406	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2183	 2202	 0.00106063	 0.00596776	 0.0061934	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2186	 0.000263237	 0.00103602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2187	 0.000991009	 0.00573135	 0.00971001	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2185	 2194	 0.00181972	 0.0114836	 0.00581452	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2187	 2188	 0.00027812	 0.00111218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2190	 0.000252101	 0.00118153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2189	 2199	 0.00181606	 0.0147893	 0.0170275	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2192	 0.000234027	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2191	 2193	 0.00029024	 0.00104783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2192	 0.00101869	 0.00654663	 0.00657124	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2201	 0.00228133	 0.00798736	 0.00265839	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2194	 2676	 0.00355824	 0.0234426	 0.00938909	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2196	 0.000266257	 0.00117244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2195	 2210	 0.00234946	 0.0131491	 0.00658681	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2198	 0.000284663	 0.00108127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2197	 2199	 0.000237442	 0.00101574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2200	 2843	 0.00904177	 0.0518328	 0.0192971	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2230	 0.00124941	 0.00733977	 0.00414692	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2219	 0.0047299	 0.0267039	 0.0134414	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2224	 0.00121864	 0.00564219	 0.00289269	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2287	 0.00228061	 0.0139769	 0.00692817	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2207	 0.00696248	 0.0348728	 0.03712	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2204	 2306	 0.00168713	 0.00995913	 0.0618936	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2206	 0.000260682	 0.00116273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2205	 2306	 0.00276713	 0.0173817	 0.00768085	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2207	 2205	 0.00360256	 0.0186632	 0.0151464	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2209	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2210	 0.000215013	 0.00111415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2208	 2211	 0.000245217	 0.0011963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2192	 0.00167056	 0.0110442	 0.00633534	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2210	 2280	 0.00393238	 0.0249982	 0.0141053	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2213	 0.000238984	 0.00113589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2212	 2214	 0.00022077	 0.00118237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2195	 0.00389816	 0.0211501	 0.00498356	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2213	 2300	 0.00511853	 0.0303186	 0.016433	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2216	 0.000276489	 0.0010705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2215	 2217	 0.00026787	 0.00113854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2227	 0.00158657	 0.00963509	 0.00264573	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2218	 2799	 0.00285612	 0.015857	 0.00399381	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2221	 0.000294487	 0.00106869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2222	 0.000225894	 0.00106316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2220	 2223	 0.000276627	 0.00111834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2219	 0.000546335	 0.00334245	 0.00478865	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2221	 2227	 0.000980602	 0.00693768	 0.00171417	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2224	 2241	 0.00197496	 0.0135935	 0.00403141	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2149	 0.0105729	 0.0697603	 0.0203301	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2226	 0.000227627	 0.00118855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2225	 2338	 0.0054186	 0.0410415	 0.0211691	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2228	 2199	 0.00279222	 0.0172348	 0.00559026	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2229	 2278	 0.00747675	 0.0478943	 0.0317588	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2199	 0.00183075	 0.0100466	 0.0119856	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2230	 2236	 0.000546248	 0.00413015	 0.00336412	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2232	 0.000257196	 0.00109257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2233	 0.000261064	 0.00104133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2231	 2234	 0.000231992	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2235	 2236	 0.000298618	 0.00108361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2176	 0.00523987	 0.0341891	 0.016601	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2237	 2189	 0.00212158	 0.0108812	 0.00265715	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2176	 0.00398954	 0.0235283	 0.00633824	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2238	 2265	 0.00479385	 0.0217036	 0.00790959	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2240	 0.000275385	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2239	 2241	 0.000249947	 0.00109338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2241	 2249	 0.000859202	 0.00436734	 0.00493797	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2243	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2244	 0.000228494	 0.00107738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2242	 2245	 0.000241069	 0.00102877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2243	 2262	 0.00189613	 0.0131488	 0.00771814	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2246	 2247	 0.000247807	 0.00114923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2262	 0.000810012	 0.00381421	 0.00271527	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2247	 2312	 0.00323406	 0.0161187	 0.0218486	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2249	 0.000200096	 0.00117451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2250	 0.000210923	 0.00111678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2248	 2251	 0.000278831	 0.00102544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2252	 2253	 0.000256633	 0.00115181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2254	 2255	 0.000265206	 0.00113175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2255	 2252	 0.00778697	 0.0458851	 0.0163318	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2228	 0.00187953	 0.0115091	 0.00532519	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 2257	 0.000884521	 0.00569382	 0.00447911	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2256	 3056	 0.00243718	 0.0116757	 0.00449986	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2247	 0.000926003	 0.00569575	 0.00399692	 195.4	 195.4	 195.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2257	 2258	 0.000298405	 0.00109372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2260	 0.000278481	 0.00118652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2259	 2261	 0.00026039	 0.00116471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2293	 0.00120842	 0.00537213	 0.019088	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2261	 2299	 0.00119899	 0.00674624	 0.0041765	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2262	 2303	 0.00119087	 0.00579106	 0.0257691	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2263	 2264	 0.000298013	 0.0011467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2265	 0.00298108	 0.0109309	 0.00894724	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2264	 2295	 0.00390195	 0.026288	 0.0077448	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2266	 27064	 0.0187787	 0.112837	 0.0560799	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2269	 0.000226881	 0.00115992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2270	 0.000202198	 0.00119507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2267	 2271	 0.000209426	 0.00114172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2268	 2266	 0.00391836	 0.0233332	 0.00551844	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2427	 0.000912661	 0.0115166	 0.245098	 1267.6	 1267.6	 1267.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2270	 2499	 0.00156005	 0.0186388	 0.309257	 1202.7	 1202.7	 1202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2273	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2274	 0.00024933	 0.00101558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2272	 2275	 0.000205435	 0.00102705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 2268	 0.00120835	 0.00687593	 0.0121339	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2274	 28226	 0.0182392	 0.0748229	 0.0200016	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2266	 0.00394943	 0.0245712	 0.00969956	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 2277	 0.000217868	 0.00115699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2276	 3032	 0.00672855	 0.032278	 0.0899023	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2279	 0.000222261	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2278	 2319	 0.00301133	 0.0171907	 0.0055543	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2280	 2283	 0.00300296	 0.0148471	 0.00444096	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2282	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2281	 2283	 0.000200001	 0.00117286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2283	 2323	 0.00340067	 0.0169653	 0.00652737	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2284	 2257	 0.00110926	 0.00665647	 0.0461351	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2286	 0.000206048	 0.00109882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2285	 2290	 0.0044403	 0.0200651	 0.00729767	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2287	 2285	 0.000948747	 0.0060729	 0.00178389	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2289	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2290	 0.000294665	 0.00114244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2288	 2291	 0.000270319	 0.00114225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2290	 2333	 0.00113845	 0.00640912	 0.00272795	 265.1	 265.1	 265.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2293	 0.000296223	 0.00101721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2292	 2294	 0.00021577	 0.00114911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2301	 0.00111552	 0.00508985	 0.00130283	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2293	 2309	 0.00211771	 0.0105204	 0.010589	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 2296	 0.000288506	 0.00114317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2295	 27075	 0.00882774	 0.0599492	 0.0157567	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2298	 0.000204998	 0.0010054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2297	 2299	 0.000221288	 0.00102782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2299	 2312	 0.00237269	 0.0173664	 0.0136554	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2293	 0.000942391	 0.0064073	 0.00726252	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2300	 2607	 0.00297793	 0.0150752	 0.00558276	 290.8	 290.8	 290.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2302	 0.000252234	 0.00119784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2301	 2333	 0.00345368	 0.0192576	 0.0166214	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2304	 2305	 0.000204383	 0.00103945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2305	 27145	 0.0111618	 0.0565207	 0.0224079	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2307	 0.000292427	 0.00111561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2306	 2308	 0.00160707	 0.0115733	 0.00916996	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2310	 0.00027409	 0.00102787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2309	 2314	 0.00198615	 0.0104615	 0.00353851	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2312	 0.000286223	 0.00119278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2311	 2313	 0.000234297	 0.00110182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2314	 2333	 0.000899775	 0.00534223	 0.00379902	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2315	 2295	 0.00621151	 0.0381786	 0.0249112	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 2315	 0.00274671	 0.0128636	 0.00883089	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2316	 28416	 0.00710046	 0.039208	 0.0186358	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2255	 0.011913	 0.0782755	 0.0213393	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2317	 2318	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 2336	 0.00677164	 0.0441272	 0.0155861	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2319	 27128	 0.0115246	 0.0599516	 0.0220441	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2305	 0.00765725	 0.0403944	 0.0111244	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2320	 2418	 0.00594606	 0.0381726	 0.0605212	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2283	 0.00454376	 0.0248001	 0.00697099	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2284	 0.00308395	 0.018963	 0.00646884	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2322	 0.000244541	 0.00105104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2349	 0.00366326	 0.0181182	 0.00476763	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2321	 2352	 0.00353113	 0.0154677	 0.0178053	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2323	 2325	 0.00684545	 0.0316388	 0.0159064	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2324	 2325	 0.000221132	 0.00106586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2342	 0.018574	 0.0554563	 0.0238331	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2325	 2347	 0.00268156	 0.0140602	 0.00567336	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2326	 27166	 0.00833073	 0.0462769	 0.0253497	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2217	 0.00748148	 0.0459853	 0.0231649	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2327	 2765	 0.00450847	 0.021245	 0.0370155	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2329	 0.000237551	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2328	 2330	 0.000259289	 0.00106397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2330	 2326	 0.00777939	 0.0457253	 0.0113827	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 2303	 0.00206355	 0.0116752	 0.0042513	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2331	 27076	 0.00466004	 0.0263957	 0.0143693	 269.9	 269.9	 269.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2332	 27124	 0.0042324	 0.0273306	 0.0193156	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2333	 2336	 0.00294541	 0.0127468	 0.00485964	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2335	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2334	 2336	 0.000216508	 0.00108723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2336	 27186	 0.00471266	 0.024816	 0.091454	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2337	 2338	 0.00025922	 0.00114159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2338	 2342	 0.0124463	 0.0715596	 0.0506436	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2340	 0.000255876	 0.00101533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2339	 2341	 0.000245885	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 2349	 0.00232937	 0.0136513	 0.0172929	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2341	 27076	 0.00559143	 0.0178505	 0.00261033	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2336	 0.00172833	 0.0126746	 0.00684416	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2343	 0.000201738	 0.00118971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2342	 2345	 0.00202958	 0.0156684	 0.00352442	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2345	 0.000238399	 0.00119498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2344	 2346	 0.000249487	 0.00115166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 27077	 0.000762726	 0.00349447	 0.00496713	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2345	 27112	 0.00485769	 0.0275299	 0.052797	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2348	 0.000261982	 0.00101926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 2352	 0.00203336	 0.0138534	 0.00991157	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2347	 27096	 0.0048686	 0.0341778	 0.0122712	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2351	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2352	 0.000288997	 0.00110223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2350	 2353	 0.000217878	 0.00108327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2363	 0.000268874	 0.00119729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2354	 2365	 0.000231375	 0.00106159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2364	 0.000287803	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2355	 2366	 0.000264346	 0.00100333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 2478	 0.000150143	 0.00433874	 1.94579	 4264.2	 4264.2	 4264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2363	 3081	 0.000205716	 0.0059846	 2.77673	 4033.7	 4033.7	 4033.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2369	 0.00027665	 0.00117067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2370	 0.000238219	 0.00113018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2371	 0.000221354	 0.00119551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2367	 2372	 0.000265634	 0.00114805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2369	 1038	 0.000552254	 0.00674075	 0.088723	 1161.8	 1161.8	 1161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2378	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2379	 0.000233721	 0.00113945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2373	 2381	 0.00020472	 0.00113884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2374	 2380	 0.000261925	 0.00102144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2375	 165	 0.00109327	 0.00822268	 0.0057029	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2394	 5.13075e-05	 0.00140321	 0.750379	 3972.4	 3972.4	 3972.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2378	 2640	 0.00014367	 0.00378352	 1.91637	 3976.7	 3976.7	 3976.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2380	 598	 0.000868385	 0.0096628	 0.182892	 1240.6	 1240.6	 1240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2384	 0.000262999	 0.00107566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2385	 0.000229835	 0.00109019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2386	 0.000216962	 0.00105672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2382	 2387	 0.000232195	 0.00104908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2236	 0.000854314	 0.00448087	 0.00112876	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2384	 2676	 0.00107319	 0.00531956	 0.00203352	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2394	 0.000203958	 0.00107605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2395	 0.000273562	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2396	 0.000277085	 0.00109325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2388	 2397	 0.000209701	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2389	 100	 0.000743509	 0.0082878	 0.159695	 1215.1	 1215.1	 1215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2390	 145	 0.00249981	 0.0172465	 0.00735159	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2394	 2709	 0.000128004	 0.00366716	 1.66526	 3990.7	 3990.7	 3990.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2401	 0.000250073	 0.0010326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2402	 0.000254704	 0.00109938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2403	 0.000290386	 0.00109773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2398	 2404	 0.000230922	 0.00107804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 4433	 0.0284304	 0.156131	 0.0624142	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2399	 4486	 0.00856401	 0.0475913	 0.0756868	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2734	 0.000325584	 0.00331304	 0.0409983	 1044.2	 1044.2	 1044.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2406	 0.000282161	 0.00108721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2407	 0.00022298	 0.00115556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2408	 0.000258506	 0.00115194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 1556	 0.00173834	 0.00729741	 0.0053525	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2412	 0.000225476	 0.00101915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2413	 0.000261025	 0.00107971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2414	 0.000265442	 0.00114435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2415	 0.000266653	 0.0010698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 4887	 0.00193398	 0.0143424	 0.0374568	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2425	 0.000208811	 0.0011297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2416	 2426	 0.000240683	 0.00104747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2427	 0.000288654	 0.00119097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2417	 2428	 0.000202064	 0.00117834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2418	 2207	 0.00368464	 0.0266775	 0.0131008	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2425	 3081	 0.000312033	 0.00921836	 4.28042	 4067.3	 4067.3	 4067.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2429	 2436	 0.000228837	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2434	 0.000205725	 0.00119641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2435	 0.000266009	 0.00118394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2430	 2437	 0.000202158	 0.00104159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2431	 1718	 0.00450971	 0.0223514	 0.0317925	 263.2	 263.2	 263.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2434	 1723	 0.00053856	 0.00654433	 0.166178	 1282.1	 1282.1	 1282.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2547	 9.20101e-05	 0.00255851	 0.95535	 4038.6	 4038.6	 4038.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2436	 2966	 8.22802e-05	 0.0019628	 0.956487	 4048.5	 4048.5	 4048.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2438	 2449	 0.000291041	 0.00116047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2447	 0.000262277	 0.0011983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2448	 0.000243153	 0.00113071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2439	 2450	 0.000241166	 0.00114437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2440	 1747	 0.00487091	 0.0306879	 0.0131816	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2436	 0.000141272	 0.00371769	 2.5778	 4028.4	 4028.4	 4028.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2547	 6.79687e-05	 0.00184721	 1.00855	 3955.1	 3955.1	 3955.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2449	 2689	 0.000157899	 0.00417851	 2.81206	 4176.7	 4176.7	 4176.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2461	 0.000240654	 0.00114711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2451	 2463	 0.000299422	 0.00107097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2460	 0.000285995	 0.00110361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2452	 2462	 0.000279365	 0.00111187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2453	 2026	 0.00291194	 0.0136636	 0.00399594	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2460	 2031	 0.000471194	 0.00634246	 0.140383	 997.6	 997.6	 997.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 2833	 0.000106318	 0.00303452	 1.58549	 4163.3	 4163.3	 4163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 3063	 0.000113095	 0.00300566	 1.56547	 4105.5	 4105.5	 4105.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2461	 5203	 0.000150952	 0.00418781	 2.1659	 4164.4	 4164.4	 4164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2465	 0.00028027	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2466	 0.000267192	 0.00106788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2464	 2467	 0.000284102	 0.00110125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 25	 0.0112201	 0.0556662	 0.0160157	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2465	 34	 0.00247164	 0.0135479	 0.0112248	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2468	 2478	 0.000214757	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2477	 0.000277045	 0.00102686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2479	 0.000224336	 0.00110195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2469	 2480	 0.000244058	 0.00111709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2470	 1809	 0.00647488	 0.042753	 0.0153829	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2477	 2688	 0.000595198	 0.00630236	 0.118689	 1297.4	 1297.4	 1297.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2449	 0.000152686	 0.004233	 2.3051	 4161.5	 4161.5	 4161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2478	 2889	 0.000349562	 0.00898455	 4.23258	 4220.4	 4220.4	 4220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2485	 0.000272913	 0.00102363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2486	 0.00021927	 0.00103873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2487	 0.000218389	 0.00101333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2481	 2488	 0.000208608	 0.00118528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 1585	 0.00296514	 0.0156762	 0.00613268	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2482	 2505	 0.00301449	 0.0179743	 0.00630563	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2491	 0.000235633	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2492	 0.000245145	 0.00118059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2493	 0.00020146	 0.00101696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2489	 2494	 0.000232202	 0.00101876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 1546	 0.00828829	 0.0410092	 0.0371029	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2490	 1604	 0.00694286	 0.0400419	 0.0150189	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2491	 2594	 0.0015333	 0.0183376	 0.547419	 1318.7	 1318.7	 1318.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2499	 0.000249003	 0.00115473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2500	 0.000215362	 0.0011257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2501	 0.000249122	 0.00107446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2495	 2502	 0.000272987	 0.00105807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2505	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2506	 0.000285065	 0.00107061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2507	 0.000268313	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2503	 2508	 0.000259306	 0.00107809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2505	 1620	 0.0110992	 0.0603623	 0.0649137	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2512	 0.000203997	 0.00113303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2513	 0.000261052	 0.00116745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2514	 0.000203929	 0.00114064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2509	 2515	 0.000288993	 0.00105246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2510	 958	 0.00690672	 0.0377408	 0.01034	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2518	 0.000209099	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2519	 0.000284087	 0.00109075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2520	 0.000267276	 0.00104338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2516	 2521	 0.000232159	 0.0011877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2518	 681	 0.00651809	 0.0285276	 0.0276092	 250.5	 250.5	 250.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2524	 0.000202707	 0.00103339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2525	 0.000294535	 0.00108544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2526	 0.000211626	 0.0010386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2522	 2527	 0.000230018	 0.00116341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2524	 2225	 0.00586274	 0.0353878	 0.00850553	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2528	 2533	 0.000250396	 0.00116887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2534	 0.000224631	 0.00112218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2535	 0.000265181	 0.00115971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2529	 2536	 0.000298356	 0.00116026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2378	 0.000115791	 0.00273693	 1.37889	 3938.5	 3938.5	 3938.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2533	 2992	 0.000165749	 0.00440492	 2.32322	 3970.1	 3970.1	 3970.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2534	 2901	 0.000453638	 0.00566527	 0.0714441	 1110.7	 1110.7	 1110.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2537	 2547	 0.000254229	 0.00112286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2546	 0.000267288	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2548	 0.000266839	 0.00107882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2538	 2549	 0.000285234	 0.00117708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2539	 3069	 0.00689268	 0.0372135	 0.0216116	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2546	 2434	 0.00104173	 0.0123942	 0.245329	 1160.5	 1160.5	 1160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2552	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2553	 0.000258316	 0.00109593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2554	 0.000204842	 0.00100862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2550	 2555	 0.000269354	 0.00118208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2551	 357	 0.00192322	 0.0110526	 0.00272378	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2552	 2723	 0.000191704	 0.00215113	 0.0721327	 1299.6	 1299.6	 1299.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2560	 0.000223543	 0.00111577	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2561	 0.000228633	 0.00106074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2562	 0.000274079	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2556	 2563	 0.0002837	 0.00105458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2093	 0.00819409	 0.0571042	 0.0292209	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2557	 2113	 0.00580659	 0.0356324	 0.0141885	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2566	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2567	 0.000277115	 0.00110703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2568	 0.000200652	 0.00106349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2564	 2569	 0.000244279	 0.00109616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2574	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2575	 0.000245517	 0.00100008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2576	 0.000282379	 0.00115186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2570	 2577	 0.000205904	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2571	 3091	 0.00389431	 0.0230859	 0.0100157	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 2890	 0.000271049	 0.00275679	 0.0521679	 1173.5	 1173.5	 1173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2574	 3092	 0.000254508	 0.00299268	 0.106355	 1261.2	 1261.2	 1261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2579	 0.000250327	 0.00102476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2580	 0.000283343	 0.00112399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2578	 2581	 0.000211421	 0.00102344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2579	 74	 0.00927498	 0.0640337	 0.0103448	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2585	 0.000241402	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2586	 0.000278681	 0.00112932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2587	 0.000279374	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2582	 2588	 0.000284897	 0.00112344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 1595	 0.000482125	 0.00316782	 0.0023248	 273.2	 273.2	 273.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2583	 2599	 0.00608173	 0.0375743	 0.0226333	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 2747	 0.00061627	 0.00757456	 0.136055	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2594	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2595	 0.00025135	 0.00101672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2596	 0.000288437	 0.00102289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2589	 2597	 0.000229997	 0.00107379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 883	 0.000631027	 0.00753652	 0.150187	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2369	 0.000634618	 0.00708097	 0.146547	 1243.9	 1243.9	 1243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2512	 0.0013369	 0.0168403	 0.325343	 1099.6	 1099.6	 1099.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2594	 2534	 0.000861431	 0.010663	 0.293028	 1183.3	 1183.3	 1183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2599	 0.000208483	 0.00103567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2600	 0.000211268	 0.0011013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2598	 2601	 0.00024924	 0.00107176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2599	 1502	 0.00433981	 0.0218635	 0.029608	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2603	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2604	 0.000255251	 0.00115562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2602	 2605	 0.000297892	 0.00115292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2399	 0.00254412	 0.0129649	 0.00809189	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2612	 0.000252257	 0.00116518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2613	 0.000267749	 0.0010684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2614	 0.000240177	 0.00108732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2615	 0.000229012	 0.00115107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2607	 2349	 0.00164011	 0.00881092	 0.00413462	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 3086	 0.00123364	 0.0161181	 0.374781	 1161.0	 1161.0	 1161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2617	 0.000261348	 0.00114517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2618	 0.000266828	 0.00109431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2619	 0.000277655	 0.00106033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 1692	 0.000623656	 0.0040828	 0.00139418	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2617	 1734	 0.00791662	 0.0456804	 0.015914	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2622	 0.000244171	 0.00112596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2623	 0.000279872	 0.00119441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2624	 0.000281338	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2620	 2625	 0.000222628	 0.0010651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2622	 1723	 0.000524799	 0.00620988	 0.116867	 1214.6	 1214.6	 1214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2630	 0.000210543	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2631	 0.000240004	 0.00105685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2632	 0.000246498	 0.00100624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2626	 2633	 0.00020742	 0.00101209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2627	 1817	 0.00363264	 0.0206085	 0.0278126	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2630	 2477	 0.000648809	 0.00829971	 0.114421	 1247.2	 1247.2	 1247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2640	 0.000288719	 0.00105321	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2634	 2642	 0.000280644	 0.00111969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2641	 0.000209579	 0.00117017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2635	 2643	 0.000252741	 0.00108481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 77	 0.0052435	 0.0292826	 0.00712097	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2636	 81	 0.00423411	 0.0202197	 0.0177006	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2641	 69	 0.00111222	 0.012415	 0.380653	 1124.4	 1124.4	 1124.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2647	 0.000285674	 0.00104845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2648	 0.000286384	 0.0011556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2649	 0.000255897	 0.00106117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2644	 2650	 0.000247611	 0.00118376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2645	 2100	 0.00822347	 0.0404624	 0.0202708	 262.7	 262.7	 262.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2647	 2499	 0.000390484	 0.00550351	 0.11771	 1145.8	 1145.8	 1145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2654	 0.000240321	 0.00118718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2655	 0.0002616	 0.00108795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2656	 0.000276003	 0.00112599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2651	 2657	 0.000293506	 0.00101287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 1657	 0.00808305	 0.0329107	 0.0263583	 269.6	 269.6	 269.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2652	 2941	 0.00572231	 0.0383628	 0.0121068	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 2412	 0.000578782	 0.00646353	 0.133274	 1172.2	 1172.2	 1172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2659	 0.000280534	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2660	 0.000225205	 0.00105345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2658	 2661	 0.000269199	 0.00111507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2659	 1932	 0.00172123	 0.0130498	 0.00696719	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2665	 0.00027711	 0.00119878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2666	 0.000290698	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2667	 0.000209809	 0.00116374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2662	 2668	 0.000263147	 0.00112025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2671	 0.000281046	 0.00108031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2672	 0.000266	 0.00118466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2673	 0.000298608	 0.00108991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 2674	 0.000260813	 0.00119148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 294	 0.00240304	 0.0151171	 0.00630065	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2671	 4046	 0.00172527	 0.0107322	 0.00342673	 275.5	 275.5	 275.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2676	 0.000212655	 0.00110941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2677	 0.00023769	 0.00114228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2675	 2678	 0.000258778	 0.00110196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2679	 2689	 0.000252467	 0.00117549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2688	 0.000247103	 0.00100568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2690	 0.00020875	 0.00113645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2680	 2691	 0.000208433	 0.00113782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 1902	 0.00280533	 0.0167598	 0.0071737	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 1897	 0.00149431	 0.0167896	 0.341809	 1084.5	 1084.5	 1084.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2688	 2936	 0.00145089	 0.0153075	 0.290192	 1291.7	 1291.7	 1291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2363	 0.000134934	 0.0035929	 1.4605	 4296.2	 4296.2	 4296.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2478	 4.08229e-05	 0.00123642	 0.617245	 4106.8	 4106.8	 4106.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2689	 2889	 0.000314738	 0.00891189	 5.37539	 4244.6	 4244.6	 4244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2693	 0.000237696	 0.00113261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2694	 0.000218996	 0.00100603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2692	 2695	 0.000216046	 0.00109654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2693	 1832	 0.00656613	 0.0374833	 0.0154633	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2699	 0.000262856	 0.00109414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2700	 0.000224903	 0.00111001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2701	 0.000246655	 0.0011716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2696	 2702	 0.000249484	 0.00119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2697	 2866	 0.0017155	 0.00792917	 0.00461938	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2699	 3027	 0.000386207	 0.00400947	 0.0622224	 1190.5	 1190.5	 1190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2703	 2709	 0.000225941	 0.00100234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2708	 0.000244539	 0.00113351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2710	 0.000243934	 0.00116646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2704	 2711	 0.000259397	 0.00119481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 265	 0.00392375	 0.0268259	 0.0125775	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2705	 3710	 0.00743709	 0.0355933	 0.0139248	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2708	 3750	 0.000772344	 0.00960075	 0.152149	 1381.3	 1381.3	 1381.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2712	 2713	 0.000221365	 0.00114553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2712	 2714	 0.000215986	 0.00107751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2712	 2715	 0.000286036	 0.00106894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2713	 2101	 0.004247	 0.0204606	 0.00985805	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2716	 2889	 0.000279959	 0.00747753	 3.37463	 4126.4	 4126.4	 4126.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2723	 0.000270917	 0.00115308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2724	 0.000214489	 0.00104928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2725	 0.00027862	 0.00102606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2717	 2726	 0.000249716	 0.00101673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 400	 0.000611641	 0.00851224	 0.103425	 1168.2	 1168.2	 1168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2723	 762	 0.00037623	 0.00508301	 0.0845146	 1386.9	 1386.9	 1386.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2732	 0.000287237	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2733	 0.000203622	 0.00103088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2727	 2735	 0.000204806	 0.00114537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2728	 2734	 0.000204093	 0.00109612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2729	 2399	 0.00187635	 0.0118386	 0.0114914	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 4983	 0.000232983	 0.00697681	 2.56172	 4198.0	 4198.0	 4198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2732	 5143	 9.13482e-05	 0.00261467	 1.09867	 4078.9	 4078.9	 4078.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2734	 3018	 0.000425287	 0.00442629	 0.0793257	 1028.8	 1028.8	 1028.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 2737	 0.000256696	 0.00105476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 2738	 0.000227866	 0.00115342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2736	 2739	 0.000288541	 0.00117599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 4587	 0.00279696	 0.016924	 0.0111787	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 5043	 0.000894915	 0.00552708	 0.00323933	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 2741	 0.000272676	 0.00109142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 2742	 0.000205569	 0.0010625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2740	 2743	 0.000237017	 0.00114251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 2747	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 2748	 0.000239871	 0.00105912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 2749	 0.000287692	 0.00108416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 2750	 0.000201595	 0.00119667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2747	 1558	 0.000437724	 0.00592794	 0.200495	 1061.7	 1061.7	 1061.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2747	 2759	 0.000813886	 0.0103125	 0.340284	 1198.8	 1198.8	 1198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2751	 2753	 0.000290106	 0.00117185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2751	 2754	 0.000259394	 0.00102815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2751	 2755	 0.00022561	 0.00115799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2751	 2756	 0.000282498	 0.00106556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2757	 2759	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2757	 2760	 0.000204119	 0.00105935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2757	 2761	 0.00029442	 0.00119461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2757	 2762	 0.000259316	 0.00103713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2758	 1542	 0.00198182	 0.010389	 0.00390365	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2759	 1580	 0.000614059	 0.00737293	 0.185517	 1344.1	 1344.1	 1344.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2763	 2774	 0.000270543	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2763	 2775	 0.000269793	 0.00117577	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2763	 2776	 0.000289972	 0.00116266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2764	 2777	 0.000210129	 0.00114738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2765	 2217	 0.00633008	 0.0320622	 0.0250558	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2778	 2781	 0.00023963	 0.00112416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2778	 2784	 0.000228683	 0.00111687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2779	 2782	 0.00024349	 0.00108408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2779	 2783	 0.000212409	 0.00109444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2780	 2518	 0.00155558	 0.00886583	 0.00182569	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2781	 2533	 0.000156511	 0.00425392	 1.93305	 4080.3	 4080.3	 4080.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2782	 2816	 0.000325354	 0.00370855	 0.0692117	 1285.3	 1285.3	 1285.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2785	 2788	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2785	 2789	 0.000231202	 0.00113869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2785	 2790	 0.000244411	 0.00117937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2785	 2791	 0.000213812	 0.00112127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2788	 571	 0.000858751	 0.00637136	 0.00372811	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 2794	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 2795	 0.000219169	 0.00107989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 2796	 0.00022509	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 2797	 0.000271537	 0.00116263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2794	 2590	 0.00313838	 0.0140298	 0.00600962	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2798	 2799	 0.000256159	 0.0010032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2798	 2800	 0.000241273	 0.00109415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2798	 2801	 0.00025432	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2799	 2200	 0.00088411	 0.00490537	 0.00182082	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2802	 2808	 0.000237216	 0.0010965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2802	 2809	 0.000297114	 0.00109337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2802	 2810	 0.000287984	 0.00113122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2802	 2811	 0.000249245	 0.00100662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2808	 809	 0.000694145	 0.00389065	 0.0011144	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2808	 847	 0.000654397	 0.00369639	 0.00444267	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2816	 0.000270786	 0.00117929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2817	 0.000216277	 0.00102094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2818	 0.000201588	 0.00114685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2812	 2819	 0.000271473	 0.00106852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2816	 2952	 0.000736564	 0.00776219	 0.196552	 1310.1	 1310.1	 1310.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2820	 2821	 0.000214886	 0.00102393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2820	 2822	 0.00025038	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2820	 2823	 0.000240695	 0.00101385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2821	 306	 0.00326423	 0.0189201	 0.0104116	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2824	 2833	 0.000202832	 0.00104215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2825	 2834	 0.000229645	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2825	 2835	 0.000256437	 0.00111393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2825	 2836	 0.000283942	 0.00113553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2826	 2072	 0.00294316	 0.0179122	 0.0118225	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2833	 2926	 0.000100192	 0.00271095	 1.58165	 4136.6	 4136.6	 4136.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2834	 2031	 0.000979913	 0.0126365	 0.231578	 1130.8	 1130.8	 1130.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2837	 2838	 0.000205459	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2837	 2839	 0.000288652	 0.00102189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2837	 2840	 0.000224163	 0.00115704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2838	 2906	 0.00191119	 0.0123733	 0.00504524	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 2843	 0.000222953	 0.00102904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 2844	 0.000258006	 0.00104859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 2845	 0.000210231	 0.00101974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2841	 2846	 0.000286968	 0.00109714	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2850	 0.000279525	 0.00110036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2851	 0.00022497	 0.00118175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2852	 0.000219393	 0.00109927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2847	 2853	 0.000258469	 0.00104647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2848	 1642	 0.00374989	 0.0251909	 0.0167944	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2848	 1669	 0.00144579	 0.0081675	 0.0219902	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2848	 3042	 0.00428358	 0.0246135	 0.0104115	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2854	 2861	 0.000217327	 0.00108814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2854	 2862	 0.000229054	 0.00104428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2854	 2863	 0.000261316	 0.00111277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2855	 2860	 0.000248884	 0.00101541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2856	 306	 0.00267586	 0.0182056	 0.0246177	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2856	 442	 0.000703814	 0.00463214	 0.00202279	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2856	 2821	 0.00206447	 0.0120121	 0.00412497	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2866	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2867	 0.000272867	 0.00112051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2868	 0.000250752	 0.00111815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2864	 2869	 0.000223327	 0.00109939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2866	 3024	 0.00294296	 0.0161261	 0.00232564	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2870	 2874	 0.000235907	 0.00113655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2870	 2875	 0.000249681	 0.00107249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2870	 2876	 0.000241392	 0.0010918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2870	 2877	 0.000230679	 0.00116406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2874	 2491	 0.00135001	 0.0137494	 0.221468	 1312.3	 1312.3	 1312.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2878	 2879	 0.000210497	 0.00119137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2878	 2880	 0.000243631	 0.00107682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2878	 2881	 0.000294384	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2879	 2217	 0.00404471	 0.0158926	 0.00836344	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2882	 2889	 0.000266919	 0.00106921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2882	 2891	 0.000282566	 0.00107753	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2882	 2892	 0.000281703	 0.00103246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2883	 2890	 0.00021314	 0.00108917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2884	 2571	 0.00473961	 0.0342503	 0.00480309	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2889	 3052	 0.000127594	 0.00379245	 1.89018	 4162.7	 4162.7	 4162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2893	 2895	 0.000231831	 0.00119592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2893	 2896	 0.000251731	 0.00117818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2893	 2897	 0.000282154	 0.00112365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2893	 2898	 0.000227271	 0.00101112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2899	 2901	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2899	 2902	 0.000274217	 0.00101956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2899	 2903	 0.000221073	 0.00118083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2899	 2904	 0.00023689	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2905	 2906	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2905	 2907	 0.0002165	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2905	 2908	 0.000226718	 0.00119031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2906	 1566	 0.00688064	 0.0487816	 0.0195573	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2909	 2911	 0.000232508	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2909	 2912	 0.000208018	 0.00110844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2909	 2913	 0.000293751	 0.00100042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2909	 2914	 0.000209724	 0.00102008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2911	 2041	 0.00746001	 0.0411489	 0.0193194	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	2911	 4791	 0.00421597	 0.0269385	 0.0140763	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2915	 2926	 0.000291161	 0.00114514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2915	 2927	 0.000250906	 0.00119774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2916	 2924	 0.000275482	 0.00113762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2916	 2925	 0.000299117	 0.00119459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2917	 2124	 0.00825761	 0.0433077	 0.01983	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2917	 3032	 0.00789623	 0.0466355	 0.0192934	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2924	 2647	 0.00049278	 0.00661397	 0.122966	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2926	 2425	 9.73389e-05	 0.00289973	 1.49273	 4085.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2936	 0.000275834	 0.00103121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2937	 0.000248466	 0.00116825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2938	 0.000251983	 0.00112827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2928	 2939	 0.000229004	 0.00112821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2929	 2039	 0.0057167	 0.0317034	 0.00811244	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2929	 2356	 0.00229651	 0.013775	 0.00393799	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2936	 2364	 0.000140328	 0.00175971	 0.028395	 1283.7	 1283.7	 1283.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2936	 2560	 0.002323	 0.028725	 0.535987	 1163.5	 1163.5	 1163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2940	 2941	 0.000291054	 0.00116884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2940	 2942	 0.000274799	 0.00114739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2940	 2943	 0.00022819	 0.00101929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2941	 2410	 0.00093018	 0.00582793	 0.00140165	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2944	 2945	 0.000215595	 0.0011699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2944	 2946	 0.00028821	 0.00110982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2944	 2947	 0.000233342	 0.00114693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2945	 96	 0.00170817	 0.00865964	 0.0102925	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	2948	 2952	 0.00027758	 0.00108931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2948	 2953	 0.000254474	 0.00116847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2948	 2954	 0.000217506	 0.0010073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2948	 2955	 0.000287561	 0.00111775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2952	 261	 0.000444398	 0.00543138	 0.125921	 1039.8	 1039.8	 1039.8	 0.0	 0.0	 1	 -30.0	 30.0;
	2952	 562	 0.000458609	 0.00594901	 0.105677	 1345.5	 1345.5	 1345.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2956	 2966	 0.000240444	 0.00106953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2956	 2968	 0.000295764	 0.00114617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2957	 2965	 0.000271154	 0.00112502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2957	 2967	 0.000285163	 0.00100247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2958	 1821	 0.00427569	 0.0284413	 0.0163358	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	2965	 1850	 0.000502258	 0.00648527	 0.143361	 1036.4	 1036.4	 1036.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2965	 2622	 0.000731866	 0.00806002	 0.134732	 1191.5	 1191.5	 1191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	2969	 2970	 0.000287988	 0.00106144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2969	 2971	 0.000207599	 0.00105737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2969	 2972	 0.00026192	 0.00112871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2970	 1556	 0.00315155	 0.0175863	 0.00843317	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2970	 1572	 0.00414044	 0.0237478	 0.0046007	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2976	 0.000290906	 0.00107796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2977	 0.000273398	 0.00103903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2978	 0.000208671	 0.00119868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2973	 2979	 0.000252996	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2976	 2496	 0.00524115	 0.0246387	 0.00380049	 183.3	 183.3	 183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2982	 0.000217701	 0.0011746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2983	 0.000241528	 0.00102752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2984	 0.000291826	 0.00112916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2980	 2985	 0.000211054	 0.00110144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2981	 1911	 0.00446695	 0.0300618	 0.0242131	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	2981	 2566	 0.0085207	 0.0406704	 0.0122038	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2982	 1889	 0.00106056	 0.0125241	 0.188998	 1100.7	 1100.7	 1100.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2986	 2992	 0.000289535	 0.00111847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2986	 2994	 0.000213634	 0.00118847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2987	 2991	 0.000282261	 0.00103214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2987	 2993	 0.000251824	 0.00118871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2988	 3074	 0.000449583	 0.00244264	 0.00206318	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	2991	 1038	 0.00028655	 0.00313652	 0.0753709	 1177.7	 1177.7	 1177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	2992	 1196	 0.000206464	 0.00608414	 2.34325	 4099.3	 4099.3	 4099.3	 0.0	 0.0	 1	 -30.0	 30.0;
	2995	 3004	 0.000227831	 0.00117592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2995	 3005	 0.0002618	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2995	 3007	 0.000291222	 0.0010419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2996	 3006	 0.000257773	 0.00100138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2997	 1800	 0.00756698	 0.0421274	 0.0175771	 258.1	 258.1	 258.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3004	 2966	 7.20989e-05	 0.00199078	 0.906718	 4146.1	 4146.1	 4146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3004	 3026	 0.000219149	 0.00620831	 3.01249	 4184.7	 4184.7	 4184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3008	 3011	 0.000229845	 0.00117441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3008	 3012	 0.000241297	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3008	 3013	 0.000207604	 0.00117527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3008	 3014	 0.000263375	 0.00102901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3009	 2011	 0.00164713	 0.00830698	 0.00500264	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3015	 3018	 0.000281044	 0.00110398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3015	 3019	 0.000270942	 0.00112911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3015	 3020	 0.000294058	 0.00107675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3015	 3021	 0.000231009	 0.00107853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3016	 2729	 0.00554476	 0.0331911	 0.00568925	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3022	 3026	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3022	 3028	 0.000280314	 0.00110806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3023	 3027	 0.000216392	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3023	 3029	 0.0002161	 0.00115158	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3026	 2732	 0.000124008	 0.00308105	 1.54017	 4169.6	 4169.6	 4169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3026	 4766	 0.000184266	 0.00538466	 2.60647	 4179.5	 4179.5	 4179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3026	 5299	 0.000128178	 0.00317461	 1.59459	 4158.1	 4158.1	 4158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3030	 3032	 0.000230818	 0.00119748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3030	 3033	 0.000211574	 0.00102234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3030	 3034	 0.000266013	 0.00104275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3030	 3035	 0.000225944	 0.00118687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3032	 27101	 0.0223144	 0.119241	 0.0721148	 188.7	 188.7	 188.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3036	 3037	 0.000299499	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3036	 3038	 0.000273646	 0.00101465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3036	 3039	 0.000210827	 0.00115851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3040	 3042	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3040	 3043	 0.000299468	 0.00118226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3040	 3044	 0.000231911	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3040	 3045	 0.000260874	 0.00118362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3042	 1642	 0.00428304	 0.0184712	 0.011523	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3046	 3052	 0.000294041	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3046	 3053	 0.000249442	 0.00118453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3046	 3054	 0.00027052	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3047	 3051	 0.000200507	 0.00104813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3048	 1364	 0.0101198	 0.0520778	 0.029247	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3051	 1368	 0.000936015	 0.0115291	 0.213403	 1255.3	 1255.3	 1255.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3051	 2485	 0.00031773	 0.0037997	 0.167701	 1272.6	 1272.6	 1272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3052	 2716	 0.000123726	 0.00329554	 2.22536	 4097.5	 4097.5	 4097.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3052	 2861	 0.000223264	 0.00546576	 2.67727	 3947.3	 3947.3	 3947.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3055	 3056	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3055	 3057	 0.000269071	 0.001021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3055	 3058	 0.000277512	 0.00107566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3056	 2236	 0.000491551	 0.0031499	 0.0077785	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3059	 3063	 0.000221954	 0.0011636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3059	 3065	 0.000252273	 0.00111399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3059	 3066	 0.000282308	 0.00101878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3060	 3064	 0.000270415	 0.00111867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3064	 1850	 0.00104033	 0.0135201	 0.386104	 1112.7	 1112.7	 1112.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3067	 3069	 0.000227181	 0.00101682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3067	 3070	 0.000284938	 0.00103831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3067	 3071	 0.000289811	 0.00118509	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3067	 3072	 0.000269374	 0.00107616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3073	 3074	 0.000240911	 0.00101487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3073	 3075	 0.000299356	 0.00101741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3073	 3076	 0.000269553	 0.00119691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3074	 885	 0.00107545	 0.00638132	 0.00862926	 294.9	 294.9	 294.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3077	 3078	 0.000292921	 0.00118411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3077	 3079	 0.000205023	 0.0010439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3077	 3080	 0.000269729	 0.00112193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3078	 1872	 0.0137386	 0.0592907	 0.020804	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3078	 1924	 0.0040963	 0.0271194	 0.0313301	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3081	 2774	 0.000366327	 0.00959138	 4.8182	 4047.7	 4047.7	 4047.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3086	 0.000289295	 0.00101935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3087	 0.000238788	 0.00102986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3088	 0.000254698	 0.00105055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3082	 3089	 0.000262396	 0.00113386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3083	 2128	 0.00354792	 0.0144505	 0.0120074	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3083	 2557	 0.00286627	 0.0140548	 0.027296	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3086	 2560	 0.000359399	 0.00527642	 0.0727828	 1063.2	 1063.2	 1063.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3086	 2777	 0.0048459	 0.0511409	 0.754159	 1128.7	 1128.7	 1128.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3090	 3092	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3090	 3093	 0.000214338	 0.00110958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3090	 3094	 0.000221037	 0.00114141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3090	 3095	 0.000236466	 0.00115943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3092	 2485	 0.000768295	 0.00934691	 0.267119	 1285.5	 1285.5	 1285.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3097	 3096	 0.0128755	 0.0558963	 0.0145281	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3097	 3103	 0.00199107	 0.0146894	 0.00472627	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3098	 3099	 0.000289942	 0.0011402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3098	 3100	 0.000299324	 0.00119037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3098	 3101	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3100	 3103	 0.00255435	 0.0168492	 0.00817826	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3104	 0.000235425	 0.00107294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3105	 0.000218483	 0.00118442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3106	 0.00028476	 0.00111023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3107	 0.000284059	 0.00104981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3105	 3149	 0.00125244	 0.0157995	 0.179381	 1190.8	 1190.8	 1190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3105	 3228	 0.00667906	 0.0769551	 0.914714	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3105	 3319	 0.00243023	 0.0287885	 0.561441	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3105	 3661	 0.00595815	 0.0825522	 1.27661	 1214.8	 1214.8	 1214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3108	 3096	 0.00716931	 0.0492985	 0.0144168	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3108	 3109	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3108	 3110	 0.00407786	 0.0197179	 0.00847194	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3110	 3111	 0.00719573	 0.040717	 0.0215346	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3111	 3113	 0.00246836	 0.0129846	 0.00656888	 294.5	 294.5	 294.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3111	 3118	 0.0038928	 0.0231709	 0.0232927	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3111	 3130	 0.0161893	 0.105032	 0.0600326	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3112	 3114	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3112	 3115	 0.000238626	 0.00110677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3112	 3116	 0.000237927	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3112	 3117	 0.000225949	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3115	 3105	 0.00115919	 0.0142269	 0.582439	 1179.3	 1179.3	 1179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3118	 3287	 0.0330186	 0.174431	 0.0580698	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3119	 3120	 0.000266672	 0.00100792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3119	 3121	 0.000277054	 0.00104285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 3124	 0.00023319	 0.00114883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 3125	 0.000239608	 0.00112004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 3126	 0.000232039	 0.001072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3122	 3127	 0.000284938	 0.00103831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3128	 3129	 0.000269464	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3129	 3123	 0.0053262	 0.0272591	 0.0118251	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3129	 3180	 0.00921409	 0.055335	 0.0151283	 181.3	 181.3	 181.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3130	 3134	 0.00599384	 0.0270278	 0.00505015	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3130	 5351	 0.00710376	 0.0371029	 0.0263022	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3131	 3130	 0.0110241	 0.0509371	 0.0136722	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3131	 3132	 0.000239294	 0.00114205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3131	 5363	 0.0127808	 0.0839355	 0.0368095	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3131	 5371	 0.0140507	 0.0696517	 0.0517258	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3133	 3135	 0.00022051	 0.00117991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3133	 3136	 0.000288147	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3133	 3137	 0.000211105	 0.00111731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3133	 3138	 0.000274065	 0.00102167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3134	 3131	 0.00193723	 0.0119262	 0.0399298	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3135	 3173	 0.00836076	 0.0982175	 1.59186	 1246.1	 1246.1	 1246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3135	 3304	 0.00127915	 0.0149903	 0.376838	 1271.9	 1271.9	 1271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3135	 5370	 0.00103269	 0.0119465	 0.184799	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3139	 3100	 0.00654831	 0.0296898	 0.0141883	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3139	 3140	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3141	 3142	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3141	 3143	 0.000228655	 0.00109029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3142	 3156	 0.00678115	 0.0422775	 0.027955	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3144	 3139	 0.00562852	 0.0388924	 0.0143875	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3144	 3146	 0.00584152	 0.0312673	 0.0185061	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3146	 3120	 0.00551891	 0.0315616	 0.0202283	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3147	 3149	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3147	 3150	 0.000276376	 0.00105651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3147	 3151	 0.000238464	 0.00117657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3147	 3152	 0.000257387	 0.0010394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3148	 3146	 0.000913071	 0.00513939	 0.00370675	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3148	 3155	 0.00377432	 0.0196279	 0.0300833	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3148	 3156	 0.00322897	 0.0131171	 0.0202477	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3149	 3125	 0.000680386	 0.00764762	 0.151387	 993.7	 993.7	 993.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3149	 3399	 0.00415191	 0.0487347	 0.549637	 1100.2	 1100.2	 1100.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3153	 3154	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3153	 3155	 0.000297831	 0.00119937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3155	 3120	 0.00862405	 0.0348982	 0.0111934	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3155	 3180	 0.00899247	 0.0630967	 0.0140193	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3157	 3158	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3157	 3159	 0.000220931	 0.00108013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3158	 3108	 0.0083742	 0.0542372	 0.0292197	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3158	 3118	 0.0107869	 0.0603892	 0.0317985	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3160	 3161	 0.000215598	 0.00100566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3160	 3162	 0.000252988	 0.00105339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3160	 3163	 0.000205642	 0.00119237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3162	 3189	 0.00333859	 0.0247221	 0.00968341	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3162	 3232	 0.00367471	 0.0164179	 0.011415	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3165	 3166	 0.00021313	 0.00102696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3166	 3197	 0.00218103	 0.0135168	 0.00899832	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3167	 3168	 0.000298738	 0.0010995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3167	 3169	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3169	 3145	 0.0133712	 0.061705	 0.0230311	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3169	 3178	 0.0098897	 0.0531257	 0.0123205	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3169	 3236	 0.0125128	 0.0506916	 0.0174313	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3170	 3172	 0.000207124	 0.00106882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3170	 3173	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3170	 3174	 0.000222048	 0.00109699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3170	 3175	 0.000285167	 0.00115974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3173	 4008	 0.0027917	 0.0342435	 0.92317	 1202.2	 1202.2	 1202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3176	 3177	 0.00021008	 0.00114878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3176	 3178	 0.000287317	 0.00105399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3176	 3179	 0.000221917	 0.00107045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3178	 3183	 0.00584175	 0.0377033	 0.0154225	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3178	 3236	 0.00965135	 0.0490491	 0.0208815	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3181	 3182	 0.000292033	 0.00105644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3182	 3183	 0.00342445	 0.0245869	 0.0158712	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3182	 3221	 0.00897994	 0.0576525	 0.0130559	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3183	 3171	 0.00614117	 0.0369517	 0.0112287	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3184	 3185	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3184	 3186	 0.000291406	 0.00110785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3186	 3189	 0.00712487	 0.0356759	 0.00966155	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3186	 3204	 0.0191133	 0.121394	 0.0215524	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3186	 3252	 0.00723817	 0.0410443	 0.0178163	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3186	 3307	 0.00953462	 0.0647292	 0.128382	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3187	 3188	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3187	 3189	 0.000259536	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3189	 3164	 0.00266355	 0.0142784	 0.0164514	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3190	 3186	 0.00275492	 0.0136769	 0.00796142	 265.3	 265.3	 265.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3192	 3142	 0.00229603	 0.0150145	 0.00516869	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3192	 3193	 0.000264576	 0.00109253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3192	 3194	 0.00297231	 0.0160863	 0.0067724	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3194	 3191	 0.00234955	 0.00945685	 0.00479182	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3194	 3195	 0.00029828	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3196	 3198	 0.000220039	 0.00118949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3196	 3199	 0.000296929	 0.00105532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3196	 3200	 0.000229091	 0.00105798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3196	 3201	 0.000226844	 0.00108876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3197	 3202	 0.00297851	 0.0186092	 0.00383249	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3199	 3228	 0.000710197	 0.00862837	 0.20888	 1101.7	 1101.7	 1101.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3225	 0.00893928	 0.040696	 0.0162926	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3204	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3204	 3166	 0.00738194	 0.041821	 0.0133206	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3206	 3212	 0.00862806	 0.0476772	 0.0132953	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3206	 3248	 0.0169374	 0.0727558	 0.0634756	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3208	 3205	 0.00566317	 0.0372703	 0.0198889	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3208	 3209	 0.000235441	 0.00100082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3208	 3261	 0.00975363	 0.0547401	 0.016656	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3210	 3211	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3210	 3212	 0.00021985	 0.00103108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3212	 3207	 0.00232911	 0.0153985	 0.00254752	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3213	 3164	 0.00395505	 0.0207626	 0.0107568	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3213	 3214	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3215	 3202	 0.00396475	 0.0211293	 0.0145651	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3215	 3213	 0.00469151	 0.0260461	 0.0090094	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3216	 3217	 0.000226822	 0.00109802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3216	 3233	 0.00827398	 0.0369906	 0.00863324	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3218	 3227	 0.00810737	 0.0391549	 0.00975885	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3219	 3220	 0.000254865	 0.00118349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3219	 3221	 0.000240153	 0.00113353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3219	 3222	 0.000235417	 0.00117196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3221	 3218	 0.00283626	 0.0164586	 0.0105086	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3223	 3182	 0.00505321	 0.0366596	 0.014767	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3223	 3281	 0.00588334	 0.0380917	 0.0230824	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3224	 3255	 0.0343515	 0.134652	 0.0502603	 267.2	 267.2	 267.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3224	 3456	 0.0376446	 0.18687	 0.0566346	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3225	 3204	 0.00556756	 0.0265846	 0.00535416	 256.4	 256.4	 256.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3225	 3224	 0.00443612	 0.0274627	 0.0133018	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3226	 3228	 0.00027893	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3226	 3229	 0.000297006	 0.00118649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3226	 3230	 0.000273282	 0.00119904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3226	 3231	 0.000275608	 0.00104096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3227	 3190	 0.00245792	 0.0143154	 0.00954216	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3232	 3190	 0.00336011	 0.0180784	 0.0042351	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3233	 3247	 0.00548597	 0.0298532	 0.0163941	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3234	 3235	 0.00567637	 0.0319624	 0.0139375	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3234	 3254	 0.00299855	 0.0213432	 0.018524	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3236	 3237	 0.000287984	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3236	 3356	 0.00699044	 0.0374032	 0.0644856	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3239	 3241	 0.000225306	 0.00106348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3239	 3242	 0.000288537	 0.00104034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3239	 3243	 0.000247759	 0.0010089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3239	 3244	 0.000299468	 0.00118226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3240	 3145	 0.00880138	 0.0452585	 0.0322602	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3240	 3180	 0.0106133	 0.0569397	 0.0219316	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3240	 3238	 0.00369595	 0.018134	 0.00671139	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3242	 3125	 0.000999174	 0.0105649	 0.294845	 999.4	 999.4	 999.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3245	 3238	 0.00444226	 0.0175433	 0.0119619	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3246	 3247	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3247	 3249	 0.008259	 0.0390692	 0.0160842	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3248	 3205	 0.00367784	 0.0223682	 0.0124876	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3248	 3216	 0.00572413	 0.0356303	 0.0214424	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3249	 3296	 0.00918335	 0.0571994	 0.0166744	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3250	 3300	 0.00534687	 0.0263211	 0.0163633	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3250	 5404	 0.00602234	 0.0385991	 0.0159692	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3251	 3252	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3251	 3253	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3254	 3233	 0.00597206	 0.0337778	 0.0333538	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3255	 3247	 0.00321223	 0.0166482	 0.0166876	 171.6	 171.6	 171.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3255	 3257	 0.00104673	 0.00631459	 0.00275724	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3256	 3258	 0.000286798	 0.00107259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3256	 3259	 0.000237249	 0.00110647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3256	 3260	 0.000233621	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3259	 3293	 0.00157635	 0.018228	 0.308421	 1160.1	 1160.1	 1160.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3207	 0.00665816	 0.0301388	 0.0224785	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3261	 3262	 0.000217991	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3263	 3261	 0.00176624	 0.010672	 0.00402924	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3264	 3266	 0.000271207	 0.00102263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3264	 3267	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3264	 3268	 0.000248766	 0.00109795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3264	 3269	 0.000259394	 0.00102815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3265	 3263	 0.00092687	 0.00575584	 0.00290404	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3265	 3271	 0.00146647	 0.00959739	 0.00703213	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3267	 5236	 0.00100183	 0.0131361	 0.273919	 1182.4	 1182.4	 1182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3270	 3271	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3270	 3272	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3271	 3261	 0.00219798	 0.0124955	 0.0106724	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3271	 3291	 0.0267574	 0.123042	 0.0240869	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3273	 3191	 0.0142548	 0.0787703	 0.0281747	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3273	 3274	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3273	 3327	 0.007371	 0.038793	 0.0172813	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3275	 3276	 0.000287367	 0.00114231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3275	 3277	 0.000231415	 0.00101874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3275	 3278	 0.000254851	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3276	 3279	 0.00386388	 0.0230324	 0.0100205	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3276	 3307	 0.00306942	 0.0199956	 0.00895579	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3279	 3225	 0.0106075	 0.0631729	 0.021197	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3279	 3235	 0.0105105	 0.0655839	 0.0212562	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3279	 3280	 0.000283878	 0.00103238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3281	 3375	 0.0073121	 0.0406115	 0.00815923	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 3252	 0.00527542	 0.0303989	 0.0262335	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3282	 3445	 0.00822758	 0.0418107	 0.0159918	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3283	 3284	 0.000285377	 0.00110897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3283	 3285	 0.000217345	 0.00115192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3283	 3286	 0.000251389	 0.00118591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3285	 3250	 0.00977314	 0.0581258	 0.0352845	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3287	 3288	 0.000200111	 0.00112232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3289	 3291	 0.00349183	 0.0193839	 0.0133968	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3290	 3292	 0.000287174	 0.00109528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3290	 3293	 0.000203265	 0.00103263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3290	 3294	 0.000252383	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3290	 3295	 0.000200574	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3293	 3267	 0.000929449	 0.0110964	 0.14882	 1213.4	 1213.4	 1213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3296	 3291	 0.00499247	 0.0273014	 0.0136697	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3297	 3302	 0.00345914	 0.0233005	 0.0137429	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3297	 3417	 0.00796849	 0.0448842	 0.0270094	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3298	 3299	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3298	 3300	 0.000296929	 0.00107904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3300	 3297	 0.00340882	 0.0195977	 0.00813371	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3300	 3302	 0.00418808	 0.0251149	 0.0232192	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3303	 0.000278835	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3304	 0.000249254	 0.00112999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3305	 0.000273049	 0.00108711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3306	 0.000211169	 0.00108294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3302	 3287	 0.00373626	 0.0225509	 0.0081454	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3304	 3350	 0.000833439	 0.0103742	 0.168147	 1294.9	 1294.9	 1294.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3307	 3308	 0.00238821	 0.0132201	 0.00638234	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3307	 3384	 0.0154425	 0.0934913	 0.0282097	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3308	 3337	 0.00440872	 0.0242996	 0.0219827	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3309	 3315	 0.0300302	 0.160858	 0.0634845	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3309	 3397	 0.00819853	 0.0467173	 0.0130161	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3310	 3311	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3312	 3315	 0.00285555	 0.0186744	 0.00675397	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3313	 3314	 0.000234144	 0.0011055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3313	 3315	 0.000252441	 0.00116951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3315	 3323	 0.00495859	 0.0217802	 0.00562252	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3316	 3318	 0.000201075	 0.00104689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3316	 3319	 0.000240406	 0.00100357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3316	 3320	 0.000212133	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3317	 3312	 0.00121415	 0.00889991	 0.00228441	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3319	 3465	 0.000591112	 0.00769434	 0.0987934	 1124.8	 1124.8	 1124.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 3322	 0.000200348	 0.00117983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 3323	 0.000292001	 0.0011247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3321	 3324	 0.000246079	 0.00104633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3323	 3273	 0.00595456	 0.0429118	 0.0185383	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3325	 3329	 0.00341643	 0.0250265	 0.0100096	 162.8	 162.8	 162.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3325	 3490	 0.0129846	 0.0619559	 0.0154209	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3326	 3327	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3326	 3328	 0.000212738	 0.00108136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3327	 3329	 0.00271172	 0.0183247	 0.00627649	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3329	 3468	 0.00982775	 0.0591887	 0.0200777	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3330	 3331	 0.00188869	 0.0100403	 0.00456004	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3330	 3452	 0.0055742	 0.0278446	 0.0273808	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3332	 3333	 0.000250281	 0.0010022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3332	 3336	 0.00619655	 0.0330506	 0.00663274	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3332	 3485	 0.00670776	 0.0375838	 0.0253243	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3334	 3325	 0.00366133	 0.0238759	 0.0107474	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3334	 3327	 0.00472179	 0.0310817	 0.0091654	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3334	 3335	 0.000248593	 0.00103141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3334	 3391	 0.0179379	 0.104514	 0.0391148	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3336	 3309	 0.00499177	 0.0286593	 0.0332993	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3337	 3343	 0.00319652	 0.0139186	 0.0100276	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3338	 3340	 0.000275517	 0.0010551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3338	 3341	 0.000254017	 0.00108006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3338	 3342	 0.000265875	 0.00119422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3339	 3419	 0.004028	 0.021136	 0.029069	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3339	 3567	 0.00768563	 0.04288	 0.0433116	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3343	 3339	 0.00161439	 0.0103218	 0.00355229	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3343	 3344	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3345	 3346	 0.000235782	 0.00108602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3345	 3348	 0.00163587	 0.009427	 0.00732504	 268.6	 268.6	 268.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3347	 3349	 0.000211319	 0.00116324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3347	 3350	 0.000239034	 0.00112555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3347	 3351	 0.000279564	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3352	 3353	 0.000212681	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3352	 3354	 0.000290298	 0.00117448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3353	 3285	 0.00563925	 0.0291383	 0.0230905	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3353	 3345	 0.00392959	 0.0239896	 0.00825195	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3355	 3310	 0.00587392	 0.0280904	 0.00770888	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3355	 3547	 0.0188208	 0.081658	 0.0269457	 176.7	 176.7	 176.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3356	 3357	 0.000251006	 0.00103283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3356	 3360	 0.00637236	 0.0354367	 0.0200856	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3358	 3359	 0.000276538	 0.00111263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3358	 3360	 0.00021091	 0.00104833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3360	 3361	 0.00426382	 0.0281175	 0.023748	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3361	 3427	 0.00594512	 0.0397545	 0.0134263	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3362	 3363	 0.000202734	 0.00100502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3362	 3364	 0.000267527	 0.00116388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3364	 3365	 0.000795294	 0.00381752	 0.00276967	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3365	 3360	 0.00324661	 0.0209092	 0.0134368	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3366	 3364	 0.00332904	 0.0177838	 0.00439019	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3366	 3367	 0.000251756	 0.00106938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3366	 3405	 0.00893575	 0.0568461	 0.0157071	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3369	 3458	 0.00452799	 0.0279964	 0.0354742	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3370	 3371	 0.000220883	 0.00104543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3371	 3368	 0.00242531	 0.0170345	 0.00902917	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3371	 3369	 0.00399502	 0.0190457	 0.0038219	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3372	 3407	 0.00421591	 0.0230183	 0.00509666	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3372	 3413	 0.00735631	 0.0364075	 0.00701491	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3373	 3374	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3373	 3375	 0.000237705	 0.00102698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3376	 3377	 0.000212784	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3376	 3383	 0.00192145	 0.0100979	 0.00374366	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3376	 3384	 0.00701806	 0.0374392	 0.0129086	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3378	 3380	 0.000299212	 0.00115299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3378	 3381	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3378	 3382	 0.000269634	 0.00112748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3379	 3376	 0.000616416	 0.00472251	 0.011281	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3381	 3341	 0.000388311	 0.00529548	 0.125461	 1058.8	 1058.8	 1058.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3383	 3575	 0.00500683	 0.0345709	 0.0266969	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3384	 3385	 0.00270974	 0.0128301	 0.00979333	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3386	 3387	 0.000237696	 0.00113261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3386	 3445	 0.00759955	 0.0402103	 0.0221925	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3386	 3500	 0.00793192	 0.0462796	 0.0553253	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3388	 3389	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3389	 3385	 0.00361863	 0.0185465	 0.0101713	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3389	 3445	 0.00709047	 0.0272069	 0.022035	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3389	 3550	 0.0021879	 0.0164759	 0.0555901	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3390	 3391	 0.000290161	 0.00103785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3390	 3392	 0.000278574	 0.00116967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3393	 3394	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3393	 3397	 0.00918685	 0.0349555	 0.0106556	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3393	 3601	 0.00852654	 0.0405733	 0.0225845	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3395	 3393	 0.00437808	 0.0185154	 0.00519041	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3396	 3398	 0.000275489	 0.00101975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3396	 3399	 0.000274422	 0.00110368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3396	 3400	 0.000294147	 0.00105031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3397	 3310	 0.00718127	 0.0327794	 0.0202616	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3397	 3391	 0.00185834	 0.011324	 0.0076536	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3399	 3350	 0.000597342	 0.00692773	 0.178806	 1334.1	 1334.1	 1334.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3399	 5062	 0.00242248	 0.023676	 0.411971	 1203.6	 1203.6	 1203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3402	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3403	 0.00024905	 0.00115245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3402	 3404	 0.0047537	 0.0226095	 0.00663128	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3402	 3405	 0.00848553	 0.0386954	 0.0170727	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3245	 0.0170178	 0.0827059	 0.041538	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3458	 0.00757906	 0.0411948	 0.0236538	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3406	 3408	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3406	 3409	 0.00020255	 0.00105984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3406	 3410	 0.000274963	 0.00103452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3407	 3375	 0.00577266	 0.0306344	 0.0258242	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3407	 3427	 0.00273714	 0.0165516	 0.0449326	 284.7	 284.7	 284.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3410	 3449	 0.000870214	 0.0107781	 0.149569	 1304.9	 1304.9	 1304.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3410	 3481	 0.00158012	 0.0192637	 0.334194	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3410	 3554	 0.000997102	 0.0117913	 0.181154	 1149.5	 1149.5	 1149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3411	 3412	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3411	 3413	 0.00025501	 0.00108196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3413	 3407	 0.0022131	 0.0117407	 0.00435423	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3413	 3414	 0.00493713	 0.0318799	 0.00981192	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3414	 3331	 0.00567558	 0.0314084	 0.0167862	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3414	 3415	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3414	 3416	 0.00187515	 0.0114302	 0.00364423	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3414	 3445	 0.00724011	 0.0369276	 0.0153664	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3416	 3585	 0.00538773	 0.034664	 0.0233107	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3417	 3418	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3417	 3607	 0.00623416	 0.0430069	 0.0163943	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3417	 5482	 0.00448184	 0.0268587	 0.0162684	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3419	 3503	 0.00515843	 0.0268292	 0.0116556	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 3423	 0.000260489	 0.00113482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 3424	 0.000251139	 0.00109272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3421	 3425	 0.000201009	 0.00119932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3422	 3426	 0.00302203	 0.0168567	 0.00617888	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3422	 3628	 0.00805337	 0.0519136	 0.0175994	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3423	 3341	 0.000586777	 0.00809538	 0.114821	 1127.4	 1127.4	 1127.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3426	 3419	 0.00231627	 0.0117816	 0.00867329	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3427	 3430	 0.00101951	 0.00635695	 0.00432324	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3428	 3429	 0.00020417	 0.00104396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3428	 3553	 0.00386094	 0.0262651	 0.0235752	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3430	 3428	 0.00205886	 0.010031	 0.00533824	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3431	 3432	 0.00210255	 0.0122815	 0.00544615	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3431	 3434	 0.0033896	 0.0184109	 0.00524266	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3432	 3433	 0.000298717	 0.00113021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3432	 5056	 0.00612107	 0.0314079	 0.0208731	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3434	 4746	 0.00608566	 0.0340356	 0.0165168	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3435	 3437	 0.000220452	 0.00100766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3435	 3438	 0.000257494	 0.00119054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3435	 3439	 0.000201419	 0.00111055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3435	 3440	 0.000285065	 0.00107061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3436	 3542	 0.00280078	 0.0203969	 0.00551063	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3438	 3661	 0.000636494	 0.00814893	 0.161065	 1205.7	 1205.7	 1205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3441	 3436	 0.00222859	 0.0151436	 0.00605701	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3441	 3442	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3443	 3447	 0.000232166	 0.00117132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3443	 3448	 0.00025987	 0.00114474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3444	 3446	 0.000207446	 0.00103092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3444	 3449	 0.000274904	 0.00110895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3445	 3441	 0.00712611	 0.0303149	 0.0112039	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3447	 4130	 0.00027033	 0.00765882	 3.65903	 4206.5	 4206.5	 4206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3447	 4833	 0.000207428	 0.00598898	 2.94589	 4092.7	 4092.7	 4092.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3449	 3381	 0.000901619	 0.010103	 0.20257	 1050.6	 1050.6	 1050.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3449	 3438	 0.000514726	 0.00640455	 0.101213	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3450	 3451	 0.000239637	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3450	 3452	 0.000230832	 0.00112607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3450	 3453	 0.000239927	 0.00107023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3452	 3445	 0.00347144	 0.0198522	 0.00665086	 269.9	 269.9	 269.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3454	 3455	 0.000297222	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3455	 3514	 0.00313266	 0.0204734	 0.00502421	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3456	 3257	 0.0130322	 0.0773942	 0.0332323	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3457	 3420	 0.00816001	 0.0461375	 0.00984881	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3457	 3563	 0.0174229	 0.0802174	 0.0556592	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3457	 3573	 0.00528035	 0.026509	 0.0248585	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3459	 3460	 0.000203821	 0.00100012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3461	 3368	 0.0125707	 0.0502154	 0.0273333	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3461	 3468	 0.002402	 0.0116748	 0.00758353	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3462	 3464	 0.000222741	 0.0010565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3462	 3465	 0.00027212	 0.00111348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3462	 3466	 0.000287008	 0.0010407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3462	 3467	 0.000254818	 0.00114188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3463	 3459	 0.00391104	 0.022689	 0.0145904	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3465	 3678	 0.00112441	 0.0153161	 0.330683	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3469	 3470	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3470	 3289	 0.00558561	 0.037767	 0.0205683	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3470	 3431	 0.00593468	 0.0417464	 0.023149	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3471	 3470	 0.00306642	 0.0175786	 0.00875252	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3471	 3535	 0.00509222	 0.0318082	 0.0485868	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3471	 3563	 0.00965204	 0.0527856	 0.0135199	 274.5	 274.5	 274.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3472	 3520	 0.00089544	 0.004704	 0.0190657	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3472	 3525	 0.00168611	 0.00826093	 0.0104891	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3473	 3517	 0.00380948	 0.0273351	 0.0171141	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3475	 3476	 0.00021563	 0.00117206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3475	 3477	 0.000213023	 0.00116885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3475	 3478	 0.000276066	 0.00119484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3477	 3522	 0.00133783	 0.00955951	 0.00325911	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3477	 3615	 0.003708	 0.0202201	 0.0222964	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3479	 3481	 0.000215005	 0.00117801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3479	 3482	 0.000291627	 0.00114681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3479	 3483	 0.000207843	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3479	 3484	 0.000245229	 0.00117586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3480	 3474	 0.000520237	 0.0032204	 0.015157	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3480	 3525	 0.0016456	 0.0100806	 0.00276516	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3481	 3636	 0.000401314	 0.00449686	 0.0937191	 1131.1	 1131.1	 1131.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3485	 3487	 0.00410719	 0.0245596	 0.0145611	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3486	 3487	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3486	 3488	 0.000277834	 0.00112546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3487	 3497	 0.00504456	 0.0323903	 0.0142347	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3489	 3491	 0.000224928	 0.00110822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3489	 3492	 0.000239236	 0.00111454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3489	 3493	 0.00022865	 0.00110457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3489	 3494	 0.000251731	 0.00117818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3490	 3487	 0.00307368	 0.018205	 0.0152422	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3490	 3495	 0.00402373	 0.0242962	 0.00612977	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3490	 3669	 0.00911182	 0.0468096	 0.0164019	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3492	 3399	 0.00150957	 0.0182133	 0.389229	 1214.2	 1214.2	 1214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3492	 3465	 0.00079095	 0.00938563	 0.332016	 1234.0	 1234.0	 1234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3495	 3669	 0.00352314	 0.017639	 0.0264897	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3495	 3845	 0.00888061	 0.055725	 0.0407134	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3496	 3497	 0.000232588	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3496	 3498	 0.000283978	 0.00104476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3496	 3499	 0.000218012	 0.00108657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3497	 3495	 0.00378346	 0.014155	 0.00706451	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3500	 3503	 0.00431994	 0.0270876	 0.0132771	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3500	 3568	 0.0063953	 0.0290165	 0.00851233	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 3502	 0.000287988	 0.00106144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 3651	 0.00621377	 0.0429945	 0.0257998	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3504	 3505	 0.00443645	 0.0277326	 0.00920129	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3504	 3509	 0.00191389	 0.0130259	 0.0118387	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3505	 3506	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3505	 3676	 0.0170964	 0.0826413	 0.0366257	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3507	 3508	 0.000254167	 0.00116325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3507	 3509	 0.000213012	 0.00106338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3509	 3369	 0.00743363	 0.0428711	 0.0190744	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3509	 3463	 0.00210143	 0.0122217	 0.00907012	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3509	 3505	 0.00549343	 0.0194989	 0.00825088	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3510	 3511	 0.000264467	 0.00104941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3510	 3512	 0.000285112	 0.00110838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3510	 3513	 0.000240723	 0.0010694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3512	 3455	 0.00243195	 0.015842	 0.00591599	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3512	 3533	 0.00278593	 0.014397	 0.0111706	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3514	 3515	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3514	 3828	 0.00180625	 0.0142028	 0.0457891	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3516	 3514	 0.00347342	 0.0204892	 0.0107136	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3517	 3589	 0.00126424	 0.00819943	 0.00492353	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3518	 3519	 0.000271317	 0.00119762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3518	 3520	 0.000229139	 0.00109749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3518	 3521	 0.000283251	 0.00106801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3520	 3480	 0.00263134	 0.0145964	 0.00577006	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3520	 3631	 0.00393739	 0.0155771	 0.0459667	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3522	 3472	 0.00114733	 0.00602755	 0.00282713	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3523	 3524	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3523	 3525	 0.000208606	 0.00108296	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3523	 3526	 0.000283129	 0.00107832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3525	 3474	 0.000438579	 0.00283154	 0.00136108	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3527	 3529	 0.000287551	 0.00100314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3527	 3530	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3527	 3531	 0.000218503	 0.00113778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3527	 3532	 0.000230544	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3528	 3534	 0.00255253	 0.0136873	 0.00639994	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3528	 3713	 0.00717909	 0.0364774	 0.01456	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3530	 3968	 0.00155914	 0.0159273	 0.330409	 1072.5	 1072.5	 1072.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3533	 3456	 0.00358464	 0.0170215	 0.0223413	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3533	 3528	 0.001222	 0.00709141	 0.00306658	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3534	 3658	 0.00804228	 0.0338055	 0.0149216	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3535	 3534	 0.00378515	 0.0153956	 0.00461808	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3535	 3536	 0.000236426	 0.00107955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3537	 3538	 0.000243	 0.00108438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3538	 3585	 0.00482154	 0.0291448	 0.0143015	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3538	 3641	 0.00254484	 0.016279	 0.0140362	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3538	 3668	 0.00373337	 0.0219738	 0.0058596	 161.4	 161.4	 161.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3539	 3595	 0.00385083	 0.0179937	 0.00932106	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3539	 3640	 0.00165257	 0.0123662	 0.00446772	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3540	 3541	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3540	 3542	 0.000271829	 0.00106711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3540	 3543	 0.000234431	 0.001013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3542	 3452	 0.00311598	 0.0171099	 0.0165872	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3542	 3545	 0.00468014	 0.0264456	 0.00628176	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3542	 3598	 0.00878518	 0.0494136	 0.0300233	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3542	 3640	 0.0066426	 0.0272729	 0.0218026	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3542	 3771	 0.00867944	 0.0423743	 0.0254214	 142.1	 142.1	 142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3544	 3545	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3544	 3546	 0.000211345	 0.00112547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3545	 3538	 0.00272856	 0.0167701	 0.0114234	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3545	 3584	 0.0124985	 0.0989537	 0.0260097	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3547	 3391	 0.0114224	 0.0552976	 0.0136146	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3548	 3547	 0.00604603	 0.0371698	 0.0156975	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3548	 3600	 0.00151313	 0.00990197	 0.0162042	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3549	 3539	 0.00299025	 0.00802145	 0.00553782	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3549	 3550	 0.00258069	 0.014342	 0.00855094	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3549	 3692	 0.00355864	 0.0262652	 0.0215927	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3550	 3386	 0.00419316	 0.019882	 0.0189187	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3551	 3597	 0.00320359	 0.0157309	 0.0124698	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3552	 3554	 0.000268474	 0.00108304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3552	 3555	 0.000254378	 0.00100745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3552	 3556	 0.000271981	 0.00113853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3552	 3557	 0.000284087	 0.00109075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3553	 3561	 0.00400776	 0.0239525	 0.0188288	 257.1	 257.1	 257.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3558	 3602	 0.00124927	 0.00732433	 0.0291281	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3558	 3688	 0.00135272	 0.00925543	 0.00234478	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3558	 3859	 0.00373841	 0.0224085	 0.0655564	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3559	 3560	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3560	 3553	 0.00123478	 0.00959475	 0.00318528	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 3473	 0.00173965	 0.0143255	 0.00591911	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3561	 3618	 0.00120985	 0.0083731	 0.0179505	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3562	 3563	 0.000241951	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3563	 3625	 0.00765939	 0.0379717	 0.0190089	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3563	 3658	 0.00479649	 0.0295049	 0.00851074	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3564	 3535	 0.00481397	 0.0238681	 0.0128073	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3564	 3723	 0.0151104	 0.0563945	 0.0170584	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3565	 3568	 0.000642983	 0.00485688	 0.022974	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3565	 3776	 0.000834374	 0.0050377	 0.00725689	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3566	 3567	 0.000260546	 0.00107344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3567	 3568	 0.000728509	 0.00488495	 0.00141373	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3568	 3643	 0.00272048	 0.0134778	 0.0130898	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3569	 3570	 0.000205285	 0.00102111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3569	 3571	 0.000275758	 0.00118695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3569	 3572	 0.000298243	 0.00111187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3571	 3591	 0.0024487	 0.0130303	 0.00436716	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3571	 3692	 0.00471313	 0.035171	 0.0374094	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3571	 3729	 0.00206298	 0.0119026	 0.0101441	 181.9	 181.9	 181.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3573	 3699	 0.00384518	 0.0164751	 0.0391861	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3574	 3420	 0.00558642	 0.0252471	 0.00435191	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3574	 3516	 0.00276855	 0.0197281	 0.014395	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3574	 3701	 0.0078666	 0.0443461	 0.0128575	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3575	 3576	 0.00022403	 0.00101016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3575	 3592	 0.00985712	 0.049272	 0.0228373	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3577	 3579	 0.000276289	 0.00118561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3577	 3580	 0.000202699	 0.00111141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3577	 3581	 0.000252237	 0.00111616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3577	 3582	 0.000254912	 0.00114843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3578	 3551	 0.00149828	 0.0079963	 0.00603105	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3583	 3790	 0.00317745	 0.0195016	 0.0354137	 153.7	 153.7	 153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3587	 3586	 0.001303	 0.0077128	 0.00350243	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3587	 3686	 0.00257431	 0.0177321	 0.00367664	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3588	 3589	 0.000249593	 0.00103137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3589	 3689	 0.00163289	 0.0105584	 0.00332641	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3590	 3560	 0.00367882	 0.0184184	 0.00751683	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3590	 3605	 0.0021128	 0.0079715	 0.00536095	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3590	 3610	 0.00491201	 0.0286652	 0.0283454	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3591	 3592	 0.00303935	 0.013236	 0.00796146	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3591	 3938	 0.0124549	 0.0836931	 0.0230658	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3592	 3501	 0.00160468	 0.0103399	 0.00462903	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3592	 3567	 0.00546209	 0.0280363	 0.0101499	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3592	 3573	 0.00192534	 0.00971232	 0.049263	 266.5	 266.5	 266.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3592	 3593	 0.000236596	 0.00111606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3594	 3595	 0.00134295	 0.00808142	 0.0260074	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3594	 3690	 0.000976199	 0.00605494	 0.00756082	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3595	 3551	 0.00104777	 0.00474272	 0.00444411	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3595	 3596	 0.000287935	 0.00115669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3597	 3583	 0.00266034	 0.0143653	 0.00396963	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3597	 3773	 0.00436872	 0.0244849	 0.0118862	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3597	 3800	 0.0029349	 0.0171922	 0.0152168	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3598	 3599	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3600	 3395	 0.00502406	 0.0349405	 0.0225559	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 3737	 0.00222103	 0.014158	 0.0108949	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3602	 3586	 0.000789154	 0.00494211	 0.00331077	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3602	 3605	 0.00197492	 0.00915296	 0.00247755	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3603	 3553	 0.00513912	 0.026665	 0.0130575	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3603	 3612	 0.0040801	 0.0223654	 0.0165873	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3604	 3605	 0.000266412	 0.00102109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3604	 3606	 0.000296477	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3608	 3607	 0.00307315	 0.0206267	 0.0136571	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3608	 5556	 0.00554437	 0.0327097	 0.0184611	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3609	 3607	 0.0035624	 0.0151019	 0.006735	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3609	 3738	 0.00607712	 0.0373599	 0.0208439	 267.6	 267.6	 267.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3610	 3611	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3610	 3770	 0.00539303	 0.0423169	 0.017704	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3610	 3873	 0.00588374	 0.0316398	 0.0102552	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3612	 3584	 0.00469706	 0.0327016	 0.00994472	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3612	 3770	 0.0038645	 0.0204895	 0.0183885	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3613	 3614	 0.000266819	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3613	 3615	 0.000204383	 0.00103945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3615	 3686	 0.00435929	 0.0263624	 0.0165973	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3616	 3617	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3616	 3618	 0.000235512	 0.00104307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3616	 3619	 0.000284541	 0.00103229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3618	 3688	 0.00171376	 0.0083771	 0.00800256	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3618	 3689	 0.00101409	 0.00735338	 0.00233148	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3618	 5009	 0.000859482	 0.00492563	 0.00140308	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3620	 3621	 0.000235907	 0.00113655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3620	 3622	 0.000246946	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3622	 3533	 0.0049867	 0.0169906	 0.0102646	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3623	 3624	 0.000259063	 0.00102174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3623	 3625	 0.000231621	 0.00115873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3623	 3626	 0.000292548	 0.00116034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3625	 3535	 0.00235442	 0.0156151	 0.0162204	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3625	 3711	 0.0055249	 0.0323302	 0.0249546	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3628	 3629	 0.00262604	 0.0163779	 0.00876812	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3629	 3701	 0.00338389	 0.0155277	 0.00358775	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3630	 3512	 0.00517595	 0.0287819	 0.0245861	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3630	 3711	 0.0064916	 0.0280733	 0.0127176	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3631	 3632	 0.00234228	 0.0141241	 0.00710097	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3631	 3634	 0.00314089	 0.0200255	 0.00438488	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3631	 3672	 0.00251284	 0.0170329	 0.056036	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3633	 3635	 0.000206041	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3633	 3636	 0.000256048	 0.00111335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3633	 3637	 0.000274617	 0.00118708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3634	 3689	 0.00965163	 0.0274559	 0.00944043	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3638	 3639	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3638	 3640	 0.000241688	 0.00118458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3640	 3545	 0.00487875	 0.0311934	 0.00546216	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3640	 3578	 0.00204593	 0.0119131	 0.00508208	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3641	 3770	 0.0198709	 0.127368	 0.0225503	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3642	 3644	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3642	 3645	 0.00029617	 0.0010477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3642	 3646	 0.000241387	 0.00104083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3642	 3647	 0.000296514	 0.00117277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3643	 3648	 0.00538993	 0.0336032	 0.0137491	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3643	 3653	 0.000870346	 0.00598372	 0.00201583	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3649	 3650	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3649	 3651	 0.000268486	 0.00103173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3649	 3652	 0.000253064	 0.00105905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3651	 3565	 0.00194013	 0.0105579	 0.00326185	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3654	 3655	 0.000270543	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3654	 3656	 0.000275246	 0.00117245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3654	 3657	 0.000242925	 0.00115274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3656	 3995	 0.00270937	 0.0200604	 0.0301535	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3659	 3661	 0.000295251	 0.00106614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3659	 3662	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3659	 3663	 0.000229088	 0.00116676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3659	 3664	 0.000283442	 0.00115423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3665	 3666	 0.00107008	 0.00484615	 0.0103228	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3665	 3876	 0.00479485	 0.0241212	 0.0105115	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3666	 3660	 0.00165112	 0.00908017	 0.00177153	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3666	 3667	 0.000238929	 0.00110867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3668	 3878	 0.0133594	 0.0687888	 0.0141845	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3668	 4026	 0.00552014	 0.029734	 0.0606321	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3669	 3459	 0.00412303	 0.0183643	 0.016134	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3669	 3468	 0.00389812	 0.0290178	 0.0112449	 248.5	 248.5	 248.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3670	 4787	 0.0204942	 0.106225	 0.0611063	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3671	 3669	 0.00471813	 0.0258188	 0.00797324	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3671	 3670	 0.00478734	 0.0245711	 0.00789573	 272.9	 272.9	 272.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3672	 3680	 0.00329785	 0.0210498	 0.0046346	 186.5	 186.5	 186.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3673	 3674	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3674	 3672	 0.00443575	 0.028498	 0.0163174	 154.2	 154.2	 154.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3674	 3676	 0.001166	 0.00628527	 0.00452899	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3674	 4041	 0.00819961	 0.0550125	 0.0316595	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3675	 3677	 0.000249002	 0.00110115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3675	 3678	 0.000219148	 0.00108217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3675	 3679	 0.000257619	 0.00117838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3676	 3672	 0.00453843	 0.0287458	 0.0121815	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3678	 3481	 0.000571542	 0.00827329	 0.274933	 1170.4	 1170.4	 1170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3678	 4834	 0.000956318	 0.00993267	 0.29267	 1266.0	 1266.0	 1266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3680	 3632	 0.00390542	 0.0139761	 0.00911352	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3681	 3683	 0.000257803	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3681	 3684	 0.00022194	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3681	 3685	 0.000246208	 0.00109147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3682	 3850	 0.0029224	 0.0140319	 0.0117189	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3683	 3554	 0.000684015	 0.00895167	 0.175756	 1030.8	 1030.8	 1030.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3683	 3636	 0.000322638	 0.00365182	 0.176989	 1208.9	 1208.9	 1208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3683	 4811	 0.000529934	 0.00616736	 0.115445	 1221.6	 1221.6	 1221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3683	 4834	 0.000516561	 0.00649076	 0.122255	 1096.5	 1096.5	 1096.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3686	 3682	 0.00160695	 0.0088314	 0.00603683	 280.8	 280.8	 280.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3686	 3687	 0.00028027	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3690	 3792	 0.00752732	 0.0430611	 0.0162767	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3691	 3598	 0.00125401	 0.00806056	 0.0125816	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3692	 3575	 0.00301215	 0.0176416	 0.00484111	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3693	 3598	 0.00192249	 0.00968785	 0.003505	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3693	 3694	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3693	 3774	 0.00652535	 0.0432397	 0.0127949	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3695	 3696	 0.000292572	 0.00114103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3695	 3697	 0.000297615	 0.00101294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3695	 3698	 0.000203206	 0.00110504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3697	 3691	 0.00178451	 0.00906849	 0.00672423	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3697	 3798	 0.00274558	 0.0157163	 0.00794675	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3699	 3700	 0.000287473	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3699	 3703	 0.000747461	 0.00401393	 0.000871781	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3702	 3704	 0.000218446	 0.00108348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3702	 3705	 0.000239662	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3702	 3706	 0.000262334	 0.00105163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3703	 3707	 0.00195773	 0.01172	 0.00750869	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3704	 3423	 0.000614382	 0.00739486	 0.309313	 1178.6	 1178.6	 1178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3707	 3812	 0.00158489	 0.00951308	 0.00961428	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3708	 2705	 0.00364264	 0.0223819	 0.025907	 275.3	 275.3	 275.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3708	 3709	 0.00338037	 0.0208973	 0.0129134	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3709	 3471	 0.00748059	 0.040926	 0.0165991	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3709	 5229	 0.0206248	 0.0959487	 0.0237629	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3710	 3708	 0.00555046	 0.02328	 0.00756268	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3710	 3742	 0.00641136	 0.0303948	 0.0341309	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3711	 3712	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3711	 3716	 0.00460891	 0.0256067	 0.00578308	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3711	 3838	 0.0113454	 0.0480817	 0.0183289	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3713	 3622	 0.00327275	 0.0223221	 0.00545752	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3713	 3627	 0.00420873	 0.024427	 0.0110883	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3714	 3715	 0.000208811	 0.0011297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3714	 3716	 0.00023614	 0.00109786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3714	 3717	 0.000214459	 0.00119304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3716	 3893	 0.0019759	 0.0106891	 0.00412516	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3716	 3960	 0.00271713	 0.0165245	 0.0129847	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3718	 3719	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3718	 3720	 0.000238819	 0.00103292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3718	 3721	 0.000210716	 0.00106603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3720	 3707	 0.00111097	 0.00703255	 0.00286826	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3720	 3814	 0.00544267	 0.0246941	 0.00664965	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3722	 3723	 0.000219409	 0.00119581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3724	 445	 0.00258383	 0.0137174	 0.0272554	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3725	 3723	 0.00501971	 0.0252289	 0.0120194	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3725	 3726	 0.000213435	 0.00108395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3727	 3728	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3727	 3729	 0.000239804	 0.00106051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3727	 3730	 0.000249665	 0.00103511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3729	 3653	 0.00308401	 0.0159701	 0.00778653	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3731	 3733	 0.000213035	 0.00115919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3731	 3734	 0.000239105	 0.00102315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3731	 3735	 0.00025786	 0.00111327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3731	 3736	 0.00024059	 0.00110941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3732	 3548	 0.00315455	 0.0178245	 0.0231332	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3733	 3399	 0.00116839	 0.0143161	 0.164996	 1011.2	 1011.2	 1011.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3737	 3732	 0.00310248	 0.0195111	 0.0120386	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3738	 3737	 0.00132461	 0.00786737	 0.00247169	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3738	 3739	 0.00025779	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3740	 3732	 0.00160532	 0.00965739	 0.00844493	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3740	 4089	 0.00223417	 0.0135922	 0.104171	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3741	 3742	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3742	 3748	 0.00137875	 0.00753812	 0.0103007	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3742	 3888	 0.00565879	 0.0296022	 0.0271456	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3743	 3744	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3743	 3745	 0.000211957	 0.00110205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3743	 3746	 0.000239917	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3744	 3723	 0.000538928	 0.00357674	 0.0099362	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3744	 3742	 0.00232836	 0.0156141	 0.0107687	 268.7	 268.7	 268.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3747	 3749	 0.000243226	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3747	 3750	 0.000275553	 0.00114043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3747	 3751	 0.00029587	 0.00112136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3748	 3708	 0.00466426	 0.0310462	 0.0125047	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3750	 327	 0.00086359	 0.00920751	 0.344236	 1353.9	 1353.9	 1353.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3752	 3753	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3752	 3754	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3754	 3748	 0.000996173	 0.00461913	 0.00176074	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3755	 3756	 0.000248884	 0.00101541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3755	 3757	 0.000285606	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3757	 3767	 0.00252928	 0.0148009	 0.0141176	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3758	 3760	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3758	 3761	 0.000241302	 0.00107428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3758	 3762	 0.000251385	 0.00103897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3759	 3757	 0.000748939	 0.00341909	 0.000587537	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3759	 3838	 0.00241052	 0.0101512	 0.00831015	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3763	 3764	 0.000233829	 0.00111303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3763	 3765	 0.000275119	 0.00100936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3763	 3766	 0.000282312	 0.00115746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3764	 3812	 0.00086649	 0.00680808	 0.0585518	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3767	 3627	 0.00219842	 0.0146216	 0.0057567	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3767	 3768	 0.000218784	 0.00101498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3767	 3839	 0.00421738	 0.0258423	 0.0232437	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3769	 3764	 0.0012922	 0.00581063	 0.00231016	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3770	 3874	 0.00340327	 0.0191726	 0.00901583	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3771	 3772	 0.000286213	 0.00106209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3771	 3843	 0.0026777	 0.0183322	 0.00695539	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3771	 3949	 0.00702412	 0.0305278	 0.0137135	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3774	 3783	 0.00122888	 0.00698886	 0.00471475	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3775	 3776	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3776	 3774	 0.00332943	 0.018323	 0.00565162	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3777	 3778	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3777	 3779	 0.0002522	 0.00114124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3777	 3780	 0.000254425	 0.00117508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3778	 3648	 0.00468209	 0.0225209	 0.00800873	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 3782	 0.000253655	 0.00108781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3781	 3783	 0.000213512	 0.00118927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3783	 3778	 0.0085691	 0.0312006	 0.00418611	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3784	 3785	 0.000219468	 0.00109099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3784	 3788	 0.00632293	 0.0401486	 0.00783203	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3784	 3789	 0.00458517	 0.0305405	 0.00763872	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3786	 3787	 0.000283937	 0.00103619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3786	 3788	 0.000234818	 0.00103659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3789	 3788	 0.00478296	 0.0271283	 0.00777524	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3790	 3844	 0.00614711	 0.0322825	 0.0229003	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3791	 3793	 0.000297064	 0.00119814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3791	 3794	 0.000270791	 0.00101694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3791	 3795	 0.000267792	 0.0010712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3792	 3773	 0.00212221	 0.0103749	 0.00684736	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3793	 3580	 0.000426205	 0.00489149	 0.153205	 1111.8	 1111.8	 1111.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3796	 3797	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3796	 3798	 0.000278634	 0.00109369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3798	 3860	 0.0071514	 0.0409793	 0.0218347	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3798	 4036	 0.00679644	 0.0361143	 0.0112511	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3799	 3800	 0.000265186	 0.00108488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3799	 3801	 0.000256946	 0.00102918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3800	 3697	 0.00202954	 0.0107802	 0.00407403	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3802	 3803	 0.000281987	 0.00104464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3808	 0.00270463	 0.0158947	 0.0107698	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3804	 3805	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3804	 3806	 0.000275445	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3806	 3886	 0.00163201	 0.0105441	 0.00467162	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3807	 3886	 0.00185689	 0.0114732	 0.0224779	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3808	 3608	 0.00775923	 0.0282684	 0.0134387	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3808	 3809	 0.000269417	 0.00110899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3810	 3811	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3810	 3816	 0.0063765	 0.0328187	 0.0110817	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3810	 3982	 0.00490769	 0.026363	 0.00786507	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3812	 3813	 0.00144568	 0.00758408	 0.00239034	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3813	 3935	 0.00418895	 0.0199755	 0.0114847	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3813	 4021	 0.00463273	 0.0242729	 0.0179725	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3814	 3816	 0.00418204	 0.0188173	 0.00399839	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3815	 3817	 0.000271294	 0.00100656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3815	 3818	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3815	 3819	 0.000211539	 0.00119411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3816	 3720	 0.00120564	 0.00684201	 0.00499992	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3818	 3704	 0.000402701	 0.00374478	 0.0786337	 1243.3	 1243.3	 1243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3820	 3821	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3820	 3830	 0.00051245	 0.00248214	 0.00625788	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3820	 3966	 0.00211879	 0.0106326	 0.00900889	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3822	 3823	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3822	 3824	 0.000260066	 0.001019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3822	 3825	 0.000228354	 0.00113106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3823	 3946	 0.00229277	 0.01299	 0.0140507	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3823	 3984	 0.00325015	 0.0145372	 0.00629258	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3826	 3827	 0.000221913	 0.00111394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3826	 3828	 0.000262115	 0.00113846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3826	 3829	 0.00022767	 0.00112936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3828	 3707	 0.000548548	 0.00270473	 0.00443261	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3831	 3895	 0.00182979	 0.0123079	 0.00502958	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3832	 3834	 0.000298859	 0.00101723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3832	 3835	 0.000235083	 0.00118433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3832	 3836	 0.000261055	 0.00115064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3835	 3818	 0.000289658	 0.00354474	 0.125011	 1300.8	 1300.8	 1300.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3837	 3902	 0.00383059	 0.0246595	 0.00756144	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3839	 3813	 0.000741728	 0.00439706	 0.00171037	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3840	 3841	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3840	 3842	 0.000298921	 0.00103771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3842	 3954	 0.00304789	 0.0140068	 0.00756586	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3843	 3792	 0.00177981	 0.0108831	 0.0062076	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3844	 4027	 0.00310168	 0.0208501	 0.00898025	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3845	 3846	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3847	 3848	 0.000259194	 0.00115963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3847	 3849	 0.000241534	 0.00108152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3848	 3682	 0.00340735	 0.0173552	 0.017167	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3850	 3853	 0.00111743	 0.0055489	 0.00232272	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 3852	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 3853	 0.000230624	 0.00110299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3851	 3854	 0.000221432	 0.00108043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3855	 3853	 0.00597299	 0.0298755	 0.0222955	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3855	 3856	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3857	 3858	 0.000259278	 0.0010736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3857	 3859	 0.000270996	 0.00106993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3859	 3987	 0.00694777	 0.0475912	 0.0119907	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3859	 4832	 0.00363305	 0.0178007	 0.0115024	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3938	 0.000991703	 0.00539401	 0.00761807	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3861	 3945	 0.00241335	 0.0153734	 0.00894607	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3862	 3864	 0.000257155	 0.0011198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3862	 3865	 0.000227424	 0.00112457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3862	 3866	 0.000260927	 0.0011142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3862	 3867	 0.000282287	 0.00112221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3863	 3868	 0.00104897	 0.00574369	 0.00169837	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3863	 3972	 0.0045423	 0.0211938	 0.00400316	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3865	 3645	 0.000571965	 0.00674752	 0.139255	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3865	 4037	 0.000672341	 0.00887204	 0.123978	 1203.7	 1203.7	 1203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3868	 3945	 0.00122049	 0.00746055	 0.00858315	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3869	 3656	 0.00386225	 0.0224961	 0.0196941	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3869	 3725	 0.00637542	 0.0366933	 0.0106206	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3870	 3871	 0.000284037	 0.00105095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3870	 3872	 0.00025498	 0.0010631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3872	 3900	 0.00323156	 0.0160228	 0.00939113	 270.8	 270.8	 270.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3872	 3995	 0.0032427	 0.0160283	 0.00960682	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3873	 4011	 0.00748577	 0.0401953	 0.0211746	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3874	 3875	 0.000209355	 0.00108808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3874	 3878	 0.00406384	 0.0270369	 0.0177546	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3876	 3878	 0.00239026	 0.0131076	 0.00712632	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3877	 3878	 0.000239531	 0.00102909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3879	 3876	 0.00173395	 0.0101543	 0.00421268	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3879	 4004	 0.0060881	 0.0219833	 0.0482411	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3881	 3880	 0.00367382	 0.0194444	 0.00553075	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3882	 3883	 0.000224064	 0.00118048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3882	 3884	 0.000248059	 0.00113013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3883	 3807	 0.00246871	 0.011929	 0.00300148	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3883	 3932	 0.00325475	 0.0182703	 0.022729	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3885	 3806	 0.00303145	 0.0170566	 0.00729061	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3885	 3918	 0.00505586	 0.0257435	 0.0069524	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3886	 3887	 0.000217438	 0.00113479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3888	 339	 0.00759718	 0.0434864	 0.0108894	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3888	 445	 0.00264887	 0.0151859	 0.00820697	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3889	 3890	 0.000225317	 0.0010345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3889	 3903	 0.00280063	 0.015392	 0.011296	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3889	 4014	 0.00115293	 0.0051859	 0.0064166	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3891	 3892	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3891	 3893	 0.000291309	 0.00109799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3893	 3833	 0.00028971	 0.0021747	 0.0017838	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3893	 3837	 0.000807512	 0.00461163	 0.0033318	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3894	 3896	 0.00027334	 0.00105172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3894	 3897	 0.000252333	 0.00103716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3894	 3898	 0.000282338	 0.00117346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3894	 3899	 0.000254792	 0.00108306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3895	 3769	 0.00123729	 0.00733204	 0.0114909	 261.8	 261.8	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3896	 3760	 0.000287171	 0.00355645	 0.0560889	 1170.3	 1170.3	 1170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3896	 3835	 0.000193577	 0.00209527	 0.0375483	 1265.9	 1265.9	 1265.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3896	 4280	 0.000854735	 0.00921206	 0.288589	 1232.6	 1232.6	 1232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3900	 3831	 0.00153996	 0.00781187	 0.00357406	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3900	 3901	 0.00062593	 0.00342488	 0.0055686	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3900	 4065	 0.000988959	 0.00655639	 0.00504582	 257.1	 257.1	 257.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3903	 3993	 0.0102106	 0.041002	 0.0102768	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3904	 3905	 0.000221308	 0.00100384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3904	 3906	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3904	 3907	 0.000278838	 0.00107116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3906	 4056	 0.000999382	 0.00479931	 0.00108472	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3908	 3935	 0.000878914	 0.00594465	 0.00198008	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3908	 4056	 0.0005356	 0.00384143	 0.0115976	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3909	 3910	 0.000222727	 0.0010256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3909	 3911	 0.00022622	 0.00102318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3936	 0.000886823	 0.00554645	 0.00847477	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 4015	 0.000612483	 0.00353441	 0.00254721	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3912	 3915	 0.00161085	 0.00717896	 0.0114833	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3912	 3958	 0.00718791	 0.0375225	 0.00704372	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3914	 0.000230264	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3915	 0.000276489	 0.0010705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3916	 0.00029623	 0.00113067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3915	 3838	 0.00112328	 0.00672218	 0.00507547	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3917	 3919	 0.000268463	 0.00117549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3917	 3920	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3917	 3921	 0.000264351	 0.00110661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3917	 3922	 0.000299885	 0.00104994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3918	 3803	 0.00314234	 0.0130682	 0.00446702	 282.7	 282.7	 282.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3918	 3881	 0.00110888	 0.00806991	 0.0062086	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3920	 3930	 0.00044509	 0.00530061	 0.098788	 1276.6	 1276.6	 1276.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3920	 5271	 0.000855829	 0.011156	 0.175576	 1186.8	 1186.8	 1186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3923	 3924	 0.000257157	 0.00119319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3923	 3925	 0.000242237	 0.00108442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3925	 3883	 0.00124145	 0.00827726	 0.00373788	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3925	 3942	 0.00475093	 0.0240392	 0.00902415	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3926	 3928	 0.000259616	 0.00100894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3926	 3929	 0.000233648	 0.00106065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3926	 3930	 0.000266577	 0.00116277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3926	 3931	 0.000262565	 0.00111601	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3927	 3806	 0.00155539	 0.00910958	 0.00460904	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3927	 3925	 0.00254798	 0.0167969	 0.00442329	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3930	 3733	 0.000627359	 0.00853714	 0.143545	 1187.6	 1187.6	 1187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3930	 4096	 0.000560468	 0.00732539	 0.12509	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3932	 4091	 0.00403437	 0.0173239	 0.00693252	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3933	 3959	 0.00109424	 0.00572456	 0.00244614	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3933	 4098	 0.00191232	 0.0134578	 0.0074239	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3934	 3963	 0.000770692	 0.00391763	 0.0063853	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3936	 3937	 0.0002922	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3936	 4043	 0.00188705	 0.00836384	 0.00179365	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3940	 3789	 0.00470277	 0.0288968	 0.0136565	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3940	 3939	 0.00223098	 0.0130287	 0.0056917	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 3942	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3941	 3943	 0.000278204	 0.0011667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3942	 3939	 0.00437065	 0.0292161	 0.020136	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3944	 3945	 0.000207717	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3946	 3938	 0.00224179	 0.0085208	 0.00912702	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3947	 3948	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3947	 3949	 0.000224219	 0.00113433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3949	 3954	 0.00163229	 0.0104472	 0.00974432	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3949	 4007	 0.0123867	 0.0495644	 0.0684439	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3949	 5261	 0.00987484	 0.0705061	 0.0369826	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3950	 3843	 0.00447872	 0.0257253	 0.012244	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3950	 3949	 0.00274082	 0.0167911	 0.00409245	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3950	 3951	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3950	 4023	 0.0125459	 0.0593672	 0.0167833	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3952	 3953	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3952	 3954	 0.000262796	 0.00111647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3952	 3955	 0.000203251	 0.00116284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3956	 3959	 0.000286508	 0.0019512	 0.00113163	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3957	 3960	 0.00333792	 0.0133402	 0.00722021	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3957	 3963	 0.00305807	 0.0141904	 0.006695	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3957	 3978	 0.00266446	 0.0156304	 0.0242133	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	3957	 3982	 0.00120954	 0.00790273	 0.00476388	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3958	 4119	 0.000934411	 0.00641575	 0.00349524	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 3962	 0.000274919	 0.00111582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 3963	 0.000203415	 0.00107992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3961	 3964	 0.000286379	 0.00117443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3963	 4086	 0.00422674	 0.0246919	 0.0238769	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	3965	 3967	 0.000279466	 0.00119622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3965	 3968	 0.000282459	 0.001107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3965	 3969	 0.000271867	 0.00116046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3966	 3985	 0.00398988	 0.0181236	 0.0107218	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3968	 3865	 0.000712672	 0.00855496	 0.16872	 1316.8	 1316.8	 1316.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3970	 3971	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3970	 3975	 0.00522449	 0.0393851	 0.0142662	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3970	 4179	 0.00629974	 0.0309053	 0.0180638	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3972	 3860	 0.0016997	 0.0121928	 0.00686095	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3973	 3974	 0.000274705	 0.00108186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3973	 3975	 0.000200816	 0.00104502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3975	 3778	 0.00113721	 0.00732744	 0.00921989	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3975	 3863	 0.00245405	 0.0115645	 0.00339278	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3976	 3977	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3976	 3978	 0.000280806	 0.0011942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3978	 3956	 0.000494842	 0.00297248	 0.00167895	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	3979	 3908	 0.00126158	 0.0051263	 0.00206548	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3979	 3958	 0.000843577	 0.00519259	 0.00508992	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3979	 4018	 0.00111421	 0.00637516	 0.00213319	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3980	 3901	 0.000825123	 0.00531701	 0.00203738	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	3980	 3902	 0.00124035	 0.00608641	 0.00524851	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3981	 3934	 0.00189319	 0.00878593	 0.00338121	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3981	 4997	 0.00325689	 0.022888	 0.0127187	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3982	 3820	 0.000746017	 0.00439001	 0.0115771	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3983	 3984	 0.0002741	 0.00115852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3984	 3830	 0.00260604	 0.0157832	 0.00376225	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3984	 3966	 0.000493304	 0.00340582	 0.000815636	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3985	 3986	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3985	 4084	 0.001113	 0.00691672	 0.0022424	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3988	 3989	 0.000289295	 0.00101935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3988	 3990	 0.000277819	 0.00113153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3989	 3788	 0.00552512	 0.0369229	 0.00945561	 265.8	 265.8	 265.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3989	 3845	 0.0092252	 0.0555497	 0.0235501	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	3989	 4265	 0.0101003	 0.0417665	 0.0175489	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3991	 3992	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3991	 4050	 0.00142779	 0.0081599	 0.00368467	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	3991	 4074	 0.00179524	 0.0105642	 0.00251738	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	3993	 326	 0.00178762	 0.0109978	 0.00691751	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	3994	 3996	 0.00026426	 0.00103268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3994	 3997	 0.000230763	 0.00106596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3994	 3998	 0.000270522	 0.00119189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3996	 3760	 0.00042613	 0.00487037	 0.115305	 1266.1	 1266.1	 1266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	3999	 4000	 0.00022006	 0.00116608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4000	 4108	 0.00242289	 0.0168046	 0.00960997	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4054	 0.0011849	 0.00658511	 0.00403991	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4197	 0.00100033	 0.00632167	 0.00586555	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4003	 0.000298489	 0.00114384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4004	 0.000218175	 0.00110452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4005	 0.000205955	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4011	 0.00564483	 0.0360622	 0.02642	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4008	 0.000206972	 0.00103128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4009	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4010	 0.000287854	 0.00111984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4007	 4004	 0.00131952	 0.00703425	 0.00140006	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4012	 4013	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4013	 4105	 0.00220834	 0.0144464	 0.00338488	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4014	 4099	 0.00259194	 0.0143601	 0.00326951	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4015	 3906	 0.000645183	 0.00383264	 0.00543639	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4015	 4016	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4015	 4021	 0.00281868	 0.0148823	 0.00728522	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4017	 4013	 0.00149126	 0.00628523	 0.00389111	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4017	 4079	 0.00225557	 0.0162003	 0.00666718	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4018	 3959	 0.00078658	 0.00529129	 0.00159845	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4019	 4020	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4019	 4021	 0.000218634	 0.00119928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4019	 4022	 0.000230616	 0.00101134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4023	 4036	 0.00225614	 0.0128349	 0.00681882	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4024	 4025	 0.000285926	 0.00119202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4024	 4026	 0.000208578	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4026	 4029	 0.00363754	 0.0232524	 0.0176333	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4026	 4262	 0.0106293	 0.0407744	 0.0131358	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4027	 3842	 0.00188523	 0.0123279	 0.00533849	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4027	 4026	 0.00271537	 0.0146508	 0.00728913	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4027	 4028	 0.000205185	 0.00118136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4029	 4294	 0.00399843	 0.0297264	 0.0294273	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4030	 4031	 0.000276858	 0.00115362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4030	 4032	 0.000204863	 0.00109456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4031	 4034	 0.00417508	 0.0179075	 0.0117168	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4033	 4034	 0.000209625	 0.0011675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4034	 3970	 0.009266	 0.0465421	 0.0163206	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4035	 4037	 0.000235323	 0.00113007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4035	 4038	 0.000253273	 0.00109623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4035	 4039	 0.000299013	 0.00102562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4035	 4040	 0.000205283	 0.00109029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4037	 3793	 0.000550617	 0.00644356	 0.129314	 1162.7	 1162.7	 1162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4042	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4314	 0.010212	 0.0524332	 0.0379378	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4041	 4346	 0.0340059	 0.149428	 0.0656269	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4043	 3903	 0.000498612	 0.00326132	 0.00568936	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4044	 4045	 0.000232983	 0.00103369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4044	 4046	 0.000274517	 0.00104883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4044	 4047	 0.000227218	 0.00106793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4046	 3993	 0.000992073	 0.00622997	 0.00346909	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4048	 4054	 0.00348366	 0.0136339	 0.00771983	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4049	 322	 0.0012063	 0.00564926	 0.00242194	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4050	 4063	 0.00251898	 0.0142092	 0.00597082	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4051	 4052	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4051	 4053	 0.000256259	 0.00105814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4053	 4106	 0.00171718	 0.00899547	 0.0139003	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4053	 4149	 0.00106497	 0.00625022	 0.00253355	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4055	 4057	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4055	 4058	 0.000280121	 0.00117677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4055	 4059	 0.000246837	 0.00107027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4058	 3835	 0.000341903	 0.00448527	 0.110433	 1202.4	 1202.4	 1202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4058	 4128	 0.000449855	 0.00507993	 0.110261	 1310.2	 1310.2	 1310.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4060	 4097	 0.00327574	 0.0145928	 0.00683768	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4060	 4149	 0.00132079	 0.0100448	 0.0046233	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4061	 4062	 0.00022065	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4061	 4063	 0.000245256	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4061	 4064	 0.000286549	 0.00102081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4063	 4119	 0.00459775	 0.0288345	 0.00546919	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4065	 4000	 0.00118156	 0.00551991	 0.00210212	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4065	 4014	 0.000812024	 0.00508599	 0.00398973	 256.3	 256.3	 256.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4065	 4133	 0.00435952	 0.0189603	 0.00950655	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4066	 4067	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4066	 4068	 0.00022581	 0.00111318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4066	 4069	 0.000212825	 0.00100101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4068	 4054	 0.00052652	 0.00273421	 0.000910471	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4068	 4139	 0.00327625	 0.0201293	 0.00369301	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4070	 4071	 0.000212294	 0.00119001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4070	 4072	 0.00028245	 0.00113899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4072	 4063	 0.000570205	 0.0029254	 0.00578437	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4072	 4145	 0.00504617	 0.0313271	 0.0102227	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4072	 4152	 0.00347409	 0.0131238	 0.00417085	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4073	 4074	 0.000274987	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4073	 4075	 0.000296396	 0.00112918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4074	 4107	 0.00259713	 0.0148106	 0.00756423	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4077	 4124	 0.00194892	 0.0120832	 0.0160058	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4077	 4207	 0.00299056	 0.0204535	 0.0103218	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4078	 4076	 0.00138619	 0.00652607	 0.00462249	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4078	 4997	 0.000794965	 0.00525884	 0.0020744	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4079	 4120	 0.000764771	 0.00387502	 0.0106173	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4079	 4204	 0.00437401	 0.0204885	 0.01762	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4080	 4076	 0.000600578	 0.00301876	 0.0113286	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4080	 4098	 0.00153898	 0.0100529	 0.00826944	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4080	 4127	 0.0012308	 0.00806941	 0.00383539	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4081	 4082	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4081	 4083	 0.000208749	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4084	 4205	 0.00379785	 0.0152389	 0.0115229	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4085	 4086	 0.000297491	 0.00111676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4086	 4157	 0.00511264	 0.02897	 0.00940977	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4087	 4088	 0.000200096	 0.00117451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4088	 3938	 0.00229538	 0.0114051	 0.00810464	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4088	 4083	 0.0023489	 0.0131966	 0.0129913	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4089	 4090	 0.000288063	 0.00107079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4091	 4093	 0.0023887	 0.015839	 0.00435669	 271.5	 271.5	 271.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4092	 4094	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4092	 4095	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4092	 4096	 0.000283761	 0.00115605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4093	 4089	 0.00439632	 0.029259	 0.00925949	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4096	 3733	 0.000728941	 0.00988914	 0.266753	 1106.3	 1106.3	 1106.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4096	 4361	 0.00154755	 0.0199097	 0.279732	 1194.3	 1194.3	 1194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4097	 4225	 0.00183938	 0.0122906	 0.0101381	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4098	 3934	 0.00214777	 0.0133639	 0.00307252	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4099	 4100	 0.000156781	 0.000928834	 0.0022571	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4100	 4110	 0.00112812	 0.00612824	 0.00719148	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4102	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4103	 0.000219527	 0.00102256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4104	 0.000276562	 0.00118738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4105	 3933	 0.00126654	 0.00546277	 0.00312442	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4106	 3991	 0.00090047	 0.00487252	 0.00210956	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4107	 4140	 0.00124254	 0.00652889	 0.00329405	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4108	 4109	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4108	 4140	 0.00259746	 0.012875	 0.00834153	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4110	 4147	 0.000755516	 0.00346929	 0.00183859	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4111	 419	 0.000539848	 0.00318892	 0.00236305	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4112	 4113	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4112	 4114	 0.000257807	 0.00118446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4113	 481	 0.000343024	 0.00256664	 0.00133056	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4115	 4120	 0.000455315	 0.00314671	 0.000791037	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4115	 4127	 0.00122012	 0.00639882	 0.00455111	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4116	 4132	 0.000645945	 0.00321301	 0.0137942	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4117	 4118	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4117	 4119	 0.00027197	 0.0011561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4120	 4116	 0.0030914	 0.0118238	 0.00567759	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4120	 4121	 0.000282399	 0.00112428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4122	 4123	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4122	 4124	 0.000236928	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4124	 4076	 0.000680793	 0.00390107	 0.00154867	 182.1	 182.1	 182.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4125	 4129	 0.000270566	 0.00119568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4125	 4130	 0.000241805	 0.00114479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4125	 4131	 0.000230865	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4126	 4128	 0.000211597	 0.00102454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4127	 4079	 0.000883877	 0.00464617	 0.00156538	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4128	 3968	 0.000493647	 0.00505965	 0.148441	 1432.5	 1432.5	 1432.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4130	 2781	 0.000189614	 0.00540358	 2.77278	 4163.4	 4163.4	 4163.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4130	 4983	 0.000163726	 0.00443384	 1.70634	 4315.7	 4315.7	 4315.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4133	 4134	 0.000291244	 0.00101501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4135	 4072	 0.00108431	 0.00529706	 0.00254017	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4135	 4141	 0.00108776	 0.00738598	 0.00310981	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4137	 4138	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4138	 4136	 0.00113703	 0.00638014	 0.00174175	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4140	 351	 0.000313296	 0.0018297	 0.013069	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4141	 4139	 0.000990709	 0.00396366	 0.00112176	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4141	 4142	 0.000273861	 0.00117439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4141	 4241	 0.00351791	 0.0201059	 0.0265613	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4143	 4196	 0.00137441	 0.0087823	 0.00346309	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4144	 4241	 0.000340993	 0.00225642	 0.0032751	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4144	 4256	 0.0025848	 0.0123675	 0.00543326	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4145	 4115	 0.00212549	 0.0105918	 0.0186208	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4146	 4147	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4146	 4148	 0.000290077	 0.0011042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4147	 4001	 0.00211015	 0.0102955	 0.00425712	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4147	 4132	 0.00161325	 0.0100112	 0.00482771	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4149	 4099	 0.000460024	 0.00256018	 0.000835648	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4150	 4151	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4150	 4152	 0.000263857	 0.00116511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4153	 4154	 0.00028723	 0.00112455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4153	 4155	 0.000288973	 0.00109823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4153	 4156	 0.000263146	 0.00114423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4155	 4199	 0.00093519	 0.00605454	 0.00247278	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4155	 4241	 0.00287315	 0.0174154	 0.00972118	 169.5	 169.5	 169.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4155	 5013	 0.0109498	 0.059755	 0.0135137	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4157	 4212	 0.000863735	 0.00470924	 0.00193453	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4158	 4162	 0.00553966	 0.0355004	 0.0192527	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4158	 5269	 0.00432965	 0.0286346	 0.0058602	 150.3	 150.3	 150.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4159	 4160	 0.000227504	 0.00100396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4159	 4161	 0.000204096	 0.0010948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4162	 4091	 0.00679407	 0.0363495	 0.0187046	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4163	 4164	 0.000238301	 0.00113446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4163	 4165	 0.0002627	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4165	 3880	 0.00738779	 0.0364058	 0.00853328	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4165	 5269	 0.00768757	 0.0471723	 0.0141237	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4165	 5642	 0.0120253	 0.0501338	 0.0177023	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4166	 4167	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4166	 4168	 0.000261586	 0.00102006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4166	 4169	 0.000200577	 0.00112916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4168	 478	 0.00111507	 0.00740072	 0.00430211	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4168	 4177	 0.00234759	 0.015337	 0.00672451	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4170	 4171	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4170	 4172	 0.000214967	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4171	 478	 0.0015525	 0.0112648	 0.00378481	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4171	 4249	 0.00121466	 0.00642466	 0.00665203	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4173	 4174	 0.000208672	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4173	 4175	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4173	 4176	 0.000264488	 0.00105657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4174	 4248	 0.00115959	 0.00696766	 0.00228567	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4177	 4178	 0.000234068	 0.00111339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4177	 4257	 0.000316588	 0.00156036	 0.00174253	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4180	 4181	 0.00103669	 0.00581356	 0.00872416	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4181	 4031	 0.010521	 0.0500889	 0.0169256	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4182	 4180	 0.00221611	 0.0157496	 0.00591806	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4183	 4184	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4183	 4235	 0.00149659	 0.00623381	 0.00124355	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4183	 4297	 0.000874384	 0.00684543	 0.0176521	 278.4	 278.4	 278.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4185	 4186	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4185	 4187	 0.000200766	 0.00103243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4186	 4188	 0.00138971	 0.0066228	 0.00201909	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4186	 4192	 0.0040194	 0.00909336	 0.00688873	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4188	 4152	 0.000613436	 0.00386084	 0.00285922	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4189	 566	 0.000477216	 0.0026396	 0.00300134	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4189	 4174	 0.000948699	 0.00630338	 0.0041314	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4189	 4190	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4191	 4192	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4191	 4193	 0.000222261	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4192	 4138	 0.000682937	 0.00338893	 0.00216444	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4192	 4196	 0.000763873	 0.00431449	 0.0143426	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4194	 4195	 0.000271899	 0.00108834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4194	 4196	 0.000252612	 0.00117823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4196	 4232	 0.00125789	 0.0073356	 0.00785928	 263.1	 263.1	 263.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4197	 4143	 0.000724997	 0.00392573	 0.00286617	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4198	 4199	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4199	 4212	 0.00210108	 0.0087253	 0.00745913	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4199	 4272	 0.00669299	 0.0357275	 0.0180865	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4200	 4217	 0.00196964	 0.013147	 0.00325399	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4157	 0.00134716	 0.00794114	 0.00394527	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 5013	 0.00439858	 0.0241852	 0.0313314	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4202	 4203	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4202	 4204	 0.000261074	 0.00105525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4204	 4212	 0.00035193	 0.00212015	 0.00100909	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4205	 4212	 0.000691871	 0.00433968	 0.0312649	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4206	 4208	 0.000272645	 0.00105644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4206	 4209	 0.000272623	 0.00110722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4206	 4210	 0.000271585	 0.00113507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4207	 4083	 0.00164469	 0.00952687	 0.0110495	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4207	 4179	 0.00204794	 0.0133745	 0.00418865	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4213	 0.000252718	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4214	 0.000294694	 0.00115532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4211	 4215	 0.000217991	 0.0011546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4212	 4223	 0.00525726	 0.0316687	 0.0091535	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4214	 4128	 0.000331899	 0.00437998	 0.11752	 1171.9	 1171.9	 1171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4214	 4209	 0.000386772	 0.00522471	 0.0763615	 1071.4	 1071.4	 1071.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4216	 4217	 0.000292663	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4216	 4218	 0.000223719	 0.00106198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4216	 4219	 0.00026797	 0.00119271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4217	 4223	 0.000255242	 0.00141983	 0.003462	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4220	 4221	 0.000222927	 0.00115546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4220	 4222	 0.000247681	 0.00105982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4220	 4223	 0.00025453	 0.0011796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4224	 4225	 0.000217701	 0.0011746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4224	 4226	 0.000293275	 0.00117231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4225	 4235	 0.00353619	 0.0166763	 0.00635953	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4227	 4228	 0.000260224	 0.00117186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4227	 4229	 0.000288326	 0.00103727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4228	 4238	 0.00112943	 0.0054836	 0.00616051	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4228	 4260	 0.00213219	 0.0106564	 0.00366731	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4230	 4231	 0.000227167	 0.00113992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4230	 4232	 0.000257114	 0.00105234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4230	 4233	 0.000298618	 0.00108361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4232	 4144	 0.00178495	 0.0107557	 0.00421742	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4234	 4235	 0.000274734	 0.00118229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4235	 4307	 0.00157614	 0.0111763	 0.00509618	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4236	 4237	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4236	 4238	 0.000212785	 0.00103238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4236	 4239	 0.000217949	 0.00108041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4238	 4257	 0.00146375	 0.00956499	 0.00643908	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4240	 4242	 0.000252465	 0.00118081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4240	 4243	 0.000293259	 0.00117239	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4240	 4244	 0.000264761	 0.00117977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4241	 4259	 0.00259672	 0.0158187	 0.00895004	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4243	 4288	 0.000470077	 0.00558954	 0.112129	 1172.7	 1172.7	 1172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4245	 4246	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4245	 4247	 0.000236113	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4246	 4295	 0.000653657	 0.00418603	 0.00153001	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4246	 4307	 0.00191564	 0.00859232	 0.0138667	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4249	 4282	 0.00140992	 0.00776557	 0.0124624	 276.1	 276.1	 276.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4250	 4251	 0.000234761	 0.00109961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4250	 4252	 0.000216499	 0.00101102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4250	 4253	 0.000286554	 0.00109014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4251	 4316	 0.00246443	 0.0155812	 0.0201512	 301.5	 301.5	 301.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4254	 4255	 0.000249213	 0.00110806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4254	 4256	 0.000280906	 0.00119828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4256	 4183	 0.00159255	 0.00991845	 0.00601107	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4256	 4232	 0.000391743	 0.00278104	 0.000899686	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4258	 4259	 0.000221626	 0.00101449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4260	 4283	 0.000806313	 0.00446047	 0.00274926	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4260	 4295	 0.000953212	 0.00611718	 0.0035173	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4261	 4182	 0.0094109	 0.0537164	 0.013212	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4261	 5285	 0.00922379	 0.0662254	 0.0276912	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4262	 4263	 0.000254608	 0.00112493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4262	 4375	 0.0283074	 0.156773	 0.0381563	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4264	 4265	 0.000231831	 0.00119592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4264	 4266	 0.000215474	 0.00117883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4265	 5061	 0.00430858	 0.0288248	 0.00738733	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4267	 3987	 0.00465912	 0.0321946	 0.0363741	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4267	 4268	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4267	 4313	 0.00682033	 0.0518941	 0.0154773	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4269	 4270	 0.000226603	 0.00101856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4269	 4271	 0.000260686	 0.00119736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4271	 4155	 0.0017515	 0.0128145	 0.00512126	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4271	 4200	 0.00155871	 0.00825485	 0.00939983	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4272	 4273	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4274	 4272	 0.00482955	 0.0256841	 0.0188988	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4274	 4310	 0.00337645	 0.0162143	 0.00556199	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4274	 4338	 0.0022374	 0.014545	 0.00620338	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4275	 4259	 0.00306746	 0.0208599	 0.00643423	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4275	 4286	 0.00414653	 0.0243439	 0.00635203	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4275	 4341	 0.00347488	 0.0213777	 0.00788608	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4276	 4278	 0.00149519	 0.00884433	 0.00300697	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4277	 4279	 0.000287919	 0.00118713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4277	 4280	 0.000274645	 0.00105251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4277	 4281	 0.000225125	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4278	 746	 0.000789925	 0.00435293	 0.00198007	 303.6	 303.6	 303.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4278	 746	 0.000789925	 0.00435293	 0.00198007	 303.6	 303.6	 303.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4280	 742	 0.000157936	 0.00190109	 0.0386609	 1346.7	 1346.7	 1346.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4282	 746	 0.00186049	 0.0131574	 0.00597694	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4283	 4251	 0.000884547	 0.0062328	 0.00243278	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4283	 4295	 0.000632884	 0.00467416	 0.00196508	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4283	 4307	 0.00100041	 0.00604172	 0.0050588	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4284	 539	 0.00129037	 0.00661267	 0.0044086	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4284	 4321	 0.00326372	 0.0206841	 0.0109485	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4285	 4287	 0.000234324	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4285	 4288	 0.000289651	 0.00102435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4285	 4289	 0.000237431	 0.00104819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4286	 4297	 0.00068541	 0.00363163	 0.00159388	 315.2	 315.2	 315.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4286	 4297	 0.00068541	 0.00363163	 0.00159388	 315.2	 315.2	 315.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4286	 4300	 0.00435987	 0.026191	 0.0113056	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4288	 4302	 0.000296638	 0.0035484	 0.0706852	 1149.3	 1149.3	 1149.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4288	 4896	 0.000472888	 0.00645066	 0.200483	 1371.5	 1371.5	 1371.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4290	 4291	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4290	 4292	 0.000280512	 0.00113272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4290	 4293	 0.000203486	 0.00107449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4291	 4011	 0.0118225	 0.057744	 0.0295934	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4294	 4328	 0.00553478	 0.0312825	 0.0144201	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4295	 4251	 0.000573405	 0.00435719	 0.00300738	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4295	 4296	 0.000271842	 0.00112678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4297	 4298	 0.000256766	 0.00103087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4297	 4307	 0.000666031	 0.00431697	 0.00179927	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4299	 4301	 0.000205646	 0.00102496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4299	 4302	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4299	 4303	 0.000212931	 0.00111448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4299	 4304	 0.000206299	 0.00102868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4300	 4321	 0.000661825	 0.00475704	 0.00171958	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4305	 4306	 0.00020614	 0.00100088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4305	 4307	 0.000232391	 0.00119852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4305	 4308	 0.000239261	 0.00119499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4309	 4310	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4309	 4311	 0.000230007	 0.00119572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4310	 4180	 0.00470898	 0.0269433	 0.0107732	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4312	 4389	 0.0377301	 0.251289	 0.08049	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4313	 4314	 0.00870164	 0.048026	 0.0139722	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4314	 4315	 0.000264805	 0.00102275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4314	 5102	 0.0108465	 0.0755461	 0.0280227	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4316	 1093	 0.00177449	 0.00934971	 0.0111768	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4316	 4352	 0.00457929	 0.0199582	 0.0154352	 269.4	 269.4	 269.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4317	 4318	 0.000274685	 0.00117157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4318	 747	 0.00270616	 0.012014	 0.0139351	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4318	 5251	 0.00789965	 0.0437572	 0.0246049	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4319	 4320	 0.000276577	 0.00109911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4319	 4321	 0.000277377	 0.00113752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4319	 4322	 0.000263732	 0.00111581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4323	 4324	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4323	 4325	 0.000222628	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4323	 4326	 0.000252015	 0.0011952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4325	 4321	 0.00107129	 0.00469224	 0.0114336	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4325	 4333	 0.00590296	 0.0386371	 0.0116574	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4327	 4328	 0.000258716	 0.00105038	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4329	 4330	 0.000212982	 0.00100085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4329	 4331	 0.000252183	 0.00100238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4332	 4333	 0.000216011	 0.0010997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4332	 4334	 0.000258671	 0.00106788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4332	 4335	 0.000270736	 0.00106007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4336	 4331	 0.00160736	 0.00937535	 0.00421031	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4338	 4337	 0.00323433	 0.0160068	 0.00450902	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4338	 4339	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4340	 4337	 0.00128212	 0.00759473	 0.00316834	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4341	 4348	 0.00262618	 0.0138787	 0.0495952	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4342	 4343	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4342	 5013	 0.00116584	 0.00710803	 0.00336796	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4342	 5151	 0.00107286	 0.00717206	 0.00612378	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4344	 4331	 0.00159066	 0.00911076	 0.00706663	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4344	 5151	 0.0021669	 0.0129147	 0.00519977	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4345	 1093	 0.0025395	 0.0142594	 0.00754302	 271.5	 271.5	 271.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4346	 5102	 0.0107456	 0.0595806	 0.0254856	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4347	 4348	 0.000262294	 0.00105553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4347	 4349	 0.000232192	 0.00105355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4347	 4350	 0.000298819	 0.00117434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4348	 4351	 0.00233137	 0.0150893	 0.00354564	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4348	 4366	 0.0078605	 0.0255712	 0.0151142	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4351	 4336	 0.0013881	 0.00871842	 0.00751249	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4352	 4351	 0.00245102	 0.0150087	 0.0110523	 254.3	 254.3	 254.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4352	 4353	 0.000270579	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4352	 4368	 0.0078791	 0.0547271	 0.0164506	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4354	 1093	 0.00461898	 0.0278036	 0.0263034	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4354	 4333	 0.00372375	 0.0160107	 0.00792126	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4354	 4336	 0.00116838	 0.00754121	 0.00432706	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4356	 4357	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4356	 4359	 0.00448032	 0.020138	 0.0261201	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4356	 4364	 0.00837412	 0.0502131	 0.0142259	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4358	 4360	 0.00021084	 0.00105328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4358	 4361	 0.000213579	 0.00105354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4358	 4362	 0.000205088	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4358	 4363	 0.000282438	 0.00111663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4359	 4355	 0.00279595	 0.0169385	 0.00321769	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4361	 4882	 0.00186468	 0.0200918	 0.331403	 1050.8	 1050.8	 1050.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4364	 4355	 0.00471763	 0.0257335	 0.0109068	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4364	 4367	 0.00919674	 0.0592833	 0.0323091	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4365	 4808	 0.0269145	 0.139945	 0.0486776	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4369	 5102	 0.00987906	 0.0535498	 0.038186	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4370	 4371	 0.00026661	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4372	 4371	 0.00581457	 0.0335853	 0.0173791	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4372	 4373	 0.000250813	 0.00100647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4372	 5167	 0.0160115	 0.0883741	 0.0315993	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4374	 4375	 0.000215797	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4375	 4371	 0.00317728	 0.020197	 0.00555516	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4376	 4958	 0.00509227	 0.0300191	 0.0252258	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4377	 4366	 0.00607059	 0.0338009	 0.0150112	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4377	 4376	 0.00332352	 0.0224827	 0.0144449	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4377	 4396	 0.00645522	 0.0270021	 0.0731506	 284.4	 284.4	 284.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4378	 4369	 0.00697934	 0.0442975	 0.030293	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4378	 4416	 0.0102052	 0.063632	 0.049654	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4378	 4419	 0.0133856	 0.0460035	 0.0502326	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4379	 4425	 0.00504927	 0.0223747	 0.0351677	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4380	 4381	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4380	 4382	 0.00278177	 0.0172977	 0.00759034	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4380	 5107	 0.00438076	 0.0234298	 0.00830569	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4382	 5107	 0.00270754	 0.0190186	 0.0135976	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4383	 4385	 0.000248817	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4383	 4386	 0.000207665	 0.00117723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4383	 4387	 0.000230261	 0.00104432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4383	 4388	 0.000297431	 0.00112205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4384	 4379	 0.00104115	 0.0060688	 0.00483319	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4390	 4392	 0.00023744	 0.00115941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4390	 4393	 0.0002925	 0.00106489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4390	 4394	 0.000216869	 0.00106624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4391	 4389	 0.00498514	 0.0292744	 0.0179807	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4391	 4508	 0.0123007	 0.0665234	 0.0796792	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4392	 4361	 0.001581	 0.0219408	 0.544631	 1187.5	 1187.5	 1187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4392	 4421	 0.00204427	 0.0259201	 0.544208	 1328.1	 1328.1	 1328.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4392	 7421	 0.00780503	 0.0903631	 1.26492	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4395	 4396	 0.00221748	 0.0148504	 0.010511	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4395	 4408	 0.00436588	 0.0283039	 0.0305755	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4396	 4398	 0.00459759	 0.0284936	 0.0236473	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4397	 4398	 0.000280738	 0.00112721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4398	 4395	 0.0030295	 0.0167338	 0.0061974	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4399	 4408	 0.00816378	 0.0365898	 0.00560926	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4399	 4428	 0.00581193	 0.0337332	 0.012114	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4400	 4401	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4400	 4402	 0.000243751	 0.00100549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4401	 4404	 0.00450573	 0.0282716	 0.00649519	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4401	 4428	 0.00731037	 0.0372337	 0.0196389	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4403	 4405	 0.000297308	 0.00118215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4403	 4406	 0.000225935	 0.00118367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4403	 4407	 0.000261106	 0.00105332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4404	 4398	 0.00254334	 0.015388	 0.00568215	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4405	 4909	 0.00157803	 0.018775	 0.439382	 1385.2	 1385.2	 1385.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4405	 4984	 0.000834342	 0.0105939	 0.220042	 1156.1	 1156.1	 1156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4409	 4419	 0.0149829	 0.087609	 0.0133423	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4410	 4411	 0.00020207	 0.00117913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4411	 4409	 0.00173653	 0.0102174	 0.00510049	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4411	 4419	 0.0127118	 0.0709381	 0.0188687	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4411	 4444	 0.00340487	 0.0235274	 0.0333471	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4412	 4413	 0.000211371	 0.00102906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4412	 4414	 0.000268319	 0.001114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4412	 4415	 0.000269066	 0.00114999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4413	 5096	 0.00750083	 0.0369897	 0.0796455	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4416	 4413	 0.00209722	 0.0108537	 0.0118407	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4416	 4417	 0.000229121	 0.00101989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4416	 4419	 0.00284292	 0.0157006	 0.00534536	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4416	 4449	 0.017522	 0.0946307	 0.0339269	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4418	 4420	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4418	 4421	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4418	 4422	 0.000283324	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4418	 4423	 0.000292328	 0.0010783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4419	 4413	 0.00193671	 0.0121921	 0.00367129	 194.1	 194.1	 194.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4421	 4446	 0.0010963	 0.0116027	 0.317858	 1177.3	 1177.3	 1177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4421	 4482	 0.00103673	 0.0118998	 0.577105	 1259.1	 1259.1	 1259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4424	 4425	 0.000231874	 0.00110375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4425	 4435	 0.0163323	 0.0940546	 0.0193431	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4426	 4382	 0.010731	 0.0602985	 0.0395145	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4427	 4428	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4429	 4430	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4429	 4460	 0.0083592	 0.0450062	 0.0250907	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4429	 4839	 0.00415802	 0.0184843	 0.014536	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4429	 5067	 0.0102234	 0.0419216	 0.0180404	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4431	 4460	 0.00349748	 0.017868	 0.0356989	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4431	 4495	 0.0176881	 0.0510818	 0.0181107	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4431	 4839	 0.0084365	 0.0418651	 0.0163245	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4432	 4433	 0.000274405	 0.00113292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4432	 4434	 0.000207707	 0.00114728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4433	 4500	 0.0125539	 0.0601492	 0.0225248	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4436	 4435	 0.00686731	 0.0343501	 0.00767082	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4436	 4437	 0.00713622	 0.0386203	 0.0134213	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4437	 4426	 0.0114734	 0.0566892	 0.0222139	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4437	 4438	 0.000211629	 0.00114737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4437	 4502	 0.00814915	 0.0551299	 0.0195729	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4439	 4440	 0.000207435	 0.00117558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4439	 4441	 0.00564904	 0.0353562	 0.0135357	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4441	 5285	 0.033543	 0.196392	 0.0690665	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4442	 4439	 0.00558648	 0.0281246	 0.0194143	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4442	 5067	 0.00230722	 0.0140766	 0.00589465	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4443	 4445	 0.000279354	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4443	 4446	 0.00022862	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4443	 4447	 0.000250965	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4443	 4448	 0.000253887	 0.00103811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4444	 4451	 0.00114038	 0.00644723	 0.00411545	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4444	 5096	 0.00198925	 0.00799879	 0.00756406	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4449	 4450	 0.000274027	 0.00104587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4449	 4506	 0.00821659	 0.041802	 0.0279819	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4451	 4449	 0.00373609	 0.0203202	 0.0100713	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4452	 4444	 0.00405835	 0.0194868	 0.00730957	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4452	 4478	 0.00550186	 0.0321053	 0.00928473	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4454	 4455	 0.000261743	 0.00115072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4454	 4458	 0.00174952	 0.0114217	 0.00316799	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4454	 4460	 0.00211645	 0.0126157	 0.00395049	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4456	 4457	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4456	 4458	 0.000299017	 0.0011112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4458	 4466	 0.00272225	 0.0146848	 0.00468441	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4459	 4458	 0.00342494	 0.0206797	 0.00922045	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4459	 4463	 0.00323616	 0.0184604	 0.0133492	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4460	 4453	 0.00219157	 0.0129075	 0.00396361	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4462	 0.000204833	 0.00114746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4463	 0.000272693	 0.00109782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4461	 4464	 0.000230198	 0.00112076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4463	 4507	 0.00501073	 0.0283576	 0.0240433	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4465	 4467	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4465	 4468	 0.000294319	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4465	 4469	 0.000291565	 0.00102669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4466	 4505	 0.00404014	 0.028661	 0.0426553	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4467	 4482	 0.000633558	 0.00687847	 0.154403	 1291.0	 1291.0	 1291.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4467	 4838	 0.00104216	 0.0135119	 0.235181	 1313.2	 1313.2	 1313.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4467	 4952	 0.00147317	 0.0183194	 0.290322	 1228.2	 1228.2	 1228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4470	 4471	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4470	 4473	 0.00198852	 0.0119335	 0.0035228	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4470	 4505	 0.00829839	 0.0432182	 0.0248298	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 4474	 0.00021555	 0.00106494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 4475	 0.000294532	 0.00117497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4472	 4476	 0.000298782	 0.00103025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4474	 4467	 0.000416292	 0.00526915	 0.135665	 1239.6	 1239.6	 1239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4474	 4482	 0.000308707	 0.00443655	 0.0954886	 1219.4	 1219.4	 1219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4477	 4478	 0.00684748	 0.0414928	 0.00578544	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4478	 4473	 0.00318805	 0.0167156	 0.0189196	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4479	 4481	 0.00020035	 0.00104435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4479	 4482	 0.000248792	 0.00101026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4479	 4483	 0.000286222	 0.00118547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4479	 4484	 0.00029011	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4480	 4477	 0.00210769	 0.0121057	 0.00919562	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4482	 4446	 0.000556647	 0.00620313	 0.109936	 1220.6	 1220.6	 1220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4485	 1632	 0.00662288	 0.0403532	 0.0183158	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4485	 4491	 0.00198398	 0.0138755	 0.00629758	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4486	 4428	 0.00975566	 0.0481181	 0.023198	 289.5	 289.5	 289.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4487	 4488	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4487	 4489	 0.000257341	 0.00112106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4489	 4486	 0.00228443	 0.0149955	 0.00587502	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4490	 4491	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4491	 4816	 0.0157393	 0.0974613	 0.091289	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4492	 4433	 0.00676382	 0.0360409	 0.0471239	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4492	 4887	 0.0183499	 0.115622	 0.0756567	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4492	 5139	 0.0252589	 0.124041	 0.0398738	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4493	 4494	 0.000254572	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4493	 4495	 0.000216498	 0.00111869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4493	 4496	 0.000262764	 0.00103521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4497	 4498	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4497	 4499	 0.000219628	 0.00106324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4499	 4495	 0.00117842	 0.00599731	 0.0015547	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4499	 5067	 0.00654453	 0.038653	 0.021265	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4500	 4441	 0.0157397	 0.0974502	 0.0247462	 285.5	 285.5	 285.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4500	 4501	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4502	 4503	 0.000244953	 0.00100498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4502	 4539	 0.0191368	 0.092415	 0.0808051	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4504	 4505	 0.000224622	 0.00115387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4506	 4505	 0.0033469	 0.0184054	 0.010412	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4507	 4453	 0.00816006	 0.0451503	 0.0170634	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4507	 4526	 0.00974577	 0.0621943	 0.0518862	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4508	 4529	 0.0220919	 0.138204	 0.0830761	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4509	 4510	 0.000228161	 0.00101145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4509	 4511	 0.000278063	 0.00104991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4511	 4508	 0.0106089	 0.0710057	 0.0578147	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4512	 4513	 0.000283132	 0.00118564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4512	 4902	 0.0033274	 0.0214643	 0.00478508	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4514	 4500	 0.0118499	 0.0845321	 0.0224335	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4514	 5021	 0.014741	 0.0732912	 0.0637187	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4515	 4516	 0.000278357	 0.00116111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4515	 4517	 0.000206054	 0.00119273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4516	 4518	 0.00761819	 0.039555	 0.0147786	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4516	 4521	 0.00271606	 0.0120909	 0.00512797	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4516	 4545	 0.0394279	 0.205923	 0.039683	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4518	 4519	 0.000246639	 0.0011052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4518	 4526	 0.0015763	 0.00939084	 0.00890866	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4520	 4522	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4520	 4523	 0.000234514	 0.0011363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4520	 4524	 0.000221928	 0.00118041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4520	 4525	 0.000242718	 0.00117428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4523	 4474	 0.00127128	 0.014467	 0.388512	 1087.3	 1087.3	 1087.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4523	 4611	 0.0038172	 0.0478697	 0.926492	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4526	 4516	 0.00341631	 0.0229589	 0.00752341	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4527	 4528	 0.000204062	 0.00113964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4527	 4529	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4527	 4530	 0.000201571	 0.00109667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4531	 4532	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4531	 4533	 0.000227897	 0.00115634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4533	 4536	 0.00544076	 0.0305263	 0.0157081	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4534	 4535	 0.000289643	 0.00114375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4534	 4536	 0.000248132	 0.00110568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4536	 4511	 0.00699091	 0.0449504	 0.0557989	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4537	 4529	 0.0245851	 0.117849	 0.0174407	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4538	 4540	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4538	 4541	 0.000235971	 0.00116319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4538	 4542	 0.000262116	 0.00106895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4539	 4537	 0.0052038	 0.0317701	 0.0134858	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4539	 4554	 0.0142204	 0.0862423	 0.0738365	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4541	 5246	 0.00231412	 0.0297843	 0.968707	 1292.1	 1292.1	 1292.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4541	 6705	 0.00204198	 0.0266688	 0.614432	 1287.1	 1287.1	 1287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4543	 4816	 0.00766533	 0.037549	 0.0211015	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4543	 5139	 0.00641181	 0.039599	 0.0193122	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4544	 4547	 0.00887687	 0.0428628	 0.0472087	 300.9	 300.9	 300.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4544	 5002	 0.00100081	 0.00606693	 0.00625894	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4544	 5075	 0.00368764	 0.02349	 0.00768592	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4545	 4521	 0.0295877	 0.180364	 0.0452102	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4545	 4546	 0.00020706	 0.00114498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4545	 4547	 0.00670167	 0.0500586	 0.0800649	 295.1	 295.1	 295.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4547	 4553	 0.013397	 0.0735606	 0.0411703	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4548	 4551	 0.0116932	 0.0691399	 0.0400356	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4548	 4567	 0.0111317	 0.0679947	 0.0200349	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4548	 5002	 0.0147369	 0.0695979	 0.0268428	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4549	 5297	 0.00316036	 0.0193798	 0.0063094	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4550	 4551	 0.00272835	 0.0174001	 0.0153032	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4551	 4549	 0.00510683	 0.029499	 0.00500921	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4551	 5297	 0.00414524	 0.0253242	 0.0100922	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4552	 4553	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4555	 4584	 0.00562999	 0.0341907	 0.0848948	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4556	 4557	 0.000281014	 0.00105462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4556	 4558	 0.00027409	 0.00102787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4558	 5181	 0.00514714	 0.0230429	 0.0169061	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4559	 4560	 0.000254041	 0.00116424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4560	 4988	 0.00614668	 0.0298323	 0.0218137	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4561	 4558	 0.00262918	 0.0190353	 0.00655644	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4561	 4587	 0.00300723	 0.0185045	 0.0157749	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4562	 4572	 0.0197561	 0.0877646	 0.0258178	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4562	 4594	 0.0107626	 0.0558406	 0.0307578	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4563	 4564	 0.000237491	 0.00113049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4563	 4565	 0.00025811	 0.00119667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4566	 4567	 0.000295964	 0.00114872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4567	 4568	 0.00638829	 0.0355248	 0.00631573	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4568	 4555	 0.00875411	 0.0470514	 0.0240282	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4568	 4565	 0.00397023	 0.0234951	 0.0354781	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4568	 4569	 0.000208273	 0.001137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4570	 4533	 0.0489096	 0.280942	 0.0951406	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4570	 4571	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4570	 4572	 0.00775111	 0.0441599	 0.01809	 266.5	 266.5	 266.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4570	 4596	 0.0304256	 0.180764	 0.0682044	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4573	 4553	 0.00970929	 0.0610749	 0.0253445	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4573	 4562	 0.0142343	 0.0930067	 0.0710778	 267.5	 267.5	 267.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4573	 4574	 0.00026516	 0.00102846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4575	 4576	 0.000211646	 0.00111543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4575	 4577	 0.000206961	 0.0010501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4577	 4558	 0.00634772	 0.0426162	 0.00985796	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4577	 4777	 0.00317184	 0.0224598	 0.00547103	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4578	 2737	 0.00186685	 0.0115998	 0.00682967	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4578	 4579	 0.000284345	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4578	 4584	 0.00291742	 0.01924	 0.0114524	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4580	 4777	 0.00732665	 0.036862	 0.00995288	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4580	 5043	 0.00224734	 0.0139842	 0.00957364	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4581	 4582	 0.000248603	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4582	 1952	 0.00335063	 0.0200521	 0.0175036	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4582	 2737	 0.00113196	 0.00561513	 0.0085271	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4583	 4584	 0.000247103	 0.00100568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4583	 4585	 0.000238352	 0.00103181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4583	 4586	 0.000280248	 0.00109825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4584	 4589	 0.000987613	 0.00532549	 0.00458702	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4587	 4578	 0.00202314	 0.0100991	 0.00314704	 181.2	 181.2	 181.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4587	 4588	 0.000224713	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4589	 4590	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4589	 4597	 0.00228416	 0.0130763	 0.027853	 174.1	 174.1	 174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4591	 4600	 0.00617167	 0.0409891	 0.0130986	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4592	 4593	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4592	 4594	 0.000233695	 0.00106217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4594	 4604	 0.0214126	 0.106761	 0.0362867	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4595	 4596	 0.000270211	 0.00104354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4596	 4619	 0.00547042	 0.0306751	 0.0347885	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4598	 4599	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4598	 4600	 0.000268132	 0.00109994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4600	 4597	 0.00475984	 0.0316198	 0.0105568	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4601	 2911	 0.0171236	 0.0738807	 0.0183401	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4601	 4597	 0.00570813	 0.0238103	 0.00678438	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4601	 4602	 0.000222793	 0.0011435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4601	 4638	 0.0126231	 0.0735301	 0.0289748	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4603	 4604	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4603	 4605	 0.000224187	 0.00115489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4604	 4573	 0.0132214	 0.103818	 0.0300546	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4604	 4616	 0.0147157	 0.0956736	 0.0279566	 287.9	 287.9	 287.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4606	 4607	 0.000221279	 0.00109788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4606	 4608	 0.000255821	 0.0010114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4608	 4610	 0.0165993	 0.0885486	 0.0185087	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4609	 4611	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4609	 4612	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4609	 4613	 0.000297458	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4610	 4594	 0.00601112	 0.0451899	 0.0200595	 273.8	 273.8	 273.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4610	 4614	 0.00143363	 0.0094159	 0.0264911	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4611	 4621	 0.00251198	 0.0319207	 0.598941	 1185.3	 1185.3	 1185.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4615	 4616	 0.000203925	 0.00102474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4616	 4565	 0.029034	 0.163947	 0.0273665	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4617	 4643	 0.0197064	 0.101551	 0.0312041	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4618	 4620	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4618	 4621	 0.000234473	 0.00107855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4618	 4622	 0.000235476	 0.00111101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4619	 4617	 0.00281323	 0.0150618	 0.0137076	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4623	 4624	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4623	 4625	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4625	 4616	 0.0161367	 0.109	 0.0352658	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4626	 4627	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4626	 4628	 0.000211453	 0.00118682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4627	 4625	 0.00772473	 0.0498765	 0.0205121	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4627	 4633	 0.00663492	 0.0343622	 0.0171443	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4629	 4630	 0.000220056	 0.00112903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4629	 4631	 0.000251646	 0.00103489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4630	 4638	 0.00225933	 0.0135411	 0.0277325	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4632	 4634	 0.000278009	 0.00111409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4632	 4635	 0.000247263	 0.00113616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4632	 4636	 0.000290159	 0.00117083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4633	 4630	 0.00135283	 0.00985721	 0.00401871	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4634	 4670	 0.00282409	 0.0310117	 0.426192	 1230.5	 1230.5	 1230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4634	 4782	 0.000915294	 0.0122103	 0.527918	 1138.7	 1138.7	 1138.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4637	 4638	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4639	 4638	 0.00897516	 0.0411947	 0.0157936	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4640	 4617	 0.0695573	 0.246771	 0.0552628	 161.7	 161.7	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4641	 4610	 0.00799923	 0.0425263	 0.0192803	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4641	 4614	 0.00920059	 0.041421	 0.0111999	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4641	 4646	 0.0178675	 0.100911	 0.0394168	 286.9	 286.9	 286.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4642	 4752	 0.00655205	 0.0282861	 0.0153339	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4643	 4608	 0.0248249	 0.09258	 0.0843785	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4644	 4625	 0.0336869	 0.163169	 0.0405235	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4644	 4642	 0.00488074	 0.0323362	 0.0380372	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4644	 4661	 0.00686458	 0.0382446	 0.0309603	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4645	 4640	 0.0140349	 0.103352	 0.0660988	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4645	 27055	 0.0312303	 0.180522	 0.0734945	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4646	 4647	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4646	 4681	 0.0176401	 0.0965036	 0.0582856	 272.1	 272.1	 272.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4648	 4662	 0.00397997	 0.0199582	 0.0173293	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4649	 2080	 0.0070139	 0.0338588	 0.00764998	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4649	 2083	 0.0035452	 0.019564	 0.00569522	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4649	 4648	 0.00444017	 0.029113	 0.033976	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4650	 4648	 0.0028831	 0.0164408	 0.0107808	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4650	 4651	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4650	 4824	 0.00569208	 0.0285196	 0.0168925	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4652	 2080	 0.00116576	 0.00659963	 0.00270486	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4653	 4652	 0.00123949	 0.00673132	 0.00523181	 140.6	 140.6	 140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4653	 4656	 0.00127867	 0.00593593	 0.00155433	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4654	 2081	 0.00253995	 0.0142608	 0.00638994	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4655	 4657	 0.000265603	 0.00113249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4655	 4658	 0.000286772	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4655	 4659	 0.000239882	 0.00102736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4655	 4660	 0.00029513	 0.00114573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4656	 4652	 0.00144254	 0.00853173	 0.00266255	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4657	 2834	 0.00179822	 0.0209325	 0.40165	 1126.3	 1126.3	 1126.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4661	 4662	 0.0137586	 0.0674755	 0.0158068	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4661	 4685	 0.0041784	 0.0178628	 0.114795	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4663	 4664	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4663	 4665	 0.000230736	 0.00119844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4665	 4668	 0.0019315	 0.0110377	 0.00658174	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4665	 4674	 0.00696053	 0.0389288	 0.0184389	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4666	 4665	 0.00179666	 0.0128244	 0.00460518	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4667	 4669	 0.000230701	 0.00102938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4667	 4670	 0.000232533	 0.00112449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4667	 4671	 0.000210419	 0.00117758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4670	 4692	 0.00171145	 0.0193973	 0.585449	 1206.3	 1206.3	 1206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4672	 4673	 0.000293663	 0.0011621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4672	 4674	 0.000269991	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4672	 4675	 0.000229338	 0.00119988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4674	 4680	 0.00690441	 0.0369583	 0.0257685	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4676	 4677	 0.000273449	 0.00116278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4676	 4678	 0.000269837	 0.00113182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4676	 4679	 0.0002595	 0.00119907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4677	 4646	 0.014833	 0.0932444	 0.0267023	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4677	 4688	 0.0192675	 0.11216	 0.0391897	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4677	 4712	 0.0315284	 0.18558	 0.0756451	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4680	 4661	 0.00623768	 0.0433544	 0.0196901	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4680	 4685	 0.00601486	 0.0300844	 0.0141469	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 4682	 0.00024671	 0.00116771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 4683	 0.00941351	 0.0500777	 0.0175431	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4681	 4688	 0.004405	 0.02548	 0.0680049	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4683	 4666	 0.00581645	 0.0402925	 0.0184886	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4683	 4684	 0.000243897	 0.00104272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4686	 4680	 0.00871573	 0.0466424	 0.0127734	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4686	 4706	 0.0114031	 0.0450507	 0.0660853	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4687	 4643	 0.0300644	 0.192415	 0.0389132	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4687	 4715	 0.0236364	 0.173315	 0.0534078	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4687	 27060	 0.0207769	 0.110756	 0.0534336	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4688	 4690	 0.0048024	 0.0185064	 0.00710157	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4689	 4691	 0.000208888	 0.00105056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4689	 4692	 0.000288259	 0.00113595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4689	 4693	 0.000212472	 0.00104226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4689	 4694	 0.000265729	 0.00107644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4690	 4716	 0.0270949	 0.147691	 0.0375886	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4692	 4921	 0.00107282	 0.0131565	 0.181151	 1279.9	 1279.9	 1279.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4695	 4696	 0.000262541	 0.00107788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4695	 4697	 0.000215892	 0.00103475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4695	 4698	 0.000242145	 0.00114961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4697	 4688	 0.00656563	 0.0350445	 0.0135302	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4699	 4685	 0.00342634	 0.021107	 0.0179735	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4699	 4700	 0.000240539	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4699	 4701	 0.00422043	 0.0284673	 0.0101794	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4703	 4701	 0.00963347	 0.0556557	 0.0115857	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4703	 4702	 0.0109313	 0.0515052	 0.0131322	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4703	 4704	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4705	 4719	 0.0155318	 0.0984171	 0.0206964	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4705	 4723	 0.00816336	 0.0457588	 0.0278654	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4706	 4705	 0.00727375	 0.046121	 0.0126221	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4706	 4707	 0.000271686	 0.00109797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4706	 4710	 0.00747268	 0.0465305	 0.0223143	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4708	 4709	 0.000285308	 0.00116348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4708	 4710	 0.000254275	 0.00117151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4708	 4711	 0.000271757	 0.00108908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4710	 4699	 0.00640819	 0.0309688	 0.0485748	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4712	 4713	 0.000222738	 0.00103699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4714	 4712	 0.0040341	 0.0201981	 0.0121213	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4714	 4732	 0.00648424	 0.0414555	 0.0180941	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4715	 4712	 0.00298969	 0.017037	 0.011393	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4715	 4737	 0.00626821	 0.0357466	 0.0319803	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4716	 27084	 0.0158781	 0.0916524	 0.0353341	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4718	 4720	 0.00028038	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4718	 4721	 0.000280213	 0.00102315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4718	 4722	 0.000245103	 0.00118131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4719	 4717	 0.00383866	 0.0226148	 0.0113426	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 2270	 0.00235131	 0.0258915	 0.355143	 1216.4	 1216.4	 1216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4721	 27120	 0.0016266	 0.0201505	 0.348802	 1185.4	 1185.4	 1185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4723	 4717	 0.00573033	 0.0287254	 0.0148143	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4723	 4742	 0.00443937	 0.0315353	 0.0298261	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4724	 4725	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4724	 4726	 0.000297357	 0.00119681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4725	 4729	 0.0091653	 0.0374691	 0.00763241	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4727	 4728	 0.0002618	 0.00111172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4727	 4729	 0.00026729	 0.00108835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4727	 4730	 0.000276582	 0.00116564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4729	 27209	 0.012393	 0.0830032	 0.048748	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4733	 4734	 0.000202434	 0.00113914	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4734	 4737	 0.0050466	 0.0291714	 0.00863701	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4734	 27135	 0.00256305	 0.0148435	 0.0353932	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4735	 4737	 0.000934935	 0.0050268	 0.00317297	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4735	 27087	 0.00783652	 0.0340513	 0.0225405	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4736	 4738	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4736	 4739	 0.000297706	 0.00102685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4736	 4740	 0.000270035	 0.00113856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4737	 4732	 0.0009458	 0.00537337	 0.0033852	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4739	 27261	 0.0017933	 0.0192517	 0.298387	 1268.3	 1268.3	 1268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4739	 28129	 0.000962662	 0.0112299	 0.209908	 1264.2	 1264.2	 1264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4739	 28163	 0.00150768	 0.0173338	 0.346007	 1203.9	 1203.9	 1203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4739	 28450	 0.00249889	 0.0295334	 0.668502	 1362.2	 1362.2	 1362.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 5083	 0.0141181	 0.0969476	 0.0289814	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4741	 27301	 0.0441197	 0.230623	 0.0570474	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4742	 4706	 0.00804557	 0.0378191	 0.0392765	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4742	 5255	 0.0350325	 0.197006	 0.058439	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4743	 4746	 0.000218957	 0.00106282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4743	 4747	 0.000269118	 0.00104232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4743	 4748	 0.00026933	 0.00105488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4743	 4749	 0.000258434	 0.00114712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4746	 89	 0.00342998	 0.0218208	 0.0142539	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4746	 5056	 0.00182725	 0.00975518	 0.0095711	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4750	 4752	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4750	 4753	 0.000273022	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4750	 4754	 0.000274316	 0.00106669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4750	 4755	 0.000293717	 0.00108259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4756	 4766	 0.000298657	 0.00102415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4756	 4768	 0.000281771	 0.00116436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4757	 4767	 0.000265693	 0.00101802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4757	 4769	 0.00022325	 0.0010494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4758	 4489	 0.00149456	 0.00709669	 0.00400242	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4758	 4491	 0.00209959	 0.00966889	 0.00671158	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4766	 2732	 7.57509e-05	 0.00228048	 1.02873	 4232.2	 4232.2	 4232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4767	 1610	 0.000894375	 0.00920689	 0.273242	 1404.3	 1404.3	 1404.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4767	 2401	 0.000971616	 0.0109919	 0.185566	 1449.4	 1449.4	 1449.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4767	 4405	 0.00114139	 0.0133144	 0.213262	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4767	 5023	 0.00179951	 0.0244299	 0.459759	 1221.9	 1221.9	 1221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4770	 4772	 0.000243828	 0.00118744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4770	 4773	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4770	 4774	 0.000211693	 0.0010889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4770	 4775	 0.000275858	 0.00103072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4771	 4267	 0.00594554	 0.0374485	 0.0135282	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4771	 4312	 0.00476679	 0.0245834	 0.0159042	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4771	 4313	 0.00176226	 0.0126762	 0.00689169	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4772	 4852	 0.00159855	 0.0182566	 0.368741	 1188.4	 1188.4	 1188.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4776	 4782	 0.000241979	 0.00103119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4776	 4783	 0.000279286	 0.00106835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4776	 4784	 0.000289364	 0.00109987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4776	 4785	 0.000257473	 0.0010438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4782	 4992	 0.000393983	 0.00452664	 0.0946141	 1084.8	 1084.8	 1084.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4786	 4787	 0.000243932	 0.00104098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4786	 4788	 0.000253872	 0.00102751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4786	 4789	 0.000233092	 0.00116145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4787	 4849	 0.00509542	 0.0316575	 0.0152199	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4790	 4793	 0.000235078	 0.00117271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4790	 4794	 0.000256863	 0.00102398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4790	 4795	 0.000201116	 0.00111688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4790	 4796	 0.000290689	 0.00104926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4791	 4639	 0.00529573	 0.0296902	 0.0103128	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4793	 4826	 0.000706565	 0.00744251	 0.220372	 1142.1	 1142.1	 1142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4797	 4798	 0.000221439	 0.00113475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4797	 4799	 0.000284112	 0.00114622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4797	 4800	 0.000282127	 0.00115624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4798	 3670	 0.0124066	 0.0907146	 0.0370469	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4798	 4849	 0.00176607	 0.0126427	 0.0106055	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4801	 4803	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4801	 4804	 0.000286212	 0.00102533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4801	 4805	 0.000229619	 0.0010848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4801	 4806	 0.000279114	 0.0011221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4803	 4544	 0.0024061	 0.0154331	 0.00514748	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4807	 4811	 0.000285724	 0.0011403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4807	 4812	 0.000260329	 0.00117622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4807	 4813	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4807	 4814	 0.000269711	 0.00110846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4808	 3855	 0.00226791	 0.0124641	 0.00812236	 280.6	 280.6	 280.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4811	 4008	 0.000864799	 0.00992941	 0.194545	 1074.7	 1074.7	 1074.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4811	 4916	 0.00123002	 0.014671	 0.233505	 1214.5	 1214.5	 1214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4815	 4818	 0.000209927	 0.00112865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4815	 4819	 0.00024067	 0.00116501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4815	 4820	 0.000222213	 0.0011916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4815	 4821	 0.000230581	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4818	 5023	 0.000560035	 0.00615768	 0.246217	 1186.6	 1186.6	 1186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4822	 4827	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4822	 4828	 0.000247103	 0.00116353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4823	 4826	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4823	 4829	 0.000207669	 0.00108131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4824	 4642	 0.00187727	 0.0100406	 0.0101276	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4824	 4858	 0.00167206	 0.0107596	 0.00324826	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4826	 4634	 0.00114472	 0.012848	 0.210975	 1184.4	 1184.4	 1184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4826	 5116	 0.000248288	 0.0026555	 0.0532031	 1107.4	 1107.4	 1107.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4827	 2461	 0.000118023	 0.00313415	 1.47432	 4121.5	 4121.5	 4121.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4827	 4925	 0.000276914	 0.00725502	 3.69292	 4113.9	 4113.9	 4113.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4830	 4833	 0.000201458	 0.00117576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4830	 4836	 0.000274715	 0.00102628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4831	 4834	 0.000242638	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4831	 4835	 0.00020676	 0.00103466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4832	 5029	 0.00153811	 0.00992428	 0.0037477	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4833	 4844	 0.000341355	 0.00925027	 5.05709	 4218.9	 4218.9	 4218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4833	 5063	 0.000366314	 0.0102551	 4.40609	 4206.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4834	 4772	 0.000984707	 0.0117966	 0.27088	 1193.0	 1193.0	 1193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4837	 4844	 0.000281655	 0.00100374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4837	 4845	 0.000202034	 0.00119911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4837	 4846	 0.000243146	 0.00118866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4837	 4847	 0.000292601	 0.0011195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4838	 4952	 0.000329585	 0.00377836	 0.0910343	 1219.6	 1219.6	 1219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4839	 4951	 0.00403543	 0.0241074	 0.00998412	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4844	 4766	 0.000268583	 0.00788603	 3.42987	 4342.4	 4342.4	 4342.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4844	 5005	 0.000295825	 0.00894111	 4.25384	 4300.0	 4300.0	 4300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4848	 4852	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4848	 4853	 0.000206632	 0.00119946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4848	 4854	 0.000257004	 0.00106353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4848	 4855	 0.000233951	 0.0011236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4849	 5071	 0.000624821	 0.00264155	 0.000788624	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4856	 4858	 0.000272465	 0.00101302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4856	 4859	 0.00020708	 0.00110764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4856	 4860	 0.000263212	 0.00113821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4856	 4861	 0.000270265	 0.00107974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4858	 4752	 0.00253611	 0.0101044	 0.00313513	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4858	 5115	 0.00240271	 0.0102965	 0.00701861	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4862	 4869	 0.000205582	 0.00109949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4863	 4868	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4863	 4870	 0.000295726	 0.00110374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4863	 4871	 0.00026182	 0.00118757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4868	 5110	 0.000120127	 0.00163367	 0.0386642	 1089.9	 1089.9	 1089.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4872	 4876	 0.000228724	 0.00115605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4872	 4877	 0.000272498	 0.00100258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4872	 4878	 0.00029116	 0.00111557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4872	 4879	 0.000270073	 0.00110493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4873	 4366	 0.0118838	 0.0495288	 0.0216502	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4876	 4909	 0.000669784	 0.0080322	 0.147789	 1186.9	 1186.9	 1186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4880	 4882	 0.000293037	 0.00110045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4880	 4883	 0.000244267	 0.00117103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4880	 4884	 0.000202543	 0.00104217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4880	 4885	 0.000263139	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4881	 4265	 0.00283377	 0.0122446	 0.00297947	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4882	 4096	 0.00115027	 0.0146396	 0.233307	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4882	 4852	 0.00204073	 0.0228938	 0.327237	 1289.3	 1289.3	 1289.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4882	 5062	 0.00041867	 0.00584873	 0.0838953	 1106.2	 1106.2	 1106.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4886	 4889	 0.000222743	 0.0010877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4886	 4890	 0.000271768	 0.0011374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4886	 4891	 0.000271661	 0.00103295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4886	 4892	 0.000215155	 0.00105188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4889	 5037	 0.000311896	 0.00378338	 0.0667956	 1094.8	 1094.8	 1094.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4893	 4896	 0.000246318	 0.00116882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4893	 4897	 0.000249553	 0.00110711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4893	 4898	 0.000270476	 0.00102055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4893	 4899	 0.000204001	 0.00100724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4894	 4352	 0.0022561	 0.0111708	 0.00672262	 275.5	 275.5	 275.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4896	 1085	 0.000600181	 0.00733536	 0.123703	 1165.0	 1165.0	 1165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4900	 4902	 0.000246025	 0.00109785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4900	 4903	 0.000276565	 0.00118961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4900	 4904	 0.000241493	 0.00108327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4900	 4905	 0.00026941	 0.00108698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4902	 5212	 0.0026948	 0.0153265	 0.00412025	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	4906	 4909	 0.000235791	 0.00103881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4906	 4910	 0.000251665	 0.00109048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4906	 4911	 0.000225621	 0.00119986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4906	 4912	 0.00025535	 0.00118808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4907	 4340	 0.000940828	 0.00384027	 0.00127623	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4907	 5013	 0.0044594	 0.0230287	 0.0082147	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4909	 4209	 0.000577895	 0.00681302	 0.171929	 1204.1	 1204.1	 1204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4913	 4916	 0.000256135	 0.00106335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4913	 4917	 0.000257007	 0.00116891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4913	 4918	 0.000221787	 0.00107609	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4913	 4919	 0.000239472	 0.0011027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4914	 4291	 0.00719728	 0.0347951	 0.0130033	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	4916	 5171	 0.000667516	 0.00724981	 0.146019	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4920	 4925	 0.000268181	 0.0010172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4920	 4926	 0.000275182	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4920	 4927	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4920	 4928	 0.000222707	 0.0010153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4921	 4670	 0.00114495	 0.012556	 0.169615	 983.3	 983.3	 983.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4922	 4697	 0.0140856	 0.0577921	 0.021303	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4922	 4702	 0.00547152	 0.0407597	 0.0108574	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4925	 5088	 0.000217582	 0.00618089	 3.24891	 3962.9	 3962.9	 3962.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4929	 4933	 0.000203128	 0.00101195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4929	 4934	 0.000215768	 0.00118827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4929	 4935	 0.000294857	 0.00102425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4929	 4936	 0.000263601	 0.00113959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4930	 4551	 0.00378156	 0.0181956	 0.0331276	 161.4	 161.4	 161.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4933	 5037	 0.000438901	 0.00553285	 0.163455	 1246.5	 1246.5	 1246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4937	 4946	 0.000236686	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4937	 4948	 0.00022557	 0.00112126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4938	 4947	 0.000228649	 0.00117253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4938	 4949	 0.000235472	 0.00113938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4939	 2603	 0.00224914	 0.0149059	 0.00675758	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4946	 2732	 3.48025e-05	 0.000898248	 0.537101	 4164.9	 4164.9	 4164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4947	 2401	 0.000355044	 0.0042885	 0.101521	 1336.7	 1336.7	 1336.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4947	 2654	 0.000487895	 0.00545998	 0.137306	 1202.5	 1202.5	 1202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4947	 4965	 0.000730279	 0.00958755	 0.341284	 1252.4	 1252.4	 1252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4950	 4952	 0.000247004	 0.00114956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4950	 4953	 0.000279872	 0.00112056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4950	 4954	 0.000281698	 0.00105764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4950	 4955	 0.000271173	 0.00109103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4951	 4442	 0.00248825	 0.015171	 0.0105934	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	4956	 4958	 0.00022173	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4956	 4959	 0.000240875	 0.00100881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4956	 4960	 0.000295388	 0.00108362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4956	 4961	 0.000209664	 0.0011814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4958	 4873	 0.00732397	 0.036956	 0.0172864	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	4962	 4965	 0.000245858	 0.00102196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4962	 4966	 0.000297385	 0.00118538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4962	 4967	 0.000214435	 0.00111467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4962	 4968	 0.00024866	 0.00106744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4963	 5176	 0.00595607	 0.0297021	 0.012017	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4965	 5291	 0.000431689	 0.00438449	 0.0851644	 1196.3	 1196.3	 1196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4969	 4983	 0.000213432	 0.00109192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4969	 4985	 0.000206327	 0.00116706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4969	 4986	 0.000284407	 0.00103084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4970	 4984	 0.000218812	 0.00117293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4971	 1505	 0.00576529	 0.0255085	 0.00744476	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	4983	 2781	 0.000110331	 0.00330308	 1.60879	 4135.2	 4135.2	 4135.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4983	 4766	 0.000174555	 0.0045614	 2.32118	 4205.5	 4205.5	 4205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	4984	 1085	 0.000592843	 0.00721554	 0.119897	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4984	 4896	 0.00100997	 0.0112586	 0.150226	 1359.2	 1359.2	 1359.2	 0.0	 0.0	 1	 -30.0	 30.0;
	4987	 4992	 0.0002282	 0.00119043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4987	 4993	 0.000234837	 0.00106127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4987	 4994	 0.000287796	 0.00107215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4987	 4995	 0.000214295	 0.00104425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4988	 4591	 0.00416202	 0.0227934	 0.0100251	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	4988	 5123	 0.00854048	 0.0567877	 0.00734041	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	4996	 4997	 0.000246285	 0.00116435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4996	 4998	 0.000211009	 0.00107869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4996	 4999	 0.00027757	 0.00111322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5000	 5005	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5000	 5007	 0.000222551	 0.00108137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 5004	 0.000294828	 0.00107256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 5006	 0.000247894	 0.00115685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5002	 4803	 0.000529984	 0.00341586	 0.00107668	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5008	 5009	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5008	 5010	 0.000235392	 0.00114681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5008	 5011	 0.000275444	 0.00112748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5009	 3558	 0.00106301	 0.00580716	 0.00252712	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5012	 5013	 0.00022638	 0.0010111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5012	 5014	 0.000251807	 0.00104569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5012	 5015	 0.000283881	 0.00112734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5016	 5017	 0.000275541	 0.00105864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5016	 5018	 0.000231794	 0.00100604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5016	 5019	 0.000271928	 0.00118617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5017	 4512	 0.00201784	 0.0120349	 0.0105227	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5017	 5139	 0.00200879	 0.0152107	 0.00687275	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5020	 5023	 0.000272237	 0.00102444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5020	 5024	 0.000294407	 0.00110018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5020	 5025	 0.000280362	 0.00113806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5020	 5026	 0.000207994	 0.00101916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5027	 5029	 0.000210355	 0.00106465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5027	 5030	 0.000284663	 0.00108127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5027	 5031	 0.000292461	 0.00114879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5027	 5032	 0.000237377	 0.0011232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5029	 3848	 0.00695687	 0.03651	 0.0121744	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5029	 3855	 0.00592688	 0.0373527	 0.0144916	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5033	 5038	 0.000264482	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5033	 5039	 0.000201403	 0.00102167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5033	 5040	 0.00029223	 0.00108089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5034	 5037	 0.000259976	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5035	 4543	 0.0033524	 0.0222743	 0.0116773	 272.3	 272.3	 272.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5038	 5005	 0.000103853	 0.00270505	 1.5203	 4224.6	 4224.6	 4224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5038	 5226	 0.000128429	 0.00364705	 1.92019	 4244.8	 4244.8	 4244.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5041	 5051	 0.000255911	 0.00102076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5042	 5052	 0.00025692	 0.00117839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5042	 5053	 0.000239884	 0.00104759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5042	 5054	 0.000253431	 0.00118269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5043	 4582	 0.00117089	 0.00661598	 0.00239477	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5055	 5056	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5055	 5057	 0.000280531	 0.00107887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5055	 5058	 0.000231838	 0.00119903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5056	 5229	 0.00124696	 0.00760287	 0.00242292	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5059	 5063	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5059	 5064	 0.000273348	 0.00108117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5059	 5065	 0.000267898	 0.00102898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5060	 5062	 0.000225067	 0.00107824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5061	 3989	 0.00270228	 0.0186781	 0.0124309	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5062	 3733	 0.00125801	 0.0155766	 0.278	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5063	 4869	 0.000245239	 0.00666464	 3.24554	 4159.4	 4159.4	 4159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5063	 5170	 0.000389247	 0.0122317	 5.95154	 4234.9	 4234.9	 4234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5063	 6931	 0.000228701	 0.00618926	 2.89336	 4266.3	 4266.3	 4266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5066	 5067	 0.000263432	 0.0010915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5066	 5068	 0.000251957	 0.00109811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5066	 5069	 0.00027691	 0.00112023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5067	 4951	 0.00153078	 0.00715839	 0.00299727	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5070	 5071	 0.000260243	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5070	 5072	 0.000218894	 0.00102812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5070	 5073	 0.000257839	 0.00113599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5071	 4798	 0.00295717	 0.0162216	 0.00553411	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5071	 5102	 0.0050426	 0.0284877	 0.0229968	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5074	 5077	 0.000271954	 0.00111327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5074	 5078	 0.000201942	 0.00116559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5074	 5079	 0.000282626	 0.00101318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5074	 5080	 0.000272934	 0.00117907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5075	 4803	 0.00170955	 0.0086199	 0.00745139	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5075	 5002	 0.00328702	 0.019451	 0.00331886	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5075	 5021	 0.00400623	 0.0324316	 0.013339	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5077	 5004	 0.000191018	 0.00210354	 0.0334378	 1159.4	 1159.4	 1159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5077	 5023	 0.000430751	 0.00623507	 0.132676	 1098.5	 1098.5	 1098.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5081	 5088	 0.000284946	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5081	 5089	 0.000206124	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5081	 5090	 0.000253779	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5082	 5091	 0.00020613	 0.00107619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5091	 4721	 0.00161491	 0.0191394	 0.734519	 1286.2	 1286.2	 1286.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5092	 5096	 0.000206652	 0.00112373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5092	 5097	 0.000268917	 0.00104717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5092	 5098	 0.000258255	 0.00102449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5092	 5099	 0.000237621	 0.00105929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5100	 5102	 0.000215297	 0.00105678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5100	 5103	 0.000293092	 0.001131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5100	 5104	 0.000240754	 0.00117103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5100	 5105	 0.000289107	 0.00115736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5102	 5191	 0.0105002	 0.0515958	 0.0158856	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5106	 5110	 0.00026661	 0.00111047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5106	 5111	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5106	 5112	 0.000230308	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5106	 5113	 0.000230912	 0.00119823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5107	 4864	 0.00274256	 0.011369	 0.00583238	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5110	 4385	 0.000556941	 0.00644251	 0.110901	 1138.3	 1138.3	 1138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5114	 5116	 0.000200713	 0.0010661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5114	 5117	 0.000295227	 0.00113435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5114	 5118	 0.00022085	 0.00117522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5114	 5119	 0.000284027	 0.00114083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5115	 2064	 0.00768472	 0.0329931	 0.0126631	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5116	 2460	 0.00103618	 0.0121934	 0.299134	 1119.7	 1119.7	 1119.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5120	 5123	 0.00021689	 0.0010282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5120	 5124	 0.000236066	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5120	 5125	 0.00027093	 0.0010263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5120	 5126	 0.00020021	 0.00107758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5123	 4555	 0.00424344	 0.0225875	 0.00735614	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5127	 5129	 0.000223991	 0.00112523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5127	 5130	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5127	 5131	 0.000282651	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5127	 5132	 0.000228961	 0.00103854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5128	 5285	 0.00202648	 0.0117042	 0.00423808	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5129	 4876	 0.0012576	 0.013487	 0.337642	 1238.1	 1238.1	 1238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5133	 5134	 0.00028933	 0.00102864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5133	 5135	 0.000269952	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5133	 5136	 0.00021126	 0.00106635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5134	 4004	 0.00256531	 0.0172056	 0.0199934	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5137	 5143	 0.000229924	 0.00119478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5137	 5144	 0.000247724	 0.00100796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5137	 5145	 0.00025174	 0.00114247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5138	 5142	 0.000264522	 0.00110127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5142	 4818	 0.000252	 0.00287035	 0.0467393	 1156.2	 1156.2	 1156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5143	 5038	 4.98745e-05	 0.00135021	 0.828804	 4074.5	 4074.5	 4074.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5146	 5151	 0.000240428	 0.00115758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5146	 5152	 0.000245086	 0.00112813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5146	 5153	 0.000230292	 0.00106334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5146	 5154	 0.000263378	 0.00103574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5155	 5161	 0.000277702	 0.0011319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5155	 5162	 0.000245431	 0.00111723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5155	 5163	 0.000205077	 0.00102706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5155	 5164	 0.000247726	 0.00112405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5156	 4512	 0.00312992	 0.0171703	 0.00501163	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5156	 4939	 0.00780234	 0.0325841	 0.0109333	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5161	 4947	 0.000304264	 0.0039403	 0.0848009	 1060.3	 1060.3	 1060.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5165	 5170	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5165	 5173	 0.000255551	 0.00113604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5166	 5171	 0.000298344	 0.00101669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5166	 5172	 0.000233807	 0.00111419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5167	 4365	 0.00341399	 0.0164833	 0.0226124	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5170	 4844	 0.000217336	 0.00568764	 2.18545	 4285.1	 4285.1	 4285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5171	 4482	 0.00182259	 0.0196875	 0.336464	 994.6	 994.6	 994.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5174	 5176	 0.000213727	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5174	 5177	 0.000273052	 0.00102633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5174	 5178	 0.000227945	 0.00102208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5174	 5179	 0.000234319	 0.0011468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5176	 5035	 0.00111946	 0.00673256	 0.00559447	 281.2	 281.2	 281.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5180	 5184	 0.000206995	 0.00108309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5180	 5185	 0.000278542	 0.00113953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5180	 5186	 0.000238251	 0.00119857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5180	 5187	 0.000214252	 0.00117561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5181	 5220	 0.000722497	 0.00402077	 0.00456046	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5184	 5223	 7.87801e-05	 0.00102101	 0.0309381	 1065.3	 1065.3	 1065.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5188	 5191	 0.000246734	 0.00101293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5188	 5192	 0.000232049	 0.0010258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5188	 5193	 0.000299436	 0.00119634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5188	 5194	 0.000278005	 0.00119423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5191	 4798	 0.00259229	 0.0159296	 0.00955901	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5195	 5203	 0.000270876	 0.00106802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5195	 5204	 0.000288074	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5196	 5201	 0.00023846	 0.00104931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5196	 5202	 0.000261288	 0.00105773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5197	 4589	 0.00549255	 0.0269684	 0.00792056	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5201	 4782	 8.04443e-05	 0.000992485	 0.027734	 1290.9	 1290.9	 1290.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5201	 5052	 0.000503354	 0.00593756	 0.0957251	 1102.6	 1102.6	 1102.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5201	 5223	 0.00057001	 0.00715094	 0.205524	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5203	 5051	 4.16599e-05	 0.00125623	 0.578003	 4064.4	 4064.4	 4064.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5205	 5207	 0.000226379	 0.00100248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5205	 5208	 0.000220678	 0.00109587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5205	 5209	 0.000240026	 0.00110984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5205	 5210	 0.000213705	 0.00105727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5206	 4367	 0.0041177	 0.0317499	 0.00895143	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
