%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	5206	 5829	 0.00747319	 0.0422268	 0.018715	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5207	 4868	 0.000504047	 0.00618413	 0.28775	 1237.7	 1237.7	 1237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5207	 6932	 0.000760551	 0.00941692	 0.129448	 1224.2	 1224.2	 1224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5211	 5214	 0.000212307	 0.00107591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5211	 5215	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5211	 5216	 0.00029064	 0.00109476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5211	 5217	 0.00029743	 0.00113202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5212	 4514	 0.0285241	 0.160131	 0.0483284	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5214	 5142	 0.000307865	 0.00315608	 0.0571679	 1166.9	 1166.9	 1166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5214	 5161	 0.000405622	 0.00495357	 0.116108	 1163.7	 1163.7	 1163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5218	 5226	 0.000216758	 0.00111301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5219	 5223	 0.000240414	 0.00119327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5219	 5224	 0.000210897	 0.00119755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5219	 5225	 0.000201799	 0.00111844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5223	 5300	 0.000470669	 0.00531979	 0.143193	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5226	 5051	 7.46908e-05	 0.00211152	 0.945395	 4137.9	 4137.9	 4137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5226	 5203	 5.78443e-05	 0.00174958	 0.715216	 4179.9	 4179.9	 4179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5226	 5299	 3.78604e-05	 0.001023	 0.62586	 4143.9	 4143.9	 4143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5227	 5237	 0.000217778	 0.00107155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5227	 5238	 0.000204265	 0.00102503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5228	 5236	 0.000229879	 0.00108372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5228	 5239	 0.000231026	 0.00110216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5236	 5279	 0.000106479	 0.00116941	 0.0198402	 995.2	 995.2	 995.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5237	 2709	 5.13014e-05	 0.00140935	 0.686779	 3947.8	 3947.8	 3947.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5240	 5246	 0.000211224	 0.00108566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5240	 5247	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5240	 5248	 0.00020459	 0.00117735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5240	 5249	 0.000287112	 0.00110364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5241	 4533	 0.00652127	 0.0380992	 0.00780927	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5246	 4621	 0.00393509	 0.047129	 1.12035	 1216.9	 1216.9	 1216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5251	 0.000211531	 0.00100252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5252	 0.000235779	 0.00102372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5253	 0.000209655	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5251	 4894	 0.00171032	 0.00720954	 0.00289327	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5256	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5257	 0.000297641	 0.00119583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5258	 0.000290661	 0.00111347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5259	 0.000285341	 0.00103278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5256	 5091	 0.00103877	 0.0122582	 0.229502	 1349.7	 1349.7	 1349.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5256	 28450	 0.000630795	 0.00818284	 0.096732	 1117.2	 1117.2	 1117.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5260	 5264	 0.000226266	 0.00115467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5260	 5265	 0.0002016	 0.00104286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5260	 5266	 0.000262583	 0.00104982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5260	 5267	 0.00022918	 0.00108631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 5134	 0.00745518	 0.0364033	 0.0115939	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5264	 4008	 0.000506057	 0.00676721	 0.122114	 1259.4	 1259.4	 1259.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5264	 5129	 0.00124931	 0.0159754	 0.188178	 1268.2	 1268.2	 1268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5268	 5271	 0.000218613	 0.00100341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5268	 5272	 0.000297489	 0.00114402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5268	 5273	 0.000201434	 0.0011006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5268	 5274	 0.00020404	 0.00103465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5269	 4160	 0.00433298	 0.023284	 0.0111816	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 6932	 0.000791215	 0.00781566	 0.134369	 1167.4	 1167.4	 1167.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5275	 5279	 0.000296881	 0.00106341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5275	 5280	 0.000254777	 0.00110347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5275	 5281	 0.000209339	 0.00117462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5275	 5282	 0.000268904	 0.00109693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5276	 4746	 0.00175119	 0.0108896	 0.0045794	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5279	 3267	 0.00107869	 0.014081	 0.269872	 1171.5	 1171.5	 1171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5283	 5285	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5283	 5286	 0.000232062	 0.00103796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5283	 5287	 0.000237905	 0.00104932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5283	 5288	 0.000249148	 0.0010624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5285	 4328	 0.00345529	 0.0202081	 0.00826189	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5291	 0.000272295	 0.00103459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5292	 0.000220429	 0.00118194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5293	 0.000217398	 0.00116604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5294	 0.000219099	 0.00108001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5290	 4550	 0.00982147	 0.0627436	 0.0155395	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5290	 4963	 0.00561668	 0.0220516	 0.0132657	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5291	 5300	 0.000609174	 0.00789624	 0.153467	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5295	 5299	 0.000228019	 0.00102803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5295	 5301	 0.00027479	 0.00108188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5295	 5302	 0.00026513	 0.00102951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5296	 5300	 0.000230088	 0.00106221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5297	 4560	 0.00467732	 0.0240499	 0.0384703	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5300	 4933	 0.000468892	 0.00561307	 0.191332	 1211.1	 1211.1	 1211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5300	 5184	 0.000576638	 0.00701521	 0.119186	 1190.1	 1190.1	 1190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5303	 5305	 0.00323965	 0.0187209	 0.0112775	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5303	 5312	 0.00571283	 0.0262852	 0.00901691	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5304	 5305	 0.000239465	 0.0011062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5304	 5306	 0.000254636	 0.00103727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5304	 5307	 0.000270954	 0.00117239	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5305	 5308	 0.00336942	 0.0183895	 0.00651043	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5309	 5308	 0.00689408	 0.0318387	 0.0354109	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5309	 5310	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5311	 5324	 0.00477695	 0.0359165	 0.0158219	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5311	 5326	 0.0063776	 0.0255705	 0.00913987	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5311	 5340	 0.00317603	 0.0161427	 0.0199103	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5312	 5326	 0.00216191	 0.0132107	 0.0143376	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5313	 5314	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5315	 5313	 0.00274682	 0.0134797	 0.0136977	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5316	 5317	 0.000254865	 0.00118349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5316	 5318	 0.000230624	 0.00110299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5316	 5319	 0.000269692	 0.00113796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5318	 5315	 0.00248531	 0.0139032	 0.011388	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5320	 5321	 0.000248603	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5320	 5322	 0.000201738	 0.00118971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5321	 5324	 0.00200383	 0.0116183	 0.00364542	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5321	 0.00110792	 0.00591117	 0.00260953	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5360	 0.00174292	 0.0109434	 0.016265	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5325	 5357	 0.00456001	 0.0243364	 0.011216	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5326	 5353	 0.00631353	 0.0338234	 0.0104382	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5327	 5329	 0.000231374	 0.00105841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5327	 5330	 0.000238969	 0.0010437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5327	 5331	 0.000275321	 0.00108633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5327	 5332	 0.000285769	 0.00106362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5328	 5303	 0.00446017	 0.0252384	 0.0205022	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5328	 5337	 0.00205039	 0.0141142	 0.00830572	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5330	 5344	 0.00082684	 0.0117009	 0.216203	 1218.9	 1218.9	 1218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5330	 7317	 0.000659639	 0.00874818	 0.150021	 1310.9	 1310.9	 1310.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5333	 5334	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5333	 5335	 0.000205508	 0.00114285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5333	 5336	 0.000298819	 0.00117434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5335	 5388	 0.00391322	 0.0202962	 0.00760892	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5337	 5338	 0.00028027	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5337	 5388	 0.00465647	 0.0269472	 0.018821	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5339	 5335	 0.00137568	 0.0088414	 0.00308197	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5340	 5326	 0.00255101	 0.0134881	 0.025314	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5343	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5344	 0.000294319	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5345	 0.000218854	 0.00115089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5342	 5325	 0.000293499	 0.00204015	 0.000949834	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5347	 5348	 0.00025694	 0.00107037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5347	 5349	 0.000232312	 0.00115049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5347	 5350	 0.000282455	 0.00102643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5349	 5346	 0.000670065	 0.00406995	 0.00398258	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5349	 5380	 0.00413727	 0.0236294	 0.0282683	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5352	 0.00783841	 0.0326491	 0.0144664	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5352	 3134	 0.00437095	 0.0301741	 0.0112535	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5352	 5363	 0.011669	 0.0453525	 0.0238805	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5352	 5371	 0.0104557	 0.0650306	 0.0117863	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5353	 5339	 0.00400998	 0.0258997	 0.0100719	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5353	 5346	 0.0044144	 0.028896	 0.0147133	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5353	 5354	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5355	 5356	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5356	 5374	 0.00263593	 0.0201304	 0.01713	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5357	 5356	 0.00269631	 0.0171219	 0.00572779	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5358	 5359	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5358	 5360	 0.000278172	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5360	 5325	 0.000821937	 0.00440361	 0.0032457	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5361	 5356	 0.00321095	 0.018741	 0.00812885	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5361	 5413	 0.00549405	 0.0346196	 0.0180808	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5362	 5363	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5363	 5366	 0.00507119	 0.0296372	 0.0237596	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5364	 5367	 0.00029981	 0.001046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5365	 5368	 0.000241935	 0.00102596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5365	 5369	 0.000248766	 0.00109795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5365	 5370	 0.000229835	 0.00109019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5366	 5371	 0.0166268	 0.0451864	 0.0231748	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5366	 5372	 0.000910568	 0.00388057	 0.0027254	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5366	 5404	 0.00588985	 0.0413749	 0.0299733	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5367	 7120	 0.000360338	 0.00988906	 6.11014	 4068.4	 4068.4	 4068.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5372	 5387	 0.00779481	 0.0458284	 0.0271384	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5374	 5375	 0.000264576	 0.00109253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5374	 5378	 0.00460746	 0.0266235	 0.00595539	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5377	 0.000261648	 0.00113132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5378	 0.000274541	 0.00104452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5378	 5373	 0.00232688	 0.0139349	 0.00601543	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5378	 5379	 0.00275544	 0.0146956	 0.00399077	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5379	 5313	 0.00332059	 0.0225561	 0.00921665	 248.5	 248.5	 248.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5380	 5357	 0.00299106	 0.0146179	 0.00467651	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5380	 5381	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5382	 5342	 0.00505679	 0.0229768	 0.0142564	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5382	 5373	 0.0056618	 0.035437	 0.0128171	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5383	 5366	 0.00822497	 0.0423965	 0.0194778	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5383	 5384	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5386	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5387	 0.000229069	 0.00115147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5387	 5383	 0.00291385	 0.0184556	 0.0091494	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5389	 5394	 0.0069349	 0.0412749	 0.010512	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5390	 5391	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5390	 5392	 0.000260686	 0.00119736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5390	 5393	 0.000288074	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5392	 5389	 0.00252594	 0.0178328	 0.0127576	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5392	 5456	 0.0105887	 0.0866529	 0.0297037	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5394	 5309	 0.0145357	 0.0489169	 0.034936	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5395	 5339	 0.00182319	 0.0083148	 0.0467733	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5396	 5318	 0.00510731	 0.0342357	 0.0199789	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5396	 5383	 0.0155889	 0.089056	 0.0672111	 269.8	 269.8	 269.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5396	 5412	 0.0112489	 0.0532904	 0.0149406	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5396	 5452	 0.00890006	 0.0501006	 0.04963	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5397	 5346	 0.00502964	 0.0309256	 0.0234956	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5398	 5399	 0.00027668	 0.00115096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5398	 5400	 0.000250673	 0.00109612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5398	 5401	 0.000255551	 0.00113604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5400	 5388	 0.00946084	 0.050307	 0.0295453	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5400	 5408	 0.00317011	 0.0212657	 0.0120021	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5402	 5403	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5402	 5404	 0.00027903	 0.0010767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5402	 5405	 0.000291347	 0.00114812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5404	 5351	 0.0107313	 0.0395711	 0.0109666	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5406	 5407	 0.000222935	 0.00106581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5406	 5408	 0.00603871	 0.0358678	 0.0191233	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5409	 5410	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5409	 5411	 0.000283672	 0.00105238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5411	 5400	 0.00408212	 0.0225906	 0.0126822	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5412	 5378	 0.00573159	 0.03147	 0.0162404	 262.7	 262.7	 262.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5413	 5397	 0.00509067	 0.0321138	 0.0281314	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5413	 5448	 0.00564685	 0.0272574	 0.0134593	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5414	 5416	 0.000299212	 0.00115299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5414	 5417	 0.000210709	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5414	 5418	 0.00026293	 0.00109367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5415	 5389	 0.00714822	 0.0306833	 0.0190626	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5417	 5330	 0.00166479	 0.0188246	 0.621009	 1358.4	 1358.4	 1358.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5417	 5437	 0.00129081	 0.0164566	 0.541203	 1366.5	 1366.5	 1366.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5419	 5420	 0.000239775	 0.00105465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5419	 5421	 0.000247724	 0.00100796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5421	 5408	 0.00495866	 0.0321193	 0.0215214	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5422	 5423	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5422	 5424	 0.000220235	 0.0011515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5422	 5425	 0.000218012	 0.00108657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5424	 5411	 0.00584538	 0.0376067	 0.00902796	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5424	 5444	 0.00965746	 0.0601787	 0.0125107	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5426	 5427	 0.00709204	 0.0421363	 0.0102601	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5428	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5427	 0.00697132	 0.0342849	 0.00700313	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5433	 0.00309312	 0.0178067	 0.0423158	 271.4	 271.4	 271.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5439	 0.00704427	 0.0384072	 0.013775	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5430	 5431	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5430	 5432	 0.000286155	 0.0010479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5431	 5449	 0.0122019	 0.0701283	 0.0157442	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5433	 5431	 0.00358832	 0.0223548	 0.00507195	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5433	 5435	 0.00363762	 0.0248997	 0.00727991	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5434	 5436	 0.000243226	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5434	 5437	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5434	 5438	 0.000202006	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5435	 5431	 0.00345075	 0.0143493	 0.00639503	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5437	 5479	 0.000671762	 0.00857386	 0.517006	 1338.2	 1338.2	 1338.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5439	 5426	 0.00315298	 0.0218778	 0.00547242	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5440	 5426	 0.00846238	 0.0456324	 0.0171281	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5440	 5439	 0.00574893	 0.0364327	 0.018368	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5440	 5457	 0.00333208	 0.0174158	 0.0252266	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5441	 5442	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5441	 5443	 0.00316904	 0.0152881	 0.00860578	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5412	 0.00655068	 0.0374326	 0.021665	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5444	 5395	 0.00605453	 0.0310781	 0.0324172	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5445	 5458	 0.00497582	 0.0302216	 0.0184798	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5446	 5447	 0.000205047	 0.00103182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5447	 5441	 0.00310384	 0.0138248	 0.00659284	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5448	 5445	 0.00364187	 0.0221377	 0.00508894	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5448	 5447	 0.00342023	 0.0222845	 0.0173427	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5449	 5454	 0.00878599	 0.0421012	 0.0137373	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5450	 5451	 0.000241951	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5451	 5440	 0.00561997	 0.0325961	 0.0234782	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5451	 5462	 0.00369106	 0.0210466	 0.0137351	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5452	 5443	 0.00950958	 0.0561798	 0.0218891	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5452	 5459	 0.0151232	 0.0633212	 0.0785598	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5452	 5514	 0.0140502	 0.0752583	 0.0638584	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5453	 5456	 0.00379356	 0.0199631	 0.0165381	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5454	 5453	 0.00538344	 0.0334449	 0.00776219	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5454	 5455	 0.00024301	 0.00108887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5454	 5456	 0.00805063	 0.0435151	 0.0211117	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5456	 5421	 0.00742438	 0.0386848	 0.0307739	 278.6	 278.6	 278.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5457	 5472	 0.00432796	 0.0255082	 0.0223076	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5457	 7503	 0.0108747	 0.0635929	 0.0450339	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5458	 7434	 0.0149422	 0.0777705	 0.0204863	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5460	 5461	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5460	 5462	 0.000208095	 0.00100816	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5462	 5467	 0.00502823	 0.0280702	 0.0108723	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5463	 5464	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5463	 5465	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5463	 5466	 0.000296518	 0.00106385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5468	 5469	 0.0002855	 0.00114135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5468	 5470	 0.00028245	 0.00113899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5469	 5406	 0.00909116	 0.0456448	 0.0167734	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5471	 5458	 0.00971864	 0.060352	 0.0131897	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5472	 5512	 0.0112949	 0.0603548	 0.0441777	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5474	 0.00389556	 0.0229799	 0.0160791	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5477	 0.00617201	 0.0391612	 0.00877886	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5474	 5454	 0.00672388	 0.0436002	 0.0467812	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5474	 5475	 0.000221705	 0.001003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5476	 5478	 0.000299482	 0.0010862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5476	 5479	 0.000283427	 0.00107932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5476	 5480	 0.000295091	 0.00102084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5476	 5481	 0.000203542	 0.00116891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5477	 5526	 0.00599561	 0.0396813	 0.0225724	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5479	 6977	 0.000617759	 0.0069952	 0.113573	 1332.2	 1332.2	 1332.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5482	 5459	 0.0260145	 0.116485	 0.0422067	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5483	 5477	 0.00423104	 0.0257747	 0.01273	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5484	 5483	 0.0083186	 0.0433301	 0.00850866	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5485	 5486	 0.000214522	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5485	 5487	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5486	 5490	 0.000700182	 0.00389572	 0.001968	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5488	 5484	 0.00544958	 0.0336241	 0.0168003	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5488	 5486	 0.00520445	 0.0273404	 0.0131083	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5488	 5509	 0.0211043	 0.140487	 0.0701653	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5488	 5526	 0.00828092	 0.052034	 0.0468022	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5489	 5491	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5489	 5492	 0.000237141	 0.00101109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5489	 5493	 0.000284092	 0.00102252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5490	 5517	 0.003991	 0.0256053	 0.0399023	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5494	 5472	 0.00529505	 0.023391	 0.0111577	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5494	 5495	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5496	 5497	 0.000202734	 0.00100502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5496	 5498	 0.000218098	 0.00108629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5498	 5469	 0.0115782	 0.0727681	 0.0180097	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5498	 5499	 0.0141774	 0.0688634	 0.0544156	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5500	 5499	 0.00428915	 0.0255336	 0.00789503	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5500	 5502	 0.00343364	 0.0176917	 0.00458658	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5501	 5502	 0.000285505	 0.00102226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5502	 5566	 0.00892481	 0.0608667	 0.0305808	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5503	 5509	 0.00552874	 0.0296572	 0.0130315	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5504	 5505	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5504	 5506	 0.000206705	 0.00115613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5504	 5507	 0.000299117	 0.00119459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5506	 5453	 0.010023	 0.0529804	 0.0166454	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5506	 5503	 0.00145215	 0.0106926	 0.00700065	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5508	 5509	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5508	 5510	 0.000208749	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5511	 5494	 0.00924008	 0.049633	 0.0308554	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5511	 5535	 0.00971536	 0.0524176	 0.0209848	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5512	 5513	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5514	 5529	 0.0153023	 0.0668409	 0.0202716	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5515	 5514	 0.00743788	 0.0416457	 0.0145714	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5515	 5516	 0.00947756	 0.0444946	 0.016665	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5515	 5645	 0.0135021	 0.068953	 0.0661403	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5516	 5514	 0.00295055	 0.0199011	 0.00679118	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5516	 5529	 0.00970318	 0.0475331	 0.0174534	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5516	 5573	 0.00575997	 0.0284678	 0.175659	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5517	 5511	 0.00208418	 0.0141975	 0.00954872	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5517	 5518	 0.00665101	 0.036287	 0.0120194	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5517	 7518	 0.0225045	 0.100228	 0.0347981	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5518	 5511	 0.00439235	 0.0206333	 0.0119696	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5518	 5519	 0.00499341	 0.0229084	 0.00449545	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5518	 7522	 0.0148868	 0.0762172	 0.0194174	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5520	 5521	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5520	 5522	 0.000231086	 0.00112691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5521	 5525	 0.00633308	 0.0237299	 0.0128039	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5523	 5524	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5523	 5525	 0.000241534	 0.00108152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5526	 5525	 0.00291565	 0.0191379	 0.00606463	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5526	 6970	 0.00247895	 0.016414	 0.0135167	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5527	 5471	 0.0160037	 0.080395	 0.0186584	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5528	 5529	 0.000200442	 0.00102122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5528	 5530	 0.000280882	 0.00116796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5528	 5531	 0.000286379	 0.00117443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5529	 5532	 0.00333498	 0.017268	 0.00785761	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5532	 5534	 0.00503011	 0.0302968	 0.0107606	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5533	 5534	 0.000291737	 0.00119849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5534	 5516	 0.00865584	 0.0493806	 0.0123304	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5536	 5537	 0.000202707	 0.00103339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5536	 5538	 0.000282276	 0.00101516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5538	 5540	 0.00144232	 0.00907187	 0.014518	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5538	 5568	 0.0077217	 0.04267	 0.01091	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5539	 5541	 0.000292346	 0.00118276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5539	 5542	 0.000231107	 0.00114525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5539	 5543	 0.000262324	 0.00102308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5540	 5512	 0.00707653	 0.0344501	 0.0101102	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5540	 5535	 0.0014392	 0.00919649	 0.00558486	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5542	 5491	 0.000804011	 0.00934594	 0.226482	 1016.5	 1016.5	 1016.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5542	 5712	 0.00166633	 0.0204424	 0.349517	 1091.6	 1091.6	 1091.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5544	 5546	 0.00203208	 0.0109008	 0.00934793	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5544	 5573	 0.00674019	 0.0440854	 0.0357505	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5545	 5546	 0.000268725	 0.00113061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5545	 5547	 0.000231041	 0.00102645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5546	 5550	 0.0032024	 0.0208645	 0.00904626	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5546	 7118	 0.00745354	 0.0274281	 0.032521	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5548	 5549	 0.00021563	 0.00117206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5548	 5550	 0.000266362	 0.00108401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5548	 5551	 0.000239261	 0.00119499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5550	 5527	 0.00627823	 0.0367145	 0.0195954	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5552	 5521	 0.00562637	 0.0274153	 0.00935525	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5552	 5554	 0.00243614	 0.0151453	 0.00583696	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5553	 5554	 0.000257748	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5554	 5555	 0.00343444	 0.0214462	 0.0124861	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5555	 5538	 0.00477927	 0.0235833	 0.00703	 182.5	 182.5	 182.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5556	 5557	 0.0113617	 0.0664836	 0.02746	 254.7	 254.7	 254.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5557	 5534	 0.00251373	 0.0150021	 0.0863017	 289.4	 289.4	 289.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5557	 5592	 0.00965228	 0.0553403	 0.0188733	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5558	 5559	 0.00023467	 0.00112131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5559	 5590	 0.0139616	 0.0728	 0.0125623	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5560	 5561	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5560	 5562	 0.000254275	 0.00117151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5560	 5563	 0.000230616	 0.00101134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5562	 5559	 0.00496392	 0.0276042	 0.00983922	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5564	 5565	 0.000287984	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5564	 5566	 0.000269077	 0.00114958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5566	 5550	 0.00670736	 0.0437446	 0.022239	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5566	 5559	 0.00518565	 0.030398	 0.0107962	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5566	 5562	 0.00529313	 0.0329267	 0.00631236	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5567	 5568	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5567	 5569	 0.000231952	 0.00107029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5567	 5570	 0.000227218	 0.00106793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5568	 5555	 0.00182759	 0.01139	 0.0103576	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5568	 5584	 0.00282542	 0.0149749	 0.0091459	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5571	 5572	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5572	 5550	 0.00823531	 0.0297448	 0.0133492	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5574	 5575	 0.000262277	 0.0011983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5574	 5576	 0.000265763	 0.00119933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5574	 5577	 0.000214295	 0.00104425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5576	 5578	 0.000934363	 0.00600865	 0.00307974	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5578	 5568	 0.00581865	 0.03314	 0.035132	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5578	 5608	 0.00486709	 0.0231355	 0.027144	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5579	 5580	 0.000271441	 0.00116232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5579	 5581	 0.000215892	 0.00103475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5579	 5582	 0.000276582	 0.00116564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5580	 5576	 0.0017805	 0.00734159	 0.0088987	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5580	 5587	 0.016891	 0.0649579	 0.0143351	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5580	 7515	 0.00578722	 0.0292663	 0.0148513	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5583	 5584	 0.00408388	 0.0198354	 0.0057961	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5585	 5586	 0.000276538	 0.00111263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5585	 5587	 0.000296477	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5585	 5588	 0.000243153	 0.00113071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5587	 5626	 0.00307967	 0.0184167	 0.00543073	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5589	 5562	 0.00634462	 0.0343964	 0.0119492	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5589	 5660	 0.0138947	 0.0625712	 0.0194982	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5590	 5589	 0.00965164	 0.0517632	 0.0107905	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5590	 5591	 0.000209983	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5590	 7476	 0.00547397	 0.0370231	 0.0263397	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5592	 5594	 0.00543521	 0.0320724	 0.0159622	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5592	 5639	 0.0115698	 0.0400511	 0.027966	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5593	 5595	 0.000276995	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5593	 5596	 0.000270214	 0.00111594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5593	 5597	 0.000222562	 0.00111524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5593	 5598	 0.000269668	 0.00102647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5594	 5648	 0.00799449	 0.0539834	 0.0270273	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5594	 5693	 0.00579165	 0.0368929	 0.020946	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5599	 5572	 0.0051614	 0.0247941	 0.0174202	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5599	 5657	 0.00441793	 0.0281365	 0.0278977	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5600	 5601	 0.000256111	 0.00114337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5600	 5605	 0.00174052	 0.0107375	 0.00426703	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5602	 5603	 0.000286213	 0.00106209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5604	 5583	 0.00601024	 0.0349163	 0.0189558	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5604	 5602	 0.00249262	 0.016129	 0.00718076	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5604	 5638	 0.0150225	 0.0754343	 0.0220361	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5605	 5602	 0.0055707	 0.0220038	 0.00794257	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5605	 5606	 0.00407374	 0.0213941	 0.00791568	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5606	 5608	 0.000968803	 0.00573887	 0.00179037	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5607	 5609	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5607	 5610	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5607	 5611	 0.000272057	 0.00102427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5608	 5600	 0.00361305	 0.015971	 0.00383851	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5609	 5712	 0.000658449	 0.00880932	 0.233416	 1300.8	 1300.8	 1300.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5612	 5600	 0.00190938	 0.011824	 0.0031401	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5612	 5626	 0.0069608	 0.0447123	 0.0176938	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5613	 5617	 0.00484901	 0.0312081	 0.0743005	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5613	 7167	 0.0110612	 0.0660095	 0.0179133	 268.5	 268.5	 268.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5614	 7118	 0.00783447	 0.0356738	 0.0188018	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5615	 5616	 0.000270101	 0.00104126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5615	 5617	 0.000269232	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5615	 5618	 0.000252015	 0.0011952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5617	 5509	 0.0262798	 0.105519	 0.0567449	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5617	 5525	 0.0107973	 0.0704932	 0.0549942	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5619	 5633	 0.00343646	 0.0183141	 0.0144757	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5620	 5621	 0.000223068	 0.00109421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5620	 5622	 0.000212607	 0.00112782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5620	 5623	 0.000263378	 0.00103574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5621	 5633	 0.00174592	 0.00984918	 0.00566598	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5624	 5625	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5624	 5626	 0.000267166	 0.00113687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5627	 5628	 0.000212114	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5627	 5629	 0.000224057	 0.00110484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5627	 5630	 0.000247726	 0.00112405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5629	 5709	 0.0155938	 0.0839088	 0.0318616	 161.2	 161.2	 161.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5629	 5711	 0.0142962	 0.0730218	 0.0378176	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5631	 5632	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5631	 5633	 0.00020119	 0.00100535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5634	 5612	 0.00254473	 0.0150121	 0.00517816	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5635	 5636	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5635	 5637	 0.00028218	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5637	 5621	 0.00142157	 0.00872769	 0.00528223	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5637	 5634	 0.00560077	 0.0295309	 0.0116951	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5638	 7167	 0.024341	 0.137631	 0.0644638	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5639	 5642	 0.00441789	 0.0302397	 0.00997263	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5640	 5641	 0.000265537	 0.00115262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5640	 5642	 0.000274298	 0.00111401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5642	 4160	 0.00229956	 0.0130643	 0.00427467	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5642	 6916	 0.00513565	 0.0238876	 0.0173238	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5642	 7005	 0.00693442	 0.0308147	 0.021696	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5643	 5644	 0.000250396	 0.00116887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5643	 5645	 0.000299683	 0.00103623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5645	 5646	 0.00316409	 0.0186646	 0.00544555	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5646	 5648	 0.00434344	 0.0205284	 0.011508	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5646	 5681	 0.0334365	 0.204447	 0.0802515	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5647	 5648	 0.000262294	 0.00105553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5647	 5649	 0.000257321	 0.00106478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5647	 5650	 0.000284541	 0.00103229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5648	 5645	 0.00130929	 0.0086955	 0.00624347	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5651	 5656	 0.00204905	 0.011732	 0.0166067	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5651	 5660	 0.0068839	 0.031094	 0.0321125	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5651	 7476	 0.00181977	 0.0130164	 0.00987576	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5652	 5653	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5652	 5654	 0.000245147	 0.00104899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5652	 5655	 0.0002618	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5656	 5683	 0.00280666	 0.0171509	 0.00782526	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5656	 7401	 0.00195048	 0.0101864	 0.00471909	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5657	 5589	 0.00919755	 0.0619521	 0.0131419	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5657	 7054	 0.00264626	 0.0156879	 0.0156924	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5658	 5659	 0.000296009	 0.001126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5658	 5660	 0.00021554	 0.00115244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5660	 5662	 0.00610459	 0.0376309	 0.007758	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5661	 5662	 0.000283338	 0.00115576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5661	 5663	 0.000268486	 0.00103173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5661	 5664	 0.000282312	 0.00115746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5662	 5666	 0.00750421	 0.0370598	 0.0201108	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5665	 5666	 0.000634179	 0.00294229	 0.00267642	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5665	 5718	 0.00636069	 0.0472817	 0.0115386	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5666	 5667	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5668	 5669	 0.00026661	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5669	 5676	 0.00723379	 0.0372781	 0.00768821	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5670	 5718	 0.0131588	 0.0630455	 0.0211617	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5671	 5672	 0.00020471	 0.00117934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5671	 5673	 0.000291406	 0.00110785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5671	 5674	 0.000287112	 0.00110364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5673	 5665	 0.00716843	 0.0377382	 0.0087787	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5673	 5666	 0.00526195	 0.0321186	 0.00719855	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5675	 5677	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5675	 5678	 0.000281595	 0.00103951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5675	 5679	 0.000292894	 0.00101931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5678	 5732	 0.000739045	 0.00973523	 0.172332	 1305.2	 1305.2	 1305.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5678	 7062	 0.000685505	 0.00697305	 0.113725	 1333.3	 1333.3	 1333.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5680	 5614	 0.0152088	 0.0752229	 0.0152894	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5681	 5683	 0.00356341	 0.0201203	 0.00347495	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5681	 5754	 0.00545986	 0.0329729	 0.0303244	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5681	 7350	 0.00409077	 0.0212441	 0.00725078	 175.6	 175.6	 175.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5682	 5766	 0.00899364	 0.043992	 0.0210661	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5682	 7256	 0.00239695	 0.0140516	 0.00376977	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5683	 7401	 0.00341681	 0.0143913	 0.00349147	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5684	 5646	 0.0064708	 0.0414457	 0.0147754	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5684	 5685	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5686	 5688	 0.000218446	 0.00108348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5686	 5689	 0.000268082	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5686	 5690	 0.000240052	 0.00114104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5687	 5684	 0.00183103	 0.0124421	 0.00478035	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5687	 5691	 0.00659077	 0.0258131	 0.0154018	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5688	 5595	 0.001557	 0.0170596	 0.32769	 1277.8	 1277.8	 1277.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5691	 5684	 0.00655044	 0.0423085	 0.00985565	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5691	 5692	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5691	 5830	 0.0142797	 0.0944631	 0.172324	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5693	 5697	 0.00842251	 0.0419522	 0.0117878	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5694	 5697	 0.00918521	 0.0528598	 0.0108507	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5694	 6930	 0.00428917	 0.0204966	 0.0157194	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5695	 5696	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5695	 5697	 0.000244727	 0.00106736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5698	 5654	 0.00361688	 0.0159459	 0.0117175	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5699	 5766	 0.003863	 0.0221987	 0.00756504	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5700	 5702	 0.000259438	 0.00101208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5700	 5703	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5700	 5704	 0.000229148	 0.00110277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5701	 5724	 0.00270584	 0.0129298	 0.00319396	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5705	 5724	 0.00294045	 0.0171637	 0.0063263	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5705	 7256	 0.00286192	 0.0145023	 0.00544208	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5706	 5680	 0.0173152	 0.079367	 0.0347151	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5706	 5687	 0.00484388	 0.0211624	 0.00568814	 265.1	 265.1	 265.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5706	 5691	 0.00706129	 0.0384892	 0.0103075	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5706	 5707	 0.000287988	 0.00106144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5706	 5754	 0.0211247	 0.103597	 0.0480989	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5708	 5764	 0.00799016	 0.0489515	 0.0279032	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5708	 5793	 0.0258769	 0.147145	 0.0338467	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5709	 5791	 0.00455219	 0.0359165	 0.0406435	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5710	 5712	 0.000203825	 0.00116259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5710	 5713	 0.000277658	 0.00104437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5710	 5714	 0.000291987	 0.00101828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5710	 5715	 0.000269474	 0.00112523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5711	 5708	 0.000703271	 0.00447296	 0.00467596	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5711	 5709	 0.00144153	 0.00689968	 0.013464	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5712	 5841	 0.00156734	 0.0143655	 0.465724	 1265.7	 1265.7	 1265.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5716	 5717	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5716	 5718	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5719	 5701	 0.00228593	 0.0123259	 0.00305808	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5719	 5718	 0.00244515	 0.0186584	 0.0133454	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5719	 5720	 0.000261091	 0.00105824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5721	 5699	 0.00237532	 0.0121486	 0.00732574	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5721	 7125	 0.00681214	 0.0382329	 0.00995091	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5722	 5723	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5722	 5724	 0.000262583	 0.00104982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5724	 5654	 0.00242454	 0.0124947	 0.00876158	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5725	 5726	 0.000298344	 0.00101669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5726	 5669	 0.0061314	 0.0336416	 0.0267066	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5726	 5772	 0.00473347	 0.0248452	 0.0126897	 270.4	 270.4	 270.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5726	 7167	 0.00341945	 0.0194939	 0.0485794	 276.7	 276.7	 276.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5727	 5728	 0.00303605	 0.0161893	 0.00565882	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5728	 5730	 0.00189223	 0.0102214	 0.00654534	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5729	 5731	 0.000279582	 0.00111496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5729	 5732	 0.000276376	 0.00105651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5729	 5733	 0.000281364	 0.00112467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5729	 5734	 0.000216769	 0.00116173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5730	 5773	 0.00765156	 0.04033	 0.00918363	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5732	 5746	 0.000671825	 0.00796945	 0.174387	 1422.1	 1422.1	 1422.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5732	 5875	 0.000932731	 0.0114713	 0.191168	 1288.9	 1288.9	 1288.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5735	 5736	 0.00294792	 0.0106182	 0.00560928	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5735	 5798	 0.00522619	 0.0262071	 0.0280835	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5736	 5739	 0.00264111	 0.0156595	 0.0096809	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5737	 5738	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5737	 5739	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5739	 5764	 0.00315773	 0.0227086	 0.0312187	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5740	 5741	 0.00102308	 0.00649337	 0.00284484	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5741	 5814	 0.00582375	 0.0372025	 0.0433758	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5742	 5727	 0.00398039	 0.0237146	 0.0120926	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5742	 7167	 0.00457516	 0.0255338	 0.00707947	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5743	 5745	 0.000286175	 0.00113658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5743	 5746	 0.000293493	 0.00107378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5743	 5747	 0.000212222	 0.00119174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5743	 5748	 0.000265939	 0.00110709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5744	 5740	 0.000856983	 0.00481986	 0.00525616	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5744	 7167	 0.00421843	 0.0179561	 0.0331167	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5746	 5852	 0.00129575	 0.0135624	 0.170968	 1012.4	 1012.4	 1012.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5746	 7465	 0.000854479	 0.0104822	 0.316995	 1387.7	 1387.7	 1387.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5749	 5750	 0.000287367	 0.00114231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5749	 5751	 0.000248376	 0.00109389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5749	 5752	 0.000254229	 0.00112286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5750	 5790	 0.013465	 0.0647677	 0.0252533	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5750	 5806	 0.00939413	 0.0458204	 0.0236873	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5753	 5758	 0.000775412	 0.00484171	 0.00113312	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5754	 5680	 0.0109362	 0.0615659	 0.014064	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5754	 5755	 0.00358307	 0.0230736	 0.0134459	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5755	 5753	 0.00121083	 0.00684409	 0.00302964	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5755	 5756	 0.00020037	 0.001086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5755	 5758	 0.00162699	 0.00702139	 0.00293148	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5755	 5778	 0.0037798	 0.021229	 0.0192765	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5757	 5759	 0.000230701	 0.00102938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5757	 5760	 0.000245219	 0.00113809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5757	 5761	 0.000223093	 0.00114007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5761	 6880	 0.000665788	 0.00833901	 0.155395	 1298.1	 1298.1	 1298.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5761	 7361	 0.000800756	 0.00845555	 0.10589	 1096.6	 1096.6	 1096.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5761	 7402	 0.000575323	 0.00628335	 0.199077	 1263.7	 1263.7	 1263.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5762	 5763	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5762	 5764	 0.000247103	 0.00116353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5764	 5765	 0.00397511	 0.0227869	 0.00907323	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5764	 5789	 0.0163325	 0.0759498	 0.0338622	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5766	 5768	 0.00600751	 0.0278837	 0.0211463	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5766	 7256	 0.00483886	 0.0249407	 0.0180356	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5767	 5768	 0.000251275	 0.00104256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5767	 5769	 0.000231692	 0.00112163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5768	 5753	 0.00446044	 0.0190677	 0.00451797	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5770	 5771	 0.000281667	 0.0011897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5770	 5772	 0.000205077	 0.00102706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5772	 5784	 0.00375217	 0.0236134	 0.00600561	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5773	 5774	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5773	 5784	 0.00626082	 0.0318731	 0.0113571	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5775	 5776	 0.000283132	 0.00118564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5775	 5777	 0.000248002	 0.00109579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5777	 5772	 0.00259658	 0.0147973	 0.0144938	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5778	 5812	 0.005046	 0.0377272	 0.00879007	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5779	 5780	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5779	 5781	 0.000265911	 0.00116384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5779	 5782	 0.000283129	 0.00107832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5781	 5778	 0.00404346	 0.0251152	 0.0112814	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5781	 5795	 0.0056468	 0.0268859	 0.0075984	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5783	 5784	 0.00591589	 0.0328012	 0.0230505	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5783	 5878	 0.0107645	 0.0585983	 0.0214138	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5784	 7063	 0.00329515	 0.0173531	 0.00966605	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5785	 5786	 0.000273319	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5785	 5787	 0.000257498	 0.00119523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5785	 5788	 0.000259467	 0.0011667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5787	 5670	 0.00354345	 0.0219513	 0.00675981	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5789	 5906	 0.0071438	 0.0373013	 0.041802	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5790	 5789	 0.0030879	 0.0133831	 0.00252601	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5790	 6921	 0.00636986	 0.0380672	 0.0551578	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5791	 5790	 0.00270195	 0.0128627	 0.00926347	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5791	 5792	 0.000215854	 0.0011497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5793	 5735	 0.00408283	 0.025318	 0.00626637	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5794	 5795	 0.000209024	 0.00105447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5796	 5795	 0.0032713	 0.0232007	 0.00612067	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5796	 5797	 0.000238701	 0.00112504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5796	 5833	 0.0066418	 0.0260082	 0.043615	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5796	 5881	 0.00537642	 0.0292091	 0.0288113	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5798	 5799	 0.000219322	 0.00114947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5798	 5816	 0.00606618	 0.0388616	 0.0175087	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5800	 5801	 0.000200348	 0.00117983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5800	 5802	 0.000239804	 0.00106051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5800	 5803	 0.000271757	 0.00108908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5802	 5808	 0.00309501	 0.0115703	 0.0133759	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5802	 8243	 0.0110043	 0.0467267	 0.0296411	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5804	 5805	 0.000211646	 0.00111543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5804	 5806	 0.000279361	 0.00110981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5806	 5808	 0.00763381	 0.0326231	 0.0233385	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5807	 5808	 0.000267482	 0.00100781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5807	 5809	 0.000211732	 0.00119145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5810	 5811	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5810	 5812	 0.000230007	 0.00119572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5810	 5813	 0.000214757	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5812	 6876	 0.00466304	 0.0280506	 0.0146052	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5815	 5816	 0.000235774	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5816	 5848	 0.00683888	 0.0488642	 0.0139244	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5817	 5818	 0.000271899	 0.00108834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5817	 5819	 0.000210257	 0.00113103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5819	 5823	 0.0106121	 0.0523166	 0.0583178	 291.5	 291.5	 291.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5820	 5806	 0.00452453	 0.0255555	 0.0111226	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5820	 5819	 0.00342297	 0.0239808	 0.00710748	 290.4	 290.4	 290.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5821	 5822	 0.000258702	 0.00113786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5823	 5821	 0.00327841	 0.0194405	 0.0153565	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5823	 5882	 0.00428857	 0.0296802	 0.00811795	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5824	 5821	 0.000786811	 0.00550759	 0.00333797	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5824	 5855	 0.0124526	 0.0758421	 0.0616144	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5824	 5903	 0.0224709	 0.0997426	 0.0243883	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5825	 5827	 0.0289048	 0.160236	 0.059433	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5826	 5827	 0.000289567	 0.00108878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5827	 5829	 0.00953592	 0.0517442	 0.0194918	 272.7	 272.7	 272.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5827	 5830	 0.00410328	 0.0265538	 0.0140509	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5828	 5829	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5831	 5832	 0.000212807	 0.00110603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5831	 5833	 0.000234818	 0.00103659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5833	 5834	 0.00293837	 0.0144298	 0.0078972	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5833	 7240	 0.00116303	 0.00604395	 0.00407951	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5834	 7481	 0.005733	 0.0289616	 0.0123643	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5835	 5846	 0.00265044	 0.0126378	 0.0112397	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5835	 5936	 0.00811369	 0.0470751	 0.0152159	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5835	 8880	 0.00504758	 0.0277832	 0.0197111	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5836	 5820	 0.00701898	 0.03755	 0.019008	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5836	 5837	 0.000271842	 0.00112678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5838	 5840	 0.000262937	 0.00104986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5838	 5841	 0.000293247	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5838	 5842	 0.00024486	 0.00103598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5838	 5843	 0.00026977	 0.00105885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5839	 5836	 0.00241543	 0.0167164	 0.0168778	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5841	 5984	 0.00114705	 0.0101646	 0.192263	 1179.3	 1179.3	 1179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5844	 5845	 0.000222763	 0.00116242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5844	 5846	 0.000296396	 0.00112918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5846	 5836	 0.00288283	 0.0186711	 0.01135	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5846	 5839	 0.00101557	 0.00734657	 0.00402679	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5846	 8245	 0.0107579	 0.0536984	 0.0186438	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5847	 7380	 0.00707558	 0.0456047	 0.0193369	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5848	 5850	 0.00119991	 0.00573088	 0.00167161	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5849	 5851	 0.000253713	 0.00105061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5849	 5852	 0.000227662	 0.00110704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5849	 5853	 0.000271129	 0.00118829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5849	 5854	 0.000292308	 0.00118447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5850	 5856	 0.00119408	 0.00673071	 0.00597677	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5850	 5859	 0.00381807	 0.02505	 0.0143366	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5855	 5814	 0.00916408	 0.0341974	 0.018652	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5857	 5858	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5857	 5859	 0.000241253	 0.00116181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5860	 5862	 0.000236296	 0.0010209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5860	 5863	 0.000253501	 0.00106416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5860	 5864	 0.000258389	 0.00106618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5861	 5865	 0.000993825	 0.00673113	 0.0112497	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5861	 5965	 0.00316382	 0.0198421	 0.00787434	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5863	 5852	 0.000510312	 0.00642415	 0.108165	 1170.3	 1170.3	 1170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5863	 5875	 0.000701088	 0.00700925	 0.133788	 1239.6	 1239.6	 1239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5865	 5859	 0.000845485	 0.00523835	 0.00249308	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5865	 5902	 0.00646492	 0.0370471	 0.0398533	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5866	 5867	 0.000245241	 0.00111015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5866	 5868	 0.00029116	 0.00111557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5867	 5814	 0.00611171	 0.0381956	 0.0213711	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5867	 7159	 0.00477966	 0.0280777	 0.0333253	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5869	 5867	 0.00171815	 0.0098189	 0.00614084	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5869	 5870	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5869	 7245	 0.00854094	 0.0435686	 0.0244354	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5871	 5869	 0.00462441	 0.026788	 0.00787042	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5872	 5874	 0.00022193	 0.00103001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5872	 5875	 0.000251842	 0.00109276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5872	 5876	 0.000297458	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5872	 5877	 0.000227678	 0.00100662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5873	 5871	 0.00141771	 0.00786986	 0.00255089	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5878	 5879	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5878	 6819	 0.00432375	 0.0195435	 0.00663554	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5880	 5881	 0.000293033	 0.00105874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5882	 5885	 0.00470322	 0.0297181	 0.0125379	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5883	 5884	 0.000285377	 0.00110897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5883	 5885	 0.000236554	 0.00107582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5883	 5886	 0.00029623	 0.00113067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5885	 5907	 0.00253199	 0.0162622	 0.0121387	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5888	 5889	 0.000245646	 0.00107639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5889	 8356	 0.0124863	 0.0820938	 0.013812	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5889	 8417	 0.0102912	 0.0488533	 0.0299967	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5889	 8554	 0.00859297	 0.0513334	 0.0340765	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5889	 8564	 0.00886924	 0.0464862	 0.0328095	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5889	 8880	 0.00173959	 0.00953821	 0.00402887	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5890	 5892	 0.00310187	 0.0147445	 0.0113354	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5890	 6021	 0.00152572	 0.00938665	 0.0174363	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5890	 8558	 0.0115231	 0.0412343	 0.026609	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5890	 8828	 0.00726787	 0.036159	 0.0162856	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5891	 5893	 0.000278835	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5891	 5894	 0.00022225	 0.00107725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5891	 5895	 0.000214718	 0.00107486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5891	 5896	 0.000236253	 0.00113615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5892	 5889	 0.00170221	 0.00997217	 0.00417494	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5892	 8833	 0.00416445	 0.0220497	 0.0106746	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5894	 8873	 0.000283615	 0.00402084	 0.0590345	 1153.9	 1153.9	 1153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5897	 5898	 0.00249016	 0.012694	 0.0125525	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5898	 8879	 0.005813	 0.0333477	 0.00936448	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5899	 5900	 0.000204592	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5899	 5901	 0.000270996	 0.00106993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5901	 5847	 0.000809574	 0.00560586	 0.00392327	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5901	 5850	 0.0022854	 0.011223	 0.00683497	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5901	 5856	 0.0012521	 0.00752527	 0.0134001	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5902	 5916	 0.00925419	 0.0414421	 0.00743156	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5902	 5919	 0.00374518	 0.0181914	 0.0516439	 269.8	 269.8	 269.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5903	 5902	 0.00328431	 0.0182532	 0.0140517	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5903	 5924	 0.00237826	 0.0142023	 0.0101163	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5903	 6184	 0.00275918	 0.0143969	 0.100837	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5904	 5905	 0.000225549	 0.00106323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5905	 5906	 0.0044801	 0.0166003	 0.00512752	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5905	 5951	 0.0079164	 0.0406612	 0.0151885	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5905	 6014	 0.00537922	 0.0288002	 0.0159321	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5907	 5887	 0.00201897	 0.011105	 0.00298705	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5908	 5887	 0.00301815	 0.018589	 0.00801108	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5908	 5919	 0.0043192	 0.0325438	 0.00959346	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5909	 5911	 0.000223965	 0.0010311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5909	 5912	 0.000232533	 0.00112449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5909	 5913	 0.000232748	 0.00112423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5910	 5919	 0.00231086	 0.0109195	 0.00587516	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5910	 6068	 0.00542733	 0.0315396	 0.0262599	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5910	 7375	 0.0049032	 0.0262526	 0.00968508	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5912	 6513	 0.0014767	 0.017769	 0.461474	 1197.3	 1197.3	 1197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5912	 7197	 0.000515781	 0.00586886	 0.259265	 1228.6	 1228.6	 1228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5914	 5915	 0.000233663	 0.00116977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5914	 5916	 0.000296223	 0.00101721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5914	 5917	 0.000298243	 0.00111187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5916	 5798	 0.00555805	 0.0305735	 0.0556717	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5918	 5919	 0.000274389	 0.00103478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5918	 5920	 0.0002564	 0.0011184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5918	 5921	 0.000203251	 0.00116284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5919	 6066	 0.0151602	 0.0566685	 0.0190065	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5922	 5916	 0.000961394	 0.00591043	 0.00348798	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5922	 5923	 0.000292145	 0.0011229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5924	 5925	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5924	 6015	 0.00328373	 0.019379	 0.00613085	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5926	 5927	 0.000253025	 0.00105622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5927	 5922	 0.00221968	 0.0155687	 0.0106244	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5927	 7276	 0.00351229	 0.0154557	 0.0370397	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5928	 5929	 0.000271041	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5929	 5935	 0.0022611	 0.0141931	 0.00376325	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5929	 9052	 0.0017617	 0.00987377	 0.00683149	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5930	 5931	 0.000222727	 0.0010256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5930	 5932	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5932	 9012	 0.00528433	 0.0252885	 0.0166353	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5932	 9484	 0.00914758	 0.0498112	 0.0352727	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5933	 5934	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5933	 5935	 0.000269765	 0.00108447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5936	 5938	 0.00466037	 0.0274966	 0.0202227	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5936	 5940	 0.0026055	 0.01414	 0.00853454	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5937	 5938	 0.000272069	 0.00101826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5939	 5940	 0.000274987	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5939	 5941	 0.000273639	 0.00110367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5940	 6102	 0.00343996	 0.0195879	 0.018836	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5942	 5897	 0.00303768	 0.0168549	 0.0100268	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5943	 5944	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5943	 5945	 0.000231415	 0.00101874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5943	 5946	 0.000238093	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5945	 5947	 0.00223944	 0.0141234	 0.0049263	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5947	 5948	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5949	 6080	 0.00554842	 0.0350715	 0.0294464	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5949	 6848	 0.00582332	 0.0379475	 0.0165861	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5949	 6856	 0.0116723	 0.0456767	 0.00894527	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5950	 6921	 0.00461499	 0.0239635	 0.0146905	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5951	 6810	 0.000725978	 0.00528675	 0.00561756	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5952	 6911	 0.00267186	 0.0167361	 0.00612801	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5952	 7441	 0.00333934	 0.019985	 0.0121103	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5953	 5954	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5953	 5955	 0.000267408	 0.00115715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5955	 5970	 0.00244078	 0.0123062	 0.00363726	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5955	 5977	 0.0038522	 0.0218913	 0.0208936	 269.9	 269.9	 269.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5956	 5957	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5956	 5958	 0.00028028	 0.00109556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5957	 5962	 0.0070045	 0.0313674	 0.00712212	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5959	 5960	 0.000245727	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5959	 5961	 0.00022617	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5959	 5962	 0.000296185	 0.00119834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5962	 7159	 0.00448981	 0.020637	 0.00955405	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5962	 7305	 0.00844609	 0.0457458	 0.0125137	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	5963	 5957	 0.00287977	 0.0184329	 0.00789569	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5963	 5964	 0.000299781	 0.00104548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5963	 6001	 0.00473699	 0.0246184	 0.0122126	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5965	 5957	 0.00140678	 0.00925478	 0.00708892	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5966	 5991	 0.00148145	 0.0085179	 0.0232404	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5967	 5968	 0.000221151	 0.00102025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5968	 5990	 0.00236537	 0.0103082	 0.00763744	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	5968	 6057	 0.0079902	 0.0434454	 0.043272	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5969	 5972	 0.000139641	 0.00117162	 0.0026382	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5969	 6014	 0.00271924	 0.0166099	 0.00344895	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5969	 6316	 0.00343396	 0.0241192	 0.0429698	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5970	 6921	 0.00129012	 0.00753334	 0.0141087	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5971	 5973	 0.000247911	 0.00101101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5971	 5974	 0.000207026	 0.0011121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5971	 5975	 0.000222709	 0.00109242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5972	 6009	 0.00209345	 0.010695	 0.00621334	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5976	 5977	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5977	 6046	 0.00565422	 0.0257034	 0.0229257	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5978	 6025	 0.00499486	 0.0338437	 0.0108148	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5978	 6108	 0.00825624	 0.0413133	 0.0140315	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	5979	 5980	 0.000269973	 0.00116905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5980	 6050	 0.00221337	 0.0129559	 0.0105033	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5980	 6051	 0.0008518	 0.00442251	 0.00310034	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5981	 5983	 0.00029209	 0.0010147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5981	 5984	 0.000232445	 0.00101159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5981	 5985	 0.000238266	 0.00119756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5981	 5986	 0.000248671	 0.00105705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5982	 5938	 0.00303745	 0.0146212	 0.0121399	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5982	 5942	 0.00411935	 0.0176923	 0.00868492	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5984	 6223	 0.000559635	 0.00686022	 0.127274	 1334.7	 1334.7	 1334.7	 0.0	 0.0	 1	 -30.0	 30.0;
	5987	 5988	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5987	 5989	 0.000296929	 0.00107904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5988	 5982	 0.00282155	 0.0174587	 0.0101061	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5988	 6104	 0.00418517	 0.0246794	 0.0108926	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5990	 5935	 0.00323173	 0.0133424	 0.00571474	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	5991	 5992	 0.000246285	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5991	 8861	 0.00787	 0.0461432	 0.0204653	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5991	 8951	 0.00415998	 0.0187053	 0.0155294	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	5993	 7245	 0.00318013	 0.0172423	 0.00628784	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	5993	 7394	 0.00239506	 0.0110031	 0.0734299	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	5994	 5995	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5994	 5996	 0.000229909	 0.00108573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5994	 5997	 0.000205955	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5995	 7245	 0.00517288	 0.0301961	 0.0116151	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	5998	 5999	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5998	 6000	 0.000216216	 0.00108932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6000	 5993	 0.00303626	 0.0218621	 0.00553058	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6000	 6007	 0.0018404	 0.0124406	 0.01525	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6001	 0.000499024	 0.00303654	 0.0139311	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6003	 0.000287473	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6004	 6002	 0.00153027	 0.0102647	 0.00367682	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6006	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6006	 6004	 0.0014053	 0.00961849	 0.00505628	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6007	 5783	 0.020022	 0.118468	 0.0334517	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6007	 5995	 0.00268971	 0.0167254	 0.0167977	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6008	 6009	 0.000232633	 0.00118343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6010	 6079	 0.00573816	 0.031874	 0.0296043	 254.7	 254.7	 254.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6010	 6200	 0.00261093	 0.0146256	 0.0114505	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6011	 6012	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6011	 6013	 0.00024941	 0.00104837	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6009	 0.00248025	 0.0122689	 0.00901534	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6253	 0.00890656	 0.0560662	 0.0125274	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6015	 6925	 0.0028516	 0.0154855	 0.0124689	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6056	 0.00629621	 0.0340935	 0.0104637	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6177	 0.00484267	 0.0301344	 0.0104446	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 8862	 0.014974	 0.0807153	 0.0421229	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 9262	 0.0129473	 0.0806252	 0.0282428	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6035	 0.00365285	 0.021845	 0.00681132	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 8879	 0.00125044	 0.00952285	 0.0195959	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6033	 0.000437671	 0.00205004	 0.00179779	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6076	 0.001976	 0.0104264	 0.00610741	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 8870	 0.00411586	 0.0216976	 0.0107133	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6020	 7235	 0.00256927	 0.0144218	 0.00831611	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6021	 6038	 0.00400961	 0.0225235	 0.0188195	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6021	 8876	 0.00204872	 0.0120696	 0.00354582	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6078	 0.00181858	 0.00900192	 0.00227722	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6025	 0.000267194	 0.00112085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6143	 0.00212583	 0.0128813	 0.00950867	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6026	 6027	 0.000241976	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6045	 0.00444146	 0.0236412	 0.00818251	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6101	 0.000992509	 0.00563494	 0.00284843	 268.1	 268.1	 268.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6221	 0.00089606	 0.00581764	 0.0175142	 299.8	 299.8	 299.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6029	 0.000226939	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6030	 0.000222309	 0.00113664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6031	 0.000224936	 0.00105671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6030	 5988	 0.0011484	 0.00759191	 0.00219539	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6032	 6101	 0.00343598	 0.0197958	 0.0114923	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6032	 6192	 0.00074857	 0.00393122	 0.00500529	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6032	 6285	 0.00336171	 0.0206836	 0.0107991	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6033	 6035	 0.000735879	 0.00449898	 0.0013614	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 5978	 0.00130698	 0.00677332	 0.00279621	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 5982	 0.00220951	 0.009296	 0.00520557	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6035	 6039	 0.000843029	 0.00470287	 0.0029264	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6037	 0.000210543	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6038	 0.000290871	 0.00116268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6038	 5980	 0.000624962	 0.00380653	 0.00500944	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6038	 6078	 0.000313736	 0.00192717	 0.0121354	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6039	 6041	 0.0011583	 0.00747835	 0.0247079	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6041	 0.000261191	 0.00115315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6042	 0.000226876	 0.00102605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6043	 0.000249665	 0.00103511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6041	 6030	 0.00102626	 0.00640913	 0.00361491	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6041	 6101	 0.000615304	 0.00319864	 0.00185683	 293.9	 293.9	 293.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6156	 0.00396067	 0.0201607	 0.00786377	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6045	 6102	 0.00275381	 0.0165762	 0.0229374	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6045	 6144	 0.00179455	 0.00929078	 0.0181249	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6048	 0.000267308	 0.00107645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6049	 0.000282554	 0.00117171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6049	 6114	 0.00118858	 0.00628655	 0.00898232	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6050	 6049	 0.000974968	 0.0060331	 0.00387159	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6050	 6171	 0.000753193	 0.00403572	 0.00324964	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6051	 6018	 0.00145129	 0.0079873	 0.0125109	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6052	 6053	 0.000293827	 0.00118706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6052	 6054	 0.000250524	 0.00115024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6052	 6055	 0.000283251	 0.00106801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6054	 6100	 0.00206993	 0.0105195	 0.00325286	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6054	 6210	 0.00351065	 0.0194555	 0.00346311	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6056	 6059	 0.00195433	 0.00962699	 0.00654808	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6056	 8829	 0.00718195	 0.0450502	 0.0310999	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 6058	 0.000292496	 0.0010758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 7235	 0.00445641	 0.0230645	 0.00659744	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6059	 6965	 0.000746219	 0.00490938	 0.00431502	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6060	 6017	 0.00116081	 0.00766686	 0.00268773	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6060	 6078	 0.00284861	 0.0159189	 0.00631468	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6060	 8870	 0.00363016	 0.0229154	 0.00765333	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6062	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6172	 0.000798584	 0.00447246	 0.00386416	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6063	 6237	 0.000835285	 0.00560665	 0.00162001	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6065	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6066	 0.000222508	 0.00117539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6066	 6185	 0.00429125	 0.0225466	 0.0229681	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6067	 6944	 0.00618343	 0.0332433	 0.018537	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6066	 0.00333747	 0.0255239	 0.0139147	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6069	 6982	 0.00253111	 0.0161574	 0.0451914	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6070	 6071	 0.00022006	 0.00116608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6071	 5980	 0.000798748	 0.00354233	 0.00151132	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6071	 6126	 0.00374233	 0.0194926	 0.00560736	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6071	 8876	 0.00268436	 0.0146846	 0.0193565	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6072	 6073	 0.000234761	 0.00109961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6072	 6074	 0.000226773	 0.00104942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6072	 6075	 0.000210716	 0.00106603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6073	 6141	 0.00107217	 0.00493086	 0.0037137	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6073	 6152	 0.00058039	 0.00313147	 0.0073715	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6076	 6023	 0.00143339	 0.00661976	 0.00238269	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6078	 0.000269464	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6078	 6020	 0.00117706	 0.00560208	 0.00299322	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6079	 6046	 0.00429066	 0.0286453	 0.00795666	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6080	 6329	 0.00455701	 0.0251615	 0.0425874	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6080	 7069	 0.00262926	 0.0144131	 0.015312	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6081	 6080	 0.00275493	 0.0134447	 0.00780589	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6081	 6330	 0.00258217	 0.0126149	 0.0112886	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6082	 6083	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6082	 7069	 0.00329102	 0.0137816	 0.0192278	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6084	 6100	 0.000693504	 0.00441197	 0.00374881	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6084	 6109	 0.00118472	 0.00876122	 0.00312147	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6085	 6086	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6085	 6087	 0.000274577	 0.00110522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6087	 6109	 0.00247923	 0.0143806	 0.00422923	 140.2	 140.2	 140.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6087	 6196	 0.000725094	 0.00466181	 0.00352727	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6088	 6089	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6088	 6090	 0.000252101	 0.00118153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6091	 6092	 0.000273835	 0.00110695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6091	 6247	 0.00300399	 0.0155473	 0.00706424	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6091	 6260	 0.00440386	 0.0211547	 0.00919919	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6093	 6094	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6093	 6095	 0.000256747	 0.00108981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6121	 0.00172792	 0.0115637	 0.00872354	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6237	 0.00121615	 0.00658794	 0.0253311	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6096	 6097	 0.000241801	 0.00108844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6159	 0.00169482	 0.011276	 0.00647881	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6159	 0.000683021	 0.00308294	 0.00158819	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6162	 0.00291057	 0.0157526	 0.010789	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6236	 0.00169116	 0.00771392	 0.0112271	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6051	 0.000544786	 0.00296563	 0.00173879	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6236	 0.00120886	 0.00704837	 0.00231874	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6100	 6063	 0.000717784	 0.00395272	 0.00132839	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6103	 0.000297552	 0.0010039	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6104	 6095	 0.00019068	 0.00122047	 0.0101562	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6105	 6106	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6105	 6208	 0.000525575	 0.00246298	 0.00154458	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6105	 6241	 0.00230388	 0.0145486	 0.00768452	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6107	 6108	 0.000249593	 0.00103137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6108	 6171	 0.00140931	 0.00906437	 0.00807625	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6110	 6241	 0.000912335	 0.00643727	 0.00150761	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6110	 6258	 0.00185726	 0.0112998	 0.0189388	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6111	 6109	 0.000254484	 0.00135997	 0.00261994	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6112	 6113	 0.000250884	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6112	 6114	 0.000231353	 0.00106036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6114	 6299	 0.00298226	 0.0190119	 0.00667862	 264.2	 264.2	 264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6249	 0.00275646	 0.0193179	 0.0124463	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6116	 6117	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6116	 6118	 0.000259097	 0.00109652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6118	 6258	 0.00126408	 0.00660261	 0.00185531	 295.4	 295.4	 295.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6118	 6356	 0.00676081	 0.0375109	 0.0119873	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6118	 6430	 0.00217778	 0.00918684	 0.00563326	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6119	 6120	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6119	 6121	 0.000213179	 0.00117795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6119	 6122	 0.000224698	 0.0011622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6217	 0.00452192	 0.0266584	 0.00725621	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6061	 0.00181946	 0.00677418	 0.00903334	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6124	 0.000291244	 0.00101501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6125	 0.000681915	 0.00307733	 0.000930167	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6125	 6041	 0.00087716	 0.00560445	 0.00468965	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6050	 0.000551338	 0.00332555	 0.00177316	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 6130	 0.000294938	 0.00113901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 6131	 0.000276796	 0.00117629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6128	 6132	 0.000223147	 0.00105818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6128	 6133	 0.000277115	 0.00110703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6022	 0.00580464	 0.0250342	 0.00666564	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6174	 0.00950609	 0.0443313	 0.00942295	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6131	 6895	 9.31657e-05	 0.00258483	 1.30148	 4026.1	 4026.1	 4026.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6162	 0.000423327	 0.00204011	 0.00160482	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6965	 0.00397736	 0.0213767	 0.00485235	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6135	 6176	 0.00123439	 0.00904992	 0.00556844	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6136	 6137	 0.000252257	 0.00116518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6136	 6138	 0.000238256	 0.00102943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6136	 6139	 0.000240654	 0.00114711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6138	 6135	 0.000863508	 0.00599715	 0.00409351	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6138	 6147	 0.00046905	 0.00234415	 0.0014347	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6138	 6235	 0.00167668	 0.009041	 0.0273626	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6140	 6141	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6142	 6159	 0.000546261	 0.00353973	 0.0017166	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6142	 6235	 0.00292288	 0.0173911	 0.00650553	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6115	 0.0013273	 0.00647232	 0.00464666	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6144	 0.00291042	 0.0201051	 0.0114988	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6144	 6044	 0.00105473	 0.00651699	 0.00191554	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6144	 6111	 0.00171958	 0.00826186	 0.00275745	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6145	 6146	 0.000239294	 0.00114205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6145	 6197	 0.00110701	 0.00558447	 0.00111735	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6145	 6271	 0.00148238	 0.00656134	 0.00233266	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6147	 6304	 0.00302097	 0.0163934	 0.0146338	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6147	 6965	 0.000741277	 0.00431375	 0.00273117	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6148	 6149	 0.000276624	 0.00115211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6148	 6150	 0.000279364	 0.0010973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6148	 6151	 0.000239917	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6152	 6154	 0.000396149	 0.00227958	 0.00121741	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6174	 0.00100494	 0.00606448	 0.00321625	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6154	 6134	 0.00027452	 0.00140211	 0.00168471	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6155	 6156	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6155	 6157	 0.000212517	 0.00108468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6156	 6141	 0.000553888	 0.00365694	 0.00345898	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6156	 6170	 0.00165643	 0.00811565	 0.0057228	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6158	 6159	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6161	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6162	 0.000260531	 0.00116671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6163	 0.000229645	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6162	 6305	 0.00294799	 0.0166913	 0.0170652	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6165	 6166	 0.000297343	 0.00111184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6165	 6167	 0.000235512	 0.00104307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6165	 6168	 0.000234431	 0.001013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6166	 6164	 0.0103581	 0.050312	 0.017577	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6166	 6169	 0.0076539	 0.0494332	 0.00876118	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6166	 6608	 0.0110932	 0.0641187	 0.0879981	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6169	 4425	 0.0133402	 0.0571626	 0.0406116	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6169	 6164	 0.0072319	 0.0419749	 0.0145572	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6170	 6023	 0.00174	 0.0101635	 0.00554221	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6172	 6097	 0.0012318	 0.0072279	 0.00246261	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6172	 6196	 0.000671496	 0.00315399	 0.00360194	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6173	 6856	 0.00610169	 0.035557	 0.0245781	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6175	 0.000224713	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6176	 6301	 0.00258841	 0.019462	 0.0112975	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 7154	 0.0148291	 0.0595284	 0.0236483	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6178	 6176	 0.0020205	 0.0138187	 0.00815676	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6179	 6181	 0.000235647	 0.0011215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6179	 6182	 0.000248533	 0.0010051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6179	 6183	 0.00025014	 0.00115382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6180	 6185	 0.00499756	 0.0331826	 0.00798873	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 7211	 0.00172559	 0.0105164	 0.00506464	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6185	 6186	 0.000266306	 0.00104925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6188	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6388	 0.00199751	 0.0111157	 0.0214406	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6826	 0.00262102	 0.00753655	 0.00869589	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6189	 6032	 0.00131126	 0.00878145	 0.002627	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6189	 6115	 0.00124566	 0.00756762	 0.00181779	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6189	 6190	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6191	 6192	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6191	 6193	 0.000299221	 0.00113874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6192	 6247	 0.00442838	 0.0274642	 0.010912	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6194	 6195	 0.000237491	 0.00113049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6194	 6196	 0.000248262	 0.00102108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6196	 6241	 0.00375151	 0.020764	 0.00590909	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6197	 6198	 0.0002529	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6197	 7280	 0.00084465	 0.00460307	 0.000803192	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6944	 0.00728103	 0.0334967	 0.0296406	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6199	 0.000692544	 0.00372425	 0.00410896	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6201	 0.000207356	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6204	 0.00261789	 0.0161533	 0.00765066	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6275	 0.00669373	 0.04251	 0.0335093	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6202	 6203	 0.000254167	 0.00116325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6202	 6204	 0.000202743	 0.00114261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6316	 0.00801613	 0.0469081	 0.0121453	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 6206	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 7235	 0.00299255	 0.0195539	 0.00571924	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 6900	 0.00143222	 0.00834717	 0.00540589	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 7280	 0.000865506	 0.0057778	 0.00812852	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6209	 6054	 0.00137135	 0.00713704	 0.00319138	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6209	 6215	 0.000493522	 0.00288855	 0.00426109	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6210	 6205	 0.000939819	 0.00612606	 0.0056725	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6211	 6212	 0.000228812	 0.00101393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6211	 6271	 0.00191422	 0.0113203	 0.0138626	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6213	 6214	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6213	 6215	 0.000278799	 0.00118002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6213	 6216	 0.000240683	 0.00104747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6215	 7251	 0.000170386	 0.000950501	 0.00064987	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6217	 6225	 0.00079839	 0.00603104	 0.00987519	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6217	 6243	 0.00772684	 0.0384943	 0.00612038	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6218	 6211	 0.00105427	 0.00615022	 0.00238862	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6218	 6219	 0.000254578	 0.00106823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6218	 6287	 0.00264069	 0.0188643	 0.0118362	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6222	 0.000203281	 0.00108785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6223	 0.00025416	 0.0011124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6224	 0.000282656	 0.00114386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6221	 6228	 0.000445835	 0.00269897	 0.000594657	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6221	 6230	 0.00149687	 0.00817773	 0.0049937	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6226	 6227	 0.000241015	 0.00111171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6226	 6228	 0.000201611	 0.00119865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6226	 6229	 0.000213825	 0.00105534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6231	 0.000250762	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6286	 0.00364917	 0.019342	 0.0401473	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6351	 0.00498992	 0.0247731	 0.0136339	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6149	 0.00107747	 0.00611794	 0.00146388	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6233	 0.000251875	 0.00112152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6234	 6235	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6235	 6232	 0.00183599	 0.0102634	 0.00330178	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6237	 6238	 0.000286653	 0.00100581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6239	 6240	 0.000294087	 0.00101196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6239	 6356	 0.00269197	 0.0137272	 0.0125801	 280.8	 280.8	 280.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6258	 0.00281459	 0.0171582	 0.00823348	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6242	 6256	 0.0006473	 0.00311492	 0.000762175	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6242	 6430	 0.00421533	 0.023986	 0.0109083	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6242	 6905	 0.00137794	 0.00909279	 0.00393203	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6243	 6089	 0.00238307	 0.0143108	 0.00392157	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6243	 6244	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6245	 6246	 0.000279233	 0.00111744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6245	 6247	 0.000277054	 0.00104285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6245	 6248	 0.000257473	 0.0010438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6247	 6089	 0.00176835	 0.0094329	 0.00278749	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6247	 6251	 0.00343569	 0.0183442	 0.0125648	 289.7	 289.7	 289.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6249	 6243	 0.00141505	 0.0101695	 0.00376043	 264.8	 264.8	 264.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6249	 6250	 0.000229938	 0.00106423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6251	 6046	 0.00432649	 0.0214675	 0.0128658	 299.6	 299.6	 299.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6252	 6347	 0.0046933	 0.024648	 0.012818	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6253	 6252	 0.00136481	 0.00743606	 0.0124894	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6254	 6450	 0.000775591	 0.00486837	 0.0175788	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6255	 6256	 0.000254041	 0.00116424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6256	 6262	 0.00400511	 0.0266733	 0.00650755	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6257	 6337	 0.000586753	 0.00281571	 0.00224449	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6257	 6415	 0.000654247	 0.00376038	 0.00489491	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6258	 6259	 0.000269765	 0.00102586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6261	 6262	 0.000228649	 0.00117253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6262	 6424	 0.000545648	 0.00352575	 0.00097462	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6263	 6949	 0.0229514	 0.13378	 0.0462856	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6263	 7305	 0.0257005	 0.0794776	 0.021388	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6263	 7322	 0.017937	 0.128586	 0.0472471	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 6391	 0.0163213	 0.0679483	 0.0417595	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 6394	 0.0164672	 0.0572882	 0.016493	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 6572	 0.0186631	 0.0944203	 0.0412092	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 7131	 0.00775102	 0.0502048	 0.014041	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6265	 6905	 0.0011471	 0.00736817	 0.002292	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6266	 6104	 0.000769158	 0.004752	 0.00165879	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6266	 6228	 0.00101632	 0.00647135	 0.00423548	 257.1	 257.1	 257.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6266	 6260	 0.00044685	 0.00277681	 0.00115669	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6267	 6211	 0.000294506	 0.00197108	 0.00213654	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6268	 6269	 0.000201978	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6268	 6270	 0.000214967	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6269	 6301	 0.00176119	 0.0108238	 0.0110638	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6269	 6365	 0.000872593	 0.00431479	 0.00104732	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6269	 6998	 0.00548892	 0.0355444	 0.0208721	 176.9	 176.9	 176.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6271	 6197	 0.000703949	 0.00442655	 0.00198753	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6272	 6275	 0.00422118	 0.0222908	 0.00427868	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6272	 6277	 0.00293071	 0.0168816	 0.0112919	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6272	 6388	 0.00993483	 0.0509312	 0.0186534	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6273	 6274	 0.000247124	 0.00106829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6273	 6275	 0.000294634	 0.00100644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6275	 6982	 0.00085723	 0.00649263	 0.00394	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6275	 7331	 0.00267422	 0.0114919	 0.00362895	 280.3	 280.3	 280.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6276	 6277	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6276	 6278	 0.000236815	 0.00118485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6277	 6066	 0.00660133	 0.0512112	 0.0173186	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6279	 6280	 0.000292553	 0.00103832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6279	 6281	 0.000289417	 0.00114789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6281	 6263	 0.00300379	 0.0194093	 0.00720046	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6282	 6286	 0.000790478	 0.00455176	 0.0021173	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6282	 6365	 0.000342255	 0.00177248	 0.00296844	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6283	 6284	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6283	 6383	 0.000607852	 0.00360262	 0.00625173	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6283	 6421	 0.00236754	 0.0112142	 0.00890715	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6285	 6491	 0.00152102	 0.00973079	 0.0134839	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6286	 6457	 0.00108029	 0.00556405	 0.00531426	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6287	 6537	 0.00619957	 0.0348215	 0.0245719	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6302	 0.000978969	 0.00522384	 0.00460167	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6289	 6292	 0.000829229	 0.00502603	 0.0011912	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6289	 6448	 0.00299614	 0.0127791	 0.0324727	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6288	 0.00180059	 0.00992629	 0.0018368	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6378	 0.0046478	 0.0209875	 0.0325312	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6292	 0.000233829	 0.00111303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6293	 0.000226693	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6294	 0.000251081	 0.0011573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6292	 6307	 0.00236109	 0.0115254	 0.00495938	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6295	 6296	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6295	 6297	 0.000298405	 0.00109372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6297	 6207	 0.000706085	 0.00274628	 0.00241448	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6298	 6312	 0.00119909	 0.00756186	 0.00586385	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6299	 6239	 0.000489999	 0.00304192	 0.00179394	 270.8	 270.8	 270.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6300	 6301	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6301	 6297	 0.00261483	 0.0100964	 0.00355157	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6302	 6303	 0.000278214	 0.0011433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6304	 6900	 0.00170377	 0.010149	 0.00564731	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6306	 6308	 0.000297729	 0.00113568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6306	 6309	 0.000207998	 0.00115201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6306	 6310	 0.000284001	 0.00112221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6306	 6311	 0.00020033	 0.00103671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6307	 6364	 0.00160548	 0.00955396	 0.00357745	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6309	 6459	 0.000143455	 0.0016775	 0.0368489	 1198.1	 1198.1	 1198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6302	 0.00101396	 0.00484888	 0.00144994	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6313	 6316	 0.00258904	 0.0142445	 0.00763436	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6313	 6320	 0.000660131	 0.0036781	 0.00318403	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6313	 6333	 0.00584087	 0.0356393	 0.0288273	 283.4	 283.4	 283.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6314	 6320	 0.00115863	 0.00701524	 0.00950498	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6315	 6316	 0.000287961	 0.0010312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6315	 6317	 0.000299017	 0.0011112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6315	 6318	 0.000247694	 0.00103352	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6321	 0.000220039	 0.00118949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6322	 0.000262775	 0.00107829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6323	 0.000247807	 0.00114923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6324	 0.000253189	 0.00105417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6320	 6316	 0.00134636	 0.00996955	 0.00772596	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6322	 5973	 0.000613128	 0.00709432	 0.236924	 1287.1	 1287.1	 1287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6322	 6908	 0.000371458	 0.00482803	 0.108181	 1322.8	 1322.8	 1322.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6322	 7197	 0.000861853	 0.0115327	 0.287268	 1232.9	 1232.9	 1232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6325	 6326	 0.000293497	 0.00100674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6325	 6327	 0.000275445	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6314	 0.00150713	 0.00957908	 0.00391168	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6529	 0.00231504	 0.00782007	 0.00594162	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6328	 6329	 0.000250876	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6331	 6576	 0.0227111	 0.0643448	 0.0211292	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6332	 6382	 0.000789888	 0.00373086	 0.000949179	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6332	 6383	 0.00131145	 0.00631275	 0.00481119	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6333	 6336	 0.00137839	 0.00687693	 0.00890363	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6333	 6349	 0.00046956	 0.00315816	 0.00420143	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6333	 6905	 0.00483701	 0.0251052	 0.00422921	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6335	 0.000291749	 0.00108905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6336	 0.000206054	 0.00119273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6338	 0.000284345	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6380	 0.00036376	 0.00205005	 0.00119472	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6339	 6340	 0.000229485	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6339	 6341	 0.000230022	 0.00106166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6339	 6342	 0.00021542	 0.00102018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6341	 6173	 0.018454	 0.0995968	 0.0389769	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6341	 6346	 0.00208044	 0.0145058	 0.00496404	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6345	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6346	 0.000289129	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6346	 6343	 0.001705	 0.0128842	 0.00926936	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6347	 6067	 0.00508446	 0.0325614	 0.0217748	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6347	 6069	 0.00653717	 0.0254924	 0.0137695	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6348	 6369	 0.00204762	 0.00668517	 0.00318514	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6348	 6428	 0.000655841	 0.00304559	 0.00299809	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6348	 6431	 0.00128823	 0.00670641	 0.00409293	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6349	 6265	 0.000846234	 0.0058094	 0.00346338	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6349	 6350	 0.000219463	 0.00110912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6349	 6351	 0.000931061	 0.00514465	 0.0033569	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6351	 6352	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6353	 6418	 0.000394091	 0.00292872	 0.00496618	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6353	 6439	 0.0020696	 0.0116309	 0.00570949	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6354	 6439	 0.00120843	 0.00710765	 0.00336832	 264.8	 264.8	 264.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6357	 0.000251486	 0.00117605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6358	 0.000264704	 0.0011793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6359	 0.000243374	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6360	 0.000202339	 0.00108087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6356	 6386	 0.00602873	 0.0360337	 0.0161258	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6358	 6495	 0.000306449	 0.00345221	 0.10798	 1197.9	 1197.9	 1197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6361	 6362	 0.000216106	 0.00100219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6361	 6363	 0.000217274	 0.00107386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6362	 6536	 0.00404533	 0.023609	 0.0156862	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6364	 6362	 0.00204639	 0.0140887	 0.00606799	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6365	 6457	 0.00107197	 0.00687821	 0.00462339	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6366	 6367	 0.000271448	 0.00119379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6366	 6426	 0.00145075	 0.00696819	 0.00285555	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6368	 6369	 0.00021453	 0.00111103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6368	 6370	 0.000209499	 0.00111969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6368	 6371	 0.0002595	 0.00119907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6369	 6427	 0.000642634	 0.00398375	 0.00129406	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6372	 6374	 0.000206972	 0.00103128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6372	 6375	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6372	 6376	 0.000223886	 0.00107095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6373	 6424	 0.000798244	 0.00536911	 0.0092633	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6374	 7022	 0.000477674	 0.00575523	 0.166227	 1329.8	 1329.8	 1329.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6377	 6529	 0.0029456	 0.0159089	 0.00522202	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6377	 10773	 0.00450545	 0.0263303	 0.0139465	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6378	 6379	 0.000268428	 0.00116107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6378	 6421	 0.0025464	 0.0108092	 0.0029627	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6378	 6500	 0.00275282	 0.0197109	 0.0174923	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6378	 6554	 0.00759924	 0.0393752	 0.0172696	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6378	 6618	 0.0054692	 0.0344326	 0.0576293	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6380	 6348	 0.00113402	 0.00635651	 0.00390785	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6381	 6382	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6382	 6353	 0.00142489	 0.00829925	 0.00301173	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6384	 6385	 0.000270514	 0.00115274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6384	 6386	 0.000211957	 0.00110205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6384	 6387	 0.000212825	 0.00100101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6386	 6336	 0.000430386	 0.00202247	 0.00118211	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6388	 6389	 0.00027594	 0.00110979	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6390	 6391	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6390	 6392	 0.00025056	 0.00114385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6391	 6397	 0.0048262	 0.0304002	 0.0131455	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6393	 6394	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6393	 6395	 0.000245256	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6393	 6396	 0.000264488	 0.00105657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6394	 7011	 0.00586466	 0.0358469	 0.0188552	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6397	 6398	 0.000261743	 0.00115072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6397	 6551	 0.00447154	 0.0299897	 0.0110722	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6399	 6400	 0.000274705	 0.00108186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6399	 6401	 0.00025447	 0.00105466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6401	 7098	 0.00681514	 0.0364321	 0.0177952	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6401	 9477	 0.00427517	 0.0188477	 0.0317708	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6402	 6403	 0.000297959	 0.00101477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6402	 6404	 0.00022505	 0.00106676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6404	 6401	 0.000750144	 0.00482801	 0.00206004	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6404	 8956	 0.00476241	 0.0334539	 0.0328663	 160.6	 160.6	 160.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6404	 9485	 0.00557841	 0.0383632	 0.0283562	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6404	 9557	 0.0151814	 0.0799232	 0.0210573	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6405	 6407	 0.000223606	 0.00111049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6405	 6408	 0.000237445	 0.00116043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6405	 6409	 0.000298878	 0.00111164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6405	 6410	 0.000215806	 0.00117223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6406	 7271	 0.0027699	 0.0179119	 0.0118875	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6406	 10709	 0.00996883	 0.0535337	 0.0221534	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6407	 6132	 0.000770437	 0.00862707	 0.170253	 1179.6	 1179.6	 1179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6407	 7102	 0.000687541	 0.00709806	 0.165707	 1253.6	 1253.6	 1253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6411	 6412	 0.000284929	 0.00100923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6413	 6414	 0.000283937	 0.00103619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6413	 6415	 0.000297839	 0.00108338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6415	 6424	 0.00201349	 0.00828945	 0.00800344	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6416	 6417	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6416	 6418	 0.00021091	 0.00104833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6416	 6419	 0.000292601	 0.0011195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6418	 6469	 0.0012511	 0.00587575	 0.00316776	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6420	 6354	 0.000635802	 0.00310283	 0.00106708	 279.8	 279.8	 279.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6420	 6441	 0.00153907	 0.00860427	 0.00463786	 297.3	 297.3	 297.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6422	 6423	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6422	 6424	 0.000285606	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6422	 6425	 0.00026182	 0.00118757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6424	 10773	 0.00157374	 0.00874358	 0.00408877	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6426	 6377	 0.00190499	 0.014821	 0.00286115	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6427	 6366	 0.00171048	 0.0105864	 0.0051148	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6428	 6429	 0.000268852	 0.00105642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6428	 6435	 0.00466253	 0.0330484	 0.00879983	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6428	 6465	 0.000962433	 0.00676045	 0.00372016	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6430	 6461	 0.004063	 0.0278572	 0.0214242	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6432	 6434	 0.00145072	 0.00833895	 0.00505163	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6432	 6502	 0.000791929	 0.00362018	 0.00177772	 298.4	 298.4	 298.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6433	 6434	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6434	 6435	 0.000569999	 0.00378687	 0.00105837	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6435	 6475	 0.00485365	 0.021721	 0.0173808	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6436	 6437	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6436	 6438	 0.000289364	 0.00109987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6438	 6441	 0.000629991	 0.00424009	 0.0040627	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6438	 6462	 0.0012608	 0.00595549	 0.00162203	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6439	 6430	 0.00102511	 0.00624762	 0.0048383	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6440	 6442	 0.000258794	 0.0011423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6440	 6443	 0.000292167	 0.00107957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6440	 6444	 0.000292721	 0.00112952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6441	 6348	 0.000541794	 0.00266727	 0.00379219	 272.1	 272.1	 272.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6443	 6374	 0.000189135	 0.00193794	 0.0612292	 1277.6	 1277.6	 1277.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6443	 7365	 0.000246833	 0.0030404	 0.084314	 1110.5	 1110.5	 1110.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6445	 6305	 0.00567406	 0.0203964	 0.0180479	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6445	 6446	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6445	 6536	 0.00725536	 0.0475452	 0.0227761	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6447	 6411	 0.00175445	 0.0108498	 0.00482088	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6447	 7154	 0.00277335	 0.0127961	 0.00751067	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6447	 9582	 0.00650939	 0.0275446	 0.00784566	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6448	 6298	 0.00158838	 0.00718945	 0.00402199	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6448	 6449	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6448	 6526	 0.00660342	 0.0384543	 0.0231354	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6450	 6600	 0.00716493	 0.0604756	 0.0238254	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6451	 6452	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6451	 6453	 0.000297162	 0.00116161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6452	 6489	 0.00509576	 0.0253197	 0.0083171	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6452	 6584	 0.00517787	 0.0374326	 0.021249	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6452	 6604	 0.00946837	 0.0456261	 0.0360191	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6454	 6455	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6454	 6883	 0.003737	 0.0245938	 0.00979038	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6456	 6458	 0.000284101	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6456	 6459	 0.000220628	 0.00117245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6456	 6460	 0.000262448	 0.00114993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6459	 6358	 0.000168396	 0.0022083	 0.0442957	 960.7	 960.7	 960.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6459	 6504	 0.000430093	 0.00513987	 0.202825	 1272.9	 1272.9	 1272.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6461	 6356	 0.00222225	 0.0124158	 0.0115982	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6462	 6478	 0.00588742	 0.0309961	 0.0170152	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6463	 6464	 0.000272847	 0.00103525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6463	 6465	 0.000248738	 0.00116265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6463	 6466	 0.000217949	 0.00108041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6465	 6469	 0.00126208	 0.00764065	 0.0187936	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6467	 6468	 0.000271505	 0.00116565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6467	 6469	 0.00022622	 0.00102318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6469	 6475	 0.00122239	 0.00629132	 0.00676808	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6470	 6471	 0.000290863	 0.00101814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6470	 6472	 0.000237551	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6470	 6473	 0.000203486	 0.00107449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6474	 6532	 0.00364736	 0.022031	 0.00374974	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6474	 6543	 0.00257524	 0.0155538	 0.00866041	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6476	 6477	 0.000292174	 0.00101771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6476	 6478	 0.000233807	 0.00111419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6479	 6480	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6479	 6481	 0.000262733	 0.00114808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6481	 6431	 0.000631341	 0.00446388	 0.00209044	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6481	 7364	 0.000788199	 0.00541096	 0.00493709	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6482	 6483	 0.000226822	 0.00109802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6482	 6485	 0.00102025	 0.00639839	 0.00340627	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6484	 6478	 0.00146744	 0.00794422	 0.00303702	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6484	 6482	 0.00302235	 0.0189616	 0.0065185	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6485	 6474	 0.00457248	 0.0216768	 0.00604914	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6485	 6486	 0.00028538	 0.00100381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6487	 6488	 0.000259547	 0.0010403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6487	 6489	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6487	 6490	 0.000254851	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6489	 7331	 0.00431658	 0.0291762	 0.0140733	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6492	 6494	 0.000257155	 0.0011198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6492	 6495	 0.000266589	 0.00118325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6492	 6496	 0.000293103	 0.00114317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6492	 6497	 0.000237924	 0.00104513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6493	 6541	 0.00620008	 0.0268762	 0.0206332	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6493	 7107	 0.00182875	 0.0097368	 0.00333414	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6495	 6594	 0.000412534	 0.00535814	 0.201106	 1271.4	 1271.4	 1271.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6498	 6499	 0.000203295	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6498	 6500	 0.000230292	 0.00106334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6500	 6472	 0.00151179	 0.0106167	 0.0035813	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6503	 0.000220828	 0.00113695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6504	 0.00022862	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6505	 0.000265206	 0.00113175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6506	 0.000234941	 0.00103889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6548	 0.00459635	 0.0321801	 0.0159688	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6621	 0.00535802	 0.0275837	 0.017244	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6504	 7365	 0.000288483	 0.00322052	 0.0441742	 1325.8	 1325.8	 1325.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6507	 6508	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6507	 6509	 0.000213491	 0.00116543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6508	 6472	 0.000650139	 0.00423014	 0.00418952	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6510	 6512	 0.000246646	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6510	 6513	 0.000203753	 0.00114929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6510	 6514	 0.000285417	 0.00113923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6510	 6515	 0.000233715	 0.00103846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6513	 7216	 0.000574913	 0.00717482	 0.17114	 1336.4	 1336.4	 1336.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6517	 6516	 0.00368306	 0.0221312	 0.00575327	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6517	 6518	 0.000206116	 0.00117387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6517	 6519	 0.00146197	 0.00720636	 0.00369819	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6519	 6511	 0.00219819	 0.0135673	 0.00463754	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6519	 6606	 0.0194026	 0.085138	 0.0211832	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6520	 6521	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6521	 6553	 0.0147443	 0.0870046	 0.0248286	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6522	 6445	 0.00202448	 0.012279	 0.00924453	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6522	 6523	 0.000272903	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6524	 6525	 0.000239583	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6524	 6526	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6526	 7098	 0.00109647	 0.00542682	 0.0015782	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6526	 7206	 0.00907948	 0.0461162	 0.0228411	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6527	 6528	 0.000256766	 0.00103087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6527	 6545	 0.00372398	 0.0197006	 0.0154512	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6527	 6574	 0.00899856	 0.0311424	 0.0221337	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6530	 6531	 0.000258333	 0.00104035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6530	 6532	 0.000291437	 0.00116489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6530	 6533	 0.000235417	 0.00117196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6532	 6516	 0.00317157	 0.0175843	 0.0171847	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6532	 6542	 0.00180546	 0.00682661	 0.00445768	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6534	 6517	 0.00560004	 0.0303063	 0.0206644	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6534	 6535	 0.000234068	 0.00111339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6534	 6581	 0.00224112	 0.0177132	 0.0413935	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6537	 6538	 0.000254608	 0.00112493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6537	 6599	 0.00286037	 0.0197793	 0.0278924	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6539	 6540	 0.00029259	 0.00107043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6539	 6541	 0.000240982	 0.00110745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6541	 6579	 0.00733383	 0.0474546	 0.0170999	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6542	 6527	 0.00109348	 0.00772924	 0.00170393	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6543	 6544	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6545	 7020	 0.000474263	 0.0027203	 0.00284924	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6545	 7364	 0.0058715	 0.0335643	 0.023702	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6546	 6547	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6546	 6548	 0.000232879	 0.00101716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6549	 6550	 0.000298489	 0.00114384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6549	 6551	 0.000256445	 0.00114903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6549	 6552	 0.000254425	 0.00117508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6551	 7011	 0.00383367	 0.0262569	 0.0150156	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6553	 6602	 0.0100101	 0.0430306	 0.0200751	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6553	 7011	 0.00266544	 0.0168845	 0.0141724	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6555	 6432	 0.00133984	 0.00923589	 0.00687635	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6555	 6537	 0.00222843	 0.00959155	 0.0269478	 251.2	 251.2	 251.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6555	 6556	 0.000288063	 0.00107079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6557	 6558	 0.000222354	 0.00101457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6557	 6559	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6557	 6560	 0.000240217	 0.00114466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6558	 6598	 0.00830839	 0.0325556	 0.0112642	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6558	 6638	 0.00534759	 0.036507	 0.0192883	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6558	 9852	 0.0131416	 0.077315	 0.0461538	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6561	 6435	 0.00200232	 0.0133521	 0.00373115	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6561	 6562	 0.00024704	 0.00119851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6561	 6578	 0.00447846	 0.0229305	 0.00548542	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6563	 6564	 0.000211374	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6563	 6634	 0.0133337	 0.0662649	 0.01596	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6565	 6566	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6565	 6567	 0.000291309	 0.00109799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6567	 6570	 0.00602586	 0.0425531	 0.0094773	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6568	 6569	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6568	 6570	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6570	 6563	 0.00695008	 0.038007	 0.0108731	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6571	 6631	 0.00657545	 0.0415526	 0.0168208	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6572	 6551	 0.00457416	 0.018971	 0.0189587	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6572	 6589	 0.00324553	 0.0178402	 0.0369639	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6573	 6582	 0.00521383	 0.029007	 0.00952374	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6573	 7215	 0.00195387	 0.00991543	 0.00228714	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6574	 6575	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6577	 6578	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6578	 6548	 0.00432794	 0.0233208	 0.00740484	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6578	 6558	 0.00333742	 0.0182188	 0.00520859	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6578	 6571	 0.00526373	 0.0282594	 0.0101338	 263.3	 263.3	 263.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6579	 6554	 0.00117838	 0.00767979	 0.00227244	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6580	 6571	 0.00317873	 0.0210711	 0.00735692	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6580	 6582	 0.00206575	 0.0128167	 0.00391677	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6581	 6643	 0.00602632	 0.0341459	 0.0211229	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6581	 7215	 0.000902921	 0.00502132	 0.0116995	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6582	 6583	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6582	 6629	 0.00534451	 0.0321685	 0.00913702	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6584	 7386	 0.000677359	 0.00335571	 0.000846628	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6585	 6574	 0.00921059	 0.0344742	 0.0104124	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6585	 6586	 0.00023049	 0.00100663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6585	 6587	 0.000276224	 0.00111351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6588	 6584	 0.000687927	 0.00425596	 0.00439886	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6589	 6585	 0.00323646	 0.0234365	 0.0077349	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6589	 6616	 0.00252408	 0.0171335	 0.017923	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6590	 6621	 0.0041471	 0.022924	 0.00858279	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6591	 6593	 0.000201457	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6591	 6594	 0.000242577	 0.00119173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6591	 6595	 0.000228323	 0.00117571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6591	 6596	 0.000241555	 0.0011252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6592	 6590	 0.00135162	 0.00741302	 0.00212957	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6594	 6652	 0.000500262	 0.00592448	 0.117086	 1366.9	 1366.9	 1366.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6594	 9740	 0.000478168	 0.0056803	 0.155585	 1270.6	 1270.6	 1270.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6597	 6598	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6598	 6579	 0.00256637	 0.0164961	 0.0116512	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6599	 9738	 0.00343513	 0.0225747	 0.0261409	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6600	 6601	 0.000244953	 0.00100498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6600	 6602	 0.00258297	 0.0181804	 0.0369191	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6600	 7039	 0.00781338	 0.0467445	 0.0186255	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6602	 6605	 0.0044269	 0.0259091	 0.0089795	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6602	 6613	 0.0181189	 0.0779824	 0.135606	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6602	 6648	 0.00835259	 0.0477542	 0.0500112	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6603	 6604	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6604	 6605	 0.00358192	 0.014372	 0.0210669	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6605	 7337	 0.00716295	 0.0267175	 0.030544	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6606	 6631	 0.00299615	 0.01539	 0.0566461	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6607	 6608	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6607	 6609	 0.000214592	 0.00101179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6608	 6626	 0.0128234	 0.0816971	 0.0343948	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6608	 6702	 0.0117888	 0.0764801	 0.0318789	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6610	 6521	 0.00666769	 0.0506063	 0.0230889	 151.9	 151.9	 151.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6610	 6613	 0.0058629	 0.0304399	 0.00902564	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6610	 6685	 0.00627347	 0.0373667	 0.031399	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6610	 6688	 0.00888075	 0.0505665	 0.0187474	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6611	 6612	 0.000220999	 0.00107126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6611	 6613	 0.000295375	 0.00117721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6613	 6634	 0.0088711	 0.0396085	 0.019452	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6614	 6615	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6614	 6646	 0.00233827	 0.0127761	 0.00736133	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6617	 6662	 0.00450614	 0.0267595	 0.0323839	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6618	 6637	 0.00404994	 0.0246764	 0.0145783	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6619	 6620	 0.00022065	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6619	 6621	 0.000240153	 0.00113353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6619	 6622	 0.000235116	 0.00117864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6621	 6558	 0.00203378	 0.0100142	 0.00855537	 171.6	 171.6	 171.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6623	 6592	 0.0025711	 0.0113646	 0.0149547	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6624	 6625	 0.000282305	 0.00101024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6624	 6626	 0.000287796	 0.00107215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6626	 6329	 0.02084	 0.0918189	 0.0307223	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6626	 6576	 0.00642051	 0.0447201	 0.0172736	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6626	 6706	 0.030472	 0.107048	 0.0355501	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6627	 6628	 0.000208811	 0.0011297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6627	 6629	 0.000230661	 0.00103926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6627	 6630	 0.000269793	 0.00117577	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6631	 6632	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6631	 6656	 0.00359641	 0.0204887	 0.00892251	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6633	 6629	 0.00244492	 0.0112649	 0.00510978	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6633	 6654	 0.00866368	 0.0452153	 0.0111291	 151.9	 151.9	 151.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6634	 6636	 0.00738602	 0.0351894	 0.00962915	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6635	 6567	 0.00846143	 0.047827	 0.0183538	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6635	 6636	 0.00701604	 0.0372077	 0.0079522	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6635	 6710	 0.00213089	 0.0123373	 0.0256058	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6637	 6623	 0.00253767	 0.0132192	 0.00667778	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6637	 6650	 0.00382528	 0.0224982	 0.00643411	 265.7	 265.7	 265.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6638	 7177	 0.00577738	 0.0255582	 0.00550844	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6639	 6640	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6639	 6641	 0.000201799	 0.00111844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6642	 6643	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6642	 6644	 0.00025498	 0.0010631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6643	 6614	 0.00221958	 0.0113874	 0.00822411	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6643	 6641	 0.00542144	 0.0328231	 0.0242449	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6645	 6646	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6645	 6647	 0.000254735	 0.00100973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6646	 7172	 0.00344945	 0.021778	 0.0410149	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6646	 7470	 0.00619858	 0.0236048	 0.0121651	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6648	 6521	 0.00792406	 0.0431297	 0.0764774	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6648	 6688	 0.0200818	 0.107521	 0.0188768	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6649	 6651	 0.000225659	 0.00113907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6649	 6652	 0.000253233	 0.00105623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6649	 6653	 0.000260154	 0.00115514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6652	 7183	 0.000433136	 0.00506568	 0.085832	 1257.6	 1257.6	 1257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6652	 10552	 0.000799259	 0.0101464	 0.252161	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6654	 6655	 0.000207435	 0.00117558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6656	 6654	 0.000755406	 0.00324459	 0.00135162	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6657	 6650	 0.00166324	 0.009794	 0.00216021	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6657	 6658	 0.00659586	 0.0361004	 0.048489	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6657	 6681	 0.000776739	 0.00387933	 0.00486331	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6659	 6658	 0.00241337	 0.0151418	 0.0108422	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6659	 7187	 0.00318098	 0.0164809	 0.00651738	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6660	 6661	 0.000264245	 0.00100002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6661	 7039	 0.00374583	 0.0174608	 0.115246	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6663	 6664	 0.00024354	 0.00114687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6663	 6665	 0.000255351	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6665	 6667	 0.00130115	 0.00740625	 0.00252524	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6666	 6668	 0.000256058	 0.001098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6666	 6669	 0.000230763	 0.00106596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6666	 6670	 0.000299112	 0.00113558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6671	 6672	 0.000287254	 0.00113552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6672	 6665	 0.00314792	 0.0191181	 0.00592146	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6672	 6675	 0.00327523	 0.0139255	 0.0129373	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6673	 6674	 0.000248249	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6673	 6675	 0.000252173	 0.00115641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6673	 6676	 0.000252467	 0.00117549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6675	 6667	 0.00197225	 0.0118898	 0.00212703	 278.3	 278.3	 278.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6677	 6678	 0.000257264	 0.00110804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6677	 6681	 0.00105121	 0.00606593	 0.00631911	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6679	 6680	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6679	 6681	 0.00427151	 0.0235173	 0.00688822	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6679	 7045	 0.00676513	 0.0406673	 0.0185954	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6681	 6656	 0.00238339	 0.0171693	 0.00688497	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6681	 6682	 0.000265693	 0.00101802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6683	 6684	 0.000221308	 0.00100384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6683	 6685	 0.000292001	 0.0011247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6683	 6686	 0.000200577	 0.00112916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6685	 6692	 0.00778279	 0.0417231	 0.0199104	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6685	 6719	 0.0118722	 0.0492303	 0.0184469	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6685	 6721	 0.00713834	 0.0450341	 0.015252	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6687	 6688	 0.000278357	 0.00116111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6687	 6689	 0.00022557	 0.00112126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6688	 6685	 0.00246721	 0.0144134	 0.0104375	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6690	 6691	 0.000296576	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6690	 6692	 0.000259536	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6692	 6714	 0.0363721	 0.182351	 0.0522094	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6693	 6699	 0.00647174	 0.0329238	 0.0121809	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6694	 6695	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6694	 6696	 0.000289353	 0.00104186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6696	 6677	 0.00380984	 0.0193129	 0.0120605	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6697	 6698	 0.000277054	 0.00102901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6697	 6699	 0.000298321	 0.0010205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6699	 6696	 0.00412	 0.02112	 0.00822482	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6700	 6706	 0.00853845	 0.0392391	 0.0114934	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6701	 6703	 0.000272645	 0.00105644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6701	 6704	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6701	 6705	 0.000286763	 0.00106724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6702	 6700	 0.00509719	 0.0245925	 0.00848094	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6706	 6733	 0.0195553	 0.0795035	 0.0133447	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6707	 7045	 0.000978296	 0.00732673	 0.00210384	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6707	 7492	 0.00634009	 0.0393344	 0.0154638	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6708	 6839	 0.00380601	 0.0237984	 0.017495	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6708	 7430	 0.0046172	 0.0264447	 0.0253451	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6708	 9927	 0.00675382	 0.0469429	 0.034468	 265.3	 265.3	 265.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6709	 6795	 0.0129106	 0.0804053	 0.0523586	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6709	 7073	 0.00275071	 0.0151636	 0.0182727	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6710	 6675	 0.00566638	 0.0319032	 0.0487003	 281.6	 281.6	 281.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6710	 6711	 0.00022989	 0.0011482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6712	 6710	 0.00667661	 0.0401152	 0.0140767	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6712	 6714	 0.000959283	 0.00539234	 0.00564596	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6712	 6719	 0.0129705	 0.075569	 0.0813398	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6712	 6729	 0.0032644	 0.0173917	 0.0152288	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6712	 6759	 0.00884883	 0.0463285	 0.0305749	 275.9	 275.9	 275.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6713	 6714	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6714	 6729	 0.00319835	 0.0178473	 0.0142552	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6715	 6716	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6715	 6717	 0.000232916	 0.00100091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6716	 6721	 0.00237651	 0.0139355	 0.00426978	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6716	 6759	 0.0194845	 0.0716503	 0.0443058	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6716	 6775	 0.0137381	 0.0610725	 0.0435237	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6718	 6719	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6720	 6722	 0.000250511	 0.0011524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6720	 6723	 0.000261892	 0.00110803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6720	 6724	 0.000203791	 0.00113927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6720	 6725	 0.000251673	 0.00107419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6726	 6727	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6726	 6728	 0.000204383	 0.00103945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6727	 6737	 0.0043627	 0.0293037	 0.0132855	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6727	 6739	 0.00528401	 0.031569	 0.0251994	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6729	 6744	 0.0169605	 0.0772029	 0.0188491	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6730	 6733	 0.0211078	 0.130609	 0.0319972	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6731	 6732	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6731	 9852	 0.00793654	 0.0596805	 0.0138553	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6731	 9930	 0.00528016	 0.0283855	 0.00935228	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6733	 6768	 0.0139703	 0.0809481	 0.0183122	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6734	 6702	 0.0124306	 0.077207	 0.0500789	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6734	 6772	 0.0072704	 0.0400448	 0.0281085	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6735	 6736	 0.00021087	 0.00116033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6735	 6737	 0.000261586	 0.00102006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6735	 6738	 0.000286549	 0.00102081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6739	 6782	 0.00931645	 0.043848	 0.0281076	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6740	 6737	 0.0018779	 0.0113071	 0.00881104	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6740	 6804	 0.00738582	 0.046459	 0.0303677	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6741	 6752	 0.00221301	 0.010483	 0.0648125	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6741	 6758	 0.00852182	 0.0550298	 0.0128746	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6741	 7492	 0.00903222	 0.0702593	 0.0192835	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6742	 6743	 0.00029828	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6742	 6744	 0.000201752	 0.0010765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6744	 6730	 0.0200245	 0.0974626	 0.0518979	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6745	 6747	 0.000250032	 0.0011706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6745	 6748	 0.000262823	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6745	 6749	 0.000203907	 0.00106504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6745	 6750	 0.000206803	 0.00114324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6747	 7143	 0.0013778	 0.0160509	 0.255482	 1145.2	 1145.2	 1145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6751	 6787	 0.00697253	 0.0299777	 0.059873	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6752	 6746	 0.00182296	 0.0116717	 0.00523267	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6752	 6753	 0.00029418	 0.0011034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6752	 6754	 0.00958112	 0.0593853	 0.00659129	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6754	 6751	 0.000787404	 0.00470925	 0.0188423	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6755	 6756	 0.00020493	 0.00113037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6755	 6757	 0.000218636	 0.00103364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6757	 6758	 0.00105242	 0.00606795	 0.0284831	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6757	 6769	 0.0109035	 0.0453701	 0.0135485	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6759	 6760	 0.00023655	 0.00100554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6759	 6775	 0.00459748	 0.028963	 0.0161734	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6761	 6762	 0.000233842	 0.00115003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6761	 6763	 0.000223719	 0.00106198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6761	 6764	 0.000249123	 0.00106034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6765	 6766	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6765	 6767	 0.000267665	 0.00111432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6765	 6772	 0.0122801	 0.0742363	 0.0307223	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6768	 6765	 0.00337634	 0.0225598	 0.0162516	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6769	 6795	 0.00821937	 0.0453196	 0.0151209	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6770	 6771	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6770	 6772	 0.000205568	 0.00115272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6770	 6773	 0.000298618	 0.00108361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6772	 4554	 0.0192237	 0.118661	 0.0582867	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6774	 6759	 0.00418125	 0.0203241	 0.028623	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6775	 6763	 0.00878018	 0.0502577	 0.0135032	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6775	 6776	 0.000250155	 0.00102961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6775	 6777	 0.000255821	 0.0010114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6778	 6779	 0.000241114	 0.00104862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6778	 6780	 0.000271829	 0.00106711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6778	 6781	 0.000272113	 0.00101763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6780	 6763	 0.0112441	 0.0688866	 0.0325815	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6780	 6774	 0.00393526	 0.0203275	 0.0399061	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6780	 6782	 0.00597153	 0.0429816	 0.0281956	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6782	 6783	 0.000295087	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6784	 6785	 0.000238942	 0.00110997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6784	 6786	 0.00026729	 0.00108835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6784	 6787	 0.000253064	 0.00105905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6787	 6746	 0.003529	 0.0234726	 0.0140932	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6787	 6790	 0.0010705	 0.00454586	 0.0121352	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6788	 6789	 0.000266431	 0.0010024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6788	 6790	 0.000258504	 0.00102557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6788	 6791	 0.000201571	 0.00109667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6790	 6794	 0.00403974	 0.0207622	 0.00576624	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6790	 16953	 0.00714617	 0.0252935	 0.013909	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6792	 6793	 0.000271876	 0.00115516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6792	 6794	 0.000293411	 0.00118777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6794	 6802	 0.0203142	 0.122503	 0.0635611	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6794	 6805	 0.00764579	 0.0279075	 0.0176779	 160.4	 160.4	 160.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6796	 6798	 0.000257043	 0.00113627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6796	 6799	 0.000219148	 0.00108217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6796	 6800	 0.000211994	 0.00114373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6799	 17048	 0.000642598	 0.00835253	 0.136417	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6801	 16982	 0.00348631	 0.0191894	 0.0061521	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6802	 6797	 0.00578456	 0.0324774	 0.0128599	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6802	 9899	 0.029512	 0.199036	 0.0973244	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6802	 10088	 0.0051514	 0.0281308	 0.0171626	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6803	 6804	 0.000240308	 0.00119521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6805	 6806	 0.000203947	 0.00103787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6805	 6807	 0.00284625	 0.0189645	 0.0308106	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6807	 6804	 0.00250461	 0.0140141	 0.0126239	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6808	 6814	 0.000228019	 0.00102803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6808	 6815	 0.000207779	 0.001145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6808	 6816	 0.000213149	 0.00104866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6809	 6817	 0.00025135	 0.00101672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6810	 5955	 0.00272647	 0.0104887	 0.0106286	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6814	 6906	 9.67487e-05	 0.00283014	 1.44209	 4177.8	 4177.8	 4177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6817	 5973	 0.000338954	 0.00333246	 0.0939138	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6818	 6820	 0.000278885	 0.00102628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6818	 6821	 0.000248792	 0.00101026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6818	 6822	 0.00022197	 0.00112185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6818	 6823	 0.000294535	 0.00108544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6819	 7240	 0.00256589	 0.0182312	 0.00641279	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6821	 7486	 0.000742421	 0.00895971	 0.167539	 1364.3	 1364.3	 1364.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6824	 6832	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6824	 6833	 0.000273562	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6825	 6830	 0.000294828	 0.00107256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6825	 6831	 0.000283218	 0.0010553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6826	 6184	 0.0011075	 0.00685235	 0.00253623	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6832	 7457	 1.21029e-05	 0.000380242	 0.195435	 4018.9	 4018.9	 4018.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6832	 7466	 0.000201429	 0.00563179	 2.52862	 4175.0	 4175.0	 4175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6834	 6835	 0.000272021	 0.001064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6834	 6836	 0.000254192	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6834	 6837	 0.00027218	 0.00110226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6835	 6178	 0.00231063	 0.0122074	 0.00410501	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6835	 6305	 0.00122877	 0.00867794	 0.0159294	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6835	 7271	 0.00246934	 0.0180089	 0.00906166	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6838	 6842	 0.000284411	 0.00108255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6838	 6843	 0.000209136	 0.00118881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6838	 6844	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6838	 6845	 0.00021927	 0.00103873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6839	 6994	 0.00319545	 0.0177545	 0.00966868	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6842	 6652	 0.000641108	 0.00747489	 0.148243	 1316.3	 1316.3	 1316.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6842	 7075	 0.000238464	 0.0028854	 0.207782	 1103.5	 1103.5	 1103.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6842	 7190	 0.000558035	 0.00648516	 0.218813	 1184.2	 1184.2	 1184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6846	 6850	 0.000220678	 0.00109587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6847	 6849	 0.000247004	 0.00114956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6847	 6851	 0.000211881	 0.0011287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6847	 6852	 0.000273398	 0.00103903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6848	 7426	 0.00605412	 0.0276649	 0.00959763	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6850	 6872	 2.5306e-05	 0.000737183	 0.342028	 3975.3	 3975.3	 3975.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6850	 6931	 0.000315007	 0.00877979	 4.1539	 4182.0	 4182.0	 4182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6851	 7421	 0.000409146	 0.00524231	 0.0729575	 964.4	 964.4	 964.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6853	 6856	 0.000213727	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6853	 6857	 0.000212663	 0.00118263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6853	 6858	 0.000231037	 0.00117701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6853	 6859	 0.000245145	 0.00118059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6856	 7069	 0.00604887	 0.0336882	 0.0114345	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6860	 6864	 0.000270566	 0.00119568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6860	 6866	 0.000290698	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6861	 6863	 0.000268473	 0.00116954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6861	 6865	 0.000299975	 0.00112642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6863	 6799	 0.00107683	 0.0112951	 0.202588	 1222.9	 1222.9	 1222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6867	 6872	 0.000230112	 0.00105589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6868	 6870	 0.000262613	 0.00115969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6868	 6871	 0.000257101	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6868	 6873	 0.0002616	 0.00108795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6872	 7296	 8.65998e-05	 0.0025428	 1.08438	 3945.1	 3945.1	 3945.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6874	 6877	 0.000212269	 0.00112052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6874	 6879	 0.00022466	 0.00105825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6875	 6878	 0.000226392	 0.00114354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6875	 6880	 0.00024349	 0.00108408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6877	 6850	 4.5156e-05	 0.00132194	 0.714648	 4177.1	 4177.1	 4177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6877	 6872	 3.99833e-05	 0.000973079	 0.657611	 4244.5	 4244.5	 4244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6877	 7404	 0.000102273	 0.00272665	 1.98659	 4250.4	 4250.4	 4250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6880	 6870	 0.000428124	 0.00599475	 0.0998998	 1313.5	 1313.5	 1313.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6880	 7486	 0.000823385	 0.00914932	 0.17187	 1243.6	 1243.6	 1243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6881	 6887	 0.000243486	 0.00108528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6882	 6886	 0.000272237	 0.00102444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6882	 6888	 0.000221085	 0.00108002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6882	 6889	 0.000249681	 0.00107249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6887	 7457	 9.27178e-05	 0.00290693	 1.46672	 4126.4	 4126.4	 4126.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6888	 6513	 0.000758851	 0.00790644	 0.116977	 1352.5	 1352.5	 1352.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6888	 7033	 0.000630906	 0.00721356	 0.231117	 1317.7	 1317.7	 1317.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6890	 6895	 0.000231676	 0.00114356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6890	 6897	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6890	 6898	 0.000254474	 0.00116847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6891	 6896	 0.000202275	 0.00108134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6892	 9042	 0.00130278	 0.00790115	 0.00505255	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6892	 9328	 0.001224	 0.00774967	 0.0187312	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6895	 8574	 9.07343e-05	 0.00259895	 1.44256	 3860.3	 3860.3	 3860.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6895	 9228	 4.45637e-05	 0.00139552	 0.889376	 4053.2	 4053.2	 4053.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6896	 8772	 0.000488379	 0.0048168	 0.343581	 1178.6	 1178.6	 1178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6896	 9016	 0.000157845	 0.00196265	 0.0463278	 1089.9	 1089.9	 1089.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6899	 6900	 0.00022932	 0.00104527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6899	 6901	 0.000280531	 0.00107887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6899	 6902	 0.000240523	 0.00100628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6900	 7251	 0.00128018	 0.00619242	 0.0047993	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6903	 6906	 0.000201832	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6904	 6907	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6904	 6908	 0.000241897	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6904	 6909	 0.00022497	 0.00118175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6905	 6243	 0.00113903	 0.009913	 0.00227157	 326.7	 326.7	 326.7	 0.0	 0.0	 1	 -30.0	 30.0;
	6906	 7367	 5.5701e-05	 0.00161227	 0.702531	 4158.9	 4158.9	 4158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6908	 6223	 0.000240634	 0.00309609	 0.0627578	 1377.3	 1377.3	 1377.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6910	 6911	 0.000223445	 0.00100925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6910	 6912	 0.000235392	 0.00114681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6910	 6913	 0.000235223	 0.00100548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6914	 6916	 0.000290006	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6914	 6917	 0.000285724	 0.00101553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6914	 6918	 0.000251913	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6914	 6919	 0.000248814	 0.00110777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6920	 6921	 0.000201262	 0.0011838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6920	 6922	 0.000226996	 0.00100146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6920	 6923	 0.000280169	 0.00102878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6924	 6925	 0.000282175	 0.00106999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6924	 6926	 0.000258671	 0.00106788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6924	 6927	 0.00023035	 0.00110278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6925	 7276	 0.00204865	 0.0112911	 0.00765415	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6928	 6931	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6928	 6934	 0.000261025	 0.00107971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6929	 6932	 0.0002655	 0.00107309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6929	 6933	 0.000237377	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6930	 7005	 0.000836446	 0.00344789	 0.00186341	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6931	 4869	 0.00010271	 0.00343512	 1.9148	 4164.1	 4164.1	 4164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6931	 6872	 0.000314307	 0.00816529	 3.55507	 4187.6	 4187.6	 4187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6932	 5595	 0.00142793	 0.0149406	 0.20473	 1310.0	 1310.0	 1310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6935	 6938	 0.000287744	 0.00109678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6935	 6939	 0.000256292	 0.00107388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6935	 6940	 0.000252237	 0.00111616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6935	 6941	 0.000238219	 0.00113018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6936	 6330	 0.00465355	 0.0295484	 0.0102306	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	6936	 6331	 0.0052681	 0.0267101	 0.0086187	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6938	 6668	 0.00218417	 0.0257562	 0.420505	 1246.9	 1246.9	 1246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6938	 6705	 0.00191352	 0.0243072	 0.915195	 1264.4	 1264.4	 1264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	6938	 7298	 0.00087462	 0.0101354	 0.132949	 1055.8	 1055.8	 1055.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6942	 6944	 0.000294455	 0.00102544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6942	 6945	 0.000203726	 0.00109629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6942	 6946	 0.000225125	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6942	 6947	 0.000221748	 0.00117784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6944	 7441	 0.000572151	 0.0037837	 0.00246785	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	6948	 6951	 0.000228248	 0.00105307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6948	 6952	 0.000275998	 0.00114424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6948	 6953	 0.000251545	 0.00112806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6948	 6954	 0.000272867	 0.00112051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6949	 7230	 0.00579911	 0.0310962	 0.0200111	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6955	 6960	 0.000201458	 0.00117576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6955	 6963	 0.000233721	 0.00113945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6956	 6961	 0.000204105	 0.00115708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6956	 6962	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6957	 5599	 0.00313378	 0.0172257	 0.00712435	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6957	 5657	 0.00668905	 0.0368719	 0.011966	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	6964	 6965	 0.000245752	 0.00105088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6964	 6966	 0.000251807	 0.00104569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6964	 6967	 0.00022251	 0.00115213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6968	 6979	 0.000240585	 0.001007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6968	 6980	 0.000240444	 0.00106953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6969	 6977	 0.000203128	 0.00101195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6969	 6978	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6970	 5525	 0.00508301	 0.0295674	 0.00869738	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6977	 5491	 0.00150393	 0.0148582	 0.176325	 1131.5	 1131.5	 1131.5	 0.0	 0.0	 1	 -30.0	 30.0;
	6981	 6982	 0.000297064	 0.00119814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6981	 6983	 0.000218894	 0.00102812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6981	 6984	 0.000245072	 0.00112119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6982	 6254	 0.00159756	 0.0115727	 0.0100559	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6985	 6989	 0.000214102	 0.00103854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6985	 6990	 0.000206265	 0.0010641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6985	 6991	 0.00025492	 0.00110257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6985	 6992	 0.000240004	 0.00105685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6989	 5688	 0.00122482	 0.0167217	 0.345077	 1241.8	 1241.8	 1241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6989	 6870	 0.000255362	 0.00292436	 0.0595481	 1229.6	 1229.6	 1229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	6993	 6994	 0.000279466	 0.00119622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6993	 6995	 0.000208472	 0.00112154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6993	 6996	 0.000286672	 0.00114147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6994	 6699	 0.00633763	 0.0364651	 0.0252009	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	6997	 6998	 0.000214318	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6997	 6999	 0.000298228	 0.00119973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6997	 7000	 0.000258945	 0.00109216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6998	 6522	 0.00623805	 0.0335142	 0.00812799	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	6998	 11033	 0.00377093	 0.0252458	 0.065885	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7005	 0.00021098	 0.00116317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7006	 0.000230241	 0.00111401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7007	 0.000287608	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7008	 0.000245517	 0.00100008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7005	 6916	 0.00274561	 0.0205067	 0.00886549	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7009	 7011	 0.000248225	 0.00114241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7009	 7012	 0.000208448	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7009	 7013	 0.000245103	 0.00118131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7009	 7014	 0.000292589	 0.00104484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7011	 6264	 0.00823426	 0.0444908	 0.0216611	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7015	 7016	 0.000259807	 0.00116815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7015	 7017	 0.000213424	 0.00110627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7015	 7018	 0.000283592	 0.00116776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 6153	 0.00104721	 0.00611922	 0.00235124	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7271	 0.00148488	 0.00988164	 0.00894677	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7022	 0.000248993	 0.00115006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7023	 0.000285428	 0.00109203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7024	 0.000286222	 0.00118547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7025	 0.000204119	 0.00105935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7027	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7028	 0.000251957	 0.00109811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7029	 0.000235578	 0.00100392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 6862	 0.00678097	 0.0357157	 0.0143197	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7033	 0.00022627	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7034	 0.000223852	 0.00109325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7035	 0.000222048	 0.00109699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7036	 0.000274217	 0.00101956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7031	 7446	 0.0188549	 0.0921916	 0.062374	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7033	 7415	 0.000553438	 0.00660382	 0.0603273	 1271.5	 1271.5	 1271.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7033	 7455	 0.000304665	 0.0038313	 0.198664	 1115.1	 1115.1	 1115.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7039	 0.000233072	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7040	 0.000260018	 0.00115428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7041	 0.000276574	 0.00111713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7042	 0.000290876	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 6616	 0.00170853	 0.0082317	 0.00384573	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 6617	 0.00194879	 0.00910091	 0.00382857	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7043	 6864	 5.5437e-05	 0.00165154	 0.817688	 4047.9	 4047.9	 4047.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7048	 0.000259976	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7049	 0.000226283	 0.00101326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7050	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7051	 0.000238788	 0.00102986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7048	 6842	 0.00015151	 0.0020863	 0.0425712	 1233.5	 1233.5	 1233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7060	 0.000203622	 0.00103088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7057	 0.000296881	 0.00106341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7058	 0.000275658	 0.00110471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7059	 0.000257337	 0.00116981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7054	 7476	 0.00154499	 0.00881619	 0.00369541	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7057	 5703	 0.00048383	 0.00523889	 0.10951	 1282.7	 1282.7	 1282.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7060	 6877	 0.000106129	 0.00312982	 1.75216	 4165.5	 4165.5	 4165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7060	 7404	 3.58729e-05	 0.000978458	 0.4152	 4155.8	 4155.8	 4155.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7061	 7064	 0.000233048	 0.0010966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7061	 7065	 0.000279872	 0.00112056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7061	 7066	 0.000275905	 0.00108277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7061	 7067	 0.000224903	 0.00111001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7062	 5703	 0.00084622	 0.00889247	 0.395153	 1378.6	 1378.6	 1378.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7062	 5732	 0.000649402	 0.00838532	 0.152453	 1427.2	 1427.2	 1427.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7062	 6821	 0.00104619	 0.0118077	 0.465749	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7063	 5777	 0.0037893	 0.0170827	 0.00633484	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7063	 5787	 0.00226439	 0.0140977	 0.00521476	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7064	 7134	 0.000203893	 0.00523926	 2.3416	 4271.8	 4271.8	 4271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7064	 7358	 0.000170783	 0.0046379	 2.77023	 4186.1	 4186.1	 4186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7064	 7404	 0.00013551	 0.00381066	 1.64971	 4292.1	 4292.1	 4292.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7068	 7069	 0.000279044	 0.0010508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7068	 7070	 0.000288386	 0.00101621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7068	 7071	 0.000263586	 0.00106368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 5947	 0.00607684	 0.0216901	 0.00944636	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 7294	 0.001477	 0.00640935	 0.00333805	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7075	 0.000210355	 0.00106465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7076	 0.000253822	 0.00112474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7077	 0.000212809	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7078	 0.000241528	 0.00102752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7079	 7083	 0.000286357	 0.00101881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7079	 7084	 0.000217721	 0.00109911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7079	 7085	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7079	 7086	 0.000216392	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7080	 5945	 0.00571716	 0.0369214	 0.0124955	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 6851	 0.000167739	 0.00211858	 0.0560112	 1054.5	 1054.5	 1054.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7092	 0.000218613	 0.00100341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7093	 0.000239078	 0.00110955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7094	 0.000272395	 0.00107763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7095	 0.000266009	 0.00118394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 6790	 0.00115605	 0.0072423	 0.00247672	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 16948	 0.00335647	 0.0202477	 0.0110421	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7096	 7103	 0.000238491	 0.0010032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7102	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7104	 0.000238043	 0.00116483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7105	 0.000209579	 0.00117017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 7367	 9.51281e-05	 0.00298226	 1.56365	 4235.8	 4235.8	 4235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 10989	 0.000185196	 0.00476487	 2.19072	 4094.1	 4094.1	 4094.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7106	 7107	 0.000258026	 0.00106147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7106	 7108	 0.000235779	 0.00102372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7106	 7109	 0.000217605	 0.00119149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7107	 6491	 0.00119355	 0.00724625	 0.00754538	 267.6	 267.6	 267.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7110	 7112	 0.00020383	 0.00115532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7110	 7113	 0.000222949	 0.00113723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7110	 7114	 0.000201009	 0.00119932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7110	 7115	 0.000279963	 0.00101043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7112	 7394	 0.00145845	 0.00820675	 0.00134297	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7112	 7446	 0.0036076	 0.0198299	 0.00690278	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7120	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7122	 0.000261052	 0.00116745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7119	 0.000226379	 0.00100248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7121	 0.00023902	 0.00116952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7118	 5544	 0.00552955	 0.0277633	 0.0191845	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 6961	 0.000495036	 0.00590165	 0.175046	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 7435	 0.00211133	 0.0255403	 0.438684	 1016.5	 1016.5	 1016.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7316	 0.000276945	 0.00828714	 4.23567	 4050.7	 4050.7	 4050.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7404	 7.87931e-05	 0.00219745	 1.30038	 3961.9	 3961.9	 3961.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7125	 0.000222176	 0.00106053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7126	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7127	 0.000260227	 0.00107693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7128	 0.000294368	 0.00115122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7125	 6819	 0.00405062	 0.0278085	 0.0352647	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7129	 7134	 0.000219417	 0.00105924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7130	 7132	 0.000217297	 0.001044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7130	 7133	 0.000267363	 0.00106433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7130	 7135	 0.000239871	 0.00105912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7305	 0.00654757	 0.0397053	 0.0145869	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7132	 7455	 0.000412712	 0.00542751	 0.13874	 1284.2	 1284.2	 1284.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7134	 6832	 4.36537e-05	 0.00130209	 0.756023	 4185.8	 4185.8	 4185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7134	 7457	 4.3115e-05	 0.00121139	 0.78988	 4235.2	 4235.2	 4235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7136	 7141	 0.000209927	 0.00112865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7136	 7142	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7136	 7144	 0.000289535	 0.00111847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7137	 7143	 0.000258438	 0.00114671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7138	 6641	 0.00589992	 0.0344324	 0.00845787	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7141	 7043	 5.61209e-05	 0.00161993	 0.628333	 4120.6	 4120.6	 4120.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7143	 7190	 0.000514109	 0.00613832	 0.0788447	 1161.6	 1161.6	 1161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7147	 0.000207033	 0.00117058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7148	 0.00025351	 0.00102806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7149	 0.000244109	 0.00114656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7150	 0.000264685	 0.00116457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 6484	 0.00186308	 0.011425	 0.0121135	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 6543	 0.00164798	 0.00973715	 0.00731049	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7154	 0.00022173	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7155	 0.000218979	 0.00106606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7156	 0.000257638	 0.00103701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7157	 0.000270942	 0.00112911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7160	 0.00021248	 0.00115876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7161	 0.000202699	 0.00111141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7162	 0.000286889	 0.00116665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7163	 0.000284087	 0.00109075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7160	 5875	 0.000475066	 0.00619076	 0.219443	 1102.7	 1102.7	 1102.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7160	 7306	 0.000480024	 0.00607614	 0.114514	 999.8	 999.8	 999.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7164	 7167	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7164	 7168	 0.000240637	 0.00106855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7164	 7169	 0.000253146	 0.00113909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7164	 7170	 0.000258316	 0.00109593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7167	 5727	 0.00353494	 0.0224333	 0.0133539	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7171	 7172	 0.000247019	 0.00110957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7171	 7173	 0.000238984	 0.00113589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7171	 7174	 0.000299939	 0.00117429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7172	 7222	 0.000275042	 0.00200138	 0.00590922	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7175	 7182	 0.00026661	 0.00111047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7183	 0.000255229	 0.00105985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7184	 0.000217328	 0.00119603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7185	 0.000248466	 0.00116825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 6654	 0.00222009	 0.00869396	 0.00297519	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7182	 7043	 4.84742e-05	 0.00137894	 0.896429	 4148.1	 4148.1	 4148.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7182	 7367	 9.08606e-05	 0.00252453	 1.05161	 4130.2	 4130.2	 4130.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7186	 7190	 0.000256634	 0.00112516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7186	 7191	 0.000223058	 0.00110333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7186	 7192	 0.000256734	 0.00117341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7186	 7193	 0.000215362	 0.0011257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7187	 6661	 0.000823893	 0.00423189	 0.00226456	 270.1	 270.1	 270.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7194	 7197	 0.000225273	 0.00102607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7194	 7198	 0.000207665	 0.00117723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7194	 7199	 0.000266577	 0.00116277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7194	 7200	 0.000219169	 0.00107989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7195	 5950	 0.00131892	 0.00887428	 0.00778068	 258.9	 258.9	 258.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7195	 6911	 0.00197144	 0.00996163	 0.00283119	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7195	 7375	 0.00601914	 0.0402876	 0.0307365	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7197	 5973	 0.00045016	 0.0063205	 0.089177	 1057.1	 1057.1	 1057.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7206	 0.000246734	 0.00101293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7207	 0.000274508	 0.00108505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7208	 0.000272368	 0.00104208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7209	 0.000224631	 0.00112218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 6406	 0.00154444	 0.00573086	 0.0060702	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7210	 7211	 0.000299563	 0.00112807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7210	 7212	 0.000269952	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7210	 7213	 0.000234701	 0.00110975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7216	 0.00027334	 0.00105172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7217	 0.000299595	 0.00102716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7218	 0.000252285	 0.00101206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7219	 0.000285065	 0.00107061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7022	 0.000450361	 0.00591714	 0.0778188	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7190	 0.00085404	 0.0110097	 0.18837	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7220	 7224	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7220	 7225	 0.000269119	 0.00119078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7223	 0.000200293	 0.00107097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7226	 0.000278681	 0.00112932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7222	 6662	 0.00168984	 0.00881266	 0.00997143	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7288	 0.00088925	 0.0110747	 0.205307	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7338	 0.000476725	 0.0054378	 0.0834809	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 6887	 8.46221e-05	 0.00237046	 1.40844	 4134.0	 4134.0	 4134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 7141	 7.37872e-05	 0.00189354	 1.19286	 4128.2	 4128.2	 4128.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7227	 7230	 0.000248817	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7227	 7231	 0.000208978	 0.00107799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7227	 7232	 0.000239882	 0.00102736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7227	 7233	 0.000258006	 0.00104859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7230	 6613	 0.0107727	 0.0532272	 0.0261524	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7234	 7235	 0.000220488	 0.00109903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7234	 7236	 0.000268758	 0.00119343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7234	 7237	 0.00025252	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7235	 6147	 0.000721672	 0.00454019	 0.0028195	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7240	 0.000265603	 0.00113249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7241	 0.000257272	 0.00100414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7242	 0.00027739	 0.00103374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7243	 0.000208137	 0.00109046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7244	 7245	 0.000237929	 0.00119438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7244	 7246	 0.000231794	 0.00100604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7244	 7247	 0.000257906	 0.00119779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7251	 0.000264955	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7252	 0.000292209	 0.00115077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7253	 0.000212472	 0.00104226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7254	 0.000214338	 0.00110958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7256	 0.000235112	 0.00100982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7257	 0.000211009	 0.00107869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7258	 0.00026038	 0.00115864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7263	 0.000237957	 0.0011698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7264	 0.000263167	 0.00107213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7265	 0.000241635	 0.00106229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7266	 0.000270415	 0.00111867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7263	 7222	 0.00313952	 0.0164068	 0.0260833	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7267	 7271	 0.000219405	 0.00111541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7267	 7272	 0.000238399	 0.00119498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7267	 7273	 0.000243377	 0.00116228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7267	 7274	 0.000216277	 0.00102094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7275	 7276	 0.000221902	 0.00105584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7275	 7277	 0.000239274	 0.0011521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7275	 7278	 0.000228126	 0.00116425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7279	 7280	 0.000205551	 0.00111788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7279	 7281	 0.000259347	 0.00107751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7279	 7282	 0.000242145	 0.00114961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7280	 6149	 0.00104097	 0.00588464	 0.00245166	 259.9	 259.9	 259.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7280	 6208	 0.000681407	 0.00431409	 0.00265319	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7288	 0.000225067	 0.00107824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7289	 0.000250391	 0.00106018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7290	 0.000206589	 0.00110049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7291	 0.000225941	 0.00100234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7284	 6692	 0.00911372	 0.0515034	 0.0143192	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7284	 7263	 0.00982167	 0.0598902	 0.0261111	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7288	 6723	 0.00119091	 0.0150617	 0.196146	 1125.5	 1125.5	 1125.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7296	 0.000243852	 0.00106369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7297	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7299	 0.000228633	 0.00106074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7293	 7298	 0.00024445	 0.00105555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7294	 6081	 0.00265411	 0.0168407	 0.00647087	 187.7	 187.7	 187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7301	 0.000220042	 0.00105109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7302	 0.000272985	 0.00116222	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7303	 0.000229006	 0.00106695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 6876	 0.00396707	 0.0254355	 0.0125531	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 6986	 0.00394897	 0.0177828	 0.00917174	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 7080	 0.00297695	 0.0218916	 0.0134647	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7304	 7306	 0.000208888	 0.00105056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7304	 7307	 0.000203265	 0.00103263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7304	 7308	 0.000290778	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7304	 7309	 0.000266	 0.00118466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7132	 0.000524325	 0.00596571	 0.0752225	 1237.2	 1237.2	 1237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7395	 0.000370899	 0.0043939	 0.087932	 1245.6	 1245.6	 1245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7310	 7316	 0.000285724	 0.0011403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7310	 7318	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7311	 7317	 0.00022068	 0.00102179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7311	 7319	 0.000214489	 0.00104928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7312	 5311	 0.00284458	 0.0169357	 0.00918212	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7312	 5321	 0.00379628	 0.0227768	 0.0048657	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7312	 5340	 0.00509534	 0.0297311	 0.0109211	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 5344	 0.000465768	 0.00501744	 0.145474	 1215.3	 1215.3	 1215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7320	 7329	 0.000217327	 0.00108814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7321	 7326	 0.000228724	 0.00115605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7321	 7327	 0.000260111	 0.00111853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7321	 7328	 0.00026903	 0.00105871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7322	 7230	 0.00306104	 0.0166876	 0.00446555	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7326	 6951	 0.000301526	 0.00358008	 0.0364476	 1175.3	 1175.3	 1175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7326	 7408	 0.000513462	 0.00594051	 0.157797	 1168.1	 1168.1	 1168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7329	 7398	 7.00814e-05	 0.00190358	 0.796384	 3924.6	 3924.6	 3924.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7332	 0.000235967	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7333	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7334	 0.000249024	 0.00104386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7335	 0.000208018	 0.00110844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7331	 6454	 0.00248642	 0.0108546	 0.00745233	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7332	 6182	 0.000416856	 0.00519905	 0.269632	 1249.3	 1249.3	 1249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7332	 6513	 0.00067117	 0.00733807	 0.0992154	 1241.4	 1241.4	 1241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7338	 0.000207124	 0.00106882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7339	 0.000233648	 0.00106065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7340	 0.000201486	 0.00105818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7341	 0.000211574	 0.00102234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7337	 7039	 0.00088364	 0.00516183	 0.0061586	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7344	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7345	 0.000225976	 0.00117354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7346	 0.000218666	 0.00110193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7347	 0.000283126	 0.00105369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7344	 6020	 0.00127774	 0.00732556	 0.00377414	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7344	 6022	 0.000830917	 0.00528151	 0.00218016	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7344	 6076	 0.00125292	 0.00829585	 0.00336754	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7348	 7358	 0.000268181	 0.0010172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7348	 7359	 0.000297975	 0.00106967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7348	 7360	 0.00028731	 0.00102044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7349	 7361	 0.000287803	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7358	 6960	 4.0889e-05	 0.00124918	 0.638291	 4013.9	 4013.9	 4013.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7362	 7367	 0.00028631	 0.00117402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7363	 7365	 0.000215297	 0.00105678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7363	 7366	 0.000294803	 0.0010665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7363	 7368	 0.000254704	 0.00109938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7364	 6508	 0.000304851	 0.00185163	 0.00115903	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7369	 7375	 0.000206652	 0.00112373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7369	 7376	 0.000295632	 0.00112066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7369	 7377	 0.000227439	 0.0010757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7369	 7378	 0.000297114	 0.00109337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7379	 7381	 0.00024196	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7379	 7382	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7379	 7383	 0.000204448	 0.00119635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7379	 7384	 0.000259394	 0.00102815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7380	 6006	 0.00368692	 0.0244161	 0.0132596	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7380	 6925	 0.00215241	 0.0109914	 0.00341724	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7381	 6182	 0.00075829	 0.00859188	 0.174062	 1280.7	 1280.7	 1280.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7381	 7455	 0.000406366	 0.00394808	 0.0787801	 1287.4	 1287.4	 1287.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7388	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7389	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7390	 0.000252383	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7391	 0.000279872	 0.00119441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7386	 6585	 0.00126121	 0.00962885	 0.0107237	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7388	 7338	 0.000319097	 0.00353589	 0.0779468	 1082.5	 1082.5	 1082.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7392	 7398	 0.000241297	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7393	 7395	 0.000250223	 0.00118978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7393	 7396	 0.000230574	 0.00104105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7393	 7397	 0.000250614	 0.00118492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7395	 6951	 0.00049511	 0.00600495	 0.128391	 1173.3	 1173.3	 1173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7398	 7064	 0.00019047	 0.00513456	 2.82337	 4194.9	 4194.9	 4194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7398	 7134	 4.77308e-05	 0.0014152	 0.759995	 4172.9	 4172.9	 4172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7399	 7404	 0.000202121	 0.00106052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7400	 7402	 0.000246025	 0.00109785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7400	 7403	 0.000297915	 0.00102214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7400	 7405	 0.000286384	 0.0011556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7401	 5682	 0.00127194	 0.00779311	 0.00533748	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7402	 5703	 0.000415602	 0.00500724	 0.196293	 1326.4	 1326.4	 1326.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7402	 6961	 0.000413094	 0.00570109	 0.143747	 1119.6	 1119.6	 1119.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7404	 6960	 4.9572e-05	 0.00138246	 0.788765	 3987.5	 3987.5	 3987.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7404	 7358	 2.11437e-05	 0.000621447	 0.405709	 4125.9	 4125.9	 4125.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7408	 0.000226641	 0.00109499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7409	 0.000201796	 0.00110655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7410	 0.000236	 0.0010602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7411	 0.000299468	 0.00118226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7407	 6343	 0.00892403	 0.0479791	 0.0179033	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7407	 6563	 0.00723433	 0.0388576	 0.014615	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7416	 0.000256863	 0.00102398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7417	 0.000297037	 0.00114863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7415	 0.000207446	 0.00103092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7418	 0.000231202	 0.00113869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7414	 6281	 0.00196463	 0.0136907	 0.00726643	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7414	 7446	 0.0140507	 0.0774574	 0.0360933	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7416	 7398	 8.41843e-05	 0.00239613	 1.32873	 4003.2	 4003.2	 4003.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7421	 0.000238242	 0.00116117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7422	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7423	 0.000269263	 0.00115438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7424	 0.000251731	 0.00117818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7420	 5825	 0.0155465	 0.0826033	 0.0295354	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7420	 6082	 0.00471218	 0.0200879	 0.0456758	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7421	 7486	 0.0020599	 0.0167888	 0.357628	 1296.5	 1296.5	 1296.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7425	 7426	 0.00028842	 0.00116552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7425	 7427	 0.000253872	 0.00102751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7425	 7428	 0.000289801	 0.00102993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7426	 6869	 0.00126321	 0.00830204	 0.00122078	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7429	 7430	 0.000267377	 0.00100266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7429	 7431	 0.00024891	 0.00112014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7429	 7432	 0.000274993	 0.00117863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7430	 7073	 0.00380318	 0.0216741	 0.0161549	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7433	 7435	 0.000235323	 0.00113007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7433	 7436	 0.000288259	 0.00113595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7433	 7437	 0.000295969	 0.00104419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7433	 7438	 0.000284938	 0.00103831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7439	 7441	 0.00020803	 0.00102115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7439	 7442	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7439	 7443	 0.000261288	 0.00115913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7439	 7444	 0.000241101	 0.0010519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7445	 7446	 0.000227259	 0.00102302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7445	 7447	 0.000201784	 0.0010025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7445	 7448	 0.000256089	 0.00111568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7446	 6521	 0.0067071	 0.0308345	 0.0206984	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7449	 7457	 0.000298171	 0.00102128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7450	 7455	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7450	 7456	 0.000247444	 0.00103154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7450	 7458	 0.000267749	 0.0010684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7451	 7211	 0.000401194	 0.00219548	 0.00192127	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7455	 6830	 0.00013741	 0.00169051	 0.0395229	 1029.1	 1029.1	 1029.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7457	 6814	 0.000151223	 0.00424809	 1.76263	 4168.5	 4168.5	 4168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7459	 7466	 0.000267198	 0.00113783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7459	 7468	 0.000294041	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7460	 7465	 0.000206995	 0.00108309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7460	 7467	 0.000210273	 0.0010914	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7461	 5638	 0.00384058	 0.0317955	 0.036601	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7461	 5739	 0.00233532	 0.0126477	 0.00739074	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7461	 5765	 0.00557823	 0.0342392	 0.0190824	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7465	 5712	 0.00120553	 0.0142504	 0.28004	 1367.3	 1367.3	 1367.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7466	 7554	 0.000236746	 0.00683302	 3.65464	 4259.4	 4259.4	 4259.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7469	 7470	 0.000221918	 0.00109468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7469	 7471	 0.000284112	 0.00114622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7469	 7472	 0.000293689	 0.00118588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7470	 6588	 0.00262786	 0.0139558	 0.00594475	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7473	 7476	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7473	 7477	 0.000204405	 0.00107307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7473	 7478	 0.0002982	 0.00116468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7473	 7479	 0.000210833	 0.00112302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7476	 5698	 0.00158974	 0.00733569	 0.00165539	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7480	 7486	 0.000226266	 0.00115467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7480	 7487	 0.000217287	 0.00115036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7480	 7488	 0.000250299	 0.00100124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7480	 7489	 0.00021314	 0.00108917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7481	 5881	 0.00132553	 0.00753354	 0.00210758	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7490	 7492	 0.000259616	 0.00100894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7490	 7493	 0.000295268	 0.00108061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7490	 7494	 0.000264962	 0.00101569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7490	 7495	 0.000235206	 0.00111477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7492	 7027	 0.00292366	 0.0229577	 0.0310915	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7496	 7499	 0.000272465	 0.00101302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7496	 7500	 0.000240284	 0.00109684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7496	 7501	 0.000211874	 0.00119847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7496	 7502	 0.000229773	 0.00116428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7499	 6225	 0.00174074	 0.0106686	 0.00370647	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7499	 6267	 0.000530366	 0.0029432	 0.00146851	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7503	 5466	 0.00304205	 0.0152499	 0.00922766	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7503	 5467	 0.00389201	 0.0176651	 0.0033674	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7504	 7505	 0.000249548	 0.00101052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7505	 5466	 0.0104491	 0.0649037	 0.0166932	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7506	 7514	 0.00616798	 0.0288089	 0.0132824	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7506	 7522	 0.0369428	 0.085527	 0.0188543	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7507	 7508	 0.000279233	 0.00111744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7507	 7509	 0.000222184	 0.00114884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7509	 7559	 0.00806399	 0.0311001	 0.0123459	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7509	 7564	 0.0089507	 0.0606237	 0.0162405	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7510	 7505	 0.00897347	 0.0414068	 0.021461	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7511	 7510	 0.00303187	 0.0128233	 0.010204	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7511	 7519	 0.00313005	 0.0208982	 0.0329413	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7512	 7513	 0.000225439	 0.00115108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7512	 7514	 0.000284453	 0.00101382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7514	 7511	 0.00241333	 0.0167691	 0.00690892	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7514	 7523	 0.00281449	 0.0156876	 0.00683661	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7515	 5587	 0.00803633	 0.0457608	 0.00676784	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7516	 7517	 0.000257032	 0.00115098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7516	 7552	 0.00547292	 0.0288745	 0.00719035	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7516	 7571	 0.00428222	 0.0264354	 0.00699946	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7516	 7583	 0.0034282	 0.021576	 0.0085605	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7518	 7572	 0.00982989	 0.0461549	 0.0217488	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7518	 7632	 0.00915531	 0.0625901	 0.0135887	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7520	 7521	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7520	 7522	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7522	 5519	 0.0120696	 0.0882092	 0.0173022	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7523	 7516	 0.00496731	 0.0281634	 0.0126757	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7524	 7526	 0.000278792	 0.00101066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7524	 7527	 0.000255131	 0.00111991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7524	 7528	 0.000248738	 0.00116265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7525	 7585	 0.00256727	 0.0120413	 0.00492116	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7527	 7644	 0.00081187	 0.00917562	 0.269474	 1263.4	 1263.4	 1263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7527	 7659	 0.000781764	 0.00990657	 0.206677	 1228.8	 1228.8	 1228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7529	 7530	 0.000257043	 0.00113627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7529	 7531	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7529	 7532	 0.000276984	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7531	 7564	 0.00460422	 0.0264186	 0.0278262	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7531	 7589	 0.00590013	 0.0323417	 0.010443	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7531	 7593	 0.00143162	 0.009367	 0.00399369	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7533	 7534	 0.000222741	 0.0010565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7533	 7535	 0.000271003	 0.00116921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7533	 7536	 0.000296477	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7535	 7646	 0.0112766	 0.0451344	 0.0322827	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7537	 7538	 0.00242681	 0.0123919	 0.00577832	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7538	 7519	 0.00174768	 0.00958551	 0.0069953	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7538	 7522	 0.00467274	 0.0219676	 0.00778421	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7539	 7541	 0.000212029	 0.00111617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7539	 7542	 0.000267759	 0.00103315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7539	 7543	 0.000217916	 0.00102391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7539	 7544	 0.000248002	 0.00109579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7540	 7537	 0.000976286	 0.00664458	 0.00268759	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7540	 7575	 0.00580814	 0.0240599	 0.0169115	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7545	 7546	 0.00026426	 0.00103268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7545	 7547	 0.000260111	 0.00111853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7545	 7548	 0.000213491	 0.00116543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7546	 7525	 0.00095123	 0.00619047	 0.00383791	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7549	 7614	 0.00179982	 0.0139764	 0.0210941	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7550	 7553	 0.00021095	 0.00103691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7550	 7554	 0.000279258	 0.00100112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7550	 7556	 0.000260631	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7551	 7555	 0.000242864	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7552	 7571	 0.00108567	 0.00532554	 0.00374848	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7552	 7583	 0.00662447	 0.028837	 0.0167733	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7554	 7568	 8.61262e-05	 0.00256121	 1.37013	 4155.6	 4155.6	 4155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7555	 7527	 0.000408959	 0.00530346	 0.134274	 1145.6	 1145.6	 1145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7555	 7542	 0.000308804	 0.0042022	 0.0657971	 1149.6	 1149.6	 1149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7555	 7565	 0.0013294	 0.0169435	 0.202604	 1219.9	 1219.9	 1219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7557	 7549	 0.00096072	 0.00676135	 0.00880171	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7557	 7558	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7557	 7570	 0.00124361	 0.00814278	 0.00341712	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7557	 7579	 0.00318875	 0.0180204	 0.00567955	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7557	 7601	 0.00591232	 0.0287971	 0.0202889	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7559	 7531	 0.00211721	 0.0122741	 0.00570601	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7559	 7564	 0.00408905	 0.0242543	 0.0292568	 150.9	 150.9	 150.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7560	 7535	 0.00733167	 0.0382692	 0.0115577	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7560	 7561	 0.000280472	 0.00113364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7560	 7569	 0.00208279	 0.0127125	 0.0119281	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7562	 7566	 0.000231878	 0.00101961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7562	 7568	 0.000208356	 0.00104192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7563	 7565	 0.000202718	 0.00108342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7563	 7567	 0.000299865	 0.00103622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7564	 7569	 0.00408487	 0.0211947	 0.00371666	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7565	 7674	 0.000851754	 0.0100144	 0.261995	 1279.4	 1279.4	 1279.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7565	 7695	 0.000850417	 0.0110713	 0.187667	 1078.5	 1078.5	 1078.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7572	 7552	 0.00217979	 0.00943388	 0.00197949	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7573	 7574	 0.000299212	 0.00115299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7573	 7575	 0.000299179	 0.00109086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7573	 7576	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7575	 7570	 0.00115279	 0.00879076	 0.00381701	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7577	 7578	 0.000275517	 0.0010551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7577	 7579	 0.000274734	 0.00118229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7577	 7580	 0.000236113	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7579	 7540	 0.00223489	 0.0101448	 0.00723933	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7581	 7549	 0.00216364	 0.0134645	 0.00791324	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7581	 7582	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7581	 7586	 0.0014928	 0.00956152	 0.00526438	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7583	 7546	 0.00382771	 0.0194616	 0.00495809	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7583	 7584	 0.000221279	 0.00109788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7586	 7585	 0.00218883	 0.0109728	 0.00939186	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7586	 7587	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7588	 7589	 0.000248817	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7588	 7590	 0.000226813	 0.00108683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7588	 7591	 0.000248132	 0.00110568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7589	 7618	 0.00270326	 0.0163831	 0.0079811	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7592	 7654	 0.00268774	 0.0148119	 0.00771128	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7593	 7525	 0.000913705	 0.005573	 0.00176821	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7593	 7594	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7595	 7596	 0.000228161	 0.00101145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7595	 7612	 0.00183406	 0.0124535	 0.011174	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7595	 7618	 0.00263074	 0.0118417	 0.00812046	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7597	 7592	 0.00439762	 0.0323316	 0.0149131	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7597	 7598	 0.000219158	 0.00118032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7597	 7664	 0.00159739	 0.0101303	 0.00812443	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7599	 7600	 0.00021087	 0.00116033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7599	 7601	 0.000292209	 0.00115077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7601	 7604	 0.00384577	 0.0237664	 0.00672237	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7601	 7632	 0.00781071	 0.0428108	 0.0175136	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7602	 7603	 0.0002769	 0.00117889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7602	 7604	 0.00022225	 0.00107725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7604	 7609	 0.00371454	 0.0195473	 0.0314995	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7604	 7612	 0.00275118	 0.0187156	 0.0383694	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7605	 7606	 0.00020493	 0.00113037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7605	 7633	 0.00192325	 0.0112957	 0.00581985	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7605	 7740	 0.0111779	 0.0513677	 0.0293165	 180.3	 180.3	 180.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7607	 7608	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7607	 7631	 0.00420502	 0.023652	 0.00936715	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7607	 7808	 0.00241107	 0.0162625	 0.0243827	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7609	 7610	 0.00024671	 0.00116771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7609	 7641	 0.00273495	 0.0173316	 0.0106755	 250.5	 250.5	 250.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7611	 7614	 0.00268585	 0.013345	 0.00417852	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7613	 7614	 0.000208672	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7613	 7615	 0.000293247	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7616	 7617	 0.000294891	 0.00113133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7616	 7618	 0.000253386	 0.0011844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7616	 7619	 0.000251493	 0.00103062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7618	 7592	 0.00477988	 0.0301091	 0.00885794	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7621	 7622	 0.000215595	 0.0011699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7622	 7651	 0.00284202	 0.0167899	 0.00882857	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7622	 7686	 0.000807987	 0.00636905	 0.00500192	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7623	 7620	 0.00136476	 0.00911989	 0.00569452	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7623	 7686	 0.00344175	 0.0188621	 0.00441162	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7624	 7625	 0.000222953	 0.00102904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7624	 7680	 0.00208089	 0.0116179	 0.00461538	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7626	 7678	 0.00257751	 0.0113975	 0.00468618	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7626	 7680	 0.00168144	 0.0108906	 0.0128745	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7626	 7697	 0.00312548	 0.0213112	 0.0348946	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7627	 7628	 0.00021314	 0.00107341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7627	 7629	 0.000212784	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7627	 7630	 0.000290766	 0.00111252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7629	 5619	 0.00125201	 0.00781487	 0.00249885	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7631	 7629	 0.0031313	 0.0185374	 0.00951655	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7632	 5626	 0.00711404	 0.0370493	 0.0196595	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7633	 7637	 0.000718978	 0.0038308	 0.00241869	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7634	 7641	 0.00268695	 0.0170661	 0.0307541	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7635	 7636	 0.000264955	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7635	 7637	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7635	 7638	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7637	 7611	 0.00240098	 0.0117531	 0.00819611	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7639	 7642	 0.000251066	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7639	 7643	 0.000284929	 0.00100923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7639	 7645	 0.000242809	 0.00114802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7640	 7644	 0.000233941	 0.00108522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7643	 6979	 0.000246151	 0.00685603	 3.55418	 4038.9	 4038.9	 4038.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7643	 7554	 6.18295e-05	 0.00177597	 0.848444	 4037.3	 4037.3	 4037.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7644	 5609	 0.000945248	 0.012123	 0.325452	 1285.5	 1285.5	 1285.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7647	 7650	 0.00321417	 0.015472	 0.0153876	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7647	 7680	 0.00445105	 0.0242417	 0.0103755	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7647	 7692	 0.00207282	 0.0119841	 0.00596118	 280.5	 280.5	 280.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7648	 7668	 0.000818927	 0.00440272	 0.00141978	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7648	 7742	 0.00176167	 0.010131	 0.00818029	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7649	 7680	 0.00686857	 0.0390776	 0.0131348	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7649	 7689	 0.00146321	 0.0119224	 0.0143547	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7650	 7742	 0.00254393	 0.0132369	 0.0046585	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7652	 7653	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7652	 7654	 0.000226255	 0.00107794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7654	 7733	 0.00275485	 0.0177012	 0.0113692	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7654	 7811	 0.0102334	 0.0549808	 0.0838623	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7655	 7658	 0.00026575	 0.00108883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7655	 7661	 0.000212517	 0.00108468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7656	 7659	 0.000247515	 0.00107859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7656	 7660	 0.000238754	 0.00117022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7657	 7651	 0.00353586	 0.0153027	 0.00912225	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7657	 7684	 0.00487981	 0.0272605	 0.0129805	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7659	 8022	 0.00100392	 0.0120894	 0.266111	 1166.9	 1166.9	 1166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7661	 7568	 6.34024e-05	 0.00164766	 0.994541	 4125.1	 4125.1	 4125.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7662	 7663	 0.000241274	 0.00103378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7662	 7664	 0.000210711	 0.00118992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7662	 7665	 0.000275246	 0.00117245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7664	 7740	 0.00270439	 0.0135985	 0.0160429	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7666	 7667	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7666	 7668	 0.000276376	 0.00105651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7668	 7626	 0.00300822	 0.0164331	 0.0238765	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7668	 7646	 0.00661947	 0.0440829	 0.00912527	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7668	 7650	 0.00361507	 0.0172194	 0.00763793	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7668	 7673	 0.00138631	 0.00944155	 0.0158936	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7668	 7699	 0.00132988	 0.00737843	 0.0199132	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7669	 7670	 0.000287789	 0.00110065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7670	 7624	 0.00253369	 0.0148011	 0.00325424	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7670	 7679	 0.00526944	 0.0280617	 0.0122399	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7671	 7675	 0.00028538	 0.00100381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7671	 7676	 0.000219527	 0.00102256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7672	 7674	 0.000234512	 0.00114285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7672	 7677	 0.000295726	 0.00110374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7673	 7697	 0.00177614	 0.0075824	 0.00796405	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7673	 7699	 0.00124933	 0.00971308	 0.00612516	 278.8	 278.8	 278.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7673	 7748	 0.00782919	 0.0406021	 0.0116754	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7673	 7789	 0.00340065	 0.0208732	 0.0175509	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7676	 9171	 0.000119551	 0.00349012	 1.94694	 4038.6	 4038.6	 4038.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7678	 7624	 0.00197223	 0.010515	 0.0170033	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7678	 7684	 0.00880741	 0.0452772	 0.0207649	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7679	 7740	 0.0030967	 0.0176108	 0.00931083	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7680	 7620	 0.00260609	 0.0126548	 0.00569082	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7680	 7681	 0.000287988	 0.00106144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7682	 7683	 0.000253713	 0.00105061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7682	 7684	 0.000249735	 0.00113017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7682	 7685	 0.000278574	 0.00116967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7687	 7742	 0.00116418	 0.00826549	 0.00566711	 270.1	 270.1	 270.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7687	 7947	 0.00220016	 0.0143181	 0.00752183	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7689	 7692	 0.00236019	 0.013301	 0.0127772	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7690	 7693	 0.000270318	 0.00103373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7690	 7694	 0.000295421	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7690	 7696	 0.00028218	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7691	 7695	 0.000260071	 0.00108694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7693	 7661	 4.71326e-05	 0.00125767	 0.732653	 4055.9	 4055.9	 4055.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7695	 7659	 0.000600966	 0.00668006	 0.145842	 1205.3	 1205.3	 1205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7695	 7866	 0.000478123	 0.00595595	 0.106659	 1157.7	 1157.7	 1157.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7698	 7761	 0.0011201	 0.00467692	 0.00121562	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7698	 7774	 0.00100718	 0.0057887	 0.00534405	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7699	 7697	 0.000317988	 0.00210088	 0.00175756	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7699	 7718	 0.00267092	 0.0161394	 0.00541259	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7699	 7748	 0.00315749	 0.0204715	 0.0142557	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7699	 7789	 0.00122477	 0.00823714	 0.0308706	 293.8	 293.8	 293.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7699	 7789	 0.00122477	 0.00823714	 0.0308706	 293.8	 293.8	 293.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7700	 7701	 0.000254572	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7700	 7702	 0.000293092	 0.001131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7703	 7704	 0.000287551	 0.00100314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7703	 7705	 0.000254252	 0.00109962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7703	 7706	 0.000252173	 0.00115641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7705	 7789	 0.00214982	 0.0141349	 0.0222806	 295.5	 295.5	 295.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7705	 7789	 0.00214982	 0.0141349	 0.0222806	 295.5	 295.5	 295.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7705	 7804	 0.000482629	 0.00238589	 0.00210229	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7707	 7818	 0.000651125	 0.00401265	 0.00250628	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7708	 7709	 0.000255821	 0.00115031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7708	 7714	 0.000983718	 0.00486688	 0.00193911	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7710	 7711	 0.000266306	 0.00104925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7710	 7771	 0.00220028	 0.0111668	 0.00266256	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7710	 7825	 0.000844231	 0.00504465	 0.00887721	 256.9	 256.9	 256.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7712	 7724	 0.00211595	 0.00940897	 0.0158004	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7712	 7745	 0.00352213	 0.0199371	 0.00466744	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7712	 7746	 0.00065557	 0.00318922	 0.0013826	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7713	 7776	 0.00201853	 0.0152928	 0.0155907	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7713	 7807	 0.00126321	 0.0079311	 0.0023215	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7715	 7716	 0.000285995	 0.00110361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7715	 7717	 0.000261073	 0.00112378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7717	 7764	 0.000801184	 0.00396474	 0.00191103	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7717	 7804	 0.000605935	 0.00400783	 0.00311954	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7719	 7720	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7720	 7759	 0.00138888	 0.00917624	 0.00455005	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7720	 7763	 0.000409806	 0.00279366	 0.00160555	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7720	 7807	 0.00124039	 0.00609624	 0.00445535	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7721	 7722	 0.000244523	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7721	 7775	 0.00291327	 0.0147335	 0.00496484	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7723	 7725	 0.00286929	 0.0166275	 0.0304074	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7723	 7836	 0.00675184	 0.0514977	 0.0218569	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7723	 7853	 0.00435083	 0.0232496	 0.0255235	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7724	 7713	 0.000386543	 0.00286055	 0.00150989	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7726	 7752	 0.00967669	 0.0420534	 0.0194717	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7726	 7830	 0.00568527	 0.0322436	 0.0198978	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7726	 7842	 0.00196977	 0.0118252	 0.0065179	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7727	 7729	 0.000233892	 0.00116989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7727	 7730	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7727	 7731	 0.000285755	 0.00106082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7727	 7732	 0.00021064	 0.00100287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7728	 7726	 0.00131662	 0.00628498	 0.00429158	 295.9	 295.9	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7729	 8090	 0.00125189	 0.0123006	 0.216279	 1167.1	 1167.1	 1167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7729	 9209	 0.000836619	 0.0094024	 0.227515	 1161.5	 1161.5	 1161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7733	 7657	 0.00252698	 0.0105799	 0.00273166	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7734	 7735	 0.000235483	 0.00117548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7734	 7736	 0.000292053	 0.00114767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7734	 7737	 0.000233739	 0.00108561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7735	 7738	 0.00196817	 0.0136815	 0.00238778	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7735	 8037	 0.00652071	 0.0369224	 0.0228526	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7735	 8145	 0.0090157	 0.0538708	 0.0262559	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7738	 7739	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7738	 8043	 0.00240648	 0.0156067	 0.0454268	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7740	 7735	 0.00190842	 0.0103079	 0.0116191	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7740	 7883	 0.00602455	 0.0317398	 0.0294287	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7741	 7742	 0.000206972	 0.00103128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7741	 7743	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7741	 7744	 0.000267443	 0.00110894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7742	 7864	 0.00393834	 0.0252496	 0.0181355	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7745	 7708	 0.0002502	 0.00182289	 0.000796315	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7746	 7747	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7746	 7751	 0.00309024	 0.0185746	 0.0251451	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7746	 7762	 0.000599626	 0.00320741	 0.00491921	 266.6	 266.6	 266.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7748	 7718	 0.00175641	 0.0105006	 0.00539356	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7748	 7762	 0.00313318	 0.0194799	 0.0148354	 283.7	 283.7	 283.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7749	 7829	 0.00206491	 0.00957635	 0.0109901	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7749	 7954	 0.000941076	 0.00645258	 0.0197454	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7750	 7806	 0.00231045	 0.0124292	 0.0034243	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7750	 7835	 0.0026272	 0.0128849	 0.0122655	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7751	 7752	 0.00233253	 0.0105983	 0.00398986	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7753	 7754	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7753	 7755	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7753	 7756	 0.000268132	 0.00109994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7754	 7820	 0.000506876	 0.00337006	 0.00142934	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7754	 7833	 0.00105377	 0.00593822	 0.00129142	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7754	 7947	 0.00562007	 0.030446	 0.0107021	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7757	 8049	 0.00152679	 0.00930961	 0.00493766	 188.7	 188.7	 188.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7758	 7759	 0.000214136	 0.00105611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7758	 7760	 0.000273022	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7759	 7749	 0.000452722	 0.00258296	 0.00124213	 251.9	 251.9	 251.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7759	 7775	 0.00140023	 0.00791662	 0.0229402	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7759	 7806	 0.0003038	 0.00208334	 0.00131174	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7761	 7838	 0.000838748	 0.0049611	 0.00958914	 268.6	 268.6	 268.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7763	 7725	 0.00102863	 0.00603839	 0.00224935	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7764	 7824	 0.00226892	 0.0130688	 0.0175429	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7765	 7766	 0.000252899	 0.00109495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7765	 7767	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7765	 7768	 0.000287693	 0.0010397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7767	 7798	 0.00125551	 0.00757636	 0.0020242	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7769	 7707	 0.001287	 0.0075148	 0.00493411	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7769	 7830	 0.00358362	 0.0204002	 0.0147506	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7770	 7771	 0.000261803	 0.00116973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7770	 7772	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7771	 7705	 0.00129675	 0.00796049	 0.00169672	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7773	 7767	 0.000999006	 0.00494547	 0.00357114	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7774	 7710	 0.00100251	 0.00626195	 0.00307545	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7775	 7705	 0.00129496	 0.00656762	 0.00428742	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7775	 7789	 0.00415943	 0.0288844	 0.00540446	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7776	 7779	 0.00397646	 0.022935	 0.0195309	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7776	 7801	 0.00220354	 0.0118382	 0.0061206	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7776	 8181	 0.00891055	 0.0474984	 0.278572	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7777	 7781	 0.000201308	 0.00118922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7777	 7782	 0.000217345	 0.00115192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7777	 7783	 0.000235216	 0.00117873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7778	 7780	 0.000275744	 0.00114268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 7852	 0.00265396	 0.0164704	 0.00425799	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 7854	 0.00153606	 0.00881323	 0.00811761	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 7886	 0.00873005	 0.0543228	 0.0115748	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 7971	 0.00530426	 0.0289207	 0.0177573	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 8032	 0.00494917	 0.0281944	 0.031409	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7779	 8036	 0.00790825	 0.0432451	 0.0143736	 191.8	 191.8	 191.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7780	 8090	 0.000728602	 0.0082248	 0.163387	 1039.3	 1039.3	 1039.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7784	 7785	 0.000219904	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7784	 7786	 0.000211071	 0.00119045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7785	 7829	 0.000823195	 0.00454921	 0.00159747	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7787	 7788	 0.000201457	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7787	 7789	 0.000257264	 0.00110804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7787	 7790	 0.000252444	 0.00111349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7789	 7742	 0.00268082	 0.0192903	 0.012749	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7789	 7748	 0.00100631	 0.00432748	 0.000909842	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7791	 7792	 0.000270514	 0.00115274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7791	 7793	 0.000256292	 0.00107388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7793	 7820	 0.00103798	 0.00502816	 0.00407421	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7793	 9203	 0.00140868	 0.00924314	 0.00741107	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7794	 7795	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7794	 7796	 0.000205582	 0.00109949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7794	 7797	 0.000251406	 0.00119664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7795	 8004	 0.000592754	 0.00379035	 0.000835207	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7798	 7799	 0.000276309	 0.00108108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7798	 7838	 0.00250315	 0.0111164	 0.00483165	 273.1	 273.1	 273.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7798	 7934	 0.0016624	 0.0102893	 0.0123554	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7798	 7939	 0.00158553	 0.0105325	 0.00369742	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7798	 8011	 0.00189239	 0.011139	 0.0104436	 286.2	 286.2	 286.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7801	 7751	 0.00100849	 0.00693982	 0.00295171	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7802	 7803	 0.000245951	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7802	 7804	 0.00020749	 0.0010511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7802	 7805	 0.000290871	 0.00116268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7806	 7824	 0.00228449	 0.0090993	 0.00771098	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7808	 7634	 0.00270094	 0.0162761	 0.00532426	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7809	 7810	 0.000275489	 0.00101975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7809	 7811	 0.000254895	 0.00104806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7809	 7812	 0.000290298	 0.00117448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7811	 5750	 0.00489796	 0.0281373	 0.0611203	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7813	 7702	 0.00488683	 0.0356266	 0.0158179	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7813	 8024	 0.00167093	 0.00916049	 0.00329948	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7813	 9321	 0.00628159	 0.0407599	 0.0241118	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7814	 7815	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7814	 7816	 0.000293493	 0.00107378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7816	 7761	 0.000831096	 0.00415873	 0.00362118	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7816	 7820	 0.00291482	 0.0161307	 0.00658637	 191.8	 191.8	 191.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7817	 7707	 0.000660563	 0.00392959	 0.00139501	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7817	 7845	 0.00349256	 0.0185016	 0.0137192	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7819	 7821	 0.000795674	 0.00470828	 0.00139308	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7819	 7939	 0.000787531	 0.00425735	 0.00173038	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7821	 8012	 0.0020512	 0.011797	 0.0120119	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7822	 7823	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7822	 7824	 0.000257278	 0.00115359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7824	 7854	 0.00246049	 0.0168725	 0.0140037	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7825	 7714	 0.000700926	 0.00405173	 0.0115154	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7825	 7826	 0.000226603	 0.00101856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7827	 7828	 0.000239561	 0.00103822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7827	 7829	 0.000240637	 0.00106855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7830	 7852	 0.00595566	 0.0341785	 0.0128264	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7830	 7970	 0.000630265	 0.00341811	 0.00349393	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7831	 7832	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7831	 7833	 0.000217702	 0.00108885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7831	 7834	 0.000283672	 0.00105238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7833	 7818	 0.000782089	 0.00403073	 0.00189378	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7837	 7836	 0.00310965	 0.0168815	 0.00313067	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7837	 7911	 0.0023807	 0.0119055	 0.00528888	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7837	 7928	 0.0027468	 0.0176286	 0.0104198	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7839	 7773	 0.000959196	 0.00340515	 0.00279265	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7839	 7840	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7841	 7818	 0.000906096	 0.00520729	 0.00344025	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7841	 7839	 0.000594208	 0.00460266	 0.00440653	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7842	 7845	 0.00760303	 0.0430211	 0.019583	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7842	 7903	 0.00222128	 0.0129778	 0.0435546	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7843	 7844	 0.000212114	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7843	 7845	 0.000291771	 0.00118939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7846	 7847	 0.00208084	 0.0147548	 0.0043162	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7846	 7862	 0.0018252	 0.00970753	 0.00320937	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7847	 7986	 0.00163771	 0.00881069	 0.00519525	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7848	 7849	 0.000258333	 0.00104035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7848	 7850	 0.000255209	 0.00117652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7850	 7723	 0.00216704	 0.0115233	 0.0126356	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7850	 7903	 0.0049009	 0.0295893	 0.0323318	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7851	 7963	 0.00224677	 0.0146608	 0.015611	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7851	 7969	 0.000706501	 0.00373932	 0.00154575	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7853	 7969	 0.00117514	 0.00720001	 0.00194482	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7854	 7850	 0.000851528	 0.00511579	 0.00167065	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7855	 7856	 0.000208613	 0.00112144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7855	 7857	 0.000202034	 0.00119911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7855	 7858	 0.000217274	 0.00107386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7857	 7928	 0.00166268	 0.00861783	 0.00445663	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7857	 8131	 0.00480509	 0.030531	 0.0230648	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7859	 7860	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7860	 9208	 0.00246426	 0.0148731	 0.0320461	 261.8	 261.8	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7861	 7800	 0.000912027	 0.0069689	 0.00469564	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7861	 7994	 0.00435989	 0.0210725	 0.00431635	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7861	 9081	 0.000758907	 0.00451423	 0.00711007	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7862	 7884	 0.00366208	 0.0225516	 0.0104001	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7863	 7865	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7863	 7866	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7863	 7867	 0.000260066	 0.001019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7863	 7868	 0.000201752	 0.0010765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7864	 7688	 0.000622749	 0.00421641	 0.00155351	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7869	 7870	 0.000271921	 0.00114491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7869	 7871	 0.000256738	 0.00101796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7871	 7877	 0.00202046	 0.0130762	 0.0155892	 279.9	 279.9	 279.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7871	 7930	 0.000637552	 0.00390596	 0.00308325	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7872	 7932	 0.000419368	 0.00290478	 0.006034	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7872	 7936	 0.00298126	 0.0171021	 0.00728196	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7872	 7985	 0.00342513	 0.0243646	 0.0270575	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7873	 7800	 0.000979204	 0.00509852	 0.00399467	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7873	 7874	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7875	 7878	 0.000201076	 0.00105961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7875	 7879	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7875	 7881	 0.000289047	 0.00101015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7876	 7880	 0.000292001	 0.0011247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7879	 7693	 3.55815e-05	 0.00102828	 0.432489	 4027.9	 4027.9	 4027.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7880	 7866	 0.000236529	 0.00264702	 0.0366207	 1171.8	 1171.8	 1171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7882	 7688	 0.00107445	 0.0061577	 0.00293637	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7882	 7877	 0.00111276	 0.00668737	 0.00325825	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7884	 7955	 0.000808273	 0.00544048	 0.00306379	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7884	 7997	 0.00343726	 0.0237455	 0.00594417	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7885	 7852	 0.000673919	 0.00417348	 0.00356447	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7885	 7968	 0.00125311	 0.00786279	 0.00112039	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7886	 8034	 0.000288622	 0.00166089	 0.00248031	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7887	 7888	 0.000273435	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7887	 8154	 0.00544824	 0.0350311	 0.0215964	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7889	 8037	 0.00377672	 0.0212609	 0.00485982	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7890	 7893	 0.000209904	 0.00109575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7890	 7894	 0.000260759	 0.00104995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7890	 7896	 0.000210702	 0.00106058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7891	 7895	 0.000295187	 0.001115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7892	 7897	 0.00287552	 0.012727	 0.00417714	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7892	 7985	 0.00666758	 0.0437489	 0.0146756	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7892	 8086	 0.00234787	 0.0132011	 0.0521611	 176.4	 176.4	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7894	 7661	 5.46239e-05	 0.0015051	 0.759682	 4034.8	 4034.8	 4034.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7894	 8412	 5.83916e-05	 0.00171925	 0.668775	 3870.3	 3870.3	 3870.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7894	 9228	 5.26461e-05	 0.0015946	 0.778695	 4007.3	 4007.3	 4007.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7895	 7659	 0.000784491	 0.00952925	 0.106297	 1129.4	 1129.4	 1129.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7895	 9133	 0.000456324	 0.00591305	 0.145261	 1095.1	 1095.1	 1095.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7897	 7887	 0.00305426	 0.0174887	 0.00328026	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7898	 7899	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7898	 7900	 0.000297489	 0.00114402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7901	 7902	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7901	 7903	 0.000246361	 0.00107489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7903	 8036	 0.000865712	 0.00532994	 0.00436927	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7903	 8107	 0.00259838	 0.014957	 0.0196469	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7904	 8054	 0.000834026	 0.00485495	 0.00300701	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7904	 8096	 0.00118473	 0.00531122	 0.00213428	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7905	 7907	 0.000277334	 0.0010349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7905	 7908	 0.000259696	 0.00100703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7905	 7909	 0.000205141	 0.00107102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7906	 7963	 0.000847325	 0.00523925	 0.00242269	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7906	 7971	 0.00173825	 0.00995958	 0.00448775	 154.5	 154.5	 154.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7910	 7911	 0.000213727	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7910	 7912	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7910	 7913	 0.000263912	 0.00115564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7911	 7968	 0.00271876	 0.0147311	 0.0392592	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7914	 7853	 0.00259272	 0.0133947	 0.00444945	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7914	 7960	 0.00140332	 0.00804674	 0.0026607	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7915	 7916	 0.000285308	 0.00116348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7915	 7917	 0.000208069	 0.00115007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7917	 7851	 0.00269526	 0.0159571	 0.00491764	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7917	 7969	 0.00351208	 0.0203007	 0.00721259	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7918	 7873	 0.000667725	 0.00335146	 0.00133291	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7919	 7920	 0.000259758	 0.0011641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7919	 8029	 0.00224454	 0.0140175	 0.00884656	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7921	 7857	 0.00152493	 0.00914662	 0.0023025	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7921	 7960	 0.00177312	 0.00978388	 0.0177904	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7922	 8031	 0.00165743	 0.00848679	 0.0361442	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7922	 8034	 0.00203377	 0.0126386	 0.00684577	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7922	 8206	 0.0030319	 0.0165703	 0.00846018	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7922	 8210	 0.00215728	 0.0173022	 0.0164467	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7923	 7924	 0.00027334	 0.00105172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7923	 7925	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7923	 7926	 0.000260531	 0.00116671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7924	 8194	 0.00123683	 0.00615044	 0.00810882	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7927	 7928	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7929	 7795	 0.00178947	 0.00832836	 0.00184664	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7929	 7933	 0.000894071	 0.00534318	 0.00367095	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7929	 7996	 0.00137272	 0.00644262	 0.00300385	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7930	 7918	 0.00049582	 0.00355758	 0.0020641	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7931	 7932	 0.000281211	 0.00107127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7933	 7919	 0.0026238	 0.0130551	 0.00390073	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7933	 7930	 0.00156629	 0.00835113	 0.00562464	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7935	 7996	 0.00120995	 0.00679534	 0.0031812	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7935	 8005	 0.00624331	 0.0268734	 0.00782778	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7935	 8012	 0.00608201	 0.0266698	 0.0147074	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7935	 8202	 0.00304475	 0.0128428	 0.0305647	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7937	 7938	 0.000216526	 0.0010247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7937	 7986	 0.000836053	 0.00593999	 0.00436469	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7940	 7942	 0.000213432	 0.00109192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7940	 7943	 0.000260802	 0.00118499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7940	 7944	 0.000224414	 0.00118941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7940	 7945	 0.000298013	 0.0011467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7941	 7935	 0.00190972	 0.010934	 0.0103245	 292.5	 292.5	 292.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7943	 9133	 0.000365467	 0.00442154	 0.0860718	 1223.1	 1223.1	 1223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7946	 7947	 0.00026661	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7948	 7949	 0.000268369	 0.00113693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7948	 7950	 0.000234115	 0.00108779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7948	 7951	 0.000231618	 0.00104588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7949	 7982	 0.00356814	 0.0214314	 0.00828732	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7949	 8001	 0.00359539	 0.0186805	 0.00695763	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7949	 8050	 0.00164055	 0.00727416	 0.00276963	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7949	 9147	 0.00290376	 0.013274	 0.0203319	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7952	 8050	 0.00170265	 0.00944299	 0.00379306	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7952	 8059	 0.000546211	 0.00314531	 0.0116045	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7952	 8109	 0.000661411	 0.00320505	 0.017878	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7953	 8076	 0.00323131	 0.0116147	 0.00600198	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7953	 9239	 0.0010255	 0.00653705	 0.00837071	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7954	 7817	 0.00153773	 0.0104933	 0.00390981	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7954	 7835	 0.000860092	 0.00607041	 0.00625008	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7955	 8139	 0.00199738	 0.0123086	 0.00856152	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7956	 7900	 0.00139245	 0.0063697	 0.00565178	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	7956	 7957	 0.000296009	 0.001126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7956	 8088	 0.00264635	 0.014919	 0.0128856	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7958	 7959	 0.000286594	 0.00112463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7958	 7960	 0.000286467	 0.00118368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7958	 7961	 0.00027622	 0.00119998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7962	 7963	 0.000235323	 0.00113007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7962	 7964	 0.000298562	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7962	 7965	 0.000297862	 0.00103365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7963	 7885	 0.000826767	 0.00524321	 0.00390813	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7966	 7967	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7966	 7968	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7970	 7785	 0.00139684	 0.00792154	 0.00334461	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7971	 7860	 0.00120846	 0.00781255	 0.00598524	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7971	 8036	 0.000952225	 0.00657457	 0.00286837	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7972	 7976	 0.000767629	 0.00491801	 0.00913255	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7972	 8043	 0.00229937	 0.013269	 0.0102215	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7973	 7702	 0.00717866	 0.0365765	 0.00992676	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7973	 7974	 0.000245727	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7973	 7975	 0.000203726	 0.00109629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7976	 7977	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7976	 8038	 0.00125231	 0.00669264	 0.00385517	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7978	 7979	 0.000207446	 0.00103092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7978	 7980	 0.00023655	 0.00100554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7978	 7981	 0.000248928	 0.00111433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7980	 8076	 0.00121251	 0.00956952	 0.0208579	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	7980	 8123	 0.00171167	 0.0106051	 0.0111961	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7982	 7983	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7982	 7996	 0.00150274	 0.00928631	 0.00272773	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	7984	 7985	 0.000256899	 0.00102834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7987	 7991	 0.000251006	 0.00103283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7987	 7993	 0.000204082	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7988	 7990	 0.000262906	 0.00113196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7988	 7992	 0.000269952	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7989	 7872	 0.00114999	 0.00729345	 0.00225679	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7989	 7999	 0.00378365	 0.0235623	 0.00826988	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7989	 8093	 0.00303936	 0.0154926	 0.0184575	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7989	 9147	 0.00582589	 0.0322506	 0.0128127	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7990	 7943	 9.91817e-05	 0.00119772	 0.0275823	 1070.9	 1070.9	 1070.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7993	 9228	 4.12901e-05	 0.00121071	 0.77236	 4018.6	 4018.6	 4018.6	 0.0	 0.0	 1	 -30.0	 30.0;
	7994	 7932	 0.00204243	 0.0129954	 0.00363316	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	7994	 7995	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7997	 9131	 0.00178677	 0.00789278	 0.0110282	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	7998	 7883	 0.00329991	 0.0234896	 0.00703855	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7998	 7892	 0.00169025	 0.00985191	 0.003236	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	7999	 7937	 0.00194031	 0.0115128	 0.00382625	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	7999	 8000	 0.000202707	 0.00103339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8001	 7757	 0.00165838	 0.00801433	 0.00310799	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8002	 8003	 0.000233663	 0.00116977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8002	 8004	 0.000227785	 0.00105195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8004	 7934	 0.000317261	 0.00206189	 0.00122523	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8199	 0.00104451	 0.0061924	 0.0396597	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8007	 0.00020576	 0.00115683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8008	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8009	 0.000245714	 0.00118015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8007	 8029	 0.00181674	 0.0112907	 0.00186826	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8010	 8011	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8011	 7953	 0.00169623	 0.00797711	 0.00267205	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8011	 9239	 0.000871144	 0.00472733	 0.0026647	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8012	 8013	 0.000235907	 0.00113655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8014	 8015	 0.000266672	 0.00100792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8015	 8025	 0.0074102	 0.046737	 0.0126575	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8019	 0.00131564	 0.00777845	 0.00234542	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8025	 0.00465253	 0.023937	 0.00677256	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8017	 8020	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8017	 8021	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8018	 8022	 0.000239435	 0.00118424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8018	 8023	 0.000215986	 0.00118796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8015	 0.00224359	 0.0116219	 0.00416163	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 7643	 7.80205e-05	 0.00216942	 0.99158	 4093.8	 4093.8	 4093.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8024	 7811	 0.00650874	 0.0395913	 0.0155912	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 7973	 0.00371887	 0.0238129	 0.0103908	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8026	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8355	 0.0148818	 0.0569243	 0.0140414	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8027	 8028	 0.000256135	 0.00106335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8027	 8029	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8027	 8030	 0.000229139	 0.00109749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8032	 8167	 0.00414063	 0.0135369	 0.0174226	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8033	 8034	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8033	 8035	 0.000209136	 0.00118881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8034	 7900	 0.000685456	 0.00305292	 0.00153084	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8038	 8141	 0.00667484	 0.0387775	 0.0131297	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8039	 7889	 0.00374069	 0.0124504	 0.00444517	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8039	 8040	 0.000259278	 0.0010736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8039	 9169	 0.0057103	 0.038633	 0.0135693	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8041	 8042	 0.000230701	 0.00102938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8041	 8043	 0.000211927	 0.00119669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8041	 8044	 0.00024905	 0.00115245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8043	 8403	 0.00553409	 0.0320948	 0.0166659	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8046	 0.000250032	 0.0011706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8047	 0.000202651	 0.00106677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8048	 0.00025498	 0.0010631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8046	 8053	 0.00117727	 0.00761628	 0.00258023	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8046	 8056	 0.00203175	 0.0133654	 0.00604761	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8046	 8061	 0.0032204	 0.0167667	 0.00762796	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8049	 8051	 0.00085926	 0.00512256	 0.00148793	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8051	 8052	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8053	 8157	 0.0044251	 0.0200264	 0.00552985	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8054	 8051	 0.000772954	 0.00500109	 0.00460916	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8054	 8055	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8056	 8053	 0.000846852	 0.00453961	 0.0114495	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8057	 8058	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8057	 8059	 0.000250391	 0.00106018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8060	 8061	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8061	 8073	 0.00273816	 0.014169	 0.00868468	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8061	 8175	 0.00221193	 0.0130949	 0.00744847	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8062	 8063	 0.000252718	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8062	 8064	 0.000238775	 0.00116172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8062	 8065	 0.000210257	 0.00113103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8064	 7934	 0.00228969	 0.0113943	 0.00348129	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8064	 8068	 0.00198458	 0.0110799	 0.0159846	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8064	 9239	 0.00125484	 0.00688989	 0.00154853	 164.3	 164.3	 164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8066	 8067	 0.000221913	 0.00111394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8066	 8068	 0.000242249	 0.00103701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8068	 8093	 0.000706796	 0.00462743	 0.00959883	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8068	 8304	 0.00570125	 0.0331914	 0.0288421	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8069	 8070	 0.000278835	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8069	 8071	 0.000203233	 0.00114208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8069	 8072	 0.000289113	 0.00108251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8071	 8117	 0.00299556	 0.0171973	 0.0239817	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8071	 8123	 0.000791106	 0.00458441	 0.00207946	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8073	 8256	 0.00863763	 0.0450593	 0.0142682	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8074	 8075	 0.000233842	 0.00115003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8074	 8076	 0.000260018	 0.00115428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8077	 8078	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8077	 8086	 0.00160809	 0.00781489	 0.0154563	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8077	 8137	 0.000801877	 0.00510129	 0.0019849	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8077	 8142	 0.00132157	 0.00638819	 0.0030998	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8079	 8080	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8079	 8081	 0.000272498	 0.00100258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8079	 8082	 0.00027058	 0.0010121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8081	 8137	 0.0041071	 0.021598	 0.020946	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8083	 8084	 0.000289838	 0.00117595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8084	 8081	 0.0008024	 0.00426888	 0.00143538	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8084	 8085	 0.00225741	 0.00996435	 0.0181945	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8084	 8144	 0.00189615	 0.00991424	 0.0270209	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8085	 8152	 0.00251613	 0.0158641	 0.00504823	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8087	 8089	 0.000260692	 0.00112904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8087	 8090	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8087	 8091	 0.000268486	 0.00103173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8088	 8100	 0.000474794	 0.00277426	 0.00316134	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8088	 8166	 0.00204622	 0.010381	 0.0145886	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8090	 8572	 0.00095634	 0.0110209	 0.353316	 1283.1	 1283.1	 1283.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8090	 9209	 0.00020892	 0.00245786	 0.0533043	 1187.8	 1187.8	 1187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8092	 8093	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 8108	 0.00186709	 0.0111906	 0.00664059	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 8114	 0.00213929	 0.0126705	 0.0232476	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8110	 0.00462455	 0.0275249	 0.0131561	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8156	 0.0007938	 0.00460716	 0.00297506	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8097	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8157	 0.00167907	 0.00741375	 0.00224231	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8098	 8099	 0.000299482	 0.0010862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8098	 8100	 0.000277619	 0.00101471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8098	 8101	 0.000230736	 0.00119844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8102	 8103	 0.000235078	 0.00117271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8102	 8104	 0.000273861	 0.00117439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8102	 8105	 0.000238352	 0.00103181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 7960	 0.00252658	 0.0141568	 0.00840794	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 8170	 0.000698829	 0.00506291	 0.0178897	 271.3	 271.3	 271.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8106	 8242	 0.00229307	 0.0138089	 0.0614795	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8107	 9208	 0.00118629	 0.006127	 0.00258309	 276.9	 276.9	 276.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8108	 8158	 0.00603353	 0.0295108	 0.0101122	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8108	 8247	 0.00175211	 0.0102016	 0.00657215	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8109	 8071	 0.00090472	 0.00532285	 0.00163426	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8110	 8155	 0.000912808	 0.00481841	 0.00225258	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8112	 0.000272237	 0.00102444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8113	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8114	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8115	 8116	 0.000268808	 0.00111863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8115	 8117	 0.000271501	 0.00105187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8117	 8249	 0.00334868	 0.0207205	 0.00865546	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8117	 8484	 0.00184701	 0.0116042	 0.0252525	 281.8	 281.8	 281.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8156	 0.00239127	 0.0108061	 0.0201575	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8380	 0.00741504	 0.0318971	 0.0149537	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8384	 0.00210195	 0.0131479	 0.0127291	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8466	 0.00825664	 0.0374635	 0.0211827	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8120	 0.000244709	 0.00114157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8171	 0.00480102	 0.0286191	 0.0130394	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8229	 0.00544351	 0.0428808	 0.0143616	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8231	 0.00312337	 0.0163117	 0.00855501	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8122	 0.000222743	 0.0010877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8123	 0.000213435	 0.00108395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8124	 0.000230832	 0.00112607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8125	 8229	 0.00303894	 0.0177956	 0.00851616	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8125	 8288	 0.00224681	 0.013388	 0.00584118	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8126	 8127	 0.000236426	 0.00107955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8126	 8128	 0.00148788	 0.00943459	 0.00550005	 179.7	 179.7	 179.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8126	 8129	 0.00277619	 0.0143251	 0.00545048	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8128	 8295	 0.00622623	 0.0335471	 0.0105251	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8130	 8131	 0.000268725	 0.00113061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8131	 8217	 0.00158139	 0.00889299	 0.00672895	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8132	 8133	 0.000220488	 0.00109903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8132	 8134	 0.000271768	 0.0011374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8134	 8304	 0.00123326	 0.00509609	 0.00202402	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8134	 9131	 0.00142965	 0.00985088	 0.0122853	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8135	 9169	 0.000281755	 0.00154146	 0.00127558	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8137	 0.000239465	 0.0011062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8138	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8139	 7936	 0.00108871	 0.00682567	 0.00350722	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8139	 8426	 0.00955526	 0.0417584	 0.0138065	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8140	 8141	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8141	 8529	 0.00604347	 0.0231831	 0.0277642	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8141	 9328	 0.00437056	 0.0272539	 0.011846	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8143	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8429	 0.00789034	 0.0501352	 0.0148365	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8144	 8086	 0.00111459	 0.00797141	 0.00333183	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8145	 8146	 0.000234068	 0.00111339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8147	 8148	 0.000206511	 0.00107422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8147	 8149	 0.000286935	 0.00109066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8147	 8150	 0.000248059	 0.00113013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8149	 8154	 0.00206247	 0.00876518	 0.00358943	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8149	 9321	 0.00451662	 0.0352808	 0.0178415	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8151	 8152	 0.000247019	 0.00110957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8151	 8153	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8154	 8025	 0.0026343	 0.0180935	 0.0101388	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8155	 8054	 0.00106347	 0.00574132	 0.00222912	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8157	 8059	 0.00164218	 0.00993859	 0.00395042	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8158	 8159	 0.000247124	 0.00106829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8158	 8435	 0.00248278	 0.0162478	 0.014936	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8160	 8161	 0.000248927	 0.00110707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8160	 8162	 0.000203821	 0.00100012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8160	 8163	 0.000298678	 0.00104088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8163	 8199	 0.00264304	 0.0104984	 0.00302565	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8164	 8165	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8164	 8166	 0.000227662	 0.00110704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8166	 8343	 0.0018766	 0.00966003	 0.00659052	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8166	 8390	 0.00442504	 0.0224186	 0.0106588	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8167	 8168	 0.000291745	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8167	 8169	 0.000266589	 0.00118325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8170	 9208	 0.000898496	 0.00547386	 0.00368951	 278.5	 278.5	 278.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8171	 8335	 0.00504946	 0.0234308	 0.00994198	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8171	 9218	 0.000440173	 0.00310303	 0.00315626	 274.1	 274.1	 274.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8172	 8061	 0.00143863	 0.00909285	 0.00348832	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8172	 8173	 0.000279322	 0.00103289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8172	 8290	 0.00101452	 0.00636014	 0.0489914	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8174	 8252	 0.000736162	 0.00408868	 0.0039511	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8174	 8381	 0.000835028	 0.00590742	 0.0169848	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8175	 8230	 0.00407914	 0.0205202	 0.0116194	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8176	 8114	 0.00239529	 0.0160846	 0.00387765	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8176	 8290	 0.000633859	 0.00538844	 0.00351909	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8177	 8178	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8177	 8179	 0.000201796	 0.00110655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8178	 8180	 0.00092058	 0.00659293	 0.00478136	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8180	 8190	 0.00164719	 0.00875534	 0.00294578	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8181	 8445	 0.00532389	 0.0371375	 0.00774478	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8182	 8185	 0.000257014	 0.00113363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8182	 8186	 0.000297905	 0.00111254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8182	 8187	 0.000206469	 0.00111911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8182	 8188	 0.000286336	 0.00117559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8183	 8541	 0.000532391	 0.00693383	 0.122356	 978.9	 978.9	 978.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8184	 8181	 0.00325037	 0.0214589	 0.00560702	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8184	 8513	 0.0022989	 0.0121779	 0.012547	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8186	 8351	 8.42247e-05	 0.00249695	 0.959195	 4011.9	 4011.9	 4011.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8189	 8190	 0.000240308	 0.00119521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8190	 8279	 0.00687275	 0.0411783	 0.0234465	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8191	 8192	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8192	 8673	 0.00335992	 0.0158408	 0.0232411	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8193	 8106	 0.00121423	 0.00510642	 0.00174866	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8194	 8222	 0.00205206	 0.012621	 0.00761882	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8195	 8210	 0.00258312	 0.0147688	 0.00359245	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8195	 8335	 0.00156051	 0.0112727	 0.00618816	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8196	 8197	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8197	 8210	 0.00582525	 0.0354019	 0.0147978	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8198	 8199	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8199	 8308	 0.0016792	 0.0103471	 0.0191399	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8200	 8201	 0.000266245	 0.00103471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8200	 8202	 0.00029418	 0.0011034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8200	 8203	 0.000278634	 0.00109369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8204	 8202	 0.00126844	 0.00699848	 0.00901642	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8204	 8205	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8204	 8256	 0.00100715	 0.00658404	 0.00379815	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8206	 8100	 0.00145694	 0.00824238	 0.00509132	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8207	 8338	 0.000575218	 0.00329335	 0.00412024	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8207	 8625	 0.00291996	 0.0122256	 0.0036886	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8207	 8645	 0.00387428	 0.0237929	 0.00631681	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8207	 8964	 0.00454147	 0.0270058	 0.0121803	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8208	 8210	 0.00502498	 0.0232186	 0.0116691	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8209	 8210	 0.000257803	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8209	 8211	 0.000275182	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8209	 8212	 0.000236815	 0.00118485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8213	 8214	 0.000262937	 0.00104986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8213	 8215	 0.000205061	 0.00112968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8213	 8216	 0.000223948	 0.00103356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8215	 8301	 0.00179104	 0.00799578	 0.00193455	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8215	 8508	 0.00312957	 0.0228078	 0.00972964	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8217	 8241	 0.000999614	 0.00533458	 0.00202665	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8217	 8297	 0.00409324	 0.019501	 0.0229992	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8218	 8192	 0.000833588	 0.00605509	 0.00280671	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8218	 8219	 0.000204237	 0.00115372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8218	 8271	 0.00178826	 0.00903971	 0.0042227	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8220	 8348	 0.00161521	 0.00784572	 0.00693785	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8221	 8222	 0.000294455	 0.00102544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8221	 8223	 0.000274685	 0.00117157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8221	 8224	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8222	 8241	 0.00227114	 0.0142976	 0.0082129	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8222	 8262	 0.00213138	 0.0097081	 0.002827	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8222	 8317	 0.0027413	 0.0163446	 0.0178985	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8225	 8315	 0.00228558	 0.0104166	 0.00288834	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8225	 8380	 0.00073552	 0.00471958	 0.0178642	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8226	 8227	 0.000270101	 0.00104126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8226	 8228	 0.000223852	 0.00109325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8228	 9218	 0.0015501	 0.00864318	 0.00292063	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8230	 8598	 0.00362829	 0.0204121	 0.0271478	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8231	 8232	 0.000287473	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8233	 8234	 0.000200442	 0.00102122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8233	 8235	 0.00021403	 0.00116383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8234	 8322	 0.00238945	 0.0159225	 0.00964798	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8236	 8241	 0.0026685	 0.0148267	 0.00683795	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8237	 8238	 0.000236296	 0.0010209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8237	 8239	 0.000268917	 0.00104717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8237	 8240	 0.000294277	 0.00119386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8240	 8220	 0.000877463	 0.00551164	 0.0011681	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8240	 8295	 0.00287413	 0.0121737	 0.0103447	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8242	 8341	 0.000953943	 0.00587422	 0.00451391	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8243	 8244	 0.00373013	 0.0218688	 0.00602426	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8244	 8356	 0.00380091	 0.018526	 0.0169752	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8245	 8558	 0.013058	 0.0708244	 0.0511037	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8246	 8484	 0.00149806	 0.00921137	 0.0163711	 264.3	 264.3	 264.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8247	 8248	 0.000272176	 0.0011661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8249	 8094	 0.00335383	 0.0136025	 0.00251266	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8249	 8315	 0.00156353	 0.0097237	 0.00605576	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8250	 8251	 0.000247004	 0.00114956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8250	 8252	 0.000258616	 0.00112441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8250	 8253	 0.000253923	 0.00101295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8252	 8110	 0.000943774	 0.00487472	 0.00200659	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8252	 8119	 0.001374	 0.00823187	 0.00209054	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8254	 8007	 0.00273924	 0.0142413	 0.00404452	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8254	 8199	 0.00128914	 0.00720278	 0.00491701	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8255	 8256	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8255	 8257	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8258	 8204	 0.00144715	 0.0083544	 0.00517238	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8258	 8259	 0.000253492	 0.00111431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8258	 8275	 0.00213071	 0.0129468	 0.0162389	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8260	 8303	 0.00214393	 0.0077491	 0.00167012	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8260	 8612	 0.00125746	 0.00648371	 0.00823969	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8261	 8262	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8262	 8197	 0.00242609	 0.0106804	 0.00439063	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8262	 9208	 0.00130589	 0.00596743	 0.0207891	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8263	 8265	 0.000242831	 0.00107813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8263	 8266	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8263	 8267	 0.000276088	 0.00117424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8263	 8268	 0.000229357	 0.00119887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8264	 8308	 0.00110085	 0.00789026	 0.00339115	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8265	 8480	 0.00039969	 0.00493815	 0.163468	 1182.3	 1182.3	 1182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8265	 8992	 0.000548091	 0.00699724	 0.174121	 1242.7	 1242.7	 1242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8269	 8270	 0.000296823	 0.00105374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8269	 8273	 0.00140638	 0.00792989	 0.00520592	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8271	 8327	 0.00312218	 0.0209552	 0.00497046	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8272	 8345	 0.00110377	 0.00598269	 0.00183072	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8273	 8274	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8273	 8426	 0.000760379	 0.00447185	 0.00369061	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8275	 8500	 0.002691	 0.0168221	 0.015492	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8276	 8129	 0.00315944	 0.0226057	 0.0221218	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8276	 8181	 0.00426068	 0.019045	 0.00729173	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8277	 8278	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8278	 8178	 0.00122401	 0.00723184	 0.00765399	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8278	 8276	 0.00435526	 0.0247448	 0.00724039	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8278	 8394	 0.00227553	 0.014689	 0.00771895	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8280	 8281	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8281	 8382	 0.000714118	 0.0035174	 0.0239572	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8281	 8598	 0.000625326	 0.00338254	 0.00315167	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8282	 8283	 0.00026136	 0.00102071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8282	 8284	 0.000287935	 0.00115669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8282	 8285	 0.000299667	 0.00108404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8284	 8228	 0.0010915	 0.00741236	 0.0117952	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8284	 8598	 0.000653466	 0.0036132	 0.0239073	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8286	 8287	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8286	 8288	 0.000201942	 0.00116559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8288	 9218	 0.00116716	 0.0065092	 0.00972988	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8289	 8290	 0.000221077	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8289	 8291	 0.000230471	 0.00116685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8290	 8231	 0.000705484	 0.0048975	 0.00263314	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8292	 8590	 0.00127953	 0.0061844	 0.0200565	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8293	 8294	 0.00021084	 0.00105328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8293	 8295	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8293	 8296	 0.000290011	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8297	 8298	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8297	 8301	 0.00194683	 0.0103899	 0.00608592	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8299	 8300	 0.00022621	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8299	 8301	 0.000248593	 0.00103141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8299	 8302	 0.000221426	 0.00115177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8301	 8447	 0.00468967	 0.0280278	 0.0275285	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8303	 8305	 0.000554383	 0.00356809	 0.00250881	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8305	 8378	 0.0021187	 0.0118505	 0.00631251	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8306	 8307	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8306	 8988	 0.00609143	 0.0425562	 0.0171599	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8306	 9224	 0.000888722	 0.00533916	 0.00089381	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8309	 8310	 0.000200348	 0.00117983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8309	 8311	 0.000213166	 0.00103594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8311	 8377	 0.00126664	 0.00910042	 0.0383734	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8311	 8596	 0.00394108	 0.0185194	 0.00931498	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8312	 8464	 0.00185219	 0.0129768	 0.0328421	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8312	 8586	 0.00261218	 0.0172141	 0.0125728	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8313	 8314	 0.000257297	 0.00105388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8313	 8315	 0.000232062	 0.00103796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8315	 8246	 0.00150284	 0.00798233	 0.00683671	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8316	 8318	 0.00023172	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8316	 8319	 0.000228812	 0.00101393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8316	 8320	 0.000244177	 0.00119575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8316	 8321	 0.00021022	 0.00100281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8317	 8322	 0.000987678	 0.0067307	 0.00113473	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8317	 8421	 0.000980518	 0.0060755	 0.00159876	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8319	 8350	 0.000233595	 0.00237393	 0.0671147	 1081.3	 1081.3	 1081.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8319	 8472	 0.00120106	 0.0147831	 0.475124	 1187.7	 1187.7	 1187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8319	 8736	 0.00100654	 0.01163	 0.244322	 1105.4	 1105.4	 1105.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8319	 8813	 0.00087358	 0.0102085	 0.20845	 1161.9	 1161.9	 1161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8319	 9209	 0.000560792	 0.00762661	 0.109424	 1135.7	 1135.7	 1135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8322	 8323	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8322	 8456	 0.00307537	 0.0179684	 0.0120158	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8324	 8343	 0.00202356	 0.012783	 0.0131675	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8324	 8516	 0.00153728	 0.00797387	 0.0058153	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8325	 8326	 0.000279739	 0.00101425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8325	 8327	 0.000286653	 0.00100581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8325	 8328	 0.000299683	 0.00103623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8327	 8464	 0.00411225	 0.0218909	 0.00599703	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8329	 8330	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8329	 8331	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8329	 8332	 0.000208578	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8332	 8566	 0.00104032	 0.00679633	 0.00518328	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8332	 8670	 0.00175769	 0.0093334	 0.00490491	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8332	 8676	 0.00116515	 0.00693286	 0.00474196	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8333	 8334	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8333	 8335	 0.000294532	 0.00117497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8336	 8337	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8336	 8338	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8338	 8327	 0.00228724	 0.0137633	 0.00555217	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8339	 8340	 0.000296481	 0.00106638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8339	 8341	 0.000243983	 0.00102115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8339	 8342	 0.00023249	 0.00118655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8341	 8215	 0.00122448	 0.00708275	 0.00970845	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8341	 8234	 0.000915518	 0.00473695	 0.00293246	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8343	 8344	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8345	 8197	 0.000914356	 0.00468265	 0.00248248	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8346	 8349	 0.000226317	 0.00110032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8346	 8351	 0.000216376	 0.00114539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8347	 8350	 0.000275606	 0.00101597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8347	 8352	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8348	 8236	 0.0022565	 0.0110197	 0.00587098	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8348	 8459	 0.00106147	 0.00753155	 0.00880684	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8350	 8678	 0.000798815	 0.00993527	 0.166581	 1191.4	 1191.4	 1191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8350	 9209	 0.000742741	 0.00812346	 0.135132	 1138.4	 1138.4	 1138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8351	 8796	 7.49033e-05	 0.00216873	 1.15977	 4100.6	 4100.6	 4100.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8351	 9210	 5.68069e-05	 0.00158938	 0.78207	 3994.4	 3994.4	 3994.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8353	 8354	 0.000254518	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8353	 8562	 0.00232918	 0.0115105	 0.00452948	 187.7	 187.7	 187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8356	 8359	 0.00213803	 0.012273	 0.0134236	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8357	 8362	 0.000235779	 0.00102372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8357	 8363	 0.000220931	 0.00108013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8358	 8360	 0.00025777	 0.00113019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8358	 8361	 0.000221626	 0.00101449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8359	 8355	 0.0078029	 0.0261827	 0.00669904	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8359	 9087	 0.00116247	 0.00725683	 0.0140734	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8360	 8560	 0.000475106	 0.00598608	 0.113015	 1151.7	 1151.7	 1151.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8360	 9234	 0.000766097	 0.00810239	 0.203445	 1058.8	 1058.8	 1058.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8363	 8020	 6.39081e-05	 0.00179748	 0.98783	 4045.5	 4045.5	 4045.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8363	 9015	 7.90714e-05	 0.00246322	 1.65959	 3909.7	 3909.7	 3909.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8364	 8365	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8364	 8822	 0.0070186	 0.0426934	 0.0201114	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8366	 8364	 0.00163098	 0.0093378	 0.00412178	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8366	 8618	 0.00354922	 0.0165353	 0.0187513	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8367	 8372	 0.000247553	 0.00109536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8367	 8373	 0.000248256	 0.00109367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8368	 8370	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8368	 8371	 0.000246491	 0.00105978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8369	 8780	 0.00290329	 0.0155429	 0.0683491	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8370	 8265	 0.000267222	 0.00316154	 0.0618286	 1129.6	 1129.6	 1129.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8370	 8413	 0.000784044	 0.00968631	 0.234126	 1128.3	 1128.3	 1128.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8374	 8377	 0.00283027	 0.0183117	 0.00647005	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8374	 8381	 0.00333637	 0.020902	 0.00387952	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8374	 8427	 0.0161423	 0.0639719	 0.0140951	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8374	 8567	 0.00227743	 0.0124113	 0.0129322	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8375	 8247	 0.0028376	 0.0148737	 0.00507368	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8375	 8249	 0.00162932	 0.00826138	 0.00359786	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8375	 8471	 0.00151497	 0.00901622	 0.0183629	 283.4	 283.4	 283.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8376	 8377	 0.000202932	 0.00113988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8377	 8586	 0.00404115	 0.0153671	 0.0454757	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8378	 8269	 0.000510172	 0.00321707	 0.00593937	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8378	 8369	 0.000898145	 0.00543519	 0.00465555	 290.6	 290.6	 290.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8378	 8379	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8378	 8614	 0.00385487	 0.0246545	 0.00724639	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8381	 8249	 0.000509539	 0.00293988	 0.00130014	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8382	 8493	 0.00143237	 0.00653118	 0.0021208	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8383	 8494	 0.00132738	 0.00913906	 0.00421274	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8383	 8670	 0.00140703	 0.00957625	 0.00937999	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8384	 8228	 0.000691386	 0.00415119	 0.00156443	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8384	 8385	 0.000204228	 0.00100465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8386	 8652	 0.00364279	 0.0152436	 0.00672836	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8386	 9333	 0.000764957	 0.00350957	 0.00166626	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8387	 8388	 0.000291899	 0.00117866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8387	 8389	 0.000263167	 0.00107213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8388	 8324	 0.00180297	 0.00854031	 0.00318358	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8388	 9101	 0.00206904	 0.0114328	 0.00890727	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8390	 8964	 0.00176488	 0.0100847	 0.0149499	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8391	 8566	 0.00295444	 0.0174826	 0.0099904	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8391	 8818	 0.00440344	 0.0229122	 0.00425505	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8392	 8393	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8392	 8394	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8394	 8461	 0.00400706	 0.0156986	 0.00992045	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8394	 8528	 0.00463365	 0.0267279	 0.0287509	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8395	 8539	 0.00124959	 0.00938559	 0.00299662	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8395	 8657	 0.00433752	 0.0273545	 0.0151893	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8396	 8397	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8397	 8273	 0.00227444	 0.0153713	 0.0029082	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8397	 8614	 0.00494202	 0.0181307	 0.00712379	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8398	 8399	 0.000241114	 0.00104862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8398	 8400	 0.000257272	 0.00100414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8400	 8978	 0.00219758	 0.0129588	 0.00904092	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8401	 8405	 0.00020993	 0.00117101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8401	 8406	 0.000296715	 0.00117463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8402	 8404	 0.00020355	 0.00108505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8402	 8407	 0.000281941	 0.00110112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8403	 8145	 0.00323893	 0.0170486	 0.0045265	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8404	 9170	 0.000644459	 0.00761557	 0.230596	 1157.9	 1157.9	 1157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8406	 8363	 6.1975e-05	 0.00164667	 0.808563	 4006.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8408	 8411	 0.000200607	 0.00118185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8408	 8412	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8409	 8413	 0.00021406	 0.00112655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8409	 8414	 0.000271305	 0.00100099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8410	 8415	 0.00239063	 0.0111026	 0.00994934	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8413	 8560	 0.000651181	 0.00800283	 0.112148	 1125.8	 1125.8	 1125.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8415	 8416	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8415	 8978	 0.000304251	 0.0023489	 0.00736279	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8418	 8419	 0.000228114	 0.00114288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8418	 8420	 0.000240875	 0.00100881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8420	 8506	 0.00167259	 0.010919	 0.0440061	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8420	 8714	 0.0011434	 0.00649303	 0.00526034	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8421	 8272	 0.000521727	 0.00316414	 0.00136658	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8422	 8423	 0.000249002	 0.00110115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8422	 8424	 0.000297975	 0.00106967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8422	 8425	 0.000246862	 0.00104434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8424	 8487	 0.00129719	 0.0079857	 0.006492	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8424	 8506	 0.000782928	 0.00514966	 0.00263014	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8428	 8429	 0.000295964	 0.00114872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8429	 8777	 0.00437979	 0.0257469	 0.0182388	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8429	 9140	 0.00564222	 0.0320491	 0.0252991	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8429	 9180	 0.00354088	 0.0186394	 0.00836555	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8430	 8431	 0.000254102	 0.00112389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8430	 8432	 0.000297022	 0.0011148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8430	 8692	 0.0046401	 0.021558	 0.00990225	 154.8	 154.8	 154.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8433	 8434	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8433	 8435	 0.00024067	 0.00116501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8435	 8596	 0.000938987	 0.00568968	 0.00465572	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8436	 8437	 0.000229204	 0.00103365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8436	 8438	 0.000251928	 0.0011436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8436	 8439	 0.000267665	 0.00111432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8438	 8163	 0.000403302	 0.00149949	 0.00481542	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8438	 8471	 0.00394607	 0.0194611	 0.00863435	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8440	 8427	 0.00137564	 0.00769605	 0.00580911	 273.7	 273.7	 273.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8440	 8591	 0.00856815	 0.0395643	 0.0127947	 172.5	 172.5	 172.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8440	 8667	 0.00579902	 0.0333505	 0.0117652	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8441	 8430	 0.00131697	 0.00939288	 0.00209654	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8441	 8442	 0.000209355	 0.00108808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8443	 8444	 0.00203367	 0.00744292	 0.00326354	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8443	 8513	 0.00238126	 0.0141515	 0.0120446	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8444	 8279	 0.00346363	 0.0183439	 0.012702	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8445	 8184	 0.00470026	 0.0183608	 0.00392228	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8446	 8447	 0.000201875	 0.00104359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8446	 8448	 0.000220678	 0.00109587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8447	 8460	 0.00222189	 0.0130701	 0.00611199	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8449	 8388	 0.00107666	 0.00759248	 0.0022832	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8449	 8451	 0.00336135	 0.0138318	 0.0053973	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8450	 8451	 0.00025901	 0.00100142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8450	 8452	 0.000229938	 0.00106423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8450	 8453	 0.000289962	 0.00106131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8451	 8489	 0.00277681	 0.0168461	 0.0147573	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8454	 8459	 0.000553557	 0.00326134	 0.00150332	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8454	 8506	 0.00103179	 0.00533825	 0.0383621	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8455	 8456	 0.000291864	 0.00104346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8455	 8457	 0.000222321	 0.00107712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8455	 8458	 0.00025242	 0.00113628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8460	 8658	 0.00283033	 0.0149112	 0.0165036	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8461	 8395	 0.00229671	 0.0156864	 0.00551671	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8462	 8312	 0.00113571	 0.0059342	 0.00359889	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8462	 8463	 0.000234692	 0.00115179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8465	 8466	 0.000232086	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8466	 8281	 0.00167637	 0.00998309	 0.00220417	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8467	 8722	 0.00372642	 0.0231665	 0.0111432	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8468	 8462	 0.00164462	 0.00948361	 0.00322573	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8468	 8469	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8468	 8581	 0.00428451	 0.0217612	 0.0155318	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8470	 8472	 0.000236686	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8470	 8473	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8470	 8474	 0.000235249	 0.00111464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8470	 8475	 0.000200621	 0.00104443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8472	 8572	 0.000355714	 0.00389863	 0.144798	 1244.1	 1244.1	 1244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8472	 9227	 0.000673227	 0.00805271	 0.158275	 1225.9	 1225.9	 1225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8476	 8479	 0.00026307	 0.00119531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8476	 9059	 6.14043e-05	 0.001712	 0.895167	 4031.6	 4031.6	 4031.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8476	 9311	 8.65318e-05	 0.00241921	 1.419	 4016.1	 4016.1	 4016.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8477	 8480	 0.000252437	 0.00101412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8477	 8481	 0.000200732	 0.00113998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8477	 8482	 0.000250055	 0.00101211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8478	 8484	 0.000729709	 0.00463622	 0.00191461	 307.1	 307.1	 307.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8478	 8484	 0.000729709	 0.00463622	 0.00191461	 307.1	 307.1	 307.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8480	 8678	 0.000720371	 0.00921519	 0.274058	 1186.5	 1186.5	 1186.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8483	 8441	 0.000872151	 0.00469643	 0.00203759	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8483	 8567	 0.00302143	 0.0182727	 0.0153744	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8483	 8575	 0.00681505	 0.0431291	 0.0129793	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8483	 8590	 0.00233479	 0.0147211	 0.0215715	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8484	 8692	 0.00346759	 0.0208901	 0.00745245	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8485	 8486	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8485	 8487	 0.00024638	 0.00105544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8487	 8456	 0.000770708	 0.00370671	 0.00195761	 166.5	 166.5	 166.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8488	 8489	 0.000224064	 0.00118048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8489	 8464	 0.000784114	 0.00471208	 0.00271578	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8490	 8383	 0.00144666	 0.00816102	 0.00387324	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8491	 8492	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8492	 8208	 0.000557479	 0.00389107	 0.00206106	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8492	 8493	 0.00147889	 0.00734375	 0.00212952	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8494	 8467	 0.00207352	 0.0153853	 0.00726578	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8494	 8493	 0.00114512	 0.00728341	 0.0041121	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8494	 8495	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8496	 8497	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8497	 9243	 0.00144758	 0.00780165	 0.00244061	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8498	 8596	 0.00845405	 0.0448412	 0.0171374	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8498	 8620	 0.000303052	 0.00156628	 0.0102754	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8499	 8500	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8499	 8501	 0.0002016	 0.00104286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8499	 8502	 0.000277445	 0.00108573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8500	 8427	 0.00171227	 0.00926147	 0.00269642	 256.9	 256.9	 256.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8503	 8504	 0.000265648	 0.00107494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8503	 8552	 0.00491844	 0.0245757	 0.00963936	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8505	 8506	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8507	 8508	 0.000274987	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8508	 8551	 0.00210216	 0.0111386	 0.00410646	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8509	 8510	 0.000284018	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8510	 8689	 0.00221517	 0.0106139	 0.0126739	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8510	 8713	 0.00132624	 0.00795573	 0.0046331	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8511	 9377	 0.00605696	 0.0332724	 0.0183791	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8512	 8513	 0.000201242	 0.00115989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8512	 8514	 0.000210402	 0.00103262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8512	 8515	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8516	 9000	 0.000775038	 0.00422911	 0.00242451	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8517	 8518	 0.000292921	 0.00118411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8517	 8647	 0.00112171	 0.00488267	 0.00341911	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8517	 8654	 0.000409491	 0.00246016	 0.0022604	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8519	 8753	 0.00286113	 0.0106838	 0.00777961	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8519	 9333	 0.0063054	 0.0323041	 0.00832158	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8520	 8650	 0.0012213	 0.00733216	 0.00306481	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8521	 8522	 0.000297343	 0.00111184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8521	 8523	 0.000204998	 0.0010054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8522	 8652	 0.00178769	 0.0075724	 0.00239217	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8522	 9125	 0.000709164	 0.00422241	 0.00406311	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8524	 8548	 0.00212983	 0.0145922	 0.00898176	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8524	 8627	 0.000967685	 0.00516879	 0.00617664	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8525	 8526	 0.000272748	 0.00114664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8525	 8527	 0.000276565	 0.00118961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8527	 9377	 0.00551491	 0.0248631	 0.00855369	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8527	 9379	 0.00171638	 0.00989478	 0.0069979	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8527	 9383	 0.000442157	 0.00272001	 0.00914493	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8528	 8511	 0.00215187	 0.0132445	 0.00398473	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8528	 8513	 0.00163595	 0.0100375	 0.0144588	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8528	 8659	 0.00261174	 0.0153811	 0.00838385	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8529	 8530	 0.000244171	 0.00112596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8531	 8400	 0.00072484	 0.00449524	 0.0319893	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8531	 8532	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8531	 8533	 0.00363499	 0.0138512	 0.00953781	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8531	 8554	 0.0036805	 0.0190973	 0.0120122	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8533	 8534	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8535	 8536	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8535	 8537	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8538	 8540	 0.000215594	 0.00115821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8538	 8541	 0.000240423	 0.00105639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8538	 8542	 0.000220235	 0.0011515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8538	 8543	 0.000282414	 0.00113866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8539	 8420	 0.00157476	 0.00673111	 0.0151714	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8541	 8350	 0.000469265	 0.00520665	 0.165644	 1028.1	 1028.1	 1028.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8541	 8736	 0.000390878	 0.00485632	 0.142324	 1181.3	 1181.3	 1181.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8541	 9110	 0.00143038	 0.0168557	 0.242886	 1145.8	 1145.8	 1145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8544	 8545	 0.000284901	 0.00114391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8544	 8546	 0.000219463	 0.00110912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8544	 8547	 0.000288973	 0.00109823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8546	 8506	 0.00121868	 0.00553764	 0.0137018	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8546	 8508	 0.00099095	 0.00683061	 0.00176603	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8548	 8639	 0.00109658	 0.00632703	 0.00828012	 304.8	 304.8	 304.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8549	 8689	 0.000824353	 0.00548357	 0.00373994	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8550	 8520	 0.000619835	 0.00312819	 0.0020462	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8550	 8629	 0.000909344	 0.00578371	 0.00315805	 244.8	 244.8	 244.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8551	 8714	 0.00161541	 0.00787	 0.00424631	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8552	 8629	 0.00399068	 0.020356	 0.01319	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8552	 8639	 0.000833017	 0.00461083	 0.00380868	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8552	 8731	 0.00225054	 0.0129347	 0.011556	 310.9	 310.9	 310.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8553	 8554	 0.000287367	 0.00114231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8553	 8555	 0.000292167	 0.00107957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8556	 9233	 0.00121318	 0.0077086	 0.00479377	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8557	 8559	 0.00026661	 0.00111047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8557	 8560	 0.000215685	 0.00100761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8557	 8561	 0.000245098	 0.00118287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8558	 8417	 0.00117723	 0.00792397	 0.00250683	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8558	 8829	 0.00478921	 0.0281136	 0.0177841	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8562	 8563	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8564	 8353	 0.0016095	 0.0107353	 0.00227268	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8564	 8565	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8566	 8645	 0.00113338	 0.00851405	 0.00700795	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8566	 8740	 0.00133772	 0.00774555	 0.00309434	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8568	 8571	 0.00024468	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8568	 8574	 0.00020459	 0.00117735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8569	 8572	 0.000272069	 0.00101826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8569	 8573	 0.000216499	 0.00101102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8570	 8584	 0.00109266	 0.00675799	 0.00242117	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8572	 9057	 0.000413457	 0.00520516	 0.128862	 1276.8	 1276.8	 1276.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8574	 9311	 7.3998e-05	 0.00203505	 1.08071	 4149.1	 4149.1	 4149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8575	 8570	 0.00141711	 0.00789536	 0.00462529	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8576	 8577	 0.00022193	 0.00103001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8576	 8578	 0.000241801	 0.00108844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8576	 8579	 0.00027409	 0.00102787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8578	 8483	 0.00133703	 0.00706719	 0.00430584	 267.6	 267.6	 267.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8580	 8581	 0.000295572	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8580	 8582	 0.000286266	 0.00118933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8580	 8583	 0.00021783	 0.00101541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8585	 8586	 0.000297064	 0.00119814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8585	 8587	 0.000232049	 0.0010258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8586	 8292	 0.00110432	 0.00522087	 0.00264451	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8588	 8589	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8588	 8590	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8590	 8567	 0.00121719	 0.00540755	 0.00545764	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8590	 8570	 0.00467101	 0.0196601	 0.00703244	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8590	 8581	 0.00230171	 0.0114669	 0.00340229	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8591	 8584	 0.00134168	 0.00824718	 0.00631966	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8591	 8592	 0.000211629	 0.00114737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8591	 8664	 0.00940154	 0.0425227	 0.0171696	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8593	 8440	 0.00120646	 0.00721774	 0.00582228	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8594	 8595	 0.000272295	 0.00103459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8594	 8596	 0.000282119	 0.00100919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8594	 8597	 0.00020937	 0.00115246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8599	 8717	 0.00455747	 0.0247175	 0.0114113	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8600	 8601	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8600	 8918	 0.0102766	 0.0392093	 0.0341977	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8602	 8490	 0.00336935	 0.0154674	 0.00413236	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8602	 8725	 0.00238737	 0.0136443	 0.00448206	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8603	 8604	 0.000250511	 0.0011524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8603	 8605	 0.000217991	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8603	 8606	 0.000209865	 0.00119279	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8605	 8627	 0.000582095	 0.00429797	 0.00639458	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8607	 8608	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8607	 8780	 0.00073735	 0.00327892	 0.00115881	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8607	 8988	 0.00119228	 0.00621766	 0.00444303	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8607	 9006	 0.00640873	 0.0330415	 0.0210059	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8609	 8618	 0.00109252	 0.00871399	 0.00939207	 277.4	 277.4	 277.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8609	 9118	 0.00242305	 0.0140688	 0.00817914	 284.2	 284.2	 284.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8609	 9180	 0.00116285	 0.00531422	 0.00448885	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8609	 9305	 0.000986229	 0.00650806	 0.00296199	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8610	 8611	 0.00020508	 0.00109645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8610	 8612	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8610	 8613	 0.00027197	 0.0011561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8612	 8366	 0.00398587	 0.0186379	 0.00846545	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8614	 8615	 0.000253655	 0.00108781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8616	 8617	 0.000228219	 0.00103162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8616	 8618	 0.000235774	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8616	 8619	 0.000251836	 0.00101392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8620	 8767	 0.00265331	 0.0165227	 0.00734163	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8620	 8777	 0.000756594	 0.00422682	 0.00118054	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8621	 8746	 0.00160942	 0.00872346	 0.0112959	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8622	 8623	 0.000201328	 0.00112049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8622	 8624	 0.000297385	 0.00118538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8624	 8743	 0.000670602	 0.00368329	 0.00614116	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8624	 8783	 0.000772416	 0.0046002	 0.00170482	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8624	 8799	 0.0016611	 0.00844702	 0.0103991	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8625	 8676	 0.00215989	 0.0122648	 0.0158594	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8625	 9296	 0.00126935	 0.00753862	 0.0106788	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8626	 8549	 0.000681551	 0.00418031	 0.00462054	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8626	 8750	 0.00171022	 0.00980639	 0.0121946	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8628	 8629	 0.000232796	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8630	 8631	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8631	 8647	 0.000995184	 0.00626621	 0.00313407	 161.2	 161.2	 161.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8632	 8633	 0.000229434	 0.00115771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8632	 8641	 0.00256966	 0.0168446	 0.00753078	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8634	 8635	 0.000238942	 0.00110997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8634	 8636	 0.000255876	 0.00101533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8636	 8548	 0.0021724	 0.0141127	 0.00376652	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8636	 8715	 0.00207388	 0.0148297	 0.00524861	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8637	 8638	 0.000296841	 0.00119695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8637	 8639	 0.000206124	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8637	 8640	 0.000282276	 0.00101516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8639	 8856	 0.00200647	 0.0128669	 0.0186583	 319.8	 319.8	 319.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8641	 8642	 0.000235782	 0.00108602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8641	 8715	 0.00238163	 0.0112315	 0.00337582	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8643	 8644	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8643	 8645	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8643	 8646	 0.000231086	 0.00112691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8648	 8649	 0.000222002	 0.00111961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8648	 8650	 0.000204105	 0.00115708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8650	 8605	 0.000997783	 0.00455187	 0.00170964	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8650	 8800	 0.00207189	 0.0149417	 0.00882888	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8651	 8652	 0.000270928	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8651	 8653	 0.000231107	 0.00114525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8652	 8818	 0.00128028	 0.00971967	 0.006914	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8654	 8710	 0.000567131	 0.00324317	 0.00261763	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8655	 8656	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8655	 8657	 0.000262283	 0.00116241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8658	 8661	 0.00210851	 0.0123257	 0.00845099	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8659	 8657	 0.00214944	 0.010917	 0.0025209	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8659	 8660	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8661	 8739	 0.00270301	 0.0140317	 0.0223043	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8662	 8663	 0.000274726	 0.00115625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8662	 8664	 0.000229121	 0.00101989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8662	 8665	 0.000217446	 0.00119432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8664	 8612	 0.00289721	 0.0149711	 0.00498605	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8666	 8667	 0.000203825	 0.00116259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8666	 8668	 0.000228108	 0.00114042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8666	 8669	 0.000215474	 0.00117883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8667	 8717	 0.0159486	 0.096107	 0.0302189	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8667	 8823	 0.00172739	 0.00871479	 0.00433962	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8670	 8672	 0.00168726	 0.012646	 0.00729462	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8671	 8672	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8672	 8599	 0.00172725	 0.0106571	 0.00594634	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8674	 8679	 0.000273112	 0.00107946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8674	 8680	 0.000288607	 0.0010875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8675	 8677	 0.000293016	 0.00109969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8675	 8678	 0.000220889	 0.00118488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8676	 8600	 0.000535452	 0.00336803	 0.00279744	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8678	 9209	 0.000750012	 0.00968949	 0.223508	 1246.1	 1246.1	 1246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8678	 9283	 0.000895074	 0.0102812	 0.253785	 1264.0	 1264.0	 1264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8679	 8574	 7.90928e-05	 0.00220956	 1.20676	 4111.7	 4111.7	 4111.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8679	 9210	 6.38565e-05	 0.00179887	 1.13268	 4064.6	 4064.6	 4064.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8681	 8682	 0.000276538	 0.00111263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8681	 8683	 0.00021396	 0.00109453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8683	 8673	 0.00259797	 0.0088411	 0.00490165	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8684	 8685	 0.00021453	 0.00111103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8684	 8686	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8685	 8708	 0.00124574	 0.00651665	 0.00589099	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8687	 8688	 0.00022065	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8687	 8689	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8689	 8631	 0.000820544	 0.00584753	 0.00342031	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8689	 9243	 0.00219619	 0.0118713	 0.0151636	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8690	 8691	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8690	 8692	 0.000242638	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8693	 8695	 0.000210379	 0.00108971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8693	 8696	 0.000201367	 0.00116148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8693	 8697	 0.000299262	 0.00111289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8693	 8698	 0.000267709	 0.00101352	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8694	 8593	 0.000948799	 0.00588622	 0.00211541	 273.5	 273.5	 273.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8696	 8572	 0.000388505	 0.00492811	 0.124631	 1141.7	 1141.7	 1141.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8696	 9265	 0.000635769	 0.0080945	 0.210279	 1273.8	 1273.8	 1273.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8699	 8700	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8699	 8701	 0.000254579	 0.00101037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8699	 8702	 0.000293411	 0.00118777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8701	 8578	 0.00420008	 0.0126701	 0.013722	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8701	 8767	 0.00507294	 0.0305079	 0.0226522	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8701	 8823	 0.00426318	 0.0238085	 0.016988	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8701	 8837	 0.00564072	 0.0197956	 0.0187634	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8703	 8624	 0.000640236	 0.0044552	 0.0075097	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8703	 8704	 0.000201598	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8703	 8800	 0.00279397	 0.0192365	 0.0144851	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8705	 8819	 0.00140382	 0.00836457	 0.00258168	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8706	 8707	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8706	 8708	 0.000288379	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8706	 8709	 0.000278063	 0.00104991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8708	 9296	 0.00163678	 0.0077073	 0.00241503	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8710	 8652	 0.000968211	 0.00545407	 0.00169408	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8711	 8789	 0.00133734	 0.00709746	 0.00408699	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8712	 8713	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8714	 8503	 0.00138317	 0.00579139	 0.0028881	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8716	 8718	 0.000205973	 0.00113135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8716	 8719	 0.000215557	 0.00115113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8716	 8720	 0.0002522	 0.00114124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8718	 8090	 0.000803712	 0.00965066	 0.229169	 1241.5	 1241.5	 1241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8718	 8480	 0.000437211	 0.00526339	 0.228695	 1230.4	 1230.4	 1230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8718	 8572	 0.000513313	 0.00603915	 0.119732	 1225.7	 1225.7	 1225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8721	 8722	 0.000213035	 0.00115919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8721	 8723	 0.000247399	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8721	 8724	 0.000246946	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8722	 8717	 0.00167062	 0.00779546	 0.0033038	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8722	 8725	 0.00208926	 0.0113849	 0.00619048	 259.9	 259.9	 259.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8722	 8726	 0.003658	 0.0200282	 0.0150407	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8726	 8917	 0.0136825	 0.0663675	 0.0173673	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8726	 9159	 0.00584374	 0.0282197	 0.0386314	 263.8	 263.8	 263.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8727	 8728	 0.000254522	 0.00116627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8727	 8729	 0.000289194	 0.00114889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8727	 8730	 0.000233379	 0.00100163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8729	 8548	 0.00134884	 0.00646831	 0.00152609	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8729	 8750	 0.00170009	 0.00984462	 0.00467697	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8729	 8753	 0.0016294	 0.00750968	 0.0161017	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8731	 9256	 0.00126999	 0.0105062	 0.0145625	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8732	 8735	 0.00025518	 0.0011738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8732	 8737	 0.000284424	 0.0010751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8732	 8738	 0.000270876	 0.00106802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8733	 8736	 0.000236724	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8734	 8739	 0.000762925	 0.00424618	 0.00488763	 270.8	 270.8	 270.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8736	 9110	 0.000904377	 0.0102407	 0.237637	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8737	 9105	 7.07369e-05	 0.00205113	 1.08675	 4009.7	 4009.7	 4009.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8739	 8731	 0.00309221	 0.015202	 0.00592497	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8740	 8849	 0.00330108	 0.0187207	 0.00807434	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8741	 8789	 0.00249445	 0.017309	 0.0170477	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8741	 8819	 0.00244783	 0.0152594	 0.0041531	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8742	 8756	 0.00139066	 0.00717374	 0.0148798	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8742	 8847	 0.00376432	 0.0233843	 0.0141204	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8743	 8744	 0.000204592	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8743	 8756	 0.00121268	 0.00580337	 0.0120569	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8743	 8818	 0.000372665	 0.0023866	 0.00343903	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8745	 8746	 0.000297308	 0.00118215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8745	 8747	 0.000283878	 0.00103238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8745	 8748	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8746	 8519	 0.00175358	 0.00928652	 0.00484003	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8749	 8750	 0.000243708	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8749	 8751	 0.000285517	 0.00113473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8752	 8867	 0.000748324	 0.00486745	 0.00220348	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8752	 9248	 0.00145104	 0.00720545	 0.00314903	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8753	 8713	 0.00064265	 0.00439445	 0.00187737	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8754	 8755	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8754	 8756	 0.000299595	 0.00102716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8756	 8632	 0.000379441	 0.00250814	 0.00343465	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8757	 8758	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8758	 8705	 0.00199271	 0.00998372	 0.00291049	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8758	 8791	 0.00178824	 0.00813817	 0.0136581	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8759	 8760	 0.000252465	 0.00118081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8759	 8761	 0.000247444	 0.00103154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8759	 8762	 0.000278172	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8761	 8752	 0.00106876	 0.00567885	 0.00155188	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8761	 8765	 0.00046033	 0.00217454	 0.00173408	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8763	 8820	 0.00115774	 0.00681168	 0.00329229	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8763	 8847	 0.00126806	 0.00764602	 0.0185547	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8764	 8765	 0.000229037	 0.00116784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8764	 8766	 0.000220527	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8765	 8787	 0.0011881	 0.00667817	 0.00863504	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8767	 8768	 0.00021607	 0.00112182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8767	 8892	 0.00586827	 0.0368824	 0.0199027	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8767	 9031	 0.00398264	 0.022438	 0.00598432	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8769	 8771	 0.000295857	 0.00109469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8769	 8772	 0.000221392	 0.00100019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8769	 8773	 0.000262115	 0.00113846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8769	 8774	 0.000269077	 0.00114958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8770	 8822	 0.00385509	 0.0164489	 0.00493526	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8770	 8839	 0.00721983	 0.0434556	 0.0151807	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8772	 9038	 0.000327791	 0.00387752	 0.0689975	 1203.6	 1203.6	 1203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8772	 9057	 0.00041381	 0.00465683	 0.103012	 1207.2	 1207.2	 1207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8775	 8776	 0.000257155	 0.0011198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8775	 8777	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8775	 8778	 0.000297102	 0.00114915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8779	 8826	 0.000591845	 0.00389145	 0.00156603	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8780	 8781	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8780	 8826	 0.00483137	 0.0264329	 0.0115504	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8782	 9248	 0.00079429	 0.00497048	 0.0158866	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8783	 9101	 0.00275823	 0.0162204	 0.0119247	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8784	 8785	 0.000203281	 0.00108785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8784	 8786	 0.000255229	 0.00105985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8784	 8787	 0.000292228	 0.00107692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8787	 8626	 0.000783941	 0.00288087	 0.00457106	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8788	 8789	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8789	 9256	 0.00372897	 0.0178227	 0.012373	 280.4	 280.4	 280.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8790	 8791	 0.000274405	 0.00113292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8791	 8820	 0.000613346	 0.00416704	 0.00358156	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8792	 8795	 0.000204392	 0.00104804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8792	 8796	 0.000288954	 0.00118589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8792	 8797	 0.000279364	 0.0010973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8793	 8798	 0.00022663	 0.00106761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8794	 8803	 0.00107229	 0.00724597	 0.00942736	 271.2	 271.2	 271.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8794	 8916	 0.00107482	 0.00573675	 0.00259799	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8796	 9284	 9.79187e-05	 0.00258488	 1.09496	 4115.8	 4115.8	 4115.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8796	 10944	 0.000158949	 0.00453671	 2.61151	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8800	 8782	 0.00125544	 0.00635361	 0.00209376	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8801	 8802	 0.000201075	 0.00104689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8801	 8803	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8803	 8866	 0.00284741	 0.0150319	 0.00674805	 182.1	 182.1	 182.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8804	 8805	 0.000205646	 0.00102496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8804	 8806	 0.000211932	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8804	 8807	 0.000275736	 0.00104284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8806	 9391	 0.00372828	 0.0230073	 0.0190284	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8808	 8809	 0.000297959	 0.00101477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8808	 8928	 0.00901644	 0.0495858	 0.019249	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8808	 9379	 0.000370498	 0.00230002	 0.000481369	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8810	 8812	 0.000272084	 0.00119494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8810	 8813	 0.000276933	 0.00101997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8810	 8814	 0.000298901	 0.00112317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8810	 8815	 0.000274298	 0.00111401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8811	 8819	 0.00134093	 0.00686498	 0.0353663	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8811	 8849	 0.0014242	 0.00903967	 0.00424208	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8813	 8798	 0.000217016	 0.00233837	 0.0634799	 1126.1	 1126.1	 1126.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8813	 8924	 0.000511852	 0.00622726	 0.120124	 1242.5	 1242.5	 1242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8816	 8817	 0.000260203	 0.00113457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8816	 8818	 0.000240032	 0.00108515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8819	 8685	 0.00135663	 0.00779574	 0.00340812	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8819	 8799	 0.000962662	 0.00641303	 0.00172853	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8820	 8821	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8822	 8825	 0.00201686	 0.0098079	 0.0269718	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8823	 8824	 0.000250884	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8823	 8825	 0.00142159	 0.00794166	 0.00199245	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8823	 9058	 0.00336852	 0.0174854	 0.0152749	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8825	 8889	 0.00332626	 0.0186958	 0.00712008	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8827	 8856	 0.000980257	 0.00787848	 0.00962927	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8828	 8556	 0.0030441	 0.0212305	 0.0186419	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8829	 8830	 0.000211646	 0.00111543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8831	 8832	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8831	 8833	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8831	 8834	 0.000247781	 0.00119471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8833	 8835	 0.000703836	 0.00488194	 0.00414789	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8833	 9199	 0.00947156	 0.0655457	 0.0271782	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8835	 8836	 0.000277054	 0.00102901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8835	 8870	 0.00604591	 0.0265291	 0.0175111	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8837	 8839	 0.00212959	 0.0136357	 0.00531981	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8837	 9058	 0.000945116	 0.00504642	 0.00288779	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8838	 8839	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8838	 8840	 0.000234514	 0.0011363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8841	 8842	 0.000227766	 0.00116305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8841	 8843	 0.000213353	 0.001152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8843	 8899	 0.00158306	 0.0100085	 0.00370368	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8843	 9021	 0.0024895	 0.0117291	 0.00990153	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8844	 8845	 0.00020471	 0.00117934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8844	 8846	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8846	 8839	 0.00355804	 0.0193628	 0.00490162	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8846	 8915	 0.00913384	 0.0560638	 0.0378527	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8846	 9058	 0.00168719	 0.00943077	 0.00290545	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8847	 8803	 0.00125752	 0.00679535	 0.00404367	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8848	 8918	 0.00729701	 0.0389427	 0.00816647	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8849	 8866	 0.0088033	 0.0363136	 0.0114352	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8849	 8915	 0.00690366	 0.0361467	 0.018132	 259.4	 259.4	 259.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8850	 8794	 0.00181631	 0.00774476	 0.00212811	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8850	 8854	 0.00572639	 0.0247779	 0.00967178	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8851	 8852	 0.000240764	 0.00110596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8851	 8853	 0.000212663	 0.00118263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8853	 8742	 0.00127864	 0.00822151	 0.00421459	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8854	 8853	 0.00264629	 0.0136331	 0.0055115	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8854	 8903	 0.00306528	 0.0239625	 0.0190056	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8855	 8856	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8856	 8731	 0.000670537	 0.00286	 0.0109418	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8856	 9256	 0.00224675	 0.0120132	 0.00607656	 261.7	 261.7	 261.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8857	 8858	 0.000232588	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8857	 8859	 0.000234027	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 8861	 0.00786839	 0.0444516	 0.0124004	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 8862	 0.00658956	 0.0373034	 0.00715069	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 8886	 0.0021214	 0.0145938	 0.015342	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 8958	 0.00979102	 0.0666693	 0.0234437	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 9262	 0.0133063	 0.0735896	 0.0218595	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8858	 9455	 0.00725049	 0.0396768	 0.0230044	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8860	 8861	 0.000254706	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8862	 8863	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8862	 8894	 0.00514677	 0.0275537	 0.015526	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8864	 8865	 0.000216106	 0.00100219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8865	 8853	 0.00284226	 0.016183	 0.0141253	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8865	 8908	 0.00230696	 0.0134814	 0.0124615	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8867	 8711	 0.00122206	 0.00637186	 0.00289603	 262.9	 262.9	 262.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8868	 8871	 0.000278841	 0.00114875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8868	 8872	 0.000214546	 0.00116048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8869	 8873	 0.000281111	 0.00115475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8869	 8874	 0.00028353	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8872	 6131	 4.00474e-05	 0.000982726	 0.824829	 4001.9	 4001.9	 4001.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8873	 5984	 0.000581263	 0.00595364	 0.128879	 1320.6	 1320.6	 1320.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8875	 8876	 0.00022051	 0.00117991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8875	 8877	 0.000212078	 0.00113893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8875	 8878	 0.000238256	 0.00102943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8880	 5898	 0.00171528	 0.0103042	 0.00572948	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8880	 8881	 0.000292822	 0.00112091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8882	 8883	 0.000230827	 0.00117432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8882	 8884	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8884	 8894	 0.00216799	 0.0127051	 0.00206455	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8884	 8912	 0.00310914	 0.0109001	 0.00607691	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8885	 8886	 0.000279808	 0.00111923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8885	 8887	 0.000278214	 0.0011433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8885	 8888	 0.000208749	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8886	 9118	 0.00694154	 0.0477443	 0.0145586	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8889	 8884	 0.00151166	 0.0113203	 0.00677754	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8889	 8890	 0.000248884	 0.00101541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8891	 8892	 0.000289295	 0.00101935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8892	 9195	 0.00718615	 0.0429923	 0.0194481	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8893	 8895	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8893	 8896	 0.000278248	 0.00102581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8893	 8897	 0.000256589	 0.00108446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8893	 8898	 0.000237852	 0.00116072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8896	 8924	 0.0010164	 0.0112818	 0.404624	 1182.5	 1182.5	 1182.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8896	 9310	 0.000620404	 0.00754143	 0.173839	 1216.8	 1216.8	 1216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8900	 9153	 0.00558283	 0.0432135	 0.00605796	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8900	 9159	 0.00202709	 0.012578	 0.00324679	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8901	 8902	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8901	 8909	 0.00411613	 0.0268946	 0.010876	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8904	 8905	 0.00028772	 0.00119656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8905	 8908	 0.00298106	 0.0142496	 0.00565542	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8905	 8909	 0.00301674	 0.0196662	 0.00771784	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8906	 8901	 0.00248746	 0.0153456	 0.00784973	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8906	 8907	 0.000285336	 0.00113297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8909	 8903	 0.002643	 0.0134621	 0.00506092	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8910	 8935	 0.00770893	 0.0403451	 0.0321621	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8910	 9195	 0.00569452	 0.0333058	 0.0131422	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8911	 8912	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8911	 8913	 0.000284448	 0.00105257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8912	 8858	 0.00191365	 0.00972763	 0.00784988	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8915	 8944	 0.00528793	 0.039576	 0.0207895	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8916	 8848	 0.0021163	 0.0121236	 0.00334772	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8917	 8922	 0.00143216	 0.00692314	 0.00205062	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8918	 8919	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8918	 8920	 0.000205793	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8918	 9600	 0.0117398	 0.0738043	 0.0486734	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8921	 8923	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8921	 8924	 0.000231129	 0.00106836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8921	 8925	 0.000265911	 0.00116384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8924	 8939	 0.000686223	 0.00748189	 0.14288	 1181.1	 1181.1	 1181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8926	 9506	 0.00931482	 0.0668841	 0.0279713	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8927	 8906	 0.00382384	 0.0262979	 0.0173904	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8927	 9436	 0.00646104	 0.0311586	 0.0199201	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8928	 8926	 0.00484659	 0.0229195	 0.0071791	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8928	 9107	 0.00218981	 0.0150325	 0.00752314	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8929	 8930	 0.000246285	 0.00116435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8929	 8931	 0.000245241	 0.00106048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8930	 8933	 0.00232	 0.00974278	 0.00942639	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8930	 9107	 0.00230433	 0.0142094	 0.0210452	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8932	 8933	 0.000227831	 0.00117592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8932	 8934	 0.000212177	 0.00113243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8933	 9374	 0.012267	 0.0706594	 0.0302367	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8935	 8946	 0.0032875	 0.0208844	 0.00624054	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8936	 8938	 0.000242491	 0.00104501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8936	 8939	 0.000269417	 0.00110899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8936	 8940	 0.000216458	 0.00116871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8936	 8941	 0.000203499	 0.00101868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8937	 9291	 0.0030867	 0.0206795	 0.00573929	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8937	 9448	 0.00453321	 0.0329043	 0.0169518	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8939	 9283	 0.000454698	 0.0050329	 0.102885	 1190.5	 1190.5	 1190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8942	 8943	 0.000286175	 0.00113658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8942	 8944	 0.000244436	 0.00109077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8942	 8945	 0.000299139	 0.00109463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8944	 8937	 0.00283156	 0.0131824	 0.00525854	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8944	 8946	 0.00165055	 0.010229	 0.00304069	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8944	 9459	 0.00651406	 0.0360878	 0.0182355	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8947	 8948	 0.000264576	 0.00109253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8947	 9455	 0.00298968	 0.0190972	 0.0039095	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	8949	 8952	 0.000228702	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8949	 8955	 0.000211588	 0.00102107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8950	 8953	 0.000215854	 0.0011497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8950	 8954	 0.000222846	 0.0010645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8951	 8947	 0.00261862	 0.0133019	 0.00956237	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8951	 9488	 0.00073611	 0.00392862	 0.000898324	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8952	 9026	 6.98436e-05	 0.00202957	 0.946177	 4154.7	 4154.7	 4154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8954	 11173	 0.000259621	 0.0030838	 0.0750347	 1141.1	 1141.1	 1141.1	 0.0	 0.0	 1	 -30.0	 30.0;
	8956	 8957	 0.000212807	 0.00110603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8956	 9481	 0.00110004	 0.00672368	 0.0099911	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8958	 9481	 0.00202449	 0.0111728	 0.0109706	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8959	 8964	 0.000243141	 0.0011594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8959	 8965	 0.000219991	 0.00104012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8959	 8966	 0.00020458	 0.00113781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8959	 8967	 0.000244727	 0.00106736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8964	 8497	 0.00106712	 0.00507945	 0.00226563	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8968	 8970	 0.000214347	 0.00101389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8968	 8971	 0.000242477	 0.00114222	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8968	 8972	 0.000291207	 0.00103178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8968	 8973	 0.000224381	 0.00117522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8970	 9190	 0.00161112	 0.00976385	 0.00521908	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8974	 8978	 0.000299809	 0.00116906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8974	 8979	 0.000205047	 0.00103182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8974	 8980	 0.000256199	 0.00107406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8974	 8981	 0.000231041	 0.00102645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8978	 8152	 0.00363021	 0.0170352	 0.0116306	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	8982	 8983	 0.000259976	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8982	 8984	 0.000242191	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8982	 8985	 0.000241456	 0.00105932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8983	 9159	 0.00778687	 0.0429053	 0.0165613	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	8983	 9291	 0.00208729	 0.0141699	 0.0050314	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8983	 9443	 0.00215336	 0.0113546	 0.00399543	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	8983	 9448	 0.00151873	 0.0090734	 0.00663084	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	8986	 8994	 0.000260726	 0.0010383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8986	 8995	 0.000235616	 0.00111389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8987	 8992	 0.00027899	 0.00109906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8987	 8993	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8992	 9170	 0.000523294	 0.00599404	 0.158826	 1210.3	 1210.3	 1210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	8992	 9186	 0.000116624	 0.00119612	 0.0160608	 1234.9	 1234.9	 1234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	8994	 9184	 7.98259e-06	 0.000203398	 0.0981906	 4060.7	 4060.7	 4060.7	 0.0	 0.0	 1	 -30.0	 30.0;
	8996	 9000	 0.000228502	 0.0010073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8996	 9001	 0.000219468	 0.00109099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8996	 9002	 0.000291136	 0.00100406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8996	 9003	 0.000218636	 0.00103364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9000	 9125	 0.000626971	 0.00300272	 0.00786026	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9006	 0.000245342	 0.00113513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9007	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9008	 0.000253179	 0.00104462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9004	 9009	 0.000218144	 0.0010036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9006	 9065	 0.00151673	 0.0089874	 0.00378318	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	9010	 9015	 0.00020937	 0.00108621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9011	 9016	 0.000274812	 0.00105768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9011	 9017	 0.000226991	 0.001091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9011	 9018	 0.000262733	 0.00114808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9012	 9052	 0.000386943	 0.00252052	 0.000786203	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	9015	 9263	 1.21603e-05	 0.000377693	 0.221687	 3931.2	 3931.2	 3931.2	 0.0	 0.0	 1	 -30.0	 30.0;
	9019	 9026	 0.000235441	 0.00100082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9020	 9025	 0.000276757	 0.00102776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9020	 9027	 0.000285625	 0.00114165	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9020	 9028	 0.000239372	 0.0011649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 8914	 0.00127828	 0.00776488	 0.00338785	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	9021	 9164	 0.00346962	 0.0195318	 0.00698536	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	9025	 9283	 0.00050184	 0.0049352	 0.0742259	 1259.4	 1259.4	 1259.4	 0.0	 0.0	 1	 -30.0	 30.0;
	9025	 9524	 0.00051205	 0.00546575	 0.182243	 1188.9	 1188.9	 1188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	9029	 9036	 0.000260634	 0.00104746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9029	 9037	 0.000238197	 0.00114317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9029	 9039	 0.000239571	 0.00111907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9030	 9038	 0.000293168	 0.00103178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9036	 9069	 5.16274e-05	 0.00140009	 0.634608	 3982.7	 3982.7	 3982.7	 0.0	 0.0	 1	 -30.0	 30.0;
	9040	 9042	 0.000259279	 0.00112069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9040	 9043	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9040	 9044	 0.000262796	 0.00111647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9040	 9045	 0.000214901	 0.00112517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9042	 9118	 0.00359432	 0.0190745	 0.0105425	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9046	 9047	 0.000206652	 0.00112373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9046	 9048	 0.00020249	 0.0011014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9046	 9049	 0.000222378	 0.00101114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9047	 8011	 0.000189559	 0.00111254	 0.000843338	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	9050	 9052	 0.000200305	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9050	 9053	 0.00022937	 0.00101925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9050	 9054	 0.000298904	 0.00107311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9050	 9055	 0.000219972	 0.00118232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9052	 9042	 0.000897712	 0.0043958	 0.00165736	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	9056	 9059	 0.000212474	 0.00108149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9056	 9060	 0.000222574	 0.00118897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9056	 9061	 0.000253501	 0.00106416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9056	 9062	 0.000210541	 0.00102548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9058	 9164	 0.000462266	 0.00204234	 0.0153504	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	9059	 9026	 2.93739e-05	 0.000795832	 0.411747	 3975.3	 3975.3	 3975.3	 0.0	 0.0	 1	 -30.0	 30.0;
	9059	 9036	 5.16406e-05	 0.00146682	 0.792012	 4045.0	 4045.0	 4045.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9063	 9069	 0.000295178	 0.00106612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9063	 9070	 0.000280605	 0.00106153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9064	 9068	 0.000295671	 0.00100149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9064	 9071	 0.000294634	 0.00100644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9065	 9190	 0.00114576	 0.00481945	 0.00174003	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	9068	 6896	 0.000227219	 0.00267303	 0.0652552	 1164.2	 1164.2	 1164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	9072	 9074	 0.000267032	 0.00108382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9072	 9075	 0.000234299	 0.00119094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9072	 9076	 0.000231952	 0.00107029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9072	 9077	 0.000269008	 0.00117956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9074	 8683	 0.00125479	 0.00724449	 0.00443117	 263.9	 263.9	 263.9	 0.0	 0.0	 1	 -30.0	 30.0;
	9078	 9081	 0.000258575	 0.00115081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9078	 9082	 0.00021293	 0.00116276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9078	 9083	 0.000208472	 0.00112154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9078	 9084	 0.000260815	 0.00112771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9081	 7846	 0.00333038	 0.0178866	 0.00501013	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	9085	 9087	 0.000204576	 0.00110175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9085	 9088	 0.000262994	 0.00109408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9085	 9089	 0.000280512	 0.00113272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9085	 9090	 0.000220493	 0.00109421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9087	 9275	 0.0017904	 0.0110083	 0.0118726	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	9091	 9092	 0.000228724	 0.00115605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9091	 9093	 0.000270424	 0.00110922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9091	 9094	 0.000238822	 0.00115701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9092	 8779	 0.000782983	 0.00465693	 0.00654958	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	9095	 9101	 0.000282471	 0.00100079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9095	 9102	 0.000219545	 0.00106934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9095	 9103	 0.000212955	 0.00106507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
