%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	12849	 12803	 0.000305182	 0.0039989	 0.0587183	 1253.2	 1253.2	 1253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12853	 12556	 0.00613611	 0.0398964	 0.0118314	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12853	 12590	 0.00385474	 0.0181002	 0.0045861	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12853	 12854	 0.000205671	 0.0010779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12856	 12857	 0.000226903	 0.00110885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12857	 12917	 0.00339604	 0.0171124	 0.024407	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12857	 13005	 0.00424738	 0.0188883	 0.00610221	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12858	 12859	 0.00027218	 0.00110226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12859	 12797	 0.000382276	 0.00204786	 0.00411804	 271.5	 271.5	 271.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12859	 14325	 0.00264599	 0.0139707	 0.00864919	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12860	 12861	 0.000254192	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12860	 12862	 0.000262741	 0.00116129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12863	 12918	 0.000758357	 0.00453165	 0.00288789	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12863	 12957	 0.00217979	 0.0107	 0.0068605	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12864	 12865	 0.000238219	 0.00113018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12864	 12908	 0.000751652	 0.00469634	 0.00238271	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12866	 13367	 0.00155155	 0.00984781	 0.00806581	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12867	 12823	 0.000319609	 0.00224551	 0.00660697	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12868	 12869	 0.000276007	 0.00119401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12868	 12870	 0.000265484	 0.00112732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12869	 12637	 0.000496578	 0.00362383	 0.00220142	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12871	 12872	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12871	 12873	 0.000245885	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12871	 12874	 0.000208608	 0.00118528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12872	 12925	 0.0015192	 0.010407	 0.00763569	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12872	 13620	 0.00269655	 0.0174209	 0.00776635	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12872	 14274	 0.000921989	 0.003891	 0.00213317	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12875	 12876	 0.00024997	 0.00118021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12875	 12877	 0.000292266	 0.00108501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12877	 12737	 0.000423493	 0.00267436	 0.00317206	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12878	 12879	 0.000217431	 0.00114175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12878	 12885	 0.00169951	 0.00770428	 0.0121184	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12880	 12881	 0.000258563	 0.00112417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12880	 13048	 0.00206419	 0.0127555	 0.00513508	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12882	 12690	 0.00190905	 0.00912491	 0.00131233	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12882	 12884	 0.00173454	 0.0108607	 0.00694768	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12883	 12986	 0.00132282	 0.00786729	 0.00987242	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12884	 13016	 0.00130906	 0.00613309	 0.00180749	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12886	 12887	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12886	 12888	 0.000251923	 0.00101779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12886	 12889	 0.000226232	 0.00103692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12888	 12915	 0.000298064	 0.00214569	 0.00344069	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12888	 13758	 0.000586503	 0.00376709	 0.00220646	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12890	 12940	 0.00107319	 0.00784245	 0.0028926	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12890	 13001	 0.00453452	 0.0372864	 0.00679429	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12891	 12892	 0.000204448	 0.00119635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12891	 13758	 0.00212627	 0.011115	 0.00846605	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12891	 14165	 0.00264085	 0.0158774	 0.0109793	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12893	 12917	 0.00227455	 0.0124135	 0.00999796	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12893	 12997	 0.00188998	 0.010747	 0.00624006	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12894	 12895	 0.000256255	 0.00102142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12894	 12896	 0.000200128	 0.00112745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12896	 12596	 0.000940563	 0.00690348	 0.00451761	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12896	 12908	 0.00186041	 0.0106115	 0.0036449	 195.4	 195.4	 195.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12897	 12898	 0.000234386	 0.00104612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12897	 12899	 0.000286122	 0.0011211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12897	 12900	 0.000229004	 0.00112821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12899	 12940	 0.00352188	 0.0195135	 0.0150246	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12899	 13875	 0.00255627	 0.0142614	 0.00578641	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12902	 12903	 0.000239261	 0.00119499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12904	 12834	 0.00079725	 0.00524696	 0.00170525	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12904	 13082	 0.00216509	 0.0109679	 0.0140008	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12905	 12834	 0.00159634	 0.00724231	 0.00215743	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12905	 12878	 0.00121372	 0.00898436	 0.00212023	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12906	 12907	 0.000228633	 0.00106074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12907	 12988	 0.0038399	 0.0154583	 0.0218958	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12907	 13259	 0.000773549	 0.0042358	 0.00147194	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12910	 12911	 0.000270736	 0.00106007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12910	 12988	 0.00105415	 0.00694062	 0.00216332	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12912	 12913	 0.000266763	 0.00108291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12912	 12914	 0.000274749	 0.00107389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12914	 12884	 0.000590504	 0.00425831	 0.00272004	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12915	 12695	 0.000802233	 0.00558624	 0.00612908	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12915	 12743	 0.000564607	 0.00362633	 0.00222885	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12916	 12920	 0.00598193	 0.0301861	 0.00682662	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12916	 12930	 0.000894166	 0.0044975	 0.00275467	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12916	 13253	 0.00146068	 0.010781	 0.00469352	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12917	 12918	 0.00170001	 0.0110845	 0.0216463	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12917	 12920	 0.000736411	 0.0032386	 0.0111557	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12918	 12866	 0.00229251	 0.010725	 0.00355404	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12919	 12731	 0.000653134	 0.0035826	 0.0054881	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12919	 12823	 0.00081569	 0.00445705	 0.00181314	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12922	 12855	 0.00177065	 0.0101657	 0.00425869	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12922	 13493	 0.000466444	 0.00272765	 0.00694944	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12923	 12924	 0.000205072	 0.00110348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12923	 14353	 0.00178627	 0.0138492	 0.0196704	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12923	 16785	 0.00271446	 0.016351	 0.0157925	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12925	 12926	 0.000248766	 0.00109795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12925	 14455	 0.000815271	 0.0040292	 0.00215729	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12927	 13334	 0.00140454	 0.0106061	 0.00237116	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12927	 14270	 0.000480375	 0.00252814	 0.0148078	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12927	 14274	 0.000290515	 0.00158764	 0.000503022	 146.1	 146.1	 146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12928	 12929	 0.000226138	 0.00112013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12928	 12930	 0.000272274	 0.0011094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12930	 12859	 0.000591283	 0.00390746	 0.00170836	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12930	 13253	 0.00146405	 0.00887734	 0.00518986	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12931	 14315	 0.000674169	 0.0031152	 0.00144788	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12932	 12833	 0.00110035	 0.00535497	 0.00556149	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12932	 14283	 0.00152488	 0.00676368	 0.00211751	 258.9	 258.9	 258.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12932	 14315	 0.00203335	 0.0151952	 0.0071242	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12933	 12956	 0.0016578	 0.0113786	 0.0021987	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12933	 14346	 0.00497134	 0.023202	 0.0143371	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12934	 12935	 0.000236596	 0.00111606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12934	 12936	 0.000204533	 0.00115214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12934	 12937	 0.000234184	 0.00107456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12936	 12959	 0.00121286	 0.00692642	 0.00440623	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12936	 12997	 0.00217828	 0.0100044	 0.00287689	 168.4	 168.4	 168.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12938	 14002	 0.00284147	 0.0169107	 0.00958139	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12939	 12941	 0.000222935	 0.00106581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12939	 12942	 0.00029569	 0.0010495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12939	 12943	 0.000216046	 0.00109654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12939	 12944	 0.000264692	 0.00107627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12940	 12947	 0.000598737	 0.00402553	 0.00183705	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12945	 12946	 0.000215438	 0.00100042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12946	 13012	 0.00162292	 0.00558397	 0.00119936	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12946	 13092	 0.00108131	 0.00480575	 0.00411702	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12949	 12984	 0.00145087	 0.00898798	 0.00579169	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12950	 12938	 0.00070709	 0.00358237	 0.00375358	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12951	 12801	 0.00176744	 0.0096265	 0.00159601	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12951	 12952	 0.000286384	 0.0011556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12953	 12954	 0.000271129	 0.00118829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12953	 12962	 0.00361224	 0.0226452	 0.0116086	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12953	 13060	 0.00193069	 0.00954639	 0.00210008	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	12953	 13107	 0.00171045	 0.0103908	 0.00741626	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12955	 14297	 0.00323525	 0.0187026	 0.00546378	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12957	 16685	 0.000621362	 0.00448797	 0.00171623	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12958	 14421	 0.00056418	 0.00307913	 0.00270059	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12958	 14458	 0.00189309	 0.0108012	 0.00261659	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12959	 12960	 0.000239372	 0.0011649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12961	 12964	 0.000363696	 0.00260954	 0.0041521	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12961	 13107	 0.000503723	 0.00371037	 0.0152686	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12962	 12947	 0.00158257	 0.00736549	 0.00338652	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12962	 12963	 0.000218293	 0.00105001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12965	 12966	 0.000223584	 0.00101556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12965	 12967	 0.000270087	 0.00112143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12965	 12968	 0.000241166	 0.00114437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12967	 12883	 0.000537497	 0.00334872	 0.00571939	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12967	 13015	 0.00175422	 0.00961344	 0.012807	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12969	 13038	 0.00455509	 0.0209753	 0.015209	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12969	 14282	 0.000527318	 0.00241508	 0.000782426	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	12970	 12959	 0.0011024	 0.0069459	 0.00667385	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12970	 12971	 0.000241528	 0.00102752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12970	 13047	 0.00078516	 0.00631903	 0.00307379	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12972	 12973	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12972	 12974	 0.000203118	 0.00118037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12974	 12983	 0.00106449	 0.00434997	 0.00449364	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12974	 14251	 0.00186927	 0.011969	 0.00772304	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12975	 12977	 0.000260327	 0.00113953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12975	 12978	 0.000279903	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12975	 12979	 0.000269729	 0.00112193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12975	 12980	 0.000238779	 0.00101726	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12978	 13011	 0.000997494	 0.0118913	 0.251288	 1284.2	 1284.2	 1284.2	 0.0	 0.0	 1	 -30.0	 30.0;
	12981	 12982	 0.00020404	 0.00103465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12981	 13135	 0.00788848	 0.0491338	 0.0421058	 164.8	 164.8	 164.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12983	 13032	 0.00789908	 0.0450261	 0.018305	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	12984	 13072	 0.0032054	 0.0208626	 0.0118968	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12985	 13072	 0.0074051	 0.0332667	 0.00961675	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12985	 13118	 0.00627067	 0.0464675	 0.0125083	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	12985	 13129	 0.00590808	 0.034693	 0.02354	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12986	 12950	 0.00146062	 0.00646308	 0.00487284	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12987	 12989	 0.0002741	 0.00115852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12987	 12990	 0.000251115	 0.00119862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12987	 12991	 0.000277222	 0.00114145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12987	 12992	 0.000217835	 0.00103413	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12989	 14004	 0.000444396	 0.00549948	 0.137228	 1039.8	 1039.8	 1039.8	 0.0	 0.0	 1	 -30.0	 30.0;
	12993	 12961	 0.00108679	 0.00810506	 0.00554613	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12993	 12994	 0.000293085	 0.00103771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12993	 13063	 0.00111313	 0.00799617	 0.00825749	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	12996	 12997	 0.000230007	 0.00119572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12996	 12998	 0.00020875	 0.00113645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	12999	 13049	 0.00501266	 0.0247354	 0.009329	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	12999	 14373	 0.000470916	 0.00293344	 0.018723	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	12999	 14436	 0.00710083	 0.0318932	 0.0075201	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13000	 13002	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13000	 13003	 0.00026098	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13000	 13004	 0.000297197	 0.00106142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13001	 14313	 0.00306468	 0.0190095	 0.0106378	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13003	 14375	 0.000176593	 0.00223096	 0.0344436	 1098.9	 1098.9	 1098.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13005	 12855	 0.000959189	 0.00625812	 0.00529383	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13006	 14327	 0.00277233	 0.0130565	 0.00746354	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13006	 14346	 0.00245499	 0.0156325	 0.00989724	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13007	 13009	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13007	 13010	 0.00028775	 0.00114033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13007	 13011	 0.000230221	 0.0011781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13008	 13057	 0.00138912	 0.00546024	 0.00181565	 273.5	 273.5	 273.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13012	 13013	 0.000253431	 0.00118269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13014	 13015	 0.000233966	 0.00110598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13015	 12910	 0.00119557	 0.00676589	 0.00179199	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13016	 13017	 0.000212931	 0.00111448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13016	 13053	 0.00214589	 0.0128516	 0.0151249	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13018	 13019	 0.00022505	 0.00106676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13018	 13020	 0.000274079	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13021	 13022	 0.000241534	 0.00108152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13021	 13102	 0.00490181	 0.0230015	 0.00900336	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13021	 13105	 0.00147715	 0.0076879	 0.00251498	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13023	 13024	 0.000267408	 0.00115715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13023	 13025	 0.000240177	 0.00108732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13024	 13056	 0.00165209	 0.010391	 0.00205957	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13024	 13057	 0.00151076	 0.00990774	 0.00574433	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13026	 13028	 0.000284162	 0.00102153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13026	 13029	 0.000290906	 0.00115822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13026	 13030	 0.000209645	 0.00107791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13026	 13031	 0.000245544	 0.00118807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13027	 12981	 0.00469932	 0.0199994	 0.00648532	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13027	 13137	 0.0068271	 0.0371172	 0.0400061	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13029	 12978	 0.000711192	 0.00799673	 0.113392	 1326.6	 1326.6	 1326.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13032	 13120	 0.00696686	 0.0479635	 0.0279539	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13033	 13035	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13033	 13036	 0.000282993	 0.00119326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13033	 13037	 0.000245217	 0.0011963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13034	 13049	 0.000849715	 0.00608297	 0.00344045	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13034	 13161	 0.00147139	 0.0084814	 0.00490467	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13035	 13086	 0.000305607	 0.00379011	 0.0892718	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13039	 13041	 0.00023467	 0.00112131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13039	 13042	 0.000267192	 0.00106788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13039	 13043	 0.000216277	 0.0010194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13039	 13044	 0.000263745	 0.00103314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13040	 13061	 0.0024186	 0.0139268	 0.0130474	 244.8	 244.8	 244.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13040	 14392	 0.00163438	 0.00918686	 0.0042325	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13041	 14004	 0.000144908	 0.0017801	 0.0617985	 1284.8	 1284.8	 1284.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13045	 13046	 0.000276489	 0.0010705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13045	 13047	 0.000242399	 0.00117513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13047	 13084	 0.00279882	 0.0161736	 0.00893579	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13050	 13051	 0.000266009	 0.00118394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13050	 13058	 0.00165138	 0.00699471	 0.00381559	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13050	 13074	 0.00105959	 0.00673244	 0.00169203	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13052	 13053	 0.000209579	 0.00117017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13053	 12993	 0.00061372	 0.00357469	 0.00235746	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13054	 13055	 0.000256445	 0.00114903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13054	 13056	 0.000269223	 0.0011695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13057	 13060	 0.00465978	 0.0346285	 0.00810791	 145.3	 145.3	 145.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13058	 13093	 0.00119119	 0.00480136	 0.0199608	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13059	 14666	 0.00910715	 0.0463081	 0.0175591	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13061	 13038	 0.000479977	 0.00252714	 0.00184528	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13061	 13064	 0.000692169	 0.00347007	 0.00295774	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13062	 13104	 0.00158853	 0.00720011	 0.0041923	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13062	 13159	 0.00172358	 0.00753087	 0.00366853	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13062	 13204	 0.0036988	 0.0243444	 0.0218432	 250.5	 250.5	 250.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13063	 13079	 0.00375018	 0.0177062	 0.0180524	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13064	 13493	 0.0040106	 0.0265567	 0.0153822	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13065	 13066	 0.000223719	 0.00106198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13065	 13067	 0.000245951	 0.00101368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13066	 14274	 0.00279009	 0.0161657	 0.0090314	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13066	 14310	 0.000760094	 0.00370184	 0.0107781	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13066	 14332	 0.000251381	 0.0012702	 0.000440476	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13068	 13069	 0.000255706	 0.00111042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13068	 13070	 0.000211223	 0.0010907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13068	 13071	 0.000209389	 0.00109604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13069	 13074	 0.00214431	 0.0118709	 0.00235844	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13069	 13145	 0.00152585	 0.00699709	 0.00652378	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13069	 13177	 0.00101554	 0.00750787	 0.0492496	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13069	 13204	 0.00276248	 0.0214755	 0.0110585	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13072	 13073	 0.000271173	 0.00109103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13075	 13076	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13075	 13077	 0.00024236	 0.00100883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13075	 13078	 0.000298335	 0.0011946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13076	 13146	 0.00259023	 0.0136638	 0.0126667	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13076	 14002	 0.000549073	 0.00359697	 0.004644	 264.3	 264.3	 264.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13079	 14002	 0.00247519	 0.016582	 0.0167654	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13079	 14444	 0.00158273	 0.00836691	 0.0054118	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13079	 14458	 0.00312806	 0.0156146	 0.0076062	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13080	 13081	 0.000226996	 0.00100146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13080	 13082	 0.000255814	 0.00116735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13082	 13012	 0.000954235	 0.00459078	 0.0080154	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13083	 13085	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13083	 13086	 0.000210101	 0.00112347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13083	 13087	 0.000267093	 0.00103874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13084	 13063	 0.000944836	 0.00571035	 0.00253619	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13084	 13088	 0.0027832	 0.019201	 0.00758912	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13086	 12942	 0.000186807	 0.0025271	 0.0540608	 1200.7	 1200.7	 1200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13086	 13003	 0.000322755	 0.00402298	 0.0792817	 1184.8	 1184.8	 1184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13088	 12995	 0.000751973	 0.00510989	 0.00418909	 180.1	 180.1	 180.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13089	 13092	 0.00370635	 0.0257501	 0.0220781	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13089	 13108	 0.00129987	 0.00810551	 0.00826214	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13090	 13091	 0.000239882	 0.00102736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13092	 13057	 0.00112699	 0.00666204	 0.00383069	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13093	 13094	 0.000273282	 0.00119904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13093	 13157	 0.00275769	 0.0143787	 0.00623406	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13095	 13096	 0.000230661	 0.00103926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13095	 13097	 0.000224775	 0.00108289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13096	 13144	 0.00246278	 0.0129049	 0.0273691	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13098	 13099	 0.000244436	 0.00109077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13098	 13100	 0.000295915	 0.00117133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13098	 13101	 0.000251471	 0.00100734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13100	 13096	 0.000268185	 0.00148569	 0.00649037	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13100	 13153	 0.000805171	 0.00459922	 0.00308501	 179.3	 179.3	 179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13102	 13108	 0.00159852	 0.00830092	 0.00420032	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13102	 13189	 0.00571111	 0.0233698	 0.00665996	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13103	 14365	 0.00119165	 0.00631449	 0.00965816	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13103	 14439	 0.000468358	 0.00254188	 0.00111639	 251.9	 251.9	 251.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13103	 14506	 0.00184151	 0.0119343	 0.0103686	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13104	 14002	 0.000634093	 0.00477376	 0.00227886	 280.1	 280.1	 280.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13104	 14346	 0.00427864	 0.0224442	 0.0132116	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13105	 13225	 0.000920228	 0.00478453	 0.00236768	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13106	 14344	 0.000569705	 0.00313467	 0.00238722	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13106	 14373	 0.00125	 0.00694298	 0.00513564	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13106	 14422	 0.006441	 0.0270166	 0.00820648	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13106	 14440	 0.00406154	 0.0224345	 0.0109719	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13107	 13108	 0.000595663	 0.00383338	 0.0037649	 256.9	 256.9	 256.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13108	 12995	 0.000753665	 0.00474406	 0.00532902	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13108	 14002	 0.00118874	 0.00549486	 0.00865698	 300.2	 300.2	 300.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13108	 14002	 0.00118874	 0.00549486	 0.00865698	 300.2	 300.2	 300.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13109	 13111	 0.00223601	 0.00894953	 0.00434229	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13109	 13113	 0.00220683	 0.0116352	 0.00346179	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13110	 13111	 0.000263139	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13111	 13158	 0.0130938	 0.0553656	 0.0230236	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13112	 13114	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13112	 13115	 0.000227614	 0.00110945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13112	 13116	 0.000275743	 0.00114913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13115	 13241	 0.00167953	 0.0197068	 0.416215	 1277.7	 1277.7	 1277.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13115	 13316	 0.000786227	 0.00995736	 0.170388	 1245.3	 1245.3	 1245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13117	 13195	 0.00263915	 0.016038	 0.004542	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13117	 13198	 0.00109161	 0.00588656	 0.00944082	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13118	 13119	 0.000214489	 0.00104928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13118	 13122	 0.00109836	 0.00578306	 0.00307168	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13120	 12985	 0.00304503	 0.0203853	 0.00750232	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13120	 13059	 0.00195204	 0.00962182	 0.0222532	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13121	 13123	 0.000211374	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13121	 13124	 0.000261877	 0.00119594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13121	 13125	 0.000211421	 0.00102344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13121	 13126	 0.00026721	 0.00118469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13122	 13129	 0.0037316	 0.0192224	 0.00916768	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13127	 13128	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13127	 13129	 0.000284171	 0.00113989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13127	 13130	 0.000244992	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13129	 13247	 0.0073663	 0.0418913	 0.0166204	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13131	 13135	 0.00405817	 0.0267633	 0.0112475	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13132	 13133	 0.00434782	 0.0307771	 0.0103408	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13132	 13314	 0.0095865	 0.0499665	 0.0286046	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13132	 13677	 0.0153117	 0.0773086	 0.0471659	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13132	 16397	 0.0201356	 0.153967	 0.0403167	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13133	 13131	 0.00769545	 0.0370114	 0.00804731	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13133	 13134	 0.000269692	 0.00113796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13133	 13158	 0.00878313	 0.0504014	 0.0215652	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13133	 14851	 0.00804365	 0.0513163	 0.0838462	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13135	 13132	 0.00266084	 0.0142678	 0.00273137	 251.2	 251.2	 251.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13136	 13138	 0.000250762	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13136	 13139	 0.00023125	 0.00104725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13136	 13140	 0.000285884	 0.00111701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13136	 13141	 0.000232334	 0.0011895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13137	 13314	 0.0149802	 0.0912732	 0.0236575	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13137	 13421	 0.0262077	 0.114558	 0.064696	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13139	 13029	 0.000731118	 0.00907771	 0.157307	 1296.7	 1296.7	 1296.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13142	 13143	 0.000207026	 0.0011121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13142	 13144	 0.000220136	 0.00112695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13144	 13082	 0.00140536	 0.00942903	 0.00569743	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13145	 13189	 0.00254809	 0.0163765	 0.00697223	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13146	 13147	 0.000214718	 0.00107486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13148	 13058	 0.00098041	 0.00619642	 0.00375951	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13148	 13151	 0.00180131	 0.0106241	 0.00450482	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13149	 13150	 0.000296363	 0.00101671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13150	 13059	 0.00235762	 0.0135517	 0.00635219	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13150	 13072	 0.00258405	 0.0135687	 0.00511823	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13151	 13187	 0.00594724	 0.030112	 0.0114977	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13151	 13199	 0.000859997	 0.0050943	 0.0245742	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13152	 13184	 0.00166905	 0.0123053	 0.0114681	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13153	 13197	 0.00183583	 0.0114653	 0.0153851	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13154	 13210	 0.00435248	 0.0284511	 0.0161542	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13154	 14666	 0.00153645	 0.0107289	 0.00754347	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13155	 13156	 0.000226255	 0.00107794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13155	 13157	 0.000235002	 0.00116118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13157	 13887	 0.00145098	 0.0104077	 0.00446076	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13158	 13314	 0.00727085	 0.0394212	 0.0169831	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13159	 13088	 0.000829143	 0.00532533	 0.00133864	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13159	 14002	 0.0010465	 0.00805656	 0.0104299	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13160	 13161	 0.000288673	 0.0010362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13161	 13152	 0.00125438	 0.00725596	 0.00176875	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13161	 14460	 0.00406585	 0.0293323	 0.0149183	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13162	 13152	 0.00132102	 0.00781645	 0.00900369	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13162	 14413	 0.0036821	 0.0221089	 0.0162394	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13162	 14529	 0.00276544	 0.0130978	 0.0112109	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13163	 14550	 0.00244225	 0.0122723	 0.00705765	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13163	 14556	 0.00149532	 0.00834353	 0.0208981	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13164	 13165	 0.000275385	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13164	 13166	 0.000280602	 0.00106847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13164	 13167	 0.000202158	 0.00104159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13166	 13210	 0.00453486	 0.0250919	 0.00899794	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13166	 14556	 0.000859406	 0.00442132	 0.00339207	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13168	 13170	 0.00277978	 0.0160858	 0.00738854	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13169	 13170	 0.000280841	 0.00100093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13169	 13171	 0.000277667	 0.00112794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13169	 13172	 0.000265393	 0.00116422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13173	 13174	 0.000212784	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13173	 13175	 0.000273418	 0.00112813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13173	 13176	 0.000252109	 0.00103227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13175	 13131	 0.00304639	 0.0221194	 0.0124102	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13175	 13170	 0.00378219	 0.0181008	 0.00347404	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13177	 13150	 0.000342559	 0.00238349	 0.00483721	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13178	 13179	 0.000252467	 0.00117549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13178	 13180	 0.00114493	 0.00638688	 0.00678587	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13180	 13090	 0.00109725	 0.00696375	 0.0037436	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13180	 13181	 0.000213224	 0.00117665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13182	 13183	 0.000225192	 0.00113995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13182	 13184	 0.000240779	 0.00111315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13182	 13185	 0.000222018	 0.00102382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13184	 13202	 0.00371989	 0.0237183	 0.00812725	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13184	 14515	 0.0031652	 0.0135219	 0.00482038	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13184	 14552	 0.00139218	 0.00974021	 0.00861109	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13186	 13199	 0.00111991	 0.0067183	 0.00366058	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13186	 13214	 0.00269001	 0.0145917	 0.00861757	 164.5	 164.5	 164.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13186	 13219	 0.00618979	 0.0412542	 0.0119923	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13186	 13324	 0.00100216	 0.00554113	 0.00187551	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13187	 14441	 0.0025167	 0.0119993	 0.00749646	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13187	 14503	 0.00374965	 0.0224123	 0.0129566	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13188	 13190	 0.000221626	 0.00101449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13188	 13191	 0.000221237	 0.00106592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13188	 13192	 0.000240695	 0.00101385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13188	 13193	 0.000294309	 0.00114902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13189	 13093	 0.00131422	 0.00964488	 0.00258194	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13189	 13227	 0.00752637	 0.0337113	 0.00786793	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13190	 13888	 0.000222434	 0.00286268	 0.0828656	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13190	 14004	 0.000520591	 0.00571913	 0.101229	 1062.5	 1062.5	 1062.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13194	 13195	 0.000289353	 0.00104186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13195	 13197	 0.00197655	 0.011073	 0.0107748	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13196	 13197	 0.00021008	 0.0010451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13197	 14666	 0.0012661	 0.00767603	 0.00569128	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13200	 13201	 0.000258434	 0.00114712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13201	 14632	 0.000391836	 0.0023757	 0.00112702	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13201	 14637	 0.00203907	 0.0130417	 0.00479102	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13202	 13203	 0.000265928	 0.00102339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13205	 13206	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13205	 13207	 0.00029705	 0.00111467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13207	 14513	 0.0106687	 0.0476945	 0.0208789	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13207	 14748	 0.00141904	 0.00708726	 0.00750625	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13208	 14481	 0.00290284	 0.0193287	 0.0359547	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13209	 13214	 0.000700085	 0.00336213	 0.00167509	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13209	 14636	 0.000513783	 0.00313751	 0.00374894	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13209	 14715	 0.000381351	 0.00196176	 0.000351439	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13210	 13211	 0.00025056	 0.00114385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13210	 13217	 0.00332701	 0.0195861	 0.00359298	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13210	 14556	 0.00364363	 0.0202848	 0.00602611	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13212	 13213	 0.00024223	 0.00109051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13212	 13214	 0.000275759	 0.00119403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13215	 13216	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13215	 13217	 0.000206045	 0.00105739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13217	 13090	 0.00133109	 0.0071621	 0.00997706	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13217	 13230	 0.00100771	 0.00486304	 0.0062267	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13218	 13220	 0.000238929	 0.00110867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13218	 13221	 0.000205023	 0.0010439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13218	 13222	 0.000265137	 0.00105492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13218	 13223	 0.000244122	 0.00107556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13221	 14668	 8.1447e-05	 0.000895841	 0.0184097	 1083.7	 1083.7	 1083.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13221	 14838	 0.000595698	 0.00683593	 0.288803	 1220.9	 1220.9	 1220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13224	 13225	 0.000226997	 0.00109707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13224	 13226	 0.000227457	 0.00108443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13225	 14556	 0.000560413	 0.00334332	 0.000828395	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13227	 13117	 0.0010675	 0.00601714	 0.00174575	 171.6	 171.6	 171.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13228	 13229	 0.000232192	 0.00105355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13228	 13230	 0.00026609	 0.00112875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13231	 13232	 0.000290203	 0.00117378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13232	 14904	 0.0099277	 0.0481715	 0.0370751	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13233	 13234	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13233	 13235	 0.000250938	 0.0011448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13233	 13236	 0.000299422	 0.00107097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13235	 10488	 0.0151881	 0.0675459	 0.0966295	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13237	 16716	 0.0133089	 0.0671287	 0.027271	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13238	 13240	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13238	 13241	 0.00026682	 0.00116674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13238	 13242	 0.000269553	 0.00119691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13238	 13243	 0.000202218	 0.0011898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13239	 13232	 0.00138428	 0.00969251	 0.00453172	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13239	 13235	 0.00422033	 0.0267563	 0.0243273	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13239	 13237	 0.00474055	 0.0312487	 0.0165925	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13244	 13245	 0.000205545	 0.0010745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13244	 13246	 0.000267695	 0.00112719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13246	 14773	 0.0064208	 0.0367803	 0.015795	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13246	 14778	 0.00435719	 0.0254479	 0.0205794	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13247	 14778	 0.00172092	 0.0116471	 0.00387401	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13248	 13168	 0.00725551	 0.0423239	 0.0209154	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13248	 14677	 0.00341722	 0.0179151	 0.00873429	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13249	 13253	 0.000205261	 0.00101206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13249	 13254	 0.000227084	 0.00112276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13249	 13255	 0.000200209	 0.00119481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13249	 13256	 0.000200355	 0.00108026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13253	 13367	 0.000310835	 0.00174083	 0.00158418	 313.3	 313.3	 313.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13253	 14279	 0.00208783	 0.00952434	 0.00597254	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13257	 13259	 0.000201598	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13257	 13260	 0.000297066	 0.00117642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13257	 13261	 0.000215498	 0.00107611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13257	 13262	 0.000254398	 0.00100152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13259	 12909	 0.00074472	 0.00418866	 0.0017768	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13263	 14087	 4.57981e-05	 0.00133644	 0.751914	 4147.3	 4147.3	 4147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13264	 13273	 0.000260224	 0.00117186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13264	 13274	 0.00028909	 0.00106545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13264	 13275	 0.00029227	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13264	 13276	 0.000239264	 0.00113978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13265	 11447	 0.00597024	 0.0315664	 0.0157949	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13277	 13278	 0.000248593	 0.00103141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13277	 13279	 0.000238457	 0.00104263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13277	 13280	 0.000266674	 0.00119582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13281	 13286	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13281	 13287	 0.000257387	 0.0010394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13281	 13288	 0.000270703	 0.00103387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13281	 13289	 0.000248569	 0.00105371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13282	 11894	 0.00391135	 0.0202243	 0.00577741	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13286	 12221	 0.000576726	 0.00669825	 0.139947	 1312.2	 1312.2	 1312.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13286	 13827	 0.000172223	 0.0024426	 0.10727	 1135.5	 1135.5	 1135.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13290	 13298	 0.000269941	 0.00107241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13290	 13300	 0.000221273	 0.00103879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13290	 13301	 0.000250722	 0.00101922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13291	 13299	 0.000245378	 0.0010998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13298	 13418	 0.000209538	 0.00568339	 2.52888	 4236.0	 4236.0	 4236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13298	 13815	 0.000187568	 0.00503722	 2.55871	 4170.1	 4170.1	 4170.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13298	 13910	 0.000117066	 0.00312908	 2.09068	 4274.9	 4274.9	 4274.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13299	 11685	 0.00157155	 0.0167983	 0.22274	 1234.5	 1234.5	 1234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13299	 13672	 0.000929018	 0.0118503	 0.201101	 1351.4	 1351.4	 1351.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13302	 13303	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13302	 13304	 0.000273687	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13302	 13305	 0.00022675	 0.00101592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13303	 13738	 0.00157441	 0.00716338	 0.00750584	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13303	 14260	 0.000801811	 0.0045284	 0.00364151	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13306	 13308	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13306	 13309	 0.000242313	 0.00100003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13306	 13310	 0.000259908	 0.00100065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13306	 13311	 0.000242717	 0.00113246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13309	 12473	 0.000741407	 0.00428328	 0.00270002	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13309	 13965	 0.0011974	 0.00605954	 0.00381581	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13312	 13315	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13312	 13317	 0.000217008	 0.00105615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13313	 13316	 0.000284456	 0.00102805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13313	 13318	 0.000279664	 0.00106986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13314	 13421	 0.0158986	 0.116812	 0.049105	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13316	 13139	 0.000959899	 0.0119563	 0.197763	 1300.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13316	 13478	 0.000531243	 0.00665217	 0.100786	 1053.6	 1053.6	 1053.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13317	 13379	 0.000145952	 0.00421056	 2.4839	 4073.0	 4073.0	 4073.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13317	 13531	 0.000125726	 0.00335124	 1.87047	 4028.7	 4028.7	 4028.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13319	 13320	 0.000287195	 0.00110848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13319	 13321	 0.000273158	 0.00119182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13319	 13322	 0.000211308	 0.0010445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13320	 12231	 0.00717172	 0.0303577	 0.0208427	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13320	 13665	 0.00204796	 0.0138974	 0.00469151	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13323	 13324	 0.000215434	 0.00113424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13323	 13325	 0.000233539	 0.00112124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13323	 13326	 0.000299111	 0.0010585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13324	 13208	 0.00297128	 0.0136798	 0.00654529	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13324	 14641	 0.00217701	 0.0103678	 0.0142882	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13327	 13328	 0.000222321	 0.00107712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13327	 13329	 0.00029493	 0.00104402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13327	 13330	 0.000292716	 0.00103907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13331	 13334	 0.000276309	 0.00108108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13331	 13335	 0.000219007	 0.00111129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13331	 13336	 0.000279358	 0.00114301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13331	 13337	 0.000254457	 0.00104747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 13620	 0.00107045	 0.00750159	 0.00503046	 299.8	 299.8	 299.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 13620	 0.00107045	 0.00750159	 0.00503046	 299.8	 299.8	 299.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 14270	 0.00115426	 0.00651832	 0.0114714	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 14270	 0.00115426	 0.00651832	 0.0114714	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 14274	 0.00122889	 0.00595619	 0.00405341	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 14274	 0.00122889	 0.00595619	 0.00405341	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13334	 14325	 0.0014414	 0.0107228	 0.00896105	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13338	 13339	 0.000230613	 0.00105351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13338	 13340	 0.000299535	 0.00117275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13338	 13341	 0.000274005	 0.00117401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13339	 11636	 0.00111473	 0.00641178	 0.00404785	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13342	 13344	 0.000252106	 0.00112915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13342	 13345	 0.000266246	 0.00109014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13342	 13346	 0.000285212	 0.00108754	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13342	 13347	 0.000250287	 0.00104149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13344	 13634	 0.00628541	 0.0298526	 0.0153236	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13344	 13790	 0.00245162	 0.0156593	 0.00839982	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13348	 13349	 0.000286935	 0.00109066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13348	 13350	 0.00024923	 0.00114285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13348	 13351	 0.000273635	 0.00109656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13352	 13355	 0.000221634	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13352	 13356	 0.000283264	 0.00101715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13352	 13357	 0.000266226	 0.0010342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13352	 13358	 0.000282225	 0.00114591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13355	 12478	 0.000610016	 0.00400735	 0.00142854	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13359	 13366	 0.000236799	 0.0011233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13359	 13367	 0.000242718	 0.00117428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13359	 13368	 0.000229668	 0.00113088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13359	 13369	 0.000279713	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13367	 14266	 0.00320322	 0.0123623	 0.00520084	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13367	 14276	 0.00180659	 0.0115913	 0.0110713	 266.8	 266.8	 266.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13367	 14278	 0.00132108	 0.00754508	 0.00158824	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13367	 14283	 0.0020012	 0.0135921	 0.00871374	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13367	 14343	 0.00656747	 0.0344068	 0.0119562	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13370	 13379	 0.000218563	 0.00103153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13371	 13376	 0.000285621	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13371	 13377	 0.000275608	 0.00104096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13371	 13378	 0.000204311	 0.00118207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13372	 12306	 0.00193778	 0.0114449	 0.00854064	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13372	 13970	 0.007167	 0.0398155	 0.0203077	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13376	 13718	 0.000256239	 0.00293881	 0.0651114	 1148.6	 1148.6	 1148.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13379	 13298	 0.000110599	 0.00332335	 1.57576	 4186.2	 4186.2	 4186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13379	 13910	 0.000109646	 0.00319026	 1.48939	 4017.6	 4017.6	 4017.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13379	 14003	 0.000220287	 0.00635545	 3.90321	 4142.1	 4142.1	 4142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13379	 14146	 2.97974e-05	 0.000905342	 0.498114	 4117.4	 4117.4	 4117.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13380	 13382	 0.000268428	 0.00116107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13380	 13383	 0.000258264	 0.00116669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13380	 13384	 0.000286946	 0.00109083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13380	 13385	 0.00029455	 0.00114196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13386	 13389	 0.000250276	 0.00107917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13386	 13390	 0.000221787	 0.00102693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13386	 13391	 0.000233905	 0.00102803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13386	 13392	 0.000284353	 0.0011782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13390	 12068	 0.002053	 0.0118576	 0.00864963	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13390	 13645	 0.00456537	 0.0200064	 0.00410277	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13393	 13397	 0.000237096	 0.00115164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13393	 13398	 0.000214925	 0.00118636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13394	 13396	 0.000226663	 0.00115929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13394	 13399	 0.000281316	 0.00105858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13400	 13406	 0.000222419	 0.00118679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13401	 13405	 0.000279592	 0.00115864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13401	 13407	 0.00021056	 0.00118165	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13401	 13408	 0.000239046	 0.00103082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13406	 13263	 0.000215952	 0.00576542	 2.49285	 4124.7	 4124.7	 4124.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13407	 11305	 0.000902871	 0.00963815	 0.163743	 1313.0	 1313.0	 1313.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13409	 13416	 0.000256101	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13409	 13418	 0.00027257	 0.00118812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13409	 13419	 0.000274025	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13410	 13417	 0.000211169	 0.00108294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13417	 13813	 0.000401512	 0.00519413	 0.0683059	 1191.1	 1191.1	 1191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13417	 14262	 0.000183272	 0.00238824	 0.139219	 1078.2	 1078.2	 1078.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13418	 14087	 7.43933e-05	 0.00208	 1.13829	 4147.0	 4147.0	 4147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13420	 13423	 0.00020417	 0.00104396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13420	 13424	 0.000254662	 0.00119681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13420	 13425	 0.000204011	 0.00111884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13420	 13426	 0.000230467	 0.00112663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13421	 14224	 0.00250915	 0.0155263	 0.0109416	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13423	 13115	 0.000597559	 0.00761972	 0.222521	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13423	 14185	 0.000606992	 0.00735724	 0.241113	 1158.7	 1158.7	 1158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13427	 13429	 0.000207435	 0.00117558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13427	 13430	 0.000262782	 0.0010432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13427	 13431	 0.000228107	 0.00106167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13427	 13432	 0.000223101	 0.00114987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13429	 16170	 0.00422105	 0.0226699	 0.0367277	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13433	 13436	 0.000234692	 0.00115179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13433	 13437	 0.000261975	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13433	 13438	 0.000205294	 0.00108098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13433	 13439	 0.000263218	 0.00110303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 12303	 0.00276136	 0.01781	 0.00561394	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13434	 12304	 0.00177311	 0.0130579	 0.00698642	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13440	 13441	 0.000238164	 0.00110351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13440	 13442	 0.000207211	 0.00109748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13440	 13443	 0.00023091	 0.00114687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13441	 13653	 0.000705569	 0.00455231	 0.00208044	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13441	 13994	 0.00496554	 0.0290819	 0.027711	 263.3	 263.3	 263.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13445	 0.000213435	 0.00108395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13446	 0.000205233	 0.00112161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13444	 13447	 0.000245084	 0.00101285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13446	 13809	 0.0111035	 0.0586188	 0.0132795	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13448	 13450	 0.000252083	 0.00118726	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13448	 13451	 0.000209081	 0.00108931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13448	 13452	 0.000286037	 0.00105555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13448	 13453	 0.000293821	 0.0011674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13450	 11574	 0.00562819	 0.0401455	 0.0760553	 263.7	 263.7	 263.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13450	 13681	 0.00112225	 0.00638208	 0.00330516	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13454	 13457	 0.000292174	 0.00101771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13454	 13458	 0.000202392	 0.00109834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13454	 13459	 0.000280851	 0.00111337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13454	 13460	 0.000285538	 0.00103561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13457	 13544	 0.00116277	 0.00898553	 0.0107114	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13461	 13466	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13461	 13467	 0.000205216	 0.00118106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13461	 13468	 0.000209871	 0.00106389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13461	 13469	 0.000291809	 0.00118891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13466	 12141	 0.00058674	 0.00430247	 0.00134794	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13466	 12141	 0.00058674	 0.00430247	 0.00134794	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13466	 12178	 0.000409458	 0.00201817	 0.000875771	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13466	 12285	 0.00102502	 0.00501964	 0.00262759	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13470	 13472	 0.000272587	 0.00106814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13470	 13473	 0.000269418	 0.00112092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13470	 13474	 0.000283861	 0.00118154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13470	 13475	 0.000242915	 0.00112241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13472	 13774	 0.00126396	 0.00583953	 0.0171317	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13476	 13478	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13476	 13479	 0.000222222	 0.00114752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13476	 13480	 0.000287331	 0.00111566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13476	 13481	 0.000243392	 0.00118545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13477	 13429	 0.000485548	 0.00345191	 0.0012653	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13477	 14849	 0.022072	 0.144298	 0.031537	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13478	 16172	 0.000550254	 0.0069852	 0.11347	 1055.1	 1055.1	 1055.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13482	 13486	 0.000266819	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13482	 13487	 0.000292234	 0.00117409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13482	 13489	 0.000238079	 0.00118824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13483	 13488	 0.000231744	 0.00116501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13486	 11028	 0.000232223	 0.00656073	 2.65761	 4102.2	 4102.2	 4102.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13486	 13815	 0.000106772	 0.00310747	 1.52988	 4077.9	 4077.9	 4077.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13488	 14019	 0.000164454	 0.00208422	 0.04692	 1284.4	 1284.4	 1284.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13490	 13492	 0.00029472	 0.00117139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13490	 13493	 0.000297335	 0.0011105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13490	 13494	 0.000248733	 0.00118902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13490	 13495	 0.000207182	 0.00112397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13496	 13498	 0.000266163	 0.00109833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13496	 13499	 0.000243452	 0.00105593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13496	 13500	 0.0002618	 0.00111035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13496	 13501	 0.000239619	 0.00114554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13497	 10488	 0.0127627	 0.077789	 0.0501504	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13498	 13648	 0.000516088	 0.00640309	 0.158031	 1129.9	 1129.9	 1129.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13502	 13507	 0.000220655	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13502	 13508	 0.000245229	 0.00117586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13502	 13509	 0.000290416	 0.00106447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13502	 13510	 0.00024808	 0.00107694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13507	 12252	 0.00153666	 0.00690002	 0.00331187	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13507	 13819	 0.00073331	 0.00413742	 0.0283542	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13511	 13513	 0.000220411	 0.00107176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13511	 13514	 0.000215669	 0.00114138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13511	 13515	 0.000296622	 0.00110457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13511	 13516	 0.000241751	 0.00110792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13513	 13718	 0.00044183	 0.00539488	 0.139151	 1461.2	 1461.2	 1461.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13517	 13518	 0.000297491	 0.00111676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13517	 13519	 0.000285098	 0.00107728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13517	 13520	 0.000255412	 0.00110186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13518	 12688	 0.000487603	 0.00225705	 0.00231566	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13521	 13523	 0.000230718	 0.00104173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13521	 13524	 0.000232372	 0.00117839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13521	 13525	 0.000261364	 0.00114627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13521	 13526	 0.000238632	 0.00109859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13523	 13484	 0.00129375	 0.0060869	 0.00109517	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13527	 13531	 0.000256899	 0.00102834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13527	 13532	 0.000222565	 0.00114762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13528	 13533	 0.000221691	 0.00104391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13528	 13534	 0.000215564	 0.00100939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13529	 14256	 0.00133165	 0.00613478	 0.00170324	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13531	 14146	 8.37523e-05	 0.002203	 1.38741	 4123.7	 4123.7	 4123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13531	 14209	 8.33343e-05	 0.00229802	 1.48179	 4030.2	 4030.2	 4030.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13533	 13581	 0.000135706	 0.00142536	 0.0298604	 1165.1	 1165.1	 1165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13533	 13803	 0.000104419	 0.0011889	 0.045274	 1032.9	 1032.9	 1032.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13535	 13538	 0.000247231	 0.00112274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13535	 13539	 0.000211634	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13535	 13540	 0.000271299	 0.00108684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13535	 13541	 0.000218445	 0.00112547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13538	 13579	 0.00102111	 0.00545237	 0.00720451	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13538	 14214	 0.0015015	 0.0074605	 0.00219144	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13542	 13544	 0.000276271	 0.0010756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13542	 13545	 0.000259436	 0.00101487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13542	 13546	 0.000244052	 0.00111176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13542	 13547	 0.000227394	 0.00101361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13544	 13956	 0.000511769	 0.00347204	 0.00133938	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13548	 13549	 0.000261743	 0.00115072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13548	 13550	 0.000292654	 0.00106321	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13548	 13551	 0.000228454	 0.00105252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13549	 11943	 0.000578815	 0.00389282	 0.00132435	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13549	 11991	 0.00256589	 0.0104774	 0.00457541	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13552	 13554	 0.000240308	 0.00119521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13552	 13555	 0.000204632	 0.00110815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13552	 13556	 0.000233387	 0.00100532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13552	 13557	 0.000225472	 0.00115651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13554	 13734	 0.000903935	 0.00603008	 0.0245198	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13554	 14174	 0.00048984	 0.00233781	 0.000674694	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13558	 13559	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13558	 13560	 0.000261064	 0.00104133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13558	 13561	 0.00028962	 0.00106891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13559	 12152	 0.000378552	 0.00238643	 0.000541521	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13562	 13564	 0.000254706	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13562	 13565	 0.000229667	 0.00103257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13562	 13566	 0.00028987	 0.00106605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13562	 13567	 0.000247282	 0.00111363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13564	 12627	 0.000777876	 0.00456587	 0.00154451	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13568	 13570	 0.000217837	 0.00106417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13568	 13571	 0.00025425	 0.00114214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13568	 13572	 0.000221641	 0.00115871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13568	 13573	 0.000299923	 0.00107739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13570	 11740	 0.0027499	 0.017622	 0.00336843	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13570	 11792	 0.00332306	 0.0208606	 0.00920483	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13574	 13575	 0.00022858	 0.00118407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13574	 13576	 0.000234737	 0.00105344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13574	 13577	 0.000297396	 0.00102456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13575	 13604	 0.00020406	 0.00128366	 0.0102367	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13578	 13581	 0.000292291	 0.00108708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13578	 13582	 0.000266946	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13578	 13583	 0.000251863	 0.00118604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13578	 13584	 0.000229086	 0.00107785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13585	 13588	 0.000259882	 0.00106406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13585	 13589	 0.000236665	 0.00104349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13585	 13590	 0.000273386	 0.00101799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13585	 13591	 0.000229301	 0.00108681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13588	 11559	 0.00357184	 0.0164359	 0.00349749	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13592	 13599	 0.000283937	 0.00103619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13592	 13600	 0.000254218	 0.00107482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13592	 13601	 0.000234089	 0.00111179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13592	 13602	 0.000291041	 0.00116143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13593	 13446	 0.00289213	 0.018352	 0.00477265	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13593	 14170	 0.00353324	 0.0204431	 0.0352718	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13599	 13417	 0.000426137	 0.00481096	 0.0871175	 1174.4	 1174.4	 1174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13599	 14132	 0.000527824	 0.00552279	 0.229286	 1293.7	 1293.7	 1293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13603	 13604	 0.000210711	 0.00118992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13603	 13605	 0.00026724	 0.00113475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13603	 13606	 0.00020718	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 13774	 0.000383799	 0.00175866	 0.00141739	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13604	 14069	 0.000738987	 0.00393928	 0.00490611	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13607	 13609	 0.000292478	 0.00102052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13607	 13610	 0.000260154	 0.00106257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13607	 13611	 0.00029318	 0.00103984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13607	 13612	 0.000290587	 0.00119469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13609	 12401	 0.000224731	 0.00123633	 0.00066512	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13613	 13620	 0.000274973	 0.00113462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13613	 13621	 0.000282287	 0.00112221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13613	 13622	 0.000241518	 0.00109919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13613	 13623	 0.000211993	 0.00112866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13624	 13627	 0.00024671	 0.00116771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13624	 13628	 0.000294409	 0.00112809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13624	 13629	 0.000255961	 0.00112165	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13624	 13630	 0.00021988	 0.00112669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13627	 12066	 0.000186047	 0.00139619	 0.000358128	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13631	 13634	 0.000248603	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13631	 13635	 0.000238886	 0.00107569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13631	 13636	 0.00023867	 0.00117063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13631	 13637	 0.000259477	 0.00112148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13634	 11729	 0.00115072	 0.00731566	 0.00191061	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13634	 11731	 0.000963881	 0.00669601	 0.00977299	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13638	 13640	 0.000284192	 0.00104658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13638	 13641	 0.000228928	 0.00119863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13638	 13642	 0.000256828	 0.00113082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13638	 13643	 0.00023621	 0.00104134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13644	 13648	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13644	 13649	 0.000229423	 0.00100362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13644	 13650	 0.00022836	 0.00111562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13644	 13651	 0.000293848	 0.0011838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13645	 12068	 0.000923162	 0.00433902	 0.00306549	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13652	 13653	 0.00020037	 0.001086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13652	 13654	 0.000208635	 0.00114535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13652	 13655	 0.000253336	 0.00119184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13653	 13382	 0.00102854	 0.0046756	 0.00130024	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13653	 14256	 0.000660588	 0.0031437	 0.00955915	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13656	 13657	 0.000285181	 0.00114368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13656	 13658	 0.000284996	 0.00116545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13656	 13659	 0.000248134	 0.00100054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13657	 13956	 0.0031469	 0.0137532	 0.0124328	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13657	 14182	 0.00153978	 0.00794539	 0.0036332	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13660	 13661	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13660	 13662	 0.000273134	 0.00107577	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13660	 13663	 0.000212719	 0.00100524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13664	 13666	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13664	 13667	 0.000279819	 0.00101695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13664	 13668	 0.000266497	 0.00113101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13664	 13669	 0.000222893	 0.00115148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13666	 13718	 0.00046811	 0.00583413	 0.164531	 1284.9	 1284.9	 1284.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13666	 13803	 0.000445832	 0.00493305	 0.14853	 1300.9	 1300.9	 1300.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13670	 13672	 0.000283071	 0.00103428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13670	 13673	 0.000276105	 0.00105445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13670	 13674	 0.000209611	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13670	 13675	 0.000296095	 0.00103796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13672	 11753	 0.000903755	 0.0115713	 0.197571	 1298.5	 1298.5	 1298.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13676	 13677	 0.000270013	 0.00114461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13676	 13678	 0.000237243	 0.00116392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13676	 13679	 0.000260724	 0.00114064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13680	 13681	 0.000269464	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13680	 13682	 0.000226232	 0.00116173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13680	 13683	 0.000219861	 0.00113521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13681	 14130	 0.00143227	 0.00866745	 0.00429603	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13684	 13687	 0.000255075	 0.00114435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13684	 13688	 0.000204947	 0.00107571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13684	 13689	 0.000267631	 0.00117821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13684	 13690	 0.000206865	 0.0011965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13687	 11558	 0.00137733	 0.00623447	 0.00268806	 581.31	 581.31	 581.31	 0.0	 0.0	 1	 -30.0	 30.0;
	13691	 13693	 0.000264802	 0.00102326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13691	 13694	 0.000201757	 0.00112935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13691	 13695	 0.000206003	 0.00114358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13691	 13696	 0.000247996	 0.00119781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13693	 13588	 0.000557243	 0.00352691	 0.00814225	 536.02	 536.02	 536.02	 0.0	 0.0	 1	 -30.0	 30.0;
	13697	 13700	 0.000247046	 0.00117789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13697	 13701	 0.000240434	 0.00110877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13697	 13702	 0.000260405	 0.00106675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13697	 13703	 0.000251769	 0.0011392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13700	 11980	 0.00216024	 0.0145858	 0.00407226	 254.8	 254.8	 254.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13704	 13706	 0.000292054	 0.00104943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13704	 13707	 0.000260711	 0.0010044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13704	 13708	 0.000263877	 0.00100765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13704	 13709	 0.000235119	 0.00113331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13710	 13712	 0.000266306	 0.00104925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13710	 13713	 0.000231273	 0.00114282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13710	 13714	 0.00021959	 0.00102158	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13710	 13715	 0.000231118	 0.00105146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13716	 13718	 0.000235782	 0.00108602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13716	 13719	 0.000236737	 0.00116845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13716	 13720	 0.0002259	 0.00100488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13716	 13721	 0.000297425	 0.00112295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13717	 14218	 0.00336114	 0.021826	 0.0279973	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13722	 13725	 0.000215944	 0.0011745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13722	 13726	 0.000204641	 0.00116611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13722	 13727	 0.00029632	 0.0011318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13722	 13728	 0.000259185	 0.0010368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13729	 13730	 0.000254252	 0.00109962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13729	 13731	 0.000280134	 0.00108378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13729	 13732	 0.000259067	 0.0010376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13730	 13734	 0.00159596	 0.0105882	 0.00297521	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13730	 14123	 0.0155114	 0.0789331	 0.0178165	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13733	 13734	 0.000258616	 0.00112441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13733	 13735	 0.000223935	 0.00106297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13733	 13736	 0.000222483	 0.00117839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13737	 13738	 0.000270073	 0.0010731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13737	 13739	 0.00028665	 0.00119902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13737	 13740	 0.000276092	 0.0011996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13741	 13743	 0.000227382	 0.00117048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13741	 13744	 0.000291664	 0.00100536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13741	 13745	 0.000236061	 0.00110319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13741	 13746	 0.000253619	 0.00111809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13743	 13314	 0.00413986	 0.0253001	 0.0248536	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13747	 13748	 0.000273835	 0.00110695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13747	 13749	 0.000201325	 0.00100422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13747	 13750	 0.00022978	 0.00102734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13751	 13753	 0.000270579	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13751	 13754	 0.00026371	 0.00110049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13751	 13755	 0.000241949	 0.00101294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13751	 13756	 0.000226565	 0.00113028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13753	 11446	 0.00606308	 0.043272	 0.0170577	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13753	 13639	 0.000855795	 0.00573692	 0.0028935	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13757	 13758	 0.000256117	 0.00110916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13757	 13759	 0.000290289	 0.0010994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13757	 13760	 0.000252379	 0.00106719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13758	 12822	 0.000478804	 0.00203245	 0.00184007	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13761	 13764	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13761	 13765	 0.000263891	 0.00116849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13761	 13766	 0.000260643	 0.00103721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13761	 13767	 0.000210885	 0.00107899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13764	 12356	 0.000896682	 0.00535823	 0.00119207	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13768	 13769	 0.000208027	 0.00110677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13768	 13770	 0.000271222	 0.00107027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13768	 13771	 0.00020206	 0.0010014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13769	 13429	 0.000576839	 0.00376776	 0.00175859	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13769	 14237	 0.0030379	 0.0165347	 0.0132848	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13772	 13774	 0.000296858	 0.00117219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13772	 13775	 0.000226442	 0.0011221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13772	 13776	 0.000211623	 0.00117631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13772	 13777	 0.000276163	 0.00102528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13778	 13779	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13778	 13780	 0.000278009	 0.00109634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13778	 13781	 0.000264318	 0.00111056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13782	 13784	 0.00028495	 0.00117243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13782	 13785	 0.000266173	 0.00104116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13782	 13786	 0.000229188	 0.0010332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13782	 13787	 0.00020634	 0.00103572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13784	 13292	 0.00599994	 0.0386458	 0.0213564	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13788	 13790	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13788	 13791	 0.000221956	 0.00113366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13788	 13792	 0.000227995	 0.001135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13788	 13793	 0.000217404	 0.00116756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13790	 13693	 0.000340622	 0.00182971	 0.00123913	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13794	 13796	 0.000255821	 0.00115031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13794	 13797	 0.000244589	 0.00108382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13794	 13798	 0.000200126	 0.00108506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13794	 13799	 0.00021777	 0.00103752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13795	 11813	 0.00224081	 0.0118176	 0.0105399	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13800	 13803	 0.000285676	 0.00107402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13800	 13804	 0.000285933	 0.00101943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13800	 13805	 0.000234178	 0.00118865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13800	 13806	 0.00026686	 0.00108091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13803	 14071	 0.000148041	 0.00167014	 0.0314148	 1244.1	 1244.1	 1244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13807	 13815	 0.000208479	 0.0011538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13808	 13813	 0.000208501	 0.00115875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13808	 13814	 0.000253887	 0.00103811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13808	 13816	 0.000281316	 0.00114135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13809	 11512	 0.00264159	 0.0156629	 0.00867338	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13815	 14057	 4.17774e-05	 0.00127409	 0.61773	 4048.7	 4048.7	 4048.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13817	 13819	 0.000241251	 0.00107234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13817	 13820	 0.00022337	 0.00108726	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13817	 13821	 0.000227502	 0.00110434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13817	 13822	 0.000249112	 0.00113685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13819	 12139	 0.0032458	 0.0159184	 0.00483219	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13823	 13827	 0.000241651	 0.00100847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13823	 13828	 0.000280864	 0.00106159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13823	 13829	 0.000261559	 0.00110227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13823	 13830	 0.000281707	 0.00109047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13831	 13833	 0.000295685	 0.00109435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13831	 13834	 0.000219017	 0.00118206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13831	 13835	 0.00021432	 0.00100638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13831	 13836	 0.000234195	 0.00108976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13833	 12534	 0.000464819	 0.00281015	 0.000955455	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13837	 13840	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13837	 13841	 0.000265069	 0.00110027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13837	 13842	 0.000276519	 0.0010402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13837	 13843	 0.000209235	 0.00114342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13844	 13852	 0.000265243	 0.00100846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13844	 13853	 0.000219153	 0.00107323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13844	 13854	 0.000265233	 0.00109331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13844	 13855	 0.000201925	 0.00108551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13852	 12106	 0.000187406	 0.00100105	 0.000976074	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13856	 13857	 0.000297222	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13856	 13858	 0.000235664	 0.00109677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13856	 13859	 0.000252628	 0.00112255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13857	 12762	 0.000621389	 0.00320977	 0.00296247	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13857	 13661	 0.00112701	 0.00741567	 0.00448915	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13857	 13861	 0.00069289	 0.00451218	 0.00332395	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13860	 13861	 0.000243897	 0.00104272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13860	 13862	 0.000264424	 0.00104551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13860	 13863	 0.000233057	 0.00107317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13864	 13866	 0.000249682	 0.00119622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13864	 13867	 0.000243607	 0.00108407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13864	 13868	 0.000281137	 0.00114767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13864	 13869	 0.00024001	 0.00115689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13866	 11744	 0.00219148	 0.0100774	 0.00432651	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13870	 13875	 0.000288353	 0.00111671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13870	 13876	 0.000225949	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13870	 13877	 0.000297757	 0.00100777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13870	 13878	 0.000249695	 0.00111597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13875	 12663	 0.000433583	 0.00286787	 0.00260889	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13875	 14330	 0.00408647	 0.0174079	 0.00925589	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13879	 13882	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13879	 13883	 0.000257853	 0.00116445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13879	 13884	 0.000245095	 0.00100458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13879	 13885	 0.000275733	 0.00118226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13880	 11434	 0.0055185	 0.0286323	 0.00650697	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13880	 11437	 0.00446479	 0.0216284	 0.0110762	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13882	 13396	 0.000407734	 0.0046484	 0.0785299	 1151.7	 1151.7	 1151.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13886	 13888	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13886	 13889	 0.000253388	 0.00103368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13886	 13890	 0.000224912	 0.00119474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13886	 13891	 0.000290851	 0.00113448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13887	 13096	 0.00138929	 0.00717729	 0.00246985	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13887	 13178	 0.00125208	 0.00909676	 0.00260407	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13887	 13198	 0.000513267	 0.00300598	 0.00078306	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13888	 13125	 0.000536409	 0.00619954	 0.126002	 1242.2	 1242.2	 1242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13888	 14798	 0.000544851	 0.00702042	 0.373944	 1136.3	 1136.3	 1136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13892	 13894	 0.000244041	 0.00114535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13892	 13895	 0.000286391	 0.00103799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13892	 13896	 0.00021857	 0.00117032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13892	 13897	 0.000202229	 0.00103433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13894	 13529	 0.000768199	 0.00477503	 0.00284455	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13894	 14155	 0.00224354	 0.0119318	 0.00706794	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13898	 13910	 0.000243907	 0.00118699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13898	 13913	 0.000239019	 0.00115747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13899	 13911	 0.000235307	 0.00101912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13899	 13912	 0.000254758	 0.00115201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13900	 13349	 0.000999586	 0.00490257	 0.00517197	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13910	 14003	 0.000224415	 0.00677438	 2.41949	 4117.1	 4117.1	 4117.1	 0.0	 0.0	 1	 -30.0	 30.0;
	13911	 13827	 0.000283774	 0.00345615	 0.107464	 1393.4	 1393.4	 1393.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13914	 13921	 0.00027597	 0.00111406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13914	 13922	 0.000292328	 0.0010783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13914	 13923	 0.000239016	 0.00118077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13914	 13924	 0.000209382	 0.00104519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13925	 13926	 0.000287935	 0.00115669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13925	 13927	 0.000202753	 0.00117118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13925	 13928	 0.000201916	 0.00108286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13926	 12699	 0.00133373	 0.00813331	 0.00430543	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13926	 13575	 0.00194502	 0.00957026	 0.00564221	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13926	 14025	 0.00118096	 0.00719645	 0.00450833	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13929	 13933	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13929	 13934	 0.000262614	 0.00118109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13929	 13935	 0.000245817	 0.00111146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13929	 13936	 0.000291298	 0.00104494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13933	 12286	 0.00124513	 0.00647433	 0.00691667	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13933	 12286	 0.00124513	 0.00647433	 0.00691667	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	13933	 13507	 0.00117006	 0.00596833	 0.00210982	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	13933	 13950	 0.00109831	 0.00676016	 0.00153091	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13937	 13941	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13937	 13942	 0.000268076	 0.00100687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13937	 13943	 0.000292545	 0.00116126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13937	 13944	 0.000225899	 0.00104271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13941	 10740	 0.000487047	 0.00550879	 0.146929	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13945	 13950	 0.000235628	 0.00112504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13945	 13951	 0.000271619	 0.00117579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13945	 13952	 0.000259076	 0.00119528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13945	 13953	 0.000205561	 0.00100204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13950	 12138	 0.00184587	 0.010594	 0.00199706	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13950	 12255	 0.00016336	 0.001026	 0.00100054	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13954	 13956	 0.0002904	 0.00117044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13954	 13957	 0.000261233	 0.00112997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13954	 13958	 0.000231075	 0.00113048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13954	 13959	 0.000221577	 0.00106262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13960	 13965	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13960	 13966	 0.000246033	 0.00118606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13960	 13967	 0.000251707	 0.0011141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13960	 13968	 0.000224539	 0.00107686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13969	 13970	 0.000207503	 0.0010208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13969	 13971	 0.000222561	 0.00105213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13969	 13972	 0.000264543	 0.00101806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13970	 14031	 0.0146444	 0.0873924	 0.0314014	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13973	 13975	 0.000243935	 0.00110056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13973	 13976	 0.000209158	 0.00106461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13973	 13977	 0.000200093	 0.00102085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13973	 13978	 0.000255071	 0.00112054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13979	 13980	 0.000246285	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13979	 13981	 0.000242728	 0.00119289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13979	 13982	 0.000228679	 0.00112667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13980	 12099	 0.000985499	 0.00580578	 0.00243662	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13983	 13984	 0.000205448	 0.00113283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13983	 13985	 0.000238691	 0.001004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13983	 13986	 0.000237367	 0.00117864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13984	 13801	 0.000922736	 0.00480161	 0.00164383	 191.8	 191.8	 191.8	 0.0	 0.0	 1	 -30.0	 30.0;
	13984	 14044	 0.00130155	 0.00964807	 0.00258927	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	13987	 13989	 0.000212379	 0.00114106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13987	 13990	 0.000215842	 0.00111761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13987	 13991	 0.000201695	 0.00104849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13987	 13992	 0.000239524	 0.00106779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13989	 11722	 0.00168655	 0.00864453	 0.00525483	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -30.0	 30.0;
	13989	 13523	 0.00140769	 0.0101521	 0.00277893	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	13993	 13996	 0.000278825	 0.00117597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13993	 13997	 0.000231714	 0.00100855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13993	 13998	 0.000201683	 0.00100376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13993	 13999	 0.000295606	 0.00104024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13994	 14123	 0.0023751	 0.0157288	 0.00487626	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13994	 14138	 0.0062071	 0.0388296	 0.0195263	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13994	 14144	 0.00181523	 0.0104549	 0.0886121	 309.4	 309.4	 309.4	 0.0	 0.0	 1	 -30.0	 30.0;
	13994	 14144	 0.00181523	 0.0104549	 0.0886121	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13996	 13436	 0.000260309	 0.0034431	 0.0669686	 1299.6	 1299.6	 1299.6	 0.0	 0.0	 1	 -30.0	 30.0;
	13996	 13718	 0.000246885	 0.0031583	 0.0849429	 1383.7	 1383.7	 1383.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14000	 14003	 0.000253328	 0.00100547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14000	 14005	 0.000239688	 0.00105221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14000	 14006	 0.000270174	 0.00104337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14001	 14004	 0.000262599	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14002	 12964	 0.00270701	 0.012473	 0.00321192	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 13035	 0.000345671	 0.00387031	 0.0732255	 1196.6	 1196.6	 1196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 13086	 7.24114e-05	 0.000878419	 0.0350931	 1386.3	 1386.3	 1386.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14375	 0.000517985	 0.00572896	 0.125719	 1201.7	 1201.7	 1201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14004	 14508	 0.000382329	 0.00404732	 0.0688449	 1182.8	 1182.8	 1182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14007	 14008	 0.000298562	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14007	 14009	 0.000260812	 0.00111537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14007	 14010	 0.000249215	 0.00116757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14011	 14013	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14011	 14014	 0.000265796	 0.00108994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14011	 14015	 0.000260352	 0.00111668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14011	 14016	 0.000220426	 0.00104809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14013	 11656	 0.00233523	 0.011595	 0.00684575	 378.3	 378.3	 378.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14017	 14019	 0.000201524	 0.00105171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14017	 14020	 0.000285594	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14017	 14021	 0.000244871	 0.00104357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14017	 14022	 0.000299449	 0.0010946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14018	 11709	 0.00197711	 0.012083	 0.0102507	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14023	 14025	 0.000258156	 0.00101092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14023	 14026	 0.000212266	 0.0010152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14023	 14027	 0.000255106	 0.00103684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14023	 14028	 0.000204801	 0.00112198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14025	 13579	 0.000838243	 0.00503458	 0.00154787	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14029	 14031	 0.000205099	 0.00117853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14029	 14032	 0.000229547	 0.00105573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14029	 14033	 0.000213409	 0.00115084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14029	 14034	 0.000272976	 0.00100494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14031	 13894	 0.00114319	 0.00619252	 0.00316407	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14035	 14036	 0.000254041	 0.00116424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14035	 14037	 0.000250583	 0.00101262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14035	 14038	 0.000244101	 0.00109209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14036	 13700	 0.00293583	 0.0140886	 0.00481299	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14039	 14040	 0.000289567	 0.00108878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14039	 14041	 0.000270162	 0.00108114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14039	 14042	 0.00028469	 0.00116069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14040	 13457	 0.000528205	 0.00253333	 0.00111341	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14040	 13472	 0.00064044	 0.00422226	 0.00346901	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14043	 14046	 0.000237468	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14043	 14047	 0.000292765	 0.00115984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14043	 14048	 0.000208819	 0.00111767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14043	 14049	 0.000203881	 0.00113426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14044	 14138	 0.000757287	 0.00399577	 0.00252188	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14050	 14057	 0.000221279	 0.00109788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14050	 14059	 0.000264581	 0.00102982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14050	 14060	 0.000232551	 0.00100936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14051	 14058	 0.000226844	 0.00108876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14052	 13446	 0.000721479	 0.00458369	 0.00249753	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14057	 13397	 0.000203061	 0.00587929	 3.48353	 3999.0	 3999.0	 3999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14058	 13599	 0.00017511	 0.00211433	 0.0701874	 1010.6	 1010.6	 1010.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14061	 14064	 0.000254131	 0.00112802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14061	 14065	 0.000290352	 0.00110332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14061	 14066	 0.000256174	 0.001054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14061	 14067	 0.000287153	 0.00104043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14068	 14071	 0.000282049	 0.00107098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14068	 14072	 0.000286616	 0.00117538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14068	 14073	 0.000286231	 0.001075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14068	 14074	 0.000292283	 0.00100849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14071	 14046	 0.000130397	 0.00149979	 0.0325729	 1195.6	 1195.6	 1195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14071	 14177	 0.000141911	 0.00181216	 0.0791802	 967.6	 967.6	 967.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14075	 14079	 0.000253492	 0.00111431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14075	 14080	 0.000218355	 0.00117944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14075	 14081	 0.000278996	 0.00105148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14075	 14082	 0.000210041	 0.00110348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14083	 14087	 0.000213237	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14084	 14086	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14084	 14088	 0.000260552	 0.00112188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14084	 14089	 0.000289425	 0.00107963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14090	 14092	 0.000287473	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14090	 14093	 0.000247196	 0.00105845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14090	 14094	 0.000265765	 0.00108415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14090	 14095	 0.00023279	 0.00116245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14092	 11722	 0.000332834	 0.0021779	 0.000744015	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14096	 14097	 0.000284607	 0.00111842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14096	 14098	 0.00026006	 0.00108997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14096	 14099	 0.000240913	 0.00111012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14097	 11720	 0.00157945	 0.0105616	 0.00735004	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14097	 11723	 0.000652571	 0.00475619	 0.00582187	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14100	 14101	 0.000247809	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14100	 14102	 0.000241489	 0.00110841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14100	 14103	 0.000242664	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14101	 11807	 0.009312	 0.0522396	 0.0123939	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14104	 14108	 0.000276808	 0.00114301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14104	 14109	 0.000219447	 0.00111841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14104	 14110	 0.000273451	 0.00109481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14104	 14111	 0.000295741	 0.00119563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14108	 13706	 0.00456255	 0.0200323	 0.00344501	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14112	 14113	 0.000270552	 0.00105363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14112	 14114	 0.000204055	 0.00107637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14112	 14115	 0.000289496	 0.00109136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14113	 13861	 0.00037038	 0.00272826	 0.000475405	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14116	 14118	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14116	 14119	 0.000248661	 0.00104699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14116	 14120	 0.000237848	 0.00117304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14116	 14121	 0.000266153	 0.00104234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14122	 14125	 0.000283132	 0.00118564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14122	 14126	 0.000270729	 0.0010988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14122	 14127	 0.00027592	 0.00119124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14122	 14128	 0.000210974	 0.00110413	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14125	 13996	 0.00019211	 0.0023419	 0.0463493	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14129	 14132	 0.000287472	 0.00115864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14129	 14133	 0.000237635	 0.00116367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14129	 14134	 0.000269701	 0.00117929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14129	 14135	 0.000202254	 0.00116135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14132	 11685	 0.000770349	 0.00876508	 0.160319	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14136	 14138	 0.000243057	 0.00104273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14136	 14139	 0.000255459	 0.00104596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14136	 14140	 0.000254642	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14136	 14141	 0.000234405	 0.00106984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14142	 14146	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14142	 14147	 0.000286116	 0.00109759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14142	 14149	 0.000246569	 0.00110791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14143	 14148	 0.000274422	 0.0010414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14144	 12229	 0.00146932	 0.00716306	 0.00184344	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14144	 14218	 0.00181123	 0.0115038	 0.0215306	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14146	 13910	 8.71044e-05	 0.00239631	 1.43322	 3932.3	 3932.3	 3932.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14146	 14003	 0.000267982	 0.00686632	 3.08365	 4117.1	 4117.1	 4117.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14148	 14219	 0.000293691	 0.00366189	 0.064334	 1252.8	 1252.8	 1252.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14150	 14155	 0.000207107	 0.0010637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14150	 14156	 0.00028892	 0.00104363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14150	 14157	 0.000297305	 0.00118644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14150	 14158	 0.000232779	 0.00117823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14155	 13538	 0.000596117	 0.00360514	 0.00242201	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14155	 13677	 0.000683019	 0.00464189	 0.00277805	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14159	 14160	 0.000203925	 0.00102474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14159	 14161	 0.000240106	 0.00118289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14159	 14162	 0.00025238	 0.00118858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14160	 13544	 0.00048254	 0.00304734	 0.00162575	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14160	 14174	 0.00122081	 0.00767988	 0.00316711	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14163	 14165	 0.000227134	 0.00102977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14163	 14166	 0.000268765	 0.00102254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14163	 14167	 0.000251303	 0.00113519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14163	 14168	 0.00022002	 0.0011769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14165	 12529	 0.000376513	 0.00248359	 0.00102614	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14165	 12715	 0.00206841	 0.0105453	 0.00436321	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14169	 14170	 0.00027768	 0.00108398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14169	 14171	 0.000228612	 0.00113534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14169	 14172	 0.000233587	 0.00108767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14170	 13303	 0.0028717	 0.0106128	 0.00201032	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14170	 13639	 0.00552939	 0.0309105	 0.0109993	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14173	 14177	 0.000253989	 0.00105375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14173	 14178	 0.000228524	 0.00100356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14173	 14179	 0.000244955	 0.0011595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14173	 14180	 0.000276217	 0.00100002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14181	 14185	 0.000212798	 0.00117968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14181	 14186	 0.000231808	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14181	 14187	 0.000219298	 0.00118246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14181	 14188	 0.000225834	 0.00102133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14182	 13994	 0.00624109	 0.0265023	 0.0288702	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14185	 13436	 0.000219091	 0.00287847	 0.0766464	 1289.6	 1289.6	 1289.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14185	 14046	 9.38362e-05	 0.00116238	 0.0735737	 1180.2	 1180.2	 1180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14189	 14193	 0.000217802	 0.00105501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14189	 14194	 0.000253543	 0.00110687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14189	 14195	 0.000261825	 0.00103404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14189	 14196	 0.000293433	 0.00102628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14193	 13472	 0.000983603	 0.00417733	 0.00261471	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14197	 14201	 0.000232796	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14197	 14202	 0.000219229	 0.00105681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14197	 14203	 0.000221377	 0.00114057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14197	 14204	 0.000263864	 0.00111939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14201	 12034	 0.000387011	 0.0025374	 0.00104523	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14205	 14209	 0.000280557	 0.00117326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14205	 14210	 0.000203309	 0.00107674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14206	 14211	 0.000231308	 0.00100822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14206	 14212	 0.000286691	 0.00102424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14207	 12389	 0.0241624	 0.0914062	 0.0245318	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14207	 14224	 0.00593989	 0.0307976	 0.0143015	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14211	 14226	 0.000440304	 0.00479996	 0.0881576	 1040.1	 1040.1	 1040.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14213	 14214	 0.000229938	 0.00106423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14213	 14215	 0.000210496	 0.00102364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14213	 14216	 0.000258655	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14214	 13926	 0.000812767	 0.00564645	 0.00249184	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14217	 14219	 0.000245597	 0.00109256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14217	 14220	 0.000228787	 0.00114647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14217	 14221	 0.000287226	 0.00103247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14217	 14222	 0.00027813	 0.00105446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14218	 11971	 0.00200656	 0.00990664	 0.00951777	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14218	 12131	 0.00678483	 0.0414304	 0.0145055	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14219	 13286	 0.000544883	 0.00617105	 0.127323	 1278.3	 1278.3	 1278.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14223	 14226	 0.00024203	 0.00107285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14223	 14227	 0.000254827	 0.001194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14223	 14228	 0.000250562	 0.00106006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14223	 14229	 0.000270723	 0.00104435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14224	 12049	 0.00610478	 0.0381334	 0.0338894	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14226	 13423	 0.00028867	 0.0035608	 0.0746436	 1101.3	 1101.3	 1101.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14230	 14232	 0.00025736	 0.00101809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14230	 14233	 0.00025996	 0.00118673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14230	 14234	 0.000201869	 0.00107757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14230	 14235	 0.000249953	 0.00108627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14236	 14237	 0.000268501	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14236	 14238	 0.000225787	 0.00101773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14236	 14239	 0.000289057	 0.00115666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14237	 13743	 0.00316595	 0.0164168	 0.0048807	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14237	 16743	 0.0256584	 0.14107	 0.14995	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14240	 14251	 0.000214805	 0.00106289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14240	 14252	 0.000291132	 0.00109337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14240	 14253	 0.000282802	 0.00100786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14240	 14254	 0.000234899	 0.00104742	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14255	 14256	 0.00020006	 0.00112849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14255	 14257	 0.000206868	 0.00101371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14255	 14258	 0.000237408	 0.0011427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14259	 14262	 0.00029485	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14259	 14263	 0.00028794	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14259	 14264	 0.00024599	 0.00104642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14259	 14265	 0.000251728	 0.00110529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14266	 14267	 0.000286336	 0.00117559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14266	 14270	 0.00103106	 0.00622765	 0.00412166	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14268	 14269	 0.000215854	 0.0011497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14268	 14270	 0.000209559	 0.00111879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14268	 14271	 0.000232425	 0.00115265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14270	 12872	 0.00106279	 0.00726371	 0.0028661	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14270	 14338	 0.00161085	 0.0100425	 0.0126676	 297.6	 297.6	 297.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14270	 14338	 0.00161085	 0.0100425	 0.0126676	 297.6	 297.6	 297.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14270	 14397	 0.00273191	 0.0177825	 0.0149606	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14272	 14273	 0.000215685	 0.00100761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14272	 14274	 0.00028794	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14272	 14275	 0.000241392	 0.0010918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14274	 14297	 0.00180768	 0.0115057	 0.0117387	 282.8	 282.8	 282.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14274	 14297	 0.00180768	 0.0115057	 0.0117387	 282.8	 282.8	 282.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14276	 12796	 0.000233006	 0.00109303	 0.000534598	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14276	 14277	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14278	 13334	 0.00103876	 0.00461261	 0.00195849	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14278	 14274	 0.000843945	 0.00426332	 0.00701325	 263.8	 263.8	 263.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14280	 14281	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14281	 14345	 0.00160332	 0.00770556	 0.00270468	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14281	 14350	 0.00191068	 0.00985746	 0.0086353	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14282	 13001	 0.00183133	 0.0096301	 0.0038222	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14283	 12930	 0.00155222	 0.00673108	 0.00449787	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14284	 14285	 0.000297915	 0.00102214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14284	 14286	 0.000261866	 0.00114351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14286	 14421	 0.00107428	 0.00669879	 0.0138797	 169.6	 169.6	 169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14286	 14477	 0.00212636	 0.00884646	 0.00481506	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14287	 14288	 0.000246016	 0.00107821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14287	 14289	 0.000251765	 0.00102004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14289	 14297	 0.000787581	 0.00444245	 0.00418369	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14290	 14291	 0.000219723	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14291	 14289	 0.00125431	 0.00666567	 0.00132842	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14291	 14359	 0.00423233	 0.0324257	 0.00824434	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14291	 14435	 0.00382063	 0.0166722	 0.00501285	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14292	 14310	 0.0016747	 0.00928611	 0.0022095	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14292	 14379	 0.00289946	 0.0183909	 0.00613838	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14293	 14294	 0.000215797	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14293	 14295	 0.000219447	 0.00111841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14293	 14296	 0.000282566	 0.00107753	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14294	 14360	 0.00190273	 0.0137707	 0.00777202	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14294	 14400	 0.00436886	 0.0228089	 0.00673695	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14294	 14490	 0.00928866	 0.0438326	 0.0178388	 194.1	 194.1	 194.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14297	 14334	 0.00227982	 0.0142685	 0.00344939	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14298	 14299	 0.000285505	 0.00102226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14298	 14300	 0.000236616	 0.00110346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14298	 14301	 0.000212459	 0.00103607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14299	 14466	 0.00221147	 0.015597	 0.0106229	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14302	 14303	 0.000267408	 0.00115715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14303	 12955	 0.00207844	 0.00859837	 0.00398323	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14303	 14299	 0.000625131	 0.00333388	 0.00407662	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14303	 14339	 0.00404601	 0.0215234	 0.0186883	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14304	 12796	 0.00186665	 0.0114708	 0.00322205	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14304	 14455	 0.00129154	 0.00585373	 0.00620028	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14305	 14306	 0.000208448	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14305	 14307	 0.000270167	 0.00112303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14307	 14341	 0.00310657	 0.0192002	 0.00942408	 207.4	 207.4	 207.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14308	 14309	 0.000219322	 0.00114947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14308	 14310	 0.000247156	 0.00105909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14311	 14312	 0.000244391	 0.00100105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14311	 14313	 0.000245683	 0.00118882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14311	 14314	 0.000280314	 0.00110806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14313	 12956	 0.000804589	 0.00437327	 0.00317923	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14316	 14317	 0.000244905	 0.00103095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14318	 14319	 0.000238251	 0.00119857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14319	 12933	 0.000522532	 0.00291288	 0.0026839	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14321	 14322	 0.000209625	 0.0011675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14321	 14323	 0.00026977	 0.00105885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14321	 14324	 0.00027862	 0.00102606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14322	 12955	 0.000840435	 0.00532924	 0.00148332	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14322	 14325	 0.00429706	 0.0256444	 0.0119543	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14322	 14438	 0.00170233	 0.00906787	 0.0101958	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14322	 14492	 0.0027143	 0.0144568	 0.0055396	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14325	 13066	 0.00148123	 0.00884921	 0.00369055	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14326	 14327	 0.000208027	 0.00110677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14326	 14328	 0.000285933	 0.00101943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14326	 14329	 0.000287692	 0.00108416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14327	 14348	 0.00125826	 0.00852427	 0.0126449	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14330	 14316	 0.00174388	 0.00846647	 0.00276564	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14331	 14332	 0.00122163	 0.00740528	 0.00929141	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14331	 14334	 0.0034442	 0.0133424	 0.00289071	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14331	 14353	 0.000916704	 0.00424009	 0.00111342	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14331	 14379	 0.00145338	 0.00707115	 0.00531163	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14331	 14422	 0.000683015	 0.00412749	 0.00152908	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14333	 14334	 0.000244658	 0.00103566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14334	 14422	 0.00188613	 0.00928383	 0.00587279	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14335	 14336	 0.0002627	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14335	 14338	 0.00194998	 0.0110587	 0.0314737	 259.9	 259.9	 259.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14335	 14398	 0.00138437	 0.00464051	 0.0039863	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14338	 14291	 0.0013759	 0.00691209	 0.00435039	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14338	 14303	 0.001713	 0.00938247	 0.00459149	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14338	 14339	 0.00509387	 0.0259475	 0.00663809	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14338	 14357	 0.00210182	 0.00863455	 0.0124687	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14339	 14340	 0.000275445	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14339	 14362	 0.00803103	 0.0452649	 0.0175511	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14341	 14464	 0.0115269	 0.0480684	 0.0102614	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14342	 14426	 0.00162462	 0.00897703	 0.00487529	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14342	 14464	 0.00173843	 0.012145	 0.00987555	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14343	 14294	 0.000825122	 0.00440177	 0.00165424	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14344	 14316	 0.000395976	 0.00205213	 0.00399709	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14346	 14347	 0.000211683	 0.00103629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14348	 12761	 0.00165625	 0.0102065	 0.00447216	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14349	 14406	 0.00153155	 0.00846157	 0.00398703	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14349	 14412	 0.00232324	 0.0120417	 0.00621137	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14349	 14416	 0.000376273	 0.00233253	 0.00360363	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14349	 16685	 0.00258845	 0.0128893	 0.0153066	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14350	 14351	 0.000209865	 0.00119279	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14350	 16668	 0.000114408	 0.000763201	 0.000655167	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14352	 14412	 0.00068879	 0.00376116	 0.00168431	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14352	 14455	 0.00301127	 0.0125251	 0.00770772	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14353	 14354	 0.000274039	 0.00110436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14353	 14367	 0.00200858	 0.0105869	 0.00786127	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14355	 14356	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14355	 14357	 0.000270415	 0.00111867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14355	 14358	 0.000230153	 0.00114364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14357	 14307	 0.000359274	 0.00283318	 0.00275856	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14357	 14452	 0.00154439	 0.0096402	 0.0130202	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14357	 14465	 0.00602496	 0.0229155	 0.0110874	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14359	 14435	 0.00386437	 0.0191299	 0.00893743	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14360	 16785	 0.00127726	 0.00459766	 0.0026649	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14361	 14384	 0.00094108	 0.00583202	 0.00154249	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14361	 16785	 0.000865367	 0.00599599	 0.0069275	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14363	 14364	 0.000274027	 0.00104587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14363	 14365	 0.000241528	 0.00102752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14363	 14366	 0.000206842	 0.00110206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14367	 14429	 0.00100105	 0.00646646	 0.00244986	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14367	 16668	 0.000776566	 0.00462767	 0.00869972	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14368	 14369	 0.000240284	 0.00109684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14368	 14370	 0.000207788	 0.00117696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14371	 14472	 0.00183624	 0.00904667	 0.00266968	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14372	 14374	 0.000276808	 0.00114301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14372	 14375	 0.000243283	 0.00100131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14372	 14376	 0.000217214	 0.0010064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14373	 13019	 0.000938112	 0.00518976	 0.0029794	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14375	 14575	 0.00109325	 0.0126527	 0.479574	 1202.8	 1202.8	 1202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14377	 16302	 0.0021065	 0.010826	 0.00443568	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14378	 14319	 0.000534794	 0.00383744	 0.00625871	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14378	 14458	 0.0067595	 0.0286363	 0.00633839	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14379	 14327	 0.000785314	 0.00428671	 0.00199547	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14380	 14381	 0.000294706	 0.00107764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14381	 14449	 0.00458272	 0.020139	 0.00873672	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14382	 14383	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14382	 14456	 0.00130592	 0.00923141	 0.00466811	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14382	 14467	 0.00601268	 0.0314453	 0.0103096	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14382	 14544	 0.0021122	 0.0111269	 0.00263282	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14384	 14362	 0.00135201	 0.00658027	 0.00259056	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14385	 14386	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14385	 14387	 0.000283126	 0.00105369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14385	 14388	 0.000239412	 0.0011838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14386	 14464	 0.00299217	 0.0140649	 0.00810968	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14389	 14370	 0.000757404	 0.00534975	 0.00521285	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14389	 14390	 0.00225266	 0.0147666	 0.00830399	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14390	 14467	 0.00220792	 0.0116747	 0.00588988	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14391	 14392	 0.000210123	 0.00100487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14391	 14393	 0.000229675	 0.00117033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14391	 14394	 0.000239668	 0.00101945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14392	 13079	 0.000337208	 0.00173228	 0.00273292	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14392	 14440	 0.000897102	 0.00556021	 0.00238634	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14395	 14396	 0.000236888	 0.00108536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14395	 14397	 0.000282993	 0.00119326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14397	 14338	 0.0020722	 0.00990642	 0.00224467	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14398	 14399	 0.000222675	 0.00108945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14400	 14386	 0.000673584	 0.00423829	 0.00170042	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14400	 14401	 0.00022617	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14403	 0.000286772	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14402	 14404	 0.000294722	 0.0010253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14403	 14397	 0.00128554	 0.00592064	 0.00412228	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14403	 14455	 0.00176179	 0.0111255	 0.0163097	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14405	 14406	 0.000222508	 0.00117539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14406	 14335	 0.000485192	 0.00288688	 0.00602689	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14407	 14408	 0.00021293	 0.00116276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14407	 14409	 0.000265089	 0.0010126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14407	 14410	 0.000296433	 0.00100209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14409	 14493	 0.00113617	 0.00635061	 0.00469166	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14411	 14357	 0.000844476	 0.00498653	 0.00613092	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14411	 14403	 0.00100135	 0.00520331	 0.00329831	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14412	 14292	 0.000518453	 0.00312202	 0.00324154	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14413	 14345	 0.00292603	 0.0190331	 0.00370102	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14413	 14439	 0.00106849	 0.00629572	 0.00213957	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14414	 14461	 0.00119149	 0.00657208	 0.0039778	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14414	 16302	 0.0007228	 0.00406868	 0.00181769	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14415	 14416	 0.000219972	 0.00118232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14416	 14378	 0.00171884	 0.00795603	 0.0104836	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14417	 14418	 0.000254497	 0.00110525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14417	 14419	 0.000228524	 0.00100356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14417	 14420	 0.000280644	 0.00111969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14419	 14482	 0.000631518	 0.00424846	 0.0141667	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14421	 16668	 0.00050754	 0.00241041	 0.00215212	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14423	 14499	 0.00102422	 0.00668694	 0.00299954	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14423	 14500	 0.0017534	 0.0113811	 0.00506192	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14423	 14542	 0.000851529	 0.0059586	 0.00154606	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14424	 14425	 0.000232062	 0.00103796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14424	 14426	 0.000277272	 0.00103923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14426	 14470	 0.00115145	 0.00747235	 0.00609099	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14427	 14428	 0.000244953	 0.00100498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14427	 14429	 0.000204641	 0.00116611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14427	 14430	 0.000246498	 0.00100624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14429	 14438	 0.0017739	 0.00813071	 0.00281656	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14431	 14432	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14431	 14433	 0.000292308	 0.00118447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14431	 14434	 0.000251983	 0.00112827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14433	 14361	 0.00143066	 0.00918267	 0.00268536	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14433	 14370	 0.000692197	 0.00457366	 0.00189215	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14435	 14473	 0.00360612	 0.019012	 0.00641019	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14436	 14437	 0.000220438	 0.00117121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14436	 14440	 0.00175504	 0.0093499	 0.00424423	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14436	 16048	 0.00107553	 0.00790491	 0.00880029	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14438	 14419	 0.000467829	 0.00321572	 0.0031427	 191.8	 191.8	 191.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14441	 13204	 0.00119013	 0.00647001	 0.00279196	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14441	 14661	 0.00371659	 0.0120399	 0.0250867	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14442	 14443	 0.000285659	 0.00106115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14442	 14444	 0.000248945	 0.00108444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14444	 14365	 0.00136631	 0.00897075	 0.00163708	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14445	 14446	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14445	 14447	 0.000214024	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14445	 14448	 0.000275206	 0.00112385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14447	 14493	 0.00108232	 0.00518467	 0.00441382	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14447	 14530	 0.00116716	 0.00725478	 0.0123627	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14449	 14524	 0.000870628	 0.00662874	 0.00859408	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14449	 16920	 0.000731446	 0.00369767	 0.000902837	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14450	 14451	 0.00022185	 0.001185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14450	 14452	 0.000245831	 0.00117795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14452	 14470	 0.000665798	 0.00413568	 0.00564753	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14452	 14494	 0.00169443	 0.00887007	 0.0105072	 152.5	 152.5	 152.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14453	 14454	 0.000256766	 0.00103087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14453	 14455	 0.000223494	 0.00102464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14456	 14542	 0.00180846	 0.0109126	 0.0115588	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14457	 14544	 0.00168665	 0.00942582	 0.00809992	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14457	 14561	 0.0032851	 0.0222069	 0.0128156	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14458	 14459	 0.000205545	 0.0010745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14461	 14519	 0.00433893	 0.0216707	 0.0163073	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14462	 14463	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14462	 14464	 0.000233938	 0.00103232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14464	 14544	 0.00331926	 0.0192894	 0.00570644	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14466	 14473	 0.00116544	 0.00603808	 0.00234175	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14467	 14468	 0.00026933	 0.00105488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14469	 14470	 0.000296929	 0.00105532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14469	 14471	 0.000227614	 0.00110945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14470	 14465	 0.000828495	 0.00394529	 0.00123842	 184.5	 184.5	 184.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14472	 14554	 0.00547595	 0.0229408	 0.0157148	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14473	 14474	 0.000238256	 0.00102943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14475	 14398	 0.00215949	 0.0102489	 0.00526705	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14475	 16302	 0.00177863	 0.0102112	 0.00553986	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14476	 14460	 0.000938798	 0.0044215	 0.00189693	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14476	 14526	 0.00222142	 0.0137149	 0.0161575	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14477	 16048	 0.00105879	 0.0059665	 0.00483479	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14478	 14479	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14478	 14480	 0.000213633	 0.00111898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14479	 14377	 0.000895797	 0.0060856	 0.00542311	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14479	 14460	 0.0031115	 0.0149782	 0.00343065	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14481	 14529	 0.000536959	 0.00330829	 0.00289733	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14482	 14483	 0.000227718	 0.00110228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14482	 16341	 0.000370844	 0.0019303	 0.000838676	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14484	 14485	 0.000236546	 0.00115313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14484	 14486	 0.000230157	 0.00110951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14486	 14371	 0.000827033	 0.00477012	 0.00159794	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14486	 14492	 0.00112222	 0.00777159	 0.0144387	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14486	 14531	 0.00288226	 0.016952	 0.0109125	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14487	 14519	 0.00329546	 0.0182678	 0.00947916	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14488	 14489	 0.000211873	 0.00111384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14488	 14490	 0.000238408	 0.00102453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14490	 14457	 0.00116906	 0.00782308	 0.00467126	 179.7	 179.7	 179.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14490	 14536	 0.00230796	 0.0140018	 0.00334474	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14491	 14494	 0.00223042	 0.0126896	 0.0214469	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14491	 14611	 0.00166956	 0.0106201	 0.00530087	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14493	 14731	 0.00301091	 0.0153493	 0.0149781	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14494	 14524	 0.00149721	 0.00911462	 0.00642939	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14495	 14496	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14495	 14497	 0.000228687	 0.00104391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14497	 14498	 0.00496497	 0.0212498	 0.0140837	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14497	 14545	 0.00156624	 0.00992446	 0.00484211	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14497	 14593	 0.00552675	 0.0268631	 0.00646542	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14498	 14464	 0.000723807	 0.00465662	 0.00158848	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14499	 14611	 0.0030283	 0.0110337	 0.00347708	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14500	 14568	 0.00654625	 0.0377629	 0.0176653	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14501	 14502	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14501	 14503	 0.000229773	 0.00116428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14501	 14504	 0.000236947	 0.00103154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14503	 14481	 0.00071686	 0.00365569	 0.00255697	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14503	 14506	 0.00562707	 0.0304225	 0.0102615	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14505	 14507	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14505	 14508	 0.000251389	 0.00118591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14505	 14509	 0.00025465	 0.00109263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14505	 14510	 0.000233342	 0.00114693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14508	 13035	 5.19267e-05	 0.000681427	 0.0125121	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14508	 14738	 0.000558323	 0.00625282	 0.169405	 1119.2	 1119.2	 1119.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14511	 14512	 0.00026145	 0.00102574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14511	 14513	 0.000297203	 0.00110982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14511	 14514	 0.000273353	 0.00103728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14515	 14516	 0.00025056	 0.00114385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14515	 14633	 0.00137838	 0.00812522	 0.0301399	 155.4	 155.4	 155.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14517	 14461	 0.00134327	 0.00578502	 0.00441135	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14518	 14520	 0.000282305	 0.00101024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14518	 14521	 0.000205642	 0.00119237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14518	 14522	 0.00022678	 0.00104341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14521	 14622	 0.000458862	 0.00554064	 0.0589064	 1135.4	 1135.4	 1135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14521	 14738	 0.000127162	 0.00141113	 0.020368	 1099.7	 1099.7	 1099.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14523	 14524	 0.000282459	 0.001107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14524	 14534	 0.00313977	 0.0176327	 0.00945319	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14525	 14526	 0.000272498	 0.00100258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14525	 14527	 0.000205569	 0.0010625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14526	 14409	 0.000488615	 0.00323564	 0.00335804	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14526	 14528	 0.000862132	 0.00525824	 0.00499565	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14528	 14731	 0.00254567	 0.0190248	 0.00632123	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14530	 14381	 0.0012825	 0.00781582	 0.00248485	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14531	 14546	 0.00119543	 0.00665572	 0.00275628	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14532	 14491	 0.00142068	 0.00580544	 0.00531157	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14532	 14815	 0.0072295	 0.040407	 0.0438183	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14532	 16920	 0.0037358	 0.0214235	 0.00908241	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14533	 14381	 0.00139234	 0.00623642	 0.00219129	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14533	 14487	 0.00116044	 0.00715608	 0.00606421	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14534	 14652	 0.00340743	 0.0196502	 0.00723484	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14535	 14536	 0.000245646	 0.00107639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14535	 14537	 0.000231202	 0.00113869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14535	 14538	 0.000255793	 0.00107295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14536	 14591	 0.00575134	 0.0406911	 0.011544	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14536	 14674	 0.00296998	 0.0159154	 0.0168426	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14539	 14593	 0.00255253	 0.0120092	 0.00384293	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14539	 14648	 0.000647575	 0.00299754	 0.00847828	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14540	 14541	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14540	 14542	 0.000262614	 0.00118109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14540	 14543	 0.000256767	 0.00100819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14544	 14578	 0.000989875	 0.00672348	 0.0386328	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14545	 14646	 0.000709222	 0.00277631	 0.00555236	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14546	 14648	 0.00261245	 0.0120105	 0.0367099	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14547	 14548	 0.005082	 0.0272922	 0.0133524	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14548	 14790	 0.00496608	 0.0228714	 0.00912164	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14549	 14517	 0.001978	 0.00979108	 0.002904	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14549	 14630	 0.00865698	 0.0533884	 0.0163957	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14550	 13187	 0.00107968	 0.00657966	 0.00323383	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14550	 14551	 0.000289129	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14552	 16536	 0.00108702	 0.00693094	 0.00243751	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14553	 14554	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14553	 14555	 0.000264677	 0.00115924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14554	 14513	 0.00108076	 0.00687589	 0.00248629	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14554	 14529	 0.00185668	 0.0130478	 0.00560556	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14557	 13184	 0.000708969	 0.00472387	 0.00138083	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14557	 14558	 0.000248059	 0.00113013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14557	 14635	 0.00236151	 0.0128851	 0.0145629	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14559	 14560	 0.000254608	 0.00112493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14559	 14561	 0.000202392	 0.00109834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14559	 14562	 0.000201588	 0.00114685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14563	 14565	 0.000281653	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14563	 14566	 0.000205671	 0.0010779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14563	 14567	 0.000297039	 0.00119115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14566	 14575	 0.000384126	 0.00446198	 0.103285	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14568	 14569	 0.000241534	 0.00108152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14570	 14573	 0.000211817	 0.00113282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14570	 14574	 0.000299661	 0.00106063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14571	 14575	 0.000207651	 0.00102504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14571	 14576	 0.000237499	 0.00115686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14572	 14578	 0.00762598	 0.0346404	 0.0115224	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14572	 14593	 0.00222018	 0.0134107	 0.0090513	 294.7	 294.7	 294.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14572	 14593	 0.00222018	 0.0134107	 0.0090513	 294.7	 294.7	 294.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14572	 14699	 0.00406148	 0.0220741	 0.00710443	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14572	 14707	 0.00345156	 0.0239564	 0.0217804	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14574	 14003	 0.00013965	 0.00401505	 1.96468	 4074.0	 4074.0	 4074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14574	 16552	 0.000113113	 0.00334164	 2.06515	 4111.8	 4111.8	 4111.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14574	 16878	 0.000153587	 0.00422488	 2.23304	 4090.4	 4090.4	 4090.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14575	 14580	 0.00054344	 0.00680541	 0.0718389	 1203.1	 1203.1	 1203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14575	 14589	 0.000315048	 0.00376832	 0.0611609	 1214.1	 1214.1	 1214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14575	 14738	 0.00090526	 0.00853042	 0.207972	 1195.8	 1195.8	 1195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14577	 14579	 0.000239775	 0.00105465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14577	 14580	 0.000221432	 0.00108043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14577	 14581	 0.000274247	 0.00105602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14578	 14568	 0.00122233	 0.00705481	 0.00215138	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14582	 14583	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14582	 14607	 0.00443479	 0.0243269	 0.00701415	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14584	 14585	 0.000860871	 0.00412622	 0.00868714	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14584	 14702	 0.00103966	 0.0070513	 0.00391956	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14584	 14708	 0.00125382	 0.00713056	 0.0051665	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14584	 14710	 0.00330561	 0.0188026	 0.0274905	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14585	 14698	 0.00204978	 0.00884748	 0.00275806	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14585	 15026	 0.0129724	 0.0966952	 0.0223311	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14586	 14588	 0.000203295	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14586	 14589	 0.000214459	 0.00119304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14586	 14590	 0.00026309	 0.00100792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14589	 14711	 0.000375266	 0.00436222	 0.127963	 1081.9	 1081.9	 1081.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14589	 14976	 0.000426347	 0.00518118	 0.157377	 935.7	 935.7	 935.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14591	 14582	 0.00110887	 0.00715161	 0.00334174	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14591	 14592	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14593	 14613	 0.00114568	 0.00635138	 0.00288575	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14594	 14707	 0.00752001	 0.047378	 0.0191891	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14594	 14708	 0.00381131	 0.0178829	 0.00699196	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14595	 14596	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14595	 14597	 0.000228068	 0.00105967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14595	 14598	 0.000253998	 0.00104323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14597	 14561	 0.00102599	 0.00579614	 0.00800058	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14597	 14606	 0.000550819	 0.00413241	 0.00322256	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14597	 14674	 0.00145554	 0.00935284	 0.0190498	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14599	 14600	 0.000238701	 0.00112504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14599	 14601	 0.000245378	 0.0010998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14599	 14602	 0.00029611	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14601	 13230	 0.00138773	 0.00680429	 0.00268899	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14601	 14661	 0.00257474	 0.0134275	 0.00464011	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14603	 14604	 0.000206255	 0.00109626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14603	 14638	 0.00235481	 0.0108155	 0.00361972	 180.7	 180.7	 180.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14603	 14721	 0.00117336	 0.00743621	 0.00120684	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14605	 14715	 0.00207832	 0.0106929	 0.0130493	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14605	 14754	 0.0043737	 0.0206325	 0.0209368	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14605	 14760	 0.00188418	 0.0140654	 0.00477272	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14606	 14702	 0.00125096	 0.0063612	 0.0396917	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14607	 14671	 0.0014198	 0.00946544	 0.00438595	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14607	 14696	 0.00171857	 0.0101358	 0.00600863	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14607	 14728	 0.00453565	 0.0199926	 0.00960364	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14608	 14790	 0.00687509	 0.039536	 0.0227264	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14609	 14610	 0.000217287	 0.00115036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14609	 14611	 0.000274799	 0.00114739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14611	 14652	 0.00280912	 0.0144677	 0.0219318	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14612	 14652	 0.00146311	 0.00888048	 0.00385333	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14612	 14689	 0.000800596	 0.00541703	 0.0011683	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14613	 14689	 0.00148652	 0.00865721	 0.0222133	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14614	 14616	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14614	 14617	 0.000221917	 0.00107045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14614	 14618	 0.000286122	 0.0011211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14614	 14619	 0.00025217	 0.00103989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14615	 14691	 0.00183492	 0.00953842	 0.00277162	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14617	 14575	 0.000308695	 0.00371294	 0.0649991	 1217.4	 1217.4	 1217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14617	 14622	 0.000404398	 0.00478062	 0.0915649	 1051.2	 1051.2	 1051.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14620	 14622	 0.000232796	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14620	 14623	 0.000270954	 0.00117239	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14620	 14624	 0.000268471	 0.00104528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14621	 14532	 0.00178886	 0.0114547	 0.0149169	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14621	 14547	 0.00257748	 0.0148689	 0.00347185	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14622	 14820	 0.000510193	 0.00642416	 0.14307	 1237.9	 1237.9	 1237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14625	 14781	 0.00525812	 0.0312011	 0.0140591	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14626	 14627	 0.000263606	 0.0011216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14626	 14628	 0.000231808	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14626	 14629	 0.000277085	 0.00109325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14628	 14639	 0.00110475	 0.00560733	 0.00146457	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14630	 14631	 0.000235616	 0.00111389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14630	 16151	 0.00176614	 0.0112369	 0.00822688	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14632	 13202	 0.00106246	 0.00715041	 0.00983959	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14633	 14634	 0.000261892	 0.00110803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14633	 14641	 0.00089347	 0.00494936	 0.00324797	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14633	 14681	 0.00496657	 0.0309808	 0.00993642	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14635	 14638	 0.00495655	 0.0224179	 0.00533276	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14636	 13195	 0.00287479	 0.0151651	 0.00405795	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14637	 14756	 0.00221773	 0.0117355	 0.0062466	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14637	 16929	 0.00309446	 0.01406	 0.0118025	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14638	 14685	 0.00112135	 0.00597048	 0.0139504	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14639	 14625	 0.000602552	 0.00310323	 0.00207267	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14639	 14681	 0.00136994	 0.00560525	 0.0021915	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14640	 14641	 0.000235216	 0.00117873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14642	 14612	 0.00330325	 0.0181267	 0.00841302	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14642	 14643	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14642	 14691	 0.00574456	 0.0191218	 0.00822302	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14644	 14645	 0.000262205	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14644	 14646	 0.000244539	 0.00113389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14644	 14647	 0.000203929	 0.00114064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14648	 14608	 0.000578009	 0.00348469	 0.00587663	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14649	 14686	 0.00114553	 0.0062859	 0.00344814	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14650	 14651	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14650	 14652	 0.000231581	 0.0011539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14653	 14658	 0.00112791	 0.00620629	 0.0057516	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14654	 14655	 0.000245951	 0.00107961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14655	 14632	 0.00356175	 0.0154957	 0.00324214	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14656	 14657	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14656	 14658	 0.000219054	 0.00118874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14656	 14659	 0.000286216	 0.00118208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14658	 16151	 0.00335552	 0.020034	 0.00577512	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14660	 14663	 0.000711883	 0.00461352	 0.00226267	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14660	 14746	 0.000748731	 0.00475891	 0.00187599	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14661	 13202	 0.00151628	 0.00637618	 0.00146408	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14661	 14662	 0.000295187	 0.001115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14663	 14655	 0.00100651	 0.00602381	 0.00691042	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14663	 14664	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14665	 14667	 0.000250155	 0.00102961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14665	 14668	 0.000264682	 0.00111893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14665	 14669	 0.000225339	 0.00103446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14665	 14670	 0.000284102	 0.00110125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14666	 14720	 0.0025295	 0.0186351	 0.0103078	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14671	 14572	 0.00308955	 0.0139076	 0.00306776	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14671	 14688	 0.00365313	 0.0238212	 0.0351087	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14672	 14649	 0.000680535	 0.00414934	 0.00893644	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14672	 14725	 0.00155376	 0.00922438	 0.00160174	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14673	 14674	 0.000297222	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14673	 14675	 0.000296998	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14673	 14676	 0.000249122	 0.00107446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14674	 14646	 0.000932353	 0.00500372	 0.00165387	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14677	 14678	 0.00355366	 0.0150504	 0.00718212	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14679	 14680	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14679	 14681	 0.000291664	 0.00100536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14682	 14785	 0.00746569	 0.046887	 0.00621371	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14682	 14789	 0.00478802	 0.0284255	 0.014483	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14683	 14684	 0.000282651	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14683	 14817	 0.00477613	 0.0310859	 0.0117805	 276.4	 276.4	 276.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14685	 14772	 0.00133146	 0.00985217	 0.00305794	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14685	 14785	 0.00132524	 0.00738267	 0.00310662	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14685	 14814	 0.00612106	 0.0234989	 0.00508553	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14686	 14587	 0.00118479	 0.0078997	 0.00277887	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14687	 14564	 0.00127487	 0.00544059	 0.00310467	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14688	 14700	 0.00306047	 0.0180254	 0.0110598	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14689	 14615	 0.00188399	 0.0124166	 0.00498663	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14690	 14691	 0.00022006	 0.00116608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14690	 14692	 0.000255007	 0.00106864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14690	 14693	 0.000258562	 0.00114558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14694	 14695	 0.00027093	 0.0010263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14696	 14572	 0.00163613	 0.00939346	 0.00224812	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14696	 14697	 0.00021022	 0.00100281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14698	 14694	 0.00192715	 0.0084289	 0.00585521	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14699	 14587	 0.00168251	 0.00907384	 0.00356229	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14699	 14694	 0.00102471	 0.00681372	 0.00451745	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14700	 14974	 0.00268324	 0.0169765	 0.00776846	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14701	 14702	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14701	 14703	 0.000213705	 0.00105727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14701	 14704	 0.00026186	 0.00102503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14702	 14687	 0.000574421	 0.00367785	 0.00685946	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14705	 14706	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14705	 14707	 0.000210693	 0.00107495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14707	 14858	 0.00456541	 0.032681	 0.00697915	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14709	 14711	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14709	 14712	 0.000279318	 0.00115768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14709	 14713	 0.000231382	 0.00108317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14709	 14714	 0.000245417	 0.00109238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14710	 14858	 0.00199887	 0.0105482	 0.00470528	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14711	 15023	 0.000690882	 0.00833115	 0.132069	 1132.7	 1132.7	 1132.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14716	 14717	 0.000224622	 0.00115387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14716	 14718	 0.000253434	 0.00103354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14716	 14719	 0.000240177	 0.00108732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14717	 14758	 0.0093375	 0.0251999	 0.00498475	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14717	 14765	 0.0022608	 0.0128383	 0.00559471	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14720	 13219	 0.00377696	 0.0181269	 0.00544099	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14720	 14663	 0.00108751	 0.00552061	 0.0023563	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14721	 16151	 0.0012055	 0.00509898	 0.00282628	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14722	 14723	 0.000208472	 0.00112154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14722	 14765	 0.0011238	 0.00684325	 0.00538739	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14724	 14728	 0.00370026	 0.0198847	 0.0213097	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14724	 14795	 0.00335665	 0.0196983	 0.0119982	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14725	 14691	 0.00147654	 0.0096121	 0.0114131	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14725	 14726	 0.00021698	 0.00100853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14727	 14728	 0.000216123	 0.00116121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14729	 14683	 0.00130536	 0.00787287	 0.01378	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14729	 14814	 0.00301136	 0.0225388	 0.0224053	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14730	 14731	 0.000299179	 0.00109086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14730	 14732	 0.000247077	 0.00109508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14733	 14898	 0.0112436	 0.0535721	 0.0140807	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14733	 16215	 0.00273056	 0.0212031	 0.0064322	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14734	 14871	 0.00316866	 0.0176253	 0.0115402	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14735	 14737	 0.00022687	 0.00108622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14735	 14738	 0.000282127	 0.00115624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14735	 14739	 0.000275832	 0.00110053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14735	 14740	 0.000254312	 0.00116381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14736	 14513	 0.00206588	 0.0135121	 0.00325737	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14736	 14528	 0.00126402	 0.00947951	 0.00347137	 276.9	 276.9	 276.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14738	 14945	 0.000864903	 0.00947428	 0.209176	 1242.6	 1242.6	 1242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14741	 14742	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14741	 14743	 0.000202822	 0.00107538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14742	 14722	 0.00224956	 0.0132256	 0.00639626	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14742	 16600	 0.00219453	 0.0139126	 0.0117783	 266.6	 266.6	 266.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14744	 14758	 0.00107284	 0.005543	 0.00241802	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14744	 14848	 0.00311204	 0.0165975	 0.0211241	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14745	 14746	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14745	 14747	 0.000284224	 0.00107889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14746	 14717	 0.000750078	 0.00418474	 0.00295237	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14748	 14721	 0.000964359	 0.00464281	 0.00289719	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14749	 14750	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14749	 14751	 0.000215369	 0.00104357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14749	 14752	 0.000212409	 0.00109444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14751	 14754	 0.00189167	 0.00791426	 0.00309366	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14753	 14754	 0.000276229	 0.00106125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14755	 14653	 0.000644553	 0.00518956	 0.00162381	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14755	 14742	 0.000729046	 0.00401837	 0.00237995	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14756	 14757	 0.00110967	 0.00584148	 0.00502868	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14756	 14804	 0.00231049	 0.0141235	 0.0070971	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14757	 16728	 0.00301984	 0.015625	 0.00629545	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14758	 14759	 0.000245256	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14758	 14837	 0.00665036	 0.0459143	 0.0129133	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14760	 14637	 0.00154819	 0.0080575	 0.00333319	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14761	 14762	 0.000238491	 0.0010032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14761	 14763	 0.000269071	 0.001021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14764	 14765	 0.000270876	 0.00106802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14766	 14797	 0.00270807	 0.0169679	 0.00633545	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14767	 14768	 0.000206116	 0.00117387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14767	 14769	 0.00025433	 0.00115204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14769	 14766	 0.00347141	 0.0173648	 0.00630881	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14770	 14771	 0.000221772	 0.0010836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14770	 14772	 0.000297536	 0.00105933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14772	 16289	 0.00166629	 0.00781444	 0.00211933	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14774	 14678	 0.00209575	 0.0110589	 0.0201857	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14774	 14775	 0.000206961	 0.0010501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14774	 14776	 0.00317234	 0.0172599	 0.011783	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14774	 14891	 0.00448341	 0.0284324	 0.0247634	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14776	 14777	 0.000210709	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14776	 14883	 0.00137944	 0.00853601	 0.00644909	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14778	 13248	 0.0017078	 0.00988204	 0.00296458	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14779	 14780	 0.000283356	 0.00108861	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14779	 14875	 0.00107375	 0.00781962	 0.00260468	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14779	 16289	 0.00162533	 0.0110668	 0.0128058	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14782	 14783	 0.000248002	 0.00109579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14782	 14784	 0.00181937	 0.0104988	 0.0105999	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14784	 14683	 0.00150922	 0.00816585	 0.00322255	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14785	 14786	 0.000266763	 0.00108291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14785	 14790	 0.0054888	 0.0269262	 0.0308874	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14787	 14788	 0.000234514	 0.0011363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14787	 14789	 0.000218657	 0.00109003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14789	 14869	 0.00193943	 0.0112099	 0.0163078	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14791	 14792	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14791	 14793	 0.000264728	 0.00108081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14793	 14795	 0.00312043	 0.0160112	 0.00461605	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14793	 14897	 0.0021521	 0.00866202	 0.0505684	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14794	 14795	 0.000263276	 0.00110774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14795	 14898	 0.00816996	 0.0349026	 0.00819922	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14796	 14798	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14796	 14799	 0.000299939	 0.00117429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14796	 14800	 0.000265441	 0.00108432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14796	 14801	 0.000218418	 0.00116456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14797	 14908	 0.0019106	 0.00999368	 0.00597423	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14798	 14668	 0.000587471	 0.00720055	 0.157933	 1207.2	 1207.2	 1207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14802	 14803	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14803	 14769	 0.00222332	 0.0130037	 0.00506659	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14804	 14805	 0.000296715	 0.00117463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14804	 14835	 0.00121814	 0.0078519	 0.00350757	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14806	 14807	 0.000290353	 0.00116428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14806	 14808	 0.000239124	 0.00111023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14807	 14781	 0.000799776	 0.0043449	 0.00298878	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14807	 14782	 0.0010644	 0.00597825	 0.00325133	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14809	 14810	 0.000201434	 0.0011006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14810	 14784	 0.00130512	 0.00557108	 0.00593585	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14810	 16122	 0.00190464	 0.0114366	 0.00396688	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14811	 14812	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14811	 16289	 0.0042874	 0.0242758	 0.0163471	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14813	 14814	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14815	 14930	 0.00226027	 0.0113188	 0.00977538	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14816	 14818	 0.000234635	 0.00119391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14816	 14819	 0.00025453	 0.0011796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14816	 14820	 0.000238053	 0.00111514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14816	 14821	 0.000209701	 0.00119764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14820	 16554	 0.000909233	 0.00997121	 0.21087	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14822	 14876	 0.000539554	 0.00292146	 0.0120474	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14825	 14685	 0.00128666	 0.00569576	 0.00346139	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14825	 14826	 0.000222172	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14827	 14828	 0.000243	 0.00108438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14827	 14829	 0.000274571	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14827	 14830	 0.000282379	 0.00115186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14828	 14984	 0.00265184	 0.0115586	 0.00523045	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14828	 14985	 0.00167796	 0.010232	 0.007725	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14831	 16044	 0.000473501	 0.00347629	 0.000947732	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14831	 16410	 0.000970182	 0.00433202	 0.00307343	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14832	 14823	 0.00118965	 0.00726973	 0.0143215	 274.3	 274.3	 274.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14832	 14835	 0.00183988	 0.011584	 0.00588916	 261.8	 261.8	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14832	 14928	 0.00885688	 0.0316501	 0.0114376	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14832	 16750	 0.00428918	 0.0190683	 0.00474322	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14833	 16600	 0.00361001	 0.0210241	 0.0109612	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14834	 14848	 0.00143202	 0.00851134	 0.00357191	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14834	 14923	 0.00304715	 0.0232585	 0.0110117	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14835	 14908	 0.00142053	 0.00670685	 0.0200406	 306.7	 306.7	 306.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14835	 14908	 0.00142053	 0.00670685	 0.0200406	 350.6	 350.6	 350.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14835	 16728	 0.000787082	 0.0049822	 0.00265752	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14836	 14838	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14836	 14839	 0.000246079	 0.00104633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14836	 14840	 0.000285497	 0.00106048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14836	 14841	 0.000297892	 0.00115292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14837	 14918	 0.00217085	 0.00695892	 0.00145685	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14838	 14798	 0.000120055	 0.00151979	 0.0516916	 1157.1	 1157.1	 1157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14838	 14915	 0.000260793	 0.00293023	 0.0669449	 1267.3	 1267.3	 1267.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14838	 15046	 0.00059233	 0.00679506	 0.201214	 1199.4	 1199.4	 1199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14842	 14843	 0.000269973	 0.00116905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14842	 14844	 0.000260154	 0.00106257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14843	 14833	 0.00071469	 0.0051266	 0.0078287	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14843	 15058	 0.0037439	 0.0217339	 0.0196988	 259.8	 259.8	 259.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14845	 14846	 0.000264805	 0.00102275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14845	 14847	 0.000258316	 0.00109593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14845	 14848	 0.000225603	 0.00116997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14848	 16933	 0.00381345	 0.0238313	 0.008144	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14849	 14851	 0.00341409	 0.0224833	 0.00439082	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14849	 16456	 0.0019893	 0.011273	 0.00572772	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14850	 14851	 0.000251025	 0.0011978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14852	 14854	 0.000202734	 0.00100502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14852	 14855	 0.000272223	 0.00119649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14852	 14856	 0.000260685	 0.00112038	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14853	 14857	 0.00130929	 0.00871142	 0.00505153	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14855	 16306	 0.000271597	 0.00281985	 0.0718046	 1105.1	 1105.1	 1105.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14857	 16863	 0.0031543	 0.0223532	 0.0199836	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14859	 14860	 0.000220883	 0.00104543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14859	 14861	 0.000261025	 0.00107971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14859	 14862	 0.000200912	 0.00102893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14860	 14967	 0.00773662	 0.0400868	 0.0164915	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14860	 14970	 0.00742065	 0.0559808	 0.0197261	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14860	 15021	 0.00261406	 0.0168136	 0.00758988	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14863	 14864	 0.00020322	 0.00113676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14863	 14870	 0.00210738	 0.0144473	 0.00445995	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14863	 14897	 0.00310442	 0.0168514	 0.0458187	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14865	 14866	 0.000226138	 0.00112013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14865	 14867	 0.00479174	 0.0302152	 0.0100144	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14865	 15150	 0.00508312	 0.0239376	 0.0155132	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14867	 14869	 0.00300168	 0.0174912	 0.00534728	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14868	 14869	 0.000250244	 0.00102887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14869	 14734	 0.000698489	 0.00475087	 0.00343413	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14870	 14900	 0.00236426	 0.0140819	 0.00772084	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14871	 14872	 0.000206327	 0.00116706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14871	 14900	 0.00118713	 0.00674292	 0.0518485	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14873	 14874	 0.000201738	 0.00118971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14873	 15098	 0.00163362	 0.00917805	 0.00152482	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14873	 15184	 0.00223434	 0.0141308	 0.0215355	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14875	 14822	 0.00194655	 0.0121541	 0.00980616	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14875	 14825	 0.000708348	 0.00409021	 0.00164403	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14876	 14823	 0.000777542	 0.00449577	 0.00188514	 259.7	 259.7	 259.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14877	 14949	 0.00492904	 0.0250424	 0.0162236	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14878	 14922	 0.000847388	 0.0052577	 0.00562243	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14879	 15089	 0.00296859	 0.0141207	 0.00797125	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14879	 16307	 0.00101665	 0.00592469	 0.00117777	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14880	 15089	 0.00233471	 0.0140655	 0.0152839	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14881	 14963	 0.0113138	 0.0464166	 0.0175601	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14881	 15364	 0.00805916	 0.0325047	 0.0212084	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14881	 16456	 0.00452412	 0.02942	 0.0258464	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14882	 14884	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14882	 14885	 0.000292548	 0.00116034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14882	 14886	 0.000251454	 0.00100411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14882	 14887	 0.00024924	 0.00107176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14883	 14880	 0.00121374	 0.00617562	 0.00415763	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14888	 14895	 0.00342048	 0.0166487	 0.00540879	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14888	 15042	 0.00243008	 0.014524	 0.00964751	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14888	 15081	 0.00257603	 0.0121938	 0.0166041	 254.8	 254.8	 254.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14889	 14837	 0.00324247	 0.0169422	 0.00427799	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14889	 14890	 0.000277834	 0.00112546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14889	 14905	 0.00173715	 0.0101456	 0.00647019	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14889	 16374	 0.0100356	 0.0532053	 0.0178953	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 14892	 0.000273383	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 14893	 0.000225175	 0.00114679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 14908	 0.00191117	 0.0119848	 0.0349019	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 14908	 0.00191117	 0.0119848	 0.0349019	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 14914	 0.00169917	 0.00801435	 0.02529	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14891	 16136	 0.00530929	 0.0380799	 0.013648	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14894	 14803	 0.00377215	 0.0297446	 0.0179009	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14894	 15056	 0.0121947	 0.0477738	 0.0141115	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14895	 14896	 0.000284756	 0.00107874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14895	 15361	 0.0129063	 0.0605344	 0.0156499	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14897	 15030	 0.00334381	 0.0245697	 0.00870976	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14899	 14898	 0.00197703	 0.0148705	 0.00716723	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14900	 14901	 0.000292228	 0.00107692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14900	 14991	 0.00104491	 0.00482807	 0.0334328	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14900	 15154	 0.00139205	 0.0108716	 0.00480629	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14902	 14903	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14902	 14904	 0.00022475	 0.00100472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14904	 16743	 0.00341232	 0.0214281	 0.00639536	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14905	 14923	 0.00138143	 0.00684628	 0.0497797	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14906	 14907	 0.000230636	 0.00102385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14906	 14908	 0.000288421	 0.00114729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14909	 14910	 0.000274395	 0.00117619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14909	 14911	 0.000283442	 0.00115423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14909	 14912	 0.000209149	 0.00116953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14911	 15062	 0.00686352	 0.0339335	 0.0202471	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14913	 14915	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14913	 14916	 0.000202227	 0.00102565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14913	 14917	 0.000278341	 0.00108472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14915	 14798	 0.000272875	 0.00377845	 0.125403	 1262.3	 1262.3	 1262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14915	 16306	 0.000544949	 0.00694021	 0.432128	 1449.2	 1449.2	 1449.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14918	 14911	 0.00287834	 0.0153118	 0.00433611	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14919	 14824	 0.00183959	 0.00822488	 0.00321333	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14919	 14877	 0.00080788	 0.00445775	 0.00194492	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14919	 14920	 0.000287241	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14921	 14919	 0.00200194	 0.00742019	 0.0100399	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14921	 16803	 0.00123706	 0.00726458	 0.00836868	 259.9	 259.9	 259.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14922	 15010	 0.00280547	 0.0185997	 0.0114269	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14923	 14924	 0.000257096	 0.00117809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14923	 16087	 0.00111511	 0.0044307	 0.0299527	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14925	 14926	 0.000228649	 0.00117253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14925	 14927	 0.000203013	 0.00104674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14926	 14923	 0.00101333	 0.0068031	 0.00214295	 257.5	 257.5	 257.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14926	 16710	 0.00372027	 0.0210995	 0.0143885	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14929	 14930	 0.000219409	 0.00119581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14929	 14931	 0.000287928	 0.0010822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14929	 14932	 0.000256342	 0.00111287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14933	 14935	 0.000265186	 0.00108488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14933	 14936	 0.000264217	 0.00101191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14933	 14937	 0.00020787	 0.00104526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14933	 14938	 0.000216046	 0.00109654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14934	 14967	 0.00233791	 0.0130392	 0.0375406	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14934	 15031	 0.00217158	 0.0131824	 0.00483731	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14934	 15121	 0.00287029	 0.0152674	 0.00486632	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14939	 14940	 0.00021348	 0.00109639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14939	 14941	 0.000215842	 0.00111761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14940	 14947	 0.00087382	 0.00472365	 0.00295147	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14940	 15181	 0.00726384	 0.042132	 0.0248237	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14942	 14944	 0.000238502	 0.00108241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14942	 14945	 0.00021542	 0.00102018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14942	 14946	 0.000243012	 0.00104027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14943	 14930	 0.00161042	 0.00872116	 0.00633135	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14943	 14940	 0.00150607	 0.00720024	 0.0111297	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14945	 16554	 0.000654768	 0.00676981	 0.243647	 1329.4	 1329.4	 1329.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14947	 14972	 0.00290583	 0.0176395	 0.00460346	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14948	 14949	 0.00210775	 0.0128152	 0.00852537	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14948	 14985	 0.00156293	 0.0085525	 0.00288613	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14949	 14950	 0.00027197	 0.0011561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14951	 15005	 0.00165818	 0.0098201	 0.00763721	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14951	 15112	 0.00149474	 0.0110429	 0.0289669	 286.2	 286.2	 286.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14951	 15147	 0.00128405	 0.00605178	 0.00220735	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14952	 14954	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14952	 14955	 0.000239927	 0.00107023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14952	 14956	 0.000257274	 0.00107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14953	 15109	 0.00105671	 0.00715417	 0.00437084	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14957	 14958	 0.000271041	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14957	 14959	 0.000269418	 0.00112092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14958	 15102	 0.000893715	 0.00437146	 0.00173943	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14958	 15103	 0.00303502	 0.0178918	 0.0114506	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14960	 15102	 0.00171637	 0.0104001	 0.00504994	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14961	 16452	 0.00195801	 0.0115133	 0.00757893	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14961	 16653	 0.00318103	 0.0140382	 0.00370336	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	14962	 14966	 0.00532994	 0.0344413	 0.0179557	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14962	 16397	 0.00702445	 0.031622	 0.021639	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14963	 14964	 0.000209619	 0.00109511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14963	 15084	 0.00254023	 0.0137029	 0.0205251	 170.6	 170.6	 170.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14965	 16525	 0.00549109	 0.0389205	 0.0102683	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14966	 16830	 0.0310588	 0.179331	 0.0357137	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14967	 14968	 0.00244449	 0.0130061	 0.0105083	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14967	 14974	 0.00206423	 0.0113263	 0.00902177	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14968	 14969	 0.000280121	 0.00117677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14968	 15016	 0.00242152	 0.0132146	 0.0127814	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14968	 15026	 0.00810298	 0.0351836	 0.0261611	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14970	 14934	 0.00205955	 0.0120431	 0.00454482	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14970	 14971	 0.000269232	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14972	 14970	 0.00155571	 0.00775257	 0.00623584	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14973	 14975	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14973	 14976	 0.0002595	 0.00119907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14973	 14977	 0.000222898	 0.00105568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14974	 15019	 0.00812838	 0.0548296	 0.0192642	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	14974	 15143	 0.00833924	 0.0335754	 0.0395718	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	14978	 14979	 0.000240009	 0.00111974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14980	 14981	 0.000211009	 0.00107869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14980	 14987	 0.00430754	 0.0208191	 0.0142953	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14983	 14984	 0.000226997	 0.00109707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14985	 14986	 0.000206048	 0.00109882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14985	 16433	 0.00214593	 0.00830006	 0.00828711	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14987	 14979	 0.00158219	 0.0099526	 0.00280021	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14987	 14988	 0.000268434	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14989	 14899	 0.00162002	 0.0109672	 0.00415279	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	14990	 14992	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14990	 14993	 0.000225521	 0.00119246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14990	 14994	 0.000274053	 0.00105419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14991	 15125	 0.00437159	 0.0214395	 0.0250084	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14991	 15231	 0.0014402	 0.00952309	 0.00743557	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	14992	 16554	 0.000359971	 0.00493004	 0.099927	 1355.3	 1355.3	 1355.3	 0.0	 0.0	 1	 -30.0	 30.0;
	14995	 14997	 0.000245004	 0.00106257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14995	 14998	 0.000293689	 0.00118588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14995	 14999	 0.0002106	 0.00103302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14995	 15000	 0.000209426	 0.00114172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	14996	 14979	 0.000778951	 0.00577727	 0.0018115	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	14996	 14989	 0.00228115	 0.0113028	 0.00603926	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14996	 16433	 0.00469271	 0.0254758	 0.0170137	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	14997	 14820	 0.000330057	 0.00383348	 0.0598282	 1144.6	 1144.6	 1144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	14997	 14992	 0.000158363	 0.00213323	 0.0374884	 1252.9	 1252.9	 1252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15001	 15066	 0.00208579	 0.0121782	 0.0220257	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15001	 15095	 0.00167068	 0.0107199	 0.00680645	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15001	 15135	 0.00226997	 0.0173756	 0.0403373	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15002	 15003	 0.000234275	 0.00101416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15002	 15004	 0.000262133	 0.00107398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15004	 15038	 0.00240548	 0.010843	 0.00857749	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15005	 15006	 0.000274008	 0.00105244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15005	 16101	 0.00177541	 0.00775355	 0.00910883	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15007	 15101	 0.00233933	 0.0135269	 0.0116244	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15007	 15160	 0.00422473	 0.021073	 0.00941671	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15007	 16101	 0.000251374	 0.00172488	 0.0109773	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15008	 15009	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15009	 15147	 0.000978496	 0.00543862	 0.0020534	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15009	 15157	 0.00100221	 0.00522542	 0.0023072	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15010	 14824	 0.0014501	 0.00946445	 0.00412042	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15011	 15012	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15011	 15013	 0.000219701	 0.00109763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15011	 15014	 0.000283906	 0.00115873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15013	 15004	 0.00073874	 0.00485069	 0.00680371	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15013	 15191	 0.00108817	 0.00598709	 0.00778282	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15015	 15016	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15015	 15017	 0.000262849	 0.00114235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15015	 15018	 0.000234885	 0.00114942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15016	 15021	 0.00226833	 0.012701	 0.00963882	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15019	 15169	 0.00282335	 0.0144129	 0.0441895	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15020	 15022	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15020	 15023	 0.000254851	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15020	 15024	 0.000272932	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15021	 15217	 0.00416467	 0.0263341	 0.0239946	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15023	 14955	 0.000842279	 0.0106746	 0.276552	 1109.1	 1109.1	 1109.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15023	 14976	 0.000460178	 0.00571492	 0.117867	 1133.5	 1133.5	 1133.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15023	 15226	 0.000484872	 0.00623814	 0.104803	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15023	 16877	 0.000818912	 0.00872678	 0.159759	 1217.7	 1217.7	 1217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15025	 15026	 0.000288326	 0.00103727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15026	 14960	 0.00639906	 0.0309973	 0.0114552	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15026	 15019	 0.00120599	 0.00572002	 0.00305209	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15027	 15028	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15027	 15029	 0.000219229	 0.00105681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15027	 15030	 0.000288437	 0.00102289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15031	 15118	 0.0042378	 0.0173076	 0.0217047	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15031	 15125	 0.001812	 0.00478736	 0.00836181	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15032	 15033	 0.000284929	 0.00100923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15032	 15034	 0.000246687	 0.00117013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15032	 15035	 0.000225819	 0.00113299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15034	 15039	 0.00497257	 0.0263869	 0.0267287	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15034	 15194	 0.00239411	 0.01737	 0.00539275	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15036	 15037	 0.000297489	 0.00114402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15036	 15038	 0.00026682	 0.00116674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15038	 15042	 0.00571815	 0.046766	 0.0267625	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15040	 15041	 0.000220235	 0.0011515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15041	 15322	 0.00365319	 0.0210181	 0.018233	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15041	 16653	 0.00788743	 0.0503278	 0.0109034	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15042	 15039	 0.00214563	 0.0120453	 0.00346104	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15042	 15043	 0.00021186	 0.00107527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15044	 15046	 0.000257714	 0.00118224	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15044	 15047	 0.000231838	 0.00119903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15044	 15048	 0.000261628	 0.00110444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15044	 15049	 0.000275419	 0.00104935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15045	 15195	 0.00790618	 0.0382968	 0.0155837	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15045	 16374	 0.00193175	 0.0109789	 0.00352669	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15046	 15052	 0.000250877	 0.00318483	 0.051993	 1237.7	 1237.7	 1237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15050	 15052	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15050	 15053	 0.000235417	 0.00117196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15050	 15054	 0.000251286	 0.00118027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15052	 15314	 0.000458751	 0.00572136	 0.154301	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15055	 15056	 0.000291737	 0.00119849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15055	 15057	 0.00022298	 0.00115556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15056	 14895	 0.00290484	 0.0139199	 0.00381352	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15056	 15319	 0.00614438	 0.0388662	 0.0103261	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15058	 15059	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15058	 15062	 0.000942295	 0.004523	 0.00264161	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15058	 15189	 0.0054335	 0.0261336	 0.0200293	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15060	 15061	 0.000254578	 0.00106823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15060	 15062	 0.000222222	 0.00114752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15062	 15063	 0.00132203	 0.00851081	 0.0141364	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15064	 15065	 0.000273407	 0.0010445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15064	 15066	 0.000258392	 0.00109225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15066	 15058	 0.000548445	 0.00336805	 0.00203438	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15066	 16710	 0.00215035	 0.0134445	 0.0167411	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15067	 15237	 0.00123106	 0.00779774	 0.0541667	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15067	 15240	 0.00290756	 0.0162949	 0.00337727	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15067	 16101	 0.00156898	 0.00966141	 0.014124	 274.5	 274.5	 274.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15068	 15069	 0.000263112	 0.00111858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15068	 15070	 0.000290427	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15069	 15071	 0.00111381	 0.00660356	 0.00699664	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15069	 15100	 0.000663657	 0.00314444	 0.00174249	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15071	 15072	 0.000295684	 0.00114366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15071	 16101	 0.00299787	 0.0169508	 0.00566983	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15073	 15026	 0.00190368	 0.0115077	 0.00335392	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15073	 15101	 0.00293709	 0.016609	 0.0138756	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15073	 15219	 0.00337829	 0.0192736	 0.0206432	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15074	 15075	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15074	 15143	 0.00115382	 0.00895229	 0.00554846	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15076	 15009	 0.00136522	 0.00632977	 0.00370826	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15076	 15077	 0.000256259	 0.00105814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15076	 15165	 0.00146673	 0.00957788	 0.00655494	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15078	 15108	 0.00116647	 0.00966398	 0.0127286	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15078	 15166	 0.00162371	 0.00976997	 0.0242959	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15079	 15080	 0.00026516	 0.00102846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15079	 15081	 0.000265069	 0.00110027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15079	 15082	 0.000218389	 0.00101333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15081	 15366	 0.00671826	 0.0441689	 0.0340362	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15083	 15085	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15083	 15086	 0.000238388	 0.0010359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15083	 15087	 0.000203738	 0.00100211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15084	 16653	 0.000260048	 0.00145999	 0.000607247	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15085	 14885	 0.000238613	 0.00315041	 0.122006	 1107.3	 1107.3	 1107.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15088	 15089	 0.000209136	 0.00118881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15088	 15090	 0.000258243	 0.00104238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15089	 15091	 0.00398124	 0.0246277	 0.00706856	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15089	 16397	 0.00194119	 0.0114353	 0.00301294	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15091	 14961	 0.0014172	 0.00640124	 0.00251035	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15092	 15093	 0.000205185	 0.00118136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15092	 15094	 0.000243607	 0.00108407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15094	 15151	 0.00129133	 0.00821635	 0.00252439	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15094	 16044	 0.00402323	 0.0186547	 0.0115463	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15095	 14982	 0.00204028	 0.012702	 0.00507982	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15095	 15096	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15095	 15097	 0.000283568	 0.00114093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15095	 15107	 0.00201158	 0.0101408	 0.00609031	 287.4	 287.4	 287.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15095	 15107	 0.00201158	 0.0101408	 0.00609031	 287.4	 287.4	 287.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15098	 14878	 0.000647022	 0.00409603	 0.00387287	 257.2	 257.2	 257.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15098	 14982	 0.000965457	 0.00531875	 0.00433269	 271.1	 271.1	 271.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15099	 15074	 0.00162364	 0.0112427	 0.00417367	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15101	 15145	 0.00143104	 0.00939932	 0.0127495	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15103	 15104	 0.000299139	 0.00109463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15105	 15106	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15105	 15107	 0.000214592	 0.00115624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15107	 15063	 0.00279213	 0.0106069	 0.00574018	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15108	 15109	 0.00520606	 0.0242295	 0.00566869	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15108	 15112	 0.000710393	 0.00477988	 0.00304986	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15108	 15141	 0.00555196	 0.0308426	 0.0198353	 269.6	 269.6	 269.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15108	 15211	 0.00139799	 0.0088939	 0.00577045	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15109	 15078	 0.0015682	 0.00889903	 0.00312934	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15109	 15160	 0.00376472	 0.0227202	 0.00541154	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15110	 15111	 0.00022862	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15110	 15112	 0.000261533	 0.00117769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15112	 15114	 0.00221019	 0.0137117	 0.00807793	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15112	 15165	 0.00248307	 0.0125575	 0.011786	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15112	 15209	 0.00292233	 0.0193428	 0.0103972	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15112	 15211	 0.00127011	 0.00762503	 0.00228954	 275.2	 275.2	 275.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15113	 15115	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15113	 15116	 0.000216145	 0.00105381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15113	 15117	 0.000243067	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15116	 14955	 0.000240699	 0.00259545	 0.0303695	 1037.2	 1037.2	 1037.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15116	 15370	 0.00030318	 0.0038128	 0.0860918	 1175.3	 1175.3	 1175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15118	 15345	 0.00138326	 0.0101189	 0.00501208	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15119	 15120	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15119	 15121	 0.000206803	 0.00114324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15119	 15122	 0.000285163	 0.00100247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15121	 15125	 0.00265505	 0.0156782	 0.0135522	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15123	 15124	 0.000288379	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15123	 15125	 0.000276105	 0.00105445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15126	 15429	 0.00226923	 0.0125273	 0.0170076	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15127	 15107	 0.00140107	 0.00904332	 0.00574919	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15127	 15152	 0.001433	 0.00828534	 0.0124622	 262.9	 262.9	 262.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15127	 16710	 0.0023518	 0.0130215	 0.00536981	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15128	 15129	 0.000294087	 0.00101196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15128	 15130	 0.000278681	 0.00112932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15128	 15131	 0.00023796	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15130	 15132	 0.00243005	 0.0209717	 0.00337798	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15130	 15181	 0.00378172	 0.0187276	 0.0143717	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15132	 15438	 0.00481086	 0.0273289	 0.0320915	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15133	 15134	 0.000213435	 0.00108395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15133	 15135	 0.000292765	 0.00115984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15133	 15136	 0.000244411	 0.00117937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15137	 15138	 0.00214698	 0.00966684	 0.00575384	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15137	 15172	 0.00882769	 0.0467477	 0.0118408	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15137	 15179	 0.00342052	 0.0205853	 0.00485311	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15137	 15209	 0.00512639	 0.0396882	 0.015411	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15138	 15139	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15138	 16359	 0.00189234	 0.0116795	 0.00836952	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15140	 15170	 0.0027182	 0.0184911	 0.00751935	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15140	 15179	 0.00163985	 0.0127305	 0.0150574	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15142	 15184	 0.00208733	 0.0108062	 0.00959761	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15142	 15430	 0.00214105	 0.0120953	 0.0278542	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15143	 15144	 0.000258237	 0.00108234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15145	 15074	 0.00222923	 0.0101288	 0.00443351	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15147	 16293	 0.00155293	 0.00808312	 0.0424651	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15148	 15202	 0.00169801	 0.00967226	 0.0621859	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15148	 15246	 0.00120689	 0.00973851	 0.00551775	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15149	 15154	 0.00130294	 0.00832621	 0.00555481	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15149	 15231	 0.00626192	 0.0256964	 0.00763733	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15150	 15135	 0.0012469	 0.00606917	 0.00228772	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15151	 15127	 0.0012977	 0.00560602	 0.00450059	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15151	 15285	 0.00243674	 0.0168586	 0.00658835	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15151	 15324	 0.00193943	 0.0126414	 0.00249048	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15152	 14984	 0.00235823	 0.014576	 0.00485624	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15153	 15154	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15153	 15155	 0.000275613	 0.00115964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15154	 15130	 0.00103556	 0.00488878	 0.00353258	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15156	 15157	 0.000240682	 0.00118108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15157	 15067	 0.00208022	 0.0106178	 0.00616599	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15157	 15166	 0.000809689	 0.00524522	 0.0027383	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15157	 16101	 0.00182493	 0.0125228	 0.00942921	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15158	 15159	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15158	 15160	 0.000290352	 0.00110332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15158	 15161	 0.000217506	 0.0010073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15162	 15163	 0.000217991	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15162	 15164	 0.000254908	 0.00112247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15164	 15391	 0.00555738	 0.0272984	 0.0111247	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15164	 16906	 0.00326417	 0.015216	 0.00720711	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15165	 15368	 0.00104336	 0.00715272	 0.00332787	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15167	 15146	 0.00156466	 0.00945672	 0.00366111	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15167	 15235	 0.00158256	 0.009994	 0.0133739	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15167	 15240	 0.00144758	 0.0063509	 0.00214597	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15168	 15169	 0.000218175	 0.00110452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15169	 15100	 0.00192231	 0.0111877	 0.00319654	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15169	 15146	 0.000903027	 0.00543368	 0.00429425	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15171	 15310	 0.00186396	 0.0132783	 0.00493093	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15173	 15400	 0.00303005	 0.0203872	 0.0182523	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15173	 16613	 0.000799681	 0.00442017	 0.00103165	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15174	 15175	 0.000295421	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15174	 15176	 0.000254218	 0.00107482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15174	 15177	 0.000297279	 0.00101209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15176	 15346	 0.00180479	 0.0117306	 0.00618319	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15176	 15400	 0.00193143	 0.0114873	 0.00667616	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15178	 15179	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15178	 15180	 0.000287607	 0.00118993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15179	 15299	 0.00160492	 0.00897222	 0.00289752	 164.6	 164.6	 164.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15181	 15182	 0.000275553	 0.00114043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15181	 15233	 0.00109539	 0.00742956	 0.00521991	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15183	 15184	 0.000276007	 0.00119401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15183	 15185	 0.000246652	 0.00103974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15184	 14984	 0.00202508	 0.0126457	 0.00427144	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15186	 15187	 0.000231107	 0.00114525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15186	 15276	 0.00617886	 0.0382305	 0.013029	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15186	 16899	 0.00215347	 0.0125927	 0.00615841	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15188	 15195	 0.0021318	 0.0114623	 0.00241419	 164.5	 164.5	 164.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15188	 15249	 0.00537264	 0.0355462	 0.0210628	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15190	 15191	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15191	 15247	 0.00351411	 0.0262884	 0.00441555	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15192	 15193	 0.000239608	 0.00112004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15192	 15194	 0.000252452	 0.00111259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15196	 15197	 0.000258702	 0.00113786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15196	 15198	 0.000232723	 0.00119894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15196	 15199	 0.000267091	 0.00104911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15198	 14965	 0.00726379	 0.0421595	 0.0112861	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15198	 16739	 0.00941629	 0.0551083	 0.00996086	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15200	 15201	 0.000257938	 0.00105988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15200	 15202	 0.000210233	 0.00103801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15200	 15203	 0.000208671	 0.00119868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15202	 15294	 0.000831299	 0.00371008	 0.00198544	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15204	 15393	 0.00189654	 0.0105984	 0.00499285	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15205	 15206	 0.000230832	 0.00112607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15205	 16461	 0.00152631	 0.00826378	 0.0110102	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15207	 15208	 0.000296894	 0.00110201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15207	 15209	 0.000219169	 0.00107989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15207	 15210	 0.000268801	 0.00114894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15209	 16130	 0.00199259	 0.0113072	 0.0346371	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15211	 15209	 0.00186215	 0.0121354	 0.00710517	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15211	 15394	 0.00624974	 0.034025	 0.0199166	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15212	 15407	 0.00223771	 0.0118494	 0.00181407	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15212	 15512	 0.001673	 0.0087812	 0.00235328	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15213	 15170	 0.00105174	 0.0061315	 0.00685095	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15213	 15171	 0.00127823	 0.00751099	 0.00201716	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15213	 15409	 0.00134809	 0.00791319	 0.00349171	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15214	 15215	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15214	 15216	 0.000226442	 0.0011221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15216	 15254	 0.00903901	 0.0663681	 0.0259945	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15216	 15345	 0.00679339	 0.043775	 0.0231714	 156.1	 156.1	 156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15217	 15218	 0.000251646	 0.00103489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15217	 15222	 0.00168034	 0.00950251	 0.00244093	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15219	 15625	 0.004822	 0.0292932	 0.0415593	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15220	 15221	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15220	 15222	 0.000288652	 0.00102189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15222	 15224	 0.00270457	 0.0154109	 0.00687761	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15223	 15225	 0.000239583	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15223	 15226	 0.000282455	 0.00102643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15223	 15227	 0.000293551	 0.00105017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15224	 15219	 0.00299585	 0.0180375	 0.00368265	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15226	 16877	 0.000493689	 0.00548805	 0.0951689	 1212.3	 1212.3	 1212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15228	 15132	 0.00330456	 0.0108552	 0.00235222	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15228	 16433	 0.00192514	 0.00913828	 0.00686834	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15229	 15230	 0.000238815	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15229	 16549	 0.00157459	 0.00801236	 0.0110803	 281.6	 281.6	 281.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15232	 14980	 0.0014203	 0.00993845	 0.00231093	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15232	 15181	 0.000786909	 0.00448456	 0.00337362	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15234	 15235	 0.000230661	 0.00103926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15235	 15164	 0.00068805	 0.0041982	 0.00238037	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15236	 15237	 0.00124191	 0.00598765	 0.00256222	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15236	 15269	 0.000535593	 0.00308504	 0.00230304	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15237	 15330	 0.00100579	 0.00551474	 0.00176432	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15238	 15239	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15238	 15240	 0.00029797	 0.0010907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15241	 15487	 0.0014159	 0.00800433	 0.00884713	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15242	 15299	 0.00201162	 0.00803902	 0.00898342	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15242	 15307	 0.00351991	 0.0167925	 0.00890473	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15243	 15244	 0.000237028	 0.00118864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15245	 15246	 0.00023225	 0.00116106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15246	 16130	 0.00244626	 0.0147083	 0.0140263	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15247	 15194	 0.00368009	 0.0243843	 0.00890915	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15247	 15248	 0.00023041	 0.00115298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15247	 16762	 0.00499466	 0.0269334	 0.0293493	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15249	 15051	 0.00263329	 0.0169277	 0.011054	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15249	 15250	 0.000213934	 0.00106576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15249	 15322	 0.00792128	 0.0404072	 0.0173405	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15251	 15030	 0.0020974	 0.0126779	 0.00844911	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15251	 15254	 0.00131657	 0.00495521	 0.0202831	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15251	 15282	 0.0033174	 0.0177597	 0.00482037	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15252	 15253	 0.000218784	 0.00101498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15252	 15254	 0.000242313	 0.00100003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15255	 15256	 0.000239674	 0.00106359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15255	 15257	 0.00149645	 0.00586008	 0.0019713	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15257	 15258	 0.000208606	 0.00108296	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15257	 16336	 0.00114793	 0.00573625	 0.00233304	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15259	 15261	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15259	 15262	 0.000276066	 0.00119484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15259	 15263	 0.000255522	 0.00116873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15259	 15264	 0.000237542	 0.00110079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15260	 15189	 0.00161157	 0.0122619	 0.00819159	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15260	 15195	 0.00205184	 0.0132498	 0.00310628	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15262	 15046	 0.000417485	 0.0052428	 0.123749	 938.4	 938.4	 938.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15265	 15266	 0.000241332	 0.00109947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15265	 15267	 0.00022544	 0.00111992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15267	 15255	 0.000742837	 0.00465974	 0.00156714	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15267	 15288	 0.0048236	 0.0287858	 0.0106562	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15268	 15269	 0.000230007	 0.00119572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15269	 15271	 0.0016437	 0.00658005	 0.00297993	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15269	 15421	 0.00184559	 0.00933281	 0.00368313	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15270	 15376	 0.00283392	 0.0108789	 0.00768716	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15270	 16855	 0.00133601	 0.00792094	 0.0145362	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15271	 15272	 0.000227027	 0.00118906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15271	 15378	 0.00177841	 0.00875976	 0.0309852	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15273	 15274	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15273	 15275	 0.000291032	 0.0011852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15274	 15534	 0.00175258	 0.0104896	 0.00232224	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15274	 15537	 0.000873167	 0.00514884	 0.0200499	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15276	 15278	 0.00159271	 0.00950008	 0.00237779	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15277	 15276	 0.00243537	 0.0134994	 0.00278273	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15277	 15336	 0.00581816	 0.0342826	 0.0163764	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15278	 15284	 0.00412462	 0.0214845	 0.00629711	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15279	 15280	 0.000202343	 0.00114902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15279	 15281	 0.000222894	 0.00106592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15281	 15527	 0.00369856	 0.0223863	 0.0080106	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15281	 15571	 0.00541282	 0.0344046	 0.0189703	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15282	 15229	 0.000769959	 0.00491146	 0.00443173	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15282	 15283	 0.0024846	 0.0166801	 0.00726703	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15283	 15181	 0.00196161	 0.0136791	 0.00599901	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15284	 16549	 0.00117742	 0.00569187	 0.00283467	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15285	 15255	 0.000672755	 0.00410735	 0.0156932	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15285	 15603	 0.00265768	 0.0175885	 0.0137941	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15286	 15287	 0.000262775	 0.00107829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15286	 15288	 0.000214171	 0.00110674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15289	 15291	 0.000235214	 0.00110425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15289	 15292	 0.00025299	 0.00102143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15289	 15293	 0.00021391	 0.00106482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15290	 15324	 0.00585661	 0.0218115	 0.0195006	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15292	 15262	 0.000337362	 0.00401277	 0.0783147	 1151.9	 1151.9	 1151.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15294	 15141	 0.00111096	 0.00656594	 0.00455029	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15294	 15295	 0.000425057	 0.00275887	 0.0105556	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15295	 15305	 0.00119329	 0.00636163	 0.00180933	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15296	 15297	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15296	 15298	 0.00023537	 0.00110076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15298	 15349	 0.000929653	 0.00513326	 0.00301028	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15298	 15468	 0.00192537	 0.0109575	 0.00690642	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15298	 15573	 0.00362335	 0.0188883	 0.00612948	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15300	 15301	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15300	 15302	 0.000216392	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15300	 15303	 0.000247016	 0.00113845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15302	 15140	 0.000856873	 0.00473586	 0.00303318	 182.5	 182.5	 182.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15304	 15311	 0.00177069	 0.0086608	 0.00193446	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15304	 15456	 0.000817917	 0.00434054	 0.00211198	 175.6	 175.6	 175.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15305	 15306	 0.000273348	 0.00108117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15305	 15390	 0.00445534	 0.0231623	 0.0125953	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15307	 15176	 0.00149529	 0.00781511	 0.00304678	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15308	 15309	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15308	 15310	 0.000249663	 0.00113235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15310	 15452	 0.00108615	 0.00735129	 0.00400696	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15311	 15398	 0.00184062	 0.00860561	 0.00550966	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15312	 15314	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15312	 15315	 0.000263732	 0.00111581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15312	 15316	 0.000253379	 0.00108716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15312	 15317	 0.000285159	 0.00106449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15313	 15364	 0.00106001	 0.00490836	 0.00238385	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15314	 15085	 0.000481821	 0.00546398	 0.0715656	 1158.1	 1158.1	 1158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15314	 16832	 0.00122304	 0.0126291	 0.45621	 1370.9	 1370.9	 1370.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15318	 15362	 0.0027248	 0.0170496	 0.0121065	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15319	 15041	 0.00445958	 0.0182311	 0.0060442	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15320	 15321	 0.000248113	 0.00119919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15320	 15322	 0.000238277	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15322	 16259	 0.00299447	 0.0151442	 0.0306556	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15325	 15326	 0.000287195	 0.00110848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15325	 15327	 0.000263891	 0.00116849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15325	 15328	 0.000209809	 0.00116374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15327	 15013	 0.00108532	 0.0063312	 0.00826596	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15327	 16336	 0.000604105	 0.00394328	 0.00508029	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15329	 15126	 0.00152944	 0.00830827	 0.00684759	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15329	 15285	 0.00228923	 0.0102864	 0.00586841	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15330	 15477	 0.00163691	 0.00812664	 0.0115876	 175.4	 175.4	 175.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15331	 15480	 0.00212327	 0.0102205	 0.00487134	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15332	 15099	 0.00482655	 0.0287479	 0.0180229	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15332	 15333	 0.000291437	 0.00116489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15332	 15334	 0.00539294	 0.0307351	 0.0081641	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15335	 15337	 0.000212982	 0.00100085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15335	 15338	 0.000237243	 0.00107574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15335	 15339	 0.000246689	 0.00105601	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15335	 15340	 0.000211421	 0.00102344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15336	 15345	 0.00215849	 0.00927515	 0.00603706	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15336	 15443	 0.00221463	 0.0148258	 0.0172886	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15338	 14935	 0.000491535	 0.00614885	 0.131755	 1187.2	 1187.2	 1187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15338	 15559	 0.000283326	 0.00338885	 0.0812582	 1054.4	 1054.4	 1054.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15338	 16554	 0.00052705	 0.00605339	 0.184154	 1288.0	 1288.0	 1288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15341	 15342	 0.000218854	 0.00114077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15341	 15439	 0.00536835	 0.0362474	 0.0108563	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15341	 15444	 0.00723921	 0.0476482	 0.0206507	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15341	 15546	 0.00491686	 0.0304545	 0.0414636	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15341	 15619	 0.00564481	 0.0312328	 0.0337831	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15343	 15274	 0.00223507	 0.0107198	 0.00341621	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15343	 16790	 0.00330833	 0.0193733	 0.00747309	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15344	 15345	 0.000204082	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15347	 15348	 0.000204681	 0.00111701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15347	 16130	 0.000773175	 0.00534519	 0.00190588	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15349	 15243	 0.000903183	 0.00553524	 0.00257125	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15349	 15346	 0.00120432	 0.00823928	 0.00132209	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15349	 15347	 0.000763092	 0.00450038	 0.00113503	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15350	 15351	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15350	 15461	 0.000696228	 0.00457973	 0.0314017	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15350	 15468	 0.00352065	 0.0186893	 0.00740396	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15350	 16448	 0.000700778	 0.0039581	 0.00429684	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15352	 15353	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15352	 15354	 0.000236752	 0.00111887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15354	 15375	 0.00105073	 0.00511219	 0.00204003	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15355	 15356	 0.000281472	 0.00102051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15355	 15578	 0.00237987	 0.010308	 0.00317763	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15357	 15358	 0.000275606	 0.00101597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15357	 15359	 0.000292328	 0.0010783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15357	 15360	 0.000244949	 0.00104955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15359	 15396	 0.00122992	 0.00625801	 0.00609801	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15359	 15486	 0.00113356	 0.00636505	 0.00281052	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15359	 15565	 0.00432951	 0.0199629	 0.0183966	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15361	 15362	 0.00211504	 0.0134408	 0.00494925	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15363	 15364	 0.000210897	 0.00119755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15363	 15365	 0.000257388	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15364	 15361	 0.00134876	 0.00684799	 0.00412053	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15366	 15715	 0.00442945	 0.0260365	 0.0182322	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15367	 15369	 0.000293497	 0.00100674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15367	 15370	 0.000292552	 0.00107983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15367	 15371	 0.000211347	 0.00116629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15367	 15372	 0.000269729	 0.00112193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15370	 16877	 0.00100329	 0.00964018	 0.326689	 1213.4	 1213.4	 1213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15373	 15374	 0.000269837	 0.00113182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15373	 15375	 0.000813667	 0.00553279	 0.00371089	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15373	 15391	 0.00205589	 0.0127697	 0.00813188	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15373	 15478	 0.0025686	 0.0157511	 0.0120094	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15376	 16661	 0.000731951	 0.00482051	 0.00118546	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15377	 15478	 0.00132902	 0.00689948	 0.00308211	 271.1	 271.1	 271.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15377	 15493	 0.00185976	 0.0115365	 0.00477745	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15379	 15380	 0.000268486	 0.00103173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15379	 15502	 0.001878	 0.00755973	 0.0024658	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15379	 16075	 0.00156307	 0.0106486	 0.0126525	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15381	 15382	 0.0002741	 0.00115852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15381	 15383	 0.000242718	 0.00117428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15381	 15384	 0.000281332	 0.00103237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15382	 15486	 0.00395847	 0.024023	 0.00725229	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15385	 15386	 0.000250762	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15385	 15387	 0.000254704	 0.00109938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15385	 15388	 0.000243017	 0.00104498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15387	 15453	 0.00303093	 0.0168743	 0.00811364	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15389	 15494	 0.00256729	 0.0118981	 0.00950495	 144.2	 144.2	 144.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15389	 15580	 0.0013004	 0.00687342	 0.00629468	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15390	 15205	 0.000726939	 0.00419441	 0.00179214	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15391	 15392	 0.000277395	 0.0010175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15393	 15493	 0.00359881	 0.0183082	 0.00908089	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15394	 15346	 0.000735335	 0.00476119	 0.00298018	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15394	 15395	 0.000249101	 0.00106964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15396	 15397	 0.000254192	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15396	 15456	 0.00252924	 0.0125077	 0.0141578	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15398	 15412	 0.000803369	 0.00479811	 0.0148449	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15399	 15400	 0.000289353	 0.00104186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15400	 15469	 0.0023187	 0.0110865	 0.00306234	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15401	 15402	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15401	 15403	 0.000251115	 0.00119862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15403	 15524	 0.00161534	 0.0087853	 0.0099572	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15404	 15405	 0.000246212	 0.0011128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15405	 15496	 0.0011715	 0.00597914	 0.0023648	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15406	 15407	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15406	 15408	 0.000262681	 0.0011085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15407	 15519	 0.00103774	 0.00474088	 0.0101013	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15410	 15415	 0.000496428	 0.0031086	 0.00224757	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15410	 15501	 0.00087185	 0.00479487	 0.0048076	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15411	 15172	 0.00200469	 0.0126027	 0.00641613	 195.8	 195.8	 195.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15412	 15148	 0.000799367	 0.0053067	 0.00558261	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15413	 15414	 0.000288063	 0.00107079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15413	 15415	 0.000243452	 0.00105593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15413	 15416	 0.000272173	 0.00107803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15417	 15418	 0.000213166	 0.00103594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15417	 15419	 0.000296021	 0.00107587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15419	 15409	 0.00145998	 0.0081061	 0.00229823	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15420	 15334	 0.000797533	 0.00527145	 0.00815589	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15420	 15473	 0.000666337	 0.00351728	 0.00335193	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15420	 16573	 0.000765413	 0.00394841	 0.00119913	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15421	 15427	 0.00592513	 0.0308522	 0.012225	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15422	 15424	 0.000227504	 0.00100396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15422	 15425	 0.000239162	 0.00112647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15422	 15426	 0.000229272	 0.00107197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15423	 15332	 0.00145709	 0.00905651	 0.00383417	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15424	 16877	 0.000457951	 0.0045744	 0.070493	 1160.9	 1160.9	 1160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15427	 16082	 0.00113643	 0.00734471	 0.00274704	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15428	 15430	 0.00221512	 0.0151655	 0.0125467	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15429	 15428	 0.00305505	 0.0139852	 0.00641645	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15430	 15288	 0.00238793	 0.0134676	 0.00344627	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15430	 15769	 0.00571678	 0.0355625	 0.0445368	 270.6	 270.6	 270.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15431	 15432	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15431	 15433	 0.000270265	 0.00107974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15431	 15434	 0.000219179	 0.00109334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15432	 15233	 0.000994077	 0.00622909	 0.00204756	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15432	 16899	 0.00147299	 0.0100939	 0.00308257	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15435	 15281	 0.00236856	 0.015178	 0.00369636	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15435	 16899	 0.00630007	 0.0340147	 0.0145063	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15436	 15437	 0.000255876	 0.00101533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15436	 15438	 0.00027308	 0.00109794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15438	 15534	 0.00426591	 0.0289713	 0.0234569	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15438	 15696	 0.0048667	 0.0310029	 0.0167975	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15439	 15440	 0.000237551	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15439	 15544	 0.00488163	 0.0216208	 0.00609152	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15441	 15442	 0.000225317	 0.0010345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15441	 15443	 0.000244673	 0.00112142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15443	 15341	 0.00148064	 0.00779001	 0.00549975	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15444	 15552	 0.000945414	 0.00655196	 0.00173118	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15445	 15509	 0.000568931	 0.00355992	 0.00867704	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15446	 15447	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15446	 15448	 0.000272261	 0.00107777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15446	 15449	 0.000279374	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15449	 15379	 0.00103298	 0.00650137	 0.00587295	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15450	 15451	 0.000283978	 0.00104476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15450	 15499	 0.001619	 0.00820542	 0.00456353	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15450	 15509	 0.000731613	 0.00463519	 0.00149151	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15452	 16613	 0.00156265	 0.00770404	 0.0125853	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15453	 15415	 0.0012712	 0.00683238	 0.00307792	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15454	 15455	 0.000282276	 0.00101516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15454	 15502	 0.00077462	 0.00341945	 0.00125475	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15454	 15519	 0.0013089	 0.0086905	 0.0151903	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15457	 15458	 0.000284345	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15457	 15459	 0.000228928	 0.00119863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15459	 15405	 0.00118629	 0.00639305	 0.00109639	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15459	 15540	 0.00274431	 0.0179524	 0.00995269	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15460	 15461	 0.000231874	 0.00110375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15460	 15462	 0.00028892	 0.00104363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15460	 15463	 0.000260683	 0.00111555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15461	 15513	 0.00102511	 0.00576566	 0.0031174	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15464	 15482	 0.00165805	 0.00735007	 0.00225374	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15465	 15243	 0.00325831	 0.0165284	 0.00542944	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15465	 15389	 0.00155293	 0.00947412	 0.00285086	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15465	 15466	 0.000292292	 0.00109652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15467	 15204	 0.00194931	 0.0118178	 0.00273647	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15468	 16627	 0.00169462	 0.00782035	 0.00383459	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15469	 15470	 0.000222309	 0.00113664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15469	 16627	 0.000405858	 0.00223134	 0.000640462	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15471	 15472	 0.000226822	 0.00109802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15471	 15473	 0.00022497	 0.00118175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15471	 15474	 0.000278376	 0.00116633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15473	 15378	 0.000955237	 0.00779053	 0.00562907	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15475	 15476	 0.0002442	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15475	 15477	 0.000268986	 0.00116679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15477	 16573	 0.00068299	 0.00452074	 0.00173249	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15478	 15480	 0.00321438	 0.0158699	 0.00383866	 251.2	 251.2	 251.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15478	 16661	 0.00369921	 0.0193796	 0.0134697	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15479	 15586	 0.000643628	 0.00429398	 0.00264989	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15479	 15667	 0.00108355	 0.00767	 0.00131688	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15479	 15669	 0.00755796	 0.0529527	 0.014965	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15480	 16906	 0.00100348	 0.0076321	 0.0110542	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15481	 15699	 0.00161813	 0.00972881	 0.00623255	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15481	 15702	 0.00134144	 0.00713396	 0.00502866	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15482	 15483	 0.000273112	 0.00107946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15482	 15486	 0.00119399	 0.00584232	 0.00393419	 278.4	 278.4	 278.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15484	 15485	 0.000226392	 0.00114354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15484	 15486	 0.000268077	 0.00115215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15487	 15504	 0.000908728	 0.00732962	 0.00622109	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15488	 15489	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15488	 16063	 0.00756116	 0.0492542	 0.014636	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15490	 15323	 0.00258163	 0.0108522	 0.00742791	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15490	 15491	 0.000299262	 0.00111289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15490	 15711	 0.00351253	 0.0179588	 0.0403219	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15492	 15581	 0.00258923	 0.0137776	 0.00442244	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15494	 15725	 0.00407565	 0.0275887	 0.0205966	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15495	 15543	 0.00119444	 0.00637411	 0.00267874	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15495	 15700	 0.00197454	 0.0105356	 0.00647725	 269.4	 269.4	 269.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15495	 16179	 0.00169738	 0.00858218	 0.00250543	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15495	 16690	 0.00274684	 0.0143942	 0.0037846	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15497	 15498	 0.000229245	 0.00110554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15497	 15499	 0.000240434	 0.00110877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15497	 15500	 0.000265181	 0.00115971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15499	 15379	 0.00109407	 0.0064546	 0.00227514	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15499	 15496	 0.000879084	 0.00530654	 0.00324417	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15501	 0.00045584	 0.00345215	 0.00241652	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15502	 15503	 0.000273407	 0.00100406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15505	 0.000274577	 0.00110522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15504	 15636	 0.000747419	 0.00471021	 0.00126345	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15506	 15241	 0.00121462	 0.00621237	 0.00555344	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15506	 15513	 0.000638069	 0.00421427	 0.00108459	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15506	 15566	 0.00236725	 0.0136256	 0.0116069	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15507	 15508	 0.000261137	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15507	 15509	 0.000254789	 0.00101057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15507	 15510	 0.000297936	 0.00105073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15511	 15512	 0.000296363	 0.00101671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15512	 15403	 0.000970054	 0.00570285	 0.00496094	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15514	 15445	 0.000241332	 0.00179726	 0.00326116	 278.6	 278.6	 278.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15514	 15522	 0.000999512	 0.00512229	 0.00231636	 305.5	 305.5	 305.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15514	 15522	 0.000999512	 0.00512229	 0.00231636	 305.5	 305.5	 305.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15515	 15516	 0.000268132	 0.00109994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15515	 15613	 0.00120968	 0.00634611	 0.00784506	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15517	 15518	 0.00024581	 0.00102927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15517	 15519	 0.000209081	 0.00108931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15519	 15445	 0.000560119	 0.003407	 0.0015309	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15519	 15449	 0.000825825	 0.00484129	 0.00405029	 256.4	 256.4	 256.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15519	 15514	 0.000924879	 0.00553103	 0.0010764	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15519	 15539	 0.00305324	 0.0154022	 0.00960953	 272.7	 272.7	 272.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15520	 15521	 0.000202772	 0.00100785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15520	 15522	 0.000261975	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15520	 15523	 0.000207604	 0.00117527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15522	 15495	 0.00103502	 0.00484218	 0.00330398	 311.4	 311.4	 311.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15522	 15495	 0.00103502	 0.00484218	 0.00330398	 311.4	 311.4	 311.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15524	 15515	 0.00151483	 0.00760938	 0.00481427	 268.6	 268.6	 268.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15524	 15541	 0.00177594	 0.0082097	 0.00989	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15525	 15611	 0.000635321	 0.00342121	 0.00335688	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15525	 15700	 0.000897822	 0.00441093	 0.00324659	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15525	 16690	 0.00180761	 0.0119442	 0.00783473	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15526	 15527	 0.000269991	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15527	 15706	 0.00430335	 0.021436	 0.0135233	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15528	 15529	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15528	 15530	 0.000262599	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15528	 15531	 0.000277817	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15529	 15695	 0.00307691	 0.0148407	 0.00979868	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15529	 15726	 0.00552686	 0.026273	 0.0123914	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15529	 15729	 0.00197436	 0.00985112	 0.00283106	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15529	 15734	 0.00210271	 0.0134479	 0.0078963	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15532	 15533	 0.00029418	 0.0011034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15532	 15534	 0.000247196	 0.00105845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15534	 15345	 0.00386238	 0.0180008	 0.0143083	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15534	 15535	 0.00245394	 0.0126279	 0.0129147	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15534	 15695	 0.00598047	 0.0302421	 0.0161821	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15535	 15536	 0.000240544	 0.00106438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15535	 15557	 0.00177358	 0.00979464	 0.0107578	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15537	 15568	 0.00105784	 0.00649455	 0.00449766	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15538	 15481	 0.00273215	 0.0205087	 0.00484209	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15539	 15538	 0.00232896	 0.0171129	 0.0081944	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15540	 15481	 0.00289487	 0.0141434	 0.00626088	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15540	 16179	 0.00847574	 0.0320502	 0.0129632	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15541	 15525	 0.001431	 0.00710782	 0.00231091	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15541	 15542	 0.000229357	 0.00119887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15543	 16690	 0.000601361	 0.00484793	 0.00687183	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15544	 15694	 0.00690652	 0.0439554	 0.0105402	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15544	 15729	 0.00360896	 0.0182325	 0.0241026	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15544	 15765	 0.00258703	 0.0139207	 0.0857219	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15545	 15547	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15545	 15548	 0.000217556	 0.0010087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15545	 15549	 0.000231124	 0.00107122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15545	 15550	 0.000269553	 0.00119691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15547	 15731	 0.000618378	 0.00670616	 0.295353	 1104.6	 1104.6	 1104.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15551	 15553	 0.000221279	 0.00109788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15551	 15554	 0.000249269	 0.00107852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15551	 15555	 0.000207609	 0.00116417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15552	 15561	 0.00118387	 0.00541024	 0.00218753	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15554	 15338	 0.000510359	 0.00576372	 0.135095	 1111.6	 1111.6	 1111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15556	 15558	 0.00028305	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15556	 15559	 0.000251081	 0.0011573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15556	 15560	 0.000255133	 0.00117534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15559	 16791	 0.000243061	 0.00266917	 0.0596609	 1119.1	 1119.1	 1119.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15561	 15439	 0.00183707	 0.0126526	 0.0050382	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15562	 15563	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15562	 15564	 0.000299356	 0.00101741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15563	 15482	 0.00104106	 0.00552412	 0.00951593	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15563	 15627	 0.00111958	 0.00791904	 0.00827612	 272.3	 272.3	 272.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15565	 15578	 0.00106711	 0.0059267	 0.00248476	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15566	 15567	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15568	 15438	 0.00121507	 0.00881344	 0.0066483	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15569	 15570	 0.000241084	 0.00102591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15570	 15572	 0.00135728	 0.00769251	 0.00435503	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15570	 15704	 0.00357075	 0.024046	 0.014832	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15570	 16790	 0.00241588	 0.0142906	 0.0102935	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15571	 15694	 0.00376845	 0.0205012	 0.0113268	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15572	 15710	 0.00454477	 0.0277656	 0.0149097	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15573	 15574	 0.000253923	 0.00101295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15575	 15576	 0.000284453	 0.00101382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15575	 15577	 0.00027854	 0.00104599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15577	 16091	 0.000542912	 0.00274617	 0.00794198	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15577	 16369	 0.000456784	 0.00308245	 0.00168921	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15579	 15677	 0.00321589	 0.0210165	 0.00553398	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15580	 15493	 0.00263552	 0.01254	 0.00699576	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15580	 15584	 0.00222426	 0.0125208	 0.00377528	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15580	 15676	 0.00480004	 0.0250524	 0.0160944	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15581	 15724	 0.00806332	 0.0324185	 0.0237716	 160.1	 160.1	 160.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15581	 15759	 0.00450159	 0.0285877	 0.0101382	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15582	 15583	 0.000208273	 0.001137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15582	 15584	 0.000205993	 0.00111571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15582	 15585	 0.000252273	 0.00111399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15584	 15621	 0.0049209	 0.0376448	 0.0201687	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15586	 15492	 0.00425771	 0.0204905	 0.0136646	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15586	 15587	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15586	 15661	 0.00321271	 0.0151314	 0.0162391	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15588	 15589	 0.000231763	 0.0011107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15590	 15591	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15590	 15592	 0.000284239	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15592	 15601	 0.00165275	 0.00970098	 0.0336799	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15593	 15601	 0.00575048	 0.0316154	 0.00956555	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15594	 15596	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15594	 15597	 0.000271603	 0.0011731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15594	 15598	 0.00024298	 0.00113962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15595	 15592	 0.00215543	 0.0121255	 0.00459853	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15595	 15643	 0.000518671	 0.00332343	 0.00440636	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15597	 15292	 0.00051088	 0.00646838	 0.0974791	 1213.8	 1213.8	 1213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15599	 15600	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15599	 15601	 0.000279963	 0.00101043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15599	 15602	 0.000231375	 0.00106159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15603	 15323	 0.000758947	 0.00376713	 0.00267572	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15603	 15604	 0.000271501	 0.00105187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15605	 15539	 0.00295812	 0.018117	 0.0106136	 312.8	 312.8	 312.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15605	 15608	 0.00174655	 0.00966455	 0.00449997	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15605	 15617	 0.00185994	 0.0109169	 0.0046948	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15606	 15525	 0.00154361	 0.00937865	 0.00331262	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15606	 15608	 0.00127684	 0.00732203	 0.00547382	 256.8	 256.8	 256.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15606	 15611	 0.000862442	 0.00609757	 0.00254223	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15606	 15700	 0.00286415	 0.0143746	 0.00692335	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15606	 16560	 0.00177439	 0.0123233	 0.00602686	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15607	 15608	 0.000216311	 0.00110808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15607	 15609	 0.000298404	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15607	 15610	 0.000276003	 0.00112599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15608	 15611	 0.00277595	 0.0141402	 0.00398251	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15608	 16392	 0.001226	 0.00787041	 0.00267014	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15608	 16560	 0.00113296	 0.00560122	 0.00320771	 278.4	 278.4	 278.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15611	 15700	 0.00222596	 0.0102253	 0.00394719	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15611	 16560	 0.00280966	 0.0177323	 0.00661418	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15611	 16690	 0.0018609	 0.0124426	 0.00995542	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15612	 15614	 0.000267482	 0.00100781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15612	 15615	 0.000260373	 0.0011665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15612	 15616	 0.000212035	 0.00103299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15614	 15116	 0.0014514	 0.0204601	 0.2798	 989.7	 989.7	 989.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15614	 15747	 0.00137261	 0.0153175	 0.183441	 1111.9	 1111.9	 1111.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15614	 15787	 0.000897793	 0.0109423	 0.268475	 1161.5	 1161.5	 1161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15617	 16380	 0.00142696	 0.00726548	 0.00447957	 276.1	 276.1	 276.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15617	 16560	 0.00188693	 0.011896	 0.00470697	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15618	 15619	 0.000257278	 0.00115359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15618	 15620	 0.000241983	 0.00109645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15621	 15622	 0.00284077	 0.0175503	 0.0064483	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15621	 16053	 0.0026232	 0.0138244	 0.0169373	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15623	 15624	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15623	 15625	 0.000297051	 0.00111324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15625	 15546	 0.00597611	 0.031382	 0.011482	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15626	 15577	 0.0019252	 0.0114217	 0.00351278	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15626	 16807	 0.00118245	 0.00651339	 0.00349621	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15627	 15628	 0.000253779	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15627	 15631	 0.0033671	 0.0162667	 0.0159356	 262.9	 262.9	 262.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15627	 15676	 0.00427078	 0.0230643	 0.0119985	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15629	 15630	 0.000236066	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15629	 15631	 0.000272201	 0.00107315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15631	 15737	 0.000905753	 0.00466573	 0.0279512	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15631	 15745	 0.00255724	 0.014808	 0.00526455	 262.2	 262.2	 262.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15632	 15566	 0.00120776	 0.00683225	 0.00369845	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15632	 15639	 0.00196194	 0.0106627	 0.00192542	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15634	 15642	 0.000953427	 0.00557886	 0.00638533	 284.4	 284.4	 284.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15634	 15756	 0.00112727	 0.00752215	 0.00568441	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15635	 15677	 0.00262116	 0.0144173	 0.00613763	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15636	 15355	 0.00101269	 0.00541204	 0.00226595	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15636	 15637	 0.00027903	 0.0010767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15638	 15639	 0.000275998	 0.00114424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15638	 15640	 0.000284682	 0.00102329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15639	 15626	 0.00115399	 0.00676946	 0.0022096	 269.8	 269.8	 269.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15641	 15679	 0.000850522	 0.00490008	 0.00310057	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15641	 15725	 0.00492456	 0.0200519	 0.0565896	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15642	 15718	 0.00393898	 0.0169095	 0.0286443	 289.9	 289.9	 289.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15642	 15718	 0.00393898	 0.0169095	 0.0286443	 289.9	 289.9	 289.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15643	 15651	 0.00673325	 0.0309555	 0.0147577	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15644	 15646	 0.0007678	 0.00470457	 0.00390105	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15644	 15773	 0.00631681	 0.0374239	 0.00705113	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15645	 15647	 0.000296594	 0.00118841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15645	 15648	 0.000228283	 0.00114672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15645	 15649	 0.000241163	 0.00103356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15646	 15593	 0.00458287	 0.0245058	 0.00920063	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15648	 15597	 0.000487256	 0.00555492	 0.0823334	 1236.9	 1236.9	 1236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15648	 15709	 0.00048329	 0.00572838	 0.0656576	 1066.7	 1066.7	 1066.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15650	 15651	 0.000281987	 0.00104464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15650	 15652	 0.000261104	 0.00102315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15650	 15653	 0.000272571	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15651	 15710	 0.00355296	 0.0233998	 0.017026	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15654	 15655	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15654	 15656	 0.00027055	 0.00100708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15654	 15657	 0.000248476	 0.00110365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15656	 15633	 0.000815834	 0.00405861	 0.00284598	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15656	 15702	 0.000874464	 0.00489494	 0.0143791	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15658	 15588	 0.00215397	 0.0141627	 0.00530423	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15658	 15659	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15660	 15662	 0.000275893	 0.00115519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15660	 15663	 0.000291347	 0.00114812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15660	 15664	 0.000284563	 0.0010625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15663	 15671	 0.000607975	 0.00726745	 0.181195	 1138.9	 1138.9	 1138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15665	 15666	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15665	 15667	 0.00025186	 0.00112742	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15668	 15670	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15668	 15671	 0.000269066	 0.00114999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15668	 15672	 0.000234246	 0.00102196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15668	 15673	 0.000277655	 0.00106033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15669	 16082	 0.00292558	 0.0169629	 0.00633463	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15671	 15424	 0.000548138	 0.00637832	 0.11281	 1092.3	 1092.3	 1092.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15671	 15547	 0.00059864	 0.00702646	 0.133445	 1113.8	 1113.8	 1113.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15671	 15720	 0.000763793	 0.00901066	 0.360162	 1085.9	 1085.9	 1085.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15671	 16877	 0.000592803	 0.00662805	 0.163042	 1172.8	 1172.8	 1172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15674	 15622	 0.00213476	 0.00771461	 0.0026763	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15674	 16082	 0.00129061	 0.00664476	 0.0360012	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15675	 15667	 0.00240354	 0.0120296	 0.0124187	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15675	 15757	 0.00254616	 0.0133327	 0.0290373	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15676	 15634	 0.000578611	 0.00342469	 0.00177475	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15677	 15678	 0.000259536	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15677	 15680	 0.00138688	 0.0091568	 0.00269131	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15679	 15464	 0.00115581	 0.00809497	 0.00585833	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15680	 15741	 0.00542673	 0.0297512	 0.0140411	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15681	 15682	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15681	 15683	 0.000283343	 0.00112399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15683	 15565	 0.00130195	 0.00649597	 0.00401174	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15684	 16318	 0.00657024	 0.0386514	 0.0402498	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15685	 15687	 0.000273318	 0.00114697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15685	 15688	 0.00029015	 0.00108429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15685	 15689	 0.000276542	 0.00112245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15685	 15690	 0.000294384	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15686	 16716	 0.0460015	 0.24922	 0.0897352	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15688	 16321	 0.000591376	 0.00740903	 0.244965	 1279.2	 1279.2	 1279.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15691	 15692	 0.000292055	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15691	 15693	 0.000250649	 0.00119467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15692	 15684	 0.00166927	 0.0103772	 0.0085859	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15692	 15822	 0.0326841	 0.179323	 0.0922517	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15696	 15697	 0.000248928	 0.00111433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15696	 15704	 0.00316479	 0.0148412	 0.00541729	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15698	 15699	 0.00025811	 0.00119667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15699	 15683	 0.00186704	 0.0100616	 0.00532431	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15700	 15543	 0.00208652	 0.00984598	 0.00408746	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15701	 15702	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15703	 15605	 0.00368446	 0.0181166	 0.00737549	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15703	 15633	 0.00108356	 0.00751673	 0.00694549	 274.2	 274.2	 274.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15703	 15658	 0.00112258	 0.00696371	 0.0180712	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15705	 15707	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15705	 15708	 0.000253064	 0.00105905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15705	 15709	 0.000208895	 0.00110645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15709	 16425	 0.000661833	 0.0071612	 0.129293	 1271.9	 1271.9	 1271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15709	 16791	 0.000692537	 0.00770358	 0.137929	 1241.5	 1241.5	 1241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15712	 15713	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15712	 15714	 0.000291623	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15713	 15715	 0.00358653	 0.0202913	 0.012884	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15715	 15716	 0.000277819	 0.00113153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15717	 15719	 0.000218095	 0.00100586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15717	 15720	 0.00025033	 0.00104987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15717	 15721	 0.00021083	 0.00105411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15717	 15722	 0.000210827	 0.00115851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15720	 15370	 0.00102179	 0.0115859	 0.19228	 1079.2	 1079.2	 1079.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15720	 15663	 0.000410089	 0.00471254	 0.131202	 1099.7	 1099.7	 1099.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15720	 15754	 0.000371054	 0.00474319	 0.0858677	 1096.5	 1096.5	 1096.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15720	 16473	 0.0011786	 0.0141206	 0.757514	 1289.4	 1289.4	 1289.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15723	 15759	 0.00179595	 0.00956152	 0.00325516	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15723	 16676	 0.00200065	 0.00842984	 0.00405111	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15725	 15723	 0.00224172	 0.0134239	 0.00793746	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15725	 15792	 0.0038306	 0.02408	 0.0294453	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15726	 15830	 0.0159487	 0.0888651	 0.0351024	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15726	 15898	 0.0188123	 0.127657	 0.0590912	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15726	 16618	 0.0105785	 0.0655011	 0.0444614	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15727	 15695	 0.00299569	 0.0157081	 0.0115107	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15728	 15730	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15728	 15731	 0.000296356	 0.00113544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15728	 15732	 0.000263662	 0.00118048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15729	 15727	 0.00169386	 0.0108709	 0.00615648	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15733	 15734	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15733	 15735	 0.000210101	 0.00112347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15734	 15726	 0.00163579	 0.011648	 0.00957426	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15734	 15758	 0.0178349	 0.119115	 0.0669279	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15734	 15804	 0.0157092	 0.0922828	 0.0524962	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15734	 16416	 0.0279214	 0.11351	 0.0782084	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15736	 15737	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15736	 15738	 0.000215013	 0.00111415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15737	 15740	 0.00214011	 0.011818	 0.00772945	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15740	 15752	 0.00135231	 0.00768235	 0.00311406	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15741	 15742	 0.000299683	 0.00103623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15741	 15791	 0.00248626	 0.0122993	 0.00631914	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15743	 15699	 0.00283679	 0.0153401	 0.0153697	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15743	 15739	 0.00161785	 0.00580049	 0.00260813	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15744	 15746	 0.000265243	 0.00100846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15744	 15747	 0.000265531	 0.00102765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15744	 15748	 0.000233474	 0.00119347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15744	 15749	 0.00025432	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15745	 15741	 0.00304677	 0.0152113	 0.0121433	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15747	 15370	 0.00147897	 0.0172355	 0.317593	 1069.8	 1069.8	 1069.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15747	 15754	 0.000393814	 0.00422032	 0.101839	 1127.1	 1127.1	 1127.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15747	 15787	 0.000533594	 0.00594597	 0.126751	 1107.1	 1107.1	 1107.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15747	 16473	 0.00103166	 0.0147569	 0.46671	 1282.5	 1282.5	 1282.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15750	 15579	 0.00120992	 0.00750545	 0.00219801	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15750	 15724	 0.00384322	 0.0167552	 0.0131501	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15750	 15752	 0.00131567	 0.00697738	 0.00454479	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15751	 15753	 0.000237468	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15751	 15754	 0.000224698	 0.0011622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15751	 15755	 0.000219513	 0.00110875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15756	 15573	 0.00113684	 0.00735099	 0.00282185	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15757	 15758	 0.0010918	 0.00739304	 0.00530375	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15757	 15759	 0.00450718	 0.0292046	 0.0117841	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15760	 15761	 0.000200096	 0.00117451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15760	 15762	 0.000236253	 0.00113615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15760	 15763	 0.000229054	 0.00104428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15761	 15661	 0.00284886	 0.0148109	 0.00815691	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15764	 15765	 0.00023467	 0.00112131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15764	 15766	 0.000252016	 0.00101933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15764	 15767	 0.000288935	 0.00113574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15765	 15811	 0.00576732	 0.0416998	 0.0167781	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15768	 15769	 0.000263801	 0.00112736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15768	 15770	 0.000238368	 0.00103161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15768	 15771	 0.000249442	 0.00118453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15769	 15824	 0.0123051	 0.0727252	 0.0383106	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15772	 15651	 0.00116313	 0.00703124	 0.0137827	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15772	 16352	 0.00434865	 0.0229935	 0.0443656	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15773	 15774	 0.000293259	 0.00117239	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15773	 15777	 0.00393404	 0.0189467	 0.00452229	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15775	 15776	 0.000205448	 0.00113283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15775	 15777	 0.000285594	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15778	 15781	 0.00322329	 0.0187599	 0.00850095	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15779	 15778	 0.00205641	 0.011095	 0.00946678	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15779	 15780	 0.000274541	 0.00104452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15779	 16203	 0.00737237	 0.0428881	 0.0154127	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15782	 15739	 0.00522608	 0.0310275	 0.0135294	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15782	 15783	 0.000237705	 0.00102698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15784	 15786	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15784	 15787	 0.00028135	 0.00105444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15784	 15788	 0.00028509	 0.00113679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15785	 15588	 0.00317476	 0.0229413	 0.0203709	 254.7	 254.7	 254.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15787	 15754	 0.00104915	 0.0104132	 0.200642	 1111.4	 1111.4	 1111.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15787	 16473	 0.000970381	 0.0121013	 0.401919	 1298.1	 1298.1	 1298.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15789	 15848	 0.00231822	 0.0140582	 0.065447	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15789	 16517	 0.0092487	 0.0552068	 0.01405	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15790	 15823	 0.00288321	 0.0212941	 0.0457613	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15790	 15872	 0.00173462	 0.0117715	 0.0755214	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15791	 15795	 0.00113801	 0.00743471	 0.00821499	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15792	 15793	 0.000247724	 0.00100796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15794	 15792	 0.00441259	 0.0182284	 0.00645455	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15795	 15794	 0.00250413	 0.0152523	 0.0329749	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15796	 15798	 0.000233864	 0.00118552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15796	 15799	 0.000230036	 0.00116718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15796	 15800	 0.000215437	 0.0010288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15796	 15801	 0.000267502	 0.00102974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15797	 15802	 0.00269535	 0.0163789	 0.0106258	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15797	 16830	 0.0216942	 0.111959	 0.0680159	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15800	 15688	 0.00133679	 0.0161397	 0.225055	 1061.9	 1061.9	 1061.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15802	 16199	 0.0146889	 0.0748071	 0.0748691	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15803	 15804	 0.000242864	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15805	 15951	 0.0350676	 0.222216	 0.0733014	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15805	 16199	 0.00205016	 0.0126421	 0.0244868	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15806	 15790	 0.00804039	 0.040882	 0.0173857	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15806	 15807	 0.00518274	 0.0278457	 0.0235328	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15807	 15808	 0.000231621	 0.00115873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15809	 15810	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15809	 15811	 0.000227084	 0.00112276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15809	 15812	 0.000287984	 0.00113122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15811	 15807	 0.0033918	 0.0194973	 0.0156146	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15811	 15904	 0.0190003	 0.105446	 0.0373952	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15813	 15893	 0.0129078	 0.0757991	 0.0391862	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15813	 16146	 0.00893036	 0.0570185	 0.0205284	 192.3	 192.3	 192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15813	 16364	 0.00598877	 0.0427235	 0.0200785	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15813	 16925	 0.00701711	 0.0447357	 0.0168524	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15814	 15815	 0.000218935	 0.00104325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15814	 15816	 0.000258006	 0.00104859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15814	 15817	 0.000218054	 0.00104115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15818	 15819	 0.000268428	 0.00116107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15818	 15820	 0.00024349	 0.00108408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15818	 15821	 0.00025053	 0.0010848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15820	 16067	 0.000545561	 0.00402246	 0.0031902	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15822	 15805	 0.0221652	 0.138765	 0.0930742	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15822	 15862	 0.0094752	 0.0463373	 0.0177384	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15823	 15848	 0.00233153	 0.0143483	 0.0100196	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15823	 16280	 0.000989274	 0.00494699	 0.00273383	 151.8	 151.8	 151.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15824	 16609	 0.00270565	 0.0186848	 0.0139246	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15824	 16645	 0.00470118	 0.0243307	 0.0136176	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15825	 15824	 0.00254808	 0.0155422	 0.0055068	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15826	 15830	 0.00369193	 0.0147927	 0.0207786	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15827	 15828	 0.000261091	 0.00105824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15827	 15829	 0.000231273	 0.00114282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15829	 15869	 0.00243102	 0.015752	 0.00582321	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15830	 15807	 0.00909029	 0.0465684	 0.0239145	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15830	 15831	 0.00027605	 0.00108081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15830	 15865	 0.0030266	 0.0179859	 0.00748668	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15832	 15833	 0.000233941	 0.00108522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15832	 16008	 0.0473516	 0.254035	 0.138475	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15834	 15842	 0.000588164	 0.00282092	 0.00715303	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15834	 15919	 0.00724336	 0.0415085	 0.0136477	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15835	 15837	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15835	 15838	 0.000209632	 0.00100115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15835	 15839	 0.000214362	 0.00100876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15835	 15840	 0.000258778	 0.00110196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15836	 15815	 0.00377409	 0.0223838	 0.00812802	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15836	 15826	 0.00272732	 0.0116758	 0.00798552	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15836	 15829	 0.00129242	 0.00749097	 0.00383771	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15836	 15864	 0.00160282	 0.00877757	 0.0178077	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15838	 15874	 0.000267556	 0.00352605	 0.0674687	 1160.7	 1160.7	 1160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15841	 15843	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15841	 15844	 0.000240723	 0.0010694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15841	 15845	 0.000280133	 0.00105479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15841	 15846	 0.000272943	 0.00103997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15842	 15825	 0.00559569	 0.0317718	 0.0190559	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15844	 15838	 0.000361518	 0.00463923	 0.11805	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15847	 15842	 0.001308	 0.0059018	 0.00220444	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15847	 15879	 0.00171901	 0.0124593	 0.0124473	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15848	 15815	 0.00159789	 0.0109209	 0.00225231	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15848	 15849	 0.000277054	 0.00104285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15850	 15794	 0.00797548	 0.0423753	 0.0261356	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15850	 15851	 0.00530951	 0.0265427	 0.0113702	 251.9	 251.9	 251.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15851	 15782	 0.00456946	 0.0247311	 0.0624008	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15851	 15852	 0.000293275	 0.00117231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15853	 15854	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15853	 15856	 0.00436119	 0.0250454	 0.0264658	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15853	 16063	 0.0114555	 0.0513146	 0.0531828	 276.2	 276.2	 276.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15853	 16067	 0.00589974	 0.031877	 0.02959	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15853	 16639	 0.00886314	 0.0515157	 0.0222019	 142.2	 142.2	 142.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15855	 15857	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15855	 15858	 0.000204734	 0.00117276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15855	 15859	 0.000277689	 0.00104646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15856	 15822	 0.00650149	 0.0439488	 0.0218715	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15856	 15862	 0.00427914	 0.0242217	 0.00890941	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15860	 15861	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15860	 15862	 0.000286384	 0.0011556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15860	 15863	 0.000236365	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15862	 15853	 0.0063148	 0.0242332	 0.00960356	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15864	 15847	 0.00156636	 0.0106236	 0.0216439	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15866	 15865	 0.00315421	 0.015368	 0.00631335	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15866	 15872	 0.00107168	 0.00662784	 0.00233645	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15867	 15868	 0.000292947	 0.00107373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15867	 15869	 0.000206275	 0.00107041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15867	 15870	 0.000259163	 0.0010175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15869	 15830	 0.00307267	 0.019259	 0.00435219	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15871	 15873	 0.000292174	 0.00101771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15871	 15874	 0.000280248	 0.00109825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15871	 15875	 0.000206375	 0.00107529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15874	 15914	 0.000472002	 0.00588413	 0.112138	 1216.2	 1216.2	 1216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15876	 15877	 0.000257101	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15876	 15878	 0.000212973	 0.00118181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15878	 15890	 0.00429728	 0.0278446	 0.00632748	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15878	 15919	 0.0021994	 0.0176638	 0.00833426	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15879	 15890	 0.00242553	 0.011799	 0.00306668	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15880	 15881	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15880	 15882	 0.000261052	 0.00116745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15880	 15883	 0.000254228	 0.00114777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15881	 15865	 0.00378408	 0.0181738	 0.017558	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15884	 15881	 0.00162099	 0.00991024	 0.00484948	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15884	 15885	 0.000219754	 0.00118727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15884	 15928	 0.00534245	 0.0385715	 0.0218074	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15884	 15936	 0.0038458	 0.0155005	 0.0548651	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15886	 15850	 0.00848132	 0.0567515	 0.0147526	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15886	 15887	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15888	 15889	 0.00022403	 0.00101016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15888	 15890	 0.000277812	 0.00119413	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15891	 15856	 0.00488153	 0.0252858	 0.0124948	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15892	 15893	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15892	 15894	 0.00021927	 0.00103873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15892	 15895	 0.000241004	 0.00117993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15893	 16796	 0.00359216	 0.0199453	 0.00415532	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15896	 15891	 0.0021652	 0.0130979	 0.00383938	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15897	 15898	 0.000255706	 0.00111042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15897	 15899	 0.000252461	 0.00114593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15898	 15912	 0.00551989	 0.0308239	 0.0129037	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15898	 15949	 0.00537099	 0.0283925	 0.0124411	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15900	 15901	 0.000257196	 0.00109257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15900	 15902	 0.000286616	 0.00117538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15900	 15903	 0.000219393	 0.00109927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15901	 15905	 0.00250402	 0.0139764	 0.0104491	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15904	 15912	 0.000885816	 0.00493827	 0.00389191	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15905	 15881	 0.00393326	 0.0200233	 0.00753057	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15906	 15907	 0.000267198	 0.00113783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15906	 15908	 0.000205797	 0.00112361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15909	 15884	 0.000867797	 0.00440406	 0.0104338	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15909	 15908	 0.00251792	 0.0149994	 0.00754498	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15909	 15910	 0.00414759	 0.0217205	 0.00781543	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15911	 15913	 0.000265658	 0.00115194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15911	 15914	 0.000288205	 0.00115316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15911	 15915	 0.000205527	 0.00102245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15912	 15901	 0.00193356	 0.00745701	 0.0025982	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15912	 16585	 0.00127585	 0.00836909	 0.0105527	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15914	 16586	 0.000277412	 0.00306284	 0.0420165	 1262.3	 1262.3	 1262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15916	 15908	 0.00299832	 0.0181876	 0.00526227	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15916	 15917	 0.000281342	 0.00102291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15916	 15924	 0.0028071	 0.0152484	 0.0199388	 176.4	 176.4	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15918	 15920	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15918	 15921	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15918	 15922	 0.000292703	 0.00109348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15918	 15923	 0.000288541	 0.00117599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15924	 15945	 0.00398348	 0.0176136	 0.0152338	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15925	 15926	 0.000244318	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15925	 16585	 0.00155995	 0.0116789	 0.00333897	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15927	 15910	 0.0014217	 0.00819562	 0.00645868	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15928	 15929	 0.000243751	 0.00100549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15930	 15932	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15930	 15933	 0.000203206	 0.00110504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15930	 15934	 0.000274104	 0.00101084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15930	 15935	 0.000258506	 0.00115194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15933	 16586	 0.000611555	 0.00769966	 0.0995629	 1083.9	 1083.9	 1083.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15936	 15925	 0.00253314	 0.0121192	 0.0048396	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15936	 15937	 0.000228655	 0.00109029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15938	 15939	 0.000262283	 0.00116241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15938	 15940	 0.000284179	 0.00110998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15939	 15832	 0.0078559	 0.0461862	 0.054278	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15939	 15958	 0.0155162	 0.0844557	 0.0355795	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15939	 15960	 0.0225303	 0.120021	 0.0461893	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15941	 15931	 0.00650475	 0.0406611	 0.0156158	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15941	 15956	 0.00931204	 0.0488936	 0.0132088	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15942	 15931	 0.00174086	 0.0103038	 0.0039398	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15942	 15949	 0.0041759	 0.0189273	 0.0075173	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15943	 15944	 0.000222738	 0.00103699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15943	 15945	 0.000209778	 0.00113146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15943	 15946	 0.000235803	 0.00111763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15945	 15928	 0.00395233	 0.027507	 0.0209354	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15947	 15948	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15947	 15949	 0.000292589	 0.00104484	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15947	 15950	 0.000224336	 0.00110195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15951	 15802	 0.0256742	 0.155264	 0.0582424	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15951	 15952	 0.000237908	 0.00116102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15951	 16734	 0.0144523	 0.105459	 0.0700213	 269.4	 269.4	 269.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15951	 16767	 0.033065	 0.155106	 0.039597	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15953	 15954	 0.000252598	 0.00105213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15953	 15955	 0.000250355	 0.00112556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15956	 15955	 0.00301575	 0.0143784	 0.00446755	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15956	 15957	 0.00377769	 0.0259745	 0.0196034	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15956	 15958	 0.011044	 0.0571836	 0.0258267	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15957	 15945	 0.0025112	 0.0138743	 0.00537296	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15957	 15955	 0.00561425	 0.0288989	 0.0114527	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15958	 15959	 0.000242237	 0.00108442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15958	 15988	 0.00773796	 0.0514371	 0.0378316	 286.9	 286.9	 286.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15960	 16817	 0.00733675	 0.0384347	 0.0197955	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15962	 15970	 0.0106118	 0.0494365	 0.0117836	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15962	 16239	 0.0115132	 0.0620738	 0.0348055	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15963	 15962	 0.0104885	 0.0606891	 0.0116943	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15963	 15965	 0.00303474	 0.0197851	 0.00539697	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15963	 15970	 0.00720028	 0.0433658	 0.0163425	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15964	 15966	 0.000258983	 0.00104312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15964	 15967	 0.000262764	 0.00103521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15964	 15968	 0.000282568	 0.00107779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15964	 15969	 0.000227458	 0.00106058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15967	 16240	 0.00193016	 0.0236517	 0.254277	 1235.8	 1235.8	 1235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15971	 15972	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15972	 16817	 0.00347826	 0.0222176	 0.00667944	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15973	 15975	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15973	 15976	 0.000210138	 0.00114436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15973	 15977	 0.000234234	 0.00114091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15973	 15978	 0.00026192	 0.00112871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15974	 15985	 0.00182877	 0.0120955	 0.0091349	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15974	 16837	 0.00598568	 0.0303167	 0.0175365	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	15976	 16778	 0.000422914	 0.00539795	 0.115147	 1136.0	 1136.0	 1136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15979	 15980	 0.000263857	 0.00116511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15979	 16774	 0.000462216	 0.00262151	 0.000891454	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15979	 16837	 0.00433781	 0.0302599	 0.0183717	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15981	 15982	 0.000268082	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15981	 16139	 0.00160494	 0.00927065	 0.00464645	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15983	 15984	 0.000271686	 0.00109797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15983	 15985	 0.000283264	 0.00101715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15983	 15986	 0.000274079	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15985	 15981	 0.00144133	 0.00822927	 0.00323757	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	15985	 15991	 0.00132378	 0.00565147	 0.00802603	 169.5	 169.5	 169.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15987	 15991	 0.00118266	 0.00613009	 0.00348772	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	15987	 16824	 0.000939115	 0.00443382	 0.000987579	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	15988	 15989	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15988	 16156	 0.00338542	 0.0179895	 0.0152601	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15988	 16505	 0.00294837	 0.0201943	 0.0153527	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15990	 15991	 0.000269464	 0.00110335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15990	 15992	 0.000228787	 0.00114647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15993	 15994	 0.00029964	 0.00101028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15994	 16511	 0.00241619	 0.0153369	 0.0109329	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	15995	 15981	 0.00185821	 0.0114167	 0.00652977	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	15995	 15996	 0.000250136	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15995	 15997	 0.00213648	 0.0111409	 0.0510451	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	15995	 16774	 0.00556925	 0.0312107	 0.00746779	 160.4	 160.4	 160.4	 0.0	 0.0	 1	 -30.0	 30.0;
	15997	 15994	 0.00209957	 0.0104741	 0.00414984	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	15997	 15998	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15999	 15994	 0.00373374	 0.0248379	 0.0134054	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	15999	 16217	 0.00461328	 0.031307	 0.0214861	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16000	 16001	 0.00020006	 0.00112849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16000	 16002	 0.000243282	 0.00107333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16000	 16003	 0.000246655	 0.0011716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16001	 16004	 0.00613559	 0.0342168	 0.0182331	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16001	 16009	 0.00587801	 0.0279766	 0.0356401	 205.6	 205.6	 205.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16004	 16006	 0.00295821	 0.0111439	 0.00231945	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16004	 16011	 0.00762807	 0.0369788	 0.0463979	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16004	 16579	 0.00206214	 0.0115872	 0.0335909	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16005	 16402	 0.00466979	 0.0265042	 0.0109259	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16006	 16005	 0.00309564	 0.0180019	 0.012283	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16006	 16007	 0.000281765	 0.0010298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16008	 16009	 0.0117331	 0.0601252	 0.0149113	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16010	 16011	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16010	 16012	 0.000258974	 0.00106639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16010	 16013	 0.000255897	 0.00106117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16011	 16017	 0.0114457	 0.0851398	 0.0788375	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16014	 16217	 0.00479268	 0.0249501	 0.00822959	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16015	 16011	 0.00234297	 0.0134699	 0.0100842	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16015	 16014	 0.0032763	 0.0167503	 0.0103746	 195.5	 195.5	 195.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16015	 16016	 0.000277658	 0.00104437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16017	 16018	 0.00940153	 0.0584728	 0.0230967	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16018	 16111	 0.00462581	 0.031199	 0.036549	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16018	 16234	 0.00673988	 0.03819	 0.0314049	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16019	 16020	 0.00550152	 0.0407388	 0.0124704	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16019	 16041	 0.0262429	 0.156717	 0.0568118	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16020	 16022	 0.00173486	 0.0118008	 0.00613587	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16021	 16022	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16021	 16023	 0.000261509	 0.00110964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16021	 16024	 0.000224735	 0.00119721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16022	 16267	 0.0181916	 0.0715967	 0.0247949	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16025	 16020	 0.00311783	 0.0224255	 0.0115471	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16026	 16030	 0.000232522	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16027	 16029	 0.000261648	 0.00104709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16027	 16031	 0.00025019	 0.00113001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16027	 16032	 0.00020188	 0.00114744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16028	 18100	 0.00398734	 0.021109	 0.0316839	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16031	 15970	 0.0370158	 0.213019	 0.165058	 262.2	 262.2	 262.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16033	 16035	 0.000281667	 0.0011897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16033	 16036	 0.000263146	 0.00114423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16033	 16037	 0.000266612	 0.00106581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16034	 18094	 0.00343998	 0.0158826	 0.00446144	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16036	 16031	 0.0136465	 0.0623435	 0.0152092	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16038	 16040	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16038	 16041	 0.000254315	 0.00100314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16038	 16042	 0.000220603	 0.00103295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16043	 16044	 0.000264802	 0.00102326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16043	 16045	 0.0002618	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16043	 16046	 0.000270483	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16047	 16048	 0.000227382	 0.00117048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16047	 16049	 0.000238788	 0.00102986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16047	 16050	 0.000208408	 0.00113859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16051	 16053	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16051	 16054	 0.000278026	 0.00104512	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16051	 16055	 0.000210608	 0.00106362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16051	 16056	 0.00020647	 0.00102871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16057	 16062	 0.000220883	 0.00102677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16057	 16063	 0.000256633	 0.00115181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16057	 16064	 0.000260804	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16057	 16065	 0.00022561	 0.00115799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16063	 15711	 0.00979471	 0.0491176	 0.00830165	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16066	 16067	 0.000241199	 0.00116054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16066	 16068	 0.000216277	 0.00102094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16066	 16069	 0.000294309	 0.00112992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16067	 16189	 0.00128524	 0.00728342	 0.00227816	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16070	 16075	 0.000208672	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16070	 16076	 0.000269106	 0.00119407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16070	 16077	 0.000267672	 0.00108119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16070	 16078	 0.000281338	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16075	 15387	 0.00143698	 0.00809005	 0.00317473	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16075	 15419	 0.00109375	 0.00395205	 0.00146788	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16079	 16082	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16079	 16083	 0.000229091	 0.00105798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16079	 16084	 0.000240708	 0.00114426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16079	 16085	 0.000289643	 0.00105745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16082	 15625	 0.00156697	 0.00865298	 0.0297166	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16086	 16087	 0.000235782	 0.00108602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16086	 16088	 0.000216758	 0.00111301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16086	 16089	 0.000267695	 0.00112719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16087	 14928	 0.000642809	 0.00338454	 0.00171848	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16087	 16803	 0.000377291	 0.00242723	 0.00214636	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16090	 16091	 0.000267227	 0.00110782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16090	 16092	 0.000222127	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16090	 16093	 0.000290459	 0.0010808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16091	 15631	 0.00241408	 0.0179844	 0.00335449	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16094	 16101	 0.00022302	 0.00104471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16094	 16102	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16094	 16103	 0.000208938	 0.00118513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16094	 16104	 0.00020146	 0.00101696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16101	 15103	 0.00147533	 0.00848906	 0.00301625	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16105	 16110	 0.00027776	 0.00105888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16106	 16111	 0.000220415	 0.00102376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16106	 16112	 0.000267374	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16106	 16113	 0.000216962	 0.00105672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16114	 16116	 0.000287206	 0.00114751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16114	 16117	 0.000237431	 0.00104819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16114	 16118	 0.00027394	 0.00119183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16114	 16119	 0.000257828	 0.00103568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16115	 15823	 0.00180498	 0.0110027	 0.00251196	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16115	 16722	 0.00132278	 0.00803782	 0.0577981	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16116	 15838	 0.000677803	 0.00703249	 0.0995571	 1005.3	 1005.3	 1005.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16120	 16122	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16120	 16123	 0.000292572	 0.00119492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16120	 16124	 0.000284123	 0.0011872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16120	 16125	 0.000271791	 0.00118013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16122	 14789	 0.0015922	 0.00804751	 0.00232572	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16126	 16130	 0.000258293	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16126	 16131	 0.000257238	 0.00106207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16126	 16132	 0.000254203	 0.00112506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16126	 16133	 0.000262056	 0.00114884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16134	 16135	 0.000212379	 0.00114106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16134	 16136	 0.000266009	 0.00118394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16134	 16137	 0.000299451	 0.00103884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16136	 15034	 0.00137927	 0.00703019	 0.00228823	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16138	 16141	 0.000276538	 0.00111263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16138	 16142	 0.0002301	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16138	 16143	 0.000202	 0.00115956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16138	 16144	 0.000275874	 0.00113245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16139	 15987	 0.00138282	 0.00799323	 0.0123642	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16139	 16165	 0.00121447	 0.00551688	 0.00301273	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16145	 16146	 0.000239534	 0.00108182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16145	 16147	 0.000224631	 0.00112218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16145	 16148	 0.000231984	 0.0010693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16146	 16517	 0.000246881	 0.00185725	 0.00035847	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16149	 16151	 0.000222953	 0.00102904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16149	 16152	 0.000219483	 0.00117353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16149	 16153	 0.000284573	 0.00111104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16149	 16154	 0.000238783	 0.00119598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16155	 16159	 0.000268808	 0.00111863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16155	 16160	 0.000258078	 0.0010107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16155	 16161	 0.000296443	 0.00104676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16155	 16162	 0.000223854	 0.00109163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16160	 16443	 0.00170949	 0.0210561	 0.510619	 1057.2	 1057.2	 1057.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16160	 16818	 0.00104011	 0.0111159	 0.258452	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16163	 16165	 0.000232508	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16163	 16166	 0.000260114	 0.00116531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16163	 16167	 0.000200001	 0.00117286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16163	 16168	 0.000233025	 0.00111603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16169	 16171	 0.000240321	 0.00118718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16169	 16172	 0.000215124	 0.00109561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16169	 16173	 0.000253982	 0.00103743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16169	 16174	 0.000221786	 0.00117452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16172	 16321	 0.000286029	 0.00343458	 0.0512343	 1006.6	 1006.6	 1006.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16175	 16178	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16175	 16179	 0.000260927	 0.0011142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16175	 16180	 0.000241889	 0.00116085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16175	 16181	 0.000285317	 0.0011618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16182	 16184	 0.000230818	 0.00119748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16182	 16185	 0.000289961	 0.00116818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16182	 16186	 0.000240031	 0.00110188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16182	 16187	 0.000238054	 0.0011569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16184	 16209	 0.000619081	 0.00312367	 0.000705661	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16184	 16492	 0.000468835	 0.00308607	 0.00362288	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16188	 16189	 0.000266163	 0.00109833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16188	 16190	 0.000268021	 0.00109152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16188	 16191	 0.000283268	 0.00113847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16192	 16193	 0.000295964	 0.00114872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16192	 16194	 0.000217868	 0.00115699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16192	 16195	 0.000216293	 0.00105491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16193	 15896	 0.00686425	 0.0367801	 0.0139504	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16193	 16275	 0.00556151	 0.0246188	 0.0292847	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16193	 16796	 0.00353943	 0.0268804	 0.0165391	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16196	 16198	 0.000292553	 0.00103832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16196	 16199	 0.000289189	 0.00119018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16196	 16200	 0.000269088	 0.00115125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16196	 16201	 0.000255882	 0.00117922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16202	 16204	 0.000249003	 0.00115473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16202	 16205	 0.000294147	 0.00105031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16202	 16206	 0.000263957	 0.00102676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16202	 16207	 0.000259292	 0.00107186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16203	 15713	 0.00546717	 0.0325646	 0.0144393	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16203	 16605	 0.0278184	 0.21065	 0.0657497	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16205	 16500	 0.00158046	 0.0195702	 0.382142	 1104.8	 1104.8	 1104.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16208	 16209	 0.000276271	 0.0010756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16208	 16210	 0.000240444	 0.00106953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16208	 16211	 0.00027328	 0.00105889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16209	 16352	 0.00146311	 0.00980346	 0.00605403	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16212	 16213	 0.000283071	 0.00103428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16212	 16214	 0.000230912	 0.00119823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16212	 16215	 0.00028584	 0.00102513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16215	 14548	 0.00189009	 0.0112735	 0.00419512	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16215	 14789	 0.000662101	 0.00282244	 0.0042166	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16216	 16218	 0.000232407	 0.00110678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16216	 16219	 0.000262334	 0.00105163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16216	 16220	 0.000204357	 0.0011912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16216	 16221	 0.000202439	 0.00113255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16218	 16105	 0.00144909	 0.0165616	 0.281006	 1244.6	 1244.6	 1244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16222	 16226	 0.000223068	 0.00109421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16222	 16228	 0.000285589	 0.00104112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16223	 16227	 0.000281383	 0.00113251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16223	 16229	 0.000210052	 0.0011211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16224	 15886	 0.00938866	 0.0527685	 0.0398491	 273.4	 273.4	 273.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16224	 16380	 0.0294798	 0.168862	 0.114813	 268.5	 268.5	 268.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16224	 16472	 0.0122622	 0.0645193	 0.0252825	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16226	 16822	 0.000117698	 0.00346321	 1.61472	 4090.0	 4090.0	 4090.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16226	 16885	 0.000182521	 0.00523672	 2.06535	 4079.3	 4079.3	 4079.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16229	 16473	 0.000863408	 0.0106108	 0.142534	 1388.1	 1388.1	 1388.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16230	 16234	 0.000204062	 0.00113964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16230	 16235	 0.000299013	 0.00102562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16230	 16236	 0.000231486	 0.00100883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16230	 16237	 0.000211626	 0.0010386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16234	 16285	 0.00234209	 0.0145724	 0.0118384	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16238	 16240	 0.000294501	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16238	 16241	 0.000271585	 0.00113507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16238	 16242	 0.000284111	 0.00100555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16238	 16243	 0.000217343	 0.00105892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16240	 16798	 0.000619298	 0.00829027	 0.121763	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16244	 16245	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16244	 16246	 0.000224639	 0.00113781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16244	 16247	 0.000285547	 0.00110233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16246	 15769	 0.00648132	 0.0428211	 0.0133564	 274.9	 274.9	 274.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16246	 15777	 0.00460928	 0.0234924	 0.010323	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16246	 16467	 0.00340196	 0.0159987	 0.0124592	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16246	 16478	 0.00371879	 0.0206419	 0.00342915	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16246	 16911	 0.00284716	 0.0168082	 0.00450392	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16248	 16253	 0.000256515	 0.0011538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16248	 16254	 0.000253306	 0.00107804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16248	 16255	 0.000237887	 0.00102194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16248	 16256	 0.000200652	 0.00106349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16249	 15997	 0.00140491	 0.00792332	 0.00275926	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16253	 16218	 0.0010257	 0.0117933	 0.228935	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16257	 16259	 0.000250179	 0.00111125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16257	 16260	 0.000290159	 0.00117083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16257	 16261	 0.000262686	 0.00103586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16257	 16262	 0.000242531	 0.00113189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16259	 15713	 0.00354343	 0.0209619	 0.00533841	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16259	 15781	 0.00944095	 0.0435283	 0.0176575	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16263	 16266	 0.000207704	 0.00114545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16263	 16267	 0.000283324	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16263	 16268	 0.000244983	 0.00105526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16263	 16269	 0.00020229	 0.0011263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16267	 16008	 0.0207298	 0.10188	 0.054446	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16270	 16271	 0.000270925	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16270	 16272	 0.000267749	 0.0010684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16270	 16273	 0.000283674	 0.0010206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16272	 16146	 0.000828368	 0.00420425	 0.00199636	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16274	 16275	 0.000252083	 0.00118726	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16274	 16276	 0.000297114	 0.00109337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16274	 16277	 0.000280644	 0.00114971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16275	 16239	 0.000487765	 0.00304564	 0.000852071	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16278	 16280	 0.000209099	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16278	 16281	 0.000293085	 0.00103771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16278	 16282	 0.000275054	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16278	 16283	 0.000230836	 0.00103889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16280	 16609	 0.00168379	 0.0116679	 0.00915237	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16284	 16285	 0.000296858	 0.00117219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16284	 16286	 0.000240683	 0.00104747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16284	 16287	 0.00027754	 0.00115047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16285	 16015	 0.00474917	 0.0214314	 0.0129032	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16288	 16289	 0.00028495	 0.00117243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16288	 16290	 0.000209579	 0.00117017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16288	 16291	 0.000207509	 0.00106662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16289	 14751	 0.000498347	 0.00320068	 0.00255963	 217.8	 217.8	 217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16292	 16293	 0.00028522	 0.00118584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16292	 16294	 0.000254474	 0.00116847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16292	 16295	 0.000264373	 0.00111421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16293	 16101	 0.00168133	 0.0088767	 0.00379811	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16296	 16301	 0.000206328	 0.00117671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16296	 16302	 0.000255113	 0.00106022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16296	 16303	 0.000248739	 0.00112316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16296	 16304	 0.000250752	 0.00111815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16305	 16312	 0.000259547	 0.0010403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16305	 16313	 0.00022466	 0.00105825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16305	 16314	 0.000272673	 0.00118613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16305	 16315	 0.000221037	 0.00114141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16307	 14857	 0.00127941	 0.00844067	 0.00693435	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16312	 13317	 0.000118441	 0.0036105	 1.99409	 3982.9	 3982.9	 3982.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16312	 16323	 0.000109643	 0.00333431	 1.62214	 4141.5	 4141.5	 4141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16316	 16323	 0.00029591	 0.00105434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16316	 16324	 0.000268313	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16317	 16321	 0.000212872	 0.00106934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16317	 16322	 0.000222159	 0.00108379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16323	 13317	 9.54837e-05	 0.00252947	 1.3754	 4154.1	 4154.1	 4154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16325	 16336	 0.000272729	 0.00104445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16325	 16337	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16325	 16338	 0.000249708	 0.0010498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16325	 16339	 0.000238375	 0.00105934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16336	 16710	 0.00192687	 0.0108141	 0.00419767	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16340	 16341	 0.000287984	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16340	 16342	 0.000221636	 0.00103966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16340	 16343	 0.000216386	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16341	 14475	 0.000721411	 0.00409578	 0.00259521	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16344	 16347	 0.000203958	 0.00107605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16344	 16348	 0.000273049	 0.00108711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16344	 16349	 0.000260618	 0.00101549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16344	 16350	 0.000214017	 0.00117465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16347	 14763	 0.00121383	 0.00550976	 0.00987022	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16351	 16352	 0.000224713	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16351	 16353	 0.000249681	 0.00107249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16351	 16354	 0.000257878	 0.00105379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16352	 16184	 0.00181847	 0.0104515	 0.00412069	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16355	 16359	 0.000210553	 0.00110644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16355	 16360	 0.000280532	 0.0011964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16355	 16361	 0.00020631	 0.00118933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16355	 16362	 0.000293751	 0.00100042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16359	 15467	 0.00138151	 0.00830863	 0.00263816	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16363	 16364	 0.000232028	 0.00113107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16363	 16365	 0.000259748	 0.00101113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16363	 16366	 0.000201522	 0.00103588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16367	 16369	 0.000238981	 0.0011378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16367	 16370	 0.000250903	 0.00107653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16367	 16371	 0.000244057	 0.0011002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16367	 16372	 0.000265411	 0.00105875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16369	 15635	 0.000810541	 0.00440773	 0.00316687	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16373	 16374	 0.000285694	 0.00111232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16373	 16375	 0.000240004	 0.00105685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16373	 16376	 0.000283689	 0.00118145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16377	 16380	 0.0002776	 0.00106383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16377	 16381	 0.000238464	 0.00117657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16377	 16382	 0.000260812	 0.00111537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16377	 16383	 0.000240489	 0.00101596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16384	 16386	 0.000262999	 0.00107566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16384	 16387	 0.000262855	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16384	 16388	 0.000286123	 0.00109396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16384	 16389	 0.000251595	 0.00108635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16386	 15960	 0.00760878	 0.0385	 0.0155122	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16386	 15961	 0.00334344	 0.0178192	 0.0240453	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16386	 16817	 0.00411208	 0.0206112	 0.0155888	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16390	 16392	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16390	 16393	 0.000261055	 0.00115064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16390	 16394	 0.000299059	 0.00104459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16390	 16395	 0.000216234	 0.00109589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16396	 16397	 0.000284192	 0.00104658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16396	 16398	 0.000243153	 0.00113071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16396	 16399	 0.000299594	 0.00111787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16400	 16402	 0.000224227	 0.00112647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16400	 16403	 0.00023253	 0.00119776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16400	 16404	 0.00026668	 0.00105673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16400	 16405	 0.000286522	 0.00118517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16402	 15972	 0.00401121	 0.0203517	 0.00539475	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16406	 16410	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16406	 16411	 0.000205088	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16406	 16412	 0.000226067	 0.00101404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16406	 16413	 0.000298608	 0.00108991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16410	 16087	 0.000632733	 0.00332616	 0.000722875	 259.4	 259.4	 259.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16414	 16416	 0.000235633	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16414	 16417	 0.000297054	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16414	 16418	 0.000245288	 0.0011305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16414	 16419	 0.000202661	 0.00100363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16416	 15804	 0.0162209	 0.0837656	 0.0222941	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16416	 15939	 0.0106982	 0.0692387	 0.0205188	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16420	 16425	 0.000246719	 0.00111388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16420	 16426	 0.000233345	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16420	 16427	 0.000208863	 0.00113907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16420	 16428	 0.000221073	 0.00118083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16425	 15648	 0.00057359	 0.00649879	 0.131657	 1278.1	 1278.1	 1278.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16425	 16116	 0.000426514	 0.00539222	 0.0882086	 1227.8	 1227.8	 1227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16425	 16913	 0.000291046	 0.00345028	 0.0523093	 1313.9	 1313.9	 1313.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16429	 16433	 0.000244642	 0.00114984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16429	 16434	 0.000286728	 0.00111528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16429	 16435	 0.000235133	 0.00105076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16429	 16436	 0.000267276	 0.00104338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16437	 16443	 0.000289959	 0.00100269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16437	 16444	 0.000241811	 0.00102121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16437	 16445	 0.000248383	 0.00104558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16437	 16446	 0.000221354	 0.00119551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16438	 16483	 0.0125856	 0.0840645	 0.0420741	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16443	 15967	 0.00138342	 0.0135147	 0.197132	 1270.5	 1270.5	 1270.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16447	 16448	 0.000255821	 0.00115031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16447	 16449	 0.000252467	 0.00117549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16447	 16450	 0.000235649	 0.0011052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16448	 15382	 0.000117425	 0.00065285	 0.000976936	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16451	 16452	 0.000240539	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16451	 16453	 0.000238093	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16451	 16454	 0.000284996	 0.00107944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16452	 15318	 0.000884018	 0.00546533	 0.00145256	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16455	 16456	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16455	 16457	 0.000229645	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16455	 16458	 0.000260186	 0.00106058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16456	 14853	 0.000986661	 0.00398925	 0.00298644	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16459	 16461	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16459	 16462	 0.00028023	 0.0010655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16459	 16463	 0.000246672	 0.00113385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16459	 16464	 0.000258338	 0.00114323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16461	 15354	 0.00137878	 0.00945394	 0.00613129	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16461	 15393	 0.000607693	 0.00427536	 0.00130384	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16465	 16467	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16465	 16468	 0.000217261	 0.00100401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16465	 16469	 0.000202315	 0.00100114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16465	 16470	 0.000227775	 0.00111755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16467	 16633	 0.0008088	 0.00485679	 0.0105853	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16471	 16473	 0.000261744	 0.00110022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16471	 16474	 0.000265875	 0.00119422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16471	 16475	 0.00024368	 0.00108529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16471	 16476	 0.000297371	 0.00104356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16472	 15850	 0.00711818	 0.0418505	 0.0133839	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16473	 16839	 0.00170252	 0.0198867	 0.292874	 1368.4	 1368.4	 1368.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16477	 16478	 0.000220411	 0.00107176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16477	 16479	 0.000222707	 0.0010153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16477	 16480	 0.00026039	 0.00116471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16478	 16421	 0.000988995	 0.00571901	 0.020639	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16481	 16486	 0.000227167	 0.00113992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16481	 16488	 0.000291447	 0.00108898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16481	 16489	 0.000282154	 0.00112365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16482	 16487	 0.000258656	 0.00117262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16483	 16267	 0.00453923	 0.0318462	 0.0298998	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16486	 16843	 7.86831e-05	 0.00213897	 1.13231	 4250.8	 4250.8	 4250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16487	 16160	 0.0019102	 0.0228621	 0.478676	 1278.6	 1278.6	 1278.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16490	 16499	 0.000281388	 0.00109145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16491	 16500	 0.00024445	 0.00105555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16491	 16501	 0.000248969	 0.00112196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16491	 16502	 0.000201703	 0.00114514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16492	 16633	 0.000811915	 0.00321164	 0.0217858	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16492	 16859	 0.000716712	 0.00404995	 0.00381573	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16499	 16552	 0.00012432	 0.0036381	 2.47663	 4114.6	 4114.6	 4114.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16500	 16116	 0.000329358	 0.0035894	 0.0758128	 1240.3	 1240.3	 1240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16500	 16698	 0.000179152	 0.00206457	 0.0345762	 1216.6	 1216.6	 1216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16503	 16505	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16503	 16506	 0.000235134	 0.00104777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16503	 16507	 0.000252049	 0.00113827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16503	 16508	 0.000273133	 0.00100892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16505	 16008	 0.015297	 0.0616013	 0.0159244	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16505	 16156	 0.000608297	 0.00361733	 0.00102613	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16509	 16511	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16509	 16512	 0.000263739	 0.00105665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16509	 16513	 0.000208106	 0.00106828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16509	 16514	 0.000219918	 0.00109695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16511	 16165	 0.00344738	 0.0197715	 0.00809851	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16511	 16531	 0.00611598	 0.0268434	 0.0144802	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16515	 16517	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16515	 16518	 0.000201116	 0.0011249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16515	 16519	 0.00027402	 0.00106362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16515	 16520	 0.0002166	 0.00116266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16521	 16525	 0.00027668	 0.0010844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16521	 16526	 0.000221132	 0.00106586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16521	 16527	 0.000206855	 0.00111709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16521	 16528	 0.000272711	 0.00106262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16525	 14966	 0.00231071	 0.00887815	 0.00325605	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16529	 16531	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16529	 16532	 0.000233092	 0.00116145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16529	 16533	 0.000289594	 0.00118309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16529	 16534	 0.000294512	 0.00104157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16531	 15979	 0.000462661	 0.00327767	 0.00456561	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16535	 16536	 0.000292822	 0.00112091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16535	 16537	 0.000251819	 0.00108059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16535	 16538	 0.000256226	 0.00106859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16536	 14628	 0.00174667	 0.00780045	 0.00275165	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16539	 16544	 0.000268891	 0.00107475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16540	 16545	 0.000299508	 0.00118031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16541	 16543	 0.000247834	 0.00100942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16541	 16546	 0.000289811	 0.00118509	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16542	 18145	 0.0128763	 0.0699063	 0.0137382	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16542	 18173	 0.00628722	 0.037464	 0.00733007	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16543	 16036	 0.0433595	 0.244248	 0.111274	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16543	 16041	 0.00447925	 0.0267401	 0.0349246	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16544	 16486	 0.000293279	 0.00707907	 3.84212	 4219.3	 4219.3	 4219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16544	 19783	 0.0001681	 0.00477897	 4.08828	 4092.7	 4092.7	 4092.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16544	 20010	 0.000419622	 0.0106331	 5.81381	 4096.6	 4096.6	 4096.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16544	 20148	 0.000289533	 0.00839812	 4.97546	 4110.5	 4110.5	 4110.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16545	 18182	 0.00041882	 0.00510907	 0.115635	 1137.5	 1137.5	 1137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16547	 16552	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16547	 16553	 0.000220352	 0.00100424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16548	 16554	 0.000202111	 0.00110225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16548	 16555	 0.000231911	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16552	 14003	 0.000156915	 0.00459422	 2.84399	 3963.9	 3963.9	 3963.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16552	 16312	 0.000220851	 0.0066116	 3.07414	 4155.3	 4155.3	 4155.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16552	 16587	 0.000302067	 0.00696859	 3.31085	 4100.6	 4100.6	 4100.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16556	 16560	 0.000287961	 0.0010312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16556	 16561	 0.000242151	 0.00107976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16556	 16562	 0.000220665	 0.00100382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16556	 16563	 0.000228151	 0.00112081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16560	 15605	 0.00155341	 0.0102746	 0.00394018	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16560	 16392	 0.000275794	 0.00153201	 0.000926698	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16564	 16567	 0.000266753	 0.00114254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16564	 16568	 0.000250965	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16564	 16569	 0.000278009	 0.00109634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16564	 16570	 0.000218605	 0.00105456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16565	 15939	 0.00564799	 0.0330614	 0.0419562	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16565	 16416	 0.00145211	 0.00827901	 0.00308295	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16567	 15933	 0.00107059	 0.0119442	 0.234708	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16571	 16573	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16571	 16574	 0.000269278	 0.00112586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16571	 16575	 0.000221798	 0.00116464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16571	 16576	 0.000203191	 0.00101182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16573	 16661	 0.00137801	 0.0107846	 0.00668335	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16577	 16579	 0.000218925	 0.00100877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16577	 16580	 0.000288788	 0.00100758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16577	 16581	 0.000220924	 0.00110472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16577	 16582	 0.00024377	 0.00110004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16583	 16587	 0.00020603	 0.00109552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16583	 16588	 0.000231607	 0.00119723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16583	 16589	 0.000261238	 0.00115304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16584	 16586	 0.000215604	 0.00117473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16585	 15916	 0.00107947	 0.00623985	 0.00258121	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16585	 15927	 0.00167973	 0.0123554	 0.00999076	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16586	 15921	 0.000442072	 0.00469526	 0.0959358	 1146.7	 1146.7	 1146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16587	 16499	 9.86714e-05	 0.00297917	 1.51797	 4095.8	 4095.8	 4095.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16587	 16593	 0.000216531	 0.00592936	 3.24217	 4281.3	 4281.3	 4281.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16587	 16878	 0.000229114	 0.00621796	 3.98655	 4114.2	 4114.2	 4114.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16590	 16593	 0.000213429	 0.00114186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16590	 16594	 0.000260714	 0.00104629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16590	 16595	 0.000222755	 0.00116534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16590	 16596	 0.000254153	 0.00111235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16591	 16443	 8.93291e-05	 0.00098743	 0.016359	 1233.1	 1233.1	 1233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16592	 16438	 0.000498114	 0.00268637	 0.00513869	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16593	 16486	 9.34587e-05	 0.00253685	 1.68194	 4265.2	 4265.2	 4265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16597	 16600	 0.000247755	 0.00108942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16597	 16601	 0.000290657	 0.00102734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16597	 16602	 0.000218192	 0.00100741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16597	 16603	 0.000295619	 0.00117238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16600	 16728	 0.000529162	 0.00240664	 0.00862848	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16600	 16750	 0.000105681	 0.00078704	 0.000449309	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16604	 16605	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16604	 16606	 0.000294041	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16604	 16607	 0.000279	 0.00100775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16605	 16275	 0.00127522	 0.00722421	 0.00503976	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16608	 16609	 0.000217837	 0.00106417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16608	 16610	 0.00025135	 0.00101672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16608	 16611	 0.000229604	 0.00118248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16612	 16613	 0.000272587	 0.00106814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16612	 16614	 0.000203622	 0.00103088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16612	 16615	 0.000202333	 0.00106573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16613	 15453	 0.000702056	 0.00427836	 0.00218528	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16616	 16618	 0.000281046	 0.00108031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16616	 16619	 0.00025661	 0.00110028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16616	 16620	 0.000209733	 0.0010343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16616	 16621	 0.000203826	 0.00102552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16618	 15823	 0.000678653	 0.00419477	 0.00291927	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16622	 16627	 0.000263083	 0.001051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16622	 16628	 0.000242399	 0.00110123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16622	 16629	 0.000240569	 0.00114488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16622	 16630	 0.00022509	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16631	 16633	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16631	 16634	 0.000295947	 0.00118544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16631	 16635	 0.000277667	 0.00112794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16631	 16636	 0.000200327	 0.00107537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16633	 16618	 0.000624141	 0.00274869	 0.000970242	 274.9	 274.9	 274.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16633	 16695	 0.001145	 0.00465834	 0.0321864	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16637	 16639	 0.000244171	 0.00112596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16637	 16640	 0.000213343	 0.0010801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16637	 16641	 0.000263232	 0.00119356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16637	 16642	 0.000242074	 0.00105155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16639	 16645	 0.00141286	 0.00654788	 0.00486537	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16643	 16645	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16643	 16646	 0.000245735	 0.00112465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16643	 16647	 0.000270139	 0.0010831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16643	 16648	 0.000210427	 0.00103386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16649	 16653	 0.00028723	 0.00112455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16649	 16654	 0.000233107	 0.00108522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16649	 16655	 0.000222012	 0.00113767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16649	 16656	 0.000248046	 0.00102985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16657	 16661	 0.00026485	 0.00104258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16657	 16662	 0.000283382	 0.00110309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16657	 16663	 0.000226721	 0.00103332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16657	 16664	 0.000234041	 0.00109198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16661	 15330	 0.00156851	 0.00917605	 0.00618808	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16661	 16053	 0.0010048	 0.00543389	 0.00416218	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16661	 16906	 0.0010251	 0.00575396	 0.00119104	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16665	 16668	 0.000284434	 0.00105632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16665	 16669	 0.000279564	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16665	 16670	 0.000204533	 0.00115214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16665	 16671	 0.000259418	 0.00115692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16672	 16676	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16672	 16677	 0.000271586	 0.00110629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16672	 16678	 0.000211822	 0.00100285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16672	 16679	 0.000266013	 0.00104275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16676	 15761	 0.00140815	 0.00926973	 0.00487298	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16680	 16681	 0.000266306	 0.00104925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16680	 16682	 0.000289535	 0.00111847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16680	 16683	 0.000260182	 0.00107327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16681	 15302	 0.00033607	 0.00197461	 0.00346753	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16681	 15411	 0.000837352	 0.00461097	 0.00170492	 131.4	 131.4	 131.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16684	 16685	 0.000252106	 0.00112915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16684	 16686	 0.000287803	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16684	 16687	 0.000291186	 0.00117928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16685	 14332	 0.000184303	 0.0012222	 0.000816983	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16688	 16690	 0.00027665	 0.00117067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16688	 16691	 0.000289885	 0.00104542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16688	 16692	 0.000220346	 0.00101391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16688	 16693	 0.000273835	 0.00101934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16694	 16698	 0.000260203	 0.00113457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16694	 16699	 0.000248493	 0.0011244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16694	 16700	 0.000221315	 0.00102388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16694	 16701	 0.000249001	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16695	 15820	 0.00211875	 0.00941492	 0.00356193	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16695	 16645	 0.000701969	 0.00332441	 0.000712283	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16698	 15858	 0.000637539	 0.00829976	 0.286082	 1188.2	 1188.2	 1188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16702	 16710	 0.000201335	 0.00104439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16702	 16711	 0.000287608	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16702	 16712	 0.000254322	 0.00108021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16702	 16713	 0.000203293	 0.00108304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16710	 15063	 0.00293053	 0.0152331	 0.00425948	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16710	 15107	 0.000697156	 0.00378087	 0.00171352	 345.2	 345.2	 345.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16710	 15107	 0.000697156	 0.00378087	 0.00171352	 345.2	 345.2	 345.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16714	 16716	 0.000290106	 0.00117185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16714	 16717	 0.000255505	 0.00114411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16714	 16718	 0.000263112	 0.00112146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16714	 16719	 0.000290772	 0.00111635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16720	 16722	 0.000227181	 0.00101682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16720	 16723	 0.000263739	 0.00119822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16720	 16724	 0.000255581	 0.00114432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16720	 16725	 0.000224247	 0.00106654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16722	 16246	 0.00104316	 0.00598011	 0.00251552	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16726	 16728	 0.000231831	 0.00119592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16726	 16729	 0.000235602	 0.00104619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16726	 16730	 0.00027017	 0.00118957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16726	 16731	 0.000210788	 0.00106097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16732	 16734	 0.000254065	 0.00115411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16732	 16735	 0.000257839	 0.00113599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16732	 16736	 0.000253379	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16732	 16737	 0.000267597	 0.00104769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16734	 16755	 0.000908085	 0.00652551	 0.003026	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16738	 16739	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16738	 16740	 0.00021314	 0.00108917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16738	 16741	 0.000226928	 0.00117513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16739	 16170	 0.00103773	 0.00725034	 0.00250183	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16742	 16744	 0.000210118	 0.00104339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16742	 16745	 0.000217991	 0.0011546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16742	 16746	 0.000269945	 0.001128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16742	 16747	 0.000255173	 0.00117984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16743	 10500	 0.0399438	 0.251689	 0.125746	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16743	 16716	 0.00345088	 0.0184455	 0.0137412	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16744	 13241	 0.00119355	 0.0148762	 0.205666	 1218.9	 1218.9	 1218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16744	 17268	 0.00357313	 0.0408633	 1.02762	 1250.8	 1250.8	 1250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16748	 16750	 0.000202707	 0.00103339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16748	 16751	 0.000233176	 0.00112031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16748	 16752	 0.000212765	 0.00114017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16748	 16753	 0.000265239	 0.00106304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16754	 16757	 0.000289643	 0.00114375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16754	 16758	 0.000257862	 0.0010125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16754	 16759	 0.000283085	 0.00112811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16754	 16760	 0.000208994	 0.00101988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16755	 10956	 0.0044266	 0.0292369	 0.0137309	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16757	 10961	 0.000385664	 0.00523527	 0.130001	 1099.1	 1099.1	 1099.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16761	 16762	 0.000230718	 0.00104173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16761	 16763	 0.000225941	 0.00100234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16761	 16764	 0.000250102	 0.00100287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16762	 15260	 0.00190192	 0.00834707	 0.00870234	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16762	 15488	 0.00356097	 0.0201413	 0.0126281	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16765	 16772	 0.000266531	 0.00103402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16766	 16769	 0.000271529	 0.00117199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16766	 16770	 0.000292735	 0.00103368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16766	 16771	 0.000271426	 0.00111886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16767	 16755	 0.00346743	 0.0212914	 0.0108683	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16769	 17736	 0.00259235	 0.0319638	 0.572666	 1014.9	 1014.9	 1014.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16772	 16323	 0.000453539	 0.0124551	 5.33513	 4321.7	 4321.7	 4321.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16772	 20077	 0.000202952	 0.00530385	 2.87897	 4130.8	 4130.8	 4130.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16773	 16778	 0.000226182	 0.00118111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16773	 16779	 0.000274396	 0.00119995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16773	 16780	 0.000238638	 0.00104722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16773	 16781	 0.00029442	 0.00119461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16778	 16253	 0.000447978	 0.00553359	 0.10734	 1266.3	 1266.3	 1266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16782	 16785	 0.000244656	 0.00116487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16782	 16786	 0.000258563	 0.00112417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16782	 16787	 0.000274519	 0.00100873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16782	 16788	 0.000271507	 0.00102318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16785	 14386	 0.00103316	 0.00641786	 0.0045846	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16789	 16791	 0.000299392	 0.00101931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16789	 16792	 0.00029587	 0.00112136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16789	 16793	 0.00024145	 0.00118319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16789	 16794	 0.000252287	 0.00106932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16791	 15731	 0.00040088	 0.00377399	 0.0772774	 1153.4	 1153.4	 1153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16795	 16798	 0.000288719	 0.00105321	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16795	 16799	 0.000221928	 0.00118041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16795	 16800	 0.000280863	 0.00114941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16795	 16801	 0.000260824	 0.00101869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16798	 15858	 0.00062379	 0.00657568	 0.0832679	 1217.8	 1217.8	 1217.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16802	 16803	 0.000276382	 0.00119792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16802	 16804	 0.000221901	 0.00107099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16802	 16805	 0.000209918	 0.00110404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16806	 16807	 0.000295685	 0.00109435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16806	 16808	 0.000233721	 0.00113945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16806	 16809	 0.000272623	 0.00111719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16807	 15642	 0.00220819	 0.011853	 0.00437484	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16810	 16812	 0.000209574	 0.00106302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16810	 16813	 0.00025992	 0.00118397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16810	 16814	 0.000221414	 0.00105751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16810	 16815	 0.000288155	 0.00102572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16812	 16189	 0.00134119	 0.00462923	 0.00397964	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16812	 16492	 0.000691526	 0.00423224	 0.00442232	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16816	 16818	 0.000262081	 0.00104097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16816	 16819	 0.000261106	 0.00105332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16816	 16820	 0.000218128	 0.00104048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16816	 16821	 0.000265504	 0.0010796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16817	 16579	 0.00249476	 0.0123394	 0.00466452	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16818	 15976	 0.00070457	 0.00805215	 0.0964171	 1199.2	 1199.2	 1199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16818	 16884	 0.000303535	 0.00378056	 0.116074	 1210.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16822	 16885	 6.27949e-05	 0.00177937	 0.922262	 4062.1	 4062.1	 4062.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16823	 16825	 0.00026251	 0.00115511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16823	 16826	 0.000298174	 0.00100284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16823	 16827	 0.000281958	 0.00118166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16823	 16828	 0.000287403	 0.00119264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16825	 16141	 0.000220762	 0.00238869	 0.0543836	 1124.1	 1124.1	 1124.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16825	 16839	 0.000653241	 0.00760756	 0.151353	 1236.3	 1236.3	 1236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16829	 16832	 0.000234607	 0.001076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16829	 16833	 0.000277188	 0.00106408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16829	 16834	 0.000282725	 0.00105699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16829	 16835	 0.00026052	 0.0011426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16830	 16199	 0.00338808	 0.0217145	 0.010661	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16832	 15688	 0.00104208	 0.0109059	 0.121981	 1294.4	 1294.4	 1294.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16836	 16839	 0.000268273	 0.00106332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16836	 16840	 0.000216869	 0.00106624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16836	 16841	 0.00025504	 0.00106136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16836	 16842	 0.000293022	 0.00115288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16837	 15961	 0.00565965	 0.0427064	 0.0122204	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16837	 16224	 0.00809882	 0.0479658	 0.0326902	 290.5	 290.5	 290.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16839	 16229	 0.000829818	 0.00902314	 0.203571	 1263.1	 1263.1	 1263.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16839	 16778	 0.000351348	 0.00461798	 0.0710637	 1384.2	 1384.2	 1384.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16843	 16544	 0.000217666	 0.00615702	 3.07223	 4359.7	 4359.7	 4359.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16843	 20055	 0.00025069	 0.00769633	 3.27015	 4146.7	 4146.7	 4146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16844	 16850	 0.000267793	 0.00103034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16845	 16851	 0.000241635	 0.00106229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16845	 16852	 0.000291151	 0.0011575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16845	 16853	 0.000204842	 0.00100862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16850	 16487	 0.00084708	 0.010721	 0.198376	 1294.8	 1294.8	 1294.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16850	 16545	 0.00241822	 0.0259338	 0.720932	 1292.5	 1292.5	 1292.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16854	 16855	 0.00025736	 0.00101809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16854	 16856	 0.000273562	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16854	 16857	 0.000289907	 0.00101781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16855	 15331	 0.00113593	 0.00568693	 0.00288327	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16858	 16859	 0.00028772	 0.00119656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16858	 16860	 0.000262024	 0.00105666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16858	 16861	 0.000212767	 0.00100026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16859	 16272	 0.000390961	 0.00253682	 0.00304639	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16859	 16364	 0.000482522	 0.00269553	 0.00301599	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16862	 16863	 0.000287473	 0.00109207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16862	 16864	 0.000217327	 0.00108814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16862	 16865	 0.000214846	 0.00115618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16863	 14881	 0.00099071	 0.00530909	 0.00426112	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16863	 15081	 0.00154594	 0.00934995	 0.00534434	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16866	 16868	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16866	 16869	 0.000234475	 0.0010583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16866	 16870	 0.00029774	 0.00105757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16866	 16871	 0.000279353	 0.00110338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16868	 15216	 0.00170017	 0.00716457	 0.00402344	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16868	 15224	 0.00126027	 0.00683575	 0.00468586	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16872	 16878	 0.00021104	 0.00103883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16872	 16880	 0.000210231	 0.00101974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16873	 16877	 0.000248101	 0.00112889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16873	 16879	 0.000286377	 0.001133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16874	 15619	 0.00209637	 0.0104866	 0.0232296	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	16874	 16868	 0.00389071	 0.0251759	 0.013392	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16877	 15547	 0.00031687	 0.00392411	 0.0924489	 1144.9	 1144.9	 1144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16878	 16226	 0.00032415	 0.00914535	 4.49814	 4113.3	 4113.3	 4113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16878	 16552	 0.000128514	 0.00328887	 1.52073	 3874.5	 3874.5	 3874.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16881	 16885	 0.000298502	 0.00109753	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16882	 16884	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16882	 16886	 0.000249702	 0.00109845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16882	 16887	 0.000240182	 0.0011617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16883	 15988	 0.0094244	 0.0364215	 0.0327593	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16883	 16402	 0.00588334	 0.0291366	 0.00718075	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16884	 16160	 0.000696553	 0.00811864	 0.158156	 1269.1	 1269.1	 1269.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16885	 16587	 0.000243873	 0.00661832	 3.91128	 4102.5	 4102.5	 4102.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16888	 16889	 0.00024354	 0.00114687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16888	 16890	 0.000269692	 0.00113796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16888	 16891	 0.000257337	 0.00112063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16889	 16025	 0.0048145	 0.029173	 0.00967001	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16889	 16851	 0.00231417	 0.012964	 0.00457585	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16892	 16893	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16892	 16894	 0.000263601	 0.00113959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16892	 16895	 0.000207144	 0.00113295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16893	 14811	 0.00171134	 0.00967009	 0.00644632	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16893	 14865	 0.00164682	 0.0118068	 0.0036961	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16896	 16899	 0.000282589	 0.00101044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16896	 16900	 0.000222094	 0.00114396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16896	 16901	 0.000238183	 0.00102425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16896	 16902	 0.00023003	 0.00117315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16903	 16906	 0.00021607	 0.00112182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16903	 16907	 0.000237927	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16903	 16908	 0.000240779	 0.00111315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16903	 16909	 0.000294327	 0.00108768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16906	 15376	 0.00022097	 0.00165936	 0.000470259	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16910	 16913	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16910	 16914	 0.000207843	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16910	 16915	 0.000273418	 0.00112813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16910	 16916	 0.000289105	 0.00117991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16911	 16352	 0.00104492	 0.00552079	 0.00119143	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16913	 16500	 0.000132064	 0.0016417	 0.0478638	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16917	 16920	 0.000284162	 0.00102968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16917	 16921	 0.000273282	 0.00119904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16917	 16922	 0.000262717	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16917	 16923	 0.000258837	 0.00113884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16924	 16925	 0.000245597	 0.00109256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16924	 16926	 0.000240654	 0.00114711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16924	 16927	 0.000275612	 0.00112462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16925	 15853	 0.00810123	 0.0518422	 0.0139444	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16925	 16639	 0.001651	 0.010478	 0.00656886	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16928	 16929	 0.000235488	 0.00110939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16928	 16930	 0.000293786	 0.00116397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16928	 16931	 0.000288465	 0.00110957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16929	 16347	 0.000539712	 0.00358556	 0.00151439	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16932	 16933	 0.000292478	 0.00102052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16932	 16934	 0.000214757	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16932	 16935	 0.00020684	 0.00101738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16933	 14763	 0.00220214	 0.011141	 0.00471362	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16936	 16943	 0.000296144	 0.001051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16936	 16944	 0.000256734	 0.00117341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16936	 16945	 0.000209859	 0.00111749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16936	 16946	 0.000291826	 0.00112916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16943	 14773	 0.00118958	 0.00515581	 0.00417353	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16943	 14776	 0.00221841	 0.0114607	 0.00449656	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16947	 16949	 0.000250855	 0.00118821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16947	 16950	 0.000278885	 0.00102628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16947	 16951	 0.000210553	 0.00110644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16948	 16953	 0.00313442	 0.0166682	 0.00720404	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16950	 16955	 0.0024683	 0.0147519	 0.00708295	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16950	 17005	 0.00199604	 0.0105064	 0.0088724	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16952	 16954	 0.00026594	 0.0010331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16952	 16955	 0.000245951	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16952	 16956	 0.000259314	 0.00114109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16957	 17015	 0.00151172	 0.00909863	 0.0173624	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16958	 16959	 0.000220599	 0.0010389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
