%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	16958	 16960	 0.000288024	 0.00115098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16958	 16961	 0.000210118	 0.00104339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16959	 16957	 0.00135119	 0.00789617	 0.00489159	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16959	 17031	 0.000981112	 0.00538441	 0.00133315	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16959	 17055	 0.00131192	 0.00770908	 0.0135543	 310.9	 310.9	 310.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16962	 16963	 0.000228984	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16962	 16964	 0.000299071	 0.00108472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16963	 16967	 0.00107281	 0.00580824	 0.00604473	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	16965	 16967	 0.00028252	 0.00108891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16965	 16968	 0.000274714	 0.00117235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16965	 16969	 0.000209282	 0.00107443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16966	 6807	 0.0022959	 0.0156759	 0.00524321	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16970	 16974	 0.00122554	 0.00740341	 0.00266622	 282.1	 282.1	 282.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16971	 16974	 0.00479365	 0.0302778	 0.0225289	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16972	 16973	 0.00020581	 0.00101019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16972	 16974	 0.000276995	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16972	 16975	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16976	 16978	 0.000214665	 0.00118271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16976	 16979	 0.000263087	 0.00119247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16976	 16980	 0.0002776	 0.00106383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16977	 6795	 0.00287085	 0.0191735	 0.00439881	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16979	 16984	 0.00523725	 0.0293788	 0.0100801	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16981	 16983	 0.000214195	 0.00102982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16981	 16984	 0.000208888	 0.00105056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16981	 16985	 0.000244642	 0.00114984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16982	 7092	 0.00994134	 0.0617776	 0.0277098	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	16984	 17083	 0.00559335	 0.0350988	 0.033073	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16986	 17019	 0.000479653	 0.00284628	 0.00778468	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16987	 16988	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16988	 16955	 0.00456572	 0.0235432	 0.0135874	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	16988	 16990	 0.00234485	 0.0143159	 0.0126955	 262.7	 262.7	 262.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16989	 16991	 0.000202136	 0.00103946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16989	 16992	 0.000207124	 0.00106882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16989	 16993	 0.000279233	 0.00111744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16990	 16986	 0.000639733	 0.0034578	 0.0102602	 274.4	 274.4	 274.4	 0.0	 0.0	 1	 -30.0	 30.0;
	16990	 16994	 0.00211447	 0.0127263	 0.0061847	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -30.0	 30.0;
	16992	 6747	 0.000795881	 0.00983493	 0.243702	 1066.7	 1066.7	 1066.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16992	 17131	 0.000499329	 0.00627266	 0.111663	 1133.0	 1133.0	 1133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16994	 16963	 0.000641213	 0.00351451	 0.00439426	 284.7	 284.7	 284.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16994	 16986	 0.00121032	 0.00832971	 0.0101641	 276.3	 276.3	 276.3	 0.0	 0.0	 1	 -30.0	 30.0;
	16995	 16996	 0.000255738	 0.00115367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16995	 16997	 0.000287158	 0.00118173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	16996	 17081	 0.00136228	 0.00697154	 0.0665955	 265.6	 265.6	 265.6	 0.0	 0.0	 1	 -30.0	 30.0;
	16998	 17009	 0.000837089	 0.00528281	 0.00302499	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	16999	 17004	 0.00324695	 0.014657	 0.0166937	 270.2	 270.2	 270.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17000	 17001	 0.00022402	 0.00109068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17002	 17003	 0.000253227	 0.00117164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17002	 17004	 0.000271441	 0.00116232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17004	 16957	 0.000522662	 0.00310179	 0.00218894	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17005	 17006	 0.00165825	 0.0112816	 0.00648683	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17006	 16996	 0.00142193	 0.00958007	 0.00781571	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17007	 17006	 0.00329139	 0.0167875	 0.0110663	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17007	 17008	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17009	 17044	 0.00265544	 0.0165743	 0.00829248	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17010	 17011	 0.00025777	 0.00113019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17011	 17073	 0.000990987	 0.0059166	 0.0103284	 269.5	 269.5	 269.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17011	 17105	 0.00111454	 0.00576423	 0.00301732	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17012	 17014	 0.000256274	 0.00115156	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17012	 17015	 0.000222741	 0.0010565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17012	 17016	 0.000269114	 0.0011903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17012	 17017	 0.000234144	 0.0011055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17013	 6807	 0.0038055	 0.023198	 0.00497217	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17015	 16967	 0.0013917	 0.00815715	 0.0186718	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17015	 16998	 0.000812749	 0.00474124	 0.0026693	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17018	 17019	 0.000269838	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17018	 17020	 0.00021555	 0.00106494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17018	 17021	 0.000209574	 0.00106302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17019	 17073	 0.00249165	 0.0151681	 0.012008	 282.8	 282.8	 282.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17022	 17024	 0.000244646	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17022	 17025	 0.000233072	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17022	 17026	 0.000221077	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17023	 16970	 0.00250718	 0.0133433	 0.0227118	 280.3	 280.3	 280.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17023	 17034	 0.00140409	 0.00790034	 0.0465758	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17025	 6723	 0.00168925	 0.0164504	 0.347379	 1213.2	 1213.2	 1213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17027	 16970	 0.00485897	 0.0255162	 0.0140372	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17027	 17023	 0.0027623	 0.0195022	 0.0210385	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17027	 17028	 0.000200607	 0.00118185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17027	 17153	 0.00556354	 0.0373596	 0.0482048	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17029	 17030	 0.000278936	 0.00115932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17029	 17031	 0.000246939	 0.00114529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17029	 17032	 0.000250179	 0.00111125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17031	 17051	 0.00200223	 0.0127875	 0.0250528	 277.6	 277.6	 277.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17033	 17034	 0.00029556	 0.00101938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17034	 16999	 0.00171343	 0.0102239	 0.0143162	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17034	 17116	 0.000595717	 0.00372603	 0.00928176	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17035	 17036	 0.000223614	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17035	 17037	 0.000216338	 0.00111195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17035	 17038	 0.000290106	 0.00117185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17037	 17088	 0.00474395	 0.0248243	 0.0269167	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17037	 17106	 0.00246405	 0.0157289	 0.0228904	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17039	 17074	 0.00364094	 0.024231	 0.0126004	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17040	 17041	 0.000280696	 0.00102737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17040	 17042	 0.000252982	 0.00115817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17041	 17127	 0.00222458	 0.0121395	 0.00882479	 296.3	 296.3	 296.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17041	 17133	 0.00171664	 0.010565	 0.00867368	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17043	 16971	 0.00272555	 0.0163169	 0.0113069	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17043	 17138	 0.0119875	 0.0779022	 0.0973609	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17044	 17001	 0.000675583	 0.00438681	 0.00278169	 282.5	 282.5	 282.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17045	 17047	 0.000299661	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17045	 17048	 0.000216825	 0.00115786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17045	 17049	 0.000284162	 0.00102968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17046	 17050	 0.00141258	 0.00816298	 0.00765242	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17046	 17142	 0.00487943	 0.0262338	 0.0265561	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17048	 17084	 0.000976104	 0.011285	 0.180144	 1010.1	 1010.1	 1010.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17050	 17065	 0.000955092	 0.00599761	 0.00465217	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17050	 17141	 0.00427708	 0.0251684	 0.0312632	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17051	 17052	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17053	 17054	 0.000280506	 0.00116402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17053	 17055	 0.000254522	 0.00116627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17053	 17056	 0.000266513	 0.00116436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17055	 17072	 0.00148538	 0.00895987	 0.00491998	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17055	 17116	 0.00221995	 0.014117	 0.00803692	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17057	 17058	 0.00024643	 0.00116417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17057	 17059	 0.000278908	 0.00108645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17057	 17060	 0.000293592	 0.0010187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17059	 17046	 0.0025866	 0.0158126	 0.0231134	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17059	 17090	 0.00553627	 0.0342428	 0.0214151	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17061	 17062	 0.000200599	 0.00118758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17061	 17063	 0.000275517	 0.0010551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17061	 17064	 0.000232407	 0.00110678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17063	 17059	 0.00241544	 0.0168807	 0.0100184	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17063	 17088	 0.00512256	 0.02752	 0.0134946	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17065	 17046	 0.00157379	 0.00992554	 0.00626757	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17066	 17069	 0.00090157	 0.00587616	 0.00625728	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17066	 17077	 0.000704648	 0.00421728	 0.00253336	 315.3	 315.3	 315.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17066	 17078	 0.00135378	 0.0060049	 0.00447856	 288.4	 288.4	 288.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17066	 17129	 0.00124852	 0.00745131	 0.0256214	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17067	 17068	 0.000267915	 0.00103166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17067	 17069	 0.000278009	 0.00111409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17067	 17070	 0.000290161	 0.00103785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17069	 17109	 0.00313222	 0.0167463	 0.0230856	 303.5	 303.5	 303.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17073	 17039	 0.002529	 0.0151719	 0.0261162	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17073	 17136	 0.00201681	 0.012813	 0.0567992	 321.2	 321.2	 321.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17074	 17075	 0.00024768	 0.00111266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17076	 17077	 0.000277334	 0.0010349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17077	 17001	 0.000856197	 0.00467479	 0.00966728	 310.3	 310.3	 310.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17078	 17041	 0.000533071	 0.00343926	 0.015011	 307.9	 307.9	 307.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17078	 17079	 0.000248784	 0.00113464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17080	 17081	 0.000233449	 0.00102892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17081	 17083	 0.000885734	 0.00525939	 0.00440707	 278.9	 278.9	 278.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17081	 18022	 0.00125587	 0.00777848	 0.0113607	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17082	 17084	 0.000296959	 0.0011666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17082	 17085	 0.000278416	 0.00115258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17082	 17086	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17083	 17139	 0.00432726	 0.0284924	 0.0595668	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17084	 17098	 0.000434913	 0.00602374	 0.12276	 1139.5	 1139.5	 1139.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17087	 17088	 0.000203651	 0.00103049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17087	 17089	 0.000263044	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17088	 17081	 0.000764744	 0.00462735	 0.00784245	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17090	 17094	 0.00286267	 0.0153019	 0.0443232	 254.3	 254.3	 254.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17091	 17104	 0.00119655	 0.00701321	 0.0143103	 289.8	 289.8	 289.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17091	 17810	 0.00557853	 0.0329224	 0.0614266	 302.4	 302.4	 302.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17092	 17093	 0.000272498	 0.00112465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17092	 17094	 0.000243708	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17094	 17143	 0.00279398	 0.0152714	 0.0165317	 276.8	 276.8	 276.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17095	 17097	 0.000245332	 0.00115545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17095	 17098	 0.000279354	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17095	 17099	 0.000266753	 0.00114254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17096	 17037	 0.00224544	 0.0139923	 0.0103724	 289.7	 289.7	 289.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17098	 17131	 0.000429962	 0.00573079	 0.144557	 1229.1	 1229.1	 1229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17100	 17007	 0.00246815	 0.0144128	 0.0100594	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17100	 17037	 0.00226714	 0.0139104	 0.00725232	 274.2	 274.2	 274.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17101	 17203	 0.0318091	 0.204644	 0.16911	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17102	 17074	 0.000670568	 0.00449121	 0.00618663	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17102	 17104	 0.00148957	 0.00998157	 0.00723202	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17103	 17104	 0.000299809	 0.00116906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17104	 17074	 0.00174586	 0.0106307	 0.0139808	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17105	 17102	 0.0012277	 0.0068587	 0.00619544	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17105	 17129	 0.00126465	 0.00649952	 0.00810415	 277.5	 277.5	 277.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17106	 17104	 0.00143395	 0.00910934	 0.0118159	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17106	 17144	 0.00329064	 0.0242961	 0.0214938	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17107	 17114	 0.00208766	 0.0122919	 0.0129174	 314.3	 314.3	 314.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17107	 17910	 0.00185636	 0.010036	 0.0198033	 324.8	 324.8	 324.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17108	 17110	 0.000216832	 0.00100968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17108	 17111	 0.000247495	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17108	 17112	 0.000282771	 0.00104177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17108	 17113	 0.000210483	 0.00113745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17109	 17121	 0.000886845	 0.00520735	 0.00669546	 306.7	 306.7	 306.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17109	 17133	 0.00139049	 0.00851258	 0.0176926	 294.1	 294.1	 294.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17109	 18053	 0.00317956	 0.0198292	 0.0262168	 321.4	 321.4	 321.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17114	 17055	 0.00231935	 0.0148138	 0.0180677	 311.9	 311.9	 311.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17114	 17109	 0.0019104	 0.00987303	 0.00520409	 254.7	 254.7	 254.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17115	 17117	 0.000219788	 0.00106652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17115	 17118	 0.00022627	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17115	 17119	 0.000232588	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17115	 17120	 0.000270013	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17116	 17051	 0.0017238	 0.00966639	 0.0049166	 276.9	 276.9	 276.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17116	 17072	 0.00136151	 0.00908436	 0.00866032	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17118	 17025	 0.000355523	 0.00477002	 0.0993717	 1064.6	 1064.6	 1064.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17118	 17111	 0.000441167	 0.00548841	 0.142584	 1180.3	 1180.3	 1180.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17121	 17071	 0.00132336	 0.00741089	 0.00656527	 302.9	 302.9	 302.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17122	 17123	 0.000281449	 0.00107179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17122	 17124	 0.000284077	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17124	 17071	 0.000909161	 0.00569079	 0.0118781	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17124	 17126	 0.00105143	 0.00649476	 0.00442751	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17125	 17126	 0.000273636	 0.00109728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17126	 17051	 0.00344297	 0.0201192	 0.0139817	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17127	 17810	 0.0034736	 0.0150469	 0.0164874	 309.1	 309.1	 309.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17128	 17130	 0.000242776	 0.00118064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17128	 17131	 0.000235967	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17128	 17132	 0.000247834	 0.00100942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17131	 17111	 0.000549518	 0.0068547	 0.129971	 1164.3	 1164.3	 1164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17131	 17918	 0.000692284	 0.00870599	 0.118683	 1280.3	 1280.3	 1280.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17133	 17134	 0.000281419	 0.0011315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17135	 17136	 0.000232331	 0.00114131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17135	 17137	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17136	 17107	 0.00103777	 0.00616188	 0.00621681	 303.8	 303.8	 303.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17136	 17810	 0.00162332	 0.010178	 0.0107933	 305.3	 305.3	 305.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17138	 16970	 0.0111708	 0.0659712	 0.0692591	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17138	 17152	 0.0103601	 0.0623642	 0.067378	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17139	 17090	 0.00436211	 0.0292649	 0.0272895	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17140	 17141	 0.00023756	 0.00108083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17141	 17154	 0.00811322	 0.0510417	 0.0240457	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17142	 17139	 0.00112446	 0.00756307	 0.00562202	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17142	 17141	 0.00102808	 0.00642389	 0.00700277	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17143	 17144	 0.00237614	 0.013794	 0.0239328	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17145	 17147	 0.000204432	 0.00119171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17145	 17148	 0.000225862	 0.00106392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17145	 17149	 0.000274296	 0.00110973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17145	 17150	 0.000212982	 0.00100085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17146	 17143	 0.00210047	 0.012233	 0.00721316	 271.5	 271.5	 271.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17148	 17098	 0.000843087	 0.00869009	 0.139826	 1093.3	 1093.3	 1093.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17151	 17152	 0.000296129	 0.00107676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17152	 17101	 0.0303872	 0.177888	 0.0743045	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17153	 17138	 0.0133302	 0.0888939	 0.0590624	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17155	 17144	 0.00595269	 0.029524	 0.0239611	 292.3	 292.3	 292.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17156	 17157	 0.0079764	 0.0359039	 0.0283372	 278.1	 278.1	 278.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17156	 17802	 0.00511991	 0.033	 0.0255463	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17157	 17155	 0.00163336	 0.0100533	 0.00544161	 295.2	 295.2	 295.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17157	 17158	 0.00027005	 0.00108498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17157	 17857	 0.00335921	 0.0203705	 0.0371775	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17157	 17896	 0.00567035	 0.0267655	 0.0578278	 313.8	 313.8	 313.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17159	 17160	 0.00361179	 0.0179416	 0.0170481	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17159	 17167	 0.00244551	 0.0161966	 0.00818301	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17160	 17162	 0.00119864	 0.00740686	 0.00654528	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17161	 17163	 0.00026626	 0.00116513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17161	 17164	 0.000292175	 0.00118988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17161	 17165	 0.000256515	 0.0011538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17161	 17166	 0.000203947	 0.00106833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17162	 17159	 0.00295931	 0.0203132	 0.00590011	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17164	 17191	 0.00240897	 0.0270277	 0.585494	 1125.7	 1125.7	 1125.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17167	 17814	 0.0155026	 0.0790774	 0.0611343	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17168	 17175	 0.00217698	 0.0149377	 0.0111629	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17169	 17171	 0.000214864	 0.00106924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17169	 17172	 0.000265037	 0.00105515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17169	 17173	 0.000292663	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17169	 17174	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17170	 17168	 0.00182387	 0.00900354	 0.0286113	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17170	 17802	 0.00929111	 0.0584319	 0.0532896	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17172	 17805	 0.00147026	 0.0157734	 0.178529	 1237.8	 1237.8	 1237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17175	 17154	 0.00436607	 0.0224814	 0.0308671	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17175	 17156	 0.011975	 0.0701967	 0.0746987	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17175	 17176	 0.000212474	 0.00108149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17177	 17179	 0.000229659	 0.00104178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17177	 17180	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17177	 17181	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17182	 17183	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17183	 17178	 0.00392469	 0.0226308	 0.0139943	 301.3	 301.3	 301.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17184	 17170	 0.00944882	 0.056558	 0.0797691	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17184	 17183	 0.0122102	 0.0640817	 0.119549	 304.7	 304.7	 304.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17184	 17217	 0.0118811	 0.0678921	 0.0856267	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17185	 17186	 0.000269982	 0.0010219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17186	 17187	 0.00173232	 0.00968967	 0.00672413	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17186	 17814	 0.00647713	 0.0362472	 0.0542923	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17187	 17814	 0.00743934	 0.0452562	 0.0220651	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17188	 17190	 0.000235808	 0.00116208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17188	 17191	 0.000217975	 0.0010934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17188	 17192	 0.000256315	 0.00115167	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17189	 17186	 0.000933658	 0.006047	 0.00700681	 295.3	 295.3	 295.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17189	 17235	 0.0157445	 0.0941174	 0.196301	 265.1	 265.1	 265.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17191	 17212	 0.00269897	 0.0364498	 0.505109	 1215.6	 1215.6	 1215.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17193	 17187	 0.00165586	 0.00946726	 0.0141241	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17193	 17194	 0.000251066	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17193	 17208	 0.0248389	 0.134744	 0.116366	 282.8	 282.8	 282.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17195	 17196	 0.00028888	 0.00102254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17195	 17197	 0.000291379	 0.00110544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17195	 17198	 0.000262081	 0.00104097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17196	 17203	 0.00428857	 0.0235206	 0.0154847	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17199	 17200	 0.000223548	 0.00103557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17199	 17201	 0.000249804	 0.00111199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17200	 17196	 0.00509496	 0.0285653	 0.0228974	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17202	 17204	 0.000205161	 0.00105068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17202	 17205	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17202	 17206	 0.000259451	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17202	 17207	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17203	 17200	 0.00131258	 0.00686889	 0.00422657	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17204	 17212	 0.00245916	 0.0326754	 0.663343	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17208	 17209	 0.00024468	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17208	 17211	 0.00283854	 0.0177418	 0.0147168	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17210	 17212	 0.000202172	 0.00103109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17210	 17213	 0.000253713	 0.00105061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17210	 17214	 0.000287367	 0.00114231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17212	 17240	 0.00367089	 0.0408795	 0.741743	 1282.9	 1282.9	 1282.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17215	 17216	 0.000211092	 0.00102251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17215	 17217	 0.000238942	 0.00110997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17217	 17245	 0.0169852	 0.099263	 0.326555	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17218	 17219	 0.000265667	 0.00110454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17218	 17220	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17218	 17221	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17220	 17196	 0.0129022	 0.0832433	 0.0615911	 263.7	 263.7	 263.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17220	 17223	 0.00975526	 0.0566776	 0.0507726	 268.6	 268.6	 268.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17222	 17223	 0.000238895	 0.00109243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17222	 17224	 0.000286798	 0.00107259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17225	 17226	 0.000234752	 0.00104415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17225	 17227	 0.000250577	 0.00102481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17225	 17228	 0.000244171	 0.00112596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17227	 17223	 0.0241565	 0.136623	 0.0715276	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17227	 17232	 0.0116687	 0.066575	 0.116259	 273.4	 273.4	 273.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17229	 17217	 0.0641671	 0.359969	 0.219183	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17229	 17246	 0.0147357	 0.0914604	 0.157485	 251.9	 251.9	 251.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17230	 17231	 0.000290495	 0.00112064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17230	 17232	 0.000210758	 0.00111212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17230	 17233	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17232	 17901	 0.00489164	 0.0306231	 0.0287574	 274.2	 274.2	 274.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17234	 17235	 0.000210134	 0.00119562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17234	 17236	 0.00021872	 0.0010438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17235	 17245	 0.0125975	 0.0728095	 0.164629	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17237	 17239	 0.000255287	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17237	 17240	 0.00021119	 0.00109763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17237	 17241	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17237	 17242	 0.000273483	 0.00110177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17238	 17249	 0.00684049	 0.0335762	 0.123843	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17240	 18015	 0.001126	 0.0154858	 0.444676	 1281.2	 1281.2	 1281.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17243	 17244	 0.000229807	 0.00101475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17244	 17238	 0.00402219	 0.0264315	 0.017021	 266.5	 266.5	 266.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17246	 17250	 0.0137337	 0.0957006	 0.0737029	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17247	 17248	 0.000220265	 0.00103642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17247	 17249	 0.000276056	 0.00100967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17249	 18013	 0.0093999	 0.0524761	 0.0384709	 273.5	 273.5	 273.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17250	 17261	 0.0129593	 0.0749384	 0.0995783	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17251	 17253	 0.000205429	 0.00107722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17251	 17254	 0.000223576	 0.00112728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17251	 17255	 0.000205752	 0.00113334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17252	 17417	 0.0350079	 0.180125	 0.137145	 271.1	 271.1	 271.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17256	 17252	 0.00256153	 0.0171478	 0.0326344	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17256	 17287	 0.0221183	 0.134797	 0.0562774	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17257	 17285	 0.035997	 0.164011	 0.101224	 284.5	 284.5	 284.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17258	 17249	 0.00848026	 0.0570946	 0.0611422	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17258	 17257	 0.00514909	 0.0297894	 0.0143967	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17259	 17261	 0.000282293	 0.00103966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17259	 17262	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17259	 17263	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17260	 17266	 0.0019323	 0.0125824	 0.00358299	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17261	 17269	 0.0024183	 0.0126427	 0.00620708	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17261	 17280	 0.00372633	 0.0187126	 0.0111958	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17264	 17268	 0.00025901	 0.00100142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17264	 17270	 0.000208067	 0.0010834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17265	 17267	 0.000237012	 0.0010209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17265	 17269	 0.000241114	 0.00104862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17271	 17273	 0.000202131	 0.00104624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17271	 17274	 0.000264955	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17271	 17275	 0.000260577	 0.00109344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17271	 17276	 0.000240151	 0.00114332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17272	 10506	 0.00791736	 0.045171	 0.0207835	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17272	 17260	 0.00209125	 0.0136611	 0.00389071	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17274	 17261	 0.00173889	 0.00944289	 0.00503237	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17277	 17279	 0.000255558	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17277	 17280	 0.000225103	 0.00102745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17277	 17281	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17277	 17282	 0.000238372	 0.00111015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17278	 10513	 0.0033039	 0.0168704	 0.00889142	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17278	 10517	 0.00788928	 0.0392291	 0.0112544	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17280	 17269	 0.00246224	 0.0136922	 0.00810851	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17283	 17284	 0.000253576	 0.00114362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17283	 17285	 0.000211292	 0.00102379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17283	 17286	 0.000287299	 0.00118511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17285	 17720	 0.0192638	 0.133024	 0.148511	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17287	 17288	 0.000295857	 0.00109469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17289	 17291	 0.00020081	 0.00117739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17289	 17292	 0.000295016	 0.00105055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17289	 17293	 0.000203477	 0.0010962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17289	 17294	 0.000264931	 0.00102459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17292	 17296	 0.00611914	 0.0378615	 0.0185822	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17292	 17306	 0.003892	 0.0249002	 0.0191983	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17295	 17296	 0.000216209	 0.00119199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17295	 17297	 0.000230479	 0.00119448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17296	 17306	 0.000907527	 0.00565945	 0.00327617	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17298	 17299	 0.000264777	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17298	 17300	 0.000244638	 0.00104394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17298	 17301	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17299	 17292	 0.00548255	 0.0351417	 0.0211418	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17299	 17296	 0.00610906	 0.0360156	 0.0121545	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17299	 17306	 0.00580341	 0.0300316	 0.0206345	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17302	 17305	 0.000251014	 0.0011116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17302	 17307	 0.0002492	 0.00113052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17303	 17306	 0.000248301	 0.00108766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17303	 17308	 0.000296954	 0.00101196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17304	 17290	 0.00901284	 0.0556484	 0.0150922	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17306	 17701	 0.0193668	 0.116825	 0.128842	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17309	 17331	 0.00603893	 0.0415815	 0.0239147	 270.2	 270.2	 270.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17309	 17333	 0.0181072	 0.113788	 0.116989	 270.6	 270.6	 270.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17310	 17274	 0.0118609	 0.0664287	 0.0371117	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17310	 17311	 0.000215594	 0.00115821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17310	 17346	 0.0164665	 0.0879984	 0.049871	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17312	 17313	 0.00024374	 0.00102686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17313	 17299	 0.00991134	 0.0617701	 0.121227	 294.6	 294.6	 294.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17314	 17315	 0.000244503	 0.00110834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17314	 17316	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17316	 17258	 0.00843749	 0.0500547	 0.0940118	 298.3	 298.3	 298.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17316	 17313	 0.00461576	 0.0276666	 0.0142125	 279.3	 279.3	 279.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17316	 17318	 0.00319804	 0.0201744	 0.00573142	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17317	 17319	 0.000209038	 0.00112363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17317	 17320	 0.000265603	 0.00113249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17317	 17321	 0.000202841	 0.00114306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17320	 17307	 0.00244524	 0.0280091	 0.514261	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17320	 18015	 0.00287162	 0.0327805	 0.457515	 1131.5	 1131.5	 1131.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17322	 17324	 0.000292188	 0.00117078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17322	 17325	 0.000280586	 0.00102168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17322	 17326	 0.000234669	 0.00117757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17322	 17327	 0.000212807	 0.00110603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17323	 17331	 0.00346392	 0.0248327	 0.00957711	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17323	 17368	 0.0054048	 0.0334527	 0.0247073	 265.7	 265.7	 265.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17323	 17376	 0.00380355	 0.0199735	 0.042803	 284.1	 284.1	 284.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17323	 17422	 0.00507616	 0.0304677	 0.0259527	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17325	 10510	 0.00136592	 0.0177214	 0.40962	 1207.9	 1207.9	 1207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17325	 17776	 0.000940089	 0.0119791	 0.334199	 1307.1	 1307.1	 1307.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17328	 17329	 0.000217793	 0.00110342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17328	 17330	 0.000293702	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17330	 17354	 0.00421278	 0.0245581	 0.038304	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17331	 17330	 0.00250579	 0.0179124	 0.0154222	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17331	 17332	 0.000293016	 0.00109969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17331	 17372	 0.00536291	 0.0329725	 0.0233082	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17333	 17334	 0.00027134	 0.00115434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17335	 17336	 0.000206995	 0.00108309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17335	 17338	 0.00137836	 0.00775558	 0.00919394	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17335	 17342	 0.00149381	 0.00913728	 0.00672183	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17337	 17339	 0.000246189	 0.00104555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17337	 17340	 0.00029209	 0.0010147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17337	 17341	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17338	 17343	 0.00518727	 0.0316221	 0.0306833	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17338	 17353	 0.00240497	 0.013735	 0.0450111	 277.8	 277.8	 277.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17338	 17406	 0.000696973	 0.00471829	 0.00517908	 289.3	 289.3	 289.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17340	 17268	 0.00146498	 0.0192248	 0.426589	 1197.8	 1197.8	 1197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17340	 17516	 0.000679851	 0.0074422	 0.139265	 1183.3	 1183.3	 1183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17340	 17541	 0.000448706	 0.00627072	 0.28844	 1265.8	 1265.8	 1265.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17342	 17395	 0.00336869	 0.0173921	 0.0379447	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17344	 17346	 0.000217361	 0.00116707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17344	 17347	 0.00020383	 0.00115532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17344	 17348	 0.000213429	 0.00114186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17346	 17380	 0.00184774	 0.0113879	 0.0297679	 277.6	 277.6	 277.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17346	 17470	 0.00228381	 0.0156702	 0.019602	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17349	 17350	 0.000264857	 0.00112923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17349	 17352	 0.00175465	 0.00984724	 0.00449592	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17349	 17440	 0.00115287	 0.00625143	 0.0397106	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17351	 17425	 0.00416645	 0.024488	 0.0170116	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17352	 17406	 0.000916333	 0.00537377	 0.00647636	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17352	 17411	 0.00162674	 0.00840761	 0.00789892	 273.6	 273.6	 273.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17353	 17354	 0.000699305	 0.00394696	 0.00470339	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17353	 17379	 0.000911138	 0.0046059	 0.00262601	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17353	 17399	 0.00202067	 0.0117184	 0.00519189	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17355	 17388	 0.00307389	 0.0160843	 0.0165773	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17356	 17357	 0.00125189	 0.00636196	 0.00487069	 272.2	 272.2	 272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17356	 17403	 0.00218591	 0.0108392	 0.00997251	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17357	 17358	 0.00028092	 0.00116837	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17357	 17359	 0.000224703	 0.00103981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17360	 17362	 0.000240488	 0.0011272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17360	 17363	 0.000248225	 0.00114241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17360	 17364	 0.00026485	 0.00104258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17363	 10805	 0.000591636	 0.00863744	 0.209914	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17363	 17467	 0.000583449	 0.00681289	 0.100876	 1256.1	 1256.1	 1256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17365	 17366	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17365	 17421	 0.00204756	 0.0124024	 0.0061648	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17365	 17571	 0.00490979	 0.0285805	 0.018928	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17367	 17368	 0.000233892	 0.00116989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17368	 17504	 0.000915768	 0.00646641	 0.004128	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17370	 17371	 0.000233281	 0.00117424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17371	 17369	 0.00057385	 0.0035847	 0.00560873	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17371	 17378	 0.00038987	 0.00224088	 0.00474644	 261.7	 261.7	 261.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17371	 17419	 0.000288867	 0.00179552	 0.0211209	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17373	 17374	 0.00026189	 0.00114834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17373	 17375	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17375	 17343	 0.00107343	 0.00644753	 0.00432099	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17375	 17372	 0.00135051	 0.00791482	 0.00635056	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17375	 17427	 0.00276466	 0.0165798	 0.0209449	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17377	 17425	 0.00292485	 0.019288	 0.0344427	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17377	 17431	 0.0023934	 0.0123975	 0.0173997	 274.5	 274.5	 274.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17378	 17376	 0.000640156	 0.00410066	 0.0188687	 271.9	 271.9	 271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17379	 17450	 0.00077312	 0.00478072	 0.00408323	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17381	 17380	 0.00129179	 0.00723623	 0.00751957	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17381	 17382	 0.00025518	 0.0011738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17381	 17403	 0.000442452	 0.00256451	 0.0051092	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17383	 17437	 0.00131847	 0.00886165	 0.016812	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17383	 17455	 0.00280205	 0.0197907	 0.00948282	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17383	 17466	 0.00156075	 0.00989192	 0.0800249	 302.2	 302.2	 302.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17383	 17521	 0.000703575	 0.00458169	 0.0117106	 268.1	 268.1	 268.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17384	 17489	 0.000480727	 0.00268873	 0.00173416	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17385	 17408	 0.00185297	 0.0107024	 0.0100095	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17385	 17410	 0.000712647	 0.00427419	 0.00330244	 272.8	 272.8	 272.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17386	 17387	 0.00023969	 0.00102295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17386	 17388	 0.000275541	 0.00105864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17388	 17361	 0.000237835	 0.00160404	 0.00229943	 296.9	 296.9	 296.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17388	 17396	 0.00219793	 0.0121716	 0.0188254	 276.7	 276.7	 276.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17389	 17391	 0.000219491	 0.00116823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17389	 17392	 0.000205334	 0.00110006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17389	 17393	 0.000277555	 0.00113775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17390	 17357	 0.000549077	 0.00312957	 0.00153379	 291.3	 291.3	 291.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17390	 17442	 0.000498359	 0.00274026	 0.00346329	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17392	 17363	 0.000176422	 0.00200183	 0.0601943	 1063.7	 1063.7	 1063.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17394	 17395	 0.000261865	 0.00106219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17395	 17446	 0.0019605	 0.0118385	 0.0330151	 296.2	 296.2	 296.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17396	 17446	 0.000704711	 0.00471652	 0.00464371	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17397	 17398	 0.000200394	 0.00108174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17397	 17399	 0.000247942	 0.00106678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17399	 17377	 0.000858364	 0.00612041	 0.0028786	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17400	 17401	 0.000221415	 0.00100073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17400	 17402	 0.000200535	 0.00111168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17402	 17459	 0.0011057	 0.00633492	 0.0161414	 306.6	 306.6	 306.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17403	 17388	 0.000704522	 0.00443067	 0.00642547	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17404	 17405	 0.000244114	 0.00101531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17404	 17406	 0.000286032	 0.00107912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17406	 17456	 0.00522263	 0.0310199	 0.0334021	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17407	 17408	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17408	 17395	 0.00106408	 0.0063781	 0.00379458	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17409	 17410	 0.000228702	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17410	 17436	 0.000527203	 0.00328298	 0.00445072	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17411	 17432	 0.00163541	 0.009657	 0.0475526	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17412	 17413	 0.000274394	 0.00105125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17412	 17414	 0.000298112	 0.001044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17412	 17496	 0.0003359	 0.00176318	 0.00438516	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17412	 17509	 0.00146781	 0.00859657	 0.0106244	 307.6	 307.6	 307.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17415	 17376	 0.000693785	 0.00467414	 0.00270668	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17415	 17432	 0.000503177	 0.00354852	 0.0144814	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17416	 17355	 0.0012691	 0.00799025	 0.00819382	 254.8	 254.8	 254.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17416	 17452	 0.000980668	 0.00581708	 0.0629409	 266.9	 266.9	 266.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17417	 17333	 0.0225904	 0.120172	 0.0812917	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17418	 17419	 0.000214015	 0.00100246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17420	 17505	 0.00224223	 0.0129484	 0.0292571	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17421	 17369	 0.00145624	 0.00714583	 0.0078109	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17423	 17424	 0.000200482	 0.00109084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17423	 17425	 0.000295572	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17423	 17426	 0.000224227	 0.00112647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17425	 17419	 0.000862745	 0.00556011	 0.00359707	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17425	 17422	 0.000533356	 0.00345313	 0.0050088	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17427	 17371	 0.000439637	 0.00271325	 0.00269656	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17428	 17384	 0.00118927	 0.007584	 0.00763966	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17428	 17420	 0.000567639	 0.00390154	 0.00662232	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17428	 17435	 0.000751126	 0.00495773	 0.00545303	 276.8	 276.8	 276.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17429	 17430	 0.000222416	 0.00104951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17429	 17431	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17431	 17567	 0.00121571	 0.0070795	 0.0202547	 301.5	 301.5	 301.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17433	 17434	 0.000237775	 0.00108857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17433	 17435	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17435	 17432	 0.000990503	 0.00534728	 0.00311259	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17436	 17459	 0.00035129	 0.00222276	 0.00280163	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17437	 17442	 0.000408687	 0.00227307	 0.0103738	 273.2	 273.2	 273.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17438	 17439	 0.000283825	 0.00111191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17438	 17440	 0.00024174	 0.00117319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17438	 17441	 0.000287206	 0.00114751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17440	 17459	 0.000997396	 0.00560835	 0.00956625	 295.9	 295.9	 295.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17440	 17486	 0.00154618	 0.0106013	 0.00693662	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17442	 17446	 0.000632919	 0.00387942	 0.00531308	 283.9	 283.9	 283.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17443	 17444	 0.000274995	 0.00118752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17443	 17445	 0.000259705	 0.00119842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17443	 17446	 0.00027665	 0.00117067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17446	 17531	 0.00257812	 0.0147159	 0.023866	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17447	 17448	 0.000210379	 0.00108971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17447	 17624	 0.00222598	 0.0139855	 0.0234061	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17449	 17600	 0.00316789	 0.0237157	 0.0222642	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17450	 17351	 0.0013171	 0.00854809	 0.00463245	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17450	 17395	 0.000599063	 0.00342119	 0.00222418	 278.7	 278.7	 278.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17451	 17452	 0.000271451	 0.00113584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17451	 17453	 0.000214318	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17452	 17519	 0.000666776	 0.00370641	 0.00224116	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17454	 17455	 0.000270318	 0.00103373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17455	 17449	 0.00144631	 0.00914434	 0.00427217	 256.3	 256.3	 256.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17456	 17380	 0.00137075	 0.00948407	 0.00502207	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17457	 17458	 0.000256319	 0.0010086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17457	 17459	 0.00028936	 0.00115895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17460	 17461	 0.00022187	 0.00118119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17460	 17462	 0.000201299	 0.00109404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17462	 17508	 0.00264243	 0.0176832	 0.0198087	 286.4	 286.4	 286.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17462	 17529	 0.0013356	 0.00838102	 0.00639737	 282.9	 282.9	 282.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17463	 17436	 0.00143467	 0.00802868	 0.00460209	 299.5	 299.5	 299.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17463	 17531	 0.000647635	 0.00329827	 0.0139783	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17464	 17590	 0.00146209	 0.0092129	 0.0202367	 289.5	 289.5	 289.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17465	 17467	 0.000204259	 0.00110723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17465	 17468	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17465	 17469	 0.0002422	 0.00102423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17467	 17876	 0.000736696	 0.00833204	 0.13416	 1233.7	 1233.7	 1233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17467	 18063	 0.000442378	 0.00511599	 0.168569	 1220.7	 1220.7	 1220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17470	 17471	 0.000211009	 0.00100308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17470	 17472	 0.000261943	 0.00104262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17470	 17475	 0.00245467	 0.014244	 0.00988014	 272.8	 272.8	 272.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17473	 17475	 0.000242236	 0.00111352	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17473	 17476	 0.000279378	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17473	 17477	 0.000269962	 0.00106989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17473	 17478	 0.000295917	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17474	 17345	 0.00419725	 0.0268439	 0.0116657	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17475	 17623	 0.00301979	 0.0190747	 0.0152682	 264.7	 264.7	 264.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17475	 17737	 0.0201123	 0.1207	 0.201692	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17479	 17483	 0.000752813	 0.00420378	 0.0423363	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17480	 17502	 0.000645621	 0.00402788	 0.00441341	 342.8	 342.8	 342.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17480	 17847	 0.00199183	 0.013031	 0.0106431	 300.8	 300.8	 300.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17481	 17482	 0.000242889	 0.00100272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17481	 17483	 0.000247477	 0.00102003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17481	 17484	 0.000294501	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17483	 17496	 0.000693022	 0.00411457	 0.00371234	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17485	 17486	 0.000267917	 0.00111513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17485	 17487	 0.000221794	 0.00112238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17486	 17499	 0.00109945	 0.00719699	 0.0101975	 269.5	 269.5	 269.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17488	 17489	 0.000270992	 0.00114845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17488	 17490	 0.000280167	 0.00101324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17491	 17492	 0.000251697	 0.00115139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17491	 17493	 0.000249516	 0.00102306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17492	 17573	 0.00107797	 0.00603409	 0.00257768	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17494	 17495	 0.00026198	 0.00101249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17494	 17496	 0.000217388	 0.00105807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17496	 17489	 0.00101259	 0.00594034	 0.0043548	 283.5	 283.5	 283.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17497	 17480	 0.00112958	 0.00572822	 0.00430633	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17497	 17498	 0.000224012	 0.00116446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17497	 17565	 0.00271256	 0.0153465	 0.0139479	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17497	 17847	 0.00128732	 0.00756168	 0.0132199	 306.6	 306.6	 306.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17500	 17501	 0.00020599	 0.00116237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17500	 17502	 0.000257803	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17500	 17503	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17502	 17479	 0.000730617	 0.00481651	 0.0037721	 277.7	 277.7	 277.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17502	 17505	 0.0013179	 0.00643043	 0.00884456	 293.7	 293.7	 293.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17504	 17425	 0.000573299	 0.00381551	 0.00226803	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17504	 17505	 0.00120385	 0.00663507	 0.0186126	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17506	 17507	 0.000247067	 0.00114676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17507	 17553	 0.000762124	 0.00444597	 0.0110969	 295.5	 295.5	 295.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17507	 18008	 0.000340948	 0.00197457	 0.00149234	 300.5	 300.5	 300.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17508	 17509	 0.000350427	 0.00236929	 0.00270634	 265.7	 265.7	 265.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17508	 17564	 0.00127369	 0.00796164	 0.00980374	 294.1	 294.1	 294.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17509	 17539	 0.000843038	 0.00547922	 0.0299854	 334.6	 334.6	 334.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17509	 17599	 0.00331372	 0.0194767	 0.0142735	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17510	 17511	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17510	 17529	 0.00172648	 0.00914385	 0.00894534	 273.6	 273.6	 273.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17512	 17518	 0.00121954	 0.00782816	 0.0208989	 274.7	 274.7	 274.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17512	 17624	 0.000574079	 0.00435006	 0.0191535	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17512	 17687	 0.00243116	 0.0151493	 0.0440516	 303.6	 303.6	 303.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17513	 17515	 0.000279296	 0.00101122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17513	 17516	 0.000207033	 0.00117058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17513	 17517	 0.000271317	 0.00119762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17514	 17521	 0.000929934	 0.00708454	 0.00539947	 299.9	 299.9	 299.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17514	 17596	 0.000830448	 0.0051482	 0.0334284	 271.2	 271.2	 271.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17516	 17363	 0.000264528	 0.00290383	 0.0407967	 1217.6	 1217.6	 1217.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17516	 17632	 0.0005892	 0.00743378	 0.195876	 1228.6	 1228.6	 1228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17518	 17536	 0.000864173	 0.00420263	 0.00818487	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17519	 17514	 0.00151656	 0.00907284	 0.00403932	 272.4	 272.4	 272.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17519	 17520	 0.000275406	 0.0011582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17521	 17402	 0.000844371	 0.00529419	 0.00348431	 323.8	 323.8	 323.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17521	 17522	 0.00026307	 0.00119531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17521	 17948	 0.000710696	 0.00442798	 0.00455496	 266.5	 266.5	 266.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17523	 17447	 0.000640694	 0.00291519	 0.00262703	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17523	 17510	 0.000646191	 0.00453576	 0.00557913	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17523	 17519	 0.00114967	 0.00671289	 0.0136869	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17524	 17514	 0.00128254	 0.00845606	 0.00445108	 280.6	 280.6	 280.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17524	 17525	 0.000254038	 0.00109213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17526	 17527	 0.000228891	 0.00113759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17526	 17528	 0.000220042	 0.00105109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17527	 17462	 0.000510954	 0.00284058	 0.00137867	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17527	 17584	 0.00191866	 0.012886	 0.00805988	 288.1	 288.1	 288.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17529	 17530	 0.000278841	 0.00114875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17529	 17605	 0.00052695	 0.00302408	 0.00194545	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17531	 17532	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17531	 17601	 0.00243961	 0.01337	 0.0172026	 288.2	 288.2	 288.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17531	 17607	 0.000854152	 0.00566033	 0.00333461	 299.9	 299.9	 299.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17533	 17636	 0.000969939	 0.00574635	 0.00323177	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17533	 18040	 0.00101493	 0.00585413	 0.00671954	 302.1	 302.1	 302.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17534	 17535	 0.000212695	 0.00116547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17535	 17566	 0.000642749	 0.00372258	 0.00266406	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17535	 17661	 0.00103151	 0.00654836	 0.00378958	 297.9	 297.9	 297.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17535	 18040	 0.00113419	 0.00651509	 0.014718	 321.9	 321.9	 321.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17536	 17537	 0.000257014	 0.00113363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17538	 17540	 0.000235029	 0.00100048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17538	 17541	 0.000204469	 0.00119033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17538	 17542	 0.00027668	 0.00115096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17539	 17563	 0.00138494	 0.0090225	 0.00507434	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17539	 17581	 0.00128783	 0.00672035	 0.00338572	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17541	 17673	 0.000382227	 0.0046717	 0.104888	 1228.5	 1228.5	 1228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17543	 17544	 0.000293504	 0.00111664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17543	 17545	 0.000209211	 0.00100371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17543	 17546	 0.000216526	 0.0010247	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17544	 17560	 0.000356863	 0.00225749	 0.0020343	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17547	 17548	 0.000240428	 0.00115758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17547	 17583	 0.000322364	 0.00197588	 0.00219575	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17549	 17550	 0.000545523	 0.0035163	 0.00479283	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17549	 17642	 0.000965689	 0.00558065	 0.018307	 297.8	 297.8	 297.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17550	 17544	 0.000559395	 0.0035608	 0.00409791	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17550	 17551	 0.000282494	 0.00119112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17552	 17553	 0.00020329	 0.00103363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17552	 17554	 0.000291005	 0.00108325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17553	 17576	 0.00134425	 0.00773169	 0.0133174	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17555	 17581	 0.000584118	 0.0035753	 0.00446083	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17556	 17557	 0.000244694	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17556	 17558	 0.000290403	 0.00117272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17556	 17559	 0.000262999	 0.00107566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17557	 17588	 0.0013564	 0.00863415	 0.0341302	 298.4	 298.4	 298.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17560	 18008	 0.000933566	 0.00570863	 0.00405905	 263.7	 263.7	 263.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17561	 17562	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17562	 17555	 0.00038118	 0.00222131	 0.0115178	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17562	 17862	 0.00215736	 0.0151302	 0.0208349	 280.6	 280.6	 280.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17563	 17544	 0.00103512	 0.00613763	 0.00732534	 271.3	 271.3	 271.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17563	 17557	 0.00057314	 0.00330162	 0.0047534	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17564	 17499	 0.000829682	 0.00543004	 0.0117656	 280.2	 280.2	 280.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17565	 17492	 0.000771249	 0.00512085	 0.00217954	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17566	 17661	 0.000671394	 0.00519312	 0.0039283	 302.4	 302.4	 302.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17566	 17960	 0.000435693	 0.0027386	 0.0150854	 263.9	 263.9	 263.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17566	 18040	 0.00132812	 0.00795217	 0.00999789	 305.4	 305.4	 305.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17567	 17547	 0.00101915	 0.00670393	 0.00510642	 310.2	 310.2	 310.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17567	 17568	 0.000233225	 0.00114417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17569	 17570	 0.00029954	 0.00117417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17569	 17571	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17569	 17572	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17571	 17479	 0.000720402	 0.00392321	 0.0104826	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17573	 17549	 0.00105062	 0.00514753	 0.00276634	 289.1	 289.1	 289.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17573	 17574	 0.000283952	 0.00106928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17573	 17575	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17576	 17428	 0.000759885	 0.00542322	 0.0060892	 310.1	 310.1	 310.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17577	 17578	 0.000230633	 0.0010358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17577	 17579	 0.000201075	 0.00104689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17578	 17584	 0.000741445	 0.00482469	 0.00838136	 301.1	 301.1	 301.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17578	 18040	 0.000528824	 0.00382848	 0.00247785	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17580	 17581	 0.000285278	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17580	 17582	 0.000235751	 0.00115848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17584	 17585	 0.000230205	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17584	 17593	 0.0009567	 0.00570492	 0.00304453	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17586	 17587	 0.000247361	 0.00103899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17586	 17588	 0.000298475	 0.00111888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17586	 17589	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17588	 17681	 0.00167279	 0.00932216	 0.0132949	 270.9	 270.9	 270.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17590	 17518	 0.000462954	 0.00249745	 0.00462975	 306.8	 306.8	 306.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17591	 17650	 0.0018626	 0.00968014	 0.00955239	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17592	 17593	 0.000296774	 0.00107483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17592	 17594	 0.000263432	 0.0010915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17593	 17600	 0.000764417	 0.00423203	 0.00363766	 275.1	 275.1	 275.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17593	 17891	 0.0010285	 0.00648851	 0.00803183	 308.3	 308.3	 308.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17595	 17596	 0.000244184	 0.00111517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17595	 17597	 0.000298859	 0.00101723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17595	 17598	 0.000281044	 0.00110398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17596	 17613	 0.00189268	 0.0121113	 0.0141933	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17599	 17464	 0.000270645	 0.00183565	 0.00182497	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17601	 17658	 0.000417492	 0.002889	 0.0037188	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17602	 17578	 0.000631139	 0.00380788	 0.00379181	 265.8	 265.8	 265.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17603	 17604	 0.000295237	 0.00113271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17603	 17605	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17605	 17593	 0.000626355	 0.00376476	 0.00599841	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17605	 17891	 0.00196632	 0.00811438	 0.0124747	 304.7	 304.7	 304.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17606	 17608	 0.000241149	 0.00103386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17606	 17609	 0.000220039	 0.00118949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17606	 17610	 0.000224064	 0.00118048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17608	 17392	 0.000301413	 0.00322383	 0.0956602	 1196.1	 1196.1	 1196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17608	 17997	 0.000631426	 0.00878466	 0.179031	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17611	 17612	 0.000259908	 0.00117525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17611	 17613	 0.000267408	 0.00106374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17611	 17614	 0.000277367	 0.00118535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17613	 17824	 0.00291309	 0.0178527	 0.0579751	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17615	 17616	 0.000270985	 0.00111727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17615	 17617	 0.000222464	 0.00103558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17615	 17618	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17616	 17536	 0.00059537	 0.00348112	 0.00331246	 301.3	 301.3	 301.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17616	 17891	 0.00135506	 0.00846689	 0.0248061	 309.5	 309.5	 309.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17619	 17620	 0.000208039	 0.00113099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17619	 17621	 0.000215812	 0.00105667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17619	 17622	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17621	 17699	 0.00546267	 0.0351402	 0.0925553	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17621	 17840	 0.00331965	 0.0209935	 0.0129693	 278.3	 278.3	 278.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17623	 17466	 0.00186841	 0.0124804	 0.008129	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17623	 17621	 0.00195015	 0.0126989	 0.00767009	 276.6	 276.6	 276.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17624	 17625	 0.00026661	 0.00111047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17626	 17627	 0.000234422	 0.00119496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17626	 17628	 0.000234324	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17626	 17629	 0.000238981	 0.0011378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17628	 17549	 0.000726046	 0.00452226	 0.0178932	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17628	 17676	 0.000964683	 0.00530324	 0.0425109	 276.7	 276.7	 276.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17630	 17632	 0.000242741	 0.00117323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17630	 17633	 0.000223	 0.00104102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17630	 17634	 0.00027776	 0.00105888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17630	 17635	 0.00020493	 0.00113037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17631	 17650	 0.000264571	 0.00190884	 0.00105334	 270.4	 270.4	 270.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17632	 17789	 0.000553083	 0.00754999	 0.259038	 1352.2	 1352.2	 1352.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17636	 17637	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17636	 17658	 0.000549562	 0.00354609	 0.00391575	 299.2	 299.2	 299.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17638	 17591	 0.000777962	 0.00462499	 0.00277496	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17638	 17639	 0.000258049	 0.00103125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17640	 17641	 0.000271037	 0.00100315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17640	 17642	 0.00021743	 0.00117048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17640	 17643	 0.000222953	 0.00102904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17642	 17781	 0.00356788	 0.0243642	 0.027381	 295.6	 295.6	 295.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17644	 17645	 0.000243154	 0.00116516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17644	 17711	 0.00149029	 0.00850352	 0.00967467	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17647	 17588	 0.00047729	 0.00314582	 0.00424968	 293.2	 293.2	 293.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17647	 18040	 0.00123678	 0.00693816	 0.00565622	 299.5	 299.5	 299.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17648	 17642	 0.00214753	 0.0132655	 0.0118061	 304.6	 304.6	 304.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17648	 17847	 0.0019581	 0.0123152	 0.0135707	 320.9	 320.9	 320.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17648	 17955	 0.00506017	 0.0244732	 0.0252801	 348.2	 348.2	 348.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17648	 17955	 0.00506017	 0.0244732	 0.0252801	 348.2	 348.2	 348.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17649	 17650	 0.0002076	 0.00112843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17649	 17651	 0.000289942	 0.0011402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17650	 17656	 0.000816316	 0.0045552	 0.00643592	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17650	 17994	 0.00275133	 0.0154824	 0.0273954	 298.1	 298.1	 298.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17652	 17648	 0.00078932	 0.0047944	 0.00477968	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17653	 17654	 0.000227774	 0.00119171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17653	 17655	 0.000271294	 0.00100656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17653	 17656	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17656	 17652	 0.00121702	 0.00759669	 0.00726947	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17657	 17658	 0.000229395	 0.00116935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17657	 17659	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17660	 17661	 0.000242831	 0.00107813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17661	 17583	 0.00113351	 0.00546722	 0.010382	 347.6	 347.6	 347.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17662	 17664	 0.000256841	 0.00107563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17662	 17665	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17662	 17666	 0.000251705	 0.00109777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17663	 17601	 0.000659212	 0.0042796	 0.00459001	 263.1	 263.1	 263.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17663	 17676	 0.000959913	 0.00575084	 0.00407839	 288.3	 288.3	 288.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17665	 17541	 8.16367e-05	 0.00096687	 0.0334498	 1275.4	 1275.4	 1275.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17665	 17608	 0.000164353	 0.00211651	 0.140507	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17665	 17632	 0.000330757	 0.00381028	 0.0504006	 1154.3	 1154.3	 1154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17665	 17982	 0.000676709	 0.0091853	 0.223118	 1337.6	 1337.6	 1337.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17667	 17668	 0.000292278	 0.00114281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17667	 17669	 0.000284407	 0.0010614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17667	 17670	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17669	 17287	 0.0142516	 0.0871755	 0.134877	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17671	 17673	 0.000249903	 0.00100687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17671	 17674	 0.000210575	 0.00115962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17671	 17675	 0.000260203	 0.00113457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17672	 17638	 0.00147812	 0.00891828	 0.00295344	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17673	 17784	 0.000588586	 0.00693468	 0.181994	 1265.4	 1265.4	 1265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17676	 17677	 0.000223731	 0.00108093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17676	 17678	 0.000204645	 0.00118874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17679	 17680	 0.000229004	 0.00108674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17679	 17681	 0.000205505	 0.00119462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17679	 17682	 0.000261744	 0.00110022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17683	 17681	 0.00112469	 0.00693716	 0.00337728	 273.6	 273.6	 273.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17683	 17694	 0.00238204	 0.0123176	 0.011931	 278.2	 278.2	 278.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17684	 17704	 0.00437287	 0.0237277	 0.0270868	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17684	 17989	 0.00718769	 0.0438963	 0.031295	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17685	 17686	 0.000270981	 0.00111391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17685	 17687	 0.000282762	 0.0011968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17687	 17696	 0.00247639	 0.0174788	 0.0293277	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17688	 17689	 0.000250571	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17688	 17690	 0.000230735	 0.00104135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17690	 17691	 0.000727788	 0.00403743	 0.00572993	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17690	 17891	 0.00155281	 0.00811009	 0.0149917	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17692	 17693	 0.000216313	 0.00101874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17692	 17694	 0.000211371	 0.00102906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17694	 17973	 0.00211515	 0.0149796	 0.0581959	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17695	 17646	 0.000594675	 0.00328523	 0.00244143	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17695	 17691	 0.000820916	 0.00473079	 0.00267353	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17696	 17644	 0.00129894	 0.00759829	 0.011119	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17696	 17684	 0.00222786	 0.0112949	 0.00459815	 265.6	 265.6	 265.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17696	 17695	 0.000640173	 0.00427865	 0.0106509	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17696	 17697	 0.000287242	 0.00119376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17698	 17602	 0.000843648	 0.00458414	 0.00561071	 272.2	 272.2	 272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17701	 17715	 0.0263655	 0.168925	 0.104774	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17702	 17703	 0.000205151	 0.00114998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17703	 17285	 0.0338831	 0.22359	 0.107232	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17703	 17717	 0.00357561	 0.0228364	 0.0532914	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17703	 17934	 0.0137414	 0.0978636	 0.054805	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17704	 17710	 0.00194952	 0.0110463	 0.00793409	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17705	 17707	 0.00025599	 0.00106964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17705	 17708	 0.000294455	 0.00102544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17705	 17709	 0.000287961	 0.0010312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17708	 17704	 0.00376561	 0.0248774	 0.0140173	 264.3	 264.3	 264.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17708	 17973	 0.00221742	 0.0129513	 0.00868105	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17708	 18046	 0.00510051	 0.0281724	 0.0553824	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17710	 17994	 0.0106033	 0.0663292	 0.0336678	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17711	 18062	 0.00350898	 0.0247156	 0.027419	 265.9	 265.9	 265.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17712	 17714	 0.000250693	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17712	 17715	 0.000278835	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17712	 17716	 0.000238025	 0.00108542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17713	 27692	 0.0124098	 0.0885283	 0.129464	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17717	 17718	 0.000226317	 0.00110032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17719	 17720	 0.000202718	 0.00108342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17720	 17703	 0.00584689	 0.0316101	 0.0326257	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17720	 17717	 0.00163961	 0.0107249	 0.00962681	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17721	 17723	 0.000210363	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17721	 17724	 0.000296481	 0.00106638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17721	 17725	 0.000237998	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17726	 17728	 0.000275999	 0.00119772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17726	 17729	 0.00023092	 0.00105103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17726	 17730	 0.000242853	 0.00111909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17726	 17731	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17727	 17734	 0.0029561	 0.0114864	 0.00765468	 114.9	 114.9	 114.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17727	 18096	 0.00063012	 0.00347286	 0.00139192	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17729	 17737	 0.00142047	 0.00954153	 0.00759643	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17732	 17735	 0.000233791	 0.00103449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17732	 17736	 0.000253535	 0.00101059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17732	 17738	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17733	 17737	 0.000239864	 0.00100156	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17737	 17723	 0.00292886	 0.016394	 0.0122088	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17739	 17741	 0.00561467	 0.0313163	 0.0188156	 262.3	 262.3	 262.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17741	 17740	 0.00418979	 0.0207293	 0.0093424	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17742	 20330	 0.0196935	 0.118276	 0.104526	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17743	 17754	 0.0261963	 0.151578	 0.121161	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17744	 17745	 0.000205973	 0.00113135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17745	 17751	 0.00373373	 0.0225854	 0.0539351	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17746	 17747	 0.000208571	 0.00119475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17747	 17740	 0.00596793	 0.0356971	 0.0290532	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17747	 17745	 0.00378702	 0.0186739	 0.0132492	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17747	 18027	 0.00518112	 0.0326437	 0.0267268	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17748	 17742	 0.0135141	 0.0860009	 0.0788095	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17748	 17743	 0.0154129	 0.0882154	 0.0769677	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17749	 17715	 0.0187237	 0.115329	 0.11109	 329.4	 329.4	 329.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17749	 17750	 0.000271425	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17749	 17757	 0.0137748	 0.0743134	 0.0824945	 292.4	 292.4	 292.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17749	 20383	 0.0148849	 0.0970944	 0.255079	 284.1	 284.1	 284.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17751	 17747	 0.00523094	 0.0279185	 0.0526228	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17751	 17759	 0.00389813	 0.0212557	 0.0208521	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17751	 17765	 0.00513306	 0.026217	 0.0443502	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17752	 17753	 0.000248011	 0.00110069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17752	 17754	 0.00026163	 0.00111759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17752	 17755	 0.000299392	 0.00101931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17754	 17934	 0.0121444	 0.0732177	 0.0328071	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17756	 17757	 0.00274273	 0.01457	 0.00875485	 275.8	 275.8	 275.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17756	 20364	 0.00959872	 0.0612115	 0.09116	 282.4	 282.4	 282.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17757	 17758	 0.00497142	 0.0257462	 0.0262861	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17758	 17756	 0.00418281	 0.0267851	 0.0150905	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17759	 17760	 0.000281628	 0.00101518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17759	 17761	 0.000202091	 0.00107605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17759	 17762	 0.00108301	 0.00649735	 0.0457965	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17759	 17765	 0.00309116	 0.0201315	 0.0198527	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17762	 17763	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17764	 17766	 0.00020934	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17764	 17767	 0.000287744	 0.00109678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17764	 17768	 0.000229485	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17764	 17769	 0.000223025	 0.00113624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17765	 17762	 0.00257584	 0.0135372	 0.00760612	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17770	 20367	 0.0224985	 0.150169	 0.103531	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17771	 17776	 0.000287089	 0.00109619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17771	 17777	 0.000284411	 0.00108255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17771	 17778	 0.000256972	 0.00114569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17771	 17779	 0.000254065	 0.00115411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17772	 17852	 0.000883185	 0.00554956	 0.00470614	 267.5	 267.5	 267.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17772	 17881	 0.00106096	 0.00619663	 0.00923326	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17776	 17784	 0.000271709	 0.00338184	 0.0497923	 1254.2	 1254.2	 1254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17776	 17925	 0.000251065	 0.00252532	 0.0826211	 1231.8	 1231.8	 1231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17776	 17982	 0.000141116	 0.00169768	 0.0411738	 1151.8	 1151.8	 1151.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17776	 17997	 0.000641004	 0.00744016	 0.202019	 1229.4	 1229.4	 1229.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17780	 17784	 0.000216594	 0.0010314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17780	 17785	 0.000237957	 0.0011698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17780	 17786	 0.000255918	 0.00117704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17780	 17787	 0.000273564	 0.00102329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17784	 18029	 0.000964194	 0.0141042	 0.298848	 1160.5	 1160.5	 1160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17788	 17797	 0.000216125	 0.00114125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17788	 17798	 0.000201707	 0.00112654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17788	 17799	 0.000258171	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17788	 17800	 0.000274987	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17789	 17776	 7.53923e-05	 0.000991002	 0.0211106	 1204.5	 1204.5	 1204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17801	 17805	 0.000213611	 0.00112867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17801	 17806	 0.000235483	 0.00117548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17801	 17807	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17801	 17808	 0.00020906	 0.00109154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17805	 17148	 0.000822144	 0.0102506	 0.229223	 951.8	 951.8	 951.8	 0.0	 0.0	 1	 -30.0	 30.0;
	17809	 17810	 0.000234064	 0.0011429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17809	 17811	 0.00022193	 0.00103001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17809	 17812	 0.000268273	 0.00106332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17813	 17814	 0.000296845	 0.00117132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17813	 17815	 0.000203836	 0.00100765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17813	 17816	 0.000289643	 0.00114375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17814	 17184	 0.0139018	 0.0773377	 0.12024	 300.3	 300.3	 300.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17817	 17819	 0.000202176	 0.00117674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17817	 17820	 0.000296913	 0.00115477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17817	 17821	 0.000273449	 0.00116278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17817	 17822	 0.00023471	 0.00116893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17819	 17699	 0.00429088	 0.0216349	 0.0234778	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17819	 17723	 0.00619058	 0.0381038	 0.180352	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17823	 17824	 0.000268147	 0.00113073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17823	 17825	 0.000222008	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17823	 17826	 0.000284434	 0.00105632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17824	 17840	 0.000697569	 0.0042406	 0.00688539	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17827	 17832	 0.00020232	 0.0010728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17827	 17833	 0.000219405	 0.00111541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17827	 17834	 0.000288977	 0.00115077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17827	 17835	 0.000201093	 0.00106164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17832	 17160	 0.00525308	 0.0314103	 0.0484826	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17832	 17910	 0.000592799	 0.00336332	 0.00695441	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17832	 18053	 0.000501222	 0.00340871	 0.00197194	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17836	 17840	 0.000245995	 0.00117077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17836	 17841	 0.000286357	 0.00101881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17836	 17842	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17836	 17843	 0.000266458	 0.00106773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17840	 17872	 0.000861144	 0.00494536	 0.00708327	 298.5	 298.5	 298.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17844	 17847	 0.00028871	 0.0010148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17844	 17848	 0.000294891	 0.00113133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17844	 17849	 0.000233663	 0.00116977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17844	 17850	 0.000220447	 0.00116371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17847	 17642	 0.000256859	 0.00170828	 0.00256455	 291.9	 291.9	 291.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17851	 17852	 0.00026588	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17851	 17853	 0.000201457	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17851	 17854	 0.000247755	 0.00108942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17852	 17790	 0.00103292	 0.00676702	 0.00466269	 271.9	 271.9	 271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17855	 17857	 0.000284323	 0.00105538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17855	 17858	 0.000212654	 0.00103059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17855	 17859	 0.000229086	 0.00114546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17855	 17860	 0.000296576	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17857	 18058	 0.00130926	 0.0091803	 0.00682914	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17861	 17862	 0.000226484	 0.00105115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17861	 17863	 0.000243099	 0.00116076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17861	 17864	 0.000280437	 0.0011233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17862	 17960	 0.000678598	 0.00440718	 0.00179617	 279.1	 279.1	 279.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17865	 17867	 0.000291906	 0.00117366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17865	 17868	 0.00023627	 0.00114493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17865	 17869	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17865	 17870	 0.000265627	 0.00107551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17867	 17824	 0.000867308	 0.00623594	 0.00549458	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17867	 17989	 0.000973904	 0.00600012	 0.00507622	 270.6	 270.6	 270.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17867	 18062	 0.00119451	 0.00775064	 0.0257416	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17871	 17876	 0.000209113	 0.00109237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17871	 17877	 0.000243852	 0.00106369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17871	 17878	 0.000277882	 0.00106545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17871	 17879	 0.00022687	 0.00108622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17876	 18063	 0.000559666	 0.00610168	 0.0903049	 1187.7	 1187.7	 1187.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17876	 20081	 0.00233387	 0.0284691	 0.521921	 908.5	 908.5	 908.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17880	 17881	 0.000265051	 0.00107496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17880	 17882	 0.000211319	 0.00116324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17880	 17883	 0.000244656	 0.00116487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17884	 17891	 0.000215253	 0.00104819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17884	 17892	 0.000231412	 0.00107818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17884	 17893	 0.000284384	 0.00104027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17884	 17894	 0.000212681	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17891	 17698	 0.000913055	 0.00585029	 0.00503904	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17895	 17896	 0.000251782	 0.00116881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17895	 17897	 0.000287919	 0.00118713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17895	 17898	 0.000211817	 0.00113282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17899	 17905	 0.000256634	 0.00112516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17899	 17906	 0.000255859	 0.00111667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17900	 17904	 0.000277498	 0.001153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17900	 17907	 0.000291122	 0.00103313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17901	 17244	 0.0124532	 0.0783382	 0.0640868	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17905	 17916	 0.000644732	 0.018668	 8.47112	 4083.0	 4083.0	 4083.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17908	 17916	 0.000252906	 0.00109619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17908	 17917	 0.000206466	 0.00102338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17908	 17919	 0.00026352	 0.0010182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17909	 17918	 0.00026319	 0.00102893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17910	 17896	 0.000723373	 0.00460312	 0.00327227	 322.7	 322.7	 322.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17916	 6864	 0.000252444	 0.0071586	 3.10812	 4093.0	 4093.0	 4093.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17918	 17111	 0.000410086	 0.00521654	 0.11471	 1304.7	 1304.7	 1304.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17918	 17164	 0.00109587	 0.0107388	 0.197206	 918.3	 918.3	 918.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17920	 17925	 0.000299865	 0.00118501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17920	 17926	 0.000214102	 0.00103854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17920	 17927	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17920	 17928	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17921	 17700	 0.00351084	 0.0201163	 0.0353185	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	17921	 17955	 0.00203759	 0.00968992	 0.00365938	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17925	 17789	 0.000174514	 0.00212004	 0.0531529	 1209.3	 1209.3	 1209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17925	 18029	 0.000811945	 0.00923585	 0.242815	 1058.2	 1058.2	 1058.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17925	 20076	 0.00128504	 0.0163376	 0.346229	 1110.2	 1110.2	 1110.2	 0.0	 0.0	 1	 -30.0	 30.0;
	17929	 17930	 0.000204652	 0.00103946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17929	 17931	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17929	 17932	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17930	 17646	 0.00106945	 0.00686764	 0.00397263	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17930	 17698	 0.000874714	 0.00538581	 0.00581907	 275.1	 275.1	 275.1	 0.0	 0.0	 1	 -30.0	 30.0;
	17933	 17936	 0.000211507	 0.00119778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17933	 17937	 0.000279943	 0.00104798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17933	 17938	 0.00029353	 0.00106436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17933	 17939	 0.00029158	 0.00107538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17934	 17669	 0.0119024	 0.0773354	 0.132398	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17934	 20328	 0.0110115	 0.0634452	 0.122086	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17936	 17253	 0.00493441	 0.0549177	 1.34668	 1098.5	 1098.5	 1098.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17940	 17942	 0.000281345	 0.00113895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17940	 17943	 0.00026136	 0.00102071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17940	 17944	 0.000248119	 0.00104604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17940	 17945	 0.000296374	 0.0011319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17942	 17810	 0.00101553	 0.005478	 0.0056399	 327.7	 327.7	 327.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17942	 17910	 0.000659741	 0.00433888	 0.00342668	 314.6	 314.6	 314.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17946	 17948	 0.000236913	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17946	 17949	 0.000291864	 0.00104346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17946	 17950	 0.000258255	 0.00100267	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17946	 17951	 0.000217742	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17948	 17524	 0.000384565	 0.00207016	 0.00139419	 264.7	 264.7	 264.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17952	 17955	 0.000222533	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17952	 17956	 0.000221998	 0.00118607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17952	 17957	 0.000230418	 0.00106053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17952	 17958	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17955	 17790	 0.00149466	 0.00959647	 0.00384117	 285.7	 285.7	 285.7	 0.0	 0.0	 1	 -30.0	 30.0;
	17959	 17960	 0.00025664	 0.00113877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17959	 17961	 0.000295784	 0.00110102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17959	 17962	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17960	 17636	 0.000699803	 0.00344635	 0.00191591	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	17963	 17974	 0.000264325	 0.00102832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17964	 17975	 0.000228142	 0.00102848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17965	 17973	 0.000205623	 0.00116243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17965	 17976	 0.000206801	 0.00106366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17973	 17739	 0.00848422	 0.0563003	 0.0362521	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17974	 17797	 0.000119834	 0.00297069	 1.63042	 4051.6	 4051.6	 4051.6	 0.0	 0.0	 1	 -30.0	 30.0;
	17975	 17997	 0.000583691	 0.00692163	 0.166041	 1195.9	 1195.9	 1195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	17977	 17982	 0.000284952	 0.00109305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17977	 17983	 0.00021098	 0.00116317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17977	 17984	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17977	 17985	 0.000274705	 0.00108186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17978	 17881	 0.000446212	 0.0029232	 0.001986	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	17986	 17989	 0.000201914	 0.00116642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17986	 17990	 0.000279846	 0.00114459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17986	 17991	 0.000281738	 0.00113286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17986	 17992	 0.00026599	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17993	 17997	 0.000289417	 0.00107161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17993	 17998	 0.000212269	 0.00112052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17993	 17999	 0.000215884	 0.00107893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17993	 18000	 0.00023049	 0.00100663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	17994	 18046	 0.00232964	 0.011618	 0.0122827	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18001	 18008	 0.000278496	 0.00111606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18001	 18009	 0.000212222	 0.00112306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18001	 18010	 0.000245694	 0.00104612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18001	 18011	 0.000252383	 0.00106502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18008	 17553	 0.00105888	 0.00731516	 0.00428465	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18012	 18015	 0.000246692	 0.00107406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18012	 18016	 0.00028688	 0.00109401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18012	 18017	 0.000254313	 0.00106727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18012	 18018	 0.000291061	 0.00111797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18015	 17307	 0.00130277	 0.0162753	 1.07442	 1345.3	 1345.3	 1345.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18015	 17904	 0.00130124	 0.0173598	 0.467686	 1313.1	 1313.1	 1313.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18019	 18022	 0.000273635	 0.00107429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18019	 18023	 0.000284769	 0.00113786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18019	 18024	 0.00020614	 0.00100088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18019	 18025	 0.000209322	 0.0010887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18022	 17083	 0.000733533	 0.00530441	 0.0123437	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18026	 18029	 0.000247593	 0.00102983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18026	 18030	 0.000276509	 0.00105276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18026	 18031	 0.000261803	 0.00116973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18026	 18032	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18027	 17700	 0.0058616	 0.0383971	 0.0264955	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18029	 17767	 0.00230059	 0.0240575	 0.384416	 1196.6	 1196.6	 1196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18033	 18040	 0.000220233	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18033	 18041	 0.000231676	 0.00114356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18033	 18042	 0.000276568	 0.00108567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18033	 18043	 0.000249751	 0.00100541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18044	 18046	 0.000249417	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18044	 18047	 0.00023711	 0.00119002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18044	 18048	 0.000259756	 0.00119229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18044	 18049	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18050	 18053	 0.000275322	 0.00105787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18050	 18054	 0.000215461	 0.00115585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18050	 18055	 0.000255656	 0.00115297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18050	 18056	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18057	 18058	 0.00029138	 0.00108093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18057	 18059	 0.000229659	 0.00116032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18057	 18060	 0.00021607	 0.00112182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18058	 17167	 0.00401607	 0.0283069	 0.0273796	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18061	 18063	 0.000269101	 0.00119934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18061	 18064	 0.00025392	 0.00109205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18061	 18065	 0.000256238	 0.00106768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18061	 18066	 0.000224716	 0.00102804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18062	 17687	 0.000489256	 0.00358476	 0.00308446	 329.9	 329.9	 329.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18063	 20076	 0.000643823	 0.00663532	 0.165203	 1164.6	 1164.6	 1164.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18067	 18068	 0.000207503	 0.0010208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18067	 18072	 0.00418587	 0.0220902	 0.0057096	 112.9	 112.9	 112.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18069	 18072	 0.00424215	 0.0189359	 0.00976063	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18069	 18077	 0.0031483	 0.0137865	 0.00246332	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18070	 18071	 0.00022403	 0.00101016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18070	 20058	 0.0073282	 0.0332944	 0.0346432	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18072	 18070	 0.00519994	 0.0245274	 0.00298687	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18073	 18077	 0.00433057	 0.0124633	 0.00208389	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18074	 18067	 0.00567635	 0.0264878	 0.0053731	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18074	 19837	 0.0113146	 0.0366262	 0.0212586	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18075	 18074	 0.0035369	 0.014667	 0.00376547	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18076	 18077	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18077	 18085	 0.00218223	 0.0125358	 0.0114138	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18078	 18079	 0.0123763	 0.0575468	 0.0114302	 135.4	 135.4	 135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18078	 18114	 0.00621142	 0.0335815	 0.0103263	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18079	 18080	 0.0002529	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18079	 19837	 0.000778612	 0.00289148	 0.000716988	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18081	 19902	 0.002271	 0.00664946	 0.00304205	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18081	 20058	 0.0015225	 0.00824223	 0.00264725	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18082	 18083	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18083	 19837	 0.00388756	 0.0151842	 0.00485972	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18083	 20088	 0.00191484	 0.00780305	 0.0014899	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18084	 18086	 0.000272455	 0.00100418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18084	 18087	 0.000265763	 0.00119933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18084	 18088	 0.00025535	 0.00118808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18085	 18073	 0.00460597	 0.0253036	 0.00525017	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18085	 18075	 0.00586867	 0.0200448	 0.00411928	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18087	 19871	 0.000188557	 0.00394217	 0.435165	 2693.3	 2693.3	 2693.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18087	 20063	 0.000163126	 0.00269066	 0.281781	 2454.3	 2454.3	 2454.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18089	 19778	 0.0123785	 0.0620697	 0.0167393	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18090	 16034	 0.0014942	 0.00519872	 0.00129645	 161.2	 161.2	 161.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18090	 18098	 0.0104786	 0.0363185	 0.00671354	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18091	 18093	 0.0085091	 0.0359071	 0.00667598	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18091	 18100	 0.0102648	 0.056321	 0.0130313	 160.8	 160.8	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18092	 17727	 0.00664996	 0.0274302	 0.00496621	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18092	 18091	 0.00339529	 0.0171036	 0.00510143	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18092	 18094	 0.00508802	 0.021954	 0.00289608	 148.1	 148.1	 148.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18093	 20082	 0.00417653	 0.023165	 0.00732943	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18094	 17722	 0.00744589	 0.0342116	 0.00483159	 100.7	 100.7	 100.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18095	 18096	 0.000239531	 0.00102909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18095	 18097	 0.00025661	 0.00110028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18099	 18118	 0.0118302	 0.061032	 0.0106761	 148.1	 148.1	 148.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18099	 19778	 0.00716462	 0.0353066	 0.0117976	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18100	 18101	 0.000262823	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18100	 19778	 0.00684304	 0.0336903	 0.004109	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18102	 16846	 0.0113472	 0.0434597	 0.0138443	 157.4	 157.4	 157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18103	 18096	 0.0127032	 0.0516866	 0.00759221	 144.5	 144.5	 144.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18104	 18105	 0.000267354	 0.00104545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18104	 18106	 0.000241635	 0.00106229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18106	 18089	 0.00967622	 0.0429383	 0.010609	 148.6	 148.6	 148.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18106	 18128	 0.00790318	 0.0348579	 0.0141841	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18106	 20082	 0.00796455	 0.0378611	 0.013659	 151.8	 151.8	 151.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18107	 18108	 0.000214522	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18107	 18109	 0.000204863	 0.00109456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18107	 18110	 0.000240434	 0.00110877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18108	 18147	 0.00617849	 0.0270245	 0.00869987	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18108	 19870	 0.00801077	 0.0298453	 0.00679209	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18111	 18108	 0.00865974	 0.0429771	 0.00643607	 161.7	 161.7	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18111	 18112	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18111	 18113	 0.00473406	 0.0246346	 0.00595473	 112.8	 112.8	 112.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18113	 18114	 0.0057199	 0.0255303	 0.003019	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18115	 18126	 0.0317593	 0.143727	 0.0134385	 117.2	 117.2	 117.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18115	 20069	 0.0689413	 0.26421	 0.0314064	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18116	 18117	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18116	 18118	 0.0002622	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18119	 18120	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18119	 18121	 0.000268381	 0.00106271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18119	 18122	 0.000218355	 0.00117944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18121	 18125	 0.00624268	 0.0242958	 0.00349602	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18121	 18136	 0.0158521	 0.0729255	 0.00603597	 131.7	 131.7	 131.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18121	 18138	 0.00615729	 0.0320266	 0.0151096	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18123	 18124	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18123	 18125	 0.000236	 0.0010602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18125	 18138	 0.0092982	 0.0349329	 0.00674226	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18127	 18128	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18127	 18129	 0.000271923	 0.00110011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18127	 18130	 0.000282226	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18128	 18131	 0.00413544	 0.0171009	 0.00266761	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18131	 18103	 0.00941186	 0.0444939	 0.0206957	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18131	 18126	 0.012407	 0.0537109	 0.00595783	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18132	 18118	 0.00462411	 0.0243973	 0.0094847	 151.6	 151.6	 151.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18132	 18133	 0.000262775	 0.00107829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18132	 18136	 0.00818714	 0.0372834	 0.019777	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18134	 18135	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18136	 18134	 0.0126432	 0.0612581	 0.010229	 148.8	 148.8	 148.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18137	 18139	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18137	 18140	 0.00021531	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18137	 18141	 0.00029223	 0.00108089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18138	 18132	 0.00345918	 0.0168589	 0.00197674	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18138	 18134	 0.00252624	 0.0148874	 0.00382413	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18139	 18180	 0.000298375	 0.0050966	 0.57696	 2568.7	 2568.7	 2568.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18142	 18143	 0.000209065	 0.00100273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18142	 18146	 0.014923	 0.0516505	 0.0106417	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18142	 19926	 0.0155744	 0.0777704	 0.0135442	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18144	 18145	 0.000241951	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18146	 18145	 0.00658114	 0.0349337	 0.00714104	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18146	 19926	 0.0125134	 0.0507768	 0.0209752	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18147	 18150	 0.0241046	 0.0824044	 0.0115387	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18148	 18149	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18148	 18150	 0.000286336	 0.00117559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18148	 18151	 0.000244378	 0.00114146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18150	 18198	 0.0287699	 0.1159	 0.0179441	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18152	 18108	 0.0133866	 0.0482302	 0.0100799	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18152	 18150	 0.0132608	 0.0582609	 0.00556998	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18153	 18154	 0.00024704	 0.00119851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18153	 18156	 0.0146911	 0.0493612	 0.0135784	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18155	 18156	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18155	 18157	 0.000257619	 0.00117838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18156	 18102	 0.0309818	 0.166248	 0.0196513	 164.8	 164.8	 164.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18158	 18165	 0.0120554	 0.0520841	 0.00604801	 160.2	 160.2	 160.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18159	 18160	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18159	 18161	 0.000257096	 0.00117809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18159	 18162	 0.000243282	 0.00107333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18160	 18158	 0.00291205	 0.0169348	 0.00978478	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18160	 18167	 0.00250092	 0.0129817	 0.00367675	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18163	 18164	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18163	 18165	 0.000211881	 0.0011287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18165	 18160	 0.00913916	 0.037035	 0.00744147	 123.7	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18165	 18167	 0.00417747	 0.0182991	 0.00783191	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18166	 18168	 0.000220488	 0.00109903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18166	 18169	 0.000280882	 0.00116796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18166	 18170	 0.000217868	 0.00115699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18166	 18171	 0.000226775	 0.00102595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18169	 19871	 0.000670926	 0.0100713	 0.759181	 2748.1	 2748.1	 2748.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18172	 18147	 0.0365731	 0.170147	 0.0245258	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18172	 18158	 0.00572876	 0.0231019	 0.00373468	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18173	 18178	 0.00718666	 0.0287079	 0.00418275	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18174	 18136	 0.0118819	 0.0579871	 0.00803945	 141.5	 141.5	 141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18174	 18175	 0.00582596	 0.0328158	 0.0145865	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18176	 18179	 0.000208613	 0.00112144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18176	 18180	 0.000271425	 0.00101924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18176	 18181	 0.000200656	 0.00112898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18177	 18182	 0.000227866	 0.00115342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18178	 18175	 0.00202955	 0.0100854	 0.00185136	 130.4	 130.4	 130.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18183	 18221	 0.0151111	 0.0812225	 0.16322	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18184	 18185	 0.00366754	 0.0185315	 0.00992065	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18186	 18126	 0.0230466	 0.117394	 0.017542	 119.9	 119.9	 119.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18186	 18184	 0.00411649	 0.0214813	 0.0105267	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18187	 18189	 0.000272847	 0.00103525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18187	 18190	 0.00025431	 0.00101251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18187	 18191	 0.000261091	 0.00119486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18188	 18185	 0.0113399	 0.0448015	 0.00409854	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18190	 18205	 0.000414536	 0.00835489	 0.76262	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18192	 18193	 0.000209322	 0.0010887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18192	 18194	 0.000253779	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18192	 18195	 0.000219387	 0.00112778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18193	 18217	 0.0237121	 0.107284	 0.0220412	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18196	 18197	 0.000292055	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18197	 18174	 0.0151987	 0.0825722	 0.0370424	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18199	 18200	 0.000260327	 0.00113953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18199	 18201	 0.000233621	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18201	 18153	 0.0186893	 0.0729447	 0.0375301	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18201	 18193	 0.0189606	 0.102674	 0.041237	 118.7	 118.7	 118.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18201	 20140	 0.0250434	 0.117001	 0.0868516	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18203	 18205	 0.000254313	 0.00106727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18203	 18206	 0.000297893	 0.00118174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18203	 18207	 0.000216392	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18204	 18208	 0.00588982	 0.0275761	 0.00325102	 175.7	 175.7	 175.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18205	 20303	 0.000343888	 0.00611264	 0.484288	 2629.4	 2629.4	 2629.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18209	 18210	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18209	 18211	 0.000240682	 0.00118108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18209	 18212	 0.000219229	 0.00105681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18211	 18204	 0.00851405	 0.0300589	 0.00769497	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18211	 18208	 0.00703462	 0.0279958	 0.0074386	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18213	 18214	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18213	 18215	 0.000226662	 0.00108972	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18215	 18183	 0.0227018	 0.139736	 0.022258	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18215	 18184	 0.0108916	 0.0496588	 0.0723064	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18216	 18217	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18216	 18218	 0.00027093	 0.0010263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18219	 18220	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18219	 18221	 0.000263739	 0.00119822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18222	 18221	 0.0175972	 0.0740244	 0.0122433	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18222	 18253	 0.044473	 0.172761	 0.0328041	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18222	 18264	 0.0347562	 0.161229	 0.0715766	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18223	 18198	 0.0619442	 0.265358	 0.041495	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18223	 19987	 0.00623424	 0.0305344	 0.027709	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18223	 20104	 0.00858201	 0.0341798	 0.0323782	 232.3	 232.3	 232.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18224	 18225	 0.000249164	 0.00104798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18224	 18226	 0.000205352	 0.00102494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18226	 18217	 0.0165331	 0.0852604	 0.027502	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18226	 18251	 0.0323153	 0.174044	 0.0346746	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18226	 18257	 0.021532	 0.111095	 0.0226891	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18226	 18260	 0.0188446	 0.0834583	 0.0202246	 176.9	 176.9	 176.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18227	 18252	 0.0328422	 0.160812	 0.0232911	 113.8	 113.8	 113.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18227	 18281	 0.0321009	 0.151951	 0.0511791	 134.4	 134.4	 134.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18228	 18229	 0.00585581	 0.025287	 0.00965205	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18228	 19954	 0.0102953	 0.0521191	 0.0132096	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18229	 19829	 0.00886405	 0.0417142	 0.0105757	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18230	 20253	 0.00851286	 0.05187	 0.00911423	 129.7	 129.7	 129.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18231	 18211	 0.0386897	 0.194404	 0.047385	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18232	 18233	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18232	 18234	 0.000294277	 0.00119386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18232	 18235	 0.000253887	 0.00103811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18234	 18264	 0.0209263	 0.0883259	 0.0248243	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18236	 18238	 0.000297343	 0.00111184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18236	 18239	 0.000257341	 0.00112106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18236	 18240	 0.00021047	 0.00114981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18237	 20446	 0.00816219	 0.0351711	 0.00632374	 152.5	 152.5	 152.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18238	 20556	 0.000757901	 0.0113114	 0.957288	 2345.8	 2345.8	 2345.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18241	 18243	 0.000204833	 0.00114746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18241	 18244	 0.00022636	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18241	 18245	 0.000270073	 0.00110493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18241	 18246	 0.000216021	 0.00119204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18242	 18247	 0.00218687	 0.00968163	 0.00296282	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18242	 18265	 0.0256588	 0.111474	 0.035233	 135.4	 135.4	 135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18242	 18350	 0.0166939	 0.0870087	 0.0441169	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18242	 20099	 0.0292266	 0.132906	 0.0432334	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18244	 18205	 0.000958414	 0.0149815	 1.44999	 2555.6	 2555.6	 2555.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18244	 18329	 0.000483704	 0.00774086	 0.922502	 2146.5	 2146.5	 2146.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18247	 18248	 0.00749702	 0.0383162	 0.00689141	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18247	 18297	 0.0176442	 0.0861065	 0.0214251	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18247	 18306	 0.0428706	 0.202666	 0.0310708	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18247	 18319	 0.0390904	 0.143124	 0.0328253	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18247	 18433	 0.0332955	 0.173989	 0.0390867	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18248	 18242	 0.00463552	 0.0147131	 0.00743713	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18249	 18250	 0.000212381	 0.0010803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18249	 18251	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18251	 18252	 0.00904079	 0.0427303	 0.013071	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18252	 20043	 0.0588765	 0.311535	 0.0312698	 139.9	 139.9	 139.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18253	 18695	 0.0502416	 0.208512	 0.0768975	 97.7	 97.7	 97.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18255	 18256	 0.00023049	 0.00100663	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18255	 18257	 0.000212517	 0.00108468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18255	 18258	 0.000281835	 0.00114452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18257	 18254	 0.00678409	 0.0345551	 0.0050292	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18259	 18261	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18259	 18262	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18259	 18263	 0.000259236	 0.00109732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18260	 18254	 0.011933	 0.0421638	 0.00485744	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18262	 18371	 0.000546661	 0.00857368	 1.13318	 2774.8	 2774.8	 2774.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18262	 20147	 0.000338513	 0.00565692	 0.697029	 2859.0	 2859.0	 2859.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18264	 18237	 0.0200722	 0.0928858	 0.0176135	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18264	 20439	 0.0154208	 0.0894796	 0.0177254	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18266	 18549	 0.0204096	 0.105074	 0.0257828	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18266	 20115	 0.00597999	 0.0319682	 0.0102652	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18267	 18282	 0.0124115	 0.0544092	 0.0189433	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18268	 18269	 0.000239294	 0.00114205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18268	 18270	 0.000292894	 0.00101931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18270	 18267	 0.00301145	 0.0120181	 0.00553255	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18270	 20165	 0.0101709	 0.0466214	 0.00979755	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18271	 18272	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18271	 18298	 0.00786757	 0.0404402	 0.0176209	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18273	 18266	 0.0275149	 0.136187	 0.108119	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18273	 18276	 0.0107641	 0.0514245	 0.0129679	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18275	 18276	 0.000217701	 0.0011746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18275	 18277	 0.000253726	 0.00109242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18275	 18278	 0.000262614	 0.00118109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18276	 18274	 0.00787824	 0.0356218	 0.00633679	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18279	 18280	 0.000205707	 0.00119258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18280	 18231	 0.0460899	 0.153444	 0.0157297	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18280	 18576	 0.0514103	 0.18831	 0.0530316	 147.6	 147.6	 147.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18281	 18308	 0.0176949	 0.0737856	 0.0160708	 106.4	 106.4	 106.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18283	 18295	 0.00618371	 0.0193224	 0.00845971	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18283	 18296	 0.00867279	 0.0320315	 0.00679658	 165.8	 165.8	 165.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18283	 18394	 0.0186631	 0.09943	 0.0117582	 149.2	 149.2	 149.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18283	 19942	 0.0189973	 0.109572	 0.016516	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18284	 18285	 0.000250396	 0.00116887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18284	 18286	 0.000252441	 0.00116951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18284	 18287	 0.000246033	 0.00118606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18286	 18342	 0.0114788	 0.071541	 0.0249742	 163.2	 163.2	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18288	 18290	 0.000293827	 0.00118706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18288	 18291	 0.000211453	 0.00118682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18288	 18292	 0.000270415	 0.00111867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18289	 18286	 0.0025169	 0.0139808	 0.00331622	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18289	 18296	 0.0025472	 0.0124611	 0.00212517	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 18316	 0.000433105	 0.00730586	 0.528857	 2723.0	 2723.0	 2723.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 18371	 0.000434161	 0.00701586	 0.664564	 2767.6	 2767.6	 2767.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 18379	 0.000503975	 0.00803479	 0.64853	 2726.8	 2726.8	 2726.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 18405	 0.00027499	 0.00535863	 0.611103	 2668.6	 2668.6	 2668.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 18427	 0.000329061	 0.00585129	 0.581889	 2770.1	 2770.1	 2770.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 19795	 0.000230974	 0.00498962	 0.45601	 3044.5	 3044.5	 3044.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 20009	 0.000235695	 0.00382366	 0.386421	 3237.7	 3237.7	 3237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18291	 20107	 0.000419954	 0.00691753	 0.661317	 2900.9	 2900.9	 2900.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18293	 18294	 0.000265673	 0.00118429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18293	 18295	 0.000262116	 0.00106895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18295	 18395	 0.0150358	 0.0499975	 0.00516166	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18297	 18280	 0.0298592	 0.137648	 0.0299605	 129.4	 129.4	 129.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18298	 18312	 0.00598819	 0.0338225	 0.00406863	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18299	 18282	 0.00413474	 0.0232066	 0.0325717	 132.6	 132.6	 132.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18299	 18386	 0.00295089	 0.0119495	 0.0202448	 122.9	 122.9	 122.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18300	 18367	 0.00727885	 0.0252927	 0.00599072	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18301	 18302	 0.000281987	 0.00104464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18301	 18303	 0.000282127	 0.00115624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18302	 18367	 0.00615321	 0.0236783	 0.00294338	 151.7	 151.7	 151.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18304	 18305	 0.000216563	 0.00118152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18304	 18306	 0.00028218	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18304	 18307	 0.000213467	 0.00109137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18309	 18310	 0.00365565	 0.0190457	 0.0131693	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18310	 18308	 0.00309329	 0.0136907	 0.00256186	 139.3	 139.3	 139.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18311	 18312	 0.00191269	 0.00902985	 0.00188347	 102.2	 102.2	 102.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18311	 18314	 0.0114175	 0.0412967	 0.00684539	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18311	 18387	 0.0061213	 0.0272829	 0.00707259	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18313	 18315	 0.000225439	 0.00115108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18313	 18316	 0.000221537	 0.0010902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18313	 18317	 0.000235497	 0.00117615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18313	 18318	 0.000221237	 0.00106592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18314	 18389	 0.00424386	 0.0198098	 0.00577146	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18314	 18416	 0.00420953	 0.024928	 0.00430828	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18314	 18504	 0.00253813	 0.0110532	 0.0260567	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18314	 18504	 0.00253813	 0.0110532	 0.0260567	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18371	 0.000113495	 0.00186611	 0.213539	 2388.1	 2388.1	 2388.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18379	 6.84268e-05	 0.00117656	 0.129033	 2694.4	 2694.4	 2694.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18427	 0.000246992	 0.00410873	 0.267964	 2294.8	 2294.8	 2294.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18481	 0.000260842	 0.00473332	 0.496564	 2392.2	 2392.2	 2392.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18595	 0.000377027	 0.00492156	 0.506956	 2604.3	 2604.3	 2604.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18639	 0.000358276	 0.0063351	 0.505095	 2446.0	 2446.0	 2446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18798	 0.000442527	 0.00804096	 0.917388	 2544.9	 2544.9	 2544.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 18815	 0.000450086	 0.008364	 0.888388	 2568.2	 2568.2	 2568.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 19949	 0.000564619	 0.00784816	 1.01294	 3168.3	 3168.3	 3168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18316	 20009	 0.000550985	 0.00763934	 0.789244	 3154.0	 3154.0	 3154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18319	 18309	 0.00772075	 0.0327337	 0.0240948	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18319	 18322	 0.0107101	 0.0423247	 0.0107112	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18320	 18321	 0.000230718	 0.00104173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18320	 18322	 0.000250965	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18322	 18327	 0.00450169	 0.019442	 0.0040194	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18323	 18324	 0.000283937	 0.00103619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18323	 18325	 0.000298171	 0.00102128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18325	 18411	 0.00570679	 0.0237809	 0.00478259	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18326	 18328	 0.000266431	 0.0010024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18326	 18329	 0.000297831	 0.00119937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18326	 18330	 0.000215362	 0.0011257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18327	 18306	 0.0111351	 0.044389	 0.00931664	 134.4	 134.4	 134.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18327	 18325	 0.00185742	 0.0112764	 0.00351158	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18329	 18355	 0.000170477	 0.00278106	 0.399088	 2518.0	 2518.0	 2518.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18331	 18360	 0.002471	 0.00740397	 0.00327468	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18332	 18388	 0.0054166	 0.0244671	 0.00474769	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18332	 18401	 0.00243026	 0.0141549	 0.00501872	 133.2	 133.2	 133.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18333	 18335	 0.000264467	 0.00104941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18333	 18336	 0.00021284	 0.00106996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18333	 18337	 0.000237621	 0.00105929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18333	 18338	 0.000288997	 0.00110223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18334	 18331	 0.00259101	 0.0140689	 0.00239659	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18336	 18379	 0.000229788	 0.00262468	 0.39704	 2806.0	 2806.0	 2806.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18336	 18481	 0.00024898	 0.00417496	 0.452695	 2681.5	 2681.5	 2681.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18336	 18639	 0.000373504	 0.00659728	 0.633779	 2610.8	 2610.8	 2610.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18336	 19886	 0.000331119	 0.00596515	 0.67469	 3219.4	 3219.4	 3219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18336	 20009	 0.000346435	 0.00595005	 0.615342	 3230.7	 3230.7	 3230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18339	 18394	 0.00443085	 0.0204279	 0.00423092	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18339	 18701	 0.0104684	 0.0484127	 0.013548	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18340	 18341	 0.000235364	 0.00109801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18340	 18342	 0.000248995	 0.00104535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18340	 18343	 0.000292234	 0.00117409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18342	 18404	 0.0114083	 0.0537831	 0.0160011	 139.3	 139.3	 139.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18342	 18479	 0.00838368	 0.0412285	 0.0159331	 132.6	 132.6	 132.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18344	 18395	 0.00306733	 0.0108852	 0.00243912	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18345	 18346	 0.000207247	 0.00110221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18345	 18347	 0.000212133	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18346	 18413	 0.00670787	 0.0394889	 0.0202115	 135.5	 135.5	 135.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18346	 18433	 0.0137352	 0.058566	 0.00611305	 116.8	 116.8	 116.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18348	 18349	 0.000244709	 0.00114157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18348	 18350	 0.000202674	 0.00113704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18348	 18351	 0.000222419	 0.00118679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18350	 18346	 0.00655318	 0.0287772	 0.00702032	 143.4	 143.4	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18352	 18354	 0.000233663	 0.00116977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18352	 18355	 0.000262076	 0.00109143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18352	 18356	 0.000245517	 0.00100008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18353	 18621	 0.0249705	 0.0897786	 0.0170634	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18355	 20315	 0.000598185	 0.0103544	 1.18024	 2653.4	 2653.4	 2653.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18357	 18344	 0.00163213	 0.00806603	 0.0113259	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18357	 18383	 0.00283013	 0.0141565	 0.0239373	 123.1	 123.1	 123.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18358	 18375	 0.0040336	 0.0193454	 0.00447506	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18358	 18383	 0.00212649	 0.0128147	 0.00287278	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18360	 20279	 0.00164856	 0.00962999	 0.00191801	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18361	 18314	 0.00200211	 0.0116909	 0.00375697	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18361	 18416	 0.00245376	 0.0123174	 0.00249025	 104.8	 104.8	 104.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18361	 18510	 0.00771928	 0.0392154	 0.00806424	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18363	 18364	 0.000221077	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18363	 18365	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18363	 18366	 0.00028909	 0.00106545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18364	 18375	 0.0114666	 0.0658135	 0.00992285	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18367	 18369	 0.00841978	 0.0301849	 0.0068391	 170.6	 170.6	 170.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18368	 18370	 0.000258333	 0.00104035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18368	 18371	 0.000244307	 0.00110435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18368	 18372	 0.000284237	 0.00106173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18369	 18364	 0.00259783	 0.0118641	 0.00379614	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18369	 18450	 0.00505922	 0.0215301	 0.012228	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18369	 18450	 0.00505922	 0.0215301	 0.012228	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18371	 18336	 0.000222886	 0.00334975	 0.363442	 2668.1	 2668.1	 2668.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18371	 18798	 0.000513897	 0.00734625	 0.921462	 2528.1	 2528.1	 2528.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18373	 18374	 0.000269327	 0.00101697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18373	 18375	 0.000229091	 0.00105798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18375	 18401	 0.00454928	 0.0117386	 0.00130185	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18375	 18417	 0.00166118	 0.00755105	 0.0123573	 140.5	 140.5	 140.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18376	 18378	 0.00224101	 0.0101363	 0.00202333	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18377	 18379	 0.000246285	 0.00116435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18377	 18380	 0.00029964	 0.00101028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18377	 18381	 0.000228328	 0.00111495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18377	 18382	 0.000225169	 0.00116848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18378	 18362	 0.00240687	 0.0104807	 0.00126224	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18378	 18416	 0.00144254	 0.00737253	 0.00222323	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18378	 18450	 0.00342949	 0.0202637	 0.00724856	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18378	 18458	 0.00361852	 0.0111709	 0.00403475	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18378	 18458	 0.00361852	 0.0111709	 0.00403475	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18379	 18371	 6.53213e-05	 0.00116885	 0.125169	 2473.7	 2473.7	 2473.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18379	 18481	 0.00028522	 0.00448104	 0.726351	 2152.2	 2152.2	 2152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18379	 18595	 0.000216404	 0.00398544	 0.370158	 2526.2	 2526.2	 2526.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18379	 18798	 0.00035253	 0.00733871	 0.701936	 2498.3	 2498.3	 2498.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18379	 18815	 0.000453157	 0.00734253	 0.855707	 2507.6	 2507.6	 2507.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18384	 18385	 0.000241976	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18385	 18369	 0.00273948	 0.010042	 0.00220526	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18385	 18376	 0.00256022	 0.011911	 0.0021824	 135.5	 135.5	 135.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18386	 18302	 0.0053134	 0.0251064	 0.0161034	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18386	 18446	 0.00442677	 0.0230173	 0.010543	 117.1	 117.1	 117.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18387	 18300	 0.00643262	 0.028651	 0.00574802	 119.8	 119.8	 119.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18389	 18358	 0.00296676	 0.0111784	 0.00286679	 175.4	 175.4	 175.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18390	 18489	 0.00121132	 0.00686366	 0.00243046	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18390	 18564	 0.0075428	 0.0182515	 0.00655173	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18391	 18392	 0.000220999	 0.00107126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18391	 18393	 0.000241805	 0.00114479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18393	 18417	 0.00788299	 0.0368096	 0.007919	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18393	 18425	 0.00370471	 0.0173641	 0.00519029	 167.8	 167.8	 167.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18394	 18359	 0.00306109	 0.0171131	 0.00541354	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18395	 18396	 0.000219463	 0.00110912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18397	 18398	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18397	 18399	 0.000204096	 0.0010948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18397	 18400	 0.00028794	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18399	 18567	 0.00400501	 0.0162432	 0.0031929	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18401	 18402	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18403	 18405	 0.000239465	 0.0011062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18403	 18406	 0.000290011	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18403	 18407	 0.000240004	 0.00105685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18405	 18481	 0.000126156	 0.00242625	 0.301054	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18405	 18639	 0.00022408	 0.0037358	 0.42716	 2825.5	 2825.5	 2825.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18405	 19795	 0.000642338	 0.00883144	 1.11199	 2922.3	 2922.3	 2922.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18405	 19886	 0.000489628	 0.00763758	 0.837707	 3032.0	 3032.0	 3032.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18405	 20009	 0.000453701	 0.00828275	 0.830705	 2957.0	 2957.0	 2957.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18408	 18409	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18408	 18412	 0.00230154	 0.0124154	 0.00799488	 133.2	 133.2	 133.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18410	 18411	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18411	 18648	 0.0175372	 0.0930809	 0.0223204	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18412	 18413	 0.00494495	 0.0166965	 0.00656425	 146.3	 146.3	 146.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18412	 20014	 0.00706962	 0.0369714	 0.00923428	 156.1	 156.1	 156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18414	 18447	 0.0144019	 0.059418	 0.0113473	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18414	 18450	 0.00375163	 0.0221634	 0.0049833	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18416	 18458	 0.00536308	 0.0167447	 0.00402802	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18418	 18419	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18418	 18420	 0.000285409	 0.00104844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18418	 18421	 0.000225949	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18420	 18444	 0.00178561	 0.00925661	 0.0126592	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18420	 18444	 0.00178561	 0.00925661	 0.0126592	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18420	 18510	 0.00106463	 0.00519275	 0.00358192	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18420	 18510	 0.00106463	 0.00519275	 0.00358192	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18422	 18425	 0.00238141	 0.011849	 0.00756431	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18422	 18425	 0.00238141	 0.011849	 0.00756431	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18422	 18567	 0.00625027	 0.0380734	 0.0101785	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18422	 18567	 0.00625027	 0.0380734	 0.0101785	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18423	 18479	 0.00415865	 0.0222677	 0.00830962	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18424	 18426	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18424	 18427	 0.000238819	 0.00103292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18424	 18428	 0.000274058	 0.0010465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18424	 18429	 0.000232963	 0.00112375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18425	 18423	 0.00258114	 0.0109148	 0.00178401	 160.6	 160.6	 160.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18425	 18485	 0.00223837	 0.012948	 0.00186334	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18425	 18526	 0.00259964	 0.0134802	 0.00563434	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18425	 18526	 0.00259964	 0.0134802	 0.00563434	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18427	 18336	 0.000160308	 0.00283414	 0.346785	 2531.4	 2531.4	 2531.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18427	 18405	 8.62793e-05	 0.00148327	 0.150596	 2895.9	 2895.9	 2895.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18427	 18714	 0.000168318	 0.00349479	 0.38882	 2695.9	 2695.9	 2695.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18427	 18815	 0.000320973	 0.00631534	 0.875184	 2691.7	 2691.7	 2691.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18427	 19886	 0.000454964	 0.00846236	 1.00212	 3040.2	 3040.2	 3040.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18430	 18564	 0.002765	 0.015901	 0.00480126	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18430	 19982	 0.00314024	 0.0145386	 0.00317512	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18430	 19982	 0.00314024	 0.0145386	 0.00317512	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18430	 20160	 0.000164201	 0.00076958	 0.00109347	 343.3	 343.3	 343.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18431	 18432	 0.000201598	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18431	 18433	 0.000262087	 0.00115478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18434	 18476	 0.00236533	 0.014332	 0.00459963	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18434	 18476	 0.00236533	 0.014332	 0.00459963	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18434	 18512	 0.00265298	 0.0113375	 0.00265181	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18435	 18485	 0.0021788	 0.00925315	 0.00541366	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18435	 18512	 0.00482536	 0.0190901	 0.00829441	 127.4	 127.4	 127.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18436	 18437	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18436	 18438	 0.000260114	 0.00116531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18438	 18460	 0.00174985	 0.00869942	 0.0022071	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18438	 18559	 0.0055463	 0.027334	 0.0056534	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18439	 18444	 0.0021099	 0.0108478	 0.00599306	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18440	 18441	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18440	 18442	 0.000206502	 0.00103924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18440	 18443	 0.000279872	 0.00119441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18442	 18586	 0.0100819	 0.0339976	 0.00866478	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18444	 18445	 0.000293247	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18446	 20043	 0.00733364	 0.0341233	 0.0075882	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18448	 18447	 0.00204491	 0.0100875	 0.00223023	 137.2	 137.2	 137.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18448	 18449	 0.000215434	 0.00113424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18450	 18415	 0.00672421	 0.0254963	 0.00495064	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18450	 18494	 0.00252211	 0.0105311	 0.0104425	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18450	 18494	 0.00252211	 0.0105311	 0.0104425	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18451	 18452	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18451	 18453	 0.000263586	 0.00106368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18452	 18519	 0.00240255	 0.00802376	 0.0274967	 170.7	 170.7	 170.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18452	 19823	 0.00160079	 0.00563103	 0.00110913	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18455	 0.00022185	 0.001185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18458	 0.00341093	 0.0178382	 0.00598312	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18473	 0.00333008	 0.0174238	 0.00844659	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18494	 0.004035	 0.0162542	 0.00271165	 145.9	 145.9	 145.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18510	 0.00106332	 0.00474021	 0.00162715	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18454	 18562	 0.00269327	 0.0156001	 0.00522672	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18456	 18457	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18456	 18460	 0.00255795	 0.00951973	 0.00199582	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18458	 18362	 0.00181629	 0.00725784	 0.00129031	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18458	 18459	 0.000202275	 0.00108134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18458	 18510	 0.00221943	 0.012559	 0.00596613	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18458	 18510	 0.00221943	 0.012559	 0.00596613	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18460	 18399	 0.00127718	 0.00624537	 0.00246358	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18460	 18434	 0.00161879	 0.00771112	 0.000929417	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18460	 18512	 0.00195762	 0.00830052	 0.00608611	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18461	 18462	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18461	 18463	 0.000299975	 0.00112642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18463	 18439	 0.00273942	 0.00868291	 0.00274545	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18464	 18465	 0.000229245	 0.00110554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18464	 18501	 0.00808424	 0.0359949	 0.00587229	 153.7	 153.7	 153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18466	 18569	 0.00212998	 0.0105675	 0.0135175	 151.3	 151.3	 151.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18466	 18627	 0.00644059	 0.0340704	 0.0121663	 124.4	 124.4	 124.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18467	 18468	 0.000292758	 0.00114713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18467	 18469	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18467	 18470	 0.000237847	 0.00103074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18469	 18529	 0.00111345	 0.00655754	 0.00167067	 122.9	 122.9	 122.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18469	 18559	 0.00339076	 0.0146559	 0.00339992	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18469	 18612	 0.0013583	 0.00684652	 0.00208652	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18469	 18668	 0.00233469	 0.00847901	 0.00323602	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18471	 18472	 0.000270013	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18471	 18473	 0.000262583	 0.00104982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18473	 18388	 0.00465015	 0.0207215	 0.00359825	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18473	 18504	 0.00427478	 0.0172866	 0.00412424	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18474	 18475	 0.000235279	 0.00118021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18474	 18476	 0.000289353	 0.00104186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18474	 18477	 0.000202392	 0.00109834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18476	 18404	 0.00162578	 0.00821373	 0.0120106	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18476	 18404	 0.00162578	 0.00821373	 0.0120106	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18476	 18404	 0.00162578	 0.00821373	 0.0120106	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18476	 18456	 0.00377768	 0.0159173	 0.00280952	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18478	 18480	 0.000290863	 0.00101814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18478	 18481	 0.000223719	 0.00106198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18478	 18482	 0.000269711	 0.00110846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18478	 18483	 0.000299725	 0.00115454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18479	 18531	 0.00322045	 0.020572	 0.0106305	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18479	 18600	 0.00256282	 0.014515	 0.0113063	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18481	 18639	 0.000114031	 0.00168135	 0.178797	 2468.9	 2468.9	 2468.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18481	 18714	 0.000179846	 0.00294679	 0.313549	 2466.9	 2466.9	 2466.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18481	 18815	 0.000435468	 0.0060271	 0.672874	 2563.3	 2563.3	 2563.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18481	 18919	 0.000365865	 0.00634231	 0.575703	 2501.6	 2501.6	 2501.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18484	 18485	 0.000294532	 0.00117497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18486	 18487	 0.000230636	 0.00102385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18486	 19982	 0.00171992	 0.00769114	 0.0031038	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18488	 18519	 0.00433531	 0.0196827	 0.00407898	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18488	 18612	 0.00176319	 0.00797613	 0.00184931	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18488	 20160	 0.00452624	 0.0192772	 0.00508552	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18488	 20160	 0.00452624	 0.0192772	 0.00508552	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18490	 18491	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18490	 18492	 0.000213012	 0.00106338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18490	 18493	 0.000237096	 0.00115164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 18430	 0.00270885	 0.012378	 0.00146171	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 18559	 0.00287458	 0.0114339	 0.0042975	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 18559	 0.00287458	 0.0114339	 0.0042975	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 18559	 0.00287458	 0.0114339	 0.0042975	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 20160	 0.00228015	 0.00968985	 0.00150835	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18492	 20160	 0.00228015	 0.00968985	 0.00150835	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18494	 18442	 0.00215245	 0.00840885	 0.00131402	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18494	 18495	 0.000254578	 0.00106823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18494	 18562	 0.00211855	 0.00956479	 0.00629768	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18496	 19846	 0.00184139	 0.00829409	 0.0177252	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18497	 18632	 0.002115	 0.0099594	 0.00244955	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18498	 18499	 0.000294487	 0.00106869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18498	 18500	 0.000262324	 0.00102308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18499	 18420	 0.00335709	 0.0151336	 0.00327692	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18499	 18494	 0.0020198	 0.0112008	 0.00135692	 173.6	 173.6	 173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18501	 18502	 0.000271501	 0.00105187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18504	 18476	 0.00303567	 0.0146087	 0.0018299	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18504	 18505	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18504	 18512	 0.00303135	 0.0126551	 0.00186912	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18506	 18507	 0.000227831	 0.00117592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18506	 18508	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18506	 18509	 0.000219153	 0.00107323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18507	 18626	 0.00454753	 0.0220428	 0.0050826	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18507	 19846	 0.00165708	 0.00723651	 0.00119867	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18510	 18511	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18512	 18456	 0.00118062	 0.00643096	 0.00239592	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18513	 18514	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18514	 18528	 0.00198907	 0.0102421	 0.00121293	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18514	 18586	 0.00158235	 0.00691533	 0.00139025	 141.7	 141.7	 141.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18515	 18516	 0.000249213	 0.00110806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18515	 18517	 0.000204383	 0.00103945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18515	 18518	 0.000284456	 0.00102805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18517	 18567	 0.00299052	 0.014836	 0.00250549	 127.3	 127.3	 127.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18517	 19823	 0.00276883	 0.0122128	 0.00179884	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18519	 18551	 0.00250089	 0.0107099	 0.00113296	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18520	 18521	 0.000272214	 0.00104089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18520	 18522	 0.000288673	 0.0010362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18520	 18523	 0.000229972	 0.00112395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18522	 18632	 0.0056072	 0.0295508	 0.00351476	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18524	 19846	 0.00293981	 0.0120304	 0.00407798	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18525	 18526	 0.000265186	 0.00108488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18525	 18527	 0.000258255	 0.00102449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18526	 18564	 0.00276879	 0.0142446	 0.00120047	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18526	 18642	 0.0026426	 0.0111469	 0.0131343	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18526	 18642	 0.0026426	 0.0111469	 0.0131343	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18528	 18569	 0.00114319	 0.00507566	 0.00378829	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18529	 18530	 0.000236042	 0.001113	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18529	 18550	 0.00117981	 0.00542422	 0.00233977	 148.8	 148.8	 148.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18531	 18532	 0.000273407	 0.0010445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18531	 18608	 0.00315285	 0.0122924	 0.00684221	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18531	 18709	 0.00536128	 0.0287037	 0.00353414	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18533	 18534	 0.000204595	 0.00101605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18533	 18543	 0.0182828	 0.0814745	 0.00804644	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18535	 18536	 0.000292496	 0.0010758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18535	 18684	 0.0167496	 0.0699166	 0.0141178	 146.1	 146.1	 146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18537	 18535	 0.00253324	 0.0110042	 0.00102687	 123.5	 123.5	 123.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18537	 18564	 0.0139899	 0.0548865	 0.0142267	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18537	 18747	 0.0133276	 0.0567515	 0.0263166	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18538	 18415	 0.00446419	 0.0223215	 0.00346384	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18538	 18522	 0.00439227	 0.0169748	 0.00212535	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18539	 18540	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18539	 18591	 0.0039874	 0.0143686	 0.00378193	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18541	 18542	 0.000280437	 0.0011233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18541	 18543	 0.000233681	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18541	 18544	 0.000271619	 0.00117579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18543	 18545	 0.00747712	 0.0261733	 0.00318708	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18545	 18742	 0.0039997	 0.0162746	 0.00287226	 104.4	 104.4	 104.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18546	 18545	 0.00686905	 0.0291288	 0.00680127	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18547	 18548	 0.00029259	 0.00107043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18547	 18549	 0.000227439	 0.0010757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18549	 18546	 0.00786025	 0.0416356	 0.00934024	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18469	 0.000952053	 0.00454141	 0.00199481	 146.5	 146.5	 146.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18559	 0.00108721	 0.00640544	 0.0125314	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18559	 0.00108721	 0.00640544	 0.0125314	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18559	 0.00108721	 0.00640544	 0.0125314	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18563	 0.00191345	 0.00893852	 0.00143513	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18550	 18668	 0.00222629	 0.00945736	 0.00151127	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18551	 18552	 0.000295087	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18551	 18569	 0.00117117	 0.00613481	 0.00297237	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18553	 18663	 0.00610129	 0.0277423	 0.00987012	 127.5	 127.5	 127.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18554	 18555	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18554	 18556	 0.000252234	 0.00119784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18554	 18557	 0.000211169	 0.00108294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18555	 18725	 0.00405682	 0.0183702	 0.00277416	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18558	 18561	 0.00172855	 0.00649856	 0.00559847	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18558	 18563	 0.00199914	 0.00891154	 0.00149552	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18559	 18466	 0.00192516	 0.00832847	 0.0042314	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18559	 18551	 0.0036442	 0.0118574	 0.00156046	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18559	 18560	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18559	 20160	 0.00404336	 0.0229195	 0.00509541	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18561	 18586	 0.00135589	 0.00759016	 0.00194557	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18562	 18496	 0.00332665	 0.0138389	 0.00403049	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18563	 18668	 0.0010891	 0.00636377	 0.00149319	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18564	 18486	 0.00234584	 0.00961813	 0.00227755	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18564	 18565	 0.000227718	 0.00110228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18564	 18638	 0.0107059	 0.037579	 0.0159487	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18564	 20160	 0.00318737	 0.017237	 0.00506622	 166.2	 166.2	 166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18566	 18676	 0.00274447	 0.0100102	 0.0121029	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18566	 18676	 0.00274447	 0.0100102	 0.0121029	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18567	 18519	 0.00172024	 0.0105278	 0.00235851	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18567	 18626	 0.006644	 0.0282906	 0.0108973	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18568	 18569	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18568	 18570	 0.000287035	 0.00115089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18568	 18571	 0.000248671	 0.00105705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18569	 18550	 0.00138949	 0.00734538	 0.0014625	 140.5	 140.5	 140.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18572	 18573	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18572	 18574	 0.0028827	 0.016408	 0.0129578	 137.2	 137.2	 137.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18572	 18575	 0.00634192	 0.0328538	 0.00719984	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18572	 20043	 0.00513933	 0.0294568	 0.0144702	 133.3	 133.3	 133.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18575	 18809	 0.0132226	 0.0502996	 0.0192231	 142.6	 142.6	 142.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18577	 18578	 0.000254378	 0.00100745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18578	 19019	 0.0224991	 0.107511	 0.052018	 124.6	 124.6	 124.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18578	 20314	 0.00574651	 0.0301743	 0.00594486	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18579	 18580	 0.000296374	 0.0011319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18579	 18581	 0.000294857	 0.00102425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18581	 18576	 0.00452453	 0.0240963	 0.00569103	 136.1	 136.1	 136.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18581	 18578	 0.0206324	 0.0961522	 0.00728638	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18582	 18583	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18582	 18584	 0.00028028	 0.00109556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18582	 18585	 0.000254218	 0.00107482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18584	 18642	 0.00358349	 0.01566	 0.00643464	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18584	 18642	 0.00358349	 0.01566	 0.00643464	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18584	 18659	 0.00131486	 0.00525875	 0.00348491	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18584	 18676	 0.00248112	 0.00911202	 0.00127763	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18584	 18697	 0.00169279	 0.00725065	 0.00412679	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18586	 18587	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18588	 18589	 0.000207717	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18588	 18590	 0.000225816	 0.00113041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18591	 18598	 0.00939535	 0.0447768	 0.00474465	 142.8	 142.8	 142.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18592	 18594	 0.000235112	 0.00100982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18592	 18595	 0.00022581	 0.00111318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18592	 18596	 0.000205565	 0.00101226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18592	 18597	 0.00027854	 0.00104599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18593	 18497	 0.00632499	 0.0263346	 0.0078454	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18593	 18497	 0.00632499	 0.0263346	 0.0078454	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18593	 18589	 0.00290786	 0.0143083	 0.0110578	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18593	 18591	 0.00194891	 0.00785907	 0.00355726	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18595	 18371	 0.00018485	 0.00376794	 0.413616	 2629.1	 2629.1	 2629.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18598	 18574	 0.0113493	 0.0613102	 0.0104958	 124.1	 124.1	 124.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18598	 18589	 0.00297607	 0.0152966	 0.00269123	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18598	 18899	 0.0132166	 0.0654615	 0.0124206	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18599	 18600	 0.000282822	 0.00103894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18599	 18601	 0.000291987	 0.00101828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18600	 18638	 0.0038529	 0.020092	 0.00226715	 97.8	 97.8	 97.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18600	 18675	 0.00925873	 0.0372999	 0.0105571	 168.4	 168.4	 168.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18602	 18566	 0.00101142	 0.00510372	 0.00437484	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18602	 18717	 0.0106818	 0.055926	 0.0137155	 181.3	 181.3	 181.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18603	 18430	 0.00244782	 0.00977298	 0.00401072	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18603	 18604	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18603	 18642	 0.00365975	 0.0128997	 0.00183143	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18606	 18607	 0.000250327	 0.00102476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18606	 18608	 0.000237927	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18608	 18701	 0.00187136	 0.00779513	 0.00590881	 125.1	 125.1	 125.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18609	 18610	 0.00025736	 0.00101809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18609	 18611	 0.000260927	 0.0011142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18611	 18463	 0.00153903	 0.00703537	 0.00349372	 169.8	 169.8	 169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18611	 18524	 0.00208763	 0.00939191	 0.00388036	 166.2	 166.2	 166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18611	 18616	 0.00178883	 0.00921026	 0.00592246	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18611	 18616	 0.00178883	 0.00921026	 0.00592246	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18613	 18768	 0.00719131	 0.0359103	 0.00740666	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18614	 18615	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18614	 18616	 0.000243374	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18616	 18553	 0.00205088	 0.0082572	 0.00553149	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18617	 18692	 0.0114915	 0.0533302	 0.0112788	 126.3	 126.3	 126.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18618	 18619	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18618	 18620	 0.00024094	 0.001096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18619	 18617	 0.0062035	 0.028193	 0.0104199	 111.8	 111.8	 111.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18621	 18408	 0.006007	 0.0266359	 0.0170734	 154.2	 154.2	 154.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18622	 18623	 0.000259211	 0.00116869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18622	 18624	 0.00935223	 0.0343886	 0.0143609	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18622	 18732	 0.00444727	 0.0148415	 0.00378729	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18622	 18820	 0.00663357	 0.0327029	 0.00662556	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18624	 18649	 0.00154089	 0.00769831	 0.00223941	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18625	 18698	 0.00423911	 0.0190849	 0.00301399	 115.3	 115.3	 115.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18625	 18708	 0.00446331	 0.0193243	 0.00280409	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18626	 18503	 0.00219514	 0.0111061	 0.00513432	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18627	 18611	 0.00138861	 0.00707068	 0.00372214	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18627	 19846	 0.00212828	 0.0096342	 0.00309195	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18628	 18629	 0.000288616	 0.00105791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18629	 18671	 0.00107734	 0.0036608	 0.0033236	 142.2	 142.2	 142.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18630	 18631	 0.00020651	 0.00102792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18631	 18501	 0.00250624	 0.0133265	 0.00379668	 118.5	 118.5	 118.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18633	 18631	 0.00291706	 0.01476	 0.00183915	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18633	 18632	 0.00140014	 0.00650914	 0.00135142	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18634	 18635	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18634	 18636	 0.000213894	 0.00117334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18636	 18616	 0.00304289	 0.0127827	 0.00292112	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18637	 18639	 0.000200442	 0.00102122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18637	 18640	 0.000256259	 0.00105814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18637	 18641	 0.000228633	 0.00106074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18638	 18653	 0.0022247	 0.0112848	 0.00442595	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18638	 18709	 0.00467593	 0.0184341	 0.00972314	 147.3	 147.3	 147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18638	 18782	 0.00422953	 0.017235	 0.00478744	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18639	 18427	 0.000145216	 0.00287244	 0.351763	 2726.0	 2726.0	 2726.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18639	 19000	 0.000390171	 0.00562069	 0.645015	 2602.3	 2602.3	 2602.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18639	 19054	 0.000287559	 0.00639396	 0.813301	 2647.7	 2647.7	 2647.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18639	 20128	 0.000419538	 0.00649546	 0.768523	 2649.9	 2649.9	 2649.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18642	 18566	 0.0022795	 0.0118136	 0.00385002	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18642	 18656	 0.00217059	 0.00874109	 0.00738339	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18642	 18659	 0.00268624	 0.011898	 0.00170939	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18642	 19982	 0.00360609	 0.0213312	 0.00368127	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18642	 19982	 0.00360609	 0.0213312	 0.00368127	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18643	 18644	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18643	 18645	 0.0026281	 0.0143578	 0.00328467	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18645	 18598	 0.00790913	 0.0315455	 0.0123138	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18645	 18678	 0.00543912	 0.0259573	 0.00421794	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18646	 18648	 0.0121134	 0.0422941	 0.00985063	 143.3	 143.3	 143.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18647	 18809	 0.0169802	 0.097515	 0.0351277	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18647	 19088	 0.0284846	 0.106746	 0.0301524	 122.7	 122.7	 122.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18648	 18619	 0.0151477	 0.069917	 0.0126245	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18649	 18682	 0.00645619	 0.0301049	 0.00618671	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18650	 18622	 0.00333382	 0.013992	 0.00182789	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18650	 18651	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18650	 18667	 0.00389412	 0.0185215	 0.0103895	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18652	 18785	 0.00407713	 0.0263356	 0.00871586	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18653	 18782	 0.00187472	 0.00861693	 0.00161902	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18655	 18656	 0.000289567	 0.00108878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18656	 18584	 0.00153639	 0.00679369	 0.00218747	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18657	 18665	 0.00216618	 0.0100259	 0.00320929	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18657	 18725	 0.00392971	 0.0158356	 0.00238945	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18658	 18659	 0.000206029	 0.00104829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18658	 18660	 0.000227775	 0.0011634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18661	 18662	 0.000248249	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18661	 18663	 0.000237705	 0.00102698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18661	 18664	 0.000282287	 0.00112221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18663	 18696	 0.00328154	 0.011988	 0.00919753	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18665	 18652	 0.00191164	 0.00663817	 0.00299306	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18666	 18667	 0.000287254	 0.00113552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18667	 18680	 0.00985953	 0.0426309	 0.00601945	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18667	 18680	 0.00985953	 0.0426309	 0.00601945	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18668	 18555	 0.00197002	 0.0113857	 0.00241092	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18668	 18613	 0.0042183	 0.0148843	 0.0023503	 183.3	 183.3	 183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18668	 18669	 0.000206116	 0.00117387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18670	 18650	 0.00157943	 0.00763912	 0.0036027	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18670	 18721	 0.00208126	 0.00910138	 0.00567001	 100.9	 100.9	 100.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18671	 18728	 0.00316781	 0.0126762	 0.0223784	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18671	 18770	 0.00133816	 0.00719351	 0.00506501	 165.2	 165.2	 165.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18672	 18646	 0.00858606	 0.0450685	 0.0189313	 138.7	 138.7	 138.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18673	 18674	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18673	 18868	 0.00327403	 0.0162772	 0.00550605	 130.7	 130.7	 130.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18675	 18673	 0.00172717	 0.0064934	 0.0113387	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18676	 18605	 0.00157532	 0.0116746	 0.00199743	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18677	 18654	 0.00221758	 0.0109814	 0.00261681	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18677	 18764	 0.00591256	 0.0299201	 0.00757501	 172.5	 172.5	 172.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18678	 18633	 0.00325303	 0.0178688	 0.0043137	 116.4	 116.4	 116.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18679	 18680	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18680	 18800	 0.00529495	 0.0239627	 0.00883097	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18680	 18800	 0.00529495	 0.0239627	 0.00883097	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18681	 18643	 0.00366062	 0.0179712	 0.00370376	 134.1	 134.1	 134.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18682	 18584	 0.000901251	 0.0043856	 0.00585887	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18682	 18584	 0.000901251	 0.0043856	 0.00585887	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18682	 18753	 0.0025376	 0.00913081	 0.00766215	 176.4	 176.4	 176.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18683	 18684	 0.000264483	 0.00109879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18683	 18685	 0.000270876	 0.00106802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18683	 18686	 0.000298404	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18684	 18712	 0.00929751	 0.0287108	 0.0153699	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18687	 18689	 0.000292572	 0.00114103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18687	 18690	 0.000260686	 0.00119736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18687	 18691	 0.000285085	 0.00115601	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18688	 18693	 0.0116417	 0.0428755	 0.00667345	 165.2	 165.2	 165.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18691	 18915	 0.000302274	 0.00575627	 0.605732	 2653.7	 2653.7	 2653.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18692	 18812	 0.00370166	 0.0222755	 0.017054	 147.9	 147.9	 147.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18694	 18688	 0.00278091	 0.0124287	 0.00755111	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18694	 18811	 0.00674637	 0.0316011	 0.0084593	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18695	 19131	 0.0380599	 0.181961	 0.0318574	 130.7	 130.7	 130.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18696	 18652	 0.00150187	 0.00759667	 0.00265028	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18697	 18663	 0.00180671	 0.00941579	 0.00237276	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18697	 18663	 0.00180671	 0.00941579	 0.00237276	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18697	 18676	 0.000978484	 0.00398646	 0.00246358	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18699	 18753	 0.0086191	 0.0329407	 0.0118994	 129.3	 129.3	 129.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18700	 18701	 0.000213386	 0.00114859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18700	 18702	 0.000287241	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18700	 18703	 0.000238219	 0.00113018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18704	 18705	 0.000255706	 0.00111042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18705	 19963	 0.000623379	 0.00218406	 0.00589636	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18706	 18707	 0.000256696	 0.00105476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18706	 18708	 0.000273282	 0.00119904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18709	 18710	 0.000263994	 0.00119477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18711	 18713	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18711	 18714	 0.000221421	 0.00106001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18711	 18715	 0.00021927	 0.00103873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18712	 18717	 0.00486244	 0.020882	 0.00415075	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18714	 19000	 0.000349319	 0.00487988	 0.500847	 2605.4	 2605.4	 2605.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18716	 18533	 0.00574879	 0.0267038	 0.00324722	 141.8	 141.8	 141.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18716	 18825	 0.00851316	 0.0366784	 0.0136468	 134.6	 134.6	 134.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18717	 18718	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18719	 18720	 0.000234607	 0.001076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18719	 18721	 0.000270386	 0.00107363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18719	 18722	 0.000242718	 0.00117428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18723	 18770	 0.00147949	 0.00663594	 0.0024985	 175.4	 175.4	 175.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18723	 18772	 0.00247137	 0.0111152	 0.00547688	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18723	 18772	 0.00247137	 0.0111152	 0.00547688	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18724	 18756	 0.00252128	 0.0114259	 0.00336179	 156.1	 156.1	 156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18725	 18636	 0.00275069	 0.0133162	 0.00333282	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18726	 18727	 0.000201867	 0.00101526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18726	 18728	 0.000275321	 0.00108633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18728	 18721	 0.0017662	 0.00682257	 0.00106219	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18728	 18731	 0.00240058	 0.00934625	 0.00260965	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18729	 18730	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18729	 18731	 0.000237377	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18731	 18667	 0.00147127	 0.00720789	 0.00508102	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18731	 18824	 0.00255185	 0.012907	 0.00517985	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18732	 18503	 0.00332046	 0.017083	 0.00319446	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18733	 18734	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18735	 18736	 0.000272913	 0.00102363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18735	 18737	 0.000274039	 0.00110436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18735	 18738	 0.000205216	 0.00118106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18737	 18274	 0.0459869	 0.193853	 0.0577253	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18737	 18734	 0.0077447	 0.035566	 0.00822877	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18739	 18740	 0.000229773	 0.00112986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18739	 18741	 0.000247103	 0.00116353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18741	 18734	 0.00342068	 0.0162581	 0.00581424	 160.8	 160.8	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18741	 19168	 0.0367207	 0.169878	 0.0549875	 154.5	 154.5	 154.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18742	 18743	 0.000215685	 0.00100761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18742	 18744	 0.00351218	 0.0157207	 0.00530198	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18742	 18745	 0.00448477	 0.0207429	 0.00564071	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18744	 18928	 0.0128263	 0.0659521	 0.0173376	 155.8	 155.8	 155.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18746	 18748	 0.000261191	 0.00115315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18746	 18749	 0.00022617	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18746	 18750	 0.00022918	 0.00108631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18746	 18751	 0.00024933	 0.00101558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18747	 18745	 0.00527202	 0.013752	 0.0027323	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18748	 18714	 0.000206687	 0.00370757	 0.327261	 2254.9	 2254.9	 2254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18748	 18919	 0.00013949	 0.00261428	 0.309965	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18748	 19795	 0.000743799	 0.0109321	 1.0539	 2983.5	 2983.5	 2983.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18752	 18753	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18753	 18761	 0.011341	 0.0461701	 0.00889905	 128.8	 128.8	 128.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18754	 18755	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18755	 18784	 0.00236736	 0.00854597	 0.00113925	 157.4	 157.4	 157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18755	 18892	 0.00872249	 0.0423987	 0.00846826	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18756	 18629	 0.00131285	 0.00616998	 0.00705079	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18757	 18605	 0.00137469	 0.00808215	 0.00242195	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18757	 18753	 0.00238826	 0.00934932	 0.00162979	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18758	 18759	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18758	 18760	 0.000255113	 0.00106022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18759	 18792	 0.00403	 0.0136725	 0.0102011	 136.6	 136.6	 136.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18759	 18794	 0.00198151	 0.00917862	 0.00445159	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18761	 18764	 0.00147782	 0.00505282	 0.0086958	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18762	 18699	 0.00206778	 0.00816904	 0.00120194	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18762	 18763	 0.000288379	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18762	 18776	 0.00233663	 0.00824703	 0.00107469	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18762	 19807	 0.00301773	 0.0166291	 0.00428383	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18764	 18787	 0.00154772	 0.00525875	 0.00139656	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18764	 18787	 0.00154772	 0.00525875	 0.00139656	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18764	 19815	 0.00153935	 0.00752117	 0.00119745	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18765	 18766	 0.000248593	 0.00103141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18765	 18779	 0.00287677	 0.0143318	 0.00291887	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18765	 18960	 0.00789978	 0.0325082	 0.0194455	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18767	 18768	 0.000251665	 0.00109048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18768	 18724	 0.00153434	 0.00715225	 0.00221846	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18771	 18814	 0.00562793	 0.0281798	 0.0054815	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18771	 18961	 0.00270621	 0.0122725	 0.00575205	 169.8	 169.8	 169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18772	 18961	 0.0106964	 0.0387296	 0.0109355	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18772	 18961	 0.0106964	 0.0387296	 0.0109355	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18773	 18764	 0.00126659	 0.00653155	 0.00172887	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18773	 18774	 0.000288147	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18773	 18833	 0.00181706	 0.00752138	 0.00260332	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18773	 19815	 0.00051887	 0.00297346	 0.00031611	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18775	 18793	 0.00579689	 0.0281882	 0.00599237	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18775	 19842	 0.0018226	 0.0070716	 0.00243774	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18775	 20285	 0.00150613	 0.00713191	 0.00365612	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18776	 18699	 0.00256163	 0.0101483	 0.00205001	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18776	 18708	 0.00337715	 0.0139149	 0.00194445	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18777	 18778	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18777	 18779	 0.000210702	 0.00106058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18777	 18780	 0.000236936	 0.00117323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18779	 18788	 0.00199156	 0.00799926	 0.00970811	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18779	 18884	 0.00918783	 0.0435532	 0.0168127	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18781	 18705	 0.000555649	 0.00290968	 0.0034787	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18782	 18654	 0.00170164	 0.00764026	 0.00129876	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18782	 18673	 0.00328765	 0.0153731	 0.00523975	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18783	 18788	 0.00981159	 0.0483486	 0.00877705	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18783	 18836	 0.00338458	 0.0130083	 0.0223854	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18784	 19842	 0.00102305	 0.00424725	 0.00417346	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18785	 18625	 0.00119367	 0.00633442	 0.0012205	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18786	 18831	 0.00158472	 0.00875075	 0.00225432	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18786	 18873	 0.00344049	 0.0137519	 0.00165995	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18786	 20219	 0.00268562	 0.0140594	 0.0054638	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18788	 18768	 0.00166951	 0.00731423	 0.0126387	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18788	 18789	 0.000253609	 0.00112941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18790	 18791	 0.00020417	 0.00104396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18790	 18792	 0.000211874	 0.00119847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18792	 18803	 0.00452205	 0.0178967	 0.00195545	 142.4	 142.4	 142.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18792	 18903	 0.0087952	 0.0303634	 0.00818638	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18793	 18698	 0.00261253	 0.0122384	 0.00445686	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18794	 18771	 0.00469857	 0.0195793	 0.00580893	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18795	 18797	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18795	 18798	 0.000252842	 0.00109675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18795	 18799	 0.00029197	 0.00114587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18796	 18804	 0.00572779	 0.0230897	 0.00200386	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18796	 18898	 0.00931397	 0.0366599	 0.0111477	 179.3	 179.3	 179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18798	 18595	 0.000171996	 0.00337966	 0.37173	 2456.4	 2456.4	 2456.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18800	 18796	 0.00267737	 0.0114164	 0.00717438	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18800	 18796	 0.00267737	 0.0114164	 0.00717438	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18800	 18801	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18802	 18681	 0.00373444	 0.0173671	 0.00400336	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18802	 18800	 0.00632954	 0.0290801	 0.00634857	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18803	 18755	 0.00109765	 0.00436713	 0.00412126	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18803	 18833	 0.00504749	 0.02679	 0.00640837	 114.8	 114.8	 114.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18805	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18804	 18884	 0.0165249	 0.0917946	 0.0125995	 164.3	 164.3	 164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18806	 18810	 0.00201291	 0.00971048	 0.00149241	 128.6	 128.6	 128.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18806	 18900	 0.00686535	 0.0353729	 0.00469299	 138.5	 138.5	 138.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18807	 18808	 0.000255077	 0.00106708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18807	 18809	 0.000230308	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18809	 18672	 0.0113368	 0.049011	 0.00921858	 130.6	 130.6	 130.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18810	 18804	 0.00616943	 0.038788	 0.00309095	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18813	 18815	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18813	 18816	 0.000268486	 0.00103173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18813	 18817	 0.000219829	 0.00112364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18813	 18818	 0.000225175	 0.00114679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18814	 18936	 0.00320014	 0.0169716	 0.00582288	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18814	 18941	 0.00371899	 0.0180313	 0.00351901	 136.4	 136.4	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18814	 18961	 0.00146437	 0.00760725	 0.00165321	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18814	 18961	 0.00146437	 0.00760725	 0.00165321	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18815	 18639	 0.000450498	 0.00549805	 0.477746	 2504.1	 2504.1	 2504.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18815	 19054	 0.000133134	 0.00238631	 0.266904	 2678.1	 2678.1	 2678.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18815	 19125	 0.000318035	 0.00535446	 0.347316	 2506.0	 2506.0	 2506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18819	 18895	 0.00260542	 0.0102097	 0.00338149	 132.4	 132.4	 132.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18820	 18723	 0.00116362	 0.00600012	 0.00175773	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18820	 18819	 0.00272465	 0.0121519	 0.00442871	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18820	 18821	 0.000217991	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18822	 18823	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18822	 18824	 0.000283382	 0.00110309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18824	 18721	 0.000521754	 0.00248548	 0.00361204	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18825	 18826	 0.000292995	 0.00110702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18825	 18831	 0.00216576	 0.0103981	 0.0035074	 120.2	 120.2	 120.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18825	 20219	 0.00206845	 0.0127157	 0.00120718	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18827	 18828	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18827	 18829	 0.000295726	 0.00110374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18827	 18830	 0.000237854	 0.00113173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18829	 18858	 0.00227386	 0.0131956	 0.00123249	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18829	 18934	 0.00558664	 0.0241937	 0.00425305	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18829	 19856	 0.00296208	 0.0156928	 0.00373068	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18829	 19856	 0.00296208	 0.0156928	 0.00373068	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18832	 18860	 0.00295806	 0.0117108	 0.00265121	 163.4	 163.4	 163.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18833	 18781	 0.0012351	 0.00699323	 0.0027098	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18834	 18835	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18834	 18836	 0.00021554	 0.00115244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18834	 18837	 0.000219169	 0.00107989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18836	 18891	 0.00104931	 0.00563522	 0.00258154	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18836	 18891	 0.00104931	 0.00563522	 0.00258154	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18838	 18832	 0.00146953	 0.00656667	 0.00129343	 147.3	 147.3	 147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18838	 18839	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18838	 18928	 0.00178842	 0.00923896	 0.00266202	 136.2	 136.2	 136.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18840	 18841	 0.000253655	 0.00108781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18840	 18842	 0.000273348	 0.00108117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18842	 18848	 0.00137584	 0.0073324	 0.00165635	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18842	 18861	 0.0022118	 0.00946979	 0.00418525	 179.3	 179.3	 179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18842	 18991	 0.00311631	 0.0168742	 0.0577377	 152.5	 152.5	 152.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18843	 18844	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18843	 18845	 0.0002982	 0.00116468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18845	 18848	 0.00237867	 0.00683147	 0.00205544	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18845	 18918	 0.00303926	 0.0123517	 0.00385595	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18846	 18847	 0.000267496	 0.00113214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18846	 18848	 0.000200816	 0.00104502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18846	 18849	 0.000260254	 0.00112513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18850	 18851	 0.000260454	 0.00111976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18850	 18852	 0.000253146	 0.00113909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18852	 18693	 0.007958	 0.0408191	 0.0221306	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18853	 18852	 0.00427506	 0.0177775	 0.00798871	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18854	 18853	 0.00557397	 0.0274132	 0.00346977	 136.5	 136.5	 136.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18854	 18945	 0.0142472	 0.0700307	 0.0246524	 104.2	 104.2	 104.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18855	 18904	 0.00309453	 0.0152738	 0.0037797	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18856	 18786	 0.00193055	 0.0093	 0.00239467	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18856	 19807	 0.00185343	 0.00963747	 0.00446223	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18857	 18859	 0.00138235	 0.00653499	 0.00172565	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18857	 18934	 0.00192509	 0.0104769	 0.0151228	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18857	 18934	 0.00192509	 0.0104769	 0.0151228	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18857	 18934	 0.00192509	 0.0104769	 0.0151228	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18858	 18983	 0.00274965	 0.00913194	 0.00121127	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18859	 18855	 0.00171929	 0.00750554	 0.00163553	 169.6	 169.6	 169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18860	 18861	 0.00184037	 0.00929572	 0.00157969	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18860	 18925	 0.00574067	 0.0152108	 0.00339249	 131.1	 131.1	 131.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18861	 18867	 0.0109237	 0.046106	 0.00761716	 132.1	 132.1	 132.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18862	 18931	 0.00254516	 0.0101223	 0.00326987	 141.3	 141.3	 141.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18863	 18864	 0.000270928	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18863	 18865	 0.000222172	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18863	 18866	 0.000245378	 0.0010998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18864	 18995	 0.00187474	 0.00739993	 0.00210088	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18864	 18998	 0.00727591	 0.0282242	 0.00442448	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18867	 18829	 0.00340182	 0.0127176	 0.0047143	 137.6	 137.6	 137.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18867	 18892	 0.00230067	 0.00896152	 0.00141892	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18867	 19856	 0.0040789	 0.0205677	 0.00762662	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18867	 19856	 0.0040789	 0.0205677	 0.00762662	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18868	 20212	 0.00242355	 0.0131626	 0.00320908	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18869	 18870	 0.000247809	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18870	 18969	 0.00526015	 0.0203934	 0.0164272	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18871	 18838	 0.00235347	 0.00987404	 0.00230744	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18871	 18872	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18873	 18836	 0.00135237	 0.00655208	 0.00473889	 122.6	 122.6	 122.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18873	 18874	 0.000203821	 0.00100012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18875	 18876	 0.000299152	 0.00112041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18875	 18877	 0.000282276	 0.00101516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18875	 18878	 0.000235307	 0.00101912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18877	 18881	 0.0137434	 0.0573798	 0.0134017	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18877	 18898	 0.00512705	 0.023047	 0.0113478	 175.9	 175.9	 175.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18879	 18880	 0.00020706	 0.00114498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18879	 18881	 0.000293085	 0.00103771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18881	 18731	 0.00518946	 0.0238765	 0.00772235	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18882	 18883	 0.000263167	 0.00107213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18882	 18884	 0.0049363	 0.0215038	 0.00362546	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18884	 18893	 0.00568793	 0.0299369	 0.00505683	 167.8	 167.8	 167.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18885	 18886	 0.00890397	 0.0366784	 0.00484278	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18885	 20186	 0.0107866	 0.0518297	 0.0162759	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18886	 18887	 0.000291749	 0.00108905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18886	 18888	 0.00025492	 0.00110257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18886	 19011	 0.0147611	 0.0630899	 0.0135808	 142.6	 142.6	 142.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18889	 18905	 0.00326825	 0.0168565	 0.0118602	 146.3	 146.3	 146.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18890	 18891	 0.000257748	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18891	 18949	 0.00198598	 0.0103098	 0.0013298	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18891	 18949	 0.00198598	 0.0103098	 0.0013298	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18892	 18971	 0.0103795	 0.0596742	 0.0141712	 107.7	 107.7	 107.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18893	 18769	 0.00457808	 0.0151837	 0.0063981	 161.7	 161.7	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18893	 18894	 0.000219322	 0.00114947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18895	 18769	 0.00312907	 0.0153681	 0.00539366	 128.7	 128.7	 128.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18896	 18897	 0.000286223	 0.00119278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18897	 18814	 0.00385268	 0.0158197	 0.00587257	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18899	 18796	 0.00224407	 0.0110508	 0.00668848	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18901	 18902	 0.000221019	 0.00118211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18901	 18903	 0.000277302	 0.00114226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18903	 18855	 0.00195715	 0.00942038	 0.00215295	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18904	 18934	 0.00323153	 0.0162536	 0.00364189	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18905	 19004	 0.00233739	 0.0121096	 0.0035804	 144.2	 144.2	 144.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18906	 19073	 0.005472	 0.0206792	 0.00695224	 131.2	 131.2	 131.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18907	 18908	 0.000298738	 0.0010995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18907	 18909	 0.000296363	 0.00101671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18907	 18910	 0.000296998	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18909	 18647	 0.0160554	 0.0756188	 0.0229402	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18909	 18912	 0.00919226	 0.0453174	 0.00807805	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18911	 18913	 0.000222927	 0.00115546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18911	 18914	 0.000215904	 0.00102636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18911	 18915	 0.00026513	 0.00102951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18911	 18916	 0.00022926	 0.00116936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18917	 18919	 0.000204623	 0.0010026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18917	 18920	 0.000232391	 0.00119852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18917	 18921	 0.000268982	 0.00106205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18917	 18922	 0.00022119	 0.00104435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18918	 18870	 0.0089107	 0.0335809	 0.0078847	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18919	 19125	 0.000372909	 0.00643757	 0.677352	 2505.1	 2505.1	 2505.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18919	 20185	 0.000237272	 0.00429549	 0.354898	 2607.6	 2607.6	 2607.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18923	 18924	 0.000288786	 0.0011878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18923	 18925	 0.000281472	 0.00102051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18923	 18926	 0.000274217	 0.00101956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18925	 18862	 0.00312984	 0.0122779	 0.00266825	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18927	 18928	 0.000271529	 0.00117199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18927	 18929	 0.000217274	 0.00107386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18927	 18930	 0.000291132	 0.00109337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18932	 18933	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18932	 18934	 0.000291565	 0.00102669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18934	 18983	 0.00255506	 0.0134237	 0.00388295	 175.5	 175.5	 175.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18934	 19856	 0.00457306	 0.0222181	 0.00370685	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18934	 19856	 0.00457306	 0.0222181	 0.00370685	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18935	 18974	 0.00209444	 0.00910148	 0.00519359	 147.7	 147.7	 147.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18935	 18977	 0.00462443	 0.0197942	 0.00929596	 148.8	 148.8	 148.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18935	 19856	 0.0058562	 0.0246762	 0.00477108	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18936	 18949	 0.00960183	 0.0361322	 0.0202558	 98.1	 98.1	 98.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18937	 18904	 0.00499013	 0.0252499	 0.00531969	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18937	 18905	 0.0018629	 0.00740782	 0.000970883	 140.7	 140.7	 140.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18937	 18938	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18939	 18940	 0.000236426	 0.00107955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18939	 18941	 0.000241897	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18941	 18959	 0.00680051	 0.0321657	 0.0148047	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18941	 18961	 0.00329079	 0.0180936	 0.00396558	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18943	 18944	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18943	 18945	 0.000251385	 0.00103897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18945	 18812	 0.0044516	 0.0189313	 0.0544502	 151.6	 151.6	 151.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18945	 18946	 0.00595259	 0.0275107	 0.00992644	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18945	 19015	 0.00385788	 0.019698	 0.00757645	 107.9	 107.9	 107.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18946	 18811	 0.0080058	 0.0266283	 0.007566	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18946	 18947	 0.000205185	 0.00118136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18948	 18889	 0.00197051	 0.00605706	 0.00165672	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18948	 18906	 0.000950843	 0.00593811	 0.00205048	 132.3	 132.3	 132.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18948	 18974	 0.00458657	 0.0227938	 0.00742939	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	18948	 18981	 0.00281117	 0.0116785	 0.0033848	 140.2	 140.2	 140.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18949	 18857	 0.000704682	 0.0031529	 0.0131527	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18949	 18857	 0.000704682	 0.0031529	 0.0131527	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18949	 18950	 0.000261091	 0.00105824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18951	 18882	 0.00482198	 0.0216176	 0.00509195	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18951	 18897	 0.00491297	 0.022152	 0.00418499	 131.8	 131.8	 131.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18951	 19080	 0.0153702	 0.0596002	 0.0248302	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18951	 19111	 0.0147613	 0.0586888	 0.0127876	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18953	 18954	 0.000248986	 0.0010171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18953	 20186	 0.00122991	 0.00462389	 0.00161287	 176.9	 176.9	 176.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18955	 18957	 0.0116098	 0.0567464	 0.0140661	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18956	 18953	 0.00816529	 0.0379557	 0.00601815	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18956	 19065	 0.00767783	 0.036911	 0.00663533	 145.9	 145.9	 145.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18957	 18952	 0.00283491	 0.0127499	 0.00219208	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	18958	 18959	 0.000228649	 0.00117253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18960	 18897	 0.00201625	 0.00877713	 0.00535818	 125.6	 125.6	 125.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18960	 19053	 0.0116617	 0.0542361	 0.00950149	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18961	 18962	 0.000293092	 0.001131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18963	 18994	 0.00271733	 0.0138823	 0.00870854	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18963	 19037	 0.00140654	 0.00637993	 0.00230787	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18963	 19037	 0.00140654	 0.00637993	 0.00230787	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18964	 18965	 0.000290906	 0.00107796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18964	 18966	 0.000294255	 0.00114199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18964	 18967	 0.000253189	 0.00105417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18966	 18862	 0.00381759	 0.0169529	 0.00399992	 134.9	 134.9	 134.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18968	 18969	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18968	 18970	 0.000206249	 0.00115315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18969	 19051	 0.00176907	 0.0104325	 0.00252722	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18971	 18972	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18971	 18982	 0.00181934	 0.00952602	 0.00193999	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18973	 19059	 0.00121186	 0.00718681	 0.00721312	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18974	 18934	 0.00351191	 0.0140017	 0.00378166	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18974	 18934	 0.00351191	 0.0140017	 0.00378166	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	18975	 18976	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18975	 18977	 0.000242237	 0.00108442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18975	 18978	 0.000213237	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18977	 18925	 0.00338428	 0.0145626	 0.0132048	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18977	 18966	 0.00265456	 0.015203	 0.00242791	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18977	 19856	 0.0030099	 0.0155144	 0.00328003	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18979	 18980	 0.00024301	 0.00108887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18979	 18981	 0.000242611	 0.0010441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18981	 18906	 0.00201021	 0.00906821	 0.00188925	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18982	 18969	 0.00185642	 0.00979596	 0.0056223	 142.5	 142.5	 142.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18982	 19856	 0.0101872	 0.0410759	 0.00511884	 163.1	 163.1	 163.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18983	 18857	 0.00282793	 0.0120712	 0.00563261	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18983	 18984	 0.000271842	 0.00112678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18985	 18986	 0.00297127	 0.0115909	 0.0058651	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -30.0	 30.0;
	18985	 19004	 0.00330341	 0.0150639	 0.00168018	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18986	 19058	 0.00568386	 0.0274942	 0.0240518	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18986	 19068	 0.00916856	 0.0514325	 0.0125934	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18987	 18988	 0.000215854	 0.0011497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18987	 18989	 0.000235602	 0.00104619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18989	 19084	 0.00288424	 0.0151774	 0.00270479	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	18989	 20126	 0.00664545	 0.0289132	 0.00614233	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18989	 20126	 0.00664545	 0.0289132	 0.00614233	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	18990	 18991	 0.000221429	 0.00119126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18991	 18957	 0.00932593	 0.0522246	 0.0161026	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18992	 18993	 0.000267308	 0.00107645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18992	 18994	 0.000238043	 0.00116483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18994	 18998	 0.00904634	 0.0344202	 0.0134128	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	18995	 18931	 0.0030662	 0.0129474	 0.00300089	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	18995	 18996	 0.000223584	 0.00101556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18997	 18999	 0.000293702	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18997	 19000	 0.000291406	 0.00110785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18997	 19001	 0.000244071	 0.00106116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18998	 19044	 0.0063073	 0.0304472	 0.0056321	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -30.0	 30.0;
	18998	 19101	 0.0142759	 0.0634226	 0.0123738	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19000	 18919	 0.000118698	 0.00235542	 0.237094	 2581.6	 2581.6	 2581.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19003	 0.000279319	 0.00118875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19002	 19004	 0.00029064	 0.00109476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19004	 19006	 0.00435141	 0.0280389	 0.00858435	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19005	 19030	 0.00434803	 0.0246711	 0.00242248	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19007	 18955	 0.00350589	 0.0184449	 0.00725891	 124.3	 124.3	 124.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19008	 19007	 0.00279924	 0.0133234	 0.00484474	 124.7	 124.7	 124.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19009	 19010	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19009	 19011	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19011	 19008	 0.0107199	 0.0404735	 0.00570391	 114.9	 114.9	 114.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19011	 19091	 0.00851566	 0.0353332	 0.0150755	 120.2	 120.2	 120.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19012	 18942	 0.0115488	 0.0587715	 0.0177108	 140.8	 140.8	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19013	 19014	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19013	 19015	 0.000283324	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19015	 18942	 0.0171273	 0.0866527	 0.00857002	 129.8	 129.8	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19016	 19017	 0.00691583	 0.0409756	 0.0094919	 125.8	 125.8	 125.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19017	 19018	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19017	 19027	 0.00900216	 0.0517818	 0.0150725	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19020	 19022	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19020	 19023	 0.000222628	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19020	 19024	 0.000240296	 0.0011852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19020	 19025	 0.000272201	 0.00107315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19021	 19016	 0.00765178	 0.030578	 0.00589603	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19021	 19026	 0.000923793	 0.00584441	 0.00274022	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19023	 18691	 0.000658801	 0.010077	 0.935955	 2813.9	 2813.9	 2813.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19026	 19019	 0.00317131	 0.0164842	 0.00356556	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19027	 19028	 0.000267743	 0.00100889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19029	 19030	 0.000260224	 0.00117186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19029	 19031	 0.00020676	 0.00103466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19030	 19073	 0.00183185	 0.00926344	 0.00876836	 142.6	 142.6	 142.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19030	 19081	 0.00624407	 0.0317699	 0.00650376	 175.4	 175.4	 175.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19032	 19033	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19032	 19034	 0.000284092	 0.00102252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19035	 18989	 0.00292546	 0.0128991	 0.00287171	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19035	 19042	 0.00646877	 0.0275594	 0.0104493	 134.4	 134.4	 134.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19036	 19037	 0.0002741	 0.00115852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19036	 19038	 0.000258389	 0.00106618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19037	 18973	 0.00276835	 0.0113572	 0.00498913	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19037	 18973	 0.00276835	 0.0113572	 0.00498913	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19039	 19120	 0.00671668	 0.0228039	 0.00744853	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19040	 19041	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19040	 19042	 0.00027058	 0.0010121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19040	 19043	 0.000275608	 0.00104096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19042	 19063	 0.00215335	 0.0136133	 0.00147235	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19044	 19045	 0.000265106	 0.00107729	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19044	 19116	 0.0031653	 0.0134021	 0.00813257	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19046	 19048	 0.000254983	 0.00103258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19046	 19049	 0.000250673	 0.00109612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19046	 19050	 0.000239472	 0.0011027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19047	 19110	 0.00938264	 0.0416032	 0.0132793	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19049	 20128	 0.000119462	 0.00224445	 0.308557	 2451.2	 2451.2	 2451.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19051	 18973	 0.00303473	 0.0119311	 0.0121387	 141.3	 141.3	 141.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19051	 19063	 0.00711741	 0.0263647	 0.00403403	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19051	 19856	 0.00473347	 0.0208058	 0.00759761	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19052	 19054	 0.000297064	 0.00119814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19052	 19055	 0.000269837	 0.00113182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19052	 19056	 0.000281986	 0.00117422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19052	 19057	 0.000268077	 0.00115215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19053	 19111	 0.0103258	 0.0464063	 0.00833625	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19054	 19125	 0.000170323	 0.00259038	 0.244723	 2366.8	 2366.8	 2366.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19054	 19181	 0.000655018	 0.0129478	 1.44299	 2248.2	 2248.2	 2248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19058	 18959	 0.00240075	 0.0104452	 0.00194055	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19058	 19053	 0.0039747	 0.0196581	 0.00207059	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19058	 19053	 0.0039747	 0.0196581	 0.00207059	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19059	 18981	 0.00275429	 0.0110418	 0.00217767	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19059	 19060	 0.000276376	 0.00105651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19061	 19062	 0.0002422	 0.00102423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19061	 19063	 0.000207707	 0.00114728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19061	 19064	 0.000245093	 0.00116688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19066	 18955	 0.00317968	 0.0166414	 0.00537613	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19066	 19065	 0.00306627	 0.0148847	 0.00768068	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19066	 19067	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19068	 19006	 0.00630857	 0.0288224	 0.00640686	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19069	 19005	 0.00114434	 0.0050994	 0.00658216	 145.4	 145.4	 145.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19069	 19070	 0.000208978	 0.00107799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19069	 19084	 0.00490421	 0.0226405	 0.00755836	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19071	 19072	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19071	 19073	 0.000297037	 0.00114863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19074	 19075	 0.000292921	 0.00118411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19074	 19076	 0.00023312	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19077	 19078	 0.000200468	 0.00109966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19077	 19079	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19079	 19076	 0.00338744	 0.0162549	 0.00474945	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19080	 19076	 0.00289942	 0.0159285	 0.0157672	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19081	 19068	 0.0015944	 0.00762613	 0.00237601	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19082	 19083	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19082	 19084	 0.000275905	 0.00108277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19084	 19085	 0.00252322	 0.0102284	 0.00411806	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19085	 19034	 0.0021777	 0.00997751	 0.0024039	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19086	 19087	 0.000297959	 0.00101477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19086	 19088	 0.000202743	 0.00114261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19086	 19089	 0.000204641	 0.00116611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19090	 19088	 0.0144831	 0.0730356	 0.00677911	 129.7	 129.7	 129.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19090	 19176	 0.0120225	 0.0541568	 0.0258229	 138.6	 138.6	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19091	 19092	 0.000225317	 0.0010345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19091	 19094	 0.008453	 0.0384251	 0.0056653	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19091	 19158	 0.0150432	 0.0660208	 0.0124757	 138.1	 138.1	 138.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19093	 19095	 0.000237929	 0.00119438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19093	 19096	 0.000287121	 0.00110855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19093	 19097	 0.000298228	 0.00107094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19093	 19098	 0.000230224	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19094	 19008	 0.0130468	 0.0531967	 0.0121558	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19094	 19066	 0.015495	 0.0722138	 0.0131374	 130.7	 130.7	 130.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19094	 19100	 0.0104959	 0.0436935	 0.00983275	 151.8	 151.8	 151.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19094	 19108	 0.0242084	 0.101361	 0.013044	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19094	 19109	 0.0239105	 0.10717	 0.03424	 142.1	 142.1	 142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19097	 19310	 0.000515934	 0.0100097	 1.00886	 2910.5	 2910.5	 2910.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19097	 20180	 0.000453262	 0.00819787	 0.78276	 3090.9	 3090.9	 3090.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19099	 19100	 0.000226681	 0.0011276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19100	 19158	 0.0103731	 0.0526525	 0.0113607	 136.9	 136.9	 136.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19101	 19102	 0.000233249	 0.00119528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19101	 19103	 0.00419018	 0.0221061	 0.00351558	 155.3	 155.3	 155.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19104	 19105	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19104	 19106	 0.00028353	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19104	 19107	 0.000264047	 0.00101199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19106	 19115	 0.00711901	 0.0289865	 0.00387772	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19106	 20126	 0.00701942	 0.0333002	 0.0079486	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19110	 19109	 0.000565867	 0.00301251	 0.0122414	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19112	 18900	 0.0242446	 0.118924	 0.0262351	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19112	 19186	 0.0250916	 0.129941	 0.0128117	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19113	 19114	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19113	 19115	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19115	 19039	 0.00474992	 0.0247541	 0.00494068	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19116	 19042	 0.0019217	 0.00949707	 0.00345784	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19117	 19118	 0.000291737	 0.00119849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19118	 19103	 0.00788525	 0.0378738	 0.00447086	 133.1	 133.1	 133.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19119	 19120	 0.000232116	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19120	 19047	 0.00169495	 0.0070004	 0.00133824	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19121	 19034	 0.00698079	 0.027845	 0.00917821	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19122	 19124	 0.000293663	 0.0011621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19122	 19125	 0.000240153	 0.00113353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19122	 19126	 0.000263601	 0.00113959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19122	 19127	 0.000245115	 0.00112373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19123	 19079	 0.00454252	 0.0189025	 0.0050102	 174.1	 174.1	 174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19123	 19081	 0.00461047	 0.0216128	 0.00477781	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19123	 19081	 0.00461047	 0.0216128	 0.00477781	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19128	 19123	 0.00927326	 0.0359805	 0.00357427	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19129	 19130	 0.000254167	 0.00116325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19129	 19131	 0.000201116	 0.00111688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19131	 19225	 0.0343685	 0.112104	 0.0285333	 134.6	 134.6	 134.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19131	 19499	 0.0221477	 0.12415	 0.113964	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19132	 19133	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19132	 19137	 0.0106311	 0.0448088	 0.00970129	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19134	 19135	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19134	 19136	 0.00025987	 0.00114474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19136	 19132	 0.0105184	 0.0500862	 0.00571494	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19136	 19248	 0.0278127	 0.0961273	 0.0316948	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19137	 19136	 0.0185312	 0.0717861	 0.0119848	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19138	 19204	 0.0145229	 0.0632166	 0.00994724	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19139	 19140	 0.000238301	 0.00113446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19139	 19141	 0.000263857	 0.00116511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19139	 19142	 0.000262599	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19141	 19145	 0.00652432	 0.031262	 0.00717478	 136.7	 136.7	 136.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19141	 20179	 0.0174994	 0.0626082	 0.010574	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19143	 19144	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19143	 19145	 0.000206961	 0.0010501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19143	 19146	 0.000253515	 0.00119026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19145	 19138	 0.00881418	 0.0435479	 0.010369	 122.8	 122.8	 122.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19145	 19147	 0.00577375	 0.0228692	 0.00273913	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19147	 19148	 0.000277658	 0.00104437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19149	 19012	 0.0901314	 0.342108	 0.0346352	 146.8	 146.8	 146.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19149	 19155	 0.0154718	 0.0672105	 0.0110991	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19150	 19152	 0.000228142	 0.00102848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19150	 19153	 0.000299017	 0.0011112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19150	 19154	 0.000201169	 0.001008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19153	 19023	 0.00030525	 0.00450689	 0.481762	 2947.8	 2947.8	 2947.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19153	 20315	 0.00063356	 0.0127444	 1.12605	 2578.7	 2578.7	 2578.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19155	 19151	 0.0024731	 0.0139656	 0.00270335	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19156	 19027	 0.0043653	 0.0252604	 0.0353819	 155.3	 155.3	 155.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19156	 19151	 0.00574092	 0.0215637	 0.00443894	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19157	 19158	 0.000212681	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19157	 19159	 0.000242809	 0.00114802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19157	 19160	 0.000274571	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19158	 19147	 0.00918607	 0.0473912	 0.0143136	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19161	 19164	 0.0116101	 0.0525143	 0.00849012	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19161	 19168	 0.0129317	 0.0541383	 0.00774287	 160.6	 160.6	 160.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19162	 19163	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19162	 19164	 0.000257638	 0.00103701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19165	 19166	 0.00718905	 0.0293233	 0.00609761	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19166	 19168	 0.00569686	 0.0235655	 0.0186175	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19167	 19168	 0.00021567	 0.00119295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19167	 19169	 0.000274617	 0.00118708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19170	 19171	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19170	 19174	 0.00617639	 0.0308425	 0.00595527	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19172	 19173	 0.000224623	 0.00102099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19172	 19174	 0.000238464	 0.00117657	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19174	 19121	 0.00345905	 0.0167531	 0.00997671	 100.7	 100.7	 100.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19175	 19176	 0.00352024	 0.017228	 0.00801973	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19176	 19177	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19178	 19180	 0.000255853	 0.00106096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19178	 19181	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19178	 19182	 0.000233951	 0.0011236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19178	 19183	 0.000224649	 0.00110353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19179	 19175	 0.00325107	 0.0171403	 0.0106524	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19179	 19186	 0.0102376	 0.0445013	 0.00812026	 159.3	 159.3	 159.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19181	 18915	 0.000593807	 0.00923224	 0.96767	 2516.8	 2516.8	 2516.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19184	 19185	 0.000275482	 0.00113762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19184	 19186	 0.000216216	 0.00108932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19184	 19187	 0.000214076	 0.00105614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19188	 19189	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19188	 19190	 0.000203907	 0.00106504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19189	 19108	 0.0142355	 0.070074	 0.019918	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19189	 19191	 0.0116713	 0.04442	 0.0144802	 131.5	 131.5	 131.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19189	 19193	 0.0187195	 0.0733919	 0.00535143	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19189	 19748	 0.0116745	 0.0606212	 0.0444058	 127.7	 127.7	 127.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19192	 19193	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19192	 19194	 0.000239571	 0.00111907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19192	 19195	 0.000245229	 0.00117586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19193	 19103	 0.0234899	 0.113325	 0.0208055	 107.8	 107.8	 107.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19193	 19197	 0.013154	 0.0540573	 0.0143102	 116.9	 116.9	 116.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19193	 19277	 0.0262649	 0.119331	 0.0126798	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19196	 19198	 0.000217388	 0.00105807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19196	 19199	 0.000271829	 0.00106711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19196	 19200	 0.000230912	 0.00119823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19196	 19201	 0.000249754	 0.00106031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19197	 19191	 0.00828072	 0.0509005	 0.00874594	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19199	 19933	 0.000428746	 0.00709051	 0.762191	 2301.7	 2301.7	 2301.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19202	 19128	 0.0231601	 0.0997496	 0.0278267	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19202	 19326	 0.022318	 0.0957292	 0.0377264	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19203	 19206	 0.00510451	 0.0226944	 0.00585222	 129.9	 129.9	 129.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19204	 19165	 0.0244562	 0.0987729	 0.0102696	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19205	 19206	 0.000251275	 0.00104256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19205	 19207	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19206	 19228	 0.00516005	 0.0260013	 0.00246129	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19208	 19209	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19208	 19210	 0.000229338	 0.00119988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19212	 19210	 0.00332141	 0.0179781	 0.00695407	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19212	 19247	 0.00777264	 0.0460944	 0.0106852	 129.2	 129.2	 129.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19213	 19170	 0.0161855	 0.0743545	 0.0142302	 156.1	 156.1	 156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19214	 19257	 0.00678811	 0.0222766	 0.00773096	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19215	 19216	 0.000271768	 0.0011374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19216	 19214	 0.00328216	 0.0113425	 0.00418636	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19217	 19218	 0.000242191	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19217	 19257	 0.00405898	 0.017803	 0.00447914	 120.7	 120.7	 120.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19219	 19221	 0.000201328	 0.00112049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19219	 19222	 0.00024148	 0.00117518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19219	 19223	 0.000271235	 0.00108261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19219	 19224	 0.000299121	 0.00117521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19222	 19153	 0.000835384	 0.0142243	 1.07867	 2894.5	 2894.5	 2894.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19225	 19220	 0.00685401	 0.033417	 0.00450332	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19225	 19226	 0.000232166	 0.00117132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19227	 19229	 0.000222002	 0.00111961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19227	 19230	 0.000274517	 0.00104883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19227	 19231	 0.00027865	 0.00110686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19227	 19232	 0.00028337	 0.0011399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19228	 19239	 0.00204353	 0.00983931	 0.00306779	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19228	 19265	 0.00463775	 0.018575	 0.00309729	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19230	 19332	 9.58281e-05	 0.00176051	 0.172638	 2497.1	 2497.1	 2497.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19230	 19446	 0.000300896	 0.00445162	 0.471623	 2308.9	 2308.9	 2308.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19233	 19234	 0.000240308	 0.00119521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19233	 19235	 0.000269263	 0.00115438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19234	 19203	 0.000972731	 0.00461118	 0.00256342	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19236	 19237	 0.00020249	 0.0011014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19236	 19239	 0.00670508	 0.029319	 0.00447555	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19236	 19286	 0.00163724	 0.00780977	 0.00597482	 163.2	 163.2	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19236	 19298	 0.00266613	 0.0134561	 0.0277342	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19238	 19239	 0.000263112	 0.00111858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19240	 19241	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19240	 19242	 0.000211588	 0.00102107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19240	 19243	 0.000283264	 0.00101715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19242	 19372	 0.00559149	 0.0310361	 0.0097669	 175.9	 175.9	 175.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19244	 19164	 0.00742621	 0.0388247	 0.00939552	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19244	 19280	 0.00835762	 0.0352375	 0.0204194	 100.9	 100.9	 100.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19245	 19266	 0.00235852	 0.0104601	 0.00242671	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19245	 19318	 0.00467535	 0.0170907	 0.00400453	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19245	 19321	 0.00244484	 0.0105156	 0.0127224	 168.6	 168.6	 168.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19246	 19210	 0.00251	 0.0119929	 0.00396015	 163.2	 163.2	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19247	 19932	 0.00336451	 0.015666	 0.008893	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19248	 19423	 0.00844942	 0.0284215	 0.023495	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19249	 19250	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19249	 19251	 0.000235216	 0.00117873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19249	 19252	 0.000244539	 0.00113389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19250	 19216	 0.00322479	 0.0142261	 0.00337017	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19250	 19236	 0.00461299	 0.0172417	 0.0122884	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19253	 19254	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19253	 19255	 0.000282626	 0.00101318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19255	 19217	 0.00508574	 0.0257369	 0.00604023	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19255	 19290	 0.00578496	 0.0264169	 0.0165258	 180.7	 180.7	 180.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19256	 19257	 0.000274987	 0.00105436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19256	 19258	 0.000295375	 0.00117721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19256	 19259	 0.000265069	 0.00110027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19260	 19877	 0.00858051	 0.037514	 0.00844021	 147.7	 147.7	 147.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19261	 19338	 0.00489912	 0.0216865	 0.0146251	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19262	 19206	 0.00407287	 0.0186148	 0.00828816	 147.7	 147.7	 147.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19262	 19303	 0.00706397	 0.032561	 0.00855986	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19263	 19264	 0.000261648	 0.00113132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19263	 19265	 0.00026903	 0.00105871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19265	 19298	 0.00279227	 0.0135608	 0.00660655	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19266	 19247	 0.00313955	 0.0167417	 0.00797933	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19267	 19268	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19267	 19269	 0.000219417	 0.00105924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19268	 19272	 0.00433332	 0.0250639	 0.00622354	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19268	 19380	 0.0118065	 0.0553637	 0.0136318	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19268	 19382	 0.0125389	 0.0572195	 0.0237205	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19270	 19271	 0.000244656	 0.00116487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19270	 19272	 0.000256946	 0.00102918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19270	 19273	 0.00028892	 0.00104363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19272	 19275	 0.00764601	 0.0349232	 0.0100197	 151.7	 151.7	 151.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19274	 19275	 0.00886108	 0.0428921	 0.00787652	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19274	 19386	 0.00483214	 0.0263355	 0.030935	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19275	 19242	 0.00798055	 0.0411358	 0.0163472	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19276	 19277	 0.000290161	 0.00103785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19276	 19278	 0.000297839	 0.00108338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19276	 19279	 0.000203309	 0.00107674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19277	 19213	 0.0145613	 0.0512522	 0.00727872	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19277	 19396	 0.023206	 0.0799125	 0.0131298	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19277	 19397	 0.0118137	 0.0605508	 0.0226805	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19277	 19472	 0.0111833	 0.0413104	 0.0720219	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19280	 19281	 0.00205189	 0.0089379	 0.00240553	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19280	 19282	 0.00657225	 0.0350372	 0.00461321	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19281	 19373	 0.00427149	 0.0218317	 0.0176791	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19282	 19283	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19284	 19282	 0.00611151	 0.0323411	 0.00904831	 144.3	 144.3	 144.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19284	 19285	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19284	 19368	 0.0115692	 0.0452751	 0.00588341	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19286	 19287	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19288	 19289	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19289	 19228	 0.00175829	 0.00693732	 0.000961788	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19289	 19234	 0.00345801	 0.016368	 0.012002	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19290	 19293	 0.00356142	 0.0147439	 0.00288629	 162.8	 162.8	 162.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19290	 19300	 0.00215453	 0.00942645	 0.0109295	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19291	 19292	 0.00023655	 0.00100554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19291	 19298	 0.00162553	 0.00625368	 0.0143809	 178.9	 178.9	 178.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19291	 19409	 0.00159855	 0.00739358	 0.0315564	 153.4	 153.4	 153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19293	 19406	 0.00228902	 0.0159738	 0.00935095	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19294	 19295	 0.000229434	 0.00115771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19294	 19296	 0.00028631	 0.00117402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19296	 19327	 0.00134301	 0.00603756	 0.00245881	 173.6	 173.6	 173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19297	 19331	 0.00296449	 0.0140965	 0.00763803	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19297	 19363	 0.00197225	 0.00733656	 0.00663948	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19298	 19261	 0.00249485	 0.0121025	 0.00454788	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19298	 19303	 0.00257277	 0.0099829	 0.00366908	 144.5	 144.5	 144.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19298	 19331	 0.0021399	 0.00767496	 0.0108882	 212.6	 212.6	 212.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19299	 19300	 0.000267194	 0.00112085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19301	 19302	 0.000286095	 0.00110641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19301	 19303	 0.000298174	 0.00100284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19304	 19211	 0.00820481	 0.0337324	 0.0108765	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19304	 19314	 0.0152827	 0.0584522	 0.00690768	 130.1	 130.1	 130.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19305	 19306	 0.000237491	 0.00113049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19305	 19307	 0.000250299	 0.00100124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19307	 19309	 0.000951533	 0.00434601	 0.00621588	 139.9	 139.9	 139.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19307	 19932	 0.0112991	 0.0685428	 0.0401363	 115.1	 115.1	 115.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19308	 19310	 0.000200535	 0.00111168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19308	 19311	 0.000251025	 0.0011978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19308	 19312	 0.000254734	 0.00108109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19308	 19313	 0.000294749	 0.00101159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19309	 19424	 0.00609834	 0.0255215	 0.0290088	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19310	 19199	 0.000353005	 0.00604536	 0.452088	 2436.8	 2436.8	 2436.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19314	 19309	 0.00495082	 0.0195005	 0.00491643	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19314	 19315	 0.000228812	 0.00101393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19316	 19317	 0.000284526	 0.00119712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19316	 19459	 0.0137934	 0.0486346	 0.0146236	 126.3	 126.3	 126.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19262	 0.00460539	 0.0213966	 0.00828744	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19318	 19322	 0.00269179	 0.0150946	 0.00232419	 137.7	 137.7	 137.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19319	 19320	 0.000276382	 0.00119792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19319	 19321	 0.000232929	 0.00102586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19322	 19316	 0.002312	 0.0126483	 0.00751782	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19322	 19327	 0.00471862	 0.0183495	 0.00693378	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19322	 19338	 0.00445488	 0.0210545	 0.00200828	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19323	 19314	 0.0106712	 0.0435547	 0.00540323	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19324	 19325	 0.000282049	 0.00107098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19324	 19326	 0.000231037	 0.00117701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19327	 19331	 0.00357852	 0.0176417	 0.00663573	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19327	 19376	 0.00199399	 0.00783055	 0.0109332	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19328	 19293	 0.000985669	 0.00590731	 0.00124574	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19328	 20093	 0.000511137	 0.00265234	 0.00119527	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19329	 19333	 0.000259202	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19329	 19334	 0.000263237	 0.00103602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19329	 19335	 0.000266828	 0.00109431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19330	 19332	 0.000257043	 0.00113627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19331	 19362	 0.00515694	 0.0229117	 0.017668	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19331	 19374	 0.0037346	 0.0187608	 0.0111957	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19331	 19406	 0.00363388	 0.0151219	 0.00549117	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19332	 19446	 0.000279257	 0.00369255	 0.24254	 2491.9	 2491.9	 2491.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19332	 19933	 0.000183287	 0.00312073	 0.32752	 2133.6	 2133.6	 2133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19333	 20174	 0.00022394	 0.00693308	 4.16877	 4000.9	 4000.9	 4000.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19333	 20190	 0.000290502	 0.00784297	 3.69775	 4101.2	 4101.2	 4101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19336	 19323	 0.00415029	 0.0196136	 0.00650132	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19337	 19339	 0.000236409	 0.00117988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19337	 19340	 0.00025242	 0.00113628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19337	 19341	 0.000229651	 0.00101599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19338	 19321	 0.00146115	 0.00825104	 0.00690572	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19340	 19430	 0.000425374	 0.00684723	 0.841043	 2275.7	 2275.7	 2275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19340	 19933	 0.000103892	 0.0017212	 0.267257	 2439.9	 2439.9	 2439.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19340	 20180	 0.000190785	 0.00397993	 0.411075	 2649.7	 2649.7	 2649.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19342	 19343	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19342	 19344	 0.000201752	 0.0010765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19344	 19336	 0.00430594	 0.025364	 0.00336616	 143.5	 143.5	 143.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19345	 19346	 0.000217141	 0.00101057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19345	 19347	 0.000213681	 0.00116403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19345	 19348	 0.0164817	 0.0725302	 0.0189409	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19345	 19466	 0.0255159	 0.129554	 0.0517881	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19345	 19476	 0.018174	 0.100198	 0.0674715	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19348	 19149	 0.03106	 0.124703	 0.0156611	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19349	 19350	 0.000261159	 0.00104082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19349	 19351	 0.00021684	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19350	 20134	 0.00349941	 0.0177207	 0.00386516	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19352	 19353	 0.000276623	 0.0010289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19352	 19354	 0.000257337	 0.00116981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19353	 20093	 0.00041164	 0.00186371	 0.00127732	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19353	 20260	 0.00123368	 0.00747365	 0.00263441	 181.9	 181.9	 181.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19355	 19356	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19357	 19328	 0.00250409	 0.01291	 0.00424692	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19357	 19392	 0.00381537	 0.0164735	 0.00411956	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19357	 20260	 0.00242659	 0.0116246	 0.00534732	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19358	 19353	 0.00132664	 0.00674681	 0.00381171	 121.1	 121.1	 121.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19358	 19420	 0.000888378	 0.00450125	 0.00236783	 111.7	 111.7	 111.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19359	 19360	 0.000293631	 0.00117696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19359	 19361	 0.000273049	 0.00108711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19361	 19374	 0.0034258	 0.0136698	 0.00689381	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19361	 19378	 0.00337008	 0.0129847	 0.00304783	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19362	 19363	 0.00388102	 0.0122497	 0.00231831	 111.6	 111.6	 111.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19364	 19365	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19364	 19366	 0.000268434	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19364	 19367	 0.000257387	 0.0010394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19368	 19366	 0.00247131	 0.0124236	 0.00219348	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19368	 19369	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19370	 19371	 0.000240539	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19370	 19372	 0.000212809	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19373	 19372	 0.00450776	 0.0188556	 0.00307746	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19374	 19375	 0.00021423	 0.00108952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19376	 19377	 0.000211873	 0.00111384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19378	 19376	 0.00160321	 0.00682447	 0.00750706	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19378	 19379	 0.000261892	 0.00110803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19381	 19382	 0.000234027	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19383	 19380	 0.00185548	 0.00841025	 0.0103503	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19383	 19968	 0.00280394	 0.0123318	 0.00187291	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19384	 19385	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19384	 19386	 0.000250614	 0.00118492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19387	 19350	 0.0037093	 0.0189302	 0.00464106	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19387	 19355	 0.00171181	 0.00679184	 0.0030809	 140.7	 140.7	 140.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19387	 19393	 0.00298822	 0.0118332	 0.00494777	 142.5	 142.5	 142.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19388	 19355	 0.00279263	 0.0138187	 0.00266235	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19388	 19389	 0.000248113	 0.00119919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19388	 19420	 0.00847347	 0.0350549	 0.0159322	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19390	 19391	 0.000235441	 0.00100082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19390	 19392	 0.000271585	 0.00113507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19392	 19260	 0.00462898	 0.0254616	 0.00477802	 142.4	 142.4	 142.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19393	 19392	 0.00170508	 0.00740765	 0.00124528	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19394	 19395	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19394	 19396	 0.000260714	 0.00104629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19396	 19434	 0.0174035	 0.0738348	 0.0105729	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19396	 19439	 0.0246567	 0.0963116	 0.0208501	 120.9	 120.9	 120.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19398	 19399	 0.000238929	 0.00110867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19398	 19400	 0.000237431	 0.00104819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19400	 19401	 0.00459052	 0.0211666	 0.00497061	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19400	 19410	 0.00561529	 0.0233705	 0.00246717	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19400	 19414	 0.00405597	 0.018132	 0.00248223	 175.6	 175.6	 175.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19401	 19403	 0.00191406	 0.0107138	 0.00420452	 143.5	 143.5	 143.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19402	 19403	 0.000271041	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19403	 19297	 0.0021816	 0.00705063	 0.00484617	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19404	 19405	 0.000255633	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19404	 19408	 0.00425656	 0.0203862	 0.00378894	 138.1	 138.1	 138.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19406	 19407	 0.000251875	 0.00112152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19408	 19362	 0.00461627	 0.0152912	 0.0110057	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19409	 19296	 0.00276413	 0.0123503	 0.00320428	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19410	 19444	 0.00240023	 0.0108182	 0.00144268	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19411	 19412	 0.000271505	 0.00116565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19411	 19413	 0.000202543	 0.00104217	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19413	 19452	 0.00258292	 0.011872	 0.0020797	 155.3	 155.3	 155.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19414	 19415	 0.000248422	 0.00108175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19416	 19417	 0.000259194	 0.00115963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19416	 19418	 0.00021022	 0.00100281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19417	 19442	 0.00162914	 0.00966872	 0.00442222	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19417	 19459	 0.00385106	 0.0132093	 0.0129554	 148.4	 148.4	 148.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19419	 19413	 0.00349634	 0.0148453	 0.00568868	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19420	 20260	 0.00116628	 0.00539337	 0.0018709	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19421	 19422	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19422	 19248	 0.0144471	 0.0659126	 0.0173789	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19423	 19422	 0.00175761	 0.00770187	 0.0336885	 125.1	 125.1	 125.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19424	 19425	 0.0128017	 0.0633404	 0.0168909	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19425	 19492	 0.0339342	 0.12339	 0.0186512	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19426	 20030	 0.00391382	 0.0191407	 0.0313417	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19427	 20030	 0.00136512	 0.0063094	 0.00226409	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19427	 20134	 0.00481286	 0.0144175	 0.00294611	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19428	 19430	 0.000235751	 0.00115848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19428	 19431	 0.000224164	 0.00119872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19428	 19432	 0.000267898	 0.00102898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19429	 19366	 0.0109265	 0.0400678	 0.0173096	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19429	 19482	 0.0130304	 0.0638538	 0.0139902	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19429	 20294	 0.00551229	 0.02228	 0.00716823	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19430	 19446	 0.000217782	 0.00371259	 0.5426	 2535.0	 2535.0	 2535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19430	 20175	 0.000704677	 0.0117542	 1.78549	 2951.2	 2951.2	 2951.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19433	 19435	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19433	 19436	 0.000297876	 0.00105228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19433	 19437	 0.000281102	 0.00116881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19433	 19438	 0.00024535	 0.00119138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19434	 19397	 0.0126831	 0.0520987	 0.0119653	 155.7	 155.7	 155.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19434	 19440	 0.0161243	 0.0647584	 0.00992275	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19435	 19125	 0.000719738	 0.00996617	 0.90884	 2345.3	 2345.3	 2345.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19440	 19439	 0.0131435	 0.0564072	 0.00583541	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19440	 19441	 0.000271648	 0.00103757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19443	 19445	 0.000221308	 0.00100384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19443	 19446	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19443	 19447	 0.000207669	 0.00108131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19443	 19448	 0.000249838	 0.00112427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19444	 19442	 0.00285973	 0.0131245	 0.00779388	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19444	 19455	 0.00679296	 0.0396688	 0.00687398	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19444	 19463	 0.00607716	 0.0265275	 0.00670652	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19446	 19340	 0.000209463	 0.00376757	 0.369354	 2365.0	 2365.0	 2365.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19449	 19450	 0.000244443	 0.00103998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19449	 19451	 0.000285417	 0.00113923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19451	 19414	 0.00279966	 0.0110635	 0.00268914	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19452	 19414	 0.002952	 0.0131651	 0.00228677	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19453	 19463	 0.00550738	 0.0253268	 0.00577927	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19454	 19455	 0.000292209	 0.00115077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19455	 19451	 0.00261425	 0.0125596	 0.00854882	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19455	 19453	 0.00184516	 0.00938625	 0.00374388	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19456	 19419	 0.00184998	 0.0108195	 0.00156556	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19456	 19457	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19458	 19463	 0.00384249	 0.0189125	 0.00396763	 139.4	 139.4	 139.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19458	 19491	 0.015793	 0.070762	 0.0151096	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19459	 19344	 0.0114086	 0.0677227	 0.00987319	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19459	 19460	 0.000209983	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19461	 19462	 0.000209355	 0.00108808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19461	 19463	 0.000297111	 0.001168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19463	 19508	 0.0132996	 0.0780142	 0.0268997	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19464	 19465	 0.000234352	 0.00100522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19464	 19466	 0.000298878	 0.00111164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19466	 19225	 0.0106294	 0.0535058	 0.051964	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19466	 19499	 0.00881037	 0.0377104	 0.0295741	 126.6	 126.6	 126.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19468	 19469	 0.000290972	 0.0011142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19469	 19372	 0.0246705	 0.107661	 0.0179692	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19469	 19467	 0.0179708	 0.0883821	 0.0144052	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19470	 19471	 0.000226881	 0.00115992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19470	 19472	 0.000221928	 0.00118041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19472	 19550	 0.0465225	 0.208046	 0.0325137	 172.5	 172.5	 172.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19473	 19474	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19473	 19475	 0.000269278	 0.00112586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19475	 19478	 0.00161365	 0.00780852	 0.00990304	 122.9	 122.9	 122.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19476	 19478	 0.00942165	 0.0456434	 0.00737238	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19477	 19479	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19477	 19480	 0.000219628	 0.00106324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19477	 19481	 0.000269723	 0.00103031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19479	 19153	 0.000717528	 0.0122086	 1.31802	 2865.5	 2865.5	 2865.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19479	 19765	 0.000262492	 0.00556477	 0.549024	 2665.3	 2665.3	 2665.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19482	 19483	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19484	 19426	 0.0121056	 0.0590073	 0.0063558	 131.9	 131.9	 131.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19484	 19486	 0.00584608	 0.0282441	 0.00472295	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19485	 19486	 0.000201978	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19485	 19487	 0.000217398	 0.00116604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19486	 19482	 0.00323591	 0.0149197	 0.0304671	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19486	 19509	 0.0178836	 0.0534494	 0.012805	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19486	 19522	 0.0259616	 0.128403	 0.0229074	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19488	 19423	 0.0108142	 0.0606038	 0.019958	 141.4	 141.4	 141.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19489	 19490	 0.000292958	 0.00109162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19489	 19502	 0.0135103	 0.0780366	 0.00727981	 119.8	 119.8	 119.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19491	 19495	 0.00416403	 0.0151989	 0.023971	 131.4	 131.4	 131.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19492	 19495	 0.00948581	 0.0307538	 0.00973211	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19493	 19494	 0.000233058	 0.00107068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19493	 19495	 0.000297458	 0.00107085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19496	 19497	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19497	 19499	 0.0197817	 0.077419	 0.0189524	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19497	 19512	 0.0107047	 0.0597444	 0.0142199	 165.8	 165.8	 165.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19498	 19499	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19498	 19500	 0.00025811	 0.00119667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19498	 19501	 0.000203437	 0.00113188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19499	 19535	 0.0260825	 0.147704	 0.0159839	 141.5	 141.5	 141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19502	 19516	 0.0159384	 0.0557276	 0.0329028	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19503	 19326	 0.0559111	 0.255948	 0.0479493	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19503	 19505	 0.00596037	 0.0315028	 0.00860125	 132.5	 132.5	 132.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19503	 19604	 0.0482964	 0.166888	 0.0361839	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19504	 19505	 0.000218394	 0.0010452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19504	 19506	 0.000260631	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19504	 19507	 0.00027992	 0.00112042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19505	 19598	 0.0292449	 0.171371	 0.0359837	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19509	 19511	 0.00793435	 0.0383953	 0.00726922	 121.7	 121.7	 121.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19510	 19511	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19511	 19508	 0.0149749	 0.0565503	 0.0102217	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19513	 19467	 0.0123348	 0.0544013	 0.023871	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19513	 19540	 0.0080321	 0.0401566	 0.00813918	 137.1	 137.1	 137.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19513	 20309	 0.00358455	 0.0207963	 0.00463559	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19514	 19515	 0.00020471	 0.00117934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19514	 19516	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19514	 19517	 0.000204119	 0.00105935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19516	 19625	 0.00739149	 0.0322745	 0.111079	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19518	 19519	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19518	 19520	 0.000213224	 0.00117665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19518	 19521	 0.000253434	 0.00103354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19520	 19488	 0.033236	 0.127216	 0.0327576	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19523	 19522	 0.0105102	 0.0526389	 0.0101324	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19523	 19552	 0.0113869	 0.0528671	 0.027311	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19524	 19434	 0.0296509	 0.154537	 0.0497634	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19524	 19505	 0.0161358	 0.088972	 0.0151152	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19524	 19595	 0.0415637	 0.142063	 0.0293203	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19525	 19575	 0.0126279	 0.0583518	 0.0401677	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19526	 19488	 0.0204239	 0.0969377	 0.0143612	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19526	 19527	 0.000227424	 0.00112457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19526	 19528	 0.0097212	 0.0429824	 0.0114672	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19529	 19531	 0.000259063	 0.00102174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19529	 19532	 0.000285606	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19529	 19533	 0.000246685	 0.00100808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19530	 19526	 0.00676373	 0.0336896	 0.00546864	 149.4	 149.4	 149.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19530	 19528	 0.00715308	 0.03327	 0.0070924	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19532	 19652	 0.000542085	 0.0106552	 1.22386	 2111.2	 2111.2	 2111.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19534	 19615	 0.0170908	 0.0729673	 0.0367014	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19535	 19534	 0.0118728	 0.0544488	 0.00777235	 169.6	 169.6	 169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19536	 19537	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19538	 19539	 0.00498398	 0.0200566	 0.0040635	 140.7	 140.7	 140.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19538	 19543	 0.0102125	 0.0517724	 0.013065	 126.4	 126.4	 126.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19539	 19536	 0.00577159	 0.0206202	 0.00578816	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19540	 19547	 0.00349163	 0.0163276	 0.0029207	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19541	 19542	 0.00023783	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19541	 19543	 0.000208095	 0.00100816	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19541	 19544	 0.000290352	 0.00110332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19545	 19546	 0.000264576	 0.00109253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19545	 19547	 0.000252285	 0.00101206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19547	 19543	 0.0080085	 0.0338018	 0.00578056	 136.2	 136.2	 136.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19547	 19554	 0.00671914	 0.0213654	 0.0410774	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19548	 19549	 0.000284037	 0.00105095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19548	 19550	 0.000248262	 0.00102108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19548	 19551	 0.000286116	 0.00109759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19550	 19524	 0.0258481	 0.123934	 0.0262837	 137.4	 137.4	 137.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19550	 19589	 0.0239638	 0.0961672	 0.0182206	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19550	 19595	 0.015043	 0.0698779	 0.0156436	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19552	 19623	 0.0171715	 0.0717523	 0.0254109	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19553	 19554	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19555	 19556	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19555	 19557	 0.000269119	 0.00119078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19557	 19563	 0.0082182	 0.0433099	 0.0140218	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19558	 19560	 0.00021563	 0.00117206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19558	 19561	 0.000231415	 0.00101874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19558	 19562	 0.000268904	 0.00109693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19559	 19554	 0.00337598	 0.0169231	 0.00183001	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19559	 19557	 0.00219904	 0.0124948	 0.00584295	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19561	 20175	 0.000562027	 0.00965762	 1.12748	 2702.7	 2702.7	 2702.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19563	 19523	 0.0151946	 0.072475	 0.0171775	 124.7	 124.7	 124.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19564	 19512	 0.0209924	 0.0825911	 0.0221836	 178.9	 178.9	 178.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19564	 19575	 0.0342811	 0.165049	 0.0331624	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19565	 19760	 0.0114618	 0.0460316	 0.0126166	 165.4	 165.4	 165.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19566	 19567	 0.000299179	 0.00109086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19568	 19565	 0.00872551	 0.0385316	 0.00505244	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19568	 19574	 0.0187294	 0.101459	 0.0171968	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19568	 19760	 0.0151891	 0.0743588	 0.0140048	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19568	 19912	 0.0203885	 0.0801891	 0.0222657	 135.1	 135.1	 135.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19569	 19570	 0.000217968	 0.00117242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19570	 19574	 0.00258864	 0.0112794	 0.00740609	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19571	 19572	 0.00024671	 0.00116771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19571	 19573	 0.000202121	 0.00106052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19573	 19516	 0.0288488	 0.119094	 0.0340464	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19573	 19570	 0.0122565	 0.0553846	 0.00672575	 155.7	 155.7	 155.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19573	 19582	 0.0087214	 0.0410323	 0.0219565	 119.1	 119.1	 119.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19574	 19912	 0.0074449	 0.0388131	 0.00574857	 173.6	 173.6	 173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19576	 19578	 0.000291899	 0.00117866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19576	 19579	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19576	 19580	 0.000255551	 0.00113604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19576	 19581	 0.000279109	 0.00109789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19577	 19582	 0.000962007	 0.00442104	 0.00510194	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19577	 19583	 0.0032752	 0.0136351	 0.00787266	 186.5	 186.5	 186.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19577	 19587	 0.00366237	 0.0217052	 0.00451512	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19578	 20234	 0.000686071	 0.0106267	 1.42731	 2468.2	 2468.2	 2468.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19582	 19583	 0.00218476	 0.0116211	 0.00255994	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19582	 19587	 0.0019381	 0.00808696	 0.00668371	 128.5	 128.5	 128.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19583	 19584	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19585	 19586	 0.000216415	 0.0010423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19585	 19587	 0.000271867	 0.00116046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19587	 19573	 0.0113995	 0.0582901	 0.0155937	 122.9	 122.9	 122.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19588	 19590	 0.000283338	 0.00115576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19588	 19591	 0.000214714	 0.00114608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19588	 19592	 0.000236247	 0.00118138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19589	 19595	 0.00574813	 0.0271276	 0.0178975	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19590	 19599	 0.000951605	 0.0139623	 1.37454	 2443.6	 2443.6	 2443.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19590	 19699	 0.000711175	 0.0118437	 1.11826	 2242.5	 2242.5	 2242.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19593	 19594	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19593	 19595	 0.000249101	 0.00106964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19593	 19596	 0.000237924	 0.00104513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19595	 19633	 0.0181104	 0.0970333	 0.0248666	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19597	 19599	 0.000234761	 0.00109961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19597	 19600	 0.000226693	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19597	 19601	 0.000214252	 0.00117561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19598	 19602	 0.00557474	 0.0252821	 0.0069508	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19599	 19578	 0.00040806	 0.00844747	 1.02076	 2586.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19602	 19603	 0.0002442	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19602	 19604	 0.00436769	 0.0203011	 0.00495288	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19602	 19625	 0.0151304	 0.0700639	 0.0237049	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19604	 19598	 0.00859419	 0.030684	 0.00291174	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19604	 19605	 0.000209325	 0.00110211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19606	 19611	 0.00376638	 0.0148534	 0.00449012	 142.8	 142.8	 142.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19606	 19679	 0.00931728	 0.0407329	 0.101211	 101.1	 101.1	 101.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19607	 19606	 0.00511128	 0.0270872	 0.00508177	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19607	 19608	 0.000235083	 0.00118433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19609	 19610	 0.000262138	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19609	 19611	 0.000274963	 0.00103452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19613	 19582	 0.0114771	 0.0538791	 0.0129889	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19613	 19612	 0.00449594	 0.0228911	 0.00813528	 130.2	 130.2	 130.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19613	 19614	 0.000273835	 0.00110695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19615	 19651	 0.0176514	 0.0741734	 0.0224888	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19615	 19656	 0.0235783	 0.122236	 0.016764	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19616	 19536	 0.016851	 0.0651361	 0.0127838	 162.2	 162.2	 162.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19616	 19618	 0.00789992	 0.0416518	 0.0103159	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19617	 19618	 0.0002978	 0.00112961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19617	 19619	 0.000292721	 0.00112952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19618	 19620	 0.00218114	 0.00995339	 0.0361706	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19618	 19921	 0.0165531	 0.0562822	 0.0525258	 160.8	 160.8	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19621	 19622	 0.000275834	 0.00103121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19621	 19623	 0.000257807	 0.00118446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19621	 19624	 0.000292328	 0.0010783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19625	 19583	 0.0077282	 0.0417162	 0.0305173	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19625	 19612	 0.00221136	 0.0117196	 0.00592088	 150.9	 150.9	 150.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19625	 19626	 0.000257972	 0.00106094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19627	 19520	 0.0127638	 0.0584608	 0.0599675	 164.5	 164.5	 164.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19628	 19528	 0.027591	 0.111443	 0.0222405	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19629	 19630	 0.000217742	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19629	 19631	 0.000270793	 0.00109545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19629	 19632	 0.000233194	 0.00106343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19630	 19695	 0.0178036	 0.0930835	 0.0204772	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19633	 19589	 0.0243304	 0.12348	 0.0130933	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19633	 19607	 0.0470458	 0.16252	 0.0281455	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19633	 19630	 0.0141583	 0.0612847	 0.0107963	 140.6	 140.6	 140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19634	 19635	 0.000240551	 0.001101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19634	 19665	 0.0100111	 0.0590289	 0.0136306	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19636	 19625	 0.0139136	 0.067307	 0.0323772	 153.7	 153.7	 153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19636	 19637	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19636	 19658	 0.0231148	 0.0952857	 0.0173802	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19638	 19680	 0.0318773	 0.123941	 0.0187986	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19639	 19640	 0.000220883	 0.00104543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19639	 19641	 0.000203791	 0.00113927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19640	 19638	 0.0139503	 0.0669618	 0.0105043	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19640	 19643	 0.00753396	 0.0366174	 0.0261002	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19642	 19644	 0.000205551	 0.00111788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19642	 19645	 0.000216191	 0.00119245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19642	 19646	 0.000256506	 0.00101014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19642	 19647	 0.000283396	 0.00112886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19643	 19564	 0.0159214	 0.0801338	 0.0162302	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19644	 19479	 0.00084247	 0.0157223	 1.44397	 2624.3	 2624.3	 2624.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19648	 19649	 0.000270211	 0.00104354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19649	 19620	 0.0135876	 0.0528549	 0.0132682	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19649	 19634	 0.0165658	 0.080648	 0.0223318	 149.4	 149.4	 149.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19649	 19688	 0.0135279	 0.0654156	 0.0186823	 138.6	 138.6	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19650	 19652	 0.000269729	 0.0011736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19650	 19653	 0.000269232	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19650	 19654	 0.000280485	 0.00116491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19650	 19655	 0.000291331	 0.00112946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19652	 19644	 0.000438767	 0.00836212	 0.626624	 2353.4	 2353.4	 2353.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19656	 19651	 0.00509972	 0.023215	 0.00660032	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19656	 19669	 0.00547172	 0.0292205	 0.0406533	 122.9	 122.9	 122.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19657	 19658	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19657	 19659	 0.000240762	 0.0011544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19657	 19660	 0.000229423	 0.00100362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19658	 19662	 0.017765	 0.0882704	 0.0309972	 134.8	 134.8	 134.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19658	 19709	 0.00421682	 0.0199525	 0.0670748	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19661	 19662	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19661	 19663	 0.000213512	 0.00118927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19661	 19664	 0.000219447	 0.00111841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19662	 19714	 0.0251536	 0.133316	 0.0245423	 90.4	 90.4	 90.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19662	 20231	 0.0214492	 0.124253	 0.0258365	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19665	 19623	 0.0219874	 0.0998171	 0.0260957	 128.4	 128.4	 128.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19665	 19725	 0.0244262	 0.139704	 0.0364491	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19666	 19628	 0.00711136	 0.0308384	 0.0447739	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19667	 19668	 0.000283207	 0.00100789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19667	 19669	 0.000235134	 0.00104777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19670	 19671	 0.000293033	 0.00105874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19671	 19567	 0.0220711	 0.121348	 0.0406424	 129.2	 129.2	 129.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19671	 19640	 0.037899	 0.146775	 0.0447606	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19671	 19720	 0.0419853	 0.174512	 0.0184935	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19672	 19673	 0.000212982	 0.00100085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19672	 19674	 0.000278427	 0.0011486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19675	 19676	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19675	 19677	 0.000224187	 0.00115489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19675	 19678	 0.000226844	 0.00108876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19677	 19669	 0.030075	 0.098436	 0.0129867	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19679	 19725	 0.0238913	 0.137352	 0.0353038	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19679	 19938	 0.0423709	 0.142844	 0.0443199	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19680	 19733	 0.0148315	 0.0878569	 0.0197878	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19682	 19681	 0.0127657	 0.0625026	 0.0135637	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19683	 19681	 0.0132911	 0.0608096	 0.0223147	 132.3	 132.3	 132.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19684	 19685	 0.000294765	 0.00105723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19685	 19683	 0.0144362	 0.0749391	 0.0115438	 109.5	 109.5	 109.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19685	 19707	 0.00895551	 0.0417026	 0.0129783	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19686	 22949	 0.0387604	 0.200953	 0.030814	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19687	 19689	 0.000242855	 0.00118201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19687	 19690	 0.000232312	 0.00115049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19687	 19691	 0.000222551	 0.00108137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19687	 19692	 0.000234742	 0.00114616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19688	 19693	 0.00449307	 0.0163404	 0.00335001	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19689	 19561	 0.000563363	 0.0106944	 0.911916	 2453.6	 2453.6	 2453.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19689	 20175	 0.000718788	 0.0107209	 1.42563	 2505.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19693	 19694	 0.0026247	 0.0150805	 0.00277858	 121.6	 121.6	 121.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19694	 19674	 0.01325	 0.0496223	 0.0220429	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19694	 19686	 0.00734974	 0.0363588	 0.00665413	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19695	 19685	 0.00781849	 0.0310073	 0.0252413	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19695	 19696	 0.0002517	 0.00103488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19695	 19698	 0.0165754	 0.0675415	 0.0113456	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19695	 19704	 0.00733161	 0.0330611	 0.00509299	 165.4	 165.4	 165.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19697	 19699	 0.000281525	 0.00112609	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19697	 19700	 0.000212607	 0.00112782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19697	 19701	 0.00020021	 0.00107758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19698	 19731	 0.00747774	 0.0290795	 0.0090446	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19702	 19703	 0.000253989	 0.00105375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19702	 19704	 0.000256734	 0.00117341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19704	 19698	 0.00739507	 0.0351391	 0.0110049	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19705	 19706	 0.000234144	 0.0011055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19705	 19707	 0.00029116	 0.00111557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19707	 19698	 0.0111957	 0.0503404	 0.0176078	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19708	 19709	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19708	 19710	 0.000230315	 0.00109021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19709	 19713	 0.016895	 0.0806285	 0.0115218	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19711	 19666	 0.00879908	 0.0331696	 0.0507651	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19711	 19712	 0.0116798	 0.0474105	 0.00737432	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19711	 22961	 0.0217143	 0.0900936	 0.0349292	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19712	 21529	 0.0246315	 0.114077	 0.0397177	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19713	 20196	 0.0221042	 0.104093	 0.0268264	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19714	 19715	 0.0161556	 0.075936	 0.00977314	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19715	 19716	 0.00020708	 0.00110764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19715	 22927	 0.0311665	 0.154393	 0.0367486	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19717	 19718	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19717	 19719	 0.00022466	 0.00105825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19718	 19677	 0.0169288	 0.0774997	 0.0215944	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19720	 19715	 0.0293211	 0.117147	 0.0379398	 142.1	 142.1	 142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19720	 19721	 0.000288063	 0.00107079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19722	 19723	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19722	 19724	 0.000298502	 0.00109753	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19724	 19638	 0.0374761	 0.198028	 0.0246697	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19725	 22949	 0.0233631	 0.0772226	 0.0409575	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19727	 19726	 0.00552074	 0.0266323	 0.00966089	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19727	 19741	 0.0137728	 0.0736782	 0.012915	 163.2	 163.2	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19728	 19729	 0.000254706	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19728	 19730	 0.000207843	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19729	 19711	 0.0196606	 0.0970045	 0.018628	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19729	 19718	 0.014561	 0.0696106	 0.0236413	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19731	 22917	 0.0331905	 0.149894	 0.0368328	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19732	 19736	 0.00572674	 0.0248864	 0.0121615	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19733	 19732	 0.00588953	 0.02842	 0.0106794	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19733	 19734	 0.000277142	 0.00107847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19735	 19737	 0.000216011	 0.0010997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19735	 19738	 0.000275119	 0.00100936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19735	 19739	 0.000222707	 0.0010153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19735	 19740	 0.000225894	 0.00106316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19736	 19733	 0.00852647	 0.0446185	 0.00357646	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19737	 19644	 0.000606836	 0.0105751	 1.11448	 2774.5	 2774.5	 2774.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19737	 23118	 0.000797774	 0.0144694	 1.37568	 2911.2	 2911.2	 2911.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19741	 19743	 0.00787847	 0.0404586	 0.0115856	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19742	 19732	 0.00545421	 0.024303	 0.0593839	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19742	 19741	 0.0124927	 0.0547983	 0.00487924	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19742	 22924	 0.00447467	 0.0186672	 0.0788079	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19743	 19742	 0.0146431	 0.0639519	 0.0081124	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19743	 22910	 0.00916434	 0.0398688	 0.0201383	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19743	 22911	 0.00784576	 0.0360173	 0.00598682	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19744	 19748	 0.000209876	 0.00115399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19744	 19749	 0.00029901	 0.00102202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19744	 19750	 0.000264682	 0.00111893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19744	 19751	 0.000293365	 0.00109933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19748	 19118	 0.000709236	 0.00301247	 0.00974222	 140.8	 140.8	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19752	 19754	 0.000222464	 0.00103558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19752	 19755	 0.000237908	 0.00116102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19752	 19756	 0.000296185	 0.00119834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19752	 19757	 0.000269071	 0.001021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19758	 19768	 0.000227226	 0.00112501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19759	 19765	 0.000259899	 0.00104715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19759	 19766	 0.000232982	 0.00115696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19759	 19767	 0.000286554	 0.00109014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19760	 19475	 0.0201341	 0.078106	 0.0317281	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19760	 19525	 0.00499048	 0.0237746	 0.0526388	 161.7	 161.7	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19760	 19567	 0.01405	 0.0601963	 0.0179408	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19765	 19914	 0.000313036	 0.00539092	 0.702486	 2502.7	 2502.7	 2502.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19769	 19771	 0.000286361	 0.00100066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19769	 19772	 0.000236915	 0.00108109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19769	 19773	 0.000235116	 0.00117864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19769	 19774	 0.0002165	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19771	 19138	 0.0102921	 0.0454026	 0.0103576	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19771	 19204	 0.00655003	 0.0327813	 0.0108197	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19775	 19783	 0.000294319	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19775	 19784	 0.00029742	 0.00108105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19776	 19782	 0.000220039	 0.00118949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19777	 19785	 0.000299317	 0.00104405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19778	 18098	 0.0023204	 0.00957964	 0.0154981	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19782	 18139	 0.000343215	 0.00565923	 0.675392	 2699.0	 2699.0	 2699.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19783	 20304	 0.000116251	 0.00344876	 1.51833	 4014.6	 4014.6	 4014.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19785	 16030	 0.000210637	 0.00268148	 0.0697295	 1051.5	 1051.5	 1051.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19785	 17736	 0.000942817	 0.0106589	 0.239129	 1113.6	 1113.6	 1113.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19786	 19796	 0.000269261	 0.00112145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19786	 19798	 0.000295878	 0.0010869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19787	 19795	 0.00027396	 0.00104166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19787	 19797	 0.000263732	 0.00111581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19788	 19754	 0.00591997	 0.0319113	 0.00616434	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19788	 20115	 0.0114475	 0.0415738	 0.00676186	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19795	 19865	 7.90405e-05	 0.00163947	 0.172216	 3066.7	 3066.7	 3066.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19796	 20010	 9.58458e-05	 0.00282548	 1.49181	 4016.5	 4016.5	 4016.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19799	 19800	 0.000201343	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19799	 19801	 0.000241253	 0.00116181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19799	 19802	 0.00022497	 0.00118175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19800	 19891	 0.00170529	 0.0099017	 0.00377551	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19803	 19807	 0.000284331	 0.00100291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19803	 19808	 0.000270791	 0.00101694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19803	 19809	 0.00023787	 0.0010065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19803	 19810	 0.000242035	 0.00110178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19807	 18699	 0.00128842	 0.00520421	 0.0126348	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19807	 18699	 0.00128842	 0.00520421	 0.0126348	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19807	 18825	 0.00265812	 0.0138553	 0.00340311	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19811	 19815	 0.000251486	 0.00117605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19811	 19816	 0.000237635	 0.0011399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19811	 19817	 0.000265531	 0.00102765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19811	 19818	 0.000271072	 0.00105088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19819	 19823	 0.000275517	 0.0010551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19819	 19824	 0.000292121	 0.00116822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19819	 19825	 0.00028135	 0.00105444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19819	 19826	 0.000289196	 0.00108806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19823	 18464	 0.00273659	 0.00936882	 0.0017713	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	19823	 19846	 0.00234655	 0.00945553	 0.00358761	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19827	 19829	 0.000263358	 0.00102152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19827	 19830	 0.000299324	 0.00119037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19827	 19831	 0.000287217	 0.00105679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19827	 19832	 0.000267192	 0.00106788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19833	 19837	 0.000276201	 0.00117584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19833	 19838	 0.00020203	 0.00107797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19833	 19839	 0.000204351	 0.00100697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19833	 19840	 0.000200013	 0.0010492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19837	 16107	 0.00115562	 0.00502404	 0.00116321	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19841	 19842	 0.000222196	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19841	 19843	 0.000216782	 0.00113482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19841	 19844	 0.000239871	 0.00105912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19842	 18787	 0.000658122	 0.0031427	 0.000800355	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19842	 20285	 0.000259417	 0.00147858	 0.00202891	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19845	 19846	 0.000222354	 0.00101457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19845	 19847	 0.000263454	 0.0011254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19845	 19848	 0.000273398	 0.00103903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19846	 18464	 0.0023298	 0.0127736	 0.00135395	 125.7	 125.7	 125.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19849	 19856	 0.000282724	 0.00115767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19849	 19857	 0.000286195	 0.00109044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19849	 19858	 0.00025453	 0.0011796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19849	 19859	 0.000273758	 0.00104855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19856	 18974	 0.00147967	 0.00881111	 0.00139561	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19856	 18974	 0.00147967	 0.00881111	 0.00139561	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19856	 18974	 0.00147967	 0.00881111	 0.00139561	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19860	 19865	 0.000281293	 0.00102264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19860	 19866	 0.000280121	 0.00117677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19860	 19867	 0.000264217	 0.00101191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19860	 19868	 0.000254076	 0.00110372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19865	 19949	 0.000281066	 0.00518693	 0.769007	 2505.7	 2505.7	 2505.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19869	 19871	 0.000215638	 0.00101842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19869	 19872	 0.000237551	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19869	 19873	 0.000238388	 0.0010359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19869	 19874	 0.000243631	 0.00107682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19870	 18113	 0.00261093	 0.00863035	 0.00149913	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19870	 18114	 0.00411833	 0.0227034	 0.00417645	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19875	 19877	 0.000235647	 0.0011215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19875	 19878	 0.000226773	 0.00104942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19875	 19879	 0.000276371	 0.00112075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19875	 19880	 0.000215986	 0.00107751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19877	 19284	 0.0025877	 0.0106922	 0.00293348	 147.6	 147.6	 147.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19881	 19886	 0.000255245	 0.00108652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19881	 19887	 0.000282459	 0.001107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19881	 19888	 0.000269066	 0.00114999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19881	 19889	 0.000245068	 0.00110191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19882	 20268	 0.00174138	 0.00705328	 0.00225895	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19882	 20268	 0.00174138	 0.00705328	 0.00225895	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19882	 20320	 0.00220163	 0.0101101	 0.00169986	 181.2	 181.2	 181.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19886	 19949	 4.67107e-05	 0.000871498	 0.0867054	 2602.9	 2602.9	 2602.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19886	 20324	 1.84405e-05	 0.000338863	 0.0480408	 3176.3	 3176.3	 3176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19890	 19891	 0.000233829	 0.00111303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19890	 19892	 0.000296396	 0.00112918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19890	 19893	 0.000245145	 0.00118059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19891	 19358	 0.00129922	 0.00569816	 0.00149778	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19894	 19897	 0.000278908	 0.00108645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19894	 19898	 0.000269991	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19894	 19899	 0.000271603	 0.0011731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19894	 19900	 0.0002216	 0.0010381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19897	 20104	 0.00357199	 0.0208168	 0.00491158	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19897	 20115	 0.0100342	 0.0492335	 0.0152456	 165.6	 165.6	 165.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19901	 19902	 0.00025694	 0.00107037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19901	 19903	 0.000274577	 0.00110522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19901	 19904	 0.000286384	 0.0011556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19902	 18083	 0.00095695	 0.0045055	 0.00293642	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19905	 19907	 0.000249002	 0.00110115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19905	 19908	 0.000297615	 0.00101294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19905	 19909	 0.000241805	 0.00115559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19905	 19910	 0.000205023	 0.0010439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19907	 18227	 0.0176377	 0.0900612	 0.0146005	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19911	 19914	 0.000295572	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19911	 19915	 0.000285112	 0.00110838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19911	 19916	 0.000226903	 0.00110885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19911	 19917	 0.000255251	 0.00115562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19912	 19573	 0.00873637	 0.0434473	 0.018078	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19912	 20152	 0.00890947	 0.0434862	 0.0125327	 152.4	 152.4	 152.4	 0.0	 0.0	 1	 -30.0	 30.0;
	19914	 19578	 0.000217428	 0.00441875	 0.611066	 2525.3	 2525.3	 2525.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19918	 19921	 0.000234324	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19918	 19922	 0.000277377	 0.00113752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19918	 19923	 0.000246488	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19918	 19924	 0.000202198	 0.00119507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19921	 19674	 0.00104707	 0.00494933	 0.00055365	 122.6	 122.6	 122.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19925	 19927	 0.000214691	 0.0011723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19925	 19928	 0.000211128	 0.001184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19925	 19929	 0.000267718	 0.00106886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19925	 19930	 0.000299356	 0.00101741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19926	 16039	 0.00318793	 0.0119107	 0.00371629	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19927	 18180	 0.000219099	 0.00405987	 0.413824	 2248.2	 2248.2	 2248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19931	 19933	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19931	 19934	 0.000226876	 0.00102605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19931	 19935	 0.000263757	 0.00116462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19931	 19936	 0.000218996	 0.00100603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19932	 19211	 0.0107562	 0.0503655	 0.0169042	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19932	 19246	 0.00279283	 0.0145638	 0.00257315	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19933	 19310	 0.000240895	 0.00437616	 0.716899	 2645.5	 2645.5	 2645.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19937	 19938	 0.00021517	 0.00111951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19937	 19939	 0.00022619	 0.00118019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19937	 19940	 0.000261052	 0.00116745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19938	 19623	 0.00448372	 0.0269208	 0.00500378	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19941	 19949	 0.000286175	 0.00113658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19941	 19950	 0.00022194	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19941	 19951	 0.000240723	 0.0010694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19941	 19952	 0.000284224	 0.00107889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19942	 20268	 0.00441316	 0.0219934	 0.00514828	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19942	 20320	 0.00157533	 0.00736676	 0.00677509	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	19949	 19999	 0.000648606	 0.0101233	 1.28659	 3141.1	 3141.1	 3141.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19949	 20009	 0.00016661	 0.0025606	 0.252979	 2318.2	 2318.2	 2318.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19953	 19954	 0.0002255	 0.00106518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19953	 19955	 0.00024997	 0.00118021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19953	 19956	 0.000270942	 0.00112911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19957	 19963	 0.000235664	 0.00118418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19957	 19964	 0.000248533	 0.0010051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19957	 19965	 0.000223166	 0.0010607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19957	 19966	 0.000241911	 0.00107886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19963	 18785	 0.000885058	 0.00433038	 0.00347248	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19967	 19971	 0.000299482	 0.0010862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19967	 19972	 0.000239674	 0.00106359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19967	 19973	 0.000209632	 0.00100115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19967	 19974	 0.000244655	 0.00113402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19968	 19382	 0.00468919	 0.0206533	 0.00372089	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	19968	 19386	 0.000783553	 0.00408059	 0.00197183	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19971	 19561	 0.000650821	 0.0107048	 1.10891	 2616.2	 2616.2	 2616.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19975	 19982	 0.000270135	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19975	 19983	 0.000216123	 0.00116121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19975	 19984	 0.000276562	 0.00118738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19975	 19985	 0.000291246	 0.00117875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19982	 18564	 0.00127944	 0.00517734	 0.000874943	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19982	 18564	 0.00127944	 0.00517734	 0.000874943	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19982	 18603	 0.00356749	 0.0163418	 0.00252073	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	19986	 19987	 0.000296058	 0.0010646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19986	 19988	 0.000289417	 0.00114789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19986	 19989	 0.000241528	 0.00102752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19987	 19991	 0.00206306	 0.00922895	 0.00143519	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	19990	 19991	 0.000291745	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19990	 19992	 0.000299221	 0.00113874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19990	 19993	 0.000214338	 0.00110958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19991	 19995	 0.00954426	 0.0421704	 0.019397	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	19994	 19999	 0.00024459	 0.00104386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19994	 20000	 0.000234473	 0.00107855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19994	 20001	 0.00029015	 0.00108429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19994	 20002	 0.000250247	 0.0010735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19995	 18198	 0.0236106	 0.111798	 0.0326109	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	19995	 18223	 0.0214288	 0.0989808	 0.0262739	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	19999	 18169	 0.000518936	 0.00981807	 1.00922	 3391.6	 3391.6	 3391.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20003	 20010	 0.000253233	 0.00105623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20003	 20011	 0.000298183	 0.00111789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20003	 20012	 0.000223494	 0.00102464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20004	 20009	 0.000229204	 0.00103365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20005	 19954	 0.00132668	 0.00533238	 0.000585908	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20009	 19886	 8.26707e-05	 0.00126782	 0.155658	 1927.6	 1927.6	 1927.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20009	 20147	 0.000199379	 0.00385448	 0.354922	 2269.5	 2269.5	 2269.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20009	 20324	 7.01157e-05	 0.00154061	 0.151814	 2497.2	 2497.2	 2497.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20013	 20014	 0.00029207	 0.0010984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20013	 20015	 0.000278634	 0.00109369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20013	 20016	 0.00024349	 0.00108408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20017	 20025	 0.000273951	 0.00111811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20017	 20026	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20017	 20027	 0.000230198	 0.00112076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20017	 20028	 0.00021684	 0.00115123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20018	 19137	 0.0135502	 0.0533473	 0.0149188	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20025	 19222	 0.00076035	 0.0125537	 1.86162	 2931.1	 2931.1	 2931.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20025	 20556	 0.000736334	 0.0114627	 1.10072	 2439.9	 2439.9	 2439.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20029	 20030	 0.000292549	 0.00112115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20029	 20031	 0.000297162	 0.00116161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20029	 20032	 0.000254704	 0.00109938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20033	 20035	 0.000205994	 0.00104048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20033	 20036	 0.000230256	 0.00119781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20033	 20037	 0.000296518	 0.00106385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20033	 20038	 0.000205569	 0.0010625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20035	 18266	 0.00367893	 0.0148291	 0.00860615	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20035	 20115	 0.0109199	 0.0424617	 0.00553263	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20035	 20156	 0.00186436	 0.0100807	 0.00160441	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20039	 20043	 0.000260489	 0.00113482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20039	 20044	 0.000237759	 0.00110391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20039	 20045	 0.000292552	 0.00107983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20039	 20046	 0.000220579	 0.00104093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20047	 20051	 0.000202346	 0.00119157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20047	 20052	 0.000282594	 0.00107078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20047	 20053	 0.000258661	 0.00109933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20047	 20054	 0.000229226	 0.0011843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20051	 18197	 0.0191754	 0.100069	 0.0999433	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20051	 20239	 0.00171312	 0.00999328	 0.00251167	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20051	 20274	 0.00909046	 0.0494571	 0.0172203	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20055	 16885	 0.000208231	 0.00581167	 2.89322	 4177.3	 4177.3	 4177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20056	 20063	 0.000256255	 0.00102142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20056	 20065	 0.000270689	 0.0010831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20057	 20062	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20057	 20064	 0.000262764	 0.00103521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20058	 20088	 0.00147624	 0.00818297	 0.00332605	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20062	 16105	 0.000105726	 0.00123523	 0.0233604	 1254.6	 1254.6	 1254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20063	 18169	 0.000663299	 0.0101899	 1.31626	 2906.9	 2906.9	 2906.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20066	 20077	 0.000241084	 0.00102591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20066	 20078	 0.000221917	 0.00107045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20067	 20079	 0.000290936	 0.0010255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20068	 20076	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20069	 17706	 0.00240406	 0.0106951	 0.00214919	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20069	 17966	 0.00294776	 0.0134566	 0.0114895	 153.3	 153.3	 153.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20077	 17797	 0.00013868	 0.00334311	 1.53383	 4048.2	 4048.2	 4048.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20077	 17974	 2.18255e-05	 0.000594498	 0.329444	 3966.4	 3966.4	 3966.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20077	 20304	 0.000249562	 0.00775769	 4.14501	 3882.6	 3882.6	 3882.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20079	 18190	 0.000726624	 0.0111787	 1.43013	 2410.7	 2410.7	 2410.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20080	 20083	 0.000247477	 0.00102003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20080	 20084	 0.000218108	 0.00111734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20080	 20085	 0.000225328	 0.00114351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20080	 20086	 0.000258806	 0.00103568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20082	 18096	 0.00832427	 0.0327345	 0.00978545	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20083	 19782	 0.00027429	 0.00546522	 0.437315	 2505.7	 2505.7	 2505.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20083	 20303	 0.000299017	 0.00520899	 0.658912	 2223.6	 2223.6	 2223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20087	 20088	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20087	 20089	 0.000275762	 0.0010857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20087	 20090	 0.000210833	 0.00112302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20088	 18078	 0.00959461	 0.0412911	 0.00994048	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20091	 20093	 0.000237803	 0.00114259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20091	 20094	 0.00025226	 0.00118241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20091	 20095	 0.000234003	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20091	 20096	 0.00025038	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20097	 20099	 0.000246168	 0.00116881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20097	 20100	 0.000231621	 0.00115873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20097	 20101	 0.000286197	 0.00113594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20097	 20102	 0.00023769	 0.00114228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20099	 20014	 0.00244103	 0.0102383	 0.0136755	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20103	 20107	 0.00027016	 0.00118469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20103	 20108	 0.000263276	 0.00110774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20103	 20109	 0.000288205	 0.00115316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20103	 20110	 0.000202678	 0.0011387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20107	 19865	 0.000213938	 0.00388075	 0.385508	 2617.4	 2617.4	 2617.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20111	 20115	 0.00026163	 0.00111759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20111	 20116	 0.00023225	 0.00116106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20111	 20117	 0.000249269	 0.00107852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20111	 20118	 0.000291032	 0.0011852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20115	 19754	 0.00342756	 0.0154267	 0.00304706	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20115	 19861	 0.00170636	 0.00676497	 0.00124838	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20115	 19861	 0.00170636	 0.00676497	 0.00124838	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20115	 19861	 0.00170636	 0.00676497	 0.00124838	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20115	 20156	 0.00737717	 0.0367477	 0.00373955	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20119	 20121	 0.000245909	 0.00104483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20119	 20122	 0.000268319	 0.001114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20119	 20123	 0.000255933	 0.00100947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20119	 20124	 0.000241273	 0.00109415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20121	 18448	 0.00284606	 0.0117782	 0.00246932	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20121	 18539	 0.00280722	 0.0140142	 0.0033341	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20125	 20128	 0.000246939	 0.00114529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20125	 20129	 0.000272693	 0.00109782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20125	 20130	 0.000278315	 0.00110613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20125	 20131	 0.00028821	 0.00110982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20126	 18963	 0.00404942	 0.020194	 0.00322197	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20126	 18963	 0.00404942	 0.020194	 0.00322197	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20128	 19000	 0.000135637	 0.00204051	 0.222645	 2599.6	 2599.6	 2599.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20128	 19125	 0.000159899	 0.00281565	 0.356883	 2308.1	 2308.1	 2308.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20132	 20134	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20132	 20135	 0.000210029	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20132	 20136	 0.000240217	 0.00114466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20132	 20137	 0.000225205	 0.00105345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20134	 19404	 0.0021538	 0.014536	 0.00207363	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20134	 19800	 0.00105738	 0.00477309	 0.00111303	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20138	 20148	 0.00025509	 0.00117768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20138	 20149	 0.000278838	 0.00107116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20139	 20147	 0.000257479	 0.0011489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20139	 20150	 0.000208476	 0.00110866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20140	 19829	 0.0146837	 0.0665632	 0.0122944	 153.4	 153.4	 153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20148	 20010	 6.05302e-05	 0.00164233	 0.916411	 4079.9	 4079.9	 4079.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20148	 20190	 0.000359066	 0.00973829	 5.48904	 4077.8	 4077.8	 4077.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20151	 20152	 0.000251793	 0.00108223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20151	 20153	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20151	 20154	 0.000278681	 0.00112932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20152	 19760	 0.0191932	 0.0746419	 0.023378	 152.4	 152.4	 152.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20155	 20156	 0.000245727	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20155	 20157	 0.000284834	 0.00103625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20155	 20158	 0.000241297	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20156	 19861	 0.00321846	 0.014103	 0.00966859	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20159	 20160	 0.000290554	 0.00105897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20159	 20161	 0.000257162	 0.00110329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20159	 20162	 0.000261025	 0.00107971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20160	 18489	 0.00233556	 0.0135733	 0.00225374	 125.6	 125.6	 125.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20160	 19982	 0.00262456	 0.0135416	 0.00373832	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20160	 19982	 0.00262456	 0.0135416	 0.00373832	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20160	 19982	 0.00262456	 0.0135416	 0.00373832	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20163	 20165	 0.000216338	 0.00111195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20163	 20166	 0.000242003	 0.00112559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20163	 20167	 0.000249123	 0.00106034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20163	 20168	 0.000288652	 0.00102189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20165	 18271	 0.0078847	 0.0426785	 0.0141312	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20165	 20140	 0.0198284	 0.101492	 0.0249675	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20169	 20174	 0.000279705	 0.00100767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20169	 20177	 0.000232305	 0.00118085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20170	 20175	 0.000297706	 0.00102685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20170	 20176	 0.000295054	 0.00119764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20171	 20206	 0.00216665	 0.0078509	 0.00248432	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20178	 20180	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20178	 20181	 0.000211281	 0.00109242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20178	 20182	 0.000242068	 0.00116626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20178	 20183	 0.000207599	 0.00105737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20179	 19771	 0.000766027	 0.00389881	 0.00064046	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20180	 19230	 0.00014951	 0.00318532	 0.262914	 2719.2	 2719.2	 2719.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20184	 20190	 0.000250854	 0.00115871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20184	 20191	 0.000237141	 0.00101109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20184	 20192	 0.000292548	 0.00116034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20184	 20193	 0.000264677	 0.00115924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20185	 19049	 0.000288387	 0.00496358	 0.394834	 2703.4	 2703.4	 2703.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20185	 19097	 0.000245195	 0.00493693	 0.492976	 3435.4	 3435.4	 3435.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20186	 18952	 0.00219535	 0.0122496	 0.00235582	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20190	 19796	 0.000228541	 0.00687094	 2.88344	 4105.7	 4105.7	 4105.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20190	 20010	 0.000281904	 0.00806099	 3.51457	 4100.7	 4100.7	 4100.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20194	 20202	 0.00025416	 0.0011124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20194	 20204	 0.000273233	 0.00106716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20195	 20201	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20195	 20203	 0.000292956	 0.00104502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20196	 19709	 0.0102358	 0.0647288	 0.0220663	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20202	 19768	 0.000374987	 0.00918866	 4.73867	 4041.4	 4041.4	 4041.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20202	 20174	 0.000677356	 0.018135	 9.10926	 4098.1	 4098.1	 4098.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20205	 20206	 0.000289444	 0.00113823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20205	 20207	 0.000256747	 0.00108981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20205	 20208	 0.000258316	 0.00109593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20206	 19611	 0.020129	 0.0909553	 0.0384389	 126.5	 126.5	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20206	 19938	 0.00131911	 0.00481604	 0.000719699	 132.7	 132.7	 132.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20209	 20212	 0.000254522	 0.00116627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20209	 20213	 0.000287317	 0.00105399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20209	 20214	 0.000202227	 0.00102565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20209	 20215	 0.000216287	 0.00110071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20212	 18871	 0.0065412	 0.0260937	 0.00597428	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20216	 20219	 0.00021555	 0.00106494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20216	 20220	 0.000247681	 0.00105982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20216	 20221	 0.00027336	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20216	 20222	 0.00022298	 0.00115556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20219	 18831	 0.00463517	 0.0177916	 0.00261175	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20223	 20226	 0.000215812	 0.00105667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20223	 20227	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20223	 20228	 0.000284994	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20223	 20229	 0.000264987	 0.00108935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20226	 20196	 0.00210299	 0.0114812	 0.0020205	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20226	 22894	 0.0331045	 0.107283	 0.0404339	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20230	 20234	 0.000205505	 0.00119462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20230	 20235	 0.000239729	 0.00103779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20230	 20236	 0.00025299	 0.00102143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20230	 20237	 0.000260461	 0.00116176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20231	 19715	 0.0188471	 0.0837967	 0.0100857	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20234	 20201	 0.000298251	 0.00466597	 0.502955	 2274.8	 2274.8	 2274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20234	 23028	 0.00146393	 0.0273291	 2.37293	 2134.3	 2134.3	 2134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20238	 20239	 0.000288354	 0.00100695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20238	 20240	 0.000213934	 0.00106576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20238	 20241	 0.000229773	 0.00116428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20239	 20299	 0.00443767	 0.0197424	 0.00690759	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20242	 20249	 0.000235971	 0.00116319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20242	 20250	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20242	 20251	 0.000231286	 0.00119202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20243	 20248	 0.000294647	 0.00105932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20244	 19132	 0.0118111	 0.0654412	 0.0155174	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20244	 19137	 0.0115437	 0.060885	 0.0111016	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20244	 20018	 0.00492646	 0.0261739	 0.00959094	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20248	 20025	 9.45846e-05	 0.00179075	 0.172137	 2664.7	 2664.7	 2664.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20252	 20253	 0.000275017	 0.00107973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20252	 20254	 0.00027805	 0.00106583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20252	 20255	 0.000231202	 0.00113869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20253	 19942	 0.00106724	 0.00531387	 0.00161205	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20256	 20260	 0.000252718	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20256	 20261	 0.000254415	 0.00107156	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20256	 20262	 0.00025033	 0.00104987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20256	 20263	 0.00024497	 0.00112536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20264	 20268	 0.00024174	 0.00117319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20264	 20269	 0.000242611	 0.00110361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20264	 20270	 0.000225521	 0.00119246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20264	 20271	 0.000271409	 0.00116567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20268	 18230	 0.00810718	 0.0518678	 0.0113415	 140.5	 140.5	 140.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20268	 19954	 0.00633707	 0.0245863	 0.00788174	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20272	 20274	 0.000269536	 0.00110493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20272	 20275	 0.00024117	 0.0010639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20272	 20276	 0.000272113	 0.00101763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20272	 20277	 0.000274799	 0.00114739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20274	 18128	 0.0166723	 0.0931543	 0.0147437	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20274	 18202	 0.0103663	 0.0687236	 0.0353637	 167.8	 167.8	 167.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20278	 20279	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20278	 20280	 0.000231551	 0.00113629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20278	 20281	 0.000290698	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20279	 18359	 0.00211592	 0.00981722	 0.00188433	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20282	 20285	 0.000298475	 0.00111888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20282	 20286	 0.000216498	 0.00111869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20282	 20287	 0.000238949	 0.00116908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20282	 20288	 0.000211268	 0.0011013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20285	 18787	 0.000797957	 0.00338775	 0.00222462	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20289	 20290	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20289	 20291	 0.000293275	 0.00117231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20289	 20292	 0.0002616	 0.00108795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20290	 19286	 0.0018646	 0.0102412	 0.00228603	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20290	 19300	 0.00252905	 0.0122635	 0.00180513	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20293	 20294	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20293	 20295	 0.000247313	 0.00106739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20293	 20296	 0.000224903	 0.00111001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20294	 19456	 0.0045842	 0.0162903	 0.00251033	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20297	 20304	 0.000293637	 0.00108145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20297	 20305	 0.000203206	 0.00110504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20297	 20306	 0.000261052	 0.00108385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20298	 20303	 0.000246646	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20299	 18128	 0.015064	 0.0609425	 0.018868	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20304	 16544	 0.000242814	 0.00685942	 3.89277	 4088.9	 4088.9	 4088.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20304	 20249	 0.000797	 0.021704	 11.6942	 4042.9	 4042.9	 4042.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20307	 20309	 0.000243923	 0.00103486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20307	 20310	 0.000217377	 0.00110636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20307	 20311	 0.000248337	 0.00114445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20307	 20312	 0.000273646	 0.00101465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20309	 19547	 0.00439782	 0.0178805	 0.00395615	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20313	 20315	 0.000259705	 0.00119842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20313	 20316	 0.000250136	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20313	 20317	 0.000258701	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20313	 20318	 0.000283343	 0.00112399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20319	 20324	 0.000289005	 0.00104402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20319	 20325	 0.000240406	 0.00100357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20319	 20326	 0.000210138	 0.00114436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20319	 20327	 0.000207437	 0.00117722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20320	 20268	 0.00194962	 0.00993373	 0.00110556	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20320	 20268	 0.00194962	 0.00993373	 0.00110556	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20324	 19949	 3.67084e-05	 0.000652731	 0.10132	 2367.7	 2367.7	 2367.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20328	 17770	 0.0340864	 0.220325	 0.0789527	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20328	 20329	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20330	 20331	 0.000289643	 0.00114375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20330	 20332	 0.00260041	 0.0164758	 0.0159543	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20330	 20333	 0.00890597	 0.0529648	 0.0627363	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20332	 17748	 0.00938574	 0.0593261	 0.144747	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20333	 20464	 0.0179378	 0.116361	 0.141409	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20334	 20337	 0.00310215	 0.0207751	 0.0106562	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20335	 20336	 0.000259438	 0.00101208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20335	 20337	 0.000238671	 0.0010686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20337	 20342	 0.000650859	 0.00434728	 0.00468712	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20338	 20339	 0.000258049	 0.00103125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20338	 20340	 0.000287984	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20338	 20341	 0.000268701	 0.00103544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20340	 20334	 0.00174325	 0.0102213	 0.00852032	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20340	 20345	 0.00269291	 0.0168036	 0.0196654	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20342	 20371	 0.00941547	 0.0518463	 0.0302736	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20343	 20344	 0.000227331	 0.00105856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20343	 20345	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20343	 20346	 0.000201288	 0.00116644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20345	 17765	 0.0091033	 0.0564185	 0.0877395	 271.9	 271.9	 271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20345	 20352	 0.00490229	 0.0298897	 0.0152071	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20347	 20348	 0.000259616	 0.00100894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20347	 20349	 0.000260327	 0.00113953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20349	 20330	 0.00650939	 0.0335485	 0.0364218	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20349	 20340	 0.00336149	 0.0195229	 0.0229855	 262.2	 262.2	 262.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20350	 20353	 0.000275863	 0.00119362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20350	 20354	 0.000214522	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20351	 20355	 0.000203925	 0.00102474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20351	 20356	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20352	 20349	 0.0040416	 0.0251821	 0.0193211	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20355	 21599	 0.00597887	 0.0702425	 1.19854	 1152.7	 1152.7	 1152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20357	 20358	 0.000266412	 0.00102109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20358	 20359	 0.00112214	 0.00648652	 0.0127024	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20358	 20360	 0.000768712	 0.00433153	 0.00628997	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20359	 20352	 0.00165205	 0.0106312	 0.0077904	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20359	 20388	 0.0143281	 0.091832	 0.0480866	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20360	 20352	 0.000852715	 0.00582383	 0.00351944	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20361	 20362	 0.000222464	 0.00103558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20361	 20363	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20363	 20330	 0.00323454	 0.0197353	 0.0233635	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20365	 20366	 0.000256135	 0.00106335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20365	 20367	 0.000224713	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20365	 20368	 0.000218579	 0.00118071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20367	 20364	 0.00367996	 0.0247719	 0.00967961	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20369	 20372	 0.000270863	 0.00114207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20369	 20375	 0.000226255	 0.00107794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20370	 20373	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20370	 20374	 0.000273835	 0.00110695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20371	 20410	 0.00937864	 0.056575	 0.0616246	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20372	 21894	 0.000203913	 0.00287641	 0.311914	 2442.7	 2442.7	 2442.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20374	 17767	 0.00121013	 0.0148123	 0.417534	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20374	 20355	 0.000885767	 0.0097787	 0.213068	 1162.5	 1162.5	 1162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20378	 20381	 0.0012231	 0.00712192	 0.00594143	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20378	 21654	 0.00576231	 0.0377237	 0.0203152	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20379	 20376	 0.0022413	 0.0130799	 0.0124042	 270.2	 270.2	 270.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20379	 20380	 0.000215598	 0.00100566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20379	 20381	 0.000769933	 0.00491385	 0.00249643	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20379	 21627	 0.000172054	 0.00111134	 0.00110075	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20382	 20358	 0.0029899	 0.015252	 0.0115614	 264.8	 264.8	 264.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20382	 20377	 0.000707025	 0.00424285	 0.00445016	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20384	 20387	 0.00684781	 0.0412019	 0.0233609	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20384	 20423	 0.0129876	 0.083264	 0.0576425	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20384	 21592	 0.00514146	 0.0317622	 0.0151868	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20384	 21766	 0.00235492	 0.0135481	 0.0121854	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20385	 20386	 0.000287174	 0.00109528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20385	 20387	 0.000268852	 0.00105642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20387	 20415	 0.00609055	 0.0370431	 0.0212936	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20387	 20436	 0.00752556	 0.0447014	 0.0843032	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20387	 20462	 0.0199414	 0.122067	 0.0624868	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20387	 21646	 0.00687932	 0.0355573	 0.0330983	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20388	 20389	 0.0120657	 0.0681389	 0.0262514	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20388	 20424	 0.00816351	 0.0498539	 0.0218044	 256.3	 256.3	 256.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20389	 20404	 0.00336466	 0.017745	 0.010555	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20390	 20388	 0.00501251	 0.0297813	 0.0218202	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20390	 20392	 0.00215	 0.012832	 0.00799262	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20390	 20435	 0.0100501	 0.0630523	 0.0232523	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20390	 20441	 0.00904118	 0.0590527	 0.0322816	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20391	 20393	 0.000251709	 0.00112314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20391	 20394	 0.000236204	 0.00107498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20391	 20395	 0.000229121	 0.00101989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20393	 20412	 0.000201003	 0.00366231	 0.444707	 2156.3	 2156.3	 2156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20393	 20417	 0.000328698	 0.00588116	 0.723293	 2692.5	 2692.5	 2692.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20396	 20398	 0.000207719	 0.00116945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20396	 20399	 0.000275492	 0.00116787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20396	 20400	 0.000251928	 0.0011436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20397	 20402	 0.0065353	 0.0257856	 0.0071736	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20399	 20471	 0.0180788	 0.0936253	 0.0745571	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20401	 20403	 0.000270981	 0.00111391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20401	 20404	 0.000220447	 0.00116371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20401	 20405	 0.000285181	 0.00114368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20401	 20406	 0.000262245	 0.00117125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20404	 20399	 0.00213531	 0.0112663	 0.0129059	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20404	 21646	 0.00206613	 0.0121835	 0.0712749	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20407	 20411	 0.000210515	 0.00119517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20407	 20412	 0.000287195	 0.00110848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20407	 20413	 0.0002925	 0.00106489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20408	 20410	 0.000280591	 0.00116741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20409	 18234	 0.00219157	 0.0122654	 0.00213439	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20409	 20397	 0.00882642	 0.0367488	 0.00528536	 146.1	 146.1	 146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20410	 20444	 0.00844297	 0.0448861	 0.0268323	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20410	 20448	 0.00535144	 0.026426	 0.0128726	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20412	 18238	 9.93373e-05	 0.00194973	 0.215403	 2219.6	 2219.6	 2219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20414	 20416	 0.000264857	 0.00112923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20414	 20417	 0.000235628	 0.00112504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20414	 20418	 0.000286467	 0.00118368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20415	 20363	 0.00875909	 0.0426275	 0.0720404	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20419	 20420	 0.000224012	 0.00116446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20419	 20421	 0.000221979	 0.00109048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20419	 20422	 0.000284453	 0.00101382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20421	 20415	 0.00134055	 0.00747969	 0.00251058	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20423	 20434	 0.00257291	 0.0119699	 0.0145701	 299.8	 299.8	 299.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20424	 20421	 0.0026543	 0.0173853	 0.0262406	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20424	 20423	 0.00244963	 0.0152435	 0.00759593	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20425	 20461	 0.00445092	 0.0304507	 0.0460499	 295.3	 295.3	 295.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20426	 20428	 0.000238895	 0.00109243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20426	 20429	 0.000232508	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20426	 20430	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20426	 20431	 0.000289651	 0.00102435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20427	 20425	 0.00285664	 0.0155552	 0.00810037	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20428	 20417	 0.000217332	 0.00383592	 0.409213	 2787.8	 2787.8	 2787.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20428	 21666	 0.00064386	 0.012759	 1.30706	 2853.1	 2853.1	 2853.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20432	 20433	 0.000208672	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20433	 20427	 0.000548277	 0.00349191	 0.00547298	 286.7	 286.7	 286.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20434	 20425	 0.00369824	 0.0242612	 0.0340184	 292.3	 292.3	 292.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20434	 20433	 0.00551639	 0.0336137	 0.0127777	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20435	 20436	 0.00531219	 0.0301044	 0.0232853	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20435	 20471	 0.00394455	 0.0229734	 0.0731281	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20436	 20437	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20438	 20440	 0.00026189	 0.00114834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20438	 20441	 0.000265627	 0.00107551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20438	 20442	 0.000261874	 0.00102557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20438	 20443	 0.000294319	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20439	 20446	 0.00306034	 0.0153408	 0.00298216	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20441	 20436	 0.00367625	 0.0235043	 0.0257729	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20441	 20448	 0.0023562	 0.012198	 0.00447502	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20444	 20441	 0.00320741	 0.0212315	 0.0129306	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20445	 20447	 0.000250571	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20445	 20448	 0.000209322	 0.0010887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20445	 20449	 0.000205448	 0.00113283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20445	 20450	 0.000257504	 0.00118634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20452	 21597	 0.00417532	 0.0261559	 0.0253581	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20452	 21664	 0.00258141	 0.0171252	 0.0331441	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20453	 20454	 0.000226317	 0.00110032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20453	 20455	 0.000203295	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20453	 20456	 0.000231104	 0.00115132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20456	 20451	 0.00514344	 0.0273901	 0.0225396	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20456	 20487	 0.0041729	 0.0285954	 0.0299732	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20457	 20456	 0.00494459	 0.0293474	 0.0238722	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20457	 20475	 0.00700295	 0.0471562	 0.0342508	 292.3	 292.3	 292.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20458	 20456	 0.00277798	 0.017347	 0.0151961	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20458	 20457	 0.00392743	 0.024759	 0.0134324	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20459	 20460	 0.000286361	 0.00100066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20459	 20461	 0.000201367	 0.00116148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20462	 20425	 0.00346523	 0.0209437	 0.0511772	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20462	 20464	 0.0030885	 0.0170021	 0.0163881	 294.2	 294.2	 294.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20463	 20464	 0.00027893	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20463	 20465	 0.000211132	 0.00110487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20464	 20461	 0.00254149	 0.0171363	 0.00887317	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20464	 20475	 0.00510697	 0.0288488	 0.0227861	 302.6	 302.6	 302.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20466	 20383	 0.00889383	 0.0502482	 0.121751	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20466	 20519	 0.0121422	 0.0706079	 0.0487412	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20467	 20468	 0.00472584	 0.0281098	 0.0202747	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20467	 21873	 0.0163866	 0.0786441	 0.0462778	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20468	 20367	 0.0167143	 0.121191	 0.0993619	 274.1	 274.1	 274.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20469	 20467	 0.00116754	 0.00734678	 0.00390097	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20469	 20470	 0.000234607	 0.001076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20469	 20540	 0.0107465	 0.0618736	 0.0582623	 273.3	 273.3	 273.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20471	 20472	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20473	 20474	 0.000215594	 0.00115821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20473	 20475	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20473	 20476	 0.000236546	 0.00115313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20475	 20461	 0.00429228	 0.0229915	 0.0271105	 307.2	 307.2	 307.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20475	 21857	 0.00986105	 0.0621157	 0.0486181	 316.1	 316.1	 316.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20477	 20479	 0.000281449	 0.00107179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20477	 20480	 0.000214506	 0.00106917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20477	 20481	 0.000287935	 0.00115669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20477	 20482	 0.000294532	 0.00117497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20478	 20548	 0.00545666	 0.0287983	 0.0275777	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20478	 21857	 0.00129645	 0.00716542	 0.00347061	 312.5	 312.5	 312.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20480	 20601	 0.000595819	 0.00849061	 0.831749	 2454.6	 2454.6	 2454.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20483	 20484	 0.000229807	 0.00101475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20483	 20485	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20483	 20486	 0.000272011	 0.00100455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20484	 20452	 0.00546119	 0.0336574	 0.0200962	 280.8	 280.8	 280.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20484	 20499	 0.00800684	 0.0514706	 0.0449517	 295.4	 295.4	 295.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20487	 20478	 0.00539997	 0.0319167	 0.0257443	 293.3	 293.3	 293.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20487	 20484	 0.00298626	 0.0178366	 0.00936052	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20487	 20488	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20489	 20490	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20489	 20491	 0.00455519	 0.0283072	 0.0214857	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20492	 20493	 0.000226379	 0.00100248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20492	 20494	 0.000209355	 0.00108808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20495	 20496	 0.000292663	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20496	 20471	 0.00417783	 0.0267909	 0.0189943	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20497	 20467	 0.0061876	 0.0400498	 0.0531409	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20497	 20530	 0.0058498	 0.033185	 0.0192857	 250.5	 250.5	 250.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20498	 20499	 0.000215812	 0.00105667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20498	 20500	 0.000256714	 0.0010804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20501	 20502	 0.00391287	 0.0210747	 0.0234901	 269.1	 269.1	 269.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20502	 20503	 0.000221913	 0.00111394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20502	 20588	 0.00902155	 0.0570367	 0.0525929	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20504	 20505	 0.000205285	 0.00102111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20504	 20530	 0.00785862	 0.0390131	 0.0322121	 248.2	 248.2	 248.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20504	 20717	 0.00937119	 0.0608052	 0.0544778	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20506	 20507	 0.00281264	 0.0167788	 0.0177135	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20506	 20560	 0.0110758	 0.0688157	 0.0653078	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20507	 20508	 0.0002769	 0.00117889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20507	 20549	 0.00854237	 0.0596139	 0.023601	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20509	 20511	 0.00266333	 0.0182385	 0.0116649	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20509	 20515	 0.00193367	 0.0133037	 0.0378939	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20510	 20512	 0.000299809	 0.00116906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20510	 20513	 0.000231849	 0.00107543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20510	 20514	 0.000292055	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20511	 20499	 0.00711699	 0.0473493	 0.0480591	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20512	 21595	 0.000565303	 0.00986608	 0.97287	 2809.4	 2809.4	 2809.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20515	 20491	 0.00919838	 0.0598367	 0.0307466	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20516	 20517	 0.000225862	 0.00106392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20516	 20518	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20518	 20515	 0.0104892	 0.0490268	 0.0337063	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20518	 21746	 0.00691268	 0.0439949	 0.0275541	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20519	 20501	 0.00524988	 0.0304068	 0.0906933	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20519	 20520	 0.00106432	 0.00687474	 0.00791292	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20520	 20521	 0.000270514	 0.00115274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20522	 20524	 0.000274394	 0.00105125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20522	 20525	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20522	 20526	 0.000247055	 0.00116925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20522	 20527	 0.000292167	 0.00107957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20523	 20520	 0.000883281	 0.00547491	 0.00321401	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20528	 20529	 0.000242491	 0.00104501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20528	 20530	 0.000203627	 0.00100305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20528	 20531	 0.00024812	 0.00104086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20532	 20607	 0.00716276	 0.0390447	 0.0283798	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20532	 20716	 0.00926575	 0.0470807	 0.0333822	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20533	 20534	 0.000201457	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20533	 20535	 0.000272069	 0.00101826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20535	 20717	 0.0119833	 0.0806469	 0.0609005	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20536	 20537	 0.000299482	 0.0010862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20536	 20538	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20538	 20535	 0.00228687	 0.0124813	 0.00580753	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20538	 20561	 0.00210559	 0.0136835	 0.066946	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20539	 20538	 0.00138134	 0.00732942	 0.00484467	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20539	 20831	 0.00375897	 0.0204376	 0.0546767	 267.3	 267.3	 267.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20540	 20538	 0.00193853	 0.00900036	 0.00691104	 276.3	 276.3	 276.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20540	 20541	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20540	 20750	 0.00622059	 0.0296059	 0.0257021	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20540	 21559	 0.00622806	 0.0412872	 0.0248179	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20542	 20543	 0.000282494	 0.00119112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20542	 20544	 0.000287321	 0.00118435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20542	 20545	 0.000223584	 0.00101556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20544	 20494	 0.00895969	 0.0449203	 0.0733636	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20546	 20547	 0.000266245	 0.00103471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20546	 20548	 0.000222738	 0.00103699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20548	 20558	 0.00474239	 0.0252132	 0.0343996	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20549	 20548	 0.00324477	 0.0227401	 0.0475862	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20549	 20838	 0.00869341	 0.0630577	 0.051067	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20550	 20551	 0.00188055	 0.0119173	 0.00709021	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20551	 20496	 0.00511485	 0.0322814	 0.0667921	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20551	 20552	 0.000271921	 0.00114491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20553	 20555	 0.000253623	 0.00116946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20553	 20556	 0.000268118	 0.00102476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20553	 20557	 0.000254579	 0.00101037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20554	 20550	 0.000421662	 0.00267413	 0.00875901	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20554	 20551	 0.00241331	 0.0168281	 0.0121962	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20559	 20560	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20560	 20624	 0.00509742	 0.0379008	 0.0341063	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20561	 20706	 0.00134333	 0.00885081	 0.0127424	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20562	 20563	 0.000218446	 0.00108348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20562	 20564	 0.000297905	 0.00111254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20563	 20664	 0.000939416	 0.00571689	 0.00434923	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20565	 20567	 0.000249529	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20565	 20568	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20565	 20569	 0.000252598	 0.00105213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20566	 20570	 0.00127669	 0.00722863	 0.00355837	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20566	 20658	 0.00179324	 0.0109447	 0.0337129	 303.5	 303.5	 303.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20566	 20861	 0.00439611	 0.0266004	 0.0294203	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20568	 20834	 0.000276811	 0.00489351	 0.438389	 2720.3	 2720.3	 2720.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20570	 20563	 0.00231331	 0.0116801	 0.0117075	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20571	 20572	 0.00265204	 0.0177597	 0.00992717	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20571	 20628	 0.00522059	 0.0370071	 0.0234575	 304.6	 304.6	 304.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20572	 20519	 0.00449403	 0.0278445	 0.0198376	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20572	 20523	 0.00415646	 0.0234259	 0.0165077	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20573	 20574	 0.000249002	 0.00110115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20573	 20575	 0.000258831	 0.00104699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20575	 20597	 0.00548355	 0.0257881	 0.020086	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20575	 21056	 0.0034626	 0.0240059	 0.145606	 296.1	 296.1	 296.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20576	 20657	 0.00220616	 0.0101127	 0.00640083	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20577	 20578	 0.00020035	 0.00104435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20577	 20579	 0.000281378	 0.0011648	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20579	 20588	 0.00133547	 0.00883027	 0.0233304	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20580	 20581	 0.000258794	 0.0011423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20580	 20582	 0.000288954	 0.00118589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20582	 20576	 0.000685252	 0.00415438	 0.00870464	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20582	 20844	 0.00398298	 0.0289781	 0.0310615	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20583	 20584	 0.000207446	 0.00103092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20583	 20585	 0.000291054	 0.00116884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20585	 20544	 0.00822556	 0.0464088	 0.077715	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20585	 20976	 0.00621949	 0.0356322	 0.0447331	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20586	 20587	 0.000227766	 0.00116305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20586	 20647	 0.00955079	 0.0564337	 0.0397975	 307.3	 307.3	 307.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20588	 20590	 0.00112499	 0.00729135	 0.00529742	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20589	 20591	 0.000290597	 0.00104221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20589	 20592	 0.000296823	 0.00105374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20589	 20593	 0.00022858	 0.00118407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20589	 20594	 0.000268082	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20590	 20595	 0.00361507	 0.0210173	 0.0213876	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20591	 20677	 9.87156e-05	 0.00168853	 0.206234	 2241.0	 2241.0	 2241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20596	 20586	 0.00224424	 0.0130443	 0.0101363	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20596	 20676	 0.00265689	 0.015317	 0.0207818	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20597	 20499	 0.0059224	 0.0368526	 0.0686394	 289.6	 289.6	 289.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20597	 20603	 0.00347218	 0.0167471	 0.00708329	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20598	 20600	 0.000224161	 0.00107948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20598	 20601	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20598	 20602	 0.000286653	 0.00100581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20599	 20575	 0.00554289	 0.0308204	 0.0207314	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20599	 20597	 0.00238575	 0.0138346	 0.00967883	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20601	 21083	 0.000608105	 0.00854068	 1.06839	 2905.3	 2905.3	 2905.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20601	 21172	 0.000237901	 0.00416591	 0.588579	 2761.1	 2761.1	 2761.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20603	 20558	 0.00486366	 0.0371934	 0.0184184	 277.7	 277.7	 277.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20603	 20837	 0.00336401	 0.0205773	 0.0986165	 273.3	 273.3	 273.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20604	 20614	 0.00151046	 0.00943727	 0.00359955	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20605	 20606	 0.000202417	 0.00119791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20605	 20607	 0.000216445	 0.00109721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20605	 20608	 0.000282506	 0.00108697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20607	 20614	 0.00175636	 0.00983733	 0.00602032	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20609	 20610	 0.000295251	 0.00106614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20609	 20611	 0.000260189	 0.00113963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20610	 20823	 0.00253128	 0.0143848	 0.0254423	 257.8	 257.8	 257.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20612	 20613	 0.000217451	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20612	 20614	 0.000286213	 0.00106209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20612	 20615	 0.000291314	 0.00116933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20616	 20571	 0.00342921	 0.0204342	 0.0136804	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20616	 20617	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20616	 20644	 0.00364671	 0.024001	 0.0199782	 275.4	 275.4	 275.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20616	 20647	 0.00494049	 0.030477	 0.049848	 299.7	 299.7	 299.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20618	 20619	 0.000201335	 0.00104439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20618	 20635	 0.00341198	 0.021222	 0.0322113	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20618	 20641	 0.000471402	 0.00264732	 0.00187072	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20620	 20586	 0.000646292	 0.00340715	 0.00317913	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20620	 20638	 0.00462334	 0.0275171	 0.0226817	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20620	 20719	 0.00161868	 0.00938269	 0.0110228	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20621	 20622	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20621	 20727	 0.000873772	 0.00505329	 0.00479292	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20623	 20655	 0.000611003	 0.00312451	 0.00855801	 307.2	 307.2	 307.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20624	 21268	 0.0122966	 0.0671137	 0.0263534	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20625	 20627	 0.000237775	 0.00108857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20625	 20628	 0.000249751	 0.00100541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20625	 20629	 0.000235393	 0.00109566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20625	 20630	 0.000272623	 0.00110722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20626	 21011	 0.00732125	 0.0438852	 0.010936	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20626	 27951	 0.00514903	 0.0337408	 0.01374	 280.1	 280.1	 280.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20626	 28013	 0.00432625	 0.0275617	 0.0330256	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20631	 20632	 0.000205151	 0.00114998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20631	 20633	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20631	 20634	 0.000212901	 0.0010768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20632	 20727	 0.00129433	 0.00895415	 0.0108811	 300.7	 300.7	 300.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20632	 20768	 0.00262803	 0.0144873	 0.0272301	 316.1	 316.1	 316.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20636	 20638	 0.000623065	 0.00360058	 0.00277209	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20636	 20654	 0.000862511	 0.00535046	 0.0142299	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20636	 20797	 0.000956162	 0.004855	 0.00658092	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20637	 20638	 0.000214015	 0.00100246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20637	 20639	 0.000227382	 0.00117048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20637	 20640	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20641	 20642	 0.000214318	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20641	 20840	 0.00721363	 0.0462273	 0.0150913	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20644	 20643	 0.00169862	 0.0101031	 0.00834275	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20645	 20643	 0.00398815	 0.0213791	 0.013133	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20645	 20673	 0.00386103	 0.0227382	 0.0177	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20646	 20648	 0.00023969	 0.00102295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20646	 20649	 0.000277678	 0.00118316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20646	 20650	 0.00026712	 0.00102416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20646	 20651	 0.00025509	 0.00117768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20649	 20525	 0.000266563	 0.00483202	 0.472929	 2297.4	 2297.4	 2297.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20652	 20653	 0.000270543	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20652	 20685	 0.00234827	 0.0134837	 0.00779912	 338.3	 338.3	 338.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20654	 21806	 0.00193465	 0.012895	 0.028615	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20655	 20635	 0.00155935	 0.00927188	 0.00617107	 277.7	 277.7	 277.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20655	 20656	 0.000233634	 0.00105705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20657	 20655	 0.0012337	 0.00736327	 0.00499243	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20659	 20660	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20659	 20661	 0.000209046	 0.00103119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20659	 20662	 0.000217968	 0.00117242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20661	 20781	 0.00029896	 0.00179371	 0.00137436	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20661	 20790	 0.00151275	 0.00874903	 0.00605242	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20663	 20664	 0.000215005	 0.00117801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20663	 20665	 0.000247515	 0.00107859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20664	 21559	 0.000357514	 0.00260247	 0.00257553	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20666	 20669	 0.000804758	 0.00448184	 0.0117305	 279.2	 279.2	 279.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20666	 21694	 0.000346702	 0.00239094	 0.00578507	 291.9	 291.9	 291.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20667	 21065	 0.00256863	 0.0171631	 0.0137446	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20668	 20669	 0.000276624	 0.00115211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20670	 20706	 0.000777699	 0.00474275	 0.00366695	 292.7	 292.7	 292.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20671	 20672	 0.000256438	 0.00111182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20671	 20673	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20671	 20674	 0.0002442	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20673	 20764	 0.00282244	 0.018232	 0.0100108	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20675	 20677	 0.000240463	 0.00118482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20675	 20678	 0.000265658	 0.00115194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20675	 20679	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20676	 20768	 0.000566503	 0.00354697	 0.00191533	 327.5	 327.5	 327.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20676	 20771	 0.00199048	 0.0122271	 0.0402784	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20680	 20719	 0.00110617	 0.00779404	 0.012331	 333.4	 333.4	 333.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20681	 20682	 0.00023172	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20681	 20683	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20681	 20684	 0.000257101	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20683	 20731	 0.00128752	 0.00914302	 0.0149659	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20683	 20769	 0.00173209	 0.00939431	 0.00852024	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20683	 21830	 0.00592515	 0.0300421	 0.0270467	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20685	 20686	 0.000230827	 0.00117432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20685	 20758	 0.00114627	 0.00719353	 0.0112865	 363.1	 363.1	 363.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20687	 20693	 0.00151231	 0.00881312	 0.00987914	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20687	 20805	 0.000783647	 0.00498054	 0.00395122	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20688	 20689	 0.000215959	 0.00118373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20688	 20690	 0.000219545	 0.00106934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20690	 20910	 0.00249772	 0.0146735	 0.0220421	 220.6	 220.6	 220.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20690	 20999	 0.00108221	 0.00712562	 0.00887843	 289.1	 289.1	 289.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20691	 20604	 0.00170795	 0.00835184	 0.0042617	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20691	 20816	 0.00339499	 0.0190606	 0.0157006	 272.1	 272.1	 272.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20692	 20693	 0.000200535	 0.00111168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20692	 20694	 0.000283294	 0.00101391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20695	 20693	 0.000413738	 0.00192607	 0.00197996	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20695	 20752	 0.000688249	 0.00444646	 0.00453164	 267.2	 267.2	 267.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20695	 20753	 0.00118173	 0.00669273	 0.00221377	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20695	 20823	 0.00243875	 0.0148952	 0.017354	 284.4	 284.4	 284.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20696	 20604	 0.00171415	 0.0106726	 0.024714	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20697	 20789	 0.000794753	 0.00498113	 0.00480137	 281.8	 281.8	 281.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20697	 20854	 0.00152746	 0.0094043	 0.0128077	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20698	 20699	 0.00022402	 0.00109068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20698	 20700	 0.000265537	 0.00115262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20698	 20701	 0.000234386	 0.00104612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20699	 20658	 0.000508285	 0.00277298	 0.00868435	 291.4	 291.4	 291.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20699	 20922	 0.00154656	 0.00903174	 0.018024	 271.4	 271.4	 271.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20702	 20703	 0.000228391	 0.00110784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20702	 20704	 0.000238929	 0.00110867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20703	 20813	 0.00166535	 0.0100701	 0.012235	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20703	 21694	 0.000689854	 0.00378399	 0.00411614	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20705	 20706	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20705	 20707	 0.000268928	 0.00106376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20706	 20696	 0.000484181	 0.00281483	 0.0053305	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20708	 20710	 0.000230633	 0.0010358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20708	 20711	 0.000233864	 0.00118552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20708	 20712	 0.000256117	 0.00110916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20708	 20713	 0.000296392	 0.00105196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20709	 20870	 0.000395401	 0.00268379	 0.0017717	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20710	 20959	 0.000192619	 0.00347915	 0.356134	 2313.9	 2313.9	 2313.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20714	 20715	 0.00029353	 0.00106436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20714	 20867	 0.00649707	 0.0374933	 0.0179202	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20716	 20709	 0.000938785	 0.00567719	 0.00526154	 281.7	 281.7	 281.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20718	 20719	 0.000235483	 0.00117548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20718	 20720	 0.000243057	 0.00104273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20718	 20721	 0.000255706	 0.00111042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20719	 20623	 0.00152092	 0.00808761	 0.0087902	 320.1	 320.1	 320.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20722	 20723	 0.000242831	 0.00107813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20722	 20724	 0.000210259	 0.00113322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20722	 20725	 0.000211071	 0.00119045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20723	 20822	 0.00189832	 0.0102185	 0.00857772	 292.5	 292.5	 292.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20726	 20727	 0.000209211	 0.00100371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20726	 20728	 0.000209983	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20727	 20798	 0.000765138	 0.00455108	 0.00315462	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20729	 20730	 0.000222743	 0.0010877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20729	 20731	 0.000241199	 0.00116054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20729	 20732	 0.000299595	 0.00102716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20731	 20621	 0.00146379	 0.00829082	 0.00921608	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20733	 20735	 0.000782337	 0.00446269	 0.00445741	 307.8	 307.8	 307.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20734	 20736	 0.00029556	 0.00101938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20734	 20737	 0.000279592	 0.00115864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20734	 20738	 0.000291737	 0.00119849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20736	 20568	 0.000269083	 0.0050057	 0.71361	 1876.2	 1876.2	 1876.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20736	 20677	 0.000161111	 0.00338165	 0.295039	 2344.6	 2344.6	 2344.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20736	 20903	 0.000384451	 0.00550026	 0.753979	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20739	 20744	 0.00203265	 0.0115267	 0.0122869	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20739	 20842	 0.00133188	 0.00776499	 0.073143	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20740	 20741	 0.000235907	 0.00113655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20740	 21814	 0.00215393	 0.0118071	 0.00901308	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20742	 20743	 0.00023909	 0.00114447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20742	 20744	 0.000239534	 0.00108182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20742	 20745	 0.000241935	 0.00102596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20746	 20747	 0.000220452	 0.00100766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20746	 20748	 0.000210123	 0.00100487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
