%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	20748	 20792	 0.000478972	 0.00271822	 0.0264073	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20748	 20908	 0.000854385	 0.00478597	 0.00858494	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20748	 20999	 0.000978764	 0.00658353	 0.00819967	 264.3	 264.3	 264.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20748	 21045	 0.00162597	 0.00887608	 0.0106058	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20748	 21659	 0.0011829	 0.00675048	 0.00741987	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20749	 20750	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20749	 20751	 0.000295421	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20750	 20833	 0.00160944	 0.00996907	 0.00404567	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20750	 21683	 0.00359032	 0.0267408	 0.0159971	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20752	 21721	 0.00324565	 0.0179649	 0.012074	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20754	 20752	 0.00192853	 0.0118677	 0.00580858	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20754	 20755	 0.000254102	 0.00112389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20754	 20953	 0.00162036	 0.00851216	 0.0114101	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20756	 20897	 0.00037405	 0.00232747	 0.0029613	 276.8	 276.8	 276.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20757	 20759	 0.000243154	 0.00116516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20757	 20760	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20757	 20761	 0.000274734	 0.00118229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20758	 21001	 0.00273637	 0.0137143	 0.0141567	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20760	 20649	 0.00017379	 0.00362167	 0.428547	 3098.7	 3098.7	 3098.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20760	 20773	 7.65941e-05	 0.00136453	 0.151092	 2789.9	 2789.9	 2789.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20762	 20763	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20762	 20764	 0.000287254	 0.00113552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20764	 20771	 0.00300866	 0.0184944	 0.0317104	 306.1	 306.1	 306.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20764	 20818	 0.00252378	 0.0188374	 0.110303	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20765	 20595	 0.00121938	 0.00915506	 0.0065885	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20765	 20758	 0.000674068	 0.0039766	 0.00735087	 279.2	 279.2	 279.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20765	 20764	 0.00170677	 0.0100449	 0.0181995	 303.9	 303.9	 303.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20765	 20766	 0.000200348	 0.00117983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20767	 20673	 0.00164832	 0.00936046	 0.00850171	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20767	 21003	 0.00271437	 0.0176248	 0.0408353	 298.7	 298.7	 298.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20767	 21044	 0.00248467	 0.0166098	 0.0253992	 296.1	 296.1	 296.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20770	 20772	 0.000297009	 0.00104611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20770	 20773	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20770	 20774	 0.000210573	 0.0010839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20771	 20680	 0.000860965	 0.00575389	 0.00432363	 338.7	 338.7	 338.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20773	 20677	 8.77926e-05	 0.00169323	 0.189911	 2665.5	 2665.5	 2665.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20775	 20776	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20775	 20777	 0.000201867	 0.00101526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20777	 20652	 0.0004777	 0.00278387	 0.00203096	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20777	 20797	 0.00268792	 0.0171265	 0.0229338	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20778	 20779	 0.000243708	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20779	 20990	 0.00056305	 0.00347141	 0.0174832	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20780	 20787	 0.000987004	 0.00526799	 0.00572161	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20780	 20856	 0.000500125	 0.00351985	 0.00600693	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20780	 20893	 0.000384988	 0.00234808	 0.00231121	 267.3	 267.3	 267.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20781	 20566	 0.00150038	 0.00902549	 0.0134527	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20781	 20813	 0.00149536	 0.00812576	 0.00487282	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20782	 20779	 0.000267311	 0.00172195	 0.00256569	 277.8	 277.8	 277.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20782	 20783	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20782	 20853	 0.000725675	 0.00433829	 0.0109131	 272.9	 272.9	 272.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20782	 20909	 0.00158877	 0.00994995	 0.0217847	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20784	 20785	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20784	 20907	 0.00170219	 0.00881524	 0.00484861	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20786	 20667	 0.000532569	 0.00370515	 0.00289639	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20787	 20816	 0.000644877	 0.00315401	 0.00241416	 304.9	 304.9	 304.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20787	 21683	 0.000994429	 0.00538914	 0.00574121	 316.9	 316.9	 316.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20788	 20667	 0.00123223	 0.00866385	 0.0151266	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20788	 20833	 0.000477658	 0.00288866	 0.00163269	 303.8	 303.8	 303.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20789	 20858	 0.000732115	 0.00474562	 0.0019208	 300.4	 300.4	 300.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20790	 20791	 0.000226939	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20790	 20795	 0.000717922	 0.00419375	 0.00760236	 274.7	 274.7	 274.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20793	 20794	 0.000250511	 0.0011524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20793	 20795	 0.000201907	 0.00105878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20795	 20740	 0.000436645	 0.0023098	 0.00179294	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20795	 21846	 0.00099058	 0.00481565	 0.00616086	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20796	 20798	 0.00195039	 0.0104937	 0.0111468	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20796	 20887	 0.00546977	 0.0282171	 0.0208663	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20798	 20582	 0.003001	 0.0174569	 0.0129114	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20799	 20800	 0.000247067	 0.00114676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20799	 20801	 0.00024354	 0.00114687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20799	 20802	 0.000245241	 0.00106048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20800	 20733	 0.000957945	 0.00660941	 0.00684552	 296.1	 296.1	 296.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20800	 20846	 0.00145995	 0.00885637	 0.00545799	 278.9	 278.9	 278.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20803	 20804	 0.000255236	 0.00100442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20803	 20805	 0.000293631	 0.00117696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20803	 20806	 0.000234275	 0.00101416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20805	 20669	 0.000479868	 0.00307553	 0.00319636	 257.5	 257.5	 257.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20807	 21109	 0.00444754	 0.0222479	 0.015256	 184.9	 184.9	 184.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20807	 21814	 0.00131396	 0.00853147	 0.00595878	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20808	 20809	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20808	 20810	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20808	 20811	 0.000233028	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20811	 20853	 0.000959327	 0.00638131	 0.00380997	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20811	 20905	 0.00139093	 0.00872778	 0.0163032	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20812	 20813	 0.000296129	 0.00107676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20812	 20814	 0.000283132	 0.00118564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20812	 20815	 0.000253555	 0.00112633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20813	 20744	 0.00049314	 0.00357543	 0.00165801	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20813	 20986	 0.00165958	 0.00898431	 0.0101602	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20816	 20753	 0.000640535	 0.00377742	 0.00421212	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20816	 20786	 0.00144291	 0.00606469	 0.00876016	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20817	 20818	 0.000233892	 0.00116989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20817	 20819	 0.000264802	 0.00102326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20817	 20820	 0.000238365	 0.00109028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20818	 20821	 0.00190483	 0.0123196	 0.00736851	 269.1	 269.1	 269.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20818	 21028	 0.00304859	 0.0169923	 0.0168461	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20818	 21038	 0.00135303	 0.00957479	 0.00299635	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20821	 21044	 0.00317759	 0.0216291	 0.0321684	 296.4	 296.4	 296.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20821	 21619	 0.00148213	 0.0100038	 0.0214091	 323.5	 323.5	 323.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20822	 20645	 0.00340389	 0.0198449	 0.0157176	 286.9	 286.9	 286.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20823	 20824	 0.00020614	 0.00100088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20825	 20826	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20825	 20827	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20825	 20828	 0.000223852	 0.00109325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20827	 20831	 0.00157867	 0.00784522	 0.0109886	 280.9	 280.9	 280.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20827	 20833	 0.000567949	 0.0033768	 0.0060792	 301.5	 301.5	 301.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20829	 20830	 0.000292175	 0.00118988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20829	 20831	 0.000205047	 0.00103182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20831	 20610	 0.00192273	 0.0094581	 0.00495554	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20832	 20834	 0.000203651	 0.00103049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20832	 20835	 0.000220425	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20832	 20836	 0.00022403	 0.00101016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20833	 20823	 0.000441968	 0.00235174	 0.00204547	 318.2	 318.2	 318.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20833	 20953	 0.000856266	 0.00507973	 0.0125163	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20837	 20850	 0.00570136	 0.0303143	 0.0273019	 278.6	 278.6	 278.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20838	 20839	 0.000208811	 0.0011297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20838	 21294	 0.0142491	 0.0820322	 0.053395	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20840	 20969	 0.001434	 0.00655437	 0.00522452	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20840	 21207	 0.00387939	 0.0274605	 0.0427632	 276.3	 276.3	 276.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20841	 20842	 0.000276995	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20841	 20843	 0.000236724	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20842	 20861	 0.000409347	 0.00246464	 0.00312984	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20842	 20863	 0.00127492	 0.0081254	 0.00956368	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20842	 21024	 0.00366602	 0.0256813	 0.0150576	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20844	 20846	 0.00115437	 0.00716617	 0.0602192	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20845	 20849	 0.00254658	 0.012108	 0.0299319	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20845	 20863	 0.00411771	 0.0255776	 0.0148829	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20846	 20796	 0.00062894	 0.00443096	 0.0022654	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20846	 20888	 0.000717295	 0.00417145	 0.0023063	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20847	 20735	 0.000437364	 0.00310884	 0.0029918	 283.9	 283.9	 283.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20847	 20848	 0.000248249	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20847	 21732	 0.00208245	 0.0145534	 0.00890733	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20849	 21711	 0.00287697	 0.0164208	 0.00651808	 271.9	 271.9	 271.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20850	 20964	 0.00554464	 0.0413011	 0.0246489	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20850	 21056	 0.00417791	 0.025195	 0.0314688	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20851	 20852	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20852	 21066	 0.000793335	 0.00463263	 0.00290315	 269.8	 269.8	 269.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20852	 21115	 0.00211682	 0.0103883	 0.00870031	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20854	 20855	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20854	 20916	 0.000287998	 0.00156096	 0.00400396	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20856	 20857	 0.000270101	 0.00104126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20856	 20858	 0.00668275	 0.0428964	 0.0187774	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20856	 21683	 0.000652459	 0.00391265	 0.00624725	 303.3	 303.3	 303.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20858	 20859	 0.000232983	 0.00103369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20858	 20909	 0.00319566	 0.0195819	 0.0221542	 262.2	 262.2	 262.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20860	 21021	 0.00132743	 0.00747577	 0.00905827	 259.8	 259.8	 259.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20860	 21024	 0.00189113	 0.00995321	 0.00843557	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20862	 20863	 0.000260261	 0.00107016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20862	 20864	 0.000214886	 0.00102393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20862	 20865	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20863	 20923	 0.00495439	 0.0305034	 0.0174834	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20866	 20867	 0.000229037	 0.00116784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20867	 20962	 0.0106683	 0.0553605	 0.0204105	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20867	 21180	 0.00312914	 0.0196339	 0.016517	 292.6	 292.6	 292.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20868	 20869	 0.000276289	 0.00118561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20868	 20870	 0.000201949	 0.00100218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20870	 20714	 0.0011508	 0.00675051	 0.00543711	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20872	 20873	 0.000249516	 0.00102306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20873	 20945	 0.00492955	 0.0316964	 0.0261038	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20873	 21146	 0.00196453	 0.0110317	 0.00875147	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20873	 21148	 0.000983123	 0.00533092	 0.0230134	 255.1	 255.1	 255.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20874	 20880	 0.000703099	 0.00464773	 0.0026941	 314.5	 314.5	 314.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20874	 21205	 0.0102426	 0.059973	 0.0272214	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20875	 20876	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20875	 20877	 0.000275606	 0.00101597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20877	 20874	 0.00117626	 0.00622101	 0.00607787	 291.2	 291.2	 291.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20878	 20927	 0.00580092	 0.0381249	 0.0313244	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20878	 21880	 0.00343171	 0.0215811	 0.0141905	 279.3	 279.3	 279.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20879	 20881	 0.000237426	 0.00118688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20879	 20882	 0.000242439	 0.00100789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20879	 20883	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20882	 20760	 0.000104905	 0.00224629	 0.297571	 2503.3	 2503.3	 2503.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20884	 20927	 0.00139709	 0.00730356	 0.00479679	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20884	 20970	 0.00554647	 0.0334046	 0.0331432	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20885	 20886	 0.000290401	 0.00110188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20885	 20887	 0.000283752	 0.00112599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20887	 20840	 0.000990099	 0.00559737	 0.00453443	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20888	 20654	 0.00135475	 0.00594148	 0.02674	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20889	 20890	 0.000212075	 0.00108748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20889	 20891	 0.000276251	 0.00116838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20889	 20892	 0.000218456	 0.00107822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20891	 21261	 0.00561721	 0.0345639	 0.0297115	 289.4	 289.4	 289.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20893	 20910	 0.00197232	 0.0131954	 0.0103477	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20894	 20895	 0.000285242	 0.00109182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20894	 20896	 0.000252623	 0.00105762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20895	 20784	 0.000297014	 0.00185737	 0.0016742	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20895	 20918	 0.00149137	 0.00971648	 0.010291	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20895	 20992	 0.00294858	 0.0170088	 0.00948046	 275.3	 275.3	 275.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20895	 20998	 0.000392517	 0.0025855	 0.00636313	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20897	 20898	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20897	 20987	 0.00200215	 0.0131839	 0.0091581	 291.4	 291.4	 291.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20899	 20914	 0.000484922	 0.00256691	 0.0015759	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20899	 21046	 0.0019878	 0.0113612	 0.023429	 286.7	 286.7	 286.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20900	 20902	 0.000243141	 0.0011594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20900	 20903	 0.000251275	 0.00104256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20900	 20904	 0.000270211	 0.00104354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20903	 21164	 0.000139694	 0.002227	 0.233232	 2762.6	 2762.6	 2762.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20905	 20906	 0.000254865	 0.00118349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20905	 20922	 0.000542422	 0.00364295	 0.00684176	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20907	 21158	 0.00373661	 0.0261547	 0.0196563	 256.8	 256.8	 256.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20911	 20962	 0.00112579	 0.00537738	 0.00587273	 272.2	 272.2	 272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20912	 20913	 0.000222002	 0.00111961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20912	 21675	 0.00375932	 0.0241958	 0.00661608	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20914	 20779	 0.000458351	 0.00263495	 0.0025398	 299.9	 299.9	 299.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20914	 20915	 0.000271317	 0.00119762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20914	 21051	 0.00158053	 0.0109884	 0.00571982	 290.2	 290.2	 290.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20916	 20690	 0.000455834	 0.00240535	 0.00255018	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20916	 20917	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20918	 20919	 0.000220042	 0.00105109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20920	 20921	 0.000251486	 0.00117605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20920	 20922	 0.000201308	 0.00118922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20923	 20887	 0.000501022	 0.00302167	 0.00183801	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20923	 21732	 0.000720647	 0.00445639	 0.0040034	 273.1	 273.1	 273.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20924	 20925	 0.000224928	 0.00110822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20924	 20926	 0.000251107	 0.0011429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20926	 20965	 0.000953891	 0.00661312	 0.00426474	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20928	 20929	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20928	 20930	 0.000284162	 0.00102153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20930	 20908	 0.00079401	 0.00497289	 0.00278903	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20930	 21000	 0.0020126	 0.0100303	 0.0173318	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20931	 20932	 0.000206466	 0.00102338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20931	 20933	 0.000287789	 0.00110065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20931	 20934	 0.000276796	 0.00117629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20933	 21633	 0.000362281	 0.00209625	 0.00387223	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20935	 20936	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20936	 20937	 0.00333101	 0.0178039	 0.0228937	 266.9	 266.9	 266.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20936	 21075	 0.00150668	 0.00899357	 0.00617403	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20937	 20940	 0.00333562	 0.0220283	 0.0168793	 273.6	 273.6	 273.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20938	 20941	 0.000281183	 0.00111965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20938	 20942	 0.000220056	 0.00112903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20938	 20943	 0.000270073	 0.0010731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20939	 20944	 0.000246361	 0.00107489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20940	 21006	 0.0026485	 0.0156554	 0.0236202	 303.2	 303.2	 303.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20940	 21091	 0.00303306	 0.0205685	 0.049053	 306.3	 306.3	 306.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20944	 26993	 0.00368834	 0.0403341	 0.582446	 1233.4	 1233.4	 1233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20944	 28186	 0.00106468	 0.0137562	 0.24711	 1374.2	 1374.2	 1374.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20945	 20871	 0.00109206	 0.00796801	 0.00821471	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20945	 20946	 0.000204062	 0.00113964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20947	 20955	 0.00313015	 0.0168252	 0.0121627	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20948	 20950	 0.000218211	 0.00109127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20948	 20951	 0.00025275	 0.00114664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20948	 20952	 0.000214634	 0.00114937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20949	 20871	 0.00170011	 0.00883745	 0.00519414	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20949	 20947	 0.0017764	 0.0118418	 0.00661798	 292.3	 292.3	 292.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20950	 20834	 0.000133422	 0.002673	 0.308319	 3203.6	 3203.6	 3203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20950	 21201	 0.00015725	 0.00277911	 0.261653	 2259.3	 2259.3	 2259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20953	 20756	 0.00129133	 0.00749297	 0.0109845	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20954	 20949	 0.000436514	 0.00276887	 0.00523542	 296.4	 296.4	 296.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20954	 20962	 0.00159339	 0.00949131	 0.0422163	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20955	 20957	 0.000554091	 0.00412398	 0.00339411	 325.9	 325.9	 325.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20955	 20963	 0.00146506	 0.00932272	 0.0117646	 312.8	 312.8	 312.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20955	 20991	 0.00625959	 0.0366992	 0.0227329	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20956	 20958	 0.000244503	 0.00110834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20956	 20959	 0.000224603	 0.00103679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20956	 20960	 0.000261743	 0.00115072	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20956	 20961	 0.000254018	 0.0010811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20957	 20911	 0.00103185	 0.00544016	 0.00630644	 259.3	 259.3	 259.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20963	 20953	 0.00151969	 0.00790669	 0.0097003	 301.6	 301.6	 301.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20964	 21242	 0.00515177	 0.0345591	 0.0404002	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20965	 20994	 0.00464825	 0.0262383	 0.0173318	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20965	 21205	 0.00229798	 0.0143264	 0.0314448	 277.6	 277.6	 277.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20966	 20967	 0.000284901	 0.00114391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20966	 20968	 0.000285694	 0.00111232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20966	 20969	 0.000201796	 0.00110655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20969	 21000	 0.00451537	 0.0276523	 0.0476302	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20970	 20971	 0.00028723	 0.00112455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20970	 20972	 0.000624633	 0.00386825	 0.0116232	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20972	 20973	 0.000239637	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20972	 21112	 0.00137106	 0.0090404	 0.00594276	 273.7	 273.7	 273.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20974	 20891	 0.00846772	 0.0535355	 0.0671588	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20974	 20975	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20974	 21090	 0.00494585	 0.0274438	 0.0195811	 306.5	 306.5	 306.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20976	 20974	 0.00291316	 0.0179809	 0.00982402	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	20976	 21079	 0.00874019	 0.0523235	 0.138444	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20977	 20978	 0.000257014	 0.00113363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20977	 20979	 0.000272176	 0.0011661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20977	 20980	 0.000221161	 0.00101827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20979	 21576	 0.00029378	 0.00172137	 0.00168505	 279.4	 279.4	 279.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20981	 20982	 0.000228248	 0.00105307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20981	 20983	 0.000233058	 0.00107068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20982	 21115	 0.000695904	 0.00404844	 0.00315476	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	20984	 20985	 0.000232588	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20985	 21166	 0.000951098	 0.00541352	 0.00498937	 295.2	 295.2	 295.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20985	 21298	 0.00481281	 0.0302539	 0.0350899	 305.3	 305.3	 305.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20986	 20916	 0.000492754	 0.00346213	 0.00398971	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20987	 20988	 0.000201075	 0.00104689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20987	 20992	 0.00102486	 0.00717758	 0.0269369	 289.4	 289.4	 289.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20987	 21053	 0.000763562	 0.00484508	 0.00784801	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	20987	 21152	 0.00362485	 0.0213858	 0.0404504	 308.4	 308.4	 308.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20987	 21323	 0.00845093	 0.0518002	 0.0245593	 281.5	 281.5	 281.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20989	 20990	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20990	 21065	 0.000714198	 0.00508703	 0.00684238	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20992	 20993	 0.000228161	 0.00101145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20995	 20811	 0.000562241	 0.00343575	 0.00487247	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	20995	 20854	 0.000735345	 0.00427687	 0.0105582	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -30.0	 30.0;
	20996	 20985	 0.00102297	 0.00649911	 0.00755602	 285.5	 285.5	 285.5	 0.0	 0.0	 1	 -30.0	 30.0;
	20996	 21045	 0.000718668	 0.0044199	 0.00298347	 273.3	 273.3	 273.3	 0.0	 0.0	 1	 -30.0	 30.0;
	20997	 20982	 0.000899454	 0.00562279	 0.00602495	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20997	 21158	 0.00487442	 0.0349881	 0.0213539	 256.1	 256.1	 256.1	 0.0	 0.0	 1	 -30.0	 30.0;
	20997	 21650	 0.00228898	 0.0109196	 0.0569016	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20998	 20907	 0.00085263	 0.00539975	 0.00259177	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20998	 21166	 0.00161886	 0.0117696	 0.00705421	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	20999	 21048	 0.000769264	 0.00436818	 0.00263249	 278.7	 278.7	 278.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21000	 20901	 0.000684771	 0.00413682	 0.00449101	 288.1	 288.1	 288.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21002	 21003	 0.000247103	 0.00100568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21003	 21001	 0.00141336	 0.0098616	 0.00614923	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21006	 0.000228891	 0.00113759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21007	 0.000265383	 0.00119315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21008	 0.000298562	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21004	 21009	 0.000286195	 0.00109044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21010	 21012	 0.000271451	 0.00113584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21010	 21013	 0.000204096	 0.00101613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21010	 21014	 0.000294765	 0.00105723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21010	 21015	 0.00022194	 0.00100916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21012	 20628	 0.0034465	 0.0207331	 0.0249616	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21012	 21006	 0.00393546	 0.0220678	 0.0179457	 281.1	 281.1	 281.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21016	 21017	 0.000201875	 0.00104359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21017	 20976	 0.00250809	 0.014331	 0.0113289	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21017	 21018	 0.00155265	 0.0122352	 0.0133057	 298.9	 298.9	 298.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21017	 21260	 0.0139915	 0.0860718	 0.0809174	 273.7	 273.7	 273.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21018	 20979	 0.00621575	 0.0324792	 0.0127888	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21018	 21089	 0.00204427	 0.0137583	 0.0163995	 323.6	 323.6	 323.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21019	 21020	 0.000294891	 0.00113133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21019	 21021	 0.000205459	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21021	 21814	 0.00178906	 0.0095271	 0.00724819	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21022	 21023	 0.000236469	 0.00105021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21022	 21024	 0.000274812	 0.00105768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21025	 21659	 0.000503828	 0.0033846	 0.00281153	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21025	 21846	 0.00434383	 0.0262322	 0.011982	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21026	 21027	 0.000275834	 0.00103121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21026	 21049	 0.000388624	 0.00295662	 0.00312971	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21028	 21029	 0.000268167	 0.00117114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21028	 21030	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21031	 21033	 0.000240048	 0.00101485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21031	 21034	 0.000295917	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21031	 21035	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21034	 20941	 0.000164864	 0.00330509	 0.363813	 2664.1	 2664.1	 2664.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21036	 21098	 0.00153605	 0.00782322	 0.019953	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21037	 21039	 0.000208328	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21037	 21040	 0.000268725	 0.00113061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21037	 21041	 0.00026484	 0.00108266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21038	 21222	 0.00140778	 0.00975642	 0.0290097	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21040	 20649	 0.000190414	 0.00318855	 0.353646	 3096.9	 3096.9	 3096.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21040	 21034	 0.00017465	 0.00317165	 0.289542	 3210.7	 3210.7	 3210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21042	 21043	 0.000279354	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21042	 21044	 0.000214546	 0.00116048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21046	 21047	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21046	 21054	 0.00184042	 0.0107163	 0.00762582	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21046	 21572	 0.000733781	 0.0041566	 0.00403986	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21048	 21166	 0.00130012	 0.00745087	 0.0190824	 289.5	 289.5	 289.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21049	 20994	 0.00057967	 0.00339274	 0.00632473	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21050	 21051	 0.000235323	 0.00113007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21050	 21052	 0.000211477	 0.00114289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21051	 21140	 0.00247396	 0.0143663	 0.0226777	 302.7	 302.7	 302.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21053	 21154	 0.000818927	 0.00548505	 0.00491443	 299.2	 299.2	 299.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21054	 21053	 0.00176549	 0.00967688	 0.00484395	 291.7	 291.7	 291.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21055	 21056	 0.000269729	 0.0011736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21055	 21057	 0.000278248	 0.00102581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21056	 21077	 0.00523634	 0.0316071	 0.025709	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21056	 21081	 0.00693921	 0.035566	 0.0237592	 280.1	 280.1	 280.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21058	 21061	 0.00469629	 0.0270055	 0.0344572	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21058	 21099	 0.000977641	 0.005301	 0.00792561	 258.1	 258.1	 258.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21059	 21060	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21059	 21061	 0.000202612	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21061	 20940	 0.00237712	 0.015735	 0.0570051	 321.5	 321.5	 321.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21061	 21036	 0.00132622	 0.00763886	 0.00794273	 303.8	 303.8	 303.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21062	 20985	 0.00124424	 0.0065302	 0.00303146	 277.6	 277.6	 277.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21062	 21705	 0.00380998	 0.0204036	 0.0136151	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21063	 21064	 0.00020157	 0.00119962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21063	 21065	 0.000201498	 0.00104177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21065	 20912	 0.000421253	 0.00234974	 0.0026686	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21066	 20901	 0.00100636	 0.0060596	 0.00459433	 284.6	 284.6	 284.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21066	 20918	 0.000692094	 0.00407589	 0.00282081	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21067	 21068	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21067	 21069	 0.000276382	 0.00119792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21067	 21070	 0.00029269	 0.00105278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21069	 21028	 0.000595653	 0.00368426	 0.00371722	 288.9	 288.9	 288.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21071	 21072	 0.000281419	 0.0011315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21071	 21073	 0.000239775	 0.00105465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21071	 21074	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21074	 21028	 0.00232197	 0.0134093	 0.00949273	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21074	 21762	 0.00124336	 0.00760333	 0.0111841	 299.7	 299.7	 299.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21075	 21012	 0.00209978	 0.012711	 0.019454	 319.6	 319.6	 319.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21076	 21077	 0.000231613	 0.00109388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21076	 21078	 0.000293514	 0.00116459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21077	 21081	 0.00256597	 0.0138344	 0.00832494	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21079	 21077	 0.00290183	 0.0188254	 0.0266324	 283.8	 283.8	 283.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21080	 21082	 0.000211009	 0.00100308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21080	 21083	 0.000250884	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21080	 21084	 0.000254794	 0.00118836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21081	 20964	 0.00287327	 0.018539	 0.0326524	 288.7	 288.7	 288.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21081	 21716	 0.00484655	 0.0247146	 0.0240719	 271.4	 271.4	 271.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21085	 21086	 0.000265677	 0.00113636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21085	 21087	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21085	 21088	 0.000262368	 0.00114604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21089	 21090	 0.00225775	 0.0113908	 0.00520193	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21089	 21133	 0.00133053	 0.00816696	 0.0119092	 314.2	 314.2	 314.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21090	 21086	 0.0023082	 0.012409	 0.00971779	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21091	 21098	 0.00102326	 0.00536159	 0.00319035	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21091	 21762	 0.00234388	 0.0146495	 0.0155106	 295.4	 295.4	 295.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21092	 21093	 0.000231705	 0.00114915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21092	 21094	 0.000247177	 0.00117598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21092	 21095	 0.000207665	 0.00117723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21094	 21061	 0.0011126	 0.0076209	 0.00404829	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21096	 21097	 0.000208888	 0.00105056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21096	 21098	 0.000264805	 0.00102275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21098	 21075	 0.00138522	 0.00824	 0.0113838	 296.3	 296.3	 296.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21099	 20723	 0.00280814	 0.0207951	 0.016562	 294.8	 294.8	 294.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21099	 20936	 0.00157299	 0.00896755	 0.00862565	 286.3	 286.3	 286.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21100	 21101	 0.000222513	 0.00113996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21100	 21102	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21100	 21103	 0.000220656	 0.00100821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21102	 21122	 0.00142876	 0.00763552	 0.00889925	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21102	 21130	 0.00151162	 0.00902151	 0.0115207	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21104	 21147	 0.00361651	 0.0216379	 0.024112	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21104	 21311	 0.00758654	 0.0463384	 0.0157241	 268.3	 268.3	 268.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21105	 21106	 0.00023627	 0.00114493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21105	 21107	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21107	 21215	 0.0028236	 0.0189031	 0.0504081	 286.9	 286.9	 286.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21108	 21109	 0.000261865	 0.00106219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21108	 21110	 0.000232086	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21108	 21111	 0.000275385	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21109	 21112	 0.0010788	 0.00605801	 0.00338134	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21109	 21158	 0.00430904	 0.0272581	 0.019813	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21112	 21324	 0.00704829	 0.042053	 0.0354683	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21113	 21114	 0.000274374	 0.00106994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21113	 21115	 0.00020512	 0.00103189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21113	 21116	 0.000299728	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21117	 21112	 0.00479129	 0.0246512	 0.0113584	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21117	 21572	 0.00571953	 0.029078	 0.0376425	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21118	 21144	 0.00144584	 0.0101462	 0.0111555	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21119	 21121	 0.00133385	 0.00688742	 0.00772172	 289.7	 289.7	 289.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21119	 21148	 0.00237337	 0.0161419	 0.0151616	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21120	 21187	 0.00114598	 0.00747229	 0.0205294	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21121	 21250	 0.000517525	 0.00330459	 0.00391662	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21121	 21254	 0.00203131	 0.010316	 0.00600477	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21122	 21191	 0.00200069	 0.0133039	 0.0261563	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21122	 21218	 0.000341357	 0.00209671	 0.0047413	 320.5	 320.5	 320.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21122	 21861	 0.00169425	 0.00954996	 0.00971393	 345.1	 345.1	 345.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21123	 21125	 0.000255738	 0.00115367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21123	 21126	 0.000275919	 0.00103769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21123	 21127	 0.00020749	 0.0010511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21124	 21212	 0.000748038	 0.0041298	 0.00422874	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21125	 21868	 0.000121976	 0.00210554	 0.207987	 2781.5	 2781.5	 2781.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21128	 21129	 0.000203504	 0.00102512	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21128	 21130	 0.00024671	 0.00116771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21128	 21131	 0.000251735	 0.00105933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21130	 21149	 0.00209093	 0.0136947	 0.040494	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21132	 21136	 0.0013673	 0.00823512	 0.0100481	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21132	 21339	 0.0103787	 0.0696135	 0.0543959	 306.4	 306.4	 306.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21133	 21134	 0.000211319	 0.00116324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21133	 21135	 0.00022989	 0.0011482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21133	 21230	 0.00315847	 0.0180204	 0.0169419	 301.3	 301.3	 301.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21136	 21089	 0.00128398	 0.00685262	 0.00994583	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21136	 21185	 0.0071842	 0.0376681	 0.0233364	 283.6	 283.6	 283.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21137	 21138	 0.000238942	 0.00110997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21137	 21188	 0.00273211	 0.0142385	 0.00786358	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21137	 21219	 0.00442181	 0.025564	 0.0156569	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21139	 21062	 0.00102876	 0.00704461	 0.030476	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21139	 21107	 0.00105658	 0.0059731	 0.00583464	 286.7	 286.7	 286.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21140	 21194	 0.00443905	 0.0288358	 0.0234966	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21141	 21107	 0.00048799	 0.00311513	 0.0024947	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21141	 21151	 0.000998702	 0.00668654	 0.00772587	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21142	 21143	 0.000209927	 0.00112865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21142	 21144	 0.000270528	 0.00107539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21142	 21145	 0.000275998	 0.00114424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21144	 21181	 0.00163072	 0.0105783	 0.0504247	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21144	 21587	 0.000200626	 0.00135545	 0.0138174	 264.9	 264.9	 264.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21147	 21118	 0.000174157	 0.00107728	 0.00261125	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21147	 21210	 0.00168381	 0.00928944	 0.013158	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21149	 21194	 0.000634607	 0.00373205	 0.00292647	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21150	 21151	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21151	 21137	 0.00171326	 0.00976031	 0.00637054	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21152	 21104	 0.00180874	 0.0110822	 0.00930105	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21153	 21155	 0.000267895	 0.00106467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21153	 21156	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21153	 21157	 0.000259289	 0.0011243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21154	 21705	 0.000827387	 0.00398868	 0.00335646	 290.5	 290.5	 290.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21155	 20959	 0.000131119	 0.00220393	 0.206187	 2599.5	 2599.5	 2599.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21155	 21164	 0.000124894	 0.0022129	 0.199312	 2802.6	 2802.6	 2802.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21159	 21160	 0.00029207	 0.0010984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21160	 21158	 0.0017014	 0.0102606	 0.00908082	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21160	 21162	 0.000940163	 0.00604019	 0.00225323	 306.9	 306.9	 306.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21161	 21163	 0.000210086	 0.00101223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21161	 21164	 0.000204228	 0.00100465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21161	 21165	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21162	 21141	 0.00199484	 0.0113106	 0.0370572	 283.4	 283.4	 283.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21162	 21188	 0.00756598	 0.0422608	 0.0290449	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21166	 20901	 0.000858505	 0.00511886	 0.00179582	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21167	 21168	 0.000211896	 0.00100802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21167	 21169	 0.000293033	 0.00105874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21168	 21171	 0.00173938	 0.0111345	 0.0166253	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21168	 21236	 0.00739012	 0.0391833	 0.0206067	 268.1	 268.1	 268.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21170	 21172	 0.000289635	 0.00114368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21170	 21173	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21170	 21174	 0.000225317	 0.0010345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21171	 21242	 0.00382624	 0.0215297	 0.054554	 319.6	 319.6	 319.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21175	 21176	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21175	 21247	 0.00122186	 0.00685331	 0.0146564	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21175	 21256	 0.00154855	 0.00845742	 0.00634207	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21177	 21178	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21177	 21179	 0.000235441	 0.00100082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21179	 21120	 0.00119024	 0.0063266	 0.00638595	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21179	 21810	 0.000531952	 0.00285834	 0.0040119	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21180	 21181	 0.00273049	 0.0165419	 0.0167566	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21180	 21810	 0.00114782	 0.00597106	 0.00496823	 288.2	 288.2	 288.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21180	 21861	 0.00285102	 0.0156009	 0.0174166	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21182	 21185	 0.000723827	 0.00490912	 0.00245391	 296.9	 296.9	 296.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21183	 21184	 0.00021453	 0.00111103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21184	 21606	 0.00147047	 0.00618975	 0.00749888	 322.2	 322.2	 322.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21184	 21758	 0.00165355	 0.0101862	 0.0174988	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21185	 21699	 0.0011017	 0.00763783	 0.0491707	 314.8	 314.8	 314.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21186	 21187	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21187	 21181	 0.00102005	 0.00615241	 0.0034443	 294.1	 294.1	 294.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21187	 21230	 0.00643772	 0.0386265	 0.0249103	 266.9	 266.9	 266.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21189	 21190	 0.000241274	 0.00103378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21189	 21191	 0.00028522	 0.00118584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21189	 21192	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21191	 21200	 0.000372132	 0.00221029	 0.00194607	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21193	 21195	 0.000283952	 0.00106928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21193	 21196	 0.000217742	 0.001171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21193	 21197	 0.000225192	 0.00113995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21193	 21198	 0.000232982	 0.00115696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21196	 21164	 0.0001133	 0.002474	 0.313933	 2810.5	 2810.5	 2810.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21199	 21201	 0.000228984	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21199	 21202	 0.000250128	 0.00118781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21199	 21203	 0.000270552	 0.00105363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21199	 21204	 0.000241084	 0.00102591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21200	 21152	 0.000604186	 0.00425637	 0.00413859	 287.5	 287.5	 287.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21201	 21196	 6.71879e-05	 0.00120603	 0.10725	 3060.3	 3060.3	 3060.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21201	 21868	 0.000153139	 0.00237462	 0.288001	 3169.8	 3169.8	 3169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21205	 21208	 0.00517913	 0.0329067	 0.0225136	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21206	 21207	 0.000247019	 0.00110957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21207	 21257	 0.00289471	 0.0175608	 0.0646719	 306.1	 306.1	 306.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21209	 21210	 0.000255975	 0.00105132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21209	 21211	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21210	 21861	 0.00113752	 0.00879575	 0.00923936	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21212	 21213	 0.000577716	 0.00345995	 0.00338219	 289.3	 289.3	 289.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21212	 21567	 0.00570782	 0.0314704	 0.0202019	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21214	 21309	 0.00729953	 0.0396242	 0.0439754	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21214	 21357	 0.0034959	 0.0233532	 0.0340288	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21215	 21216	 0.000227167	 0.00113992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21217	 21194	 0.00151349	 0.00915985	 0.0113545	 301.4	 301.4	 301.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21218	 21215	 0.0012619	 0.00883101	 0.0132279	 304.7	 304.7	 304.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21219	 21217	 0.00104199	 0.00670945	 0.00468273	 278.9	 278.9	 278.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21220	 21221	 0.000295016	 0.00105055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21220	 21222	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21222	 21074	 0.00406371	 0.0197038	 0.0446288	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21223	 21224	 0.00181051	 0.0122619	 0.0166467	 313.3	 313.3	 313.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21224	 21688	 0.00362208	 0.0180615	 0.0114822	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21225	 21226	 0.000297064	 0.00119814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21226	 20974	 0.00439029	 0.0243675	 0.0490875	 279.8	 279.8	 279.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21226	 21265	 0.00636799	 0.0337115	 0.0154503	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21226	 21267	 0.00482854	 0.0327321	 0.02608	 256.7	 256.7	 256.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21227	 21228	 0.000284101	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21227	 21229	 0.000280041	 0.00102281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21230	 21233	 0.00127743	 0.00818142	 0.0103908	 264.5	 264.5	 264.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21231	 21232	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21231	 21233	 0.000263141	 0.00119709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21233	 21333	 0.00249308	 0.0158319	 0.0362927	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21234	 21235	 0.000216867	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21234	 21236	 0.000289888	 0.00107747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21234	 21237	 0.000284448	 0.00105257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21238	 21239	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21238	 21240	 0.000205978	 0.00101543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21241	 21242	 0.000271441	 0.00116232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21242	 21240	 0.00421453	 0.0251295	 0.0193625	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21243	 21244	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21243	 21245	 0.000258413	 0.00110421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21243	 21246	 0.000233249	 0.00119528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21245	 21240	 0.00140995	 0.00712642	 0.032095	 288.7	 288.7	 288.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21245	 21242	 0.00577409	 0.0393539	 0.0128679	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21245	 21386	 0.00675779	 0.0392636	 0.0929524	 309.7	 309.7	 309.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21248	 21249	 0.000240428	 0.00115758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21248	 21250	 0.000243935	 0.00110056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21248	 21251	 0.000236535	 0.00106412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21252	 21253	 0.000296636	 0.00112138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21252	 21254	 0.000249682	 0.00119622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21252	 21255	 0.000248422	 0.00108175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21254	 21269	 0.0015363	 0.00787087	 0.0342309	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21256	 21187	 0.00118626	 0.00736324	 0.00453791	 303.3	 303.3	 303.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21256	 21773	 0.0028266	 0.0153148	 0.0329481	 311.9	 311.9	 311.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21257	 21258	 0.00524483	 0.0244704	 0.019063	 306.4	 306.4	 306.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21258	 21223	 0.00700671	 0.037803	 0.0552274	 307.7	 307.7	 307.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21258	 21259	 0.000230264	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21260	 21261	 0.00154362	 0.00900775	 0.0106598	 293.5	 293.5	 293.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21261	 21262	 0.00326884	 0.0200323	 0.0144426	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21262	 21077	 0.00414351	 0.0239945	 0.0469407	 293.4	 293.4	 293.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21262	 21263	 0.00021517	 0.00111951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21262	 21293	 0.0021387	 0.014217	 0.0453845	 296.7	 296.7	 296.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21264	 21350	 0.0044939	 0.024011	 0.0289108	 325.5	 325.5	 325.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21264	 21726	 0.00868026	 0.0515586	 0.122227	 337.2	 337.2	 337.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21265	 21267	 0.00202109	 0.0129877	 0.0115819	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21266	 21267	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21267	 21264	 0.00250744	 0.0170753	 0.0144731	 270.2	 270.2	 270.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21268	 21342	 0.0112908	 0.0631631	 0.0569743	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21269	 21124	 0.000929613	 0.0054301	 0.00446091	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21269	 21270	 0.000273319	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21271	 21272	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21271	 21273	 0.00028772	 0.00119656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21271	 21274	 0.000282796	 0.00112799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21272	 21121	 0.000982639	 0.00616639	 0.0227124	 291.4	 291.4	 291.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21272	 21276	 0.00113678	 0.00605872	 0.00560947	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21272	 21726	 0.00313075	 0.0204168	 0.0415237	 294.7	 294.7	 294.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21275	 21214	 0.000540872	 0.00303924	 0.00159242	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21275	 21754	 0.00246259	 0.0124201	 0.0387547	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21277	 21278	 0.000248301	 0.00108766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21277	 21279	 0.000235646	 0.00113686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21279	 21213	 0.000790495	 0.00427601	 0.00300865	 279.4	 279.4	 279.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21279	 21587	 0.00181309	 0.00948971	 0.00940398	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21280	 21281	 0.00021084	 0.00105328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21280	 21282	 0.000272903	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21282	 21247	 0.00056082	 0.00374049	 0.00236865	 278.8	 278.8	 278.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21282	 21283	 0.00192883	 0.00967927	 0.0215361	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21282	 21326	 0.00536273	 0.0360957	 0.0175928	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21283	 21182	 0.00081725	 0.00549851	 0.00192508	 277.1	 277.1	 277.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21284	 21285	 0.00024768	 0.00111266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21284	 21286	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21284	 21287	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21286	 21267	 0.00523049	 0.0296744	 0.0459237	 309.7	 309.7	 309.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21288	 21290	 0.000217006	 0.00114347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21288	 21291	 0.000203372	 0.00111839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21288	 21292	 0.000244436	 0.00109077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21289	 21260	 0.00184316	 0.0121095	 0.00980115	 330.1	 330.1	 330.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21290	 21083	 0.000425201	 0.00560126	 0.453161	 3013.2	 3013.2	 3013.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21290	 21353	 0.000188122	 0.00342731	 0.315931	 2647.0	 2647.0	 2647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21290	 21614	 0.000530015	 0.00725405	 0.871633	 2876.7	 2876.7	 2876.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21293	 21286	 0.00421998	 0.0268899	 0.0228887	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21293	 21852	 0.0041956	 0.0252556	 0.043814	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21294	 21236	 0.00391622	 0.0245733	 0.0249496	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21294	 21360	 0.00654752	 0.0318053	 0.0348013	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21295	 21302	 0.000446757	 0.00309888	 0.00245781	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21296	 21297	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21296	 21298	 0.000205287	 0.00111687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21296	 21299	 0.000267363	 0.00106433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21298	 21305	 0.00100543	 0.00527538	 0.00553982	 308.6	 308.6	 308.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21300	 21301	 0.000295857	 0.00109469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21300	 21302	 0.000261159	 0.00104082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21300	 21303	 0.000230574	 0.00104105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21302	 21305	 0.00100695	 0.00630494	 0.00835719	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21304	 21306	 0.000201022	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21304	 21307	 0.000285929	 0.00110031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21304	 21308	 0.000203233	 0.00114208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21305	 21323	 0.00132793	 0.00881176	 0.0740113	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21307	 21164	 0.000129522	 0.00236776	 0.288809	 3025.7	 3025.7	 3025.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21309	 21310	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21309	 21368	 0.00135644	 0.00779696	 0.0124409	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21309	 21567	 0.00439211	 0.0272825	 0.0187547	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21311	 21312	 0.00021087	 0.00116033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21313	 21314	 0.000242475	 0.00105013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21313	 21315	 0.000224623	 0.00102099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21313	 21316	 0.000208978	 0.00107799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21315	 21311	 0.00145394	 0.00922908	 0.0154257	 270.4	 270.4	 270.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21317	 21315	 0.00178406	 0.0108733	 0.0172752	 273.5	 273.5	 273.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21317	 21318	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21317	 21383	 0.0065881	 0.0417583	 0.0300354	 279.6	 279.6	 279.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21319	 21320	 0.000206995	 0.00108309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21319	 21321	 0.000220866	 0.0011227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21319	 21322	 0.000285428	 0.00109203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21321	 21323	 0.0030268	 0.0164417	 0.0583604	 314.2	 314.2	 314.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21321	 21384	 0.00519643	 0.0319999	 0.028007	 318.4	 318.4	 318.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21321	 21793	 0.0153008	 0.0800018	 0.044468	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21324	 21295	 0.00220158	 0.016519	 0.0365762	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21324	 21793	 0.00138971	 0.00879109	 0.0169836	 283.9	 283.9	 283.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21325	 21327	 0.000222416	 0.00104951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21325	 21328	 0.00023665	 0.00113198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21325	 21329	 0.000251674	 0.00114201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21325	 21330	 0.000269261	 0.00112145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21326	 21366	 0.00726074	 0.0448263	 0.0858113	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21328	 21125	 0.000175301	 0.00297045	 0.258006	 2929.9	 2929.9	 2929.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21328	 21580	 0.000424535	 0.0084344	 1.14453	 3091.5	 3091.5	 3091.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21331	 21332	 0.00023319	 0.00114883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21331	 21333	 0.000218935	 0.00104325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21333	 21335	 0.00158935	 0.00993597	 0.0116375	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21334	 21276	 0.0026956	 0.0154087	 0.0188291	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21334	 21326	 0.000424447	 0.00285174	 0.00141349	 287.3	 287.3	 287.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21335	 21754	 0.00140708	 0.00918844	 0.0916356	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21336	 21337	 0.000268369	 0.00113693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21336	 21338	 0.000219991	 0.00104012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21337	 21339	 0.00330103	 0.0182855	 0.00884121	 301.2	 301.2	 301.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21337	 21381	 0.0109378	 0.0716544	 0.0861239	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21337	 21390	 0.0160437	 0.0876706	 0.0600389	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21337	 21835	 0.00647214	 0.0441137	 0.103759	 281.8	 281.8	 281.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21340	 21341	 0.000271207	 0.00102263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21340	 21342	 0.000265673	 0.00118429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21342	 21360	 0.0106468	 0.0642907	 0.063297	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21342	 21885	 0.00203605	 0.0112566	 0.00542097	 254.3	 254.3	 254.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21343	 21224	 0.00925023	 0.0560086	 0.0632085	 309.7	 309.7	 309.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21343	 21344	 0.000241015	 0.00111171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21343	 21347	 0.00536321	 0.0345639	 0.020932	 291.6	 291.6	 291.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21343	 21372	 0.0116944	 0.0677072	 0.0643525	 265.9	 265.9	 265.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21345	 21347	 0.000290471	 0.00117504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21345	 21348	 0.000287773	 0.00110795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21345	 21349	 0.000207356	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21346	 28052	 0.0073166	 0.0475875	 0.0358138	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21347	 28185	 0.0109212	 0.0644184	 0.0732186	 272.6	 272.6	 272.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21350	 21352	 0.00183305	 0.0115806	 0.00914823	 328.3	 328.3	 328.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21351	 21353	 0.000267917	 0.00111513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21351	 21354	 0.000295004	 0.00114426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21351	 21355	 0.000278214	 0.0011433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21352	 21264	 0.00359036	 0.0248044	 0.0256078	 306.3	 306.3	 306.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21352	 21339	 0.00527535	 0.0296132	 0.0405416	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21356	 21357	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21356	 21358	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21356	 21359	 0.000270566	 0.00119568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21357	 21364	 0.00620272	 0.0338413	 0.0266255	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21361	 21362	 0.000223576	 0.00112728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21361	 21363	 0.000241558	 0.00104559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21363	 21321	 0.00157009	 0.00926264	 0.00472387	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21364	 21365	 0.00021563	 0.00117206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21367	 21369	 0.000215794	 0.0010152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21367	 21370	 0.000200576	 0.00114995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21367	 21371	 0.000244221	 0.00110446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21368	 21364	 0.00283132	 0.0177954	 0.026558	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21368	 21366	 0.00199736	 0.0115502	 0.0113096	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21368	 21553	 0.000867021	 0.00551782	 0.00975161	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21370	 21376	 0.000347508	 0.00687945	 0.812848	 2410.3	 2410.3	 2410.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21373	 21375	 0.000270653	 0.001139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21373	 21376	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21373	 21377	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21373	 21378	 0.000216123	 0.00116121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21374	 21793	 0.00979941	 0.0529665	 0.0229505	 297.4	 297.4	 297.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21376	 21307	 0.000365223	 0.00557938	 0.484018	 3142.3	 3142.3	 3142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21379	 21380	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21379	 21381	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21379	 21382	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21381	 21286	 0.00436201	 0.0296346	 0.0262869	 309.4	 309.4	 309.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21381	 21390	 0.00313937	 0.0180446	 0.0340904	 311.8	 311.8	 311.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21384	 21385	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21384	 21397	 0.00520881	 0.0317712	 0.0228811	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21384	 21458	 0.0121667	 0.0832614	 0.141997	 280.3	 280.3	 280.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21386	 21402	 0.00907072	 0.0467563	 0.0324274	 300.2	 300.2	 300.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21386	 21430	 0.0183111	 0.123356	 0.172125	 281.9	 281.9	 281.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21386	 21737	 0.00753782	 0.0535558	 0.0197109	 303.3	 303.3	 303.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21387	 21388	 0.000223965	 0.0010311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21387	 21389	 0.000299254	 0.00110339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21389	 21372	 0.00533611	 0.0366017	 0.0176608	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21390	 21611	 0.00226595	 0.0141668	 0.0115776	 306.2	 306.2	 306.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21391	 21392	 0.000285377	 0.00110897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21393	 21407	 0.0039525	 0.0244812	 0.0100048	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21393	 21415	 0.00727703	 0.0471538	 0.0377997	 299.3	 299.3	 299.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21394	 21395	 0.000234761	 0.00109961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21395	 21383	 0.0039196	 0.0214716	 0.012185	 279.9	 279.9	 279.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21396	 21397	 0.000236686	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21396	 21398	 0.000268301	 0.00111164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21396	 21399	 0.0002574	 0.00115974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21397	 21395	 0.00312818	 0.0186013	 0.0102324	 284.9	 284.9	 284.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21397	 21400	 0.0066756	 0.0399703	 0.0140981	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21400	 21401	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21400	 21429	 0.0112095	 0.0821754	 0.0553971	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21402	 21403	 0.000272295	 0.00103459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21402	 21404	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21402	 21737	 0.00182023	 0.010632	 0.0132109	 301.4	 301.4	 301.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21405	 21406	 0.000271294	 0.00100656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21405	 21407	 0.000260802	 0.00118499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21407	 21390	 0.00434699	 0.0264049	 0.0135936	 284.2	 284.2	 284.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21408	 21409	 0.00024855	 0.00114027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21408	 21410	 0.000239639	 0.00116986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21410	 21430	 0.0240379	 0.139176	 0.0568185	 281.1	 281.1	 281.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21410	 21885	 0.00922403	 0.0545282	 0.0600821	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21411	 21420	 0.0100779	 0.0658796	 0.0313256	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21411	 21427	 0.00917036	 0.0458782	 0.0280522	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21411	 21465	 0.0166854	 0.0943702	 0.0620173	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21412	 21411	 0.00243804	 0.013629	 0.0052365	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21412	 21835	 0.00213195	 0.0129973	 0.00746505	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21413	 21414	 0.000274919	 0.00111582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21413	 21416	 0.00531628	 0.0311333	 0.0313467	 254.2	 254.2	 254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21413	 21611	 0.00347917	 0.0225043	 0.0316814	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21415	 21468	 0.00745872	 0.0477888	 0.173055	 298.9	 298.9	 298.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21416	 21417	 0.000225439	 0.00115108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21416	 21424	 0.00167112	 0.00981913	 0.0140962	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21418	 21419	 0.000205095	 0.00106608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21418	 21420	 0.000250276	 0.00107917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21418	 21421	 0.000251816	 0.00107816	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21420	 21416	 0.00121654	 0.00718165	 0.0123583	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21422	 21423	 0.000233225	 0.00114417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21422	 21424	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21422	 21425	 0.000256863	 0.00102398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21424	 21426	 0.00181263	 0.00997742	 0.0134665	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21424	 21427	 0.00242781	 0.0152196	 0.0102314	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21426	 21461	 0.00723208	 0.0383972	 0.0288354	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21427	 21428	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21429	 21462	 0.00710131	 0.0387384	 0.0253768	 266.2	 266.2	 266.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21431	 21432	 0.000213568	 0.00101605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21431	 21433	 0.000241205	 0.00105887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21431	 21434	 0.000202343	 0.00114902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21433	 21397	 0.0138145	 0.0782245	 0.0515116	 308.1	 308.1	 308.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21433	 21441	 0.00428436	 0.0239647	 0.022746	 282.6	 282.6	 282.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21433	 21445	 0.00469234	 0.0320171	 0.021536	 282.1	 282.1	 282.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21435	 21440	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21435	 21442	 0.000297006	 0.00118649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21436	 21439	 0.000281722	 0.00119068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21437	 21441	 0.000258379	 0.00119017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21438	 26304	 0.00563011	 0.034818	 0.0251087	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21439	 21802	 0.0009861	 0.0117134	 0.295823	 1181.2	 1181.2	 1181.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21439	 26888	 0.000628961	 0.00783141	 0.177382	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21440	 21376	 0.000451373	 0.00837765	 0.744587	 3254.9	 3254.9	 3254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21443	 21445	 0.000210134	 0.00119562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21443	 21446	 0.000201093	 0.00106164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21443	 21447	 0.000272906	 0.00113715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21443	 21448	 0.000256048	 0.00111335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21444	 21438	 0.00884397	 0.0403167	 0.0118327	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21449	 21451	 0.000256319	 0.0010086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21449	 21452	 0.000296374	 0.0011319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21449	 21453	 0.000258028	 0.00113044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21449	 21454	 0.00025416	 0.0011124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21450	 21467	 0.00677625	 0.0433624	 0.0251797	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21452	 21477	 0.000547423	 0.00809975	 0.602484	 2582.3	 2582.3	 2582.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21455	 21456	 0.000205646	 0.00102496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21455	 21457	 0.000294487	 0.00106869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21457	 21450	 0.00475091	 0.0297784	 0.0306983	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21457	 21458	 0.00585585	 0.0386098	 0.0201801	 278.7	 278.7	 278.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21457	 21468	 0.039599	 0.250239	 0.117085	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21458	 21429	 0.00921706	 0.0553287	 0.0218273	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21459	 21460	 0.000292346	 0.00118276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21459	 21461	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21462	 21463	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21464	 21410	 0.0263141	 0.141061	 0.0684557	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21464	 21501	 0.0257206	 0.144643	 0.138351	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21465	 21495	 0.0228869	 0.107168	 0.0627551	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21466	 21462	 0.0070669	 0.0420233	 0.0216646	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21467	 21462	 0.00408844	 0.0274377	 0.03263	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21469	 21467	 0.00555221	 0.0361462	 0.0359778	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21469	 21472	 0.004128	 0.0181997	 0.0152754	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21469	 21481	 0.00533906	 0.031898	 0.0270199	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21470	 21471	 0.000207124	 0.00106882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21470	 21472	 0.000261137	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21473	 21475	 0.000213878	 0.0011513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21473	 21476	 0.000235214	 0.00110425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21473	 21477	 0.00021313	 0.00102696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21474	 21466	 0.00367764	 0.022269	 0.0161066	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21477	 21824	 0.000649583	 0.0125299	 1.08935	 1919.1	 1919.1	 1919.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21478	 21474	 0.00237824	 0.0144401	 0.00917388	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21478	 21484	 0.00335247	 0.0206394	 0.0566461	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21478	 21827	 0.0214275	 0.129304	 0.11669	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21479	 21469	 0.00382632	 0.0255108	 0.0169419	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21480	 21481	 0.000244638	 0.00104394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21480	 21482	 0.000208879	 0.00105336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21481	 21479	 0.00191642	 0.0122227	 0.0276632	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21481	 21485	 0.00448124	 0.0218464	 0.0223673	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21483	 21479	 0.00239217	 0.0158346	 0.0329559	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21483	 21495	 0.0124534	 0.0785752	 0.0312514	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21484	 21490	 0.0094117	 0.0591205	 0.0403591	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21485	 21472	 0.00598516	 0.0343363	 0.0216505	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21485	 21486	 0.0002618	 0.00111172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21487	 21485	 0.00375789	 0.0258272	 0.0114397	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21488	 21490	 0.000296774	 0.00107483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21488	 21491	 0.000221559	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21488	 21492	 0.000249809	 0.00111353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21488	 21493	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21489	 21819	 0.0225904	 0.1086	 0.0300553	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21489	 26345	 0.00893213	 0.0438441	 0.0401905	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21494	 21484	 0.00546374	 0.0256887	 0.043683	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21495	 21781	 0.0177688	 0.0970476	 0.0878872	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21496	 21498	 0.000222489	 0.00115541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21496	 21499	 0.000234908	 0.00100986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21496	 21500	 0.000202651	 0.00106677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21497	 19627	 0.019151	 0.0998066	 0.0175481	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21498	 21540	 0.00919953	 0.047516	 0.0358034	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21501	 21527	 0.0135512	 0.0672577	 0.0578106	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21502	 21501	 0.00234524	 0.0142371	 0.00670622	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21502	 21547	 0.0180408	 0.119495	 0.0498397	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21503	 21504	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21503	 21507	 0.00603095	 0.0309902	 0.0183787	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21503	 21509	 0.00174627	 0.00950594	 0.0137091	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21505	 21506	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21505	 21507	 0.000215854	 0.0011497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21507	 21468	 0.0229464	 0.14673	 0.0722545	 297.5	 297.5	 297.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21507	 21509	 0.00556282	 0.034792	 0.0192547	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21508	 21509	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21510	 21514	 0.000906304	 0.00631151	 0.00688141	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21510	 21827	 0.0119786	 0.0742429	 0.0434229	 261.4	 261.4	 261.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21511	 21515	 0.00170087	 0.00912439	 0.00850698	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21512	 21513	 0.000243226	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21512	 21514	 0.000251875	 0.00112152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21514	 21511	 0.00131689	 0.00720684	 0.00457827	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21514	 21546	 0.0113987	 0.0651316	 0.0626867	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21515	 21494	 0.00992107	 0.0402386	 0.0483569	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21516	 21517	 0.000230701	 0.00102938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21516	 21518	 0.000260423	 0.00104278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21518	 21502	 0.00737922	 0.0541762	 0.0534042	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21518	 21536	 0.00673697	 0.0410834	 0.0775857	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21519	 21521	 0.000251697	 0.00115139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21519	 21522	 0.000224716	 0.00102804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21519	 21523	 0.000204445	 0.00101805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21519	 21524	 0.000256255	 0.00102142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21521	 21518	 0.00268172	 0.0169905	 0.016527	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21525	 21526	 0.000225306	 0.00106348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21525	 21527	 0.000251006	 0.00103283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21527	 21518	 0.00140057	 0.00766115	 0.00728339	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21527	 21521	 0.00194521	 0.0133479	 0.00814402	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21528	 21530	 0.000270213	 0.00109611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21528	 21531	 0.000291122	 0.00103313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21528	 21532	 0.000243897	 0.00104272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21528	 21533	 0.00020651	 0.00102792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21530	 21536	 0.00213036	 0.013857	 0.00530921	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21534	 21536	 0.000229395	 0.00116935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21534	 21537	 0.000243627	 0.00106098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21534	 21538	 0.000270013	 0.00114461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21534	 21539	 0.000241861	 0.00104126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21535	 21529	 0.00235395	 0.010434	 0.00704507	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21536	 21521	 0.00805445	 0.0596816	 0.0389184	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21540	 21530	 0.0051723	 0.0321853	 0.0221816	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21541	 21543	 0.000223072	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21541	 21544	 0.000258294	 0.00118912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21541	 21545	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21542	 23309	 0.0448126	 0.159695	 0.0499579	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21543	 21510	 0.0090665	 0.0539315	 0.0422285	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21546	 21827	 0.00777307	 0.0519229	 0.027457	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21547	 21503	 0.0145992	 0.086814	 0.0782383	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21547	 25824	 0.0158981	 0.0890598	 0.101646	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21548	 21553	 0.000258328	 0.00108556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21548	 21554	 0.000277367	 0.00118535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21548	 21555	 0.000254995	 0.00102963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21548	 21556	 0.00020513	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21553	 21363	 0.00168115	 0.010242	 0.0100485	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21557	 21559	 0.000243653	 0.00115034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21557	 21560	 0.00022731	 0.00107018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21557	 21561	 0.000232116	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21557	 21562	 0.000271501	 0.00105187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21563	 21567	 0.000295082	 0.00112668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21563	 21568	 0.000294501	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21563	 21569	 0.000244953	 0.00100498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21563	 21570	 0.000202069	 0.00117707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21571	 21572	 0.000293526	 0.00109152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21571	 21573	 0.000226663	 0.00115929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21571	 21574	 0.000255633	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21572	 20991	 0.00152182	 0.00776781	 0.00477578	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21575	 21580	 0.00027966	 0.00109258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21575	 21581	 0.000262081	 0.00104097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21575	 21582	 0.000215685	 0.00100761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21575	 21583	 0.000286772	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21576	 20585	 0.00278953	 0.0183316	 0.0355571	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21576	 20974	 0.000851008	 0.00593095	 0.00297817	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21580	 21749	 0.000739554	 0.0109258	 0.909805	 2054.0	 2054.0	 2054.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21584	 21587	 0.000251688	 0.00118099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21584	 21588	 0.000266484	 0.00110099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21584	 21589	 0.000241976	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21584	 21590	 0.000257266	 0.00113318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21591	 21592	 0.000246066	 0.00105123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21591	 21593	 0.000212798	 0.00117968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21591	 21594	 0.000258617	 0.00107589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21592	 20381	 0.00142221	 0.00786965	 0.0198133	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21596	 21599	 0.000293504	 0.00111664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21596	 21600	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21596	 21601	 0.0002529	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21596	 21602	 0.000227424	 0.00112457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21599	 17936	 0.00491811	 0.0649737	 0.76592	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21603	 21606	 0.000293588	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21603	 21607	 0.000212349	 0.0010354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21603	 21608	 0.000251756	 0.00106938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21603	 21609	 0.000242681	 0.00115275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21606	 21132	 0.00161159	 0.00990738	 0.0223665	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21606	 21229	 0.00183721	 0.0107069	 0.00479361	 288.7	 288.7	 288.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21610	 21614	 0.000276617	 0.00113583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21610	 21615	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21610	 21616	 0.000243066	 0.00111222	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21610	 21617	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21611	 21391	 0.00386881	 0.0177461	 0.0230057	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21611	 21393	 0.000658896	 0.003757	 0.00739584	 291.8	 291.8	 291.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21353	 0.000418282	 0.00622493	 0.597665	 2793.8	 2793.8	 2793.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21614	 21741	 0.00022968	 0.00342277	 0.433055	 2901.1	 2901.1	 2901.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21618	 21619	 0.000250545	 0.00110213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21618	 21620	 0.00023028	 0.00109409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21618	 21621	 0.000221429	 0.00119126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21619	 21032	 0.000935546	 0.00593052	 0.00366994	 273.4	 273.4	 273.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21619	 21036	 0.00105566	 0.0064258	 0.00947184	 331.7	 331.7	 331.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21619	 21069	 0.00095446	 0.00539721	 0.00374479	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21622	 21627	 0.000246462	 0.00101608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21622	 21628	 0.000210118	 0.00104339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21622	 21629	 0.000282924	 0.00112791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21622	 21630	 0.00021403	 0.00116383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21631	 21633	 0.000264777	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21631	 21634	 0.000231831	 0.00119592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21631	 21635	 0.000264245	 0.00100002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21631	 21636	 0.000261073	 0.00112378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21633	 20792	 0.000803822	 0.00387741	 0.0121067	 286.1	 286.1	 286.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21637	 21638	 0.000248784	 0.00113464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21637	 21639	 0.000276808	 0.00114301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21637	 21640	 0.000286266	 0.00118933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21638	 20334	 0.00192402	 0.0119635	 0.0277379	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21638	 20376	 0.00206687	 0.0132216	 0.0106131	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21641	 21642	 0.000228685	 0.00114727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21641	 21643	 0.000205261	 0.00101206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21641	 21644	 0.000228865	 0.00117267	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21642	 21461	 0.00267067	 0.0147907	 0.0213198	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21642	 21465	 0.00267096	 0.0155705	 0.0112471	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21645	 21646	 0.000262906	 0.00113196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21645	 21647	 0.000232796	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21645	 21648	 0.000208343	 0.00119836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21646	 21654	 0.002131	 0.0105628	 0.00639403	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21649	 21650	 0.000242039	 0.00103887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21649	 21651	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21649	 21652	 0.000289194	 0.00114889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21650	 20926	 0.000744378	 0.00492549	 0.00513169	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21653	 21654	 0.000241708	 0.00114409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21653	 21655	 0.000281667	 0.0011897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21653	 21656	 0.000256721	 0.00107698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21657	 21659	 0.000200367	 0.00102194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21657	 21660	 0.000227181	 0.00101682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21657	 21661	 0.000278028	 0.00100764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21657	 21662	 0.000230471	 0.00116685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21659	 21026	 0.000299557	 0.00177601	 0.00143678	 263.8	 263.8	 263.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21663	 21666	 0.000287087	 0.00115468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21663	 21667	 0.000254031	 0.0011533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21663	 21668	 0.000254558	 0.00119005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21663	 21669	 0.000239034	 0.00112555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21664	 20451	 0.00178668	 0.0115349	 0.0109488	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21664	 21597	 0.00303575	 0.0164901	 0.0128131	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21666	 21595	 8.00694e-05	 0.00153469	 0.141533	 2813.0	 2813.0	 2813.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21670	 21675	 0.00020763	 0.00116026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21670	 21676	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21670	 21677	 0.000275566	 0.00105849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21670	 21678	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21675	 20895	 0.000552814	 0.00322367	 0.00953405	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21679	 21683	 0.000241047	 0.00104306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21679	 21684	 0.000238981	 0.0011378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21679	 21685	 0.000248986	 0.0010171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21679	 21686	 0.00021056	 0.00110876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21687	 21688	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21687	 21689	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21687	 21690	 0.000294135	 0.00103457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21688	 21094	 0.00102926	 0.00609772	 0.00486351	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21691	 21694	 0.000221284	 0.00116281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21691	 21695	 0.000281211	 0.00107127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21691	 21696	 0.000294962	 0.00119743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21691	 21697	 0.000273407	 0.0010445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21694	 20670	 0.000375435	 0.00232363	 0.00489491	 306.4	 306.4	 306.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21698	 21699	 0.000265097	 0.00118169	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21698	 21700	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21698	 21701	 0.000230636	 0.00102385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21699	 21179	 0.00151865	 0.00888175	 0.0065656	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21699	 21250	 0.00126617	 0.00755455	 0.00578509	 271.3	 271.3	 271.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21702	 21705	 0.000271403	 0.0010251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21702	 21706	 0.000292553	 0.00103832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21702	 21707	 0.000226755	 0.00100414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21702	 21708	 0.000290959	 0.00105724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21705	 21140	 0.00108038	 0.00689611	 0.00423567	 270.1	 270.1	 270.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21709	 21711	 0.00022357	 0.00108939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21709	 21712	 0.000262999	 0.00107566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21709	 21713	 0.000210402	 0.00103262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21709	 21714	 0.000222184	 0.00114884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21711	 20877	 0.00109949	 0.00681698	 0.00343381	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21715	 21716	 0.000236588	 0.00103164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21715	 21717	 0.000267482	 0.00100781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21715	 21718	 0.000253566	 0.00109489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21716	 21293	 0.00346116	 0.0245393	 0.0158758	 265.8	 265.8	 265.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21719	 21721	 0.000223614	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21719	 21722	 0.000290106	 0.00117185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21719	 21723	 0.000262205	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21719	 21724	 0.000291771	 0.00118939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21721	 20750	 0.000920823	 0.00535627	 0.00598401	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21725	 21726	 0.000245799	 0.00100181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21725	 21727	 0.000283843	 0.00111265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21725	 21728	 0.000288111	 0.00112022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21726	 21182	 0.000728365	 0.00480884	 0.0274997	 283.3	 283.3	 283.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21729	 21732	 0.000234752	 0.00104415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21729	 21733	 0.000238301	 0.00113446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21729	 21734	 0.000238647	 0.00104923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21729	 21735	 0.000253387	 0.00118699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21736	 21741	 0.000267112	 0.00105647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21736	 21742	 0.000232407	 0.00110678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21736	 21743	 0.000256501	 0.00119617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21736	 21744	 0.000207763	 0.00101614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21737	 21407	 0.00244097	 0.0145053	 0.0259904	 299.2	 299.2	 299.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21737	 21852	 0.0037369	 0.0251033	 0.0477179	 319.7	 319.7	 319.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21741	 21838	 0.000725522	 0.00971304	 1.15398	 2573.5	 2573.5	 2573.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21745	 21749	 0.000235793	 0.00113649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21745	 21750	 0.000224227	 0.00112647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21745	 21751	 0.000291567	 0.00116646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21745	 21752	 0.000249254	 0.00112999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21746	 20489	 0.00418518	 0.0225609	 0.0235383	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21746	 20494	 0.00386914	 0.0247645	 0.0143934	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21749	 20512	 0.000488653	 0.00880061	 1.10745	 2799.3	 2799.3	 2799.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21753	 21754	 0.000283772	 0.00100831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21753	 21755	 0.000256899	 0.00102834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21753	 21756	 0.000249746	 0.00101089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21754	 21247	 0.00123499	 0.00622797	 0.00923681	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21757	 21758	 0.000212474	 0.00108149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21757	 21759	 0.000266819	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21757	 21760	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21758	 21182	 0.000696477	 0.00454262	 0.00394514	 307.4	 307.4	 307.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21758	 21229	 0.0012123	 0.00685446	 0.00593601	 284.3	 284.3	 284.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21761	 21762	 0.000249844	 0.00119852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21761	 21763	 0.000253328	 0.00100547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21761	 21764	 0.000298777	 0.00111046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21765	 21766	 0.000212695	 0.00116547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21765	 21767	 0.000253989	 0.00105375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21765	 21768	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21766	 21592	 0.00327168	 0.0188766	 0.0103476	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21769	 21773	 0.000257585	 0.00118431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21769	 21774	 0.000266513	 0.00116436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21769	 21775	 0.000250579	 0.00113032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21769	 21776	 0.000248145	 0.00107922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21773	 21086	 0.00574946	 0.0348198	 0.030125	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21773	 21184	 0.00065833	 0.00373311	 0.0029562	 285.2	 285.2	 285.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21777	 21783	 0.000243	 0.00108438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21777	 21784	 0.000234514	 0.0011363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21778	 21781	 0.000271811	 0.00115479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21778	 21782	 0.000250179	 0.00111125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21781	 21487	 0.0108782	 0.0773612	 0.0812697	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21783	 21477	 0.000701291	 0.0109787	 1.24525	 2466.1	 2466.1	 2466.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21785	 21034	 0.000160538	 0.00310061	 0.299234	 2992.7	 2992.7	 2992.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21786	 21788	 0.000245367	 0.00107766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21786	 21789	 0.000218925	 0.00100877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21786	 21790	 0.000244391	 0.00100105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21786	 21791	 0.000258717	 0.001016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21787	 20571	 0.00292835	 0.0184089	 0.0204912	 273.9	 273.9	 273.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21787	 20616	 0.00523159	 0.029993	 0.0123926	 293.9	 293.9	 293.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21787	 21058	 0.00324949	 0.0171426	 0.00986882	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21788	 20944	 0.000506936	 0.00690206	 0.160684	 1278.9	 1278.9	 1278.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21792	 21793	 0.000258575	 0.00115081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21792	 21794	 0.000217802	 0.00105501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21792	 21795	 0.000299553	 0.00107102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21793	 21208	 0.0070475	 0.0392379	 0.0194799	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21796	 21804	 0.000202187	 0.00105557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21797	 21802	 0.000261744	 0.00110022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21797	 21803	 0.000259696	 0.00100703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21798	 21801	 0.000222451	 0.00113495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21799	 21444	 0.0085268	 0.0568982	 0.0333929	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21799	 26307	 0.00218621	 0.0135324	 0.00804673	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21801	 21389	 0.0182954	 0.0973044	 0.103555	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 26993	 0.00106145	 0.0128751	 0.38102	 1194.1	 1194.1	 1194.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21802	 27050	 0.00256526	 0.0284978	 0.39895	 1234.6	 1234.6	 1234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21804	 21440	 0.00030804	 0.0056141	 0.543849	 2892.3	 2892.3	 2892.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21805	 21806	 0.000214458	 0.00102475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21805	 21807	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21805	 21808	 0.000270699	 0.00119541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21806	 20652	 0.000554604	 0.00296487	 0.00298635	 289.2	 289.2	 289.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21806	 20769	 0.000924544	 0.00596097	 0.00644877	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21809	 21810	 0.000231964	 0.00103363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21809	 21811	 0.000280557	 0.00117326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21809	 21812	 0.000264067	 0.00119595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21813	 21814	 0.000260164	 0.00100121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21813	 21815	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21813	 21816	 0.000297391	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21814	 20933	 0.00149009	 0.00791675	 0.00372072	 284.5	 284.5	 284.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21817	 21824	 0.00029748	 0.00116441	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21817	 21825	 0.000280437	 0.0011233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21817	 21826	 0.000259953	 0.00111026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21818	 21827	 0.000216314	 0.00100838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21828	 21830	 0.000244022	 0.00111811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21828	 21831	 0.000209099	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21828	 21832	 0.000215706	 0.00111439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21828	 21833	 0.000275553	 0.00114043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21830	 21207	 0.00147222	 0.00968014	 0.0140846	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21838	 0.000252269	 0.0010898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21839	 0.000209574	 0.00106302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21840	 0.000241988	 0.00101655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21834	 21841	 0.000296929	 0.00105532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21835	 21391	 0.0182899	 0.1054	 0.0274392	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21835	 21411	 0.000811337	 0.00439137	 0.00303578	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21838	 21452	 0.00046979	 0.00906249	 0.931529	 2694.6	 2694.6	 2694.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21842	 21846	 0.000269838	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21842	 21847	 0.000293592	 0.0010187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21842	 21848	 0.00024476	 0.0010244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21842	 21849	 0.000277142	 0.00107847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21846	 20858	 0.000707454	 0.00383784	 0.00712641	 330.1	 330.1	 330.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21850	 21852	 0.000206671	 0.00114197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21850	 21853	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21850	 21854	 0.00025779	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21850	 21855	 0.000240032	 0.00108515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21856	 21857	 0.000260563	 0.00118662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21856	 21858	 0.000241651	 0.00100847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21856	 21859	 0.000280841	 0.00100093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21860	 21868	 0.000232779	 0.00116101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21860	 21869	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21860	 21870	 0.000234181	 0.00108015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21860	 21871	 0.000230336	 0.00101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21861	 21146	 0.00139306	 0.00849386	 0.00359389	 272.4	 272.4	 272.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21868	 20950	 8.13174e-05	 0.00163201	 0.147546	 3338.1	 3338.1	 3338.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21872	 21873	 0.000218766	 0.00106656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21872	 21874	 0.000253492	 0.00111431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21872	 21875	 0.000235774	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21873	 20468	 0.0129145	 0.0694389	 0.0502309	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21876	 21880	 0.000249153	 0.00100096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21876	 21881	 0.000299392	 0.00101931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21876	 21882	 0.000262463	 0.0011935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21876	 21883	 0.000240307	 0.00101436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21880	 21003	 0.0029108	 0.0168386	 0.0181177	 276.5	 276.5	 276.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21884	 21888	 0.000219497	 0.00113557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21884	 21889	 0.000287206	 0.00114751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21884	 21890	 0.000265428	 0.00114085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21884	 21891	 0.000271104	 0.00111499	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21888	 20025	 0.000990664	 0.0172918	 1.6315	 2825.8	 2825.8	 2825.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21888	 21172	 0.000779428	 0.0115429	 1.41237	 2794.2	 2794.2	 2794.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21892	 21894	 0.000274655	 0.00115391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21892	 21895	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21892	 21896	 0.000282119	 0.00100919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21892	 21897	 0.00024638	 0.00105544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21893	 20377	 0.000468847	 0.00272762	 0.00279772	 274.5	 274.5	 274.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21893	 21627	 0.000512374	 0.00375691	 0.00345754	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21894	 20354	 0.000171715	 0.00269741	 0.208322	 2373.3	 2373.3	 2373.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21894	 20393	 0.000179012	 0.00315482	 0.366845	 2632.9	 2632.9	 2632.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21898	 21899	 0.0090439	 0.0452917	 0.00598528	 133.3	 133.3	 133.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21898	 21923	 0.0141329	 0.0672745	 0.0497133	 131.2	 131.2	 131.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21900	 21902	 0.00161804	 0.00823431	 0.00245412	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21901	 21903	 0.000247361	 0.00103899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21901	 21904	 0.000294368	 0.00111813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21901	 21905	 0.000272766	 0.00114154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21904	 23077	 0.00238587	 0.0212945	 0.104751	 476.1	 476.1	 476.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21906	 21900	 0.00374963	 0.0180002	 0.00455234	 147.9	 147.9	 147.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21906	 21907	 0.0100695	 0.03953	 0.00470267	 128.8	 128.8	 128.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21906	 21915	 0.0117038	 0.0628117	 0.0266407	 121.3	 121.3	 121.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21907	 21908	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21907	 21910	 0.0124857	 0.0578171	 0.0426954	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21909	 21910	 0.000280696	 0.00102737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21909	 21911	 0.000223068	 0.00109421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21909	 21912	 0.000256696	 0.00105476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21913	 21931	 0.0358226	 0.171472	 0.03655	 120.1	 120.1	 120.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21914	 21939	 0.041416	 0.115301	 0.0271081	 130.9	 130.9	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21915	 21916	 0.0111409	 0.0503879	 0.0140005	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21918	 21919	 0.000229891	 0.0011429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21918	 21920	 0.000260577	 0.00109344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21918	 21921	 0.000276251	 0.00116838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21920	 21910	 0.0332275	 0.123978	 0.0089694	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21920	 21942	 0.0215605	 0.0798653	 0.0135826	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21922	 21923	 0.000233281	 0.00117424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21922	 21924	 0.000268273	 0.00106332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21923	 21928	 0.0162838	 0.0705597	 0.0202062	 170.6	 170.6	 170.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21923	 21970	 0.00997962	 0.0380943	 0.055651	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21925	 21913	 0.0319274	 0.142569	 0.0433289	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21926	 21927	 0.000220265	 0.00103642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21926	 21928	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21926	 21929	 0.000267855	 0.00119953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21928	 21946	 0.0183397	 0.093395	 0.0107559	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21930	 21914	 0.00990893	 0.0426363	 0.0484085	 133.4	 133.4	 133.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21930	 21941	 0.0101351	 0.0572327	 0.0126712	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21932	 21933	 0.000254038	 0.00109213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21932	 21934	 0.000221697	 0.00104391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21934	 21899	 0.0379775	 0.162784	 0.0211066	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21935	 21936	 0.000258049	 0.00103125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21935	 21937	 0.00020841	 0.0010136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21937	 21916	 0.0134805	 0.0525015	 0.0215291	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21937	 21972	 0.0295149	 0.097836	 0.013201	 155.8	 155.8	 155.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21937	 23076	 0.0289168	 0.12289	 0.0333135	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21938	 21949	 0.0282296	 0.150947	 0.0244015	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21939	 21938	 0.00746046	 0.0363904	 0.0166439	 134.1	 134.1	 134.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21939	 22037	 0.0328894	 0.122118	 0.0427387	 126.6	 126.6	 126.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21940	 21964	 0.0202259	 0.0943602	 0.0118698	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21940	 23873	 0.0183555	 0.0774636	 0.0179229	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21941	 21977	 0.0042945	 0.0252713	 0.0110383	 140.1	 140.1	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21942	 21946	 0.00908327	 0.0450493	 0.00703673	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21943	 21944	 0.00556889	 0.0256335	 0.00328898	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21944	 21991	 0.0109026	 0.0443372	 0.0102389	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21945	 21946	 0.000290597	 0.00104221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21945	 21947	 0.000293827	 0.00118706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21945	 21948	 0.000254693	 0.00116626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21946	 21943	 0.0071574	 0.0391203	 0.0106897	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21949	 21917	 0.0349286	 0.151626	 0.0314978	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21949	 22037	 0.0408655	 0.175959	 0.0454188	 134.8	 134.8	 134.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21950	 21966	 0.00950656	 0.0500345	 0.0165486	 184.5	 184.5	 184.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21951	 21952	 0.000289496	 0.00108396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21951	 21953	 0.00023769	 0.0010733	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21953	 21917	 0.0269481	 0.133376	 0.0318009	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21953	 22098	 0.0343172	 0.157504	 0.0263565	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21955	 21954	 0.00807826	 0.0408293	 0.00488274	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21955	 21957	 0.00668435	 0.0316742	 0.00481776	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21956	 21958	 0.000280132	 0.00118546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21956	 21959	 0.000252982	 0.00115817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21956	 21960	 0.000280557	 0.00117326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21956	 21961	 0.000274395	 0.00117619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21957	 21954	 0.00732158	 0.0378908	 0.00706445	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21958	 22021	 0.00209337	 0.0188046	 0.0828678	 577.2	 577.2	 577.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21958	 25181	 0.0132101	 0.118656	 0.311334	 607.8	 607.8	 607.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21962	 21963	 0.000230205	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21962	 21964	 0.000222599	 0.00101812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21964	 21965	 0.0110335	 0.0501598	 0.00734811	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21965	 21996	 0.0127455	 0.0705538	 0.0112937	 129.9	 129.9	 129.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21966	 21940	 0.0126126	 0.054305	 0.00999375	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21966	 21965	 0.00513105	 0.0238346	 0.00374739	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21966	 22024	 0.0181438	 0.0929136	 0.0193626	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21967	 21968	 0.00026575	 0.00108883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21967	 21969	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21969	 21934	 0.0137853	 0.0801612	 0.00845269	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21969	 21950	 0.00775286	 0.0346144	 0.00660923	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21969	 21954	 0.0130986	 0.0564955	 0.0162442	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21970	 21971	 0.000279354	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21970	 21994	 0.0110625	 0.0512145	 0.0103433	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21970	 22024	 0.0110315	 0.0424882	 0.0132411	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21972	 22029	 0.0228386	 0.10701	 0.0150658	 117.3	 117.3	 117.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21973	 21974	 0.000242831	 0.00107813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21973	 21975	 0.000206294	 0.00101864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21974	 21972	 0.00923295	 0.04403	 0.00649771	 154.2	 154.2	 154.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21976	 21981	 0.00536122	 0.0285566	 0.0123835	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21976	 22013	 0.00971396	 0.0409555	 0.00949817	 147.8	 147.8	 147.8	 0.0	 0.0	 1	 -30.0	 30.0;
	21977	 21978	 0.00182379	 0.00794357	 0.00333962	 144.2	 144.2	 144.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21978	 22013	 0.0119084	 0.050338	 0.0106963	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21979	 21955	 0.0183884	 0.0606181	 0.0244583	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21979	 21992	 0.00554975	 0.0281356	 0.0147631	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21980	 23076	 0.0203973	 0.0997729	 0.0344605	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21981	 21982	 0.000292346	 0.00118276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21981	 21983	 0.00567517	 0.0254149	 0.00715098	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21981	 21986	 0.00211077	 0.00950105	 0.00236115	 128.6	 128.6	 128.6	 0.0	 0.0	 1	 -30.0	 30.0;
	21984	 21985	 0.000216867	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21984	 21986	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21986	 21983	 0.00517619	 0.0262853	 0.00426155	 138.5	 138.5	 138.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21987	 21980	 0.00317521	 0.0160732	 0.0493884	 123.2	 123.2	 123.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21987	 21989	 0.00464416	 0.0178047	 0.00632143	 132.5	 132.5	 132.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21988	 21989	 0.00453284	 0.0178527	 0.0164551	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21990	 21991	 0.000201458	 0.00117576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21991	 21992	 0.00950969	 0.0470263	 0.00827139	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	21992	 21946	 0.00888018	 0.0412187	 0.00899829	 133.4	 133.4	 133.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21994	 21954	 0.0153685	 0.0519857	 0.0121286	 123.5	 123.5	 123.5	 0.0	 0.0	 1	 -30.0	 30.0;
	21994	 21993	 0.00214096	 0.0139033	 0.00853949	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	21994	 21995	 0.000220452	 0.00100766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21996	 22024	 0.0101252	 0.0507608	 0.00893351	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -30.0	 30.0;
	21996	 23783	 0.0317326	 0.118633	 0.0327407	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21997	 21998	 0.00454892	 0.0227112	 0.00628624	 130.9	 130.9	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	21998	 21999	 0.00914254	 0.0542284	 0.0115817	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	21999	 21925	 0.0314359	 0.101105	 0.0143815	 133.2	 133.2	 133.2	 0.0	 0.0	 1	 -30.0	 30.0;
	21999	 21981	 0.0286775	 0.102195	 0.0233353	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22000	 22006	 0.00441858	 0.019189	 0.00550103	 134.7	 134.7	 134.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22001	 22002	 0.000256319	 0.0010086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22001	 22003	 0.000295149	 0.00119212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22001	 22004	 0.00026661	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22003	 22000	 0.00447957	 0.0179994	 0.0170515	 105.9	 105.9	 105.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22003	 22036	 0.0129006	 0.0544795	 0.0608147	 132.2	 132.2	 132.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22005	 22006	 0.000295251	 0.00106614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22006	 22008	 0.000716566	 0.00374288	 0.0126044	 140.8	 140.8	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22007	 21931	 0.0214919	 0.0983137	 0.113167	 130.9	 130.9	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22007	 21999	 0.0164727	 0.0847083	 0.0321841	 134.5	 134.5	 134.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22008	 22010	 0.00867155	 0.0341993	 0.00631127	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22008	 22115	 0.0153556	 0.0820783	 0.0242011	 140.1	 140.1	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22009	 22010	 0.000247874	 0.00104802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22009	 22011	 0.000254518	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22010	 22013	 0.00746798	 0.0320177	 0.00699855	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22012	 22014	 0.000281404	 0.00109188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22012	 22015	 0.000258171	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22012	 22016	 0.000239775	 0.00105465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22013	 21983	 0.0108553	 0.048341	 0.0163371	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22014	 23145	 0.014482	 0.131594	 0.265833	 500.4	 500.4	 500.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22017	 22027	 0.00671511	 0.0258319	 0.004175	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22018	 22020	 0.000271037	 0.00100315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22018	 22021	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22018	 22022	 0.000239635	 0.00109342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22019	 22017	 0.00826959	 0.0258853	 0.0045938	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22021	 22055	 0.0056246	 0.054985	 0.162579	 550.2	 550.2	 550.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22023	 22024	 0.000239122	 0.00117448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22024	 22026	 0.0121134	 0.0428244	 0.00943069	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22025	 22026	 0.000263272	 0.00101985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22026	 21994	 0.00879666	 0.0353847	 0.00569006	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22027	 22028	 0.00441985	 0.0274008	 0.017116	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22028	 21979	 0.00673468	 0.0319132	 0.00787043	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22029	 22030	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22031	 22029	 0.00367792	 0.0168394	 0.0075185	 130.2	 130.2	 130.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22032	 22033	 0.000222416	 0.00104951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22032	 22034	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22032	 22035	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22034	 22045	 0.00957478	 0.0478043	 0.00763508	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22034	 22048	 0.00699871	 0.0310347	 0.00811946	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22037	 22036	 0.00387164	 0.0208203	 0.00494868	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22037	 22038	 0.000212367	 0.00107065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22039	 22036	 0.0108342	 0.0581245	 0.00961958	 119.5	 119.5	 119.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22039	 22037	 0.0148613	 0.0595752	 0.0122474	 129.2	 129.2	 129.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22039	 22040	 0.00021314	 0.00107341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22041	 22042	 0.000217793	 0.00110342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22041	 22043	 0.000208811	 0.0011297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22043	 21993	 0.0164113	 0.0900156	 0.00933523	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22043	 22126	 0.0111136	 0.0573729	 0.015353	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22044	 22045	 0.000209211	 0.00100371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22045	 21991	 0.011649	 0.0589706	 0.0168422	 164.4	 164.4	 164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22046	 22045	 0.00875971	 0.0381279	 0.00823983	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22047	 22046	 0.00755651	 0.0372409	 0.0159483	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22047	 22090	 0.00860256	 0.0433924	 0.00794038	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22048	 22028	 0.00929196	 0.0394676	 0.0204604	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22048	 22047	 0.00312675	 0.0146463	 0.0225021	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22049	 22048	 0.00785787	 0.0236176	 0.0323619	 125.3	 125.3	 125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22049	 22126	 0.00981972	 0.0508665	 0.00609383	 147.1	 147.1	 147.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22050	 22086	 0.0120416	 0.0730985	 0.0127564	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22050	 22210	 0.0279918	 0.118022	 0.0161091	 120.3	 120.3	 120.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22051	 22046	 0.00306921	 0.016753	 0.00490126	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22052	 22054	 0.000240467	 0.00111691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22052	 22055	 0.000283919	 0.00117872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22052	 22056	 0.000294377	 0.00101421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22052	 22057	 0.000232906	 0.00102295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22053	 21988	 0.0157589	 0.0699145	 0.0113367	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22053	 22058	 0.00517116	 0.022672	 0.00333613	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22055	 22071	 0.00198248	 0.0171236	 0.0582506	 414.4	 414.4	 414.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22055	 23077	 0.00550462	 0.0385543	 0.183712	 481.1	 481.1	 481.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22059	 22051	 0.00486701	 0.0258919	 0.0041729	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22059	 22058	 0.00791692	 0.038672	 0.00758122	 127.6	 127.6	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22059	 22111	 0.00384085	 0.0182461	 0.00371975	 153.4	 153.4	 153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22060	 21997	 0.0118447	 0.0656666	 0.0113171	 121.1	 121.1	 121.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22060	 22007	 0.0104102	 0.0528563	 0.0337414	 120.2	 120.2	 120.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22061	 22062	 0.000266354	 0.0010801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22061	 22063	 0.000299152	 0.00112041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22061	 22064	 0.000208483	 0.00103567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22063	 22070	 0.00180703	 0.00646901	 0.00373279	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22063	 22104	 0.00435156	 0.0224241	 0.00981865	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22065	 22070	 0.00442152	 0.02178	 0.00713858	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22066	 22067	 0.000247477	 0.00102003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22066	 22070	 0.000974242	 0.00563272	 0.00147655	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22066	 22105	 0.0149589	 0.0514758	 0.0111457	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22068	 22072	 0.000234997	 0.00112686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22068	 22073	 0.000252124	 0.00111856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22068	 22074	 0.000283042	 0.00114962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22069	 22071	 0.000244455	 0.00113841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22075	 22076	 0.000275406	 0.0011582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22075	 22077	 0.000244709	 0.00114157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22077	 21974	 0.0305366	 0.124441	 0.0164282	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22077	 22095	 0.00518416	 0.0243398	 0.0237762	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22077	 22179	 0.0268511	 0.127152	 0.0222531	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22078	 22079	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22078	 22080	 0.000223436	 0.00103548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22080	 22060	 0.00965684	 0.039968	 0.0136498	 149.9	 149.9	 149.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22080	 23129	 0.0023733	 0.013623	 0.00451319	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22081	 23129	 0.00738802	 0.0337498	 0.0106217	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22082	 22080	 0.00789126	 0.0367171	 0.01085	 132.4	 132.4	 132.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22082	 22081	 0.00406751	 0.0204154	 0.00288485	 120.8	 120.8	 120.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22083	 22031	 0.00669213	 0.0371768	 0.0172104	 133.1	 133.1	 133.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22083	 22084	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22083	 22105	 0.00613195	 0.0273177	 0.00972567	 137.7	 137.7	 137.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22085	 22087	 0.00756411	 0.0315555	 0.00676846	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22085	 22098	 0.00904607	 0.0362796	 0.00656333	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22087	 22086	 0.00724337	 0.0406283	 0.00575208	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22088	 22049	 0.00831371	 0.0352968	 0.00589224	 149.2	 149.2	 149.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22089	 22090	 0.000238242	 0.00116117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22090	 22088	 0.0112505	 0.0444272	 0.00842259	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22090	 22159	 0.00638298	 0.0279399	 0.00890357	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22091	 22092	 0.000274374	 0.00106994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22091	 22093	 0.000224227	 0.00112647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22093	 22090	 0.00454752	 0.0178525	 0.00133946	 130.7	 130.7	 130.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22093	 22152	 0.0137566	 0.0516511	 0.019172	 137.4	 137.4	 137.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22094	 22095	 0.000229395	 0.00116935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22094	 22096	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22094	 22097	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22095	 22100	 0.0105288	 0.048184	 0.0133741	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22098	 22100	 0.0119197	 0.0504438	 0.00589165	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22099	 22101	 0.000245367	 0.00107766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22099	 22102	 0.000281525	 0.00112609	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22099	 22103	 0.000289888	 0.00107747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22100	 22087	 0.00969779	 0.0461817	 0.0195234	 106.2	 106.2	 106.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22101	 22184	 0.00235865	 0.0229151	 0.0820216	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22104	 22106	 0.00879504	 0.0472517	 0.009561	 160.2	 160.2	 160.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22105	 22107	 0.00590518	 0.0315067	 0.0100031	 132.1	 132.1	 132.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22107	 22063	 0.00560993	 0.0225881	 0.00294345	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22107	 22108	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22109	 22110	 0.00164405	 0.00877128	 0.00269091	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22109	 22190	 0.0103048	 0.0482621	 0.0122926	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22110	 22051	 0.00899028	 0.036011	 0.0159906	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22110	 22169	 0.0225937	 0.0665485	 0.0383912	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22111	 22053	 0.00419384	 0.022824	 0.00701915	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22111	 22065	 0.00492748	 0.0244782	 0.0135984	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22112	 22113	 0.000208571	 0.00119475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22112	 22114	 0.000290759	 0.00114941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22113	 22060	 0.00449912	 0.0243852	 0.0185788	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22113	 22143	 0.00873011	 0.0345062	 0.0185422	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22115	 22116	 0.000225306	 0.00106348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22115	 22119	 0.00482167	 0.0171936	 0.00194123	 128.6	 128.6	 128.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22115	 22122	 0.0154276	 0.0621433	 0.0102872	 129.3	 129.3	 129.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22117	 22118	 0.000253623	 0.00116946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22117	 22119	 0.000213386	 0.00114859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22117	 22120	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22119	 22081	 0.00851374	 0.031748	 0.010486	 144.5	 144.5	 144.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22119	 22122	 0.00632117	 0.0309178	 0.0112922	 135.2	 135.2	 135.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22121	 22122	 0.000216816	 0.00111967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22121	 22123	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22121	 22124	 0.000231045	 0.00110417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22125	 22126	 0.0033808	 0.0171067	 0.0143347	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22127	 22043	 0.0125263	 0.0697112	 0.0290364	 136.7	 136.7	 136.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22127	 22250	 0.0348526	 0.152284	 0.0224848	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22128	 22129	 0.000255738	 0.00115367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22128	 22130	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22128	 22131	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22129	 22176	 0.00217888	 0.00898659	 0.0112677	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22132	 22110	 0.00755075	 0.0404217	 0.0110257	 164.6	 164.6	 164.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22133	 22134	 0.000293016	 0.00109969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22133	 22135	 0.000253388	 0.0010828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22135	 22125	 0.00391499	 0.0179891	 0.00695174	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22135	 22157	 0.0133612	 0.0486846	 0.0112015	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22136	 22135	 0.00909737	 0.043131	 0.0102715	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22136	 22159	 0.00384861	 0.0179072	 0.0041901	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22137	 22138	 0.000285819	 0.00119402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22137	 22139	 0.000270543	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22137	 22140	 0.000215595	 0.0011699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22139	 22143	 0.00369432	 0.0173466	 0.00404112	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22139	 22149	 0.00817697	 0.0371003	 0.0278639	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22141	 22139	 0.00328331	 0.0160271	 0.0060217	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22141	 22147	 0.00733799	 0.0321925	 0.00242935	 147.8	 147.8	 147.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22142	 22144	 0.000292278	 0.00114281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22142	 22145	 0.000228142	 0.00102848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22142	 22146	 0.000261371	 0.00110387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22147	 22139	 0.00660664	 0.0322241	 0.00874155	 162.2	 162.2	 162.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22147	 22195	 0.0467096	 0.170602	 0.020183	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22148	 22150	 0.00387593	 0.0198367	 0.0020914	 151.3	 151.3	 151.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22149	 22148	 0.00479613	 0.0201619	 0.00419941	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22149	 22150	 0.00855693	 0.0396919	 0.00527381	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22150	 22113	 0.00988556	 0.0361868	 0.00717287	 117.7	 117.7	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22150	 23129	 0.0075572	 0.0343604	 0.0320988	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22151	 22153	 0.000247162	 0.00106813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22151	 22154	 0.000290863	 0.00101814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22151	 22155	 0.000297935	 0.001132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22151	 22156	 0.000211374	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22152	 22161	 0.00503226	 0.0250247	 0.00637036	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22152	 22191	 0.00841307	 0.0314652	 0.0060771	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22154	 22219	 0.0034392	 0.0319797	 0.0631648	 493.7	 493.7	 493.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22154	 23199	 0.00342448	 0.0282054	 0.146562	 565.4	 565.4	 565.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22157	 22190	 0.0101403	 0.0489675	 0.00776356	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22158	 22159	 0.000289635	 0.00114368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22158	 22160	 0.000248249	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22159	 22132	 0.00596852	 0.0297625	 0.00442731	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22159	 22161	 0.00663969	 0.0372242	 0.00730916	 141.1	 141.1	 141.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22162	 22106	 0.00979193	 0.043571	 0.00565665	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22162	 22169	 0.00799362	 0.0333369	 0.00506247	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22162	 22172	 0.00441744	 0.0213651	 0.00257391	 142.2	 142.2	 142.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22162	 22238	 0.00881356	 0.0416433	 0.016356	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22163	 22165	 0.0018468	 0.00944941	 0.023485	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22163	 22215	 0.0131139	 0.0423869	 0.0227647	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22164	 22166	 0.000244184	 0.00111517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22164	 22167	 0.000270101	 0.00104126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22164	 22168	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22165	 22256	 0.00741458	 0.0297868	 0.0236341	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22166	 22071	 0.00337376	 0.0291756	 0.0448049	 537.4	 537.4	 537.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22166	 22219	 0.00406949	 0.0375694	 0.0820401	 542.4	 542.4	 542.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22166	 22471	 0.00355281	 0.0308192	 0.171706	 520.5	 520.5	 520.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22166	 23090	 0.00352131	 0.0332611	 0.0836085	 507.1	 507.1	 507.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22170	 22171	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22170	 22172	 0.000202707	 0.00103339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22172	 22165	 0.00258483	 0.0133319	 0.00484389	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22172	 22173	 0.00637031	 0.02046	 0.00300592	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22173	 22162	 0.00571927	 0.0204945	 0.00565475	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22174	 22175	 0.000234642	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22174	 22176	 0.000232588	 0.00105236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22174	 22177	 0.000268301	 0.00111164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22176	 22157	 0.00795676	 0.032437	 0.00634498	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22178	 22179	 0.000270992	 0.00114845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22178	 22180	 0.000277045	 0.00102686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22179	 22223	 0.0124363	 0.0514376	 0.0161143	 122.2	 122.2	 122.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22181	 22183	 0.000253576	 0.00114362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22181	 22184	 0.000254983	 0.00103258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22181	 22185	 0.00026401	 0.00116333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22184	 22280	 0.00141844	 0.0142453	 0.158783	 498.4	 498.4	 498.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22186	 22187	 0.000257328	 0.00108804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22186	 22188	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22186	 22189	 0.000245241	 0.00111015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22188	 22182	 0.00221331	 0.0087141	 0.014717	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22188	 22229	 0.0049901	 0.0255097	 0.010854	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22191	 22190	 0.00241607	 0.0100595	 0.00356139	 109.1	 109.1	 109.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22191	 22215	 0.00871349	 0.0374103	 0.0200304	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22192	 22191	 0.00624798	 0.0209154	 0.00601017	 117.1	 117.1	 117.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22192	 22214	 0.00588078	 0.0274224	 0.0166645	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22192	 22440	 0.033494	 0.197195	 0.0271455	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22193	 22127	 0.0341767	 0.136392	 0.0136455	 136.8	 136.8	 136.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22194	 22129	 0.0111347	 0.0553939	 0.0144291	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22194	 22193	 0.0211242	 0.0948322	 0.0100694	 131.8	 131.8	 131.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22194	 22262	 0.0127921	 0.0643086	 0.0117664	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22195	 22196	 0.0140911	 0.0687493	 0.00758852	 153.4	 153.4	 153.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22196	 22199	 0.00546259	 0.0290165	 0.00634203	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22197	 22198	 0.000265097	 0.00118169	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22197	 22199	 0.000220483	 0.0010151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22199	 22195	 0.00294376	 0.0164787	 0.0105036	 170.1	 170.1	 170.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22199	 22201	 0.00549446	 0.0198223	 0.00365174	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22200	 22202	 0.000251688	 0.00118099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22200	 22203	 0.000223058	 0.00103104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22200	 22204	 0.000249961	 0.00108406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22201	 22195	 0.00830511	 0.0350715	 0.00712909	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22202	 22145	 0.00800466	 0.0629844	 0.104236	 366.8	 366.8	 366.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22202	 23219	 0.00328142	 0.0310836	 0.0495174	 512.9	 512.9	 512.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22205	 23143	 0.017687	 0.0821089	 0.00758354	 144.1	 144.1	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22206	 22205	 0.0133149	 0.0563437	 0.0120099	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22206	 22207	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22206	 22424	 0.0189582	 0.0925827	 0.0160784	 131.1	 131.1	 131.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22208	 22209	 0.00025518	 0.0011738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22208	 22210	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22210	 22205	 0.00653386	 0.0227782	 0.0031646	 127.5	 127.5	 127.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22211	 22212	 0.00024374	 0.00102686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22211	 22213	 0.000233864	 0.00118552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22212	 22217	 0.00424375	 0.0207539	 0.0034345	 102.7	 102.7	 102.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22214	 22212	 0.00547642	 0.0254018	 0.0129232	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22216	 22218	 0.000227774	 0.00119171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22216	 22219	 0.00027741	 0.00117795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22216	 22220	 0.000278855	 0.00110055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22217	 22241	 0.00344627	 0.0147113	 0.0464793	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22221	 22223	 0.00175022	 0.00794943	 0.00188584	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22221	 22247	 0.0154361	 0.0618439	 0.0120522	 156.6	 156.6	 156.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22222	 22223	 0.00029556	 0.00101938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22222	 22224	 0.000244539	 0.00113351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22223	 22227	 0.00386452	 0.0192249	 0.010516	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22223	 22260	 0.00669787	 0.0281724	 0.0357589	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22225	 22226	 0.000244503	 0.00110834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22225	 22227	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22225	 22228	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22227	 22247	 0.00837422	 0.0438282	 0.00967071	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22229	 22230	 0.000290401	 0.00110188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22231	 22232	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22182	 0.00581803	 0.0259603	 0.00666447	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22232	 22331	 0.0152978	 0.0540974	 0.0264667	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22233	 22179	 0.00515907	 0.0319476	 0.00493417	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22235	 0.000283135	 0.00117905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22234	 22237	 0.00517108	 0.0231849	 0.00584276	 165.9	 165.9	 165.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22236	 22237	 0.000235483	 0.00117548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22237	 22238	 0.00188908	 0.00745126	 0.0043462	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22239	 22240	 0.000245951	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22239	 22241	 0.00538732	 0.0205006	 0.00487084	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22239	 22256	 0.018408	 0.0487229	 0.0113078	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22241	 22234	 0.0125071	 0.0526649	 0.008985	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22242	 22243	 0.000267895	 0.00106467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22242	 22244	 0.0002769	 0.00117889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22242	 22245	 0.000246267	 0.00118496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22243	 22247	 0.00224935	 0.011165	 0.00380374	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22243	 22265	 0.00530266	 0.0265869	 0.0124126	 141.8	 141.8	 141.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22246	 22348	 0.0046156	 0.020255	 0.0441623	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22247	 22173	 0.00626594	 0.0263389	 0.0371913	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22247	 22246	 0.00547603	 0.0317454	 0.0139983	 164.4	 164.4	 164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22248	 22249	 0.000275172	 0.00118389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22248	 22250	 0.000255859	 0.00111667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22248	 22251	 0.000290461	 0.0011313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22250	 22395	 0.0255535	 0.121542	 0.0218438	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22252	 22253	 0.000256058	 0.001098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22254	 22255	 0.000246168	 0.00116881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22257	 22258	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22257	 22259	 0.000292553	 0.00103832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22258	 22278	 0.0032168	 0.0191167	 0.0120252	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22260	 22233	 0.00600677	 0.0244901	 0.00299704	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22260	 22261	 0.000284901	 0.00114391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22260	 22283	 0.00789282	 0.0412452	 0.00746544	 166.3	 166.3	 166.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22262	 23194	 0.00955476	 0.0346691	 0.00373423	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22263	 22255	 0.0177852	 0.074299	 0.0153372	 140.2	 140.2	 140.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22263	 22262	 0.00871139	 0.0374089	 0.011277	 148.7	 148.7	 148.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22263	 23194	 0.0115216	 0.0509486	 0.00303414	 134.9	 134.9	 134.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22264	 22343	 0.00647629	 0.0366361	 0.00346105	 180.1	 180.1	 180.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22265	 22352	 0.00449752	 0.0208587	 0.00466866	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22265	 23089	 0.00544448	 0.0224827	 0.00255396	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22266	 22267	 0.000260692	 0.00112904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22266	 22268	 0.00020598	 0.00115237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22268	 22304	 0.00160505	 0.00946322	 0.00273075	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22269	 22270	 0.00280048	 0.0138743	 0.0088419	 137.5	 137.5	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22269	 22275	 0.00523618	 0.0222825	 0.00426994	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22270	 22294	 0.00272644	 0.0140051	 0.014814	 100.7	 100.7	 100.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22268	 0.00343711	 0.0144639	 0.00224045	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22269	 0.00400368	 0.0166255	 0.00414852	 123.6	 123.6	 123.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22271	 22272	 0.000279739	 0.00101425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22273	 22274	 0.00406464	 0.0176377	 0.00752045	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22273	 22419	 0.0117833	 0.058119	 0.00731186	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22273	 22515	 0.0144578	 0.0590783	 0.0220369	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22274	 22419	 0.00952979	 0.0397911	 0.0220786	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22275	 22258	 0.00337569	 0.0137803	 0.00321954	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22276	 22281	 0.000256101	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22276	 22282	 0.000244443	 0.00103998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22277	 22279	 0.000250693	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22277	 22280	 0.000220655	 0.00109257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22278	 22291	 0.00339741	 0.0175055	 0.0163812	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22278	 22296	 0.00369584	 0.013286	 0.00299596	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22281	 22072	 0.000556031	 0.00926494	 1.18605	 2667.3	 2667.3	 2667.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22283	 22229	 0.0114832	 0.0570271	 0.00715371	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22283	 22269	 0.00214598	 0.0112886	 0.00274985	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22284	 22285	 0.000261865	 0.00106219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22284	 22286	 0.000284465	 0.00113077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22285	 22331	 0.00291552	 0.0161452	 0.0188646	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22287	 22288	 0.000217787	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22287	 22289	 0.000275482	 0.00113762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22287	 22290	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22288	 22296	 0.00277284	 0.0131862	 0.00307122	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22288	 22325	 0.00212872	 0.00930031	 0.00220189	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22291	 22345	 0.00171539	 0.0115677	 0.0137052	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22292	 22293	 0.000240026	 0.00104913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22292	 22294	 0.000229485	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22292	 22295	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22294	 22258	 0.00340011	 0.0158344	 0.00549417	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22296	 22297	 0.000256135	 0.00106335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22298	 22314	 0.00355956	 0.0171398	 0.00162237	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22298	 22339	 0.00282108	 0.0153818	 0.00269123	 146.8	 146.8	 146.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22299	 22300	 0.000297809	 0.0010342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22299	 22301	 0.00020614	 0.00100088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22299	 22302	 0.000203464	 0.00118458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22300	 22304	 0.00506963	 0.0225342	 0.0062011	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22300	 22322	 0.00197127	 0.00909991	 0.00266367	 154.8	 154.8	 154.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22303	 22305	 0.00025606	 0.0010012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22303	 22306	 0.000291005	 0.00108325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22303	 22307	 0.000217094	 0.00112572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22303	 22308	 0.00026145	 0.00102574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22304	 22309	 0.00113174	 0.00459836	 0.00348841	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22304	 22400	 0.000617927	 0.00309921	 0.000828731	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22306	 22280	 0.00213958	 0.015732	 0.0379252	 469.3	 469.3	 469.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22306	 22981	 0.000676876	 0.00598942	 0.0595159	 497.9	 497.9	 497.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22306	 23162	 0.00116906	 0.011667	 0.0190688	 516.5	 516.5	 516.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22310	 22311	 0.000228702	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22310	 22312	 0.000294501	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22311	 22400	 0.000845725	 0.00423769	 0.000947836	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22311	 23158	 0.00236888	 0.0123744	 0.0125734	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22313	 22358	 0.0015334	 0.00615776	 0.00434994	 129.5	 129.5	 129.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22314	 22315	 0.000259976	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22316	 22317	 0.00316008	 0.0147647	 0.00318018	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22316	 23158	 0.00337638	 0.0175736	 0.00317162	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22319	 22452	 0.003756	 0.0121067	 0.00549982	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22319	 22503	 0.00960415	 0.0468028	 0.0114726	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22321	 22291	 0.0017926	 0.00977406	 0.00143882	 132.5	 132.5	 132.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22321	 22298	 0.00304212	 0.0167161	 0.0070776	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22322	 22285	 0.00340672	 0.0187936	 0.004056	 163.1	 163.1	 163.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22322	 22323	 0.000279846	 0.00114459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22322	 22358	 0.000793729	 0.0036176	 0.00098545	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22324	 22382	 0.0015517	 0.00700326	 0.00567172	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22325	 22316	 0.0032466	 0.0181919	 0.00244509	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22326	 22327	 0.000270981	 0.00111391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22326	 22328	 0.000222196	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22326	 22329	 0.000235782	 0.00108602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22328	 22320	 0.000704228	 0.00326755	 0.000963252	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22328	 22335	 0.00531964	 0.030161	 0.0148948	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22328	 22358	 0.00109534	 0.00427668	 0.0148787	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22330	 22311	 0.00155352	 0.0066991	 0.00418893	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22331	 22332	 0.000271207	 0.00102263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22331	 22338	 0.00418819	 0.0157546	 0.00550797	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22333	 22334	 0.000217451	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22333	 22335	 0.000214021	 0.00109001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22335	 22369	 0.0101695	 0.0374111	 0.00861421	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22336	 22337	 0.000295857	 0.00109469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22336	 22338	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22338	 22253	 0.0122229	 0.0680122	 0.0316144	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22338	 22335	 0.00216922	 0.0097359	 0.00204067	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22339	 22340	 0.000251486	 0.00117605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22339	 22352	 0.00581128	 0.0253809	 0.0166842	 162.8	 162.8	 162.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22341	 22342	 0.00026307	 0.00119531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22341	 22343	 0.000247071	 0.00117381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22343	 22291	 0.0028306	 0.0141361	 0.00908235	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22344	 22345	 0.000295996	 0.00104253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22344	 22346	 0.000267496	 0.00113214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22344	 22347	 0.000288482	 0.00117495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22345	 22270	 0.00230638	 0.00958175	 0.00149842	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22345	 22309	 0.00313286	 0.0155866	 0.00202765	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22348	 22351	 0.00500744	 0.022282	 0.0124187	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22348	 22467	 0.00245892	 0.0125528	 0.0255783	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22348	 22469	 0.00224137	 0.0125858	 0.00271273	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22349	 22350	 0.000298046	 0.00105604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22349	 22351	 0.000200468	 0.00109966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22351	 22466	 0.011296	 0.0462799	 0.0041843	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22354	 22355	 0.000260721	 0.00104793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22355	 29827	 0.00506351	 0.0198655	 0.0181658	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22356	 22357	 0.00027893	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22357	 23096	 0.00125453	 0.00692582	 0.00480509	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22357	 29813	 0.00465447	 0.0175107	 0.00142068	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22359	 22361	 0.000265364	 0.00104091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22359	 22362	 0.00021008	 0.00114878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22359	 22363	 0.000281624	 0.00105966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22359	 22364	 0.000234346	 0.00114805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22360	 22320	 0.00112966	 0.00430531	 0.007682	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22360	 22375	 0.00374562	 0.0179315	 0.00415465	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22365	 22366	 0.000286175	 0.00113658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22365	 22369	 0.00310503	 0.0147781	 0.00185912	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22365	 22382	 0.00320217	 0.0155428	 0.00696262	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22367	 22370	 0.000237817	 0.0010875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22367	 22371	 0.000225439	 0.00115108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22367	 22373	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22368	 22372	 0.000261648	 0.00113132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22371	 22281	 0.000272804	 0.0054119	 0.678772	 2459.3	 2459.3	 2459.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22372	 22362	 0.00129572	 0.0121685	 0.0372303	 589.1	 589.1	 589.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22372	 22626	 0.00526754	 0.0441945	 0.0895589	 429.5	 429.5	 429.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22372	 23071	 0.005848	 0.0496627	 0.298158	 570.9	 570.9	 570.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22374	 22375	 0.000268369	 0.00113693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22375	 22382	 0.00096097	 0.00442299	 0.00100483	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22376	 22377	 0.000251066	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22376	 22378	 0.000240321	 0.00118718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22378	 22438	 0.0093537	 0.0405144	 0.0106757	 141.5	 141.5	 141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22379	 22542	 0.00992821	 0.0435987	 0.0190272	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22380	 22196	 0.0086926	 0.0457259	 0.0174997	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22380	 22378	 0.00948827	 0.049918	 0.0078869	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22380	 22381	 0.000235078	 0.00117271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22380	 29858	 0.0306859	 0.110479	 0.0165605	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22383	 22384	 0.00023909	 0.00114447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22383	 22978	 0.00247278	 0.0123845	 0.00572788	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22385	 22410	 0.00345695	 0.0165306	 0.00839908	 127.6	 127.6	 127.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22386	 22285	 0.00192637	 0.00964985	 0.00139928	 142.5	 142.5	 142.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22386	 22360	 0.00120275	 0.00459794	 0.000730962	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22387	 22317	 0.0048544	 0.0248962	 0.0058663	 136.2	 136.2	 136.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22387	 22388	 0.000203281	 0.00108785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22387	 22459	 0.00278971	 0.0142447	 0.00600374	 141.1	 141.1	 141.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22389	 22397	 0.00307098	 0.0124808	 0.0025841	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22389	 22458	 0.0068493	 0.0296251	 0.00454237	 160.2	 160.2	 160.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22390	 22391	 0.00997632	 0.0471748	 0.00665237	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22391	 22217	 0.0119129	 0.0383906	 0.0201666	 137.1	 137.1	 137.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22391	 22479	 0.0135727	 0.070177	 0.0183599	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22392	 22395	 0.00498656	 0.0247972	 0.00428965	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22393	 22394	 0.000282288	 0.00107046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22393	 22395	 0.000296823	 0.00105374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22396	 22392	 0.0101373	 0.0532191	 0.00825111	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22397	 22387	 0.00199726	 0.01027	 0.00310548	 137.7	 137.7	 137.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22398	 22399	 0.000271425	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22398	 22400	 0.000235633	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22400	 22313	 0.00152461	 0.00699097	 0.00487567	 108.9	 108.9	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22401	 22403	 0.000293278	 0.00110356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22401	 22404	 0.000221794	 0.00112238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22401	 22405	 0.000280472	 0.00113364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22401	 22406	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22402	 22446	 0.000826992	 0.00413772	 0.00621846	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22404	 22471	 0.000884993	 0.00828883	 0.127249	 433.2	 433.2	 433.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22404	 22576	 0.00141134	 0.0134709	 0.0463991	 483.2	 483.2	 483.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22407	 22415	 0.00580677	 0.0207846	 0.0315604	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22407	 22500	 0.00347391	 0.0169149	 0.0132263	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22408	 22324	 0.00305559	 0.0137377	 0.00161621	 123.4	 123.4	 123.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22409	 22410	 0.000270213	 0.00109611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22409	 22411	 0.000254313	 0.00106727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22409	 22412	 0.000259758	 0.0011641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22410	 22330	 0.000985882	 0.004891	 0.00339248	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22413	 22414	 0.00027134	 0.00115434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22413	 22415	 0.00027665	 0.00117067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22415	 22469	 0.0131241	 0.0592666	 0.0141136	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22416	 22318	 0.00135042	 0.00626231	 0.00523736	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22416	 22402	 0.00144238	 0.0060399	 0.00194049	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22417	 22418	 0.00027005	 0.00108498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22417	 22419	 0.000211646	 0.00111543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22419	 22420	 0.00603342	 0.0243843	 0.0074374	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22420	 22421	 0.00641969	 0.0288306	 0.00324192	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22420	 22492	 0.00494177	 0.0272251	 0.00483918	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22421	 22482	 0.00433216	 0.0232954	 0.00404267	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22421	 22492	 0.00126751	 0.00651526	 0.00408304	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22422	 22378	 0.00622765	 0.0264944	 0.00665338	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22422	 22419	 0.00811969	 0.04002	 0.0100452	 160.2	 160.2	 160.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22423	 22424	 0.000271417	 0.00106865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22424	 22436	 0.0185704	 0.075623	 0.0153044	 131.3	 131.3	 131.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22425	 22426	 0.000245342	 0.00113513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22425	 22427	 0.000235279	 0.00118021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22426	 22562	 0.00903532	 0.0477541	 0.0073686	 123.7	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22428	 22429	 0.000249529	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22428	 22430	 0.000237998	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22430	 22426	 0.00408569	 0.0165295	 0.00801059	 131.8	 131.8	 131.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22430	 22564	 0.00846319	 0.0447418	 0.0196556	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22431	 22432	 0.000240872	 0.00115351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22431	 22433	 0.000215604	 0.00117473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22432	 22435	 0.0031455	 0.0123505	 0.00651335	 133.1	 133.1	 133.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22432	 23186	 0.00295261	 0.0150319	 0.008311	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22435	 23186	 0.00566627	 0.0286696	 0.00855922	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22436	 22253	 0.00833636	 0.0336763	 0.0632602	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22436	 22432	 0.0040578	 0.0196706	 0.0053515	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22436	 22434	 0.00456304	 0.0219514	 0.00695004	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22437	 22379	 0.00393259	 0.0183028	 0.0023535	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22437	 29810	 0.00493366	 0.0243875	 0.0334875	 173.6	 173.6	 173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22438	 22439	 0.00745239	 0.03381	 0.0095043	 124.2	 124.2	 124.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22440	 22390	 0.0237163	 0.0997608	 0.0226471	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22441	 22442	 0.000248784	 0.00113464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22441	 22443	 0.000271876	 0.00115516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22443	 22255	 0.0240165	 0.0880031	 0.0271961	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22443	 22396	 0.00766016	 0.0308507	 0.0228691	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22444	 22445	 0.000223731	 0.00108093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22444	 22446	 0.00026251	 0.00115511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22446	 22385	 0.000862939	 0.00420485	 0.000578596	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22447	 22566	 0.00881055	 0.0326857	 0.0242561	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22448	 22449	 0.00457649	 0.0223387	 0.00485655	 129.3	 129.3	 129.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22450	 22448	 0.00236857	 0.00865948	 0.00347509	 140.2	 140.2	 140.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22450	 22451	 0.000282724	 0.00115767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22452	 22454	 0.00121735	 0.00569536	 0.000855681	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22452	 22500	 0.00468218	 0.0214918	 0.004752	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22453	 22455	 0.000281183	 0.00111965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22453	 22456	 0.000217626	 0.00113535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22453	 22457	 0.000238502	 0.00108241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22454	 22498	 0.000515479	 0.00303819	 0.00167851	 122.1	 122.1	 122.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22455	 22981	 0.00127988	 0.0132308	 0.0668897	 585.3	 585.3	 585.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22459	 22319	 0.00177914	 0.00937185	 0.00407995	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22460	 22318	 0.0010659	 0.00482168	 0.00302476	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22460	 22319	 0.00095594	 0.00356447	 0.00142215	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22462	 22463	 0.000210379	 0.00108971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22462	 22464	 0.000243627	 0.00106098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22464	 22461	 0.0147902	 0.0734883	 0.0111618	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22465	 22348	 0.00209438	 0.0112505	 0.00365706	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22465	 22458	 0.00504803	 0.0175948	 0.00583965	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22466	 22522	 0.00616711	 0.0277127	 0.031707	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22467	 22522	 0.0012067	 0.00609179	 0.00628769	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22467	 22528	 0.00610942	 0.0341826	 0.0109773	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22468	 22470	 0.000287625	 0.00115025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22468	 22471	 0.000221308	 0.00100384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22468	 22472	 0.000296594	 0.00118841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22468	 22473	 0.000228211	 0.00116522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22474	 22475	 0.000290471	 0.00117504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22474	 22476	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22475	 23213	 0.00952008	 0.0411702	 0.00631609	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22477	 22478	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22477	 22548	 0.00720191	 0.0405874	 0.00474877	 162.4	 162.4	 162.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22477	 22998	 0.00532304	 0.0256077	 0.0053803	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22479	 22466	 0.0163723	 0.0765904	 0.0266083	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22480	 22479	 0.00269399	 0.00987813	 0.00487439	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22480	 22481	 0.000236469	 0.00105021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22482	 22422	 0.0071889	 0.0340122	 0.00908136	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22483	 22485	 0.000267112	 0.00105647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22483	 22486	 0.000280167	 0.00101324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22483	 22487	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22484	 22545	 0.00355816	 0.0178063	 0.00296411	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22486	 22493	 0.00112024	 0.010657	 0.0482775	 537.2	 537.2	 537.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22486	 23048	 0.00226241	 0.0190588	 0.0604447	 541.6	 541.6	 541.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22488	 22489	 0.000299809	 0.00116906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22488	 22490	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22489	 22439	 0.00755252	 0.0379194	 0.00384334	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22489	 22542	 0.00467851	 0.0201306	 0.00703984	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22489	 29816	 0.00639373	 0.0333741	 0.0202937	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22491	 22493	 0.000279851	 0.00108578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22491	 22494	 0.000255996	 0.00105623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22491	 22495	 0.000287974	 0.00110798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22491	 22496	 0.000296894	 0.00110201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22497	 22498	 0.00022051	 0.00117991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22498	 22447	 0.00244273	 0.0098954	 0.00503804	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22498	 22500	 0.0032593	 0.0152275	 0.00465463	 145.4	 145.4	 145.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22499	 22575	 0.00267013	 0.0119508	 0.00617499	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22499	 23205	 0.00436966	 0.0243542	 0.00543789	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22500	 22506	 0.0117999	 0.0415518	 0.00487272	 137.3	 137.3	 137.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22501	 22502	 0.00021095	 0.00103691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22501	 22503	 0.000218925	 0.00100877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22503	 22565	 0.0027752	 0.011698	 0.0228554	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22503	 22575	 0.00222512	 0.0082267	 0.00168812	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22504	 22505	 0.000238381	 0.00102869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22504	 22506	 0.000297959	 0.00101477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22506	 22383	 0.00234819	 0.0133512	 0.00430075	 163.4	 163.4	 163.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22507	 22440	 0.0178655	 0.12059	 0.0148884	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22507	 22508	 0.000206466	 0.00102338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22509	 22510	 0.000293037	 0.00110045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22510	 22512	 0.00874878	 0.0424652	 0.0098192	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22510	 22517	 0.00859116	 0.0413913	 0.0105023	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22511	 22512	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22511	 22513	 0.000211384	 0.00103221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22514	 22515	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22515	 22512	 0.0167347	 0.0760843	 0.0130874	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22516	 22518	 0.000236042	 0.00109066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22516	 22519	 0.000219152	 0.00103202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22516	 22520	 0.000220425	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22516	 22521	 0.000220652	 0.00111401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22519	 22586	 0.00156219	 0.0160917	 0.0520576	 565.3	 565.3	 565.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22519	 23114	 0.00555512	 0.0516154	 0.145152	 597.7	 597.7	 597.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22522	 22523	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22522	 23205	 0.00533786	 0.0262888	 0.00872439	 118.9	 118.9	 118.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22524	 22525	 0.000226317	 0.00110032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22524	 22526	 0.000209574	 0.00106302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22526	 22499	 0.00240008	 0.0144454	 0.00570992	 155.8	 155.8	 155.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22527	 22528	 0.00023744	 0.00115941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22528	 22531	 0.00134271	 0.00647814	 0.00183903	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22529	 22530	 0.000284946	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22529	 22531	 0.000231263	 0.00104921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22531	 22526	 0.00111409	 0.00490304	 0.00115605	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22532	 22534	 0.000278936	 0.00115932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22532	 22535	 0.000293702	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22532	 22536	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22532	 22537	 0.000262608	 0.00112628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22533	 22531	 0.00129955	 0.00663575	 0.000903615	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22535	 22455	 0.0010997	 0.0102652	 0.0329573	 515.4	 515.4	 515.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22539	 22551	 0.00639973	 0.03692	 0.0196232	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22539	 22998	 0.0191853	 0.0641759	 0.0151942	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22539	 23044	 0.00232108	 0.010502	 0.00159192	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22540	 22541	 0.000215005	 0.00117801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22541	 22539	 0.00417722	 0.0231658	 0.00321303	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22542	 22539	 0.00315762	 0.0161009	 0.00291353	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22543	 22544	 0.0185919	 0.0730701	 0.00770722	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22543	 22553	 0.0237392	 0.0940616	 0.0278665	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22544	 22635	 0.0225622	 0.102902	 0.0893622	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22545	 22482	 0.00643583	 0.0360978	 0.00956321	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22545	 22589	 0.0107241	 0.0451515	 0.0158932	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22546	 22484	 0.00500769	 0.0227134	 0.00703059	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22546	 22547	 0.000206041	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22546	 22551	 0.00337921	 0.016495	 0.00229196	 171.6	 171.6	 171.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22548	 22438	 0.0072908	 0.0248446	 0.0144295	 146.3	 146.3	 146.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22548	 22549	 0.00024768	 0.00111266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22548	 22550	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22552	 22553	 0.000210575	 0.00115962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22553	 22556	 0.00601179	 0.0225663	 0.0058716	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22553	 22580	 0.0182248	 0.0811629	 0.00800963	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22554	 22543	 0.0206889	 0.0907768	 0.019495	 143.3	 143.3	 143.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22554	 22694	 0.0271748	 0.135488	 0.0690414	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22555	 22557	 0.000232914	 0.00109602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22555	 22558	 0.000257297	 0.00105388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22555	 22559	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22555	 22560	 0.00026957	 0.00113135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22556	 22554	 0.00614349	 0.0273801	 0.00564085	 132.2	 132.2	 132.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22558	 22700	 0.00828268	 0.0845211	 0.183904	 464.4	 464.4	 464.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22558	 23188	 0.007187	 0.0715918	 0.116632	 340.9	 340.9	 340.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22561	 22430	 0.00489156	 0.0313584	 0.0224458	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22562	 22424	 0.00595754	 0.0259113	 0.0175408	 122.2	 122.2	 122.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22563	 22564	 0.000214102	 0.00103854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22564	 22600	 0.0152748	 0.0753256	 0.0136303	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22565	 22500	 0.00338865	 0.0156312	 0.00703698	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22565	 22568	 0.0103322	 0.0513925	 0.0103741	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22566	 22568	 0.00235934	 0.0117666	 0.00387094	 165.3	 165.3	 165.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22567	 22569	 0.000244847	 0.0010814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22567	 22570	 0.000230479	 0.00119448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22567	 22571	 0.000244523	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22567	 22572	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22568	 22573	 0.00962525	 0.0324559	 0.0204624	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22574	 22576	 0.000293504	 0.00111664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22574	 22577	 0.000238023	 0.00112508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22574	 22578	 0.000208855	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22579	 22475	 0.0153454	 0.0668215	 0.0118362	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22579	 22566	 0.00806602	 0.0323419	 0.00449458	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22580	 23186	 0.0238147	 0.106896	 0.0382218	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22581	 22582	 0.000232326	 0.00107254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22582	 22584	 0.00636373	 0.0321406	 0.0037609	 133.8	 133.8	 133.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22582	 22590	 0.00211509	 0.0107798	 0.00114619	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22583	 22585	 0.00024643	 0.00116417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22583	 22586	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22583	 22587	 0.000232796	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22583	 22588	 0.000207247	 0.00110221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22586	 22486	 0.00156085	 0.0141227	 0.0531794	 517.9	 517.9	 517.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22589	 22584	 0.00383851	 0.0197801	 0.00233097	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22590	 22591	 0.000226379	 0.00100248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22592	 22440	 0.0153868	 0.0772202	 0.0231125	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22592	 22685	 0.030795	 0.147202	 0.0608773	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22593	 22395	 0.0164897	 0.0831816	 0.0213938	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22593	 22595	 0.00467746	 0.0262019	 0.00552469	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22594	 22595	 0.000228984	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22594	 22596	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22594	 22597	 0.000220411	 0.00107176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22595	 22679	 0.0367385	 0.175064	 0.026989	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22598	 22595	 0.00451629	 0.013931	 0.00379822	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22598	 22599	 0.000279582	 0.00111496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22598	 22604	 0.0201306	 0.0875861	 0.0347603	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22600	 22554	 0.0112633	 0.0480984	 0.00749609	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22601	 22609	 0.0054922	 0.019014	 0.0334814	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22601	 22616	 0.0304466	 0.142046	 0.0192235	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22602	 22546	 0.00462038	 0.0196936	 0.0244564	 170.1	 170.1	 170.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22602	 22601	 0.00835356	 0.0429267	 0.0135212	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22603	 22604	 0.000230633	 0.0010358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22603	 22605	 0.00029207	 0.0010984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22603	 22606	 0.00028772	 0.00119656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22604	 22507	 0.00273252	 0.0171357	 0.0300359	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22604	 22592	 0.0134686	 0.0693523	 0.0116252	 133.7	 133.7	 133.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22607	 22512	 0.011019	 0.0517282	 0.0216621	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22607	 22608	 0.000287551	 0.00100314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22607	 22639	 0.00898044	 0.0448468	 0.0184734	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22609	 22610	 0.00388527	 0.0186282	 0.00714007	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22610	 22538	 0.00949759	 0.0476669	 0.0140976	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22611	 22613	 0.000269838	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22611	 22614	 0.000270514	 0.00115274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22611	 22615	 0.000209921	 0.00113496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22612	 22609	 0.00139408	 0.00766941	 0.000820143	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22612	 22610	 0.00323414	 0.0145918	 0.00513869	 175.9	 175.9	 175.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22613	 23048	 0.00215639	 0.019919	 0.0537951	 499.7	 499.7	 499.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22613	 23098	 0.00424866	 0.0341962	 0.120922	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22617	 22618	 0.000276995	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22618	 22620	 0.0081078	 0.0476667	 0.0140421	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22619	 22620	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22619	 22621	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22620	 22466	 0.0236187	 0.105571	 0.0177439	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22620	 22480	 0.00545752	 0.025916	 0.0559498	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22622	 22624	 0.0080021	 0.0338187	 0.0113503	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22622	 22629	 0.00921017	 0.0326457	 0.00625031	 136.8	 136.8	 136.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22623	 22625	 0.000296807	 0.00101162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22623	 22626	 0.000293441	 0.0011082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22623	 22627	 0.000282824	 0.00110698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22623	 22628	 0.000282399	 0.00112428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22624	 22629	 0.00725799	 0.0290688	 0.00666216	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22626	 23188	 0.00224895	 0.0211443	 0.0955303	 548.6	 548.6	 548.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22629	 22630	 0.00359574	 0.0195788	 0.00575355	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22630	 22561	 0.0113971	 0.0542306	 0.0168935	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22630	 22624	 0.00242736	 0.0108385	 0.00219355	 166.2	 166.2	 166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22630	 22631	 0.000211319	 0.00116324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22632	 22635	 0.00474266	 0.0216362	 0.00394868	 125.3	 125.3	 125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22632	 22680	 0.0265101	 0.156556	 0.0403646	 140.9	 140.9	 140.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22633	 22634	 0.000278792	 0.00101066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22633	 22635	 0.000258983	 0.00104312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22635	 22636	 0.00471	 0.0245548	 0.00491279	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22637	 22639	 0.00355483	 0.0178281	 0.0040386	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22637	 22643	 0.00732446	 0.0370354	 0.0068509	 128.9	 128.9	 128.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22638	 22590	 0.0109598	 0.0625653	 0.0341062	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22639	 22638	 0.00884155	 0.0399987	 0.0066461	 170.1	 170.1	 170.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22639	 23054	 0.00840766	 0.0387948	 0.0476247	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22640	 22641	 0.000202718	 0.00108342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22640	 22642	 0.000203997	 0.00113303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22643	 23113	 0.0601275	 0.102652	 0.0140798	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22644	 22641	 0.00781354	 0.0284745	 0.00565404	 129.6	 129.6	 129.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22645	 22646	 0.000232331	 0.00114131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22645	 22647	 0.000259451	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22645	 22648	 0.000273686	 0.00114875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22646	 22657	 0.0127202	 0.07809	 0.0197429	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22649	 22650	 0.000212695	 0.00116547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22649	 22651	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22650	 22635	 0.00598046	 0.0309744	 0.0127551	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22650	 22646	 0.00528903	 0.027654	 0.00442974	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22650	 23104	 0.00634239	 0.0298492	 0.0122701	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22652	 22653	 0.000285278	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22652	 22654	 0.000287961	 0.0010312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22653	 22656	 0.00637592	 0.0258653	 0.00446226	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22655	 22579	 0.0211768	 0.0847428	 0.0229221	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22655	 22653	 0.00614982	 0.0341034	 0.0088132	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22655	 22656	 0.0063074	 0.0274221	 0.00286769	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22657	 22658	 0.00028038	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22657	 22661	 0.0178774	 0.0805462	 0.00981296	 143.7	 143.7	 143.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22657	 22673	 0.0116713	 0.0636782	 0.0104708	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22657	 22741	 0.0105084	 0.0430879	 0.211142	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22659	 22660	 0.00028092	 0.00116837	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22659	 22661	 0.000205285	 0.00102111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22659	 22662	 0.000281578	 0.00105376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22661	 22674	 0.0124937	 0.0554559	 0.0114299	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22661	 23104	 0.017022	 0.0720119	 0.0227195	 133.6	 133.6	 133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22663	 22618	 0.0291817	 0.12494	 0.033831	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22663	 22670	 0.011225	 0.0354545	 0.00979013	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22664	 22666	 0.000261289	 0.00106779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22664	 22667	 0.000249555	 0.00106165	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22664	 22668	 0.000220999	 0.00107126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22664	 22669	 0.000201089	 0.0011956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22665	 22663	 0.0103302	 0.058146	 0.0105032	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22665	 22685	 0.0316136	 0.117306	 0.0204783	 164.3	 164.3	 164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22667	 22760	 0.00869333	 0.0743582	 0.216911	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22671	 22672	 0.00943092	 0.0437563	 0.0148686	 160.1	 160.1	 160.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22671	 23069	 0.0073831	 0.0214531	 0.0103128	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22672	 22653	 0.0160221	 0.0494324	 0.0133763	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22672	 22681	 0.00705255	 0.0340947	 0.0192268	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22672	 22687	 0.00550731	 0.0257984	 0.109638	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22673	 22677	 0.00970862	 0.0552229	 0.0263522	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22674	 22641	 0.0139192	 0.0560058	 0.00666661	 126.8	 126.8	 126.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22675	 22676	 0.000200607	 0.00118185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22675	 22677	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22677	 22641	 0.011535	 0.0684817	 0.00770264	 134.4	 134.4	 134.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22678	 23135	 0.0114408	 0.0570313	 0.00796692	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22679	 22678	 0.00643087	 0.0334097	 0.00943531	 164.8	 164.8	 164.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22679	 23135	 0.00747927	 0.0357461	 0.0201626	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22681	 22684	 0.0105257	 0.0463527	 0.00737367	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22681	 22726	 0.0118023	 0.0475078	 0.0613412	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22682	 22683	 0.000233225	 0.00114417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22682	 22684	 0.000230818	 0.00119748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22684	 22691	 0.00919392	 0.0418119	 0.00650476	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22685	 22717	 0.00528855	 0.0272286	 0.0278999	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22686	 22687	 0.007192	 0.0330806	 0.00372194	 157.5	 157.5	 157.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22686	 22688	 0.00320422	 0.0156386	 0.0054647	 123.3	 123.3	 123.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22687	 22688	 0.0109222	 0.0535333	 0.00631609	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22688	 22689	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22688	 22720	 0.0436335	 0.156762	 0.0221956	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22690	 22672	 0.0100449	 0.0420283	 0.0176968	 141.6	 141.6	 141.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22690	 22726	 0.0163981	 0.0872683	 0.00942645	 147.9	 147.9	 147.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22691	 22724	 0.0165206	 0.0761629	 0.0250902	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22692	 22693	 0.000292235	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22692	 22694	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22692	 22695	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22694	 22696	 0.0103321	 0.0534294	 0.00964253	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22697	 22699	 0.00029954	 0.00117417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22697	 22700	 0.000295434	 0.00116877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22697	 22701	 0.000299883	 0.00113063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22698	 22694	 0.0118719	 0.0564937	 0.00797464	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22702	 22703	 0.000215794	 0.0010152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22702	 22704	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22704	 22616	 0.0230736	 0.116237	 0.049268	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22705	 22704	 0.00782905	 0.0268248	 0.00544312	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22705	 22707	 0.0265097	 0.132808	 0.0218027	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22707	 22708	 0.000222741	 0.0010565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22707	 22713	 0.00284083	 0.0128025	 0.0220876	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22707	 23150	 0.00359788	 0.0167141	 0.00420136	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22709	 22710	 0.00026189	 0.00114834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22709	 22711	 0.000206328	 0.00117671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22709	 22712	 0.000253204	 0.0011296	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22711	 22794	 0.0529179	 0.243183	 0.0447393	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22711	 23015	 0.00852032	 0.0483991	 0.0126113	 183.3	 183.3	 183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22713	 22711	 0.00480289	 0.0228403	 0.0165383	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22714	 22715	 0.000282183	 0.00111403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22714	 22716	 0.000220056	 0.00112903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22716	 22680	 0.019068	 0.100801	 0.0119279	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22717	 22670	 0.0316608	 0.170473	 0.0199502	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22717	 22718	 0.000262937	 0.00104986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22717	 22769	 0.0433103	 0.159782	 0.0160778	 175.4	 175.4	 175.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22719	 22720	 0.000200367	 0.00102194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22719	 22721	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22719	 22722	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22723	 22724	 0.00846697	 0.0387329	 0.00774573	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22723	 22754	 0.00183966	 0.00913374	 0.0125633	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22724	 22725	 0.000246318	 0.00116882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22726	 22723	 0.01028	 0.0489799	 0.0154705	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22726	 22727	 0.000235967	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22728	 22729	 0.000272645	 0.00105644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22728	 22730	 0.00354277	 0.0165735	 0.0178161	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22728	 22732	 0.00113482	 0.00513625	 0.00540548	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22731	 22733	 0.000267915	 0.00103166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22731	 22734	 0.00021453	 0.00111103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22731	 22735	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22732	 22738	 0.00408726	 0.0155364	 0.00537174	 174.1	 174.1	 174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22734	 23429	 0.00271419	 0.0227261	 0.0518668	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22736	 22737	 0.000255236	 0.00100442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22736	 22738	 0.000270879	 0.00100819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22738	 23422	 0.00911981	 0.0551533	 0.0135361	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22738	 23510	 0.0243044	 0.116805	 0.0157613	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22739	 22742	 0.0139826	 0.0593171	 0.0205223	 137.6	 137.6	 137.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22739	 22815	 0.00645946	 0.0385073	 0.0181819	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22740	 22741	 0.000286149	 0.00108586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22741	 22739	 0.00793066	 0.0338095	 0.00628784	 124.4	 124.4	 124.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22741	 23008	 0.0128146	 0.0613517	 0.0312433	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22742	 22716	 0.0279003	 0.139012	 0.027817	 135.9	 135.9	 135.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22742	 22743	 0.000207446	 0.00103092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22744	 22746	 0.000265667	 0.00110454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22744	 22747	 0.000298489	 0.00114384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22744	 22748	 0.00020512	 0.00103189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22745	 22720	 0.0076173	 0.0385574	 0.00776458	 186.5	 186.5	 186.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22747	 23027	 0.00477992	 0.0383931	 0.157833	 483.4	 483.4	 483.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22749	 22686	 0.01827	 0.090583	 0.0295005	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22749	 22720	 0.0111376	 0.0475723	 0.0258326	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22750	 22751	 0.000274394	 0.00105125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22750	 22752	 0.000285308	 0.00116348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22750	 22753	 0.000260454	 0.00111976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22752	 22749	 0.00748564	 0.0394927	 0.00552279	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22752	 22787	 0.029149	 0.149622	 0.0504979	 140.1	 140.1	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22754	 22830	 0.0173121	 0.0842891	 0.0356135	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22755	 22766	 0.00409541	 0.0123293	 0.00608045	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22756	 22757	 0.000265603	 0.00113249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22757	 22837	 0.0109775	 0.0470064	 0.0193642	 181.2	 181.2	 181.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22758	 22760	 0.000223428	 0.0010412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22758	 22761	 0.000276056	 0.00100967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22758	 22762	 0.000276858	 0.00115362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22758	 22763	 0.000269765	 0.00102586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22759	 22755	 0.000958361	 0.00487009	 0.00668339	 176.7	 176.7	 176.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22759	 22757	 0.00412057	 0.0144557	 0.00196826	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22760	 22776	 0.00926002	 0.0833484	 0.122037	 556.4	 556.4	 556.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22760	 23228	 0.00356148	 0.0363386	 0.107943	 535.9	 535.9	 535.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22764	 22765	 0.000243154	 0.00116516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22764	 22766	 0.00021607	 0.00112182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22766	 22757	 0.00370691	 0.019952	 0.00548036	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22767	 22696	 0.0327693	 0.147641	 0.0226455	 156.6	 156.6	 156.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22767	 22768	 0.0171535	 0.069606	 0.00811248	 153.7	 153.7	 153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22769	 22771	 0.0111596	 0.0551116	 0.0121907	 118.4	 118.4	 118.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22770	 22771	 0.000205151	 0.00114998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22770	 22772	 0.000271899	 0.00108834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22773	 22775	 0.000274156	 0.00116765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22773	 22776	 0.000281159	 0.00104585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22773	 22777	 0.000249548	 0.00101052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22773	 22778	 0.000221151	 0.00102025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22774	 22769	 0.00747859	 0.0366976	 0.00715836	 139.3	 139.3	 139.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22774	 22771	 0.00345357	 0.0210603	 0.0108234	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22779	 22780	 0.00024468	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22779	 22781	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22781	 22782	 0.00445889	 0.0179203	 0.00489237	 151.6	 151.6	 151.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22782	 23025	 0.0046576	 0.0209607	 0.00243349	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22783	 22784	 0.000275455	 0.00101334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22783	 22785	 0.000255918	 0.00117704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22783	 22786	 0.000275893	 0.00115519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22785	 22809	 0.0142733	 0.0494931	 0.00902371	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22787	 22767	 0.0521451	 0.200526	 0.0234206	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22788	 22789	 0.00022357	 0.00108939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22788	 22790	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22788	 22791	 0.00026095	 0.00107868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22790	 22796	 0.00404885	 0.0218764	 0.0041616	 137.3	 137.3	 137.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22793	 22794	 0.000247911	 0.00101101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22794	 22790	 0.00416816	 0.0209841	 0.00357554	 141.8	 141.8	 141.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22795	 22810	 0.00295965	 0.0131966	 0.00678472	 142.4	 142.4	 142.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22795	 22841	 0.00857319	 0.0477735	 0.00600963	 135.1	 135.1	 135.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22796	 23008	 0.00427681	 0.0230701	 0.00631102	 133.5	 133.5	 133.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22797	 22798	 0.000239535	 0.00111431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22799	 22802	 0.00109986	 0.00499065	 0.00168053	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22799	 22819	 0.00520709	 0.0311669	 0.0118392	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22800	 22801	 0.000297953	 0.0011357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22800	 22802	 0.000296009	 0.001126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22802	 22785	 0.00804055	 0.0446607	 0.00952305	 141.4	 141.4	 141.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22802	 22804	 0.00638657	 0.0255593	 0.00830093	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22803	 22804	 0.000248817	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22806	 22807	 0.000211009	 0.00100308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22806	 22808	 0.00020471	 0.00117934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22806	 22809	 0.000249682	 0.00119622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22809	 22799	 0.00620225	 0.021303	 0.00436158	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22809	 22805	 0.0097613	 0.0482527	 0.0128703	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22810	 22792	 0.00292933	 0.016321	 0.0189858	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22810	 22811	 0.000296481	 0.00106638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22810	 22812	 0.00723701	 0.0229687	 0.0328853	 155.7	 155.7	 155.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22813	 22814	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22813	 22815	 0.000284034	 0.00104185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22815	 22797	 0.00870674	 0.0430223	 0.0144513	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22815	 22812	 0.0148279	 0.0686811	 0.0105515	 112.5	 112.5	 112.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22817	 22818	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22817	 22819	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22819	 22865	 0.00334944	 0.0155679	 0.00778031	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22819	 23224	 0.00781785	 0.0223399	 0.00745224	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22820	 22816	 0.00293906	 0.0135821	 0.0040427	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22821	 22822	 0.000273636	 0.00109728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22821	 22823	 0.000257883	 0.00112592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22822	 22804	 0.00394311	 0.0208086	 0.00652502	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22822	 23168	 0.000689335	 0.00334844	 0.000452977	 159.3	 159.3	 159.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22824	 22820	 0.00146519	 0.00799725	 0.000856787	 132.1	 132.1	 132.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22825	 22826	 0.000207654	 0.00103401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22825	 22827	 0.000251805	 0.00117446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22825	 22828	 0.000282161	 0.00108721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22828	 22835	 0.00453174	 0.0205657	 0.00395532	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22828	 22855	 0.0184943	 0.0627296	 0.00901461	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22829	 22830	 0.000224619	 0.00119355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22829	 22831	 0.000201343	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22829	 22832	 0.000203627	 0.00100305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22830	 22782	 0.00948047	 0.0360516	 0.00866328	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22830	 22839	 0.0139319	 0.0627155	 0.0142875	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22833	 22834	 0.000244286	 0.0010307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22833	 22835	 0.000255656	 0.00115297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22833	 22836	 0.000273435	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22835	 23025	 0.00715739	 0.0335441	 0.0316638	 135.4	 135.4	 135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22837	 22769	 0.0413302	 0.1731	 0.0360044	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22838	 22752	 0.00809892	 0.0542325	 0.0406193	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22840	 22842	 0.0039444	 0.0172557	 0.00274753	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22840	 22844	 0.00309448	 0.0165205	 0.00963597	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22841	 22842	 0.00369477	 0.0156017	 0.00950546	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22841	 22892	 0.0175747	 0.0895025	 0.0211234	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22842	 22843	 0.000287919	 0.00118713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22844	 23174	 0.0054457	 0.0246197	 0.00832842	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22845	 22848	 0.0039403	 0.0188573	 0.00609941	 134.8	 134.8	 134.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22846	 22847	 0.000282494	 0.00119112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22846	 22848	 0.000250179	 0.00111125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22849	 23120	 0.00409712	 0.0207654	 0.035814	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22850	 22949	 0.0261276	 0.123822	 0.069466	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22851	 22838	 0.00671966	 0.0295821	 0.00757188	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22851	 22854	 0.00611068	 0.0279076	 0.0053135	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22852	 22853	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22852	 22854	 0.000249396	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22854	 22838	 0.00551362	 0.0258682	 0.00968919	 165.8	 165.8	 165.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22855	 22859	 0.00597197	 0.0250811	 0.00419726	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22856	 22857	 0.000235896	 0.0010041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22856	 22858	 0.000230264	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22856	 22859	 0.000265537	 0.00115262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22859	 22854	 0.0198329	 0.0765492	 0.0489313	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22860	 22861	 0.000228391	 0.00110784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22861	 22812	 0.00849227	 0.0441401	 0.0580936	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22862	 22845	 0.00331355	 0.016744	 0.0056775	 149.2	 149.2	 149.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22862	 22867	 0.00747223	 0.0346481	 0.0123616	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22863	 22848	 0.00399909	 0.0168295	 0.00363868	 139.6	 139.6	 139.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22864	 22865	 0.000203651	 0.00103049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22864	 22866	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22865	 22849	 0.00605795	 0.0294541	 0.0048012	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22865	 22868	 0.0114403	 0.0415624	 0.00401	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22868	 22862	 0.00456149	 0.0206211	 0.0110366	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22868	 22869	 0.00021098	 0.00116317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22870	 22867	 0.00597703	 0.0247319	 0.00328885	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22870	 22897	 0.0210882	 0.0854527	 0.0697283	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22870	 23120	 0.00375985	 0.0179222	 0.00369195	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22871	 22872	 0.000212474	 0.00108149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22871	 22873	 0.000284434	 0.00105632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22873	 22839	 0.00668608	 0.034156	 0.0201041	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22873	 22855	 0.00371201	 0.0193199	 0.0758888	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22873	 22874	 0.00364828	 0.0225869	 0.0169201	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22874	 22876	 0.0145921	 0.0603403	 0.0100564	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22874	 22924	 0.0066866	 0.034931	 0.0129885	 167.4	 167.4	 167.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22875	 22873	 0.0117954	 0.0541964	 0.013325	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22875	 22923	 0.00442249	 0.0225718	 0.00675112	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22875	 22924	 0.00340862	 0.0170778	 0.00295524	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22876	 22877	 0.000258794	 0.0011423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22876	 22890	 0.0254752	 0.0874403	 0.00897174	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22876	 22926	 0.0089728	 0.038725	 0.022493	 126.7	 126.7	 126.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22878	 22879	 0.000224161	 0.00107948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22878	 22880	 0.000291745	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22878	 22881	 0.000258413	 0.00110421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22880	 22850	 0.0550027	 0.188631	 0.0342346	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22880	 22986	 0.0281403	 0.122124	 0.0222155	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22880	 23060	 0.011914	 0.0618431	 0.0180863	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22882	 22768	 0.0343455	 0.147376	 0.0477414	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22882	 22914	 0.026171	 0.124308	 0.0162473	 147.6	 147.6	 147.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22883	 22885	 0.0043881	 0.0153897	 0.00850695	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22883	 22899	 0.00636212	 0.0279085	 0.0234026	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22884	 22886	 0.000237547	 0.00102933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22884	 22887	 0.000293663	 0.0011621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22884	 22888	 0.000237714	 0.00116645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22884	 22889	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22887	 22907	 0.0066225	 0.0595131	 0.11899	 526.1	 526.1	 526.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22890	 22885	 0.0064947	 0.0393025	 0.00780736	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22891	 22861	 0.0111956	 0.0697659	 0.0208098	 144.9	 144.9	 144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22891	 22935	 0.0241713	 0.111441	 0.0259758	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22892	 22891	 0.0142822	 0.0601986	 0.0134877	 133.9	 133.9	 133.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22893	 22882	 0.0162203	 0.0775187	 0.0495724	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22893	 22894	 0.00906216	 0.05984	 0.011376	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22895	 22901	 0.00424175	 0.0197727	 0.00619748	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22896	 22897	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22896	 22898	 0.000209657	 0.00107901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22897	 22895	 0.00343535	 0.0183018	 0.00940767	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22899	 22900	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22899	 22902	 0.00910904	 0.0361196	 0.00529798	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22902	 22901	 0.00571931	 0.0209673	 0.00758835	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22903	 22946	 0.00293527	 0.0140239	 0.0605722	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22904	 22906	 0.000280506	 0.00116402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22904	 22907	 0.000286032	 0.00107912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22904	 22908	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22904	 22909	 0.000203947	 0.00103787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22905	 22903	 0.00694505	 0.0281814	 0.00696512	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22905	 22910	 0.00839378	 0.0247643	 0.0056138	 148.6	 148.6	 148.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22907	 22931	 0.00675267	 0.0644625	 0.153107	 470.7	 470.7	 470.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22911	 22905	 0.005789	 0.0241894	 0.0135701	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22911	 22974	 0.00715	 0.0318417	 0.0201076	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22912	 22891	 0.0202831	 0.0865031	 0.00815474	 123.7	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22912	 22892	 0.0152842	 0.0789689	 0.0151158	 126.5	 126.5	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22913	 22914	 0.000229807	 0.00101475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22913	 22915	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22914	 22916	 0.0141517	 0.0573194	 0.00745525	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22916	 22935	 0.0462768	 0.214973	 0.0247322	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22917	 22921	 0.0173312	 0.0919315	 0.0106379	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22918	 22919	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22918	 22920	 0.000220654	 0.00114997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22920	 22917	 0.0104875	 0.0563177	 0.00873363	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22920	 22986	 0.00869643	 0.0361334	 0.00745115	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22920	 23060	 0.0128068	 0.0595534	 0.0170544	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22921	 22920	 0.0029483	 0.0126922	 0.00198807	 127.3	 127.3	 127.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22922	 22923	 0.000247495	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22923	 22911	 0.00394064	 0.0208211	 0.00247022	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22924	 22925	 0.000248301	 0.00108766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22926	 22923	 0.00931223	 0.0449157	 0.00732818	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22926	 22954	 0.00919118	 0.0498072	 0.014156	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22927	 22894	 0.0340014	 0.135485	 0.0676654	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22927	 22928	 0.0110001	 0.0663294	 0.0128233	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22927	 22930	 0.0101708	 0.0586199	 0.0142949	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22928	 22930	 0.00574425	 0.0229602	 0.00308316	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22928	 22947	 0.025169	 0.108455	 0.0148704	 108.4	 108.4	 108.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22929	 22931	 0.000246462	 0.00101608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22929	 22932	 0.000235751	 0.00115848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22929	 22933	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22929	 22934	 0.000210764	 0.00104178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22935	 19682	 0.01571	 0.0691917	 0.0615402	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22936	 22937	 0.000267917	 0.00111513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22936	 22938	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22936	 22939	 0.000243935	 0.00110056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22937	 22942	 0.00357299	 0.0171789	 0.00591734	 107.3	 107.3	 107.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22937	 22947	 0.00425969	 0.0184309	 0.0269063	 138.5	 138.5	 138.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22937	 22974	 0.00862134	 0.0419222	 0.0224808	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22940	 22941	 0.000264857	 0.00112923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22940	 22942	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22943	 22944	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22943	 22946	 0.00619573	 0.0308276	 0.00934365	 144.7	 144.7	 144.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22945	 22946	 0.00020576	 0.00115683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22946	 22942	 0.00675676	 0.0264973	 0.00549364	 138.1	 138.1	 138.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22948	 22949	 0.000213035	 0.00115919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22949	 22952	 0.00371894	 0.0185192	 0.00959967	 196.6	 196.6	 196.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22950	 22951	 0.000243141	 0.0011594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22950	 22952	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22952	 22880	 0.0169754	 0.0943093	 0.032447	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22953	 19736	 0.00974518	 0.0474308	 0.0248675	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22954	 22953	 0.00546379	 0.0300624	 0.01427	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22955	 22956	 0.000250571	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22955	 22957	 0.000245727	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22955	 22958	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22957	 22961	 0.00347928	 0.0207151	 0.00533768	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22959	 22960	 0.000268181	 0.0010172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22959	 22961	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22962	 22964	 0.000223861	 0.00117776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22962	 22965	 0.000273319	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22962	 22966	 0.000201978	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22962	 22967	 0.000218493	 0.00119835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22963	 22957	 0.00182322	 0.00910361	 0.00463847	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22963	 22961	 0.00622593	 0.0332556	 0.00795884	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22965	 23123	 0.00264076	 0.0228888	 0.18135	 535.4	 535.4	 535.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22968	 22969	 0.000211896	 0.00100802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22969	 22971	 0.00696081	 0.0343054	 0.0120192	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	22969	 22973	 0.0115176	 0.060683	 0.0102273	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22970	 22971	 0.000233449	 0.00102892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22970	 22972	 0.000266412	 0.00102109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22971	 19718	 0.00758316	 0.037745	 0.0226905	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22973	 22895	 0.00877299	 0.0420083	 0.0113392	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22975	 19724	 0.0175839	 0.062201	 0.00706396	 116.7	 116.7	 116.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22975	 19726	 0.00658036	 0.0288403	 0.00804911	 141.3	 141.3	 141.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22976	 22937	 0.00593546	 0.0299692	 0.00784642	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22976	 22943	 0.00463534	 0.0219386	 0.0247052	 134.6	 134.6	 134.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22976	 22975	 0.00998678	 0.0437501	 0.0164605	 144.9	 144.9	 144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22977	 22981	 0.000241698	 0.00105304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22977	 22982	 0.000297192	 0.00100215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22977	 22983	 0.000294718	 0.00103476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22977	 22984	 0.000245708	 0.0010825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22978	 22324	 0.00364171	 0.016559	 0.00149723	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22978	 22407	 0.00314929	 0.0154533	 0.00194568	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	22978	 22408	 0.00243187	 0.00943181	 0.00199658	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	22981	 22362	 0.000459593	 0.00411671	 0.0230523	 506.2	 506.2	 506.2	 0.0	 0.0	 1	 -30.0	 30.0;
	22981	 22404	 0.00114232	 0.00830086	 0.0383211	 418.8	 418.8	 418.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22985	 22987	 0.000205429	 0.00107722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22985	 22988	 0.000291899	 0.00117866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22985	 22989	 0.000238227	 0.00109632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22985	 22990	 0.000280841	 0.00105364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22986	 23060	 0.0131223	 0.0608598	 0.00909264	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	22987	 23019	 0.00609963	 0.0653847	 0.2614	 504.8	 504.8	 504.8	 0.0	 0.0	 1	 -30.0	 30.0;
	22991	 22993	 0.000254507	 0.00117749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22991	 22994	 0.000295952	 0.00105276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22991	 22995	 0.00021445	 0.00117671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22991	 22996	 0.000221705	 0.001003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22993	 29824	 0.00280934	 0.013829	 0.00490913	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	22993	 29830	 0.001229	 0.00650063	 0.00231667	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -30.0	 30.0;
	22993	 29837	 0.0099187	 0.0365091	 0.00619085	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -30.0	 30.0;
	22997	 22998	 0.000274655	 0.00115391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22997	 22999	 0.000277882	 0.00106545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22997	 23000	 0.000279322	 0.00103289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23001	 23003	 0.000296859	 0.00119295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23001	 23004	 0.000231998	 0.00104288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23001	 23005	 0.000208156	 0.001017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23001	 23006	 0.000282822	 0.00103894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23002	 29824	 0.00113733	 0.00714336	 0.000975684	 170.6	 170.6	 170.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23002	 29856	 0.00168413	 0.00948618	 0.0231773	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23003	 29821	 0.000294917	 0.00292171	 0.00766831	 501.7	 501.7	 501.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23003	 29866	 0.00152564	 0.0151791	 0.0378255	 660.4	 660.4	 660.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23003	 29983	 0.00141098	 0.0110952	 0.0613342	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23003	 29993	 0.00149674	 0.0102602	 0.06645	 593.5	 593.5	 593.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23007	 23010	 0.00022516	 0.00105932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23007	 23011	 0.00024734	 0.00101025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23007	 23012	 0.000218095	 0.00100586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23007	 23013	 0.000296477	 0.00103909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23008	 22792	 0.00104334	 0.00553517	 0.0033104	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23008	 22797	 0.00385845	 0.0245171	 0.0053366	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23010	 23114	 0.00769848	 0.0639376	 0.138159	 488.3	 488.3	 488.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23014	 23019	 0.000252744	 0.00104183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23014	 23020	 0.000286798	 0.00107259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23014	 23021	 0.000229773	 0.00112986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23014	 23022	 0.000201598	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23015	 22706	 0.0259092	 0.0930361	 0.0124227	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23019	 23114	 0.00292691	 0.0283905	 0.115232	 648.3	 648.3	 648.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23019	 23153	 0.00196978	 0.0160589	 0.0508414	 657.9	 657.9	 657.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23023	 23028	 0.000226656	 0.00116263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23023	 23029	 0.000279817	 0.00119183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23024	 23027	 0.000267106	 0.00103898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23024	 23030	 0.000209355	 0.00108808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23025	 22781	 0.0014392	 0.00760328	 0.00126431	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23027	 22776	 0.00723085	 0.0550271	 0.0909112	 546.2	 546.2	 546.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23031	 23118	 0.000243861	 0.00351436	 0.248452	 2638.4	 2638.4	 2638.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23031	 23170	 0.000289512	 0.00401248	 0.357004	 2542.8	 2542.8	 2542.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23032	 23038	 0.000233783	 0.00111784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23032	 23039	 0.000286361	 0.00100066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23032	 23040	 0.000244578	 0.00119275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23032	 23041	 0.000295685	 0.00109435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23033	 22868	 0.00347855	 0.0191412	 0.0051202	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23033	 23280	 0.0202567	 0.0852373	 0.0206832	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23038	 23123	 0.00159704	 0.0124548	 0.0774098	 529.2	 529.2	 529.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23038	 23228	 0.00215955	 0.0188025	 0.0506607	 529.9	 529.9	 529.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23042	 23050	 0.000233542	 0.00111882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23042	 23051	 0.000266306	 0.00104925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23043	 23048	 0.00020601	 0.00101245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23043	 23049	 0.000269536	 0.00110493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23044	 22541	 0.00376529	 0.0156053	 0.00179291	 160.6	 160.6	 160.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23048	 29843	 0.00303414	 0.0279013	 0.127803	 576.1	 576.1	 576.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23050	 29896	 0.000677926	 0.0101984	 0.905088	 2462.3	 2462.3	 2462.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23052	 23054	 0.000299661	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23052	 23055	 0.000258941	 0.0011172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23052	 23056	 0.000275316	 0.00117555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23052	 23057	 0.000222715	 0.00101009	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23054	 23113	 0.00357838	 0.0155524	 0.00271964	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23058	 23063	 0.000203436	 0.00115661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23058	 23065	 0.000295004	 0.00114426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23059	 23064	 0.000200535	 0.00111168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23059	 23066	 0.0002904	 0.00117044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23063	 19699	 0.000863599	 0.0151747	 1.6192	 2458.1	 2458.1	 2458.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23064	 22987	 0.00232811	 0.0181269	 0.031382	 526.5	 526.5	 526.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23067	 23072	 0.000204623	 0.0010026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23067	 23074	 0.000281538	 0.00111631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23068	 23071	 0.000283537	 0.00108849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23068	 23073	 0.000294559	 0.00102561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23071	 22569	 0.0076961	 0.0730211	 0.0945192	 561.2	 561.2	 561.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23071	 22576	 0.00638637	 0.0535026	 0.107083	 587.2	 587.2	 587.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23071	 23027	 0.00614964	 0.0469514	 0.250441	 565.4	 565.4	 565.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23072	 23028	 0.000755537	 0.011053	 0.96078	 2452.5	 2452.5	 2452.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23072	 23197	 0.00103656	 0.0188529	 2.49502	 2105.7	 2105.7	 2105.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23075	 23077	 0.000239187	 0.00109238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23075	 23078	 0.000201328	 0.00112049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23075	 23079	 0.000262826	 0.00117124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23075	 23080	 0.000250762	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23081	 23086	 0.000285929	 0.00110031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23082	 23084	 0.000297185	 0.00107162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23082	 23085	 0.000230735	 0.00104135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23082	 23087	 0.000238929	 0.00110867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23083	 22730	 0.0116241	 0.0562642	 0.0213679	 184.9	 184.9	 184.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23083	 22816	 0.0241566	 0.0635891	 0.0138256	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23084	 22734	 0.00139735	 0.0149404	 0.0687489	 522.8	 522.8	 522.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23084	 22760	 0.00326197	 0.0337042	 0.0829832	 525.6	 525.6	 525.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23084	 23138	 0.00292765	 0.0244929	 0.125676	 491.7	 491.7	 491.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23084	 23429	 0.00202725	 0.0158178	 0.320369	 549.3	 549.3	 549.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23086	 23170	 0.000222838	 0.00323576	 0.371551	 2407.5	 2407.5	 2407.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23088	 23090	 0.000216928	 0.00119875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23088	 23091	 0.000249516	 0.00102306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23088	 23092	 0.000200576	 0.00114995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23088	 23093	 0.000258706	 0.0010687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23089	 22264	 0.00487524	 0.0229355	 0.00644338	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23089	 22314	 0.00666496	 0.0300005	 0.0109092	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23090	 22471	 0.00158425	 0.0144292	 0.0440358	 430.5	 430.5	 430.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23094	 23050	 0.00021819	 0.00479567	 0.583043	 2640.3	 2640.3	 2640.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23095	 23098	 0.000246596	 0.00108098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23095	 23099	 0.000254783	 0.0010608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23095	 23100	 0.000258204	 0.00102097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23095	 23101	 0.000261558	 0.00104204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23096	 22448	 0.00287728	 0.0139396	 0.00287411	 144.5	 144.5	 144.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23096	 22449	 0.00320305	 0.0131023	 0.00304029	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23098	 23003	 0.00162829	 0.0157369	 0.0495631	 605.2	 605.2	 605.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23098	 29821	 0.00217268	 0.0198915	 0.0360021	 586.6	 586.6	 586.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23102	 23107	 0.00026594	 0.0010331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23103	 23108	 0.000222464	 0.00103558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23103	 23109	 0.000212381	 0.0010803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23103	 23110	 0.000207435	 0.00117558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23104	 22636	 0.009907	 0.0450864	 0.00875027	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23108	 22700	 0.00620464	 0.0575343	 0.24246	 486.2	 486.2	 486.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23111	 23050	 0.000714928	 0.0121494	 1.17288	 2642.4	 2642.4	 2642.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23111	 23063	 0.000787647	 0.0128678	 1.99532	 2457.9	 2457.9	 2457.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23111	 23107	 0.000702294	 0.0132516	 1.14403	 2171.7	 2171.7	 2171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23112	 23114	 0.000223819	 0.00114824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23112	 23115	 0.000282762	 0.0011968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23112	 23116	 0.000204228	 0.00100465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23112	 23117	 0.000245646	 0.00107639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23114	 23153	 0.00678805	 0.0557631	 0.111031	 494.6	 494.6	 494.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23119	 23123	 0.000255081	 0.00101808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23119	 23124	 0.00021151	 0.00104346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23119	 23125	 0.000273318	 0.00114697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23119	 23126	 0.00029472	 0.00117139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23120	 22863	 0.0121395	 0.0512978	 0.00903609	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23123	 22887	 0.0107532	 0.0898146	 0.188569	 552.7	 552.7	 552.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23123	 23169	 0.00184084	 0.0181627	 0.104053	 439.4	 439.4	 439.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23127	 23130	 0.000238008	 0.00105879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23127	 23131	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23127	 23132	 0.000231443	 0.00110731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23127	 23133	 0.000205978	 0.00101543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23128	 22014	 0.00491195	 0.0438593	 0.166623	 373.8	 373.8	 373.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23128	 22145	 0.00487217	 0.0367533	 0.0579359	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23130	 22371	 0.00209514	 0.0352701	 3.96649	 2352.4	 2352.4	 2352.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23134	 23138	 0.000245052	 0.00107434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23134	 23139	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23134	 23140	 0.000242439	 0.00100789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23134	 23141	 0.000272765	 0.00105427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23142	 23145	 0.00027938	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23142	 23146	 0.000299071	 0.00108472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23142	 23147	 0.000236204	 0.00107498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23142	 23148	 0.000260655	 0.00107088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23143	 22050	 0.0151862	 0.0620883	 0.0100919	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23145	 22101	 0.00607413	 0.0483136	 0.102085	 508.4	 508.4	 508.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23149	 23153	 0.000217799	 0.00116088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23149	 23154	 0.000227918	 0.00114643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23149	 23155	 0.000247124	 0.00106829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23149	 23156	 0.000211967	 0.00104976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23150	 22706	 0.00867975	 0.0378338	 0.0119572	 148.9	 148.9	 148.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23150	 22711	 0.00179212	 0.00924404	 0.00216946	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23153	 22613	 0.00460913	 0.0495351	 0.238318	 632.1	 632.1	 632.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23157	 23162	 0.000228163	 0.00100852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23157	 23163	 0.000216338	 0.00111195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23157	 23164	 0.000212367	 0.00107674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23157	 23165	 0.000212379	 0.00114106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23158	 22415	 0.00576364	 0.0297645	 0.00374713	 123.5	 123.5	 123.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23162	 22404	 0.000996752	 0.00854107	 0.024159	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23166	 23170	 0.000204912	 0.00113841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23167	 23169	 0.000215544	 0.00119651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23167	 23171	 0.000293497	 0.00100674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23167	 23172	 0.000235646	 0.00113686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23168	 22820	 0.00267431	 0.0131238	 0.00220304	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23168	 22824	 0.00308309	 0.0118659	 0.0041075	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23169	 22760	 0.00328072	 0.0327598	 0.0945096	 553.8	 553.8	 553.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23169	 23084	 0.0022094	 0.0172007	 0.059515	 498.3	 498.3	 498.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23173	 23181	 0.000205608	 0.0011877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23173	 23182	 0.000235647	 0.0011215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23173	 23183	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23173	 23184	 0.000230718	 0.00104173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23181	 23010	 0.00285614	 0.0281071	 0.0519088	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23181	 23064	 0.00554302	 0.0417788	 0.123066	 393.4	 393.4	 393.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23185	 23188	 0.000282293	 0.00103966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23185	 23189	 0.000222636	 0.00112432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23185	 23190	 0.000257032	 0.00115098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23185	 23191	 0.000219614	 0.00104678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23186	 22434	 0.00396152	 0.0160232	 0.00240523	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23186	 22461	 0.00958591	 0.0352447	 0.0128881	 145.3	 145.3	 145.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23188	 22372	 0.00451435	 0.037277	 0.079615	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23192	 23197	 0.00024763	 0.00107006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23192	 23198	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23192	 23200	 0.000292054	 0.00104943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23193	 23199	 0.000241274	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23197	 22072	 0.00082445	 0.0124144	 1.67163	 2798.5	 2798.5	 2798.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23199	 22219	 0.00591095	 0.0490521	 0.108936	 549.4	 549.4	 549.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23201	 23205	 0.000238334	 0.00110547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23201	 23206	 0.000298112	 0.001044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23201	 23207	 0.000265304	 0.00102596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23201	 23208	 0.000284422	 0.0010102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23205	 22573	 0.00927221	 0.0432681	 0.0124875	 126.4	 126.4	 126.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23209	 23213	 0.00025599	 0.00106964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23209	 23214	 0.000284077	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23209	 23215	 0.000234908	 0.00100986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23209	 23216	 0.000239036	 0.00108611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23213	 22464	 0.00139748	 0.00704281	 0.00276924	 131.7	 131.7	 131.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23217	 23219	 0.000266367	 0.00102534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23217	 23220	 0.000225546	 0.00108786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23217	 23221	 0.000251275	 0.00104256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23217	 23222	 0.00023534	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23218	 29858	 0.00412205	 0.0140644	 0.0130013	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23219	 29971	 0.00181475	 0.0173262	 0.0303167	 616.7	 616.7	 616.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23219	 29993	 0.0016007	 0.0144286	 0.0391893	 627.2	 627.2	 627.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23223	 23228	 0.000278623	 0.00111996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23223	 23229	 0.000205994	 0.00104048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23223	 23230	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23223	 23231	 0.000254706	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23224	 22804	 0.00426548	 0.0186153	 0.00257915	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23228	 23169	 0.000856355	 0.00786011	 0.0188301	 457.2	 457.2	 457.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23232	 21520	 0.0174085	 0.0898705	 0.036087	 146.1	 146.1	 146.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23232	 23245	 0.0242839	 0.123711	 0.0154721	 116.9	 116.9	 116.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23233	 23236	 0.0303187	 0.127912	 0.0100938	 137.2	 137.2	 137.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23235	 23236	 0.000274685	 0.00117157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23235	 23237	 0.000245831	 0.00117795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23235	 23238	 0.00028402	 0.00119439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23236	 23234	 0.00807766	 0.035331	 0.00969809	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23236	 25879	 0.0115306	 0.0523058	 0.0100597	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23239	 23240	 0.000248113	 0.00119919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23239	 23241	 0.000269088	 0.00115125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23241	 23234	 0.00316575	 0.0146964	 0.00301114	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23242	 25879	 0.00834852	 0.0329868	 0.00977417	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23243	 23233	 0.0218923	 0.101479	 0.00760089	 114.9	 114.9	 114.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23243	 23242	 0.00530786	 0.026635	 0.00495056	 156.6	 156.6	 156.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23244	 21542	 0.0298486	 0.100571	 0.0313905	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23244	 21779	 0.0348247	 0.137415	 0.0252459	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23244	 23309	 0.0559865	 0.240305	 0.0300858	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23245	 23268	 0.0208775	 0.121136	 0.0177829	 91.5	 91.5	 91.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23245	 23346	 0.0428136	 0.152815	 0.0209865	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23246	 23247	 0.000222628	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23246	 23248	 0.000260314	 0.00118802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23249	 23248	 0.0111874	 0.0404047	 0.0200445	 141.5	 141.5	 141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23249	 23250	 0.000299518	 0.00100297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23249	 23281	 0.0293531	 0.120016	 0.0100297	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23251	 22965	 0.00393633	 0.0346808	 0.180873	 446.5	 446.5	 446.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23252	 23254	 0.000232508	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23252	 23255	 0.000270073	 0.00110493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23252	 23256	 0.000280456	 0.00117731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23252	 23257	 0.000264346	 0.00100333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23253	 23248	 0.00261101	 0.0104747	 0.00253263	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23253	 25963	 0.0136577	 0.0750087	 0.00887108	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23255	 21536	 0.00895022	 0.052833	 0.0644393	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23258	 23326	 0.0177996	 0.0643117	 0.0157904	 116.7	 116.7	 116.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23259	 23262	 0.0048501	 0.0280844	 0.00373941	 156.1	 156.1	 156.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23260	 23261	 0.000274812	 0.00105768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23260	 23262	 0.000222222	 0.00114752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23260	 23263	 0.000255882	 0.00117922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23262	 23244	 0.0324341	 0.114955	 0.0257528	 186.5	 186.5	 186.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23262	 23266	 0.00858089	 0.056626	 0.00563456	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23264	 23265	 0.000248593	 0.00103141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23264	 23266	 0.000272965	 0.00109092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23264	 23267	 0.000205435	 0.00102705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23266	 23244	 0.0212339	 0.097793	 0.0222553	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23266	 23259	 0.00519624	 0.0212842	 0.0041797	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23269	 23272	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23269	 23274	 0.000218054	 0.00104115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23270	 23273	 0.000210089	 0.00116097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23270	 23275	 0.000229688	 0.00114857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23271	 23276	 0.00249236	 0.0146229	 0.00231165	 169.8	 169.8	 169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23271	 23278	 0.00628593	 0.0333349	 0.00577759	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23271	 23279	 0.00635054	 0.0275851	 0.0076745	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23272	 23317	 0.0020291	 0.0199544	 0.103351	 516.3	 516.3	 516.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23272	 23378	 0.0150342	 0.145116	 0.457974	 380.1	 380.1	 380.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23272	 25880	 0.0013959	 0.0121123	 0.0560567	 476.2	 476.2	 476.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23276	 23241	 0.00825008	 0.0438706	 0.00567954	 127.8	 127.8	 127.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23276	 23277	 0.000231763	 0.0011107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23276	 23279	 0.00628177	 0.0260588	 0.00344489	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23278	 23276	 0.00333627	 0.0178152	 0.00800547	 136.5	 136.5	 136.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23278	 23321	 0.0151487	 0.0686309	 0.0120226	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23281	 23280	 0.00947743	 0.0518839	 0.0125736	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23282	 23283	 0.000257504	 0.00118634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23282	 23284	 0.000250514	 0.0010212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23284	 23299	 0.0279441	 0.136987	 0.0158001	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23284	 23384	 0.0269354	 0.120411	 0.0383104	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23284	 23395	 0.0203352	 0.105292	 0.0229664	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23285	 23258	 0.025194	 0.100325	 0.0150907	 142.1	 142.1	 142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23286	 23297	 0.00650829	 0.02164	 0.00881418	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23286	 25879	 0.0091001	 0.0422975	 0.00634014	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23287	 23288	 0.000250501	 0.00108372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23287	 23289	 0.000243615	 0.00107611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23289	 23333	 0.00656407	 0.0374124	 0.0182976	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23290	 23292	 0.000275893	 0.00115519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23290	 23293	 0.00029053	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23290	 23294	 0.000262056	 0.00114884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23291	 23286	 0.00163644	 0.00669834	 0.00163336	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23291	 23289	 0.00377835	 0.0169746	 0.00150026	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23295	 23296	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23295	 23297	 0.000247156	 0.00105909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23295	 23298	 0.000230289	 0.00101579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23297	 23279	 0.00513599	 0.0223104	 0.00865209	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23297	 23333	 0.00893072	 0.0313904	 0.014478	 137.6	 137.6	 137.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23300	 23302	 0.000260454	 0.00111976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23300	 23303	 0.000289719	 0.00113954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23300	 23304	 0.000248046	 0.00102985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23301	 23339	 0.0121238	 0.0618757	 0.0111354	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23305	 23291	 0.0034192	 0.0197902	 0.00899787	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23305	 23299	 0.00436672	 0.0225157	 0.0186659	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23305	 23306	 0.00470706	 0.0219508	 0.00644659	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23305	 23310	 0.00694492	 0.0326053	 0.00860356	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23305	 23341	 0.00255285	 0.0103909	 0.0210469	 144.3	 144.3	 144.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23306	 23307	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23309	 23491	 0.0483716	 0.25817	 0.0629981	 99.3	 99.3	 99.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23310	 23311	 0.000229069	 0.00115147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23310	 25879	 0.00648216	 0.0330265	 0.0116618	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23312	 23313	 0.0188654	 0.0564627	 0.00581702	 136.5	 136.5	 136.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23312	 23339	 0.00371359	 0.0164636	 0.00362475	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23314	 23319	 0.000256965	 0.00111833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23315	 23317	 0.000206801	 0.00106366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23315	 23318	 0.000269711	 0.00110846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23315	 23320	 0.000202064	 0.00117834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23316	 23308	 0.00212685	 0.00974663	 0.00300973	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23317	 23293	 0.00119008	 0.0107312	 0.0478189	 575.9	 575.9	 575.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23317	 23303	 0.00235284	 0.0226463	 0.0566719	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23319	 23386	 0.000757099	 0.0128387	 1.15945	 2712.1	 2712.1	 2712.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23321	 23297	 0.011263	 0.0360651	 0.0197609	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23321	 23322	 0.000281765	 0.0010298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23323	 23321	 0.0159173	 0.0640197	 0.00943551	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23323	 23367	 0.0248909	 0.0860177	 0.0111937	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23324	 23325	 0.000257001	 0.00100322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23324	 23326	 0.000220603	 0.00103295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23326	 23329	 0.0114143	 0.0547004	 0.00970001	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23327	 23328	 0.000273407	 0.00100406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23327	 23329	 0.000208464	 0.00106695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23329	 23357	 0.016019	 0.082176	 0.0197458	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23329	 25823	 0.00743874	 0.0336578	 0.0100885	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23330	 23313	 0.00388463	 0.0209793	 0.00447843	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23330	 23338	 0.00169537	 0.00952571	 0.00297954	 169.2	 169.2	 169.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23331	 23332	 0.000284663	 0.00108127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23331	 23333	 0.000202775	 0.0011764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23333	 23313	 0.00557657	 0.0239147	 0.00703834	 132.4	 132.4	 132.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23334	 23335	 0.000264805	 0.00102275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23334	 23336	 0.000250247	 0.0010735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23334	 23337	 0.000238783	 0.00119598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23336	 23306	 0.00231324	 0.01329	 0.00130141	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23336	 23316	 0.00208088	 0.0116128	 0.00222281	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23338	 23316	 0.00358314	 0.0143984	 0.00668878	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23339	 23340	 0.000287241	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23341	 23342	 0.00197766	 0.00937412	 0.00247899	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23342	 23316	 0.00191329	 0.00898084	 0.00573329	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23342	 23339	 0.00211321	 0.00959116	 0.00321843	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23342	 23343	 0.000227627	 0.00118855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23344	 23345	 0.000277142	 0.00107847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23344	 23346	 0.000260729	 0.00110416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23346	 23285	 0.0197717	 0.0811881	 0.0259559	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23346	 23397	 0.0292977	 0.111101	 0.0195824	 116.2	 116.2	 116.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23347	 23330	 0.00838937	 0.0402604	 0.0100812	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23347	 23348	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23347	 23349	 0.00458596	 0.0239505	 0.00902141	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23349	 23350	 0.000212133	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23351	 25963	 0.0217693	 0.0807296	 0.0155993	 127.2	 127.2	 127.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23352	 23354	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23352	 23355	 0.000248793	 0.00106743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23352	 23356	 0.000276519	 0.0010402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23353	 23351	 0.00674454	 0.0420427	 0.00587271	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23354	 23442	 0.00188127	 0.0172926	 0.179283	 410.4	 410.4	 410.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23357	 23326	 0.0138982	 0.0822659	 0.00797502	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23357	 23360	 0.00824696	 0.0389672	 0.010764	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23358	 23359	 0.000215892	 0.00103475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23358	 23360	 0.000212035	 0.00103299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23361	 22805	 0.0108745	 0.0581473	 0.0205839	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23361	 23353	 0.00973321	 0.0527591	 0.0144592	 140.1	 140.1	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23362	 23349	 0.00598743	 0.0236862	 0.0141413	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23362	 23363	 0.000204448	 0.00119635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23362	 23482	 0.00841504	 0.0376402	 0.0673741	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23362	 25774	 0.00970878	 0.0357106	 0.0120571	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23362	 25930	 0.0098793	 0.0502205	 0.011733	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23364	 23365	 0.000289961	 0.00116818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23365	 23367	 0.00375388	 0.0161558	 0.00920657	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23365	 23373	 0.00583819	 0.0218159	 0.00260852	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23366	 23368	 0.000299883	 0.00113063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23366	 23369	 0.000225949	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23366	 23370	 0.000293751	 0.00100042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23367	 23373	 0.00727968	 0.0354792	 0.00618932	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23369	 23317	 0.00485613	 0.0477246	 0.105783	 479.8	 479.8	 479.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23369	 23414	 0.00558958	 0.053302	 0.110538	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23371	 23372	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23371	 23373	 0.000219529	 0.00116514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23373	 23360	 0.0138059	 0.0750766	 0.00887118	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23374	 23376	 0.00408134	 0.0239944	 0.00764678	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23374	 23380	 0.00701166	 0.0322586	 0.00404597	 127.4	 127.4	 127.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23374	 23433	 0.0168607	 0.081764	 0.0177777	 138.7	 138.7	 138.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23375	 23377	 0.000237799	 0.00111683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23375	 23378	 0.000213237	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23375	 23379	 0.000209345	 0.00109019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23376	 23380	 0.0121287	 0.048619	 0.012497	 142.5	 142.5	 142.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23381	 23262	 0.0168634	 0.0807135	 0.0800636	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23381	 23384	 0.00652778	 0.0265037	 0.00356175	 128.3	 128.3	 128.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23382	 23385	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23382	 23386	 0.000288074	 0.00104327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23383	 23387	 0.00029611	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23383	 23388	 0.000247202	 0.00103402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23384	 23391	 0.00620381	 0.0350984	 0.0177548	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23386	 21783	 0.00102091	 0.014329	 1.58381	 2858.6	 2858.6	 2858.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23387	 23469	 0.0076715	 0.0631412	 0.135297	 434.6	 434.6	 434.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23387	 25892	 0.00506548	 0.0552287	 0.0871137	 533.6	 533.6	 533.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23389	 23390	 0.000248986	 0.0010171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23389	 23391	 0.000287607	 0.00118993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23389	 23392	 0.000229763	 0.00107403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23391	 23381	 0.00850517	 0.0369859	 0.00613963	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23393	 23391	 0.00902167	 0.0600997	 0.0466722	 188.7	 188.7	 188.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23393	 23394	 0.000220931	 0.00108013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23395	 23396	 0.00641473	 0.0258883	 0.00551467	 165.9	 165.9	 165.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23396	 23393	 0.00284742	 0.0136072	 0.00480447	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23397	 23434	 0.0123513	 0.0649638	 0.0238434	 134.1	 134.1	 134.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23398	 23399	 0.000254378	 0.00100745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23398	 23400	 0.000269133	 0.00104278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23399	 23402	 0.00691859	 0.0268289	 0.0103828	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23401	 23402	 0.000240318	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23401	 23403	 0.000258974	 0.00106639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23401	 23404	 0.000265947	 0.00117445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23402	 23365	 0.008853	 0.0435186	 0.0124993	 147.5	 147.5	 147.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23405	 23406	 0.000256766	 0.00103087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23405	 23407	 0.00023922	 0.0011941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23405	 23408	 0.000218792	 0.00108114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23407	 23409	 0.00710573	 0.0278316	 0.0159442	 160.8	 160.8	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23407	 26007	 0.0131629	 0.0552851	 0.0145414	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23409	 23410	 0.000245714	 0.00118015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23411	 23413	 0.000236426	 0.00107955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23411	 23414	 0.000257387	 0.0010394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23411	 23415	 0.000267276	 0.00104338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23412	 23407	 0.00188997	 0.0108536	 0.00480379	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23414	 23454	 0.00233589	 0.019828	 0.0671146	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23414	 23461	 0.00389002	 0.03722	 0.0987292	 416.9	 416.9	 416.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23416	 23418	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23416	 23419	 0.000262614	 0.00118109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23416	 23420	 0.000266226	 0.0010342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23417	 23399	 0.00976757	 0.03946	 0.0100002	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23419	 23369	 0.00300572	 0.0250852	 0.0906249	 396.3	 396.3	 396.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23421	 23422	 0.000241558	 0.00104559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23421	 23423	 0.000232372	 0.00117839	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23421	 23424	 0.000215498	 0.00107611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23422	 23427	 0.00632685	 0.0218646	 0.00678413	 150.9	 150.9	 150.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23425	 23422	 0.0139503	 0.0817978	 0.0128805	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23425	 23427	 0.0147853	 0.0584326	 0.00815874	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23425	 23508	 0.00954349	 0.0500852	 0.00848233	 108.9	 108.9	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23426	 23428	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23426	 23429	 0.000200039	 0.00102741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23426	 23430	 0.000237228	 0.0010881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23426	 23431	 0.00027579	 0.00119213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23429	 23442	 0.00484955	 0.0415578	 0.0794459	 520.2	 520.2	 520.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23433	 23376	 0.0102706	 0.0601982	 0.0133718	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23433	 23432	 0.00648109	 0.0393647	 0.00936421	 114.1	 114.1	 114.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23434	 23432	 0.0103266	 0.0470167	 0.0109157	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23435	 23438	 0.00524134	 0.029937	 0.0179706	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23435	 23530	 0.0340489	 0.102199	 0.0162801	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23435	 23531	 0.0315226	 0.131191	 0.0285066	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23435	 25611	 0.00941571	 0.0516778	 0.00928867	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23436	 23425	 0.0129983	 0.0490763	 0.023334	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23436	 23435	 0.0052059	 0.0213032	 0.0072823	 129.8	 129.8	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23436	 23437	 0.000243374	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23438	 23439	 0.000279564	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23440	 23442	 0.000248603	 0.001077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23440	 23443	 0.000246033	 0.00118606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23440	 23444	 0.000211626	 0.0010386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23441	 23435	 0.00241299	 0.012324	 0.00852661	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23441	 23436	 0.00547056	 0.0267093	 0.00583622	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23441	 23438	 0.00996694	 0.0398659	 0.00753902	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23442	 23378	 0.00280022	 0.0266682	 0.112691	 447.1	 447.1	 447.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23445	 23409	 0.00729753	 0.0264696	 0.00599426	 132.6	 132.6	 132.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23446	 26133	 0.00876127	 0.0368378	 0.0102646	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23447	 23448	 0.000267194	 0.00112085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23447	 23449	 0.000227926	 0.0011773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23447	 23450	 0.000246747	 0.00116274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23448	 23446	 0.00323436	 0.0127993	 0.00667539	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23448	 23452	 0.00469914	 0.0210685	 0.00535309	 124.4	 124.4	 124.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23448	 25920	 0.0131354	 0.0446964	 0.0105616	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23451	 23453	 0.000234068	 0.00111339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23451	 23454	 0.000211634	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23451	 23455	 0.000289954	 0.00106836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23452	 26194	 0.00358516	 0.0177741	 0.00301796	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23456	 23457	 0.00025056	 0.00114385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23456	 26007	 0.015826	 0.078237	 0.00709928	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23458	 23460	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23458	 23461	 0.000290296	 0.00116488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23458	 23462	 0.000203293	 0.00108304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23458	 23463	 0.000209382	 0.00104519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23459	 23434	 0.00766786	 0.0357181	 0.0184565	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23459	 23456	 0.0065438	 0.033627	 0.00519419	 119.4	 119.4	 119.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23459	 26007	 0.00862268	 0.0524915	 0.0153611	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23461	 23378	 0.00361104	 0.0314015	 0.214574	 483.2	 483.2	 483.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23461	 26134	 0.00377081	 0.0300535	 0.152857	 510.1	 510.1	 510.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23464	 23466	 0.0104819	 0.0500782	 0.00593565	 168.4	 168.4	 168.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23465	 23466	 0.00022505	 0.00106676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23467	 23469	 0.000248942	 0.00100115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23467	 23470	 0.000296514	 0.00117277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23467	 23471	 0.000249637	 0.00113047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23467	 23472	 0.000239019	 0.00115747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23468	 23466	 0.00668776	 0.0290645	 0.0049896	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23469	 23569	 0.00895797	 0.0729921	 0.110444	 452.1	 452.1	 452.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23473	 23417	 0.00709546	 0.0295454	 0.00686101	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23473	 23474	 0.000222261	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23473	 23477	 0.00849831	 0.0438229	 0.0065982	 129.2	 129.2	 129.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23475	 23476	 0.00029433	 0.00107775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23477	 23513	 0.00549486	 0.0208893	 0.0100379	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23478	 23479	 0.00027757	 0.00111322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23478	 23480	 0.0105803	 0.0562849	 0.016174	 169.6	 169.6	 169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23478	 23502	 0.0153553	 0.0858221	 0.0127607	 180.3	 180.3	 180.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23480	 23475	 0.00553713	 0.0304184	 0.0219565	 166.2	 166.2	 166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23480	 23481	 0.000250903	 0.00107653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23482	 23475	 0.00488376	 0.0221824	 0.0238908	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23482	 23478	 0.0147524	 0.0581597	 0.0156521	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23483	 23484	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23483	 23485	 0.000260711	 0.0010044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23483	 23486	 0.000282279	 0.00105599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23485	 23487	 0.00356796	 0.0157294	 0.00765998	 111.2	 111.2	 111.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23487	 23464	 0.0187734	 0.0775932	 0.0776677	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23487	 23547	 0.0142129	 0.0759159	 0.0488805	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23488	 23493	 0.000202227	 0.00102565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23489	 23495	 0.000214295	 0.00112864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23490	 23492	 0.000215604	 0.00117473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23490	 23494	 0.000245223	 0.00109107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23491	 23485	 0.00785743	 0.0326917	 0.0056835	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23491	 23487	 0.00227705	 0.0103224	 0.00275416	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23493	 21824	 0.00152467	 0.0262226	 2.40998	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23493	 25549	 0.000402946	 0.00680482	 0.765616	 2395.6	 2395.6	 2395.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23494	 26483	 0.00597977	 0.0497012	 0.136192	 283.1	 283.1	 283.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23495	 25547	 0.00487448	 0.0399622	 0.118954	 534.9	 534.9	 534.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23496	 23497	 0.00026522	 0.00116961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23496	 23498	 0.00026547	 0.0010644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23496	 23499	 0.000235638	 0.00115724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23498	 23478	 0.0250416	 0.117111	 0.0107686	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23498	 25889	 0.0129201	 0.0483119	 0.0165449	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23500	 23501	 0.000219483	 0.00117353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23502	 23393	 0.0126722	 0.0432679	 0.0330093	 117.7	 117.7	 117.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23503	 23504	 0.0146376	 0.0734873	 0.00629315	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23503	 25920	 0.00700265	 0.0384893	 0.0087308	 161.2	 161.2	 161.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23504	 23505	 0.000281472	 0.00102051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23504	 23513	 0.00894895	 0.039532	 0.0389089	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23504	 26194	 0.00840206	 0.0360602	 0.0245082	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23506	 23459	 0.014206	 0.0726581	 0.0132808	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23506	 23507	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23508	 23509	 0.000292721	 0.00112952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23510	 22732	 0.0145127	 0.0624444	 0.0270432	 181.5	 181.5	 181.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23510	 23508	 0.0121428	 0.0439282	 0.00868676	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23510	 26148	 0.0223866	 0.100704	 0.0442565	 154.3	 154.3	 154.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23511	 23475	 0.00941938	 0.0453327	 0.00652425	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23511	 23512	 0.00021531	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23514	 23511	 0.00798248	 0.0392485	 0.00888788	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23514	 23513	 0.00386046	 0.0194283	 0.0041317	 120.5	 120.5	 120.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23514	 23515	 0.000218126	 0.00110996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23516	 23517	 0.000206124	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23516	 23518	 0.000206868	 0.00101371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23518	 23506	 0.0118135	 0.0602754	 0.0199906	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23518	 25611	 0.0306227	 0.115841	 0.0166521	 154.8	 154.8	 154.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23519	 23520	 0.000297222	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23519	 23521	 0.000268482	 0.00113797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23519	 23522	 0.000277817	 0.00102747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23520	 23528	 0.00260532	 0.0150717	 0.00598033	 130.4	 130.4	 130.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23520	 25889	 0.0152293	 0.0612617	 0.013653	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23523	 23524	 0.00021423	 0.00108952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23523	 23525	 0.000212973	 0.00118181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23523	 23526	 0.000288953	 0.00115502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23525	 23520	 0.0068569	 0.0309455	 0.00398154	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23525	 23541	 0.0113295	 0.0431473	 0.0120103	 126.6	 126.6	 126.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23527	 23528	 0.000271041	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23527	 23529	 0.000240596	 0.00105157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23528	 23500	 0.0125163	 0.056736	 0.0115254	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23528	 23539	 0.00717056	 0.0248087	 0.0128901	 132.5	 132.5	 132.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23530	 23534	 0.00142731	 0.00801353	 0.00456862	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23531	 23532	 0.000283978	 0.00104476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23531	 23534	 0.00460608	 0.0262775	 0.00413273	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23531	 26148	 0.00439285	 0.0241041	 0.0385258	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23533	 23535	 0.000287984	 0.00111952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23533	 23536	 0.000259203	 0.00100066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23533	 23537	 0.000266531	 0.00103402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23534	 23508	 0.019875	 0.118625	 0.024215	 143.4	 143.4	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23536	 23577	 0.0025039	 0.0232228	 0.0898934	 462.2	 462.2	 462.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23538	 23563	 0.00745491	 0.0428158	 0.0146769	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23539	 25889	 0.0252873	 0.0866544	 0.0139338	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23540	 23538	 0.0116553	 0.0512734	 0.00408912	 135.5	 135.5	 135.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23540	 23539	 0.0100835	 0.0360855	 0.00738471	 131.8	 131.8	 131.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23540	 25697	 0.00759189	 0.032275	 0.0178828	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23541	 25697	 0.00771	 0.0424615	 0.00352595	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23542	 23543	 0.000245951	 0.00107961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23542	 23544	 0.00022678	 0.00104341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23545	 23506	 0.0183961	 0.0749347	 0.0177915	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23545	 23543	 0.0118243	 0.0449807	 0.0400512	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23546	 23547	 0.00567145	 0.0311886	 0.0048126	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23546	 23631	 0.0220542	 0.0896947	 0.0182614	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23547	 23548	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23547	 23549	 0.00902927	 0.0425309	 0.0126901	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23547	 25544	 0.00618681	 0.024789	 0.00400007	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23550	 23551	 0.000248766	 0.00109795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23550	 23554	 0.00602178	 0.0348462	 0.0195636	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23552	 23553	 0.000273112	 0.00107946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23552	 23554	 0.000277628	 0.00101522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23554	 23511	 0.017486	 0.084624	 0.0308708	 148.4	 148.4	 148.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23556	 23558	 0.000252083	 0.00118726	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23556	 23559	 0.000250133	 0.00113485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23556	 23560	 0.000227281	 0.00101764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23557	 23550	 0.00675478	 0.0287746	 0.00662157	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23557	 23555	 0.0060049	 0.0303581	 0.013489	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23562	 23563	 0.000299177	 0.00112065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23562	 23564	 0.000243607	 0.00108407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23562	 23565	 0.000283861	 0.00118154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23563	 23561	 0.00289246	 0.0123531	 0.00957004	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23566	 23568	 0.000296594	 0.00118841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23566	 23569	 0.000265089	 0.0010126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23566	 23570	 0.000204842	 0.00100862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23566	 23571	 0.000274025	 0.0010638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23567	 23561	 0.00348177	 0.0169275	 0.00446242	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23567	 23599	 0.0214242	 0.0931355	 0.0216099	 173.2	 173.2	 173.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23569	 23625	 0.00301455	 0.0243461	 0.531788	 577.4	 577.4	 577.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23569	 25698	 0.00465022	 0.0428956	 0.0794572	 514.9	 514.9	 514.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23572	 23573	 0.000289129	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23572	 23575	 0.00403335	 0.020373	 0.00271828	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23572	 23579	 0.00813825	 0.03146	 0.00830082	 132.2	 132.2	 132.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23574	 23576	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23574	 23577	 0.000268451	 0.0011199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23574	 23578	 0.00024384	 0.00101059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23579	 23575	 0.00851108	 0.0343782	 0.00683159	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23579	 23581	 0.0185576	 0.0864236	 0.0154195	 131.7	 131.7	 131.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23580	 23581	 0.000207707	 0.00114728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23581	 23531	 0.0264481	 0.122629	 0.0278685	 142.1	 142.1	 142.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23582	 23554	 0.0131415	 0.0540121	 0.00878721	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23582	 23583	 0.000244905	 0.00103095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23582	 23593	 0.0113378	 0.0531263	 0.0173004	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23584	 23543	 0.0108749	 0.0712704	 0.0250339	 150.3	 150.3	 150.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23584	 23585	 0.00216915	 0.0103145	 0.045174	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23585	 23587	 0.0043905	 0.0168804	 0.00810822	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23586	 23588	 0.000250276	 0.00107917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23586	 23589	 0.000245229	 0.00117586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23586	 23590	 0.000298608	 0.00108991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23589	 25938	 0.00322277	 0.0277113	 0.101677	 467.8	 467.8	 467.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23591	 23592	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23591	 23593	 0.000239405	 0.00104283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23594	 23595	 0.000265428	 0.00114085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23594	 23596	 0.000248945	 0.00108444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23594	 23597	 0.000237819	 0.00104833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23596	 23593	 0.00467095	 0.0252833	 0.0042464	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23598	 23599	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23598	 23600	 0.000226442	 0.0011221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23598	 23601	 0.000242074	 0.00105155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23599	 23633	 0.00790429	 0.0385766	 0.0284116	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23602	 23603	 0.00029964	 0.00101028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23603	 23604	 0.00859826	 0.0466807	 0.0147562	 164.3	 164.3	 164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23603	 23648	 0.0133707	 0.0604681	 0.00766305	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23596	 0.0079378	 0.0310085	 0.0401348	 165.9	 165.9	 165.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23605	 0.000253923	 0.00101295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23604	 23606	 0.00335879	 0.0182879	 0.00354415	 148.4	 148.4	 148.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23606	 23555	 0.0155998	 0.0501079	 0.0145121	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23606	 23607	 0.000290011	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23608	 23627	 0.0347506	 0.151777	 0.0183571	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23609	 23587	 0.0115189	 0.0449185	 0.0203143	 114.4	 114.4	 114.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23609	 23709	 0.0225069	 0.104643	 0.0570417	 138.1	 138.1	 138.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23610	 23611	 0.000254017	 0.00108006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23610	 23612	 0.000265441	 0.00108432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23612	 23555	 0.0116039	 0.0592616	 0.0160523	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23613	 23614	 0.000242864	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23613	 23615	 0.000216779	 0.00118418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23614	 23612	 0.00389652	 0.0179647	 0.00824962	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23614	 23648	 0.0168804	 0.0554546	 0.0161769	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23616	 23612	 0.00324299	 0.0127494	 0.00564607	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23616	 23617	 0.000229357	 0.00119887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23618	 23619	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23618	 23620	 0.000291151	 0.0011575	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23618	 23621	 0.000238792	 0.00117056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23620	 23623	 0.00954196	 0.0464429	 0.00823219	 153.7	 153.7	 153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23624	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23625	 0.000240434	 0.00110877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23622	 23626	 0.000287326	 0.00111192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23623	 23632	 0.0102964	 0.0417947	 0.0186973	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23627	 23620	 0.0109308	 0.0446082	 0.00812693	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23627	 23628	 0.000274008	 0.00105244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23629	 23630	 0.000254192	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23629	 23631	 0.000295574	 0.00113118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23631	 23620	 0.00895248	 0.032	 0.00448189	 137.1	 137.1	 137.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23631	 23627	 0.0158672	 0.0895108	 0.0072066	 132.1	 132.1	 132.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23632	 23549	 0.0155595	 0.0758666	 0.0252506	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23632	 23633	 0.00925792	 0.0430925	 0.0187422	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23633	 23636	 0.00672186	 0.0308885	 0.0088899	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23633	 23680	 0.0201653	 0.0889624	 0.0195137	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23634	 23635	 0.000251875	 0.00112152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23634	 23636	 0.000203013	 0.00104674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23634	 23637	 0.000250393	 0.0011133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23636	 23632	 0.00596278	 0.0302462	 0.00920527	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23638	 23658	 0.00985785	 0.0419755	 0.0122014	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23639	 23640	 0.000239531	 0.00102909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23639	 23641	 0.000216287	 0.00110071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23639	 23642	 0.000213409	 0.00115084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23640	 23644	 0.00477449	 0.0237102	 0.00515922	 167.4	 167.4	 167.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23640	 26182	 0.0163762	 0.063687	 0.0103153	 143.4	 143.4	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23643	 23645	 0.000267482	 0.00100781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23643	 23646	 0.000239148	 0.00101604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23643	 23647	 0.000216962	 0.00105672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23644	 23638	 0.00288748	 0.0113111	 0.00442849	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23644	 23660	 0.0166528	 0.0494027	 0.0127089	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23645	 23569	 0.00386498	 0.0385519	 0.11441	 501.8	 501.8	 501.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23648	 23649	 0.00449996	 0.0207819	 0.00817432	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23649	 23651	 0.00138457	 0.00642285	 0.00383761	 205.1	 205.1	 205.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23650	 23652	 0.000279592	 0.00115864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23650	 23653	 0.000247964	 0.00110958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23650	 23654	 0.000201703	 0.00114514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23650	 23655	 0.000291041	 0.00116143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23653	 23666	 0.0033429	 0.0350475	 0.133899	 493.2	 493.2	 493.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23656	 23657	 0.000217438	 0.00113479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23656	 23658	 0.000214171	 0.00110674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23656	 23659	 0.000206688	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23658	 23640	 0.0134111	 0.0716217	 0.0122026	 157.4	 157.4	 157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23660	 23658	 0.00714679	 0.0407789	 0.0165009	 119.9	 119.9	 119.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23660	 23670	 0.0091723	 0.0330091	 0.0373879	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23661	 23695	 0.01934	 0.0843531	 0.0419919	 123.7	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23663	 23665	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23663	 23666	 0.000224698	 0.0011622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23663	 23667	 0.00025702	 0.0010183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23663	 23668	 0.000269456	 0.00106427	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23666	 23645	 0.00218298	 0.0169092	 0.0695527	 474.3	 474.3	 474.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23666	 26168	 0.0041313	 0.0422772	 0.0712701	 445.1	 445.1	 445.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23669	 23614	 0.0196678	 0.0914187	 0.0184388	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23669	 23664	 0.00568038	 0.0273964	 0.0108721	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23670	 23664	 0.00725367	 0.043928	 0.0139127	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23670	 23711	 0.0218375	 0.0824728	 0.00894229	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23671	 23672	 0.000287854	 0.00111984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23672	 23664	 0.0090629	 0.0392404	 0.0111467	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23673	 23674	 0.000254337	 0.00118817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23673	 23675	 0.000243452	 0.00105593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23673	 23676	 0.000237848	 0.00117304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23677	 23678	 0.000263681	 0.00102166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23677	 23679	 0.000264728	 0.00108081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23677	 23680	 0.000251817	 0.00111756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23680	 23675	 0.00464338	 0.0266932	 0.00651143	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23682	 23681	 0.00802275	 0.0311255	 0.00688277	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23683	 23684	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23683	 23685	 0.000250102	 0.00108524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23685	 23661	 0.00834916	 0.0472147	 0.0340056	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23685	 23681	 0.00732257	 0.0273184	 0.00390135	 123.8	 123.8	 123.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23685	 23682	 0.00531993	 0.026205	 0.0212358	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23685	 23714	 0.0182201	 0.0891	 0.013609	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23686	 23688	 0.00565634	 0.0249488	 0.00368377	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23687	 23686	 0.00700698	 0.027709	 0.00807971	 146.5	 146.5	 146.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23687	 23688	 0.00282774	 0.00950985	 0.0179562	 133.8	 133.8	 133.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23688	 23709	 0.0201753	 0.0902528	 0.0205281	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23689	 23690	 0.000208472	 0.00112154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23689	 23691	 0.000228679	 0.00105068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23692	 23693	 0.0116776	 0.0601484	 0.0146469	 160.8	 160.8	 160.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23692	 23694	 0.00891013	 0.0367857	 0.0241483	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23693	 23694	 0.0188306	 0.058709	 0.00919356	 148.8	 148.8	 148.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23693	 26619	 0.0722134	 0.306466	 0.0395928	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23694	 23608	 0.0366358	 0.169735	 0.038068	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23696	 23695	 0.00856854	 0.0486304	 0.00466508	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23697	 23727	 0.0076621	 0.0368892	 0.012937	 128.3	 128.3	 128.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23698	 23697	 0.00937161	 0.0385173	 0.00982453	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23698	 25976	 0.020022	 0.0844738	 0.0112878	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23699	 23700	 0.000249012	 0.00108889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23699	 23701	 0.000276105	 0.00105445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23699	 23702	 0.00020647	 0.00102871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23700	 23670	 0.00740975	 0.0301293	 0.0112078	 159.3	 159.3	 159.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23700	 23708	 0.00371357	 0.0212331	 0.00671398	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23704	 23705	 0.000251674	 0.00114201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23704	 23706	 0.000210952	 0.00102139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23704	 23707	 0.000289051	 0.00116473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23706	 23700	 0.00648288	 0.030115	 0.00672946	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23708	 23703	 0.00448549	 0.0238688	 0.0076506	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23709	 23710	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23709	 23735	 0.00710953	 0.0388667	 0.0126881	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23711	 23708	 0.011166	 0.054027	 0.0140636	 129.6	 129.6	 129.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23711	 23712	 0.00775789	 0.0297661	 0.00825198	 135.9	 135.9	 135.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23712	 23672	 0.00921003	 0.0438172	 0.0282828	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23712	 23752	 0.00676134	 0.0237484	 0.0155562	 175.9	 175.9	 175.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23713	 23714	 0.000297491	 0.00111676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23713	 23715	 0.000230157	 0.00110951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23713	 23716	 0.000205219	 0.00113804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23717	 23719	 0.00028305	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23717	 23720	 0.000287893	 0.00115993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23717	 23721	 0.000272711	 0.00106262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23718	 23714	 0.00553309	 0.0267526	 0.00480027	 161.4	 161.4	 161.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23718	 23722	 0.00677078	 0.036733	 0.00334536	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23720	 23577	 0.00586281	 0.050938	 0.325196	 522.6	 522.6	 522.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23720	 25619	 0.00342348	 0.031961	 0.0543177	 530.7	 530.7	 530.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23722	 23682	 0.0168904	 0.0633413	 0.0276105	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23722	 23696	 0.0196922	 0.0887059	 0.0197974	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23722	 23723	 0.000206048	 0.00109882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23722	 23730	 0.0091683	 0.0435943	 0.102898	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23724	 23703	 0.0146575	 0.0642907	 0.0301206	 141.4	 141.4	 141.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23724	 26164	 0.0149094	 0.0694597	 0.0119633	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23725	 23726	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23725	 23727	 0.000264057	 0.00113768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23727	 23748	 0.0111834	 0.05715	 0.0122855	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23728	 23797	 0.0178965	 0.0905089	 0.0155643	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23729	 23728	 0.00816425	 0.0365409	 0.00606528	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23729	 23781	 0.0159667	 0.0956827	 0.0309614	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23730	 23691	 0.00934372	 0.0612103	 0.0481551	 137.6	 137.6	 137.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23730	 23731	 0.00025987	 0.00114474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23732	 23730	 0.00822777	 0.0427872	 0.00567023	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23732	 25616	 0.0164464	 0.0712098	 0.011991	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23733	 23734	 0.000208606	 0.00108296	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23733	 23804	 0.00939478	 0.0386051	 0.0217987	 130.1	 130.1	 130.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23735	 23738	 0.00835959	 0.0362539	 0.0115013	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23736	 23742	 0.000253889	 0.00115147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23737	 23739	 0.000216301	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23737	 23740	 0.00020613	 0.00107619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23737	 23741	 0.000271443	 0.00105164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23738	 23733	 0.00871069	 0.0415052	 0.00795067	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23742	 25617	 0.00104742	 0.014683	 1.33823	 2448.7	 2448.7	 2448.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23743	 23744	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23743	 23745	 0.000238408	 0.00102453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23743	 23746	 0.000270858	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23745	 23776	 0.00761419	 0.033383	 0.0176802	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23747	 23748	 0.000296477	 0.00103909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23747	 23749	 0.000275613	 0.00115964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23747	 23750	 0.000211623	 0.00117631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23748	 23776	 0.00999819	 0.0542072	 0.0147428	 124.5	 124.5	 124.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23751	 23753	 0.00029828	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23751	 23754	 0.000230794	 0.00106988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23751	 23755	 0.000210052	 0.0011211	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23752	 23727	 0.00597565	 0.0293825	 0.02239	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23752	 23745	 0.00548781	 0.0255926	 0.00597478	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23752	 23758	 0.0181155	 0.0828592	 0.0336084	 147.5	 147.5	 147.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23752	 23773	 0.0173714	 0.0853717	 0.0121377	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23756	 23757	 0.000299254	 0.00110339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23756	 23758	 0.000216158	 0.00101005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23756	 23759	 0.000275968	 0.00109364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23758	 23761	 0.00807008	 0.0365987	 0.00988653	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23758	 23785	 0.0215968	 0.103887	 0.0142674	 133.3	 133.3	 133.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23760	 23761	 0.000263112	 0.00111858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23760	 23762	 0.000247357	 0.0010933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23760	 23763	 0.000245217	 0.0011963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23761	 23748	 0.00769575	 0.03195	 0.0278724	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23761	 25958	 0.022586	 0.123909	 0.0131585	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23764	 23766	 0.000281578	 0.00105376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23764	 23767	 0.000283054	 0.00112327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23764	 23768	 0.00026942	 0.0011394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23765	 23810	 0.0124871	 0.061461	 0.0298775	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23767	 23625	 0.00964903	 0.0911208	 0.185321	 479.2	 479.2	 479.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23769	 23770	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23769	 23771	 0.000205797	 0.00112361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23769	 23772	 0.000214627	 0.00113911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23771	 23675	 0.0159795	 0.0798193	 0.0291179	 140.2	 140.2	 140.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23771	 23765	 0.00477782	 0.0201555	 0.00255664	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23774	 23775	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23774	 23776	 0.000280425	 0.00106708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23776	 23773	 0.00610913	 0.0300067	 0.00410306	 116.6	 116.6	 116.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23776	 23814	 0.0184068	 0.0926434	 0.0135689	 137.3	 137.3	 137.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23777	 23703	 0.0234282	 0.109528	 0.0257055	 138.6	 138.6	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23777	 23724	 0.0179558	 0.0886682	 0.00928608	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23777	 23806	 0.0123498	 0.0611678	 0.00939399	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23778	 23792	 0.00960489	 0.0378714	 0.0187843	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23778	 23837	 0.0120432	 0.0573135	 0.0136922	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23779	 23780	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23779	 23781	 0.0002216	 0.0010381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23779	 23782	 0.000254642	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23781	 23805	 0.0116771	 0.0565453	 0.00909626	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23783	 23781	 0.0104911	 0.0497747	 0.0137604	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23784	 23785	 0.000268617	 0.00110161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23784	 23786	 0.000201068	 0.0010436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23785	 23687	 0.0201529	 0.083685	 0.043898	 144.8	 144.8	 144.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23785	 25976	 0.0375274	 0.141485	 0.0361218	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23787	 23788	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23787	 23789	 0.000279903	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23787	 23790	 0.00022116	 0.00102165	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23789	 23691	 0.0420117	 0.129263	 0.0294034	 134.8	 134.8	 134.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23789	 23819	 0.0302648	 0.13583	 0.0288514	 138.1	 138.1	 138.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23791	 23771	 0.01336	 0.0468765	 0.0164237	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23792	 23791	 0.0128918	 0.0708429	 0.00832054	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23792	 23793	 0.00026933	 0.00105488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23794	 23800	 0.00356154	 0.0175772	 0.00422204	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23794	 26095	 0.00579007	 0.02877	 0.0032249	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23795	 23796	 0.000269232	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23795	 23797	 0.000200108	 0.00115881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23797	 26095	 0.00738912	 0.0309599	 0.00412504	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23798	 23799	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23798	 23800	 0.000275832	 0.00110053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23801	 23802	 0.000237908	 0.00116102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23801	 23803	 0.000206375	 0.00107529	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23803	 23730	 0.0166692	 0.0901362	 0.018116	 135.4	 135.4	 135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23803	 23732	 0.00704494	 0.0447367	 0.0180684	 135.3	 135.3	 135.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23804	 23821	 0.0175862	 0.0863119	 0.00970081	 92.6	 92.6	 92.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23805	 23794	 0.00631823	 0.0353491	 0.0288272	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23805	 23832	 0.00926138	 0.0408973	 0.0412879	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23806	 23792	 0.00901003	 0.0352927	 0.0211567	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23806	 23812	 0.00599621	 0.0289652	 0.0336356	 162.8	 162.8	 162.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23807	 23826	 0.00971693	 0.0486411	 0.0171549	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23807	 23831	 0.0160844	 0.0822945	 0.0148849	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23808	 23809	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23808	 23810	 0.000266926	 0.00104627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23811	 23803	 0.0138087	 0.0670465	 0.0102459	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23811	 23956	 0.0415817	 0.159052	 0.0186241	 145.9	 145.9	 145.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23812	 23813	 0.000206327	 0.00116706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23812	 23863	 0.0092909	 0.0520913	 0.0107006	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23814	 23812	 0.00715464	 0.0229564	 0.0093092	 162.2	 162.2	 162.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23815	 23818	 0.0175154	 0.079938	 0.00991133	 179.3	 179.3	 179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23815	 26619	 0.0194246	 0.0992978	 0.0161499	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23816	 23817	 0.000227424	 0.00112457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23816	 23818	 0.000275054	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23818	 23829	 0.00924157	 0.0391398	 0.0204542	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23819	 23820	 0.000241534	 0.00108152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23819	 23877	 0.0390037	 0.155846	 0.0175464	 106.6	 106.6	 106.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23819	 24072	 0.0184605	 0.0880363	 0.0465018	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23822	 23823	 0.000270699	 0.00119541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23822	 23824	 0.000242728	 0.00119289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23824	 23901	 0.00797728	 0.0432477	 0.0106401	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23824	 25710	 0.00337136	 0.0160126	 0.00763242	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23826	 23810	 0.00876039	 0.039561	 0.0070172	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23826	 25779	 0.0114069	 0.045812	 0.0108018	 140.7	 140.7	 140.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23827	 23828	 0.000216458	 0.00116871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23827	 23829	 0.000220136	 0.00112695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23829	 23810	 0.0179414	 0.101449	 0.0219632	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23830	 23785	 0.0163843	 0.0974486	 0.0220189	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23831	 25925	 0.0106003	 0.0424634	 0.0273438	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23833	 23834	 0.000264704	 0.0011793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23833	 23835	 0.00021549	 0.00117224	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23835	 23837	 0.0045365	 0.0217414	 0.00656094	 120.8	 120.8	 120.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23835	 23890	 0.00375087	 0.0199769	 0.0191416	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23836	 23837	 0.000254041	 0.00116424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23836	 23838	 0.000239124	 0.00111023	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23836	 23839	 0.000297805	 0.0011446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23840	 23841	 0.000209339	 0.00117462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23841	 23850	 0.0118176	 0.0593892	 0.013609	 153.3	 153.3	 153.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23841	 25958	 0.00923247	 0.0434778	 0.00686339	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23842	 23843	 0.000276489	 0.0010705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23842	 23844	 0.000231248	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23844	 23845	 0.00795565	 0.0404103	 0.00397366	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23845	 23915	 0.00753856	 0.0375677	 0.0164411	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23846	 23837	 0.00588977	 0.0250259	 0.0113298	 158.1	 158.1	 158.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23846	 23844	 0.00776991	 0.0271627	 0.00629533	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23846	 23847	 0.000250673	 0.00109612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23848	 23849	 0.0033223	 0.0138597	 0.00277463	 152.8	 152.8	 152.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23849	 25511	 0.032276	 0.147399	 0.00779441	 160.6	 160.6	 160.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23850	 23848	 0.00792542	 0.0386939	 0.00801236	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23850	 23929	 0.00680655	 0.0282792	 0.0137367	 154.5	 154.5	 154.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23851	 23830	 0.0235333	 0.0926037	 0.0221323	 150.9	 150.9	 150.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23852	 23853	 0.000233058	 0.00107068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23852	 23854	 0.000273233	 0.00106716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23852	 23855	 0.000210427	 0.00103386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23854	 23858	 0.00139747	 0.00604199	 0.00177154	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23854	 23863	 0.00471834	 0.0164611	 0.00774394	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23854	 23983	 0.00355315	 0.0173617	 0.0432776	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23856	 23931	 0.0213815	 0.0679047	 0.0108859	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23857	 23859	 0.00023769	 0.0010733	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23857	 23860	 0.000201169	 0.001008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23857	 23861	 0.000275206	 0.00112385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23857	 23862	 0.000202158	 0.00104159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23858	 23856	 0.00892062	 0.0547302	 0.00580456	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23860	 25608	 0.00231722	 0.0226395	 0.0930107	 346.2	 346.2	 346.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23864	 23865	 0.000223584	 0.00101556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23864	 23866	 0.000212125	 0.00116999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23866	 23811	 0.0290525	 0.139526	 0.0254581	 131.1	 131.1	 131.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23866	 23867	 0.00460663	 0.019499	 0.00396279	 123.6	 123.6	 123.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23867	 23870	 0.00321199	 0.0162515	 0.00377828	 135.7	 135.7	 135.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23868	 23869	 0.00020255	 0.00105984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23868	 23870	 0.000234234	 0.00114091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23870	 23866	 0.00458296	 0.022508	 0.0129972	 135.6	 135.6	 135.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23870	 24072	 0.0335225	 0.153053	 0.0216131	 133.6	 133.6	 133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23872	 23873	 0.000256048	 0.00111335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23872	 23874	 0.000260676	 0.00110676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23873	 23832	 0.0117199	 0.0559171	 0.0532745	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23873	 23871	 0.0249051	 0.117059	 0.00946904	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23875	 23882	 0.0119325	 0.0487267	 0.00528818	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23875	 23884	 0.00389364	 0.0170306	 0.0062375	 126.3	 126.3	 126.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23876	 23878	 0.000237714	 0.00116645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23876	 23879	 0.000213762	 0.00106109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23876	 23880	 0.000238375	 0.00105934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23876	 23881	 0.000250722	 0.00101922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23877	 23882	 0.00696366	 0.0282047	 0.00393309	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23879	 24076	 0.00386643	 0.0374361	 0.09439	 541.4	 541.4	 541.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23882	 23821	 0.0129721	 0.0612737	 0.0269471	 124.8	 124.8	 124.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23883	 23884	 0.000282369	 0.00118703	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23883	 23885	 0.000208706	 0.00111653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23883	 23886	 0.000276462	 0.00111521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23887	 24003	 0.00891731	 0.0405692	 0.0109261	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23887	 24084	 0.00602429	 0.0291855	 0.0178301	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23888	 23890	 0.00321237	 0.012059	 0.0121298	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23888	 23898	 0.00226845	 0.00971309	 0.00248975	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23888	 23924	 0.00601849	 0.0229479	 0.00828624	 140.6	 140.6	 140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23889	 23891	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23889	 23892	 0.000293394	 0.0010435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23889	 23893	 0.000266013	 0.00104275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23890	 23896	 0.000740466	 0.00384352	 0.00118873	 175.5	 175.5	 175.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23892	 23966	 0.00259956	 0.0187392	 0.0506504	 586.2	 586.2	 586.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23894	 23895	 0.000282487	 0.00102386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23894	 23896	 0.000227614	 0.00110945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23894	 23897	 0.000279927	 0.00106134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23896	 23927	 0.0115678	 0.0516826	 0.0193386	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23898	 23901	 0.0196512	 0.0828938	 0.017957	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23899	 23815	 0.0305841	 0.129002	 0.013379	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23899	 23818	 0.0314066	 0.118976	 0.0128198	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23899	 23900	 0.000285409	 0.00104844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23902	 26015	 0.0126299	 0.0529526	 0.0131272	 181.3	 181.3	 181.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23903	 23904	 0.00460689	 0.0240909	 0.00782109	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23903	 23929	 0.00278297	 0.0116166	 0.00753364	 151.5	 151.5	 151.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23904	 23851	 0.0219704	 0.112694	 0.0288997	 149.3	 149.3	 149.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23904	 24050	 0.0219563	 0.108468	 0.0121102	 142.6	 142.6	 142.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23905	 24046	 0.00539147	 0.0220694	 0.00524973	 100.2	 100.2	 100.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23906	 23990	 0.00636689	 0.0253684	 0.00763064	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23907	 23908	 0.000233249	 0.00119528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23907	 23909	 0.000242643	 0.00108017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23909	 24050	 0.030643	 0.15332	 0.0306155	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23910	 23911	 0.000273407	 0.0010445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23910	 23912	 0.000214651	 0.00114735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23912	 23909	 0.00446028	 0.0185843	 0.00490032	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23912	 23993	 0.00874579	 0.0378158	 0.00771861	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23913	 23832	 0.0179519	 0.0580132	 0.0355902	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23913	 24123	 0.00862169	 0.0414596	 0.00847541	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23914	 23915	 0.000255706	 0.00111042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23914	 23916	 0.000245288	 0.0011305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23915	 26201	 0.00110023	 0.00597603	 0.00492343	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23917	 23918	 0.00999411	 0.0376293	 0.0197241	 134.5	 134.5	 134.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23917	 23949	 0.00623476	 0.021365	 0.00497336	 141.4	 141.4	 141.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23919	 24092	 0.00548473	 0.0250857	 0.00368373	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23919	 24158	 0.0153709	 0.0678212	 0.0120482	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23919	 26011	 0.00367487	 0.0188007	 0.00585214	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23920	 23941	 0.00236468	 0.0122731	 0.00252201	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23920	 25705	 0.003376	 0.0159533	 0.00336731	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23921	 23938	 0.00374065	 0.0175016	 0.0212272	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23923	 23921	 0.00503081	 0.0213475	 0.00349619	 164.3	 164.3	 164.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23924	 23925	 0.000237705	 0.00102698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23924	 23935	 0.00593263	 0.0250774	 0.00298566	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23924	 25705	 0.00312233	 0.0161997	 0.00422858	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23926	 23927	 0.000270876	 0.00106802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23927	 23918	 0.00388671	 0.0208716	 0.00385421	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23928	 24152	 0.00626862	 0.0272027	 0.0129762	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23929	 23930	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23931	 23932	 0.000247724	 0.00100796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23933	 23929	 0.00679378	 0.0302161	 0.00634282	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23933	 23934	 0.000238815	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23933	 24033	 0.0117254	 0.0380773	 0.020861	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23933	 24036	 0.0049041	 0.0243851	 0.00290482	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23935	 25677	 0.00320489	 0.0193828	 0.00573459	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23936	 23937	 0.000229938	 0.00106423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23936	 23938	 0.000287176	 0.00107659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23936	 23939	 0.000276627	 0.00111834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23940	 23941	 0.000235216	 0.00117873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23941	 26207	 0.00292855	 0.0134335	 0.016726	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23942	 26201	 0.00426838	 0.016932	 0.00742406	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23943	 23944	 0.000251006	 0.00103283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23943	 23945	 0.000266173	 0.00104116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23943	 23946	 0.000233272	 0.00103918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23945	 24221	 0.0124831	 0.0560962	 0.00754873	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23947	 23951	 0.000217868	 0.00115699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23948	 23950	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23948	 23952	 0.000272571	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23948	 23953	 0.000241166	 0.00114437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23949	 23915	 0.00272246	 0.0157676	 0.00335349	 154.8	 154.8	 154.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23951	 24038	 0.000302031	 0.00492698	 0.628768	 2525.8	 2525.8	 2525.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23951	 24219	 0.000240887	 0.00420331	 0.481719	 2455.3	 2455.3	 2455.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23951	 25606	 0.00013161	 0.00220164	 0.204144	 2505.7	 2505.7	 2505.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23952	 24098	 0.000783484	 0.00809508	 0.128942	 458.6	 458.6	 458.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23954	 24147	 0.00370474	 0.0169129	 0.0090078	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23955	 23956	 0.000274734	 0.00118229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23955	 23957	 0.000226067	 0.00101404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23956	 23913	 0.0252542	 0.11775	 0.0441763	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23956	 24610	 0.0229065	 0.099636	 0.0173809	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23956	 24613	 0.0347076	 0.131398	 0.0196837	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23958	 23959	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23958	 23960	 0.000245876	 0.00116915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23959	 23928	 0.00208699	 0.006854	 0.00346356	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23959	 23962	 0.00293015	 0.0135863	 0.00774386	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23961	 23964	 0.00262159	 0.0141034	 0.00334829	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23962	 23902	 0.00502089	 0.0259813	 0.00593926	 176.9	 176.9	 176.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23962	 24135	 0.00670843	 0.0245806	 0.00539106	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23963	 23965	 0.000221559	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23963	 23966	 0.000269723	 0.00103031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23963	 23967	 0.000248476	 0.00110365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23963	 23968	 0.000298356	 0.00116026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23964	 23923	 0.00190731	 0.00869049	 0.0013051	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	23966	 26210	 0.00106827	 0.0094774	 0.0224011	 549.4	 549.4	 549.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23969	 23971	 0.000253976	 0.00101631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23969	 23972	 0.000270942	 0.00112911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23969	 23973	 0.000248863	 0.00106818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23969	 23974	 0.000239264	 0.00113978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23972	 23892	 0.00164051	 0.014567	 0.0648436	 481.5	 481.5	 481.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23972	 24302	 0.00150248	 0.0131892	 0.0951637	 601.6	 601.6	 601.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23972	 25608	 0.00182127	 0.012264	 0.0274973	 561.4	 561.4	 561.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23972	 26210	 0.00162799	 0.0140145	 0.0389389	 599.4	 599.4	 599.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23975	 23976	 0.000296363	 0.00101671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23976	 23970	 0.00159382	 0.00737432	 0.00167513	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23976	 24044	 0.00213562	 0.0111624	 0.00746316	 184.9	 184.9	 184.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23977	 23987	 0.000849383	 0.00412162	 0.00145429	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23977	 24154	 0.00238655	 0.0119351	 0.00389808	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23977	 26011	 0.00814216	 0.0394812	 0.0181229	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23978	 23987	 0.00134543	 0.00719977	 0.00124001	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23978	 26122	 0.000396795	 0.001657	 0.000262386	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23979	 24190	 0.00265459	 0.0104553	 0.00533622	 132.7	 132.7	 132.7	 0.0	 0.0	 1	 -30.0	 30.0;
	23981	 23980	 0.00243082	 0.0105528	 0.00345352	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23981	 23982	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23983	 24158	 0.00510987	 0.0260188	 0.00696398	 175.6	 175.6	 175.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23984	 24042	 0.0137074	 0.060131	 0.00765985	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23984	 24152	 0.0019987	 0.0102108	 0.00310905	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23985	 23961	 0.00201558	 0.0097873	 0.0035064	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23985	 24350	 0.00940298	 0.0430099	 0.0162451	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	23986	 23987	 0.000202121	 0.00106052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23987	 25505	 0.00488893	 0.0270667	 0.0143844	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	23987	 25945	 0.00710807	 0.0215979	 0.00617386	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	23988	 24404	 0.00409226	 0.0170369	 0.0106934	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -30.0	 30.0;
	23988	 25505	 0.0066308	 0.0259441	 0.0112321	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23989	 24110	 0.00417227	 0.0174777	 0.00999445	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	23990	 23991	 0.000260686	 0.00119736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23990	 24117	 0.0088887	 0.0377288	 0.0190275	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	23992	 23994	 0.000265559	 0.00100453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23992	 23995	 0.000290689	 0.00104926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23992	 23996	 0.000204519	 0.00108278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23992	 23997	 0.000271473	 0.00106852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23993	 24052	 0.010986	 0.0473916	 0.00938501	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23993	 24655	 0.0175062	 0.0872568	 0.0136037	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	23995	 25692	 0.00206692	 0.017946	 0.149482	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23998	 23999	 0.000203925	 0.00102474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23998	 24000	 0.00022926	 0.00116936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23998	 24001	 0.000207996	 0.00116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23999	 24003	 0.0071023	 0.0314255	 0.00341083	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23999	 26111	 0.00851013	 0.0390137	 0.024205	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24002	 24003	 0.000236928	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24003	 24004	 0.00993621	 0.0349428	 0.0117609	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24003	 24333	 0.00918844	 0.0378165	 0.00619561	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24004	 23899	 0.00956947	 0.0524607	 0.0211337	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24004	 24089	 0.0140562	 0.0625962	 0.0258336	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24005	 25994	 0.00341695	 0.0206535	 0.00860861	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24006	 24066	 0.0056207	 0.0309693	 0.00940829	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24006	 26015	 0.00420143	 0.0225434	 0.00382548	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24007	 24008	 0.000238399	 0.00119498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24007	 24009	 0.000278304	 0.00114737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24008	 24128	 0.00929915	 0.0340554	 0.0104619	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24010	 24012	 0.000296954	 0.00101196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24010	 24013	 0.000259236	 0.00109732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24010	 24014	 0.000295282	 0.00105767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24010	 24015	 0.000230679	 0.00116406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24011	 24008	 0.00240956	 0.00838915	 0.000817217	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24011	 24331	 0.0100228	 0.0554176	 0.0187693	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24013	 24068	 0.00157806	 0.0132776	 0.0242952	 602.2	 602.2	 602.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24013	 24285	 0.00198324	 0.0151306	 0.0426749	 572.3	 572.3	 572.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24013	 24323	 0.00355639	 0.0350145	 0.0826904	 538.5	 538.5	 538.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24016	 24017	 0.000273383	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24016	 24018	 0.000277772	 0.00111008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24018	 23949	 0.00366129	 0.0209272	 0.0145426	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24018	 23980	 0.00488378	 0.0220108	 0.0137961	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24019	 24178	 0.0022221	 0.00957191	 0.0255633	 148.1	 148.1	 148.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24020	 24021	 0.000253025	 0.00105622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24020	 24022	 0.000251126	 0.00114632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24021	 24168	 0.00136283	 0.00508734	 0.00197302	 147.4	 147.4	 147.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24023	 24158	 0.00424852	 0.0238515	 0.00683511	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24023	 24211	 0.00129395	 0.00910038	 0.0106744	 163.3	 163.3	 163.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24023	 24300	 0.00376023	 0.013997	 0.0030623	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24024	 24025	 0.000297975	 0.00106967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24024	 24026	 0.000261064	 0.00104133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24026	 23931	 0.00603505	 0.032085	 0.00773437	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24027	 24029	 0.000276808	 0.00114301	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24027	 24030	 0.000209778	 0.00113146	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24027	 24031	 0.00020146	 0.00101696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24027	 24032	 0.000211993	 0.00112866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24033	 23931	 0.00429547	 0.0182529	 0.00765027	 129.6	 129.6	 129.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24033	 23979	 0.00206598	 0.0113404	 0.0033861	 139.5	 139.5	 139.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24034	 24038	 0.000254734	 0.00108109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24034	 24039	 0.000226254	 0.00106661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24035	 24037	 0.000241402	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24035	 24040	 0.000274318	 0.00109022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24036	 24240	 0.00332334	 0.0144654	 0.0368463	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24036	 24482	 0.00529382	 0.0322608	 0.00832556	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24040	 24223	 0.00313111	 0.0256482	 0.04104	 469.7	 469.7	 469.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24041	 24042	 0.000252383	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24042	 24091	 0.00467749	 0.0162914	 0.0128432	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24042	 24198	 0.000714741	 0.00359623	 0.00086877	 116.6	 116.6	 116.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24042	 24322	 0.00913779	 0.0489269	 0.0109545	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24043	 24154	 0.00367042	 0.0171179	 0.00472793	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24044	 23922	 0.00455378	 0.0170341	 0.00372088	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24044	 24045	 0.0083117	 0.0414472	 0.00883799	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24044	 24111	 0.00280062	 0.0109948	 0.0415499	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24046	 24047	 0.000290661	 0.00111347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24046	 24051	 0.00614952	 0.0352331	 0.00680832	 113.9	 113.9	 113.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24048	 24049	 0.000204405	 0.00107307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24048	 24050	 0.000291596	 0.00107471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24050	 23905	 0.00981813	 0.0363399	 0.0194703	 131.8	 131.8	 131.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24050	 24046	 0.009196	 0.0338608	 0.0112886	 133.4	 133.4	 133.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24051	 24607	 0.0145822	 0.0727237	 0.0259873	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24053	 24056	 0.000220056	 0.00112903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24053	 24059	 0.000299422	 0.00107097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24054	 24057	 0.000271235	 0.00108261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24054	 24058	 0.000239412	 0.0011838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24055	 24085	 0.00410785	 0.01989	 0.00775709	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24056	 24338	 0.00140396	 0.0112398	 0.0167664	 525.1	 525.1	 525.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24056	 25576	 0.00350632	 0.0280172	 0.119298	 623.2	 623.2	 623.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24060	 24061	 0.000220883	 0.00104543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24060	 24062	 0.000279622	 0.00109732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24060	 24063	 0.000200327	 0.00107537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24061	 24252	 0.00984099	 0.0388976	 0.00539194	 130.1	 130.1	 130.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24061	 24333	 0.00415879	 0.0155951	 0.0470553	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24064	 25574	 0.000338881	 0.00557669	 0.83616	 3076.3	 3076.3	 3076.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24064	 25915	 0.000131501	 0.00239153	 0.331225	 2447.0	 2447.0	 2447.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24065	 24067	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24065	 24068	 0.000213214	 0.00110765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24065	 24069	 0.000268801	 0.00114894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24065	 24070	 0.000282112	 0.00113312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24066	 24061	 0.00122422	 0.00539168	 0.00145984	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24066	 24071	 0.00223325	 0.00897452	 0.00224327	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24068	 24056	 0.000927783	 0.00856542	 0.0475822	 644.4	 644.4	 644.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24071	 24008	 0.00374964	 0.018722	 0.00827194	 147.9	 147.9	 147.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24073	 24075	 0.000270925	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24073	 24076	 0.000249172	 0.00117528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24073	 24077	 0.000228727	 0.00107734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24074	 24072	 0.000977373	 0.00512319	 0.00147501	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24076	 24807	 0.00265106	 0.0268143	 0.0539892	 592.3	 592.3	 592.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24076	 24948	 0.00291318	 0.0214964	 0.0925268	 510.9	 510.9	 510.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24078	 23870	 0.0133073	 0.0633499	 0.017921	 144.9	 144.9	 144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24078	 24074	 0.00745271	 0.0373104	 0.0122162	 119.1	 119.1	 119.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24078	 24461	 0.0157294	 0.0860167	 0.0229131	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24079	 24080	 0.000932116	 0.00375278	 0.00145512	 169.6	 169.6	 169.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24081	 24080	 0.0022145	 0.00945259	 0.00615293	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24081	 24144	 0.00387881	 0.0165348	 0.00251744	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24081	 24233	 0.00174089	 0.00759573	 0.00309439	 147.7	 147.7	 147.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24082	 24094	 0.00307482	 0.0162036	 0.00462572	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24082	 24105	 0.0017683	 0.00918721	 0.00364587	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24083	 23999	 0.00459261	 0.025388	 0.00531464	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24083	 24333	 0.00333867	 0.0123571	 0.00467537	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24084	 24089	 0.00332632	 0.0142991	 0.00483253	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24084	 24129	 0.0321795	 0.134625	 0.0145629	 135.8	 135.8	 135.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24085	 24084	 0.00694444	 0.0247294	 0.00340482	 115.1	 115.1	 115.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24085	 24086	 0.000225816	 0.00113041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24087	 24088	 0.00028538	 0.00100381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24087	 24089	 0.000276709	 0.00111092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24087	 24090	 0.000219984	 0.00117389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24091	 24193	 0.00486398	 0.0194521	 0.00298681	 131.3	 131.3	 131.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24092	 23945	 0.00167559	 0.0086861	 0.00385522	 158.9	 158.9	 158.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24092	 24105	 0.00291792	 0.0124051	 0.00467932	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24092	 24110	 0.0116023	 0.0490837	 0.00801533	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24093	 24094	 0.000287693	 0.0010397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24094	 24140	 0.00214634	 0.00886681	 0.00188075	 118.8	 118.8	 118.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24095	 24097	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24095	 24098	 0.000262849	 0.00114235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24095	 24099	 0.000256993	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24095	 24100	 0.000258434	 0.00105568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24096	 24195	 0.00201925	 0.00860911	 0.0026206	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24096	 24270	 0.00860083	 0.0345321	 0.00622546	 167.6	 167.6	 167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24096	 24274	 0.00516521	 0.0247946	 0.00931512	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24098	 26089	 0.00157229	 0.0135368	 0.0778799	 475.2	 475.2	 475.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24098	 26124	 0.00132211	 0.0137073	 0.0520567	 559.7	 559.7	 559.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24098	 26210	 0.00214738	 0.0197318	 0.0681295	 545.9	 545.9	 545.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24101	 24019	 0.0030791	 0.0108786	 0.00133986	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24101	 24105	 0.00123904	 0.00628918	 0.000870435	 157.6	 157.6	 157.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24102	 24103	 0.000218666	 0.00110193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24102	 24109	 0.00291598	 0.013694	 0.00509321	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24102	 24233	 0.000900378	 0.004039	 0.00303317	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24102	 24272	 0.00284866	 0.0108418	 0.00761987	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24104	 24105	 0.00022858	 0.00118407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24104	 24106	 0.000270466	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24104	 24107	 0.00029901	 0.00112651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24108	 24215	 0.00908603	 0.0466526	 0.0063457	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24108	 24371	 0.00308807	 0.0161203	 0.0144188	 142.4	 142.4	 142.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24109	 24091	 0.00110753	 0.00534908	 0.00178156	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24111	 24125	 0.00194419	 0.00806171	 0.00451786	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24111	 24365	 0.00615019	 0.0299476	 0.00488913	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24112	 24113	 0.000280605	 0.00106153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24112	 24114	 0.000292473	 0.00114821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24113	 24117	 0.00215794	 0.0120847	 0.00290886	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24113	 24437	 0.00470666	 0.0205408	 0.00955782	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24115	 23906	 0.00663892	 0.0279134	 0.00903373	 129.9	 129.9	 129.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24115	 24544	 0.00563793	 0.028625	 0.0332692	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24116	 24118	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24116	 24119	 0.000208575	 0.00112954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24116	 24120	 0.000207979	 0.00112129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24117	 24115	 0.0036741	 0.0197339	 0.005455	 157.4	 157.4	 157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24119	 23995	 0.00157198	 0.0137522	 0.100198	 450.5	 450.5	 450.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24121	 24122	 0.000258237	 0.00108234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24121	 24123	 0.000266612	 0.00106581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24123	 24457	 0.0369155	 0.178789	 0.0275456	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24124	 24156	 0.00102456	 0.0032905	 0.00274137	 137.7	 137.7	 137.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24125	 24081	 0.001626	 0.00746162	 0.00130674	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24126	 24127	 0.000240723	 0.0010826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24126	 24128	 0.000228003	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24129	 24539	 0.00978963	 0.0444628	 0.0086775	 175.7	 175.7	 175.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24130	 24330	 0.00681934	 0.0335409	 0.0058109	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24130	 24346	 0.00135802	 0.00598227	 0.00209567	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24131	 24132	 0.00577254	 0.0278284	 0.0110364	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24131	 24346	 0.00476521	 0.0211244	 0.00483033	 137.1	 137.1	 137.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24133	 24136	 0.000219158	 0.00118032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24133	 24138	 0.000262802	 0.00108717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24133	 24139	 0.000278996	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24134	 24137	 0.000281986	 0.00117422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24135	 24149	 0.00320852	 0.0179197	 0.0165132	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24137	 23966	 0.00122139	 0.0112122	 0.0616716	 588.6	 588.6	 588.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24137	 26124	 0.00161748	 0.015504	 0.05411	 611.8	 611.8	 611.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24138	 24064	 0.000243279	 0.00482044	 0.539721	 3105.2	 3105.2	 3105.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24140	 24079	 0.00113437	 0.00579619	 0.00244782	 151.6	 151.6	 151.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24140	 24141	 0.000255113	 0.00106022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24142	 24143	 0.000226138	 0.00112013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24142	 24144	 0.000225084	 0.00105714	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24144	 24111	 0.00255309	 0.010626	 0.00182531	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24145	 24146	 0.000285659	 0.00106115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24145	 24147	 0.000203705	 0.00104268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24147	 24162	 0.00318331	 0.0141961	 0.00880404	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24148	 24174	 0.00283407	 0.00970305	 0.00445919	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24148	 24221	 0.000736975	 0.00359363	 0.00108772	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24149	 24322	 0.00182437	 0.00795016	 0.000771007	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24150	 24151	 0.000201434	 0.0011006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24151	 24043	 0.00161994	 0.00608616	 0.00150016	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24151	 24419	 0.00561218	 0.022137	 0.00450098	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24152	 26207	 0.00386902	 0.019879	 0.00610428	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24153	 24154	 0.000291565	 0.00102669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24155	 24156	 0.000251025	 0.0011978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24155	 24157	 0.000257609	 0.00112618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24156	 24225	 0.00377329	 0.0208116	 0.00559016	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24156	 24232	 0.00143262	 0.0072599	 0.00732969	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24158	 24178	 0.00488521	 0.0257037	 0.00412215	 167.4	 167.4	 167.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24159	 24210	 0.00423319	 0.0215023	 0.0092193	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24160	 24161	 0.000262775	 0.00107829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24160	 24162	 0.000289594	 0.00118309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24162	 24468	 0.00258818	 0.0141255	 0.00394705	 137.8	 137.8	 137.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24163	 24312	 0.000837438	 0.0044205	 0.00180109	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24163	 24508	 0.00837361	 0.0397168	 0.00395728	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24163	 24584	 0.00678587	 0.0317028	 0.00677448	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24164	 24165	 0.000234115	 0.00108779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24164	 24166	 0.000212651	 0.00105986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24164	 24167	 0.000245245	 0.00106282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24166	 24171	 0.00282735	 0.0141747	 0.00617119	 136.4	 136.4	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24168	 24108	 0.00210235	 0.0098182	 0.00194748	 142.9	 142.9	 142.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24168	 24300	 0.00341427	 0.0166585	 0.00585269	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24169	 24170	 0.000200412	 0.00109129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24169	 24171	 0.00025433	 0.00115204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24169	 24172	 0.000206003	 0.00114358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24171	 24268	 0.002237	 0.0106214	 0.00147968	 145.3	 145.3	 145.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24171	 24300	 0.00849262	 0.0444864	 0.0110917	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24173	 24174	 0.000275571	 0.00102602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24174	 24159	 0.000745881	 0.00463732	 0.00204779	 164.5	 164.5	 164.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24175	 24215	 0.00181197	 0.00722894	 0.000994632	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24176	 24177	 0.000262368	 0.00114604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24176	 24178	 0.000295915	 0.00117133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24178	 24372	 0.00533906	 0.0250387	 0.0137541	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24179	 24180	 0.000249054	 0.00107935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24179	 24181	 0.000211223	 0.0010907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24181	 24184	 0.00221976	 0.0135052	 0.00251968	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24182	 24183	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24182	 24184	 0.000271409	 0.00116567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24182	 24185	 0.000248733	 0.00118902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24184	 24191	 0.00207111	 0.00929727	 0.00138379	 109.8	 109.8	 109.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24186	 24187	 0.000228812	 0.00101393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24186	 24188	 0.00023125	 0.00104725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24186	 24189	 0.000257802	 0.00103209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24188	 24191	 0.00095434	 0.00582596	 0.00391715	 176.5	 176.5	 176.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24188	 24210	 0.00361829	 0.0147897	 0.00192627	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24190	 23981	 0.00133018	 0.00574026	 0.00224955	 164.2	 164.2	 164.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24191	 24028	 0.000600028	 0.00337246	 0.000741429	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24192	 24204	 0.00427132	 0.0147489	 0.00303375	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24193	 24194	 0.000233681	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24193	 24195	 0.00128679	 0.00502077	 0.00112961	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24195	 24403	 0.00693857	 0.0298461	 0.00861638	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24196	 24200	 0.000247726	 0.00112405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24196	 24201	 0.000244949	 0.00104955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24196	 24202	 0.000250906	 0.00119774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24197	 24199	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24198	 24151	 0.00167013	 0.00511642	 0.00098224	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24198	 24404	 0.00327987	 0.0161641	 0.0111798	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24199	 24206	 0.00136553	 0.00980353	 0.027013	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24199	 24582	 0.00235345	 0.0213868	 0.0848514	 617.1	 617.1	 617.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24201	 26209	 0.000123152	 0.00218971	 0.295162	 2820.4	 2820.4	 2820.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24203	 24205	 0.000275492	 0.00116787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24203	 24206	 0.000234319	 0.0011468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24203	 24207	 0.00027032	 0.00110952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24203	 24208	 0.000295001	 0.00111538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24204	 24514	 0.00156677	 0.00672479	 0.00326892	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24206	 25900	 0.000851083	 0.00777959	 0.0695081	 571.2	 571.2	 571.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24206	 26210	 0.00189634	 0.0177768	 0.0682488	 550.4	 550.4	 550.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24209	 24210	 0.000263912	 0.00115564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24210	 24026	 0.00526964	 0.0235883	 0.00436681	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24211	 24212	 0.000223093	 0.00114007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24211	 24296	 0.0028261	 0.0124254	 0.00419422	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24213	 24219	 0.000238256	 0.00119401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24214	 24216	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24214	 24217	 0.000251081	 0.0011573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24214	 24218	 0.00021742	 0.00106485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24215	 24181	 0.00265347	 0.0155402	 0.00299505	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24215	 24528	 0.00966855	 0.0360875	 0.0117823	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24220	 24222	 0.000211629	 0.00114737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24220	 24223	 0.000237096	 0.00115164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24220	 24224	 0.000286573	 0.0010895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24221	 24268	 0.00344198	 0.017078	 0.0101143	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24223	 23952	 0.00257755	 0.018561	 0.0425962	 557.3	 557.3	 557.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24226	 24228	 0.00284488	 0.0100389	 0.0103304	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24226	 25593	 0.00345909	 0.018902	 0.00309406	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24229	 24232	 0.00489953	 0.0253962	 0.0109841	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24229	 24404	 0.00214507	 0.0111151	 0.0026873	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24230	 24231	 0.000218812	 0.00117293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24230	 24232	 0.000223935	 0.00106297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24232	 24094	 0.00170602	 0.00823128	 0.00206127	 138.9	 138.9	 138.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24233	 24225	 0.00416857	 0.0146802	 0.00333884	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24234	 24235	 0.000284162	 0.00102153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24234	 24236	 0.000269351	 0.00113159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24234	 24237	 0.000263877	 0.00100765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24236	 24723	 0.0127303	 0.0492948	 0.0106102	 141.6	 141.6	 141.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24236	 25885	 0.00800762	 0.0422239	 0.00860741	 117.1	 117.1	 117.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24238	 24239	 0.0002564	 0.0011184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24238	 24240	 0.000266289	 0.00105854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24240	 24241	 0.00188817	 0.0100394	 0.00503067	 108.6	 108.6	 108.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24240	 24556	 0.0044756	 0.0238641	 0.00657758	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24240	 25885	 0.00601892	 0.0236848	 0.0098646	 134.2	 134.2	 134.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24241	 24242	 0.000218503	 0.00113778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24241	 24558	 0.0058806	 0.0197868	 0.00176489	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24243	 24244	 0.000226773	 0.00104942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24243	 24245	 0.000257274	 0.00107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24245	 24253	 0.0053629	 0.0221441	 0.00274106	 161.4	 161.4	 161.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24245	 26015	 0.013206	 0.0568725	 0.0198104	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24246	 24248	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24246	 24249	 0.000230865	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24246	 24250	 0.000274897	 0.00103501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24246	 24251	 0.00020742	 0.00101209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24247	 24410	 0.0028719	 0.0108407	 0.00482239	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24247	 24543	 0.00463829	 0.0202135	 0.00420015	 164.4	 164.4	 164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24249	 24338	 0.00316627	 0.0226482	 0.0651207	 486.4	 486.4	 486.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24252	 24055	 0.00628387	 0.0229803	 0.00521948	 150.3	 150.3	 150.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24252	 24333	 0.00630206	 0.0296123	 0.0105983	 149.6	 149.6	 149.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24253	 24254	 0.000282656	 0.00114386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24253	 24284	 0.00655908	 0.0232826	 0.00697387	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24253	 24634	 0.00469868	 0.025593	 0.00870427	 112.9	 112.9	 112.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24255	 24334	 0.00930699	 0.0517068	 0.0147833	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24256	 24257	 0.000207631	 0.00103923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24256	 24258	 0.000284224	 0.00107889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24256	 24259	 0.00024377	 0.00110004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24257	 26681	 0.0194331	 0.0840159	 0.01488	 157.1	 157.1	 157.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24260	 24261	 0.000294319	 0.00118227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24260	 24262	 0.000234246	 0.00102196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24262	 24124	 0.00129006	 0.00581724	 0.00131525	 138.3	 138.3	 138.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24262	 24468	 0.000897168	 0.00435609	 0.00925335	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24263	 24264	 0.000212955	 0.00106507	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24263	 24265	 0.000248998	 0.00111104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24265	 24275	 0.00363564	 0.0186395	 0.00791962	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24266	 24267	 0.000264825	 0.00107223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24266	 24584	 0.00526998	 0.024063	 0.00670041	 120.8	 120.8	 120.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24266	 24643	 0.00126799	 0.00714695	 0.0137327	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24268	 24433	 0.00131359	 0.00675074	 0.00109675	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24269	 24500	 0.00565912	 0.0230749	 0.00585158	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24269	 25897	 0.0029057	 0.0143796	 0.00242993	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24270	 24271	 0.000274316	 0.00106669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24270	 24272	 0.00126306	 0.00684352	 0.000866848	 131.9	 131.9	 131.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24272	 24192	 0.00135803	 0.00695273	 0.00737028	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24272	 24273	 0.000242208	 0.00102836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24274	 24358	 0.0034306	 0.0161971	 0.0104759	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24275	 24274	 0.00226718	 0.00858172	 0.00148525	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24275	 24276	 0.000232078	 0.00107194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24275	 24277	 0.000235609	 0.00109989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24278	 24279	 0.000286935	 0.00109066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24278	 24280	 0.000210101	 0.00112347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24278	 24281	 0.000266387	 0.00103576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24279	 24422	 0.00308102	 0.0166439	 0.00221635	 140.1	 140.1	 140.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24279	 24831	 0.012689	 0.0419144	 0.00996754	 153.9	 153.9	 153.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24282	 24294	 0.00532283	 0.0293848	 0.014423	 170.7	 170.7	 170.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24282	 24428	 0.00902612	 0.0450376	 0.0416335	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24283	 24285	 0.000230553	 0.00108037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24283	 24286	 0.000209559	 0.00111879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24283	 24287	 0.00022509	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24283	 24288	 0.00024808	 0.00107694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24284	 24412	 0.0021183	 0.00990292	 0.00189402	 98.6	 98.6	 98.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24285	 25576	 0.00308084	 0.0294584	 0.0963427	 656.8	 656.8	 656.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24289	 24290	 0.000288147	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24289	 24291	 0.000256391	 0.00116825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24291	 24405	 0.00255566	 0.0144219	 0.0023898	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24291	 24412	 0.00566313	 0.0314562	 0.00660868	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24292	 24293	 0.000282506	 0.00108697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24292	 24294	 0.000272131	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24294	 24284	 0.00163832	 0.00756393	 0.00502797	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24294	 24405	 0.00132751	 0.00686791	 0.00325378	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24295	 24291	 0.00452932	 0.0172766	 0.00583959	 169.8	 169.8	 169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24296	 24312	 0.00131618	 0.00627974	 0.00413858	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24297	 24298	 0.0002457	 0.00114186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24299	 24301	 0.000252124	 0.00111856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24299	 24302	 0.000284059	 0.00104981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24299	 24303	 0.000299341	 0.0011656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24299	 24304	 0.000223236	 0.0010105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24305	 24307	 0.000250155	 0.00102961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24305	 24308	 0.000239871	 0.00105912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24305	 24309	 0.000242082	 0.00103085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24305	 24310	 0.000226232	 0.00103692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24306	 24362	 0.00147763	 0.00728784	 0.00897597	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24306	 24365	 0.00130137	 0.00492093	 0.00127154	 172.6	 172.6	 172.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24309	 25608	 0.00263561	 0.0176246	 0.0382552	 570.3	 570.3	 570.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24309	 26124	 0.0021719	 0.0202858	 0.0724302	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24311	 24313	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24311	 24314	 0.000228426	 0.00112628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24311	 24315	 0.000206663	 0.00106625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24311	 24316	 0.000291135	 0.00111302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24312	 24447	 0.00151478	 0.00580884	 0.00298684	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24314	 24223	 0.000661329	 0.00716844	 0.0229785	 564.7	 564.7	 564.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24314	 24744	 0.00181759	 0.0151652	 0.0603205	 665.7	 665.7	 665.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24317	 24814	 0.0066152	 0.0329787	 0.013813	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24317	 26041	 0.013095	 0.0559265	 0.0203845	 181.2	 181.2	 181.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24318	 24074	 0.00853657	 0.0425824	 0.00702994	 163.1	 163.1	 163.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24318	 24319	 0.000278204	 0.0011667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24320	 23884	 0.0112831	 0.0474163	 0.0232551	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24320	 24052	 0.0168069	 0.0970191	 0.0280474	 150.3	 150.3	 150.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24320	 24317	 0.0195772	 0.0804757	 0.0100268	 155.7	 155.7	 155.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24320	 24318	 0.00413746	 0.0229339	 0.0114556	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24321	 24323	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24321	 24324	 0.000264685	 0.00116457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24321	 24325	 0.000231911	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24323	 24199	 0.000936772	 0.00824447	 0.0885211	 691.4	 691.4	 691.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24326	 24342	 0.0106052	 0.0416822	 0.0141669	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24326	 24828	 0.00200718	 0.00756707	 0.00340829	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24327	 24328	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24327	 24329	 0.00027477	 0.00112646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24329	 24400	 0.0103708	 0.0481245	 0.0150531	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24329	 24431	 0.00565544	 0.0217729	 0.0268747	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24330	 24428	 0.00337207	 0.0163811	 0.00954049	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24331	 24132	 0.00126047	 0.00564123	 0.00881866	 186.7	 186.7	 186.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24331	 24135	 0.00319449	 0.01251	 0.00627361	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24332	 24405	 0.00782051	 0.0325968	 0.0104331	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24334	 24784	 0.00482709	 0.0236724	 0.0197908	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24335	 24337	 0.000292478	 0.00102052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24335	 24338	 0.000284456	 0.00102805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24335	 24339	 0.000263152	 0.00110112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24336	 24295	 0.00114722	 0.00621934	 0.00239397	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24336	 24332	 0.00140425	 0.00498381	 0.00141356	 181.9	 181.9	 181.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24338	 25576	 0.00349414	 0.0280383	 0.0736359	 602.3	 602.3	 602.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24338	 25913	 0.00295261	 0.0278858	 0.0972547	 614.6	 614.6	 614.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24338	 26119	 0.00222844	 0.019135	 0.0874043	 641.6	 641.6	 641.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24340	 24341	 0.000273861	 0.00117439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24340	 24342	 0.000234742	 0.00114616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24340	 24343	 0.000223246	 0.00117177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24342	 24422	 0.00319002	 0.0169554	 0.00484561	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24344	 24548	 0.0108494	 0.0478936	 0.00843909	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24345	 24346	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24345	 24347	 0.000208635	 0.00114535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24348	 24349	 0.0002922	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24348	 24350	 0.000207064	 0.00108397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24348	 24351	 0.000223844	 0.00114299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24350	 24506	 0.00302811	 0.0134821	 0.00535372	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24352	 24353	 0.000247936	 0.00103691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24352	 24354	 0.000265004	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24353	 24652	 0.00210605	 0.00939946	 0.00235412	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24353	 26088	 0.00166085	 0.00692678	 0.00251376	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24355	 24166	 0.00203015	 0.00972598	 0.00232306	 97.8	 97.8	 97.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24355	 24553	 0.0015408	 0.00719233	 0.00105653	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24356	 24357	 0.000270214	 0.00111594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24356	 24358	 0.000263197	 0.00114324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24358	 24228	 0.000964156	 0.00463116	 0.00483992	 178.9	 178.9	 178.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24358	 24466	 0.000931993	 0.00507321	 0.00283239	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24358	 24580	 0.000404986	 0.00193833	 0.00208736	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24359	 24360	 0.000218458	 0.00112109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24359	 24361	 0.000248739	 0.00112316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24361	 24466	 0.0083775	 0.037522	 0.00435724	 129.1	 129.1	 129.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24361	 24594	 0.00536308	 0.0215399	 0.00487423	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24362	 24363	 0.00203643	 0.010457	 0.00594316	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24363	 24094	 0.00454751	 0.0189768	 0.00163877	 142.3	 142.3	 142.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24363	 24364	 0.000237927	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24365	 24275	 0.000668934	 0.00314951	 0.00142806	 169.8	 169.8	 169.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24366	 24368	 0.000240539	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24366	 24369	 0.000201812	 0.00118462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24366	 24370	 0.000249001	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24367	 24399	 0.00156987	 0.00609639	 0.0124261	 163.8	 163.8	 163.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24367	 24454	 0.00151397	 0.00509736	 0.000967874	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24367	 24486	 0.00277126	 0.0137004	 0.00265173	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24369	 24030	 0.000539155	 0.00496944	 0.0359646	 580.1	 580.1	 580.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24369	 24216	 0.000740809	 0.00690067	 0.0209147	 487.1	 487.1	 487.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24369	 24397	 0.000467336	 0.00405579	 0.0326682	 682.9	 682.9	 682.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24371	 24372	 0.00206456	 0.00933307	 0.00232296	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24372	 24391	 0.00578914	 0.0284438	 0.00668786	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24373	 24166	 0.00196764	 0.00834989	 0.000938226	 144.1	 144.1	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24373	 25593	 0.00513255	 0.0296742	 0.00429771	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24374	 24375	 0.000297124	 0.00117587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24374	 24376	 0.000215013	 0.00111415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24374	 24377	 0.000271781	 0.00103576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24376	 24021	 0.00243566	 0.0124399	 0.00174691	 142.8	 142.8	 142.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24376	 26088	 0.0036318	 0.0168697	 0.00971929	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24378	 24380	 0.000281653	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24378	 24381	 0.000254789	 0.00101057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24378	 24382	 0.000291826	 0.00112916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24378	 24383	 0.000279713	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24379	 24446	 0.0050766	 0.0153633	 0.00451847	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24379	 24594	 0.00204284	 0.00908272	 0.00136342	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24381	 24700	 0.000477447	 0.00457853	 0.0302276	 548.8	 548.8	 548.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24381	 26089	 0.000548914	 0.00493006	 0.0621543	 505.8	 505.8	 505.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24384	 24227	 0.00210629	 0.00751413	 0.00148651	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24384	 24463	 0.00100131	 0.00509124	 0.000793546	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24384	 24652	 0.00382908	 0.0153735	 0.0135754	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24385	 24643	 0.0043642	 0.0140385	 0.012721	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24386	 24265	 0.00156351	 0.00682157	 0.00152017	 141.5	 141.5	 141.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24386	 24387	 0.000262087	 0.00115478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24388	 24389	 0.000225935	 0.00118367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24388	 24390	 0.000215437	 0.0010288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24391	 24367	 0.000728731	 0.00405662	 0.000799784	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24391	 24556	 0.00086751	 0.00386695	 0.00146978	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24392	 24395	 0.000220483	 0.0010151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24392	 24396	 0.000240217	 0.00114466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24393	 24397	 0.000209725	 0.00109172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24393	 24398	 0.000249097	 0.0010444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24394	 24507	 0.00181343	 0.00667082	 0.00199375	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24394	 24565	 0.00253753	 0.0110882	 0.00171444	 180.3	 180.3	 180.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24394	 24615	 0.00202775	 0.00948674	 0.0121602	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24396	 24976	 0.000161218	 0.00238679	 0.294685	 3039.3	 3039.3	 3039.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24397	 24381	 0.00110832	 0.0114577	 0.031256	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24397	 24480	 0.00115443	 0.00922098	 0.0294976	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24399	 24507	 0.00109694	 0.00510234	 0.000814816	 143.4	 143.4	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24400	 24401	 0.00212789	 0.0105973	 0.0100231	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24401	 25999	 0.0118114	 0.0639872	 0.0143237	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24402	 24757	 0.00222342	 0.0106485	 0.00241482	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24403	 24591	 0.00166615	 0.00837593	 0.00250179	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24406	 24407	 0.000292496	 0.0010758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24406	 24408	 0.000226725	 0.00118035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24406	 24409	 0.000208992	 0.00102284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24408	 24630	 0.00551079	 0.0206538	 0.0160474	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24408	 24784	 0.00569427	 0.0236262	 0.0120937	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24410	 24282	 0.00245163	 0.0121295	 0.00183452	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24410	 24411	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24412	 24413	 0.00028245	 0.00113899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24414	 24456	 0.00104301	 0.00588115	 0.00444425	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24414	 26088	 0.00164617	 0.00722235	 0.000858519	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24415	 24416	 0.00022197	 0.00112185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24416	 24570	 0.00324901	 0.0151743	 0.00387196	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24417	 24489	 0.00180364	 0.00623561	 0.00130806	 119.2	 119.2	 119.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24417	 24521	 0.00403794	 0.0188161	 0.0131529	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24417	 24531	 0.00266435	 0.00936062	 0.00450844	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24418	 24419	 0.00027485	 0.00112522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24418	 24420	 0.000280879	 0.00118333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24418	 24421	 0.000231075	 0.00113048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24419	 24514	 0.00244611	 0.0125519	 0.00155803	 91.3	 91.3	 91.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24422	 24344	 0.00235007	 0.00813674	 0.00408866	 188.7	 188.7	 188.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24422	 24516	 0.00251928	 0.01088	 0.00378922	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24422	 24538	 0.00222696	 0.00828826	 0.0102934	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24423	 24390	 0.00232804	 0.0103566	 0.00171383	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24423	 24424	 0.000211683	 0.00103629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24425	 24691	 0.00710765	 0.025345	 0.0240525	 130.2	 130.2	 130.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24426	 24427	 0.000217721	 0.00109911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24426	 24428	 0.00023794	 0.00114684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24429	 24430	 0.000293092	 0.001131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24429	 24431	 0.000295599	 0.0011744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24431	 24128	 0.00436098	 0.0154938	 0.00814107	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24431	 24129	 0.00723596	 0.0323913	 0.00610298	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24432	 24385	 0.00246078	 0.0100662	 0.00165256	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24432	 24870	 0.00741183	 0.0354169	 0.00526261	 147.8	 147.8	 147.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24432	 25897	 0.00663398	 0.0317772	 0.00957763	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24433	 24643	 0.00521354	 0.0201605	 0.00978023	 133.9	 133.9	 133.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24434	 24488	 0.00140792	 0.00593692	 0.00160057	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24434	 24760	 0.00234861	 0.0111745	 0.0039738	 134.9	 134.9	 134.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24435	 24529	 0.00164999	 0.00872121	 0.00108469	 169.9	 169.9	 169.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24436	 24437	 0.000254558	 0.00119005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24436	 24438	 0.000251115	 0.00119862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24436	 24439	 0.000272101	 0.00113136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24437	 24675	 0.00745408	 0.0361392	 0.0157338	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24440	 24609	 0.00778631	 0.0332578	 0.00675141	 129.4	 129.4	 129.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24440	 25092	 0.0230121	 0.0799322	 0.0134231	 142.4	 142.4	 142.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24441	 24442	 0.000214592	 0.00101179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24441	 25897	 0.0244939	 0.0378296	 0.00891266	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24443	 24500	 0.00156374	 0.00806872	 0.0016947	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24443	 24639	 0.00393232	 0.0215983	 0.00379288	 158.7	 158.7	 158.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24444	 24445	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24444	 24446	 0.000264487	 0.00110385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24446	 24554	 0.00152555	 0.00656105	 0.00271849	 107.5	 107.5	 107.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24447	 25593	 0.00203892	 0.00904746	 0.00818776	 144.7	 144.7	 144.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24448	 24449	 0.000298717	 0.00113021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24448	 24450	 0.000296021	 0.00107587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24448	 24451	 0.000251319	 0.00102572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24450	 24435	 0.00132429	 0.00536202	 0.00209826	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24452	 24453	 0.000255821	 0.0010114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24452	 24668	 0.00979824	 0.0429465	 0.00588237	 139.5	 139.5	 139.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24452	 24688	 0.00223666	 0.0131024	 0.00322244	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24454	 24528	 0.00712237	 0.0336273	 0.00531328	 136.8	 136.8	 136.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24455	 24456	 0.000262448	 0.00114993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24456	 24416	 0.000953541	 0.0029579	 0.00260263	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24457	 23871	 0.0192868	 0.117174	 0.0261527	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24457	 25176	 0.026922	 0.131208	 0.027176	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24458	 24459	 0.000251842	 0.00109276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24458	 24460	 0.000261628	 0.00110444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24460	 24072	 0.0276764	 0.13528	 0.0145974	 145.2	 145.2	 145.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24461	 24462	 0.0002301	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24463	 24450	 0.00249867	 0.00936719	 0.00397035	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24463	 24464	 0.000212809	 0.00114895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24465	 24573	 0.00355039	 0.0157383	 0.00414525	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24465	 24879	 0.00222081	 0.0133059	 0.00676901	 154.9	 154.9	 154.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24466	 24463	 0.00121194	 0.00623744	 0.00100293	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24467	 24417	 0.0013514	 0.00628414	 0.00321811	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24468	 24226	 0.00152451	 0.00688814	 0.00218506	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24468	 24266	 0.00147291	 0.00644073	 0.00230196	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24468	 24363	 0.00179606	 0.00649355	 0.00799622	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24469	 24470	 0.000225621	 0.00119986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24470	 24379	 0.00111772	 0.00518497	 0.000615055	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24470	 24472	 0.00167368	 0.00877697	 0.00898186	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24470	 24512	 0.00593229	 0.0292308	 0.00523432	 140.3	 140.3	 140.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24471	 24472	 0.000221429	 0.00119126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24471	 24473	 0.000237243	 0.00116392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24472	 24488	 0.00334221	 0.0118176	 0.00188248	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24474	 24475	 0.000229088	 0.00116676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24475	 24298	 0.000477864	 0.00209383	 0.00844829	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24475	 24529	 0.00612597	 0.0204273	 0.00188144	 119.4	 119.4	 119.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24475	 24668	 0.00066216	 0.0040167	 0.00175827	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24476	 24478	 0.00075195	 0.00294867	 0.00115356	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24476	 24635	 0.0019617	 0.00746528	 0.00253128	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24477	 24479	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24477	 24480	 0.000253887	 0.00103811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24477	 24481	 0.000289811	 0.00118509	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24478	 24705	 0.00172179	 0.00878518	 0.00122921	 171.6	 171.6	 171.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24480	 24973	 0.00205936	 0.0167031	 0.0504287	 597.8	 597.8	 597.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24482	 24210	 0.00545231	 0.0250784	 0.00584542	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24482	 24483	 0.000243751	 0.00100549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24484	 24485	 0.000271111	 0.00111343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24484	 24486	 0.000261997	 0.00117278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24484	 24487	 0.000273466	 0.00115305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24486	 24240	 0.00288485	 0.0147888	 0.00463441	 152.1	 152.1	 152.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24488	 24298	 0.00322012	 0.0148852	 0.00131755	 139.3	 139.3	 139.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24489	 24490	 0.000247757	 0.00100348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24489	 24530	 0.0032173	 0.0139278	 0.00175026	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24491	 24270	 0.00115527	 0.00503968	 0.00335417	 133.4	 133.4	 133.4	 0.0	 0.0	 1	 -30.0	 30.0;
