%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	24491	 24390	 0.00225508	 0.0120923	 0.00273132	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24491	 24531	 0.0025623	 0.0134404	 0.00315886	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24492	 24493	 0.000208749	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24492	 24536	 0.00539899	 0.0273591	 0.00607214	 168.6	 168.6	 168.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24492	 24741	 0.000896496	 0.00486093	 0.0100731	 135.1	 135.1	 135.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24494	 24495	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24494	 24496	 0.000262681	 0.0011085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24494	 24497	 0.00028987	 0.00106605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24496	 24538	 0.00175593	 0.0091902	 0.00201051	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24496	 24646	 0.00221323	 0.0115129	 0.00856797	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24498	 24499	 0.000274027	 0.00104587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24498	 24500	 0.000207437	 0.00117722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24498	 24501	 0.0002166	 0.00116266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24500	 24386	 0.000582874	 0.00255766	 0.00078777	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24502	 24503	 0.000267535	 0.00102944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24502	 24532	 0.0025454	 0.0119059	 0.00525922	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24504	 24505	 0.000257101	 0.00108853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24504	 24506	 0.00021252	 0.00117944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24506	 24400	 0.000624405	 0.00315311	 0.0118978	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24508	 24175	 0.00160111	 0.00787936	 0.000912383	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24508	 24615	 0.00350627	 0.0115863	 0.00568186	 139.4	 139.4	 139.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24509	 24510	 0.000226693	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24509	 24696	 0.00486321	 0.0244919	 0.0135421	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24511	 24512	 0.000288616	 0.00105791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24511	 24513	 0.000217932	 0.00104646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24512	 24509	 0.00322599	 0.012908	 0.00177416	 125.9	 125.9	 125.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24515	 24517	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24515	 24518	 0.000258006	 0.00104859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24515	 24519	 0.000221073	 0.00118083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24515	 24520	 0.000281316	 0.00114135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24516	 24523	 0.000667994	 0.00265823	 0.00342652	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24516	 24683	 0.00624761	 0.0369771	 0.0156073	 160.4	 160.4	 160.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24517	 24744	 0.00184923	 0.0171932	 0.0453429	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24517	 25589	 0.00185383	 0.0157615	 0.0502802	 670.9	 670.9	 670.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24521	 24423	 0.00361311	 0.0167081	 0.0013027	 160.9	 160.9	 160.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24521	 24522	 0.000209865	 0.00119279	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24521	 24536	 0.0054481	 0.0223629	 0.0020514	 174.1	 174.1	 174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24523	 24423	 0.00407993	 0.0146531	 0.0100938	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24523	 24524	 0.00028028	 0.00109556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24523	 24538	 0.00230785	 0.010531	 0.00411984	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24525	 24636	 0.00100919	 0.00416494	 0.00115351	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24525	 24916	 0.00337503	 0.0174178	 0.00370218	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24525	 24972	 0.011918	 0.062753	 0.00877327	 155.9	 155.9	 155.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24526	 24527	 0.00027594	 0.00110979	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24526	 24528	 0.000235133	 0.00105076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24528	 24709	 0.0088418	 0.0436323	 0.00677432	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24529	 24441	 0.00243694	 0.00941275	 0.00177589	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24530	 24575	 0.00648331	 0.0248193	 0.0101515	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24530	 25897	 0.00317792	 0.00765836	 0.00587227	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24532	 24279	 0.00284188	 0.0106033	 0.0022501	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24532	 24536	 0.00346446	 0.018123	 0.0115618	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24533	 24467	 0.00420357	 0.0137002	 0.00207542	 156.2	 156.2	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24533	 24653	 0.00289469	 0.0116699	 0.0100045	 133.6	 133.6	 133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24534	 24535	 0.000234174	 0.00118089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24534	 24536	 0.000271426	 0.00111886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24537	 24538	 0.000203907	 0.00106504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24539	 24733	 0.00451851	 0.0214167	 0.00532818	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24540	 24247	 0.00384737	 0.0159956	 0.00432572	 135.2	 135.2	 135.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24540	 24843	 0.00654176	 0.0350325	 0.00850729	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24541	 24542	 0.000268082	 0.00112297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24541	 24543	 0.000253179	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24543	 24539	 0.00611059	 0.0221362	 0.0032004	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24543	 24811	 0.00639287	 0.0302833	 0.0108218	 139.2	 139.2	 139.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24544	 24787	 0.00621404	 0.0251433	 0.0071764	 119.9	 119.9	 119.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24545	 24546	 0.000258656	 0.00117262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24546	 24698	 0.000850872	 0.00466414	 0.00147644	 164.4	 164.4	 164.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24546	 24911	 0.00152231	 0.00920211	 0.00519834	 152.7	 152.7	 152.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24547	 24548	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24548	 25584	 0.00185808	 0.0102284	 0.00520387	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24549	 24550	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24549	 24551	 0.000228494	 0.00107738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24551	 24642	 0.00247825	 0.0129941	 0.00231641	 153.6	 153.6	 153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24552	 24644	 0.00228281	 0.00888836	 0.00430115	 131.3	 131.3	 131.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24554	 24636	 0.00862401	 0.0315115	 0.00917758	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24555	 24556	 0.000211881	 0.0011287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24557	 24558	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24557	 24559	 0.00026098	 0.0011603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24557	 24560	 0.000277308	 0.00102282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24558	 24454	 0.00685832	 0.0308316	 0.00837134	 144.1	 144.1	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24558	 24711	 0.00503723	 0.018448	 0.0148429	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24561	 24562	 0.00029547	 0.00101865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24561	 24563	 0.000202822	 0.00107538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24561	 24564	 0.000235882	 0.00107265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24565	 24512	 0.0020618	 0.0091848	 0.005082	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24566	 24567	 0.000261106	 0.00105332	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24566	 24576	 0.000715302	 0.00383361	 0.00152217	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24568	 24569	 0.000280121	 0.00117677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24568	 24570	 0.000245885	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24570	 24355	 0.00181836	 0.00789231	 0.00170033	 135.3	 135.3	 135.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24571	 24572	 0.00020706	 0.00114498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24571	 24573	 0.000258806	 0.00103568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24571	 24574	 0.000251303	 0.00113519	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24573	 24645	 0.00533757	 0.0267675	 0.00617569	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24573	 24683	 0.00257859	 0.0126057	 0.00379566	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24573	 24739	 0.00202636	 0.00926294	 0.00369935	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24576	 24595	 0.00216467	 0.00939479	 0.00675143	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24576	 24689	 0.00610839	 0.0256931	 0.00905595	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24577	 24575	 0.00150859	 0.00662432	 0.00189863	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24577	 24578	 0.000210606	 0.00107581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24577	 24685	 0.00212626	 0.0102515	 0.00682482	 148.4	 148.4	 148.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24579	 24581	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24579	 24582	 0.000294535	 0.00108544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24579	 24583	 0.00022561	 0.00115799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24580	 24227	 0.000956217	 0.00404192	 0.00188567	 183.3	 183.3	 183.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24582	 24309	 0.000846785	 0.00776716	 0.0290818	 504.6	 504.6	 504.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24584	 24759	 0.00493606	 0.0217028	 0.00695082	 108.1	 108.1	 108.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24585	 24586	 0.000239882	 0.00102736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24585	 24840	 0.00359114	 0.016395	 0.00967521	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24587	 24588	 0.000208273	 0.001137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24587	 24589	 0.000261866	 0.00114351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24587	 24590	 0.000240064	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24589	 24400	 0.00432903	 0.026329	 0.00472092	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24591	 24350	 0.0051103	 0.0203403	 0.0108008	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24592	 24593	 0.000277302	 0.00114226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24593	 24422	 0.00221878	 0.0101231	 0.00368428	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24593	 24589	 0.0020172	 0.00931822	 0.00218974	 133.2	 133.2	 133.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24593	 26129	 0.00958568	 0.0411943	 0.0113477	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24595	 24639	 0.00186862	 0.0112621	 0.00387229	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24596	 24730	 0.00943342	 0.0419807	 0.00808546	 132.7	 132.7	 132.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24597	 24598	 0.000237249	 0.00110647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24597	 24599	 0.000276542	 0.00112245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24598	 24596	 0.00191538	 0.00860501	 0.00303029	 151.3	 151.3	 151.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24600	 24601	 0.000263391	 0.0010109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24600	 24602	 0.000291623	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24600	 24603	 0.0002412	 0.00102243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24602	 24113	 0.0105765	 0.0455696	 0.00472173	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24602	 24675	 0.000947193	 0.00444615	 0.00136961	 118.3	 118.3	 118.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24604	 24605	 0.000257238	 0.00106207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24605	 24995	 0.00633823	 0.0313935	 0.00724359	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24605	 25690	 0.00253971	 0.011614	 0.0050198	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24606	 24628	 0.00546858	 0.023129	 0.00659467	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24607	 24618	 0.00920866	 0.0434289	 0.0123799	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24607	 24774	 0.00348071	 0.018768	 0.00440376	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24608	 24609	 0.000212472	 0.00104226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24609	 24770	 0.00994598	 0.0531717	 0.0115341	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24610	 24611	 0.000223948	 0.00103356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24610	 24738	 0.013598	 0.0513633	 0.00847824	 152.3	 152.3	 152.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24610	 25817	 0.00933749	 0.0523922	 0.0103871	 142.6	 142.6	 142.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24612	 24613	 0.000248738	 0.00116265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24612	 24614	 0.000239718	 0.0011941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24613	 24461	 0.00959744	 0.0444341	 0.0112622	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24613	 24738	 0.00876036	 0.0434944	 0.0135251	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24613	 24809	 0.0115599	 0.0609515	 0.0277078	 139.9	 139.9	 139.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24615	 24553	 0.00206138	 0.01029	 0.0013476	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24615	 24705	 0.0172859	 0.0708438	 0.0084659	 152.6	 152.6	 152.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24616	 24617	 0.000235134	 0.00104777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24616	 24666	 0.00378735	 0.0218528	 0.00397834	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24616	 25116	 0.00620556	 0.0345956	 0.00906483	 160.2	 160.2	 160.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24616	 25117	 0.0107177	 0.0494186	 0.0179365	 166.5	 166.5	 166.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24618	 24619	 0.0002627	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24618	 24919	 0.014281	 0.0672827	 0.0142669	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24620	 24621	 0.000294664	 0.00103556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24620	 24622	 0.000241489	 0.00110841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24622	 24563	 0.00250098	 0.00811596	 0.0018694	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24622	 24713	 0.000938607	 0.00465538	 0.0145958	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24623	 24624	 0.000222107	 0.00105398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24623	 24625	 0.000264537	 0.00117099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24625	 25115	 0.00953756	 0.043524	 0.0108655	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24626	 24627	 0.000208978	 0.00107799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24626	 24628	 0.000285096	 0.00113336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24628	 24711	 0.00818353	 0.0311151	 0.0167179	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24628	 24779	 0.00495894	 0.0200522	 0.00651843	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24629	 24630	 0.00418091	 0.0187997	 0.00790814	 168.4	 168.4	 168.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24629	 25103	 0.00486577	 0.0145078	 0.00150208	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24631	 24632	 0.00027605	 0.00108081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24631	 24633	 0.000244397	 0.00102872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24633	 24408	 0.00562214	 0.0223141	 0.00623405	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24633	 25624	 0.00993043	 0.0501472	 0.0171954	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24634	 24282	 0.00162361	 0.00779607	 0.0040951	 149.9	 149.9	 149.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24635	 24907	 0.0080303	 0.0471176	 0.00589896	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24635	 24916	 0.00168359	 0.00641719	 0.00217442	 182.7	 182.7	 182.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24637	 24563	 0.00116996	 0.00692826	 0.00141144	 138.6	 138.6	 138.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24637	 24709	 0.0072422	 0.029474	 0.00862703	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24637	 24919	 0.0127412	 0.0566206	 0.00673823	 165.2	 165.2	 165.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24638	 24639	 0.0048461	 0.0185791	 0.00570932	 146.5	 146.5	 146.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24638	 24747	 0.00291067	 0.0105802	 0.00210007	 146.3	 146.3	 146.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24639	 24489	 0.00481482	 0.0279028	 0.00324955	 153.1	 153.1	 153.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24640	 24641	 0.000209619	 0.00109511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24640	 24642	 0.00026677	 0.00103443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24642	 24876	 0.00617455	 0.030361	 0.0110115	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24644	 24688	 0.00199122	 0.0111091	 0.010502	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24646	 24533	 0.00642868	 0.0237695	 0.00259467	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24646	 24647	 0.00020119	 0.00100535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24648	 24649	 0.000289194	 0.00114889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24648	 24650	 0.000210496	 0.00102364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24650	 24551	 0.00296083	 0.0114319	 0.00141966	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24651	 24905	 0.00428804	 0.0195495	 0.00231011	 131.5	 131.5	 131.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24651	 24962	 0.0032907	 0.0108728	 0.00439203	 147.3	 147.3	 147.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24652	 24760	 0.00108898	 0.00542393	 0.000961913	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24653	 24576	 0.00134801	 0.00456636	 0.00501192	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24654	 24659	 0.00333601	 0.0234147	 0.00225789	 125.5	 125.5	 125.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24656	 24679	 0.00392874	 0.0212549	 0.00367578	 125.6	 125.6	 125.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24656	 24748	 0.0148257	 0.0572983	 0.00916554	 166.7	 166.7	 166.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24657	 24660	 0.000222763	 0.00116242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24657	 24661	 0.000257473	 0.0010438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24657	 24662	 0.000297279	 0.00101209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24658	 24663	 0.000210129	 0.00114738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24659	 24938	 0.00292933	 0.0152262	 0.0367123	 188.6	 188.6	 188.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24661	 23742	 0.000816998	 0.0148146	 1.764	 2515.3	 2515.3	 2515.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24661	 26077	 0.000200581	 0.00252772	 0.342912	 3033.3	 3033.3	 3033.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24663	 24885	 0.00158323	 0.014454	 0.0769924	 599.5	 599.5	 599.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24663	 24948	 0.00327217	 0.0279243	 0.0783846	 554.8	 554.8	 554.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24664	 24757	 0.00273964	 0.0091385	 0.00269787	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24664	 24766	 0.00151595	 0.00757489	 0.025892	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24665	 24666	 0.000234982	 0.0010375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24666	 24911	 0.00126164	 0.00740582	 0.005112	 157.5	 157.5	 157.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24667	 24669	 0.000259411	 0.00100208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24667	 24670	 0.000219365	 0.0010382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24667	 24671	 0.000255125	 0.00117096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24667	 24672	 0.000229034	 0.0011797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24673	 24674	 0.000248649	 0.00102226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24673	 24675	 0.000277689	 0.00104646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24675	 24598	 0.00173208	 0.00721697	 0.001255	 125.5	 125.5	 125.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24676	 24677	 0.000297385	 0.00118538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24676	 24678	 0.000288538	 0.00100907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24678	 25990	 0.00172909	 0.00755262	 0.00218973	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24679	 24655	 0.00413474	 0.0211046	 0.00845762	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24680	 24888	 0.00172307	 0.00928941	 0.00209657	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24681	 24682	 0.000205185	 0.00118136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24681	 24683	 0.000282993	 0.00119326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24681	 24684	 0.000267863	 0.00112793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24683	 24585	 0.00456538	 0.0154869	 0.00284058	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24685	 24552	 0.00195324	 0.0102838	 0.00436103	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24685	 24686	 0.000285417	 0.00113923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24685	 24746	 0.00244796	 0.0138902	 0.00332489	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24685	 24867	 0.00209273	 0.00844599	 0.00295116	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24687	 24688	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24688	 24696	 0.00219403	 0.0102056	 0.0142748	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24688	 24858	 0.00207082	 0.012178	 0.00322281	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24689	 24690	 0.00025501	 0.00108196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24689	 24881	 0.00171775	 0.00953881	 0.00185823	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24692	 24933	 0.00405032	 0.0206452	 0.00384359	 151.8	 151.8	 151.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24693	 24694	 0.000211573	 0.00108773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24693	 24695	 0.000222297	 0.00106625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24695	 24678	 0.00326293	 0.0147524	 0.0211493	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24695	 25091	 0.00848158	 0.0458215	 0.0213027	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24696	 24766	 0.000707315	 0.00371715	 0.00113965	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24697	 24699	 0.000202734	 0.00100502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24697	 24700	 0.000249901	 0.00116988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24697	 24701	 0.000250752	 0.00111815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24697	 24702	 0.000232779	 0.00117823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24698	 24650	 0.00133689	 0.00628476	 0.00131727	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24700	 24986	 0.00102673	 0.00980435	 0.117652	 502.9	 502.9	 502.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24703	 24704	 0.000291714	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24703	 24705	 0.000218657	 0.00109003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24703	 24706	 0.000293695	 0.00118524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24707	 24708	 0.000242191	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24707	 24709	 0.00026443	 0.00108051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24707	 24710	 0.000207926	 0.0011384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24709	 24916	 0.000864573	 0.00457237	 0.0112927	 130.3	 130.3	 130.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24712	 24714	 0.000220655	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24712	 24715	 0.000210833	 0.00112302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24712	 24716	 0.000272173	 0.00107803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24712	 24717	 0.000201925	 0.00108551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24713	 24711	 0.00147723	 0.00754923	 0.000801536	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24713	 24719	 0.00170603	 0.0103999	 0.00360701	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24714	 24480	 0.00106622	 0.0105225	 0.0369489	 374.2	 374.2	 374.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24714	 24973	 0.00397782	 0.0279103	 0.0476082	 556.3	 556.3	 556.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24718	 24719	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24718	 24720	 0.000263971	 0.00108924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24721	 24722	 0.000220172	 0.00114221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24721	 24723	 0.00024698	 0.00105994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24723	 24719	 0.00131679	 0.00582113	 0.00149557	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24724	 24725	 0.000261091	 0.00105824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24724	 24726	 0.000286377	 0.001133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24727	 24729	 0.00325036	 0.0146465	 0.00241505	 114.1	 114.1	 114.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24727	 24883	 0.00151864	 0.00837515	 0.00230346	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24727	 24933	 0.00181528	 0.00856283	 0.00336169	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24728	 24729	 0.000275444	 0.00112748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24729	 24755	 0.00220145	 0.00998716	 0.00414679	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24730	 24794	 0.00954142	 0.0418961	 0.00876015	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24731	 24732	 0.000283878	 0.00103238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24731	 24733	 0.00020631	 0.00118933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24733	 24540	 0.00413976	 0.0170817	 0.00387203	 170.2	 170.2	 170.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24734	 24695	 0.001355	 0.00652264	 0.00334471	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24734	 24736	 0.000912942	 0.0048817	 0.0031145	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24735	 24440	 0.00318155	 0.0158322	 0.00988787	 123.7	 123.7	 123.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24735	 24736	 0.00502157	 0.0220843	 0.00470118	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24737	 25091	 0.0123159	 0.0639828	 0.0120573	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24738	 24998	 0.0110261	 0.0636612	 0.0541261	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24738	 25041	 0.0217984	 0.0788276	 0.0171327	 121.2	 121.2	 121.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24738	 25043	 0.00825269	 0.0308635	 0.00731275	 163.6	 163.6	 163.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24739	 24566	 0.00170568	 0.00705267	 0.00132765	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24740	 24742	 0.000210483	 0.00113745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24740	 24743	 0.000289107	 0.00115736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24740	 24744	 0.000289683	 0.00102661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24740	 24745	 0.000214507	 0.00117585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24741	 24566	 0.00108653	 0.00381951	 0.002903	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24744	 25953	 0.00107943	 0.0106042	 0.0554879	 686.1	 686.1	 686.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24747	 24865	 0.00203109	 0.0117966	 0.00433682	 156.6	 156.6	 156.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24748	 24939	 0.00102747	 0.00543811	 0.00234154	 174.8	 174.8	 174.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24749	 24751	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24749	 24752	 0.000290698	 0.00105819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24749	 24753	 0.00028187	 0.00117317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24749	 24754	 0.000298335	 0.0011946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24752	 24663	 0.00094303	 0.00808326	 0.0820127	 623.5	 623.5	 623.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24752	 26143	 0.00107681	 0.00873937	 0.0144231	 389.9	 389.9	 389.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24755	 24750	 0.00121843	 0.0053114	 0.00470586	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24755	 24756	 0.000282651	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24755	 24794	 0.00408189	 0.0150801	 0.00444293	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24757	 24761	 0.00380844	 0.0110311	 0.00349162	 120.6	 120.6	 120.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24758	 24759	 0.000257341	 0.00112106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24759	 24551	 0.00149649	 0.00616601	 0.00321031	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24761	 24763	 0.00177738	 0.00942024	 0.00270419	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24762	 24688	 0.000651078	 0.00391579	 0.000902654	 145.4	 145.4	 145.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24762	 24746	 0.000855608	 0.00430998	 0.00237052	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24763	 24865	 0.00154352	 0.00730788	 0.00450333	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24764	 24765	 0.000225125	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24765	 24402	 0.00169529	 0.00805085	 0.00117861	 127.1	 127.1	 127.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24765	 24575	 0.00122715	 0.00633546	 0.000943271	 165.5	 165.5	 165.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24766	 24972	 0.00173574	 0.00637303	 0.0229298	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24767	 24875	 0.0100609	 0.0422997	 0.0054804	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24768	 24769	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24768	 24770	 0.000256141	 0.0011093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24770	 24606	 0.01728	 0.0501356	 0.0134416	 83.6	 83.6	 83.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24770	 24737	 0.0136655	 0.0679685	 0.0118897	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24771	 24618	 0.0071084	 0.0333509	 0.00531516	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24771	 24711	 0.00377887	 0.017722	 0.00331208	 89.5	 89.5	 89.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24771	 24772	 0.000232748	 0.00112423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24773	 24775	 0.00020417	 0.00104396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24773	 24776	 0.000287046	 0.00101361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24773	 24777	 0.000223854	 0.00109163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24774	 24606	 0.00535365	 0.0287104	 0.00399844	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24774	 24609	 0.00397041	 0.015066	 0.00451811	 146.6	 146.6	 146.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24776	 24119	 0.00350079	 0.0257957	 0.0411493	 448.4	 448.4	 448.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24776	 24780	 0.00137919	 0.0122211	 0.061016	 547.6	 547.6	 547.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24776	 24958	 0.00251508	 0.0185211	 0.0952172	 521.4	 521.4	 521.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24776	 25692	 0.00196663	 0.0172591	 0.0605031	 569.3	 569.3	 569.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24778	 24780	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24778	 24781	 0.000200574	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24778	 24782	 0.000221354	 0.00119551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24778	 24783	 0.000218563	 0.00103153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24779	 24625	 0.00318253	 0.0131643	 0.00279471	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24779	 24770	 0.00543842	 0.0257381	 0.00961435	 130.3	 130.3	 130.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24780	 24714	 0.00172727	 0.0136034	 0.0409173	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24780	 24921	 0.0012732	 0.0124043	 0.0404104	 523.7	 523.7	 523.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24784	 24291	 0.00796479	 0.0284771	 0.012017	 163.9	 163.9	 163.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24784	 25161	 0.0177055	 0.0835772	 0.015254	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24785	 24786	 0.000203821	 0.00100012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24785	 24787	 0.000278121	 0.00112426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24785	 24788	 0.000267093	 0.00103874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24787	 24729	 0.000827891	 0.00511818	 0.000726696	 170.7	 170.7	 170.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24787	 24933	 0.0057255	 0.0225392	 0.00492828	 154.5	 154.5	 154.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24789	 24790	 0.000274396	 0.00119995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24789	 25770	 0.00206322	 0.00786197	 0.00195216	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24791	 24952	 0.00298113	 0.0176915	 0.00413501	 167.1	 167.1	 167.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24791	 25009	 0.0105774	 0.0374698	 0.0136539	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24791	 25054	 0.00135715	 0.00613932	 0.00540345	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24792	 24793	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24792	 24794	 0.00023982	 0.00112162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24794	 24425	 0.0072938	 0.0255993	 0.00619684	 141.6	 141.6	 141.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24795	 24796	 0.00024223	 0.00109051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24795	 24797	 0.000287669	 0.00118341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24797	 25025	 0.00209188	 0.00874864	 0.00373031	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24797	 25031	 0.00145544	 0.00785671	 0.00606834	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24797	 26139	 0.0014581	 0.00496429	 0.0131487	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24798	 24804	 0.00815734	 0.0274357	 0.00346535	 178.5	 178.5	 178.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24798	 24942	 0.00395337	 0.0146278	 0.00620203	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24799	 24800	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24799	 24801	 0.000210608	 0.00106362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24801	 25145	 0.0172229	 0.0848632	 0.0358451	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24802	 24806	 0.000287884	 0.00104541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24803	 24805	 0.000235279	 0.00118021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24803	 24807	 0.000255933	 0.00117243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24803	 24808	 0.000283942	 0.00113553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24804	 24460	 0.0146344	 0.0558017	 0.00974286	 147.6	 147.6	 147.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24806	 25617	 0.000982835	 0.0189743	 1.58635	 2877.7	 2877.7	 2877.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24807	 25812	 0.00362338	 0.0263086	 0.0586946	 580.9	 580.9	 580.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24809	 25193	 0.0116867	 0.0495936	 0.0105233	 164.1	 164.1	 164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24810	 24825	 0.0125145	 0.0495384	 0.0185432	 160.7	 160.7	 160.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24810	 25999	 0.00212628	 0.00843508	 0.0217238	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24812	 24939	 0.00866654	 0.0397797	 0.0147355	 186.9	 186.9	 186.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24812	 25096	 0.00307265	 0.0162284	 0.00452562	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24813	 24814	 0.0107856	 0.0501033	 0.011577	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24813	 25016	 0.012763	 0.0478927	 0.0110097	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24814	 24654	 0.011137	 0.0583579	 0.0104552	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24815	 24816	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24816	 24821	 0.00138997	 0.00738576	 0.00210769	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24816	 25080	 0.0095665	 0.0548146	 0.00979627	 140.4	 140.4	 140.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24817	 24818	 0.000230832	 0.00112607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24817	 24819	 0.00235015	 0.0112524	 0.00380098	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24819	 25004	 0.00138638	 0.00717134	 0.00142996	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24820	 24822	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24820	 24823	 0.000236253	 0.00113615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24820	 24824	 0.000234041	 0.00109198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24821	 24817	 0.00223487	 0.0100359	 0.00520294	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24821	 25001	 0.00142264	 0.0075202	 0.00308915	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24823	 24902	 0.00213579	 0.0192655	 0.114337	 699.8	 699.8	 699.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24823	 26002	 0.00243366	 0.0215049	 0.0853818	 651.2	 651.2	 651.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24823	 26037	 0.00103783	 0.00971438	 0.0529523	 666.1	 666.1	 666.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24825	 24816	 0.0028236	 0.013556	 0.00965147	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24825	 26029	 0.00309262	 0.0131255	 0.00181072	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24826	 24828	 0.00481485	 0.0224001	 0.0113777	 132.4	 132.4	 132.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24826	 25001	 0.00688567	 0.0403006	 0.00899729	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24827	 24828	 0.000241951	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24827	 24829	 0.000208938	 0.00118513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24828	 25492	 0.00863897	 0.038443	 0.0145816	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24830	 24832	 0.000270879	 0.00100819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24830	 24833	 0.00029197	 0.00114587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24830	 24834	 0.00024339	 0.00113036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24830	 24835	 0.000287561	 0.00111775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24831	 24645	 0.00240102	 0.00743105	 0.00288548	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24831	 25079	 0.00132516	 0.00643635	 0.00161469	 144.7	 144.7	 144.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24834	 24981	 0.0015431	 0.0143297	 0.145763	 584.8	 584.8	 584.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24834	 25589	 0.00192951	 0.0162686	 0.119058	 671.7	 671.7	 671.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24834	 26037	 0.00300594	 0.025021	 0.0528455	 664.9	 664.9	 664.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24836	 24837	 0.000219972	 0.00118232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24837	 24838	 0.00616345	 0.0264014	 0.007183	 134.5	 134.5	 134.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24837	 24881	 0.00429327	 0.0222097	 0.00876235	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24837	 25530	 0.00618931	 0.0272951	 0.0173132	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24838	 24839	 0.000256633	 0.00115181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24840	 25004	 0.00268769	 0.0127998	 0.00222963	 158.5	 158.5	 158.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24840	 26020	 0.00822045	 0.0325991	 0.0160889	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24841	 24844	 0.000251991	 0.00116807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24842	 24845	 0.000240296	 0.0011852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24842	 24846	 0.000218033	 0.00100986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24842	 24847	 0.00023037	 0.00112899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24845	 24249	 0.0011561	 0.00888414	 0.0365157	 637.9	 637.9	 637.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24848	 24849	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24848	 24850	 0.000292148	 0.00108463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24848	 24851	 0.000205909	 0.00112273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24850	 24843	 0.00235499	 0.00940494	 0.00242725	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24850	 25111	 0.00944202	 0.0361375	 0.00485652	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24850	 25112	 0.00641027	 0.0282316	 0.0280058	 165.9	 165.9	 165.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24852	 24853	 0.00022617	 0.0011029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24852	 25103	 0.00462478	 0.0167883	 0.00947423	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24852	 25111	 0.00362893	 0.0185776	 0.00232696	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24854	 24855	 0.000213166	 0.00103594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24854	 24856	 0.000218713	 0.00118985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24856	 24852	 0.00679879	 0.0226858	 0.00255516	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24857	 24859	 0.000278357	 0.00116111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24857	 24860	 0.000299468	 0.00118226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24857	 24861	 0.000210231	 0.00101974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24857	 24862	 0.000224539	 0.00107686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24858	 24664	 0.001562	 0.00566225	 0.00129225	 173.6	 173.6	 173.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24859	 24670	 0.000625416	 0.00528686	 0.0132362	 573.5	 573.5	 573.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24859	 24964	 0.00048339	 0.0040908	 0.0195745	 579.9	 579.9	 579.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24859	 25900	 0.0010274	 0.00844704	 0.0820223	 534.1	 534.1	 534.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24863	 24864	 0.00022989	 0.0011482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24863	 24865	 0.000255251	 0.00115562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24863	 24866	 0.000232244	 0.001055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24865	 24881	 0.00188465	 0.011116	 0.0020611	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24867	 24638	 0.00243253	 0.0132395	 0.00135126	 139.9	 139.9	 139.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24868	 24869	 0.000247444	 0.00103154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24868	 24870	 0.000290289	 0.0010994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24870	 24741	 0.00125376	 0.00670565	 0.00446877	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24870	 24747	 0.00284592	 0.0127027	 0.00180504	 166.5	 166.5	 166.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24871	 24872	 0.000266561	 0.0011458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24871	 24873	 0.000245068	 0.00110191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24871	 24874	 0.000227775	 0.00111755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24873	 24984	 0.00296448	 0.0133426	 0.0048171	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24875	 24900	 0.00529394	 0.0248339	 0.00272347	 140.6	 140.6	 140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24876	 24984	 0.00308513	 0.0137936	 0.00148938	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24877	 24878	 0.000218784	 0.00101498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24877	 24879	 0.000258392	 0.00109225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24877	 24880	 0.000294219	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24879	 24873	 0.00162712	 0.00601459	 0.00190161	 136.4	 136.4	 136.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24879	 24881	 0.00211292	 0.0110014	 0.00353576	 128.7	 128.7	 128.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24882	 24884	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24882	 24885	 0.000283442	 0.00115423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24882	 24886	 0.000281338	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24882	 24887	 0.000248569	 0.00105371	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24883	 25770	 0.00580372	 0.0213098	 0.00586994	 131.9	 131.9	 131.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24888	 25066	 0.00465004	 0.0224313	 0.0120362	 109.9	 109.9	 109.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24889	 24890	 0.000233941	 0.00108522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24889	 24891	 0.000204415	 0.00108596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24891	 24931	 0.00148757	 0.0052905	 0.0104877	 146.2	 146.2	 146.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24891	 25014	 0.00413112	 0.0219727	 0.00551446	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24892	 24992	 0.00451929	 0.0201834	 0.00316409	 112.8	 112.8	 112.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24892	 25064	 0.00742583	 0.0357637	 0.0101218	 161.5	 161.5	 161.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24893	 24895	 0.000227504	 0.00100396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24893	 24896	 0.000297203	 0.00110982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24893	 24897	 0.000221037	 0.00114141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24893	 24898	 0.000232551	 0.00100936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24895	 24958	 0.00135514	 0.0117909	 0.0387278	 492.1	 492.1	 492.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24899	 24901	 0.000203947	 0.00106833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24899	 24902	 0.0002855	 0.00116805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24899	 24903	 0.000247221	 0.0011192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24899	 24904	 0.000260636	 0.00106343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24900	 24865	 0.00208586	 0.0106749	 0.00123257	 161.3	 161.3	 161.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24900	 24867	 0.00113506	 0.00591457	 0.00145747	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24902	 24859	 0.000724878	 0.006409	 0.010701	 670.1	 670.1	 670.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24905	 24969	 0.00185293	 0.00759279	 0.00363668	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24906	 24908	 0.000235878	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24906	 24909	 0.000237924	 0.00104513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24906	 24910	 0.000254153	 0.00111235	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24907	 25059	 0.00236511	 0.0118357	 0.00241704	 145.7	 145.7	 145.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24908	 24700	 0.000983315	 0.00898228	 0.0416251	 631.3	 631.3	 631.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24908	 24973	 0.000720151	 0.00593055	 0.0170225	 650.4	 650.4	 650.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24911	 24651	 0.00220616	 0.00997803	 0.00358709	 124.9	 124.9	 124.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24912	 24767	 0.00267934	 0.0109364	 0.00846923	 177.2	 177.2	 177.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24912	 25094	 0.00465239	 0.0178964	 0.00437339	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24913	 24914	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24913	 24915	 0.00340106	 0.0153873	 0.0273472	 141.0	 141.0	 141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24915	 24907	 0.002996	 0.0139373	 0.0025401	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24917	 24396	 0.000194887	 0.00260471	 0.413572	 1777.3	 1777.3	 1777.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24917	 25086	 0.000355744	 0.00621325	 0.828103	 2774.6	 2774.6	 2774.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24918	 24920	 0.000271899	 0.00108834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24918	 24921	 0.000222127	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24918	 24922	 0.000281332	 0.00103237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24918	 24923	 0.000285234	 0.00117708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24919	 25116	 0.0039091	 0.0210693	 0.0032042	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24921	 24908	 0.00166098	 0.0133747	 0.0411129	 449.2	 449.2	 449.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24924	 24972	 0.00707757	 0.0311088	 0.00302231	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24924	 25059	 0.00122748	 0.00572144	 0.00302985	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24925	 24927	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24925	 24928	 0.000253434	 0.00103354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24925	 24929	 0.000228151	 0.00112081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24929	 25640	 0.00174477	 0.0134839	 0.059186	 604.5	 604.5	 604.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24930	 24692	 0.00195303	 0.0103769	 0.00283113	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24931	 26139	 0.00116058	 0.00635187	 0.00128269	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24932	 24933	 0.000221626	 0.00101449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24932	 24934	 0.00025996	 0.00118673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24932	 24935	 0.000219446	 0.00100339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24936	 24937	 0.000283324	 0.00101255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24936	 25023	 0.000423803	 0.00201085	 0.00236359	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24936	 25055	 0.00175082	 0.00894573	 0.0031911	 154.5	 154.5	 154.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24940	 24938	 0.00120564	 0.00589938	 0.00126539	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24940	 26083	 0.00196559	 0.00807824	 0.0182652	 148.1	 148.1	 148.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24941	 24946	 0.00419253	 0.0192964	 0.00333566	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24942	 24801	 0.0066849	 0.030819	 0.0120608	 133.6	 133.6	 133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24942	 24943	 0.00607858	 0.033684	 0.0064606	 141.7	 141.7	 141.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24943	 24941	 0.00419814	 0.0232159	 0.00551556	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24943	 24944	 0.000213224	 0.00117665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24945	 24947	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24945	 24948	 0.000275608	 0.00104096	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24945	 24949	 0.000282154	 0.00112365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24948	 24807	 0.00206344	 0.0175702	 0.0499222	 604.9	 604.9	 604.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24948	 26046	 0.00300774	 0.0232298	 0.061504	 508.1	 508.1	 508.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24950	 24951	 0.00022862	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24950	 24952	 0.000270087	 0.00112143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24952	 24894	 0.000904447	 0.0040847	 0.00353187	 109.9	 109.9	 109.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24953	 24956	 0.00101264	 0.00480615	 0.00434164	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24953	 24992	 0.000905261	 0.00406776	 0.00467121	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24954	 24930	 0.00409833	 0.0180984	 0.00193297	 151.4	 151.4	 151.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24954	 24995	 0.00571727	 0.0262806	 0.00780327	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24954	 25024	 0.00238928	 0.0118574	 0.00253037	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24955	 24957	 0.000273318	 0.00114697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24955	 24958	 0.000259334	 0.00115172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24955	 24959	 0.000254031	 0.00105052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24955	 24960	 0.000261718	 0.00114433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24956	 24678	 0.00130356	 0.0063404	 0.0050052	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24956	 25034	 0.00118972	 0.00614753	 0.00207171	 143.3	 143.3	 143.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24961	 24963	 0.000222727	 0.0010256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24961	 24964	 0.000228068	 0.00105967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24961	 24965	 0.00029442	 0.00119461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24961	 24966	 0.000249695	 0.00111597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24962	 24762	 0.00152688	 0.00788904	 0.00318956	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24967	 24968	 0.000267175	 0.00107673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24967	 24969	 0.00022024	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24969	 24978	 0.00388831	 0.0157154	 0.00481356	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24969	 25062	 0.00188093	 0.0106198	 0.00864851	 150.3	 150.3	 150.3	 0.0	 0.0	 1	 -30.0	 30.0;
	24970	 24976	 0.000291222	 0.0010419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24971	 24973	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24971	 24974	 0.000297295	 0.0011272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24971	 24975	 0.000268225	 0.00116781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24973	 24981	 0.00049506	 0.00451131	 0.0254699	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24973	 25254	 0.0042338	 0.0325198	 0.20067	 675.4	 675.4	 675.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24973	 25953	 0.00277688	 0.0228154	 0.0498083	 610.5	 610.5	 610.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24976	 26023	 0.000407628	 0.00647639	 0.667876	 3254.2	 3254.2	 3254.2	 0.0	 0.0	 1	 -30.0	 30.0;
	24977	 24979	 0.000237491	 0.00113049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24977	 24980	 0.000283725	 0.00107475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24977	 24981	 0.000262997	 0.00106687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24977	 24982	 0.000225252	 0.0011849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24978	 25061	 0.000566123	 0.00226904	 0.00168588	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24983	 24985	 0.000248159	 0.0011572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24983	 24986	 0.000299885	 0.00104994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24983	 24987	 0.0002858	 0.00118454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24983	 24988	 0.000291879	 0.00111075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24986	 24834	 0.00175551	 0.0131185	 0.0654413	 666.9	 666.9	 666.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24986	 24902	 0.00051262	 0.0037174	 0.0289574	 554.1	 554.1	 554.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24989	 24888	 0.00191607	 0.00720541	 0.00302812	 144.6	 144.6	 144.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24989	 25034	 0.00703934	 0.0315394	 0.00595649	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24989	 25084	 0.0127247	 0.0581327	 0.00807098	 142.7	 142.7	 142.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24990	 24991	 0.000295684	 0.00114366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24990	 25024	 0.00200363	 0.00994629	 0.019017	 168.6	 168.6	 168.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24990	 25054	 0.000843464	 0.00461381	 0.0010813	 103.9	 103.9	 103.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24990	 25057	 0.00174686	 0.00683709	 0.0112108	 181.4	 181.4	 181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	24992	 25033	 0.00342409	 0.012834	 0.00144086	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24992	 25136	 0.0033243	 0.0197351	 0.0368504	 139.6	 139.6	 139.6	 0.0	 0.0	 1	 -30.0	 30.0;
	24993	 24994	 0.000279872	 0.00112056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24993	 24995	 0.000264002	 0.00112035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24995	 24726	 0.00226873	 0.0114456	 0.00269709	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24996	 24334	 0.00873349	 0.0440336	 0.0180105	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24996	 26770	 0.0359466	 0.213412	 0.019425	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24997	 24998	 0.00583674	 0.0295782	 0.00467287	 136.7	 136.7	 136.7	 0.0	 0.0	 1	 -30.0	 30.0;
	24997	 24999	 0.00841434	 0.0408386	 0.00782727	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	24998	 25195	 0.0173888	 0.0689063	 0.0190377	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	24999	 24123	 0.0316551	 0.16114	 0.0198234	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24999	 24457	 0.0508242	 0.248044	 0.0375152	 153.5	 153.5	 153.5	 0.0	 0.0	 1	 -30.0	 30.0;
	24999	 24998	 0.00756851	 0.0434495	 0.0109935	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	24999	 25000	 0.000266257	 0.00117244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	24999	 25184	 0.0400611	 0.21832	 0.0435209	 147.5	 147.5	 147.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25001	 24502	 0.00392628	 0.0188073	 0.00547928	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25002	 25003	 0.000233092	 0.00116145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25002	 25560	 0.0105884	 0.0482255	 0.00771584	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25002	 25950	 0.0152894	 0.0716146	 0.0167426	 126.8	 126.8	 126.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25004	 24838	 0.00669427	 0.0257786	 0.00868099	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25005	 25006	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25006	 25009	 0.00191833	 0.00935617	 0.00141082	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25006	 25099	 0.00419824	 0.0192547	 0.00478594	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25007	 25010	 0.000220654	 0.00114997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25007	 25011	 0.000240654	 0.00114711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25008	 25012	 0.000200688	 0.00111268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25008	 25013	 0.000244058	 0.00111709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25010	 26188	 0.000724262	 0.0136698	 1.76223	 2590.3	 2590.3	 2590.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25013	 24663	 0.00277402	 0.0207681	 0.0331666	 584.7	 584.7	 584.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25013	 26046	 0.00166025	 0.0168299	 0.0516176	 521.3	 521.3	 521.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25014	 24926	 0.00134032	 0.00778701	 0.00193012	 179.3	 179.3	 179.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25014	 25015	 0.000257096	 0.00117809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25014	 25131	 0.00241955	 0.0117998	 0.00507686	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25016	 25017	 0.000230315	 0.00109021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25016	 25099	 0.00205655	 0.0070997	 0.00154197	 167.9	 167.9	 167.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25018	 24810	 0.0125837	 0.0538081	 0.00427869	 147.1	 147.1	 147.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25018	 24856	 0.00468685	 0.0211776	 0.00569446	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25018	 25624	 0.0251143	 0.105057	 0.00922207	 168.6	 168.6	 168.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25019	 25624	 0.00120782	 0.00661034	 0.000698582	 174.1	 174.1	 174.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25020	 25019	 0.00416631	 0.019224	 0.00431005	 163.4	 163.4	 163.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25021	 25022	 0.000222172	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25023	 25014	 0.00163452	 0.00728454	 0.00137422	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25024	 24789	 0.00172358	 0.00707179	 0.0016265	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25025	 25026	 0.000299139	 0.00109463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25025	 25035	 0.000865138	 0.00417346	 0.00108698	 131.9	 131.9	 131.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25027	 25028	 0.000286772	 0.00118599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25027	 25029	 0.000231808	 0.00117963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25028	 25057	 0.000897798	 0.0043232	 0.00675797	 182.5	 182.5	 182.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25030	 25031	 0.000298344	 0.00101669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25030	 25032	 0.000285589	 0.00104112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25031	 24680	 0.00106804	 0.00524681	 0.0021753	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25033	 25187	 0.0250589	 0.0906549	 0.0194817	 140.5	 140.5	 140.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25034	 24726	 0.00138377	 0.00642033	 0.00111141	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25034	 25035	 0.00798355	 0.0316009	 0.00736653	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25035	 24894	 0.00110905	 0.00408525	 0.00318575	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25035	 25036	 0.000266763	 0.00108291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25037	 25038	 0.000213934	 0.00106576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25037	 25039	 0.00865484	 0.0381566	 0.00658606	 127.5	 127.5	 127.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25037	 25043	 0.0260184	 0.0804641	 0.00776215	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25039	 25040	 0.000243556	 0.00109805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25041	 25039	 0.00470726	 0.0190167	 0.00504631	 157.4	 157.4	 157.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25042	 25044	 0.000254131	 0.00112802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25042	 25045	 0.000211574	 0.00102234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25042	 25046	 0.000268313	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25045	 25748	 0.00292959	 0.0269731	 0.0501313	 556.6	 556.6	 556.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25045	 25812	 0.00271735	 0.0263748	 0.0725465	 526.3	 526.3	 526.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25047	 24913	 0.00384566	 0.0229989	 0.00466186	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25048	 25050	 0.000285621	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25048	 25051	 0.000261025	 0.00107971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25048	 25052	 0.000230584	 0.00104255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25048	 25053	 0.000234899	 0.00104742	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25049	 25028	 0.00757402	 0.0273265	 0.0109298	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25049	 25227	 0.0144818	 0.0760082	 0.0165597	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25051	 24895	 0.00163872	 0.0132025	 0.0510302	 608.5	 608.5	 608.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25051	 25210	 0.00271589	 0.0228139	 0.0318059	 481.6	 481.6	 481.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25051	 26076	 0.0016624	 0.0168262	 0.0615427	 665.2	 665.2	 665.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25055	 24791	 0.00234821	 0.0124221	 0.00177782	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25055	 25056	 0.000268132	 0.00109994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25057	 24926	 0.00265234	 0.0160832	 0.00434878	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25057	 25058	 0.000218293	 0.00105001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25059	 25060	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25059	 25063	 0.00541597	 0.024462	 0.012911	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25061	 24912	 0.00186322	 0.00673952	 0.00415054	 137.7	 137.7	 137.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25062	 24766	 0.0034381	 0.0170424	 0.00190052	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25063	 25093	 0.00386895	 0.0174469	 0.0142229	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25064	 25065	 0.000286336	 0.00117559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25064	 25199	 0.0134432	 0.061319	 0.00725506	 176.9	 176.9	 176.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25066	 25067	 0.000294255	 0.00114199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25068	 25069	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25068	 25070	 0.000228687	 0.00104391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25068	 25071	 0.000298822	 0.00113027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25070	 25136	 0.00451139	 0.021813	 0.00771509	 145.8	 145.8	 145.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25072	 25073	 0.000296715	 0.00117463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25072	 25074	 0.000253225	 0.00114444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25074	 24837	 0.007119	 0.0315377	 0.00529219	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25074	 25076	 0.00639393	 0.0287039	 0.00557682	 194.1	 194.1	 194.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25075	 25076	 0.000210835	 0.0010035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25076	 25150	 0.00465183	 0.0159602	 0.0621789	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25076	 25150	 0.00465183	 0.0159602	 0.0621789	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25076	 25530	 0.00137131	 0.00726575	 0.00308163	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25077	 25078	 0.000227027	 0.00118906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25077	 25079	 0.000281767	 0.00106276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25079	 24840	 0.00317865	 0.0161181	 0.00296002	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25080	 25076	 0.00507272	 0.0184509	 0.00299813	 148.5	 148.5	 148.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25080	 25081	 0.000200456	 0.00114664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25082	 25086	 0.000291347	 0.00114812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25082	 25087	 0.000255568	 0.001108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25083	 25085	 0.000290906	 0.00107796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25083	 25088	 0.000227875	 0.00100868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25084	 25066	 0.00514099	 0.0251188	 0.00448898	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25084	 25070	 0.00374733	 0.0192354	 0.0125343	 169.5	 169.5	 169.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25084	 25092	 0.00767746	 0.0364523	 0.00341624	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25086	 25695	 0.000146009	 0.00284939	 0.382142	 2126.5	 2126.5	 2126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25089	 25090	 0.00022185	 0.001185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25089	 25091	 0.000253379	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25092	 24737	 0.00810707	 0.0442572	 0.00857311	 155.5	 155.5	 155.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25095	 25097	 0.00570309	 0.0146174	 0.00487725	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25095	 25638	 0.00136234	 0.00689517	 0.00227382	 166.4	 166.4	 166.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25096	 25099	 0.00285454	 0.0179377	 0.0103085	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25096	 26041	 0.00580269	 0.0189795	 0.0205149	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25096	 26072	 0.00348634	 0.0155896	 0.00248329	 194.5	 194.5	 194.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25098	 25099	 0.000276007	 0.00119401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25098	 25100	 0.000200001	 0.00117286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25101	 25102	 0.000251756	 0.00106938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25101	 25103	 0.000262133	 0.00107398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25101	 25104	 0.000255825	 0.00107801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25105	 25107	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25105	 25108	 0.000237409	 0.00116817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25105	 25109	 0.000200652	 0.00106349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25108	 25628	 0.00185384	 0.0162806	 0.0358289	 439.5	 439.5	 439.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25110	 25021	 0.00653341	 0.0237602	 0.00360184	 166.5	 166.5	 166.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25111	 25110	 0.00235277	 0.0152967	 0.00185933	 128.2	 128.2	 128.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25112	 25141	 0.00205611	 0.0114851	 0.00528805	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25112	 25219	 0.00445116	 0.0205014	 0.0245568	 149.5	 149.5	 149.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25112	 25624	 0.00444167	 0.0224463	 0.00463273	 140.5	 140.5	 140.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25113	 25114	 0.000236888	 0.00108536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25113	 25115	 0.000250938	 0.0011448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25115	 25116	 0.00535071	 0.0195946	 0.00431548	 128.7	 128.7	 128.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25117	 24924	 0.00729868	 0.0349248	 0.0105319	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25118	 25124	 0.000295764	 0.00114617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25119	 25121	 0.000216696	 0.00102536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25119	 25122	 0.000237621	 0.00105929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25119	 25123	 0.000212553	 0.00104867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25120	 25117	 0.00418375	 0.0236664	 0.0023899	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25121	 24908	 0.00144406	 0.0136849	 0.0440844	 543.5	 543.5	 543.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25124	 24917	 0.000182296	 0.0025676	 0.321934	 2529.4	 2529.4	 2529.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25125	 25126	 0.000296477	 0.00110862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25125	 25127	 0.00302315	 0.0175227	 0.00310017	 146.8	 146.8	 146.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25127	 25020	 0.00310217	 0.0160255	 0.0080207	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25128	 25129	 0.000250244	 0.00102887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25129	 25125	 0.00337095	 0.0169164	 0.00701893	 140.7	 140.7	 140.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25130	 25131	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25130	 25132	 0.000269951	 0.00104579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25130	 25133	 0.000223703	 0.0011682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25131	 25006	 0.00424381	 0.0230447	 0.00329244	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25134	 25135	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25134	 25136	 0.000209859	 0.00111749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25134	 25137	 0.000299973	 0.00119957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25138	 25139	 0.00027283	 0.00100819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25139	 25112	 0.00600351	 0.0290262	 0.00690947	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25140	 25021	 0.0101825	 0.0439281	 0.0127522	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25140	 25139	 0.00240124	 0.00994324	 0.00325443	 141.2	 141.2	 141.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25141	 25106	 0.00127046	 0.00727165	 0.00189632	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25142	 25143	 0.00395388	 0.0189593	 0.0077653	 149.8	 149.8	 149.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25143	 25144	 0.000293887	 0.00119566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25143	 25173	 0.00474625	 0.0235804	 0.00742231	 160.5	 160.5	 160.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25145	 25142	 0.0216518	 0.0852768	 0.0190086	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25145	 25146	 0.0002622	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25145	 25148	 0.00407189	 0.0196676	 0.00378156	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25147	 25148	 0.000245098	 0.00118287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25148	 25149	 0.00344477	 0.013072	 0.00141365	 149.2	 149.2	 149.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25149	 25189	 0.0186367	 0.0959203	 0.0268833	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25150	 25215	 0.0074482	 0.0343886	 0.00653104	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25151	 25152	 0.000246208	 0.00109147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25152	 25129	 0.0191177	 0.0682886	 0.0180305	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25153	 25094	 0.00980687	 0.0480862	 0.0133044	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25153	 25154	 0.00021698	 0.00100853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25153	 25950	 0.00590092	 0.0303822	 0.00540695	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25155	 25156	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25155	 25157	 0.000268077	 0.00115215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25155	 25158	 0.000275623	 0.00117207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25157	 25140	 0.00939837	 0.0353527	 0.0173676	 174.7	 174.7	 174.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25157	 25161	 0.00454917	 0.0235757	 0.00776145	 144.1	 144.1	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25159	 25160	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25159	 25161	 0.000269534	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25161	 24996	 0.00924186	 0.0512181	 0.0121624	 153.3	 153.3	 153.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25162	 25236	 0.00726381	 0.0391365	 0.0260989	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25163	 25164	 0.000284424	 0.0010751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25163	 25165	 0.000290136	 0.00113652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25164	 25047	 0.00439557	 0.022247	 0.00614514	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25164	 25162	 0.00230611	 0.010268	 0.00213361	 167.5	 167.5	 167.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25164	 25186	 0.00922874	 0.0344779	 0.0273605	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25166	 25167	 0.00020207	 0.00117913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25166	 25168	 0.000288481	 0.00119945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25166	 25169	 0.000270726	 0.00100959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25167	 25174	 0.00559868	 0.0232875	 0.0160921	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25167	 25798	 0.00220618	 0.00942934	 0.00544484	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25170	 25171	 0.000230088	 0.00106221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25170	 25172	 0.000274704	 0.00112012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25172	 25167	 0.00387198	 0.0185701	 0.00252353	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25173	 25231	 0.0156585	 0.0717731	 0.0235078	 160.1	 160.1	 160.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25173	 25798	 0.00198898	 0.0095032	 0.0029599	 168.6	 168.6	 168.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25174	 25231	 0.0146436	 0.0797628	 0.0111246	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25175	 25176	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25175	 25177	 0.000285098	 0.00107728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25176	 25179	 0.00821169	 0.0382363	 0.00481897	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25178	 25180	 0.000293497	 0.00100674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25178	 25181	 0.000241297	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25178	 25182	 0.000287633	 0.00108469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25178	 25183	 0.000206436	 0.00101005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25179	 25184	 0.00345313	 0.0139049	 0.00225116	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25181	 25045	 0.00841742	 0.0838788	 0.350586	 546.8	 546.8	 546.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25181	 25748	 0.00836011	 0.0767989	 0.191187	 579.1	 579.1	 579.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25184	 25176	 0.00468457	 0.0204835	 0.00489713	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25185	 25186	 0.000298013	 0.0011467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25186	 25187	 0.00562021	 0.0215757	 0.00296354	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25187	 25232	 0.0166128	 0.0473941	 0.0297169	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25188	 25189	 0.000252768	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25188	 25190	 0.000219612	 0.00115708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25188	 25191	 0.000231771	 0.00108139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25189	 25486	 0.00432991	 0.0210942	 0.0202811	 168.8	 168.8	 168.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25192	 25193	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25192	 25194	 0.000213834	 0.00101621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25193	 25143	 0.00281353	 0.0133411	 0.00533881	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25195	 25196	 0.000254735	 0.00100973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25197	 25198	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25197	 25199	 0.000258243	 0.00104238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25197	 25200	 0.000268952	 0.00110864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25201	 25202	 0.000251646	 0.00103489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25201	 25208	 0.0142405	 0.0677307	 0.00615332	 135.2	 135.2	 135.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25203	 25204	 0.000270013	 0.00114461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25203	 25205	 0.000225608	 0.00119762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25203	 25206	 0.000253378	 0.00119846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25205	 25208	 0.00546702	 0.0282596	 0.0084464	 150.1	 150.1	 150.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25205	 25242	 0.00511322	 0.0216213	 0.00798163	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25207	 25209	 0.000271658	 0.00102473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25207	 25210	 0.00023037	 0.00105792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25207	 25211	 0.000275928	 0.00104992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25207	 25212	 0.000209389	 0.00109604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25208	 25199	 0.000895408	 0.00521585	 0.00253448	 185.6	 185.6	 185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25210	 25088	 0.00216305	 0.0171831	 0.0342434	 494.1	 494.1	 494.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25213	 25152	 0.00796464	 0.0453513	 0.00899588	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25213	 25221	 0.00931541	 0.0446493	 0.0235993	 129.2	 129.2	 129.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25214	 25215	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25214	 25216	 0.000238457	 0.00104263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25215	 25213	 0.0127915	 0.0487546	 0.0150353	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25215	 25258	 0.0179377	 0.059027	 0.0136122	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25217	 25218	 0.000235393	 0.00109566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25217	 25219	 0.000280466	 0.00115528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25217	 25220	 0.000297702	 0.00116238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25221	 25219	 0.00839748	 0.0374363	 0.00605668	 136.8	 136.8	 136.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25221	 25222	 0.000213754	 0.00110883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25221	 25223	 0.000268396	 0.00104258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25224	 25093	 0.0143429	 0.0475417	 0.00899546	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25224	 25250	 0.013986	 0.0513132	 0.0091068	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25225	 25153	 0.0124986	 0.0520212	 0.00764413	 148.4	 148.4	 148.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25225	 25224	 0.00727029	 0.0320819	 0.0104151	 159.9	 159.9	 159.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25226	 25290	 0.0197528	 0.0893709	 0.0805747	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25226	 25798	 0.00395806	 0.0178908	 0.0670625	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25227	 25097	 0.0135889	 0.0582029	 0.0155578	 111.7	 111.7	 111.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25227	 25228	 0.000248002	 0.00109579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25229	 25230	 0.00029901	 0.00102202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25229	 25231	 0.000232409	 0.00115271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25231	 25227	 0.00984997	 0.0465062	 0.0244137	 176.8	 176.8	 176.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25232	 25236	 0.00366721	 0.0183994	 0.029573	 149.7	 149.7	 149.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25232	 25272	 0.0314933	 0.159627	 0.0286911	 138.4	 138.4	 138.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25233	 25234	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25233	 25235	 0.000237887	 0.00102194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25235	 25250	 0.0214879	 0.0934829	 0.0432836	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25236	 25235	 0.0118715	 0.0459444	 0.0142487	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25237	 25238	 0.000257748	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25237	 25239	 0.00024535	 0.00119138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25237	 25240	 0.000247524	 0.00113946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25241	 25238	 0.00403258	 0.0178836	 0.00715821	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25241	 25242	 0.00978758	 0.0268399	 0.00482859	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25242	 25201	 0.0077533	 0.0359558	 0.00520192	 157.2	 157.2	 157.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25243	 25244	 0.000291244	 0.00101501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25243	 25245	 0.000213633	 0.00111898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25243	 25246	 0.000298893	 0.00108209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25245	 25157	 0.0140171	 0.0617761	 0.0327874	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25247	 25248	 0.000229924	 0.00119478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25247	 25249	 0.000234737	 0.00105344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25249	 25250	 0.00664733	 0.0223124	 0.00538424	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25250	 25252	 0.00559371	 0.0223057	 0.0035026	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25251	 25253	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25251	 25254	 0.000262599	 0.00117361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25251	 25255	 0.000271299	 0.00108684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25252	 25249	 0.00822324	 0.0449733	 0.00373647	 136.1	 136.1	 136.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25254	 25832	 0.00622551	 0.0613703	 0.158008	 557.6	 557.6	 557.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25256	 25257	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25256	 25258	 0.000207743	 0.00105246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25258	 25249	 0.0136897	 0.06577	 0.0341092	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25259	 25260	 0.00025242	 0.00113628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25260	 25245	 0.0119372	 0.0607499	 0.0522749	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25261	 25241	 0.0271948	 0.148329	 0.0171915	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25261	 25284	 0.0146897	 0.0744697	 0.0181385	 163.1	 163.1	 163.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25262	 25252	 0.00479555	 0.0233244	 0.00725191	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25262	 25280	 0.0201595	 0.0770572	 0.011927	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25263	 25264	 0.0106186	 0.0742004	 0.0103132	 146.5	 146.5	 146.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25263	 25309	 0.0138791	 0.0665641	 0.0327937	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25264	 25292	 0.00937071	 0.0400495	 0.0398085	 151.1	 151.1	 151.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25264	 25744	 0.0407824	 0.152443	 0.022667	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25265	 25266	 0.00943126	 0.0339401	 0.0121298	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25265	 25267	 0.00854197	 0.0449606	 0.0205564	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25265	 25297	 0.00849891	 0.040874	 0.0205234	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25266	 25258	 0.0153715	 0.0656776	 0.0108493	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25267	 25258	 0.00923109	 0.0551369	 0.0167664	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25268	 25269	 0.000257264	 0.00110804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25268	 25270	 0.000291447	 0.00108898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25270	 25235	 0.0196998	 0.0982775	 0.0125408	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25271	 25272	 0.000249593	 0.00103137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25271	 25273	 0.000225175	 0.00114679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25271	 25274	 0.000238957	 0.00105344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25272	 25270	 0.0182324	 0.0860135	 0.0135755	 143.5	 143.5	 143.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25275	 25276	 0.000262823	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25275	 25277	 0.000255581	 0.00114432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25277	 25195	 0.0353586	 0.12712	 0.0278108	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25277	 25314	 0.0177611	 0.0834641	 0.0624289	 129.8	 129.8	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25277	 25342	 0.0453526	 0.246767	 0.0390075	 143.7	 143.7	 143.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25278	 25238	 0.0152514	 0.0591598	 0.0185244	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25278	 25284	 0.0414421	 0.144908	 0.0162721	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25278	 25325	 0.0563688	 0.21555	 0.0184403	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25279	 25267	 0.0148575	 0.0582533	 0.0194122	 155.4	 155.4	 155.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25280	 25281	 0.000204681	 0.00111701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25280	 25283	 0.00969129	 0.0470019	 0.0143723	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25282	 25283	 0.000212222	 0.00119174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25283	 25329	 0.0109989	 0.0584375	 0.0583679	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25285	 25286	 0.000202434	 0.00113914	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25285	 25287	 0.000267008	 0.00109439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25285	 25288	 0.000230486	 0.00102864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25286	 25289	 0.0172856	 0.0655511	 0.0104397	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25286	 25316	 0.0129138	 0.0539003	 0.00563643	 129.7	 129.7	 129.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25289	 25350	 0.0441838	 0.193634	 0.0428748	 150.7	 150.7	 150.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25290	 25286	 0.0119127	 0.0644795	 0.00922856	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25291	 25292	 0.000257619	 0.00117838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25293	 25294	 0.000236335	 0.00113697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25293	 25295	 0.000250908	 0.00100304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25295	 25333	 0.0216843	 0.0851648	 0.0245795	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25296	 25297	 0.000269008	 0.00117956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25297	 26174	 0.0103912	 0.0499414	 0.00712755	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25298	 25297	 0.00152073	 0.00629133	 0.0182089	 135.8	 135.8	 135.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25298	 25331	 0.0201919	 0.088548	 0.0116445	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25299	 25301	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25299	 25302	 0.000274904	 0.00110895	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25299	 25303	 0.000290183	 0.00100318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25299	 25304	 0.000208608	 0.00118528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25300	 25265	 0.00524414	 0.0201297	 0.00837699	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25300	 25295	 0.00682113	 0.0263095	 0.00728389	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25301	 25254	 0.00655205	 0.0698677	 0.0766783	 728.2	 728.2	 728.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25301	 25650	 0.00257371	 0.0267606	 0.060321	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25301	 26178	 0.00233903	 0.0187066	 0.0634363	 684.8	 684.8	 684.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25305	 25306	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25305	 25307	 0.000240054	 0.00115602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25307	 25279	 0.0175526	 0.0819468	 0.0429494	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25307	 25753	 0.0175917	 0.0975257	 0.0196371	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25308	 25309	 0.000282822	 0.00103894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25308	 25310	 0.000241911	 0.00107886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25308	 25311	 0.000273835	 0.00101934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25309	 25314	 0.00685277	 0.0298926	 0.00652785	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25312	 25313	 0.000200766	 0.00103243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25313	 25292	 0.00973253	 0.0486366	 0.0141631	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25313	 25309	 0.00626442	 0.0300715	 0.0154813	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25313	 25730	 0.00963004	 0.0473527	 0.0089539	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25314	 25315	 0.000248262	 0.00102108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25314	 25338	 0.0151894	 0.0583429	 0.0139027	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25316	 25322	 0.00970125	 0.0478934	 0.0146652	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25316	 26152	 0.0331195	 0.138652	 0.0616414	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25317	 25318	 0.000269973	 0.00116905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25317	 25319	 0.000284179	 0.00110998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25317	 25320	 0.000257457	 0.00110723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25318	 25284	 0.025597	 0.102001	 0.0200419	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25321	 25322	 0.000269991	 0.00119646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25321	 25323	 0.000287995	 0.00115668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25322	 25318	 0.0064668	 0.0280503	 0.00486899	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25324	 25325	 0.000276984	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25325	 26187	 0.00873685	 0.0391581	 0.00479522	 161.6	 161.6	 161.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25326	 25325	 0.00336394	 0.0177284	 0.00676023	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25326	 25327	 0.000203791	 0.00113927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25326	 26187	 0.00918565	 0.0396606	 0.0103713	 154.7	 154.7	 154.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25328	 25322	 0.0202709	 0.0758344	 0.016158	 156.9	 156.9	 156.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25328	 25350	 0.0302865	 0.160065	 0.0248573	 158.2	 158.2	 158.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25329	 25331	 0.0248516	 0.104584	 0.0400814	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25329	 25665	 0.0537707	 0.189329	 0.0314347	 174.5	 174.5	 174.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25330	 25331	 0.000292572	 0.00119492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25331	 25349	 0.016403	 0.0761935	 0.0224859	 137.9	 137.9	 137.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25332	 25333	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25332	 25334	 0.000274071	 0.00114028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25333	 25375	 0.0289152	 0.114187	 0.0169818	 118.7	 118.7	 118.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25335	 25336	 0.000297615	 0.00101294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25335	 25337	 0.000260685	 0.00112038	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25337	 25333	 0.00275634	 0.0144364	 0.0021805	 180.9	 180.9	 180.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25337	 25845	 0.00707156	 0.0399426	 0.0224975	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25339	 25340	 0.000255633	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25339	 25341	 0.000264424	 0.00104551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25341	 25338	 0.0108058	 0.0392178	 0.00494968	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25341	 25720	 0.0036902	 0.0189521	 0.00391117	 161.7	 161.7	 161.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25342	 25341	 0.0108184	 0.0439933	 0.0145894	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25343	 25344	 0.000236815	 0.00118485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25343	 25785	 0.0075459	 0.0347492	 0.00459358	 124.4	 124.4	 124.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25345	 25346	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25345	 25349	 0.0140937	 0.0454358	 0.0134922	 154.8	 154.8	 154.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25347	 25348	 0.000234386	 0.00104612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25347	 25349	 0.000283589	 0.00108156	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25349	 26102	 0.0506342	 0.240158	 0.0512497	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25350	 25403	 0.0614482	 0.235732	 0.0269109	 157.8	 157.8	 157.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25351	 25352	 0.000247807	 0.00114923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25352	 25277	 0.045089	 0.222425	 0.0348235	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25353	 25354	 0.000270552	 0.00105363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25353	 25355	 0.00021347	 0.00119355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25353	 25356	 0.000213967	 0.00118203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25355	 25350	 0.0180191	 0.0938195	 0.0255228	 151.7	 151.7	 151.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25355	 25386	 0.0263107	 0.118084	 0.0773499	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25357	 25846	 0.000550261	 0.00868148	 0.680386	 2558.6	 2558.6	 2558.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25358	 25360	 0.000275557	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25358	 25361	 0.000247694	 0.00103352	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25358	 25362	 0.000280235	 0.00100964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25358	 25363	 0.000208433	 0.00113782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25364	 25365	 0.000226283	 0.00101326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25364	 25366	 0.000227631	 0.00100811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25366	 25359	 0.00263835	 0.0119265	 0.00267037	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25366	 25369	 0.00342918	 0.0190078	 0.00829264	 192.9	 192.9	 192.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25367	 25366	 0.00742908	 0.0301374	 0.00489284	 156.5	 156.5	 156.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25367	 25387	 0.010515	 0.0520768	 0.0181601	 144.5	 144.5	 144.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25368	 25369	 0.000276933	 0.00101997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25368	 25370	 0.000273646	 0.00101465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25368	 25371	 0.000230163	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25369	 25345	 0.0115873	 0.0465974	 0.0197246	 158.4	 158.4	 158.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25372	 25375	 0.00516775	 0.0298038	 0.00858044	 118.9	 118.9	 118.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25373	 25374	 0.000256445	 0.00114903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25373	 25375	 0.000254377	 0.00111306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25376	 25377	 0.000280532	 0.0011964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25376	 25379	 0.00477455	 0.0270212	 0.00320311	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25376	 25384	 0.011672	 0.0705193	 0.0117953	 170.8	 170.8	 170.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25378	 25380	 0.000243935	 0.00110056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25378	 25381	 0.00028794	 0.00103316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25378	 25382	 0.0002809	 0.00106781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25379	 25383	 0.0026633	 0.0134542	 0.00780038	 180.6	 180.6	 180.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25379	 25384	 0.0169401	 0.085035	 0.0157587	 175.2	 175.2	 175.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25380	 25684	 0.00405953	 0.0418053	 0.150969	 655.1	 655.1	 655.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25380	 25725	 0.0043094	 0.0357743	 0.0875668	 633.3	 633.3	 633.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25384	 25341	 0.00952822	 0.0391601	 0.0348185	 176.2	 176.2	 176.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25385	 25367	 0.0116283	 0.0584608	 0.0122811	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25385	 25387	 0.0121318	 0.0631086	 0.0123999	 149.2	 149.2	 149.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25386	 25397	 0.0129652	 0.0606746	 0.0450689	 170.4	 170.4	 170.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25386	 25416	 0.0433021	 0.185352	 0.0262331	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25388	 25352	 0.0140376	 0.0628954	 0.0579998	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25388	 25389	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25388	 25408	 0.0175928	 0.0737018	 0.0238575	 174.6	 174.6	 174.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25390	 25392	 0.0103946	 0.0560592	 0.00868865	 140.9	 140.9	 140.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25390	 25423	 0.0232594	 0.143227	 0.0388883	 143.4	 143.4	 143.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25391	 25392	 0.000287254	 0.00113552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25391	 25393	 0.0002165	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25391	 25394	 0.000264357	 0.00104436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25392	 25372	 0.00991289	 0.0515158	 0.00847982	 137.2	 137.2	 137.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25395	 25396	 0.000262138	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25395	 25397	 0.000232305	 0.00118085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25395	 25398	 0.000258338	 0.00114323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25399	 25383	 0.0155057	 0.0695899	 0.0420875	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25400	 25387	 0.0184626	 0.0796415	 0.0157812	 122.4	 122.4	 122.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25400	 25425	 0.0156431	 0.0803179	 0.0198915	 114.9	 114.9	 114.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25401	 25402	 0.000217345	 0.00115192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25401	 25403	 0.000268471	 0.00104528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25403	 25434	 0.0346872	 0.141316	 0.0239014	 158.8	 158.8	 158.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25404	 25436	 0.0191289	 0.114381	 0.0306125	 108.9	 108.9	 108.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25404	 26065	 0.0186897	 0.0643746	 0.00701968	 148.6	 148.6	 148.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25405	 25406	 0.00020322	 0.00113676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25406	 25579	 0.0214114	 0.0747131	 0.0639308	 162.6	 162.6	 162.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25407	 25399	 0.00753898	 0.0398214	 0.0140129	 158.3	 158.3	 158.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25407	 25406	 0.0200656	 0.0819104	 0.0112811	 160.3	 160.3	 160.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25408	 25631	 0.0168389	 0.0548205	 0.0257103	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25409	 25411	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25409	 25412	 0.000228524	 0.00100356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25409	 25413	 0.000240182	 0.0011617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25410	 25429	 0.0139121	 0.0585435	 0.00834906	 146.7	 146.7	 146.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25411	 25472	 0.00306487	 0.0276708	 0.195009	 372.2	 372.2	 372.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25411	 26066	 0.00749245	 0.0736825	 0.165634	 491.2	 491.2	 491.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25414	 25415	 0.000234352	 0.00100522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25414	 25416	 0.000299317	 0.00104405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25414	 25417	 0.000202661	 0.00100363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25416	 25429	 0.035086	 0.142303	 0.0411902	 145.1	 145.1	 145.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25418	 25419	 0.000265928	 0.00102339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25418	 25421	 0.0107251	 0.0433955	 0.004617	 155.6	 155.6	 155.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25418	 25579	 0.0115683	 0.0515317	 0.0155742	 163.5	 163.5	 163.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25420	 25399	 0.0134219	 0.0637984	 0.0160319	 170.7	 170.7	 170.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25421	 25420	 0.00156299	 0.00606702	 0.00590207	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25421	 25682	 0.00997423	 0.041324	 0.0255996	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25422	 25423	 0.000241801	 0.00108844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25422	 25424	 0.000267374	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25423	 26065	 0.0257319	 0.0949143	 0.0164969	 156.8	 156.8	 156.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25425	 25423	 0.0104495	 0.0487033	 0.0128231	 132.7	 132.7	 132.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25426	 25427	 0.000271981	 0.00113853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25427	 25397	 0.0109225	 0.0546056	 0.0332059	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25427	 25428	 0.0151056	 0.059348	 0.0105395	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25430	 25388	 0.0213484	 0.103894	 0.0360544	 135.4	 135.4	 135.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25430	 25464	 0.0243312	 0.120125	 0.0270444	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25431	 25432	 0.000210709	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25431	 25433	 0.000256443	 0.00110291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25433	 25427	 0.0151204	 0.0644908	 0.0132637	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25434	 25428	 0.0342748	 0.1734	 0.0277591	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25434	 25478	 0.0224078	 0.0964058	 0.0128633	 141.8	 141.8	 141.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25435	 25436	 0.000272069	 0.00101826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25435	 25437	 0.000211268	 0.0011013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25435	 25438	 0.000246191	 0.00103714	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25436	 25535	 0.030353	 0.152836	 0.0234195	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25439	 25579	 0.0210634	 0.0857019	 0.0184865	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25439	 25867	 0.0216287	 0.0890342	 0.020683	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25440	 25441	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25440	 25442	 0.000284239	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25440	 25443	 0.000281846	 0.00105638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25442	 25423	 0.0163024	 0.0732066	 0.0208828	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25444	 25445	 0.000239294	 0.00114205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25444	 25446	 0.000261233	 0.00112997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25444	 25447	 0.000219946	 0.00111021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25447	 25442	 0.00580913	 0.0313739	 0.00222135	 128.3	 128.3	 128.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25447	 25449	 0.0127818	 0.0675569	 0.00911617	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25447	 25476	 0.0327185	 0.143211	 0.0346981	 140.3	 140.3	 140.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25448	 25449	 0.00020731	 0.00118607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25448	 25450	 0.000247538	 0.00113438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25448	 25451	 0.000287995	 0.00117177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25449	 25467	 0.0203767	 0.0988313	 0.043324	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25452	 25453	 0.000238499	 0.0011951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25452	 25454	 0.000254076	 0.00110372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25452	 25455	 0.000279353	 0.00110338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25454	 25416	 0.0399825	 0.19138	 0.0203116	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25454	 25459	 0.0264241	 0.11641	 0.040221	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25454	 25468	 0.0323055	 0.160999	 0.0371357	 127.4	 127.4	 127.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25456	 25478	 0.0742321	 0.247209	 0.0241871	 143.5	 143.5	 143.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25456	 25480	 0.020381	 0.0892964	 0.0224377	 144.9	 144.9	 144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25457	 25458	 0.000219417	 0.00105924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25458	 25461	 0.00706506	 0.0342335	 0.00368528	 166.2	 166.2	 166.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25459	 25736	 0.00506398	 0.0212416	 0.0168761	 98.7	 98.7	 98.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25460	 25461	 0.000227233	 0.00118953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25460	 25462	 0.000270586	 0.0011049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25460	 25463	 0.000274564	 0.00112656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25461	 25459	 0.0216062	 0.0858512	 0.0095491	 161.2	 161.2	 161.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25464	 25439	 0.0452237	 0.189314	 0.0439848	 143.8	 143.8	 143.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25465	 25466	 0.000207356	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25465	 25467	 0.000299508	 0.00118031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25467	 25471	 0.0140165	 0.0599435	 0.00664552	 109.3	 109.3	 109.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25468	 25469	 0.000215904	 0.00102636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25468	 25471	 0.00871783	 0.0302471	 0.0065491	 115.4	 115.4	 115.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25470	 25472	 0.000200426	 0.00106982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25470	 25473	 0.000242042	 0.00117068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25470	 25474	 0.000216276	 0.00116852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25470	 25475	 0.000260126	 0.00103449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25476	 25477	 0.000274577	 0.00110522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25476	 26065	 0.0244197	 0.106314	 0.0588555	 147.1	 147.1	 147.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25479	 25480	 0.00023225	 0.00116106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25479	 25481	 0.000204764	 0.00114811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25482	 25486	 0.00027668	 0.0010844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25482	 25487	 0.000209632	 0.00100115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25482	 25488	 0.000208408	 0.00113859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25482	 25489	 0.000288824	 0.00106611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25486	 25174	 0.00176534	 0.00972998	 0.00148202	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25486	 25760	 0.00119321	 0.00688231	 0.000778797	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25490	 25587	 0.000124165	 0.00235797	 0.297847	 2897.3	 2897.3	 2897.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25491	 25497	 0.000222354	 0.00101457	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25491	 25498	 0.000229338	 0.00119988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25491	 25499	 0.000286862	 0.00116654	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25491	 25500	 0.000253929	 0.00111082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25492	 24811	 0.00339968	 0.01638	 0.00357937	 145.6	 145.6	 145.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25492	 25999	 0.00147481	 0.00603877	 0.00150611	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25497	 24323	 0.0019915	 0.0173832	 0.0720856	 735.3	 735.3	 735.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25497	 25628	 0.00275102	 0.0258354	 0.0819236	 580.9	 580.9	 580.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25501	 25505	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25501	 25506	 0.000204351	 0.00100697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25501	 25507	 0.000229604	 0.00118248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25501	 25508	 0.000263079	 0.00117924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25505	 23989	 0.0020822	 0.00997855	 0.00839391	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25509	 25515	 0.000291745	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25509	 25518	 0.000200589	 0.0010882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25510	 25516	 0.000223166	 0.0010607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25510	 25517	 0.000211063	 0.00115508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25511	 23814	 0.00433082	 0.0208503	 0.00304878	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25515	 23951	 0.00031141	 0.00523332	 0.648142	 2768.1	 2768.1	 2768.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25515	 26169	 0.000521149	 0.00943049	 1.15744	 2671.3	 2671.3	 2671.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25516	 23860	 0.00209159	 0.0192355	 0.053375	 573.4	 573.4	 573.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25519	 25522	 0.000292677	 0.00116299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25519	 25523	 0.000249123	 0.00106034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25519	 25524	 0.000201047	 0.00115185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25519	 25525	 0.000204711	 0.00104504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25520	 25343	 0.00958312	 0.0431157	 0.00463531	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25520	 25785	 0.00199916	 0.0108467	 0.00578644	 144.4	 144.4	 144.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25520	 25830	 0.0139719	 0.0686338	 0.00812167	 126.1	 126.1	 126.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25522	 25787	 0.000327536	 0.00383479	 0.0169768	 562.8	 562.8	 562.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25522	 25832	 0.00125635	 0.0123637	 0.0527038	 603.5	 603.5	 603.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25522	 26189	 0.00269311	 0.024619	 0.0541899	 584.4	 584.4	 584.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25526	 25530	 0.000251805	 0.00117446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25526	 25531	 0.00025033	 0.00104987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25526	 25532	 0.000260182	 0.00107327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25526	 25533	 0.000273381	 0.00107473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25534	 25538	 0.000202841	 0.00114306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25534	 25539	 0.000288205	 0.00115316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25534	 25540	 0.000299451	 0.00103884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25534	 25541	 0.000277426	 0.00109627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25535	 25404	 0.0160426	 0.0779564	 0.0084514	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25538	 25971	 0.00153943	 0.0123653	 0.0917408	 456.8	 456.8	 456.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25538	 26054	 0.00100525	 0.00983444	 0.026573	 633.8	 633.8	 633.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25542	 25549	 0.000283674	 0.0010206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25543	 25547	 0.000247834	 0.00100942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25543	 25548	 0.000210138	 0.00114436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25543	 25550	 0.000244104	 0.00105736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25544	 23549	 0.00762208	 0.0449524	 0.00932432	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25547	 23625	 0.00342766	 0.0247858	 0.0734783	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25551	 25554	 0.000262962	 0.00114583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25551	 25555	 0.000235116	 0.00117864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25551	 25556	 0.000284986	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25551	 25557	 0.000270748	 0.00103493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25552	 25385	 0.0021118	 0.0106759	 0.0147052	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25554	 25361	 0.00201474	 0.0185205	 0.135814	 575.7	 575.7	 575.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25554	 26983	 0.0114835	 0.112867	 0.407124	 635.2	 635.2	 635.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25558	 25565	 0.00029742	 0.00108105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25558	 25566	 0.000244569	 0.00112037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25559	 25564	 0.000289444	 0.00113823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25559	 25567	 0.000277825	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25560	 25150	 0.00281164	 0.0143961	 0.00209183	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25560	 25152	 0.0065606	 0.0260794	 0.0033087	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25568	 25574	 0.000296058	 0.0010646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25569	 26982	 0.00153997	 0.0153859	 0.219399	 1343.8	 1343.8	 1343.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25570	 25576	 0.000245215	 0.0010713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25571	 25575	 0.000276562	 0.00118738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25571	 25577	 0.00020814	 0.00110476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25572	 24255	 0.00596614	 0.018758	 0.00424969	 173.2	 173.2	 173.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25572	 26111	 0.00488119	 0.021467	 0.00372292	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25572	 26698	 0.0100287	 0.0477293	 0.02336	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25574	 26108	 5.22702e-05	 0.000887421	 0.0788955	 2657.7	 2657.7	 2657.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25576	 26119	 0.000326829	 0.00325063	 0.0186453	 523.1	 523.1	 523.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25576	 27014	 0.0153356	 0.132081	 0.294906	 660.7	 660.7	 660.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25578	 25579	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25578	 25580	 0.000249399	 0.00108656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25578	 25581	 0.000287258	 0.00101922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25582	 25587	 0.000210553	 0.00110644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25582	 25588	 0.000264217	 0.00101191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25582	 25590	 0.000221626	 0.00118543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25583	 25589	 0.000280644	 0.00114971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25587	 26036	 0.000151772	 0.00200731	 0.211898	 2807.9	 2807.9	 2807.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25589	 25497	 0.00252804	 0.0185278	 0.0614615	 617.9	 617.9	 617.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25591	 25593	 0.000203317	 0.00114881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25591	 25594	 0.000246685	 0.00100808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25591	 25595	 0.000232199	 0.00116129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25591	 25596	 0.000229997	 0.00107379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25597	 25599	 0.000284034	 0.00104185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25597	 25600	 0.000215438	 0.00100042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25597	 25601	 0.000277817	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25597	 25602	 0.000213634	 0.00118847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25599	 25616	 0.00268111	 0.0123896	 0.00914172	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25599	 25874	 0.00153108	 0.00571979	 0.00203339	 120.5	 120.5	 120.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25603	 25606	 0.000266672	 0.00100792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25603	 25607	 0.000200656	 0.00112898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25603	 25609	 0.000232519	 0.00113197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25604	 25608	 0.000275759	 0.00119403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25605	 23942	 0.00576842	 0.0283466	 0.00456508	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25605	 23989	 0.00433726	 0.0210345	 0.00506182	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25605	 26011	 0.0026862	 0.0101632	 0.00168938	 153.8	 153.8	 153.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25606	 24201	 0.000130924	 0.00250644	 0.256487	 2669.1	 2669.1	 2669.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25610	 25611	 0.000240911	 0.00101487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25610	 25612	 0.000237847	 0.00103074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25610	 25613	 0.000286192	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25614	 25617	 0.000293402	 0.00100101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25614	 25618	 0.000242068	 0.00116626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25615	 25619	 0.00026787	 0.00113854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25615	 25620	 0.000269387	 0.00101493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25619	 24076	 0.00807812	 0.0723339	 0.35584	 515.3	 515.3	 515.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25621	 25626	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25621	 25627	 0.000292548	 0.00116034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25622	 25750	 0.00200295	 0.0217698	 0.597762	 1157.9	 1157.9	 1157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25622	 26982	 0.00278376	 0.0294206	 0.531791	 1216.2	 1216.2	 1216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25623	 25628	 0.00022077	 0.00118237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25623	 25629	 0.000222425	 0.00104497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25626	 24841	 0.000180305	 0.00251675	 0.350132	 2998.1	 2998.1	 2998.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25628	 24845	 0.00220018	 0.0170769	 0.0466116	 556.1	 556.1	 556.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25630	 25633	 0.000231658	 0.00110079	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25630	 25634	 0.000287217	 0.00105679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25630	 25635	 0.000205976	 0.00108603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25630	 25636	 0.000292464	 0.00106629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25637	 25640	 0.000235364	 0.00109801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25637	 25641	 0.000296185	 0.00119834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25637	 25642	 0.000258817	 0.00117691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25637	 25643	 0.000238375	 0.00113776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25638	 25016	 0.00266781	 0.0141101	 0.00206245	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25640	 25013	 0.000808864	 0.0079502	 0.0304763	 550.8	 550.8	 550.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25644	 25649	 0.000227167	 0.00113992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25645	 25650	 0.000269066	 0.00114999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25645	 25651	 0.000226928	 0.00117513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25645	 25652	 0.000288503	 0.00107482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25646	 25665	 0.00456398	 0.0228531	 0.00290348	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25649	 25846	 2.66641e-05	 0.000469853	 0.0517258	 2622.4	 2622.4	 2622.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25650	 25844	 0.000291717	 0.00259908	 0.0065796	 638.3	 638.3	 638.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25653	 25659	 0.000290554	 0.00105897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25653	 25660	 0.000240723	 0.0010694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25653	 25661	 0.00029203	 0.00101429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25653	 25662	 0.00021287	 0.00101436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25654	 25458	 0.00388285	 0.0224924	 0.00425826	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25659	 26060	 0.0114104	 0.107058	 0.445729	 526.1	 526.1	 526.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25663	 25665	 0.000293904	 0.00114443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25663	 25666	 0.000214928	 0.0011107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25663	 25667	 0.000256767	 0.00100819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25663	 25668	 0.00020472	 0.00113884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25665	 25331	 0.00999333	 0.031518	 0.0110378	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25669	 25677	 0.000222196	 0.0011469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25669	 25678	 0.000263671	 0.00112717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25669	 25679	 0.000239103	 0.00103277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25669	 25680	 0.000212397	 0.00110526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25677	 25505	 0.000671407	 0.00367562	 0.00116309	 159.1	 159.1	 159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25681	 25684	 0.000261648	 0.00104709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25681	 25685	 0.000272113	 0.00101763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25681	 25686	 0.000225364	 0.00102109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25681	 25687	 0.000289192	 0.00111903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25684	 25633	 0.00235825	 0.0199722	 0.0481801	 496.3	 496.3	 496.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25688	 25695	 0.000210659	 0.00100383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25689	 25692	 0.000204062	 0.00113964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25689	 25693	 0.00023787	 0.0010065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25689	 25694	 0.000289907	 0.00101781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25690	 24596	 0.00143734	 0.00721988	 0.000772353	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25690	 24691	 0.00204527	 0.0117458	 0.0013239	 129.3	 129.3	 129.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25692	 24119	 0.00161256	 0.0149889	 0.0539037	 559.9	 559.9	 559.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25692	 24885	 0.00115243	 0.0108799	 0.0487195	 538.4	 538.4	 538.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25695	 24661	 0.000242279	 0.00487736	 0.57766	 2622.1	 2622.1	 2622.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25696	 25698	 0.000211384	 0.00103221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25696	 25699	 0.000271316	 0.00113026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25696	 25700	 0.000235847	 0.00117033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25696	 25701	 0.000249716	 0.00101673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25697	 23538	 0.00543806	 0.0239895	 0.0198905	 164.8	 164.8	 164.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25698	 23559	 0.00604666	 0.0521647	 0.0670304	 510.5	 510.5	 510.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25698	 25892	 0.00303574	 0.0259075	 0.167096	 459.9	 459.9	 459.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25702	 25705	 0.000231915	 0.00108908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25702	 25706	 0.000258701	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25702	 25707	 0.00027279	 0.00116741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25702	 25708	 0.000240281	 0.00112378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25705	 23922	 0.00363705	 0.0157487	 0.00537561	 188.2	 188.2	 188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25709	 25710	 0.000212655	 0.00110941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25709	 25711	 0.000281835	 0.00114452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25709	 25712	 0.00027843	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25710	 25779	 0.00631869	 0.0268363	 0.0105486	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25713	 25715	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25713	 25716	 0.000285085	 0.00115601	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25713	 25717	 0.000202507	 0.00115417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25713	 25718	 0.00027052	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25715	 23800	 0.00861918	 0.0587102	 0.0107057	 176.1	 176.1	 176.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25715	 25599	 0.0114871	 0.0628461	 0.00555136	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25719	 25725	 0.00025694	 0.00107037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25719	 25726	 0.000278838	 0.00107116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25719	 25727	 0.00021691	 0.00113539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25719	 25728	 0.000219256	 0.00106182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25720	 26152	 0.0273807	 0.0824587	 0.0251612	 121.7	 121.7	 121.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25725	 25731	 0.00160665	 0.0164937	 0.0577907	 631.3	 631.3	 631.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25729	 25731	 0.000233864	 0.00118552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25729	 25732	 0.000244071	 0.00106116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25729	 25733	 0.000215045	 0.00117597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25729	 25734	 0.000209701	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25730	 25290	 0.00689606	 0.0292453	 0.00638404	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25735	 25738	 0.000256554	 0.00116452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25735	 25739	 0.000286197	 0.00113594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25735	 25740	 0.000202406	 0.00115675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25735	 25741	 0.000267752	 0.00110294	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25736	 25433	 0.00412129	 0.0267136	 0.00783288	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25738	 25659	 0.00144829	 0.0134123	 0.0228335	 532.5	 532.5	 532.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25742	 25745	 0.000209282	 0.00107443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25742	 25746	 0.000238949	 0.00116908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25742	 25747	 0.000269223	 0.0011695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25743	 25748	 0.0002079	 0.00113321	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25744	 24997	 0.0122815	 0.0616714	 0.0180212	 177.7	 177.7	 177.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25745	 25809	 0.000328719	 0.0056497	 0.672415	 2354.3	 2354.3	 2354.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25748	 25731	 0.00761888	 0.0711449	 0.190122	 578.9	 578.9	 578.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25749	 25758	 0.000244375	 0.00100412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25750	 26982	 0.00238144	 0.029226	 0.345	 1148.6	 1148.6	 1148.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25751	 25757	 0.000201729	 0.00114097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25752	 25755	 0.000233829	 0.00111303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25752	 25756	 0.000292956	 0.00104502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25753	 25260	 0.015639	 0.0782732	 0.0136962	 171.1	 171.1	 171.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25753	 26770	 0.0281505	 0.130803	 0.0197349	 145.3	 145.3	 145.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25755	 26777	 0.0299666	 0.192101	 0.0326975	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25757	 25108	 0.00848215	 0.07149	 0.170163	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25758	 25626	 0.000701895	 0.0125608	 1.22604	 2828.1	 2828.1	 2828.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25759	 25765	 0.000292549	 0.00112115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25759	 25766	 0.000230198	 0.00112076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25759	 25767	 0.000287936	 0.00112078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25759	 25768	 0.000278831	 0.00102544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25760	 25852	 0.00299934	 0.0123154	 0.00241908	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25765	 25857	 0.000407328	 0.00372661	 0.0112466	 601.1	 601.1	 601.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25769	 25770	 0.000272676	 0.00109142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25769	 25771	 0.00028769	 0.00108876	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25769	 25772	 0.000229373	 0.00108974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25773	 25774	 0.000221365	 0.00114553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25773	 25775	 0.000298404	 0.00112396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25773	 25776	 0.000266275	 0.00104982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25774	 25930	 0.00411693	 0.0162044	 0.00667202	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25777	 25780	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25777	 25782	 0.000274712	 0.0010406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25777	 25783	 0.000245181	 0.00104404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25778	 25781	 0.000284994	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25779	 23825	 0.00234748	 0.00991521	 0.00279005	 138.2	 138.2	 138.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25780	 25915	 0.000180065	 0.00341159	 0.375102	 2328.1	 2328.1	 2328.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25781	 23767	 0.0046915	 0.0413495	 0.128119	 501.9	 501.9	 501.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25781	 24068	 0.00249996	 0.0230177	 0.0868421	 367.9	 367.9	 367.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25784	 25787	 0.000221697	 0.00104391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25784	 25788	 0.000296518	 0.00106385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25784	 25789	 0.000218641	 0.00113473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25784	 25790	 0.000214515	 0.00107261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25785	 25830	 0.00605268	 0.029104	 0.0103556	 143.6	 143.6	 143.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25791	 25798	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25791	 25799	 0.000230036	 0.00116718	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25791	 25800	 0.000263723	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25791	 25801	 0.000284218	 0.00117811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25802	 25809	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25802	 25810	 0.000221917	 0.00107045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25802	 25811	 0.000242217	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25803	 25812	 0.000229762	 0.00116938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25804	 25041	 0.00831809	 0.0390485	 0.0101037	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25804	 25143	 0.00288735	 0.0160511	 0.0118997	 166.1	 166.1	 166.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25804	 25172	 0.00171168	 0.00882917	 0.0166793	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25809	 24806	 0.000266953	 0.00352787	 0.39259	 3119.5	 3119.5	 3119.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25809	 25856	 0.000165905	 0.00263872	 0.2473	 2318.7	 2318.7	 2318.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25812	 25857	 0.00243519	 0.0180612	 0.0335646	 495.1	 495.1	 495.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25813	 25817	 0.000268808	 0.00111863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25813	 25818	 0.000292552	 0.00107983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25813	 25819	 0.000202333	 0.00106573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25813	 25820	 0.000271125	 0.00110476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25817	 24999	 0.0153367	 0.0703391	 0.00941873	 131.6	 131.6	 131.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25821	 25826	 0.000273422	 0.00112372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25822	 25824	 0.000237998	 0.00114183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25822	 25825	 0.000246488	 0.00110403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25822	 25827	 0.000231992	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25823	 23285	 0.0246141	 0.0813148	 0.00988082	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25824	 23255	 0.0200627	 0.109394	 0.190464	 276.4	 276.4	 276.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25824	 23273	 0.0360921	 0.178707	 0.113731	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25826	 23414	 0.0024249	 0.025273	 0.271784	 494.2	 494.2	 494.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25828	 25833	 0.000225328	 0.00114351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25828	 25835	 0.000240012	 0.00111813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25829	 25832	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25829	 25834	 0.000283689	 0.00118145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25832	 25787	 0.00175354	 0.0161553	 0.0358029	 591.7	 591.7	 591.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25836	 25839	 0.000282435	 0.00107181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25836	 25840	 0.000255933	 0.00100947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25836	 25841	 0.000202399	 0.00100182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25836	 25842	 0.000245225	 0.0011985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25839	 23308	 0.00521202	 0.0294041	 0.00733935	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25839	 23349	 0.00386725	 0.0171185	 0.00754986	 173.5	 173.5	 173.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25843	 25846	 0.000290242	 0.00105241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25843	 25847	 0.000263237	 0.00103602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25843	 25848	 0.000236475	 0.00109218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25843	 25849	 0.000261613	 0.00108214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25845	 25646	 0.00276194	 0.0144226	 0.00263477	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25845	 26174	 0.0123958	 0.0508737	 0.00622407	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25846	 26177	 8.0877e-05	 0.00148859	 0.138607	 2245.4	 2245.4	 2245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	25850	 25856	 0.0002255	 0.00106518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25850	 25858	 0.000286785	 0.00117168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25850	 25859	 0.000213272	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25851	 25857	 0.000262764	 0.00103521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25852	 25142	 0.00506914	 0.0197544	 0.00587843	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25852	 25173	 0.00543434	 0.0206561	 0.00492798	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25857	 26076	 0.00289455	 0.0271471	 0.148541	 640.7	 640.7	 640.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25860	 25867	 0.00021517	 0.00111951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25860	 25868	 0.000213894	 0.00117334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25860	 25869	 0.000223601	 0.00102553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25860	 25870	 0.000276607	 0.00106717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25867	 25480	 0.00893433	 0.035331	 0.00544741	 150.6	 150.6	 150.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25871	 25874	 0.000271876	 0.00115516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25871	 25875	 0.000248337	 0.00114445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25871	 25876	 0.000248519	 0.00104947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25871	 25877	 0.000298332	 0.00103061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25874	 23803	 0.00553725	 0.0321161	 0.0155028	 120.7	 120.7	 120.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25878	 25880	 0.000211646	 0.00111543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25878	 25881	 0.000234198	 0.00114943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25878	 25882	 0.000232695	 0.00105811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25878	 25883	 0.000252741	 0.00108481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25879	 23234	 0.003686	 0.0166944	 0.00361218	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25880	 23293	 0.000890799	 0.00675317	 0.0462437	 466.9	 466.9	 466.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25884	 25885	 0.000250327	 0.00102476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25884	 25886	 0.000213467	 0.00109137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25884	 25887	 0.000209938	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25888	 25892	 0.000239637	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25888	 25893	 0.000264682	 0.00111893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25888	 25894	 0.000250102	 0.00100287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25888	 25895	 0.000209715	 0.00112145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25889	 23500	 0.00184613	 0.0106762	 0.0018067	 173.9	 173.9	 173.9	 0.0	 0.0	 1	 -30.0	 30.0;
	25889	 23502	 0.00652157	 0.0338039	 0.00605111	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25892	 25931	 0.00552618	 0.0468789	 0.144599	 531.2	 531.2	 531.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25896	 25900	 0.000287961	 0.0010312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25896	 25901	 0.00028135	 0.00105444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25896	 25902	 0.000257878	 0.00105379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25896	 25903	 0.000248849	 0.00108183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25904	 25908	 0.000221077	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25904	 25909	 0.00025299	 0.00102143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25904	 25911	 0.000271827	 0.00117899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25905	 25910	 0.000231984	 0.0010693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25906	 25369	 0.0195895	 0.101299	 0.0404201	 172.8	 172.8	 172.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25910	 25554	 0.00200808	 0.0188612	 0.0446419	 684.6	 684.6	 684.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25910	 26104	 0.00224266	 0.0172896	 0.0727145	 564.6	 564.6	 564.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25912	 25915	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25912	 25916	 0.00027336	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25912	 25917	 0.000242399	 0.00117513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25912	 25918	 0.000292145	 0.00116305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25913	 23966	 0.00291555	 0.0237392	 0.0794938	 651.2	 651.2	 651.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25913	 24013	 0.00113846	 0.00971242	 0.0610531	 456.8	 456.8	 456.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25913	 24137	 0.00184816	 0.0167312	 0.0973599	 654.6	 654.6	 654.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25914	 24005	 0.00277853	 0.0131788	 0.00199045	 136.6	 136.6	 136.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25915	 26108	 0.000559929	 0.00888728	 0.967501	 2794.8	 2794.8	 2794.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25919	 25920	 0.000280534	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25919	 25921	 0.000204277	 0.00107387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25919	 25922	 0.000247947	 0.00111366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25923	 25925	 0.000244352	 0.00106253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25923	 25926	 0.000208362	 0.00111687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25923	 25927	 0.000259667	 0.00109888	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25923	 25928	 0.000204806	 0.00114537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25925	 23935	 0.00421404	 0.0201721	 0.00678466	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	25929	 25931	 0.000240928	 0.00119365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25929	 25932	 0.000224639	 0.00113781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25929	 25933	 0.000266329	 0.00116513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25929	 25934	 0.000261316	 0.00111277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25931	 23419	 0.0028331	 0.0249618	 0.0645988	 507.5	 507.5	 507.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25935	 25938	 0.000244709	 0.00114157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25935	 25939	 0.000234003	 0.00110863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25935	 25940	 0.00021577	 0.00114911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25935	 25941	 0.000208146	 0.0011388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25936	 23584	 0.0127617	 0.064862	 0.0257238	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25938	 26134	 0.00182301	 0.0176803	 0.036653	 493.7	 493.7	 493.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25942	 25945	 0.000214842	 0.00117859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25942	 25946	 0.000238388	 0.0010359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25942	 25947	 0.00024667	 0.00113943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25942	 25948	 0.000210617	 0.00116272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25949	 25953	 0.000213429	 0.00114186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25949	 25954	 0.000225521	 0.00119246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25949	 25955	 0.000294309	 0.00112992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25949	 25956	 0.000253045	 0.00119822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25953	 25254	 0.00514001	 0.0427991	 0.0730339	 612.8	 612.8	 612.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25953	 26025	 0.00189403	 0.0155578	 0.0648392	 624.1	 624.1	 624.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25957	 25958	 0.000256159	 0.0010032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25957	 25959	 0.000238775	 0.00103877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25957	 25960	 0.000289918	 0.00102285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25961	 25963	 0.000218394	 0.0010452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25961	 25964	 0.000229651	 0.00101599	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25961	 25965	 0.000242503	 0.00117687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25961	 25966	 0.000262396	 0.00113386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25963	 23268	 0.00561175	 0.0318611	 0.00845309	 139.7	 139.7	 139.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25967	 25971	 0.000299152	 0.00112041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25967	 25972	 0.000265531	 0.00102765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25967	 25973	 0.000272623	 0.00111719	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25967	 25974	 0.000238683	 0.00105691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25968	 25986	 0.00492729	 0.0202667	 0.00346055	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25971	 25554	 0.000948033	 0.0093139	 0.0675668	 602.1	 602.1	 602.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25975	 25981	 0.000201343	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25975	 25982	 0.000263732	 0.00111581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25975	 25983	 0.000207956	 0.00103259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25975	 25984	 0.00025642	 0.00114801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25976	 23687	 0.0125524	 0.0462436	 0.0153034	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	25981	 23653	 0.00428839	 0.039184	 0.058523	 451.7	 451.7	 451.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25981	 23740	 0.00735459	 0.0614574	 0.216398	 422.8	 422.8	 422.8	 0.0	 0.0	 1	 -30.0	 30.0;
	25985	 25986	 0.000291054	 0.00116884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25985	 25987	 0.000255643	 0.00108908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25985	 25988	 0.000217838	 0.00119324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25986	 25552	 0.0143403	 0.054911	 0.00549749	 151.2	 151.2	 151.2	 0.0	 0.0	 1	 -30.0	 30.0;
	25989	 25990	 0.000237696	 0.00113261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25989	 25991	 0.000264047	 0.00101199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25989	 25992	 0.000211592	 0.00110373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25990	 24933	 0.00299865	 0.0132642	 0.00404526	 176.7	 176.7	 176.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25993	 25994	 0.000205459	 0.00112312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25993	 25995	 0.000221744	 0.00102047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25993	 25996	 0.000229461	 0.00117466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25994	 23825	 0.0161121	 0.0646489	 0.010144	 127.7	 127.7	 127.7	 0.0	 0.0	 1	 -30.0	 30.0;
	25997	 24841	 0.000129992	 0.00249263	 0.415823	 2562.5	 2562.5	 2562.5	 0.0	 0.0	 1	 -30.0	 30.0;
	25997	 25490	 2.35725e-05	 0.000361678	 0.0356068	 2295.1	 2295.1	 2295.1	 0.0	 0.0	 1	 -30.0	 30.0;
	25998	 26002	 0.000244642	 0.00114984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25998	 26003	 0.00029015	 0.00108429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25998	 26004	 0.000214846	 0.00115618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25998	 26005	 0.000254911	 0.00113335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26002	 24845	 0.00138608	 0.0149042	 0.0414158	 559.6	 559.6	 559.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26002	 25497	 0.000215226	 0.00184775	 0.00558271	 589.9	 589.9	 589.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26002	 26037	 0.00231523	 0.0191419	 0.0387859	 571.7	 571.7	 571.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26006	 26007	 0.000292921	 0.00118411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26006	 26008	 0.00027992	 0.00112042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26006	 26009	 0.00027372	 0.00117246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26010	 26011	 0.000210497	 0.00119137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26010	 26012	 0.000282226	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26010	 26013	 0.00027644	 0.00100802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26014	 26015	 0.000214886	 0.00102393	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26014	 26016	 0.000237854	 0.00113173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26014	 26017	 0.000221782	 0.001133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26015	 25914	 0.000906383	 0.00459004	 0.00162049	 190.6	 190.6	 190.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26018	 26023	 0.00022877	 0.00118532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26018	 26024	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26018	 26026	 0.000281877	 0.00108533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26019	 26025	 0.000202774	 0.00117109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26020	 25002	 0.00302047	 0.0123733	 0.00210522	 167.8	 167.8	 167.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26023	 25565	 0.000160244	 0.00253509	 0.275037	 3333.0	 3333.0	 3333.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26025	 24823	 0.000922157	 0.00975089	 0.0245938	 584.8	 584.8	 584.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26025	 26037	 0.00175458	 0.0163251	 0.0444199	 564.5	 564.5	 564.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26027	 26036	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26027	 26038	 0.000297595	 0.00111245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26028	 26037	 0.00027812	 0.00111218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26028	 26039	 0.000245613	 0.00110138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26036	 25565	 0.000120864	 0.00233603	 0.343829	 2889.6	 2889.6	 2889.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26037	 25564	 0.00197778	 0.0185469	 0.0336142	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26040	 26046	 0.000288354	 0.00100695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26040	 26047	 0.000286554	 0.00109014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26040	 26048	 0.000268177	 0.00115122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26040	 26049	 0.000210228	 0.00105956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26041	 25145	 0.00574815	 0.0208888	 0.00922625	 133.6	 133.6	 133.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26050	 26055	 0.000258661	 0.00109933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26050	 26057	 0.000280541	 0.00119479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26051	 26054	 0.000258293	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26051	 26056	 0.000279	 0.00100775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26052	 25404	 0.0222003	 0.0695429	 0.0135925	 148.3	 148.3	 148.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26054	 25971	 0.0012522	 0.0120271	 0.0279948	 630.3	 630.3	 630.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26055	 25357	 0.000348007	 0.00565578	 0.800561	 2729.0	 2729.0	 2729.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26055	 25908	 0.00042621	 0.00699007	 0.687688	 2738.8	 2738.8	 2738.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26058	 26060	 0.000277054	 0.00102901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26058	 26061	 0.000234766	 0.0010285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26058	 26062	 0.000275931	 0.00110397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26058	 26063	 0.000281703	 0.00103246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26059	 25579	 0.00115801	 0.00556267	 0.0179709	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26060	 25684	 0.00384481	 0.0363725	 0.0955265	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26064	 26066	 0.000230818	 0.00119748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26064	 26067	 0.00021008	 0.0010451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26064	 26068	 0.000260944	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26064	 26069	 0.000229004	 0.00112821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26066	 25538	 0.00321175	 0.0271662	 0.0482057	 435.1	 435.1	 435.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26070	 26077	 0.000298183	 0.00111789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26070	 26078	 0.000239933	 0.00101368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26070	 26079	 0.000276686	 0.00112909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26071	 26076	 0.000213386	 0.00114859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26072	 26158	 0.000870759	 0.00453605	 0.00115063	 150.4	 150.4	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26076	 25640	 0.000321058	 0.00311829	 0.0159565	 459.6	 459.6	 459.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26076	 26046	 0.000845769	 0.00708023	 0.0168834	 484.8	 484.8	 484.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26077	 25010	 0.000114426	 0.00190703	 0.175638	 2359.1	 2359.1	 2359.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26080	 26083	 0.000228161	 0.00101145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26080	 26084	 0.000241805	 0.00115559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26080	 26085	 0.000296807	 0.00107273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26080	 26086	 0.000264927	 0.00118394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26083	 24679	 0.00262079	 0.0125728	 0.00470721	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26083	 24755	 0.000452786	 0.00191479	 0.00071287	 145.9	 145.9	 145.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26087	 26089	 0.000216563	 0.00118152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26087	 26090	 0.000244585	 0.0011358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26087	 26091	 0.000249328	 0.00108035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26087	 26092	 0.000249245	 0.00100662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26093	 26097	 0.000278315	 0.00110613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26093	 26098	 0.000272274	 0.0011094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26093	 26099	 0.00026455	 0.00110422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26094	 26096	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26096	 23720	 0.00273519	 0.0276654	 0.0634338	 476.1	 476.1	 476.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26096	 25619	 0.00324848	 0.0306986	 0.0681922	 508.6	 508.6	 508.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26097	 23197	 0.00145011	 0.0231484	 1.84487	 2940.8	 2940.8	 2940.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26097	 25617	 0.000180365	 0.00360588	 0.572149	 2926.6	 2926.6	 2926.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26100	 26105	 0.000271603	 0.0011731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26100	 26106	 0.000241004	 0.00117993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26100	 26107	 0.000295621	 0.0010535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26101	 26104	 0.00026251	 0.00115511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26104	 25757	 0.00194032	 0.0163042	 0.070334	 611.8	 611.8	 611.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26105	 25758	 0.000223532	 0.00359843	 0.299589	 2900.9	 2900.9	 2900.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26105	 25908	 0.00018818	 0.00341523	 0.466794	 2908.6	 2908.6	 2908.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26109	 26119	 0.000246357	 0.00117693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26110	 26117	 0.000245727	 0.00105817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26110	 26118	 0.000299517	 0.00105625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26110	 26120	 0.000280548	 0.00110667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26111	 24255	 0.00229511	 0.0107806	 0.00190254	 136.3	 136.3	 136.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26111	 24257	 0.00141322	 0.00803897	 0.00593933	 133.3	 133.3	 133.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26117	 24058	 0.0126993	 0.0676228	 0.0380713	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26119	 26983	 0.0035124	 0.0298969	 0.172701	 664.5	 664.5	 664.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26121	 26124	 0.000260912	 0.00110671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26121	 26125	 0.000267718	 0.00106886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26121	 26126	 0.000206597	 0.00105749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26121	 26127	 0.000218894	 0.0010863	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26122	 23938	 0.00119877	 0.00569269	 0.00188951	 127.5	 127.5	 127.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26128	 26129	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26128	 26130	 0.000240287	 0.00107105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26128	 26131	 0.00023466	 0.0010518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26129	 24826	 0.00146349	 0.00641437	 0.00210975	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26132	 26134	 0.000243109	 0.00107324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26132	 26135	 0.000284124	 0.00118446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26132	 26136	 0.000245621	 0.00115724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26132	 26137	 0.000229012	 0.00115107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26134	 23454	 0.00174739	 0.0166634	 0.0584233	 509.2	 509.2	 509.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26138	 26143	 0.000212872	 0.00106934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26138	 26144	 0.000203206	 0.00110504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26138	 26145	 0.000255997	 0.00114656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26138	 26146	 0.000239909	 0.00111731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26143	 24885	 0.00106598	 0.0104849	 0.034514	 521.4	 521.4	 521.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26143	 24958	 0.00156229	 0.0134609	 0.0494313	 610.7	 610.7	 610.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26147	 26148	 0.000287988	 0.00106144	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26147	 26149	 0.000296998	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26147	 26150	 0.000278462	 0.00113526	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26148	 23530	 0.0151844	 0.0671385	 0.00560627	 136.7	 136.7	 136.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26148	 25611	 0.0192721	 0.0870005	 0.0196789	 117.2	 117.2	 117.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26151	 26152	 0.000299499	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26151	 26153	 0.000209716	 0.00105994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26151	 26154	 0.000239801	 0.0011236	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26152	 25384	 0.00693765	 0.040717	 0.00462256	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26155	 26158	 0.000266412	 0.00102109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26155	 26159	 0.000276371	 0.00112075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26155	 26160	 0.000251029	 0.0011495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26155	 26161	 0.000214554	 0.00111048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26158	 25095	 0.00235915	 0.013088	 0.00218736	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26162	 26169	 0.00025453	 0.0011796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26162	 26171	 0.000256018	 0.00102262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26163	 26168	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26163	 26170	 0.000231048	 0.00119919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26164	 23706	 0.0100417	 0.0426492	 0.00980705	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26168	 23754	 0.00331097	 0.0253171	 0.216963	 539.5	 539.5	 539.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26169	 23662	 0.000342124	 0.00552857	 0.575667	 2429.1	 2429.1	 2429.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26169	 25549	 0.000866948	 0.0149555	 1.43819	 2912.1	 2912.1	 2912.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26172	 26177	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26172	 26180	 0.000254819	 0.00114727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26173	 26178	 0.000295054	 0.00119764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26173	 26179	 0.000207509	 0.00106662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26178	 25844	 0.000865748	 0.0077153	 0.0364384	 566.7	 566.7	 566.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26181	 26182	 0.00028027	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26181	 26183	 0.000284247	 0.00106491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26181	 26184	 0.000235931	 0.00100337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26182	 23563	 0.0156626	 0.0618851	 0.0183142	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26182	 23616	 0.00830384	 0.047357	 0.0277428	 184.5	 184.5	 184.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26185	 26188	 0.000251705	 0.00109777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26185	 26190	 0.000271819	 0.00113631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26185	 26191	 0.000241486	 0.00106837	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26186	 26189	 0.000226903	 0.00110885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26187	 25355	 0.0372197	 0.165617	 0.019793	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26187	 25520	 0.0140585	 0.0567905	 0.0222482	 159.5	 159.5	 159.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26188	 25086	 0.000520792	 0.0110279	 1.8239	 2917.6	 2917.6	 2917.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26188	 25833	 0.000207343	 0.0035369	 0.487239	 2770.9	 2770.9	 2770.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26189	 25832	 0.00211463	 0.0199647	 0.0808662	 521.3	 521.3	 521.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26192	 26194	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26192	 26195	 0.00020458	 0.00107894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26192	 26196	 0.000294202	 0.0011094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26192	 26197	 0.000259397	 0.00119481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26194	 23445	 0.00726236	 0.0227957	 0.0136782	 180.1	 180.1	 180.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26198	 26201	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26198	 26202	 0.000263757	 0.00116462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26198	 26203	 0.000273884	 0.00108558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26198	 26204	 0.000283816	 0.00108998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26201	 23954	 0.00452307	 0.0244942	 0.00681617	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26205	 26209	 0.00026485	 0.00104258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26205	 26211	 0.000264373	 0.00111421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26206	 26210	 0.000249269	 0.00107852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26206	 26212	 0.000256738	 0.00103972	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26207	 24045	 0.0020694	 0.0100721	 0.00432115	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26207	 25945	 0.00124356	 0.00563327	 0.000711678	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26209	 24138	 0.000137955	 0.00234505	 0.277554	 2938.3	 2938.3	 2938.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26210	 26124	 0.000521657	 0.0052349	 0.0134032	 509.5	 509.5	 509.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26213	 26214	 0.00027938	 0.00101012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26213	 26215	 0.000298657	 0.00102415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26214	 26221	 0.00273526	 0.0178604	 0.00350674	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26216	 26217	 0.000296413	 0.00108918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26216	 26218	 0.000262452	 0.00105497	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26216	 26219	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26218	 26214	 0.00346768	 0.0221151	 0.00550175	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26218	 26274	 0.0042482	 0.0268957	 0.0133156	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26220	 26221	 0.000290597	 0.00104221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26222	 26223	 0.00020158	 0.00108969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26222	 26257	 0.00605576	 0.0296979	 0.0167727	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26222	 26264	 0.00919233	 0.0456945	 0.0154637	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26224	 26225	 0.000244503	 0.00110834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26224	 26228	 0.00653847	 0.0391769	 0.0199647	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26226	 26227	 0.00026961	 0.00108912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26226	 26228	 0.000296129	 0.00107676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26228	 26264	 0.0321062	 0.144246	 0.0427767	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26228	 26288	 0.0138263	 0.0821317	 0.0379331	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26229	 26230	 0.000215698	 0.00106689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26229	 26231	 0.00025777	 0.00113019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26229	 26232	 0.000225862	 0.00106392	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26230	 26235	 0.00203	 0.0140058	 0.00329755	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26233	 26230	 0.00698759	 0.0322948	 0.0103106	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26233	 26234	 0.00024643	 0.00116417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26235	 28088	 0.0108037	 0.0510021	 0.0452049	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26236	 26237	 0.000216928	 0.00119875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26236	 26238	 0.000224655	 0.00114941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26238	 26214	 0.00172357	 0.0120208	 0.0381751	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26239	 26240	 0.00028837	 0.00118812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26239	 26241	 0.000219169	 0.00107395	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26239	 26242	 0.000290006	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26240	 26238	 0.00606808	 0.0252294	 0.00609994	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26240	 28090	 0.0105173	 0.0644015	 0.0206826	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26243	 26244	 0.000282228	 0.00100426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26243	 26245	 0.000269982	 0.0010219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26244	 26240	 0.0047276	 0.0224663	 0.0210556	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26244	 26261	 0.00199534	 0.0133465	 0.0190965	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26246	 26248	 0.00672494	 0.0382961	 0.00609051	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26246	 28085	 0.0112748	 0.0613806	 0.0231863	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26247	 26248	 0.000284667	 0.0011364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26247	 26249	 0.000284855	 0.00116284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26250	 26251	 0.00023861	 0.00105902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26250	 26252	 0.000211224	 0.00108566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26253	 26254	 0.000275999	 0.00119772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26253	 26255	 0.000244416	 0.0010386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26253	 26256	 0.000295251	 0.00106614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26255	 26251	 0.00457695	 0.0278595	 0.00423418	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26255	 26257	 0.00138694	 0.00602667	 0.0026958	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26257	 26244	 0.00641022	 0.035248	 0.018585	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26258	 26259	 0.000295854	 0.00112554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26258	 26260	 0.000201076	 0.00105961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26259	 26233	 0.00941927	 0.04064	 0.0167423	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26259	 28077	 0.0100564	 0.0617187	 0.0296961	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26261	 26262	 0.00331533	 0.0152802	 0.00778584	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26261	 26317	 0.0145594	 0.0610408	 0.0391292	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26262	 26263	 0.000226484	 0.00105115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26262	 26269	 0.0110134	 0.0519759	 0.0195847	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26264	 26251	 0.00865809	 0.0498347	 0.0149522	 188.7	 188.7	 188.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26265	 26246	 0.00613217	 0.0351069	 0.019406	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26265	 26259	 0.00748365	 0.0314694	 0.023766	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26265	 26266	 0.000271037	 0.00100315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26267	 26268	 0.000239591	 0.00117418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26267	 26269	 0.000254038	 0.00109213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26267	 26270	 0.00029981	 0.001046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26269	 26281	 0.00724094	 0.0483964	 0.0242093	 254.1	 254.1	 254.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26271	 26272	 0.000252737	 0.00116082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26271	 26273	 0.000270685	 0.00113185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26273	 26269	 0.00123247	 0.00775468	 0.00517437	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26274	 26273	 0.0023045	 0.0119077	 0.006326	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26275	 26276	 0.000256701	 0.0010628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26275	 26277	 0.000202718	 0.00108342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26275	 26278	 0.00020576	 0.00115683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26276	 26235	 0.0121708	 0.0620376	 0.014762	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26276	 26259	 0.00491757	 0.0384479	 0.0399121	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26276	 26305	 0.00573706	 0.0311317	 0.0252594	 168.1	 168.1	 168.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26279	 26280	 0.000280506	 0.00116402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26281	 26279	 0.00376027	 0.0192358	 0.0072035	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26281	 26282	 0.000237775	 0.00108857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26281	 26310	 0.00690008	 0.0340374	 0.0265153	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26283	 26284	 0.000255287	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26283	 26285	 0.000286902	 0.00102714	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26285	 26276	 0.00289228	 0.016418	 0.00731832	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26285	 26279	 0.00861455	 0.0526827	 0.0148483	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26285	 26305	 0.00449012	 0.0289652	 0.0271159	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26286	 26336	 0.0151788	 0.0873048	 0.0341131	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26287	 26288	 0.000251697	 0.00115139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26288	 26286	 0.00411664	 0.0297858	 0.00960963	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26289	 26286	 0.00470457	 0.0179858	 0.00794414	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26290	 26289	 0.0069574	 0.042999	 0.0222205	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26290	 26294	 0.00603183	 0.0389368	 0.0104713	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26291	 26292	 0.000224755	 0.00119413	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26292	 26290	 0.00508763	 0.0248556	 0.0169579	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26292	 26988	 0.00248529	 0.0153798	 0.00833455	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26293	 26294	 0.00021491	 0.00102823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26293	 26295	 0.000267565	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26294	 26340	 0.0163932	 0.0871682	 0.0190424	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26297	 26298	 0.000245995	 0.00117077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26297	 26299	 0.000200607	 0.00118185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26297	 26300	 0.00021084	 0.00105328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26299	 26296	 0.00898966	 0.0489887	 0.016555	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26301	 26302	 0.000235029	 0.00100048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26301	 26303	 0.000297472	 0.00105261	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26303	 26246	 0.0144904	 0.0975263	 0.0377859	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26303	 26299	 0.0462946	 0.199336	 0.030129	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26304	 26312	 0.00687841	 0.038361	 0.0133678	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26305	 26306	 0.000223614	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26307	 26886	 0.000580685	 0.00383392	 0.00594986	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26307	 26997	 0.00333146	 0.0196891	 0.0100893	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26308	 26997	 0.00182196	 0.0109102	 0.00663485	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26309	 26886	 0.00158974	 0.0111364	 0.00465906	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26310	 26311	 0.000265051	 0.00107496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26312	 26313	 0.00243935	 0.0162521	 0.00720137	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26312	 26314	 0.00672075	 0.0264631	 0.0053287	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26313	 26308	 0.00320718	 0.0174817	 0.0107112	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26313	 26997	 0.00295386	 0.015759	 0.00454872	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26314	 26313	 0.00406833	 0.0172193	 0.00403859	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26314	 26315	 0.000215828	 0.00108209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26314	 26321	 0.00403815	 0.0236634	 0.0148487	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26314	 26324	 0.00248828	 0.0153627	 0.0117174	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26316	 26310	 0.0161941	 0.0838826	 0.0333558	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26317	 26318	 0.00479821	 0.0315715	 0.00468101	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26318	 26316	 0.00329786	 0.0174302	 0.00638074	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26319	 26320	 0.000210036	 0.00102071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26319	 26321	 0.000293309	 0.00116664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26319	 26322	 0.000275032	 0.00113458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26321	 26328	 0.00346461	 0.0178051	 0.00272088	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26323	 26324	 0.000222634	 0.00105032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26323	 26325	 0.00024186	 0.00111288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26324	 26321	 0.00532972	 0.0363722	 0.0095737	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26326	 26327	 0.000205758	 0.00117742	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26326	 26328	 0.000227175	 0.00108461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26326	 26329	 0.000205646	 0.00102496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26330	 26331	 0.000224094	 0.00113954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26330	 26332	 0.000204157	 0.0010669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26330	 26333	 0.000226537	 0.00102238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26331	 26335	 0.0017873	 0.0136807	 0.00636174	 182.4	 182.4	 182.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26334	 26317	 0.00691331	 0.0434377	 0.0859902	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26335	 26334	 0.00336324	 0.026505	 0.0126579	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26336	 26379	 0.0247426	 0.13962	 0.0662676	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26337	 26338	 0.000216538	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26337	 26339	 0.000265948	 0.00117899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26339	 26331	 0.00936501	 0.0497582	 0.0229262	 151.9	 151.9	 151.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26339	 26336	 0.00653915	 0.0307353	 0.00729887	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26340	 26341	 0.000278936	 0.00115932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26342	 26328	 0.0212391	 0.110077	 0.0240591	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26342	 26340	 0.0177386	 0.0670276	 0.0156759	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26342	 26343	 0.000295082	 0.00112668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26342	 27023	 0.006236	 0.0393205	 0.0250989	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26342	 27049	 0.00852232	 0.0409483	 0.0199315	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26344	 26305	 0.0163192	 0.0749071	 0.105662	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26344	 26310	 0.0243945	 0.130304	 0.0366311	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26344	 26353	 0.00891927	 0.0551249	 0.084913	 265.1	 265.1	 265.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26345	 26324	 0.0135777	 0.086507	 0.0367918	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26346	 26347	 0.000238008	 0.00105879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26346	 26348	 0.000242491	 0.00104501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26349	 26344	 0.0197299	 0.0973043	 0.043174	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26349	 26348	 0.00518158	 0.0351898	 0.00811726	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26350	 26348	 0.00602567	 0.0334231	 0.00626843	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26350	 26349	 0.00345642	 0.022238	 0.0133822	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26350	 26375	 0.00750469	 0.0416978	 0.060469	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26351	 26352	 0.000242889	 0.00100272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26351	 26355	 0.00234376	 0.0175693	 0.00928424	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26351	 26385	 0.0180068	 0.126776	 0.0640529	 278.5	 278.5	 278.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26353	 26351	 0.00633198	 0.0361751	 0.0128254	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26353	 26354	 0.000258322	 0.00113354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26353	 26355	 0.00559974	 0.03849	 0.00650792	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26355	 26344	 0.0246843	 0.140204	 0.0362282	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26357	 26358	 0.000271451	 0.00113584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26358	 26356	 0.00971159	 0.0596454	 0.0116113	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26359	 26360	 0.000292504	 0.00114667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26359	 26361	 0.000222905	 0.00102539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26359	 26362	 0.000289953	 0.00118435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26361	 26356	 0.00898603	 0.0463169	 0.0142582	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26363	 26364	 0.000406427	 0.00263372	 0.0024136	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26363	 26366	 0.00183356	 0.0115074	 0.0113808	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26364	 26368	 0.00230542	 0.0157234	 0.00704164	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26365	 26366	 0.000244694	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26366	 26368	 0.00111565	 0.00482597	 0.00343359	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26367	 26369	 0.00027358	 0.00118915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26367	 26370	 0.000208555	 0.00115798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26367	 26371	 0.000279943	 0.00104798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26368	 26819	 0.0129325	 0.0725678	 0.0384668	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26371	 29801	 0.002768	 0.034813	 0.558091	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26372	 26373	 0.00020934	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26372	 26374	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26374	 26350	 0.00605042	 0.0332537	 0.0667247	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26375	 26374	 0.0049851	 0.0247098	 0.00512459	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26375	 26376	 0.000221415	 0.00100073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26377	 26363	 0.00485521	 0.0227856	 0.0232162	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26377	 26819	 0.00871168	 0.0685674	 0.0201252	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26378	 26379	 0.000238895	 0.00109243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26379	 26374	 0.00738455	 0.0563128	 0.0667101	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26379	 26380	 0.00723022	 0.0279033	 0.00906989	 179.7	 179.7	 179.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26379	 26382	 0.00604957	 0.0305526	 0.0233693	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26380	 26381	 0.000293278	 0.00110356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26380	 26382	 0.00520356	 0.0355679	 0.0178381	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26382	 26384	 0.0141935	 0.0989449	 0.0754884	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26383	 26353	 0.0153233	 0.0912572	 0.0515195	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26384	 26356	 0.0147741	 0.0887249	 0.0266858	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26384	 26405	 0.00969557	 0.0631738	 0.0345871	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26385	 26386	 0.00321569	 0.021056	 0.00501619	 279.7	 279.7	 279.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26386	 26439	 0.0212402	 0.133467	 0.0738855	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26387	 26386	 0.0056468	 0.0379725	 0.00912871	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26387	 26388	 0.000261289	 0.00106779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26389	 26384	 0.00784203	 0.0457612	 0.0214437	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26389	 26392	 0.0191369	 0.0705894	 0.0490451	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26389	 27032	 0.00760564	 0.0471079	 0.0286431	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26390	 26391	 0.00474443	 0.0252118	 0.0127951	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26390	 26394	 0.00210254	 0.0110398	 0.00471002	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26391	 27032	 0.0117923	 0.0540247	 0.0698037	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26392	 26390	 0.00261795	 0.0106782	 0.00600742	 159.2	 159.2	 159.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26392	 26393	 0.000267112	 0.00105647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26394	 26391	 0.0069519	 0.0323626	 0.0115072	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26395	 26396	 0.00119493	 0.00715315	 0.00241922	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26396	 26426	 0.00509689	 0.0329972	 0.112765	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26397	 26398	 0.000296959	 0.0011666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26397	 26399	 0.000215626	 0.00108721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26398	 26395	 0.00692575	 0.0313979	 0.0083887	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26401	 26400	 0.00921578	 0.0476743	 0.0115944	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26402	 26401	 0.00181252	 0.012305	 0.00368897	 200.1	 200.1	 200.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26402	 26420	 0.00777067	 0.0484042	 0.0253368	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26403	 26404	 0.000258456	 0.00111934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26403	 26405	 0.000278792	 0.00101066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26405	 26389	 0.00732305	 0.042774	 0.0109967	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26406	 26398	 0.00668506	 0.0442433	 0.0372333	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26406	 26410	 0.00508436	 0.0349052	 0.0275643	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26407	 26408	 0.00277746	 0.0140726	 0.0310595	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26407	 26431	 0.0126329	 0.0822886	 0.0297285	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26408	 26383	 0.0138713	 0.0831326	 0.0491672	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26408	 26409	 0.000245942	 0.0010695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26410	 26408	 0.00274096	 0.0154979	 0.0140643	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26412	 26413	 0.000237861	 0.00117505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26412	 26414	 0.00027134	 0.00115434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26414	 26411	 0.000791389	 0.00443041	 0.0026977	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26414	 26423	 0.00775586	 0.0368532	 0.0615499	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26415	 26382	 0.0477103	 0.190457	 0.0710246	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26415	 26411	 0.00262716	 0.016166	 0.0128821	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26416	 26417	 0.000234422	 0.00119496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26416	 26426	 0.010431	 0.0430059	 0.0161931	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26418	 26420	 0.00641768	 0.040758	 0.0190688	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26418	 26445	 0.00318404	 0.0172415	 0.00454415	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26419	 26422	 0.00620487	 0.0315787	 0.00852268	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26420	 26421	 0.000274995	 0.00118752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26420	 26422	 0.00673254	 0.0397495	 0.00940542	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26420	 26454	 0.00965831	 0.0667182	 0.044626	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26420	 26463	 0.0126936	 0.0668664	 0.112891	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26422	 26441	 0.00365985	 0.0230153	 0.0100848	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26422	 26444	 0.00672582	 0.0313896	 0.0370451	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26422	 26454	 0.00653648	 0.0381271	 0.0449654	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26423	 26416	 0.00554978	 0.0229202	 0.0149057	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26423	 26424	 0.000294251	 0.00118447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26423	 26447	 0.00752225	 0.0418444	 0.0310655	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26425	 26426	 0.000249903	 0.00100687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26425	 26427	 0.000259715	 0.00106645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26428	 26431	 0.00803317	 0.0344447	 0.00948994	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26428	 26433	 0.0012741	 0.00652932	 0.00222057	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26429	 26430	 0.000203639	 0.00109338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26429	 26431	 0.000206071	 0.00110109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26429	 26432	 0.000292806	 0.00115777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26433	 26460	 0.0200851	 0.0689198	 0.0473552	 288.9	 288.9	 288.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26433	 27028	 0.0104652	 0.0696372	 0.0490964	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26434	 26435	 0.000237146	 0.00114623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26434	 26436	 0.000206038	 0.00118705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26434	 26437	 0.000212367	 0.00107065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26436	 26419	 0.0144991	 0.0775052	 0.0513072	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26436	 26464	 0.00709143	 0.0436504	 0.0202412	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26436	 26819	 0.0256833	 0.143573	 0.0619888	 166.8	 166.8	 166.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26438	 26456	 0.0209929	 0.117937	 0.0292905	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26439	 26436	 0.00331228	 0.0230174	 0.00678324	 291.9	 291.9	 291.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26439	 26438	 0.00913382	 0.0514312	 0.0114989	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26440	 26441	 0.000275767	 0.00106758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26440	 26442	 0.00020355	 0.00108505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26440	 26443	 0.000247638	 0.00101407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26441	 26444	 0.00836143	 0.0540409	 0.0121039	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26444	 28694	 0.02626	 0.150733	 0.0554933	 270.9	 270.9	 270.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26444	 28756	 0.013321	 0.0688586	 0.0373052	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26445	 26444	 0.00676768	 0.0347542	 0.0143841	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26445	 28812	 0.0101078	 0.0541708	 0.0453616	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26448	 26447	 0.0042246	 0.0300704	 0.0157735	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26449	 26452	 0.00304153	 0.0187562	 0.00856164	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26449	 26468	 0.0130212	 0.0723133	 0.0286264	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26450	 26451	 0.000243749	 0.00101859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26450	 26452	 0.000236686	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26452	 26448	 0.00506757	 0.0244605	 0.00998248	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26453	 26455	 0.0017231	 0.0101911	 0.00456816	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26453	 26473	 0.0122392	 0.0787483	 0.0221955	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26454	 26455	 0.00121852	 0.00809972	 0.00385613	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26457	 26456	 0.00381712	 0.0196826	 0.0102844	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26457	 26471	 0.0147788	 0.0691976	 0.0219766	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26458	 26459	 0.000290318	 0.00103987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26458	 26460	 0.00027338	 0.00119591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26460	 26456	 0.00274188	 0.0158991	 0.013425	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26460	 26457	 0.00214384	 0.0130349	 0.00970676	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26461	 26462	 0.000279205	 0.00111366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26462	 26463	 0.00475125	 0.0226923	 0.00751831	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26464	 26462	 0.00354049	 0.0224297	 0.00687313	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26464	 26463	 0.00339752	 0.018192	 0.00947096	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26465	 26468	 0.00229244	 0.0150484	 0.00923129	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26465	 27028	 0.00809914	 0.0400623	 0.0230783	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26466	 26467	 0.000209038	 0.00112363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26466	 26468	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26468	 26448	 0.0134351	 0.0536487	 0.0182954	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26469	 26465	 0.00364464	 0.0254722	 0.0097863	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26469	 27028	 0.0131763	 0.0470131	 0.0141542	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26470	 26489	 0.0148872	 0.0823238	 0.0389232	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26471	 26470	 0.00457247	 0.0242123	 0.018482	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26471	 26472	 0.000271403	 0.0010251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26474	 26475	 0.000252906	 0.00109619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26474	 26476	 0.000212374	 0.00101912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26474	 26477	 0.00027776	 0.00119003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26476	 26462	 0.00430954	 0.0222698	 0.0978204	 179.6	 179.6	 179.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26478	 26476	 0.00617827	 0.0346782	 0.00835802	 184.4	 184.4	 184.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26478	 26479	 0.000281449	 0.00107179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26478	 26480	 0.00297957	 0.0110706	 0.00673802	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26478	 26489	 0.0120228	 0.0597925	 0.0216506	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26480	 26481	 0.000271811	 0.00115479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26482	 26484	 0.00720331	 0.0384661	 0.0120386	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26483	 26482	 0.0058068	 0.0401813	 0.00754576	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26483	 26500	 0.0138339	 0.0664481	 0.0209772	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26484	 26446	 0.0135316	 0.0764162	 0.112034	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26484	 26483	 0.0100144	 0.0462989	 0.0223477	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26485	 26469	 0.0131805	 0.0658461	 0.0589068	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26485	 26517	 0.0206411	 0.13244	 0.0370658	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26486	 26498	 0.00839149	 0.0567513	 0.0219249	 254.9	 254.9	 254.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26487	 26501	 0.014326	 0.0588542	 0.0487005	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26488	 26489	 0.000233531	 0.00117444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26488	 26490	 0.000249543	 0.00102495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26488	 26491	 0.000236469	 0.00105021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26492	 26473	 0.0111263	 0.0559636	 0.0239457	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26492	 26480	 0.013782	 0.0657053	 0.0136905	 261.7	 261.7	 261.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26492	 26494	 0.00399092	 0.0279719	 0.0178555	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26493	 26494	 0.000293533	 0.0011482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26493	 26495	 0.000257014	 0.00113363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26494	 26498	 0.00185423	 0.0107485	 0.00923703	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26496	 26497	 0.000246826	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26496	 26498	 0.000264857	 0.00112923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26496	 26499	 0.000258974	 0.00112272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26500	 26484	 0.0160614	 0.089573	 0.0327106	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26501	 26504	 0.000251306	 0.00191475	 0.00217662	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26501	 26524	 0.0138349	 0.0756121	 0.0248872	 264.2	 264.2	 264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26502	 26503	 0.000241698	 0.00105304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26502	 26504	 0.000282104	 0.00116458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26504	 26505	 0.00477366	 0.0272627	 0.00871195	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26505	 26446	 0.00582911	 0.0343801	 0.258724	 246.3	 246.3	 246.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26505	 26501	 0.00244801	 0.0176335	 0.0117602	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26506	 26510	 0.0146352	 0.0492051	 0.00915019	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26506	 26564	 0.0195351	 0.11311	 0.061971	 179.7	 179.7	 179.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26507	 26508	 0.000264777	 0.00111025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26508	 26506	 0.00721187	 0.0330161	 0.0174196	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26508	 26510	 0.00654963	 0.0327968	 0.0194003	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26509	 26510	 0.000228891	 0.00113759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26510	 26470	 0.0127548	 0.0765756	 0.0383748	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26511	 26512	 0.000224583	 0.00102722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26511	 26513	 0.000299262	 0.00102734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26511	 26514	 0.000227576	 0.00107648	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26512	 26516	 0.00371712	 0.0220916	 0.0109152	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26512	 28663	 0.00798235	 0.0428071	 0.0320576	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26515	 26494	 0.0111372	 0.0597063	 0.0300493	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26515	 26512	 0.00654165	 0.0335303	 0.015265	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26516	 26515	 0.00214135	 0.0146121	 0.00455376	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26518	 26487	 0.0157173	 0.0961735	 0.0696819	 162.1	 162.1	 162.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26518	 26519	 0.000248011	 0.00110069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26518	 26520	 0.00483694	 0.0237774	 0.0312504	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26518	 26536	 0.0139686	 0.092363	 0.037127	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26520	 26928	 0.0055105	 0.0258386	 0.078848	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26520	 26935	 0.00627511	 0.0294744	 0.0515585	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26521	 28637	 0.00455674	 0.0276827	 0.0248704	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26522	 26523	 0.00020601	 0.00101245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26522	 26524	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26524	 26525	 0.00355886	 0.0177722	 0.0169369	 265.3	 265.3	 265.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26525	 27044	 0.0126552	 0.0700927	 0.0256337	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26526	 26521	 0.00495076	 0.0300198	 0.0133952	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26526	 28637	 0.00857895	 0.04647	 0.0171521	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26527	 26526	 0.00281303	 0.0111605	 0.00982537	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26527	 26528	 0.000231079	 0.00113629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26527	 26529	 0.00333105	 0.0225197	 0.0284976	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26530	 26527	 0.0065913	 0.0307985	 0.0139144	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26530	 26529	 0.00479595	 0.0266293	 0.0142533	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26530	 26560	 0.0147639	 0.0718128	 0.0406085	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26530	 26610	 0.0296006	 0.135878	 0.0788208	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26532	 26531	 0.00288412	 0.0171796	 0.00646763	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26533	 26534	 0.000254507	 0.00117749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26533	 26535	 0.000252117	 0.00106782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26535	 26576	 0.0117141	 0.0465658	 0.0398537	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26536	 26517	 0.030882	 0.163344	 0.039337	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26536	 26537	 0.000208039	 0.00113099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26536	 26538	 0.00259591	 0.0190607	 0.0111083	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26538	 26535	 0.0102169	 0.0420598	 0.00938979	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26538	 26541	 0.00203264	 0.0127324	 0.00723064	 201.8	 201.8	 201.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26539	 26540	 0.000220233	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26539	 26541	 0.000236056	 0.00105737	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26539	 26542	 0.000269506	 0.00104548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26541	 26535	 0.0110887	 0.0465736	 0.0151014	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26543	 26544	 0.00026095	 0.00119076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26543	 26545	 0.000281655	 0.00100374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26545	 26548	 0.00460619	 0.0237611	 0.00579949	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26545	 26592	 0.0147648	 0.0622409	 0.111387	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26546	 26547	 0.000286828	 0.00113204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26546	 26548	 0.000287326	 0.00105263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26546	 26549	 0.000211265	 0.00113121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26548	 26532	 0.00296367	 0.0166962	 0.0159126	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26550	 26553	 0.00607308	 0.0328155	 0.0100006	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26550	 26803	 0.0074925	 0.0542659	 0.0250089	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26551	 26550	 0.0097148	 0.0394181	 0.0208535	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26551	 26552	 0.000265667	 0.00110454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26551	 26553	 0.00459934	 0.028753	 0.0180081	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26551	 26859	 0.0145178	 0.0769356	 0.0261865	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26555	 26556	 0.000278523	 0.00101909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26555	 26557	 0.000203939	 0.00119962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26555	 26558	 0.00022173	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26556	 26554	 0.00434383	 0.0238594	 0.00688819	 189.7	 189.7	 189.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26556	 26564	 0.017457	 0.112091	 0.0703973	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26559	 26560	 0.000205093	 0.00112738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26560	 26554	 0.00486331	 0.0211835	 0.00617924	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26560	 26556	 0.00254058	 0.0166952	 0.00564125	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26562	 26563	 0.000252832	 0.00102973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26562	 26564	 0.000257724	 0.00101981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26564	 26561	 0.00230506	 0.0168485	 0.00691403	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26565	 26531	 0.0124083	 0.0871823	 0.0450214	 212.4	 212.4	 212.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26566	 26567	 0.000269207	 0.00115333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26566	 26568	 0.000284946	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26568	 26572	 0.0045825	 0.0274281	 0.00801031	 203.2	 203.2	 203.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26568	 26573	 0.00146259	 0.0082425	 0.0036714	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26569	 26570	 0.000279296	 0.00101122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26569	 26571	 0.000276698	 0.00111856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26572	 26598	 0.00657844	 0.0330094	 0.0271198	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26573	 26571	 0.00463744	 0.0271387	 0.00820851	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26573	 26581	 0.00820453	 0.0592445	 0.0482049	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26573	 26595	 0.00385858	 0.0193019	 0.0459339	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26574	 26576	 0.00293187	 0.0150018	 0.00875815	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26574	 26587	 0.00351779	 0.0212926	 0.00649443	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26575	 26576	 0.000298256	 0.00119608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26575	 26577	 0.000297377	 0.00106344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26576	 26587	 0.00408275	 0.0237583	 0.0160884	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26578	 28635	 0.0136297	 0.0729531	 0.0341124	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26579	 26580	 0.000230633	 0.0010358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26580	 26578	 0.00714519	 0.0357561	 0.0133812	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26581	 26582	 0.0043798	 0.0284594	 0.0124225	 188.8	 188.8	 188.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26581	 26644	 0.011165	 0.0742109	 0.154459	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26582	 26561	 0.01925	 0.0945394	 0.0325964	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26582	 26571	 0.0098996	 0.0547588	 0.023479	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26583	 26584	 0.000200434	 0.00101125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26583	 26585	 0.000275406	 0.0011582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26583	 26586	 0.000213035	 0.00115919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26585	 26598	 0.00328676	 0.0166832	 0.00538173	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26585	 26611	 0.00771532	 0.0439347	 0.0191657	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26587	 26588	 0.0011516	 0.00720053	 0.0102948	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26587	 26616	 0.00400972	 0.02387	 0.0707352	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26588	 26585	 0.00425392	 0.0208056	 0.00555982	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26589	 26576	 0.00259906	 0.0170529	 0.0116343	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26590	 26592	 0.00656549	 0.0357467	 0.0175806	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26590	 26605	 0.00602227	 0.0415139	 0.0287195	 317.8	 317.8	 317.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26590	 26617	 0.00747815	 0.0442797	 0.0605217	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26591	 26592	 0.000259326	 0.00108005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26591	 26593	 0.000256328	 0.00100878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26594	 26595	 0.00020417	 0.00113926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26595	 26589	 0.00403921	 0.0235362	 0.0119855	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26596	 26597	 0.000246189	 0.00104555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26596	 26598	 0.000215594	 0.00115821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26599	 26600	 0.000251688	 0.00118099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26600	 26595	 0.00430012	 0.0224894	 0.010681	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26601	 26880	 0.00551109	 0.0358734	 0.0134927	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26602	 26880	 0.0114302	 0.0593118	 0.0113048	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26603	 26604	 0.000214665	 0.00118271	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26603	 26605	 0.000295217	 0.00114405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26605	 26565	 0.00859793	 0.0572337	 0.0325364	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26605	 26973	 0.000603486	 0.00441664	 0.00273987	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26606	 26607	 0.000200293	 0.00116523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26607	 26605	 0.00378877	 0.0240291	 0.013238	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26607	 26865	 0.00170783	 0.00891803	 0.00640502	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26607	 26973	 0.00270931	 0.0173367	 0.0316262	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26608	 26609	 0.00026594	 0.0010331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26608	 26610	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26610	 26580	 0.0128686	 0.0749183	 0.0183823	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26610	 26636	 0.00583757	 0.0324392	 0.059721	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26610	 26639	 0.0136437	 0.0806692	 0.0378643	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26611	 26612	 0.00020599	 0.00116237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26611	 26941	 0.00436745	 0.0285198	 0.0139025	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26613	 26614	 0.000219788	 0.00106652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26613	 26615	 0.000246747	 0.00100701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26615	 26869	 0.00536989	 0.0365852	 0.0201023	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26616	 26611	 0.00299495	 0.0192847	 0.00579419	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26616	 26615	 0.00450766	 0.021107	 0.00384482	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26616	 26869	 0.00580654	 0.0396826	 0.0150334	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26617	 26592	 0.00920386	 0.0681862	 0.0307184	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26617	 26624	 0.00480234	 0.025534	 0.0178623	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26618	 26620	 0.000296166	 0.00118401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26618	 26621	 0.000200394	 0.00108174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26618	 26622	 0.000279846	 0.00114459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26618	 26623	 0.000291379	 0.00110544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26622	 26626	 0.00132027	 0.00710298	 0.0112579	 290.1	 290.1	 290.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26624	 26625	 0.000246781	 0.00104772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26624	 26626	 0.0026408	 0.0106272	 0.00412505	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26626	 26617	 0.00440567	 0.0251541	 0.0190693	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26628	 26629	 0.000283575	 0.00118968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26628	 26630	 0.000233281	 0.00117424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26628	 26631	 0.000268369	 0.00113693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26630	 26633	 0.00111181	 0.0073798	 0.00418251	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26630	 26636	 0.00148932	 0.00730366	 0.00676448	 170.9	 170.9	 170.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26632	 26633	 0.000282199	 0.0011592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26632	 26634	 0.000253579	 0.00108631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26632	 26635	 0.000272465	 0.00101302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26633	 26953	 0.0098322	 0.049897	 0.037956	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26636	 26627	 0.0130935	 0.0650673	 0.0422764	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26637	 26638	 0.000236913	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26637	 26639	 0.000226864	 0.00100752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26637	 26640	 0.000217354	 0.00101606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26639	 26630	 0.00837496	 0.0374841	 0.0156088	 159.6	 159.6	 159.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26641	 26642	 0.000274121	 0.00110186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26641	 26643	 0.000245038	 0.00109466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26642	 26601	 0.0165622	 0.0992493	 0.0311115	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26642	 26688	 0.0145629	 0.0941524	 0.0457166	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26645	 26646	 0.000213791	 0.00117628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26645	 26647	 0.000298957	 0.00114278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26647	 26651	 0.0037897	 0.0288615	 0.00665849	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26648	 26581	 0.020729	 0.133941	 0.0812479	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26648	 26649	 0.00029954	 0.00117417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26648	 27001	 0.00747971	 0.0473901	 0.0213863	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26650	 26651	 0.000229395	 0.00116935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26651	 26644	 0.0016907	 0.00996934	 0.01276	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26651	 27018	 0.0114071	 0.0723683	 0.0816701	 287.4	 287.4	 287.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26652	 26647	 0.00606721	 0.0425659	 0.0112097	 193.9	 193.9	 193.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26652	 26656	 0.00496644	 0.0249558	 0.00434958	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26653	 26654	 0.000202136	 0.00103946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26653	 26655	 0.000278184	 0.00113406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26656	 26655	 0.00353317	 0.0181924	 0.00269051	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26656	 26657	 0.000283825	 0.00111191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26658	 26659	 0.000256552	 0.00109319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26658	 26660	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26660	 26682	 0.0197311	 0.134595	 0.0417605	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26661	 26663	 0.00108528	 0.00760825	 0.00489915	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26661	 26666	 0.00360147	 0.0241473	 0.0149317	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26662	 26663	 0.000273478	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26662	 26664	 0.00026307	 0.00119531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26662	 26665	 0.000279739	 0.00101425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26663	 26660	 0.000456457	 0.00257392	 0.00451813	 266.7	 266.7	 266.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26663	 26666	 0.00496912	 0.0290147	 0.0113862	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26667	 26668	 0.000257238	 0.00102472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26667	 26669	 0.000249267	 0.00108327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26667	 26670	 0.000228581	 0.00106184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26669	 26671	 0.000970949	 0.00551986	 0.00620665	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26669	 26672	 0.00172289	 0.0121951	 0.00368021	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26671	 26941	 0.00796367	 0.047383	 0.039941	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26672	 26840	 0.0118771	 0.0530878	 0.0506606	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26673	 26674	 0.000201914	 0.00116642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26673	 26675	 0.000228702	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26673	 26676	 0.000276286	 0.00107193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26675	 26627	 0.0114538	 0.0737801	 0.0425268	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26677	 26908	 0.00355227	 0.0208724	 0.0128243	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26678	 26677	 0.00349675	 0.0188433	 0.00586722	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26678	 26679	 0.00759941	 0.0447375	 0.0132058	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26679	 26713	 0.00371474	 0.0239584	 0.0550451	 271.2	 271.2	 271.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26679	 26908	 0.003956	 0.0228968	 0.0354112	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26680	 26682	 0.000208961	 0.0010276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26680	 26683	 0.00020937	 0.00108621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26680	 26684	 0.000276509	 0.00105276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26681	 23899	 0.0134989	 0.0695903	 0.0112972	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26682	 26117	 0.0106369	 0.0557905	 0.0236166	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26685	 26688	 0.00387754	 0.0227006	 0.00752604	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26686	 26685	 0.00512067	 0.0264874	 0.0147048	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26686	 26687	 0.000274394	 0.00105125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26686	 26688	 0.0065225	 0.0366951	 0.00986624	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26686	 26720	 0.0176874	 0.113322	 0.0260804	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26690	 26689	 0.00528996	 0.0321148	 0.00818304	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26690	 26734	 0.0153177	 0.0887997	 0.0448288	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26691	 26693	 0.000274689	 0.0010031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26691	 26694	 0.000284726	 0.00106491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26691	 26695	 0.000277923	 0.00100059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26691	 26696	 0.000202346	 0.00119157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26692	 26698	 0.00961226	 0.0365232	 0.00917902	 146.9	 146.9	 146.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26697	 26699	 0.00024383	 0.00119687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26697	 26700	 0.000240463	 0.00118482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26697	 26701	 0.000265667	 0.00113695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26697	 26702	 0.000260489	 0.00113482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 25575	 0.0065758	 0.0488331	 0.0254969	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26700	 26961	 0.00548809	 0.0288201	 0.0144904	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26703	 26704	 0.000206276	 0.00104686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26704	 26706	 0.00376546	 0.0206858	 0.00569948	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26704	 26717	 0.00650662	 0.0374172	 0.029353	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26704	 26743	 0.0029282	 0.0215688	 0.031035	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26706	 0.000228179	 0.00101492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26705	 26707	 0.000233039	 0.00114659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26706	 26700	 0.00272333	 0.0148053	 0.0122244	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26706	 26948	 0.00558462	 0.0253848	 0.0110803	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26708	 26709	 0.000284952	 0.00109305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26708	 26710	 0.000216028	 0.00112581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26708	 26711	 0.000289741	 0.0011751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26710	 26712	 0.00122414	 0.00610388	 0.00209139	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26710	 26713	 0.00329225	 0.0193872	 0.0145113	 202.1	 202.1	 202.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26712	 26750	 0.011607	 0.0727405	 0.0326767	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26714	 26722	 0.00869842	 0.0548528	 0.0124934	 273.8	 273.8	 273.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26715	 26714	 0.00415553	 0.0221729	 0.013558	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26716	 26715	 0.00429106	 0.0310011	 0.0081883	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26717	 26716	 0.000652989	 0.0027191	 0.00115191	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26718	 26719	 0.000269101	 0.00119934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26718	 26720	 0.000278841	 0.00114875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26718	 26721	 0.000222176	 0.00106053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26722	 26720	 0.0048882	 0.018832	 0.0170257	 275.1	 275.1	 275.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26723	 26724	 0.000228032	 0.00101258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26723	 26725	 0.000234512	 0.00114285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26725	 26690	 0.00757819	 0.0454459	 0.0400289	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26725	 26729	 0.0026821	 0.0165915	 0.0107855	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26726	 26729	 0.00249864	 0.0162137	 0.0128698	 170.7	 170.7	 170.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26727	 26728	 0.000214917	 0.00118709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26727	 26729	 0.000213354	 0.0010916	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26727	 26730	 0.000236707	 0.00101778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26729	 26893	 0.00444497	 0.0288255	 0.0159692	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26731	 26732	 0.000273784	 0.00102783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26731	 26733	 0.00027418	 0.00118924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26733	 26669	 0.0145374	 0.104826	 0.0648323	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26733	 26915	 0.0113344	 0.0646537	 0.100694	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26734	 26733	 0.00722054	 0.0368597	 0.0168792	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26735	 26743	 0.00170262	 0.00814112	 0.00488974	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26736	 26738	 0.00026275	 0.0011684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26736	 26739	 0.000270992	 0.00114845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26736	 26740	 0.000268931	 0.00101489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26736	 26741	 0.000299482	 0.0010862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26737	 24996	 0.019981	 0.102946	 0.00852085	 162.8	 162.8	 162.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26737	 26692	 0.0103632	 0.0513528	 0.00995218	 134.3	 134.3	 134.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26739	 26742	 0.00394771	 0.027504	 0.00970405	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26742	 26694	 0.00188003	 0.0120989	 0.00742212	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26742	 26735	 0.00341075	 0.0237838	 0.015187	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26742	 26979	 0.00712377	 0.0382183	 0.00558458	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26744	 26753	 0.0249029	 0.124632	 0.176131	 265.6	 265.6	 265.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26744	 26760	 0.00731101	 0.0451839	 0.0229327	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26745	 26713	 0.0205636	 0.120443	 0.0526619	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26745	 26744	 0.00230058	 0.0113065	 0.00419088	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26746	 26748	 0.00273464	 0.0157718	 0.00876257	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26746	 26788	 0.00883521	 0.0568246	 0.0346825	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26747	 26748	 0.000270985	 0.00111727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26749	 26750	 0.000270213	 0.00109611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26750	 26675	 0.0100886	 0.0473838	 0.115553	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26750	 26748	 0.00604313	 0.0351292	 0.00467243	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26751	 26752	 0.00027696	 0.00118438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26751	 26753	 0.000224012	 0.00116446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26753	 26733	 0.00619539	 0.0495364	 0.0710707	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26754	 26725	 0.00701912	 0.0374324	 0.0271272	 256.9	 256.9	 256.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26755	 26756	 0.000275863	 0.00119362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26755	 26835	 0.0114639	 0.0474058	 0.0279037	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26757	 26759	 0.00394083	 0.028517	 0.0216608	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26757	 26761	 0.0047137	 0.0266576	 0.0658827	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26757	 26763	 0.0101803	 0.0537732	 0.014013	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26758	 26759	 0.000267783	 0.00108133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26759	 26780	 0.0108134	 0.072219	 0.0275435	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26760	 26765	 0.0172261	 0.0893757	 0.0432893	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26761	 26754	 0.00511606	 0.0296055	 0.00994079	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26762	 26763	 0.000210134	 0.00119562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26763	 26764	 0.00307511	 0.017565	 0.0164543	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26764	 26761	 0.00387834	 0.0247662	 0.00534072	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26765	 26768	 0.00306992	 0.017941	 0.0066533	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26766	 26767	 0.000244646	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26766	 26768	 0.000247344	 0.00104732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26769	 26771	 0.000273969	 0.00108607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26769	 26772	 0.000275652	 0.00112127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26769	 26773	 0.000293037	 0.00110045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26769	 26774	 0.000209876	 0.00115399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26770	 25260	 0.0162149	 0.0700051	 0.01192	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26772	 26775	 0.00967957	 0.0412832	 0.0338874	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26775	 26779	 0.00233624	 0.016877	 0.00921091	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26776	 26777	 0.000204652	 0.00103946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26776	 26778	 0.000250636	 0.00110445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26777	 26775	 0.00231372	 0.011722	 0.00276468	 268.7	 268.7	 268.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26777	 26792	 0.00671309	 0.0442025	 0.0279491	 277.7	 277.7	 277.7	 0.0	 0.0	 1	 -30.0	 30.0;
	26779	 26755	 0.00414488	 0.0232803	 0.0145418	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26780	 26781	 0.000292153	 0.00103046	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26782	 26753	 0.0180307	 0.0943012	 0.037259	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26783	 26784	 0.000239837	 0.00107541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26783	 26785	 0.000267321	 0.00118991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26783	 26786	 0.000234222	 0.00105185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26785	 26782	 0.00197235	 0.0116057	 0.0266011	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26787	 26734	 0.0162584	 0.09499	 0.0290392	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26787	 26782	 0.00429267	 0.0184786	 0.00785557	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26788	 26795	 0.0162397	 0.0968284	 0.026633	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26789	 26785	 0.0284954	 0.151278	 0.076484	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26789	 26791	 0.00203098	 0.0100849	 0.00316547	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26790	 26764	 0.0143477	 0.0647621	 0.0182665	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26790	 26791	 0.00820119	 0.0429089	 0.0108428	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26791	 26754	 0.0107255	 0.0770331	 0.0334228	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26792	 26780	 0.00884488	 0.0439173	 0.0212881	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26792	 26793	 0.00924919	 0.0566612	 0.0564899	 234.2	 234.2	 234.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26793	 26759	 0.0116715	 0.0730228	 0.0241616	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26793	 26794	 0.000250571	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26795	 26765	 0.0103191	 0.0541517	 0.0122587	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26795	 26768	 0.00407303	 0.0217744	 0.0296427	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26796	 26798	 0.00024825	 0.00119092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26796	 26799	 0.000206116	 0.00116139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26796	 26800	 0.000209405	 0.00102461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26796	 26801	 0.000279705	 0.00100767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26798	 26672	 0.0105429	 0.0556971	 0.0423254	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26798	 26848	 0.00570031	 0.0279139	 0.0224612	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26802	 26804	 0.00025924	 0.0011445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26802	 26805	 0.000221266	 0.00104498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26802	 26806	 0.000261529	 0.00109347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26802	 26807	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26803	 26928	 0.00452669	 0.0246285	 0.0121356	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26804	 27013	 0.00358431	 0.0382213	 0.770316	 1275.5	 1275.5	 1275.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26804	 27037	 0.006138	 0.0837394	 1.17327	 1159.1	 1159.1	 1159.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26808	 26810	 0.000236036	 0.00101175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26808	 26811	 0.000285819	 0.00119402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26808	 26812	 0.000257706	 0.00111227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26808	 26813	 0.000250854	 0.00115871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26810	 26908	 0.000472596	 0.00253234	 0.00119956	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26810	 26953	 0.00513423	 0.0196078	 0.0279255	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26814	 26819	 0.000289453	 0.00102471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26814	 26820	 0.000256319	 0.0010086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26814	 26821	 0.0002879	 0.00105253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26814	 26822	 0.00025411	 0.00101141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26819	 26387	 0.0168642	 0.118502	 0.034014	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26819	 26402	 0.0108001	 0.0818251	 0.0487811	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26819	 28840	 0.0221729	 0.0926607	 0.0708784	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26823	 26825	 0.000287483	 0.00109682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26823	 26826	 0.000251709	 0.00112314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26823	 26827	 0.000287739	 0.00102319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26823	 26828	 0.000276201	 0.00117584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26825	 27018	 0.000406494	 0.00244001	 0.00120964	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26829	 26835	 0.000278426	 0.00111885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26829	 26836	 0.000283952	 0.00106928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26829	 26837	 0.00023756	 0.00108083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26829	 26838	 0.000211314	 0.00118891	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26835	 26743	 0.00108241	 0.00636476	 0.00111071	 272.2	 272.2	 272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26839	 26843	 0.000223497	 0.00112646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26839	 26844	 0.000272498	 0.00112465	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26839	 26845	 0.000270796	 0.00112808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26839	 26846	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26840	 26798	 0.00352183	 0.0236848	 0.00960804	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26843	 26804	 0.00182652	 0.0225599	 0.939217	 1344.1	 1344.1	 1344.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26843	 27005	 0.00156521	 0.0181612	 0.701597	 1265.4	 1265.4	 1265.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26847	 26848	 0.000281332	 0.00116426	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26847	 26849	 0.000240388	 0.001057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26847	 26850	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26848	 26600	 0.00347566	 0.0235518	 0.0160074	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26851	 26854	 0.00025035	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26851	 26855	 0.000237426	 0.00118688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26851	 26856	 0.000263272	 0.00101985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26851	 26857	 0.000270135	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26852	 26922	 0.000868955	 0.00450344	 0.00162824	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26854	 27005	 0.00273112	 0.0319711	 0.456308	 1188.2	 1188.2	 1188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26858	 26860	 0.000222957	 0.00103563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26858	 26861	 0.000208328	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26858	 26862	 0.00023909	 0.00114447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26858	 26863	 0.000235664	 0.00118418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26859	 26607	 0.017676	 0.0978047	 0.0231361	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26859	 26865	 0.0116575	 0.0616385	 0.0355046	 291.1	 291.1	 291.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26860	 26804	 0.00214349	 0.0258382	 0.386343	 1263.9	 1263.9	 1263.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26864	 26865	 0.000214907	 0.00118001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26864	 26866	 0.000215246	 0.00119134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26864	 26867	 0.000215297	 0.00105678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26865	 26605	 0.0034917	 0.0247544	 0.01724	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26868	 26874	 0.000274147	 0.00109871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26868	 26875	 0.00023006	 0.00114571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26868	 26876	 0.000217451	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26868	 26877	 0.000253713	 0.00105061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26869	 26941	 0.00254474	 0.0151456	 0.00592631	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26874	 26804	 0.00291829	 0.0368859	 0.523555	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26874	 26843	 0.000438135	 0.00510312	 0.169606	 1070.3	 1070.3	 1070.3	 0.0	 0.0	 1	 -30.0	 30.0;
	26874	 27005	 0.00282871	 0.0370375	 0.570049	 1188.2	 1188.2	 1188.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26878	 26880	 0.000288876	 0.00106608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26878	 26881	 0.000285278	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26878	 26882	 0.000260261	 0.00107016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26878	 26883	 0.000284331	 0.00100291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26880	 26859	 0.00793082	 0.0471321	 0.02979	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26884	 26888	 0.00025835	 0.00114102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26885	 26889	 0.000224161	 0.00107948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26885	 26890	 0.000253455	 0.0010133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26885	 26891	 0.000297729	 0.00113568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26888	 21802	 0.000363874	 0.00430789	 0.0479834	 1169.4	 1169.4	 1169.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26888	 26993	 0.00166185	 0.0206577	 0.345385	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26889	 21445	 0.00568767	 0.0341694	 0.0437493	 284.2	 284.2	 284.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26889	 21801	 0.00206426	 0.013753	 0.0141381	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26892	 26898	 0.000262744	 0.0010595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26892	 26899	 0.000220157	 0.00112201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26892	 26900	 0.000265677	 0.00113636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26892	 26901	 0.00020508	 0.00109645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26893	 26686	 0.0063837	 0.0405582	 0.0193308	 264.2	 264.2	 264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26898	 27013	 0.00448317	 0.0464364	 0.591223	 1053.5	 1053.5	 1053.5	 0.0	 0.0	 1	 -30.0	 30.0;
	26902	 26903	 0.000252824	 0.00116007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26902	 26904	 0.000207592	 0.00117927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26902	 26905	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26903	 26602	 0.00837874	 0.0601717	 0.0266014	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26906	 26908	 0.00025123	 0.00101324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26906	 26909	 0.000296535	 0.0011555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26906	 26910	 0.000219271	 0.00107158	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26906	 26911	 0.000246646	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26908	 26825	 0.00112293	 0.00538123	 0.00299973	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	26908	 26922	 0.000941455	 0.00569233	 0.0140955	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26912	 26915	 0.0002388	 0.00102903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26912	 26916	 0.000211009	 0.00100308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26912	 26917	 0.000287242	 0.00119376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26912	 26918	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26915	 26690	 0.00215342	 0.0136388	 0.00481018	 257.6	 257.6	 257.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26919	 26922	 0.000282334	 0.00112225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26919	 26923	 0.000233247	 0.00101553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26919	 26924	 0.000273798	 0.00101399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26919	 26925	 0.000273951	 0.00111811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26926	 26928	 0.000209629	 0.00119656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26926	 26929	 0.000271737	 0.00112939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26926	 26930	 0.000281585	 0.00104549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26926	 26931	 0.000289005	 0.00104402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26932	 26935	 0.00021678	 0.00102664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26932	 26936	 0.000276833	 0.00117407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26932	 26937	 0.000298046	 0.00105604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26932	 26938	 0.000257479	 0.0011489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26935	 26550	 0.00261955	 0.0175592	 0.0260289	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26939	 26941	 0.00025126	 0.00108732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26939	 26942	 0.000260183	 0.00100204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26939	 26943	 0.000284901	 0.00114391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26939	 26944	 0.000281293	 0.00102264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26941	 26840	 0.0053412	 0.0384583	 0.0145191	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26945	 26948	 0.000212928	 0.0010106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26945	 26949	 0.000226121	 0.00113583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26945	 26950	 0.000274573	 0.00111995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26945	 26951	 0.000286175	 0.00113658	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26948	 26961	 0.00258207	 0.0154839	 0.00250999	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26952	 26955	 0.000260897	 0.00111255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26952	 26956	 0.000220265	 0.00103642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26952	 26957	 0.000214162	 0.00100292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26952	 26958	 0.000259899	 0.00104715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26955	 26854	 0.000346119	 0.0041366	 0.111228	 1110.8	 1110.8	 1110.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26959	 26961	 0.00020652	 0.00112929	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26959	 26962	 0.000223548	 0.00103557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26959	 26963	 0.000241274	 0.00103378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26959	 26964	 0.000294647	 0.00105932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26965	 26967	 0.000291304	 0.00107965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26965	 26968	 0.00020329	 0.00103363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26965	 26969	 0.000271781	 0.00103791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26965	 26970	 0.000229204	 0.00103365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26967	 26852	 0.000510812	 0.00291106	 0.00135689	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -30.0	 30.0;
	26971	 26973	 0.000290925	 0.00102103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26971	 26974	 0.000266354	 0.0010801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26971	 26975	 0.000231844	 0.00109264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26971	 26976	 0.000255245	 0.00108652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26977	 26982	 0.000216699	 0.00102364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26977	 26984	 0.000258984	 0.0010025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26977	 26985	 0.000246701	 0.00112587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26978	 26983	 0.000233548	 0.00118293	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26982	 26898	 0.00320322	 0.0365291	 0.659037	 1341.8	 1341.8	 1341.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26982	 27013	 0.00292759	 0.0388039	 1.0079	 1342.6	 1342.6	 1342.6	 0.0	 0.0	 1	 -30.0	 30.0;
	26983	 25576	 0.00572296	 0.0376803	 0.0921809	 634.8	 634.8	 634.8	 0.0	 0.0	 1	 -30.0	 30.0;
	26986	 26993	 0.000274169	 0.00111382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26987	 26992	 0.000294297	 0.00101129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26987	 26994	 0.000232906	 0.00113322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26987	 26995	 0.000205334	 0.00110006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26992	 21801	 0.0107915	 0.0679286	 0.0627613	 263.2	 263.2	 263.2	 0.0	 0.0	 1	 -30.0	 30.0;
	26993	 27050	 0.00211638	 0.0236841	 0.411719	 1216.9	 1216.9	 1216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	26996	 26997	 0.000293693	 0.00100446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26996	 26998	 0.000290471	 0.00117504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26996	 26999	 0.000246025	 0.00109785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26997	 26309	 0.00101629	 0.00638653	 0.00250036	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27000	 27005	 0.000287096	 0.00101088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27000	 27006	 0.000206245	 0.00113579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27000	 27007	 0.000231094	 0.00105745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27000	 27008	 0.00023319	 0.00114883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27001	 26655	 0.00477039	 0.0318152	 0.00836395	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27005	 26955	 0.00220879	 0.027016	 0.518554	 1231.6	 1231.6	 1231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27009	 27013	 0.000235099	 0.00102869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27009	 27015	 0.00020123	 0.00118966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27010	 27014	 0.000251112	 0.00110725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27010	 27016	 0.00027396	 0.00104166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27011	 26666	 0.01509	 0.0912648	 0.0613829	 296.3	 296.3	 296.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27011	 26865	 0.00484128	 0.0232284	 0.0159454	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27011	 26903	 0.00356115	 0.0163032	 0.00528353	 259.6	 259.6	 259.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27013	 26860	 0.0015568	 0.0181191	 0.216647	 1237.2	 1237.2	 1237.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27017	 27018	 0.000254624	 0.00103418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27017	 27019	 0.000299717	 0.00108628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27017	 27020	 0.000243828	 0.00118744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27018	 26967	 0.000322568	 0.00175044	 0.000971501	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27021	 27023	 0.000206952	 0.00102333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27021	 27024	 0.000244114	 0.00101531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27021	 27025	 0.000262581	 0.00109172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27021	 27026	 0.00024459	 0.00104386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27023	 26358	 0.00445245	 0.0247609	 0.0128246	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27023	 27049	 0.00364146	 0.0226758	 0.00568005	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27027	 27028	 0.000257293	 0.00109783	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27027	 27029	 0.000256217	 0.00102218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27027	 27030	 0.000200713	 0.0010661	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27031	 27037	 0.000278102	 0.00117237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27031	 27038	 0.000232331	 0.00114131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27031	 27039	 0.000202208	 0.00100626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27031	 27040	 0.000220452	 0.00100766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27032	 26405	 0.00476622	 0.0332868	 0.0132155	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27032	 26446	 0.0212836	 0.110206	 0.0492573	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27037	 27050	 0.00263239	 0.0388809	 0.423351	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27041	 27044	 0.000220234	 0.00112176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27041	 27045	 0.000207154	 0.001136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27041	 27046	 0.000242475	 0.00105013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27041	 27047	 0.000282724	 0.00115767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27044	 26935	 0.00309604	 0.0141911	 0.0079664	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27048	 27050	 0.000253987	 0.00113014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27048	 27051	 0.000266747	 0.00116184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27048	 27052	 0.000211689	 0.00103723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27048	 27053	 0.000220039	 0.00118949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27049	 26361	 0.00306819	 0.0176954	 0.00741042	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27050	 26371	 0.009096	 0.104888	 2.0803	 1308.2	 1308.2	 1308.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27050	 26888	 0.00148873	 0.0173359	 0.622622	 1285.7	 1285.7	 1285.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27054	 27055	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27056	 27055	 0.00660616	 0.0269188	 0.0342402	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27056	 27240	 0.0218914	 0.106812	 0.0976769	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27057	 27058	 0.000207549	 0.00102024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27058	 27059	 0.00138296	 0.0093771	 0.00235257	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27058	 28159	 0.000794527	 0.00554235	 0.02425	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27059	 27073	 0.00772472	 0.0509934	 0.0193865	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27061	 27103	 0.00520116	 0.0317907	 0.0213089	 188.5	 188.5	 188.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27061	 27110	 0.00359523	 0.0190292	 0.00944619	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27062	 27063	 0.000257668	 0.00100215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27062	 27064	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27062	 27065	 0.00025402	 0.00105064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27066	 27067	 0.0002422	 0.00102423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27066	 27068	 0.00565397	 0.0308355	 0.0112511	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27066	 28416	 0.00303503	 0.0137592	 0.00760118	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27068	 2255	 0.00826082	 0.0533975	 0.0341976	 168.2	 168.2	 168.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27068	 2317	 0.0041138	 0.0275401	 0.0444662	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27068	 27153	 0.00603556	 0.0255676	 0.019284	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27070	 27071	 0.000206619	 0.00107112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27070	 27072	 0.00434533	 0.0235819	 0.00725847	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27070	 27154	 0.00207735	 0.0106782	 0.0200187	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27072	 27160	 0.0018351	 0.0118274	 0.0173499	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27073	 4731	 0.00405433	 0.0194851	 0.00633333	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27073	 27154	 0.0033979	 0.025105	 0.0127129	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27074	 27064	 0.0049248	 0.0257377	 0.00589166	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27074	 27228	 0.0140901	 0.0757335	 0.0409134	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27075	 27069	 0.00276713	 0.0228051	 0.00866825	 192.4	 192.4	 192.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27078	 27080	 0.000213687	 0.00112037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27078	 27081	 0.000273483	 0.00110177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27078	 27082	 0.000215706	 0.00111439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27079	 27076	 0.0021891	 0.0141313	 0.00636137	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27079	 27077	 0.00243128	 0.0152135	 0.00515024	 270.3	 270.3	 270.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27079	 28465	 0.00130884	 0.0070324	 0.00178803	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27081	 2612	 0.000580212	 0.00653585	 0.144566	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27081	 27190	 0.000899727	 0.011094	 0.167464	 1110.3	 1110.3	 1110.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27083	 27098	 0.00216159	 0.012428	 0.00568182	 266.6	 266.6	 266.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27084	 27087	 0.00346392	 0.0238674	 0.0159061	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27085	 27086	 0.000231705	 0.00114915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27085	 27087	 0.000253204	 0.0011296	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27085	 27088	 0.000231104	 0.00115132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27089	 27091	 0.000240872	 0.00115351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27089	 27092	 0.000212807	 0.00110603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27089	 27093	 0.000228219	 0.00109411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27090	 4716	 0.0126071	 0.0840557	 0.0315585	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27090	 27084	 0.00628681	 0.0405921	 0.00896245	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27090	 28398	 0.0459901	 0.201227	 0.0602998	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27091	 4692	 0.00213334	 0.0228354	 0.607777	 1329.1	 1329.1	 1329.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27091	 4739	 0.00099952	 0.013067	 0.29986	 1319.3	 1319.3	 1319.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27091	 5256	 0.00216144	 0.0239379	 0.364695	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27091	 28450	 0.00133563	 0.0174001	 0.416802	 1375.4	 1375.4	 1375.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27094	 27095	 0.00026307	 0.00119531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27094	 27096	 0.000206029	 0.00104829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27094	 27097	 0.000243983	 0.00102115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27098	 28278	 0.00125204	 0.00639218	 0.00968737	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27098	 28596	 0.00152476	 0.0103164	 0.00418723	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27099	 27100	 0.000220488	 0.00109903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27099	 27183	 0.00453446	 0.0174655	 0.00886751	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27099	 28465	 0.00845519	 0.0593683	 0.0280414	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27101	 2320	 0.00577483	 0.0341765	 0.0111562	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27101	 27226	 0.00627249	 0.0468934	 0.0160749	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27102	 27103	 0.000239506	 0.00106481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27103	 27105	 0.00065574	 0.00393787	 0.00108738	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27103	 27169	 0.00635066	 0.0399224	 0.0221319	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27104	 27106	 0.000207654	 0.00103401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27104	 27107	 0.000264931	 0.00102459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27104	 27108	 0.000278028	 0.00100764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27104	 27109	 0.000234027	 0.00111743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27105	 27110	 0.00724015	 0.0365856	 0.008816	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27110	 27218	 0.00671842	 0.0315526	 0.0166066	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27111	 27112	 0.00687307	 0.0231216	 0.00592744	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27111	 27138	 0.0112385	 0.0863211	 0.0351183	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27112	 27113	 0.000284864	 0.00118765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27114	 27115	 0.00310005	 0.0144063	 0.00541554	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27115	 27135	 0.00545411	 0.0305783	 0.0257159	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27115	 27157	 0.0057306	 0.0302923	 0.0104509	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27116	 27114	 0.00141834	 0.00870712	 0.00507535	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27117	 27119	 0.000249529	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27117	 27120	 0.000204592	 0.00118944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27117	 27121	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27118	 27207	 0.00256933	 0.0182802	 0.0117339	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27120	 2270	 0.000663621	 0.00847874	 0.183509	 1253.4	 1253.4	 1253.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27120	 27107	 0.00185174	 0.0234861	 0.434558	 989.6	 989.6	 989.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27122	 27123	 0.000273449	 0.00116278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27123	 27124	 0.00302139	 0.0214239	 0.00365395	 194.6	 194.6	 194.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27124	 27118	 0.00108906	 0.00493945	 0.0039905	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27124	 27125	 0.000275482	 0.00113762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27126	 27127	 0.000243708	 0.00102016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27127	 27118	 0.00269462	 0.0170799	 0.00750404	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27127	 27250	 0.00572917	 0.0337265	 0.0783096	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27128	 27129	 0.000204912	 0.00113841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27128	 28465	 0.0213353	 0.0969763	 0.034965	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27130	 27128	 0.00396756	 0.0217444	 0.00457638	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27130	 27131	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27130	 27168	 0.00738414	 0.0389322	 0.0888146	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27132	 27133	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27132	 27135	 0.0071645	 0.0448134	 0.0107451	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27134	 4734	 0.0035219	 0.0171456	 0.00907812	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27135	 27134	 0.00127706	 0.00663041	 0.00392767	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27136	 27137	 0.000240428	 0.00115758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27136	 27138	 0.000202623	 0.00113233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27136	 27139	 0.00022068	 0.00102179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27140	 27141	 0.000281496	 0.00116087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27140	 27144	 0.00330558	 0.0184133	 0.00534826	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27142	 27143	 0.000233072	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27142	 27144	 0.000233058	 0.00107068	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27145	 27146	 0.000295149	 0.00119212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27145	 27180	 0.0115613	 0.0578937	 0.0374798	 201.7	 201.7	 201.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27145	 27225	 0.00785143	 0.0373967	 0.0175961	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27147	 27148	 0.000242491	 0.00104501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27147	 27149	 0.000273435	 0.00100834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27147	 27150	 0.000286333	 0.00101116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27149	 2252	 0.0165406	 0.0889672	 0.0255792	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27149	 27153	 0.0103266	 0.0488064	 0.0171493	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27149	 27351	 0.0186242	 0.0661832	 0.0350588	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27151	 27152	 0.000271207	 0.00102263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27151	 27153	 0.000245493	 0.00110152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27153	 27241	 0.00859138	 0.0485653	 0.0145571	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27154	 27157	 0.00675198	 0.0395488	 0.0177372	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27155	 27156	 0.000230205	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27155	 27157	 0.000260454	 0.00111976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27155	 27158	 0.000299179	 0.00109086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27159	 27160	 0.0002818	 0.00107073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27160	 27116	 0.00525411	 0.0281654	 0.0275428	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27161	 27163	 0.00208871	 0.0127513	 0.00690897	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27161	 28278	 0.0098089	 0.0624099	 0.0173218	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27162	 27163	 0.000292663	 0.0010593	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27163	 27075	 0.0037719	 0.0217293	 0.0311655	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27163	 27099	 0.00265239	 0.0134725	 0.0106033	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27164	 2327	 0.0101361	 0.0649283	 0.038782	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27164	 27165	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27166	 27138	 0.00933144	 0.0484133	 0.0130784	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27166	 27167	 0.000263083	 0.001051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27166	 27168	 0.00479842	 0.0285929	 0.00656203	 163.2	 163.2	 163.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27168	 27180	 0.00492902	 0.0380242	 0.00942606	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27169	 2330	 0.00539653	 0.0332076	 0.0208069	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27169	 27168	 0.00534789	 0.0393161	 0.00777045	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27170	 27070	 0.0087774	 0.048355	 0.0238615	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27170	 27171	 0.000271269	 0.00117447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27170	 27174	 0.00761765	 0.0385918	 0.0088648	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27170	 27178	 0.00457678	 0.0317499	 0.00832906	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27172	 27173	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27172	 27174	 0.00028305	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27172	 27175	 0.000297703	 0.00100407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27176	 27177	 0.000211597	 0.00102454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27176	 27178	 0.000246035	 0.00116316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27179	 27160	 0.00386837	 0.0221731	 0.0202849	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27179	 27259	 0.00424616	 0.0222288	 0.00991752	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27179	 27294	 0.00249134	 0.011844	 0.0310156	 278.1	 278.1	 278.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27181	 27182	 0.000228939	 0.00101394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27181	 27183	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27183	 27244	 0.00223966	 0.0146926	 0.00395429	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27184	 27185	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27184	 27186	 0.000241199	 0.00116054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27186	 27277	 0.00605477	 0.0369438	 0.0194747	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27187	 27189	 0.000217793	 0.00110342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27187	 27190	 0.000265186	 0.00108488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27187	 27191	 0.000235393	 0.00109566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27188	 27270	 0.00127832	 0.00572194	 0.00180121	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27190	 28312	 0.00165928	 0.0191031	 0.339941	 1203.3	 1203.3	 1203.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27192	 27193	 0.000248993	 0.00115006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27192	 27194	 0.000284422	 0.0010102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27194	 27186	 0.00372607	 0.0218278	 0.0073503	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27194	 27256	 0.0012762	 0.00800442	 0.0139351	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27195	 27196	 0.000247911	 0.00101101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27195	 27197	 0.000204616	 0.00108312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27196	 27213	 0.00406581	 0.0248042	 0.0160637	 242.2	 242.2	 242.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27198	 28126	 0.00197297	 0.012241	 0.00429006	 255.7	 255.7	 255.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27199	 27198	 0.0049687	 0.0266246	 0.0101768	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27199	 27200	 0.000222414	 0.00113112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27199	 27215	 0.00167685	 0.00952914	 0.00543363	 201.5	 201.5	 201.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27199	 27317	 0.00262313	 0.0173081	 0.00708604	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27201	 27202	 0.00027776	 0.00119003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27201	 27203	 0.000261558	 0.00104204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27203	 27228	 0.00888675	 0.0570942	 0.0200321	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27204	 27203	 0.00479118	 0.0196804	 0.0133394	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27204	 27205	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27204	 27207	 0.00259459	 0.016186	 0.00790151	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27206	 27207	 0.000270928	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27208	 27209	 0.00435679	 0.023846	 0.0121009	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27209	 5255	 0.00283028	 0.0164823	 0.0455366	 278.6	 278.6	 278.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27209	 27210	 0.000232983	 0.00103369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27209	 27299	 0.00541342	 0.0394406	 0.0157438	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27211	 27212	 0.000286798	 0.00107259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27211	 27259	 0.00128448	 0.0092167	 0.00414299	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27214	 27267	 0.00261736	 0.0116615	 0.0047427	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27214	 27385	 0.00274632	 0.013036	 0.0106826	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27215	 27211	 0.000954546	 0.00502921	 0.00157775	 182.6	 182.6	 182.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27216	 27217	 0.000209405	 0.00102461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27216	 27218	 0.000279961	 0.00113571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27216	 27219	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27218	 27222	 0.00242263	 0.0127415	 0.0125056	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27220	 27221	 0.000222743	 0.0010877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27220	 27222	 0.000222486	 0.00108787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27220	 27223	 0.000272011	 0.00100455	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27224	 27225	 0.000287367	 0.00114231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27225	 27321	 0.00581892	 0.0286005	 0.01222	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27226	 27144	 0.00428929	 0.0282552	 0.00836437	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27226	 27227	 0.000216292	 0.00102274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27228	 27321	 0.00418045	 0.026513	 0.0147571	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27229	 27226	 0.00286465	 0.0174411	 0.015329	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27229	 27508	 0.00485159	 0.0244636	 0.177646	 228.8	 228.8	 228.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27230	 27394	 0.00316912	 0.0171636	 0.0118361	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27231	 27112	 0.00481152	 0.031114	 0.0125496	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27231	 27230	 0.0065869	 0.02672	 0.013961	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27232	 27233	 0.00022193	 0.00103001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27232	 27234	 0.000296894	 0.00110201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27232	 27311	 0.00863692	 0.0633815	 0.0209128	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27235	 27236	 0.00027893	 0.00107133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27235	 27237	 0.000299177	 0.00112065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27236	 27232	 0.000869682	 0.00535419	 0.00489952	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27236	 27238	 0.00196546	 0.0105977	 0.0329719	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27238	 27311	 0.0058474	 0.0409775	 0.021117	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27239	 27410	 0.00986353	 0.0487497	 0.0231475	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27240	 27541	 0.0116365	 0.071156	 0.0618763	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27241	 27066	 0.00618194	 0.0421667	 0.0200039	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27242	 27243	 0.000292346	 0.00118276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27242	 27244	 0.000271749	 0.00103171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27245	 27246	 0.000272748	 0.00114664	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27245	 27251	 0.00536471	 0.0258121	 0.00931484	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27247	 27099	 0.00510751	 0.0313307	 0.00741935	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27248	 27249	 0.000223576	 0.00112728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27248	 27250	 0.000297552	 0.0010039	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27250	 27203	 0.00987101	 0.0506583	 0.0143254	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27250	 27390	 0.00975272	 0.0564874	 0.0171374	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27251	 27247	 0.00376916	 0.0196855	 0.00821075	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27252	 27244	 0.00594571	 0.0319353	 0.015414	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27252	 27245	 0.00364119	 0.0208367	 0.00962298	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27253	 27188	 0.0026581	 0.0159478	 0.00579161	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27253	 27405	 0.0111033	 0.0453577	 0.023954	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27254	 27255	 0.000281419	 0.0011315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27254	 27256	 0.000278357	 0.00116111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27254	 27257	 0.000244655	 0.00117493	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27256	 27268	 0.00164966	 0.0115329	 0.00417814	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27258	 27260	 0.000285819	 0.00119402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27258	 27261	 0.000212381	 0.0010803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27258	 27262	 0.000232116	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27258	 27263	 0.000253519	 0.00105485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27261	 27287	 0.000616192	 0.00649822	 0.143633	 1213.8	 1213.8	 1213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27261	 27450	 0.000979827	 0.0109165	 0.347229	 1251.7	 1251.7	 1251.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27261	 28163	 0.00102468	 0.0133647	 0.283487	 1181.4	 1181.4	 1181.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27264	 27265	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27265	 27283	 0.00359505	 0.0235924	 0.00478226	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27266	 27381	 0.00961639	 0.0708068	 0.0149141	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27267	 27315	 0.00130231	 0.00588541	 0.00793335	 266.1	 266.1	 266.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27268	 27273	 0.00170539	 0.00766136	 0.00339313	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27269	 27270	 0.000245342	 0.00113513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27269	 27271	 0.000227326	 0.00109446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27269	 27272	 0.000299244	 0.00116776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27270	 27273	 0.00170158	 0.0099299	 0.00427071	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27270	 28596	 0.00706156	 0.0365765	 0.0221392	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27273	 27274	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27275	 27276	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27275	 27277	 0.000279322	 0.00103289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27275	 27278	 0.000211873	 0.00111384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27277	 27188	 0.00184749	 0.0111203	 0.00428864	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27279	 27280	 0.000269506	 0.00104548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27279	 27281	 0.000236168	 0.00116308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27282	 27283	 0.000233829	 0.00111303	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27284	 27281	 0.000883482	 0.00531844	 0.00257827	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27284	 27283	 0.00154112	 0.00721794	 0.00316945	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27284	 27286	 0.0011376	 0.00623892	 0.00444576	 274.7	 274.7	 274.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27284	 27426	 0.00222036	 0.0145244	 0.0511215	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27285	 27287	 0.000218211	 0.00109127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27285	 27288	 0.000223436	 0.00103548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27285	 27289	 0.00023655	 0.00100554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27285	 27290	 0.000254378	 0.00100745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27286	 27297	 0.00250191	 0.0137252	 0.00786982	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27286	 27355	 0.00387899	 0.0298801	 0.00970453	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27287	 27450	 0.000802566	 0.00918026	 0.156234	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27287	 28129	 0.00120077	 0.0155806	 0.18969	 1239.2	 1239.2	 1239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27287	 28438	 0.00103804	 0.0146858	 0.270711	 1192.1	 1192.1	 1192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27291	 27292	 0.000247942	 0.00106678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27292	 27293	 0.00253037	 0.0109013	 0.0437322	 175.1	 175.1	 175.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27293	 27297	 0.00269367	 0.0156835	 0.0052931	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27294	 27265	 0.00164706	 0.00897606	 0.00458949	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27294	 27365	 0.00730605	 0.0364564	 0.0130331	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27295	 27296	 0.00024855	 0.00114027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27295	 27297	 0.000282611	 0.00112227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27298	 27437	 0.00648269	 0.0506206	 0.0242273	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27299	 27298	 0.00258394	 0.0162562	 0.00960903	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27300	 27301	 0.000231613	 0.00109388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27300	 27302	 0.000207983	 0.00110137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27301	 27299	 0.00208041	 0.0106032	 0.0368748	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27303	 27304	 0.000293566	 0.00116866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27303	 27305	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27305	 27174	 0.00255152	 0.0154376	 0.0117296	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27305	 27178	 0.00362859	 0.0221854	 0.00930463	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27305	 27306	 0.00218914	 0.015477	 0.00463725	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27306	 27292	 0.00370404	 0.0276244	 0.0171884	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27307	 27308	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27307	 27309	 0.000279646	 0.00117635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27307	 27310	 0.000260546	 0.00107344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27308	 27306	 0.00237999	 0.0143372	 0.0155715	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27308	 27455	 0.009325	 0.0509958	 0.0339237	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27308	 28437	 0.0122307	 0.0573744	 0.0177402	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27311	 27312	 0.0002254	 0.00103744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27311	 27313	 0.00576962	 0.0319914	 0.0323295	 302.5	 302.5	 302.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27311	 27616	 0.0171708	 0.0761395	 0.113441	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27313	 27208	 0.0116311	 0.0670349	 0.0436614	 306.5	 306.5	 306.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27313	 27314	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27315	 27199	 0.00337261	 0.0115147	 0.00667704	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27315	 27213	 0.00204139	 0.0117746	 0.0100039	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27315	 27316	 0.000257297	 0.00105388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27317	 27213	 0.00226066	 0.00964832	 0.00591405	 182.1	 182.1	 182.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27318	 27319	 0.000250032	 0.0011706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27318	 27320	 0.000215912	 0.00116564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27319	 27384	 0.00358772	 0.0198609	 0.0233817	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27319	 27386	 0.00188322	 0.0093942	 0.00330147	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27321	 27322	 0.000252465	 0.00118081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27321	 27323	 0.00912081	 0.0553745	 0.0135673	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27321	 27327	 0.00409	 0.0198596	 0.0213094	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27323	 27324	 0.000244709	 0.00114157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27323	 27327	 0.0109975	 0.0703726	 0.0124746	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27325	 27326	 0.000213432	 0.00109192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27325	 27327	 0.000203464	 0.00118458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27325	 27328	 0.000290444	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27329	 27222	 0.0025195	 0.0126741	 0.0176562	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27329	 27225	 0.00365686	 0.0194702	 0.0109472	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27329	 27330	 0.000227766	 0.00116305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27331	 27332	 0.000269982	 0.0010219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27331	 27333	 0.000202511	 0.00104574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27331	 27334	 0.000229121	 0.00101989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27332	 27329	 0.0084272	 0.0452786	 0.0172276	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27332	 27435	 0.00793201	 0.0408446	 0.0420433	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27335	 27340	 0.00267354	 0.0186332	 0.00806901	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27336	 27337	 0.000261865	 0.00106219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27336	 27338	 0.000203627	 0.00100305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27336	 27339	 0.000283218	 0.0010553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27337	 2327	 0.0146369	 0.0842069	 0.0547659	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27337	 27340	 0.00279165	 0.0157286	 0.0090552	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27340	 27399	 0.00685975	 0.04189	 0.0662899	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27341	 27342	 0.000223	 0.00104102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27341	 27343	 0.000272676	 0.00109142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27343	 27344	 0.00560129	 0.0314433	 0.0119947	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27344	 27345	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27344	 27347	 0.00223004	 0.0114831	 0.00759306	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27346	 27347	 0.000218446	 0.00108348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27346	 27348	 0.000252437	 0.00101412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27347	 27230	 0.0114167	 0.0712484	 0.0483573	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27349	 27351	 0.00803355	 0.0287925	 0.00642223	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27349	 27367	 0.00544357	 0.034966	 0.0226187	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27349	 27492	 0.00363625	 0.0227193	 0.025737	 172.1	 172.1	 172.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27349	 27551	 0.010377	 0.056611	 0.0365067	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27350	 27241	 0.00761786	 0.0517717	 0.0133532	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27350	 27351	 0.00405868	 0.0175507	 0.0168483	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27351	 27352	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27353	 27354	 0.00021314	 0.00107341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27353	 27355	 0.00021567	 0.00119295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27355	 27385	 0.00109077	 0.00563736	 0.00710302	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27356	 27357	 0.000233225	 0.00114417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27356	 27358	 0.00026095	 0.00107868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27356	 27359	 0.000294664	 0.00103556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27358	 27365	 0.00591765	 0.0289549	 0.00863354	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27360	 27361	 0.000247495	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27360	 27362	 0.000240318	 0.00107129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27361	 27281	 0.0035411	 0.0145737	 0.00716361	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27361	 27386	 0.00494324	 0.0193401	 0.0111796	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27363	 27364	 0.000236469	 0.00105021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27363	 27365	 0.000285694	 0.00111232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27366	 27370	 0.00684334	 0.0285569	 0.0135017	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27367	 27368	 0.000934234	 0.00623846	 0.00337107	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27367	 27396	 0.00636356	 0.0352877	 0.0151181	 173.8	 173.8	 173.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27368	 27369	 0.000220674	 0.00119913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27368	 27370	 0.00268537	 0.0151415	 0.0293131	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27370	 27164	 0.00630895	 0.0376793	 0.0430965	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27371	 27239	 0.0104258	 0.0581216	 0.0121349	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27372	 27373	 0.00243875	 0.0151177	 0.00689358	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27372	 27508	 0.012546	 0.0584492	 0.0410322	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27373	 27371	 0.00248566	 0.0138862	 0.0334124	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27373	 27491	 0.00273811	 0.0175148	 0.033638	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27374	 27458	 0.0052222	 0.0377428	 0.0407372	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27374	 27473	 0.00220375	 0.0166025	 0.0411685	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27375	 27376	 0.000276538	 0.00111263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27375	 27379	 0.00209684	 0.0136969	 0.0281696	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27375	 27381	 0.000873054	 0.00405646	 0.00639696	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27377	 27378	 0.000255236	 0.00100442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27377	 27379	 0.000261159	 0.00104082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27377	 27380	 0.000260111	 0.00111853	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27379	 27374	 0.00229411	 0.0149933	 0.00662157	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27379	 28144	 0.00239726	 0.0158442	 0.0233198	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27381	 27236	 0.00215629	 0.0129813	 0.0565602	 282.4	 282.4	 282.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27381	 27382	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27381	 27383	 0.000250327	 0.00102476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27384	 27379	 0.00299394	 0.0213123	 0.00904854	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27386	 27266	 0.00120637	 0.00811451	 0.00515087	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27386	 27387	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27388	 27389	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27388	 27390	 0.000274027	 0.00104587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27390	 27229	 0.00462992	 0.0276237	 0.0350835	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27390	 28346	 0.00483988	 0.0283286	 0.0212451	 281.7	 281.7	 281.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27392	 27393	 0.000209927	 0.00112865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27392	 27394	 0.000246267	 0.00118496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27392	 27395	 0.000220656	 0.00100821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27394	 27391	 0.00601855	 0.0250818	 0.0192371	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27396	 27366	 0.00394009	 0.0244134	 0.00893095	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27397	 27398	 0.00023909	 0.00114447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27397	 27399	 0.000201067	 0.00115254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27397	 27400	 0.000251816	 0.00107816	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27399	 27370	 0.00281913	 0.0138308	 0.0384316	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27401	 27402	 0.00023172	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27401	 27403	 0.000245241	 0.00111015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27401	 27404	 0.000205446	 0.00114274	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27403	 27551	 0.00472362	 0.0242464	 0.0389201	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27405	 27251	 0.00920709	 0.0515831	 0.0148878	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27405	 27403	 0.00462346	 0.0226153	 0.0213959	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27406	 27407	 0.000275489	 0.00101975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27406	 27408	 0.000262608	 0.00112628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27408	 27509	 0.00347109	 0.0237478	 0.0178174	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27408	 27549	 0.00832562	 0.0423019	 0.0221587	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27409	 27410	 0.000201856	 0.00114762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27409	 27411	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27410	 27250	 0.00605251	 0.0297915	 0.00737504	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27412	 27414	 0.000257567	 0.00106649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27412	 27415	 0.000265383	 0.00119315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27412	 27416	 0.000253476	 0.00114772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27412	 27417	 0.000239236	 0.00111454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27413	 27418	 0.000681003	 0.00511605	 0.00142413	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27413	 27467	 0.0026137	 0.0104157	 0.0313393	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27413	 27488	 0.00185204	 0.0108375	 0.00284052	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27413	 28144	 0.00281089	 0.0172819	 0.117084	 276.9	 276.9	 276.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27415	 27261	 0.000755529	 0.00799553	 0.210583	 1197.9	 1197.9	 1197.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27415	 28129	 0.0011955	 0.0138762	 0.289683	 1268.8	 1268.8	 1268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27415	 28146	 0.000862316	 0.0101275	 0.255894	 1159.4	 1159.4	 1159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27415	 28214	 0.00119298	 0.0141249	 0.169303	 1167.6	 1167.6	 1167.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27415	 28438	 0.00147598	 0.0156573	 0.376178	 1183.6	 1183.6	 1183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27418	 27440	 0.00132616	 0.00975385	 0.00892176	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27419	 27421	 0.000563489	 0.00378103	 0.00364249	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27419	 27466	 0.00535059	 0.0322885	 0.0213798	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27420	 27419	 0.00156704	 0.00872281	 0.00236637	 152.9	 152.9	 152.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27420	 27426	 0.00454597	 0.0208355	 0.00953968	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27421	 27358	 0.00147498	 0.0101837	 0.00557236	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27422	 27301	 0.0203772	 0.106716	 0.0274736	 273.2	 273.2	 273.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27422	 27423	 0.0002492	 0.00113052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27424	 27418	 0.00122506	 0.00731922	 0.00781718	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27424	 27421	 0.00107004	 0.00761908	 0.00505742	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27425	 27449	 0.00161569	 0.00644797	 0.0026569	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27425	 27457	 0.00195358	 0.0114063	 0.00428022	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27426	 27432	 0.00271304	 0.020754	 0.0491169	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27427	 27428	 0.000215461	 0.00115585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27427	 27429	 0.000293631	 0.00117696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27428	 27430	 0.00141915	 0.00853584	 0.00231353	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27428	 27488	 0.00213963	 0.0130103	 0.0115324	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27430	 27379	 0.00759687	 0.0354356	 0.0157964	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27430	 27431	 0.000240764	 0.00110596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27432	 27428	 0.00152398	 0.00692905	 0.00210904	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27432	 27433	 0.0019972	 0.0144271	 0.00388568	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27433	 27319	 0.00287686	 0.0152833	 0.00559053	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27434	 27344	 0.0119338	 0.0504456	 0.0163996	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27434	 27435	 0.00833746	 0.0376936	 0.0135538	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27437	 27436	 0.00360207	 0.018946	 0.00668504	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27438	 27439	 0.000242712	 0.00117744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27438	 27501	 0.00125033	 0.00847568	 0.00346591	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27440	 27438	 0.00193646	 0.0101862	 0.003964	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27440	 27441	 0.000262601	 0.00115314	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27442	 27443	 0.000250396	 0.00116887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27442	 27488	 0.00286552	 0.0208446	 0.00525734	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27444	 27445	 0.000293016	 0.00109969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27444	 27446	 0.000294205	 0.00117974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27444	 27447	 0.000214634	 0.00114937	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27446	 27442	 0.00157769	 0.0111409	 0.006905	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27446	 27519	 0.0023703	 0.0146242	 0.0181643	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27448	 27450	 0.000285278	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27448	 27451	 0.000234144	 0.0011055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27448	 27452	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27449	 27466	 0.00267641	 0.0130218	 0.00929798	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27450	 27415	 0.000934365	 0.00931663	 0.104415	 1164.1	 1164.1	 1164.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27450	 27485	 0.000615537	 0.00748436	 0.204022	 1100.3	 1100.3	 1100.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27450	 28438	 0.00106502	 0.0104807	 0.173702	 1153.6	 1153.6	 1153.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27450	 28495	 0.00162179	 0.0186504	 0.757343	 1269.5	 1269.5	 1269.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27453	 27454	 0.000279739	 0.00101425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27453	 27455	 0.000274812	 0.00105768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27456	 27426	 0.00385274	 0.022558	 0.00996721	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27456	 27511	 0.00271277	 0.0122976	 0.00953829	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27457	 27455	 0.00147723	 0.00701584	 0.00232452	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27457	 27470	 0.00410654	 0.0245777	 0.0145728	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27458	 27554	 0.0066835	 0.0441332	 0.0413538	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27459	 27460	 0.000287326	 0.00105263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27459	 27461	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27459	 27462	 0.000203233	 0.00114208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27461	 27522	 0.00130871	 0.00786253	 0.00413715	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27463	 27464	 0.000253713	 0.00105061	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27463	 27465	 0.000201498	 0.00104177	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27465	 27511	 0.00149147	 0.00918913	 0.00367377	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27466	 27516	 0.000314466	 0.00208453	 0.00155893	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27467	 27480	 0.00471752	 0.0300806	 0.0145795	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27467	 27513	 0.00233627	 0.0143801	 0.0190489	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27468	 27469	 0.000241274	 0.00103378	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27468	 27470	 0.000201099	 0.00108062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27468	 27471	 0.000282506	 0.00108697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27470	 28208	 0.00288655	 0.0177239	 0.0428346	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27472	 27476	 0.000248579	 0.00167509	 0.00284884	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27472	 27487	 0.00202269	 0.00990837	 0.00283032	 180.4	 180.4	 180.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27473	 27474	 0.00121093	 0.00886309	 0.00162045	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27473	 27555	 0.00693437	 0.0380015	 0.0115829	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27474	 27475	 0.000239561	 0.00103822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27476	 27474	 0.000718397	 0.00387013	 0.00673097	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27476	 27477	 0.000237929	 0.00119438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27478	 27479	 0.000257014	 0.00113363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27478	 27480	 0.000282305	 0.00101024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27478	 27481	 0.00020508	 0.00115524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27482	 27484	 0.000223731	 0.00108093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27482	 27485	 0.000210483	 0.00113745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27482	 27486	 0.000297124	 0.00117587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27483	 27544	 0.00303284	 0.012853	 0.00448712	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27485	 28146	 0.000806055	 0.0092281	 0.201337	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27487	 27496	 0.00143702	 0.00937009	 0.00593165	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27489	 27436	 0.0255889	 0.144726	 0.0504329	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27489	 27490	 0.000221913	 0.00111394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27489	 27525	 0.0151047	 0.0876248	 0.0248755	 218.6	 218.6	 218.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27491	 27489	 0.0150552	 0.0795822	 0.0258024	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27492	 27493	 0.000254572	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27492	 29577	 0.0380076	 0.173968	 0.0293739	 149.9	 149.9	 149.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27494	 27495	 0.000235967	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27494	 27496	 0.00023467	 0.00112131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27496	 27483	 0.00109282	 0.00662624	 0.00341635	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27497	 27446	 0.000905754	 0.00582984	 0.00211584	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27497	 27544	 0.00237958	 0.0161652	 0.0150882	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27498	 27499	 0.00020576	 0.00115683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27498	 27500	 0.000207631	 0.00103923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27501	 27461	 0.00239318	 0.0110762	 0.00509078	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27502	 27503	 0.000258794	 0.0011423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27502	 27504	 0.000258702	 0.00113786	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27504	 27505	 0.00477243	 0.0286842	 0.00720318	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27504	 27564	 0.00570923	 0.0258158	 0.00717552	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27505	 27594	 0.00798356	 0.0369068	 0.0192743	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27506	 27343	 0.00593553	 0.0417497	 0.0146336	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27506	 27504	 0.00201876	 0.00821395	 0.0136901	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27506	 27507	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27508	 27509	 0.00466932	 0.0246668	 0.0136656	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27510	 27523	 0.00323064	 0.0110083	 0.00391614	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27511	 27470	 0.00208453	 0.0124786	 0.00536903	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27511	 27512	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27513	 27499	 0.000648631	 0.00439667	 0.0039781	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27514	 27515	 0.000284101	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27514	 27516	 0.000280242	 0.0010774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27516	 27522	 0.000985302	 0.00538006	 0.0117639	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27517	 27518	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27517	 27519	 0.0002978	 0.00112961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27520	 27483	 0.00111155	 0.00685554	 0.00250407	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27520	 27499	 0.00115874	 0.00781442	 0.00620811	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27520	 27521	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27522	 27465	 0.000427958	 0.0031818	 0.00138417	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27522	 27480	 0.00124729	 0.0072334	 0.00358236	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27522	 27523	 0.00350217	 0.0147664	 0.00777679	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27524	 27525	 0.000290554	 0.00105897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27525	 27436	 0.0176506	 0.0813373	 0.0288877	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27525	 27615	 0.0334302	 0.169431	 0.0729058	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27526	 27527	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27527	 27559	 0.00284077	 0.0169815	 0.00789137	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27528	 27332	 0.00515214	 0.0362189	 0.0339768	 175.5	 175.5	 175.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27529	 27530	 0.000223965	 0.0010311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27529	 27531	 0.0002741	 0.00115852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27531	 27527	 0.00543965	 0.0319288	 0.0140303	 192.1	 192.1	 192.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27531	 27534	 0.0051904	 0.0305723	 0.0071996	 158.6	 158.6	 158.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27531	 27537	 0.00736955	 0.0447184	 0.00658747	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27531	 27633	 0.0129815	 0.0595625	 0.0153489	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27532	 27533	 0.00024468	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27532	 27534	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27532	 27535	 0.00021313	 0.00102696	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27534	 27405	 0.0163124	 0.0919672	 0.0343528	 153.2	 153.2	 153.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27536	 27537	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27536	 27538	 0.000253492	 0.00111431	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27536	 27539	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27537	 27391	 0.00469851	 0.0271099	 0.00991954	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27537	 27527	 0.00454128	 0.0248557	 0.0106235	 208.6	 208.6	 208.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27540	 28492	 0.00512016	 0.0326264	 0.0106804	 184.9	 184.9	 184.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27541	 27540	 0.00499965	 0.0214385	 0.00978218	 178.9	 178.9	 178.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27541	 28492	 0.00657445	 0.0405025	 0.0244144	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27542	 27543	 0.00344627	 0.0214047	 0.0111228	 264.2	 264.2	 264.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27542	 27640	 0.0298581	 0.177604	 0.0553172	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27543	 17290	 0.0422469	 0.237022	 0.0573665	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27545	 27519	 0.00236784	 0.0131396	 0.0034577	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27545	 27567	 0.00258585	 0.0115686	 0.00462529	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27546	 27544	 0.00232895	 0.0124142	 0.0048457	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27546	 27568	 0.00623708	 0.0356431	 0.0226836	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27547	 27545	 0.00434992	 0.0181814	 0.0101171	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27547	 27546	 0.000852342	 0.00521698	 0.0022905	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27547	 27555	 0.0070969	 0.0332752	 0.0274824	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27548	 27549	 0.00162417	 0.0066003	 0.00339169	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27548	 28346	 0.0041315	 0.0208295	 0.0165396	 273.5	 273.5	 273.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27550	 27548	 0.00120436	 0.0051992	 0.00160066	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27550	 28346	 0.0050373	 0.0344506	 0.016085	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27551	 27553	 0.00272247	 0.0190701	 0.013874	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27551	 29585	 0.00416221	 0.0289285	 0.0309191	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27552	 27553	 0.000291899	 0.00117866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27553	 28305	 0.00168942	 0.009948	 0.00620481	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27554	 27555	 0.00496658	 0.0300568	 0.0171193	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27556	 27335	 0.01553	 0.087978	 0.0363474	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27556	 27557	 0.000222226	 0.00111248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27558	 27560	 0.000222489	 0.00115541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27558	 27561	 0.000244578	 0.00119275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27558	 27562	 0.000216311	 0.00110808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27558	 27563	 0.000268148	 0.0010459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27559	 27564	 0.00503333	 0.0275767	 0.00965286	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27559	 27594	 0.00203456	 0.0137101	 0.00628774	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27560	 27190	 0.00107542	 0.014328	 0.347183	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27565	 27559	 0.00250208	 0.0151459	 0.0092444	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27566	 27567	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27567	 27570	 0.00223344	 0.011	 0.00459663	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27568	 27609	 0.00341629	 0.0189485	 0.0115967	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27568	 28208	 0.00323337	 0.0204618	 0.0167421	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27569	 27570	 0.00026426	 0.00103268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27570	 27510	 0.000645894	 0.00369492	 0.0224196	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27570	 27568	 0.000939007	 0.00758976	 0.00366746	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27571	 27577	 0.00245723	 0.0157754	 0.00737661	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27571	 27587	 0.0180893	 0.0658231	 0.0228295	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27572	 27573	 0.000296636	 0.00112138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27572	 27574	 0.000206678	 0.00113445	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27572	 27575	 0.000217287	 0.00115036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27574	 27491	 0.00928608	 0.0351214	 0.016888	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27574	 27577	 0.00225462	 0.0120075	 0.00835169	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27574	 27611	 0.009064	 0.0370951	 0.0442721	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27576	 27578	 0.000237426	 0.00118688	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27576	 27579	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27576	 27580	 0.000204595	 0.00101605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27576	 27581	 0.000250803	 0.0010169	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27579	 27120	 0.00148148	 0.0202887	 0.622055	 1163.1	 1163.1	 1163.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27583	 27584	 0.000251066	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27583	 27585	 0.000244523	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27583	 27586	 0.000289032	 0.00113001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27585	 27422	 0.00946988	 0.0494669	 0.0222266	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27585	 27582	 0.00391771	 0.0243753	 0.0133903	 270.2	 270.2	 270.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27587	 27588	 0.000218115	 0.0010715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27587	 27589	 0.000861627	 0.00590752	 0.00343245	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27589	 27592	 0.00756567	 0.0511123	 0.0127121	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27589	 27636	 0.0132729	 0.0829478	 0.0804395	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27590	 27591	 0.000265097	 0.00118169	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27590	 27592	 0.000235628	 0.00112504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27590	 27593	 0.000217438	 0.00113479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27592	 27550	 0.00727	 0.0426001	 0.0296012	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27592	 27623	 0.00523324	 0.0237027	 0.0148241	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27595	 27597	 0.000211009	 0.00100308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27595	 27598	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27595	 27599	 0.000212368	 0.00118411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27595	 27600	 0.000239608	 0.00112004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27596	 27603	 0.00504439	 0.0291082	 0.0118099	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27596	 27604	 0.00286409	 0.0136233	 0.0148483	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27598	 5091	 0.00191616	 0.0236021	 0.602608	 1128.1	 1128.1	 1128.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27598	 27579	 0.00272541	 0.0307603	 0.697986	 1172.9	 1172.9	 1172.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27601	 27602	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27601	 27603	 0.000247177	 0.00117598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27603	 27525	 0.0134233	 0.0744355	 0.0332037	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27604	 27603	 0.00959174	 0.037577	 0.0135096	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27605	 27565	 0.0045632	 0.02579	 0.00786924	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27605	 27606	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27605	 27638	 0.00915928	 0.0446184	 0.0164746	 156.4	 156.4	 156.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27607	 27648	 0.0133632	 0.0666359	 0.0636081	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27607	 28208	 0.00126735	 0.00802268	 0.00587606	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27608	 27607	 0.00269904	 0.0140649	 0.00264186	 159.4	 159.4	 159.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27608	 27641	 0.0157673	 0.10464	 0.0527324	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27609	 27610	 0.000228114	 0.00114288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27611	 27615	 0.00812197	 0.0492644	 0.0215307	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27612	 27613	 0.000216867	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27612	 27614	 0.000267354	 0.00104545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27612	 27615	 0.000244436	 0.00109077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27615	 27589	 0.00348171	 0.019526	 0.0251895	 259.8	 259.8	 259.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27616	 27554	 0.00872638	 0.0610639	 0.0171495	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27617	 27618	 0.000232326	 0.00107254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27617	 27619	 0.000292054	 0.00104943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27618	 27621	 0.00111812	 0.00696978	 0.00915356	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27618	 28398	 0.0115164	 0.0693028	 0.0534984	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27620	 27621	 0.000229037	 0.00116784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27621	 27616	 0.00364417	 0.0215321	 0.0195716	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27622	 27550	 0.00786295	 0.0418087	 0.0219332	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27622	 27636	 0.00630994	 0.03965	 0.0176329	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27623	 27622	 0.00682349	 0.0446439	 0.0318288	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27624	 27627	 0.00375697	 0.0223846	 0.00369247	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27624	 27630	 0.00411465	 0.0203598	 0.0101832	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27625	 27626	 0.000268473	 0.00116954	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27625	 27627	 0.000215595	 0.0011699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27627	 28265	 0.0123569	 0.071867	 0.0328651	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27628	 27629	 0.000226379	 0.00100248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27628	 27630	 0.000234068	 0.00111339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27630	 27646	 0.0178312	 0.0881873	 0.0227671	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27630	 28112	 0.00837766	 0.0429396	 0.0257967	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27630	 28492	 0.00657424	 0.0416936	 0.0109977	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27631	 29570	 0.00689552	 0.0419293	 0.0230908	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27632	 27633	 0.000202718	 0.00108342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27632	 27634	 0.000217094	 0.00112572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27632	 27635	 0.000265084	 0.00111634	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27633	 27631	 0.0033578	 0.0204132	 0.00496805	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27636	 27528	 0.0178222	 0.0689738	 0.0405379	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27636	 27637	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27636	 27645	 0.0282021	 0.142364	 0.0540597	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27638	 29566	 0.0146425	 0.0789788	 0.025371	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27639	 27646	 0.0153133	 0.0899416	 0.0281704	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27639	 28492	 0.0133407	 0.0703735	 0.0700846	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27640	 27639	 0.00490772	 0.0351884	 0.0112924	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27642	 27641	 0.00307664	 0.0168868	 0.0141565	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27642	 27660	 0.0149102	 0.0869988	 0.0568536	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27643	 27644	 0.00024196	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27643	 27645	 0.000280534	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27645	 27638	 0.022672	 0.152708	 0.0465856	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27645	 29547	 0.0122337	 0.0697748	 0.0787341	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27645	 29559	 0.0153811	 0.0895329	 0.0255187	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27646	 28169	 0.0141332	 0.0788919	 0.018975	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27646	 28176	 0.00464488	 0.0205116	 0.0447723	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27647	 27648	 0.00351672	 0.0177633	 0.0133415	 206.6	 206.6	 206.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27648	 27650	 0.00132999	 0.00686593	 0.0135343	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27649	 27650	 0.00853919	 0.0352425	 0.00699903	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27649	 27655	 0.00803262	 0.0390455	 0.0234909	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27650	 27651	 0.000201328	 0.00112049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27650	 28372	 0.00427635	 0.0206322	 0.0034034	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27652	 27611	 0.0112415	 0.0765735	 0.0304215	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27652	 27661	 0.0366456	 0.198987	 0.0558153	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27653	 28427	 0.00344925	 0.0207308	 0.00746137	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27654	 27655	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27654	 27656	 0.000262138	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27657	 27658	 0.00281246	 0.0150376	 0.00410059	 265.7	 265.7	 265.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27657	 27672	 0.0372704	 0.164607	 0.053764	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27658	 27604	 0.0110638	 0.0766725	 0.0746446	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27659	 27660	 0.000221077	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27660	 27618	 0.0286911	 0.165416	 0.0290505	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27661	 27662	 0.000254865	 0.00118349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27661	 27664	 0.00649086	 0.0391669	 0.00604798	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27663	 27661	 0.00814283	 0.0335511	 0.00948756	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27663	 27664	 0.00325013	 0.0162699	 0.00468524	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27666	 28296	 0.000612758	 0.00344654	 0.00119254	 254.3	 254.3	 254.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27667	 27692	 0.0110311	 0.0823369	 0.0332524	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27667	 27768	 0.0299052	 0.16758	 0.0632655	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27668	 27671	 0.00476468	 0.0321453	 0.00622325	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27668	 27683	 0.00433906	 0.0310792	 0.0172774	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27669	 27670	 0.000202091	 0.00107605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27671	 27669	 0.00191195	 0.00918871	 0.0245722	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27671	 28197	 0.00283604	 0.0172771	 0.0139677	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27672	 27700	 0.00512533	 0.0409361	 0.0466728	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27674	 27675	 0.00315214	 0.0172409	 0.00788978	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27675	 27676	 0.00371586	 0.021073	 0.00563782	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27675	 28259	 0.00331057	 0.01626	 0.0238072	 278.5	 278.5	 278.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27676	 27674	 0.00267981	 0.0145405	 0.00896647	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27676	 27685	 0.00669918	 0.0419802	 0.0305626	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27677	 27678	 0.00230359	 0.0104909	 0.00289078	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27677	 27685	 0.0091964	 0.0623584	 0.077071	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27677	 27717	 0.0158505	 0.0801038	 0.0182936	 201.2	 201.2	 201.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27678	 27679	 0.00269359	 0.0167761	 0.00602409	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27679	 27665	 0.00891255	 0.0333192	 0.0112455	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27680	 27673	 0.00624245	 0.0407423	 0.0336903	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27681	 27734	 0.00938262	 0.0419644	 0.0177855	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27682	 27680	 0.00372265	 0.0199422	 0.00666283	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27682	 27681	 0.00596596	 0.0353559	 0.00914372	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27683	 27684	 0.0002618	 0.00111172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27683	 27686	 0.00637273	 0.0309494	 0.0103301	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27685	 27686	 0.00088284	 0.00505026	 0.00333604	 213.3	 213.3	 213.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27685	 27693	 0.00402131	 0.0232633	 0.0252102	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27687	 27689	 0.000243141	 0.0011594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27687	 27690	 0.000243907	 0.00118699	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27687	 27691	 0.000202759	 0.00111223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27688	 27696	 0.00166461	 0.0123212	 0.0034739	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27690	 28332	 0.00107583	 0.0127155	 0.218487	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27690	 28512	 0.000695439	 0.0101191	 0.136723	 1115.3	 1115.3	 1115.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27692	 27688	 0.00360801	 0.020003	 0.0075502	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27692	 27693	 0.00543108	 0.0331023	 0.0105384	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27692	 27720	 0.00368354	 0.026367	 0.00854799	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27694	 27695	 0.000262937	 0.00104986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27694	 27696	 0.000257006	 0.00109846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27696	 27692	 0.00157917	 0.011281	 0.00649649	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27697	 27692	 0.000971982	 0.00720157	 0.00216068	 183.6	 183.6	 183.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27697	 27745	 0.00980783	 0.0372745	 0.0229758	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27698	 27699	 0.000267408	 0.00106374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27698	 27700	 0.000290067	 0.00116832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27700	 27727	 0.0216331	 0.110974	 0.0426956	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27701	 27702	 0.000201875	 0.00104359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 27704	 0.00859883	 0.0459276	 0.0167958	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27702	 29478	 0.0107453	 0.0471498	 0.0506577	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27703	 27702	 0.00206641	 0.013469	 0.00358732	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27703	 29400	 0.0106785	 0.0560659	 0.0343538	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27704	 27703	 0.00735147	 0.0469179	 0.0141022	 222.1	 222.1	 222.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27704	 29509	 0.004546	 0.0298959	 0.0127449	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27705	 27706	 0.000274374	 0.00106994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27705	 27707	 0.000289838	 0.00117595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27705	 27708	 0.000204273	 0.00108057	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27707	 27674	 0.00480622	 0.0260896	 0.0270548	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27707	 27709	 0.00482825	 0.0273515	 0.0130676	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27707	 28577	 0.00737509	 0.0506757	 0.0145925	 167.3	 167.3	 167.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27710	 27711	 0.0018766	 0.01418	 0.00693411	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27710	 28242	 0.00284232	 0.0117765	 0.00871239	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27711	 27709	 0.00332263	 0.0172365	 0.00740032	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27711	 27771	 0.0187362	 0.0829334	 0.0294915	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27713	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27712	 27714	 0.000210123	 0.00100487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27714	 27762	 0.0106398	 0.0537799	 0.0131349	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27716	 27717	 0.000228702	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27716	 27718	 0.000204237	 0.00115372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27716	 27719	 0.000202651	 0.00106677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27717	 27714	 0.00250011	 0.0156914	 0.0108453	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27720	 27693	 0.00294828	 0.0156168	 0.0170513	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27720	 27696	 0.00194428	 0.0122594	 0.00581765	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27721	 27722	 0.000265677	 0.00113636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27721	 27723	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27721	 27724	 0.000247444	 0.00103154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27722	 27720	 0.00289513	 0.0200858	 0.00598223	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27722	 28103	 0.00433055	 0.026577	 0.0254666	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27725	 27726	 0.000202346	 0.00119157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27725	 27727	 0.000220889	 0.00118488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27727	 27728	 0.00470349	 0.0303918	 0.00525544	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27727	 27731	 0.00113264	 0.00684728	 0.00437235	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27728	 27731	 0.00499539	 0.0329818	 0.0108889	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27728	 27778	 0.0120351	 0.0675779	 0.0676922	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27729	 27730	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27729	 27731	 0.000211477	 0.00114289	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27731	 27657	 0.0263316	 0.150419	 0.111687	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27732	 27733	 0.000258049	 0.00103125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27732	 27734	 0.000283857	 0.00119977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27732	 27735	 0.000291838	 0.00103864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27734	 27740	 0.00372041	 0.0179583	 0.00560483	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27736	 27737	 0.000297953	 0.0011357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27736	 27738	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27736	 27739	 0.000292055	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27738	 27740	 0.00128108	 0.00936994	 0.0143381	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27738	 27742	 0.00463851	 0.0227416	 0.0193965	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27740	 27741	 0.000244656	 0.00116487	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27743	 27742	 0.00140366	 0.00905317	 0.00491741	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27744	 27745	 0.000288354	 0.00100695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27745	 27747	 0.00329571	 0.0200962	 0.00769847	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27745	 27798	 0.0191706	 0.110889	 0.0407057	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27746	 27747	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27747	 28337	 0.00242518	 0.0170419	 0.00408612	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27748	 27749	 0.000248884	 0.00101541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27748	 28329	 0.00988531	 0.0533977	 0.0129421	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27750	 27751	 0.000238242	 0.00116117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27750	 27752	 0.000254337	 0.00118817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27751	 28577	 0.00198438	 0.0141581	 0.00492959	 167.2	 167.2	 167.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27753	 27756	 0.0044072	 0.0232136	 0.0105782	 173.1	 173.1	 173.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27754	 27755	 0.000289496	 0.00108396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27754	 27756	 0.000298958	 0.00115765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27754	 27757	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27756	 27743	 0.00635473	 0.0290187	 0.0221925	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27756	 27758	 0.0036239	 0.0204999	 0.00683237	 160.4	 160.4	 160.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27758	 28520	 0.00667452	 0.0368725	 0.0247237	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27759	 27760	 0.000279354	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27759	 27761	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27761	 28500	 0.00711618	 0.0424492	 0.0149102	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27762	 27715	 0.0036032	 0.024766	 0.0351795	 174.3	 174.3	 174.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27763	 27764	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27763	 27765	 0.000259758	 0.0011641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27763	 27766	 0.000297975	 0.00106967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27765	 27751	 0.00506396	 0.0347264	 0.0248484	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27765	 27762	 0.00799821	 0.0427856	 0.0165469	 171.8	 171.8	 171.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27767	 27768	 0.000234222	 0.00105185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27767	 27769	 0.000227134	 0.00102977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27768	 28586	 0.0065649	 0.0339107	 0.0260966	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27770	 27801	 0.00714133	 0.0382877	 0.0115357	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27770	 28329	 0.00290975	 0.0144439	 0.00800211	 241.9	 241.9	 241.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27772	 27773	 0.000221998	 0.00118607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27772	 27774	 0.000258715	 0.00111472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27773	 27802	 0.00809635	 0.0563733	 0.032043	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27773	 29473	 0.0101446	 0.0659455	 0.0684821	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27775	 27777	 0.00347078	 0.0221254	 0.00805869	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27775	 27802	 0.00959114	 0.0519557	 0.0264906	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27776	 27777	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27778	 27775	 0.00729237	 0.0487144	 0.0217601	 155.7	 155.7	 155.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27778	 27777	 0.0104504	 0.055078	 0.00920619	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27779	 27780	 0.00530341	 0.030096	 0.0285815	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27781	 27782	 0.000287744	 0.00109678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27781	 27783	 0.000224882	 0.001199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27783	 27780	 0.0057037	 0.0346213	 0.0100722	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27783	 27808	 0.0124892	 0.0790059	 0.0384541	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27784	 27819	 0.0101877	 0.047167	 0.0300962	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27785	 27786	 0.000210608	 0.00111131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27786	 27738	 0.00515807	 0.0322418	 0.0604541	 184.2	 184.2	 184.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27786	 27779	 0.00793875	 0.0510269	 0.0461085	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27786	 27784	 0.00642082	 0.0364847	 0.0140152	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27787	 27788	 0.000230827	 0.00117432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27787	 27801	 0.00508023	 0.0312449	 0.0114759	 256.8	 256.8	 256.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27787	 28558	 0.00411223	 0.02384	 0.0172338	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27789	 27768	 0.0105798	 0.0430918	 0.0157129	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27789	 27791	 0.00431355	 0.029896	 0.00800908	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27790	 27827	 0.0135343	 0.0630209	 0.0243012	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27791	 27790	 0.00237105	 0.0157268	 0.0243435	 143.2	 143.2	 143.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27791	 27809	 0.012831	 0.0891362	 0.0383792	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27792	 27794	 0.000208328	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27792	 27795	 0.000255077	 0.00106708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27792	 27796	 0.000262205	 0.00118249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27792	 27797	 0.000281203	 0.00109851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27796	 27690	 0.00145421	 0.0163735	 0.335614	 1128.9	 1128.9	 1128.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27796	 28512	 0.00166484	 0.0184769	 0.257741	 1157.5	 1157.5	 1157.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27798	 27793	 0.00176056	 0.010504	 0.0148483	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27798	 27799	 0.00022932	 0.00104527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27798	 28324	 0.00412842	 0.0226074	 0.0135742	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27800	 27790	 0.000805508	 0.0048451	 0.0265356	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27800	 27798	 0.00441462	 0.0197587	 0.0111892	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27801	 28324	 0.00532479	 0.0350623	 0.00954684	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27803	 27787	 0.0035083	 0.0219648	 0.0100746	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27803	 27804	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27803	 27806	 0.00457108	 0.0230658	 0.0127589	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27803	 27822	 0.00779556	 0.0405254	 0.0185106	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27805	 27806	 0.000256058	 0.001098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27805	 27807	 0.000294608	 0.00104782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27808	 27845	 0.0264714	 0.135083	 0.0343113	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27809	 27842	 0.0222791	 0.12462	 0.0396987	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27809	 27843	 0.0189584	 0.106088	 0.0344245	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27810	 27811	 0.00027418	 0.00118924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27810	 27812	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27810	 27813	 0.000253025	 0.00105622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 27777	 0.0142147	 0.0820601	 0.0208003	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 27778	 0.0165227	 0.0651621	 0.0227598	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 29256	 0.0211289	 0.107828	 0.110835	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 29272	 0.0178884	 0.105031	 0.097204	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27814	 27815	 0.000203836	 0.00100765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27814	 27816	 0.000218935	 0.00104325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 27819	 0.00366184	 0.0234192	 0.0242401	 274.9	 274.9	 274.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 27832	 0.0116008	 0.069043	 0.0165659	 220.5	 220.5	 220.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 27835	 0.00564142	 0.040442	 0.022528	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 27857	 0.0437163	 0.208376	 0.0499803	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27818	 27819	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27818	 27820	 0.000229434	 0.00115771	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27818	 27821	 0.000274444	 0.00113139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27819	 27817	 0.00613925	 0.0269084	 0.0095782	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27822	 27826	 0.00165484	 0.00865702	 0.0233746	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27823	 27824	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27823	 27825	 0.000222574	 0.00118897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27825	 27822	 0.000791858	 0.00329313	 0.0113376	 185.8	 185.8	 185.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 27831	 0.0147523	 0.0560445	 0.0170971	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27827	 27798	 0.00661165	 0.0411821	 0.0479899	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27827	 27828	 0.000281738	 0.00113286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27829	 27830	 0.000227831	 0.00117592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27830	 27827	 0.00674764	 0.0411431	 0.0299083	 265.5	 265.5	 265.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27830	 28138	 0.00467421	 0.0233809	 0.0526004	 264.1	 264.1	 264.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27831	 27830	 0.00237602	 0.0141522	 0.0096033	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27832	 27833	 0.000299152	 0.00112041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27832	 27857	 0.0128258	 0.0790806	 0.0455061	 263.2	 263.2	 263.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27834	 27835	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27834	 27836	 0.00026145	 0.00102574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27835	 27832	 0.00271389	 0.0141896	 0.00861616	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 27838	 0.000206466	 0.00102338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 27839	 0.000258413	 0.00110421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 27840	 0.000251735	 0.00105933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 27817	 0.00864537	 0.0572721	 0.0270704	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 27835	 0.00616247	 0.0370302	 0.0131181	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27841	 27842	 0.00378422	 0.0218035	 0.00613789	 164.7	 164.7	 164.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27841	 27843	 0.00652639	 0.0324012	 0.0186587	 139.8	 139.8	 139.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27843	 27827	 0.00304507	 0.0224828	 0.122613	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27843	 27842	 0.00507662	 0.0309265	 0.00588547	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27843	 27844	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27845	 27811	 0.015697	 0.104791	 0.0361757	 267.4	 267.4	 267.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27845	 29256	 0.0181225	 0.117543	 0.0345615	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27846	 27817	 0.0285623	 0.187356	 0.037823	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27846	 27845	 0.0343605	 0.143016	 0.0442945	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27847	 27853	 0.00748121	 0.0525932	 0.0139215	 187.8	 187.8	 187.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27848	 27831	 0.010374	 0.0600705	 0.0438897	 270.9	 270.9	 270.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27848	 28582	 0.00401734	 0.0217003	 0.0226079	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 27850	 0.000238381	 0.00102869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 27851	 0.000263449	 0.00109992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 27852	 0.000291143	 0.00105361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27851	 27848	 0.00391956	 0.0203241	 0.00448414	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27853	 27830	 0.00925447	 0.0552547	 0.0761048	 273.1	 273.1	 273.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27853	 28231	 0.00578066	 0.0292646	 0.0533741	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27854	 27856	 0.00243075	 0.011813	 0.0124537	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27854	 27881	 0.00834642	 0.0509098	 0.0227782	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27855	 27858	 0.00647499	 0.0363661	 0.0327514	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27856	 27855	 0.00304207	 0.0158972	 0.00558683	 255.2	 255.2	 255.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27857	 27877	 0.00706738	 0.0396518	 0.0341866	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27858	 27857	 0.00441555	 0.0238794	 0.00829587	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27858	 27859	 0.000299071	 0.00108472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27860	 27862	 0.00473819	 0.0296276	 0.0398017	 261.8	 261.8	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27860	 27883	 0.00395911	 0.019589	 0.0124834	 251.9	 251.9	 251.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27861	 27862	 0.00277551	 0.0167882	 0.00553546	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27862	 27863	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27862	 27864	 0.00286424	 0.0161675	 0.00501137	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27862	 28590	 0.00298063	 0.0187003	 0.0136694	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27864	 28582	 0.00680859	 0.036499	 0.0212287	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27865	 27866	 0.000290401	 0.00110188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27865	 27867	 0.000222318	 0.00109298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27868	 27930	 0.00992198	 0.0516418	 0.01951	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 27871	 0.000266354	 0.0010801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 27872	 0.000272131	 0.00106877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 27873	 0.000264245	 0.00100002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 27874	 0.000276007	 0.00119401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27870	 27868	 0.00331206	 0.0222521	 0.00504056	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27872	 28139	 0.00315152	 0.0401647	 0.825289	 1192.3	 1192.3	 1192.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27872	 28537	 0.00108075	 0.0121133	 0.260838	 1182.8	 1182.8	 1182.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27875	 27870	 0.0022873	 0.012764	 0.0155984	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27876	 27877	 0.000228391	 0.00110784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27876	 27878	 0.000224623	 0.00102099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27877	 27875	 0.00202037	 0.0111102	 0.0046017	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27879	 27880	 0.000282494	 0.00119112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27879	 27881	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27879	 27882	 0.000217702	 0.00108885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27881	 27900	 0.00200919	 0.0143501	 0.094133	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 27885	 0.000296481	 0.00106638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 27886	 0.000272903	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 27853	 0.0236806	 0.131846	 0.051686	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 27887	 0.00211614	 0.011661	 0.00271477	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 27888	 0.00487375	 0.0234573	 0.00593218	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 27888	 0.00370119	 0.021663	 0.00557239	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27888	 27889	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27890	 27865	 0.00777911	 0.0463862	 0.0392923	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 27893	 0.000270992	 0.00114845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 27894	 0.000200426	 0.00106982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 27895	 0.000272906	 0.00113715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27893	 28139	 0.00212864	 0.0255064	 1.15028	 1421.7	 1421.7	 1421.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27893	 28186	 0.00224011	 0.0288511	 0.644614	 1308.3	 1308.3	 1308.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27893	 28537	 0.00146558	 0.0169227	 0.458928	 1238.4	 1238.4	 1238.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27896	 27892	 0.00142271	 0.00679606	 0.00574776	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27896	 27899	 0.00224586	 0.0146341	 0.0444715	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27897	 27898	 0.000243226	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27897	 27899	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27899	 27860	 0.00284494	 0.0167623	 0.00700377	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27899	 27864	 0.0052234	 0.0265776	 0.0110437	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27900	 27860	 0.00359441	 0.0228167	 0.0101439	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27900	 27901	 0.000222002	 0.00111961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27900	 27918	 0.0078314	 0.0243718	 0.0244243	 246.7	 246.7	 246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 27903	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 27904	 0.000239583	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 27905	 0.000259012	 0.00103762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27904	 27906	 0.00738014	 0.0439133	 0.00937186	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27904	 27931	 0.00389849	 0.0248896	 0.0495843	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27906	 27907	 0.000227167	 0.00113992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27908	 27890	 0.0070097	 0.0355203	 0.0193851	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27909	 27865	 0.0166892	 0.0836987	 0.0671415	 257.5	 257.5	 257.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27909	 28021	 0.0188248	 0.118836	 0.0477903	 263.3	 263.3	 263.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27910	 27911	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27910	 27912	 0.000219991	 0.00104012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27913	 27915	 0.00467267	 0.0215789	 0.0276994	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27913	 27918	 0.00594599	 0.0381299	 0.016765	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27913	 27919	 0.00413856	 0.0216244	 0.00979654	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27914	 27915	 0.000272913	 0.00102363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27915	 27883	 0.0079167	 0.0560301	 0.0231127	 250.7	 250.7	 250.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27915	 27906	 0.00449576	 0.0275719	 0.0584541	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27916	 27917	 0.000293719	 0.00117376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27916	 27918	 0.000220866	 0.0011227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27918	 27896	 0.0048327	 0.0229436	 0.0112498	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27919	 27923	 0.00501813	 0.0299042	 0.0099354	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27920	 27921	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27920	 27922	 0.00029828	 0.001119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27920	 27923	 0.000255229	 0.00105985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27924	 27918	 0.00440442	 0.0252507	 0.0108489	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27924	 27923	 0.00258551	 0.0162111	 0.00587138	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27924	 27992	 0.00434496	 0.0273294	 0.078667	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27925	 27926	 0.000217354	 0.00101606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27925	 27927	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27927	 27928	 0.0021355	 0.0146847	 0.00738458	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27927	 28237	 0.00276967	 0.0117802	 0.0148587	 175.7	 175.7	 175.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27927	 28248	 0.00424256	 0.0240953	 0.00565108	 183.5	 183.5	 183.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27928	 27908	 0.00716016	 0.0381974	 0.031002	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27929	 27928	 0.00179781	 0.00931255	 0.00419608	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27930	 27929	 0.00635229	 0.0320623	 0.0112865	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27931	 27932	 0.00246244	 0.00919379	 0.017141	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27932	 27933	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27934	 27935	 0.00024768	 0.00111266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27934	 27936	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27934	 27937	 0.000267355	 0.00103598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27936	 28535	 0.00473107	 0.0274419	 0.0085516	 191.1	 191.1	 191.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27938	 27939	 0.000264038	 0.00106747	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27938	 27940	 0.000246282	 0.0011525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27938	 27941	 0.000223584	 0.00101556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27940	 27936	 0.00326531	 0.0168853	 0.00760434	 134.5	 134.5	 134.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27940	 27944	 0.00143814	 0.00826151	 0.00316955	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27942	 27943	 0.000290006	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27942	 27944	 0.000202612	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27944	 27993	 0.00740917	 0.0455524	 0.0465865	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27945	 27946	 0.000219904	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27946	 27947	 0.00515743	 0.0334383	 0.0207798	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27946	 28563	 0.00646109	 0.0294923	 0.0126521	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27947	 27915	 0.00320788	 0.017452	 0.048605	 260.7	 260.7	 260.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27947	 27950	 0.0041427	 0.0261947	 0.0315276	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27948	 27949	 0.000259438	 0.00101208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27948	 27950	 0.000246301	 0.00109503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27950	 27931	 0.00588172	 0.032406	 0.0143831	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27952	 27888	 0.0126694	 0.0720241	 0.0292392	 262.4	 262.4	 262.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27952	 27932	 0.0197166	 0.10084	 0.0170731	 244.8	 244.8	 244.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27952	 27951	 0.00713815	 0.0274144	 0.0214677	 280.3	 280.3	 280.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27952	 27953	 0.000204645	 0.00118874	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27954	 27955	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27954	 27956	 0.000290461	 0.0011313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27954	 27957	 0.000200467	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27955	 27940	 0.00153773	 0.00861639	 0.00505104	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27958	 27955	 0.0018424	 0.00914584	 0.0029929	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27958	 27959	 0.00020522	 0.00113384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27960	 27961	 0.00147968	 0.00576415	 0.00324167	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27960	 28237	 0.00594342	 0.0376021	 0.0132186	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27961	 27958	 0.0036247	 0.015451	 0.0123606	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27961	 28121	 0.00181545	 0.0138856	 0.0142274	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27962	 27963	 0.000295857	 0.00109469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27962	 27964	 0.000280547	 0.00106938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27962	 27965	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27964	 27976	 0.0010981	 0.00592291	 0.0106404	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27966	 27967	 0.000242475	 0.00105013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27966	 27968	 0.00026661	 0.00119372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27966	 27969	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27968	 27910	 0.00443872	 0.0272756	 0.029674	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27970	 27908	 0.00588965	 0.0411007	 0.0224991	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27970	 27964	 0.0057736	 0.0320436	 0.0100719	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27971	 27972	 0.000214136	 0.00105611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27972	 27919	 0.0126995	 0.0579267	 0.0173381	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27973	 27961	 0.00297364	 0.0185343	 0.00716036	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27973	 27974	 0.000235647	 0.0011215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27975	 27976	 0.00208394	 0.00892643	 0.012814	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27975	 27981	 0.000554322	 0.002535	 0.00111481	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27977	 27976	 0.00387967	 0.0209258	 0.00797029	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27978	 27979	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27979	 28004	 0.00278848	 0.0176431	 0.0187268	 238.5	 238.5	 238.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27980	 27982	 0.000217787	 0.00104614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27980	 27983	 0.000218845	 0.00104605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27980	 27984	 0.00025779	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27980	 27985	 0.000222573	 0.00119386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27982	 28290	 0.00154242	 0.0176741	 0.425635	 1121.0	 1121.0	 1121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27982	 28537	 0.00126855	 0.0153766	 0.193368	 1074.2	 1074.2	 1074.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27982	 28543	 0.00128725	 0.013798	 0.181354	 1008.6	 1008.6	 1008.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27986	 27987	 0.000200607	 0.00118185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27986	 27988	 0.000266819	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27986	 27989	 0.000254794	 0.00118836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27988	 27981	 0.00226535	 0.0131567	 0.0264878	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27990	 28549	 0.000644559	 0.00361702	 0.0011792	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27991	 27979	 0.00567353	 0.0284635	 0.0153791	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27991	 27990	 0.00113605	 0.00703382	 0.0109863	 192.6	 192.6	 192.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27993	 27992	 0.0046854	 0.030607	 0.0129949	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27994	 27993	 0.00608355	 0.0224963	 0.00572453	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27996	 27998	 0.000215794	 0.0010152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27996	 27999	 0.000259194	 0.00115963	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27996	 28000	 0.000234115	 0.00108779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27997	 27995	 0.00155073	 0.00938835	 0.00396491	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27997	 28034	 0.00834	 0.0500614	 0.0143021	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27999	 27982	 0.000608141	 0.00652965	 0.150754	 1002.7	 1002.7	 1002.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28001	 27968	 0.00214865	 0.013413	 0.0152481	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28001	 27977	 0.00108386	 0.00631923	 0.00431879	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28002	 28003	 0.00027139	 0.00111036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28002	 28004	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28002	 28005	 0.000221772	 0.0010836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28004	 27997	 0.00101237	 0.00448524	 0.00885017	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28004	 28001	 0.00681034	 0.0258627	 0.00805501	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28004	 28037	 0.00360199	 0.0219307	 0.0334754	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28006	 28007	 0.000271529	 0.00117199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28007	 28009	 0.00202873	 0.0128091	 0.00419939	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28009	 28008	 0.00180063	 0.0119074	 0.00219996	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28010	 28007	 0.00213795	 0.0123999	 0.00756875	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28010	 28121	 0.00189698	 0.0103213	 0.0108405	 144.3	 144.3	 144.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28011	 28012	 0.000284946	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28011	 28013	 0.000254693	 0.00116626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28011	 28014	 0.000211927	 0.00119669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28013	 21005	 0.000904008	 0.00486699	 0.00239413	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28015	 28017	 0.00184521	 0.00964021	 0.00511646	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28016	 28017	 0.000215812	 0.00105667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28016	 28018	 0.000211686	 0.00107906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28017	 28021	 0.00306099	 0.0185716	 0.00372425	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28019	 28020	 0.000212367	 0.00107065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28019	 28021	 0.000200412	 0.00109129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28021	 27910	 0.00777486	 0.0519842	 0.0476681	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28021	 28037	 0.00261524	 0.0135203	 0.0584391	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28022	 28023	 0.000271425	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28022	 28024	 0.000267482	 0.00100781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28022	 28025	 0.000252598	 0.00105213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28024	 28408	 0.00423685	 0.0269618	 0.00567518	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28026	 28027	 0.000234997	 0.00112686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28026	 28563	 0.00583303	 0.0384592	 0.00917498	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28028	 28029	 0.000262613	 0.00115969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28028	 28030	 0.000243604	 0.00113865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28029	 28033	 0.00204573	 0.0134784	 0.0159146	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28029	 28181	 0.00570016	 0.0304761	 0.00980811	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28031	 28013	 0.0055413	 0.0399788	 0.0117671	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28031	 28032	 0.000284885	 0.00107758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28033	 28031	 0.00168106	 0.00922564	 0.00172871	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28034	 28015	 0.00255134	 0.0113996	 0.00522923	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28035	 28036	 0.00135225	 0.00897027	 0.00850891	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28035	 28054	 0.00838633	 0.0413873	 0.0228933	 232.7	 232.7	 232.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28036	 27995	 0.00293791	 0.013196	 0.00699824	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28038	 28009	 0.00378539	 0.0227095	 0.0328581	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28038	 28057	 0.0133915	 0.0858266	 0.0286093	 204.4	 204.4	 204.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28039	 28040	 0.000254102	 0.00112389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28040	 28038	 0.00632829	 0.0331533	 0.0212413	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28040	 28089	 0.0125523	 0.0566664	 0.0161648	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28041	 27994	 0.0229936	 0.122478	 0.0387596	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28042	 28043	 0.000224012	 0.00116446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28042	 28044	 0.000234027	 0.00117978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28042	 28045	 0.00027594	 0.00110979	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28044	 28041	 0.00276783	 0.0167548	 0.00776739	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28044	 28048	 0.00393362	 0.0223249	 0.0151925	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28046	 28047	 0.00020125	 0.00108142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28046	 28048	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28046	 28049	 0.000238491	 0.0010032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28050	 28051	 0.000219405	 0.00111541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28050	 28052	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28050	 28053	 0.000202343	 0.00114902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28052	 28029	 0.00644946	 0.0369373	 0.027797	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28054	 28037	 0.00537867	 0.0293337	 0.0153871	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28054	 28357	 0.0082975	 0.0499283	 0.0155824	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28055	 28056	 0.000217451	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28055	 28057	 0.000205287	 0.00111687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28055	 28058	 0.000295632	 0.00112066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28059	 28060	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28060	 28064	 0.00948861	 0.0706556	 0.0483926	 283.9	 283.9	 283.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28061	 28060	 0.00788424	 0.0369456	 0.0157172	 284.7	 284.7	 284.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28061	 29042	 0.00547706	 0.0307473	 0.0446552	 285.1	 285.1	 285.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28062	 28063	 0.000236409	 0.00117988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28064	 28062	 0.00563645	 0.0259485	 0.00762368	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28064	 28067	 0.00398506	 0.0241531	 0.00884712	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28065	 28066	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28065	 28067	 0.000254706	 0.00107907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28067	 28062	 0.00242901	 0.0145018	 0.00449763	 129.1	 129.1	 129.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28067	 28357	 0.00437561	 0.0260908	 0.0427584	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28068	 28073	 0.00801987	 0.0385268	 0.0376725	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28068	 28090	 0.014712	 0.0633815	 0.0246424	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28069	 28070	 0.000256634	 0.00112516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28069	 28071	 0.000270925	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28069	 28072	 0.000212901	 0.0010768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28071	 26224	 0.0107726	 0.0685091	 0.0207059	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28073	 28052	 0.00721121	 0.0423417	 0.0199961	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28074	 28071	 0.00718172	 0.0376471	 0.00864159	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28074	 28073	 0.00109539	 0.00509195	 0.00778322	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28075	 28076	 0.000206995	 0.00108309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28075	 28077	 0.000273686	 0.00114875	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28075	 28078	 0.000284448	 0.00105257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28077	 28082	 0.00469635	 0.0268154	 0.0189308	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28077	 28088	 0.00324734	 0.0216923	 0.0115597	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28080	 28079	 0.00333565	 0.0220429	 0.0138129	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28080	 28081	 0.000203281	 0.00108785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28082	 26248	 0.00771635	 0.0545421	 0.0144055	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28083	 28084	 0.00024293	 0.00111941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28083	 28085	 0.000236724	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28085	 28357	 0.00381081	 0.0174001	 0.00885023	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28086	 28087	 0.000204623	 0.0010026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28087	 28079	 0.00291965	 0.0197803	 0.0093631	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28087	 28088	 0.00289988	 0.0146476	 0.012307	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28089	 28087	 0.00221788	 0.0144016	 0.00850471	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28091	 28092	 0.000210379	 0.00108971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28091	 28093	 0.000265537	 0.00115262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28091	 28094	 0.000237943	 0.00115857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28093	 26230	 0.00326226	 0.0179497	 0.0304447	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28095	 28096	 0.000214015	 0.00100246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28095	 28097	 0.000275155	 0.00108934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28095	 28098	 0.000299728	 0.0011344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28096	 26221	 0.00447032	 0.023005	 0.0123525	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28096	 26240	 0.00595306	 0.0354207	 0.0118113	 193.4	 193.4	 193.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28099	 28103	 0.000255127	 0.00115091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28099	 28104	 0.000235633	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28099	 28105	 0.000267759	 0.00103315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28099	 28106	 0.000239108	 0.00100921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28103	 28242	 0.00175655	 0.0122355	 0.0105746	 253.5	 253.5	 253.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28103	 28337	 0.00590789	 0.0376651	 0.0117934	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28107	 28108	 0.000281628	 0.00101518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28107	 28109	 0.000260224	 0.00117186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28107	 28110	 0.000247399	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28108	 27609	 0.00115978	 0.00674532	 0.0105341	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28108	 27642	 0.0125469	 0.0747832	 0.0540107	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28111	 28112	 0.000246066	 0.00105123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28111	 28113	 0.000229828	 0.00111513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28111	 28114	 0.00020749	 0.0010511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28112	 27624	 0.00805318	 0.0399122	 0.0238737	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28112	 28526	 0.00268964	 0.0177454	 0.00755241	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28116	 0.000268932	 0.00104971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28117	 0.000278601	 0.0011122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28118	 0.000228616	 0.0011085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28117	 28259	 0.00327693	 0.0221638	 0.00672306	 268.8	 268.8	 268.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28117	 28352	 0.00389758	 0.0256213	 0.0160945	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28121	 0.000284729	 0.001145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28122	 0.000204096	 0.00101613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28123	 0.000260464	 0.00102142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28124	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28121	 28481	 0.00120657	 0.00818932	 0.00318514	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28125	 28129	 0.000244286	 0.0010307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28125	 28130	 0.0002782	 0.0011438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28125	 28131	 0.000269417	 0.00110899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28125	 28132	 0.000295227	 0.00113435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28126	 27132	 0.00226438	 0.0158155	 0.00405056	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28126	 27196	 0.00383443	 0.0197326	 0.004526	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28129	 27091	 0.00172199	 0.0208153	 0.345793	 1323.9	 1323.9	 1323.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28129	 27261	 0.000764814	 0.00844465	 0.107029	 1272.2	 1272.2	 1272.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 28134	 0.000284532	 0.00108078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 28135	 0.000283937	 0.00103619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 28136	 0.000284345	 0.0011411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28134	 28393	 0.0045334	 0.0295703	 0.0104609	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28134	 28432	 0.00136686	 0.00745854	 0.00225682	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 28139	 0.000250571	 0.00119307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 28140	 0.000240155	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 28141	 0.000229245	 0.00110554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 28142	 0.00029617	 0.0010477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28138	 27825	 0.00278107	 0.0174	 0.0265111	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28139	 27796	 0.00129435	 0.014402	 0.265354	 1262.8	 1262.8	 1262.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28145	 0.000226299	 0.00105879	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28146	 0.000220654	 0.00114997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28147	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28148	 0.000218483	 0.00118442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28146	 27091	 0.00241247	 0.0254072	 0.401696	 1339.8	 1339.8	 1339.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 28154	 0.000276997	 0.0011321	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 28155	 0.000270913	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 28156	 0.000251052	 0.00104706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 28157	 0.000273383	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28150	 27666	 0.00210495	 0.0118045	 0.0162774	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28150	 28531	 0.00286849	 0.0146674	 0.00637124	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28154	 28192	 0.000529656	 0.00643737	 0.105801	 1144.9	 1144.9	 1144.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28154	 28332	 0.0015889	 0.0206159	 0.732394	 1246.7	 1246.7	 1246.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28154	 28506	 0.00148072	 0.0177257	 0.357935	 1215.3	 1215.3	 1215.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28158	 28163	 0.000276953	 0.00115907	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28158	 28164	 0.000284037	 0.00105095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28158	 28165	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28158	 28166	 0.00029784	 0.00109299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28159	 4731	 0.0033314	 0.0219677	 0.00636885	 224.7	 224.7	 224.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28159	 27060	 0.00254676	 0.0149934	 0.0114305	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28167	 28169	 0.00026189	 0.00114834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28167	 28170	 0.000220923	 0.00110026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28167	 28171	 0.000295087	 0.00115536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28167	 28172	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28173	 28175	 0.000280003	 0.00104483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28173	 28176	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28173	 28177	 0.000296749	 0.00107208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28173	 28178	 0.000213353	 0.001152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28176	 28271	 0.00312447	 0.0145177	 0.00418094	 264.7	 264.7	 264.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28179	 28186	 0.000293514	 0.00116459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28180	 28184	 0.00021757	 0.00114173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28180	 28185	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28180	 28187	 0.000282796	 0.00112799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28181	 28026	 0.0122843	 0.0564385	 0.0201197	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28181	 28033	 0.00694798	 0.0245863	 0.0151642	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28185	 21006	 0.0109024	 0.0660216	 0.02897	 320.4	 320.4	 320.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28186	 28564	 0.00102724	 0.013524	 0.238649	 1197.7	 1197.7	 1197.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 28192	 0.000210971	 0.00102354	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 28193	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 28194	 0.000221392	 0.00100019	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 28195	 0.000220678	 0.00109587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28189	 27665	 0.00527205	 0.0349222	 0.0287005	 244.5	 244.5	 244.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28189	 28476	 0.00255362	 0.0154789	 0.0246103	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28192	 28199	 0.000886096	 0.0105293	 0.254563	 1215.9	 1215.9	 1215.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28192	 28506	 0.000952007	 0.0127383	 0.217015	 1236.5	 1236.5	 1236.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28196	 28199	 0.000210134	 0.00119562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28196	 28200	 0.000214522	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28196	 28201	 0.000201367	 0.00116148	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28196	 28202	 0.000276565	 0.00118961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28197	 27669	 0.00771237	 0.0369594	 0.00556884	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28197	 28259	 0.00705227	 0.0435063	 0.0128482	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28199	 17307	 0.00461955	 0.0555517	 1.19982	 1394.7	 1394.7	 1394.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28199	 27690	 0.00144743	 0.0181851	 0.337906	 1185.6	 1185.6	 1185.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28199	 28512	 0.00171312	 0.0194351	 0.346961	 1153.7	 1153.7	 1153.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28203	 28204	 0.000203651	 0.00103049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28203	 28205	 0.000269941	 0.00107241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28203	 28206	 0.000243414	 0.00117036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28204	 28324	 0.00392883	 0.0201128	 0.0149181	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28204	 28329	 0.00392244	 0.0190022	 0.0104906	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28207	 28214	 0.000277342	 0.00104618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28207	 28215	 0.0002689	 0.00100799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28207	 28216	 0.000211404	 0.00106375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28207	 28217	 0.000253555	 0.00112633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28214	 27450	 0.00065692	 0.00734058	 0.180299	 1140.6	 1140.6	 1140.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28214	 27485	 0.00100919	 0.0132967	 0.138104	 1126.6	 1126.6	 1126.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28218	 28220	 0.000203086	 0.00104924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28218	 28221	 0.000257714	 0.00118224	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28218	 28222	 0.000212199	 0.00116174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28218	 28223	 0.000252333	 0.00103716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28220	 28504	 0.00176733	 0.00705894	 0.00345048	 274.3	 274.3	 274.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 28226	 0.000253289	 0.00104832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 28227	 0.000234635	 0.00119391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 28228	 0.000298717	 0.00113021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 28229	 0.000208069	 0.00115007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28226	 27123	 0.00864315	 0.0491121	 0.0123439	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28226	 27140	 0.00268984	 0.0159108	 0.024961	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28230	 28231	 0.000227486	 0.00119112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28230	 28232	 0.000236799	 0.0011233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28230	 28233	 0.000212078	 0.00113893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 28237	 0.000274394	 0.00105125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 28238	 0.00023783	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 28239	 0.000263801	 0.00112736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 28240	 0.000240875	 0.00100881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28237	 27988	 0.00453239	 0.0292356	 0.00831113	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28241	 28242	 0.000218766	 0.00106656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28241	 28243	 0.000203465	 0.00110255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28241	 28244	 0.000298562	 0.00103152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28242	 28511	 0.00149132	 0.00929992	 0.00315226	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28248	 0.000235896	 0.0010041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28249	 0.000220056	 0.00112903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28250	 0.000284834	 0.00110524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28251	 0.000293092	 0.001131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28248	 27929	 0.0045666	 0.0267179	 0.00961126	 194.2	 194.2	 194.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28248	 27973	 0.00115277	 0.00812141	 0.00527725	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 28259	 0.000290495	 0.00112064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 28260	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 28261	 0.000260759	 0.00104995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 28262	 0.000234386	 0.00104612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28259	 28150	 0.00338906	 0.0183569	 0.0226298	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28265	 0.000275354	 0.00111264	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28266	 0.000277678	 0.00118316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28267	 0.00020207	 0.00117913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28268	 0.000281917	 0.0010673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28265	 28176	 0.00243263	 0.0139026	 0.00495443	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28265	 28362	 0.00225727	 0.0123683	 0.0112743	 197.4	 197.4	 197.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28269	 28271	 0.000201544	 0.00106466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28269	 28272	 0.000272214	 0.00104089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28269	 28273	 0.000208273	 0.001137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28269	 28274	 0.000204188	 0.00115794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 28278	 0.000298481	 0.00104865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 28279	 0.00020841	 0.0010136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 28280	 0.000240074	 0.00108085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 28281	 0.000273052	 0.00102633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28278	 2341	 0.00274302	 0.0160073	 0.0130075	 295.6	 295.6	 295.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28290	 0.000222076	 0.00110828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28291	 0.000242812	 0.00105969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28292	 0.000288954	 0.00118589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28293	 0.000284453	 0.00101382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28283	 28054	 0.0071212	 0.0451214	 0.0290443	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28283	 28062	 0.00404277	 0.0238782	 0.017592	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28283	 28064	 0.00605648	 0.0289521	 0.0122255	 258.9	 258.9	 258.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28296	 0.000268793	 0.00108005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28297	 0.000243627	 0.00106098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28298	 0.000256111	 0.00114337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28299	 0.000216431	 0.00100359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28296	 28476	 0.00106773	 0.00617933	 0.018422	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28300	 28301	 0.000265244	 0.00100788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28300	 28302	 0.00027597	 0.00111406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28300	 28303	 0.000271003	 0.00116921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28301	 27653	 0.00400594	 0.0215013	 0.00862942	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28301	 28471	 0.00065423	 0.00408969	 0.00261382	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28304	 28312	 0.000276623	 0.00118456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28304	 28313	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28304	 28314	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28304	 28315	 0.000221161	 0.00101827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28305	 29585	 0.00770931	 0.033697	 0.00613564	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28312	 29729	 0.000882813	 0.0100374	 0.163609	 1103.8	 1103.8	 1103.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28318	 0.000297065	 0.00102804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28319	 0.000214506	 0.00106917	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28320	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28321	 0.000256738	 0.00101796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28318	 28367	 0.000205397	 0.000956159	 0.00258979	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28318	 28385	 0.000983329	 0.00516746	 0.0160803	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28318	 28487	 0.00214599	 0.0112458	 0.0094006	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28324	 0.000237415	 0.00115545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28325	 0.000290759	 0.00114941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28326	 0.00020249	 0.0011014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28327	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28324	 28586	 0.00296794	 0.020396	 0.00942434	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28328	 28332	 0.000270985	 0.00111727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28328	 28333	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28328	 28334	 0.000276933	 0.00101997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28328	 28335	 0.000220429	 0.00118194	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28332	 27796	 0.000700745	 0.00804124	 0.100222	 1153.3	 1153.3	 1153.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28332	 28139	 0.00134564	 0.0164332	 0.434463	 1269.6	 1269.6	 1269.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28336	 28337	 0.000258575	 0.00115081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28336	 28338	 0.000258355	 0.00115063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28336	 28339	 0.000261874	 0.00102557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28337	 27748	 0.00219949	 0.0122328	 0.0148891	 167.7	 167.7	 167.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28340	 28346	 0.000283704	 0.00119908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28340	 28347	 0.000286904	 0.00118181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28340	 28348	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28340	 28349	 0.000268701	 0.00103544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28346	 27323	 0.00453509	 0.0308252	 0.0112616	 253.1	 253.1	 253.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28352	 0.000213257	 0.00103547	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28353	 0.000222599	 0.00101812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28354	 0.000242191	 0.00108203	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28355	 0.000242249	 0.00103701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28356	 28357	 0.000228685	 0.00114727	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28356	 28358	 0.000231849	 0.00107543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28356	 28359	 0.000286653	 0.00100581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28357	 28080	 0.0105962	 0.0513044	 0.0136405	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28357	 28082	 0.00284205	 0.0171274	 0.00742375	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28360	 28362	 0.000284469	 0.0011679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28360	 28363	 0.000231263	 0.00104921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28360	 28364	 0.000283229	 0.00100074	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28360	 28365	 0.000255209	 0.00117652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28362	 28169	 0.000966066	 0.0044973	 0.00196439	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28362	 28504	 0.000612711	 0.00262366	 0.00103222	 275.2	 275.2	 275.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28362	 28526	 0.00645035	 0.0299179	 0.0335337	 279.1	 279.1	 279.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28366	 28367	 0.000248784	 0.00113464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28366	 28368	 0.000279376	 0.00112565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28366	 28369	 0.000225192	 0.00113995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28367	 28554	 0.00201868	 0.0120622	 0.0116733	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28372	 0.000269498	 0.00104031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28373	 0.000206294	 0.00101864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28374	 0.000228655	 0.00119444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28375	 0.000204998	 0.0010054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28372	 27647	 0.00448166	 0.0251132	 0.0132747	 169.3	 169.3	 169.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28372	 27673	 0.0389008	 0.156666	 0.0370806	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28380	 0.000244694	 0.00116331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28381	 0.000204386	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28382	 0.000262994	 0.00109408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28383	 0.000220527	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28377	 28057	 0.00825857	 0.0436758	 0.0196273	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28377	 28093	 0.00486639	 0.0273938	 0.013205	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28384	 28387	 0.00022187	 0.00118119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28384	 28388	 0.00023509	 0.00107056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28384	 28389	 0.000206954	 0.0011155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28384	 28390	 0.00020708	 0.00110764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28387	 28154	 0.000290174	 0.00360018	 0.0831965	 1154.2	 1154.2	 1154.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28387	 28199	 0.000652152	 0.00667732	 0.138594	 1277.3	 1277.3	 1277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28387	 28495	 0.00159581	 0.0207939	 0.633797	 1290.7	 1290.7	 1290.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28387	 28512	 0.00168363	 0.0196374	 0.479569	 1217.2	 1217.2	 1217.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 28393	 0.000232337	 0.0010671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 28394	 0.000221559	 0.00112897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 28395	 0.000234689	 0.00106123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 28396	 0.000292995	 0.00110702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28393	 28385	 0.00188207	 0.00903263	 0.00428685	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28393	 28427	 0.00974042	 0.062081	 0.0184493	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28397	 28400	 0.000229386	 0.00110803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28397	 28401	 0.000254518	 0.00113549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28397	 28402	 0.000205707	 0.00119258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28397	 28403	 0.000232062	 0.00103796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28398	 27582	 0.00765643	 0.0434831	 0.0149334	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28400	 28146	 0.00285431	 0.0285585	 0.521249	 1101.5	 1101.5	 1101.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28404	 28408	 0.000241651	 0.00109513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28404	 28409	 0.000219158	 0.00118032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28404	 28410	 0.00022937	 0.00101925	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28404	 28411	 0.000232166	 0.00117132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28408	 27972	 0.00880404	 0.0619602	 0.0301022	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28408	 28048	 0.00543062	 0.0361786	 0.0215122	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28412	 28416	 0.000244022	 0.00111811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28412	 28417	 0.000249213	 0.00110806	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28412	 28418	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28412	 28419	 0.000279872	 0.00112056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28416	 27069	 0.00283848	 0.0169898	 0.00542468	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28420	 28422	 0.00026198	 0.00101249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28420	 28423	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28420	 28424	 0.000224613	 0.00107633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28420	 28425	 0.000227785	 0.00105195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28422	 27847	 0.00403319	 0.0274839	 0.0045409	 162.5	 162.5	 162.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28422	 27851	 0.00682881	 0.0346238	 0.0106988	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28422	 28231	 0.00689668	 0.0366724	 0.0120004	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28426	 28427	 0.000283772	 0.00100831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28426	 28428	 0.000222785	 0.00104085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28426	 28429	 0.000259289	 0.0011243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28427	 28189	 0.00399228	 0.0264805	 0.029134	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28427	 28271	 0.0030963	 0.0138147	 0.0256872	 277.3	 277.3	 277.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 28432	 0.000292235	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 28433	 0.000296823	 0.00105374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 28434	 0.000270424	 0.00110922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 28435	 0.000257278	 0.00115359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28432	 28117	 0.00204875	 0.0124897	 0.00500186	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28432	 28456	 0.00156177	 0.0109725	 0.00621021	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28438	 0.000241535	 0.0011463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28439	 0.000234512	 0.00112704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28440	 0.000214815	 0.00111026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28441	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -30.0	 30.0;
