%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	23174	 23180	 0.0399344	 1.13504	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23185	 23187	 0.000882395	 0.0308708	 0.0	 271.3	 271.3	 271.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23186	 23185	 0.0013371	 0.0524155	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23192	 23196	 0.000382953	 0.0288458	 0.0	 302.7	 302.7	 302.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	23193	 23192	 0.000164501	 0.0140247	 0.0	 900.7	 900.7	 900.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23193	 23195	 0.00293948	 0.088135	 0.0	 148.8	 148.8	 148.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23194	 23193	 0.00191914	 0.0826594	 0.0	 141.3	 141.3	 141.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23201	 23202	 0.0112404	 0.240262	 0.0	 50.6	 50.6	 50.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	23201	 23203	 0.015676	 0.371353	 0.0	 37.7	 37.7	 37.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	23201	 23204	 0.0133497	 0.34921	 0.0	 33.1	 33.1	 33.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	23209	 23210	 0.00711229	 0.164517	 0.0	 56.5	 56.5	 56.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23209	 23211	 0.00994362	 0.262305	 0.0	 49.6	 49.6	 49.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23209	 23212	 0.217046	 4.59526	 0.0	 2.1	 2.1	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23218	 23217	 0.00103603	 0.043584	 0.0	 234.6	 234.6	 234.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23223	 23225	 0.0022817	 0.0676434	 0.0	 137.7	 137.7	 137.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	23224	 23223	 0.001996	 0.0786935	 0.0	 157.5	 157.5	 157.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23224	 23226	 0.0112329	 0.291217	 0.0	 53.7	 53.7	 53.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	23224	 23227	 0.00731	 0.186445	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	23252	 23251	 0.00107143	 0.0546974	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23253	 23252	 0.00501084	 0.168813	 0.0	 100.8	 100.8	 100.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23270	 23269	 0.000292976	 0.0149595	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23271	 23270	 0.00415842	 0.123991	 0.0	 122.0	 122.0	 122.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	23291	 23290	 0.00108423	 0.0468835	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23301	 23300	 0.00164132	 0.0678112	 0.0	 165.2	 165.2	 165.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	23315	 23314	 0.000172529	 0.0119514	 0.0	 1002.4	 1002.4	 1002.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23316	 23315	 0.00122732	 0.0543174	 0.0	 223.5	 223.5	 223.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23353	 23352	 0.00126698	 0.0531637	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23367	 23366	 0.00135655	 0.059535	 0.0	 175.5	 175.5	 175.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23376	 23375	 0.00057434	 0.0213151	 0.0	 138.2	 138.2	 138.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23383	 23382	 0.000233046	 0.0159814	 0.0	 790.1	 790.1	 790.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23384	 23383	 0.00163498	 0.0782714	 0.0	 187.7	 187.7	 187.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23412	 23411	 0.00213126	 0.0709124	 0.0	 139.3	 139.3	 139.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23417	 23416	 0.00166293	 0.0712204	 0.0	 149.4	 149.4	 149.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	23427	 23426	 0.00123701	 0.054011	 0.0	 171.8	 171.8	 171.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23441	 23440	 0.00117208	 0.0482873	 0.0	 179.3	 179.3	 179.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23452	 23451	 0.00167508	 0.074908	 0.0	 130.1	 130.1	 130.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23459	 23458	 0.00119277	 0.0504379	 0.0	 145.1	 145.1	 145.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23468	 23467	 0.00146104	 0.061406	 0.0	 105.7	 105.7	 105.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23489	 23488	 0.000256199	 0.0180674	 0.0	 229.5	 229.5	 229.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	23490	 23489	 0.00140818	 0.0689546	 0.0	 209.6	 209.6	 209.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	23491	 23490	 0.00550537	 0.169712	 0.0	 100.4	 100.4	 100.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23534	 23533	 0.00119028	 0.0451117	 0.0	 119.3	 119.3	 119.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23557	 23556	 0.00126167	 0.0546544	 0.0	 173.2	 173.2	 173.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	23567	 23566	 0.00151617	 0.0667315	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23575	 23574	 0.00120767	 0.0597778	 0.0	 155.7	 155.7	 155.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	23587	 23586	 0.000968526	 0.0525491	 0.0	 116.7	 116.7	 116.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23623	 23622	 0.000930347	 0.0356449	 0.0	 159.0	 159.0	 159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23644	 23643	 0.00120275	 0.0536134	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23651	 23650	 0.00126424	 0.058241	 0.0	 185.1	 185.1	 185.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23663	 23662	 0.000211527	 0.0130093	 0.0	 759.4	 759.4	 759.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	23664	 23663	 0.00181189	 0.0631651	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23718	 23717	 0.000587239	 0.0260102	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23737	 23736	 0.000182349	 0.0128004	 0.0	 671.3	 671.3	 671.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23738	 23737	 0.00146483	 0.0798669	 0.0	 186.4	 186.4	 186.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23752	 23751	 0.00153746	 0.0762271	 0.0	 201.8	 201.8	 201.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23765	 23764	 0.000543282	 0.0249702	 0.0	 201.0	 201.0	 201.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23858	 23857	 0.00152657	 0.0683199	 0.0	 230.4	 230.4	 230.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	23877	 23876	 0.000852251	 0.034992	 0.0	 190.2	 190.2	 190.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23890	 23889	 0.00120965	 0.0493521	 0.0	 214.2	 214.2	 214.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	23948	 23947	 0.00017005	 0.0114788	 0.0	 949.1	 949.1	 949.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23949	 23948	 0.00111014	 0.0522808	 0.0	 242.8	 242.8	 242.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23964	 23963	 0.000631898	 0.0337447	 0.0	 249.4	 249.4	 249.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23970	 23969	 0.000904599	 0.0499396	 0.0	 224.9	 224.9	 224.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	23993	 23992	 0.00202802	 0.0710675	 0.0	 177.4	 177.4	 177.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	24011	 24010	 0.000810739	 0.0369356	 0.0	 257.8	 257.8	 257.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	24028	 24027	 0.00207045	 0.0954717	 0.0	 221.6	 221.6	 221.6	 1.0	 0.0	 1	 -30.0	 30.0;
	24035	 24034	 0.000221562	 0.0166795	 0.0	 905.8	 905.8	 905.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	24036	 24035	 0.00086742	 0.0452205	 0.0	 259.4	 259.4	 259.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24054	 24053	 0.00119933	 0.0620492	 0.0	 154.9	 154.9	 154.9	 1.025	 0.0	 1	 -30.0	 30.0;
	24055	 24054	 0.00589662	 0.157258	 0.0	 83.8	 83.8	 83.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	24065	 24064	 0.000291801	 0.0166039	 0.0	 678.7	 678.7	 678.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	24066	 24065	 0.00204539	 0.0726407	 0.0	 229.5	 229.5	 229.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24074	 24073	 0.00135182	 0.0747732	 0.0	 188.5	 188.5	 188.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24096	 24095	 0.000922843	 0.0412484	 0.0	 285.8	 285.8	 285.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	24117	 24116	 0.000826615	 0.0351009	 0.0	 221.0	 221.0	 221.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	24134	 24133	 0.000299975	 0.0223552	 0.0	 822.0	 822.0	 822.0	 1.025	 0.0	 1	 -30.0	 30.0;
	24135	 24134	 0.00161018	 0.0746868	 0.0	 201.3	 201.3	 201.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	24197	 24196	 0.000270712	 0.0170033	 0.0	 825.1	 825.1	 825.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	24198	 24197	 0.00137605	 0.0576265	 0.0	 259.5	 259.5	 259.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	24204	 24203	 0.00101984	 0.0470094	 0.0	 254.5	 254.5	 254.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24214	 24213	 0.000378163	 0.0231875	 0.0	 811.8	 811.8	 811.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	24215	 24214	 0.0013058	 0.0649015	 0.0	 243.7	 243.7	 243.7	 1.025	 0.0	 1	 -30.0	 30.0;
	24221	 24220	 0.000895057	 0.0418886	 0.0	 283.2	 283.2	 283.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	24247	 24246	 0.00167255	 0.0575994	 0.0	 255.9	 255.9	 255.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24284	 24283	 0.000991835	 0.0474522	 0.0	 231.3	 231.3	 231.3	 1.025	 0.0	 1	 -30.0	 30.0;
	24300	 24299	 0.00136014	 0.0563942	 0.0	 238.8	 238.8	 238.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	24306	 24305	 0.00140937	 0.057674	 0.0	 252.9	 252.9	 252.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	24312	 24311	 0.00177723	 0.0606191	 0.0	 253.5	 253.5	 253.5	 1.025	 0.0	 1	 -30.0	 30.0;
	24322	 24321	 0.00100419	 0.0443687	 0.0	 255.6	 255.6	 255.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	24336	 24335	 0.000768153	 0.0415061	 0.0	 260.7	 260.7	 260.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	24367	 24366	 0.00106936	 0.0506983	 0.0	 273.6	 273.6	 273.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	24379	 24378	 0.00126841	 0.0520066	 0.0	 292.7	 292.7	 292.7	 1.025	 0.0	 1	 -30.0	 30.0;
	24393	 24392	 0.000107224	 0.00647593	 0.0	 1120.3	 1120.3	 1120.3	 1.0	 0.0	 1	 -30.0	 30.0;
	24394	 24393	 0.00119139	 0.0547547	 0.0	 295.4	 295.4	 295.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24478	 24477	 0.00125624	 0.0604977	 0.0	 252.4	 252.4	 252.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24516	 24515	 0.00143127	 0.0531578	 0.0	 293.5	 293.5	 293.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24580	 24579	 0.000960524	 0.0478312	 0.0	 284.8	 284.8	 284.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	24658	 24657	 0.000190729	 0.014194	 0.0	 901.3	 901.3	 901.3	 1.0	 0.0	 1	 -30.0	 30.0;
	24659	 24658	 0.00140017	 0.0708847	 0.0	 218.9	 218.9	 218.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24668	 24667	 0.00288316	 0.106859	 0.0	 207.3	 207.3	 207.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	24698	 24697	 0.00156893	 0.0695781	 0.0	 251.0	 251.0	 251.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	24713	 24712	 0.00118198	 0.0609669	 0.0	 245.4	 245.4	 245.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24741	 24740	 0.00165047	 0.0703336	 0.0	 272.1	 272.1	 272.1	 1.09375	 0.0	 1	 -30.0	 30.0;
	24750	 24749	 0.000735578	 0.0342297	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	24774	 24773	 0.00196012	 0.0860865	 0.0	 216.3	 216.3	 216.3	 1.025	 0.0	 1	 -30.0	 30.0;
	24779	 24778	 0.00263401	 0.0888465	 0.0	 211.2	 211.2	 211.2	 1.0	 0.0	 1	 -30.0	 30.0;
	24803	 24802	 0.000121295	 0.00896161	 0.0	 953.6	 953.6	 953.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	24804	 24803	 0.00185383	 0.0728925	 0.0	 211.1	 211.1	 211.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	24821	 24820	 0.000926282	 0.0361944	 0.0	 299.5	 299.5	 299.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24831	 24830	 0.00152239	 0.0682306	 0.0	 242.8	 242.8	 242.8	 1.05625	 0.0	 1	 -30.0	 30.0;
	24842	 24841	 0.000235349	 0.0171647	 0.0	 994.9	 994.9	 994.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24843	 24842	 0.00100798	 0.0518399	 0.0	 264.4	 264.4	 264.4	 1.0	 0.0	 1	 -30.0	 30.0;
	24858	 24857	 0.00134756	 0.0599748	 0.0	 239.5	 239.5	 239.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	24883	 24882	 0.00148689	 0.0486273	 0.0	 233.2	 233.2	 233.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24894	 24893	 0.00258179	 0.0679092	 0.0	 207.2	 207.2	 207.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24900	 24899	 0.00115971	 0.0566339	 0.0	 262.8	 262.8	 262.8	 1.0	 0.0	 1	 -30.0	 30.0;
	24907	 24906	 0.00204361	 0.0855938	 0.0	 228.8	 228.8	 228.8	 1.025	 0.0	 1	 -30.0	 30.0;
	24918	 24917	 0.000255434	 0.0184937	 0.0	 917.9	 917.9	 917.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	24919	 24918	 0.00169135	 0.0719948	 0.0	 236.4	 236.4	 236.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24926	 24925	 0.00145599	 0.0661481	 0.0	 239.7	 239.7	 239.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	24946	 24945	 0.00216235	 0.0863269	 0.0	 182.3	 182.3	 182.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	24956	 24955	 0.00143626	 0.0558245	 0.0	 235.5	 235.5	 235.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24962	 24961	 0.00261731	 0.0889881	 0.0	 210.0	 210.0	 210.0	 1.06875	 0.0	 1	 -30.0	 30.0;
	24971	 24970	 0.000204522	 0.0149849	 0.0	 962.2	 962.2	 962.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24972	 24971	 0.00149909	 0.0541446	 0.0	 297.9	 297.9	 297.9	 1.025	 0.0	 1	 -30.0	 30.0;
	24978	 24977	 0.00133383	 0.0599414	 0.0	 275.4	 275.4	 275.4	 1.025	 0.0	 1	 -30.0	 30.0;
	24984	 24983	 0.0011748	 0.0619458	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25008	 25007	 0.000236923	 0.0159105	 0.0	 820.4	 820.4	 820.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	25009	 25008	 0.00127391	 0.0516076	 0.0	 245.8	 245.8	 245.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	25043	 25042	 0.00188511	 0.0717091	 0.0	 190.7	 190.7	 190.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25049	 25048	 0.00193628	 0.083613	 0.0	 180.1	 180.1	 180.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25083	 25082	 0.000190399	 0.0153119	 0.0	 871.6	 871.6	 871.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25084	 25083	 0.00146775	 0.0643907	 0.0	 250.1	 250.1	 250.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25106	 25105	 0.0017824	 0.0675025	 0.0	 234.2	 234.2	 234.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	25119	 25118	 0.00017026	 0.0125752	 0.0	 914.2	 914.2	 914.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	25120	 25119	 0.00227286	 0.0807506	 0.0	 222.5	 222.5	 222.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25179	 25178	 0.00117487	 0.0588699	 0.0	 158.1	 158.1	 158.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25208	 25207	 0.00178117	 0.0732985	 0.0	 189.1	 189.1	 189.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25252	 25251	 0.00216473	 0.0959286	 0.0	 166.6	 166.6	 166.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25300	 25299	 0.00135867	 0.0590918	 0.0	 268.6	 268.6	 268.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25358	 25357	 0.000193975	 0.0120632	 0.0	 915.3	 915.3	 915.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25359	 25358	 0.00150324	 0.0699465	 0.0	 220.1	 220.1	 220.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25379	 25378	 0.00108691	 0.0716835	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25410	 25409	 0.000608991	 0.0341042	 0.0	 121.4	 121.4	 121.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25471	 25470	 0.00215336	 0.0709244	 0.0	 42.3	 42.3	 42.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25482	 25483	 0.0119103	 0.284829	 0.0	 49.3	 49.3	 49.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	25482	 25484	 0.00826115	 0.211438	 0.0	 48.4	 48.4	 48.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	25482	 25485	 0.013977	 0.308273	 0.0	 40.6	 40.6	 40.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25493	 0.000244553	 0.0173381	 0.0	 827.8	 827.8	 827.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25494	 0.000220073	 0.01637	 0.0	 821.4	 821.4	 821.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25495	 0.000136099	 0.0102067	 0.0	 820.9	 820.9	 820.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25496	 0.000162269	 0.0125666	 0.0	 819.6	 819.6	 819.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25491	 25490	 0.000175433	 0.0131136	 0.0	 1074.8	 1074.8	 1074.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25492	 25491	 0.00141631	 0.0556252	 0.0	 274.9	 274.9	 274.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25501	 25502	 0.00880866	 0.245304	 0.0	 44.4	 44.4	 44.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	25501	 25503	 0.0127839	 0.308247	 0.0	 36.0	 36.0	 36.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	25501	 25504	 0.0160529	 0.427466	 0.0	 33.1	 33.1	 33.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	25509	 25512	 0.000256289	 0.0189611	 0.0	 723.9	 723.9	 723.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25509	 25513	 0.000285131	 0.0179909	 0.0	 713.3	 713.3	 713.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25509	 25514	 0.00140115	 0.113807	 0.0	 109.4	 109.4	 109.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25510	 25509	 0.00024744	 0.016724	 0.0	 866.2	 866.2	 866.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25511	 25510	 0.00140216	 0.064495	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25519	 25521	 0.000781672	 0.0335967	 0.0	 292.7	 292.7	 292.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25520	 25519	 0.00165901	 0.0726876	 0.0	 139.6	 139.6	 139.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25526	 25527	 0.0126712	 0.343446	 0.0	 50.7	 50.7	 50.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	25526	 25528	 0.00764706	 0.217211	 0.0	 41.0	 41.0	 41.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	25526	 25529	 0.0192664	 0.530832	 0.0	 21.9	 21.9	 21.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	25534	 25536	 0.00120504	 0.0588618	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25534	 25537	 0.00169447	 0.0612678	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25535	 25534	 0.000986959	 0.0479211	 0.0	 92.5	 92.5	 92.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25542	 25545	 0.000203853	 0.0137224	 0.0	 935.5	 935.5	 935.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25542	 25546	 0.000247726	 0.0182544	 0.0	 913.7	 913.7	 913.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25543	 25542	 0.00028741	 0.0166411	 0.0	 838.4	 838.4	 838.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25544	 25543	 0.00272161	 0.0923946	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25551	 25553	 0.000838597	 0.038237	 0.0	 296.9	 296.9	 296.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25552	 25551	 0.00161221	 0.0718192	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25561	 0.000259598	 0.018304	 0.0	 864.7	 864.7	 864.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25562	 0.000235299	 0.0167087	 0.0	 860.9	 860.9	 860.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25563	 0.000236964	 0.0168782	 0.0	 857.0	 857.0	 857.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25559	 25558	 0.000143726	 0.00983387	 0.0	 973.7	 973.7	 973.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	25560	 25559	 0.00116585	 0.0591021	 0.0	 275.5	 275.5	 275.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25568	 25573	 0.000171952	 0.0131933	 0.0	 983.7	 983.7	 983.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25569	 25568	 0.000245479	 0.0171117	 0.0	 1025.3	 1025.3	 1025.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25570	 25569	 0.00047301	 0.0314275	 0.0	 518.5	 518.5	 518.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25571	 25570	 0.00166615	 0.0622851	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25572	 25571	 0.00644489	 0.187295	 0.0	 64.7	 64.7	 64.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25582	 25585	 0.000254498	 0.0195299	 0.0	 770.7	 770.7	 770.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	25582	 25586	 0.000221695	 0.0148235	 0.0	 769.5	 769.5	 769.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	25583	 25582	 0.000197042	 0.0153433	 0.0	 1075.1	 1075.1	 1075.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25584	 25583	 0.00148229	 0.0752478	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25591	 25592	 0.00597391	 0.136512	 0.0	 97.5	 97.5	 97.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	25597	 25598	 0.00704266	 0.176385	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25604	 25603	 0.000260847	 0.0198499	 0.0	 825.8	 825.8	 825.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	25605	 25604	 0.00182451	 0.080387	 0.0	 202.7	 202.7	 202.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	25615	 25614	 0.000171023	 0.010747	 0.0	 616.7	 616.7	 616.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25616	 25615	 0.00128055	 0.0618083	 0.0	 172.5	 172.5	 172.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 25625	 0.000558513	 0.0337345	 0.0	 377.2	 377.2	 377.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 25621	 0.000207635	 0.0156429	 0.0	 742.3	 742.3	 742.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25623	 25622	 0.000401572	 0.0238227	 0.0	 820.0	 820.0	 820.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	25624	 25623	 0.00121409	 0.0604217	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	25630	 25632	 0.00166956	 0.0720547	 0.0	 219.1	 219.1	 219.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25631	 25630	 0.000660404	 0.0306442	 0.0	 194.6	 194.6	 194.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25637	 25639	 0.000703383	 0.0347733	 0.0	 297.8	 297.8	 297.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25638	 25637	 0.00128924	 0.0748337	 0.0	 193.0	 193.0	 193.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25644	 25647	 0.000211708	 0.0133572	 0.0	 711.9	 711.9	 711.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25644	 25648	 0.000273431	 0.0183077	 0.0	 707.2	 707.2	 707.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25645	 25644	 0.000259995	 0.0162784	 0.0	 802.9	 802.9	 802.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	25646	 25645	 0.00181224	 0.0754485	 0.0	 226.2	 226.2	 226.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25653	 25655	 0.00125039	 0.0675251	 0.0	 213.2	 213.2	 213.2	 1.025	 0.0	 1	 -30.0	 30.0;
	25653	 25656	 0.0013297	 0.071224	 0.0	 208.0	 208.0	 208.0	 1.025	 0.0	 1	 -30.0	 30.0;
	25653	 25657	 0.00459409	 0.21791	 0.0	 56.3	 56.3	 56.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25653	 25658	 0.0055518	 0.245549	 0.0	 50.6	 50.6	 50.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25654	 25653	 0.00115085	 0.0614525	 0.0	 184.3	 184.3	 184.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25663	 25664	 0.00699686	 0.195453	 0.0	 64.8	 64.8	 64.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25670	 0.00982315	 0.249867	 0.0	 48.2	 48.2	 48.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25671	 0.0283983	 0.685717	 0.0	 26.5	 26.5	 26.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25672	 0.013995	 0.332425	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25673	 0.0126016	 0.270402	 0.0	 31.7	 31.7	 31.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25674	 0.013107	 0.373043	 0.0	 27.5	 27.5	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25675	 0.0271101	 0.711103	 0.0	 21.1	 21.1	 21.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25676	 0.0880107	 2.01001	 0.0	 6.8	 6.8	 6.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25681	 25683	 0.000595741	 0.0284629	 0.0	 280.0	 280.0	 280.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25682	 25681	 0.00157061	 0.0666373	 0.0	 182.6	 182.6	 182.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25689	 25688	 0.000215342	 0.0181591	 0.0	 935.4	 935.4	 935.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	25689	 25691	 0.00173928	 0.0664628	 0.0	 171.2	 171.2	 171.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25690	 25689	 0.00259586	 0.0697806	 0.0	 217.9	 217.9	 217.9	 1.025	 0.0	 1	 -30.0	 30.0;
	25697	 25696	 0.000820527	 0.0387506	 0.0	 155.9	 155.9	 155.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25702	 25703	 0.00805804	 0.175039	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25702	 25704	 0.00871378	 0.224602	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25713	 25714	 0.0077402	 0.231341	 0.0	 65.2	 65.2	 65.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25722	 0.00343724	 0.134187	 0.0	 89.9	 89.9	 89.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25723	 0.00226648	 0.0880991	 0.0	 133.5	 133.5	 133.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25724	 0.00333713	 0.141195	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25720	 25719	 0.00157911	 0.0688738	 0.0	 155.9	 155.9	 155.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	25720	 25721	 0.0101909	 0.245104	 0.0	 50.4	 50.4	 50.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25730	 25729	 0.00108227	 0.0564221	 0.0	 205.8	 205.8	 205.8	 0.98125	 0.0	 1	 -30.0	 30.0;
	25735	 25737	 0.0022777	 0.0713826	 0.0	 198.7	 198.7	 198.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25736	 25735	 0.00240997	 0.0880441	 0.0	 208.9	 208.9	 208.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25743	 25742	 0.000162281	 0.0115281	 0.0	 710.8	 710.8	 710.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25744	 25743	 0.00190457	 0.0883291	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25749	 25754	 0.000160623	 0.0119911	 0.0	 992.6	 992.6	 992.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25750	 25749	 0.000241561	 0.0168117	 0.0	 554.2	 554.2	 554.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25751	 25750	 0.000443553	 0.0264772	 0.0	 358.5	 358.5	 358.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25752	 25751	 0.00174654	 0.0651345	 0.0	 167.6	 167.6	 167.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25753	 25752	 0.00552448	 0.138739	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25759	 25761	 0.00140843	 0.0690596	 0.0	 215.8	 215.8	 215.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	25759	 25763	 0.0016898	 0.0687945	 0.0	 214.4	 214.4	 214.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	25759	 25764	 0.00141318	 0.0599378	 0.0	 194.1	 194.1	 194.1	 1.04375	 0.0	 1	 -30.0	 30.0;
	25760	 25759	 0.00125428	 0.0653817	 0.0	 209.6	 209.6	 209.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25760	 25762	 0.00960091	 0.200985	 0.0	 66.3	 66.3	 66.3	 1.06875	 0.0	 1	 -30.0	 30.0;
	25778	 25777	 0.00027709	 0.0144881	 0.0	 684.1	 684.1	 684.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25779	 25778	 0.00193279	 0.0812729	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25784	 25786	 0.00118501	 0.0469417	 0.0	 291.9	 291.9	 291.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25785	 25784	 0.00128335	 0.0620024	 0.0	 157.3	 157.3	 157.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25791	 25792	 0.010795	 0.224473	 0.0	 42.7	 42.7	 42.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25793	 0.0126439	 0.352016	 0.0	 42.5	 42.5	 42.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25794	 0.00801603	 0.214594	 0.0	 41.6	 41.6	 41.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25795	 0.0251055	 0.611826	 0.0	 26.2	 26.2	 26.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25796	 0.0103012	 0.275668	 0.0	 36.9	 36.9	 36.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25797	 0.0360693	 1.02105	 0.0	 10.9	 10.9	 10.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25802	 25805	 0.000187575	 0.0115853	 0.0	 1161.5	 1161.5	 1161.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	25802	 25806	 0.000158223	 0.0116152	 0.0	 1132.1	 1132.1	 1132.1	 0.9875	 0.0	 1	 -30.0	 30.0;
	25802	 25807	 0.000164956	 0.0112691	 0.0	 1132.0	 1132.0	 1132.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25802	 25808	 0.000845721	 0.0583324	 0.0	 283.7	 283.7	 283.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	25803	 25802	 0.000165127	 0.0129261	 0.0	 942.5	 942.5	 942.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	25804	 25803	 0.000864262	 0.0445205	 0.0	 237.0	 237.0	 237.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	25813	 25814	 0.0170336	 0.392264	 0.0	 42.1	 42.1	 42.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25813	 25815	 0.0155402	 0.389668	 0.0	 31.1	 31.1	 31.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25813	 25816	 0.0184286	 0.392127	 0.0	 29.8	 29.8	 29.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25822	 25821	 0.00196385	 0.0831502	 0.0	 181.6	 181.6	 181.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25823	 25822	 0.00415279	 0.118591	 0.0	 122.4	 122.4	 122.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25828	 25831	 0.000141426	 0.0111291	 0.0	 973.8	 973.8	 973.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	25829	 25828	 0.000214173	 0.0133659	 0.0	 846.6	 846.6	 846.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	25830	 25829	 0.00128076	 0.0552583	 0.0	 121.6	 121.6	 121.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25836	 25837	 0.00879777	 0.210052	 0.0	 41.3	 41.3	 41.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25836	 25838	 0.0135021	 0.36994	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25844	 25843	 0.000187206	 0.014112	 0.0	 708.3	 708.3	 708.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25845	 25844	 0.00119905	 0.0514633	 0.0	 258.2	 258.2	 258.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25850	 25853	 0.000231169	 0.0166356	 0.0	 561.4	 561.4	 561.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25850	 25854	 0.000495501	 0.0279019	 0.0	 555.7	 555.7	 555.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25851	 25850	 0.000143794	 0.0105122	 0.0	 894.2	 894.2	 894.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	25852	 25851	 0.000962149	 0.053562	 0.0	 218.8	 218.8	 218.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25852	 25855	 0.0128445	 0.2765	 0.0	 41.2	 41.2	 41.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25861	 0.021356	 0.611298	 0.0	 28.1	 28.1	 28.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25862	 0.049558	 1.21043	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25863	 0.0327393	 0.795805	 0.0	 12.5	 12.5	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25864	 0.0165713	 0.465938	 0.0	 24.9	 24.9	 24.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25865	 0.00975145	 0.262288	 0.0	 20.6	 20.6	 20.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25866	 0.0400798	 1.21691	 0.0	 10.8	 10.8	 10.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25871	 25872	 0.00693274	 0.181523	 0.0	 44.2	 44.2	 44.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25871	 25873	 0.0157569	 0.325434	 0.0	 43.9	 43.9	 43.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25879	 25878	 0.00138798	 0.0656762	 0.0	 189.1	 189.1	 189.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	25888	 25891	 0.00102053	 0.0542714	 0.0	 195.4	 195.4	 195.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25889	 25888	 0.000672178	 0.0352209	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25889	 25890	 0.00627452	 0.141415	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25896	 25898	 0.000976755	 0.0386896	 0.0	 358.3	 358.3	 358.3	 1.0625	 0.0	 1	 -30.0	 30.0;
	25896	 25899	 0.000705088	 0.0380917	 0.0	 358.3	 358.3	 358.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25904	 25907	 0.000172102	 0.013332	 0.0	 774.9	 774.9	 774.9	 1.025	 0.0	 1	 -30.0	 30.0;
	25905	 25904	 0.000228668	 0.015798	 0.0	 601.4	 601.4	 601.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25906	 25905	 0.00135778	 0.0754887	 0.0	 187.2	 187.2	 187.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25913	 25912	 0.000177718	 0.013847	 0.0	 940.6	 940.6	 940.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	25914	 25913	 0.00124207	 0.0557043	 0.0	 216.2	 216.2	 216.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	25923	 25924	 0.00772513	 0.225933	 0.0	 53.3	 53.3	 53.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25930	 25929	 0.00104669	 0.0551261	 0.0	 151.6	 151.6	 151.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25935	 25937	 0.000878785	 0.0400844	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25936	 25935	 0.000885881	 0.0433963	 0.0	 127.8	 127.8	 127.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	25942	 25943	 0.00482278	 0.101995	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25942	 25944	 0.00697091	 0.139646	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25949	 25951	 0.000738166	 0.0338261	 0.0	 289.6	 289.6	 289.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25949	 25952	 0.0010036	 0.0436474	 0.0	 286.9	 286.9	 286.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25950	 25949	 0.0017761	 0.056549	 0.0	 222.6	 222.6	 222.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25961	 25962	 0.0105259	 0.25023	 0.0	 58.5	 58.5	 58.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25967	 25970	 0.000806196	 0.0358824	 0.0	 189.3	 189.3	 189.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25968	 25967	 0.00106784	 0.0471557	 0.0	 154.4	 154.4	 154.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25968	 25969	 0.00472922	 0.120108	 0.0	 65.7	 65.7	 65.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25977	 0.000925053	 0.0383646	 0.0	 248.9	 248.9	 248.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25978	 0.000684072	 0.0319735	 0.0	 247.5	 247.5	 247.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25979	 0.00385683	 0.16393	 0.0	 97.1	 97.1	 97.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25980	 0.0131599	 0.518279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25976	 25975	 0.00111115	 0.0623402	 0.0	 204.9	 204.9	 204.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25997	 26000	 0.000366857	 0.0235745	 0.0	 688.0	 688.0	 688.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	25997	 26001	 0.000280953	 0.0240007	 0.0	 687.9	 687.9	 687.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	25998	 25997	 0.000205618	 0.0128941	 0.0	 1074.7	 1074.7	 1074.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25999	 25998	 0.00145451	 0.0675211	 0.0	 257.3	 257.3	 257.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26018	 26021	 0.00037279	 0.0290223	 0.0	 530.1	 530.1	 530.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	26018	 26022	 0.000375235	 0.0302181	 0.0	 526.4	 526.4	 526.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	26019	 26018	 0.000200477	 0.0138836	 0.0	 966.9	 966.9	 966.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26020	 26019	 0.00228793	 0.0744263	 0.0	 236.6	 236.6	 236.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	26027	 26030	 0.000120686	 0.00803822	 0.0	 523.7	 523.7	 523.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26031	 0.00031052	 0.0210636	 0.0	 515.5	 515.5	 515.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26032	 0.000328579	 0.0236381	 0.0	 507.5	 507.5	 507.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26033	 0.000214282	 0.0131487	 0.0	 497.8	 497.8	 497.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26034	 0.000268309	 0.0156469	 0.0	 497.6	 497.6	 497.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26035	 0.000370799	 0.0303473	 0.0	 483.3	 483.3	 483.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	26028	 26027	 0.000176332	 0.0140006	 0.0	 1029.6	 1029.6	 1029.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26029	 26028	 0.00159009	 0.0762764	 0.0	 230.9	 230.9	 230.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26042	 0.00131053	 0.0581778	 0.0	 228.8	 228.8	 228.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26043	 0.00120135	 0.0463963	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26045	 0.00174946	 0.081556	 0.0	 220.4	 220.4	 220.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26041	 26040	 0.000629663	 0.0245779	 0.0	 240.3	 240.3	 240.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26041	 26044	 0.00838692	 0.190642	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26050	 26053	 0.000196707	 0.0151398	 0.0	 482.2	 482.2	 482.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26051	 26050	 0.000244856	 0.0168378	 0.0	 1013.0	 1013.0	 1013.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	26052	 26051	 0.00155188	 0.0719885	 0.0	 135.8	 135.8	 135.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26059	 26058	 0.00125349	 0.0582207	 0.0	 174.5	 174.5	 174.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26065	 26064	 0.00151752	 0.0581403	 0.0	 150.7	 150.7	 150.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26070	 26073	 0.000184585	 0.0112892	 0.0	 736.7	 736.7	 736.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	26070	 26074	 0.000265683	 0.0131742	 0.0	 733.7	 733.7	 733.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	26070	 26075	 0.000214183	 0.0149475	 0.0	 730.5	 730.5	 730.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	26071	 26070	 0.000231756	 0.0173241	 0.0	 759.5	 759.5	 759.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	26072	 26071	 0.00106576	 0.0358999	 0.0	 215.8	 215.8	 215.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	26080	 26081	 0.0156006	 0.37142	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26080	 26082	 0.0109253	 0.282406	 0.0	 40.3	 40.3	 40.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26088	 26087	 0.00105499	 0.0507164	 0.0	 295.6	 295.6	 295.6	 1.025	 0.0	 1	 -30.0	 30.0;
	26094	 26093	 0.000211112	 0.0146116	 0.0	 395.4	 395.4	 395.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26095	 26094	 0.000947684	 0.0450976	 0.0	 204.2	 204.2	 204.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26100	 26103	 0.000122982	 0.00759349	 0.0	 955.8	 955.8	 955.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26101	 26100	 0.00017709	 0.0117476	 0.0	 545.7	 545.7	 545.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26102	 26101	 0.00103673	 0.0476701	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26108	 26112	 0.00028913	 0.0188701	 0.0	 575.8	 575.8	 575.8	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26113	 0.000373001	 0.0299026	 0.0	 571.6	 571.6	 571.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	26108	 26114	 0.00034068	 0.023976	 0.0	 567.5	 567.5	 567.5	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26115	 0.000283556	 0.0228155	 0.0	 565.9	 565.9	 565.9	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26116	 0.000175604	 0.013765	 0.0	 563.6	 563.6	 563.6	 1.025	 0.0	 1	 -30.0	 30.0;
	26109	 26108	 0.000225341	 0.0149626	 0.0	 676.4	 676.4	 676.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26110	 26109	 0.00145786	 0.059731	 0.0	 177.5	 177.5	 177.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	26111	 26110	 0.00479777	 0.133343	 0.0	 76.9	 76.9	 76.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	26121	 26123	 0.00158371	 0.0521342	 0.0	 207.6	 207.6	 207.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26122	 26121	 0.00149193	 0.064567	 0.0	 209.7	 209.7	 209.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	26133	 26132	 0.000975578	 0.0381925	 0.0	 161.5	 161.5	 161.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26138	 26140	 0.00137797	 0.0439624	 0.0	 240.8	 240.8	 240.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	26138	 26141	 0.00140514	 0.0596854	 0.0	 234.3	 234.3	 234.3	 1.05	 0.0	 1	 -30.0	 30.0;
	26138	 26142	 0.00126712	 0.0588716	 0.0	 232.1	 232.1	 232.1	 1.05	 0.0	 1	 -30.0	 30.0;
	26139	 26138	 0.00110761	 0.0511151	 0.0	 251.7	 251.7	 251.7	 1.025	 0.0	 1	 -30.0	 30.0;
	26155	 26156	 0.00876134	 0.203918	 0.0	 67.5	 67.5	 67.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26155	 26157	 0.00597844	 0.155364	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26162	 26167	 0.000553179	 0.0420373	 0.0	 280.0	 280.0	 280.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	26163	 26162	 0.000129606	 0.00962607	 0.0	 814.3	 814.3	 814.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	26163	 26165	 0.00180516	 0.0716219	 0.0	 169.0	 169.0	 169.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	26164	 26163	 0.00179836	 0.0657358	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26164	 26166	 0.00773933	 0.218009	 0.0	 41.2	 41.2	 41.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	26172	 26175	 0.000119488	 0.0088337	 0.0	 1198.1	 1198.1	 1198.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26173	 26172	 7.95726e-05	 0.00600061	 0.0	 981.5	 981.5	 981.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26174	 26173	 0.00225363	 0.103034	 0.0	 220.6	 220.6	 220.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26174	 26176	 0.0103471	 0.234271	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26186	 26185	 0.000173362	 0.0119637	 0.0	 911.4	 911.4	 911.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26187	 26186	 0.000592151	 0.0326883	 0.0	 142.6	 142.6	 142.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26192	 26193	 0.00720399	 0.193459	 0.0	 51.5	 51.5	 51.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26198	 26199	 0.0095452	 0.188283	 0.0	 64.6	 64.6	 64.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26198	 26200	 0.00814066	 0.209117	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26205	 26208	 0.000287393	 0.0161753	 0.0	 763.7	 763.7	 763.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26206	 26205	 0.000134562	 0.0107563	 0.0	 1009.7	 1009.7	 1009.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	26207	 26206	 0.00117818	 0.0505541	 0.0	 225.9	 225.9	 225.9	 1.025	 0.0	 1	 -30.0	 30.0;
	26368	 26367	 0.000494175	 0.0294511	 0.0	 397.4	 397.4	 397.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26681	 26680	 0.00559692	 0.130692	 0.0	 120.0	 120.0	 120.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	26692	 26691	 0.0059827	 0.177932	 0.0	 45.3	 45.3	 45.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26698	 26697	 0.00312297	 0.0911945	 0.0	 84.2	 84.2	 84.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	26737	 26736	 0.00383463	 0.11515	 0.0	 63.9	 63.9	 63.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	26770	 26769	 0.00255108	 0.08479	 0.0	 95.9	 95.9	 95.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26796	 26797	 0.00389842	 0.114201	 0.0	 134.3	 134.3	 134.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	26803	 26802	 0.000184825	 0.0133061	 0.0	 401.1	 401.1	 401.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26808	 26809	 0.00312792	 0.0885323	 0.0	 115.0	 115.0	 115.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	26814	 26815	 0.00510571	 0.18565	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26816	 0.00448984	 0.142935	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26817	 0.00778166	 0.246225	 0.0	 53.6	 53.6	 53.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26818	 0.00951516	 0.18302	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26823	 26824	 0.00163318	 0.0605448	 0.0	 151.1	 151.1	 151.1	 1.09375	 0.0	 1	 -30.0	 30.0;
	26829	 26830	 0.00302183	 0.0990149	 0.0	 96.1	 96.1	 96.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26831	 0.00885247	 0.276496	 0.0	 48.4	 48.4	 48.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26832	 0.00242877	 0.0834361	 0.0	 39.9	 39.9	 39.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26833	 0.0703906	 1.80668	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26834	 0.0347555	 1.16892	 0.0	 7.7	 7.7	 7.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26839	 26841	 0.0003162	 0.0172503	 0.0	 437.2	 437.2	 437.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26839	 26842	 0.000352726	 0.0185136	 0.0	 436.0	 436.0	 436.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26840	 26839	 0.00049197	 0.0335142	 0.0	 327.5	 327.5	 327.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26851	 26853	 0.000359917	 0.0186706	 0.0	 581.8	 581.8	 581.8	 1.0875	 0.0	 1	 -30.0	 30.0;
	26852	 26851	 0.000365621	 0.0256316	 0.0	 472.9	 472.9	 472.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26859	 26858	 0.000317473	 0.0194224	 0.0	 493.7	 493.7	 493.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26870	 0.000509831	 0.0289152	 0.0	 545.6	 545.6	 545.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26871	 0.000348326	 0.0227343	 0.0	 541.4	 541.4	 541.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26872	 0.000449127	 0.0258934	 0.0	 539.3	 539.3	 539.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26873	 0.00020613	 0.0102096	 0.0	 537.5	 537.5	 537.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26869	 26868	 0.000284641	 0.0203166	 0.0	 307.6	 307.6	 307.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26878	 26879	 0.00152958	 0.0560072	 0.0	 150.5	 150.5	 150.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26884	 26887	 0.000466628	 0.0329373	 0.0	 444.0	 444.0	 444.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	26885	 26884	 0.000395471	 0.0223965	 0.0	 432.8	 432.8	 432.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	26886	 26885	 0.00371315	 0.125457	 0.0	 78.2	 78.2	 78.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	26892	 26894	 0.000227431	 0.0138867	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26892	 26895	 0.000116018	 0.00600289	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26892	 26896	 0.000173022	 0.0140364	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26893	 26892	 0.000453338	 0.0255107	 0.0	 425.2	 425.2	 425.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26893	 26897	 0.0111713	 0.38181	 0.0	 32.1	 32.1	 32.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26906	 26907	 0.0040192	 0.123368	 0.0	 123.5	 123.5	 123.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	26912	 26913	 0.00564421	 0.158327	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26912	 26914	 0.00852204	 0.274399	 0.0	 62.2	 62.2	 62.2	 1.0375	 0.0	 1	 -30.0	 30.0;
	26919	 26920	 0.00421274	 0.125784	 0.0	 98.7	 98.7	 98.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26919	 26921	 0.0088465	 0.168315	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26926	 26927	 0.00206601	 0.0637062	 0.0	 95.4	 95.4	 95.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26932	 26933	 0.00460729	 0.1569	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26932	 26934	 0.00442319	 0.119756	 0.0	 77.8	 77.8	 77.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26939	 26940	 0.00234123	 0.0661503	 0.0	 260.0	 260.0	 260.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26945	 26946	 0.00327815	 0.093564	 0.0	 89.0	 89.0	 89.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	26945	 26947	 0.00761396	 0.226184	 0.0	 56.7	 56.7	 56.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	26952	 26954	 0.000301408	 0.0191689	 0.0	 628.8	 628.8	 628.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26953	 26952	 0.000401064	 0.0269032	 0.0	 414.1	 414.1	 414.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26959	 26960	 0.00229751	 0.0679813	 0.0	 95.9	 95.9	 95.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	26965	 26966	 0.00246098	 0.0973619	 0.0	 114.4	 114.4	 114.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26971	 26972	 0.00329881	 0.0971493	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26977	 26980	 0.000574815	 0.0334471	 0.0	 421.8	 421.8	 421.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	26977	 26981	 0.000525915	 0.0329145	 0.0	 363.6	 363.6	 363.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	26978	 26977	 0.000415823	 0.0265288	 0.0	 570.9	 570.9	 570.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26979	 26978	 0.00209307	 0.0915281	 0.0	 192.2	 192.2	 192.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26989	 0.000422428	 0.0257683	 0.0	 569.8	 569.8	 569.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26990	 0.000324379	 0.0207474	 0.0	 568.9	 568.9	 568.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26991	 0.000353564	 0.0205888	 0.0	 565.3	 565.3	 565.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26987	 26986	 0.000463523	 0.0302543	 0.0	 357.2	 357.2	 357.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	26988	 26987	 0.00424489	 0.096383	 0.0	 108.1	 108.1	 108.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27002	 0.000827404	 0.0554756	 0.0	 330.2	 330.2	 330.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27003	 0.000786126	 0.0387519	 0.0	 328.7	 328.7	 328.7	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27004	 0.000892521	 0.0493372	 0.0	 324.9	 324.9	 324.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27001	 27000	 0.000580957	 0.0312294	 0.0	 371.9	 371.9	 371.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27009	 27012	 0.000425956	 0.0262894	 0.0	 457.9	 457.9	 457.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	27010	 27009	 0.000463015	 0.0266602	 0.0	 553.2	 553.2	 553.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27011	 27010	 0.00105567	 0.0465506	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27021	 27022	 0.00361494	 0.0920434	 0.0	 89.4	 89.4	 89.4	 1.0625	 0.0	 1	 -30.0	 30.0;
	27031	 27033	 7.97399e-05	 0.00524915	 0.0	 793.6	 793.6	 793.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27031	 27034	 0.000276299	 0.0152973	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27031	 27035	 0.000309646	 0.0189578	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27031	 27036	 0.000213767	 0.0129355	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27032	 27031	 0.000480183	 0.0283485	 0.0	 528.9	 528.9	 528.9	 0.96875	 0.0	 1	 -30.0	 30.0;
	27041	 27042	 0.00536281	 0.149183	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27041	 27043	 0.00610448	 0.184799	 0.0	 70.9	 70.9	 70.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27049	 27048	 0.000528159	 0.0244327	 0.0	 238.9	 238.9	 238.9	 0.975	 0.0	 1	 -30.0	 30.0;
	27079	 27078	 0.000456623	 0.0263307	 0.0	 505.6	 505.6	 505.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27090	 27089	 0.000548692	 0.0332694	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27105	 27104	 0.000499055	 0.0290188	 0.0	 364.2	 364.2	 364.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27118	 27117	 0.000434998	 0.0265441	 0.0	 432.1	 432.1	 432.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27188	 27187	 0.000510028	 0.0322898	 0.0	 473.9	 473.9	 473.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27259	 27258	 0.000551847	 0.0283589	 0.0	 460.1	 460.1	 460.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27286	 27285	 0.000646969	 0.0376979	 0.0	 484.4	 484.4	 484.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	27413	 27412	 0.000313254	 0.0212571	 0.0	 544.2	 544.2	 544.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27449	 27448	 0.000330315	 0.0223158	 0.0	 504.9	 504.9	 504.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	27483	 27482	 0.000659291	 0.0293484	 0.0	 487.9	 487.9	 487.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27559	 27558	 0.000432748	 0.0296832	 0.0	 402.6	 402.6	 402.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27577	 27576	 0.000497498	 0.0338407	 0.0	 359.0	 359.0	 359.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27596	 27595	 0.000277347	 0.0143306	 0.0	 448.9	 448.9	 448.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27688	 27687	 0.000401695	 0.0258979	 0.0	 484.4	 484.4	 484.4	 1.0	 0.0	 1	 -30.0	 30.0;
	27793	 27792	 0.000492844	 0.0279209	 0.0	 430.8	 430.8	 430.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27870	 27869	 0.000521697	 0.031003	 0.0	 349.2	 349.2	 349.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27892	 27891	 0.000410574	 0.0246131	 0.0	 312.3	 312.3	 312.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27981	 27980	 0.000334706	 0.0243932	 0.0	 380.2	 380.2	 380.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27997	 27996	 0.000259025	 0.0138985	 0.0	 257.1	 257.1	 257.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28099	 28100	 0.00773342	 0.184303	 0.0	 63.2	 63.2	 63.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	28099	 28101	 0.00636307	 0.227378	 0.0	 61.4	 61.4	 61.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	28099	 28102	 0.00780595	 0.224175	 0.0	 57.7	 57.7	 57.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	28119	 28120	 0.00299995	 0.0892653	 0.0	 161.8	 161.8	 161.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28125	 28127	 0.000383585	 0.0252398	 0.0	 507.6	 507.6	 507.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	28125	 28128	 0.000622203	 0.028147	 0.0	 507.2	 507.2	 507.2	 0.9875	 0.0	 1	 -30.0	 30.0;
	28126	 28125	 0.000569224	 0.0299373	 0.0	 493.0	 493.0	 493.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	28138	 28137	 0.00038578	 0.0208751	 0.0	 449.5	 449.5	 449.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28144	 28143	 0.000507389	 0.0283993	 0.0	 518.6	 518.6	 518.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28149	 28151	 0.000447858	 0.0270021	 0.0	 362.0	 362.0	 362.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28149	 28152	 0.0004172	 0.0306061	 0.0	 324.4	 324.4	 324.4	 1.025	 0.0	 1	 -30.0	 30.0;
	28150	 28149	 0.000400994	 0.0219712	 0.0	 365.6	 365.6	 365.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28150	 28153	 0.00465026	 0.155302	 0.0	 74.5	 74.5	 74.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28158	 28160	 0.00052255	 0.0343651	 0.0	 317.3	 317.3	 317.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	28158	 28161	 0.000862302	 0.0370258	 0.0	 255.1	 255.1	 255.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28159	 28158	 0.000770197	 0.0385537	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28159	 28162	 0.01264	 0.39115	 0.0	 20.7	 20.7	 20.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	28167	 28168	 0.00426264	 0.0943455	 0.0	 86.2	 86.2	 86.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28173	 28174	 0.00392469	 0.129348	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28179	 28182	 0.000763286	 0.0475862	 0.0	 346.6	 346.6	 346.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 28179	 0.000352336	 0.0229819	 0.0	 479.6	 479.6	 479.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 28183	 0.00293833	 0.0917116	 0.0	 92.3	 92.3	 92.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28181	 28180	 0.00365038	 0.139738	 0.0	 78.3	 78.3	 78.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28188	 28190	 0.00063338	 0.0333159	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28189	 28188	 0.000448482	 0.0249037	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28189	 28191	 0.00364204	 0.103835	 0.0	 87.4	 87.4	 87.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28197	 28196	 0.000480955	 0.0294029	 0.0	 299.5	 299.5	 299.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28197	 28198	 0.0056773	 0.168022	 0.0	 84.4	 84.4	 84.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28209	 0.000594912	 0.0322927	 0.0	 422.8	 422.8	 422.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28210	 0.000539056	 0.0290115	 0.0	 365.2	 365.2	 365.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28213	 0.000759894	 0.047484	 0.0	 278.5	 278.5	 278.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28207	 0.000613298	 0.0330091	 0.0	 455.3	 455.3	 455.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28211	 0.0100782	 0.304354	 0.0	 50.5	 50.5	 50.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28212	 0.0143655	 0.462118	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28218	 28219	 0.00532734	 0.143219	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28224	 28225	 0.00423631	 0.103662	 0.0	 81.5	 81.5	 81.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28234	 28235	 0.00507546	 0.175589	 0.0	 69.8	 69.8	 69.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	28234	 28236	 0.00975046	 0.299165	 0.0	 39.9	 39.9	 39.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28245	 28246	 0.00532997	 0.161199	 0.0	 75.3	 75.3	 75.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28245	 28247	 0.00852054	 0.27213	 0.0	 43.8	 43.8	 43.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	28252	 28253	 0.00823678	 0.281697	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28254	 0.00355281	 0.097657	 0.0	 56.9	 56.9	 56.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28255	 0.00779542	 0.261311	 0.0	 47.9	 47.9	 47.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28256	 0.0546327	 2.09427	 0.0	 5.8	 5.8	 5.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28257	 0.817981	 25.4738	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28258	 1.05634	 32.1243	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28263	 28264	 0.00807083	 0.190769	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28269	 28270	 0.00420046	 0.132847	 0.0	 85.3	 85.3	 85.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	28275	 28276	 0.00212603	 0.077051	 0.0	 196.0	 196.0	 196.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	28275	 28277	 0.0028137	 0.0893782	 0.0	 196.0	 196.0	 196.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	28282	 28284	 0.000520819	 0.0382581	 0.0	 309.9	 309.9	 309.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	28282	 28286	 0.00105177	 0.0587349	 0.0	 279.6	 279.6	 279.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	28282	 28288	 0.000988168	 0.0494016	 0.0	 281.8	 281.8	 281.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	28282	 28289	 0.00083036	 0.054066	 0.0	 234.9	 234.9	 234.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28283	 28282	 0.000239244	 0.0180315	 0.0	 466.3	 466.3	 466.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	28283	 28285	 0.00543048	 0.190952	 0.0	 54.7	 54.7	 54.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	28283	 28287	 0.00491215	 0.135113	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	28294	 28295	 0.00824793	 0.214641	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28306	 0.000835389	 0.0430433	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28307	 0.000284051	 0.0140197	 0.0	 417.4	 417.4	 417.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28308	 0.000901906	 0.0444429	 0.0	 415.2	 415.2	 415.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28309	 0.000701626	 0.0376917	 0.0	 415.0	 415.0	 415.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28311	 0.000743023	 0.0506435	 0.0	 264.1	 264.1	 264.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28305	 28304	 0.000727665	 0.0352133	 0.0	 446.1	 446.1	 446.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28305	 28310	 0.0111818	 0.310685	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28316	 28317	 0.00754967	 0.185223	 0.0	 77.2	 77.2	 77.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28322	 28323	 0.00995436	 0.221538	 0.0	 73.1	 73.1	 73.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28328	 0.000244391	 0.016876	 0.0	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28330	 0.00422937	 0.134575	 0.0	 93.9	 93.9	 93.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28331	 0.00593936	 0.150324	 0.0	 81.4	 81.4	 81.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28341	 0.00202463	 0.0534858	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28342	 0.00228711	 0.0712777	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28343	 0.00208937	 0.066686	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28344	 0.059663	 2.11513	 0.0	 6.4	 6.4	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28345	 0.832134	 21.7805	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28350	 28351	 0.00903127	 0.243161	 0.0	 70.5	 70.5	 70.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	28360	 28361	 0.00471442	 0.155199	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28370	 28371	 0.00421752	 0.106001	 0.0	 94.3	 94.3	 94.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28376	 28378	 0.000520118	 0.0274361	 0.0	 448.9	 448.9	 448.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	28376	 28379	 0.000297356	 0.0199712	 0.0	 447.9	 447.9	 447.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	28377	 28376	 0.000444006	 0.0328153	 0.0	 351.5	 351.5	 351.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	28384	 28386	 0.000413321	 0.029416	 0.0	 387.4	 387.4	 387.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28385	 28384	 0.000456814	 0.0242003	 0.0	 434.3	 434.3	 434.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28391	 28392	 0.00444648	 0.113728	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28398	 28397	 0.00043444	 0.031982	 0.0	 445.3	 445.3	 445.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28398	 28399	 0.00654248	 0.203798	 0.0	 72.3	 72.3	 72.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	28404	 28405	 0.00688044	 0.19903	 0.0	 73.9	 73.9	 73.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28404	 28406	 0.019412	 0.623093	 0.0	 23.7	 23.7	 23.7	 1.025	 0.0	 1	 -30.0	 30.0;
	28404	 28407	 0.452509	 14.7969	 0.0	 1.0	 1.0	 1.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	28412	 28413	 0.0054252	 0.140965	 0.0	 73.4	 73.4	 73.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	28412	 28414	 0.00304602	 0.093862	 0.0	 73.2	 73.2	 73.2	 1.025	 0.0	 1	 -30.0	 30.0;
	28412	 28415	 0.00505101	 0.139234	 0.0	 73.2	 73.2	 73.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28420	 28421	 0.00319026	 0.0968748	 0.0	 114.3	 114.3	 114.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28430	 28431	 0.00666964	 0.208875	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28437	 28436	 0.000563985	 0.0304906	 0.0	 278.1	 278.1	 278.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28444	 0.00049665	 0.0312436	 0.0	 469.2	 469.2	 469.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28445	 0.000311701	 0.0158319	 0.0	 469.1	 469.1	 469.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28446	 0.000739827	 0.0400393	 0.0	 468.2	 468.2	 468.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28447	 0.000474243	 0.0265671	 0.0	 467.3	 467.3	 467.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28448	 0.000447848	 0.0244789	 0.0	 466.3	 466.3	 466.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28443	 28442	 0.000476082	 0.0351134	 0.0	 414.5	 414.5	 414.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28443	 28449	 0.00986958	 0.335739	 0.0	 39.6	 39.6	 39.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	28454	 28455	 0.0054946	 0.143277	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28460	 28461	 0.00658889	 0.208766	 0.0	 55.0	 55.0	 55.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28462	 0.00677929	 0.20667	 0.0	 54.8	 54.8	 54.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28463	 0.010214	 0.398511	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28464	 0.00887871	 0.310826	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	28469	 28470	 0.00349358	 0.0893193	 0.0	 85.9	 85.9	 85.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28479	 28480	 0.00334834	 0.101193	 0.0	 111.8	 111.8	 111.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	28485	 28486	 0.00262718	 0.0754693	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28491	 28493	 0.000396761	 0.0255367	 0.0	 408.5	 408.5	 408.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	28492	 28491	 0.000485512	 0.0318899	 0.0	 230.5	 230.5	 230.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28492	 28494	 0.00470254	 0.12036	 0.0	 88.5	 88.5	 88.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28503	 28505	 0.000623928	 0.0374007	 0.0	 348.6	 348.6	 348.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28504	 28503	 0.00046716	 0.023714	 0.0	 538.7	 538.7	 538.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28511	 28510	 0.000491198	 0.0260022	 0.0	 334.2	 334.2	 334.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28517	 0.00824569	 0.265503	 0.0	 43.7	 43.7	 43.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28518	 0.00797463	 0.206111	 0.0	 58.9	 58.9	 58.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28519	 0.00864444	 0.261748	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28524	 28525	 0.00218425	 0.064859	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28535	 28534	 0.000706839	 0.0506708	 0.0	 390.5	 390.5	 390.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28535	 28536	 0.00279581	 0.0875149	 0.0	 86.7	 86.7	 86.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28542	 28541	 0.000510443	 0.0284944	 0.0	 364.9	 364.9	 364.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28547	 28548	 0.00209053	 0.0821719	 0.0	 155.6	 155.6	 155.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28562	 28561	 0.000168034	 0.0119007	 0.0	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28563	 28562	 0.00761349	 0.144012	 0.0	 107.4	 107.4	 107.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28573	 0.00526724	 0.186955	 0.0	 54.7	 54.7	 54.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28574	 0.012222	 0.38664	 0.0	 38.8	 38.8	 38.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28575	 0.00906736	 0.355401	 0.0	 38.4	 38.4	 38.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28576	 0.0525957	 1.61009	 0.0	 8.4	 8.4	 8.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28593	 28594	 0.00221255	 0.0631564	 0.0	 115.0	 115.0	 115.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28593	 28595	 0.00458542	 0.136594	 0.0	 114.8	 114.8	 114.8	 1.025	 0.0	 1	 -30.0	 30.0;
	28735	 28734	 0.000436267	 0.0223434	 0.0	 430.7	 430.7	 430.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28746	 28745	 0.000390314	 0.0236584	 0.0	 385.4	 385.4	 385.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28762	 28761	 0.000589191	 0.0351558	 0.0	 208.4	 208.4	 208.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28773	 28772	 0.000351391	 0.0225997	 0.0	 499.9	 499.9	 499.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28801	 28800	 0.000655393	 0.0410065	 0.0	 505.8	 505.8	 505.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28978	 28977	 0.000452435	 0.0313931	 0.0	 381.2	 381.2	 381.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29025	 29024	 0.000578659	 0.0364127	 0.0	 536.2	 536.2	 536.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29052	 29051	 0.000607903	 0.0328833	 0.0	 475.6	 475.6	 475.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29211	 29210	 0.000682265	 0.0384923	 0.0	 425.2	 425.2	 425.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	29278	 29277	 0.000410424	 0.0258785	 0.0	 427.0	 427.0	 427.0	 1.075	 0.0	 1	 -30.0	 30.0;
	29420	 29419	 0.000740213	 0.0362872	 0.0	 506.8	 506.8	 506.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	29586	 29588	 0.000521349	 0.0313908	 0.0	 511.8	 511.8	 511.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29587	 29586	 0.000388236	 0.0221825	 0.0	 463.5	 463.5	 463.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29597	 29598	 0.00390476	 0.103894	 0.0	 134.5	 134.5	 134.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29603	 29604	 0.00317921	 0.0963065	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29611	 0.000356381	 0.0192604	 0.0	 414.6	 414.6	 414.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29612	 0.000382862	 0.0202307	 0.0	 414.4	 414.4	 414.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29613	 0.000486132	 0.0317697	 0.0	 414.2	 414.2	 414.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29614	 0.000380642	 0.0225344	 0.0	 413.9	 413.9	 413.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29610	 29609	 0.000645612	 0.0352419	 0.0	 524.3	 524.3	 524.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29619	 29620	 0.00209033	 0.065656	 0.0	 104.9	 104.9	 104.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29625	 29626	 0.00155273	 0.0588869	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29625	 29627	 0.0028768	 0.0890959	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29628	 0.0026504	 0.0872137	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29629	 0.00310793	 0.101975	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29630	 0.00194379	 0.0728409	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29636	 29635	 0.000534908	 0.0304726	 0.0	 446.5	 446.5	 446.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29641	 29643	 0.000298924	 0.018366	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29644	 0.000310775	 0.0130213	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29645	 0.000354063	 0.0245797	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29646	 0.000295917	 0.0209408	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29642	 29641	 0.000591732	 0.0352192	 0.0	 512.3	 512.3	 512.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	29651	 29652	 0.00209592	 0.0712819	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29653	 0.00174378	 0.0561095	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29654	 0.00263239	 0.083557	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29655	 0.00466716	 0.125723	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29656	 0.0116732	 0.368514	 0.0	 26.7	 26.7	 26.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	29651	 29657	 0.0125481	 0.409808	 0.0	 41.6	 41.6	 41.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	29662	 29663	 0.00620636	 0.198531	 0.0	 76.8	 76.8	 76.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	29662	 29664	 0.00831457	 0.257105	 0.0	 76.7	 76.7	 76.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	29662	 29665	 0.00639461	 0.211715	 0.0	 76.6	 76.6	 76.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	29674	 29675	 0.0041119	 0.139292	 0.0	 88.9	 88.9	 88.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	29674	 29676	 0.00495482	 0.166695	 0.0	 88.9	 88.9	 88.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29674	 29677	 0.00518536	 0.156535	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29674	 29678	 0.00629279	 0.15248	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29684	 29683	 0.000343288	 0.0241069	 0.0	 406.6	 406.6	 406.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29689	 29690	 0.00179456	 0.0580049	 0.0	 138.5	 138.5	 138.5	 1.0625	 0.0	 1	 -30.0	 30.0;
	29695	 29697	 0.000892228	 0.0352113	 0.0	 392.2	 392.2	 392.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	29696	 29695	 0.000227308	 0.0154455	 0.0	 428.8	 428.8	 428.8	 0.975	 0.0	 1	 -30.0	 30.0;
	29702	 29703	 0.00471241	 0.149706	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29702	 29704	 0.00714785	 0.204565	 0.0	 52.6	 52.6	 52.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29702	 29705	 0.0111969	 0.313682	 0.0	 35.8	 35.8	 35.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29711	 29710	 0.000547415	 0.0390082	 0.0	 329.8	 329.8	 329.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29717	 29716	 0.000348002	 0.0211421	 0.0	 418.4	 418.4	 418.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29722	 29724	 0.000430885	 0.0287645	 0.0	 461.6	 461.6	 461.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29725	 0.000379248	 0.0195833	 0.0	 461.2	 461.2	 461.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	29722	 29726	 0.00034544	 0.0203761	 0.0	 461.0	 461.0	 461.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29727	 0.000510273	 0.0354442	 0.0	 459.1	 459.1	 459.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29728	 0.000528269	 0.0274069	 0.0	 458.7	 458.7	 458.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	29723	 29722	 0.000387234	 0.0240937	 0.0	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29741	 29743	 0.000492024	 0.027069	 0.0	 426.0	 426.0	 426.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	29742	 29741	 0.000341363	 0.0253606	 0.0	 410.3	 410.3	 410.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29748	 29749	 0.00755379	 0.202307	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29754	 29756	 0.000717691	 0.0416355	 0.0	 465.9	 465.9	 465.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	29755	 29754	 0.000529865	 0.0286141	 0.0	 476.1	 476.1	 476.1	 0.99375	 0.0	 1	 -30.0	 30.0;
	29761	 29762	 0.0052115	 0.169314	 0.0	 107.6	 107.6	 107.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29767	 29768	 0.00494984	 0.146693	 0.0	 76.5	 76.5	 76.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29767	 29769	 0.00537257	 0.0981015	 0.0	 91.2	 91.2	 91.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	29774	 29775	 0.00233269	 0.0645016	 0.0	 245.7	 245.7	 245.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29781	 0.00902784	 0.284924	 0.0	 57.4	 57.4	 57.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29782	 0.00913426	 0.286075	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29783	 0.00821329	 0.251733	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29784	 0.0107479	 0.326197	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29793	 29794	 0.0065903	 0.174793	 0.0	 66.3	 66.3	 66.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29800	 29799	 0.000883742	 0.0377823	 0.0	 249.3	 249.3	 249.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29819	 29818	 0.000934528	 0.033637	 0.0	 257.7	 257.7	 257.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29841	 29840	 0.00154768	 0.0541857	 0.0	 223.9	 223.9	 223.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29893	 29892	 0.000222274	 0.0176434	 0.0	 1028.7	 1028.7	 1028.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29894	 29893	 0.00197466	 0.0735442	 0.0	 255.6	 255.6	 255.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29903	 29902	 0.00149184	 0.0737775	 0.0	 226.0	 226.0	 226.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	29932	 29931	 0.00156367	 0.0644596	 0.0	 224.4	 224.4	 224.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29938	 29937	 0.00121339	 0.0513235	 0.0	 229.2	 229.2	 229.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	29947	 29946	 0.00136873	 0.0705374	 0.0	 198.2	 198.2	 198.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29961	 29964	 0.000297633	 0.018572	 0.0	 656.6	 656.6	 656.6	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29965	 0.000327769	 0.0203431	 0.0	 654.3	 654.3	 654.3	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29966	 0.000280752	 0.0210605	 0.0	 644.2	 644.2	 644.2	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29967	 0.000309521	 0.0210105	 0.0	 638.9	 638.9	 638.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29968	 0.000261001	 0.0183655	 0.0	 636.9	 636.9	 636.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29969	 0.000241859	 0.0133389	 0.0	 633.4	 633.4	 633.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29962	 29961	 0.000311949	 0.0221394	 0.0	 973.3	 973.3	 973.3	 1.025	 0.0	 1	 -30.0	 30.0;
	29963	 29962	 0.00160924	 0.0811352	 0.0	 217.0	 217.0	 217.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29974	 29975	 0.0241416	 0.661371	 0.0	 17.9	 17.9	 17.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29980	 29982	 0.00180087	 0.0844187	 0.0	 231.2	 231.2	 231.2	 1.0375	 0.0	 1	 -30.0	 30.0;
	29981	 29980	 0.00106483	 0.0505859	 0.0	 226.4	 226.4	 226.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29992	 29991	 0.00199842	 0.0657005	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.995750962136, theta=98.138753946 -> V=1.0, theta=0.0
% INFO    : Bus 2	: V=0.999883415112, theta=97.5920519486 -> V=1.0, theta=0.0
% INFO    : Bus 3	: V=0.999249874304, theta=98.4619867851 -> V=1.0, theta=0.0
% INFO    : Bus 4	: V=1.00004840971, theta=98.5779049604 -> V=1.0, theta=0.0
% INFO    : Bus 5	: V=1.00124605896, theta=98.1181695631 -> V=1.0, theta=0.0
% INFO    : Bus 6	: V=1.0012351084, theta=98.1163718325 -> V=1.0, theta=0.0
% INFO    : Bus 7	: V=1.00125866945, theta=98.1201835739 -> V=1.0, theta=0.0
% INFO    : Bus 8	: V=1.00031500533, theta=97.3616237784 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=1.00033934394, theta=97.3640399214 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.00029203199, theta=97.3595278303 -> V=1.0, theta=0.0
% INFO    : Bus 11	: V=1.00001799687, theta=97.3703397698 -> V=1.0, theta=0.0
% INFO    : Bus 12	: V=0.999992440088, theta=97.3682591251 -> V=1.0, theta=0.0
% INFO    : Bus 13	: V=1.00004468063, theta=97.3726246437 -> V=1.0, theta=0.0
% INFO    : Bus 14	: V=1.00015161882, theta=97.3449013267 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=1.00017317492, theta=97.3471101251 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=1.00012864973, theta=97.3428600918 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=1.00015161882, theta=97.3449013267 -> V=1.0, theta=0.0
% INFO    : Bus 18	: V=0.998138177398, theta=98.1530321541 -> V=1.0, theta=0.0
% INFO    : Bus 19	: V=0.998093989691, theta=98.147824837 -> V=1.0, theta=0.0
% INFO    : Bus 20	: V=0.998181211958, theta=98.1582293628 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=0.998138177398, theta=98.1530321541 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=0.99788322239, theta=98.21461754 -> V=1.0, theta=0.0
% INFO    : Bus 23	: V=1.00485254783, theta=100.194153786 -> V=1.0, theta=0.0
% INFO    : Bus 24	: V=1.00320733467, theta=98.8445019623 -> V=1.0, theta=0.0
% INFO    : Bus 25	: V=1.00323024942, theta=98.8470029291 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=0.999584942909, theta=100.632921585 -> V=1.0, theta=0.0
% INFO    : Bus 27	: V=0.999562610892, theta=100.630428902 -> V=1.0, theta=0.0
% INFO    : Bus 28	: V=0.999607524754, theta=100.635501129 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=0.999626805906, theta=100.65993118 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=0.999613886459, theta=100.658241629 -> V=1.0, theta=0.0
% INFO    : Bus 31	: V=0.995887678396, theta=100.827014907 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=0.995873896334, theta=100.825354659 -> V=1.0, theta=0.0
% INFO    : Bus 33	: V=1.00437738149, theta=99.4500376706 -> V=1.0, theta=0.0
% INFO    : Bus 34	: V=1.00440157353, theta=99.4526115536 -> V=1.0, theta=0.0
% INFO    : Bus 35	: V=1.0043528555, theta=99.4477005239 -> V=1.0, theta=0.0
% INFO    : Bus 36	: V=0.998961338414, theta=100.84665565 -> V=1.0, theta=0.0
% INFO    : Bus 37	: V=0.999848210491, theta=100.697380582 -> V=1.0, theta=0.0
% INFO    : Bus 38	: V=0.999884974744, theta=100.699379117 -> V=1.0, theta=0.0
% INFO    : Bus 39	: V=1.00197515103, theta=97.6528157774 -> V=1.0, theta=0.0
% INFO    : Bus 40	: V=1.00197004447, theta=97.6521928065 -> V=1.0, theta=0.0
% INFO    : Bus 41	: V=0.997752362425, theta=98.5688009566 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=0.99738607411, theta=98.3739752753 -> V=1.0, theta=0.0
% INFO    : Bus 43	: V=0.995925456293, theta=98.512306572 -> V=1.0, theta=0.0
% INFO    : Bus 44	: V=0.995881633371, theta=98.5076410003 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=0.995969449128, theta=98.5171255054 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=0.999354401826, theta=100.765423241 -> V=1.0, theta=0.0
% INFO    : Bus 47	: V=1.00030044694, theta=99.0315836797 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.00036955237, theta=98.9278104897 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=1.00036352042, theta=99.0036829892 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=1.00031392291, theta=98.9988098091 -> V=1.0, theta=0.0
% INFO    : Bus 51	: V=1.00041219881, theta=99.0081817648 -> V=1.0, theta=0.0
% INFO    : Bus 52	: V=0.99985002608, theta=100.691653029 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=0.995074162215, theta=98.9411516646 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=0.993522500182, theta=98.6153926641 -> V=1.0, theta=0.0
% INFO    : Bus 55	: V=0.993429665565, theta=98.6093013008 -> V=1.0, theta=0.0
% INFO    : Bus 56	: V=0.993639841512, theta=98.6898680529 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=0.997117155174, theta=99.2562059076 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.00105770355, theta=101.435866221 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.00104923661, theta=101.435020825 -> V=1.0, theta=0.0
% INFO    : Bus 60	: V=1.0014075275, theta=100.220339142 -> V=1.0, theta=0.0
% INFO    : Bus 61	: V=1.00144215106, theta=100.223130954 -> V=1.0, theta=0.0
% INFO    : Bus 62	: V=0.99904445699, theta=99.5977192536 -> V=1.0, theta=0.0
% INFO    : Bus 63	: V=0.999020761276, theta=99.5946529617 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=0.99906983898, theta=99.6011367982 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.00185428356, theta=100.499592378 -> V=1.0, theta=0.0
% INFO    : Bus 66	: V=1.00428639881, theta=102.505494458 -> V=1.0, theta=0.0
% INFO    : Bus 67	: V=1.00465139669, theta=101.214732831 -> V=1.0, theta=0.0
% INFO    : Bus 68	: V=1.00422061802, theta=102.498657127 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.00451255971, theta=102.551843366 -> V=1.0, theta=0.0
% INFO    : Bus 70	: V=1.00428639881, theta=102.505494458 -> V=1.0, theta=0.0
% INFO    : Bus 71	: V=1.00148703777, theta=99.9014939587 -> V=1.0, theta=0.0
% INFO    : Bus 72	: V=1.00247032539, theta=100.384060621 -> V=1.0, theta=0.0
% INFO    : Bus 73	: V=1.0023910265, theta=99.9867898923 -> V=1.0, theta=0.0
% INFO    : Bus 74	: V=1.0028285282, theta=99.8506886594 -> V=1.0, theta=0.0
% INFO    : Bus 75	: V=1.00252050517, theta=101.003637695 -> V=1.0, theta=0.0
% INFO    : Bus 76	: V=1.00248466375, theta=100.998490438 -> V=1.0, theta=0.0
% INFO    : Bus 77	: V=1.00255690228, theta=101.009007461 -> V=1.0, theta=0.0
% INFO    : Bus 78	: V=1.00252050517, theta=101.003637695 -> V=1.0, theta=0.0
% INFO    : Bus 79	: V=1.00288849359, theta=101.046355381 -> V=1.0, theta=0.0
% INFO    : Bus 80	: V=1.00284207139, theta=101.042525979 -> V=1.0, theta=0.0
% INFO    : Bus 81	: V=1.0026763024, theta=100.855930911 -> V=1.0, theta=0.0
% INFO    : Bus 82	: V=1.00004081976, theta=100.095029659 -> V=1.0, theta=0.0
% INFO    : Bus 83	: V=0.999429746544, theta=100.478950312 -> V=1.0, theta=0.0
% INFO    : Bus 84	: V=0.999383676199, theta=100.473044185 -> V=1.0, theta=0.0
% INFO    : Bus 85	: V=1.00107245716, theta=99.7464002355 -> V=1.0, theta=0.0
% INFO    : Bus 86	: V=1.00102278293, theta=99.7407169612 -> V=1.0, theta=0.0
% INFO    : Bus 87	: V=1.0011184743, theta=99.7531117502 -> V=1.0, theta=0.0
% INFO    : Bus 88	: V=1.00125543291, theta=99.8539970054 -> V=1.0, theta=0.0
% INFO    : Bus 89	: V=1.00044831095, theta=101.748823155 -> V=1.0, theta=0.0
% INFO    : Bus 90	: V=1.00161190371, theta=100.733067215 -> V=1.0, theta=0.0
% INFO    : Bus 91	: V=0.99839514612, theta=101.720902801 -> V=1.0, theta=0.0
% INFO    : Bus 92	: V=1.00144263607, theta=100.829362698 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=0.999089111697, theta=100.469580044 -> V=1.0, theta=0.0
% INFO    : Bus 94	: V=0.998144737522, theta=100.541349625 -> V=1.0, theta=0.0
% INFO    : Bus 95	: V=0.998233959277, theta=100.466620322 -> V=1.0, theta=0.0
% INFO    : Bus 96	: V=0.99927597939, theta=101.021086145 -> V=1.0, theta=0.0
% INFO    : Bus 97	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 98	: V=0.998874586222, theta=102.226644388 -> V=1.0, theta=0.0
% INFO    : Bus 99	: V=0.998120453233, theta=102.824659216 -> V=1.0, theta=0.0
% INFO    : Bus 100	: V=0.998419385274, theta=102.873838589 -> V=1.0, theta=0.0
% INFO    : Bus 101	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 102	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 103	: V=0.998671629518, theta=102.051438338 -> V=1.0, theta=0.0
% INFO    : Bus 104	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 105	: V=1.0013188023, theta=114.612138683 -> V=1.0, theta=0.0
% INFO    : Bus 106	: V=0.999172016933, theta=114.929322264 -> V=1.0, theta=0.0
% INFO    : Bus 107	: V=0.998925728565, theta=114.916558001 -> V=1.0, theta=0.0
% INFO    : Bus 108	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 109	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 110	: V=1.00136006317, theta=114.564844815 -> V=1.0, theta=0.0
% INFO    : Bus 111	: V=1.00131772376, theta=114.565904609 -> V=1.0, theta=0.0
% INFO    : Bus 112	: V=0.999726972289, theta=100.817142852 -> V=1.0, theta=0.0
% INFO    : Bus 113	: V=0.999165421031, theta=102.702583387 -> V=1.0, theta=0.0
% INFO    : Bus 114	: V=0.999578266894, theta=102.579964788 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.0007312124, theta=103.635306034 -> V=1.0, theta=0.0
% INFO    : Bus 116	: V=0.999804973705, theta=102.599644694 -> V=1.0, theta=0.0
% INFO    : Bus 117	: V=1.00065562157, theta=103.627493155 -> V=1.0, theta=0.0
% INFO    : Bus 118	: V=1.00097087605, theta=103.671842221 -> V=1.0, theta=0.0
% INFO    : Bus 119	: V=1.0007312124, theta=103.635306034 -> V=1.0, theta=0.0
% INFO    : Bus 120	: V=0.99920457521, theta=102.347369108 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=0.996989325405, theta=100.820083269 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=0.99764912965, theta=100.799225947 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=0.997521895442, theta=100.791707144 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=0.997772975258, theta=100.806883568 -> V=1.0, theta=0.0
% INFO    : Bus 125	: V=0.99764912965, theta=100.799225947 -> V=1.0, theta=0.0
% INFO    : Bus 126	: V=1.0005148548, theta=102.608487966 -> V=1.0, theta=0.0
% INFO    : Bus 127	: V=0.998999629647, theta=101.2448879 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.00043120244, theta=102.600679954 -> V=1.0, theta=0.0
% INFO    : Bus 129	: V=1.00119160725, theta=102.663815507 -> V=1.0, theta=0.0
% INFO    : Bus 130	: V=1.0005148548, theta=102.608487966 -> V=1.0, theta=0.0
% INFO    : Bus 131	: V=0.999507407499, theta=100.554365392 -> V=1.0, theta=0.0
% INFO    : Bus 132	: V=0.998068939785, theta=101.03219086 -> V=1.0, theta=0.0
% INFO    : Bus 133	: V=0.998878412067, theta=100.425466432 -> V=1.0, theta=0.0
% INFO    : Bus 134	: V=0.998773321149, theta=100.41508325 -> V=1.0, theta=0.0
% INFO    : Bus 135	: V=0.999767099, theta=99.8390582577 -> V=1.0, theta=0.0
% INFO    : Bus 136	: V=0.999699403837, theta=99.8267252781 -> V=1.0, theta=0.0
% INFO    : Bus 137	: V=0.999668814677, theta=100.077134452 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=0.998519895839, theta=101.201981734 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=0.999784655832, theta=100.240558009 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=0.998380691273, theta=101.19184859 -> V=1.0, theta=0.0
% INFO    : Bus 141	: V=0.998730679499, theta=101.244795159 -> V=1.0, theta=0.0
% INFO    : Bus 142	: V=0.998519895839, theta=101.201981734 -> V=1.0, theta=0.0
% INFO    : Bus 143	: V=1.00001031032, theta=101.698498704 -> V=1.0, theta=0.0
% INFO    : Bus 144	: V=0.999315906459, theta=101.518887793 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.00044179821, theta=101.416932671 -> V=1.0, theta=0.0
% INFO    : Bus 146	: V=0.999948100508, theta=101.085037576 -> V=1.0, theta=0.0
% INFO    : Bus 147	: V=0.99830685696, theta=114.692764322 -> V=1.0, theta=0.0
% INFO    : Bus 148	: V=0.998353652906, theta=114.693657871 -> V=1.0, theta=0.0
% INFO    : Bus 149	: V=0.996504193594, theta=100.489999387 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=0.997177718297, theta=100.218356197 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=0.998170627355, theta=100.071753594 -> V=1.0, theta=0.0
% INFO    : Bus 152	: V=0.997013260723, theta=100.450389082 -> V=1.0, theta=0.0
% INFO    : Bus 153	: V=1.00301128381, theta=100.126314546 -> V=1.0, theta=0.0
% INFO    : Bus 154	: V=1.00301964279, theta=100.127533601 -> V=1.0, theta=0.0
% INFO    : Bus 155	: V=1.00026666326, theta=101.221959264 -> V=1.0, theta=0.0
% INFO    : Bus 156	: V=1.00033026786, theta=101.008820483 -> V=1.0, theta=0.0
% INFO    : Bus 157	: V=1.00030541423, theta=101.005067309 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=1.00035171782, theta=101.012452731 -> V=1.0, theta=0.0
% INFO    : Bus 159	: V=1.00031969061, theta=101.131724878 -> V=1.0, theta=0.0
% INFO    : Bus 160	: V=1.00028853155, theta=101.128468843 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=0.999783415842, theta=100.812322054 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=0.999813566839, theta=100.815320077 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.00305842403, theta=100.440834882 -> V=1.0, theta=0.0
% INFO    : Bus 164	: V=1.00270492031, theta=102.252438974 -> V=1.0, theta=0.0
% INFO    : Bus 165	: V=1.0027376037, theta=102.259087561 -> V=1.0, theta=0.0
% INFO    : Bus 166	: V=1.00266243152, theta=102.244929075 -> V=1.0, theta=0.0
% INFO    : Bus 167	: V=0.99916348348, theta=101.448416417 -> V=1.0, theta=0.0
% INFO    : Bus 168	: V=0.999274270856, theta=101.454318784 -> V=1.0, theta=0.0
% INFO    : Bus 169	: V=0.998850413775, theta=101.419520554 -> V=1.0, theta=0.0
% INFO    : Bus 170	: V=1.0026014396, theta=100.100186297 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=1.00012938105, theta=100.497687677 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.000090524, theta=100.494154275 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=1.00016745298, theta=100.501359849 -> V=1.0, theta=0.0
% INFO    : Bus 174	: V=1.00234890657, theta=100.143872679 -> V=1.0, theta=0.0
% INFO    : Bus 175	: V=1.00240227789, theta=100.149494965 -> V=1.0, theta=0.0
% INFO    : Bus 176	: V=1.00058807523, theta=100.539931782 -> V=1.0, theta=0.0
% INFO    : Bus 177	: V=0.999834199364, theta=100.277138224 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=0.999802637929, theta=100.273687581 -> V=1.0, theta=0.0
% INFO    : Bus 179	: V=1.00042439874, theta=100.481061343 -> V=1.0, theta=0.0
% INFO    : Bus 180	: V=1.00039719517, theta=100.477327507 -> V=1.0, theta=0.0
% INFO    : Bus 181	: V=1.00045407148, theta=100.484753329 -> V=1.0, theta=0.0
% INFO    : Bus 182	: V=1.00190323476, theta=114.413948087 -> V=1.0, theta=0.0
% INFO    : Bus 183	: V=0.998787970628, theta=100.539741795 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=0.998698601457, theta=100.528084852 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=0.998873398635, theta=100.549701071 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=0.998787970628, theta=100.539741795 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=0.999318230043, theta=100.59575505 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=0.998736581699, theta=100.470374057 -> V=1.0, theta=0.0
% INFO    : Bus 189	: V=0.998653551649, theta=100.45926125 -> V=1.0, theta=0.0
% INFO    : Bus 190	: V=0.998820405493, theta=100.481301594 -> V=1.0, theta=0.0
% INFO    : Bus 191	: V=0.998736581699, theta=100.470374057 -> V=1.0, theta=0.0
% INFO    : Bus 192	: V=0.995128176159, theta=102.592913443 -> V=1.0, theta=0.0
% INFO    : Bus 193	: V=1.00634726904, theta=101.381703191 -> V=1.0, theta=0.0
% INFO    : Bus 194	: V=0.995021304294, theta=102.581176384 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=0.995851216511, theta=102.657485347 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=0.995128176159, theta=102.592913443 -> V=1.0, theta=0.0
% INFO    : Bus 197	: V=1.00036484765, theta=114.218034195 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=1.00144342863, theta=114.283872041 -> V=1.0, theta=0.0
% INFO    : Bus 199	: V=1.00094637989, theta=114.279643622 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=1.0009569153, theta=114.282065637 -> V=1.0, theta=0.0
% INFO    : Bus 201	: V=1.00094637989, theta=114.279643622 -> V=1.0, theta=0.0
% INFO    : Bus 202	: V=1.00093225664, theta=114.277214337 -> V=1.0, theta=0.0
% INFO    : Bus 203	: V=0.996753336291, theta=100.421456541 -> V=1.0, theta=0.0
% INFO    : Bus 204	: V=0.996712757876, theta=100.415854568 -> V=1.0, theta=0.0
% INFO    : Bus 205	: V=0.997657974336, theta=100.061294326 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=0.997606402794, theta=100.056078073 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=0.997712564644, theta=100.066642801 -> V=1.0, theta=0.0
% INFO    : Bus 208	: V=0.998566668013, theta=100.022753254 -> V=1.0, theta=0.0
% INFO    : Bus 209	: V=0.998531122921, theta=100.017339304 -> V=1.0, theta=0.0
% INFO    : Bus 210	: V=0.99860004758, theta=100.028227981 -> V=1.0, theta=0.0
% INFO    : Bus 211	: V=0.999945584754, theta=100.023752684 -> V=1.0, theta=0.0
% INFO    : Bus 212	: V=0.99992296543, theta=100.019839987 -> V=1.0, theta=0.0
% INFO    : Bus 213	: V=0.9999689308, theta=100.027731898 -> V=1.0, theta=0.0
% INFO    : Bus 214	: V=0.999945584754, theta=100.023752684 -> V=1.0, theta=0.0
% INFO    : Bus 215	: V=0.999878369309, theta=100.665470233 -> V=1.0, theta=0.0
% INFO    : Bus 216	: V=0.999892823108, theta=100.667086299 -> V=1.0, theta=0.0
% INFO    : Bus 217	: V=0.999878369309, theta=100.665470233 -> V=1.0, theta=0.0
% INFO    : Bus 218	: V=0.999864635144, theta=100.663868835 -> V=1.0, theta=0.0
% INFO    : Bus 219	: V=0.999421513873, theta=102.727197497 -> V=1.0, theta=0.0
% INFO    : Bus 220	: V=0.999438489372, theta=103.308689263 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=0.999363680504, theta=103.302717856 -> V=1.0, theta=0.0
% INFO    : Bus 222	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 223	: V=0.999866022112, theta=103.201658245 -> V=1.0, theta=0.0
% INFO    : Bus 224	: V=1.00053695517, theta=103.483276065 -> V=1.0, theta=0.0
% INFO    : Bus 225	: V=1.00071964716, theta=103.517174003 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 228	: V=0.999672843878, theta=104.42821237 -> V=1.0, theta=0.0
% INFO    : Bus 229	: V=1.00200576973, theta=101.857667337 -> V=1.0, theta=0.0
% INFO    : Bus 230	: V=1.00131801599, theta=101.364948279 -> V=1.0, theta=0.0
% INFO    : Bus 231	: V=1.00139223547, theta=101.370345071 -> V=1.0, theta=0.0
% INFO    : Bus 232	: V=1.00131801599, theta=101.364948279 -> V=1.0, theta=0.0
% INFO    : Bus 233	: V=0.994988071498, theta=102.709662265 -> V=1.0, theta=0.0
% INFO    : Bus 234	: V=1.00520882362, theta=101.302415065 -> V=1.0, theta=0.0
% INFO    : Bus 235	: V=0.994900679297, theta=102.698306976 -> V=1.0, theta=0.0
% INFO    : Bus 236	: V=0.9958198741, theta=102.78855308 -> V=1.0, theta=0.0
% INFO    : Bus 237	: V=0.994988071498, theta=102.709662265 -> V=1.0, theta=0.0
% INFO    : Bus 238	: V=1.00080015813, theta=101.139862326 -> V=1.0, theta=0.0
% INFO    : Bus 239	: V=1.0019818872, theta=100.995044 -> V=1.0, theta=0.0
% INFO    : Bus 240	: V=1.00187503674, theta=100.983921025 -> V=1.0, theta=0.0
% INFO    : Bus 241	: V=1.00209454053, theta=101.005563192 -> V=1.0, theta=0.0
% INFO    : Bus 242	: V=1.00494398379, theta=101.270489164 -> V=1.0, theta=0.0
% INFO    : Bus 243	: V=1.00308980398, theta=100.935064525 -> V=1.0, theta=0.0
% INFO    : Bus 244	: V=1.00304919422, theta=100.929872558 -> V=1.0, theta=0.0
% INFO    : Bus 245	: V=0.998783300713, theta=100.422571786 -> V=1.0, theta=0.0
% INFO    : Bus 246	: V=1.00247847212, theta=100.941207269 -> V=1.0, theta=0.0
% INFO    : Bus 247	: V=1.00254424024, theta=100.947096771 -> V=1.0, theta=0.0
% INFO    : Bus 248	: V=1.00241318634, theta=100.935132076 -> V=1.0, theta=0.0
% INFO    : Bus 249	: V=1.00247847212, theta=100.941207269 -> V=1.0, theta=0.0
% INFO    : Bus 250	: V=0.995967612718, theta=100.578721656 -> V=1.0, theta=0.0
% INFO    : Bus 251	: V=1.00404229533, theta=100.779881485 -> V=1.0, theta=0.0
% INFO    : Bus 252	: V=0.999209822813, theta=100.431109741 -> V=1.0, theta=0.0
% INFO    : Bus 253	: V=0.998773166867, theta=100.291657598 -> V=1.0, theta=0.0
% INFO    : Bus 254	: V=0.998824972868, theta=100.300882701 -> V=1.0, theta=0.0
% INFO    : Bus 255	: V=0.99880554036, theta=100.29056446 -> V=1.0, theta=0.0
% INFO    : Bus 256	: V=0.998865029575, theta=100.300883695 -> V=1.0, theta=0.0
% INFO    : Bus 257	: V=1.00168937668, theta=99.1801375447 -> V=1.0, theta=0.0
% INFO    : Bus 258	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 259	: V=1.00181493534, theta=98.6048341812 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.00044720011, theta=97.0429367825 -> V=1.0, theta=0.0
% INFO    : Bus 261	: V=1.0005858213, theta=97.0035287647 -> V=1.0, theta=0.0
% INFO    : Bus 262	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 263	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=1.00013164008, theta=99.8025190321 -> V=1.0, theta=0.0
% INFO    : Bus 265	: V=1.00093918391, theta=98.9627197594 -> V=1.0, theta=0.0
% INFO    : Bus 266	: V=0.999959121881, theta=100.061897321 -> V=1.0, theta=0.0
% INFO    : Bus 267	: V=1.0005394759, theta=100.203100833 -> V=1.0, theta=0.0
% INFO    : Bus 268	: V=0.999654448272, theta=103.601982359 -> V=1.0, theta=0.0
% INFO    : Bus 269	: V=0.999324710014, theta=103.798691692 -> V=1.0, theta=0.0
% INFO    : Bus 270	: V=0.999299909631, theta=103.795298031 -> V=1.0, theta=0.0
% INFO    : Bus 271	: V=0.999347895885, theta=103.801921303 -> V=1.0, theta=0.0
% INFO    : Bus 272	: V=1.00087072754, theta=100.70517533 -> V=1.0, theta=0.0
% INFO    : Bus 273	: V=1.00111243126, theta=100.892502213 -> V=1.0, theta=0.0
% INFO    : Bus 274	: V=1.00093037037, theta=100.607484124 -> V=1.0, theta=0.0
% INFO    : Bus 275	: V=1.00094226167, theta=100.609445709 -> V=1.0, theta=0.0
% INFO    : Bus 276	: V=1.00092011372, theta=100.605796432 -> V=1.0, theta=0.0
% INFO    : Bus 277	: V=1.00410651787, theta=101.196801183 -> V=1.0, theta=0.0
% INFO    : Bus 278	: V=1.00405342067, theta=101.187061496 -> V=1.0, theta=0.0
% INFO    : Bus 279	: V=1.00416149785, theta=101.206592954 -> V=1.0, theta=0.0
% INFO    : Bus 280	: V=1.00328312354, theta=101.158046454 -> V=1.0, theta=0.0
% INFO    : Bus 281	: V=1.00320772624, theta=101.149191109 -> V=1.0, theta=0.0
% INFO    : Bus 282	: V=1.00335741059, theta=101.167142719 -> V=1.0, theta=0.0
% INFO    : Bus 283	: V=1.00195430953, theta=101.094667387 -> V=1.0, theta=0.0
% INFO    : Bus 284	: V=1.00188309515, theta=101.085100373 -> V=1.0, theta=0.0
% INFO    : Bus 285	: V=1.00048039694, theta=98.3101533363 -> V=1.0, theta=0.0
% INFO    : Bus 286	: V=1.00046446482, theta=98.307796755 -> V=1.0, theta=0.0
% INFO    : Bus 287	: V=1.00049809516, theta=98.3126817305 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=1.00125453098, theta=98.7563571329 -> V=1.0, theta=0.0
% INFO    : Bus 289	: V=1.00049089023, theta=99.8751651206 -> V=1.0, theta=0.0
% INFO    : Bus 290	: V=1.00160723238, theta=100.628627276 -> V=1.0, theta=0.0
% INFO    : Bus 291	: V=1.00164573739, theta=100.632228615 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.00000798684, theta=99.9318691651 -> V=1.0, theta=0.0
% INFO    : Bus 293	: V=1.00005708127, theta=99.9379555893 -> V=1.0, theta=0.0
% INFO    : Bus 294	: V=0.997505098444, theta=91.7676586883 -> V=1.0, theta=0.0
% INFO    : Bus 295	: V=1.00113250766, theta=101.284254593 -> V=1.0, theta=0.0
% INFO    : Bus 296	: V=1.00300784179, theta=101.132032449 -> V=1.0, theta=0.0
% INFO    : Bus 297	: V=0.998988870815, theta=102.835875868 -> V=1.0, theta=0.0
% INFO    : Bus 298	: V=0.998910553764, theta=102.827106106 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=0.999828841049, theta=100.646692011 -> V=1.0, theta=0.0
% INFO    : Bus 300	: V=1.00163013557, theta=101.103392069 -> V=1.0, theta=0.0
% INFO    : Bus 301	: V=1.00089986498, theta=101.104374841 -> V=1.0, theta=0.0
% INFO    : Bus 302	: V=1.00087361406, theta=101.102282835 -> V=1.0, theta=0.0
% INFO    : Bus 303	: V=0.999277832749, theta=114.745504428 -> V=1.0, theta=0.0
% INFO    : Bus 304	: V=0.999222418947, theta=114.739904866 -> V=1.0, theta=0.0
% INFO    : Bus 305	: V=1.00169532855, theta=115.19497024 -> V=1.0, theta=0.0
% INFO    : Bus 306	: V=1.00174316948, theta=115.199612765 -> V=1.0, theta=0.0
% INFO    : Bus 307	: V=1.00113637842, theta=115.220101268 -> V=1.0, theta=0.0
% INFO    : Bus 308	: V=0.999529514087, theta=114.618436956 -> V=1.0, theta=0.0
% INFO    : Bus 309	: V=0.997647867248, theta=101.735864423 -> V=1.0, theta=0.0
% INFO    : Bus 310	: V=0.999865711875, theta=103.192720181 -> V=1.0, theta=0.0
% INFO    : Bus 311	: V=0.999851933734, theta=103.19099813 -> V=1.0, theta=0.0
% INFO    : Bus 312	: V=0.999879107158, theta=103.194372425 -> V=1.0, theta=0.0
% INFO    : Bus 313	: V=1.00068831438, theta=99.8233701947 -> V=1.0, theta=0.0
% INFO    : Bus 314	: V=1.00107616365, theta=99.8372138959 -> V=1.0, theta=0.0
% INFO    : Bus 315	: V=0.998991401074, theta=100.347057424 -> V=1.0, theta=0.0
% INFO    : Bus 316	: V=0.99890548909, theta=100.336940753 -> V=1.0, theta=0.0
% INFO    : Bus 317	: V=0.999087900246, theta=100.357485385 -> V=1.0, theta=0.0
% INFO    : Bus 318	: V=1.00203378353, theta=99.8836994633 -> V=1.0, theta=0.0
% INFO    : Bus 319	: V=1.000940411, theta=93.0932709875 -> V=1.0, theta=0.0
% INFO    : Bus 320	: V=1.00433549044, theta=94.0324135527 -> V=1.0, theta=0.0
% INFO    : Bus 321	: V=1.00429027329, theta=94.0278688056 -> V=1.0, theta=0.0
% INFO    : Bus 322	: V=0.998850333819, theta=91.9205516161 -> V=1.0, theta=0.0
% INFO    : Bus 323	: V=0.998903975909, theta=92.2369614666 -> V=1.0, theta=0.0
% INFO    : Bus 324	: V=0.998615521358, theta=92.3082065627 -> V=1.0, theta=0.0
% INFO    : Bus 325	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 326	: V=1.00136647909, theta=91.8055275945 -> V=1.0, theta=0.0
% INFO    : Bus 327	: V=0.999917856372, theta=94.2642292083 -> V=1.0, theta=0.0
% INFO    : Bus 328	: V=0.999446335341, theta=94.1615387226 -> V=1.0, theta=0.0
% INFO    : Bus 329	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 330	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 331	: V=1.00244168288, theta=100.29024181 -> V=1.0, theta=0.0
% INFO    : Bus 332	: V=1.00240598308, theta=100.285694859 -> V=1.0, theta=0.0
% INFO    : Bus 333	: V=1.00226323388, theta=100.297161548 -> V=1.0, theta=0.0
% INFO    : Bus 334	: V=0.999695172852, theta=100.443411618 -> V=1.0, theta=0.0
% INFO    : Bus 335	: V=0.9996765265, theta=100.440503284 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=0.999712098382, theta=100.446472848 -> V=1.0, theta=0.0
% INFO    : Bus 337	: V=0.999695172852, theta=100.443411618 -> V=1.0, theta=0.0
% INFO    : Bus 338	: V=1.0010894193, theta=96.2368429511 -> V=1.0, theta=0.0
% INFO    : Bus 339	: V=1.00112874659, theta=96.2418620389 -> V=1.0, theta=0.0
% INFO    : Bus 340	: V=1.00177610079, theta=96.5005815816 -> V=1.0, theta=0.0
% INFO    : Bus 341	: V=1.00379277759, theta=94.1763967649 -> V=1.0, theta=0.0
% INFO    : Bus 342	: V=0.999218838303, theta=101.247321781 -> V=1.0, theta=0.0
% INFO    : Bus 343	: V=0.999173382863, theta=101.243787069 -> V=1.0, theta=0.0
% INFO    : Bus 344	: V=0.999260897008, theta=101.250598447 -> V=1.0, theta=0.0
% INFO    : Bus 345	: V=1.00173338643, theta=101.183508703 -> V=1.0, theta=0.0
% INFO    : Bus 346	: V=1.00438494164, theta=101.110609439 -> V=1.0, theta=0.0
% INFO    : Bus 347	: V=1.00433823208, theta=101.107412494 -> V=1.0, theta=0.0
% INFO    : Bus 348	: V=0.995064953469, theta=90.7931321213 -> V=1.0, theta=0.0
% INFO    : Bus 349	: V=1.00223313899, theta=89.8358783025 -> V=1.0, theta=0.0
% INFO    : Bus 350	: V=1.00226833931, theta=89.8417265531 -> V=1.0, theta=0.0
% INFO    : Bus 351	: V=1.00224278107, theta=89.7106605257 -> V=1.0, theta=0.0
% INFO    : Bus 352	: V=0.99804943686, theta=92.1953440515 -> V=1.0, theta=0.0
% INFO    : Bus 353	: V=0.999142385658, theta=91.5568100653 -> V=1.0, theta=0.0
% INFO    : Bus 354	: V=0.998264310433, theta=90.9605528076 -> V=1.0, theta=0.0
% INFO    : Bus 355	: V=0.998159891971, theta=90.9483648246 -> V=1.0, theta=0.0
% INFO    : Bus 356	: V=1.00000407117, theta=114.901334267 -> V=1.0, theta=0.0
% INFO    : Bus 357	: V=0.999602652526, theta=114.54021275 -> V=1.0, theta=0.0
% INFO    : Bus 358	: V=1.00082987922, theta=114.283422737 -> V=1.0, theta=0.0
% INFO    : Bus 359	: V=0.999925077496, theta=114.644318965 -> V=1.0, theta=0.0
% INFO    : Bus 360	: V=0.999982758546, theta=114.649648712 -> V=1.0, theta=0.0
% INFO    : Bus 361	: V=0.999867277236, theta=114.638809577 -> V=1.0, theta=0.0
% INFO    : Bus 362	: V=1.00207105206, theta=107.45677995 -> V=1.0, theta=0.0
% INFO    : Bus 363	: V=1.00180074301, theta=107.463657222 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=0.997386096306, theta=109.4567324 -> V=1.0, theta=0.0
% INFO    : Bus 365	: V=0.997351027338, theta=109.454390641 -> V=1.0, theta=0.0
% INFO    : Bus 366	: V=1.00228365993, theta=101.576064695 -> V=1.0, theta=0.0
% INFO    : Bus 367	: V=1.00216326647, theta=101.053401642 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=1.00215053812, theta=101.051763229 -> V=1.0, theta=0.0
% INFO    : Bus 369	: V=1.00216146414, theta=101.053151092 -> V=1.0, theta=0.0
% INFO    : Bus 370	: V=1.00238033372, theta=101.483450459 -> V=1.0, theta=0.0
% INFO    : Bus 371	: V=1.0024003781, theta=101.484805056 -> V=1.0, theta=0.0
% INFO    : Bus 372	: V=1.0023575611, theta=101.481936897 -> V=1.0, theta=0.0
% INFO    : Bus 373	: V=1.00261205107, theta=115.325879696 -> V=1.0, theta=0.0
% INFO    : Bus 374	: V=1.00262238469, theta=115.326565479 -> V=1.0, theta=0.0
% INFO    : Bus 375	: V=1.00260266133, theta=115.325184958 -> V=1.0, theta=0.0
% INFO    : Bus 376	: V=1.00261205107, theta=115.325879696 -> V=1.0, theta=0.0
% INFO    : Bus 377	: V=1.00189172375, theta=101.401413122 -> V=1.0, theta=0.0
% INFO    : Bus 378	: V=1.00187900683, theta=101.399777031 -> V=1.0, theta=0.0
% INFO    : Bus 379	: V=1.00190419777, theta=101.403072434 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.00222731341, theta=101.421362248 -> V=1.0, theta=0.0
% INFO    : Bus 381	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 382	: V=1.00534180565, theta=101.103491443 -> V=1.0, theta=0.0
% INFO    : Bus 383	: V=0.986443459765, theta=103.637338168 -> V=1.0, theta=0.0
% INFO    : Bus 384	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 385	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 386	: V=0.985338659201, theta=103.557610728 -> V=1.0, theta=0.0
% INFO    : Bus 387	: V=0.999868796795, theta=100.879005837 -> V=1.0, theta=0.0
% INFO    : Bus 388	: V=0.999816306893, theta=100.869644214 -> V=1.0, theta=0.0
% INFO    : Bus 389	: V=0.999550310768, theta=100.733194688 -> V=1.0, theta=0.0
% INFO    : Bus 390	: V=0.999619382076, theta=100.742468953 -> V=1.0, theta=0.0
% INFO    : Bus 391	: V=0.999482166873, theta=100.723925905 -> V=1.0, theta=0.0
% INFO    : Bus 392	: V=0.999550310768, theta=100.733194688 -> V=1.0, theta=0.0
% INFO    : Bus 393	: V=1.00023389821, theta=101.431948434 -> V=1.0, theta=0.0
% INFO    : Bus 394	: V=0.998689397978, theta=113.483403724 -> V=1.0, theta=0.0
% INFO    : Bus 395	: V=0.998353767156, theta=112.836815424 -> V=1.0, theta=0.0
% INFO    : Bus 396	: V=0.999294038495, theta=113.89220213 -> V=1.0, theta=0.0
% INFO    : Bus 397	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 398	: V=0.999655506241, theta=114.036346035 -> V=1.0, theta=0.0
% INFO    : Bus 399	: V=0.998951476335, theta=115.102618007 -> V=1.0, theta=0.0
% INFO    : Bus 400	: V=0.999533538524, theta=115.195124419 -> V=1.0, theta=0.0
% INFO    : Bus 401	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 402	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 403	: V=0.997980471962, theta=101.61877819 -> V=1.0, theta=0.0
% INFO    : Bus 404	: V=0.997888133305, theta=101.609320155 -> V=1.0, theta=0.0
% INFO    : Bus 405	: V=0.997882667412, theta=101.454428859 -> V=1.0, theta=0.0
% INFO    : Bus 406	: V=0.997794336619, theta=101.446612881 -> V=1.0, theta=0.0
% INFO    : Bus 407	: V=0.99950045608, theta=101.13426065 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=0.999433567754, theta=101.12282118 -> V=1.0, theta=0.0
% INFO    : Bus 409	: V=0.999576102254, theta=101.146499749 -> V=1.0, theta=0.0
% INFO    : Bus 410	: V=1.00026524207, theta=100.82797588 -> V=1.0, theta=0.0
% INFO    : Bus 411	: V=1.00056682754, theta=100.622168464 -> V=1.0, theta=0.0
% INFO    : Bus 412	: V=1.00143457672, theta=100.720336256 -> V=1.0, theta=0.0
% INFO    : Bus 413	: V=1.00140022326, theta=100.714522007 -> V=1.0, theta=0.0
% INFO    : Bus 414	: V=1.00111404887, theta=100.729643031 -> V=1.0, theta=0.0
% INFO    : Bus 415	: V=1.00115090216, theta=100.861432966 -> V=1.0, theta=0.0
% INFO    : Bus 416	: V=1.00038139791, theta=100.721634055 -> V=1.0, theta=0.0
% INFO    : Bus 417	: V=1.00035159736, theta=100.716006048 -> V=1.0, theta=0.0
% INFO    : Bus 418	: V=1.00040948389, theta=100.727640868 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=0.995523727674, theta=91.4008589254 -> V=1.0, theta=0.0
% INFO    : Bus 420	: V=1.0017059939, theta=89.9725082605 -> V=1.0, theta=0.0
% INFO    : Bus 421	: V=1.00164178782, theta=89.9592939848 -> V=1.0, theta=0.0
% INFO    : Bus 422	: V=0.995595960762, theta=91.4326557532 -> V=1.0, theta=0.0
% INFO    : Bus 423	: V=0.995473139089, theta=90.5267748319 -> V=1.0, theta=0.0
% INFO    : Bus 424	: V=0.995370946452, theta=90.5144813262 -> V=1.0, theta=0.0
% INFO    : Bus 425	: V=0.995575106819, theta=90.5381130346 -> V=1.0, theta=0.0
% INFO    : Bus 426	: V=0.995473139089, theta=90.5267748319 -> V=1.0, theta=0.0
% INFO    : Bus 427	: V=0.998011338707, theta=92.6791485257 -> V=1.0, theta=0.0
% INFO    : Bus 428	: V=1.00249934827, theta=94.396299053 -> V=1.0, theta=0.0
% INFO    : Bus 429	: V=1.0003144186, theta=93.078548903 -> V=1.0, theta=0.0
% INFO    : Bus 430	: V=1.00241260686, theta=94.3867929835 -> V=1.0, theta=0.0
% INFO    : Bus 431	: V=1.00189161275, theta=94.5002233245 -> V=1.0, theta=0.0
% INFO    : Bus 432	: V=1.00249934827, theta=94.396299053 -> V=1.0, theta=0.0
% INFO    : Bus 433	: V=0.999153083499, theta=92.9231911016 -> V=1.0, theta=0.0
% INFO    : Bus 434	: V=0.999609558209, theta=92.7783909696 -> V=1.0, theta=0.0
% INFO    : Bus 435	: V=0.999674969185, theta=100.571382101 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.00206474997, theta=100.425849417 -> V=1.0, theta=0.0
% INFO    : Bus 437	: V=0.999540471077, theta=100.295638318 -> V=1.0, theta=0.0
% INFO    : Bus 438	: V=0.999593346509, theta=100.301836437 -> V=1.0, theta=0.0
% INFO    : Bus 439	: V=1.00002782682, theta=114.843933871 -> V=1.0, theta=0.0
% INFO    : Bus 440	: V=0.998954167272, theta=114.743415405 -> V=1.0, theta=0.0
% INFO    : Bus 441	: V=1.00260203249, theta=115.285511164 -> V=1.0, theta=0.0
% INFO    : Bus 442	: V=1.00301462926, theta=115.365027053 -> V=1.0, theta=0.0
% INFO    : Bus 443	: V=1.00195905887, theta=96.5514130673 -> V=1.0, theta=0.0
% INFO    : Bus 444	: V=1.00192779885, theta=96.5483963461 -> V=1.0, theta=0.0
% INFO    : Bus 445	: V=1.00049084893, theta=95.151355091 -> V=1.0, theta=0.0
% INFO    : Bus 446	: V=1.00018599738, theta=100.494714361 -> V=1.0, theta=0.0
% INFO    : Bus 447	: V=1.00013989589, theta=100.489529203 -> V=1.0, theta=0.0
% INFO    : Bus 448	: V=1.00023618295, theta=100.499801295 -> V=1.0, theta=0.0
% INFO    : Bus 449	: V=1.00018599738, theta=100.494714361 -> V=1.0, theta=0.0
% INFO    : Bus 450	: V=0.99937778447, theta=100.412813887 -> V=1.0, theta=0.0
% INFO    : Bus 451	: V=0.999317347698, theta=100.407155288 -> V=1.0, theta=0.0
% INFO    : Bus 452	: V=0.999427829755, theta=100.418013828 -> V=1.0, theta=0.0
% INFO    : Bus 453	: V=0.99937778447, theta=100.412813887 -> V=1.0, theta=0.0
% INFO    : Bus 454	: V=1.00036240616, theta=100.294488909 -> V=1.0, theta=0.0
% INFO    : Bus 455	: V=1.00031777101, theta=100.288016464 -> V=1.0, theta=0.0
% INFO    : Bus 456	: V=1.00040466037, theta=100.301047322 -> V=1.0, theta=0.0
% INFO    : Bus 457	: V=1.00005465251, theta=100.904150289 -> V=1.0, theta=0.0
% INFO    : Bus 458	: V=1.0000971941, theta=100.908907921 -> V=1.0, theta=0.0
% INFO    : Bus 459	: V=0.999782162048, theta=101.531536998 -> V=1.0, theta=0.0
% INFO    : Bus 460	: V=0.999725226933, theta=101.526330883 -> V=1.0, theta=0.0
% INFO    : Bus 461	: V=1.00033887595, theta=101.842817231 -> V=1.0, theta=0.0
% INFO    : Bus 462	: V=0.999527052923, theta=100.387813762 -> V=1.0, theta=0.0
% INFO    : Bus 463	: V=1.00001503439, theta=100.78111859 -> V=1.0, theta=0.0
% INFO    : Bus 464	: V=0.999863826751, theta=100.773224145 -> V=1.0, theta=0.0
% INFO    : Bus 465	: V=1.00103014348, theta=100.561656992 -> V=1.0, theta=0.0
% INFO    : Bus 466	: V=0.999901065411, theta=100.735047751 -> V=1.0, theta=0.0
% INFO    : Bus 467	: V=0.999799160631, theta=100.722837966 -> V=1.0, theta=0.0
% INFO    : Bus 468	: V=1.00000142956, theta=100.746226305 -> V=1.0, theta=0.0
% INFO    : Bus 469	: V=0.99841774545, theta=91.3548319868 -> V=1.0, theta=0.0
% INFO    : Bus 470	: V=0.999626611344, theta=90.9450971152 -> V=1.0, theta=0.0
% INFO    : Bus 471	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 472	: V=0.995231478716, theta=91.3876742713 -> V=1.0, theta=0.0
% INFO    : Bus 473	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 474	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 475	: V=1.00485711453, theta=89.9409655867 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=1.00391795162, theta=89.688850599 -> V=1.0, theta=0.0
% INFO    : Bus 477	: V=1.00386875753, theta=89.6820174728 -> V=1.0, theta=0.0
% INFO    : Bus 478	: V=1.00397184179, theta=89.6950974278 -> V=1.0, theta=0.0
% INFO    : Bus 479	: V=0.995855692664, theta=91.3119004737 -> V=1.0, theta=0.0
% INFO    : Bus 480	: V=0.995818975315, theta=91.3053302928 -> V=1.0, theta=0.0
% INFO    : Bus 481	: V=0.995253148, theta=91.3065778431 -> V=1.0, theta=0.0
% INFO    : Bus 482	: V=0.995176663566, theta=91.3000698796 -> V=1.0, theta=0.0
% INFO    : Bus 483	: V=0.999761240173, theta=100.50159839 -> V=1.0, theta=0.0
% INFO    : Bus 484	: V=0.999782191429, theta=100.503752036 -> V=1.0, theta=0.0
% INFO    : Bus 485	: V=0.998529864385, theta=100.511465837 -> V=1.0, theta=0.0
% INFO    : Bus 486	: V=1.00018169895, theta=100.456151818 -> V=1.0, theta=0.0
% INFO    : Bus 487	: V=1.00012646606, theta=100.468555383 -> V=1.0, theta=0.0
% INFO    : Bus 488	: V=0.998225647899, theta=100.684816785 -> V=1.0, theta=0.0
% INFO    : Bus 489	: V=0.998337036305, theta=100.693402227 -> V=1.0, theta=0.0
% INFO    : Bus 490	: V=0.998132600211, theta=100.677300891 -> V=1.0, theta=0.0
% INFO    : Bus 491	: V=0.998901329188, theta=100.412771371 -> V=1.0, theta=0.0
% INFO    : Bus 492	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 493	: V=1.00028605066, theta=101.868923819 -> V=1.0, theta=0.0
% INFO    : Bus 494	: V=0.999505383599, theta=103.843938779 -> V=1.0, theta=0.0
% INFO    : Bus 495	: V=1.00009467565, theta=103.962834999 -> V=1.0, theta=0.0
% INFO    : Bus 496	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 497	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 498	: V=0.998580055527, theta=100.753267001 -> V=1.0, theta=0.0
% INFO    : Bus 499	: V=0.998693157206, theta=100.760859813 -> V=1.0, theta=0.0
% INFO    : Bus 500	: V=0.998665215671, theta=100.827942579 -> V=1.0, theta=0.0
% INFO    : Bus 501	: V=1.00094126209, theta=107.501505617 -> V=1.0, theta=0.0
% INFO    : Bus 502	: V=1.0009300292, theta=107.499899816 -> V=1.0, theta=0.0
% INFO    : Bus 503	: V=1.00095278128, theta=107.503235215 -> V=1.0, theta=0.0
% INFO    : Bus 504	: V=1.00094126209, theta=107.501505617 -> V=1.0, theta=0.0
% INFO    : Bus 505	: V=1.00009013733, theta=107.746650465 -> V=1.0, theta=0.0
% INFO    : Bus 506	: V=1.00006640756, theta=107.743469338 -> V=1.0, theta=0.0
% INFO    : Bus 507	: V=1.00011388589, theta=107.749672798 -> V=1.0, theta=0.0
% INFO    : Bus 508	: V=1.00009013733, theta=107.746650465 -> V=1.0, theta=0.0
% INFO    : Bus 509	: V=1.00008061462, theta=100.82486469 -> V=1.0, theta=0.0
% INFO    : Bus 510	: V=0.999980517846, theta=100.812364331 -> V=1.0, theta=0.0
% INFO    : Bus 511	: V=0.999422179042, theta=101.374768153 -> V=1.0, theta=0.0
% INFO    : Bus 512	: V=0.999446797812, theta=100.945422965 -> V=1.0, theta=0.0
% INFO    : Bus 513	: V=0.999346902733, theta=100.936572752 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=1.00054435668, theta=100.328408334 -> V=1.0, theta=0.0
% INFO    : Bus 515	: V=1.00061107331, theta=100.336014445 -> V=1.0, theta=0.0
% INFO    : Bus 516	: V=1.00173243488, theta=100.579217046 -> V=1.0, theta=0.0
% INFO    : Bus 517	: V=1.00171509306, theta=100.577146998 -> V=1.0, theta=0.0
% INFO    : Bus 518	: V=0.999949794018, theta=99.9056843001 -> V=1.0, theta=0.0
% INFO    : Bus 519	: V=1.00010173384, theta=102.125940422 -> V=1.0, theta=0.0
% INFO    : Bus 520	: V=0.999903748043, theta=101.730735889 -> V=1.0, theta=0.0
% INFO    : Bus 521	: V=1.00026018503, theta=102.22971494 -> V=1.0, theta=0.0
% INFO    : Bus 522	: V=1.00020885712, theta=102.222592945 -> V=1.0, theta=0.0
% INFO    : Bus 523	: V=1.00031266026, theta=102.236461226 -> V=1.0, theta=0.0
% INFO    : Bus 524	: V=0.999504676013, theta=104.685750303 -> V=1.0, theta=0.0
% INFO    : Bus 525	: V=1.001235879, theta=102.720326565 -> V=1.0, theta=0.0
% INFO    : Bus 526	: V=0.999424326881, theta=104.680146301 -> V=1.0, theta=0.0
% INFO    : Bus 527	: V=1.00008735005, theta=104.767912347 -> V=1.0, theta=0.0
% INFO    : Bus 528	: V=0.999504676013, theta=104.685750303 -> V=1.0, theta=0.0
% INFO    : Bus 529	: V=0.997576668628, theta=101.553304055 -> V=1.0, theta=0.0
% INFO    : Bus 530	: V=0.997562891033, theta=101.554100067 -> V=1.0, theta=0.0
% INFO    : Bus 531	: V=1.00102447124, theta=101.877167486 -> V=1.0, theta=0.0
% INFO    : Bus 532	: V=0.99725826788, theta=102.461300321 -> V=1.0, theta=0.0
% INFO    : Bus 533	: V=1.00266018664, theta=102.06242367 -> V=1.0, theta=0.0
% INFO    : Bus 534	: V=0.998646666131, theta=101.083686225 -> V=1.0, theta=0.0
% INFO    : Bus 535	: V=0.998581783571, theta=101.077917413 -> V=1.0, theta=0.0
% INFO    : Bus 536	: V=0.999473711981, theta=100.756924502 -> V=1.0, theta=0.0
% INFO    : Bus 537	: V=1.0034450563, theta=91.5008623245 -> V=1.0, theta=0.0
% INFO    : Bus 538	: V=1.00338987276, theta=91.4926688853 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.00349896683, theta=91.5091399316 -> V=1.0, theta=0.0
% INFO    : Bus 540	: V=1.00035855315, theta=90.5323312558 -> V=1.0, theta=0.0
% INFO    : Bus 541	: V=1.0003860482, theta=91.1000798784 -> V=1.0, theta=0.0
% INFO    : Bus 542	: V=1.00031574775, theta=91.092921085 -> V=1.0, theta=0.0
% INFO    : Bus 543	: V=0.997768328533, theta=91.1539945007 -> V=1.0, theta=0.0
% INFO    : Bus 544	: V=1.00051994579, theta=102.67764389 -> V=1.0, theta=0.0
% INFO    : Bus 545	: V=1.0005107891, theta=102.675823304 -> V=1.0, theta=0.0
% INFO    : Bus 546	: V=1.00052759443, theta=102.679482526 -> V=1.0, theta=0.0
% INFO    : Bus 547	: V=1.00051994579, theta=102.67764389 -> V=1.0, theta=0.0
% INFO    : Bus 548	: V=1.00013089999, theta=100.296491569 -> V=1.0, theta=0.0
% INFO    : Bus 549	: V=1.000170473, theta=100.303124253 -> V=1.0, theta=0.0
% INFO    : Bus 550	: V=1.00043775762, theta=100.388319226 -> V=1.0, theta=0.0
% INFO    : Bus 551	: V=0.999625002985, theta=100.687241923 -> V=1.0, theta=0.0
% INFO    : Bus 552	: V=0.999436768549, theta=100.744076126 -> V=1.0, theta=0.0
% INFO    : Bus 553	: V=0.999497051952, theta=100.759297714 -> V=1.0, theta=0.0
% INFO    : Bus 554	: V=0.999372028643, theta=100.7292745 -> V=1.0, theta=0.0
% INFO    : Bus 555	: V=0.999436768549, theta=100.744076126 -> V=1.0, theta=0.0
% INFO    : Bus 556	: V=1.00265769725, theta=93.438598872 -> V=1.0, theta=0.0
% INFO    : Bus 557	: V=0.997369706933, theta=91.8966444265 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=0.997413409083, theta=92.5037364334 -> V=1.0, theta=0.0
% INFO    : Bus 559	: V=0.99894671451, theta=95.1122343563 -> V=1.0, theta=0.0
% INFO    : Bus 560	: V=1.00492794056, theta=93.9536655765 -> V=1.0, theta=0.0
% INFO    : Bus 561	: V=0.998838291278, theta=95.1025942206 -> V=1.0, theta=0.0
% INFO    : Bus 562	: V=0.999353755232, theta=95.1520865938 -> V=1.0, theta=0.0
% INFO    : Bus 563	: V=0.99894671451, theta=95.1122343563 -> V=1.0, theta=0.0
% INFO    : Bus 564	: V=0.995160778949, theta=91.3700369295 -> V=1.0, theta=0.0
% INFO    : Bus 565	: V=1.00169184752, theta=90.1292538663 -> V=1.0, theta=0.0
% INFO    : Bus 566	: V=0.997126034443, theta=90.7886564817 -> V=1.0, theta=0.0
% INFO    : Bus 567	: V=0.997065613171, theta=90.779674724 -> V=1.0, theta=0.0
% INFO    : Bus 568	: V=0.997389933542, theta=91.0775175042 -> V=1.0, theta=0.0
% INFO    : Bus 569	: V=0.999476539503, theta=114.542005101 -> V=1.0, theta=0.0
% INFO    : Bus 570	: V=0.999719365841, theta=114.865804001 -> V=1.0, theta=0.0
% INFO    : Bus 571	: V=0.999796331944, theta=114.877308726 -> V=1.0, theta=0.0
% INFO    : Bus 572	: V=1.00034244013, theta=114.174569874 -> V=1.0, theta=0.0
% INFO    : Bus 573	: V=1.000330007, theta=114.187257989 -> V=1.0, theta=0.0
% INFO    : Bus 574	: V=0.996993282208, theta=116.069284095 -> V=1.0, theta=0.0
% INFO    : Bus 575	: V=1.0010707868, theta=114.901631738 -> V=1.0, theta=0.0
% INFO    : Bus 576	: V=0.996897460205, theta=116.058705195 -> V=1.0, theta=0.0
% INFO    : Bus 577	: V=0.998202208505, theta=116.116526897 -> V=1.0, theta=0.0
% INFO    : Bus 578	: V=0.996993282208, theta=116.069284095 -> V=1.0, theta=0.0
% INFO    : Bus 579	: V=0.999291039099, theta=114.216008434 -> V=1.0, theta=0.0
% INFO    : Bus 580	: V=0.999209848563, theta=114.205102955 -> V=1.0, theta=0.0
% INFO    : Bus 581	: V=0.998272571584, theta=100.474645236 -> V=1.0, theta=0.0
% INFO    : Bus 582	: V=0.998097515582, theta=100.55251636 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=0.99794997203, theta=100.535805059 -> V=1.0, theta=0.0
% INFO    : Bus 584	: V=0.998249539232, theta=100.566780126 -> V=1.0, theta=0.0
% INFO    : Bus 585	: V=0.999972088996, theta=101.132752231 -> V=1.0, theta=0.0
% INFO    : Bus 586	: V=0.999633913549, theta=100.456443626 -> V=1.0, theta=0.0
% INFO    : Bus 587	: V=0.999702926993, theta=100.46546736 -> V=1.0, theta=0.0
% INFO    : Bus 588	: V=0.999575490597, theta=100.447322249 -> V=1.0, theta=0.0
% INFO    : Bus 589	: V=0.999068365284, theta=108.225491365 -> V=1.0, theta=0.0
% INFO    : Bus 590	: V=0.9997982002, theta=108.258548917 -> V=1.0, theta=0.0
% INFO    : Bus 591	: V=0.999385002117, theta=108.504046527 -> V=1.0, theta=0.0
% INFO    : Bus 592	: V=0.999694061658, theta=109.430477114 -> V=1.0, theta=0.0
% INFO    : Bus 593	: V=0.999732592307, theta=109.43529032 -> V=1.0, theta=0.0
% INFO    : Bus 594	: V=0.999655495356, theta=109.426114713 -> V=1.0, theta=0.0
% INFO    : Bus 595	: V=0.999163001547, theta=103.793449037 -> V=1.0, theta=0.0
% INFO    : Bus 596	: V=1.00450910036, theta=102.379091045 -> V=1.0, theta=0.0
% INFO    : Bus 597	: V=0.999115360855, theta=103.787541106 -> V=1.0, theta=0.0
% INFO    : Bus 598	: V=0.999790122654, theta=103.856634118 -> V=1.0, theta=0.0
% INFO    : Bus 599	: V=0.999163001547, theta=103.793449037 -> V=1.0, theta=0.0
% INFO    : Bus 600	: V=1.00093602022, theta=101.755405052 -> V=1.0, theta=0.0
% INFO    : Bus 601	: V=1.00087226194, theta=101.749368119 -> V=1.0, theta=0.0
% INFO    : Bus 602	: V=0.99986429065, theta=102.062643024 -> V=1.0, theta=0.0
% INFO    : Bus 603	: V=0.999822357019, theta=102.056486209 -> V=1.0, theta=0.0
% INFO    : Bus 604	: V=1.00105246479, theta=102.057979327 -> V=1.0, theta=0.0
% INFO    : Bus 605	: V=0.996999024295, theta=91.1595470594 -> V=1.0, theta=0.0
% INFO    : Bus 606	: V=0.996772087189, theta=91.1489493682 -> V=1.0, theta=0.0
% INFO    : Bus 607	: V=1.00252283632, theta=92.2514038497 -> V=1.0, theta=0.0
% INFO    : Bus 608	: V=1.00634912288, theta=92.7359221638 -> V=1.0, theta=0.0
% INFO    : Bus 609	: V=0.989193383692, theta=94.0448465504 -> V=1.0, theta=0.0
% INFO    : Bus 610	: V=1.00667478279, theta=92.8971793904 -> V=1.0, theta=0.0
% INFO    : Bus 611	: V=0.990224004224, theta=94.0911104602 -> V=1.0, theta=0.0
% INFO    : Bus 612	: V=0.989027036608, theta=94.0341419238 -> V=1.0, theta=0.0
% INFO    : Bus 613	: V=0.989164152958, theta=94.0411652762 -> V=1.0, theta=0.0
% INFO    : Bus 614	: V=0.989193383692, theta=94.0448465504 -> V=1.0, theta=0.0
% INFO    : Bus 615	: V=0.997829921749, theta=91.1949766998 -> V=1.0, theta=0.0
% INFO    : Bus 616	: V=0.997898772964, theta=91.2084251301 -> V=1.0, theta=0.0
% INFO    : Bus 617	: V=0.997829921749, theta=91.1949766998 -> V=1.0, theta=0.0
% INFO    : Bus 618	: V=1.00010961444, theta=100.293427892 -> V=1.0, theta=0.0
% INFO    : Bus 619	: V=1.00125565352, theta=101.072996646 -> V=1.0, theta=0.0
% INFO    : Bus 620	: V=0.999986388779, theta=101.025532285 -> V=1.0, theta=0.0
% INFO    : Bus 621	: V=1.00035427419, theta=100.654308984 -> V=1.0, theta=0.0
% INFO    : Bus 622	: V=1.00032432516, theta=100.650830155 -> V=1.0, theta=0.0
% INFO    : Bus 623	: V=1.00014038639, theta=101.422392796 -> V=1.0, theta=0.0
% INFO    : Bus 624	: V=0.999920992981, theta=101.448205847 -> V=1.0, theta=0.0
% INFO    : Bus 625	: V=0.999859725421, theta=101.441884931 -> V=1.0, theta=0.0
% INFO    : Bus 626	: V=0.999386855978, theta=100.474551519 -> V=1.0, theta=0.0
% INFO    : Bus 627	: V=0.99930495364, theta=100.4675574 -> V=1.0, theta=0.0
% INFO    : Bus 628	: V=0.999474436283, theta=100.481272556 -> V=1.0, theta=0.0
% INFO    : Bus 629	: V=1.00147111383, theta=100.411207724 -> V=1.0, theta=0.0
% INFO    : Bus 630	: V=1.00151896058, theta=100.417542386 -> V=1.0, theta=0.0
% INFO    : Bus 631	: V=0.998427622345, theta=114.457147903 -> V=1.0, theta=0.0
% INFO    : Bus 632	: V=0.998390367854, theta=114.451650228 -> V=1.0, theta=0.0
% INFO    : Bus 633	: V=0.998465957259, theta=114.462638742 -> V=1.0, theta=0.0
% INFO    : Bus 634	: V=0.998427622345, theta=114.457147903 -> V=1.0, theta=0.0
% INFO    : Bus 635	: V=0.999006130311, theta=114.065399463 -> V=1.0, theta=0.0
% INFO    : Bus 636	: V=0.998580118786, theta=114.193786552 -> V=1.0, theta=0.0
% INFO    : Bus 637	: V=0.998622883007, theta=114.199262403 -> V=1.0, theta=0.0
% INFO    : Bus 638	: V=0.998533435629, theta=114.188204285 -> V=1.0, theta=0.0
% INFO    : Bus 639	: V=0.998289870658, theta=114.246808976 -> V=1.0, theta=0.0
% INFO    : Bus 640	: V=1.00494035126, theta=92.6070659783 -> V=1.0, theta=0.0
% INFO    : Bus 641	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 642	: V=0.999251390685, theta=92.9870399589 -> V=1.0, theta=0.0
% INFO    : Bus 643	: V=0.995460237803, theta=94.3680133882 -> V=1.0, theta=0.0
% INFO    : Bus 644	: V=0.995580761435, theta=94.4474250779 -> V=1.0, theta=0.0
% INFO    : Bus 645	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 646	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 647	: V=1.00213089019, theta=107.627778897 -> V=1.0, theta=0.0
% INFO    : Bus 648	: V=1.0021059344, theta=107.625882916 -> V=1.0, theta=0.0
% INFO    : Bus 649	: V=1.00215537319, theta=107.62976246 -> V=1.0, theta=0.0
% INFO    : Bus 650	: V=0.998638762103, theta=107.322328128 -> V=1.0, theta=0.0
% INFO    : Bus 651	: V=1.00039899488, theta=107.709295262 -> V=1.0, theta=0.0
% INFO    : Bus 652	: V=0.999130587986, theta=101.517360771 -> V=1.0, theta=0.0
% INFO    : Bus 653	: V=0.998398683444, theta=101.516990396 -> V=1.0, theta=0.0
% INFO    : Bus 654	: V=0.998579732758, theta=101.533988894 -> V=1.0, theta=0.0
% INFO    : Bus 655	: V=0.999389178781, theta=100.5488187 -> V=1.0, theta=0.0
% INFO    : Bus 656	: V=0.999246352165, theta=100.539818843 -> V=1.0, theta=0.0
% INFO    : Bus 657	: V=0.999545710145, theta=100.558731204 -> V=1.0, theta=0.0
% INFO    : Bus 658	: V=0.999389178781, theta=100.5488187 -> V=1.0, theta=0.0
% INFO    : Bus 659	: V=0.997812042408, theta=101.411383011 -> V=1.0, theta=0.0
% INFO    : Bus 660	: V=1.00002732808, theta=100.617449197 -> V=1.0, theta=0.0
% INFO    : Bus 661	: V=1.00210488684, theta=100.835555752 -> V=1.0, theta=0.0
% INFO    : Bus 662	: V=1.00203853518, theta=100.828369181 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=1.00155593601, theta=100.852051273 -> V=1.0, theta=0.0
% INFO    : Bus 664	: V=1.00210488684, theta=100.835555752 -> V=1.0, theta=0.0
% INFO    : Bus 665	: V=0.998444221976, theta=101.707339095 -> V=1.0, theta=0.0
% INFO    : Bus 666	: V=0.99863458507, theta=101.914868174 -> V=1.0, theta=0.0
% INFO    : Bus 667	: V=0.998874476864, theta=114.158810314 -> V=1.0, theta=0.0
% INFO    : Bus 668	: V=0.998765143503, theta=114.148316201 -> V=1.0, theta=0.0
% INFO    : Bus 669	: V=0.998993466343, theta=114.170862562 -> V=1.0, theta=0.0
% INFO    : Bus 670	: V=1.0002682589, theta=114.106720352 -> V=1.0, theta=0.0
% INFO    : Bus 671	: V=1.00016044898, theta=114.09447807 -> V=1.0, theta=0.0
% INFO    : Bus 672	: V=1.00010196401, theta=114.121541066 -> V=1.0, theta=0.0
% INFO    : Bus 673	: V=0.999169224864, theta=114.155749774 -> V=1.0, theta=0.0
% INFO    : Bus 674	: V=0.999071383579, theta=114.143683122 -> V=1.0, theta=0.0
% INFO    : Bus 675	: V=0.999274185678, theta=114.166821275 -> V=1.0, theta=0.0
% INFO    : Bus 676	: V=0.998192141267, theta=114.231529899 -> V=1.0, theta=0.0
% INFO    : Bus 677	: V=0.998298239867, theta=114.242114413 -> V=1.0, theta=0.0
% INFO    : Bus 678	: V=0.998081791529, theta=114.219750011 -> V=1.0, theta=0.0
% INFO    : Bus 679	: V=1.00333336662, theta=102.954176818 -> V=1.0, theta=0.0
% INFO    : Bus 680	: V=1.00329958865, theta=102.950657493 -> V=1.0, theta=0.0
% INFO    : Bus 681	: V=1.00283526267, theta=98.1416083869 -> V=1.0, theta=0.0
% INFO    : Bus 682	: V=1.00282683962, theta=98.1407160421 -> V=1.0, theta=0.0
% INFO    : Bus 683	: V=0.998484814947, theta=114.418516758 -> V=1.0, theta=0.0
% INFO    : Bus 684	: V=0.999629068544, theta=114.573659101 -> V=1.0, theta=0.0
% INFO    : Bus 685	: V=0.999748999469, theta=114.471645636 -> V=1.0, theta=0.0
% INFO    : Bus 686	: V=1.00002973271, theta=114.682989745 -> V=1.0, theta=0.0
% INFO    : Bus 687	: V=1.00043305038, theta=107.524876553 -> V=1.0, theta=0.0
% INFO    : Bus 688	: V=0.9982412131, theta=101.65332926 -> V=1.0, theta=0.0
% INFO    : Bus 689	: V=0.998188242285, theta=101.643642448 -> V=1.0, theta=0.0
% INFO    : Bus 690	: V=0.998289884756, theta=101.662112172 -> V=1.0, theta=0.0
% INFO    : Bus 691	: V=1.00045311403, theta=101.53530888 -> V=1.0, theta=0.0
% INFO    : Bus 692	: V=1.00038736991, theta=101.526922175 -> V=1.0, theta=0.0
% INFO    : Bus 693	: V=1.00052170552, theta=101.544947499 -> V=1.0, theta=0.0
% INFO    : Bus 694	: V=1.00045311403, theta=101.53530888 -> V=1.0, theta=0.0
% INFO    : Bus 695	: V=0.999653980555, theta=101.020085251 -> V=1.0, theta=0.0
% INFO    : Bus 696	: V=0.999579235557, theta=101.012437598 -> V=1.0, theta=0.0
% INFO    : Bus 697	: V=0.99974138173, theta=101.028547998 -> V=1.0, theta=0.0
% INFO    : Bus 698	: V=0.999653980555, theta=101.020085251 -> V=1.0, theta=0.0
% INFO    : Bus 699	: V=0.998347497931, theta=113.581714473 -> V=1.0, theta=0.0
% INFO    : Bus 700	: V=0.999123893979, theta=114.09106027 -> V=1.0, theta=0.0
% INFO    : Bus 701	: V=0.999061346984, theta=101.547390297 -> V=1.0, theta=0.0
% INFO    : Bus 702	: V=0.997729399844, theta=101.078812731 -> V=1.0, theta=0.0
% INFO    : Bus 703	: V=0.999555704136, theta=102.591206178 -> V=1.0, theta=0.0
% INFO    : Bus 704	: V=0.997588720163, theta=101.529376771 -> V=1.0, theta=0.0
% INFO    : Bus 705	: V=0.998804552757, theta=101.810139823 -> V=1.0, theta=0.0
% INFO    : Bus 706	: V=0.998869639428, theta=101.815207545 -> V=1.0, theta=0.0
% INFO    : Bus 707	: V=0.998936502446, theta=101.762730599 -> V=1.0, theta=0.0
% INFO    : Bus 708	: V=0.999974836431, theta=101.075993007 -> V=1.0, theta=0.0
% INFO    : Bus 709	: V=1.00038528928, theta=102.023168493 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=1.00034943801, theta=102.017167448 -> V=1.0, theta=0.0
% INFO    : Bus 711	: V=1.00042124928, theta=102.029783462 -> V=1.0, theta=0.0
% INFO    : Bus 712	: V=1.00121449602, theta=101.779767998 -> V=1.0, theta=0.0
% INFO    : Bus 713	: V=1.0008601117, theta=100.788435375 -> V=1.0, theta=0.0
% INFO    : Bus 714	: V=0.998630164767, theta=101.967269482 -> V=1.0, theta=0.0
% INFO    : Bus 715	: V=0.998981840017, theta=102.293026837 -> V=1.0, theta=0.0
% INFO    : Bus 716	: V=0.998906371474, theta=102.281219542 -> V=1.0, theta=0.0
% INFO    : Bus 717	: V=0.999207059858, theta=102.406136109 -> V=1.0, theta=0.0
% INFO    : Bus 718	: V=0.999139373816, theta=102.393463046 -> V=1.0, theta=0.0
% INFO    : Bus 719	: V=0.999264470644, theta=102.419066822 -> V=1.0, theta=0.0
% INFO    : Bus 720	: V=0.998088482249, theta=101.326324135 -> V=1.0, theta=0.0
% INFO    : Bus 721	: V=0.998229904273, theta=101.337221819 -> V=1.0, theta=0.0
% INFO    : Bus 722	: V=0.99794470575, theta=101.315020917 -> V=1.0, theta=0.0
% INFO    : Bus 723	: V=0.999624167988, theta=102.610989011 -> V=1.0, theta=0.0
% INFO    : Bus 724	: V=0.998620471188, theta=101.506419471 -> V=1.0, theta=0.0
% INFO    : Bus 725	: V=0.998753418701, theta=101.397695518 -> V=1.0, theta=0.0
% INFO    : Bus 726	: V=0.998701589451, theta=101.390117606 -> V=1.0, theta=0.0
% INFO    : Bus 727	: V=0.998806904169, theta=101.406092531 -> V=1.0, theta=0.0
% INFO    : Bus 728	: V=0.998753418701, theta=101.397695518 -> V=1.0, theta=0.0
% INFO    : Bus 729	: V=1.00074264044, theta=101.541187181 -> V=1.0, theta=0.0
% INFO    : Bus 730	: V=1.00067412099, theta=101.535477335 -> V=1.0, theta=0.0
% INFO    : Bus 731	: V=1.00172588054, theta=102.776800174 -> V=1.0, theta=0.0
% INFO    : Bus 732	: V=1.00125929276, theta=102.146733059 -> V=1.0, theta=0.0
% INFO    : Bus 733	: V=1.00121948086, theta=102.137064664 -> V=1.0, theta=0.0
% INFO    : Bus 734	: V=1.00130407497, theta=102.156408072 -> V=1.0, theta=0.0
% INFO    : Bus 735	: V=1.00004434805, theta=106.975459436 -> V=1.0, theta=0.0
% INFO    : Bus 736	: V=1.00445716004, theta=103.786898763 -> V=1.0, theta=0.0
% INFO    : Bus 737	: V=1.00029292021, theta=107.114693569 -> V=1.0, theta=0.0
% INFO    : Bus 738	: V=0.999937829342, theta=106.96732251 -> V=1.0, theta=0.0
% INFO    : Bus 739	: V=1.00004434805, theta=106.975459436 -> V=1.0, theta=0.0
% INFO    : Bus 740	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 741	: V=1.00778773707, theta=92.8026187728 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=0.999009899175, theta=93.9688543293 -> V=1.0, theta=0.0
% INFO    : Bus 743	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 744	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=0.998112373015, theta=93.8940568951 -> V=1.0, theta=0.0
% INFO    : Bus 746	: V=1.00505576694, theta=91.7019187919 -> V=1.0, theta=0.0
% INFO    : Bus 747	: V=1.00411570273, theta=92.1989951876 -> V=1.0, theta=0.0
% INFO    : Bus 748	: V=1.00553160175, theta=92.8026943877 -> V=1.0, theta=0.0
% INFO    : Bus 749	: V=1.00085550609, theta=101.946431515 -> V=1.0, theta=0.0
% INFO    : Bus 750	: V=1.00079992731, theta=101.940911511 -> V=1.0, theta=0.0
% INFO    : Bus 751	: V=0.999833807221, theta=101.002431413 -> V=1.0, theta=0.0
% INFO    : Bus 752	: V=0.999736215875, theta=100.997483746 -> V=1.0, theta=0.0
% INFO    : Bus 753	: V=0.99930940011, theta=102.209062098 -> V=1.0, theta=0.0
% INFO    : Bus 754	: V=0.997032279879, theta=102.511605572 -> V=1.0, theta=0.0
% INFO    : Bus 755	: V=0.99858144913, theta=102.099165459 -> V=1.0, theta=0.0
% INFO    : Bus 756	: V=1.00079687448, theta=102.467157514 -> V=1.0, theta=0.0
% INFO    : Bus 757	: V=1.00202052976, theta=103.56375277 -> V=1.0, theta=0.0
% INFO    : Bus 758	: V=1.00114626806, theta=103.403179719 -> V=1.0, theta=0.0
% INFO    : Bus 759	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 760	: V=1.00225497857, theta=113.035200908 -> V=1.0, theta=0.0
% INFO    : Bus 761	: V=0.998976310863, theta=114.125907627 -> V=1.0, theta=0.0
% INFO    : Bus 762	: V=0.999353551182, theta=114.182614765 -> V=1.0, theta=0.0
% INFO    : Bus 763	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 764	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 765	: V=1.00000870335, theta=113.190666377 -> V=1.0, theta=0.0
% INFO    : Bus 766	: V=0.999911086269, theta=113.182652695 -> V=1.0, theta=0.0
% INFO    : Bus 767	: V=1.00010116996, theta=113.197669794 -> V=1.0, theta=0.0
% INFO    : Bus 768	: V=1.00177714214, theta=113.450495061 -> V=1.0, theta=0.0
% INFO    : Bus 769	: V=1.00173081838, theta=113.441930928 -> V=1.0, theta=0.0
% INFO    : Bus 770	: V=1.00176437799, theta=113.44891413 -> V=1.0, theta=0.0
% INFO    : Bus 771	: V=1.0018368859, theta=113.460040744 -> V=1.0, theta=0.0
% INFO    : Bus 772	: V=1.00141322524, theta=113.19115015 -> V=1.0, theta=0.0
% INFO    : Bus 773	: V=1.00029294275, theta=103.550947673 -> V=1.0, theta=0.0
% INFO    : Bus 774	: V=1.00288087377, theta=103.814652383 -> V=1.0, theta=0.0
% INFO    : Bus 775	: V=0.997870945914, theta=105.09905098 -> V=1.0, theta=0.0
% INFO    : Bus 776	: V=0.997806674272, theta=105.093824289 -> V=1.0, theta=0.0
% INFO    : Bus 777	: V=1.00099875839, theta=103.292164123 -> V=1.0, theta=0.0
% INFO    : Bus 778	: V=1.00108380157, theta=103.303674672 -> V=1.0, theta=0.0
% INFO    : Bus 779	: V=0.999462075204, theta=101.738690248 -> V=1.0, theta=0.0
% INFO    : Bus 780	: V=0.999522609897, theta=101.744788842 -> V=1.0, theta=0.0
% INFO    : Bus 781	: V=0.999404119316, theta=101.732461203 -> V=1.0, theta=0.0
% INFO    : Bus 782	: V=1.00117294033, theta=101.579813678 -> V=1.0, theta=0.0
% INFO    : Bus 783	: V=1.00131828426, theta=101.600407604 -> V=1.0, theta=0.0
% INFO    : Bus 784	: V=0.999916010666, theta=101.258457337 -> V=1.0, theta=0.0
% INFO    : Bus 785	: V=0.998436454314, theta=101.391445363 -> V=1.0, theta=0.0
% INFO    : Bus 786	: V=0.999083450332, theta=101.49804042 -> V=1.0, theta=0.0
% INFO    : Bus 787	: V=0.998962363797, theta=101.487681411 -> V=1.0, theta=0.0
% INFO    : Bus 788	: V=0.998496335516, theta=101.509629644 -> V=1.0, theta=0.0
% INFO    : Bus 789	: V=0.998362346863, theta=101.497117247 -> V=1.0, theta=0.0
% INFO    : Bus 790	: V=1.00214337912, theta=95.7460715023 -> V=1.0, theta=0.0
% INFO    : Bus 791	: V=1.00212196649, theta=95.7435545516 -> V=1.0, theta=0.0
% INFO    : Bus 792	: V=1.00190038825, theta=102.232761021 -> V=1.0, theta=0.0
% INFO    : Bus 793	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 794	: V=1.00815188226, theta=102.825688052 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=1.00279779568, theta=105.456994415 -> V=1.0, theta=0.0
% INFO    : Bus 796	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 797	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 798	: V=1.00069490233, theta=102.041569465 -> V=1.0, theta=0.0
% INFO    : Bus 799	: V=1.00050750008, theta=102.031147613 -> V=1.0, theta=0.0
% INFO    : Bus 800	: V=1.00087522395, theta=102.052642254 -> V=1.0, theta=0.0
% INFO    : Bus 801	: V=1.00069490233, theta=102.041569465 -> V=1.0, theta=0.0
% INFO    : Bus 802	: V=0.999815883135, theta=102.020446357 -> V=1.0, theta=0.0
% INFO    : Bus 803	: V=0.999159286504, theta=101.460865391 -> V=1.0, theta=0.0
% INFO    : Bus 804	: V=0.999204254142, theta=101.464692691 -> V=1.0, theta=0.0
% INFO    : Bus 805	: V=1.00225715434, theta=102.210343573 -> V=1.0, theta=0.0
% INFO    : Bus 806	: V=1.0013035697, theta=102.227152995 -> V=1.0, theta=0.0
% INFO    : Bus 807	: V=0.999219040231, theta=101.765211681 -> V=1.0, theta=0.0
% INFO    : Bus 808	: V=1.00040632833, theta=102.075402452 -> V=1.0, theta=0.0
% INFO    : Bus 809	: V=0.998812134013, theta=103.221374772 -> V=1.0, theta=0.0
% INFO    : Bus 810	: V=1.00044358067, theta=102.157756559 -> V=1.0, theta=0.0
% INFO    : Bus 811	: V=1.0003575468, theta=102.151243558 -> V=1.0, theta=0.0
% INFO    : Bus 812	: V=1.0005204767, theta=102.16361838 -> V=1.0, theta=0.0
% INFO    : Bus 813	: V=0.998619452584, theta=113.384443927 -> V=1.0, theta=0.0
% INFO    : Bus 814	: V=0.998671181581, theta=113.39056326 -> V=1.0, theta=0.0
% INFO    : Bus 815	: V=0.998565303856, theta=113.378903442 -> V=1.0, theta=0.0
% INFO    : Bus 816	: V=0.998619452584, theta=113.384443927 -> V=1.0, theta=0.0
% INFO    : Bus 817	: V=0.997359155955, theta=113.507730321 -> V=1.0, theta=0.0
% INFO    : Bus 818	: V=1.0021502623, theta=113.196585163 -> V=1.0, theta=0.0
% INFO    : Bus 819	: V=1.00219633655, theta=113.202162291 -> V=1.0, theta=0.0
% INFO    : Bus 820	: V=1.0021502623, theta=113.196585163 -> V=1.0, theta=0.0
% INFO    : Bus 821	: V=1.00210978962, theta=113.191035842 -> V=1.0, theta=0.0
% INFO    : Bus 822	: V=1.00179128705, theta=102.042952796 -> V=1.0, theta=0.0
% INFO    : Bus 823	: V=0.999220248415, theta=101.731661688 -> V=1.0, theta=0.0
% INFO    : Bus 824	: V=0.999178002668, theta=101.725172298 -> V=1.0, theta=0.0
% INFO    : Bus 825	: V=1.00207304345, theta=94.137468276 -> V=1.0, theta=0.0
% INFO    : Bus 826	: V=1.00251184833, theta=95.0682476775 -> V=1.0, theta=0.0
% INFO    : Bus 827	: V=1.00230217195, theta=93.9438798523 -> V=1.0, theta=0.0
% INFO    : Bus 828	: V=0.998837788988, theta=102.961972403 -> V=1.0, theta=0.0
% INFO    : Bus 829	: V=0.99814894027, theta=101.961651991 -> V=1.0, theta=0.0
% INFO    : Bus 830	: V=0.997973174129, theta=101.942741064 -> V=1.0, theta=0.0
% INFO    : Bus 831	: V=0.99831431084, theta=101.980426391 -> V=1.0, theta=0.0
% INFO    : Bus 832	: V=0.99814894027, theta=101.961651991 -> V=1.0, theta=0.0
% INFO    : Bus 833	: V=1.00268482221, theta=104.03240211 -> V=1.0, theta=0.0
% INFO    : Bus 834	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 835	: V=1.00166825747, theta=107.475150036 -> V=1.0, theta=0.0
% INFO    : Bus 836	: V=0.998632341495, theta=108.114784128 -> V=1.0, theta=0.0
% INFO    : Bus 837	: V=0.999486401977, theta=108.172641715 -> V=1.0, theta=0.0
% INFO    : Bus 838	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 840	: V=0.999458581936, theta=103.642505618 -> V=1.0, theta=0.0
% INFO    : Bus 841	: V=0.999390383745, theta=103.632535219 -> V=1.0, theta=0.0
% INFO    : Bus 842	: V=0.999522699078, theta=103.652879604 -> V=1.0, theta=0.0
% INFO    : Bus 843	: V=0.999458581936, theta=103.642505618 -> V=1.0, theta=0.0
% INFO    : Bus 844	: V=1.00167362491, theta=103.654937365 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=1.00261243241, theta=104.110000204 -> V=1.0, theta=0.0
% INFO    : Bus 846	: V=1.00269295058, theta=104.120882414 -> V=1.0, theta=0.0
% INFO    : Bus 847	: V=0.998051293115, theta=103.005943612 -> V=1.0, theta=0.0
% INFO    : Bus 848	: V=1.00119207524, theta=104.082721966 -> V=1.0, theta=0.0
% INFO    : Bus 849	: V=0.996155688352, theta=107.168808253 -> V=1.0, theta=0.0
% INFO    : Bus 850	: V=1.00202992949, theta=107.52573001 -> V=1.0, theta=0.0
% INFO    : Bus 851	: V=1.00308917771, theta=107.635690587 -> V=1.0, theta=0.0
% INFO    : Bus 852	: V=1.00151021182, theta=113.985094315 -> V=1.0, theta=0.0
% INFO    : Bus 853	: V=1.00147955319, theta=113.98104383 -> V=1.0, theta=0.0
% INFO    : Bus 854	: V=1.00153650244, theta=113.988665003 -> V=1.0, theta=0.0
% INFO    : Bus 855	: V=0.999353571765, theta=113.656609439 -> V=1.0, theta=0.0
% INFO    : Bus 856	: V=1.00192938763, theta=113.993663152 -> V=1.0, theta=0.0
% INFO    : Bus 857	: V=1.0018858351, theta=113.990442332 -> V=1.0, theta=0.0
% INFO    : Bus 858	: V=1.00196860706, theta=113.9969762 -> V=1.0, theta=0.0
% INFO    : Bus 859	: V=1.00192938763, theta=113.993663152 -> V=1.0, theta=0.0
% INFO    : Bus 860	: V=0.996340049127, theta=102.557177865 -> V=1.0, theta=0.0
% INFO    : Bus 861	: V=0.996190318142, theta=102.537839517 -> V=1.0, theta=0.0
% INFO    : Bus 862	: V=0.996514530862, theta=102.57608537 -> V=1.0, theta=0.0
% INFO    : Bus 863	: V=1.00033921804, theta=102.419447829 -> V=1.0, theta=0.0
% INFO    : Bus 864	: V=1.00158879683, theta=102.186267521 -> V=1.0, theta=0.0
% INFO    : Bus 865	: V=0.998939248186, theta=102.181690284 -> V=1.0, theta=0.0
% INFO    : Bus 866	: V=0.999050077148, theta=102.193441317 -> V=1.0, theta=0.0
% INFO    : Bus 867	: V=1.00193297735, theta=101.808956382 -> V=1.0, theta=0.0
% INFO    : Bus 868	: V=1.00080344572, theta=104.34070896 -> V=1.0, theta=0.0
% INFO    : Bus 869	: V=1.00237990105, theta=102.225080589 -> V=1.0, theta=0.0
% INFO    : Bus 870	: V=1.00068169788, theta=104.328603162 -> V=1.0, theta=0.0
% INFO    : Bus 871	: V=1.00043915429, theta=104.435183673 -> V=1.0, theta=0.0
% INFO    : Bus 872	: V=1.00080344572, theta=104.34070896 -> V=1.0, theta=0.0
% INFO    : Bus 873	: V=1.00185225882, theta=101.816438369 -> V=1.0, theta=0.0
% INFO    : Bus 874	: V=1.00179393719, theta=101.809366798 -> V=1.0, theta=0.0
% INFO    : Bus 875	: V=1.00190651247, theta=101.823328205 -> V=1.0, theta=0.0
% INFO    : Bus 876	: V=0.998527587659, theta=101.590305919 -> V=1.0, theta=0.0
% INFO    : Bus 877	: V=0.999727153484, theta=102.420664614 -> V=1.0, theta=0.0
% INFO    : Bus 878	: V=0.999567804815, theta=102.406562017 -> V=1.0, theta=0.0
% INFO    : Bus 879	: V=0.999885744731, theta=102.432860729 -> V=1.0, theta=0.0
% INFO    : Bus 880	: V=0.999910624214, theta=103.88852453 -> V=1.0, theta=0.0
% INFO    : Bus 881	: V=0.999946917262, theta=102.740107007 -> V=1.0, theta=0.0
% INFO    : Bus 882	: V=0.999791287308, theta=103.878284941 -> V=1.0, theta=0.0
% INFO    : Bus 883	: V=1.00034870225, theta=103.97549715 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=0.999910624214, theta=103.88852453 -> V=1.0, theta=0.0
% INFO    : Bus 885	: V=0.999770665269, theta=102.578445455 -> V=1.0, theta=0.0
% INFO    : Bus 886	: V=0.999320905341, theta=101.488502008 -> V=1.0, theta=0.0
% INFO    : Bus 887	: V=0.999210982531, theta=101.477513519 -> V=1.0, theta=0.0
% INFO    : Bus 888	: V=0.998533231187, theta=102.829444155 -> V=1.0, theta=0.0
% INFO    : Bus 889	: V=1.00135826701, theta=103.88725163 -> V=1.0, theta=0.0
% INFO    : Bus 890	: V=1.00129465371, theta=103.881118744 -> V=1.0, theta=0.0
% INFO    : Bus 891	: V=0.997576183639, theta=102.878195852 -> V=1.0, theta=0.0
% INFO    : Bus 892	: V=1.00537176187, theta=102.002300694 -> V=1.0, theta=0.0
% INFO    : Bus 893	: V=1.00541825135, theta=102.006536555 -> V=1.0, theta=0.0
% INFO    : Bus 894	: V=1.00533041059, theta=101.997850924 -> V=1.0, theta=0.0
% INFO    : Bus 895	: V=1.00537176187, theta=102.002300694 -> V=1.0, theta=0.0
% INFO    : Bus 896	: V=0.998689311248, theta=101.57647377 -> V=1.0, theta=0.0
% INFO    : Bus 897	: V=0.998809567186, theta=101.588855108 -> V=1.0, theta=0.0
% INFO    : Bus 898	: V=0.998563979388, theta=101.564645429 -> V=1.0, theta=0.0
% INFO    : Bus 899	: V=1.00294760209, theta=101.746864882 -> V=1.0, theta=0.0
% INFO    : Bus 900	: V=1.00286013241, theta=101.734648451 -> V=1.0, theta=0.0
% INFO    : Bus 901	: V=1.00302636859, theta=101.760358101 -> V=1.0, theta=0.0
% INFO    : Bus 902	: V=1.00294760209, theta=101.746864882 -> V=1.0, theta=0.0
% INFO    : Bus 903	: V=1.00081870066, theta=101.988608621 -> V=1.0, theta=0.0
% INFO    : Bus 904	: V=1.00121398294, theta=102.189150288 -> V=1.0, theta=0.0
% INFO    : Bus 905	: V=1.00236935389, theta=101.847935332 -> V=1.0, theta=0.0
% INFO    : Bus 906	: V=1.00230054499, theta=101.838342908 -> V=1.0, theta=0.0
% INFO    : Bus 907	: V=1.0003414857, theta=102.106342172 -> V=1.0, theta=0.0
% INFO    : Bus 908	: V=1.00263730105, theta=102.471021236 -> V=1.0, theta=0.0
% INFO    : Bus 909	: V=0.995918375176, theta=104.621942434 -> V=1.0, theta=0.0
% INFO    : Bus 910	: V=1.0050009127, theta=101.812674725 -> V=1.0, theta=0.0
% INFO    : Bus 911	: V=0.995837407389, theta=104.61251697 -> V=1.0, theta=0.0
% INFO    : Bus 912	: V=0.996468680038, theta=104.727838952 -> V=1.0, theta=0.0
% INFO    : Bus 913	: V=0.995918375176, theta=104.621942434 -> V=1.0, theta=0.0
% INFO    : Bus 914	: V=1.00010206174, theta=110.711837225 -> V=1.0, theta=0.0
% INFO    : Bus 915	: V=1.00006331457, theta=111.093119293 -> V=1.0, theta=0.0
% INFO    : Bus 916	: V=1.00000325393, theta=111.087336464 -> V=1.0, theta=0.0
% INFO    : Bus 917	: V=1.0001272451, theta=111.098779168 -> V=1.0, theta=0.0
% INFO    : Bus 918	: V=1.00006331457, theta=111.093119293 -> V=1.0, theta=0.0
% INFO    : Bus 919	: V=1.00043263911, theta=109.667113987 -> V=1.0, theta=0.0
% INFO    : Bus 920	: V=1.0011405312, theta=103.760949278 -> V=1.0, theta=0.0
% INFO    : Bus 921	: V=1.00119295533, theta=103.766160571 -> V=1.0, theta=0.0
% INFO    : Bus 922	: V=1.0011405312, theta=103.760949278 -> V=1.0, theta=0.0
% INFO    : Bus 923	: V=1.00172438093, theta=104.974055899 -> V=1.0, theta=0.0
% INFO    : Bus 924	: V=1.00554675663, theta=102.264018799 -> V=1.0, theta=0.0
% INFO    : Bus 925	: V=1.00477676976, theta=102.27929606 -> V=1.0, theta=0.0
% INFO    : Bus 926	: V=1.00550210752, theta=102.257724995 -> V=1.0, theta=0.0
% INFO    : Bus 927	: V=1.00035833589, theta=102.401466086 -> V=1.0, theta=0.0
% INFO    : Bus 928	: V=1.00265486498, theta=102.233078332 -> V=1.0, theta=0.0
% INFO    : Bus 929	: V=1.0027088231, theta=102.240025931 -> V=1.0, theta=0.0
% INFO    : Bus 930	: V=1.00260168632, theta=102.22657858 -> V=1.0, theta=0.0
% INFO    : Bus 931	: V=1.0017566357, theta=107.516468563 -> V=1.0, theta=0.0
% INFO    : Bus 932	: V=1.00169594245, theta=107.508078858 -> V=1.0, theta=0.0
% INFO    : Bus 933	: V=0.996635471761, theta=102.752535292 -> V=1.0, theta=0.0
% INFO    : Bus 934	: V=0.99651594154, theta=102.743999284 -> V=1.0, theta=0.0
% INFO    : Bus 935	: V=0.997607799359, theta=103.000082541 -> V=1.0, theta=0.0
% INFO    : Bus 936	: V=1.00111996031, theta=104.988904978 -> V=1.0, theta=0.0
% INFO    : Bus 937	: V=1.00228019521, theta=102.512519001 -> V=1.0, theta=0.0
% INFO    : Bus 938	: V=1.00081526438, theta=102.493292467 -> V=1.0, theta=0.0
% INFO    : Bus 939	: V=1.00071631857, theta=102.484108529 -> V=1.0, theta=0.0
% INFO    : Bus 940	: V=0.997446514828, theta=102.527304966 -> V=1.0, theta=0.0
% INFO    : Bus 941	: V=0.997363210016, theta=102.517241546 -> V=1.0, theta=0.0
% INFO    : Bus 942	: V=0.997526568552, theta=102.536168657 -> V=1.0, theta=0.0
% INFO    : Bus 943	: V=1.00017616902, theta=101.802169195 -> V=1.0, theta=0.0
% INFO    : Bus 944	: V=1.00262001765, theta=104.787007887 -> V=1.0, theta=0.0
% INFO    : Bus 945	: V=1.00211143822, theta=104.509971614 -> V=1.0, theta=0.0
% INFO    : Bus 946	: V=0.996105552657, theta=102.631411962 -> V=1.0, theta=0.0
% INFO    : Bus 947	: V=1.00295866071, theta=104.284214114 -> V=1.0, theta=0.0
% INFO    : Bus 948	: V=1.00314815368, theta=104.306069823 -> V=1.0, theta=0.0
% INFO    : Bus 949	: V=0.99910349665, theta=103.295091084 -> V=1.0, theta=0.0
% INFO    : Bus 950	: V=0.999026343006, theta=103.28601089 -> V=1.0, theta=0.0
% INFO    : Bus 951	: V=0.997831036812, theta=102.549594467 -> V=1.0, theta=0.0
% INFO    : Bus 952	: V=0.998021054648, theta=102.575468501 -> V=1.0, theta=0.0
% INFO    : Bus 953	: V=0.999694851141, theta=103.491978301 -> V=1.0, theta=0.0
% INFO    : Bus 954	: V=1.00230711298, theta=101.811069168 -> V=1.0, theta=0.0
% INFO    : Bus 955	: V=1.00216211763, theta=101.797599163 -> V=1.0, theta=0.0
% INFO    : Bus 956	: V=1.00245665503, theta=101.822812913 -> V=1.0, theta=0.0
% INFO    : Bus 957	: V=0.999856887473, theta=102.033353207 -> V=1.0, theta=0.0
% INFO    : Bus 958	: V=1.0015942404, theta=104.581743869 -> V=1.0, theta=0.0
% INFO    : Bus 959	: V=1.00187193868, theta=104.801617295 -> V=1.0, theta=0.0
% INFO    : Bus 960	: V=1.00142414719, theta=103.677013186 -> V=1.0, theta=0.0
% INFO    : Bus 961	: V=0.998724453734, theta=105.139775696 -> V=1.0, theta=0.0
% INFO    : Bus 962	: V=0.99863669095, theta=105.13160485 -> V=1.0, theta=0.0
% INFO    : Bus 963	: V=0.998966606522, theta=107.262847853 -> V=1.0, theta=0.0
% INFO    : Bus 964	: V=0.997762989329, theta=105.326444804 -> V=1.0, theta=0.0
% INFO    : Bus 965	: V=0.997816728549, theta=105.33393947 -> V=1.0, theta=0.0
% INFO    : Bus 966	: V=1.00070799767, theta=104.888641725 -> V=1.0, theta=0.0
% INFO    : Bus 967	: V=0.9988402821, theta=102.271435166 -> V=1.0, theta=0.0
% INFO    : Bus 968	: V=1.00416096892, theta=101.749943358 -> V=1.0, theta=0.0
% INFO    : Bus 969	: V=0.998417367395, theta=102.896877376 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=0.998570935945, theta=102.909781988 -> V=1.0, theta=0.0
% INFO    : Bus 971	: V=0.996253026463, theta=102.585830061 -> V=1.0, theta=0.0
% INFO    : Bus 972	: V=0.996144556417, theta=102.574348101 -> V=1.0, theta=0.0
% INFO    : Bus 973	: V=0.996358141899, theta=102.598709627 -> V=1.0, theta=0.0
% INFO    : Bus 974	: V=0.996253026463, theta=102.585830061 -> V=1.0, theta=0.0
% INFO    : Bus 975	: V=0.998442213907, theta=102.434000421 -> V=1.0, theta=0.0
% INFO    : Bus 976	: V=0.998386065419, theta=102.422144642 -> V=1.0, theta=0.0
% INFO    : Bus 977	: V=0.998490535472, theta=102.44505695 -> V=1.0, theta=0.0
% INFO    : Bus 978	: V=0.998442213907, theta=102.434000421 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.00306734567, theta=104.95237007 -> V=1.0, theta=0.0
% INFO    : Bus 980	: V=0.998576442106, theta=102.68375982 -> V=1.0, theta=0.0
% INFO    : Bus 981	: V=0.997880580843, theta=102.6697952 -> V=1.0, theta=0.0
% INFO    : Bus 982	: V=0.998905614318, theta=103.334378422 -> V=1.0, theta=0.0
% INFO    : Bus 983	: V=0.998018855631, theta=105.208672432 -> V=1.0, theta=0.0
% INFO    : Bus 984	: V=0.997885121783, theta=105.189761536 -> V=1.0, theta=0.0
% INFO    : Bus 985	: V=0.998128810385, theta=105.227448676 -> V=1.0, theta=0.0
% INFO    : Bus 986	: V=1.002838037, theta=105.038966294 -> V=1.0, theta=0.0
% INFO    : Bus 987	: V=1.00270948168, theta=105.028409406 -> V=1.0, theta=0.0
% INFO    : Bus 988	: V=0.997267453483, theta=107.150872273 -> V=1.0, theta=0.0
% INFO    : Bus 989	: V=0.997368134312, theta=107.166718355 -> V=1.0, theta=0.0
% INFO    : Bus 990	: V=1.00155808908, theta=105.032647287 -> V=1.0, theta=0.0
% INFO    : Bus 991	: V=1.00075234945, theta=103.058571725 -> V=1.0, theta=0.0
% INFO    : Bus 992	: V=1.00070571469, theta=103.052096214 -> V=1.0, theta=0.0
% INFO    : Bus 993	: V=0.999869817577, theta=102.686222983 -> V=1.0, theta=0.0
% INFO    : Bus 994	: V=0.998329202515, theta=102.903437195 -> V=1.0, theta=0.0
% INFO    : Bus 995	: V=0.996531529658, theta=102.166996524 -> V=1.0, theta=0.0
% INFO    : Bus 996	: V=1.00162188908, theta=102.385704529 -> V=1.0, theta=0.0
% INFO    : Bus 997	: V=0.996967188869, theta=103.18338166 -> V=1.0, theta=0.0
% INFO    : Bus 998	: V=1.00102867198, theta=102.297751 -> V=1.0, theta=0.0
% INFO    : Bus 999	: V=1.00096119429, theta=102.291096845 -> V=1.0, theta=0.0
% INFO    : Bus 1000	: V=1.00109147858, theta=102.304140264 -> V=1.0, theta=0.0
% INFO    : Bus 1001	: V=1.00102867198, theta=102.297751 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.00335482707, theta=102.414771946 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=0.998013052522, theta=102.413355365 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=0.996876103183, theta=102.403031852 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=0.996989569193, theta=102.415237002 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=0.996876103183, theta=102.403031852 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=0.996772495094, theta=102.391489362 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=0.999906020043, theta=102.147259091 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.00028499742, theta=104.864641202 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.0002020469, theta=104.857066236 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.00036975306, theta=104.872958483 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.00105817943, theta=107.467165034 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.00098583669, theta=107.458720716 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0011444269, theta=107.475379191 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.00105817943, theta=107.467165034 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=0.999356116438, theta=107.526907388 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=1.00050872171, theta=102.214610465 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=1.00045292969, theta=102.224026404 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=1.00051033973, theta=102.004525702 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=0.99939693582, theta=101.77041343 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=0.999756071526, theta=102.124495461 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.0006320482, theta=104.475236675 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=1.00563874468, theta=102.299639625 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=1.00056736843, theta=104.46608233 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=0.999975461385, theta=104.573644709 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.0006320482, theta=104.475236675 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=1.00137471241, theta=102.066994048 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=1.00129348494, theta=102.057879814 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=1.00272172528, theta=101.988943701 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=1.00264608653, theta=101.979015319 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=1.00280396975, theta=102.000243255 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=1.00272172528, theta=101.988943701 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.00000911209, theta=102.46638799 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=0.999439692086, theta=102.499790225 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.00013281069, theta=104.260050625 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=1.00026939748, theta=102.580253577 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=1.00006430451, theta=104.249036727 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=1.00044558275, theta=104.332445794 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.00013281069, theta=104.260050625 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=0.997440634098, theta=106.151110002 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=1.00127726406, theta=105.0792744 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=0.997380113654, theta=105.709671761 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=1.00398557843, theta=107.640957327 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=0.997452735772, theta=108.064800528 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=0.998190018908, theta=108.093432071 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=0.999838940796, theta=101.820995267 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.0058259036, theta=102.849532307 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=1.00160078697, theta=105.568889267 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=1.00165575615, theta=105.729981798 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=1.00056103779, theta=102.431866455 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=1.00047519763, theta=102.417235609 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.00064043384, theta=102.445368659 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.00056103779, theta=102.431866455 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=0.997488364104, theta=103.09044274 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=0.997331105459, theta=103.081674238 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=0.997660642898, theta=103.099219409 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=1.00272614796, theta=104.799661789 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=1.00401398762, theta=104.28089986 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=0.997763899038, theta=107.224271716 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=1.00692120306, theta=104.490441398 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=0.997697439909, theta=107.213095453 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=0.999650258021, theta=107.337978313 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=0.997763899038, theta=107.224271716 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.00118327542, theta=102.365963859 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=1.00109803877, theta=102.359890913 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=1.00127516818, theta=102.372678305 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=0.999548770189, theta=102.75423141 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=0.999519332625, theta=102.74769313 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=0.999579873959, theta=102.760935364 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.999548770189, theta=102.75423141 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=0.999582426541, theta=102.631782014 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.00086715342, theta=94.9745679698 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=1.00092079429, theta=94.9810080577 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=1.00081281652, theta=94.9682612155 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.00086715342, theta=94.9745679698 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.00166124837, theta=94.8151407638 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=1.00080082408, theta=96.0929169911 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.00075833955, theta=96.1643229131 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.00129912284, theta=94.5468617855 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=1.00126569752, theta=94.5401102455 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.00133892149, theta=94.5532497848 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=1.00129912284, theta=94.5468617855 -> V=1.0, theta=0.0
% INFO    : Bus 1092	: V=1.00007731369, theta=92.723152862 -> V=1.0, theta=0.0
% INFO    : Bus 1093	: V=1.00014178491, theta=92.7290714221 -> V=1.0, theta=0.0
% INFO    : Bus 1094	: V=1.00000535304, theta=92.7168519526 -> V=1.0, theta=0.0
% INFO    : Bus 1095	: V=1.00007731369, theta=92.723152862 -> V=1.0, theta=0.0
% INFO    : Bus 1096	: V=0.998603313473, theta=109.995246134 -> V=1.0, theta=0.0
% INFO    : Bus 1097	: V=0.997958103542, theta=113.163422283 -> V=1.0, theta=0.0
% INFO    : Bus 1098	: V=1.00018700522, theta=110.593262789 -> V=1.0, theta=0.0
% INFO    : Bus 1099	: V=0.997861187952, theta=113.1568702 -> V=1.0, theta=0.0
% INFO    : Bus 1100	: V=0.998557477649, theta=113.310558338 -> V=1.0, theta=0.0
% INFO    : Bus 1101	: V=0.997958103542, theta=113.163422283 -> V=1.0, theta=0.0
% INFO    : Bus 1102	: V=0.999698343171, theta=109.011178829 -> V=1.0, theta=0.0
% INFO    : Bus 1103	: V=0.998849840935, theta=108.058351302 -> V=1.0, theta=0.0
% INFO    : Bus 1104	: V=0.998758955469, theta=108.050650382 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=0.998938478981, theta=108.065986375 -> V=1.0, theta=0.0
% INFO    : Bus 1106	: V=0.998849840935, theta=108.058351302 -> V=1.0, theta=0.0
% INFO    : Bus 1107	: V=0.9989574611, theta=102.728597977 -> V=1.0, theta=0.0
% INFO    : Bus 1108	: V=0.998908680339, theta=102.721867295 -> V=1.0, theta=0.0
% INFO    : Bus 1109	: V=0.999006029261, theta=102.735225759 -> V=1.0, theta=0.0
% INFO    : Bus 1110	: V=1.00276551524, theta=102.329190343 -> V=1.0, theta=0.0
% INFO    : Bus 1111	: V=1.00268436196, theta=102.323766374 -> V=1.0, theta=0.0
% INFO    : Bus 1112	: V=1.00157513346, theta=102.216543454 -> V=1.0, theta=0.0
% INFO    : Bus 1113	: V=1.00154233628, theta=102.209582735 -> V=1.0, theta=0.0
% INFO    : Bus 1114	: V=1.00161622188, theta=102.223527896 -> V=1.0, theta=0.0
% INFO    : Bus 1115	: V=1.00157513346, theta=102.216543454 -> V=1.0, theta=0.0
% INFO    : Bus 1116	: V=1.0008461474, theta=107.974325988 -> V=1.0, theta=0.0
% INFO    : Bus 1117	: V=1.00076367971, theta=107.96497608 -> V=1.0, theta=0.0
% INFO    : Bus 1118	: V=1.000933837, theta=107.984886433 -> V=1.0, theta=0.0
% INFO    : Bus 1119	: V=1.0008461474, theta=107.974325988 -> V=1.0, theta=0.0
% INFO    : Bus 1120	: V=0.998747771952, theta=107.446824804 -> V=1.0, theta=0.0
% INFO    : Bus 1121	: V=0.998587889306, theta=107.430067787 -> V=1.0, theta=0.0
% INFO    : Bus 1122	: V=0.998936683623, theta=107.46585135 -> V=1.0, theta=0.0
% INFO    : Bus 1123	: V=0.998468458464, theta=107.114187306 -> V=1.0, theta=0.0
% INFO    : Bus 1124	: V=0.999366359327, theta=106.796293095 -> V=1.0, theta=0.0
% INFO    : Bus 1125	: V=0.999962795718, theta=102.371289015 -> V=1.0, theta=0.0
% INFO    : Bus 1126	: V=0.999924235155, theta=102.367177322 -> V=1.0, theta=0.0
% INFO    : Bus 1127	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1128	: V=1.00603495197, theta=102.058396917 -> V=1.0, theta=0.0
% INFO    : Bus 1129	: V=0.998324526233, theta=104.39554967 -> V=1.0, theta=0.0
% INFO    : Bus 1130	: V=0.996483536287, theta=104.296151787 -> V=1.0, theta=0.0
% INFO    : Bus 1131	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1132	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1133	: V=1.00024117813, theta=101.949962521 -> V=1.0, theta=0.0
% INFO    : Bus 1134	: V=1.0008624329, theta=102.345803743 -> V=1.0, theta=0.0
% INFO    : Bus 1135	: V=1.0032004127, theta=101.995694555 -> V=1.0, theta=0.0
% INFO    : Bus 1136	: V=0.999860168752, theta=102.116747657 -> V=1.0, theta=0.0
% INFO    : Bus 1137	: V=0.999762465506, theta=102.108339699 -> V=1.0, theta=0.0
% INFO    : Bus 1138	: V=0.999953518066, theta=102.125504277 -> V=1.0, theta=0.0
% INFO    : Bus 1139	: V=0.999860168752, theta=102.116747657 -> V=1.0, theta=0.0
% INFO    : Bus 1140	: V=0.998700732699, theta=101.611026688 -> V=1.0, theta=0.0
% INFO    : Bus 1141	: V=0.998609375438, theta=101.601414204 -> V=1.0, theta=0.0
% INFO    : Bus 1142	: V=0.99879246561, theta=101.620025978 -> V=1.0, theta=0.0
% INFO    : Bus 1143	: V=0.999241608191, theta=101.99870776 -> V=1.0, theta=0.0
% INFO    : Bus 1144	: V=0.999300995335, theta=102.007633585 -> V=1.0, theta=0.0
% INFO    : Bus 1145	: V=1.00237559821, theta=103.148717156 -> V=1.0, theta=0.0
% INFO    : Bus 1146	: V=1.00224645095, theta=103.137586534 -> V=1.0, theta=0.0
% INFO    : Bus 1147	: V=1.00243643356, theta=104.75502696 -> V=1.0, theta=0.0
% INFO    : Bus 1148	: V=1.00040592552, theta=102.932039022 -> V=1.0, theta=0.0
% INFO    : Bus 1149	: V=0.999286155321, theta=108.206377402 -> V=1.0, theta=0.0
% INFO    : Bus 1150	: V=1.00003938289, theta=107.34505031 -> V=1.0, theta=0.0
% INFO    : Bus 1151	: V=0.999941854202, theta=107.33743285 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=1.00014538211, theta=107.353112466 -> V=1.0, theta=0.0
% INFO    : Bus 1153	: V=1.00003938289, theta=107.34505031 -> V=1.0, theta=0.0
% INFO    : Bus 1154	: V=0.999788957234, theta=108.262877564 -> V=1.0, theta=0.0
% INFO    : Bus 1155	: V=0.999688769993, theta=108.254252699 -> V=1.0, theta=0.0
% INFO    : Bus 1156	: V=1.00190342874, theta=104.941454429 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=1.00183726439, theta=104.933690976 -> V=1.0, theta=0.0
% INFO    : Bus 1158	: V=1.00196473312, theta=104.948517398 -> V=1.0, theta=0.0
% INFO    : Bus 1159	: V=0.999182055091, theta=105.305433368 -> V=1.0, theta=0.0
% INFO    : Bus 1160	: V=1.00413740034, theta=102.420379136 -> V=1.0, theta=0.0
% INFO    : Bus 1161	: V=0.996712623038, theta=102.445494736 -> V=1.0, theta=0.0
% INFO    : Bus 1162	: V=0.999235318026, theta=103.822534001 -> V=1.0, theta=0.0
% INFO    : Bus 1163	: V=0.999323876582, theta=103.830340881 -> V=1.0, theta=0.0
% INFO    : Bus 1164	: V=0.995989178838, theta=102.485563549 -> V=1.0, theta=0.0
% INFO    : Bus 1165	: V=0.995860003866, theta=102.477574603 -> V=1.0, theta=0.0
% INFO    : Bus 1166	: V=1.00008012786, theta=103.809242741 -> V=1.0, theta=0.0
% INFO    : Bus 1167	: V=1.00013239355, theta=103.817429252 -> V=1.0, theta=0.0
% INFO    : Bus 1168	: V=1.00222984793, theta=104.53712229 -> V=1.0, theta=0.0
% INFO    : Bus 1169	: V=1.00214707645, theta=104.52961601 -> V=1.0, theta=0.0
% INFO    : Bus 1170	: V=1.00231794329, theta=104.545305891 -> V=1.0, theta=0.0
% INFO    : Bus 1171	: V=1.00049070189, theta=104.928376136 -> V=1.0, theta=0.0
% INFO    : Bus 1172	: V=1.0006087855, theta=104.93659124 -> V=1.0, theta=0.0
% INFO    : Bus 1173	: V=1.00036443191, theta=104.920660125 -> V=1.0, theta=0.0
% INFO    : Bus 1174	: V=1.00049070189, theta=104.928376136 -> V=1.0, theta=0.0
% INFO    : Bus 1175	: V=0.999550377439, theta=103.487975468 -> V=1.0, theta=0.0
% INFO    : Bus 1176	: V=0.999483324386, theta=103.479978892 -> V=1.0, theta=0.0
% INFO    : Bus 1177	: V=0.999612157126, theta=103.496671581 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=0.998100310227, theta=103.019903938 -> V=1.0, theta=0.0
% INFO    : Bus 1179	: V=0.998170440041, theta=103.025405048 -> V=1.0, theta=0.0
% INFO    : Bus 1180	: V=0.998023018152, theta=103.014009919 -> V=1.0, theta=0.0
% INFO    : Bus 1181	: V=0.998100310227, theta=103.019903938 -> V=1.0, theta=0.0
% INFO    : Bus 1182	: V=1.00063857911, theta=102.172773457 -> V=1.0, theta=0.0
% INFO    : Bus 1183	: V=1.00055077475, theta=102.166719984 -> V=1.0, theta=0.0
% INFO    : Bus 1184	: V=1.00071781315, theta=102.178526097 -> V=1.0, theta=0.0
% INFO    : Bus 1185	: V=1.00063857911, theta=102.172773457 -> V=1.0, theta=0.0
% INFO    : Bus 1186	: V=1.00081753631, theta=102.724151035 -> V=1.0, theta=0.0
% INFO    : Bus 1187	: V=0.998766469124, theta=103.439828831 -> V=1.0, theta=0.0
% INFO    : Bus 1188	: V=0.998726087086, theta=103.433659846 -> V=1.0, theta=0.0
% INFO    : Bus 1189	: V=0.999760042003, theta=105.267767734 -> V=1.0, theta=0.0
% INFO    : Bus 1190	: V=0.999655976494, theta=105.256232299 -> V=1.0, theta=0.0
% INFO    : Bus 1191	: V=0.99898574318, theta=106.196614048 -> V=1.0, theta=0.0
% INFO    : Bus 1192	: V=0.999061659148, theta=106.207737556 -> V=1.0, theta=0.0
% INFO    : Bus 1193	: V=0.997554668551, theta=110.70965895 -> V=1.0, theta=0.0
% INFO    : Bus 1194	: V=1.00287646892, theta=108.568099745 -> V=1.0, theta=0.0
% INFO    : Bus 1195	: V=1.00457342907, theta=105.466952276 -> V=1.0, theta=0.0
% INFO    : Bus 1196	: V=1.00505533084, theta=112.036506535 -> V=1.0, theta=0.0
% INFO    : Bus 1197	: V=1.00084154399, theta=107.588794034 -> V=1.0, theta=0.0
% INFO    : Bus 1198	: V=1.00283823112, theta=108.560924903 -> V=1.0, theta=0.0
% INFO    : Bus 1199	: V=0.997554668551, theta=110.70965895 -> V=1.0, theta=0.0
% INFO    : Bus 1200	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1201	: V=1.0017540204, theta=105.250467114 -> V=1.0, theta=0.0
% INFO    : Bus 1202	: V=0.999774753029, theta=107.270946096 -> V=1.0, theta=0.0
% INFO    : Bus 1203	: V=1.00027406844, theta=107.390230951 -> V=1.0, theta=0.0
% INFO    : Bus 1204	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1205	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1206	: V=1.00038391394, theta=103.988291355 -> V=1.0, theta=0.0
% INFO    : Bus 1207	: V=1.000329221, theta=103.975789892 -> V=1.0, theta=0.0
% INFO    : Bus 1208	: V=1.00030879649, theta=103.978107967 -> V=1.0, theta=0.0
% INFO    : Bus 1209	: V=1.00052274546, theta=104.008967446 -> V=1.0, theta=0.0
% INFO    : Bus 1210	: V=1.00152379113, theta=102.371792594 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=1.00141832524, theta=102.362253832 -> V=1.0, theta=0.0
% INFO    : Bus 1212	: V=0.999637808281, theta=102.147567444 -> V=1.0, theta=0.0
% INFO    : Bus 1213	: V=0.99958495923, theta=102.13759268 -> V=1.0, theta=0.0
% INFO    : Bus 1214	: V=0.999695477136, theta=102.156883748 -> V=1.0, theta=0.0
% INFO    : Bus 1215	: V=0.999547285112, theta=102.715715399 -> V=1.0, theta=0.0
% INFO    : Bus 1216	: V=0.999437569671, theta=102.706671361 -> V=1.0, theta=0.0
% INFO    : Bus 1217	: V=0.999747659785, theta=102.463177351 -> V=1.0, theta=0.0
% INFO    : Bus 1218	: V=0.997613654987, theta=102.430744774 -> V=1.0, theta=0.0
% INFO    : Bus 1219	: V=0.997807084394, theta=102.455291337 -> V=1.0, theta=0.0
% INFO    : Bus 1220	: V=0.997613654987, theta=102.430744774 -> V=1.0, theta=0.0
% INFO    : Bus 1221	: V=0.999121256586, theta=102.800376119 -> V=1.0, theta=0.0
% INFO    : Bus 1222	: V=0.999761111608, theta=102.81481944 -> V=1.0, theta=0.0
% INFO    : Bus 1223	: V=1.00107079323, theta=102.820066803 -> V=1.0, theta=0.0
% INFO    : Bus 1224	: V=0.997231013109, theta=113.584179735 -> V=1.0, theta=0.0
% INFO    : Bus 1225	: V=1.00188521418, theta=105.11974351 -> V=1.0, theta=0.0
% INFO    : Bus 1226	: V=0.998088649625, theta=102.490604462 -> V=1.0, theta=0.0
% INFO    : Bus 1227	: V=0.9977950938, theta=103.229838916 -> V=1.0, theta=0.0
% INFO    : Bus 1228	: V=0.997737473262, theta=103.219325342 -> V=1.0, theta=0.0
% INFO    : Bus 1229	: V=0.99784207132, theta=103.239418089 -> V=1.0, theta=0.0
% INFO    : Bus 1230	: V=1.00257683419, theta=103.510157665 -> V=1.0, theta=0.0
% INFO    : Bus 1231	: V=0.999256102971, theta=103.707500875 -> V=1.0, theta=0.0
% INFO    : Bus 1232	: V=0.999161350311, theta=103.698715952 -> V=1.0, theta=0.0
% INFO    : Bus 1233	: V=0.999356380593, theta=103.717038122 -> V=1.0, theta=0.0
% INFO    : Bus 1234	: V=0.998646607093, theta=102.295345348 -> V=1.0, theta=0.0
% INFO    : Bus 1235	: V=1.00187640038, theta=101.926142528 -> V=1.0, theta=0.0
% INFO    : Bus 1236	: V=0.997444702233, theta=102.539767354 -> V=1.0, theta=0.0
% INFO    : Bus 1237	: V=0.997382815911, theta=102.530303445 -> V=1.0, theta=0.0
% INFO    : Bus 1238	: V=0.99752353137, theta=102.549732466 -> V=1.0, theta=0.0
% INFO    : Bus 1239	: V=0.997444702233, theta=102.539767354 -> V=1.0, theta=0.0
% INFO    : Bus 1240	: V=1.00070550685, theta=105.079447392 -> V=1.0, theta=0.0
% INFO    : Bus 1241	: V=0.999558413592, theta=107.988930315 -> V=1.0, theta=0.0
% INFO    : Bus 1242	: V=0.999443124989, theta=107.976892889 -> V=1.0, theta=0.0
% INFO    : Bus 1243	: V=0.998510023005, theta=107.322548595 -> V=1.0, theta=0.0
% INFO    : Bus 1244	: V=1.00044327788, theta=107.528897413 -> V=1.0, theta=0.0
% INFO    : Bus 1245	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1246	: V=1.00000011876, theta=106.747579257 -> V=1.0, theta=0.0
% INFO    : Bus 1247	: V=1.0008660939, theta=108.202539839 -> V=1.0, theta=0.0
% INFO    : Bus 1248	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1249	: V=1.00199642301, theta=108.095472736 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1251	: V=1.00072137574, theta=103.032184332 -> V=1.0, theta=0.0
% INFO    : Bus 1252	: V=1.00075296398, theta=103.037201278 -> V=1.0, theta=0.0
% INFO    : Bus 1253	: V=0.997976326572, theta=102.730447401 -> V=1.0, theta=0.0
% INFO    : Bus 1254	: V=0.997946555971, theta=102.725173803 -> V=1.0, theta=0.0
% INFO    : Bus 1255	: V=0.998011104724, theta=102.735910398 -> V=1.0, theta=0.0
% INFO    : Bus 1256	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1257	: V=1.00677069136, theta=104.603593714 -> V=1.0, theta=0.0
% INFO    : Bus 1258	: V=1.00077212636, theta=107.148144724 -> V=1.0, theta=0.0
% INFO    : Bus 1259	: V=1.00023000805, theta=107.0577691 -> V=1.0, theta=0.0
% INFO    : Bus 1260	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1261	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1262	: V=1.00111730476, theta=107.500490696 -> V=1.0, theta=0.0
% INFO    : Bus 1263	: V=1.00411695427, theta=104.961937639 -> V=1.0, theta=0.0
% INFO    : Bus 1264	: V=1.00105699659, theta=107.495428515 -> V=1.0, theta=0.0
% INFO    : Bus 1265	: V=1.00096018458, theta=107.60701724 -> V=1.0, theta=0.0
% INFO    : Bus 1266	: V=1.00111730476, theta=107.500490696 -> V=1.0, theta=0.0
% INFO    : Bus 1267	: V=0.99990729173, theta=104.189276333 -> V=1.0, theta=0.0
% INFO    : Bus 1268	: V=1.00082652404, theta=103.038889292 -> V=1.0, theta=0.0
% INFO    : Bus 1269	: V=0.999793267229, theta=104.175691571 -> V=1.0, theta=0.0
% INFO    : Bus 1270	: V=1.00023094142, theta=104.259918103 -> V=1.0, theta=0.0
% INFO    : Bus 1271	: V=0.99990729173, theta=104.189276333 -> V=1.0, theta=0.0
% INFO    : Bus 1272	: V=0.997018125568, theta=102.900049461 -> V=1.0, theta=0.0
% INFO    : Bus 1273	: V=0.996819349769, theta=102.864961931 -> V=1.0, theta=0.0
% INFO    : Bus 1274	: V=0.996944540436, theta=102.878231161 -> V=1.0, theta=0.0
% INFO    : Bus 1275	: V=0.998515733653, theta=102.797708951 -> V=1.0, theta=0.0
% INFO    : Bus 1276	: V=1.00080730413, theta=103.437754688 -> V=1.0, theta=0.0
% INFO    : Bus 1277	: V=1.00156440587, theta=104.347460061 -> V=1.0, theta=0.0
% INFO    : Bus 1278	: V=1.00040990092, theta=103.850573689 -> V=1.0, theta=0.0
% INFO    : Bus 1279	: V=1.00038255434, theta=103.84701818 -> V=1.0, theta=0.0
% INFO    : Bus 1280	: V=1.00043889345, theta=103.854299815 -> V=1.0, theta=0.0
% INFO    : Bus 1281	: V=0.997248014481, theta=102.864015022 -> V=1.0, theta=0.0
% INFO    : Bus 1282	: V=0.998966087473, theta=103.325564075 -> V=1.0, theta=0.0
% INFO    : Bus 1283	: V=0.999909557328, theta=103.99703698 -> V=1.0, theta=0.0
% INFO    : Bus 1284	: V=0.998147200136, theta=103.169038695 -> V=1.0, theta=0.0
% INFO    : Bus 1285	: V=0.998019041263, theta=103.159319714 -> V=1.0, theta=0.0
% INFO    : Bus 1286	: V=0.99810836562, theta=103.164808619 -> V=1.0, theta=0.0
% INFO    : Bus 1287	: V=0.998257235905, theta=106.938648187 -> V=1.0, theta=0.0
% INFO    : Bus 1288	: V=0.99733459854, theta=106.339437191 -> V=1.0, theta=0.0
% INFO    : Bus 1289	: V=0.999604597187, theta=107.94827312 -> V=1.0, theta=0.0
% INFO    : Bus 1290	: V=1.00122050583, theta=109.064379986 -> V=1.0, theta=0.0
% INFO    : Bus 1291	: V=1.00112922311, theta=109.05445506 -> V=1.0, theta=0.0
% INFO    : Bus 1292	: V=1.00132247909, theta=109.075317707 -> V=1.0, theta=0.0
% INFO    : Bus 1293	: V=1.00122050583, theta=109.064379986 -> V=1.0, theta=0.0
% INFO    : Bus 1294	: V=0.998681965021, theta=108.821768016 -> V=1.0, theta=0.0
% INFO    : Bus 1295	: V=0.999887027374, theta=107.734601856 -> V=1.0, theta=0.0
% INFO    : Bus 1296	: V=0.998600449288, theta=108.812159081 -> V=1.0, theta=0.0
% INFO    : Bus 1297	: V=0.999094503203, theta=108.870874684 -> V=1.0, theta=0.0
% INFO    : Bus 1298	: V=0.998681965021, theta=108.821768016 -> V=1.0, theta=0.0
% INFO    : Bus 1299	: V=0.998348486367, theta=108.489996039 -> V=1.0, theta=0.0
% INFO    : Bus 1300	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1301	: V=1.00479078558, theta=109.958885845 -> V=1.0, theta=0.0
% INFO    : Bus 1302	: V=0.998033777703, theta=110.87939522 -> V=1.0, theta=0.0
% INFO    : Bus 1303	: V=0.998702529617, theta=110.941580973 -> V=1.0, theta=0.0
% INFO    : Bus 1304	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1305	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1306	: V=1.00029329914, theta=108.743088389 -> V=1.0, theta=0.0
% INFO    : Bus 1307	: V=0.99749848746, theta=113.390290286 -> V=1.0, theta=0.0
% INFO    : Bus 1308	: V=1.00552187144, theta=110.827772142 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=0.997415245246, theta=113.380335337 -> V=1.0, theta=0.0
% INFO    : Bus 1310	: V=0.998048301607, theta=113.465584948 -> V=1.0, theta=0.0
% INFO    : Bus 1311	: V=0.99749848746, theta=113.390290286 -> V=1.0, theta=0.0
% INFO    : Bus 1312	: V=1.00283115267, theta=110.192695621 -> V=1.0, theta=0.0
% INFO    : Bus 1313	: V=1.00279055596, theta=110.187792036 -> V=1.0, theta=0.0
% INFO    : Bus 1314	: V=1.00286701367, theta=110.197281217 -> V=1.0, theta=0.0
% INFO    : Bus 1315	: V=1.00193431317, theta=112.451347563 -> V=1.0, theta=0.0
% INFO    : Bus 1316	: V=0.998052271349, theta=103.099387737 -> V=1.0, theta=0.0
% INFO    : Bus 1317	: V=0.998027668795, theta=103.094738027 -> V=1.0, theta=0.0
% INFO    : Bus 1318	: V=0.999245993419, theta=103.065702537 -> V=1.0, theta=0.0
% INFO    : Bus 1319	: V=0.999154712577, theta=103.057953312 -> V=1.0, theta=0.0
% INFO    : Bus 1320	: V=0.999340121581, theta=103.073697076 -> V=1.0, theta=0.0
% INFO    : Bus 1321	: V=0.999245993419, theta=103.065702537 -> V=1.0, theta=0.0
% INFO    : Bus 1322	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1323	: V=1.00056317352, theta=103.480531202 -> V=1.0, theta=0.0
% INFO    : Bus 1324	: V=0.999709564881, theta=106.182488132 -> V=1.0, theta=0.0
% INFO    : Bus 1325	: V=1.00083942699, theta=106.298795484 -> V=1.0, theta=0.0
% INFO    : Bus 1326	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1327	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1328	: V=0.999767326397, theta=103.111791038 -> V=1.0, theta=0.0
% INFO    : Bus 1329	: V=0.998506427129, theta=104.599801555 -> V=1.0, theta=0.0
% INFO    : Bus 1330	: V=1.00294657648, theta=103.006167782 -> V=1.0, theta=0.0
% INFO    : Bus 1331	: V=1.00287404817, theta=102.999497282 -> V=1.0, theta=0.0
% INFO    : Bus 1332	: V=1.00256874546, theta=103.019436568 -> V=1.0, theta=0.0
% INFO    : Bus 1333	: V=1.00294657648, theta=103.006167782 -> V=1.0, theta=0.0
% INFO    : Bus 1334	: V=1.00093792516, theta=105.15485846 -> V=1.0, theta=0.0
% INFO    : Bus 1335	: V=1.00100236251, theta=105.161262997 -> V=1.0, theta=0.0
% INFO    : Bus 1336	: V=0.999714324883, theta=102.04940491 -> V=1.0, theta=0.0
% INFO    : Bus 1337	: V=0.998713179071, theta=102.523496074 -> V=1.0, theta=0.0
% INFO    : Bus 1338	: V=0.998590529305, theta=102.511474524 -> V=1.0, theta=0.0
% INFO    : Bus 1339	: V=0.998818763347, theta=102.533624425 -> V=1.0, theta=0.0
% INFO    : Bus 1340	: V=0.998713179071, theta=102.523496074 -> V=1.0, theta=0.0
% INFO    : Bus 1341	: V=0.999610507892, theta=102.048905409 -> V=1.0, theta=0.0
% INFO    : Bus 1342	: V=0.999551423399, theta=102.036037084 -> V=1.0, theta=0.0
% INFO    : Bus 1343	: V=0.999664210632, theta=102.060822585 -> V=1.0, theta=0.0
% INFO    : Bus 1344	: V=0.999582462542, theta=101.97621667 -> V=1.0, theta=0.0
% INFO    : Bus 1345	: V=0.999481806403, theta=101.965392513 -> V=1.0, theta=0.0
% INFO    : Bus 1346	: V=0.9996753979, theta=101.986637694 -> V=1.0, theta=0.0
% INFO    : Bus 1347	: V=0.999582462542, theta=101.97621667 -> V=1.0, theta=0.0
% INFO    : Bus 1348	: V=0.99874286659, theta=102.433368626 -> V=1.0, theta=0.0
% INFO    : Bus 1349	: V=0.998648571519, theta=102.422157419 -> V=1.0, theta=0.0
% INFO    : Bus 1350	: V=0.998722086564, theta=102.431386395 -> V=1.0, theta=0.0
% INFO    : Bus 1351	: V=0.998853171834, theta=102.44685048 -> V=1.0, theta=0.0
% INFO    : Bus 1352	: V=0.998433246127, theta=101.947922606 -> V=1.0, theta=0.0
% INFO    : Bus 1353	: V=0.99826611125, theta=101.937813853 -> V=1.0, theta=0.0
% INFO    : Bus 1354	: V=1.00102690755, theta=102.579246186 -> V=1.0, theta=0.0
% INFO    : Bus 1355	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1356	: V=1.00454485679, theta=103.109569448 -> V=1.0, theta=0.0
% INFO    : Bus 1357	: V=0.998071301176, theta=105.460408743 -> V=1.0, theta=0.0
% INFO    : Bus 1358	: V=0.999537189433, theta=105.554240962 -> V=1.0, theta=0.0
% INFO    : Bus 1359	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1360	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1361	: V=1.0007084482, theta=112.998572473 -> V=1.0, theta=0.0
% INFO    : Bus 1362	: V=1.0007918348, theta=113.005507579 -> V=1.0, theta=0.0
% INFO    : Bus 1363	: V=1.00063192241, theta=112.992048027 -> V=1.0, theta=0.0
% INFO    : Bus 1364	: V=1.00068813304, theta=114.166895409 -> V=1.0, theta=0.0
% INFO    : Bus 1365	: V=1.00066451488, theta=113.983438097 -> V=1.0, theta=0.0
% INFO    : Bus 1366	: V=0.998712011653, theta=114.863162336 -> V=1.0, theta=0.0
% INFO    : Bus 1367	: V=1.00080373915, theta=113.914645071 -> V=1.0, theta=0.0
% INFO    : Bus 1368	: V=0.998849344094, theta=114.905668323 -> V=1.0, theta=0.0
% INFO    : Bus 1369	: V=0.998656635881, theta=114.856475544 -> V=1.0, theta=0.0
% INFO    : Bus 1370	: V=0.998712011653, theta=114.863162336 -> V=1.0, theta=0.0
% INFO    : Bus 1371	: V=1.00208513956, theta=114.210154043 -> V=1.0, theta=0.0
% INFO    : Bus 1372	: V=1.00070391809, theta=113.79638298 -> V=1.0, theta=0.0
% INFO    : Bus 1373	: V=1.00202765623, theta=114.044962626 -> V=1.0, theta=0.0
% INFO    : Bus 1374	: V=1.00201164624, theta=114.043558932 -> V=1.0, theta=0.0
% INFO    : Bus 1375	: V=1.00204627047, theta=114.047094786 -> V=1.0, theta=0.0
% INFO    : Bus 1376	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1377	: V=1.00840311027, theta=105.614343437 -> V=1.0, theta=0.0
% INFO    : Bus 1378	: V=0.999264987658, theta=107.098886463 -> V=1.0, theta=0.0
% INFO    : Bus 1379	: V=1.00050936077, theta=107.184111755 -> V=1.0, theta=0.0
% INFO    : Bus 1380	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1381	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1382	: V=1.00164269164, theta=104.401105796 -> V=1.0, theta=0.0
% INFO    : Bus 1383	: V=1.00152516926, theta=104.387872632 -> V=1.0, theta=0.0
% INFO    : Bus 1384	: V=1.00175399598, theta=104.415480621 -> V=1.0, theta=0.0
% INFO    : Bus 1385	: V=0.998731714705, theta=103.614624772 -> V=1.0, theta=0.0
% INFO    : Bus 1386	: V=1.00375897587, theta=105.211851208 -> V=1.0, theta=0.0
% INFO    : Bus 1387	: V=1.00284995851, theta=103.630656 -> V=1.0, theta=0.0
% INFO    : Bus 1388	: V=1.0027399086, theta=103.60964367 -> V=1.0, theta=0.0
% INFO    : Bus 1389	: V=1.00095794372, theta=102.848596458 -> V=1.0, theta=0.0
% INFO    : Bus 1390	: V=0.998907609274, theta=103.100009324 -> V=1.0, theta=0.0
% INFO    : Bus 1391	: V=0.999915265166, theta=102.735197021 -> V=1.0, theta=0.0
% INFO    : Bus 1392	: V=0.999795155902, theta=102.723858126 -> V=1.0, theta=0.0
% INFO    : Bus 1393	: V=1.00004628629, theta=102.748239084 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=0.999915265166, theta=102.735197021 -> V=1.0, theta=0.0
% INFO    : Bus 1395	: V=0.999983791723, theta=105.18149313 -> V=1.0, theta=0.0
% INFO    : Bus 1396	: V=1.00114288697, theta=102.884493607 -> V=1.0, theta=0.0
% INFO    : Bus 1397	: V=0.999908379057, theta=105.169333861 -> V=1.0, theta=0.0
% INFO    : Bus 1398	: V=1.00030354509, theta=105.267243125 -> V=1.0, theta=0.0
% INFO    : Bus 1399	: V=0.999983791723, theta=105.18149313 -> V=1.0, theta=0.0
% INFO    : Bus 1400	: V=0.998737843975, theta=103.493629945 -> V=1.0, theta=0.0
% INFO    : Bus 1401	: V=0.998669055083, theta=103.483183231 -> V=1.0, theta=0.0
% INFO    : Bus 1402	: V=0.998884263347, theta=103.567083414 -> V=1.0, theta=0.0
% INFO    : Bus 1403	: V=0.99924500412, theta=103.549614814 -> V=1.0, theta=0.0
% INFO    : Bus 1404	: V=0.999159208462, theta=103.540548138 -> V=1.0, theta=0.0
% INFO    : Bus 1405	: V=0.999337541799, theta=103.559571897 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=0.99924500412, theta=103.549614814 -> V=1.0, theta=0.0
% INFO    : Bus 1407	: V=1.0030349205, theta=102.955685581 -> V=1.0, theta=0.0
% INFO    : Bus 1408	: V=1.00298858049, theta=102.945586883 -> V=1.0, theta=0.0
% INFO    : Bus 1409	: V=1.0030829504, theta=102.966013884 -> V=1.0, theta=0.0
% INFO    : Bus 1410	: V=0.998159283792, theta=106.463251386 -> V=1.0, theta=0.0
% INFO    : Bus 1411	: V=0.998222342, theta=106.471449446 -> V=1.0, theta=0.0
% INFO    : Bus 1412	: V=0.998160666364, theta=104.702614128 -> V=1.0, theta=0.0
% INFO    : Bus 1413	: V=0.998215767046, theta=104.710783628 -> V=1.0, theta=0.0
% INFO    : Bus 1414	: V=0.998121839617, theta=106.034358322 -> V=1.0, theta=0.0
% INFO    : Bus 1415	: V=0.998006847808, theta=106.01868308 -> V=1.0, theta=0.0
% INFO    : Bus 1416	: V=0.998239335921, theta=106.049034723 -> V=1.0, theta=0.0
% INFO    : Bus 1417	: V=0.997636497117, theta=104.760266934 -> V=1.0, theta=0.0
% INFO    : Bus 1418	: V=0.999547914309, theta=104.00521947 -> V=1.0, theta=0.0
% INFO    : Bus 1419	: V=0.999621510086, theta=104.012605315 -> V=1.0, theta=0.0
% INFO    : Bus 1420	: V=0.999473365798, theta=103.998447325 -> V=1.0, theta=0.0
% INFO    : Bus 1421	: V=0.99792172797, theta=102.750304364 -> V=1.0, theta=0.0
% INFO    : Bus 1422	: V=0.997868542019, theta=102.742784132 -> V=1.0, theta=0.0
% INFO    : Bus 1423	: V=0.99796973551, theta=102.757678059 -> V=1.0, theta=0.0
% INFO    : Bus 1424	: V=0.999050940364, theta=104.06266712 -> V=1.0, theta=0.0
% INFO    : Bus 1425	: V=0.998606264684, theta=108.281967454 -> V=1.0, theta=0.0
% INFO    : Bus 1426	: V=0.998864892401, theta=108.64417173 -> V=1.0, theta=0.0
% INFO    : Bus 1427	: V=0.998763766443, theta=108.636335591 -> V=1.0, theta=0.0
% INFO    : Bus 1428	: V=0.998966573104, theta=108.652752601 -> V=1.0, theta=0.0
% INFO    : Bus 1429	: V=0.998864892401, theta=108.64417173 -> V=1.0, theta=0.0
% INFO    : Bus 1430	: V=1.00303442561, theta=109.627682367 -> V=1.0, theta=0.0
% INFO    : Bus 1431	: V=0.999987594187, theta=109.602486497 -> V=1.0, theta=0.0
% INFO    : Bus 1432	: V=1.00177024495, theta=105.238661277 -> V=1.0, theta=0.0
% INFO    : Bus 1433	: V=1.00176095034, theta=105.237045765 -> V=1.0, theta=0.0
% INFO    : Bus 1434	: V=1.00178029123, theta=105.240316866 -> V=1.0, theta=0.0
% INFO    : Bus 1435	: V=0.997068221567, theta=103.541450298 -> V=1.0, theta=0.0
% INFO    : Bus 1436	: V=0.997016106056, theta=103.53701402 -> V=1.0, theta=0.0
% INFO    : Bus 1437	: V=0.997113016451, theta=103.545868845 -> V=1.0, theta=0.0
% INFO    : Bus 1438	: V=0.999983491628, theta=102.74277817 -> V=1.0, theta=0.0
% INFO    : Bus 1439	: V=0.998239335791, theta=103.015227479 -> V=1.0, theta=0.0
% INFO    : Bus 1440	: V=0.998295708262, theta=103.018712803 -> V=1.0, theta=0.0
% INFO    : Bus 1441	: V=0.997190624788, theta=103.645998425 -> V=1.0, theta=0.0
% INFO    : Bus 1442	: V=0.999473215617, theta=93.2077964817 -> V=1.0, theta=0.0
% INFO    : Bus 1443	: V=0.999437235106, theta=94.9524766691 -> V=1.0, theta=0.0
% INFO    : Bus 1444	: V=0.999429789068, theta=94.9512374628 -> V=1.0, theta=0.0
% INFO    : Bus 1445	: V=0.999444703071, theta=94.9537069594 -> V=1.0, theta=0.0
% INFO    : Bus 1446	: V=0.999437235106, theta=94.9524766691 -> V=1.0, theta=0.0
% INFO    : Bus 1447	: V=0.999765125989, theta=104.952468315 -> V=1.0, theta=0.0
% INFO    : Bus 1448	: V=1.00310544411, theta=105.417420232 -> V=1.0, theta=0.0
% INFO    : Bus 1449	: V=1.00305077093, theta=105.412758501 -> V=1.0, theta=0.0
% INFO    : Bus 1450	: V=1.00316316772, theta=105.422360991 -> V=1.0, theta=0.0
% INFO    : Bus 1451	: V=0.999259381864, theta=105.155956577 -> V=1.0, theta=0.0
% INFO    : Bus 1452	: V=0.999197054717, theta=105.150597041 -> V=1.0, theta=0.0
% INFO    : Bus 1453	: V=0.999328557251, theta=105.161188933 -> V=1.0, theta=0.0
% INFO    : Bus 1454	: V=0.999259381864, theta=105.155956577 -> V=1.0, theta=0.0
% INFO    : Bus 1455	: V=0.999087088765, theta=103.961017814 -> V=1.0, theta=0.0
% INFO    : Bus 1456	: V=0.998517504888, theta=103.993173447 -> V=1.0, theta=0.0
% INFO    : Bus 1457	: V=0.998419295161, theta=103.971985734 -> V=1.0, theta=0.0
% INFO    : Bus 1458	: V=0.998614794362, theta=104.015826965 -> V=1.0, theta=0.0
% INFO    : Bus 1459	: V=0.999523541751, theta=104.019488453 -> V=1.0, theta=0.0
% INFO    : Bus 1460	: V=0.999451893742, theta=104.00990975 -> V=1.0, theta=0.0
% INFO    : Bus 1461	: V=0.999604257716, theta=104.029657001 -> V=1.0, theta=0.0
% INFO    : Bus 1462	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1463	: V=1.00046598839, theta=104.287881408 -> V=1.0, theta=0.0
% INFO    : Bus 1464	: V=1.00427679263, theta=106.139966511 -> V=1.0, theta=0.0
% INFO    : Bus 1465	: V=1.00291542857, theta=106.281270911 -> V=1.0, theta=0.0
% INFO    : Bus 1466	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1468	: V=1.00034560851, theta=103.734653384 -> V=1.0, theta=0.0
% INFO    : Bus 1469	: V=0.998657770514, theta=104.068638226 -> V=1.0, theta=0.0
% INFO    : Bus 1470	: V=0.998598637406, theta=104.062277273 -> V=1.0, theta=0.0
% INFO    : Bus 1471	: V=0.998589082774, theta=104.101228441 -> V=1.0, theta=0.0
% INFO    : Bus 1472	: V=1.00025986239, theta=105.360349716 -> V=1.0, theta=0.0
% INFO    : Bus 1473	: V=0.999823766561, theta=105.627237829 -> V=1.0, theta=0.0
% INFO    : Bus 1474	: V=1.00072326959, theta=103.98233178 -> V=1.0, theta=0.0
% INFO    : Bus 1475	: V=1.00038330098, theta=104.244573097 -> V=1.0, theta=0.0
% INFO    : Bus 1476	: V=1.00025740219, theta=104.229080374 -> V=1.0, theta=0.0
% INFO    : Bus 1477	: V=0.99935413629, theta=102.747502818 -> V=1.0, theta=0.0
% INFO    : Bus 1478	: V=0.99933201391, theta=102.745820297 -> V=1.0, theta=0.0
% INFO    : Bus 1479	: V=0.999376574018, theta=102.749144935 -> V=1.0, theta=0.0
% INFO    : Bus 1480	: V=0.999761512115, theta=106.241287602 -> V=1.0, theta=0.0
% INFO    : Bus 1481	: V=1.00086991401, theta=104.035689672 -> V=1.0, theta=0.0
% INFO    : Bus 1482	: V=0.999703789199, theta=106.233723735 -> V=1.0, theta=0.0
% INFO    : Bus 1483	: V=1.00033128336, theta=106.33894506 -> V=1.0, theta=0.0
% INFO    : Bus 1484	: V=0.999761512115, theta=106.241287602 -> V=1.0, theta=0.0
% INFO    : Bus 1485	: V=0.998141731481, theta=104.026430509 -> V=1.0, theta=0.0
% INFO    : Bus 1486	: V=0.998799480716, theta=102.776738336 -> V=1.0, theta=0.0
% INFO    : Bus 1487	: V=0.997276113005, theta=103.636788443 -> V=1.0, theta=0.0
% INFO    : Bus 1488	: V=1.00042617241, theta=108.996181467 -> V=1.0, theta=0.0
% INFO    : Bus 1489	: V=1.00077865726, theta=107.452958584 -> V=1.0, theta=0.0
% INFO    : Bus 1490	: V=1.00175236821, theta=107.300804376 -> V=1.0, theta=0.0
% INFO    : Bus 1491	: V=1.00167536112, theta=107.290679713 -> V=1.0, theta=0.0
% INFO    : Bus 1492	: V=1.00000407703, theta=108.995357353 -> V=1.0, theta=0.0
% INFO    : Bus 1493	: V=1.00021630311, theta=107.75480268 -> V=1.0, theta=0.0
% INFO    : Bus 1494	: V=0.99991342796, theta=108.985479195 -> V=1.0, theta=0.0
% INFO    : Bus 1495	: V=1.00023120193, theta=109.042909884 -> V=1.0, theta=0.0
% INFO    : Bus 1496	: V=1.00000407703, theta=108.995357353 -> V=1.0, theta=0.0
% INFO    : Bus 1497	: V=0.997798071837, theta=104.023910777 -> V=1.0, theta=0.0
% INFO    : Bus 1498	: V=0.998587947056, theta=104.825539281 -> V=1.0, theta=0.0
% INFO    : Bus 1499	: V=0.998532002608, theta=104.817043034 -> V=1.0, theta=0.0
% INFO    : Bus 1500	: V=0.997820555894, theta=103.024369835 -> V=1.0, theta=0.0
% INFO    : Bus 1501	: V=0.997914145623, theta=103.034871303 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=1.00187167473, theta=103.85735636 -> V=1.0, theta=0.0
% INFO    : Bus 1503	: V=1.00005080906, theta=96.1912580863 -> V=1.0, theta=0.0
% INFO    : Bus 1504	: V=1.00385068062, theta=99.7565064097 -> V=1.0, theta=0.0
% INFO    : Bus 1505	: V=1.00388210012, theta=99.7592127574 -> V=1.0, theta=0.0
% INFO    : Bus 1506	: V=1.00010689113, theta=110.785430773 -> V=1.0, theta=0.0
% INFO    : Bus 1507	: V=0.999993502161, theta=110.773518833 -> V=1.0, theta=0.0
% INFO    : Bus 1508	: V=1.00022625232, theta=110.797586155 -> V=1.0, theta=0.0
% INFO    : Bus 1509	: V=1.00010689113, theta=110.785430773 -> V=1.0, theta=0.0
% INFO    : Bus 1510	: V=0.998901632507, theta=112.016531564 -> V=1.0, theta=0.0
% INFO    : Bus 1511	: V=0.998594137909, theta=112.374594946 -> V=1.0, theta=0.0
% INFO    : Bus 1512	: V=1.00283687076, theta=111.378115071 -> V=1.0, theta=0.0
% INFO    : Bus 1513	: V=0.998459377781, theta=112.362606021 -> V=1.0, theta=0.0
% INFO    : Bus 1514	: V=0.998862853167, theta=112.414755775 -> V=1.0, theta=0.0
% INFO    : Bus 1515	: V=0.998594137909, theta=112.374594946 -> V=1.0, theta=0.0
% INFO    : Bus 1516	: V=0.999596039657, theta=111.39182985 -> V=1.0, theta=0.0
% INFO    : Bus 1517	: V=0.99890216354, theta=112.206381616 -> V=1.0, theta=0.0
% INFO    : Bus 1518	: V=0.99963690289, theta=111.376076245 -> V=1.0, theta=0.0
% INFO    : Bus 1519	: V=0.999479085953, theta=111.380307523 -> V=1.0, theta=0.0
% INFO    : Bus 1520	: V=0.999596039657, theta=111.39182985 -> V=1.0, theta=0.0
% INFO    : Bus 1521	: V=1.00229164559, theta=114.590486376 -> V=1.0, theta=0.0
% INFO    : Bus 1522	: V=1.00229841174, theta=114.591733505 -> V=1.0, theta=0.0
% INFO    : Bus 1523	: V=1.00195874667, theta=114.810008909 -> V=1.0, theta=0.0
% INFO    : Bus 1524	: V=1.00012123012, theta=104.573272891 -> V=1.0, theta=0.0
% INFO    : Bus 1525	: V=0.999889917363, theta=103.461383517 -> V=1.0, theta=0.0
% INFO    : Bus 1526	: V=1.0000736388, theta=104.567029527 -> V=1.0, theta=0.0
% INFO    : Bus 1527	: V=1.00030032014, theta=104.615267571 -> V=1.0, theta=0.0
% INFO    : Bus 1528	: V=1.00012123012, theta=104.573272891 -> V=1.0, theta=0.0
% INFO    : Bus 1529	: V=1.00014997663, theta=103.499207911 -> V=1.0, theta=0.0
% INFO    : Bus 1530	: V=1.0002090622, theta=103.506363737 -> V=1.0, theta=0.0
% INFO    : Bus 1531	: V=1.00014997663, theta=103.499207911 -> V=1.0, theta=0.0
% INFO    : Bus 1532	: V=0.99712188327, theta=103.599173767 -> V=1.0, theta=0.0
% INFO    : Bus 1533	: V=0.997064758987, theta=103.629557049 -> V=1.0, theta=0.0
% INFO    : Bus 1534	: V=0.996995213489, theta=103.62357737 -> V=1.0, theta=0.0
% INFO    : Bus 1535	: V=0.998386203237, theta=104.961491165 -> V=1.0, theta=0.0
% INFO    : Bus 1536	: V=0.999241793141, theta=105.584190436 -> V=1.0, theta=0.0
% INFO    : Bus 1537	: V=1.00002175673, theta=108.436486147 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=0.999587592509, theta=107.227243465 -> V=1.0, theta=0.0
% INFO    : Bus 1539	: V=1.00111223687, theta=108.004624941 -> V=1.0, theta=0.0
% INFO    : Bus 1540	: V=1.0010450166, theta=107.996036087 -> V=1.0, theta=0.0
% INFO    : Bus 1541	: V=1.00116977899, theta=108.012429202 -> V=1.0, theta=0.0
% INFO    : Bus 1542	: V=1.00101307764, theta=108.657177129 -> V=1.0, theta=0.0
% INFO    : Bus 1543	: V=1.00064715413, theta=106.727388994 -> V=1.0, theta=0.0
% INFO    : Bus 1544	: V=1.00163679618, theta=107.66486941 -> V=1.0, theta=0.0
% INFO    : Bus 1545	: V=1.00162554823, theta=107.664158625 -> V=1.0, theta=0.0
% INFO    : Bus 1546	: V=1.00164956726, theta=107.665880586 -> V=1.0, theta=0.0
% INFO    : Bus 1547	: V=1.00163679618, theta=107.66486941 -> V=1.0, theta=0.0
% INFO    : Bus 1548	: V=0.999767053741, theta=106.002214904 -> V=1.0, theta=0.0
% INFO    : Bus 1549	: V=0.999781542407, theta=106.004800064 -> V=1.0, theta=0.0
% INFO    : Bus 1550	: V=0.99844218764, theta=104.548875811 -> V=1.0, theta=0.0
% INFO    : Bus 1551	: V=0.998426531588, theta=104.545936995 -> V=1.0, theta=0.0
% INFO    : Bus 1552	: V=0.99846018361, theta=104.551728185 -> V=1.0, theta=0.0
% INFO    : Bus 1553	: V=0.99844218764, theta=104.548875811 -> V=1.0, theta=0.0
% INFO    : Bus 1554	: V=0.997781797175, theta=103.75590732 -> V=1.0, theta=0.0
% INFO    : Bus 1555	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1556	: V=1.00090799432, theta=107.542996284 -> V=1.0, theta=0.0
% INFO    : Bus 1557	: V=1.00092564767, theta=107.896501874 -> V=1.0, theta=0.0
% INFO    : Bus 1558	: V=1.00110322615, theta=107.925999322 -> V=1.0, theta=0.0
% INFO    : Bus 1559	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1560	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1561	: V=0.998733616102, theta=107.125049791 -> V=1.0, theta=0.0
% INFO    : Bus 1562	: V=0.999332367978, theta=105.462993665 -> V=1.0, theta=0.0
% INFO    : Bus 1563	: V=0.999331025008, theta=105.469432957 -> V=1.0, theta=0.0
% INFO    : Bus 1564	: V=0.999774876509, theta=105.53806672 -> V=1.0, theta=0.0
% INFO    : Bus 1565	: V=0.999748253797, theta=105.533425035 -> V=1.0, theta=0.0
% INFO    : Bus 1566	: V=0.999804181819, theta=105.542570711 -> V=1.0, theta=0.0
% INFO    : Bus 1567	: V=0.999497546808, theta=108.735822782 -> V=1.0, theta=0.0
% INFO    : Bus 1568	: V=0.999464050301, theta=108.733515502 -> V=1.0, theta=0.0
% INFO    : Bus 1569	: V=0.999233642945, theta=108.018163097 -> V=1.0, theta=0.0
% INFO    : Bus 1570	: V=0.999216816993, theta=108.015440747 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=0.99921179336, theta=107.715938426 -> V=1.0, theta=0.0
% INFO    : Bus 1572	: V=0.99923336942, theta=107.718485364 -> V=1.0, theta=0.0
% INFO    : Bus 1573	: V=1.00054293072, theta=103.59645193 -> V=1.0, theta=0.0
% INFO    : Bus 1574	: V=1.00051963823, theta=103.594894243 -> V=1.0, theta=0.0
% INFO    : Bus 1575	: V=0.999822675038, theta=112.975476181 -> V=1.0, theta=0.0
% INFO    : Bus 1576	: V=0.99936574987, theta=112.705557459 -> V=1.0, theta=0.0
% INFO    : Bus 1577	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1578	: V=1.0037987006, theta=110.731330388 -> V=1.0, theta=0.0
% INFO    : Bus 1579	: V=0.998991513777, theta=111.427651736 -> V=1.0, theta=0.0
% INFO    : Bus 1580	: V=0.999247218386, theta=111.460171793 -> V=1.0, theta=0.0
% INFO    : Bus 1581	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1582	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1583	: V=1.00141617263, theta=115.279480824 -> V=1.0, theta=0.0
% INFO    : Bus 1584	: V=1.00139902097, theta=115.278102803 -> V=1.0, theta=0.0
% INFO    : Bus 1585	: V=1.00275018968, theta=116.291861482 -> V=1.0, theta=0.0
% INFO    : Bus 1586	: V=1.00273680088, theta=116.290330279 -> V=1.0, theta=0.0
% INFO    : Bus 1587	: V=1.00274628069, theta=116.090082532 -> V=1.0, theta=0.0
% INFO    : Bus 1588	: V=1.00272469427, theta=116.088542461 -> V=1.0, theta=0.0
% INFO    : Bus 1589	: V=1.00276845715, theta=116.091612711 -> V=1.0, theta=0.0
% INFO    : Bus 1590	: V=1.00008429551, theta=97.928941482 -> V=1.0, theta=0.0
% INFO    : Bus 1591	: V=1.00007352425, theta=97.9274865826 -> V=1.0, theta=0.0
% INFO    : Bus 1592	: V=0.998753832465, theta=105.794154699 -> V=1.0, theta=0.0
% INFO    : Bus 1593	: V=0.999660492582, theta=105.139063902 -> V=1.0, theta=0.0
% INFO    : Bus 1594	: V=0.999694155829, theta=105.14442362 -> V=1.0, theta=0.0
% INFO    : Bus 1595	: V=1.00403352082, theta=104.930265811 -> V=1.0, theta=0.0
% INFO    : Bus 1596	: V=1.00047531588, theta=110.082620861 -> V=1.0, theta=0.0
% INFO    : Bus 1597	: V=1.00050682117, theta=110.085965623 -> V=1.0, theta=0.0
% INFO    : Bus 1598	: V=1.00044506599, theta=110.079113127 -> V=1.0, theta=0.0
% INFO    : Bus 1599	: V=0.998846221558, theta=110.767814811 -> V=1.0, theta=0.0
% INFO    : Bus 1600	: V=1.00031089825, theta=99.2659242114 -> V=1.0, theta=0.0
% INFO    : Bus 1601	: V=1.00032018935, theta=99.2670193473 -> V=1.0, theta=0.0
% INFO    : Bus 1602	: V=1.0003033162, theta=99.2648234055 -> V=1.0, theta=0.0
% INFO    : Bus 1603	: V=1.00325773487, theta=110.148042776 -> V=1.0, theta=0.0
% INFO    : Bus 1604	: V=1.00326036411, theta=110.148584118 -> V=1.0, theta=0.0
% INFO    : Bus 1605	: V=1.00385112636, theta=109.593603958 -> V=1.0, theta=0.0
% INFO    : Bus 1606	: V=1.00064383045, theta=100.179784027 -> V=1.0, theta=0.0
% INFO    : Bus 1607	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1608	: V=1.00089286716, theta=101.95968179 -> V=1.0, theta=0.0
% INFO    : Bus 1609	: V=0.998529371225, theta=101.320914944 -> V=1.0, theta=0.0
% INFO    : Bus 1610	: V=0.998795539317, theta=101.299043739 -> V=1.0, theta=0.0
% INFO    : Bus 1611	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1612	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1613	: V=0.995567116653, theta=107.511956442 -> V=1.0, theta=0.0
% INFO    : Bus 1614	: V=1.0038264505, theta=117.75521073 -> V=1.0, theta=0.0
% INFO    : Bus 1615	: V=1.00134792324, theta=103.416699501 -> V=1.0, theta=0.0
% INFO    : Bus 1616	: V=1.00134142254, theta=103.415381417 -> V=1.0, theta=0.0
% INFO    : Bus 1617	: V=1.00135451996, theta=103.417941138 -> V=1.0, theta=0.0
% INFO    : Bus 1618	: V=1.00134792324, theta=103.416699501 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=0.991823489111, theta=113.703097431 -> V=1.0, theta=0.0
% INFO    : Bus 1620	: V=1.00613703482, theta=117.374712585 -> V=1.0, theta=0.0
% INFO    : Bus 1621	: V=1.00613160344, theta=117.374229895 -> V=1.0, theta=0.0
% INFO    : Bus 1622	: V=1.00246254475, theta=114.194953215 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=1.00244593762, theta=114.192713841 -> V=1.0, theta=0.0
% INFO    : Bus 1624	: V=1.00248294772, theta=114.197538327 -> V=1.0, theta=0.0
% INFO    : Bus 1625	: V=1.0002918395, theta=111.273787272 -> V=1.0, theta=0.0
% INFO    : Bus 1626	: V=1.00046259161, theta=110.885913481 -> V=1.0, theta=0.0
% INFO    : Bus 1627	: V=1.0012810684, theta=104.848569877 -> V=1.0, theta=0.0
% INFO    : Bus 1628	: V=1.0012562383, theta=104.844645192 -> V=1.0, theta=0.0
% INFO    : Bus 1629	: V=1.00130743348, theta=104.852112692 -> V=1.0, theta=0.0
% INFO    : Bus 1630	: V=1.0012810684, theta=104.848569877 -> V=1.0, theta=0.0
% INFO    : Bus 1631	: V=0.994821312499, theta=109.965187696 -> V=1.0, theta=0.0
% INFO    : Bus 1632	: V=1.00147900742, theta=105.928976439 -> V=1.0, theta=0.0
% INFO    : Bus 1633	: V=0.999552811856, theta=112.228840603 -> V=1.0, theta=0.0
% INFO    : Bus 1634	: V=0.999596635954, theta=112.234512604 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=0.999552811856, theta=112.228840603 -> V=1.0, theta=0.0
% INFO    : Bus 1636	: V=0.999503859557, theta=112.222442625 -> V=1.0, theta=0.0
% INFO    : Bus 1637	: V=0.998907040532, theta=112.743674409 -> V=1.0, theta=0.0
% INFO    : Bus 1638	: V=0.998859410661, theta=112.737845474 -> V=1.0, theta=0.0
% INFO    : Bus 1639	: V=0.998962319403, theta=112.749413318 -> V=1.0, theta=0.0
% INFO    : Bus 1640	: V=0.998907040532, theta=112.743674409 -> V=1.0, theta=0.0
% INFO    : Bus 1641	: V=0.999604737261, theta=112.671364435 -> V=1.0, theta=0.0
% INFO    : Bus 1642	: V=1.00147627474, theta=120.703347403 -> V=1.0, theta=0.0
% INFO    : Bus 1643	: V=0.997695345133, theta=120.418799404 -> V=1.0, theta=0.0
% INFO    : Bus 1644	: V=0.994914965155, theta=118.781649056 -> V=1.0, theta=0.0
% INFO    : Bus 1645	: V=0.994899977762, theta=118.778043729 -> V=1.0, theta=0.0
% INFO    : Bus 1646	: V=0.999915281728, theta=119.416798703 -> V=1.0, theta=0.0
% INFO    : Bus 1647	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1648	: V=1.00044099221, theta=118.835433726 -> V=1.0, theta=0.0
% INFO    : Bus 1649	: V=0.998696494886, theta=118.933732045 -> V=1.0, theta=0.0
% INFO    : Bus 1650	: V=0.998546315267, theta=118.94474449 -> V=1.0, theta=0.0
% INFO    : Bus 1651	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1652	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1653	: V=0.999552768843, theta=117.949302582 -> V=1.0, theta=0.0
% INFO    : Bus 1654	: V=0.998743851424, theta=115.662839786 -> V=1.0, theta=0.0
% INFO    : Bus 1655	: V=0.998699583848, theta=115.660312105 -> V=1.0, theta=0.0
% INFO    : Bus 1656	: V=0.998790306087, theta=115.665568663 -> V=1.0, theta=0.0
% INFO    : Bus 1657	: V=1.0000687595, theta=107.532366787 -> V=1.0, theta=0.0
% INFO    : Bus 1658	: V=1.00004196845, theta=107.529660979 -> V=1.0, theta=0.0
% INFO    : Bus 1659	: V=1.0010670493, theta=106.341468391 -> V=1.0, theta=0.0
% INFO    : Bus 1660	: V=1.00109579336, theta=106.344353777 -> V=1.0, theta=0.0
% INFO    : Bus 1661	: V=1.00103510825, theta=106.338401439 -> V=1.0, theta=0.0
% INFO    : Bus 1662	: V=1.0010670493, theta=106.341468391 -> V=1.0, theta=0.0
% INFO    : Bus 1663	: V=1.00018352455, theta=106.888265478 -> V=1.0, theta=0.0
% INFO    : Bus 1664	: V=1.00020082138, theta=106.89118571 -> V=1.0, theta=0.0
% INFO    : Bus 1665	: V=1.00016835659, theta=106.88510698 -> V=1.0, theta=0.0
% INFO    : Bus 1666	: V=0.999754330877, theta=113.737507245 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=0.999687794011, theta=113.533509245 -> V=1.0, theta=0.0
% INFO    : Bus 1668	: V=0.999332888475, theta=113.162961949 -> V=1.0, theta=0.0
% INFO    : Bus 1669	: V=1.00258182259, theta=120.165725669 -> V=1.0, theta=0.0
% INFO    : Bus 1670	: V=0.99755208517, theta=115.028011015 -> V=1.0, theta=0.0
% INFO    : Bus 1671	: V=1.00195308365, theta=114.923522676 -> V=1.0, theta=0.0
% INFO    : Bus 1672	: V=0.998772465659, theta=114.577287769 -> V=1.0, theta=0.0
% INFO    : Bus 1673	: V=0.998672654769, theta=114.565064149 -> V=1.0, theta=0.0
% INFO    : Bus 1674	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1675	: V=1.00359277926, theta=114.858343891 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=0.995513438249, theta=114.327205502 -> V=1.0, theta=0.0
% INFO    : Bus 1677	: V=0.996346412156, theta=114.324943458 -> V=1.0, theta=0.0
% INFO    : Bus 1678	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1679	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1681	: V=1.00001051558, theta=117.615838271 -> V=1.0, theta=0.0
% INFO    : Bus 1682	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1683	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1684	: V=0.999271516356, theta=116.292856072 -> V=1.0, theta=0.0
% INFO    : Bus 1685	: V=0.999953414885, theta=115.799625832 -> V=1.0, theta=0.0
% INFO    : Bus 1686	: V=0.999300503158, theta=117.116169088 -> V=1.0, theta=0.0
% INFO    : Bus 1687	: V=0.999284336126, theta=122.033533586 -> V=1.0, theta=0.0
% INFO    : Bus 1688	: V=0.999275661491, theta=122.032751177 -> V=1.0, theta=0.0
% INFO    : Bus 1689	: V=1.00040076255, theta=123.440428085 -> V=1.0, theta=0.0
% INFO    : Bus 1690	: V=1.00038405638, theta=123.438097206 -> V=1.0, theta=0.0
% INFO    : Bus 1691	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1692	: V=0.999609524427, theta=115.441613962 -> V=1.0, theta=0.0
% INFO    : Bus 1693	: V=0.999380767983, theta=115.440103216 -> V=1.0, theta=0.0
% INFO    : Bus 1694	: V=0.999492567168, theta=115.463865347 -> V=1.0, theta=0.0
% INFO    : Bus 1695	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1696	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1697	: V=0.99876731504, theta=114.894994213 -> V=1.0, theta=0.0
% INFO    : Bus 1698	: V=0.998639226708, theta=114.882979386 -> V=1.0, theta=0.0
% INFO    : Bus 1699	: V=0.998301041533, theta=115.876492326 -> V=1.0, theta=0.0
% INFO    : Bus 1700	: V=1.00095778995, theta=115.606120582 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=0.998236688693, theta=115.864407737 -> V=1.0, theta=0.0
% INFO    : Bus 1702	: V=0.998570075748, theta=115.897608073 -> V=1.0, theta=0.0
% INFO    : Bus 1703	: V=0.998301041533, theta=115.876492326 -> V=1.0, theta=0.0
% INFO    : Bus 1704	: V=1.00018103782, theta=115.365944749 -> V=1.0, theta=0.0
% INFO    : Bus 1705	: V=0.998503866202, theta=114.509963956 -> V=1.0, theta=0.0
% INFO    : Bus 1706	: V=0.998603208389, theta=114.520323813 -> V=1.0, theta=0.0
% INFO    : Bus 1707	: V=0.998525406192, theta=114.580047031 -> V=1.0, theta=0.0
% INFO    : Bus 1708	: V=0.998478906051, theta=114.574416577 -> V=1.0, theta=0.0
% INFO    : Bus 1709	: V=0.999375235513, theta=114.308816789 -> V=1.0, theta=0.0
% INFO    : Bus 1710	: V=0.999136064679, theta=114.78530953 -> V=1.0, theta=0.0
% INFO    : Bus 1711	: V=0.99955965805, theta=122.552540792 -> V=1.0, theta=0.0
% INFO    : Bus 1712	: V=0.999532488838, theta=122.547960332 -> V=1.0, theta=0.0
% INFO    : Bus 1713	: V=0.999849800122, theta=123.674665275 -> V=1.0, theta=0.0
% INFO    : Bus 1714	: V=0.999770603744, theta=123.669287722 -> V=1.0, theta=0.0
% INFO    : Bus 1715	: V=0.999930083544, theta=123.680008674 -> V=1.0, theta=0.0
% INFO    : Bus 1716	: V=0.999849800122, theta=123.674665275 -> V=1.0, theta=0.0
% INFO    : Bus 1717	: V=0.998923032079, theta=121.445917078 -> V=1.0, theta=0.0
% INFO    : Bus 1718	: V=1.00267207108, theta=119.938959471 -> V=1.0, theta=0.0
% INFO    : Bus 1719	: V=1.00148391227, theta=118.21799477 -> V=1.0, theta=0.0
% INFO    : Bus 1720	: V=1.00158375207, theta=119.635423994 -> V=1.0, theta=0.0
% INFO    : Bus 1721	: V=1.0020856825, theta=118.566515744 -> V=1.0, theta=0.0
% INFO    : Bus 1722	: V=1.00146992289, theta=119.626217264 -> V=1.0, theta=0.0
% INFO    : Bus 1723	: V=1.00184334093, theta=119.69070286 -> V=1.0, theta=0.0
% INFO    : Bus 1724	: V=1.00158375207, theta=119.635423994 -> V=1.0, theta=0.0
% INFO    : Bus 1725	: V=1.00107876811, theta=117.312898221 -> V=1.0, theta=0.0
% INFO    : Bus 1726	: V=1.00103027259, theta=117.304135635 -> V=1.0, theta=0.0
% INFO    : Bus 1727	: V=1.00074439071, theta=117.033993594 -> V=1.0, theta=0.0
% INFO    : Bus 1728	: V=1.00082440392, theta=117.043258708 -> V=1.0, theta=0.0
% INFO    : Bus 1729	: V=1.00066245516, theta=117.026429257 -> V=1.0, theta=0.0
% INFO    : Bus 1730	: V=1.0007744755, theta=117.055773588 -> V=1.0, theta=0.0
% INFO    : Bus 1731	: V=1.00084054639, theta=117.065775948 -> V=1.0, theta=0.0
% INFO    : Bus 1732	: V=1.00070628467, theta=117.046708472 -> V=1.0, theta=0.0
% INFO    : Bus 1733	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1734	: V=1.00092358418, theta=117.062370327 -> V=1.0, theta=0.0
% INFO    : Bus 1735	: V=1.0001131885, theta=117.707144603 -> V=1.0, theta=0.0
% INFO    : Bus 1736	: V=1.00036237864, theta=117.761515661 -> V=1.0, theta=0.0
% INFO    : Bus 1737	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1738	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1739	: V=1.00272775563, theta=126.886842583 -> V=1.0, theta=0.0
% INFO    : Bus 1740	: V=0.995607234343, theta=129.9331985 -> V=1.0, theta=0.0
% INFO    : Bus 1741	: V=0.999075239245, theta=129.411736518 -> V=1.0, theta=0.0
% INFO    : Bus 1742	: V=0.995584280293, theta=129.930178074 -> V=1.0, theta=0.0
% INFO    : Bus 1743	: V=0.996453437513, theta=129.948664744 -> V=1.0, theta=0.0
% INFO    : Bus 1744	: V=0.995607234343, theta=129.9331985 -> V=1.0, theta=0.0
% INFO    : Bus 1745	: V=0.998473031905, theta=128.569343671 -> V=1.0, theta=0.0
% INFO    : Bus 1746	: V=0.999262764124, theta=123.920291258 -> V=1.0, theta=0.0
% INFO    : Bus 1747	: V=1.00023567057, theta=123.829953812 -> V=1.0, theta=0.0
% INFO    : Bus 1748	: V=1.00015318281, theta=123.817914016 -> V=1.0, theta=0.0
% INFO    : Bus 1749	: V=0.998259806178, theta=124.131212845 -> V=1.0, theta=0.0
% INFO    : Bus 1750	: V=0.999491118846, theta=123.644861052 -> V=1.0, theta=0.0
% INFO    : Bus 1751	: V=0.998157126355, theta=124.119585567 -> V=1.0, theta=0.0
% INFO    : Bus 1752	: V=0.998428317101, theta=124.163697191 -> V=1.0, theta=0.0
% INFO    : Bus 1753	: V=0.998259806178, theta=124.131212845 -> V=1.0, theta=0.0
% INFO    : Bus 1754	: V=0.996449758394, theta=124.761711382 -> V=1.0, theta=0.0
% INFO    : Bus 1755	: V=0.999560703741, theta=124.080618378 -> V=1.0, theta=0.0
% INFO    : Bus 1756	: V=0.996293840024, theta=124.74981357 -> V=1.0, theta=0.0
% INFO    : Bus 1757	: V=0.997338373162, theta=124.830728672 -> V=1.0, theta=0.0
% INFO    : Bus 1758	: V=0.996449758394, theta=124.761711382 -> V=1.0, theta=0.0
% INFO    : Bus 1759	: V=0.999546947299, theta=111.973569241 -> V=1.0, theta=0.0
% INFO    : Bus 1760	: V=0.999540971104, theta=111.972887477 -> V=1.0, theta=0.0
% INFO    : Bus 1761	: V=0.999552710132, theta=111.974185492 -> V=1.0, theta=0.0
% INFO    : Bus 1762	: V=0.999546947299, theta=111.973569241 -> V=1.0, theta=0.0
% INFO    : Bus 1763	: V=1.00826669226, theta=131.458428074 -> V=1.0, theta=0.0
% INFO    : Bus 1764	: V=1.01023456682, theta=131.459504992 -> V=1.0, theta=0.0
% INFO    : Bus 1765	: V=0.997735071621, theta=114.646959251 -> V=1.0, theta=0.0
% INFO    : Bus 1766	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1767	: V=0.998947684326, theta=114.800189582 -> V=1.0, theta=0.0
% INFO    : Bus 1768	: V=0.999625959836, theta=114.63660728 -> V=1.0, theta=0.0
% INFO    : Bus 1769	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1770	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1771	: V=0.999177350349, theta=114.622808699 -> V=1.0, theta=0.0
% INFO    : Bus 1772	: V=1.00828634132, theta=131.148804523 -> V=1.0, theta=0.0
% INFO    : Bus 1773	: V=0.998276018157, theta=114.670117264 -> V=1.0, theta=0.0
% INFO    : Bus 1774	: V=0.998245265877, theta=114.666941515 -> V=1.0, theta=0.0
% INFO    : Bus 1775	: V=0.998304799587, theta=114.673018997 -> V=1.0, theta=0.0
% INFO    : Bus 1776	: V=0.998276018157, theta=114.670117264 -> V=1.0, theta=0.0
% INFO    : Bus 1777	: V=1.00094419821, theta=115.346559764 -> V=1.0, theta=0.0
% INFO    : Bus 1778	: V=1.00091801513, theta=115.343864069 -> V=1.0, theta=0.0
% INFO    : Bus 1779	: V=1.00201507871, theta=115.478027718 -> V=1.0, theta=0.0
% INFO    : Bus 1780	: V=1.00203249665, theta=115.480660516 -> V=1.0, theta=0.0
% INFO    : Bus 1781	: V=1.00199790826, theta=115.475487981 -> V=1.0, theta=0.0
% INFO    : Bus 1782	: V=1.00201507871, theta=115.478027718 -> V=1.0, theta=0.0
% INFO    : Bus 1783	: V=1.00096691464, theta=124.154913195 -> V=1.0, theta=0.0
% INFO    : Bus 1784	: V=1.00089856488, theta=124.146729809 -> V=1.0, theta=0.0
% INFO    : Bus 1785	: V=1.00085400296, theta=124.058026736 -> V=1.0, theta=0.0
% INFO    : Bus 1786	: V=1.00078105846, theta=124.049174726 -> V=1.0, theta=0.0
% INFO    : Bus 1787	: V=1.00093669579, theta=124.066840294 -> V=1.0, theta=0.0
% INFO    : Bus 1788	: V=1.00165749803, theta=123.950437161 -> V=1.0, theta=0.0
% INFO    : Bus 1789	: V=1.00090726997, theta=123.794347448 -> V=1.0, theta=0.0
% INFO    : Bus 1790	: V=1.00392908385, theta=122.466105022 -> V=1.0, theta=0.0
% INFO    : Bus 1791	: V=1.00391012041, theta=122.463926222 -> V=1.0, theta=0.0
% INFO    : Bus 1792	: V=1.00394766988, theta=122.468432919 -> V=1.0, theta=0.0
% INFO    : Bus 1793	: V=1.00392908385, theta=122.466105022 -> V=1.0, theta=0.0
% INFO    : Bus 1794	: V=1.00353994639, theta=122.209081176 -> V=1.0, theta=0.0
% INFO    : Bus 1795	: V=1.00023911917, theta=114.969255563 -> V=1.0, theta=0.0
% INFO    : Bus 1796	: V=1.00023901437, theta=115.295666673 -> V=1.0, theta=0.0
% INFO    : Bus 1797	: V=1.00022320555, theta=115.293707621 -> V=1.0, theta=0.0
% INFO    : Bus 1798	: V=1.00237758735, theta=115.418340879 -> V=1.0, theta=0.0
% INFO    : Bus 1799	: V=1.00239447774, theta=115.420588538 -> V=1.0, theta=0.0
% INFO    : Bus 1800	: V=1.0040904764, theta=115.848527808 -> V=1.0, theta=0.0
% INFO    : Bus 1801	: V=1.00310787184, theta=115.674378513 -> V=1.0, theta=0.0
% INFO    : Bus 1802	: V=1.0031302499, theta=115.676887492 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.00357690153, theta=129.00463142 -> V=1.0, theta=0.0
% INFO    : Bus 1804	: V=1.00356672584, theta=129.003016715 -> V=1.0, theta=0.0
% INFO    : Bus 1805	: V=1.00358853811, theta=129.006020841 -> V=1.0, theta=0.0
% INFO    : Bus 1806	: V=1.00357690153, theta=129.00463142 -> V=1.0, theta=0.0
% INFO    : Bus 1807	: V=1.00356644611, theta=129.446548953 -> V=1.0, theta=0.0
% INFO    : Bus 1808	: V=1.00354997291, theta=129.444481002 -> V=1.0, theta=0.0
% INFO    : Bus 1809	: V=1.00358277697, theta=129.448508011 -> V=1.0, theta=0.0
% INFO    : Bus 1810	: V=1.00335810047, theta=128.73083398 -> V=1.0, theta=0.0
% INFO    : Bus 1811	: V=0.999614190978, theta=115.033683182 -> V=1.0, theta=0.0
% INFO    : Bus 1812	: V=1.00036393817, theta=114.676792354 -> V=1.0, theta=0.0
% INFO    : Bus 1813	: V=1.00010069932, theta=114.847007648 -> V=1.0, theta=0.0
% INFO    : Bus 1814	: V=1.00069224805, theta=114.507848453 -> V=1.0, theta=0.0
% INFO    : Bus 1815	: V=1.00068383173, theta=114.50588632 -> V=1.0, theta=0.0
% INFO    : Bus 1816	: V=1.00375801775, theta=122.922517262 -> V=1.0, theta=0.0
% INFO    : Bus 1817	: V=1.00488455173, theta=127.216056825 -> V=1.0, theta=0.0
% INFO    : Bus 1818	: V=1.00345018625, theta=125.819696989 -> V=1.0, theta=0.0
% INFO    : Bus 1819	: V=1.00343755789, theta=125.818331739 -> V=1.0, theta=0.0
% INFO    : Bus 1820	: V=1.00411546013, theta=130.456637941 -> V=1.0, theta=0.0
% INFO    : Bus 1821	: V=1.00277358162, theta=120.027077903 -> V=1.0, theta=0.0
% INFO    : Bus 1822	: V=1.00449913283, theta=126.497383895 -> V=1.0, theta=0.0
% INFO    : Bus 1823	: V=1.00414762641, theta=126.937285203 -> V=1.0, theta=0.0
% INFO    : Bus 1824	: V=0.999788724744, theta=116.270113315 -> V=1.0, theta=0.0
% INFO    : Bus 1825	: V=0.999833618901, theta=116.275078967 -> V=1.0, theta=0.0
% INFO    : Bus 1826	: V=0.999660567319, theta=117.284326966 -> V=1.0, theta=0.0
% INFO    : Bus 1827	: V=1.00010667818, theta=116.654483947 -> V=1.0, theta=0.0
% INFO    : Bus 1828	: V=0.999613815346, theta=117.279310461 -> V=1.0, theta=0.0
% INFO    : Bus 1829	: V=0.9997951714, theta=117.320320329 -> V=1.0, theta=0.0
% INFO    : Bus 1830	: V=0.999660567319, theta=117.284326966 -> V=1.0, theta=0.0
% INFO    : Bus 1831	: V=0.999631362255, theta=115.992682658 -> V=1.0, theta=0.0
% INFO    : Bus 1832	: V=0.999887005634, theta=116.703724856 -> V=1.0, theta=0.0
% INFO    : Bus 1833	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1834	: V=1.001156025, theta=120.807176074 -> V=1.0, theta=0.0
% INFO    : Bus 1835	: V=1.00180075961, theta=119.34986678 -> V=1.0, theta=0.0
% INFO    : Bus 1836	: V=1.0018536575, theta=119.38787577 -> V=1.0, theta=0.0
% INFO    : Bus 1837	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1838	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1839	: V=1.00139610458, theta=121.088144344 -> V=1.0, theta=0.0
% INFO    : Bus 1840	: V=1.0013555823, theta=121.083625609 -> V=1.0, theta=0.0
% INFO    : Bus 1841	: V=1.00143572928, theta=121.092980866 -> V=1.0, theta=0.0
% INFO    : Bus 1842	: V=1.00214253294, theta=121.138783325 -> V=1.0, theta=0.0
% INFO    : Bus 1843	: V=1.00208621247, theta=121.13425433 -> V=1.0, theta=0.0
% INFO    : Bus 1844	: V=1.00796883327, theta=131.906108671 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.00518176331, theta=131.533572859 -> V=1.0, theta=0.0
% INFO    : Bus 1846	: V=1.00496173224, theta=131.723321159 -> V=1.0, theta=0.0
% INFO    : Bus 1847	: V=1.00492697474, theta=131.719369581 -> V=1.0, theta=0.0
% INFO    : Bus 1848	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1849	: V=1.00222918052, theta=119.663206975 -> V=1.0, theta=0.0
% INFO    : Bus 1850	: V=1.00203064176, theta=120.419655923 -> V=1.0, theta=0.0
% INFO    : Bus 1851	: V=1.0018715815, theta=120.379438768 -> V=1.0, theta=0.0
% INFO    : Bus 1852	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1853	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1854	: V=1.00137608284, theta=119.207673564 -> V=1.0, theta=0.0
% INFO    : Bus 1855	: V=1.00133222176, theta=119.204919792 -> V=1.0, theta=0.0
% INFO    : Bus 1856	: V=1.00105762419, theta=119.003439752 -> V=1.0, theta=0.0
% INFO    : Bus 1857	: V=1.0002103398, theta=115.879641806 -> V=1.0, theta=0.0
% INFO    : Bus 1858	: V=1.00015234901, theta=115.874603192 -> V=1.0, theta=0.0
% INFO    : Bus 1859	: V=1.00041450239, theta=116.520371902 -> V=1.0, theta=0.0
% INFO    : Bus 1860	: V=1.00046753961, theta=116.525575694 -> V=1.0, theta=0.0
% INFO    : Bus 1861	: V=1.00035757572, theta=116.514923653 -> V=1.0, theta=0.0
% INFO    : Bus 1862	: V=1.00041450239, theta=116.520371902 -> V=1.0, theta=0.0
% INFO    : Bus 1863	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1864	: V=1.00058989928, theta=116.451517158 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=1.00049947458, theta=117.109053074 -> V=1.0, theta=0.0
% INFO    : Bus 1866	: V=1.00070284739, theta=117.142143202 -> V=1.0, theta=0.0
% INFO    : Bus 1867	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1868	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1869	: V=1.00246247057, theta=119.773702398 -> V=1.0, theta=0.0
% INFO    : Bus 1870	: V=1.00203615041, theta=119.671640123 -> V=1.0, theta=0.0
% INFO    : Bus 1871	: V=1.00202429257, theta=119.670046312 -> V=1.0, theta=0.0
% INFO    : Bus 1872	: V=1.00119434497, theta=119.64211989 -> V=1.0, theta=0.0
% INFO    : Bus 1873	: V=0.998473107879, theta=117.924759079 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=0.998443950055, theta=117.917251655 -> V=1.0, theta=0.0
% INFO    : Bus 1875	: V=0.998294325312, theta=117.815162662 -> V=1.0, theta=0.0
% INFO    : Bus 1876	: V=0.996751754092, theta=117.769483462 -> V=1.0, theta=0.0
% INFO    : Bus 1877	: V=0.99805555797, theta=117.899379666 -> V=1.0, theta=0.0
% INFO    : Bus 1878	: V=0.996587857949, theta=117.755630828 -> V=1.0, theta=0.0
% INFO    : Bus 1879	: V=0.998129575437, theta=117.76170364 -> V=1.0, theta=0.0
% INFO    : Bus 1880	: V=0.996751754092, theta=117.769483462 -> V=1.0, theta=0.0
% INFO    : Bus 1881	: V=1.0026178904, theta=119.929613489 -> V=1.0, theta=0.0
% INFO    : Bus 1882	: V=1.0025843561, theta=119.925646635 -> V=1.0, theta=0.0
% INFO    : Bus 1883	: V=1.00265472613, theta=119.934120078 -> V=1.0, theta=0.0
% INFO    : Bus 1884	: V=1.0026178904, theta=119.929613489 -> V=1.0, theta=0.0
% INFO    : Bus 1885	: V=1.00170480916, theta=120.109025482 -> V=1.0, theta=0.0
% INFO    : Bus 1886	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1887	: V=1.00299405117, theta=119.906752897 -> V=1.0, theta=0.0
% INFO    : Bus 1888	: V=0.999456153557, theta=119.731807875 -> V=1.0, theta=0.0
% INFO    : Bus 1889	: V=0.999619311802, theta=119.73252915 -> V=1.0, theta=0.0
% INFO    : Bus 1890	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1891	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1892	: V=0.998446474283, theta=132.625824385 -> V=1.0, theta=0.0
% INFO    : Bus 1893	: V=0.998424930195, theta=132.624119162 -> V=1.0, theta=0.0
% INFO    : Bus 1894	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1895	: V=0.993851292177, theta=132.760721818 -> V=1.0, theta=0.0
% INFO    : Bus 1896	: V=0.987881434154, theta=132.860823152 -> V=1.0, theta=0.0
% INFO    : Bus 1897	: V=0.98991503972, theta=132.849097323 -> V=1.0, theta=0.0
% INFO    : Bus 1898	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1899	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1900	: V=1.00503175466, theta=131.834122233 -> V=1.0, theta=0.0
% INFO    : Bus 1901	: V=1.00501996631, theta=131.832364047 -> V=1.0, theta=0.0
% INFO    : Bus 1902	: V=1.00504173227, theta=131.835865701 -> V=1.0, theta=0.0
% INFO    : Bus 1903	: V=1.0041093165, theta=131.456798241 -> V=1.0, theta=0.0
% INFO    : Bus 1904	: V=1.00003395141, theta=117.219336573 -> V=1.0, theta=0.0
% INFO    : Bus 1905	: V=1.00028289561, theta=117.253831708 -> V=1.0, theta=0.0
% INFO    : Bus 1906	: V=1.00164868661, theta=117.918386693 -> V=1.0, theta=0.0
% INFO    : Bus 1907	: V=1.00163024962, theta=117.914604086 -> V=1.0, theta=0.0
% INFO    : Bus 1908	: V=1.00166943841, theta=117.921986842 -> V=1.0, theta=0.0
% INFO    : Bus 1909	: V=0.999975026531, theta=121.164041381 -> V=1.0, theta=0.0
% INFO    : Bus 1910	: V=0.999958514038, theta=121.162679027 -> V=1.0, theta=0.0
% INFO    : Bus 1911	: V=0.999990237812, theta=121.165557041 -> V=1.0, theta=0.0
% INFO    : Bus 1912	: V=0.999975026531, theta=121.164041381 -> V=1.0, theta=0.0
% INFO    : Bus 1913	: V=0.998340180526, theta=121.511094388 -> V=1.0, theta=0.0
% INFO    : Bus 1914	: V=1.00097550073, theta=125.893592849 -> V=1.0, theta=0.0
% INFO    : Bus 1915	: V=1.00478765968, theta=131.768556792 -> V=1.0, theta=0.0
% INFO    : Bus 1916	: V=1.00054912864, theta=119.053157689 -> V=1.0, theta=0.0
% INFO    : Bus 1917	: V=0.998788275182, theta=117.341258919 -> V=1.0, theta=0.0
% INFO    : Bus 1918	: V=0.998798277022, theta=117.115307795 -> V=1.0, theta=0.0
% INFO    : Bus 1919	: V=0.998720673923, theta=117.109792337 -> V=1.0, theta=0.0
% INFO    : Bus 1920	: V=0.997041579696, theta=119.828657496 -> V=1.0, theta=0.0
% INFO    : Bus 1921	: V=0.996645181501, theta=120.050521494 -> V=1.0, theta=0.0
% INFO    : Bus 1922	: V=0.996911681246, theta=120.681210289 -> V=1.0, theta=0.0
% INFO    : Bus 1923	: V=0.999500384467, theta=119.628890348 -> V=1.0, theta=0.0
% INFO    : Bus 1924	: V=0.997803024858, theta=119.775800703 -> V=1.0, theta=0.0
% INFO    : Bus 1925	: V=0.999621417567, theta=119.635242416 -> V=1.0, theta=0.0
% INFO    : Bus 1926	: V=0.999405400536, theta=119.617412763 -> V=1.0, theta=0.0
% INFO    : Bus 1927	: V=0.999500384467, theta=119.628890348 -> V=1.0, theta=0.0
% INFO    : Bus 1928	: V=0.998241027519, theta=116.79691428 -> V=1.0, theta=0.0
% INFO    : Bus 1929	: V=0.998206350088, theta=116.789747797 -> V=1.0, theta=0.0
% INFO    : Bus 1930	: V=0.998275749977, theta=116.803984203 -> V=1.0, theta=0.0
% INFO    : Bus 1931	: V=0.998241027519, theta=116.79691428 -> V=1.0, theta=0.0
% INFO    : Bus 1932	: V=1.00086676969, theta=119.10964296 -> V=1.0, theta=0.0
% INFO    : Bus 1933	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1934	: V=0.999489953686, theta=117.329948659 -> V=1.0, theta=0.0
% INFO    : Bus 1935	: V=0.999083383183, theta=118.674060563 -> V=1.0, theta=0.0
% INFO    : Bus 1936	: V=0.999975710768, theta=118.741066483 -> V=1.0, theta=0.0
% INFO    : Bus 1937	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1938	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1939	: V=0.998943876412, theta=117.301001204 -> V=1.0, theta=0.0
% INFO    : Bus 1940	: V=0.999005531846, theta=117.307675544 -> V=1.0, theta=0.0
% INFO    : Bus 1941	: V=0.998943876412, theta=117.301001204 -> V=1.0, theta=0.0
% INFO    : Bus 1942	: V=0.998878445741, theta=117.294370034 -> V=1.0, theta=0.0
% INFO    : Bus 1943	: V=0.998755357521, theta=116.15928651 -> V=1.0, theta=0.0
% INFO    : Bus 1944	: V=0.99869556232, theta=116.150416034 -> V=1.0, theta=0.0
% INFO    : Bus 1945	: V=0.998809314511, theta=116.167739511 -> V=1.0, theta=0.0
% INFO    : Bus 1946	: V=0.998755357521, theta=116.15928651 -> V=1.0, theta=0.0
% INFO    : Bus 1947	: V=0.997723202023, theta=116.756685988 -> V=1.0, theta=0.0
% INFO    : Bus 1948	: V=0.997637446203, theta=116.738840456 -> V=1.0, theta=0.0
% INFO    : Bus 1949	: V=0.997707057123, theta=116.747347262 -> V=1.0, theta=0.0
% INFO    : Bus 1950	: V=0.997637446203, theta=116.738840456 -> V=1.0, theta=0.0
% INFO    : Bus 1951	: V=0.997565847286, theta=116.730315126 -> V=1.0, theta=0.0
% INFO    : Bus 1952	: V=0.999884934528, theta=115.573566949 -> V=1.0, theta=0.0
% INFO    : Bus 1953	: V=0.998942699182, theta=115.862479584 -> V=1.0, theta=0.0
% INFO    : Bus 1954	: V=0.998890378792, theta=115.858273763 -> V=1.0, theta=0.0
% INFO    : Bus 1955	: V=0.999123060395, theta=116.146691561 -> V=1.0, theta=0.0
% INFO    : Bus 1956	: V=1.00108721161, theta=133.101812188 -> V=1.0, theta=0.0
% INFO    : Bus 1957	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1958	: V=0.999016392729, theta=132.764054316 -> V=1.0, theta=0.0
% INFO    : Bus 1959	: V=0.998050650407, theta=132.646329407 -> V=1.0, theta=0.0
% INFO    : Bus 1960	: V=0.998100890454, theta=132.649830043 -> V=1.0, theta=0.0
% INFO    : Bus 1961	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1962	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1963	: V=1.00011373583, theta=132.932632532 -> V=1.0, theta=0.0
% INFO    : Bus 1964	: V=1.00007746591, theta=132.929360355 -> V=1.0, theta=0.0
% INFO    : Bus 1965	: V=1.00349451127, theta=131.980720044 -> V=1.0, theta=0.0
% INFO    : Bus 1966	: V=1.00418268061, theta=131.824293972 -> V=1.0, theta=0.0
% INFO    : Bus 1967	: V=1.00420320381, theta=131.82647987 -> V=1.0, theta=0.0
% INFO    : Bus 1968	: V=1.00416032438, theta=131.821930312 -> V=1.0, theta=0.0
% INFO    : Bus 1969	: V=1.00418268061, theta=131.824293972 -> V=1.0, theta=0.0
% INFO    : Bus 1970	: V=0.999213274905, theta=132.160847441 -> V=1.0, theta=0.0
% INFO    : Bus 1971	: V=0.999191532089, theta=132.158808237 -> V=1.0, theta=0.0
% INFO    : Bus 1972	: V=1.00640453515, theta=131.991800507 -> V=1.0, theta=0.0
% INFO    : Bus 1973	: V=1.00294974351, theta=132.424276072 -> V=1.0, theta=0.0
% INFO    : Bus 1974	: V=1.00571361258, theta=132.115576708 -> V=1.0, theta=0.0
% INFO    : Bus 1975	: V=1.00289835118, theta=132.439281296 -> V=1.0, theta=0.0
% INFO    : Bus 1976	: V=1.00293241121, theta=132.422532048 -> V=1.0, theta=0.0
% INFO    : Bus 1977	: V=1.00294974351, theta=132.424276072 -> V=1.0, theta=0.0
% INFO    : Bus 1978	: V=1.00042941526, theta=119.133342365 -> V=1.0, theta=0.0
% INFO    : Bus 1979	: V=1.00040587169, theta=119.131343957 -> V=1.0, theta=0.0
% INFO    : Bus 1980	: V=1.00045114374, theta=119.135279756 -> V=1.0, theta=0.0
% INFO    : Bus 1981	: V=1.00110315381, theta=119.354823953 -> V=1.0, theta=0.0
% INFO    : Bus 1982	: V=1.00123383759, theta=119.499756902 -> V=1.0, theta=0.0
% INFO    : Bus 1983	: V=1.00124156979, theta=119.50094986 -> V=1.0, theta=0.0
% INFO    : Bus 1984	: V=1.00123383759, theta=119.499756902 -> V=1.0, theta=0.0
% INFO    : Bus 1985	: V=1.0012251006, theta=119.498407088 -> V=1.0, theta=0.0
% INFO    : Bus 1986	: V=0.998560294365, theta=119.635972121 -> V=1.0, theta=0.0
% INFO    : Bus 1987	: V=0.998351047625, theta=119.590153609 -> V=1.0, theta=0.0
% INFO    : Bus 1988	: V=0.998305618635, theta=119.585371389 -> V=1.0, theta=0.0
% INFO    : Bus 1989	: V=0.998403278692, theta=119.595045412 -> V=1.0, theta=0.0
% INFO    : Bus 1990	: V=0.998351047625, theta=119.590153609 -> V=1.0, theta=0.0
% INFO    : Bus 1991	: V=0.999267543197, theta=119.568162432 -> V=1.0, theta=0.0
% INFO    : Bus 1992	: V=0.999243901515, theta=119.562964128 -> V=1.0, theta=0.0
% INFO    : Bus 1993	: V=0.998578419241, theta=115.556623386 -> V=1.0, theta=0.0
% INFO    : Bus 1994	: V=0.998430274743, theta=115.544700032 -> V=1.0, theta=0.0
% INFO    : Bus 1995	: V=0.998725243443, theta=115.569189973 -> V=1.0, theta=0.0
% INFO    : Bus 1996	: V=0.998578419241, theta=115.556623386 -> V=1.0, theta=0.0
% INFO    : Bus 1997	: V=0.999720604497, theta=115.537141698 -> V=1.0, theta=0.0
% INFO    : Bus 1998	: V=0.998555344315, theta=115.693545383 -> V=1.0, theta=0.0
% INFO    : Bus 1999	: V=0.998479141211, theta=115.680493051 -> V=1.0, theta=0.0
% INFO    : Bus 2000	: V=0.99862906589, theta=115.70534303 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=0.997103309936, theta=116.256098135 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=0.998124129112, theta=115.684743897 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=1.000993303, theta=128.540487896 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=1.00098614403, theta=128.539239779 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.00099928502, theta=128.541677196 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=1.000993303, theta=128.540487896 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=0.999810257527, theta=116.785996085 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=0.997151660336, theta=118.270522489 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=0.999160620294, theta=117.237017933 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=0.999108790694, theta=117.227355793 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=0.999207871482, theta=117.246704328 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=0.99573717437, theta=117.733529256 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=0.995557425553, theta=117.725551792 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=0.99591938576, theta=117.741294403 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=1.00700562039, theta=135.395211086 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=0.998191686628, theta=119.774552379 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=0.998175547988, theta=119.773088752 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=0.997465921723, theta=119.971077565 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=0.9965965643, theta=120.194405689 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=0.996697142356, theta=120.194489873 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=0.999807631305, theta=122.421238483 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=0.999804091003, theta=122.420642094 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=1.0039724761, theta=133.032646232 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=1.00397945467, theta=133.033846133 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=1.00512306216, theta=134.163634212 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=0.999885661298, theta=117.708246124 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=0.997589192052, theta=118.676551435 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=0.999847376035, theta=119.323845154 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=0.996687144293, theta=120.610523627 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=0.999935729529, theta=119.307131457 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=0.997678347003, theta=120.662639876 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=0.996549329215, theta=120.592466124 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=0.996687144293, theta=120.610523627 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=0.995307660755, theta=119.00668375 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.00206056093, theta=129.822621666 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=1.00205327206, theta=129.821961702 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=1.00456659252, theta=133.217310992 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=1.00455766802, theta=133.216365507 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=1.00457617031, theta=133.21837812 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=1.00456659252, theta=133.217310992 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.00139943024, theta=118.787302744 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.00138955546, theta=118.78575545 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=0.999954401744, theta=117.735037821 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=0.999940921227, theta=117.733495297 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=1.00028134647, theta=118.074133476 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.0019458174, theta=119.745753832 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.00197320972, theta=119.747399828 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=1.0019458174, theta=119.745753832 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=1.00191727273, theta=119.743902982 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=1.0008069366, theta=120.584503909 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=1.00139060503, theta=120.702103638 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=1.00289816151, theta=124.598383831 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=1.00172582757, theta=124.743413539 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=1.00171386056, theta=124.742357815 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=1.00289871857, theta=128.400708021 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=0.995026575787, theta=132.415969684 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.995016460155, theta=132.414733758 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=0.995036470581, theta=132.417168998 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=0.994079562381, theta=132.393645952 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=0.994066768674, theta=132.391999819 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=0.994092826553, theta=132.395375938 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=0.994079562381, theta=132.393645952 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=0.993101678753, theta=132.417323157 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=1.00184382629, theta=118.433382271 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=1.00101238533, theta=121.412573166 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=1.00100429799, theta=121.411486115 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=1.00102034634, theta=121.413608962 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=1.00260992494, theta=132.17689307 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=1.00598544166, theta=132.007843823 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=1.00597056766, theta=132.006597264 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=1.00600050557, theta=132.009220138 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.00201554289, theta=121.426684927 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=0.99778431578, theta=122.591779994 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=1.00074902059, theta=131.19581817 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=1.00076249884, theta=131.197236083 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.00073623018, theta=131.194191312 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.00074902059, theta=131.19581817 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=0.998194072324, theta=120.453503905 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=0.998161480549, theta=120.449546939 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=0.998224211948, theta=120.457049964 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=0.996392703937, theta=120.982090975 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=1.00001308474, theta=120.881129271 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.00124903006, theta=120.27127361 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=0.999973612585, theta=120.877645313 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.00015036547, theta=120.90695136 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=1.00001308474, theta=120.881129271 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=1.00260698647, theta=124.500002361 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.00293467002, theta=124.51975798 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.00292540228, theta=124.518417966 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=1.00563943241, theta=128.338385708 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=1.0056437518, theta=128.338930907 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=1.00563566773, theta=128.337875333 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.00578478202, theta=129.749262982 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=1.00489025965, theta=129.271320077 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=1.00102493053, theta=130.436726121 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=1.00101375333, theta=130.435708159 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=1.00103630832, theta=130.437786182 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=0.997997104647, theta=123.786088677 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=0.997963650455, theta=123.783678793 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=0.998033461676, theta=123.788483992 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.00269901859, theta=132.378645196 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=1.00267651376, theta=132.374909968 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=1.00316554185, theta=132.236243211 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=1.00346543474, theta=132.180073996 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=1.0017127453, theta=131.965764908 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=1.0017085811, theta=131.964962903 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=1.0017168519, theta=131.96654606 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=1.0017127453, theta=131.965764908 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=1.00455817282, theta=127.092923151 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=1.00455377016, theta=127.091986278 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=1.00456218791, theta=127.093785137 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=1.00455817282, theta=127.092923151 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=1.00662857378, theta=131.052984741 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=1.00421651213, theta=128.041119314 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=1.00162348143, theta=132.986993201 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=1.00179389134, theta=132.12572902 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=1.00097201946, theta=131.854717494 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=1.00058066625, theta=126.472624655 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=1.00057002542, theta=126.471121747 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=1.00059235814, theta=126.474167432 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=0.999386005948, theta=125.468820756 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=0.999256074525, theta=125.976311282 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=1.00131936275, theta=129.456895783 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=1.00285430245, theta=128.89747168 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=1.00292180227, theta=128.617513288 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=1.00291471507, theta=128.61685309 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=1.00293231446, theta=129.330244497 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.00250512849, theta=130.636348384 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=0.991838594045, theta=130.761990176 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=0.999384293415, theta=129.569205579 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=1.00274529106, theta=129.097534059 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.00273499672, theta=129.096913514 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=0.99970375117, theta=133.289370702 -> V=1.0, theta=0.0
% INFO    : Bus 2134	: V=1.00029226629, theta=133.486406722 -> V=1.0, theta=0.0
% INFO    : Bus 2135	: V=1.00162855322, theta=128.773747232 -> V=1.0, theta=0.0
% INFO    : Bus 2136	: V=1.00110173317, theta=128.625082148 -> V=1.0, theta=0.0
% INFO    : Bus 2137	: V=1.00107291048, theta=128.621049332 -> V=1.0, theta=0.0
% INFO    : Bus 2138	: V=1.00113295872, theta=128.629540027 -> V=1.0, theta=0.0
% INFO    : Bus 2139	: V=1.00033682787, theta=128.562749839 -> V=1.0, theta=0.0
% INFO    : Bus 2140	: V=1.00036371987, theta=128.566166819 -> V=1.0, theta=0.0
% INFO    : Bus 2141	: V=0.994509771944, theta=130.620365364 -> V=1.0, theta=0.0
% INFO    : Bus 2142	: V=0.996977388438, theta=131.093490898 -> V=1.0, theta=0.0
% INFO    : Bus 2143	: V=0.994978061411, theta=130.368667607 -> V=1.0, theta=0.0
% INFO    : Bus 2144	: V=0.994959795679, theta=130.366219546 -> V=1.0, theta=0.0
% INFO    : Bus 2145	: V=0.994997145626, theta=130.370960178 -> V=1.0, theta=0.0
% INFO    : Bus 2146	: V=1.00179099251, theta=130.561795321 -> V=1.0, theta=0.0
% INFO    : Bus 2147	: V=1.0021845335, theta=128.366633648 -> V=1.0, theta=0.0
% INFO    : Bus 2148	: V=1.00006940059, theta=128.772616769 -> V=1.0, theta=0.0
% INFO    : Bus 2149	: V=1.00012847184, theta=128.77720621 -> V=1.0, theta=0.0
% INFO    : Bus 2150	: V=1.00001342029, theta=128.76805642 -> V=1.0, theta=0.0
% INFO    : Bus 2151	: V=1.00006940059, theta=128.772616769 -> V=1.0, theta=0.0
% INFO    : Bus 2152	: V=1.00143233515, theta=128.556689514 -> V=1.0, theta=0.0
% INFO    : Bus 2153	: V=1.00138186355, theta=128.551584989 -> V=1.0, theta=0.0
% INFO    : Bus 2154	: V=1.0012285972, theta=128.546609589 -> V=1.0, theta=0.0
% INFO    : Bus 2155	: V=1.00120506046, theta=128.541730952 -> V=1.0, theta=0.0
% INFO    : Bus 2156	: V=1.00125301487, theta=128.551624559 -> V=1.0, theta=0.0
% INFO    : Bus 2157	: V=0.998866582765, theta=129.410844208 -> V=1.0, theta=0.0
% INFO    : Bus 2158	: V=0.99883948052, theta=129.407754482 -> V=1.0, theta=0.0
% INFO    : Bus 2159	: V=0.998895651423, theta=129.414264529 -> V=1.0, theta=0.0
% INFO    : Bus 2160	: V=0.999100498801, theta=129.646352565 -> V=1.0, theta=0.0
% INFO    : Bus 2161	: V=0.998974745462, theta=129.020558007 -> V=1.0, theta=0.0
% INFO    : Bus 2162	: V=0.99518450717, theta=129.133164884 -> V=1.0, theta=0.0
% INFO    : Bus 2163	: V=0.99440481535, theta=129.302303466 -> V=1.0, theta=0.0
% INFO    : Bus 2164	: V=1.00004435963, theta=128.254408139 -> V=1.0, theta=0.0
% INFO    : Bus 2165	: V=0.99889635896, theta=126.567266354 -> V=1.0, theta=0.0
% INFO    : Bus 2166	: V=0.998889873842, theta=126.566229836 -> V=1.0, theta=0.0
% INFO    : Bus 2167	: V=1.00012620336, theta=126.336642877 -> V=1.0, theta=0.0
% INFO    : Bus 2168	: V=0.998403346321, theta=128.337654007 -> V=1.0, theta=0.0
% INFO    : Bus 2169	: V=0.996996396585, theta=128.350320888 -> V=1.0, theta=0.0
% INFO    : Bus 2170	: V=0.996955833626, theta=128.345210558 -> V=1.0, theta=0.0
% INFO    : Bus 2171	: V=0.997039125821, theta=128.355231015 -> V=1.0, theta=0.0
% INFO    : Bus 2172	: V=0.997092156741, theta=128.380012736 -> V=1.0, theta=0.0
% INFO    : Bus 2173	: V=0.999633415421, theta=128.085861313 -> V=1.0, theta=0.0
% INFO    : Bus 2174	: V=0.996937362907, theta=128.780389867 -> V=1.0, theta=0.0
% INFO    : Bus 2175	: V=0.996895680886, theta=128.776350443 -> V=1.0, theta=0.0
% INFO    : Bus 2176	: V=0.996975123617, theta=128.784598693 -> V=1.0, theta=0.0
% INFO    : Bus 2177	: V=0.996547887701, theta=129.004852603 -> V=1.0, theta=0.0
% INFO    : Bus 2178	: V=0.998316363663, theta=129.45562935 -> V=1.0, theta=0.0
% INFO    : Bus 2179	: V=0.998345664747, theta=129.460254428 -> V=1.0, theta=0.0
% INFO    : Bus 2180	: V=0.998292460156, theta=129.450426532 -> V=1.0, theta=0.0
% INFO    : Bus 2181	: V=0.997983798333, theta=128.266795934 -> V=1.0, theta=0.0
% INFO    : Bus 2182	: V=0.997916364014, theta=128.25513563 -> V=1.0, theta=0.0
% INFO    : Bus 2183	: V=0.998055218692, theta=128.27731361 -> V=1.0, theta=0.0
% INFO    : Bus 2184	: V=0.997983798333, theta=128.266795934 -> V=1.0, theta=0.0
% INFO    : Bus 2185	: V=0.995563096805, theta=128.503337655 -> V=1.0, theta=0.0
% INFO    : Bus 2186	: V=0.99543921861, theta=128.493529143 -> V=1.0, theta=0.0
% INFO    : Bus 2187	: V=0.995883509448, theta=128.640531281 -> V=1.0, theta=0.0
% INFO    : Bus 2188	: V=0.995799144402, theta=128.62930306 -> V=1.0, theta=0.0
% INFO    : Bus 2189	: V=0.998532948645, theta=128.259887911 -> V=1.0, theta=0.0
% INFO    : Bus 2190	: V=0.99843832582, theta=128.24810898 -> V=1.0, theta=0.0
% INFO    : Bus 2191	: V=0.99482767104, theta=128.37621258 -> V=1.0, theta=0.0
% INFO    : Bus 2192	: V=0.995125847137, theta=128.398093188 -> V=1.0, theta=0.0
% INFO    : Bus 2193	: V=0.994708769653, theta=128.365363065 -> V=1.0, theta=0.0
% INFO    : Bus 2194	: V=0.996082825275, theta=128.342733546 -> V=1.0, theta=0.0
% INFO    : Bus 2195	: V=0.995795924602, theta=128.629460736 -> V=1.0, theta=0.0
% INFO    : Bus 2196	: V=0.995673377908, theta=128.617160029 -> V=1.0, theta=0.0
% INFO    : Bus 2197	: V=1.000031112, theta=128.260292937 -> V=1.0, theta=0.0
% INFO    : Bus 2198	: V=0.999923155646, theta=128.244228227 -> V=1.0, theta=0.0
% INFO    : Bus 2199	: V=1.00012459362, theta=128.275431774 -> V=1.0, theta=0.0
% INFO    : Bus 2200	: V=0.9992071574, theta=128.119235294 -> V=1.0, theta=0.0
% INFO    : Bus 2201	: V=0.997578058749, theta=128.290842806 -> V=1.0, theta=0.0
% INFO    : Bus 2202	: V=0.999277666939, theta=128.313376855 -> V=1.0, theta=0.0
% INFO    : Bus 2203	: V=1.00072102875, theta=127.551271564 -> V=1.0, theta=0.0
% INFO    : Bus 2204	: V=1.0004231513, theta=126.984545602 -> V=1.0, theta=0.0
% INFO    : Bus 2205	: V=1.00060783569, theta=127.040438857 -> V=1.0, theta=0.0
% INFO    : Bus 2206	: V=1.00059835634, theta=127.038812751 -> V=1.0, theta=0.0
% INFO    : Bus 2207	: V=1.00156413801, theta=127.166019806 -> V=1.0, theta=0.0
% INFO    : Bus 2208	: V=0.996090768673, theta=128.705649996 -> V=1.0, theta=0.0
% INFO    : Bus 2209	: V=0.996015055303, theta=128.696712149 -> V=1.0, theta=0.0
% INFO    : Bus 2210	: V=0.99615475855, theta=128.71454005 -> V=1.0, theta=0.0
% INFO    : Bus 2211	: V=0.996090768673, theta=128.705649996 -> V=1.0, theta=0.0
% INFO    : Bus 2212	: V=0.997091587668, theta=128.714206517 -> V=1.0, theta=0.0
% INFO    : Bus 2213	: V=0.99712008883, theta=128.718779642 -> V=1.0, theta=0.0
% INFO    : Bus 2214	: V=0.997091587668, theta=128.714206517 -> V=1.0, theta=0.0
% INFO    : Bus 2215	: V=1.00238332992, theta=136.090367349 -> V=1.0, theta=0.0
% INFO    : Bus 2216	: V=1.00236253562, theta=136.088803513 -> V=1.0, theta=0.0
% INFO    : Bus 2217	: V=1.00240469599, theta=136.09204851 -> V=1.0, theta=0.0
% INFO    : Bus 2218	: V=0.999133096904, theta=127.897094796 -> V=1.0, theta=0.0
% INFO    : Bus 2219	: V=1.0007596547, theta=127.785509423 -> V=1.0, theta=0.0
% INFO    : Bus 2220	: V=1.00011633641, theta=127.833984396 -> V=1.0, theta=0.0
% INFO    : Bus 2221	: V=1.000173074, theta=127.839310936 -> V=1.0, theta=0.0
% INFO    : Bus 2222	: V=1.0000662366, theta=127.828580884 -> V=1.0, theta=0.0
% INFO    : Bus 2223	: V=1.00011633641, theta=127.833984396 -> V=1.0, theta=0.0
% INFO    : Bus 2224	: V=1.00139897629, theta=127.48575217 -> V=1.0, theta=0.0
% INFO    : Bus 2225	: V=1.00081389389, theta=130.533122676 -> V=1.0, theta=0.0
% INFO    : Bus 2226	: V=1.00079796837, theta=130.531431596 -> V=1.0, theta=0.0
% INFO    : Bus 2227	: V=0.999528978788, theta=127.830736428 -> V=1.0, theta=0.0
% INFO    : Bus 2228	: V=1.00177451149, theta=128.34860576 -> V=1.0, theta=0.0
% INFO    : Bus 2229	: V=0.997799232534, theta=128.392227261 -> V=1.0, theta=0.0
% INFO    : Bus 2230	: V=1.00086028204, theta=128.392977028 -> V=1.0, theta=0.0
% INFO    : Bus 2231	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2232	: V=0.997491156992, theta=128.382745962 -> V=1.0, theta=0.0
% INFO    : Bus 2233	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2234	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2235	: V=1.00219277679, theta=128.504427 -> V=1.0, theta=0.0
% INFO    : Bus 2236	: V=1.00226545573, theta=128.509929231 -> V=1.0, theta=0.0
% INFO    : Bus 2237	: V=0.998067283197, theta=128.36329546 -> V=1.0, theta=0.0
% INFO    : Bus 2238	: V=0.997341025459, theta=128.859566996 -> V=1.0, theta=0.0
% INFO    : Bus 2239	: V=0.999975189472, theta=127.428848464 -> V=1.0, theta=0.0
% INFO    : Bus 2240	: V=0.999917859763, theta=127.420222253 -> V=1.0, theta=0.0
% INFO    : Bus 2241	: V=1.00002817219, theta=127.437089742 -> V=1.0, theta=0.0
% INFO    : Bus 2242	: V=0.997990090022, theta=128.432699824 -> V=1.0, theta=0.0
% INFO    : Bus 2243	: V=0.998079493601, theta=128.440229753 -> V=1.0, theta=0.0
% INFO    : Bus 2244	: V=0.997898542275, theta=128.425035213 -> V=1.0, theta=0.0
% INFO    : Bus 2245	: V=0.997990090022, theta=128.432699824 -> V=1.0, theta=0.0
% INFO    : Bus 2246	: V=1.00031833287, theta=128.537846659 -> V=1.0, theta=0.0
% INFO    : Bus 2247	: V=1.00038646717, theta=128.547053284 -> V=1.0, theta=0.0
% INFO    : Bus 2248	: V=0.999668402362, theta=127.444238123 -> V=1.0, theta=0.0
% INFO    : Bus 2249	: V=0.999744159349, theta=127.45587265 -> V=1.0, theta=0.0
% INFO    : Bus 2250	: V=0.99959271589, theta=127.433214109 -> V=1.0, theta=0.0
% INFO    : Bus 2251	: V=0.999668402362, theta=127.444238123 -> V=1.0, theta=0.0
% INFO    : Bus 2252	: V=1.0039857021, theta=130.117187889 -> V=1.0, theta=0.0
% INFO    : Bus 2253	: V=1.00398190847, theta=130.11670972 -> V=1.0, theta=0.0
% INFO    : Bus 2254	: V=1.00368251198, theta=129.97630817 -> V=1.0, theta=0.0
% INFO    : Bus 2255	: V=1.00370396606, theta=129.977880366 -> V=1.0, theta=0.0
% INFO    : Bus 2256	: V=1.00387597431, theta=128.485073479 -> V=1.0, theta=0.0
% INFO    : Bus 2257	: V=1.00177586232, theta=128.562016494 -> V=1.0, theta=0.0
% INFO    : Bus 2258	: V=1.00168512576, theta=128.552053707 -> V=1.0, theta=0.0
% INFO    : Bus 2259	: V=0.999833233423, theta=128.571656627 -> V=1.0, theta=0.0
% INFO    : Bus 2260	: V=0.999790136856, theta=128.565855788 -> V=1.0, theta=0.0
% INFO    : Bus 2261	: V=0.999874394096, theta=128.577361844 -> V=1.0, theta=0.0
% INFO    : Bus 2262	: V=0.999787489666, theta=128.592229866 -> V=1.0, theta=0.0
% INFO    : Bus 2263	: V=0.998780404555, theta=129.134236674 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=0.998801304637, theta=129.136030837 -> V=1.0, theta=0.0
% INFO    : Bus 2265	: V=0.998227707323, theta=129.030750136 -> V=1.0, theta=0.0
% INFO    : Bus 2266	: V=0.997091796546, theta=126.854410786 -> V=1.0, theta=0.0
% INFO    : Bus 2267	: V=0.999340583655, theta=124.370452134 -> V=1.0, theta=0.0
% INFO    : Bus 2268	: V=0.99687841929, theta=125.309994865 -> V=1.0, theta=0.0
% INFO    : Bus 2269	: V=0.999296287539, theta=124.364693634 -> V=1.0, theta=0.0
% INFO    : Bus 2270	: V=0.99938632053, theta=124.316653412 -> V=1.0, theta=0.0
% INFO    : Bus 2271	: V=0.999340583655, theta=124.370452134 -> V=1.0, theta=0.0
% INFO    : Bus 2272	: V=0.996866643283, theta=125.195121037 -> V=1.0, theta=0.0
% INFO    : Bus 2273	: V=0.996802139774, theta=125.189373991 -> V=1.0, theta=0.0
% INFO    : Bus 2274	: V=0.996925702461, theta=125.199908054 -> V=1.0, theta=0.0
% INFO    : Bus 2275	: V=0.996866643283, theta=125.195121037 -> V=1.0, theta=0.0
% INFO    : Bus 2276	: V=0.996610522938, theta=129.073438222 -> V=1.0, theta=0.0
% INFO    : Bus 2277	: V=0.996564550529, theta=129.06706057 -> V=1.0, theta=0.0
% INFO    : Bus 2278	: V=0.99980122838, theta=128.398994102 -> V=1.0, theta=0.0
% INFO    : Bus 2279	: V=0.999778455098, theta=128.395992581 -> V=1.0, theta=0.0
% INFO    : Bus 2280	: V=0.997439650916, theta=128.854467676 -> V=1.0, theta=0.0
% INFO    : Bus 2281	: V=0.998553897795, theta=128.995880699 -> V=1.0, theta=0.0
% INFO    : Bus 2282	: V=0.998515764815, theta=128.987421833 -> V=1.0, theta=0.0
% INFO    : Bus 2283	: V=0.998588764257, theta=129.004806087 -> V=1.0, theta=0.0
% INFO    : Bus 2284	: V=1.00121610357, theta=128.734914024 -> V=1.0, theta=0.0
% INFO    : Bus 2285	: V=0.998760078722, theta=127.748514456 -> V=1.0, theta=0.0
% INFO    : Bus 2286	: V=0.998690725385, theta=127.738730486 -> V=1.0, theta=0.0
% INFO    : Bus 2287	: V=0.99909335249, theta=127.651155653 -> V=1.0, theta=0.0
% INFO    : Bus 2288	: V=0.999243936837, theta=128.245097617 -> V=1.0, theta=0.0
% INFO    : Bus 2289	: V=0.999167611539, theta=128.235144486 -> V=1.0, theta=0.0
% INFO    : Bus 2290	: V=0.999333325201, theta=128.255728486 -> V=1.0, theta=0.0
% INFO    : Bus 2291	: V=0.999243936837, theta=128.245097617 -> V=1.0, theta=0.0
% INFO    : Bus 2292	: V=0.99943384704, theta=128.656337256 -> V=1.0, theta=0.0
% INFO    : Bus 2293	: V=0.999538452659, theta=128.664791386 -> V=1.0, theta=0.0
% INFO    : Bus 2294	: V=0.999334872369, theta=128.646404231 -> V=1.0, theta=0.0
% INFO    : Bus 2295	: V=0.999816588864, theta=129.434722718 -> V=1.0, theta=0.0
% INFO    : Bus 2296	: V=0.999773162962, theta=129.430256412 -> V=1.0, theta=0.0
% INFO    : Bus 2297	: V=1.00064948326, theta=128.495270845 -> V=1.0, theta=0.0
% INFO    : Bus 2298	: V=1.00058367634, theta=128.489209884 -> V=1.0, theta=0.0
% INFO    : Bus 2299	: V=1.00051281868, theta=128.503970164 -> V=1.0, theta=0.0
% INFO    : Bus 2300	: V=0.999337465674, theta=128.973283278 -> V=1.0, theta=0.0
% INFO    : Bus 2301	: V=0.999437199033, theta=128.599711813 -> V=1.0, theta=0.0
% INFO    : Bus 2302	: V=0.999386597235, theta=128.592225307 -> V=1.0, theta=0.0
% INFO    : Bus 2303	: V=0.999759374487, theta=128.755692464 -> V=1.0, theta=0.0
% INFO    : Bus 2304	: V=1.00038846029, theta=126.027163177 -> V=1.0, theta=0.0
% INFO    : Bus 2305	: V=1.000451539, theta=126.035731413 -> V=1.0, theta=0.0
% INFO    : Bus 2306	: V=0.999727197504, theta=126.951627206 -> V=1.0, theta=0.0
% INFO    : Bus 2307	: V=0.99953485099, theta=126.934423118 -> V=1.0, theta=0.0
% INFO    : Bus 2308	: V=0.999501439098, theta=127.042383298 -> V=1.0, theta=0.0
% INFO    : Bus 2309	: V=0.999606859278, theta=128.54989228 -> V=1.0, theta=0.0
% INFO    : Bus 2310	: V=0.999547424363, theta=128.545742399 -> V=1.0, theta=0.0
% INFO    : Bus 2311	: V=0.999513950826, theta=128.446737568 -> V=1.0, theta=0.0
% INFO    : Bus 2312	: V=0.999658953802, theta=128.456111637 -> V=1.0, theta=0.0
% INFO    : Bus 2313	: V=0.999384762347, theta=128.43793133 -> V=1.0, theta=0.0
% INFO    : Bus 2314	: V=1.00016604918, theta=128.480697054 -> V=1.0, theta=0.0
% INFO    : Bus 2315	: V=0.999914566879, theta=129.627294239 -> V=1.0, theta=0.0
% INFO    : Bus 2316	: V=1.00034398007, theta=129.727040982 -> V=1.0, theta=0.0
% INFO    : Bus 2317	: V=1.00238042303, theta=129.809929919 -> V=1.0, theta=0.0
% INFO    : Bus 2318	: V=1.00234921886, theta=129.807071991 -> V=1.0, theta=0.0
% INFO    : Bus 2319	: V=1.00052459734, theta=128.447954744 -> V=1.0, theta=0.0
% INFO    : Bus 2320	: V=1.00171407007, theta=126.729796711 -> V=1.0, theta=0.0
% INFO    : Bus 2321	: V=1.00036774605, theta=129.310642241 -> V=1.0, theta=0.0
% INFO    : Bus 2322	: V=1.00034473402, theta=129.307355288 -> V=1.0, theta=0.0
% INFO    : Bus 2323	: V=0.999050072438, theta=129.097995445 -> V=1.0, theta=0.0
% INFO    : Bus 2324	: V=1.0005720263, theta=129.367724873 -> V=1.0, theta=0.0
% INFO    : Bus 2325	: V=1.00058602876, theta=129.371162854 -> V=1.0, theta=0.0
% INFO    : Bus 2326	: V=1.00102142121, theta=126.459847111 -> V=1.0, theta=0.0
% INFO    : Bus 2327	: V=1.00253074599, theta=136.096864371 -> V=1.0, theta=0.0
% INFO    : Bus 2328	: V=1.00124898823, theta=126.260141005 -> V=1.0, theta=0.0
% INFO    : Bus 2329	: V=1.00123815903, theta=126.258352503 -> V=1.0, theta=0.0
% INFO    : Bus 2330	: V=1.00126063125, theta=126.261996929 -> V=1.0, theta=0.0
% INFO    : Bus 2331	: V=0.999847751466, theta=129.158396543 -> V=1.0, theta=0.0
% INFO    : Bus 2332	: V=0.99958487519, theta=124.3526104 -> V=1.0, theta=0.0
% INFO    : Bus 2333	: V=0.999798472293, theta=128.477486635 -> V=1.0, theta=0.0
% INFO    : Bus 2334	: V=1.0006910926, theta=128.883259229 -> V=1.0, theta=0.0
% INFO    : Bus 2335	: V=1.00064101833, theta=128.878865244 -> V=1.0, theta=0.0
% INFO    : Bus 2336	: V=1.00073476895, theta=128.887743085 -> V=1.0, theta=0.0
% INFO    : Bus 2337	: V=1.00179375218, theta=130.023214377 -> V=1.0, theta=0.0
% INFO    : Bus 2338	: V=1.00180208599, theta=130.024359639 -> V=1.0, theta=0.0
% INFO    : Bus 2339	: V=1.0008208417, theta=130.659719945 -> V=1.0, theta=0.0
% INFO    : Bus 2340	: V=1.00077836223, theta=130.654382451 -> V=1.0, theta=0.0
% INFO    : Bus 2341	: V=1.0008624977, theta=130.665107603 -> V=1.0, theta=0.0
% INFO    : Bus 2342	: V=1.00094144581, theta=129.226502221 -> V=1.0, theta=0.0
% INFO    : Bus 2343	: V=1.00091760348, theta=129.222627705 -> V=1.0, theta=0.0
% INFO    : Bus 2344	: V=1.0009363473, theta=129.483726453 -> V=1.0, theta=0.0
% INFO    : Bus 2345	: V=1.00098438186, theta=129.490022978 -> V=1.0, theta=0.0
% INFO    : Bus 2346	: V=1.00088816658, theta=129.477681313 -> V=1.0, theta=0.0
% INFO    : Bus 2347	: V=1.00090800073, theta=129.575919528 -> V=1.0, theta=0.0
% INFO    : Bus 2348	: V=1.0008832619, theta=129.574273712 -> V=1.0, theta=0.0
% INFO    : Bus 2349	: V=1.00106037866, theta=130.00148052 -> V=1.0, theta=0.0
% INFO    : Bus 2350	: V=1.0007627658, theta=129.434662938 -> V=1.0, theta=0.0
% INFO    : Bus 2351	: V=1.00074997032, theta=129.43249606 -> V=1.0, theta=0.0
% INFO    : Bus 2352	: V=1.00077585164, theta=129.436645957 -> V=1.0, theta=0.0
% INFO    : Bus 2353	: V=1.0007627658, theta=129.434662938 -> V=1.0, theta=0.0
% INFO    : Bus 2354	: V=1.03621667874, theta=141.204039828 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.01069259216, theta=138.553114905 -> V=1.0, theta=0.0
% INFO    : Bus 2356	: V=1.00825569367, theta=136.043771534 -> V=1.0, theta=0.0
% INFO    : Bus 2357	: V=0.973517818895, theta=144.768149258 -> V=1.0, theta=0.0
% INFO    : Bus 2358	: V=1.02325613998, theta=142.933160693 -> V=1.0, theta=0.0
% INFO    : Bus 2359	: V=0.975222964504, theta=145.008129399 -> V=1.0, theta=0.0
% INFO    : Bus 2360	: V=0.982104159761, theta=146.448614172 -> V=1.0, theta=0.0
% INFO    : Bus 2361	: V=0.978551910072, theta=145.586805515 -> V=1.0, theta=0.0
% INFO    : Bus 2362	: V=0.968125026408, theta=144.180646094 -> V=1.0, theta=0.0
% INFO    : Bus 2363	: V=1.01106310063, theta=137.522701936 -> V=1.0, theta=0.0
% INFO    : Bus 2364	: V=1.00945466366, theta=138.216896223 -> V=1.0, theta=0.0
% INFO    : Bus 2365	: V=1.03621667874, theta=141.204039828 -> V=1.0, theta=0.0
% INFO    : Bus 2366	: V=1.01069259216, theta=138.553114905 -> V=1.0, theta=0.0
% INFO    : Bus 2367	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2368	: V=0.999344023409, theta=103.168957415 -> V=1.0, theta=0.0
% INFO    : Bus 2369	: V=1.00079176047, theta=104.327804072 -> V=1.0, theta=0.0
% INFO    : Bus 2370	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2371	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2372	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2373	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2374	: V=1.0045995912, theta=104.462255349 -> V=1.0, theta=0.0
% INFO    : Bus 2375	: V=1.0031003415, theta=102.476274864 -> V=1.0, theta=0.0
% INFO    : Bus 2376	: V=0.998558839112, theta=106.519694491 -> V=1.0, theta=0.0
% INFO    : Bus 2377	: V=0.990464891863, theta=105.375641663 -> V=1.0, theta=0.0
% INFO    : Bus 2378	: V=1.00188323858, theta=105.03005006 -> V=1.0, theta=0.0
% INFO    : Bus 2379	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2380	: V=1.00406209962, theta=104.406481688 -> V=1.0, theta=0.0
% INFO    : Bus 2381	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2382	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2383	: V=0.982136739313, theta=130.045004622 -> V=1.0, theta=0.0
% INFO    : Bus 2384	: V=1.00206314628, theta=128.548542474 -> V=1.0, theta=0.0
% INFO    : Bus 2385	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2386	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2387	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2388	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2389	: V=0.99955350096, theta=103.365143262 -> V=1.0, theta=0.0
% INFO    : Bus 2390	: V=1.00112687565, theta=101.814144027 -> V=1.0, theta=0.0
% INFO    : Bus 2391	: V=1.00000009217, theta=105.458589864 -> V=1.0, theta=0.0
% INFO    : Bus 2392	: V=1.0000001304, theta=105.035758814 -> V=1.0, theta=0.0
% INFO    : Bus 2393	: V=1.0000001203, theta=105.051189992 -> V=1.0, theta=0.0
% INFO    : Bus 2394	: V=1.0007317521, theta=104.689715807 -> V=1.0, theta=0.0
% INFO    : Bus 2395	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2396	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2397	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2398	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2399	: V=1.00071717121, theta=106.855243259 -> V=1.0, theta=0.0
% INFO    : Bus 2400	: V=1.000000054, theta=108.848134243 -> V=1.0, theta=0.0
% INFO    : Bus 2401	: V=0.998003433719, theta=107.505287946 -> V=1.0, theta=0.0
% INFO    : Bus 2402	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2403	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2404	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2405	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2406	: V=1.0005966827, theta=107.250205076 -> V=1.0, theta=0.0
% INFO    : Bus 2407	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2408	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2409	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2410	: V=0.99860079287, theta=110.464928066 -> V=1.0, theta=0.0
% INFO    : Bus 2411	: V=0.99839636404, theta=109.771853867 -> V=1.0, theta=0.0
% INFO    : Bus 2412	: V=1.00006995947, theta=109.384142718 -> V=1.0, theta=0.0
% INFO    : Bus 2413	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2414	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2415	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2416	: V=1.00187980219, theta=130.335631815 -> V=1.0, theta=0.0
% INFO    : Bus 2417	: V=1.00223940695, theta=128.355494014 -> V=1.0, theta=0.0
% INFO    : Bus 2418	: V=1.00289735619, theta=127.530767897 -> V=1.0, theta=0.0
% INFO    : Bus 2419	: V=1.00153141861, theta=130.848425162 -> V=1.0, theta=0.0
% INFO    : Bus 2420	: V=1.00149615547, theta=130.864499282 -> V=1.0, theta=0.0
% INFO    : Bus 2421	: V=1.00132168282, theta=131.099699819 -> V=1.0, theta=0.0
% INFO    : Bus 2422	: V=1.00142855407, theta=130.940875945 -> V=1.0, theta=0.0
% INFO    : Bus 2423	: V=1.00127292262, theta=131.137267765 -> V=1.0, theta=0.0
% INFO    : Bus 2424	: V=1.00141190973, theta=130.980405853 -> V=1.0, theta=0.0
% INFO    : Bus 2425	: V=1.00198675167, theta=130.204774377 -> V=1.0, theta=0.0
% INFO    : Bus 2426	: V=1.00187980219, theta=130.335631815 -> V=1.0, theta=0.0
% INFO    : Bus 2427	: V=1.00092041156, theta=127.975052074 -> V=1.0, theta=0.0
% INFO    : Bus 2428	: V=1.00223940695, theta=128.355494014 -> V=1.0, theta=0.0
% INFO    : Bus 2429	: V=1.00294033, theta=123.622422699 -> V=1.0, theta=0.0
% INFO    : Bus 2430	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2431	: V=1.00468346672, theta=120.821272557 -> V=1.0, theta=0.0
% INFO    : Bus 2432	: V=0.969160255098, theta=123.725287725 -> V=1.0, theta=0.0
% INFO    : Bus 2433	: V=1.00268198504, theta=123.702558796 -> V=1.0, theta=0.0
% INFO    : Bus 2434	: V=1.00390303139, theta=121.654030717 -> V=1.0, theta=0.0
% INFO    : Bus 2435	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2436	: V=1.0031900599, theta=123.795694282 -> V=1.0, theta=0.0
% INFO    : Bus 2437	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2438	: V=0.997147622909, theta=126.293540553 -> V=1.0, theta=0.0
% INFO    : Bus 2439	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2440	: V=1.00298381325, theta=124.050478999 -> V=1.0, theta=0.0
% INFO    : Bus 2441	: V=0.99999988198, theta=126.400238255 -> V=1.0, theta=0.0
% INFO    : Bus 2442	: V=0.999999904792, theta=126.581436988 -> V=1.0, theta=0.0
% INFO    : Bus 2443	: V=0.999999649027, theta=126.605772035 -> V=1.0, theta=0.0
% INFO    : Bus 2444	: V=0.999999745393, theta=126.449025701 -> V=1.0, theta=0.0
% INFO    : Bus 2445	: V=0.999999924524, theta=126.819689109 -> V=1.0, theta=0.0
% INFO    : Bus 2446	: V=0.999999883878, theta=126.716201621 -> V=1.0, theta=0.0
% INFO    : Bus 2447	: V=0.999363257681, theta=124.171064859 -> V=1.0, theta=0.0
% INFO    : Bus 2448	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2449	: V=1.00166117217, theta=126.252036988 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2451	: V=0.993333392758, theta=121.349855706 -> V=1.0, theta=0.0
% INFO    : Bus 2452	: V=0.997555376484, theta=120.351103339 -> V=1.0, theta=0.0
% INFO    : Bus 2453	: V=1.00077408638, theta=118.297170443 -> V=1.0, theta=0.0
% INFO    : Bus 2454	: V=1.00000038389, theta=121.982937473 -> V=1.0, theta=0.0
% INFO    : Bus 2455	: V=1.00000039107, theta=121.917171908 -> V=1.0, theta=0.0
% INFO    : Bus 2456	: V=1.00000042731, theta=121.736868613 -> V=1.0, theta=0.0
% INFO    : Bus 2457	: V=0.995798519732, theta=121.711186136 -> V=1.0, theta=0.0
% INFO    : Bus 2458	: V=0.999224206596, theta=122.215048724 -> V=1.0, theta=0.0
% INFO    : Bus 2459	: V=1.00000041925, theta=121.749656552 -> V=1.0, theta=0.0
% INFO    : Bus 2460	: V=0.997775803471, theta=120.284049398 -> V=1.0, theta=0.0
% INFO    : Bus 2461	: V=0.995470222967, theta=121.045625528 -> V=1.0, theta=0.0
% INFO    : Bus 2462	: V=0.997555376484, theta=120.351103339 -> V=1.0, theta=0.0
% INFO    : Bus 2463	: V=0.993333392758, theta=121.349855706 -> V=1.0, theta=0.0
% INFO    : Bus 2464	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2465	: V=1.00428560896, theta=99.3446015587 -> V=1.0, theta=0.0
% INFO    : Bus 2466	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2467	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2468	: V=0.992969946943, theta=131.892000639 -> V=1.0, theta=0.0
% INFO    : Bus 2469	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2470	: V=1.0032153713, theta=130.735058738 -> V=1.0, theta=0.0
% INFO    : Bus 2471	: V=0.996287571156, theta=132.665197319 -> V=1.0, theta=0.0
% INFO    : Bus 2472	: V=0.996287592002, theta=132.664812209 -> V=1.0, theta=0.0
% INFO    : Bus 2473	: V=0.996840763606, theta=132.799777292 -> V=1.0, theta=0.0
% INFO    : Bus 2474	: V=0.996681969355, theta=132.756611357 -> V=1.0, theta=0.0
% INFO    : Bus 2475	: V=0.99322751675, theta=132.317921955 -> V=1.0, theta=0.0
% INFO    : Bus 2476	: V=0.994999943136, theta=132.466708695 -> V=1.0, theta=0.0
% INFO    : Bus 2477	: V=0.999928473698, theta=131.273577968 -> V=1.0, theta=0.0
% INFO    : Bus 2478	: V=0.999412560043, theta=131.402008823 -> V=1.0, theta=0.0
% INFO    : Bus 2479	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2480	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2481	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2482	: V=1.00293769644, theta=117.076000841 -> V=1.0, theta=0.0
% INFO    : Bus 2483	: V=0.997171557977, theta=118.446962424 -> V=1.0, theta=0.0
% INFO    : Bus 2484	: V=1.0033087156, theta=118.319562541 -> V=1.0, theta=0.0
% INFO    : Bus 2485	: V=0.997852891935, theta=118.185323281 -> V=1.0, theta=0.0
% INFO    : Bus 2486	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2487	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2488	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2489	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2490	: V=1.00417794096, theta=109.204039041 -> V=1.0, theta=0.0
% INFO    : Bus 2491	: V=0.999229733359, theta=109.122025308 -> V=1.0, theta=0.0
% INFO    : Bus 2492	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2493	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2494	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2495	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2496	: V=0.99976896532, theta=126.483888093 -> V=1.0, theta=0.0
% INFO    : Bus 2497	: V=0.999999980891, theta=127.196640177 -> V=1.0, theta=0.0
% INFO    : Bus 2498	: V=0.999999993034, theta=127.061513345 -> V=1.0, theta=0.0
% INFO    : Bus 2499	: V=0.999002217592, theta=126.660189592 -> V=1.0, theta=0.0
% INFO    : Bus 2500	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2501	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2502	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2503	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2504	: V=1.00345726225, theta=117.786372452 -> V=1.0, theta=0.0
% INFO    : Bus 2505	: V=1.00431613133, theta=117.275699589 -> V=1.0, theta=0.0
% INFO    : Bus 2506	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2507	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2508	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2509	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2510	: V=0.999648310771, theta=105.338671076 -> V=1.0, theta=0.0
% INFO    : Bus 2511	: V=1.00000014861, theta=105.32955955 -> V=1.0, theta=0.0
% INFO    : Bus 2512	: V=0.998278683952, theta=104.982731429 -> V=1.0, theta=0.0
% INFO    : Bus 2513	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2514	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2515	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2516	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2517	: V=0.999986341753, theta=103.874381412 -> V=1.0, theta=0.0
% INFO    : Bus 2518	: V=1.00419330309, theta=99.129529802 -> V=1.0, theta=0.0
% INFO    : Bus 2519	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2520	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2521	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2522	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2523	: V=0.991466583703, theta=136.449809953 -> V=1.0, theta=0.0
% INFO    : Bus 2524	: V=1.0009078899, theta=131.926269066 -> V=1.0, theta=0.0
% INFO    : Bus 2525	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2526	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2527	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2528	: V=0.994664830942, theta=105.670474285 -> V=1.0, theta=0.0
% INFO    : Bus 2529	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2530	: V=1.0040321545, theta=103.624879072 -> V=1.0, theta=0.0
% INFO    : Bus 2531	: V=0.998951572438, theta=106.026812826 -> V=1.0, theta=0.0
% INFO    : Bus 2532	: V=0.999308522525, theta=106.071492998 -> V=1.0, theta=0.0
% INFO    : Bus 2533	: V=0.999783093357, theta=105.666422475 -> V=1.0, theta=0.0
% INFO    : Bus 2534	: V=1.00128538172, theta=104.648044045 -> V=1.0, theta=0.0
% INFO    : Bus 2535	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2536	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2537	: V=1.00876126566, theta=125.539565575 -> V=1.0, theta=0.0
% INFO    : Bus 2538	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2539	: V=1.0048471071, theta=122.609408766 -> V=1.0, theta=0.0
% INFO    : Bus 2540	: V=0.981636735443, theta=126.047265778 -> V=1.0, theta=0.0
% INFO    : Bus 2541	: V=0.981509697618, theta=126.032703446 -> V=1.0, theta=0.0
% INFO    : Bus 2542	: V=0.981098222614, theta=125.972075307 -> V=1.0, theta=0.0
% INFO    : Bus 2543	: V=0.982162291002, theta=126.130112271 -> V=1.0, theta=0.0
% INFO    : Bus 2544	: V=0.982406583946, theta=126.168572675 -> V=1.0, theta=0.0
% INFO    : Bus 2545	: V=0.981478889273, theta=126.027100316 -> V=1.0, theta=0.0
% INFO    : Bus 2546	: V=1.00689567392, theta=123.574600379 -> V=1.0, theta=0.0
% INFO    : Bus 2547	: V=1.00557927669, theta=125.38914652 -> V=1.0, theta=0.0
% INFO    : Bus 2548	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2549	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2550	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2551	: V=1.00067397416, theta=115.154516418 -> V=1.0, theta=0.0
% INFO    : Bus 2552	: V=0.999780173858, theta=115.455819192 -> V=1.0, theta=0.0
% INFO    : Bus 2553	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2554	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2555	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2556	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2557	: V=1.00610508123, theta=131.747712229 -> V=1.0, theta=0.0
% INFO    : Bus 2558	: V=0.997424161884, theta=132.221883408 -> V=1.0, theta=0.0
% INFO    : Bus 2559	: V=0.99841760203, theta=132.38314603 -> V=1.0, theta=0.0
% INFO    : Bus 2560	: V=1.00269729114, theta=134.461351393 -> V=1.0, theta=0.0
% INFO    : Bus 2561	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2562	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2563	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2564	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2565	: V=0.998459690499, theta=124.50055863 -> V=1.0, theta=0.0
% INFO    : Bus 2566	: V=0.999655195399, theta=123.679487114 -> V=1.0, theta=0.0
% INFO    : Bus 2567	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2568	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2569	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2570	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2571	: V=1.00060489642, theta=120.899376657 -> V=1.0, theta=0.0
% INFO    : Bus 2572	: V=1.00005793943, theta=122.825961195 -> V=1.0, theta=0.0
% INFO    : Bus 2573	: V=1.00008843485, theta=122.300993 -> V=1.0, theta=0.0
% INFO    : Bus 2574	: V=0.998497868072, theta=121.205083127 -> V=1.0, theta=0.0
% INFO    : Bus 2575	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2576	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2577	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2578	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2579	: V=1.00312296733, theta=100.180525325 -> V=1.0, theta=0.0
% INFO    : Bus 2580	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2581	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2582	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2583	: V=1.00527355579, theta=105.180420996 -> V=1.0, theta=0.0
% INFO    : Bus 2584	: V=0.982725476001, theta=107.394160289 -> V=1.0, theta=0.0
% INFO    : Bus 2585	: V=1.0005810699, theta=107.053108731 -> V=1.0, theta=0.0
% INFO    : Bus 2586	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2587	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2588	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2589	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2590	: V=1.00235768109, theta=103.92333592 -> V=1.0, theta=0.0
% INFO    : Bus 2591	: V=1.00083313768, theta=104.678792158 -> V=1.0, theta=0.0
% INFO    : Bus 2592	: V=1.00087131882, theta=104.661486517 -> V=1.0, theta=0.0
% INFO    : Bus 2593	: V=1.00072406321, theta=104.783683917 -> V=1.0, theta=0.0
% INFO    : Bus 2594	: V=1.00112997712, theta=104.606155188 -> V=1.0, theta=0.0
% INFO    : Bus 2595	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2596	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2597	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2598	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2599	: V=1.00359631952, theta=104.362505049 -> V=1.0, theta=0.0
% INFO    : Bus 2600	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2601	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2602	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2603	: V=1.00117899593, theta=107.164310373 -> V=1.0, theta=0.0
% INFO    : Bus 2604	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2605	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2606	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2607	: V=1.00141415542, theta=129.923740301 -> V=1.0, theta=0.0
% INFO    : Bus 2608	: V=0.986440817362, theta=132.345291543 -> V=1.0, theta=0.0
% INFO    : Bus 2609	: V=0.986719679143, theta=132.38334577 -> V=1.0, theta=0.0
% INFO    : Bus 2610	: V=1.00014503255, theta=130.196337947 -> V=1.0, theta=0.0
% INFO    : Bus 2611	: V=0.999914122719, theta=130.260510705 -> V=1.0, theta=0.0
% INFO    : Bus 2612	: V=1.00330615055, theta=132.332655377 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2615	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=0.999740979815, theta=115.584584113 -> V=1.0, theta=0.0
% INFO    : Bus 2618	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2621	: V=1.00270920281, theta=119.588876789 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=1.00150748716, theta=120.091082279 -> V=1.0, theta=0.0
% INFO    : Bus 2623	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2626	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2627	: V=1.00497997648, theta=127.762121262 -> V=1.0, theta=0.0
% INFO    : Bus 2628	: V=0.966148947679, theta=129.643948141 -> V=1.0, theta=0.0
% INFO    : Bus 2629	: V=0.984639084401, theta=129.873450103 -> V=1.0, theta=0.0
% INFO    : Bus 2630	: V=0.99868014243, theta=129.273175978 -> V=1.0, theta=0.0
% INFO    : Bus 2631	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2632	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2633	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2634	: V=1.0063384532, theta=104.793335797 -> V=1.0, theta=0.0
% INFO    : Bus 2635	: V=1.00564219063, theta=103.366653958 -> V=1.0, theta=0.0
% INFO    : Bus 2636	: V=1.00434910675, theta=101.42580242 -> V=1.0, theta=0.0
% INFO    : Bus 2637	: V=0.983594739914, theta=105.124750852 -> V=1.0, theta=0.0
% INFO    : Bus 2638	: V=0.978692798246, theta=105.001271965 -> V=1.0, theta=0.0
% INFO    : Bus 2639	: V=0.982294202777, theta=105.079097821 -> V=1.0, theta=0.0
% INFO    : Bus 2640	: V=1.00631819386, theta=104.845643501 -> V=1.0, theta=0.0
% INFO    : Bus 2641	: V=1.00529167721, theta=103.241680135 -> V=1.0, theta=0.0
% INFO    : Bus 2642	: V=1.0063384532, theta=104.793335797 -> V=1.0, theta=0.0
% INFO    : Bus 2643	: V=1.00564219063, theta=103.366653958 -> V=1.0, theta=0.0
% INFO    : Bus 2644	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2645	: V=1.00098339396, theta=125.92208622 -> V=1.0, theta=0.0
% INFO    : Bus 2646	: V=0.999999706021, theta=128.124504374 -> V=1.0, theta=0.0
% INFO    : Bus 2647	: V=0.999557818566, theta=127.270683029 -> V=1.0, theta=0.0
% INFO    : Bus 2648	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2649	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2650	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2652	: V=1.00054277407, theta=109.048146198 -> V=1.0, theta=0.0
% INFO    : Bus 2653	: V=1.00384738243, theta=109.383156343 -> V=1.0, theta=0.0
% INFO    : Bus 2654	: V=1.00019245029, theta=108.998987412 -> V=1.0, theta=0.0
% INFO    : Bus 2655	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2656	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2657	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2659	: V=1.0008497526, theta=119.095305106 -> V=1.0, theta=0.0
% INFO    : Bus 2660	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2661	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2662	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2663	: V=1.00305591534, theta=114.07029093 -> V=1.0, theta=0.0
% INFO    : Bus 2664	: V=0.985670896751, theta=114.598372006 -> V=1.0, theta=0.0
% INFO    : Bus 2665	: V=0.999299462123, theta=114.257149691 -> V=1.0, theta=0.0
% INFO    : Bus 2666	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2667	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2668	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2669	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2670	: V=1.00814756356, theta=99.5546010943 -> V=1.0, theta=0.0
% INFO    : Bus 2671	: V=0.999669248195, theta=92.20262305 -> V=1.0, theta=0.0
% INFO    : Bus 2672	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2673	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2674	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2675	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2676	: V=1.00138649141, theta=128.5530663 -> V=1.0, theta=0.0
% INFO    : Bus 2677	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2678	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2679	: V=1.00501565908, theta=133.542549056 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2681	: V=1.00549425593, theta=132.145981214 -> V=1.0, theta=0.0
% INFO    : Bus 2682	: V=1.00351070588, theta=135.244163201 -> V=1.0, theta=0.0
% INFO    : Bus 2683	: V=1.0040472096, theta=134.768000706 -> V=1.0, theta=0.0
% INFO    : Bus 2684	: V=1.00336641094, theta=135.331539578 -> V=1.0, theta=0.0
% INFO    : Bus 2685	: V=1.00393858462, theta=134.841308412 -> V=1.0, theta=0.0
% INFO    : Bus 2686	: V=1.00347756831, theta=135.252537887 -> V=1.0, theta=0.0
% INFO    : Bus 2687	: V=1.003882618, theta=134.89524101 -> V=1.0, theta=0.0
% INFO    : Bus 2688	: V=1.00206363478, theta=133.153264485 -> V=1.0, theta=0.0
% INFO    : Bus 2689	: V=1.0021212488, theta=131.940560342 -> V=1.0, theta=0.0
% INFO    : Bus 2690	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2691	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2692	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2693	: V=1.00072975971, theta=117.010790808 -> V=1.0, theta=0.0
% INFO    : Bus 2694	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2695	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=1.00209956032, theta=113.728833784 -> V=1.0, theta=0.0
% INFO    : Bus 2698	: V=0.998127626467, theta=115.901241789 -> V=1.0, theta=0.0
% INFO    : Bus 2699	: V=1.00055825518, theta=114.589106121 -> V=1.0, theta=0.0
% INFO    : Bus 2700	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2701	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2702	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2703	: V=0.997391913263, theta=103.501587221 -> V=1.0, theta=0.0
% INFO    : Bus 2704	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2705	: V=1.00129337327, theta=99.3835546962 -> V=1.0, theta=0.0
% INFO    : Bus 2706	: V=0.999999806796, theta=103.640429271 -> V=1.0, theta=0.0
% INFO    : Bus 2707	: V=0.999999880041, theta=103.680089927 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=0.99973048182, theta=100.690952015 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=0.999436672964, theta=103.698413487 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2711	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2712	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2713	: V=1.00261849134, theta=132.280428641 -> V=1.0, theta=0.0
% INFO    : Bus 2714	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2715	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2716	: V=1.00132428603, theta=118.587632803 -> V=1.0, theta=0.0
% INFO    : Bus 2717	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=1.00288803706, theta=113.868521819 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=0.998301881733, theta=118.941300454 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=0.999899090898, theta=119.118136945 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=0.999997915379, theta=119.156601599 -> V=1.0, theta=0.0
% INFO    : Bus 2722	: V=0.999999065853, theta=119.191635907 -> V=1.0, theta=0.0
% INFO    : Bus 2723	: V=0.999359303059, theta=115.947208143 -> V=1.0, theta=0.0
% INFO    : Bus 2724	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2726	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2727	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2728	: V=0.999178102222, theta=107.599225678 -> V=1.0, theta=0.0
% INFO    : Bus 2729	: V=1.00085841919, theta=107.06003314 -> V=1.0, theta=0.0
% INFO    : Bus 2730	: V=1.00000008408, theta=108.455501486 -> V=1.0, theta=0.0
% INFO    : Bus 2731	: V=1.00000007875, theta=108.336065669 -> V=1.0, theta=0.0
% INFO    : Bus 2732	: V=0.99905303, theta=107.959647157 -> V=1.0, theta=0.0
% INFO    : Bus 2733	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2734	: V=0.999184919846, theta=107.567553404 -> V=1.0, theta=0.0
% INFO    : Bus 2735	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2736	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2737	: V=1.00173798412, theta=115.302087521 -> V=1.0, theta=0.0
% INFO    : Bus 2738	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2739	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2740	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2741	: V=1.00123341536, theta=101.16742539 -> V=1.0, theta=0.0
% INFO    : Bus 2742	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2743	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2744	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2745	: V=1.00173445574, theta=106.653281363 -> V=1.0, theta=0.0
% INFO    : Bus 2746	: V=1.00698321723, theta=108.032652548 -> V=1.0, theta=0.0
% INFO    : Bus 2747	: V=1.0013661694, theta=107.826530232 -> V=1.0, theta=0.0
% INFO    : Bus 2748	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2749	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2750	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2751	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2752	: V=1.00100565722, theta=119.935095456 -> V=1.0, theta=0.0
% INFO    : Bus 2753	: V=1.00141551132, theta=119.804526547 -> V=1.0, theta=0.0
% INFO    : Bus 2754	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2755	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2756	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=1.0025661612, theta=108.699983714 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.00031420759, theta=109.226028297 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2762	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2763	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2764	: V=0.997813043276, theta=139.623236087 -> V=1.0, theta=0.0
% INFO    : Bus 2765	: V=1.00343807944, theta=137.233395724 -> V=1.0, theta=0.0
% INFO    : Bus 2766	: V=0.999998970211, theta=141.152434959 -> V=1.0, theta=0.0
% INFO    : Bus 2767	: V=0.99999898524, theta=141.149093957 -> V=1.0, theta=0.0
% INFO    : Bus 2768	: V=0.996861049759, theta=140.514269486 -> V=1.0, theta=0.0
% INFO    : Bus 2769	: V=0.999999040074, theta=141.164279894 -> V=1.0, theta=0.0
% INFO    : Bus 2770	: V=0.999999217922, theta=141.260631371 -> V=1.0, theta=0.0
% INFO    : Bus 2771	: V=0.999999545354, theta=141.557554885 -> V=1.0, theta=0.0
% INFO    : Bus 2772	: V=0.998949324937, theta=137.768599822 -> V=1.0, theta=0.0
% INFO    : Bus 2773	: V=0.995533176733, theta=140.32067946 -> V=1.0, theta=0.0
% INFO    : Bus 2774	: V=0.995473342098, theta=139.804867785 -> V=1.0, theta=0.0
% INFO    : Bus 2775	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2776	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2777	: V=0.998035737049, theta=139.505838708 -> V=1.0, theta=0.0
% INFO    : Bus 2778	: V=0.993847907788, theta=101.897560782 -> V=1.0, theta=0.0
% INFO    : Bus 2779	: V=1.00232603803, theta=99.6833510797 -> V=1.0, theta=0.0
% INFO    : Bus 2780	: V=1.00418216767, theta=99.2966219126 -> V=1.0, theta=0.0
% INFO    : Bus 2781	: V=0.994554167947, theta=102.117609715 -> V=1.0, theta=0.0
% INFO    : Bus 2782	: V=1.00172517518, theta=99.4369341548 -> V=1.0, theta=0.0
% INFO    : Bus 2783	: V=1.00232603803, theta=99.6833510797 -> V=1.0, theta=0.0
% INFO    : Bus 2784	: V=0.993847907788, theta=101.897560782 -> V=1.0, theta=0.0
% INFO    : Bus 2785	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2786	: V=0.999658565907, theta=119.853030676 -> V=1.0, theta=0.0
% INFO    : Bus 2787	: V=0.999767030023, theta=118.589938069 -> V=1.0, theta=0.0
% INFO    : Bus 2788	: V=1.00018749282, theta=115.100669778 -> V=1.0, theta=0.0
% INFO    : Bus 2789	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2790	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2791	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2792	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2793	: V=0.998772462539, theta=104.750991606 -> V=1.0, theta=0.0
% INFO    : Bus 2794	: V=1.00158559492, theta=103.779932174 -> V=1.0, theta=0.0
% INFO    : Bus 2795	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2796	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2797	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2798	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2799	: V=0.999410489996, theta=128.086647747 -> V=1.0, theta=0.0
% INFO    : Bus 2800	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2801	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.00060662339, theta=103.695391949 -> V=1.0, theta=0.0
% INFO    : Bus 2804	: V=1.00082502938, theta=103.743132046 -> V=1.0, theta=0.0
% INFO    : Bus 2805	: V=1.001199595, theta=103.554716627 -> V=1.0, theta=0.0
% INFO    : Bus 2806	: V=1.00133209859, theta=103.494536601 -> V=1.0, theta=0.0
% INFO    : Bus 2807	: V=1.00044400613, theta=103.4223823 -> V=1.0, theta=0.0
% INFO    : Bus 2808	: V=0.998489475748, theta=103.138040654 -> V=1.0, theta=0.0
% INFO    : Bus 2809	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2810	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2811	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2812	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2813	: V=1.00300234644, theta=97.9663501356 -> V=1.0, theta=0.0
% INFO    : Bus 2814	: V=1.00067245085, theta=99.2592687897 -> V=1.0, theta=0.0
% INFO    : Bus 2815	: V=1.00076671689, theta=99.0280484869 -> V=1.0, theta=0.0
% INFO    : Bus 2816	: V=1.00165951768, theta=98.6036222503 -> V=1.0, theta=0.0
% INFO    : Bus 2817	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2818	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2819	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2820	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2821	: V=1.00211937606, theta=115.421709955 -> V=1.0, theta=0.0
% INFO    : Bus 2822	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2823	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2824	: V=0.995373531732, theta=125.447851642 -> V=1.0, theta=0.0
% INFO    : Bus 2825	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2826	: V=1.0018512877, theta=121.869915786 -> V=1.0, theta=0.0
% INFO    : Bus 2827	: V=0.998365568845, theta=125.884375116 -> V=1.0, theta=0.0
% INFO    : Bus 2828	: V=0.999021187046, theta=125.982141347 -> V=1.0, theta=0.0
% INFO    : Bus 2829	: V=0.999048999406, theta=125.985118413 -> V=1.0, theta=0.0
% INFO    : Bus 2830	: V=0.999519454176, theta=126.055419301 -> V=1.0, theta=0.0
% INFO    : Bus 2831	: V=0.999999525347, theta=126.257255336 -> V=1.0, theta=0.0
% INFO    : Bus 2832	: V=0.999999660946, theta=126.307454972 -> V=1.0, theta=0.0
% INFO    : Bus 2833	: V=0.996334916018, theta=125.16898431 -> V=1.0, theta=0.0
% INFO    : Bus 2834	: V=0.999598257832, theta=122.318781154 -> V=1.0, theta=0.0
% INFO    : Bus 2835	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2836	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2837	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2838	: V=1.0011588264, theta=105.968337731 -> V=1.0, theta=0.0
% INFO    : Bus 2839	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2840	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2841	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.00175394765, theta=130.179350953 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=0.999185405136, theta=128.696480674 -> V=1.0, theta=0.0
% INFO    : Bus 2844	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2845	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2846	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2847	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2848	: V=1.00281583608, theta=120.846187595 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=0.9983574881, theta=123.855293053 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=0.999516973878, theta=123.280423853 -> V=1.0, theta=0.0
% INFO    : Bus 2851	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2852	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2853	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2854	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2855	: V=1.00437351221, theta=117.175032135 -> V=1.0, theta=0.0
% INFO    : Bus 2856	: V=1.00391906266, theta=115.550074351 -> V=1.0, theta=0.0
% INFO    : Bus 2857	: V=0.995386092775, theta=120.088054683 -> V=1.0, theta=0.0
% INFO    : Bus 2858	: V=0.994031297801, theta=119.935578693 -> V=1.0, theta=0.0
% INFO    : Bus 2859	: V=0.994512145142, theta=119.98851184 -> V=1.0, theta=0.0
% INFO    : Bus 2860	: V=1.00319106358, theta=117.032512243 -> V=1.0, theta=0.0
% INFO    : Bus 2861	: V=1.00348645078, theta=119.471369158 -> V=1.0, theta=0.0
% INFO    : Bus 2862	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2864	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2865	: V=0.998020757344, theta=114.84513155 -> V=1.0, theta=0.0
% INFO    : Bus 2866	: V=1.00217252562, theta=113.83338215 -> V=1.0, theta=0.0
% INFO    : Bus 2867	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2868	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2869	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2870	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2871	: V=0.999582123925, theta=112.443718496 -> V=1.0, theta=0.0
% INFO    : Bus 2872	: V=1.00005285798, theta=113.173767248 -> V=1.0, theta=0.0
% INFO    : Bus 2873	: V=0.99982746602, theta=113.336827537 -> V=1.0, theta=0.0
% INFO    : Bus 2874	: V=0.998054371793, theta=112.50556152 -> V=1.0, theta=0.0
% INFO    : Bus 2875	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2876	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2877	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2878	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2879	: V=1.0012969728, theta=135.548654703 -> V=1.0, theta=0.0
% INFO    : Bus 2880	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2881	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2882	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2883	: V=1.00213325143, theta=121.443687795 -> V=1.0, theta=0.0
% INFO    : Bus 2884	: V=1.0017055628, theta=121.181404838 -> V=1.0, theta=0.0
% INFO    : Bus 2885	: V=0.974659313777, theta=123.0998047 -> V=1.0, theta=0.0
% INFO    : Bus 2886	: V=0.974334342846, theta=123.048739092 -> V=1.0, theta=0.0
% INFO    : Bus 2887	: V=0.973103161394, theta=122.863581085 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=0.974361685827, theta=123.051442241 -> V=1.0, theta=0.0
% INFO    : Bus 2889	: V=1.01042321283, theta=122.179014055 -> V=1.0, theta=0.0
% INFO    : Bus 2890	: V=1.00103247779, theta=121.379564688 -> V=1.0, theta=0.0
% INFO    : Bus 2891	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2892	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2893	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2894	: V=1.00590942733, theta=100.169999554 -> V=1.0, theta=0.0
% INFO    : Bus 2895	: V=1.00040838807, theta=99.6639930078 -> V=1.0, theta=0.0
% INFO    : Bus 2896	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2897	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2898	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2899	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2900	: V=1.00145863449, theta=101.83100847 -> V=1.0, theta=0.0
% INFO    : Bus 2901	: V=0.996076386032, theta=104.350754024 -> V=1.0, theta=0.0
% INFO    : Bus 2902	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2903	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2904	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2905	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2906	: V=1.00169230346, theta=106.013556967 -> V=1.0, theta=0.0
% INFO    : Bus 2907	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2908	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2909	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2910	: V=0.994268259817, theta=122.99729149 -> V=1.0, theta=0.0
% INFO    : Bus 2911	: V=1.00052062702, theta=119.299518119 -> V=1.0, theta=0.0
% INFO    : Bus 2912	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2913	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2914	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2915	: V=1.00333644373, theta=128.610520543 -> V=1.0, theta=0.0
% INFO    : Bus 2916	: V=1.00473567839, theta=128.079328684 -> V=1.0, theta=0.0
% INFO    : Bus 2917	: V=1.0013266478, theta=129.519259741 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.00292698546, theta=129.170596234 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=0.989833279432, theta=129.346782534 -> V=1.0, theta=0.0
% INFO    : Bus 2920	: V=0.990676544607, theta=129.471177453 -> V=1.0, theta=0.0
% INFO    : Bus 2921	: V=1.00269476032, theta=129.444930318 -> V=1.0, theta=0.0
% INFO    : Bus 2922	: V=0.986633323146, theta=128.870510053 -> V=1.0, theta=0.0
% INFO    : Bus 2923	: V=0.990956926881, theta=129.514152231 -> V=1.0, theta=0.0
% INFO    : Bus 2924	: V=1.00371910707, theta=127.965002121 -> V=1.0, theta=0.0
% INFO    : Bus 2925	: V=1.00473567839, theta=128.079328684 -> V=1.0, theta=0.0
% INFO    : Bus 2926	: V=1.00099125076, theta=128.161504562 -> V=1.0, theta=0.0
% INFO    : Bus 2927	: V=1.00333644373, theta=128.610520543 -> V=1.0, theta=0.0
% INFO    : Bus 2928	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2929	: V=1.00818490214, theta=135.630370578 -> V=1.0, theta=0.0
% INFO    : Bus 2930	: V=0.990924195849, theta=139.087386343 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=0.984813792512, theta=138.470734613 -> V=1.0, theta=0.0
% INFO    : Bus 2932	: V=0.985063980761, theta=138.595031648 -> V=1.0, theta=0.0
% INFO    : Bus 2933	: V=0.987656915467, theta=138.752187844 -> V=1.0, theta=0.0
% INFO    : Bus 2934	: V=0.989087365955, theta=138.872893384 -> V=1.0, theta=0.0
% INFO    : Bus 2935	: V=0.988442357689, theta=138.814242567 -> V=1.0, theta=0.0
% INFO    : Bus 2936	: V=1.00914553606, theta=137.702286617 -> V=1.0, theta=0.0
% INFO    : Bus 2937	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2938	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2939	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2940	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2941	: V=0.998929596259, theta=110.811598713 -> V=1.0, theta=0.0
% INFO    : Bus 2942	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2943	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2944	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2945	: V=1.00040900103, theta=101.354998891 -> V=1.0, theta=0.0
% INFO    : Bus 2946	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2947	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2948	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2949	: V=1.00138076214, theta=96.3347168827 -> V=1.0, theta=0.0
% INFO    : Bus 2950	: V=0.998887148434, theta=97.0546001673 -> V=1.0, theta=0.0
% INFO    : Bus 2951	: V=0.998826381312, theta=97.0100614988 -> V=1.0, theta=0.0
% INFO    : Bus 2952	: V=1.00103239317, theta=96.7866894312 -> V=1.0, theta=0.0
% INFO    : Bus 2953	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2954	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2955	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2956	: V=0.995396924452, theta=121.710883905 -> V=1.0, theta=0.0
% INFO    : Bus 2957	: V=1.00059480921, theta=120.736791394 -> V=1.0, theta=0.0
% INFO    : Bus 2958	: V=1.00224080697, theta=120.373193845 -> V=1.0, theta=0.0
% INFO    : Bus 2959	: V=0.999843366919, theta=122.17855623 -> V=1.0, theta=0.0
% INFO    : Bus 2960	: V=0.999738460126, theta=121.978533521 -> V=1.0, theta=0.0
% INFO    : Bus 2961	: V=0.999805748644, theta=121.98436374 -> V=1.0, theta=0.0
% INFO    : Bus 2962	: V=0.999813567871, theta=122.035978023 -> V=1.0, theta=0.0
% INFO    : Bus 2963	: V=0.999704533807, theta=121.835270597 -> V=1.0, theta=0.0
% INFO    : Bus 2964	: V=0.999739214809, theta=122.026818713 -> V=1.0, theta=0.0
% INFO    : Bus 2965	: V=1.00077438365, theta=120.621256065 -> V=1.0, theta=0.0
% INFO    : Bus 2966	: V=0.998576431522, theta=121.588784993 -> V=1.0, theta=0.0
% INFO    : Bus 2967	: V=1.00059480921, theta=120.736791394 -> V=1.0, theta=0.0
% INFO    : Bus 2968	: V=0.995396924452, theta=121.710883905 -> V=1.0, theta=0.0
% INFO    : Bus 2969	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2970	: V=1.00031218458, theta=108.041197019 -> V=1.0, theta=0.0
% INFO    : Bus 2971	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2972	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2973	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2974	: V=0.998863294851, theta=127.761477381 -> V=1.0, theta=0.0
% INFO    : Bus 2975	: V=0.999523980377, theta=129.985355213 -> V=1.0, theta=0.0
% INFO    : Bus 2976	: V=1.00068209126, theta=126.794655005 -> V=1.0, theta=0.0
% INFO    : Bus 2977	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2978	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2979	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2980	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2981	: V=0.998667613303, theta=121.648230911 -> V=1.0, theta=0.0
% INFO    : Bus 2982	: V=0.994885199038, theta=120.256402536 -> V=1.0, theta=0.0
% INFO    : Bus 2983	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2984	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2985	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2986	: V=0.998409624832, theta=107.783942968 -> V=1.0, theta=0.0
% INFO    : Bus 2987	: V=1.00107383183, theta=104.866616617 -> V=1.0, theta=0.0
% INFO    : Bus 2988	: V=1.0011633596, theta=103.09001303 -> V=1.0, theta=0.0
% INFO    : Bus 2989	: V=1.00000006162, theta=108.748870833 -> V=1.0, theta=0.0
% INFO    : Bus 2990	: V=1.00000006186, theta=108.718777984 -> V=1.0, theta=0.0
% INFO    : Bus 2991	: V=1.00035250118, theta=104.590152984 -> V=1.0, theta=0.0
% INFO    : Bus 2992	: V=1.00136994879, theta=107.933480801 -> V=1.0, theta=0.0
% INFO    : Bus 2993	: V=1.00107383183, theta=104.866616617 -> V=1.0, theta=0.0
% INFO    : Bus 2994	: V=0.998409624832, theta=107.783942968 -> V=1.0, theta=0.0
% INFO    : Bus 2995	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 2996	: V=1.0064633665, theta=118.325267742 -> V=1.0, theta=0.0
% INFO    : Bus 2997	: V=1.01052773482, theta=117.196176784 -> V=1.0, theta=0.0
% INFO    : Bus 2998	: V=1.00136587133, theta=119.355963767 -> V=1.0, theta=0.0
% INFO    : Bus 2999	: V=0.996183660999, theta=119.611068858 -> V=1.0, theta=0.0
% INFO    : Bus 3000	: V=0.995314422529, theta=119.701142733 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=0.996496280103, theta=119.749405219 -> V=1.0, theta=0.0
% INFO    : Bus 3002	: V=0.997722180593, theta=119.669032519 -> V=1.0, theta=0.0
% INFO    : Bus 3003	: V=0.994787661844, theta=119.358129533 -> V=1.0, theta=0.0
% INFO    : Bus 3004	: V=1.00029196513, theta=119.190752871 -> V=1.0, theta=0.0
% INFO    : Bus 3005	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 3006	: V=1.00549562356, theta=118.272807181 -> V=1.0, theta=0.0
% INFO    : Bus 3007	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 3008	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3009	: V=1.00004509606, theta=117.153285794 -> V=1.0, theta=0.0
% INFO    : Bus 3010	: V=0.99933888561, theta=120.682290564 -> V=1.0, theta=0.0
% INFO    : Bus 3011	: V=1.00039552072, theta=118.818275511 -> V=1.0, theta=0.0
% INFO    : Bus 3012	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3014	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3015	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3016	: V=1.00150616111, theta=106.864547035 -> V=1.0, theta=0.0
% INFO    : Bus 3017	: V=0.99545326275, theta=108.256297193 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.00071683769, theta=107.526668759 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3020	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=0.998072401225, theta=111.579905437 -> V=1.0, theta=0.0
% INFO    : Bus 3023	: V=0.998779793547, theta=113.609964752 -> V=1.0, theta=0.0
% INFO    : Bus 3024	: V=1.00050723993, theta=113.90021636 -> V=1.0, theta=0.0
% INFO    : Bus 3025	: V=0.998911161019, theta=111.944039272 -> V=1.0, theta=0.0
% INFO    : Bus 3026	: V=0.999233301908, theta=111.250006252 -> V=1.0, theta=0.0
% INFO    : Bus 3027	: V=0.999710257511, theta=113.881611352 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=0.998072401225, theta=111.579905437 -> V=1.0, theta=0.0
% INFO    : Bus 3029	: V=0.998779793547, theta=113.609964752 -> V=1.0, theta=0.0
% INFO    : Bus 3030	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3031	: V=0.994868322294, theta=136.838653281 -> V=1.0, theta=0.0
% INFO    : Bus 3032	: V=1.00055318158, theta=132.195544838 -> V=1.0, theta=0.0
% INFO    : Bus 3033	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3034	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3035	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=0.99823840058, theta=102.934344065 -> V=1.0, theta=0.0
% INFO    : Bus 3038	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3039	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3040	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3041	: V=1.00127461338, theta=120.741254669 -> V=1.0, theta=0.0
% INFO    : Bus 3042	: V=1.00233051466, theta=120.635217737 -> V=1.0, theta=0.0
% INFO    : Bus 3043	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3045	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3046	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3047	: V=0.999128975661, theta=117.470043517 -> V=1.0, theta=0.0
% INFO    : Bus 3048	: V=1.00233430736, theta=115.531809824 -> V=1.0, theta=0.0
% INFO    : Bus 3049	: V=0.999998697641, theta=119.898731404 -> V=1.0, theta=0.0
% INFO    : Bus 3050	: V=0.999999863466, theta=120.032756996 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=0.998518223038, theta=117.242151045 -> V=1.0, theta=0.0
% INFO    : Bus 3052	: V=1.00367947413, theta=119.788705266 -> V=1.0, theta=0.0
% INFO    : Bus 3053	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3054	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3055	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3056	: V=1.00369108998, theta=128.588052687 -> V=1.0, theta=0.0
% INFO    : Bus 3057	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3058	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3059	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3060	: V=1.00256682881, theta=120.725613081 -> V=1.0, theta=0.0
% INFO    : Bus 3061	: V=1.00348898121, theta=119.667088612 -> V=1.0, theta=0.0
% INFO    : Bus 3062	: V=1.00000005571, theta=128.304476362 -> V=1.0, theta=0.0
% INFO    : Bus 3063	: V=0.996004936031, theta=122.323230641 -> V=1.0, theta=0.0
% INFO    : Bus 3064	: V=1.00158729275, theta=120.47749401 -> V=1.0, theta=0.0
% INFO    : Bus 3065	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3066	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3067	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3068	: V=1.00168386399, theta=121.487947178 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=1.00215898428, theta=121.234428318 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3073	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3074	: V=1.00110827788, theta=103.073087808 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3076	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3077	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3078	: V=0.999459734933, theta=119.699529284 -> V=1.0, theta=0.0
% INFO    : Bus 3079	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3080	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3081	: V=0.988842892108, theta=135.794839606 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.0033411321, theta=131.181704191 -> V=1.0, theta=0.0
% INFO    : Bus 3084	: V=0.998681529267, theta=135.460943933 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=0.990655363472, theta=136.060784108 -> V=1.0, theta=0.0
% INFO    : Bus 3086	: V=1.00023684061, theta=134.514882347 -> V=1.0, theta=0.0
% INFO    : Bus 3087	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3088	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3089	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3090	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3091	: V=0.999980498981, theta=120.415143787 -> V=1.0, theta=0.0
% INFO    : Bus 3092	: V=0.994929612456, theta=120.737666112 -> V=1.0, theta=0.0
% INFO    : Bus 3093	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3094	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3095	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3096	: V=0.998252803338, theta=72.1961538747 -> V=1.0, theta=0.0
% INFO    : Bus 3097	: V=0.998836194715, theta=73.3861856214 -> V=1.0, theta=0.0
% INFO    : Bus 3098	: V=0.998348776647, theta=73.5442586913 -> V=1.0, theta=0.0
% INFO    : Bus 3099	: V=0.998320423826, theta=73.5414002185 -> V=1.0, theta=0.0
% INFO    : Bus 3100	: V=0.998378221123, theta=73.5472452708 -> V=1.0, theta=0.0
% INFO    : Bus 3101	: V=0.998348776647, theta=73.5442586913 -> V=1.0, theta=0.0
% INFO    : Bus 3102	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3103	: V=0.998619738338, theta=73.7332912828 -> V=1.0, theta=0.0
% INFO    : Bus 3104	: V=0.995961658113, theta=74.9680206164 -> V=1.0, theta=0.0
% INFO    : Bus 3105	: V=0.998568134584, theta=74.9885389799 -> V=1.0, theta=0.0
% INFO    : Bus 3106	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3107	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3108	: V=0.999074047428, theta=71.2195061435 -> V=1.0, theta=0.0
% INFO    : Bus 3109	: V=0.999064372358, theta=71.2186238823 -> V=1.0, theta=0.0
% INFO    : Bus 3110	: V=0.999813236301, theta=71.0156323148 -> V=1.0, theta=0.0
% INFO    : Bus 3111	: V=1.00145285863, theta=70.6696609823 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.00325145884, theta=71.7681317816 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.00148677032, theta=73.6483162088 -> V=1.0, theta=0.0
% INFO    : Bus 3115	: V=1.00177588571, theta=73.7459097117 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3118	: V=1.00181164598, theta=70.2159014125 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=0.99811750033, theta=72.8903909885 -> V=1.0, theta=0.0
% INFO    : Bus 3120	: V=0.998166489991, theta=72.8955027367 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=0.998066713401, theta=72.8851031046 -> V=1.0, theta=0.0
% INFO    : Bus 3122	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3123	: V=1.00533603879, theta=73.5014344196 -> V=1.0, theta=0.0
% INFO    : Bus 3124	: V=1.00034654785, theta=73.5834002082 -> V=1.0, theta=0.0
% INFO    : Bus 3125	: V=1.00089440906, theta=73.5946157127 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3127	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3128	: V=1.00377631439, theta=73.4330500015 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.00381288669, theta=73.438816864 -> V=1.0, theta=0.0
% INFO    : Bus 3130	: V=1.00046515609, theta=63.1918378664 -> V=1.0, theta=0.0
% INFO    : Bus 3131	: V=1.0009612149, theta=62.2483340565 -> V=1.0, theta=0.0
% INFO    : Bus 3132	: V=1.00091520384, theta=62.2425860588 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.00107517916, theta=62.4699217084 -> V=1.0, theta=0.0
% INFO    : Bus 3135	: V=1.00187800405, theta=62.9281728343 -> V=1.0, theta=0.0
% INFO    : Bus 3136	: V=1.00171112263, theta=62.9036485916 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3138	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3139	: V=0.997941896688, theta=73.296850501 -> V=1.0, theta=0.0
% INFO    : Bus 3140	: V=0.997920249808, theta=73.293867204 -> V=1.0, theta=0.0
% INFO    : Bus 3141	: V=0.996737959822, theta=72.5570587128 -> V=1.0, theta=0.0
% INFO    : Bus 3142	: V=0.996769168817, theta=72.559621827 -> V=1.0, theta=0.0
% INFO    : Bus 3143	: V=0.996708871326, theta=72.5543916243 -> V=1.0, theta=0.0
% INFO    : Bus 3144	: V=0.997868846374, theta=73.0761458455 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=1.00095679951, theta=75.5751024687 -> V=1.0, theta=0.0
% INFO    : Bus 3146	: V=0.998381420404, theta=72.9759910904 -> V=1.0, theta=0.0
% INFO    : Bus 3147	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3148	: V=0.998767182046, theta=73.0120542405 -> V=1.0, theta=0.0
% INFO    : Bus 3149	: V=1.00134941955, theta=73.5530218321 -> V=1.0, theta=0.0
% INFO    : Bus 3150	: V=1.00099718874, theta=73.5136508064 -> V=1.0, theta=0.0
% INFO    : Bus 3151	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3152	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3153	: V=0.998841748719, theta=72.9827450922 -> V=1.0, theta=0.0
% INFO    : Bus 3154	: V=0.998776748905, theta=72.9739708771 -> V=1.0, theta=0.0
% INFO    : Bus 3155	: V=0.99891116246, theta=72.9918432284 -> V=1.0, theta=0.0
% INFO    : Bus 3156	: V=0.996920908336, theta=72.8380182128 -> V=1.0, theta=0.0
% INFO    : Bus 3157	: V=1.00120085902, theta=70.7059305397 -> V=1.0, theta=0.0
% INFO    : Bus 3158	: V=1.0012061555, theta=70.707186364 -> V=1.0, theta=0.0
% INFO    : Bus 3159	: V=1.00119637878, theta=70.704784022 -> V=1.0, theta=0.0
% INFO    : Bus 3160	: V=0.999372092798, theta=83.0229149824 -> V=1.0, theta=0.0
% INFO    : Bus 3161	: V=0.999364145063, theta=83.021755085 -> V=1.0, theta=0.0
% INFO    : Bus 3162	: V=0.999380984499, theta=83.0241245652 -> V=1.0, theta=0.0
% INFO    : Bus 3163	: V=0.999372092798, theta=83.0229149824 -> V=1.0, theta=0.0
% INFO    : Bus 3164	: V=0.997755314881, theta=83.2728979922 -> V=1.0, theta=0.0
% INFO    : Bus 3165	: V=0.997761256348, theta=83.3597197511 -> V=1.0, theta=0.0
% INFO    : Bus 3166	: V=0.997770165472, theta=83.3610173497 -> V=1.0, theta=0.0
% INFO    : Bus 3167	: V=1.00039608061, theta=77.1812412427 -> V=1.0, theta=0.0
% INFO    : Bus 3168	: V=1.00036279586, theta=77.1749751695 -> V=1.0, theta=0.0
% INFO    : Bus 3169	: V=1.00042166338, theta=77.1879440874 -> V=1.0, theta=0.0
% INFO    : Bus 3170	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3171	: V=0.998985676449, theta=78.8935306448 -> V=1.0, theta=0.0
% INFO    : Bus 3172	: V=0.999080096811, theta=78.7529593996 -> V=1.0, theta=0.0
% INFO    : Bus 3173	: V=1.00003440896, theta=78.7443603509 -> V=1.0, theta=0.0
% INFO    : Bus 3174	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3175	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3176	: V=1.00001140398, theta=78.1080174154 -> V=1.0, theta=0.0
% INFO    : Bus 3177	: V=0.999979817909, theta=78.1016420086 -> V=1.0, theta=0.0
% INFO    : Bus 3178	: V=1.00004971846, theta=78.1138150381 -> V=1.0, theta=0.0
% INFO    : Bus 3179	: V=1.00001140398, theta=78.1080174154 -> V=1.0, theta=0.0
% INFO    : Bus 3180	: V=1.00148669744, theta=73.6065079961 -> V=1.0, theta=0.0
% INFO    : Bus 3181	: V=0.998133847361, theta=79.9654319748 -> V=1.0, theta=0.0
% INFO    : Bus 3182	: V=0.998216900587, theta=79.9656777534 -> V=1.0, theta=0.0
% INFO    : Bus 3183	: V=0.999108352173, theta=79.1210620832 -> V=1.0, theta=0.0
% INFO    : Bus 3184	: V=1.0004744462, theta=83.5378001265 -> V=1.0, theta=0.0
% INFO    : Bus 3185	: V=1.00044202826, theta=83.5336765517 -> V=1.0, theta=0.0
% INFO    : Bus 3186	: V=1.00051217009, theta=83.5417427171 -> V=1.0, theta=0.0
% INFO    : Bus 3187	: V=0.998508448196, theta=83.2157589462 -> V=1.0, theta=0.0
% INFO    : Bus 3188	: V=0.998464348568, theta=83.2111624857 -> V=1.0, theta=0.0
% INFO    : Bus 3189	: V=0.998556504025, theta=83.2204128335 -> V=1.0, theta=0.0
% INFO    : Bus 3190	: V=1.00029821238, theta=82.8244290217 -> V=1.0, theta=0.0
% INFO    : Bus 3191	: V=0.997217819006, theta=72.4653369413 -> V=1.0, theta=0.0
% INFO    : Bus 3192	: V=0.996846012253, theta=72.50057444 -> V=1.0, theta=0.0
% INFO    : Bus 3193	: V=0.996827300112, theta=72.4986421324 -> V=1.0, theta=0.0
% INFO    : Bus 3194	: V=0.997044550612, theta=72.4668266284 -> V=1.0, theta=0.0
% INFO    : Bus 3195	: V=0.997028358042, theta=72.4646783274 -> V=1.0, theta=0.0
% INFO    : Bus 3196	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3197	: V=0.99828190558, theta=83.0158678907 -> V=1.0, theta=0.0
% INFO    : Bus 3198	: V=1.00670490544, theta=81.4602280594 -> V=1.0, theta=0.0
% INFO    : Bus 3199	: V=1.00686876693, theta=81.4043991305 -> V=1.0, theta=0.0
% INFO    : Bus 3200	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3201	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3202	: V=0.996014691183, theta=83.6635196038 -> V=1.0, theta=0.0
% INFO    : Bus 3203	: V=0.996521705611, theta=84.4885777026 -> V=1.0, theta=0.0
% INFO    : Bus 3204	: V=0.99657597393, theta=84.4925765403 -> V=1.0, theta=0.0
% INFO    : Bus 3205	: V=0.997788088888, theta=96.4667352519 -> V=1.0, theta=0.0
% INFO    : Bus 3206	: V=1.00072605604, theta=96.9982034781 -> V=1.0, theta=0.0
% INFO    : Bus 3207	: V=1.0020758391, theta=97.9568392851 -> V=1.0, theta=0.0
% INFO    : Bus 3208	: V=0.999833195489, theta=97.2506122136 -> V=1.0, theta=0.0
% INFO    : Bus 3209	: V=0.999816392688, theta=97.2484287273 -> V=1.0, theta=0.0
% INFO    : Bus 3210	: V=1.001741026, theta=97.6946124412 -> V=1.0, theta=0.0
% INFO    : Bus 3211	: V=1.00172461909, theta=97.6921791159 -> V=1.0, theta=0.0
% INFO    : Bus 3212	: V=1.00175628113, theta=97.6968766169 -> V=1.0, theta=0.0
% INFO    : Bus 3213	: V=0.996487432049, theta=83.3775544154 -> V=1.0, theta=0.0
% INFO    : Bus 3214	: V=0.996479490074, theta=83.3764376008 -> V=1.0, theta=0.0
% INFO    : Bus 3215	: V=0.994773194423, theta=83.5366743966 -> V=1.0, theta=0.0
% INFO    : Bus 3216	: V=0.997426933705, theta=94.8693420003 -> V=1.0, theta=0.0
% INFO    : Bus 3217	: V=0.997419339005, theta=94.8676419563 -> V=1.0, theta=0.0
% INFO    : Bus 3218	: V=0.999537004033, theta=81.2382464526 -> V=1.0, theta=0.0
% INFO    : Bus 3219	: V=0.99917735708, theta=80.9316126409 -> V=1.0, theta=0.0
% INFO    : Bus 3220	: V=0.999166375765, theta=80.929708493 -> V=1.0, theta=0.0
% INFO    : Bus 3221	: V=0.999187762315, theta=80.9334370691 -> V=1.0, theta=0.0
% INFO    : Bus 3222	: V=0.99917735708, theta=80.9316126409 -> V=1.0, theta=0.0
% INFO    : Bus 3223	: V=0.998712644368, theta=80.6464904846 -> V=1.0, theta=0.0
% INFO    : Bus 3224	: V=0.995073026213, theta=87.4252645528 -> V=1.0, theta=0.0
% INFO    : Bus 3225	: V=0.996540372019, theta=85.5389441563 -> V=1.0, theta=0.0
% INFO    : Bus 3226	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3227	: V=1.00135886644, theta=82.064263253 -> V=1.0, theta=0.0
% INFO    : Bus 3228	: V=1.00853346497, theta=80.9479080342 -> V=1.0, theta=0.0
% INFO    : Bus 3229	: V=1.00840083317, theta=80.9736349268 -> V=1.0, theta=0.0
% INFO    : Bus 3230	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3231	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3232	: V=0.999702688196, theta=82.9107501708 -> V=1.0, theta=0.0
% INFO    : Bus 3233	: V=0.997419068546, theta=93.7120658496 -> V=1.0, theta=0.0
% INFO    : Bus 3234	: V=0.996024048877, theta=90.9922817864 -> V=1.0, theta=0.0
% INFO    : Bus 3235	: V=0.995761435879, theta=89.5504110444 -> V=1.0, theta=0.0
% INFO    : Bus 3236	: V=1.00070962389, theta=77.9353856217 -> V=1.0, theta=0.0
% INFO    : Bus 3237	: V=1.00068202625, theta=77.9340430935 -> V=1.0, theta=0.0
% INFO    : Bus 3238	: V=1.0011668103, theta=74.5412398494 -> V=1.0, theta=0.0
% INFO    : Bus 3239	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3240	: V=1.00113630696, theta=74.4317922442 -> V=1.0, theta=0.0
% INFO    : Bus 3241	: V=1.00228300318, theta=73.7503340883 -> V=1.0, theta=0.0
% INFO    : Bus 3242	: V=1.00227009246, theta=73.7370877041 -> V=1.0, theta=0.0
% INFO    : Bus 3243	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3244	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3245	: V=1.00139468826, theta=74.6798538161 -> V=1.0, theta=0.0
% INFO    : Bus 3246	: V=1.00021859809, theta=94.4224848988 -> V=1.0, theta=0.0
% INFO    : Bus 3247	: V=1.00023596178, theta=94.4248968074 -> V=1.0, theta=0.0
% INFO    : Bus 3248	: V=0.996335463577, theta=96.0312828808 -> V=1.0, theta=0.0
% INFO    : Bus 3249	: V=1.00076193357, theta=95.5434077654 -> V=1.0, theta=0.0
% INFO    : Bus 3250	: V=0.999745686577, theta=63.9249389766 -> V=1.0, theta=0.0
% INFO    : Bus 3251	: V=1.00142996482, theta=84.4449131945 -> V=1.0, theta=0.0
% INFO    : Bus 3252	: V=1.00143467346, theta=84.4454125683 -> V=1.0, theta=0.0
% INFO    : Bus 3253	: V=1.00142996482, theta=84.4449131945 -> V=1.0, theta=0.0
% INFO    : Bus 3254	: V=0.995762503347, theta=91.9691467218 -> V=1.0, theta=0.0
% INFO    : Bus 3255	: V=1.00173842412, theta=94.3845069968 -> V=1.0, theta=0.0
% INFO    : Bus 3256	: V=1.00088566539, theta=96.9585563115 -> V=1.0, theta=0.0
% INFO    : Bus 3257	: V=1.00259982012, theta=94.7219579186 -> V=1.0, theta=0.0
% INFO    : Bus 3258	: V=1.00084615329, theta=96.9532251914 -> V=1.0, theta=0.0
% INFO    : Bus 3259	: V=1.00124852747, theta=97.0713011197 -> V=1.0, theta=0.0
% INFO    : Bus 3260	: V=1.00088566539, theta=96.9585563115 -> V=1.0, theta=0.0
% INFO    : Bus 3261	: V=1.0036618316, theta=98.5525092998 -> V=1.0, theta=0.0
% INFO    : Bus 3262	: V=1.00363623029, theta=98.547427449 -> V=1.0, theta=0.0
% INFO    : Bus 3263	: V=1.00433098667, theta=98.8675643363 -> V=1.0, theta=0.0
% INFO    : Bus 3264	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3265	: V=1.00483805706, theta=99.0645364703 -> V=1.0, theta=0.0
% INFO    : Bus 3266	: V=0.998898458144, theta=100.591146002 -> V=1.0, theta=0.0
% INFO    : Bus 3267	: V=0.999194069673, theta=100.676135003 -> V=1.0, theta=0.0
% INFO    : Bus 3268	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3269	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3270	: V=1.00412685368, theta=98.7828370339 -> V=1.0, theta=0.0
% INFO    : Bus 3271	: V=1.00417945352, theta=98.7882213447 -> V=1.0, theta=0.0
% INFO    : Bus 3272	: V=1.00407844208, theta=98.7778301518 -> V=1.0, theta=0.0
% INFO    : Bus 3273	: V=0.9987469356, theta=72.6032304068 -> V=1.0, theta=0.0
% INFO    : Bus 3274	: V=0.998738697066, theta=72.6021806875 -> V=1.0, theta=0.0
% INFO    : Bus 3275	: V=0.998852579982, theta=86.2608853962 -> V=1.0, theta=0.0
% INFO    : Bus 3276	: V=0.998860170153, theta=86.2618891019 -> V=1.0, theta=0.0
% INFO    : Bus 3277	: V=0.998852579982, theta=86.2608853962 -> V=1.0, theta=0.0
% INFO    : Bus 3278	: V=0.998845597542, theta=86.2599068576 -> V=1.0, theta=0.0
% INFO    : Bus 3279	: V=0.997568073962, theta=86.7551349532 -> V=1.0, theta=0.0
% INFO    : Bus 3280	: V=0.997543259802, theta=86.7535071163 -> V=1.0, theta=0.0
% INFO    : Bus 3281	: V=0.999332665115, theta=81.4207293972 -> V=1.0, theta=0.0
% INFO    : Bus 3282	: V=1.00169003045, theta=85.133662508 -> V=1.0, theta=0.0
% INFO    : Bus 3283	: V=0.999830935884, theta=65.1378481821 -> V=1.0, theta=0.0
% INFO    : Bus 3284	: V=0.999824067708, theta=65.1370061003 -> V=1.0, theta=0.0
% INFO    : Bus 3285	: V=0.999836969246, theta=65.1387346974 -> V=1.0, theta=0.0
% INFO    : Bus 3286	: V=0.999830935884, theta=65.1378481821 -> V=1.0, theta=0.0
% INFO    : Bus 3287	: V=1.0011723915, theta=65.7829875702 -> V=1.0, theta=0.0
% INFO    : Bus 3288	: V=1.00116532173, theta=65.7813459511 -> V=1.0, theta=0.0
% INFO    : Bus 3289	: V=1.00045622236, theta=97.7379321339 -> V=1.0, theta=0.0
% INFO    : Bus 3290	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3291	: V=1.00173773891, theta=98.1504062796 -> V=1.0, theta=0.0
% INFO    : Bus 3292	: V=1.00064872301, theta=98.8775401304 -> V=1.0, theta=0.0
% INFO    : Bus 3293	: V=1.00084771936, theta=98.9363594295 -> V=1.0, theta=0.0
% INFO    : Bus 3294	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3295	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3296	: V=1.00064772599, theta=97.2352399182 -> V=1.0, theta=0.0
% INFO    : Bus 3297	: V=1.00059757284, theta=64.6594805049 -> V=1.0, theta=0.0
% INFO    : Bus 3298	: V=1.00049714644, theta=64.6065631452 -> V=1.0, theta=0.0
% INFO    : Bus 3299	: V=1.00045959076, theta=64.6041594716 -> V=1.0, theta=0.0
% INFO    : Bus 3300	: V=1.00053588611, theta=64.608759707 -> V=1.0, theta=0.0
% INFO    : Bus 3301	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3302	: V=1.0011341174, theta=65.2530365392 -> V=1.0, theta=0.0
% INFO    : Bus 3303	: V=1.0003042945, theta=65.9516790278 -> V=1.0, theta=0.0
% INFO    : Bus 3304	: V=1.00045358939, theta=65.9905285607 -> V=1.0, theta=0.0
% INFO    : Bus 3305	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3306	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3307	: V=1.00005177428, theta=85.8561623796 -> V=1.0, theta=0.0
% INFO    : Bus 3308	: V=1.00013719451, theta=86.0657869528 -> V=1.0, theta=0.0
% INFO    : Bus 3309	: V=1.0009579994, theta=71.0612560715 -> V=1.0, theta=0.0
% INFO    : Bus 3310	: V=1.00087604296, theta=69.5833533838 -> V=1.0, theta=0.0
% INFO    : Bus 3311	: V=1.0008675759, theta=69.5824403224 -> V=1.0, theta=0.0
% INFO    : Bus 3312	: V=0.998925570943, theta=73.5961833972 -> V=1.0, theta=0.0
% INFO    : Bus 3313	: V=0.998570673935, theta=72.994894863 -> V=1.0, theta=0.0
% INFO    : Bus 3314	: V=0.998505971133, theta=72.9859065236 -> V=1.0, theta=0.0
% INFO    : Bus 3315	: V=0.998639848843, theta=73.0043949402 -> V=1.0, theta=0.0
% INFO    : Bus 3316	: V=0.999793912627, theta=75.4223910748 -> V=1.0, theta=0.0
% INFO    : Bus 3317	: V=0.999621488439, theta=73.949343583 -> V=1.0, theta=0.0
% INFO    : Bus 3318	: V=0.999733727045, theta=75.4138902301 -> V=1.0, theta=0.0
% INFO    : Bus 3319	: V=1.00002769851, theta=75.4700990144 -> V=1.0, theta=0.0
% INFO    : Bus 3320	: V=0.999793912627, theta=75.4223910748 -> V=1.0, theta=0.0
% INFO    : Bus 3321	: V=0.997872643544, theta=72.7526071348 -> V=1.0, theta=0.0
% INFO    : Bus 3322	: V=0.997818221959, theta=72.7442088252 -> V=1.0, theta=0.0
% INFO    : Bus 3323	: V=0.997941524139, theta=72.7606832193 -> V=1.0, theta=0.0
% INFO    : Bus 3324	: V=0.997868985124, theta=72.7524055679 -> V=1.0, theta=0.0
% INFO    : Bus 3325	: V=0.999380958263, theta=72.6769346121 -> V=1.0, theta=0.0
% INFO    : Bus 3326	: V=0.999124078865, theta=72.5711386975 -> V=1.0, theta=0.0
% INFO    : Bus 3327	: V=0.999151797624, theta=72.5740829795 -> V=1.0, theta=0.0
% INFO    : Bus 3328	: V=0.999124078865, theta=72.5711386975 -> V=1.0, theta=0.0
% INFO    : Bus 3329	: V=0.999146403413, theta=72.7736161898 -> V=1.0, theta=0.0
% INFO    : Bus 3330	: V=0.999811621907, theta=84.901403138 -> V=1.0, theta=0.0
% INFO    : Bus 3331	: V=0.999853906582, theta=84.7826998089 -> V=1.0, theta=0.0
% INFO    : Bus 3332	: V=0.999503617461, theta=72.0513564251 -> V=1.0, theta=0.0
% INFO    : Bus 3333	: V=0.999489307012, theta=72.0495730226 -> V=1.0, theta=0.0
% INFO    : Bus 3334	: V=0.999608563104, theta=72.300947409 -> V=1.0, theta=0.0
% INFO    : Bus 3335	: V=0.999600548242, theta=72.299960516 -> V=1.0, theta=0.0
% INFO    : Bus 3336	: V=1.00029604434, theta=71.4727758951 -> V=1.0, theta=0.0
% INFO    : Bus 3337	: V=1.00026358592, theta=86.4824246724 -> V=1.0, theta=0.0
% INFO    : Bus 3338	: V=1.00043185317, theta=88.0347837822 -> V=1.0, theta=0.0
% INFO    : Bus 3339	: V=1.00113047956, theta=87.0233866138 -> V=1.0, theta=0.0
% INFO    : Bus 3340	: V=1.00038565697, theta=88.0302270151 -> V=1.0, theta=0.0
% INFO    : Bus 3341	: V=1.00057298086, theta=88.0684622154 -> V=1.0, theta=0.0
% INFO    : Bus 3342	: V=1.00043185317, theta=88.0347837822 -> V=1.0, theta=0.0
% INFO    : Bus 3343	: V=1.00074086076, theta=86.7706854393 -> V=1.0, theta=0.0
% INFO    : Bus 3344	: V=1.00070108468, theta=86.766507112 -> V=1.0, theta=0.0
% INFO    : Bus 3345	: V=1.00089764693, theta=66.5398098722 -> V=1.0, theta=0.0
% INFO    : Bus 3346	: V=1.00082201654, theta=66.5296515717 -> V=1.0, theta=0.0
% INFO    : Bus 3347	: V=0.997827047837, theta=68.4002698559 -> V=1.0, theta=0.0
% INFO    : Bus 3348	: V=1.0010487595, theta=66.9368763411 -> V=1.0, theta=0.0
% INFO    : Bus 3349	: V=0.99777978259, theta=68.3889640197 -> V=1.0, theta=0.0
% INFO    : Bus 3350	: V=0.998616077801, theta=68.4507932034 -> V=1.0, theta=0.0
% INFO    : Bus 3351	: V=0.997827047837, theta=68.4002698559 -> V=1.0, theta=0.0
% INFO    : Bus 3352	: V=0.999526955543, theta=65.7703278775 -> V=1.0, theta=0.0
% INFO    : Bus 3353	: V=0.999625178466, theta=65.7813921736 -> V=1.0, theta=0.0
% INFO    : Bus 3354	: V=0.999416916526, theta=65.759690918 -> V=1.0, theta=0.0
% INFO    : Bus 3355	: V=1.00021161023, theta=69.2868926428 -> V=1.0, theta=0.0
% INFO    : Bus 3356	: V=0.999931108928, theta=78.4130119071 -> V=1.0, theta=0.0
% INFO    : Bus 3357	: V=0.999921051459, theta=78.4120901404 -> V=1.0, theta=0.0
% INFO    : Bus 3358	: V=0.99951922974, theta=78.8951676915 -> V=1.0, theta=0.0
% INFO    : Bus 3359	: V=0.999500252439, theta=78.8928546171 -> V=1.0, theta=0.0
% INFO    : Bus 3360	: V=0.999535217873, theta=78.8973685731 -> V=1.0, theta=0.0
% INFO    : Bus 3361	: V=0.999657421819, theta=80.1647999852 -> V=1.0, theta=0.0
% INFO    : Bus 3362	: V=0.998811946079, theta=78.1870518654 -> V=1.0, theta=0.0
% INFO    : Bus 3363	: V=0.998779860631, theta=78.18444961 -> V=1.0, theta=0.0
% INFO    : Bus 3364	: V=0.998850728651, theta=78.1900240437 -> V=1.0, theta=0.0
% INFO    : Bus 3365	: V=0.998978034296, theta=78.2879741683 -> V=1.0, theta=0.0
% INFO    : Bus 3366	: V=0.998944830686, theta=77.7819975765 -> V=1.0, theta=0.0
% INFO    : Bus 3367	: V=0.998921509413, theta=77.7786587526 -> V=1.0, theta=0.0
% INFO    : Bus 3368	: V=0.998897731815, theta=74.6287456791 -> V=1.0, theta=0.0
% INFO    : Bus 3369	: V=0.999909290983, theta=75.2178192075 -> V=1.0, theta=0.0
% INFO    : Bus 3370	: V=0.998281103192, theta=74.8997234816 -> V=1.0, theta=0.0
% INFO    : Bus 3371	: V=0.99838282187, theta=74.9001582276 -> V=1.0, theta=0.0
% INFO    : Bus 3372	: V=1.00074423692, theta=83.114756067 -> V=1.0, theta=0.0
% INFO    : Bus 3373	: V=1.00027277238, theta=82.3069887294 -> V=1.0, theta=0.0
% INFO    : Bus 3374	: V=1.00026528835, theta=82.3058923567 -> V=1.0, theta=0.0
% INFO    : Bus 3375	: V=1.00027954887, theta=82.3080445309 -> V=1.0, theta=0.0
% INFO    : Bus 3376	: V=0.999521916841, theta=86.5256683963 -> V=1.0, theta=0.0
% INFO    : Bus 3377	: V=0.999455719927, theta=86.51996612 -> V=1.0, theta=0.0
% INFO    : Bus 3378	: V=1.00044530263, theta=87.6459914302 -> V=1.0, theta=0.0
% INFO    : Bus 3379	: V=0.999838891385, theta=86.6468996669 -> V=1.0, theta=0.0
% INFO    : Bus 3380	: V=1.00038977883, theta=87.6396685315 -> V=1.0, theta=0.0
% INFO    : Bus 3381	: V=1.00063133528, theta=87.6806128476 -> V=1.0, theta=0.0
% INFO    : Bus 3382	: V=1.00044530263, theta=87.6459914302 -> V=1.0, theta=0.0
% INFO    : Bus 3383	: V=0.998987959745, theta=86.4616617165 -> V=1.0, theta=0.0
% INFO    : Bus 3384	: V=0.999834135048, theta=86.0094371422 -> V=1.0, theta=0.0
% INFO    : Bus 3385	: V=1.00021507532, theta=85.9378998075 -> V=1.0, theta=0.0
% INFO    : Bus 3386	: V=1.00200678099, theta=86.0309984461 -> V=1.0, theta=0.0
% INFO    : Bus 3387	: V=1.00198211366, theta=86.0265902231 -> V=1.0, theta=0.0
% INFO    : Bus 3388	: V=1.00117653886, theta=85.9106357709 -> V=1.0, theta=0.0
% INFO    : Bus 3389	: V=1.00121572106, theta=85.9144379249 -> V=1.0, theta=0.0
% INFO    : Bus 3390	: V=1.0011013426, theta=69.9479986513 -> V=1.0, theta=0.0
% INFO    : Bus 3391	: V=1.00117342393, theta=69.9579168762 -> V=1.0, theta=0.0
% INFO    : Bus 3392	: V=1.00102851708, theta=69.9367605605 -> V=1.0, theta=0.0
% INFO    : Bus 3393	: V=0.999375903643, theta=68.8030076393 -> V=1.0, theta=0.0
% INFO    : Bus 3394	: V=0.999294235581, theta=68.7932968063 -> V=1.0, theta=0.0
% INFO    : Bus 3395	: V=0.999478621551, theta=68.6829714488 -> V=1.0, theta=0.0
% INFO    : Bus 3396	: V=1.00146483875, theta=70.3999925686 -> V=1.0, theta=0.0
% INFO    : Bus 3397	: V=1.00153967484, theta=69.9631715856 -> V=1.0, theta=0.0
% INFO    : Bus 3398	: V=1.0013738402, theta=70.3905795387 -> V=1.0, theta=0.0
% INFO    : Bus 3399	: V=1.0016527151, theta=70.4339276445 -> V=1.0, theta=0.0
% INFO    : Bus 3400	: V=1.00146483875, theta=70.3999925686 -> V=1.0, theta=0.0
% INFO    : Bus 3401	: V=1.0009530287, theta=75.9504832136 -> V=1.0, theta=0.0
% INFO    : Bus 3402	: V=1.00095883842, theta=75.9513178873 -> V=1.0, theta=0.0
% INFO    : Bus 3403	: V=1.00094732521, theta=75.9496045578 -> V=1.0, theta=0.0
% INFO    : Bus 3404	: V=1.00115002666, theta=75.5517919627 -> V=1.0, theta=0.0
% INFO    : Bus 3405	: V=1.00058951169, theta=76.6721392943 -> V=1.0, theta=0.0
% INFO    : Bus 3406	: V=0.999526915335, theta=84.1638306716 -> V=1.0, theta=0.0
% INFO    : Bus 3407	: V=1.00091333454, theta=83.0141742083 -> V=1.0, theta=0.0
% INFO    : Bus 3408	: V=0.999471399163, theta=84.1574400572 -> V=1.0, theta=0.0
% INFO    : Bus 3409	: V=0.99951943663, theta=84.1626424725 -> V=1.0, theta=0.0
% INFO    : Bus 3410	: V=0.999775472633, theta=84.2268444885 -> V=1.0, theta=0.0
% INFO    : Bus 3411	: V=1.00056491383, theta=83.3110928124 -> V=1.0, theta=0.0
% INFO    : Bus 3412	: V=1.00051426375, theta=83.3049277156 -> V=1.0, theta=0.0
% INFO    : Bus 3413	: V=1.00061322152, theta=83.317513599 -> V=1.0, theta=0.0
% INFO    : Bus 3414	: V=1.00014732798, theta=84.5062319951 -> V=1.0, theta=0.0
% INFO    : Bus 3415	: V=1.00011955201, theta=84.5000713277 -> V=1.0, theta=0.0
% INFO    : Bus 3416	: V=0.999964858248, theta=84.4042355333 -> V=1.0, theta=0.0
% INFO    : Bus 3417	: V=0.999539374774, theta=63.7376400297 -> V=1.0, theta=0.0
% INFO    : Bus 3418	: V=0.999525909394, theta=63.7359230732 -> V=1.0, theta=0.0
% INFO    : Bus 3419	: V=1.00077131659, theta=87.0828515161 -> V=1.0, theta=0.0
% INFO    : Bus 3420	: V=0.996716674267, theta=88.5948654945 -> V=1.0, theta=0.0
% INFO    : Bus 3421	: V=0.999639423214, theta=88.8712127449 -> V=1.0, theta=0.0
% INFO    : Bus 3422	: V=1.00287210253, theta=87.9169320368 -> V=1.0, theta=0.0
% INFO    : Bus 3423	: V=0.999988156397, theta=88.918531608 -> V=1.0, theta=0.0
% INFO    : Bus 3424	: V=0.999639423214, theta=88.8712127449 -> V=1.0, theta=0.0
% INFO    : Bus 3425	: V=0.999563540017, theta=88.859060187 -> V=1.0, theta=0.0
% INFO    : Bus 3426	: V=1.00110446287, theta=87.3578978621 -> V=1.0, theta=0.0
% INFO    : Bus 3427	: V=1.0003532385, theta=82.0150549143 -> V=1.0, theta=0.0
% INFO    : Bus 3428	: V=1.00112007709, theta=81.9192224289 -> V=1.0, theta=0.0
% INFO    : Bus 3429	: V=1.00108415779, theta=81.9144564966 -> V=1.0, theta=0.0
% INFO    : Bus 3430	: V=1.00051732692, theta=81.9608472052 -> V=1.0, theta=0.0
% INFO    : Bus 3431	: V=0.997940604037, theta=100.157903628 -> V=1.0, theta=0.0
% INFO    : Bus 3432	: V=0.998354443289, theta=100.683518703 -> V=1.0, theta=0.0
% INFO    : Bus 3433	: V=0.998338689411, theta=100.68106068 -> V=1.0, theta=0.0
% INFO    : Bus 3434	: V=0.998531610166, theta=100.775444405 -> V=1.0, theta=0.0
% INFO    : Bus 3435	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3436	: V=1.00091649726, theta=85.6069364514 -> V=1.0, theta=0.0
% INFO    : Bus 3437	: V=1.00108035371, theta=86.052824378 -> V=1.0, theta=0.0
% INFO    : Bus 3438	: V=1.0013465686, theta=86.093461748 -> V=1.0, theta=0.0
% INFO    : Bus 3439	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3440	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3441	: V=1.0007256259, theta=85.6532251147 -> V=1.0, theta=0.0
% INFO    : Bus 3442	: V=1.00065809445, theta=85.6388737127 -> V=1.0, theta=0.0
% INFO    : Bus 3443	: V=0.993176215949, theta=88.7628406985 -> V=1.0, theta=0.0
% INFO    : Bus 3444	: V=1.0007550441, theta=87.7451851882 -> V=1.0, theta=0.0
% INFO    : Bus 3445	: V=1.002349813, theta=86.1304271819 -> V=1.0, theta=0.0
% INFO    : Bus 3446	: V=1.00062578103, theta=87.7339445113 -> V=1.0, theta=0.0
% INFO    : Bus 3447	: V=0.997925786068, theta=89.4005738984 -> V=1.0, theta=0.0
% INFO    : Bus 3448	: V=0.993176215949, theta=88.7628406985 -> V=1.0, theta=0.0
% INFO    : Bus 3449	: V=0.99978340481, theta=87.2644265071 -> V=1.0, theta=0.0
% INFO    : Bus 3450	: V=1.00038242761, theta=85.3814248127 -> V=1.0, theta=0.0
% INFO    : Bus 3451	: V=1.00027429392, theta=85.3694513589 -> V=1.0, theta=0.0
% INFO    : Bus 3452	: V=1.00048744168, theta=85.3931221263 -> V=1.0, theta=0.0
% INFO    : Bus 3453	: V=1.00038242761, theta=85.3814248127 -> V=1.0, theta=0.0
% INFO    : Bus 3454	: V=1.00024176344, theta=90.0199047153 -> V=1.0, theta=0.0
% INFO    : Bus 3455	: V=1.00025638424, theta=90.0213488695 -> V=1.0, theta=0.0
% INFO    : Bus 3456	: V=1.0022256042, theta=91.3578830884 -> V=1.0, theta=0.0
% INFO    : Bus 3457	: V=0.998271067517, theta=88.9784694023 -> V=1.0, theta=0.0
% INFO    : Bus 3458	: V=1.00072577061, theta=75.3159062227 -> V=1.0, theta=0.0
% INFO    : Bus 3459	: V=1.0014367244, theta=74.8548065371 -> V=1.0, theta=0.0
% INFO    : Bus 3460	: V=1.00139322723, theta=74.8492955945 -> V=1.0, theta=0.0
% INFO    : Bus 3461	: V=0.99885156409, theta=73.9362979944 -> V=1.0, theta=0.0
% INFO    : Bus 3462	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3463	: V=1.00247762797, theta=75.646166585 -> V=1.0, theta=0.0
% INFO    : Bus 3464	: V=0.997807756498, theta=75.9508059428 -> V=1.0, theta=0.0
% INFO    : Bus 3465	: V=0.99865593665, theta=75.9786284612 -> V=1.0, theta=0.0
% INFO    : Bus 3466	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3467	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3468	: V=0.999284503712, theta=73.8440852319 -> V=1.0, theta=0.0
% INFO    : Bus 3469	: V=0.998692687784, theta=97.0791330331 -> V=1.0, theta=0.0
% INFO    : Bus 3470	: V=0.998711004833, theta=97.0803516274 -> V=1.0, theta=0.0
% INFO    : Bus 3471	: V=0.998192480813, theta=95.4972495002 -> V=1.0, theta=0.0
% INFO    : Bus 3472	: V=0.999849761775, theta=80.1320881017 -> V=1.0, theta=0.0
% INFO    : Bus 3473	: V=0.999040711503, theta=80.8466501886 -> V=1.0, theta=0.0
% INFO    : Bus 3474	: V=1.00008402132, theta=80.2344822541 -> V=1.0, theta=0.0
% INFO    : Bus 3475	: V=1.00024697587, theta=80.1431169167 -> V=1.0, theta=0.0
% INFO    : Bus 3476	: V=1.00014221453, theta=80.1299832393 -> V=1.0, theta=0.0
% INFO    : Bus 3477	: V=1.00010527883, theta=80.1587877138 -> V=1.0, theta=0.0
% INFO    : Bus 3478	: V=1.00024697587, theta=80.1431169167 -> V=1.0, theta=0.0
% INFO    : Bus 3479	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3480	: V=1.00029845409, theta=80.3083787659 -> V=1.0, theta=0.0
% INFO    : Bus 3481	: V=0.99998374223, theta=81.8531957477 -> V=1.0, theta=0.0
% INFO    : Bus 3482	: V=0.999612367737, theta=81.777297453 -> V=1.0, theta=0.0
% INFO    : Bus 3483	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3484	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3485	: V=0.999933296965, theta=72.767208376 -> V=1.0, theta=0.0
% INFO    : Bus 3486	: V=1.00051917212, theta=73.3064105551 -> V=1.0, theta=0.0
% INFO    : Bus 3487	: V=1.00052534499, theta=73.3073394194 -> V=1.0, theta=0.0
% INFO    : Bus 3488	: V=1.0005128941, theta=73.3053750569 -> V=1.0, theta=0.0
% INFO    : Bus 3489	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3490	: V=1.0008238453, theta=73.6010478234 -> V=1.0, theta=0.0
% INFO    : Bus 3491	: V=1.0005356911, theta=73.9514323112 -> V=1.0, theta=0.0
% INFO    : Bus 3492	: V=1.000648003, theta=73.9748282094 -> V=1.0, theta=0.0
% INFO    : Bus 3493	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3494	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3495	: V=1.00070243925, theta=73.6881753117 -> V=1.0, theta=0.0
% INFO    : Bus 3496	: V=1.00022515999, theta=73.5290668613 -> V=1.0, theta=0.0
% INFO    : Bus 3497	: V=1.00026018308, theta=73.5329794211 -> V=1.0, theta=0.0
% INFO    : Bus 3498	: V=1.00018673809, theta=73.5252371498 -> V=1.0, theta=0.0
% INFO    : Bus 3499	: V=1.00022515999, theta=73.5290668613 -> V=1.0, theta=0.0
% INFO    : Bus 3500	: V=1.00115404609, theta=86.5774849169 -> V=1.0, theta=0.0
% INFO    : Bus 3501	: V=0.999202838, theta=87.2404406273 -> V=1.0, theta=0.0
% INFO    : Bus 3502	: V=0.999180276958, theta=87.2391121867 -> V=1.0, theta=0.0
% INFO    : Bus 3503	: V=1.00089526643, theta=86.8099051767 -> V=1.0, theta=0.0
% INFO    : Bus 3504	: V=1.00094574138, theta=75.9881937319 -> V=1.0, theta=0.0
% INFO    : Bus 3505	: V=1.0010124243, theta=76.3578199825 -> V=1.0, theta=0.0
% INFO    : Bus 3506	: V=1.00096142191, theta=76.354822252 -> V=1.0, theta=0.0
% INFO    : Bus 3507	: V=1.00106248683, theta=75.8530712077 -> V=1.0, theta=0.0
% INFO    : Bus 3508	: V=1.00100719287, theta=75.8498650875 -> V=1.0, theta=0.0
% INFO    : Bus 3509	: V=1.00111195613, theta=75.8560408522 -> V=1.0, theta=0.0
% INFO    : Bus 3510	: V=1.00082949782, theta=90.5102747476 -> V=1.0, theta=0.0
% INFO    : Bus 3511	: V=1.00079779738, theta=90.5069194597 -> V=1.0, theta=0.0
% INFO    : Bus 3512	: V=1.00086332846, theta=90.5138133256 -> V=1.0, theta=0.0
% INFO    : Bus 3513	: V=1.00082949782, theta=90.5102747476 -> V=1.0, theta=0.0
% INFO    : Bus 3514	: V=0.999676833026, theta=89.4109269467 -> V=1.0, theta=0.0
% INFO    : Bus 3515	: V=0.999662880236, theta=89.4092686932 -> V=1.0, theta=0.0
% INFO    : Bus 3516	: V=0.998357391213, theta=89.025170004 -> V=1.0, theta=0.0
% INFO    : Bus 3517	: V=0.999404257299, theta=80.6723112645 -> V=1.0, theta=0.0
% INFO    : Bus 3518	: V=1.00018336417, theta=80.1599452122 -> V=1.0, theta=0.0
% INFO    : Bus 3519	: V=1.00009385442, theta=80.1446997402 -> V=1.0, theta=0.0
% INFO    : Bus 3520	: V=1.00026101839, theta=80.1739396621 -> V=1.0, theta=0.0
% INFO    : Bus 3521	: V=1.00018336417, theta=80.1599452122 -> V=1.0, theta=0.0
% INFO    : Bus 3522	: V=0.99946943216, theta=80.0973888815 -> V=1.0, theta=0.0
% INFO    : Bus 3523	: V=0.999950362472, theta=80.189082649 -> V=1.0, theta=0.0
% INFO    : Bus 3524	: V=0.999876579966, theta=80.1746801107 -> V=1.0, theta=0.0
% INFO    : Bus 3525	: V=1.00001106389, theta=80.2030537809 -> V=1.0, theta=0.0
% INFO    : Bus 3526	: V=0.999950362472, theta=80.189082649 -> V=1.0, theta=0.0
% INFO    : Bus 3527	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3528	: V=1.00337588224, theta=91.241449437 -> V=1.0, theta=0.0
% INFO    : Bus 3529	: V=0.992016515917, theta=91.2814512983 -> V=1.0, theta=0.0
% INFO    : Bus 3530	: V=0.992634568613, theta=91.2919479821 -> V=1.0, theta=0.0
% INFO    : Bus 3531	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3532	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3533	: V=1.00223067775, theta=90.9996925212 -> V=1.0, theta=0.0
% INFO    : Bus 3534	: V=1.00054245615, theta=91.9849150465 -> V=1.0, theta=0.0
% INFO    : Bus 3535	: V=0.999832495164, theta=92.8599117587 -> V=1.0, theta=0.0
% INFO    : Bus 3536	: V=0.999771243413, theta=92.8526893996 -> V=1.0, theta=0.0
% INFO    : Bus 3537	: V=0.999400310154, theta=84.3014389411 -> V=1.0, theta=0.0
% INFO    : Bus 3538	: V=0.999437040674, theta=84.3092094146 -> V=1.0, theta=0.0
% INFO    : Bus 3539	: V=1.0013594652, theta=85.4345973548 -> V=1.0, theta=0.0
% INFO    : Bus 3540	: V=1.00025482743, theta=85.2343398503 -> V=1.0, theta=0.0
% INFO    : Bus 3541	: V=1.00019556907, theta=85.2269787273 -> V=1.0, theta=0.0
% INFO    : Bus 3542	: V=1.00030941387, theta=85.2410751476 -> V=1.0, theta=0.0
% INFO    : Bus 3543	: V=1.00025482743, theta=85.2343398503 -> V=1.0, theta=0.0
% INFO    : Bus 3544	: V=0.999636537671, theta=84.649190567 -> V=1.0, theta=0.0
% INFO    : Bus 3545	: V=0.999699774016, theta=84.6568602381 -> V=1.0, theta=0.0
% INFO    : Bus 3546	: V=0.999578325299, theta=84.6413874664 -> V=1.0, theta=0.0
% INFO    : Bus 3547	: V=1.00144804677, theta=69.2424681543 -> V=1.0, theta=0.0
% INFO    : Bus 3548	: V=1.00235694513, theta=68.8532548645 -> V=1.0, theta=0.0
% INFO    : Bus 3549	: V=1.00143472075, theta=85.6748074476 -> V=1.0, theta=0.0
% INFO    : Bus 3550	: V=1.00152986899, theta=85.8337283726 -> V=1.0, theta=0.0
% INFO    : Bus 3551	: V=0.999450262136, theta=85.3120044509 -> V=1.0, theta=0.0
% INFO    : Bus 3552	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3553	: V=1.00320471347, theta=81.9409766179 -> V=1.0, theta=0.0
% INFO    : Bus 3554	: V=0.998414951046, theta=83.087586234 -> V=1.0, theta=0.0
% INFO    : Bus 3555	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3556	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3557	: V=0.997684428289, theta=83.0214687015 -> V=1.0, theta=0.0
% INFO    : Bus 3558	: V=0.999640214769, theta=81.1106815162 -> V=1.0, theta=0.0
% INFO    : Bus 3559	: V=1.00186851909, theta=81.7379141376 -> V=1.0, theta=0.0
% INFO    : Bus 3560	: V=1.00194556087, theta=81.7478863055 -> V=1.0, theta=0.0
% INFO    : Bus 3561	: V=0.999957089468, theta=81.1018603189 -> V=1.0, theta=0.0
% INFO    : Bus 3562	: V=0.999122708445, theta=92.3738761887 -> V=1.0, theta=0.0
% INFO    : Bus 3563	: V=0.999157364639, theta=92.3769415777 -> V=1.0, theta=0.0
% INFO    : Bus 3564	: V=1.00042991376, theta=93.4934228945 -> V=1.0, theta=0.0
% INFO    : Bus 3565	: V=1.00013532352, theta=86.5690401268 -> V=1.0, theta=0.0
% INFO    : Bus 3566	: V=0.999907613965, theta=86.8130480087 -> V=1.0, theta=0.0
% INFO    : Bus 3567	: V=0.999989530497, theta=86.8212999097 -> V=1.0, theta=0.0
% INFO    : Bus 3568	: V=1.00025323058, theta=86.7345468308 -> V=1.0, theta=0.0
% INFO    : Bus 3569	: V=0.999108089571, theta=86.9149905447 -> V=1.0, theta=0.0
% INFO    : Bus 3570	: V=0.999033644606, theta=86.9070561586 -> V=1.0, theta=0.0
% INFO    : Bus 3571	: V=0.999200007765, theta=86.9241185524 -> V=1.0, theta=0.0
% INFO    : Bus 3572	: V=0.999108089571, theta=86.9149905447 -> V=1.0, theta=0.0
% INFO    : Bus 3573	: V=0.999308718021, theta=88.1581940362 -> V=1.0, theta=0.0
% INFO    : Bus 3574	: V=0.997267271602, theta=88.677637184 -> V=1.0, theta=0.0
% INFO    : Bus 3575	: V=0.998469248256, theta=86.4358980555 -> V=1.0, theta=0.0
% INFO    : Bus 3576	: V=0.998386638219, theta=86.4282151294 -> V=1.0, theta=0.0
% INFO    : Bus 3577	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3578	: V=1.00047859753, theta=85.5353399263 -> V=1.0, theta=0.0
% INFO    : Bus 3579	: V=1.00008440256, theta=86.7367131695 -> V=1.0, theta=0.0
% INFO    : Bus 3580	: V=1.0003140981, theta=86.805423266 -> V=1.0, theta=0.0
% INFO    : Bus 3581	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3582	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3583	: V=0.999479547002, theta=84.7860069098 -> V=1.0, theta=0.0
% INFO    : Bus 3584	: V=1.00042193664, theta=83.1267441116 -> V=1.0, theta=0.0
% INFO    : Bus 3585	: V=0.999808567629, theta=84.3245672218 -> V=1.0, theta=0.0
% INFO    : Bus 3586	: V=0.998365925792, theta=81.0392047629 -> V=1.0, theta=0.0
% INFO    : Bus 3587	: V=0.997798410925, theta=81.0012794265 -> V=1.0, theta=0.0
% INFO    : Bus 3588	: V=0.999173588596, theta=80.7198755316 -> V=1.0, theta=0.0
% INFO    : Bus 3589	: V=0.999275753806, theta=80.7313912496 -> V=1.0, theta=0.0
% INFO    : Bus 3590	: V=1.00019008081, theta=81.5506459819 -> V=1.0, theta=0.0
% INFO    : Bus 3591	: V=0.999334209828, theta=87.2550634175 -> V=1.0, theta=0.0
% INFO    : Bus 3592	: V=0.999314185882, theta=87.4222063014 -> V=1.0, theta=0.0
% INFO    : Bus 3593	: V=0.99928725181, theta=87.4182271349 -> V=1.0, theta=0.0
% INFO    : Bus 3594	: V=0.998384821706, theta=85.1798421257 -> V=1.0, theta=0.0
% INFO    : Bus 3595	: V=0.999106246927, theta=85.2621971403 -> V=1.0, theta=0.0
% INFO    : Bus 3596	: V=0.998962598695, theta=85.2509777494 -> V=1.0, theta=0.0
% INFO    : Bus 3597	: V=0.998804523829, theta=85.0991043 -> V=1.0, theta=0.0
% INFO    : Bus 3598	: V=0.9967190588, theta=85.1563712256 -> V=1.0, theta=0.0
% INFO    : Bus 3599	: V=0.996638604125, theta=85.1457369738 -> V=1.0, theta=0.0
% INFO    : Bus 3600	: V=1.00177200458, theta=68.8014771619 -> V=1.0, theta=0.0
% INFO    : Bus 3601	: V=1.00014197, theta=68.1215138794 -> V=1.0, theta=0.0
% INFO    : Bus 3602	: V=0.999004705421, theta=81.1211801543 -> V=1.0, theta=0.0
% INFO    : Bus 3603	: V=1.0011808874, theta=82.254351621 -> V=1.0, theta=0.0
% INFO    : Bus 3604	: V=0.999758031614, theta=81.3218422631 -> V=1.0, theta=0.0
% INFO    : Bus 3605	: V=0.999720573596, theta=81.327377232 -> V=1.0, theta=0.0
% INFO    : Bus 3606	: V=0.999724450445, theta=81.316938381 -> V=1.0, theta=0.0
% INFO    : Bus 3607	: V=0.997117757163, theta=64.9209785856 -> V=1.0, theta=0.0
% INFO    : Bus 3608	: V=0.995821529637, theta=64.6081649295 -> V=1.0, theta=0.0
% INFO    : Bus 3609	: V=0.998396985369, theta=65.6289960889 -> V=1.0, theta=0.0
% INFO    : Bus 3610	: V=1.00029734865, theta=82.3610262807 -> V=1.0, theta=0.0
% INFO    : Bus 3611	: V=1.00028887403, theta=82.3591421397 -> V=1.0, theta=0.0
% INFO    : Bus 3612	: V=1.00032463074, theta=82.6561581792 -> V=1.0, theta=0.0
% INFO    : Bus 3613	: V=0.998822242834, theta=80.5563251742 -> V=1.0, theta=0.0
% INFO    : Bus 3614	: V=0.998758815343, theta=80.5516057487 -> V=1.0, theta=0.0
% INFO    : Bus 3615	: V=0.998876232527, theta=80.5606126468 -> V=1.0, theta=0.0
% INFO    : Bus 3616	: V=0.999812820913, theta=81.0297746348 -> V=1.0, theta=0.0
% INFO    : Bus 3617	: V=0.999776809885, theta=81.0250267688 -> V=1.0, theta=0.0
% INFO    : Bus 3618	: V=0.999849148298, theta=81.0342665413 -> V=1.0, theta=0.0
% INFO    : Bus 3619	: V=0.999812820913, theta=81.0297746348 -> V=1.0, theta=0.0
% INFO    : Bus 3620	: V=1.00092482603, theta=90.7505993184 -> V=1.0, theta=0.0
% INFO    : Bus 3621	: V=1.00087821167, theta=90.7446704852 -> V=1.0, theta=0.0
% INFO    : Bus 3622	: V=1.00097223864, theta=90.7564453648 -> V=1.0, theta=0.0
% INFO    : Bus 3623	: V=0.999551799306, theta=92.1295098078 -> V=1.0, theta=0.0
% INFO    : Bus 3624	: V=0.999520972415, theta=92.1239952768 -> V=1.0, theta=0.0
% INFO    : Bus 3625	: V=0.999580823109, theta=92.1357844317 -> V=1.0, theta=0.0
% INFO    : Bus 3626	: V=0.999551799306, theta=92.1295098078 -> V=1.0, theta=0.0
% INFO    : Bus 3627	: V=1.00061403679, theta=90.1841917368 -> V=1.0, theta=0.0
% INFO    : Bus 3628	: V=0.997820322021, theta=87.9805868075 -> V=1.0, theta=0.0
% INFO    : Bus 3629	: V=0.996300617365, theta=88.0276812127 -> V=1.0, theta=0.0
% INFO    : Bus 3630	: V=1.00015413688, theta=90.5376052251 -> V=1.0, theta=0.0
% INFO    : Bus 3631	: V=1.00228437937, theta=80.3695052631 -> V=1.0, theta=0.0
% INFO    : Bus 3632	: V=1.00190806015, theta=80.2106643665 -> V=1.0, theta=0.0
% INFO    : Bus 3633	: V=0.999276436698, theta=82.127754852 -> V=1.0, theta=0.0
% INFO    : Bus 3634	: V=1.00449009308, theta=81.3111707376 -> V=1.0, theta=0.0
% INFO    : Bus 3635	: V=0.9992100782, theta=82.1237393963 -> V=1.0, theta=0.0
% INFO    : Bus 3636	: V=0.999701451958, theta=82.2002270497 -> V=1.0, theta=0.0
% INFO    : Bus 3637	: V=0.999276436698, theta=82.127754852 -> V=1.0, theta=0.0
% INFO    : Bus 3638	: V=1.00064157836, theta=85.321312796 -> V=1.0, theta=0.0
% INFO    : Bus 3639	: V=1.00061929019, theta=85.3190833205 -> V=1.0, theta=0.0
% INFO    : Bus 3640	: V=1.00066291434, theta=85.3237352651 -> V=1.0, theta=0.0
% INFO    : Bus 3641	: V=0.999439808018, theta=84.1044211003 -> V=1.0, theta=0.0
% INFO    : Bus 3642	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3643	: V=1.00206255382, theta=87.1313213229 -> V=1.0, theta=0.0
% INFO    : Bus 3644	: V=1.00160506429, theta=88.5754255055 -> V=1.0, theta=0.0
% INFO    : Bus 3645	: V=1.00172310098, theta=88.6584796536 -> V=1.0, theta=0.0
% INFO    : Bus 3646	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3647	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3648	: V=0.999679958327, theta=86.9827570569 -> V=1.0, theta=0.0
% INFO    : Bus 3649	: V=0.999269062506, theta=86.5996662136 -> V=1.0, theta=0.0
% INFO    : Bus 3650	: V=0.99916403965, theta=86.5878152026 -> V=1.0, theta=0.0
% INFO    : Bus 3651	: V=0.999377935551, theta=86.6104272657 -> V=1.0, theta=0.0
% INFO    : Bus 3652	: V=0.999269062506, theta=86.5996662136 -> V=1.0, theta=0.0
% INFO    : Bus 3653	: V=1.0011336697, theta=87.0309114211 -> V=1.0, theta=0.0
% INFO    : Bus 3654	: V=1.00509490642, theta=92.9143758075 -> V=1.0, theta=0.0
% INFO    : Bus 3655	: V=1.00507784172, theta=92.9127385146 -> V=1.0, theta=0.0
% INFO    : Bus 3656	: V=1.00511226046, theta=92.9160400344 -> V=1.0, theta=0.0
% INFO    : Bus 3657	: V=1.00509490642, theta=92.9143758075 -> V=1.0, theta=0.0
% INFO    : Bus 3658	: V=0.999959829712, theta=92.1710765757 -> V=1.0, theta=0.0
% INFO    : Bus 3659	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3660	: V=1.00021233464, theta=84.0082289871 -> V=1.0, theta=0.0
% INFO    : Bus 3661	: V=1.00353877085, theta=84.8235110712 -> V=1.0, theta=0.0
% INFO    : Bus 3662	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3663	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3664	: V=1.00314369214, theta=84.7775508948 -> V=1.0, theta=0.0
% INFO    : Bus 3665	: V=0.998106046526, theta=83.7159888868 -> V=1.0, theta=0.0
% INFO    : Bus 3666	: V=0.998680261887, theta=83.7870819503 -> V=1.0, theta=0.0
% INFO    : Bus 3667	: V=0.998600925154, theta=83.7765836133 -> V=1.0, theta=0.0
% INFO    : Bus 3668	: V=0.998941753472, theta=84.2813529639 -> V=1.0, theta=0.0
% INFO    : Bus 3669	: V=1.00069674969, theta=74.3141716621 -> V=1.0, theta=0.0
% INFO    : Bus 3670	: V=1.00175550949, theta=76.2835961349 -> V=1.0, theta=0.0
% INFO    : Bus 3671	: V=1.00100788043, theta=75.3114363707 -> V=1.0, theta=0.0
% INFO    : Bus 3672	: V=1.00229965301, theta=80.049705394 -> V=1.0, theta=0.0
% INFO    : Bus 3673	: V=1.00262923784, theta=79.8096700258 -> V=1.0, theta=0.0
% INFO    : Bus 3674	: V=1.0026644664, theta=79.8147865744 -> V=1.0, theta=0.0
% INFO    : Bus 3675	: V=0.999407480799, theta=80.6188864343 -> V=1.0, theta=0.0
% INFO    : Bus 3676	: V=1.00248245387, theta=79.8061383174 -> V=1.0, theta=0.0
% INFO    : Bus 3677	: V=0.999375485713, theta=80.6133100486 -> V=1.0, theta=0.0
% INFO    : Bus 3678	: V=0.999617523454, theta=80.6569059171 -> V=1.0, theta=0.0
% INFO    : Bus 3679	: V=0.999407480799, theta=80.6188864343 -> V=1.0, theta=0.0
% INFO    : Bus 3680	: V=1.00166188761, theta=80.103053048 -> V=1.0, theta=0.0
% INFO    : Bus 3681	: V=0.999647953282, theta=82.6752876067 -> V=1.0, theta=0.0
% INFO    : Bus 3682	: V=0.998317503984, theta=81.6124984231 -> V=1.0, theta=0.0
% INFO    : Bus 3683	: V=0.999826446145, theta=82.7255602755 -> V=1.0, theta=0.0
% INFO    : Bus 3684	: V=0.999580056275, theta=82.6639254764 -> V=1.0, theta=0.0
% INFO    : Bus 3685	: V=0.999647953282, theta=82.6752876067 -> V=1.0, theta=0.0
% INFO    : Bus 3686	: V=0.998005289302, theta=81.1977726612 -> V=1.0, theta=0.0
% INFO    : Bus 3687	: V=0.997932511628, theta=81.1843120261 -> V=1.0, theta=0.0
% INFO    : Bus 3688	: V=0.999593595264, theta=81.0238169301 -> V=1.0, theta=0.0
% INFO    : Bus 3689	: V=0.999929504357, theta=80.9282182341 -> V=1.0, theta=0.0
% INFO    : Bus 3690	: V=0.998177123817, theta=85.177885779 -> V=1.0, theta=0.0
% INFO    : Bus 3691	: V=0.996204697214, theta=85.1660895943 -> V=1.0, theta=0.0
% INFO    : Bus 3692	: V=0.998965550505, theta=86.2127935146 -> V=1.0, theta=0.0
% INFO    : Bus 3693	: V=0.997053001393, theta=85.2315602096 -> V=1.0, theta=0.0
% INFO    : Bus 3694	: V=0.996927267204, theta=85.2196529811 -> V=1.0, theta=0.0
% INFO    : Bus 3695	: V=0.996704275532, theta=85.2719448007 -> V=1.0, theta=0.0
% INFO    : Bus 3696	: V=0.996590379616, theta=85.2593741996 -> V=1.0, theta=0.0
% INFO    : Bus 3697	: V=0.996813147759, theta=85.2829981472 -> V=1.0, theta=0.0
% INFO    : Bus 3698	: V=0.996704275532, theta=85.2719448007 -> V=1.0, theta=0.0
% INFO    : Bus 3699	: V=0.999868196962, theta=88.9365800105 -> V=1.0, theta=0.0
% INFO    : Bus 3700	: V=0.999746708211, theta=88.9288190086 -> V=1.0, theta=0.0
% INFO    : Bus 3701	: V=0.995013635258, theta=88.1106114042 -> V=1.0, theta=0.0
% INFO    : Bus 3702	: V=0.999586655735, theta=89.9642167012 -> V=1.0, theta=0.0
% INFO    : Bus 3703	: V=1.00020648209, theta=89.1551480645 -> V=1.0, theta=0.0
% INFO    : Bus 3704	: V=0.999767499727, theta=90.0206259445 -> V=1.0, theta=0.0
% INFO    : Bus 3705	: V=0.999524490199, theta=89.9553333397 -> V=1.0, theta=0.0
% INFO    : Bus 3706	: V=0.999586655735, theta=89.9642167012 -> V=1.0, theta=0.0
% INFO    : Bus 3707	: V=1.00007302942, theta=89.2756529935 -> V=1.0, theta=0.0
% INFO    : Bus 3708	: V=0.999884708884, theta=98.1046699008 -> V=1.0, theta=0.0
% INFO    : Bus 3709	: V=0.998505359301, theta=97.7781694486 -> V=1.0, theta=0.0
% INFO    : Bus 3710	: V=1.00008028153, theta=97.9563775367 -> V=1.0, theta=0.0
% INFO    : Bus 3711	: V=0.999282205712, theta=90.6130227995 -> V=1.0, theta=0.0
% INFO    : Bus 3712	: V=0.999168793189, theta=90.5999791581 -> V=1.0, theta=0.0
% INFO    : Bus 3713	: V=1.00076824631, theta=90.5559737042 -> V=1.0, theta=0.0
% INFO    : Bus 3714	: V=0.999495962852, theta=90.0115481988 -> V=1.0, theta=0.0
% INFO    : Bus 3715	: V=0.999421289615, theta=89.9972160501 -> V=1.0, theta=0.0
% INFO    : Bus 3716	: V=0.999576091103, theta=90.0254278107 -> V=1.0, theta=0.0
% INFO    : Bus 3717	: V=0.999495962852, theta=90.0115481988 -> V=1.0, theta=0.0
% INFO    : Bus 3718	: V=1.00016244774, theta=89.2559788327 -> V=1.0, theta=0.0
% INFO    : Bus 3719	: V=1.00004706552, theta=89.2431555188 -> V=1.0, theta=0.0
% INFO    : Bus 3720	: V=1.00026387668, theta=89.2687010121 -> V=1.0, theta=0.0
% INFO    : Bus 3721	: V=1.00016244774, theta=89.2559788327 -> V=1.0, theta=0.0
% INFO    : Bus 3722	: V=1.00049203148, theta=95.3284937666 -> V=1.0, theta=0.0
% INFO    : Bus 3723	: V=1.00051956647, theta=95.3338241564 -> V=1.0, theta=0.0
% INFO    : Bus 3724	: V=1.00054523577, theta=95.3876726875 -> V=1.0, theta=0.0
% INFO    : Bus 3725	: V=1.00094880089, theta=94.645855833 -> V=1.0, theta=0.0
% INFO    : Bus 3726	: V=1.00090970236, theta=94.6411816672 -> V=1.0, theta=0.0
% INFO    : Bus 3727	: V=0.999926090092, theta=86.9591333816 -> V=1.0, theta=0.0
% INFO    : Bus 3728	: V=0.999906084213, theta=86.9578213212 -> V=1.0, theta=0.0
% INFO    : Bus 3729	: V=0.999947318907, theta=86.9605038359 -> V=1.0, theta=0.0
% INFO    : Bus 3730	: V=0.999926090092, theta=86.9591333816 -> V=1.0, theta=0.0
% INFO    : Bus 3731	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3732	: V=1.00407191994, theta=68.8862300562 -> V=1.0, theta=0.0
% INFO    : Bus 3733	: V=1.00161932005, theta=70.2055258064 -> V=1.0, theta=0.0
% INFO    : Bus 3734	: V=1.00099168626, theta=70.1153853122 -> V=1.0, theta=0.0
% INFO    : Bus 3735	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3736	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3737	: V=1.00067803975, theta=67.9129396252 -> V=1.0, theta=0.0
% INFO    : Bus 3738	: V=1.00005509282, theta=67.46339422 -> V=1.0, theta=0.0
% INFO    : Bus 3739	: V=1.00001847819, theta=67.4544392833 -> V=1.0, theta=0.0
% INFO    : Bus 3740	: V=1.00341764306, theta=68.7682445037 -> V=1.0, theta=0.0
% INFO    : Bus 3741	: V=0.999550926062, theta=96.6145907616 -> V=1.0, theta=0.0
% INFO    : Bus 3742	: V=0.999617166241, theta=96.6217945565 -> V=1.0, theta=0.0
% INFO    : Bus 3743	: V=1.00015506716, theta=95.5555608617 -> V=1.0, theta=0.0
% INFO    : Bus 3744	: V=1.00021568033, theta=95.5605472619 -> V=1.0, theta=0.0
% INFO    : Bus 3745	: V=1.00015506716, theta=95.5555608617 -> V=1.0, theta=0.0
% INFO    : Bus 3746	: V=1.00009798793, theta=95.5506972038 -> V=1.0, theta=0.0
% INFO    : Bus 3747	: V=0.999629870189, theta=97.3156032571 -> V=1.0, theta=0.0
% INFO    : Bus 3748	: V=0.999758460276, theta=97.0877213558 -> V=1.0, theta=0.0
% INFO    : Bus 3749	: V=0.999562254608, theta=97.3102340947 -> V=1.0, theta=0.0
% INFO    : Bus 3750	: V=0.99969949623, theta=97.3332937643 -> V=1.0, theta=0.0
% INFO    : Bus 3751	: V=0.999629870189, theta=97.3156032571 -> V=1.0, theta=0.0
% INFO    : Bus 3752	: V=0.999599549642, theta=97.1706309512 -> V=1.0, theta=0.0
% INFO    : Bus 3753	: V=0.999534911212, theta=97.1658078864 -> V=1.0, theta=0.0
% INFO    : Bus 3754	: V=0.999668849838, theta=97.175480914 -> V=1.0, theta=0.0
% INFO    : Bus 3755	: V=1.00020343431, theta=90.4052384932 -> V=1.0, theta=0.0
% INFO    : Bus 3756	: V=1.00010797772, theta=90.3944917333 -> V=1.0, theta=0.0
% INFO    : Bus 3757	: V=1.00031369464, theta=90.4177332866 -> V=1.0, theta=0.0
% INFO    : Bus 3758	: V=0.999283868478, theta=92.5755683912 -> V=1.0, theta=0.0
% INFO    : Bus 3759	: V=1.00052429724, theta=90.542493788 -> V=1.0, theta=0.0
% INFO    : Bus 3760	: V=0.999736786337, theta=92.6613573905 -> V=1.0, theta=0.0
% INFO    : Bus 3761	: V=0.99912843489, theta=92.5648744315 -> V=1.0, theta=0.0
% INFO    : Bus 3762	: V=0.999283868478, theta=92.5755683912 -> V=1.0, theta=0.0
% INFO    : Bus 3763	: V=1.0016344805, theta=89.6593297345 -> V=1.0, theta=0.0
% INFO    : Bus 3764	: V=1.0017172955, theta=89.6713455665 -> V=1.0, theta=0.0
% INFO    : Bus 3765	: V=1.00154707215, theta=89.6485512533 -> V=1.0, theta=0.0
% INFO    : Bus 3766	: V=1.0016344805, theta=89.6593297345 -> V=1.0, theta=0.0
% INFO    : Bus 3767	: V=1.0009444328, theta=90.0414033651 -> V=1.0, theta=0.0
% INFO    : Bus 3768	: V=1.00082875607, theta=90.0309213522 -> V=1.0, theta=0.0
% INFO    : Bus 3769	: V=1.00335044888, theta=89.9329970349 -> V=1.0, theta=0.0
% INFO    : Bus 3770	: V=0.999528124495, theta=82.7872517553 -> V=1.0, theta=0.0
% INFO    : Bus 3771	: V=1.00147880002, theta=85.2749102632 -> V=1.0, theta=0.0
% INFO    : Bus 3772	: V=1.00146439165, theta=85.2728513113 -> V=1.0, theta=0.0
% INFO    : Bus 3773	: V=1.00018698517, theta=85.4646987919 -> V=1.0, theta=0.0
% INFO    : Bus 3774	: V=1.00252830164, theta=86.0803751456 -> V=1.0, theta=0.0
% INFO    : Bus 3775	: V=1.00029629541, theta=86.4061949246 -> V=1.0, theta=0.0
% INFO    : Bus 3776	: V=1.00040081993, theta=86.4192461917 -> V=1.0, theta=0.0
% INFO    : Bus 3777	: V=0.999382255683, theta=87.1181165319 -> V=1.0, theta=0.0
% INFO    : Bus 3778	: V=0.999555826391, theta=87.1318207717 -> V=1.0, theta=0.0
% INFO    : Bus 3779	: V=0.999197752181, theta=87.1046177425 -> V=1.0, theta=0.0
% INFO    : Bus 3780	: V=0.999382255683, theta=87.1181165319 -> V=1.0, theta=0.0
% INFO    : Bus 3781	: V=1.00131210478, theta=86.1872645381 -> V=1.0, theta=0.0
% INFO    : Bus 3782	: V=1.00123535018, theta=86.1749400018 -> V=1.0, theta=0.0
% INFO    : Bus 3783	: V=1.00138309547, theta=86.2008211236 -> V=1.0, theta=0.0
% INFO    : Bus 3784	: V=1.00065790192, theta=70.1295929091 -> V=1.0, theta=0.0
% INFO    : Bus 3785	: V=1.00063313328, theta=70.1252657285 -> V=1.0, theta=0.0
% INFO    : Bus 3786	: V=1.00080662235, theta=70.5304055646 -> V=1.0, theta=0.0
% INFO    : Bus 3787	: V=1.00076084973, theta=70.5259642194 -> V=1.0, theta=0.0
% INFO    : Bus 3788	: V=1.00084843632, theta=70.5349102628 -> V=1.0, theta=0.0
% INFO    : Bus 3789	: V=1.00092241677, theta=69.9454763032 -> V=1.0, theta=0.0
% INFO    : Bus 3790	: V=1.00268648441, theta=84.6631419657 -> V=1.0, theta=0.0
% INFO    : Bus 3791	: V=1.00005350061, theta=87.0061568193 -> V=1.0, theta=0.0
% INFO    : Bus 3792	: V=1.00088775234, theta=85.6404497666 -> V=1.0, theta=0.0
% INFO    : Bus 3793	: V=1.0003103447, theta=87.0686608513 -> V=1.0, theta=0.0
% INFO    : Bus 3794	: V=0.999994735496, theta=86.9993537157 -> V=1.0, theta=0.0
% INFO    : Bus 3795	: V=1.00005350061, theta=87.0061568193 -> V=1.0, theta=0.0
% INFO    : Bus 3796	: V=0.998295625213, theta=85.8251363093 -> V=1.0, theta=0.0
% INFO    : Bus 3797	: V=0.998227138723, theta=85.8172664564 -> V=1.0, theta=0.0
% INFO    : Bus 3798	: V=0.998365440122, theta=85.8323781149 -> V=1.0, theta=0.0
% INFO    : Bus 3799	: V=0.997149017703, theta=85.1592601952 -> V=1.0, theta=0.0
% INFO    : Bus 3800	: V=0.997224131013, theta=85.1663803463 -> V=1.0, theta=0.0
% INFO    : Bus 3801	: V=0.997077109859, theta=85.1525166512 -> V=1.0, theta=0.0
% INFO    : Bus 3802	: V=0.996686675462, theta=66.22802833 -> V=1.0, theta=0.0
% INFO    : Bus 3803	: V=0.996759021306, theta=66.2406823844 -> V=1.0, theta=0.0
% INFO    : Bus 3804	: V=0.996752775152, theta=67.739643226 -> V=1.0, theta=0.0
% INFO    : Bus 3805	: V=0.996620348292, theta=67.727183878 -> V=1.0, theta=0.0
% INFO    : Bus 3806	: V=0.996899892292, theta=67.7530444284 -> V=1.0, theta=0.0
% INFO    : Bus 3807	: V=0.99572502589, theta=67.7118480592 -> V=1.0, theta=0.0
% INFO    : Bus 3808	: V=0.995570012967, theta=65.5467992234 -> V=1.0, theta=0.0
% INFO    : Bus 3809	: V=0.995394943084, theta=65.5347745259 -> V=1.0, theta=0.0
% INFO    : Bus 3810	: V=1.00014387727, theta=89.0525234877 -> V=1.0, theta=0.0
% INFO    : Bus 3811	: V=1.00004060681, theta=89.0351169342 -> V=1.0, theta=0.0
% INFO    : Bus 3812	: V=1.00053814283, theta=89.4364124141 -> V=1.0, theta=0.0
% INFO    : Bus 3813	: V=0.999977888236, theta=89.420497119 -> V=1.0, theta=0.0
% INFO    : Bus 3814	: V=0.999608777495, theta=89.1695009753 -> V=1.0, theta=0.0
% INFO    : Bus 3815	: V=0.999350727507, theta=90.7242684648 -> V=1.0, theta=0.0
% INFO    : Bus 3816	: V=1.00114716724, theta=89.3750445123 -> V=1.0, theta=0.0
% INFO    : Bus 3817	: V=0.999235892227, theta=90.7092258631 -> V=1.0, theta=0.0
% INFO    : Bus 3818	: V=0.999655139328, theta=90.7791764396 -> V=1.0, theta=0.0
% INFO    : Bus 3819	: V=0.999350727507, theta=90.7242684648 -> V=1.0, theta=0.0
% INFO    : Bus 3820	: V=1.00244677214, theta=89.2595473871 -> V=1.0, theta=0.0
% INFO    : Bus 3821	: V=1.00238831128, theta=89.2528392786 -> V=1.0, theta=0.0
% INFO    : Bus 3822	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3823	: V=1.00204037051, theta=88.9335733903 -> V=1.0, theta=0.0
% INFO    : Bus 3824	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3825	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3826	: V=0.999858656589, theta=89.2755523811 -> V=1.0, theta=0.0
% INFO    : Bus 3827	: V=0.999783975993, theta=89.2685108346 -> V=1.0, theta=0.0
% INFO    : Bus 3828	: V=0.99993919711, theta=89.2826600753 -> V=1.0, theta=0.0
% INFO    : Bus 3829	: V=0.999858656589, theta=89.2755523811 -> V=1.0, theta=0.0
% INFO    : Bus 3830	: V=1.00261412562, theta=89.2566162804 -> V=1.0, theta=0.0
% INFO    : Bus 3831	: V=1.00157781567, theta=90.4468119036 -> V=1.0, theta=0.0
% INFO    : Bus 3832	: V=0.998746586189, theta=91.6070552676 -> V=1.0, theta=0.0
% INFO    : Bus 3833	: V=1.00175836883, theta=90.379408953 -> V=1.0, theta=0.0
% INFO    : Bus 3834	: V=0.998548668022, theta=91.5941650514 -> V=1.0, theta=0.0
% INFO    : Bus 3835	: V=0.999676581493, theta=91.6840326165 -> V=1.0, theta=0.0
% INFO    : Bus 3836	: V=0.998746586189, theta=91.6070552676 -> V=1.0, theta=0.0
% INFO    : Bus 3837	: V=0.998695252815, theta=90.1869120206 -> V=1.0, theta=0.0
% INFO    : Bus 3838	: V=0.999158509456, theta=90.1832916549 -> V=1.0, theta=0.0
% INFO    : Bus 3839	: V=0.999915071555, theta=89.4562641431 -> V=1.0, theta=0.0
% INFO    : Bus 3840	: V=1.00084639631, theta=84.9102114446 -> V=1.0, theta=0.0
% INFO    : Bus 3841	: V=1.00083050521, theta=84.9073620722 -> V=1.0, theta=0.0
% INFO    : Bus 3842	: V=1.00086479652, theta=84.9127762363 -> V=1.0, theta=0.0
% INFO    : Bus 3843	: V=1.00121337964, theta=85.4495048428 -> V=1.0, theta=0.0
% INFO    : Bus 3844	: V=1.00125718197, theta=84.744347917 -> V=1.0, theta=0.0
% INFO    : Bus 3845	: V=1.00197352928, theta=72.763515548 -> V=1.0, theta=0.0
% INFO    : Bus 3846	: V=1.00197165415, theta=72.7632239846 -> V=1.0, theta=0.0
% INFO    : Bus 3847	: V=0.998154606526, theta=81.6773688799 -> V=1.0, theta=0.0
% INFO    : Bus 3848	: V=0.998252031216, theta=81.6905308095 -> V=1.0, theta=0.0
% INFO    : Bus 3849	: V=0.998063833131, theta=81.6650907548 -> V=1.0, theta=0.0
% INFO    : Bus 3850	: V=0.996773631145, theta=81.7259113429 -> V=1.0, theta=0.0
% INFO    : Bus 3851	: V=0.996442583146, theta=81.8167208719 -> V=1.0, theta=0.0
% INFO    : Bus 3852	: V=0.996314885101, theta=81.8064142771 -> V=1.0, theta=0.0
% INFO    : Bus 3853	: V=0.996559738452, theta=81.8276164699 -> V=1.0, theta=0.0
% INFO    : Bus 3854	: V=0.996442583146, theta=81.8167208719 -> V=1.0, theta=0.0
% INFO    : Bus 3855	: V=0.998268959961, theta=82.6740073065 -> V=1.0, theta=0.0
% INFO    : Bus 3856	: V=0.998139408352, theta=82.6653378259 -> V=1.0, theta=0.0
% INFO    : Bus 3857	: V=1.00078126905, theta=81.5625298805 -> V=1.0, theta=0.0
% INFO    : Bus 3858	: V=1.00076539125, theta=81.56068501 -> V=1.0, theta=0.0
% INFO    : Bus 3859	: V=1.00079749361, theta=81.5643632436 -> V=1.0, theta=0.0
% INFO    : Bus 3860	: V=0.998055382186, theta=86.7307280204 -> V=1.0, theta=0.0
% INFO    : Bus 3861	: V=0.999645028821, theta=88.3297567491 -> V=1.0, theta=0.0
% INFO    : Bus 3862	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3863	: V=0.999823292122, theta=87.7749993104 -> V=1.0, theta=0.0
% INFO    : Bus 3864	: V=0.999493156685, theta=89.0327177758 -> V=1.0, theta=0.0
% INFO    : Bus 3865	: V=0.999830530719, theta=89.1010895806 -> V=1.0, theta=0.0
% INFO    : Bus 3866	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3867	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3868	: V=0.999509986494, theta=87.843111116 -> V=1.0, theta=0.0
% INFO    : Bus 3869	: V=1.00350991886, theta=93.546918871 -> V=1.0, theta=0.0
% INFO    : Bus 3870	: V=1.0029147354, theta=91.3257708283 -> V=1.0, theta=0.0
% INFO    : Bus 3871	: V=1.00289486862, theta=91.3242216864 -> V=1.0, theta=0.0
% INFO    : Bus 3872	: V=1.00293390099, theta=91.3273583612 -> V=1.0, theta=0.0
% INFO    : Bus 3873	: V=1.00042437912, theta=82.9944813068 -> V=1.0, theta=0.0
% INFO    : Bus 3874	: V=0.998278344116, theta=82.9695067253 -> V=1.0, theta=0.0
% INFO    : Bus 3875	: V=0.998204934483, theta=82.9616995114 -> V=1.0, theta=0.0
% INFO    : Bus 3876	: V=0.997725107026, theta=83.5818742536 -> V=1.0, theta=0.0
% INFO    : Bus 3877	: V=0.997708840841, theta=83.4153909472 -> V=1.0, theta=0.0
% INFO    : Bus 3878	: V=0.997755902099, theta=83.4230559166 -> V=1.0, theta=0.0
% INFO    : Bus 3879	: V=0.998450072933, theta=83.7192067524 -> V=1.0, theta=0.0
% INFO    : Bus 3880	: V=0.999409130671, theta=66.4692527612 -> V=1.0, theta=0.0
% INFO    : Bus 3881	: V=0.999280453115, theta=66.808073522 -> V=1.0, theta=0.0
% INFO    : Bus 3882	: V=0.996092394981, theta=67.8399536316 -> V=1.0, theta=0.0
% INFO    : Bus 3883	: V=0.996117927155, theta=67.8434511307 -> V=1.0, theta=0.0
% INFO    : Bus 3884	: V=0.996066154186, theta=67.8366272096 -> V=1.0, theta=0.0
% INFO    : Bus 3885	: V=0.997746127501, theta=67.4229033913 -> V=1.0, theta=0.0
% INFO    : Bus 3886	: V=0.996285133922, theta=67.722634194 -> V=1.0, theta=0.0
% INFO    : Bus 3887	: V=0.996257422224, theta=67.7206258156 -> V=1.0, theta=0.0
% INFO    : Bus 3888	: V=1.00031591758, theta=95.741054906 -> V=1.0, theta=0.0
% INFO    : Bus 3889	: V=0.999345864328, theta=89.6884609106 -> V=1.0, theta=0.0
% INFO    : Bus 3890	: V=0.999227213904, theta=89.675270017 -> V=1.0, theta=0.0
% INFO    : Bus 3891	: V=1.00053542681, theta=90.2491413763 -> V=1.0, theta=0.0
% INFO    : Bus 3892	: V=1.00046790052, theta=90.2342396321 -> V=1.0, theta=0.0
% INFO    : Bus 3893	: V=1.00062018569, theta=90.2637278976 -> V=1.0, theta=0.0
% INFO    : Bus 3894	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3895	: V=1.00593145362, theta=90.3403054826 -> V=1.0, theta=0.0
% INFO    : Bus 3896	: V=1.00040626829, theta=92.1442140148 -> V=1.0, theta=0.0
% INFO    : Bus 3897	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3898	: V=1.00050902223, theta=92.0518343868 -> V=1.0, theta=0.0
% INFO    : Bus 3899	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3900	: V=0.999622456303, theta=90.2787254838 -> V=1.0, theta=0.0
% INFO    : Bus 3901	: V=0.998728503342, theta=90.1846059581 -> V=1.0, theta=0.0
% INFO    : Bus 3902	: V=0.997583020839, theta=90.0558512744 -> V=1.0, theta=0.0
% INFO    : Bus 3903	: V=0.999522890895, theta=89.8321582796 -> V=1.0, theta=0.0
% INFO    : Bus 3904	: V=1.00080940044, theta=89.6639937841 -> V=1.0, theta=0.0
% INFO    : Bus 3905	: V=1.0007393128, theta=89.6560388656 -> V=1.0, theta=0.0
% INFO    : Bus 3906	: V=1.00088809011, theta=89.6730933418 -> V=1.0, theta=0.0
% INFO    : Bus 3907	: V=1.00080940044, theta=89.6639937841 -> V=1.0, theta=0.0
% INFO    : Bus 3908	: V=1.00082186466, theta=89.5436673418 -> V=1.0, theta=0.0
% INFO    : Bus 3909	: V=1.00043009133, theta=89.5944521392 -> V=1.0, theta=0.0
% INFO    : Bus 3910	: V=1.00037860325, theta=89.5873337362 -> V=1.0, theta=0.0
% INFO    : Bus 3911	: V=1.0004819802, theta=89.6015477608 -> V=1.0, theta=0.0
% INFO    : Bus 3912	: V=0.998749628351, theta=89.8225087613 -> V=1.0, theta=0.0
% INFO    : Bus 3913	: V=0.998934083695, theta=89.9764847851 -> V=1.0, theta=0.0
% INFO    : Bus 3914	: V=0.998900619574, theta=89.9684141436 -> V=1.0, theta=0.0
% INFO    : Bus 3915	: V=0.998973208974, theta=89.9841790768 -> V=1.0, theta=0.0
% INFO    : Bus 3916	: V=0.998934083695, theta=89.9764847851 -> V=1.0, theta=0.0
% INFO    : Bus 3917	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3918	: V=0.999290823509, theta=66.9711092571 -> V=1.0, theta=0.0
% INFO    : Bus 3919	: V=1.00035614455, theta=68.1794876669 -> V=1.0, theta=0.0
% INFO    : Bus 3920	: V=1.0009165675, theta=68.2723748005 -> V=1.0, theta=0.0
% INFO    : Bus 3921	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3922	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3923	: V=0.996318816252, theta=67.9385460054 -> V=1.0, theta=0.0
% INFO    : Bus 3924	: V=0.996153840714, theta=67.924376983 -> V=1.0, theta=0.0
% INFO    : Bus 3925	: V=0.996470729555, theta=67.9513753786 -> V=1.0, theta=0.0
% INFO    : Bus 3926	: V=1.00087467572, theta=69.2733464576 -> V=1.0, theta=0.0
% INFO    : Bus 3927	: V=0.997925610018, theta=68.0606944238 -> V=1.0, theta=0.0
% INFO    : Bus 3928	: V=1.00079478853, theta=69.2606822847 -> V=1.0, theta=0.0
% INFO    : Bus 3929	: V=1.00086269457, theta=69.2713303725 -> V=1.0, theta=0.0
% INFO    : Bus 3930	: V=1.00127022702, theta=69.336126955 -> V=1.0, theta=0.0
% INFO    : Bus 3931	: V=1.00087467572, theta=69.2733464576 -> V=1.0, theta=0.0
% INFO    : Bus 3932	: V=0.99584700977, theta=67.8637054797 -> V=1.0, theta=0.0
% INFO    : Bus 3933	: V=0.99865369545, theta=89.033510179 -> V=1.0, theta=0.0
% INFO    : Bus 3934	: V=0.999521640071, theta=89.1326386684 -> V=1.0, theta=0.0
% INFO    : Bus 3935	: V=1.00045454946, theta=89.4745546307 -> V=1.0, theta=0.0
% INFO    : Bus 3936	: V=1.00063084208, theta=89.6318997122 -> V=1.0, theta=0.0
% INFO    : Bus 3937	: V=1.0005700535, theta=89.6218268938 -> V=1.0, theta=0.0
% INFO    : Bus 3938	: V=0.999991467865, theta=88.4931100235 -> V=1.0, theta=0.0
% INFO    : Bus 3939	: V=1.00063019641, theta=68.9864365288 -> V=1.0, theta=0.0
% INFO    : Bus 3940	: V=1.00159597661, theta=69.2644885932 -> V=1.0, theta=0.0
% INFO    : Bus 3941	: V=0.998587388075, theta=68.3993072902 -> V=1.0, theta=0.0
% INFO    : Bus 3942	: V=0.99859879661, theta=68.4006845504 -> V=1.0, theta=0.0
% INFO    : Bus 3943	: V=0.998575320293, theta=68.3978832556 -> V=1.0, theta=0.0
% INFO    : Bus 3944	: V=0.999309781106, theta=87.9904245486 -> V=1.0, theta=0.0
% INFO    : Bus 3945	: V=0.999362638336, theta=87.9923776169 -> V=1.0, theta=0.0
% INFO    : Bus 3946	: V=1.00077843658, theta=88.6546983166 -> V=1.0, theta=0.0
% INFO    : Bus 3947	: V=1.00203487112, theta=85.0685354791 -> V=1.0, theta=0.0
% INFO    : Bus 3948	: V=1.00202153112, theta=85.0665152944 -> V=1.0, theta=0.0
% INFO    : Bus 3949	: V=1.00204692855, theta=85.0707875265 -> V=1.0, theta=0.0
% INFO    : Bus 3950	: V=1.00187296126, theta=85.3625077165 -> V=1.0, theta=0.0
% INFO    : Bus 3951	: V=1.00185529695, theta=85.3603571628 -> V=1.0, theta=0.0
% INFO    : Bus 3952	: V=1.00146770425, theta=84.9891441493 -> V=1.0, theta=0.0
% INFO    : Bus 3953	: V=1.00144324053, theta=84.9871043079 -> V=1.0, theta=0.0
% INFO    : Bus 3954	: V=1.00149594587, theta=84.9911541745 -> V=1.0, theta=0.0
% INFO    : Bus 3955	: V=1.00146770425, theta=84.9891441493 -> V=1.0, theta=0.0
% INFO    : Bus 3956	: V=0.998243850689, theta=89.0066323933 -> V=1.0, theta=0.0
% INFO    : Bus 3957	: V=0.999683501146, theta=89.1897764231 -> V=1.0, theta=0.0
% INFO    : Bus 3958	: V=0.999713135185, theta=89.2461832295 -> V=1.0, theta=0.0
% INFO    : Bus 3959	: V=0.99826476858, theta=89.0194018601 -> V=1.0, theta=0.0
% INFO    : Bus 3960	: V=0.999302914769, theta=89.4900322241 -> V=1.0, theta=0.0
% INFO    : Bus 3961	: V=0.999600171034, theta=89.1666642629 -> V=1.0, theta=0.0
% INFO    : Bus 3962	: V=0.999549931802, theta=89.160167868 -> V=1.0, theta=0.0
% INFO    : Bus 3963	: V=0.999642150902, theta=89.1730188002 -> V=1.0, theta=0.0
% INFO    : Bus 3964	: V=0.999600171034, theta=89.1666642629 -> V=1.0, theta=0.0
% INFO    : Bus 3965	: V=0.996714565127, theta=91.3596757248 -> V=1.0, theta=0.0
% INFO    : Bus 3966	: V=1.00528156709, theta=89.4859837996 -> V=1.0, theta=0.0
% INFO    : Bus 3967	: V=0.996639650931, theta=91.3501908054 -> V=1.0, theta=0.0
% INFO    : Bus 3968	: V=0.99773121343, theta=91.4313048572 -> V=1.0, theta=0.0
% INFO    : Bus 3969	: V=0.996714565127, theta=91.3596757248 -> V=1.0, theta=0.0
% INFO    : Bus 3970	: V=1.00050303455, theta=88.4223122167 -> V=1.0, theta=0.0
% INFO    : Bus 3971	: V=1.00048043205, theta=88.4207364553 -> V=1.0, theta=0.0
% INFO    : Bus 3972	: V=0.99828752898, theta=87.0980930191 -> V=1.0, theta=0.0
% INFO    : Bus 3973	: V=0.999668211155, theta=87.4781474871 -> V=1.0, theta=0.0
% INFO    : Bus 3974	: V=0.999656314387, theta=87.4763853621 -> V=1.0, theta=0.0
% INFO    : Bus 3975	: V=0.99967781156, theta=87.4798627093 -> V=1.0, theta=0.0
% INFO    : Bus 3976	: V=0.998366904628, theta=89.0101977209 -> V=1.0, theta=0.0
% INFO    : Bus 3977	: V=0.998324410401, theta=89.002139077 -> V=1.0, theta=0.0
% INFO    : Bus 3978	: V=0.998417877169, theta=89.0183876161 -> V=1.0, theta=0.0
% INFO    : Bus 3979	: V=0.999628158815, theta=89.307342203 -> V=1.0, theta=0.0
% INFO    : Bus 3980	: V=0.998154482212, theta=90.1041629683 -> V=1.0, theta=0.0
% INFO    : Bus 3981	: V=0.999323259649, theta=89.085560297 -> V=1.0, theta=0.0
% INFO    : Bus 3982	: V=1.00118534537, theta=89.1980897732 -> V=1.0, theta=0.0
% INFO    : Bus 3983	: V=1.0041822755, theta=89.3363490717 -> V=1.0, theta=0.0
% INFO    : Bus 3984	: V=1.00428580865, theta=89.3446141868 -> V=1.0, theta=0.0
% INFO    : Bus 3985	: V=1.0026691735, theta=89.5634128747 -> V=1.0, theta=0.0
% INFO    : Bus 3986	: V=1.00246810061, theta=89.5481709358 -> V=1.0, theta=0.0
% INFO    : Bus 3987	: V=1.00232600341, theta=80.825487832 -> V=1.0, theta=0.0
% INFO    : Bus 3988	: V=1.00166723142, theta=71.8717097035 -> V=1.0, theta=0.0
% INFO    : Bus 3989	: V=1.00167546219, theta=71.8728277675 -> V=1.0, theta=0.0
% INFO    : Bus 3990	: V=1.0016633307, theta=71.8710827929 -> V=1.0, theta=0.0
% INFO    : Bus 3991	: V=1.00235751732, theta=89.1877779127 -> V=1.0, theta=0.0
% INFO    : Bus 3992	: V=1.0022815691, theta=89.1792655143 -> V=1.0, theta=0.0
% INFO    : Bus 3993	: V=0.999838415767, theta=91.3650022023 -> V=1.0, theta=0.0
% INFO    : Bus 3994	: V=0.999215394997, theta=93.7214946019 -> V=1.0, theta=0.0
% INFO    : Bus 3995	: V=1.00671907328, theta=92.3949510541 -> V=1.0, theta=0.0
% INFO    : Bus 3996	: V=0.999627149288, theta=93.7718885485 -> V=1.0, theta=0.0
% INFO    : Bus 3997	: V=0.999159036922, theta=93.7121171193 -> V=1.0, theta=0.0
% INFO    : Bus 3998	: V=0.999215394997, theta=93.7214946019 -> V=1.0, theta=0.0
% INFO    : Bus 3999	: V=0.998833520131, theta=89.8286323973 -> V=1.0, theta=0.0
% INFO    : Bus 4000	: V=0.998952238961, theta=89.8418614416 -> V=1.0, theta=0.0
% INFO    : Bus 4001	: V=0.997172460881, theta=89.2921377041 -> V=1.0, theta=0.0
% INFO    : Bus 4002	: V=1.00116308896, theta=84.1767777514 -> V=1.0, theta=0.0
% INFO    : Bus 4003	: V=1.00110535005, theta=84.1712487636 -> V=1.0, theta=0.0
% INFO    : Bus 4004	: V=1.00121244877, theta=84.1822228612 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.00116308896, theta=84.1767777514 -> V=1.0, theta=0.0
% INFO    : Bus 4006	: V=1.00259504846, theta=84.239269327 -> V=1.0, theta=0.0
% INFO    : Bus 4007	: V=1.00163809228, theta=84.2767644378 -> V=1.0, theta=0.0
% INFO    : Bus 4008	: V=1.00266586583, theta=84.2431284443 -> V=1.0, theta=0.0
% INFO    : Bus 4009	: V=1.00255663245, theta=84.232927509 -> V=1.0, theta=0.0
% INFO    : Bus 4010	: V=1.00259504846, theta=84.239269327 -> V=1.0, theta=0.0
% INFO    : Bus 4011	: V=1.00055726164, theta=83.8574171087 -> V=1.0, theta=0.0
% INFO    : Bus 4012	: V=1.00013240957, theta=89.2347836509 -> V=1.0, theta=0.0
% INFO    : Bus 4013	: V=1.00016515192, theta=89.2396622109 -> V=1.0, theta=0.0
% INFO    : Bus 4014	: V=0.999808467549, theta=89.7064337828 -> V=1.0, theta=0.0
% INFO    : Bus 4015	: V=1.0005210711, theta=89.6071574739 -> V=1.0, theta=0.0
% INFO    : Bus 4016	: V=1.00045407284, theta=89.599736885 -> V=1.0, theta=0.0
% INFO    : Bus 4017	: V=1.00099454584, theta=89.3404107754 -> V=1.0, theta=0.0
% INFO    : Bus 4018	: V=0.998704262671, theta=89.1309537236 -> V=1.0, theta=0.0
% INFO    : Bus 4019	: V=0.999902314223, theta=89.465718446 -> V=1.0, theta=0.0
% INFO    : Bus 4020	: V=0.999841107096, theta=89.4578960403 -> V=1.0, theta=0.0
% INFO    : Bus 4021	: V=0.999962070935, theta=89.4737006556 -> V=1.0, theta=0.0
% INFO    : Bus 4022	: V=0.999902314223, theta=89.465718446 -> V=1.0, theta=0.0
% INFO    : Bus 4023	: V=1.0035928747, theta=86.3237854832 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=0.999596733758, theta=84.9724526359 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=0.999563641648, theta=84.9682312692 -> V=1.0, theta=0.0
% INFO    : Bus 4026	: V=0.99962432969, theta=84.9765777796 -> V=1.0, theta=0.0
% INFO    : Bus 4027	: V=1.00045698595, theta=84.8743327227 -> V=1.0, theta=0.0
% INFO    : Bus 4028	: V=1.0004302656, theta=84.8700917216 -> V=1.0, theta=0.0
% INFO    : Bus 4029	: V=0.999167305003, theta=85.7727236604 -> V=1.0, theta=0.0
% INFO    : Bus 4030	: V=0.999743965329, theta=88.4677702537 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=0.999805727663, theta=88.4750546963 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=0.999692106551, theta=88.4607730786 -> V=1.0, theta=0.0
% INFO    : Bus 4033	: V=1.00117315677, theta=88.3610376467 -> V=1.0, theta=0.0
% INFO    : Bus 4034	: V=1.00108579405, theta=88.3687842224 -> V=1.0, theta=0.0
% INFO    : Bus 4035	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4036	: V=1.00387970837, theta=86.5470245861 -> V=1.0, theta=0.0
% INFO    : Bus 4037	: V=0.999904414248, theta=87.7555689608 -> V=1.0, theta=0.0
% INFO    : Bus 4038	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=0.999537904153, theta=87.6994991854 -> V=1.0, theta=0.0
% INFO    : Bus 4040	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4041	: V=1.00506939188, theta=79.7291467783 -> V=1.0, theta=0.0
% INFO    : Bus 4042	: V=1.00505756661, theta=79.7281982604 -> V=1.0, theta=0.0
% INFO    : Bus 4043	: V=0.999839230146, theta=89.7705929387 -> V=1.0, theta=0.0
% INFO    : Bus 4044	: V=0.999052647825, theta=91.4171859376 -> V=1.0, theta=0.0
% INFO    : Bus 4045	: V=0.998939207973, theta=91.4082810349 -> V=1.0, theta=0.0
% INFO    : Bus 4046	: V=0.999174119718, theta=91.426061241 -> V=1.0, theta=0.0
% INFO    : Bus 4047	: V=0.999052647825, theta=91.4171859376 -> V=1.0, theta=0.0
% INFO    : Bus 4048	: V=0.994046885626, theta=89.8411254774 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=0.99785771598, theta=91.5650026691 -> V=1.0, theta=0.0
% INFO    : Bus 4050	: V=1.00094917791, theta=89.3732685088 -> V=1.0, theta=0.0
% INFO    : Bus 4051	: V=1.0021403579, theta=89.0019453958 -> V=1.0, theta=0.0
% INFO    : Bus 4052	: V=1.00204696749, theta=88.9904512248 -> V=1.0, theta=0.0
% INFO    : Bus 4053	: V=1.00223412194, theta=89.0131865406 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=0.995488120208, theta=89.3545472851 -> V=1.0, theta=0.0
% INFO    : Bus 4055	: V=1.00058831288, theta=92.0279165907 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.00172062739, theta=89.7933819181 -> V=1.0, theta=0.0
% INFO    : Bus 4057	: V=1.00050712276, theta=92.0160293322 -> V=1.0, theta=0.0
% INFO    : Bus 4058	: V=1.00080424911, theta=92.1531107199 -> V=1.0, theta=0.0
% INFO    : Bus 4059	: V=1.00058831288, theta=92.0279165907 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=0.997763071231, theta=89.0519123402 -> V=1.0, theta=0.0
% INFO    : Bus 4061	: V=1.00068183942, theta=89.2887591351 -> V=1.0, theta=0.0
% INFO    : Bus 4062	: V=1.00060516583, theta=89.2781519262 -> V=1.0, theta=0.0
% INFO    : Bus 4063	: V=1.00076433395, theta=89.2997497427 -> V=1.0, theta=0.0
% INFO    : Bus 4064	: V=1.00068183942, theta=89.2887591351 -> V=1.0, theta=0.0
% INFO    : Bus 4065	: V=0.999308771777, theta=89.9730692676 -> V=1.0, theta=0.0
% INFO    : Bus 4066	: V=0.995338683655, theta=89.3194540512 -> V=1.0, theta=0.0
% INFO    : Bus 4067	: V=0.995187595532, theta=89.3040809515 -> V=1.0, theta=0.0
% INFO    : Bus 4068	: V=0.995497172, theta=89.3348353745 -> V=1.0, theta=0.0
% INFO    : Bus 4069	: V=0.995338683655, theta=89.3194540512 -> V=1.0, theta=0.0
% INFO    : Bus 4070	: V=1.0009738593, theta=89.3164475415 -> V=1.0, theta=0.0
% INFO    : Bus 4071	: V=1.0009341596, theta=89.3101273474 -> V=1.0, theta=0.0
% INFO    : Bus 4072	: V=1.00101945228, theta=89.3224223266 -> V=1.0, theta=0.0
% INFO    : Bus 4073	: V=1.00160313145, theta=89.2463944917 -> V=1.0, theta=0.0
% INFO    : Bus 4074	: V=1.00165507156, theta=89.2534520323 -> V=1.0, theta=0.0
% INFO    : Bus 4075	: V=1.00160313145, theta=89.2463944917 -> V=1.0, theta=0.0
% INFO    : Bus 4076	: V=1.00125380197, theta=89.384064412 -> V=1.0, theta=0.0
% INFO    : Bus 4077	: V=1.00131173853, theta=89.4195797923 -> V=1.0, theta=0.0
% INFO    : Bus 4078	: V=1.00052658868, theta=89.3041017537 -> V=1.0, theta=0.0
% INFO    : Bus 4079	: V=1.00352493692, theta=89.7123980039 -> V=1.0, theta=0.0
% INFO    : Bus 4080	: V=1.00185672894, theta=89.4494806014 -> V=1.0, theta=0.0
% INFO    : Bus 4081	: V=1.00138413541, theta=89.2630176746 -> V=1.0, theta=0.0
% INFO    : Bus 4082	: V=1.00133476405, theta=89.2548692383 -> V=1.0, theta=0.0
% INFO    : Bus 4083	: V=1.00142439377, theta=89.271752447 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.00268752454, theta=89.6945242407 -> V=1.0, theta=0.0
% INFO    : Bus 4085	: V=1.00062317119, theta=89.5393767567 -> V=1.0, theta=0.0
% INFO    : Bus 4086	: V=1.0007209869, theta=89.5480872276 -> V=1.0, theta=0.0
% INFO    : Bus 4087	: V=1.00024875646, theta=88.8099851494 -> V=1.0, theta=0.0
% INFO    : Bus 4088	: V=1.00033116325, theta=88.8171365035 -> V=1.0, theta=0.0
% INFO    : Bus 4089	: V=1.00269770232, theta=68.7115400739 -> V=1.0, theta=0.0
% INFO    : Bus 4090	: V=1.00263132048, theta=68.7058872468 -> V=1.0, theta=0.0
% INFO    : Bus 4091	: V=0.998386694919, theta=68.0834929846 -> V=1.0, theta=0.0
% INFO    : Bus 4092	: V=1.00151716004, theta=70.4094722553 -> V=1.0, theta=0.0
% INFO    : Bus 4093	: V=1.00097898929, theta=68.7641540136 -> V=1.0, theta=0.0
% INFO    : Bus 4094	: V=1.00144966007, theta=70.4036824406 -> V=1.0, theta=0.0
% INFO    : Bus 4095	: V=1.00151485698, theta=70.4091960712 -> V=1.0, theta=0.0
% INFO    : Bus 4096	: V=1.001824519, theta=70.466928904 -> V=1.0, theta=0.0
% INFO    : Bus 4097	: V=0.995448689387, theta=89.3167215408 -> V=1.0, theta=0.0
% INFO    : Bus 4098	: V=0.999910356266, theta=89.186241628 -> V=1.0, theta=0.0
% INFO    : Bus 4099	: V=1.00264923142, theta=89.0626765099 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=1.00329096331, theta=89.0456743288 -> V=1.0, theta=0.0
% INFO    : Bus 4101	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4102	: V=0.994959976417, theta=90.8598354093 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4104	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4105	: V=0.99893156215, theta=89.0629956296 -> V=1.0, theta=0.0
% INFO    : Bus 4106	: V=1.00380082607, theta=89.0881348011 -> V=1.0, theta=0.0
% INFO    : Bus 4107	: V=1.00118556152, theta=89.4472125784 -> V=1.0, theta=0.0
% INFO    : Bus 4108	: V=0.999818138057, theta=89.6381477396 -> V=1.0, theta=0.0
% INFO    : Bus 4109	: V=0.999667094459, theta=89.6238054714 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=1.00108478014, theta=89.0681067172 -> V=1.0, theta=0.0
% INFO    : Bus 4111	: V=0.995280397487, theta=91.3712849015 -> V=1.0, theta=0.0
% INFO    : Bus 4112	: V=0.995381302224, theta=91.4202025274 -> V=1.0, theta=0.0
% INFO    : Bus 4113	: V=0.995451172344, theta=91.4293479328 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=0.995305478648, theta=91.4100531576 -> V=1.0, theta=0.0
% INFO    : Bus 4115	: V=1.00304004619, theta=89.6398629007 -> V=1.0, theta=0.0
% INFO    : Bus 4116	: V=1.00064710132, theta=89.2269453426 -> V=1.0, theta=0.0
% INFO    : Bus 4117	: V=0.999538982483, theta=89.1926296279 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=0.99946498488, theta=89.1814060721 -> V=1.0, theta=0.0
% INFO    : Bus 4119	: V=0.999623338619, theta=89.2038968658 -> V=1.0, theta=0.0
% INFO    : Bus 4120	: V=1.00281481867, theta=89.5872431049 -> V=1.0, theta=0.0
% INFO    : Bus 4121	: V=1.00265073126, theta=89.5668803379 -> V=1.0, theta=0.0
% INFO    : Bus 4122	: V=1.00103926176, theta=89.3576388003 -> V=1.0, theta=0.0
% INFO    : Bus 4123	: V=1.00096849642, theta=89.3488181511 -> V=1.0, theta=0.0
% INFO    : Bus 4124	: V=1.00111470128, theta=89.3671404142 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=0.999641807969, theta=96.7249224751 -> V=1.0, theta=0.0
% INFO    : Bus 4126	: V=1.00462806957, theta=93.9076294976 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=1.0052999381, theta=89.9004610546 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=1.00142082488, theta=93.2153620446 -> V=1.0, theta=0.0
% INFO    : Bus 4129	: V=0.999600218917, theta=96.7185589371 -> V=1.0, theta=0.0
% INFO    : Bus 4130	: V=1.00155265573, theta=97.7072467483 -> V=1.0, theta=0.0
% INFO    : Bus 4131	: V=0.999641807969, theta=96.7249224751 -> V=1.0, theta=0.0
% INFO    : Bus 4132	: V=1.00032867742, theta=89.1787389133 -> V=1.0, theta=0.0
% INFO    : Bus 4133	: V=0.998527284501, theta=90.6294070508 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=0.998446670925, theta=90.6212424586 -> V=1.0, theta=0.0
% INFO    : Bus 4135	: V=1.00004598948, theta=89.3938099441 -> V=1.0, theta=0.0
% INFO    : Bus 4136	: V=0.997673024122, theta=89.9448375392 -> V=1.0, theta=0.0
% INFO    : Bus 4137	: V=0.99876615504, theta=89.7539199693 -> V=1.0, theta=0.0
% INFO    : Bus 4138	: V=0.99882743637, theta=89.7586872525 -> V=1.0, theta=0.0
% INFO    : Bus 4139	: V=0.998251219392, theta=89.4729538423 -> V=1.0, theta=0.0
% INFO    : Bus 4140	: V=1.00174870471, theta=89.6406010873 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=0.999149330483, theta=89.5291980611 -> V=1.0, theta=0.0
% INFO    : Bus 4142	: V=0.999049262267, theta=89.520012733 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=0.99755047103, theta=89.4499758326 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=1.00136826323, theta=90.2705896569 -> V=1.0, theta=0.0
% INFO    : Bus 4145	: V=1.0018258243, theta=89.4770317384 -> V=1.0, theta=0.0
% INFO    : Bus 4146	: V=0.999869312448, theta=89.1034478427 -> V=1.0, theta=0.0
% INFO    : Bus 4147	: V=0.999974620704, theta=89.1144640508 -> V=1.0, theta=0.0
% INFO    : Bus 4148	: V=0.999752095387, theta=89.0921541539 -> V=1.0, theta=0.0
% INFO    : Bus 4149	: V=1.00158296969, theta=89.0279573057 -> V=1.0, theta=0.0
% INFO    : Bus 4150	: V=1.00439424756, theta=89.2295507384 -> V=1.0, theta=0.0
% INFO    : Bus 4151	: V=1.00427916, theta=89.2173415214 -> V=1.0, theta=0.0
% INFO    : Bus 4152	: V=1.00450518694, theta=89.2415436696 -> V=1.0, theta=0.0
% INFO    : Bus 4153	: V=1.00188279532, theta=90.2432867578 -> V=1.0, theta=0.0
% INFO    : Bus 4154	: V=1.0018205306, theta=90.2385936698 -> V=1.0, theta=0.0
% INFO    : Bus 4155	: V=1.00194430151, theta=90.2478527446 -> V=1.0, theta=0.0
% INFO    : Bus 4156	: V=1.00188279532, theta=90.2432867578 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.00378951813, theta=90.2235711627 -> V=1.0, theta=0.0
% INFO    : Bus 4158	: V=0.998028517779, theta=66.57440978 -> V=1.0, theta=0.0
% INFO    : Bus 4159	: V=1.00069909934, theta=65.5309650927 -> V=1.0, theta=0.0
% INFO    : Bus 4160	: V=1.00073466267, theta=65.5380225211 -> V=1.0, theta=0.0
% INFO    : Bus 4161	: V=1.00066580897, theta=65.523250375 -> V=1.0, theta=0.0
% INFO    : Bus 4162	: V=0.997471718354, theta=67.1910007979 -> V=1.0, theta=0.0
% INFO    : Bus 4163	: V=0.999999649771, theta=65.9361774997 -> V=1.0, theta=0.0
% INFO    : Bus 4164	: V=0.999943439609, theta=65.9284507086 -> V=1.0, theta=0.0
% INFO    : Bus 4165	: V=1.00005967379, theta=65.9441037126 -> V=1.0, theta=0.0
% INFO    : Bus 4166	: V=1.0055210593, theta=89.5388925378 -> V=1.0, theta=0.0
% INFO    : Bus 4167	: V=1.00532394942, theta=89.5240295633 -> V=1.0, theta=0.0
% INFO    : Bus 4168	: V=1.00496115964, theta=89.5627002183 -> V=1.0, theta=0.0
% INFO    : Bus 4169	: V=1.0055210593, theta=89.5388925378 -> V=1.0, theta=0.0
% INFO    : Bus 4170	: V=1.00275076487, theta=89.9563076271 -> V=1.0, theta=0.0
% INFO    : Bus 4171	: V=1.00279130694, theta=89.9648943296 -> V=1.0, theta=0.0
