%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 4172	: V=1.00275076487, theta=89.9563076271 -> V=1.0, theta=0.0
% INFO    : Bus 4173	: V=0.99867629805, theta=90.9846554199 -> V=1.0, theta=0.0
% INFO    : Bus 4174	: V=0.998765251806, theta=90.9936599814 -> V=1.0, theta=0.0
% INFO    : Bus 4175	: V=0.998578493531, theta=90.9760104751 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=0.99867629805, theta=90.9846554199 -> V=1.0, theta=0.0
% INFO    : Bus 4177	: V=0.998104580713, theta=89.5918664184 -> V=1.0, theta=0.0
% INFO    : Bus 4178	: V=0.99802500117, theta=89.5831685479 -> V=1.0, theta=0.0
% INFO    : Bus 4179	: V=1.00178487475, theta=89.2570870208 -> V=1.0, theta=0.0
% INFO    : Bus 4180	: V=0.997855627355, theta=89.1943847869 -> V=1.0, theta=0.0
% INFO    : Bus 4181	: V=0.997983290939, theta=89.0949139169 -> V=1.0, theta=0.0
% INFO    : Bus 4182	: V=0.998012415245, theta=89.1137256514 -> V=1.0, theta=0.0
% INFO    : Bus 4183	: V=0.997397689219, theta=90.5304618005 -> V=1.0, theta=0.0
% INFO    : Bus 4184	: V=0.997340859348, theta=90.525737759 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.00280757918, theta=89.3893389881 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=1.0028373998, theta=89.3941014895 -> V=1.0, theta=0.0
% INFO    : Bus 4187	: V=1.00280757918, theta=89.3893389881 -> V=1.0, theta=0.0
% INFO    : Bus 4188	: V=1.00584920257, theta=89.2648388102 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=0.997484824181, theta=90.8540612901 -> V=1.0, theta=0.0
% INFO    : Bus 4190	: V=0.99738882811, theta=90.8452509233 -> V=1.0, theta=0.0
% INFO    : Bus 4191	: V=0.999495085142, theta=89.6642576089 -> V=1.0, theta=0.0
% INFO    : Bus 4192	: V=0.999581228597, theta=89.6736083606 -> V=1.0, theta=0.0
% INFO    : Bus 4193	: V=0.999412607625, theta=89.6533850506 -> V=1.0, theta=0.0
% INFO    : Bus 4194	: V=0.998829655957, theta=89.697458795 -> V=1.0, theta=0.0
% INFO    : Bus 4195	: V=0.998736665233, theta=89.687583736 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=0.998923307567, theta=89.7082510142 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=0.997126879943, theta=89.3668324307 -> V=1.0, theta=0.0
% INFO    : Bus 4198	: V=1.00258100303, theta=90.2262814694 -> V=1.0, theta=0.0
% INFO    : Bus 4199	: V=1.00265416374, theta=90.2322591104 -> V=1.0, theta=0.0
% INFO    : Bus 4200	: V=0.999918410313, theta=89.888327378 -> V=1.0, theta=0.0
% INFO    : Bus 4201	: V=1.00313431229, theta=90.4197885413 -> V=1.0, theta=0.0
% INFO    : Bus 4202	: V=1.00441179395, theta=90.1553032693 -> V=1.0, theta=0.0
% INFO    : Bus 4203	: V=1.00430414687, theta=90.1442482054 -> V=1.0, theta=0.0
% INFO    : Bus 4204	: V=1.00452268473, theta=90.1669794979 -> V=1.0, theta=0.0
% INFO    : Bus 4205	: V=1.00405140151, theta=90.0804287135 -> V=1.0, theta=0.0
% INFO    : Bus 4206	: V=0.997127997916, theta=92.5688381987 -> V=1.0, theta=0.0
% INFO    : Bus 4207	: V=1.00243782386, theta=89.6725915515 -> V=1.0, theta=0.0
% INFO    : Bus 4208	: V=0.99703211288, theta=92.5567393232 -> V=1.0, theta=0.0
% INFO    : Bus 4209	: V=0.997677413962, theta=92.6763166023 -> V=1.0, theta=0.0
% INFO    : Bus 4210	: V=0.997127997916, theta=92.5688381987 -> V=1.0, theta=0.0
% INFO    : Bus 4211	: V=0.996343586602, theta=92.6108191496 -> V=1.0, theta=0.0
% INFO    : Bus 4212	: V=1.00475873569, theta=90.2379503133 -> V=1.0, theta=0.0
% INFO    : Bus 4213	: V=0.996176690297, theta=92.5989845205 -> V=1.0, theta=0.0
% INFO    : Bus 4214	: V=0.997771733696, theta=92.7219619731 -> V=1.0, theta=0.0
% INFO    : Bus 4215	: V=0.996343586602, theta=92.6108191496 -> V=1.0, theta=0.0
% INFO    : Bus 4216	: V=0.999877022458, theta=89.7985933309 -> V=1.0, theta=0.0
% INFO    : Bus 4217	: V=0.999961288983, theta=89.8058744828 -> V=1.0, theta=0.0
% INFO    : Bus 4218	: V=0.999877022458, theta=89.7985933309 -> V=1.0, theta=0.0
% INFO    : Bus 4219	: V=0.999790279855, theta=89.7902417171 -> V=1.0, theta=0.0
% INFO    : Bus 4220	: V=0.99993102976, theta=89.7922372561 -> V=1.0, theta=0.0
% INFO    : Bus 4221	: V=0.99985144476, theta=89.7840612086 -> V=1.0, theta=0.0
% INFO    : Bus 4222	: V=0.999897039956, theta=89.7863577297 -> V=1.0, theta=0.0
% INFO    : Bus 4223	: V=1.00005162035, theta=89.8070692473 -> V=1.0, theta=0.0
% INFO    : Bus 4224	: V=0.99467991961, theta=89.7109551287 -> V=1.0, theta=0.0
% INFO    : Bus 4225	: V=0.994780828307, theta=89.7191542533 -> V=1.0, theta=0.0
% INFO    : Bus 4226	: V=0.994569152837, theta=89.7030387662 -> V=1.0, theta=0.0
% INFO    : Bus 4227	: V=0.994395413018, theta=90.0621853944 -> V=1.0, theta=0.0
% INFO    : Bus 4228	: V=0.994469241332, theta=90.0706345844 -> V=1.0, theta=0.0
% INFO    : Bus 4229	: V=0.994395413018, theta=90.0621853944 -> V=1.0, theta=0.0
% INFO    : Bus 4230	: V=0.999406632303, theta=90.0393510064 -> V=1.0, theta=0.0
% INFO    : Bus 4231	: V=0.999350859068, theta=90.0272906601 -> V=1.0, theta=0.0
% INFO    : Bus 4232	: V=0.999467017306, theta=90.0504516519 -> V=1.0, theta=0.0
% INFO    : Bus 4233	: V=0.999406632303, theta=90.0393510064 -> V=1.0, theta=0.0
% INFO    : Bus 4234	: V=0.995694096719, theta=90.371572591 -> V=1.0, theta=0.0
% INFO    : Bus 4235	: V=0.995902032549, theta=90.3893607048 -> V=1.0, theta=0.0
% INFO    : Bus 4236	: V=0.994674754561, theta=89.8385799553 -> V=1.0, theta=0.0
% INFO    : Bus 4237	: V=0.99447966944, theta=89.8253563558 -> V=1.0, theta=0.0
% INFO    : Bus 4238	: V=0.994867508819, theta=89.8522408243 -> V=1.0, theta=0.0
% INFO    : Bus 4239	: V=0.994674754561, theta=89.8385799553 -> V=1.0, theta=0.0
% INFO    : Bus 4240	: V=1.00444011878, theta=93.1612594594 -> V=1.0, theta=0.0
% INFO    : Bus 4241	: V=1.0023444523, theta=90.3629044572 -> V=1.0, theta=0.0
% INFO    : Bus 4242	: V=1.00435898773, theta=93.1491519356 -> V=1.0, theta=0.0
% INFO    : Bus 4243	: V=1.00404264648, theta=93.2776009695 -> V=1.0, theta=0.0
% INFO    : Bus 4244	: V=1.00444011878, theta=93.1612594594 -> V=1.0, theta=0.0
% INFO    : Bus 4245	: V=0.993556870528, theta=90.702713826 -> V=1.0, theta=0.0
% INFO    : Bus 4246	: V=0.99386349053, theta=90.7112444344 -> V=1.0, theta=0.0
% INFO    : Bus 4247	: V=0.993238250573, theta=90.6936591551 -> V=1.0, theta=0.0
% INFO    : Bus 4248	: V=1.00072674003, theta=91.1998055943 -> V=1.0, theta=0.0
% INFO    : Bus 4249	: V=1.00295093255, theta=90.2887662488 -> V=1.0, theta=0.0
% INFO    : Bus 4250	: V=0.994450008032, theta=90.9141493152 -> V=1.0, theta=0.0
% INFO    : Bus 4251	: V=0.994556472539, theta=90.9262576737 -> V=1.0, theta=0.0
% INFO    : Bus 4252	: V=0.994352028043, theta=90.9030161871 -> V=1.0, theta=0.0
% INFO    : Bus 4253	: V=0.994450008032, theta=90.9141493152 -> V=1.0, theta=0.0
% INFO    : Bus 4254	: V=0.999158771103, theta=90.1386148563 -> V=1.0, theta=0.0
% INFO    : Bus 4255	: V=0.999088089356, theta=90.1261964194 -> V=1.0, theta=0.0
% INFO    : Bus 4256	: V=0.999237537303, theta=90.152030057 -> V=1.0, theta=0.0
% INFO    : Bus 4257	: V=0.997507691321, theta=89.6091287063 -> V=1.0, theta=0.0
% INFO    : Bus 4258	: V=1.0001901106, theta=90.5921296665 -> V=1.0, theta=0.0
% INFO    : Bus 4259	: V=1.00027383207, theta=90.6032261847 -> V=1.0, theta=0.0
% INFO    : Bus 4260	: V=0.994295113765, theta=90.5724478567 -> V=1.0, theta=0.0
% INFO    : Bus 4261	: V=0.999444829405, theta=89.0542238458 -> V=1.0, theta=0.0
% INFO    : Bus 4262	: V=0.997583182575, theta=84.9866650437 -> V=1.0, theta=0.0
% INFO    : Bus 4263	: V=0.99756652688, theta=84.9849744811 -> V=1.0, theta=0.0
% INFO    : Bus 4264	: V=1.00181307807, theta=72.2141773312 -> V=1.0, theta=0.0
% INFO    : Bus 4265	: V=1.00182646634, theta=72.2157552371 -> V=1.0, theta=0.0
% INFO    : Bus 4266	: V=1.00180019917, theta=72.2126170996 -> V=1.0, theta=0.0
% INFO    : Bus 4267	: V=1.00302438379, theta=80.4164971676 -> V=1.0, theta=0.0
% INFO    : Bus 4268	: V=1.00302009249, theta=80.4160622864 -> V=1.0, theta=0.0
% INFO    : Bus 4269	: V=1.00059746779, theta=90.0197080221 -> V=1.0, theta=0.0
% INFO    : Bus 4270	: V=1.0005843088, theta=90.018061803 -> V=1.0, theta=0.0
% INFO    : Bus 4271	: V=1.00064247913, theta=90.0212747957 -> V=1.0, theta=0.0
% INFO    : Bus 4272	: V=0.999960325861, theta=90.2752260735 -> V=1.0, theta=0.0
% INFO    : Bus 4273	: V=0.999934740492, theta=90.2734855314 -> V=1.0, theta=0.0
% INFO    : Bus 4274	: V=0.998290553263, theta=90.378885328 -> V=1.0, theta=0.0
% INFO    : Bus 4275	: V=0.998779949656, theta=91.1509785643 -> V=1.0, theta=0.0
% INFO    : Bus 4276	: V=1.00501038234, theta=92.0800374945 -> V=1.0, theta=0.0
% INFO    : Bus 4277	: V=0.999425687912, theta=93.3416505536 -> V=1.0, theta=0.0
% INFO    : Bus 4278	: V=1.00635364505, theta=91.9640092724 -> V=1.0, theta=0.0
% INFO    : Bus 4279	: V=0.999385789404, theta=93.3372178205 -> V=1.0, theta=0.0
% INFO    : Bus 4280	: V=0.999669396768, theta=93.4691853099 -> V=1.0, theta=0.0
% INFO    : Bus 4281	: V=0.999425687912, theta=93.3416505536 -> V=1.0, theta=0.0
% INFO    : Bus 4282	: V=1.00365858742, theta=90.7640035938 -> V=1.0, theta=0.0
% INFO    : Bus 4283	: V=0.994471906685, theta=90.7163223449 -> V=1.0, theta=0.0
% INFO    : Bus 4284	: V=1.00384532844, theta=91.5493172431 -> V=1.0, theta=0.0
% INFO    : Bus 4285	: V=0.999774825255, theta=93.6821826047 -> V=1.0, theta=0.0
% INFO    : Bus 4286	: V=0.998793910646, theta=91.2157645811 -> V=1.0, theta=0.0
% INFO    : Bus 4287	: V=0.999696346188, theta=93.6704744442 -> V=1.0, theta=0.0
% INFO    : Bus 4288	: V=1.00043825474, theta=93.797379384 -> V=1.0, theta=0.0
% INFO    : Bus 4289	: V=0.999774825255, theta=93.6821826047 -> V=1.0, theta=0.0
% INFO    : Bus 4290	: V=1.00018176123, theta=84.9138599451 -> V=1.0, theta=0.0
% INFO    : Bus 4291	: V=1.00019093153, theta=84.9151791911 -> V=1.0, theta=0.0
% INFO    : Bus 4292	: V=1.00017118601, theta=84.9125481539 -> V=1.0, theta=0.0
% INFO    : Bus 4293	: V=1.00018176123, theta=84.9138599451 -> V=1.0, theta=0.0
% INFO    : Bus 4294	: V=0.99867698956, theta=86.8993645432 -> V=1.0, theta=0.0
% INFO    : Bus 4295	: V=0.994221653368, theta=90.7302508071 -> V=1.0, theta=0.0
% INFO    : Bus 4296	: V=0.994113944048, theta=90.7174267302 -> V=1.0, theta=0.0
% INFO    : Bus 4297	: V=0.997561735966, theta=90.9793524008 -> V=1.0, theta=0.0
% INFO    : Bus 4298	: V=0.997453563727, theta=90.9678378053 -> V=1.0, theta=0.0
% INFO    : Bus 4299	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4300	: V=1.00795482459, theta=91.9816658034 -> V=1.0, theta=0.0
% INFO    : Bus 4301	: V=0.997281584964, theta=93.4875240219 -> V=1.0, theta=0.0
% INFO    : Bus 4302	: V=0.998254601326, theta=93.5695345896 -> V=1.0, theta=0.0
% INFO    : Bus 4303	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4304	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4305	: V=0.995424724605, theta=90.7346059095 -> V=1.0, theta=0.0
% INFO    : Bus 4306	: V=0.995295834746, theta=90.7236323582 -> V=1.0, theta=0.0
% INFO    : Bus 4307	: V=0.995576105388, theta=90.7478141451 -> V=1.0, theta=0.0
% INFO    : Bus 4308	: V=0.995424724605, theta=90.7346059095 -> V=1.0, theta=0.0
% INFO    : Bus 4309	: V=0.997703386411, theta=89.9086436058 -> V=1.0, theta=0.0
% INFO    : Bus 4310	: V=0.997731047702, theta=89.9107372519 -> V=1.0, theta=0.0
% INFO    : Bus 4311	: V=0.997703386411, theta=89.9086436058 -> V=1.0, theta=0.0
% INFO    : Bus 4312	: V=1.00283318875, theta=79.7046645658 -> V=1.0, theta=0.0
% INFO    : Bus 4313	: V=1.00312300462, theta=80.1331127698 -> V=1.0, theta=0.0
% INFO    : Bus 4314	: V=1.00426839189, theta=79.8014228262 -> V=1.0, theta=0.0
% INFO    : Bus 4315	: V=1.00426173391, theta=79.8001138264 -> V=1.0, theta=0.0
% INFO    : Bus 4316	: V=0.997903293446, theta=92.3247096591 -> V=1.0, theta=0.0
% INFO    : Bus 4317	: V=1.00325465858, theta=92.4977993452 -> V=1.0, theta=0.0
% INFO    : Bus 4318	: V=1.00334462234, theta=92.5039895137 -> V=1.0, theta=0.0
% INFO    : Bus 4319	: V=1.0066121641, theta=91.876649888 -> V=1.0, theta=0.0
% INFO    : Bus 4320	: V=1.00656599467, theta=91.8701999939 -> V=1.0, theta=0.0
% INFO    : Bus 4321	: V=1.00665901276, theta=91.883332192 -> V=1.0, theta=0.0
% INFO    : Bus 4322	: V=1.0066121641, theta=91.876649888 -> V=1.0, theta=0.0
% INFO    : Bus 4323	: V=1.00604411097, theta=91.8875147288 -> V=1.0, theta=0.0
% INFO    : Bus 4324	: V=1.00600044136, theta=91.8809644531 -> V=1.0, theta=0.0
% INFO    : Bus 4325	: V=1.00608654726, theta=91.8936254166 -> V=1.0, theta=0.0
% INFO    : Bus 4326	: V=1.00604411097, theta=91.8875147288 -> V=1.0, theta=0.0
% INFO    : Bus 4327	: V=0.999475867114, theta=88.1989679412 -> V=1.0, theta=0.0
% INFO    : Bus 4328	: V=0.999483077674, theta=88.1996265408 -> V=1.0, theta=0.0
% INFO    : Bus 4329	: V=1.00076256282, theta=92.1640068405 -> V=1.0, theta=0.0
% INFO    : Bus 4330	: V=1.00073484702, theta=92.1612052783 -> V=1.0, theta=0.0
% INFO    : Bus 4331	: V=1.00079236085, theta=92.1667757113 -> V=1.0, theta=0.0
% INFO    : Bus 4332	: V=1.00221359856, theta=92.1889174487 -> V=1.0, theta=0.0
% INFO    : Bus 4333	: V=1.00223120662, theta=92.1921368712 -> V=1.0, theta=0.0
% INFO    : Bus 4334	: V=1.00221359856, theta=92.1889174487 -> V=1.0, theta=0.0
% INFO    : Bus 4335	: V=1.0021933566, theta=92.1858344057 -> V=1.0, theta=0.0
% INFO    : Bus 4336	: V=1.00056551421, theta=92.3973969301 -> V=1.0, theta=0.0
% INFO    : Bus 4337	: V=1.0015523731, theta=91.4665529496 -> V=1.0, theta=0.0
% INFO    : Bus 4338	: V=0.999387151021, theta=90.8604512066 -> V=1.0, theta=0.0
% INFO    : Bus 4339	: V=0.999366527993, theta=90.8561905536 -> V=1.0, theta=0.0
% INFO    : Bus 4340	: V=1.00253148906, theta=91.7821813321 -> V=1.0, theta=0.0
% INFO    : Bus 4341	: V=0.999230750076, theta=91.9489724622 -> V=1.0, theta=0.0
% INFO    : Bus 4342	: V=1.00229682387, theta=91.5141036964 -> V=1.0, theta=0.0
% INFO    : Bus 4343	: V=1.0022864537, theta=91.5125770797 -> V=1.0, theta=0.0
% INFO    : Bus 4344	: V=1.00119748006, theta=91.9689808848 -> V=1.0, theta=0.0
% INFO    : Bus 4345	: V=1.00044240111, theta=93.5742654125 -> V=1.0, theta=0.0
% INFO    : Bus 4346	: V=1.00487162927, theta=79.5128430594 -> V=1.0, theta=0.0
% INFO    : Bus 4347	: V=0.999556471187, theta=92.48597332 -> V=1.0, theta=0.0
% INFO    : Bus 4348	: V=0.999604134251, theta=92.4918735673 -> V=1.0, theta=0.0
% INFO    : Bus 4349	: V=0.999511940756, theta=92.4800501591 -> V=1.0, theta=0.0
% INFO    : Bus 4350	: V=0.999556471187, theta=92.48597332 -> V=1.0, theta=0.0
% INFO    : Bus 4351	: V=1.00004081451, theta=92.664464794 -> V=1.0, theta=0.0
% INFO    : Bus 4352	: V=1.0002357624, theta=93.3693110092 -> V=1.0, theta=0.0
% INFO    : Bus 4353	: V=1.00014757098, theta=93.3641805865 -> V=1.0, theta=0.0
% INFO    : Bus 4354	: V=1.00092430073, theta=92.3738949089 -> V=1.0, theta=0.0
% INFO    : Bus 4355	: V=0.998621587642, theta=70.4096185212 -> V=1.0, theta=0.0
% INFO    : Bus 4356	: V=0.998280342182, theta=70.4787641373 -> V=1.0, theta=0.0
% INFO    : Bus 4357	: V=0.998197611509, theta=70.4727593455 -> V=1.0, theta=0.0
% INFO    : Bus 4358	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4359	: V=0.999541659892, theta=70.8230134462 -> V=1.0, theta=0.0
% INFO    : Bus 4360	: V=0.99920761467, theta=72.2270308062 -> V=1.0, theta=0.0
% INFO    : Bus 4361	: V=0.999908677117, theta=72.2785018779 -> V=1.0, theta=0.0
% INFO    : Bus 4362	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4363	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4364	: V=0.998627477554, theta=69.9381964981 -> V=1.0, theta=0.0
% INFO    : Bus 4365	: V=1.00295616429, theta=85.8567722421 -> V=1.0, theta=0.0
% INFO    : Bus 4366	: V=1.00142444774, theta=93.3702572893 -> V=1.0, theta=0.0
% INFO    : Bus 4367	: V=1.00163703205, theta=68.6079673244 -> V=1.0, theta=0.0
% INFO    : Bus 4368	: V=0.999590973246, theta=95.6176264655 -> V=1.0, theta=0.0
% INFO    : Bus 4369	: V=1.00203869934, theta=81.3434794564 -> V=1.0, theta=0.0
% INFO    : Bus 4370	: V=1.00121301377, theta=85.2009136692 -> V=1.0, theta=0.0
% INFO    : Bus 4371	: V=1.00123491429, theta=85.2040197955 -> V=1.0, theta=0.0
% INFO    : Bus 4372	: V=1.00187921763, theta=85.4084936121 -> V=1.0, theta=0.0
% INFO    : Bus 4373	: V=1.00185840407, theta=85.4061047598 -> V=1.0, theta=0.0
% INFO    : Bus 4374	: V=1.00094505911, theta=85.1339904659 -> V=1.0, theta=0.0
% INFO    : Bus 4375	: V=1.00096174222, theta=85.1361847626 -> V=1.0, theta=0.0
% INFO    : Bus 4376	: V=1.00085420262, theta=94.3850676057 -> V=1.0, theta=0.0
% INFO    : Bus 4377	: V=0.998946132779, theta=94.9055761312 -> V=1.0, theta=0.0
% INFO    : Bus 4378	: V=1.00051229929, theta=82.9062357938 -> V=1.0, theta=0.0
% INFO    : Bus 4379	: V=1.00213969404, theta=66.9227280996 -> V=1.0, theta=0.0
% INFO    : Bus 4380	: V=0.998631369688, theta=67.6877352877 -> V=1.0, theta=0.0
% INFO    : Bus 4381	: V=0.998525015961, theta=67.6782872317 -> V=1.0, theta=0.0
% INFO    : Bus 4382	: V=0.99878737131, theta=67.6487598997 -> V=1.0, theta=0.0
% INFO    : Bus 4383	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4384	: V=1.00237798822, theta=67.1868932503 -> V=1.0, theta=0.0
% INFO    : Bus 4385	: V=1.00136429599, theta=67.9213406658 -> V=1.0, theta=0.0
% INFO    : Bus 4386	: V=1.00111418284, theta=67.8491092163 -> V=1.0, theta=0.0
% INFO    : Bus 4387	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4388	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4389	: V=1.00121486842, theta=75.3950599326 -> V=1.0, theta=0.0
% INFO    : Bus 4390	: V=0.996139671468, theta=75.047196545 -> V=1.0, theta=0.0
% INFO    : Bus 4391	: V=1.00002934688, theta=74.9490925068 -> V=1.0, theta=0.0
% INFO    : Bus 4392	: V=0.996480335741, theta=75.0511315048 -> V=1.0, theta=0.0
% INFO    : Bus 4393	: V=0.996139671468, theta=75.047196545 -> V=1.0, theta=0.0
% INFO    : Bus 4394	: V=0.996114891014, theta=75.0446590094 -> V=1.0, theta=0.0
% INFO    : Bus 4395	: V=0.998329282474, theta=97.4549594145 -> V=1.0, theta=0.0
% INFO    : Bus 4396	: V=0.99713227477, theta=96.8668405163 -> V=1.0, theta=0.0
% INFO    : Bus 4397	: V=1.0005559888, theta=97.7058118648 -> V=1.0, theta=0.0
% INFO    : Bus 4398	: V=1.00056663192, theta=97.7069604647 -> V=1.0, theta=0.0
% INFO    : Bus 4399	: V=0.997128944496, theta=99.3328400306 -> V=1.0, theta=0.0
% INFO    : Bus 4400	: V=1.00012781246, theta=99.2413147381 -> V=1.0, theta=0.0
% INFO    : Bus 4401	: V=1.00020540918, theta=99.246595614 -> V=1.0, theta=0.0
% INFO    : Bus 4402	: V=1.00005391733, theta=99.2366675165 -> V=1.0, theta=0.0
% INFO    : Bus 4403	: V=0.997728166538, theta=99.0370548834 -> V=1.0, theta=0.0
% INFO    : Bus 4404	: V=1.00443197591, theta=98.4072654984 -> V=1.0, theta=0.0
% INFO    : Bus 4405	: V=0.99833765363, theta=99.0591917468 -> V=1.0, theta=0.0
% INFO    : Bus 4406	: V=0.997645349754, theta=99.0313931548 -> V=1.0, theta=0.0
% INFO    : Bus 4407	: V=0.997728166538, theta=99.0370548834 -> V=1.0, theta=0.0
% INFO    : Bus 4408	: V=0.996894846716, theta=98.1803879794 -> V=1.0, theta=0.0
% INFO    : Bus 4409	: V=0.999054245408, theta=84.3320192524 -> V=1.0, theta=0.0
% INFO    : Bus 4410	: V=0.99927749354, theta=84.4204536161 -> V=1.0, theta=0.0
% INFO    : Bus 4411	: V=0.999298280534, theta=84.4227996813 -> V=1.0, theta=0.0
% INFO    : Bus 4412	: V=0.999524429296, theta=83.992496511 -> V=1.0, theta=0.0
% INFO    : Bus 4413	: V=0.999562874172, theta=83.9963117781 -> V=1.0, theta=0.0
% INFO    : Bus 4414	: V=0.999524429296, theta=83.992496511 -> V=1.0, theta=0.0
% INFO    : Bus 4415	: V=0.999479190766, theta=83.9882760386 -> V=1.0, theta=0.0
% INFO    : Bus 4416	: V=0.999532975305, theta=83.9037263524 -> V=1.0, theta=0.0
% INFO    : Bus 4417	: V=0.99949359704, theta=83.899969801 -> V=1.0, theta=0.0
% INFO    : Bus 4418	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4419	: V=0.999527868903, theta=83.9077890123 -> V=1.0, theta=0.0
% INFO    : Bus 4420	: V=0.995559027983, theta=83.9575181538 -> V=1.0, theta=0.0
% INFO    : Bus 4421	: V=0.996448624156, theta=83.9559551655 -> V=1.0, theta=0.0
% INFO    : Bus 4422	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4423	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4424	: V=1.00191154211, theta=66.1216357256 -> V=1.0, theta=0.0
% INFO    : Bus 4425	: V=1.00193428949, theta=66.1239199103 -> V=1.0, theta=0.0
% INFO    : Bus 4426	: V=1.00107894452, theta=67.0988755007 -> V=1.0, theta=0.0
% INFO    : Bus 4427	: V=0.997783176176, theta=100.558777553 -> V=1.0, theta=0.0
% INFO    : Bus 4428	: V=0.997801012512, theta=100.560005186 -> V=1.0, theta=0.0
% INFO    : Bus 4429	: V=1.00302346892, theta=90.9972749663 -> V=1.0, theta=0.0
% INFO    : Bus 4430	: V=1.00299904191, theta=90.9950465355 -> V=1.0, theta=0.0
% INFO    : Bus 4431	: V=1.00121224167, theta=90.1964733187 -> V=1.0, theta=0.0
% INFO    : Bus 4432	: V=1.00102668117, theta=105.315760407 -> V=1.0, theta=0.0
% INFO    : Bus 4433	: V=1.00104223058, theta=105.317050812 -> V=1.0, theta=0.0
% INFO    : Bus 4434	: V=1.00102668117, theta=105.315760407 -> V=1.0, theta=0.0
% INFO    : Bus 4435	: V=1.00220075241, theta=66.3627522339 -> V=1.0, theta=0.0
% INFO    : Bus 4436	: V=1.00208006844, theta=66.4850017186 -> V=1.0, theta=0.0
% INFO    : Bus 4437	: V=1.00181181508, theta=66.6586612516 -> V=1.0, theta=0.0
% INFO    : Bus 4438	: V=1.00180398407, theta=66.6576872578 -> V=1.0, theta=0.0
% INFO    : Bus 4439	: V=1.00037649491, theta=93.2616655208 -> V=1.0, theta=0.0
% INFO    : Bus 4440	: V=1.00036447665, theta=93.2599200747 -> V=1.0, theta=0.0
% INFO    : Bus 4441	: V=0.99778034819, theta=94.8868827258 -> V=1.0, theta=0.0
% INFO    : Bus 4442	: V=1.00200297285, theta=92.0081841066 -> V=1.0, theta=0.0
% INFO    : Bus 4443	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4444	: V=0.999355777438, theta=84.8542015497 -> V=1.0, theta=0.0
% INFO    : Bus 4445	: V=0.999130532358, theta=85.4216631176 -> V=1.0, theta=0.0
% INFO    : Bus 4446	: V=0.999581554544, theta=85.4717856875 -> V=1.0, theta=0.0
% INFO    : Bus 4447	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4448	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4449	: V=0.997614925086, theta=84.9714864543 -> V=1.0, theta=0.0
% INFO    : Bus 4450	: V=0.9974446667, theta=84.9608316 -> V=1.0, theta=0.0
% INFO    : Bus 4451	: V=0.998626388247, theta=84.8258358705 -> V=1.0, theta=0.0
% INFO    : Bus 4452	: V=0.998867207416, theta=85.0567633321 -> V=1.0, theta=0.0
% INFO    : Bus 4453	: V=0.999803826445, theta=89.3986420817 -> V=1.0, theta=0.0
% INFO    : Bus 4454	: V=0.999622427353, theta=88.9999135074 -> V=1.0, theta=0.0
% INFO    : Bus 4455	: V=0.999594453458, theta=88.9971116189 -> V=1.0, theta=0.0
% INFO    : Bus 4456	: V=0.999649058251, theta=88.5154050666 -> V=1.0, theta=0.0
% INFO    : Bus 4457	: V=0.999624784208, theta=88.5124896989 -> V=1.0, theta=0.0
% INFO    : Bus 4458	: V=0.999673960648, theta=88.5181386591 -> V=1.0, theta=0.0
% INFO    : Bus 4459	: V=0.998445004393, theta=88.4426628766 -> V=1.0, theta=0.0
% INFO    : Bus 4460	: V=1.0000128749, theta=89.5647881652 -> V=1.0, theta=0.0
% INFO    : Bus 4461	: V=0.997948228635, theta=88.5313173122 -> V=1.0, theta=0.0
% INFO    : Bus 4462	: V=0.997851552804, theta=88.5216075194 -> V=1.0, theta=0.0
% INFO    : Bus 4463	: V=0.998065561108, theta=88.5401760504 -> V=1.0, theta=0.0
% INFO    : Bus 4464	: V=0.997948228635, theta=88.5313173122 -> V=1.0, theta=0.0
% INFO    : Bus 4465	: V=1.00196437839, theta=88.2051058183 -> V=1.0, theta=0.0
% INFO    : Bus 4466	: V=1.00053088348, theta=87.986931581 -> V=1.0, theta=0.0
% INFO    : Bus 4467	: V=1.00213909772, theta=88.2241190437 -> V=1.0, theta=0.0
% INFO    : Bus 4468	: V=1.0018616288, theta=88.1944013758 -> V=1.0, theta=0.0
% INFO    : Bus 4469	: V=1.00196437839, theta=88.2051058183 -> V=1.0, theta=0.0
% INFO    : Bus 4470	: V=1.00050200268, theta=86.2614774575 -> V=1.0, theta=0.0
% INFO    : Bus 4471	: V=1.00041004354, theta=86.2462792874 -> V=1.0, theta=0.0
% INFO    : Bus 4472	: V=1.00222812371, theta=87.1784510969 -> V=1.0, theta=0.0
% INFO    : Bus 4473	: V=1.00105495954, theta=86.2863041139 -> V=1.0, theta=0.0
% INFO    : Bus 4474	: V=1.00250869014, theta=87.2276414381 -> V=1.0, theta=0.0
% INFO    : Bus 4475	: V=1.00222812371, theta=87.1784510969 -> V=1.0, theta=0.0
% INFO    : Bus 4476	: V=1.0020970582, theta=87.1654046663 -> V=1.0, theta=0.0
% INFO    : Bus 4477	: V=0.999649892562, theta=85.9235975801 -> V=1.0, theta=0.0
% INFO    : Bus 4478	: V=0.99934766108, theta=85.7622623081 -> V=1.0, theta=0.0
% INFO    : Bus 4479	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4480	: V=1.00054422348, theta=86.1334063779 -> V=1.0, theta=0.0
% INFO    : Bus 4481	: V=1.00083697504, theta=86.4761924574 -> V=1.0, theta=0.0
% INFO    : Bus 4482	: V=1.00126559719, theta=86.518844093 -> V=1.0, theta=0.0
% INFO    : Bus 4483	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4484	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4485	: V=1.00002978655, theta=105.143838579 -> V=1.0, theta=0.0
% INFO    : Bus 4486	: V=0.998770802797, theta=104.0951445 -> V=1.0, theta=0.0
% INFO    : Bus 4487	: V=0.998632097238, theta=104.400674513 -> V=1.0, theta=0.0
% INFO    : Bus 4488	: V=0.998564370926, theta=104.394803802 -> V=1.0, theta=0.0
% INFO    : Bus 4489	: V=0.998696110067, theta=104.406372202 -> V=1.0, theta=0.0
% INFO    : Bus 4490	: V=0.999777535194, theta=104.94643676 -> V=1.0, theta=0.0
% INFO    : Bus 4491	: V=0.9998339186, theta=104.952154264 -> V=1.0, theta=0.0
% INFO    : Bus 4492	: V=1.00209531776, theta=106.704880103 -> V=1.0, theta=0.0
% INFO    : Bus 4493	: V=1.00040653806, theta=90.6991936791 -> V=1.0, theta=0.0
% INFO    : Bus 4494	: V=1.0003446534, theta=90.6947449462 -> V=1.0, theta=0.0
% INFO    : Bus 4495	: V=1.00046675404, theta=90.7038947212 -> V=1.0, theta=0.0
% INFO    : Bus 4496	: V=1.00040653806, theta=90.6991936791 -> V=1.0, theta=0.0
% INFO    : Bus 4497	: V=1.00044670008, theta=90.776541515 -> V=1.0, theta=0.0
% INFO    : Bus 4498	: V=1.00037042611, theta=90.7663562506 -> V=1.0, theta=0.0
% INFO    : Bus 4499	: V=1.00051475144, theta=90.785938539 -> V=1.0, theta=0.0
% INFO    : Bus 4500	: V=0.996956026849, theta=102.500157497 -> V=1.0, theta=0.0
% INFO    : Bus 4501	: V=0.996948096291, theta=102.499036471 -> V=1.0, theta=0.0
% INFO    : Bus 4502	: V=1.00123100258, theta=66.5432679305 -> V=1.0, theta=0.0
% INFO    : Bus 4503	: V=1.00122705352, theta=66.5426353807 -> V=1.0, theta=0.0
% INFO    : Bus 4504	: V=1.00070235293, theta=86.761313036 -> V=1.0, theta=0.0
% INFO    : Bus 4505	: V=1.00070734994, theta=86.7621878515 -> V=1.0, theta=0.0
% INFO    : Bus 4506	: V=0.999891926133, theta=86.2046772412 -> V=1.0, theta=0.0
% INFO    : Bus 4507	: V=0.999693579034, theta=88.9315532438 -> V=1.0, theta=0.0
% INFO    : Bus 4508	: V=1.00435209379, theta=73.5912384578 -> V=1.0, theta=0.0
% INFO    : Bus 4509	: V=1.00489897733, theta=74.060379057 -> V=1.0, theta=0.0
% INFO    : Bus 4510	: V=1.00489746697, theta=74.0602085111 -> V=1.0, theta=0.0
% INFO    : Bus 4511	: V=1.00490067436, theta=74.0605542395 -> V=1.0, theta=0.0
% INFO    : Bus 4512	: V=1.00233948354, theta=107.299426743 -> V=1.0, theta=0.0
% INFO    : Bus 4513	: V=1.00232567468, theta=107.297674761 -> V=1.0, theta=0.0
% INFO    : Bus 4514	: V=1.00070242035, theta=105.238964772 -> V=1.0, theta=0.0
% INFO    : Bus 4515	: V=1.00103865148, theta=89.4312945351 -> V=1.0, theta=0.0
% INFO    : Bus 4516	: V=1.0010962312, theta=89.4366064827 -> V=1.0, theta=0.0
% INFO    : Bus 4517	: V=1.0009864493, theta=89.4257057808 -> V=1.0, theta=0.0
% INFO    : Bus 4518	: V=1.00061856263, theta=89.223803814 -> V=1.0, theta=0.0
% INFO    : Bus 4519	: V=1.00057549083, theta=89.2185104952 -> V=1.0, theta=0.0
% INFO    : Bus 4520	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4521	: V=1.0024082883, theta=89.2177748796 -> V=1.0, theta=0.0
% INFO    : Bus 4522	: V=1.00619018403, theta=87.5561059548 -> V=1.0, theta=0.0
% INFO    : Bus 4523	: V=1.00652570768, theta=87.495715515 -> V=1.0, theta=0.0
% INFO    : Bus 4524	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4525	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4526	: V=1.00073741489, theta=89.2199581105 -> V=1.0, theta=0.0
% INFO    : Bus 4527	: V=1.0009852596, theta=70.1027380205 -> V=1.0, theta=0.0
% INFO    : Bus 4528	: V=1.00097881671, theta=70.1021133154 -> V=1.0, theta=0.0
% INFO    : Bus 4529	: V=1.00099163003, theta=70.1032959798 -> V=1.0, theta=0.0
% INFO    : Bus 4530	: V=1.0009852596, theta=70.1027380205 -> V=1.0, theta=0.0
% INFO    : Bus 4531	: V=1.00048506256, theta=74.6391039405 -> V=1.0, theta=0.0
% INFO    : Bus 4532	: V=1.00047449412, theta=74.6381153855 -> V=1.0, theta=0.0
% INFO    : Bus 4533	: V=1.00049577681, theta=74.6402667608 -> V=1.0, theta=0.0
% INFO    : Bus 4534	: V=1.00280443323, theta=74.3882945236 -> V=1.0, theta=0.0
% INFO    : Bus 4535	: V=1.00279998012, theta=74.387785468 -> V=1.0, theta=0.0
% INFO    : Bus 4536	: V=1.00280847536, theta=74.3887899177 -> V=1.0, theta=0.0
% INFO    : Bus 4537	: V=0.993262150632, theta=67.2128332276 -> V=1.0, theta=0.0
% INFO    : Bus 4538	: V=0.992341272084, theta=66.5812508828 -> V=1.0, theta=0.0
% INFO    : Bus 4539	: V=0.995738261654, theta=66.4642735217 -> V=1.0, theta=0.0
% INFO    : Bus 4540	: V=0.992303637704, theta=66.5773776462 -> V=1.0, theta=0.0
% INFO    : Bus 4541	: V=0.993529273391, theta=66.5765693942 -> V=1.0, theta=0.0
% INFO    : Bus 4542	: V=0.992341272084, theta=66.5812508828 -> V=1.0, theta=0.0
% INFO    : Bus 4543	: V=1.0029372027, theta=108.827589055 -> V=1.0, theta=0.0
% INFO    : Bus 4544	: V=1.00043936402, theta=106.528633986 -> V=1.0, theta=0.0
% INFO    : Bus 4545	: V=0.995883246199, theta=97.2547781986 -> V=1.0, theta=0.0
% INFO    : Bus 4546	: V=0.99588080689, theta=97.2542816936 -> V=1.0, theta=0.0
% INFO    : Bus 4547	: V=0.99342680876, theta=101.438416248 -> V=1.0, theta=0.0
% INFO    : Bus 4548	: V=1.00374535664, theta=109.800801163 -> V=1.0, theta=0.0
% INFO    : Bus 4549	: V=1.00665397068, theta=112.013451281 -> V=1.0, theta=0.0
% INFO    : Bus 4550	: V=1.00447821456, theta=111.453728632 -> V=1.0, theta=0.0
% INFO    : Bus 4551	: V=1.00518857826, theta=111.626917571 -> V=1.0, theta=0.0
% INFO    : Bus 4552	: V=0.992569715587, theta=99.0045902298 -> V=1.0, theta=0.0
% INFO    : Bus 4553	: V=0.992573682394, theta=99.0050015755 -> V=1.0, theta=0.0
% INFO    : Bus 4554	: V=0.999782085913, theta=64.0299102375 -> V=1.0, theta=0.0
% INFO    : Bus 4555	: V=1.00334373877, theta=113.508957622 -> V=1.0, theta=0.0
% INFO    : Bus 4556	: V=1.00530078082, theta=114.2722693 -> V=1.0, theta=0.0
% INFO    : Bus 4557	: V=1.00528762175, theta=114.270774111 -> V=1.0, theta=0.0
% INFO    : Bus 4558	: V=1.00531361214, theta=114.273726464 -> V=1.0, theta=0.0
% INFO    : Bus 4559	: V=1.00682642678, theta=113.070483251 -> V=1.0, theta=0.0
% INFO    : Bus 4560	: V=1.00684086755, theta=113.071977725 -> V=1.0, theta=0.0
% INFO    : Bus 4561	: V=1.00345609691, theta=114.599597933 -> V=1.0, theta=0.0
% INFO    : Bus 4562	: V=0.993310495189, theta=92.3878113914 -> V=1.0, theta=0.0
% INFO    : Bus 4563	: V=1.00003397519, theta=110.810907012 -> V=1.0, theta=0.0
% INFO    : Bus 4564	: V=1.00002570591, theta=110.810074644 -> V=1.0, theta=0.0
% INFO    : Bus 4565	: V=1.00004282134, theta=110.811786393 -> V=1.0, theta=0.0
% INFO    : Bus 4566	: V=1.00223877354, theta=110.851051921 -> V=1.0, theta=0.0
% INFO    : Bus 4567	: V=1.00224562809, theta=110.851913801 -> V=1.0, theta=0.0
% INFO    : Bus 4568	: V=1.00145643761, theta=111.436239827 -> V=1.0, theta=0.0
% INFO    : Bus 4569	: V=1.00144786081, theta=111.435404576 -> V=1.0, theta=0.0
% INFO    : Bus 4570	: V=0.992968689591, theta=85.4504357874 -> V=1.0, theta=0.0
% INFO    : Bus 4571	: V=0.992965244052, theta=85.4499758438 -> V=1.0, theta=0.0
% INFO    : Bus 4572	: V=0.99068313684, theta=87.7226756254 -> V=1.0, theta=0.0
% INFO    : Bus 4573	: V=0.992154153699, theta=97.032458553 -> V=1.0, theta=0.0
% INFO    : Bus 4574	: V=0.9921494364, theta=97.0319516605 -> V=1.0, theta=0.0
% INFO    : Bus 4575	: V=1.00614588383, theta=114.63420416 -> V=1.0, theta=0.0
% INFO    : Bus 4576	: V=1.00610467191, theta=114.631112254 -> V=1.0, theta=0.0
% INFO    : Bus 4577	: V=1.00618509914, theta=114.637102998 -> V=1.0, theta=0.0
% INFO    : Bus 4578	: V=1.00183450079, theta=115.002041676 -> V=1.0, theta=0.0
% INFO    : Bus 4579	: V=1.00179385097, theta=114.998879239 -> V=1.0, theta=0.0
% INFO    : Bus 4580	: V=1.00327895552, theta=115.281239811 -> V=1.0, theta=0.0
% INFO    : Bus 4581	: V=1.00136960745, theta=115.377358385 -> V=1.0, theta=0.0
% INFO    : Bus 4582	: V=1.00144763846, theta=115.384912438 -> V=1.0, theta=0.0
% INFO    : Bus 4583	: V=1.00232862866, theta=114.655789115 -> V=1.0, theta=0.0
% INFO    : Bus 4584	: V=1.00238481026, theta=114.662388555 -> V=1.0, theta=0.0
% INFO    : Bus 4585	: V=1.00227284013, theta=114.648994834 -> V=1.0, theta=0.0
% INFO    : Bus 4586	: V=1.00232862866, theta=114.655789115 -> V=1.0, theta=0.0
% INFO    : Bus 4587	: V=1.00184772055, theta=114.949300951 -> V=1.0, theta=0.0
% INFO    : Bus 4588	: V=1.00175008133, theta=114.942399297 -> V=1.0, theta=0.0
% INFO    : Bus 4589	: V=1.00242561997, theta=114.786485017 -> V=1.0, theta=0.0
% INFO    : Bus 4590	: V=1.00236991757, theta=114.778471611 -> V=1.0, theta=0.0
% INFO    : Bus 4591	: V=1.00504241799, theta=114.309976049 -> V=1.0, theta=0.0
% INFO    : Bus 4592	: V=0.992783079769, theta=92.5804244871 -> V=1.0, theta=0.0
% INFO    : Bus 4593	: V=0.992766816072, theta=92.5791384132 -> V=1.0, theta=0.0
% INFO    : Bus 4594	: V=0.992799110549, theta=92.5817428421 -> V=1.0, theta=0.0
% INFO    : Bus 4595	: V=0.997411331853, theta=83.3936466339 -> V=1.0, theta=0.0
% INFO    : Bus 4596	: V=0.997424869761, theta=83.3958225773 -> V=1.0, theta=0.0
% INFO    : Bus 4597	: V=1.00216424751, theta=115.144943931 -> V=1.0, theta=0.0
% INFO    : Bus 4598	: V=1.0034924486, theta=114.761477551 -> V=1.0, theta=0.0
% INFO    : Bus 4599	: V=1.0034842514, theta=114.760475643 -> V=1.0, theta=0.0
% INFO    : Bus 4600	: V=1.00350049295, theta=114.762472183 -> V=1.0, theta=0.0
% INFO    : Bus 4601	: V=1.00160748833, theta=116.134038429 -> V=1.0, theta=0.0
% INFO    : Bus 4602	: V=1.00160258835, theta=116.132961673 -> V=1.0, theta=0.0
% INFO    : Bus 4603	: V=0.988720789304, theta=98.9714536379 -> V=1.0, theta=0.0
% INFO    : Bus 4604	: V=0.988723183081, theta=98.9719310962 -> V=1.0, theta=0.0
% INFO    : Bus 4605	: V=0.988718577549, theta=98.9709706862 -> V=1.0, theta=0.0
% INFO    : Bus 4606	: V=1.00380577493, theta=88.9107491941 -> V=1.0, theta=0.0
% INFO    : Bus 4607	: V=1.00380447644, theta=88.91046205 -> V=1.0, theta=0.0
% INFO    : Bus 4608	: V=1.00380721191, theta=88.9110129803 -> V=1.0, theta=0.0
% INFO    : Bus 4609	: V=1.00516161307, theta=86.0343606419 -> V=1.0, theta=0.0
% INFO    : Bus 4610	: V=0.999039404199, theta=90.1864071014 -> V=1.0, theta=0.0
% INFO    : Bus 4611	: V=1.0053321663, theta=85.9175913115 -> V=1.0, theta=0.0
% INFO    : Bus 4612	: V=1.00515061701, theta=86.0334732359 -> V=1.0, theta=0.0
% INFO    : Bus 4613	: V=1.00515514147, theta=86.0333811818 -> V=1.0, theta=0.0
% INFO    : Bus 4614	: V=0.998497863444, theta=90.4950205486 -> V=1.0, theta=0.0
% INFO    : Bus 4615	: V=0.988661277341, theta=106.568701487 -> V=1.0, theta=0.0
% INFO    : Bus 4616	: V=0.988662803766, theta=106.569017347 -> V=1.0, theta=0.0
% INFO    : Bus 4617	: V=0.997877025332, theta=83.7330131056 -> V=1.0, theta=0.0
% INFO    : Bus 4618	: V=0.998868644888, theta=81.5872700594 -> V=1.0, theta=0.0
% INFO    : Bus 4619	: V=0.996973329744, theta=83.1281960874 -> V=1.0, theta=0.0
% INFO    : Bus 4620	: V=0.998852367749, theta=81.58377367 -> V=1.0, theta=0.0
% INFO    : Bus 4621	: V=0.999683709856, theta=81.5269443886 -> V=1.0, theta=0.0
% INFO    : Bus 4622	: V=0.998868644888, theta=81.5872700594 -> V=1.0, theta=0.0
% INFO    : Bus 4623	: V=0.993679581508, theta=112.403172799 -> V=1.0, theta=0.0
% INFO    : Bus 4624	: V=0.993650787394, theta=112.400835014 -> V=1.0, theta=0.0
% INFO    : Bus 4625	: V=0.99370643113, theta=112.405372421 -> V=1.0, theta=0.0
% INFO    : Bus 4626	: V=0.996622475876, theta=114.022346672 -> V=1.0, theta=0.0
% INFO    : Bus 4627	: V=0.996706200132, theta=114.02920768 -> V=1.0, theta=0.0
% INFO    : Bus 4628	: V=0.996538091804, theta=114.015519578 -> V=1.0, theta=0.0
% INFO    : Bus 4629	: V=1.00111506551, theta=115.632269686 -> V=1.0, theta=0.0
% INFO    : Bus 4630	: V=1.00117725251, theta=115.638870468 -> V=1.0, theta=0.0
% INFO    : Bus 4631	: V=1.00105264382, theta=115.626315358 -> V=1.0, theta=0.0
% INFO    : Bus 4632	: V=1.00595325303, theta=115.56582736 -> V=1.0, theta=0.0
% INFO    : Bus 4633	: V=1.00190335867, theta=115.342367279 -> V=1.0, theta=0.0
% INFO    : Bus 4634	: V=1.00629563567, theta=115.57930654 -> V=1.0, theta=0.0
% INFO    : Bus 4635	: V=1.00595325303, theta=115.56582736 -> V=1.0, theta=0.0
% INFO    : Bus 4636	: V=1.00583348767, theta=115.559855719 -> V=1.0, theta=0.0
% INFO    : Bus 4637	: V=1.00088473532, theta=116.124606934 -> V=1.0, theta=0.0
% INFO    : Bus 4638	: V=1.00092770564, theta=116.131814737 -> V=1.0, theta=0.0
% INFO    : Bus 4639	: V=1.00178928316, theta=117.911813738 -> V=1.0, theta=0.0
% INFO    : Bus 4640	: V=0.999661336729, theta=84.6879846999 -> V=1.0, theta=0.0
% INFO    : Bus 4641	: V=0.997568961835, theta=91.9259051855 -> V=1.0, theta=0.0
% INFO    : Bus 4642	: V=1.00205295017, theta=117.936854746 -> V=1.0, theta=0.0
% INFO    : Bus 4643	: V=1.0029203686, theta=87.637344364 -> V=1.0, theta=0.0
% INFO    : Bus 4644	: V=1.00306569839, theta=116.168822234 -> V=1.0, theta=0.0
% INFO    : Bus 4645	: V=1.00336643475, theta=85.0667094387 -> V=1.0, theta=0.0
% INFO    : Bus 4646	: V=0.996718747036, theta=99.6973460937 -> V=1.0, theta=0.0
% INFO    : Bus 4647	: V=0.996714226159, theta=99.6969930298 -> V=1.0, theta=0.0
% INFO    : Bus 4648	: V=1.00120893027, theta=118.347664603 -> V=1.0, theta=0.0
% INFO    : Bus 4649	: V=1.00010110553, theta=119.698882822 -> V=1.0, theta=0.0
% INFO    : Bus 4650	: V=1.00128263842, theta=118.290399357 -> V=1.0, theta=0.0
% INFO    : Bus 4651	: V=1.00124860172, theta=118.285859991 -> V=1.0, theta=0.0
% INFO    : Bus 4652	: V=0.998503348499, theta=120.415132831 -> V=1.0, theta=0.0
% INFO    : Bus 4653	: V=0.998867269064, theta=120.391112696 -> V=1.0, theta=0.0
% INFO    : Bus 4654	: V=0.995488446477, theta=121.495237887 -> V=1.0, theta=0.0
% INFO    : Bus 4655	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4656	: V=0.999157840656, theta=120.489146078 -> V=1.0, theta=0.0
% INFO    : Bus 4657	: V=1.00023268921, theta=120.990292806 -> V=1.0, theta=0.0
% INFO    : Bus 4658	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4659	: V=0.999831304534, theta=120.937983099 -> V=1.0, theta=0.0
% INFO    : Bus 4660	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4661	: V=1.00449243417, theta=115.001733261 -> V=1.0, theta=0.0
% INFO    : Bus 4662	: V=1.00180755321, theta=117.568248617 -> V=1.0, theta=0.0
% INFO    : Bus 4663	: V=1.00052935227, theta=110.244954131 -> V=1.0, theta=0.0
% INFO    : Bus 4664	: V=1.00048498802, theta=110.239693376 -> V=1.0, theta=0.0
% INFO    : Bus 4665	: V=1.00057493438, theta=110.250570578 -> V=1.0, theta=0.0
% INFO    : Bus 4666	: V=1.00038643705, theta=109.611382061 -> V=1.0, theta=0.0
% INFO    : Bus 4667	: V=1.00849852926, theta=110.589205804 -> V=1.0, theta=0.0
% INFO    : Bus 4668	: V=1.00135997251, theta=110.366686507 -> V=1.0, theta=0.0
% INFO    : Bus 4669	: V=1.00845890201, theta=110.584471328 -> V=1.0, theta=0.0
% INFO    : Bus 4670	: V=1.00862376501, theta=110.606008356 -> V=1.0, theta=0.0
% INFO    : Bus 4671	: V=1.00849852926, theta=110.589205804 -> V=1.0, theta=0.0
% INFO    : Bus 4672	: V=1.00107652135, theta=111.97218157 -> V=1.0, theta=0.0
% INFO    : Bus 4673	: V=1.00100316887, theta=111.966761009 -> V=1.0, theta=0.0
% INFO    : Bus 4674	: V=1.00114908863, theta=111.977835615 -> V=1.0, theta=0.0
% INFO    : Bus 4675	: V=1.00107652135, theta=111.97218157 -> V=1.0, theta=0.0
% INFO    : Bus 4676	: V=0.999881493404, theta=101.24899914 -> V=1.0, theta=0.0
% INFO    : Bus 4677	: V=0.99988501961, theta=101.249403802 -> V=1.0, theta=0.0
% INFO    : Bus 4678	: V=0.999878037541, theta=101.24860557 -> V=1.0, theta=0.0
% INFO    : Bus 4679	: V=0.999881493404, theta=101.24899914 -> V=1.0, theta=0.0
% INFO    : Bus 4680	: V=1.00414959848, theta=113.799838319 -> V=1.0, theta=0.0
% INFO    : Bus 4681	: V=1.00149370133, theta=105.583096592 -> V=1.0, theta=0.0
% INFO    : Bus 4682	: V=1.00148717545, theta=105.582391532 -> V=1.0, theta=0.0
% INFO    : Bus 4683	: V=1.00126860605, theta=107.797945634 -> V=1.0, theta=0.0
% INFO    : Bus 4684	: V=1.00126091162, theta=107.797017203 -> V=1.0, theta=0.0
% INFO    : Bus 4685	: V=1.00494692028, theta=114.295624217 -> V=1.0, theta=0.0
% INFO    : Bus 4686	: V=1.0050656591, theta=114.077836617 -> V=1.0, theta=0.0
% INFO    : Bus 4687	: V=1.00466550297, theta=92.5518966682 -> V=1.0, theta=0.0
% INFO    : Bus 4688	: V=1.00305131855, theta=106.044342804 -> V=1.0, theta=0.0
% INFO    : Bus 4689	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4690	: V=1.00609276876, theta=106.541391564 -> V=1.0, theta=0.0
% INFO    : Bus 4691	: V=1.00581908046, theta=107.632678157 -> V=1.0, theta=0.0
% INFO    : Bus 4692	: V=1.00618823643, theta=107.716307641 -> V=1.0, theta=0.0
% INFO    : Bus 4693	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4694	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4695	: V=1.00328143244, theta=107.394035913 -> V=1.0, theta=0.0
% INFO    : Bus 4696	: V=1.0032557656, theta=107.388944892 -> V=1.0, theta=0.0
% INFO    : Bus 4697	: V=1.00330305999, theta=107.398930147 -> V=1.0, theta=0.0
% INFO    : Bus 4698	: V=1.00328143244, theta=107.394035913 -> V=1.0, theta=0.0
% INFO    : Bus 4699	: V=1.00576935833, theta=113.882511096 -> V=1.0, theta=0.0
% INFO    : Bus 4700	: V=1.00576158497, theta=113.881745115 -> V=1.0, theta=0.0
% INFO    : Bus 4701	: V=1.0061306672, theta=113.178797247 -> V=1.0, theta=0.0
% INFO    : Bus 4702	: V=1.00637426322, theta=110.756665465 -> V=1.0, theta=0.0
% INFO    : Bus 4703	: V=1.0063627824, theta=111.873520207 -> V=1.0, theta=0.0
% INFO    : Bus 4704	: V=1.00634523872, theta=111.871578593 -> V=1.0, theta=0.0
% INFO    : Bus 4705	: V=1.00182206513, theta=115.304923407 -> V=1.0, theta=0.0
% INFO    : Bus 4706	: V=1.00484015049, theta=114.415346499 -> V=1.0, theta=0.0
% INFO    : Bus 4707	: V=1.00483541248, theta=114.414794469 -> V=1.0, theta=0.0
% INFO    : Bus 4708	: V=1.00604954417, theta=114.080130253 -> V=1.0, theta=0.0
% INFO    : Bus 4709	: V=1.00604305253, theta=114.079573641 -> V=1.0, theta=0.0
% INFO    : Bus 4710	: V=1.00605577663, theta=114.080696939 -> V=1.0, theta=0.0
% INFO    : Bus 4711	: V=1.00604954417, theta=114.080130253 -> V=1.0, theta=0.0
% INFO    : Bus 4712	: V=0.999005825893, theta=96.5663320474 -> V=1.0, theta=0.0
% INFO    : Bus 4713	: V=0.99898829119, theta=96.5645874393 -> V=1.0, theta=0.0
% INFO    : Bus 4714	: V=0.998356310483, theta=96.4882835224 -> V=1.0, theta=0.0
% INFO    : Bus 4715	: V=0.999149744893, theta=96.2398481864 -> V=1.0, theta=0.0
% INFO    : Bus 4716	: V=1.00173271133, theta=100.947578334 -> V=1.0, theta=0.0
% INFO    : Bus 4717	: V=0.998445830094, theta=116.40393047 -> V=1.0, theta=0.0
% INFO    : Bus 4718	: V=0.990226215889, theta=118.443153599 -> V=1.0, theta=0.0
% INFO    : Bus 4719	: V=0.996303446467, theta=117.263139773 -> V=1.0, theta=0.0
% INFO    : Bus 4720	: V=0.990203647522, theta=118.442184075 -> V=1.0, theta=0.0
% INFO    : Bus 4721	: V=0.991573735565, theta=118.484620923 -> V=1.0, theta=0.0
% INFO    : Bus 4722	: V=0.990226215889, theta=118.443153599 -> V=1.0, theta=0.0
% INFO    : Bus 4723	: V=1.00074715899, theta=115.345683323 -> V=1.0, theta=0.0
% INFO    : Bus 4724	: V=1.00163182315, theta=105.787733108 -> V=1.0, theta=0.0
% INFO    : Bus 4725	: V=1.00164290567, theta=105.788672852 -> V=1.0, theta=0.0
% INFO    : Bus 4726	: V=1.00162033258, theta=105.78678756 -> V=1.0, theta=0.0
% INFO    : Bus 4727	: V=1.002319958, theta=105.924983792 -> V=1.0, theta=0.0
% INFO    : Bus 4728	: V=1.00230986115, theta=105.923899773 -> V=1.0, theta=0.0
% INFO    : Bus 4729	: V=1.00233004288, theta=105.926041986 -> V=1.0, theta=0.0
% INFO    : Bus 4730	: V=1.002319958, theta=105.924983792 -> V=1.0, theta=0.0
% INFO    : Bus 4731	: V=1.00374844676, theta=92.9353864644 -> V=1.0, theta=0.0
% INFO    : Bus 4732	: V=0.99711981432, theta=96.4011396046 -> V=1.0, theta=0.0
% INFO    : Bus 4733	: V=0.998695240185, theta=94.5290167691 -> V=1.0, theta=0.0
% INFO    : Bus 4734	: V=0.998754047354, theta=94.5349817947 -> V=1.0, theta=0.0
% INFO    : Bus 4735	: V=0.997913444665, theta=96.5766478814 -> V=1.0, theta=0.0
% INFO    : Bus 4736	: V=0.998220462096, theta=96.9669305106 -> V=1.0, theta=0.0
% INFO    : Bus 4737	: V=0.997975373973, theta=96.410695369 -> V=1.0, theta=0.0
% INFO    : Bus 4738	: V=0.998143058594, theta=96.9614308199 -> V=1.0, theta=0.0
% INFO    : Bus 4739	: V=0.998498476533, theta=97.0110580505 -> V=1.0, theta=0.0
% INFO    : Bus 4740	: V=0.998220462096, theta=96.9669305106 -> V=1.0, theta=0.0
% INFO    : Bus 4741	: V=1.00157396405, theta=110.0539726 -> V=1.0, theta=0.0
% INFO    : Bus 4742	: V=1.00313793912, theta=114.283020355 -> V=1.0, theta=0.0
% INFO    : Bus 4743	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4744	: V=1.00002339448, theta=104.708093044 -> V=1.0, theta=0.0
% INFO    : Bus 4745	: V=1.00002831792, theta=103.007957831 -> V=1.0, theta=0.0
% INFO    : Bus 4746	: V=1.00001292024, theta=101.990609491 -> V=1.0, theta=0.0
% INFO    : Bus 4747	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4748	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4749	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4750	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4751	: V=0.96119155343, theta=119.962150022 -> V=1.0, theta=0.0
% INFO    : Bus 4752	: V=1.00306248872, theta=118.491907726 -> V=1.0, theta=0.0
% INFO    : Bus 4753	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4754	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4755	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4756	: V=1.00009462375, theta=105.929843531 -> V=1.0, theta=0.0
% INFO    : Bus 4757	: V=1.00022733214, theta=104.240549369 -> V=1.0, theta=0.0
% INFO    : Bus 4758	: V=0.999176162482, theta=104.591712463 -> V=1.0, theta=0.0
% INFO    : Bus 4759	: V=0.999717039594, theta=106.120205505 -> V=1.0, theta=0.0
% INFO    : Bus 4760	: V=0.999743025493, theta=106.412950096 -> V=1.0, theta=0.0
% INFO    : Bus 4761	: V=0.999838975331, theta=106.645192977 -> V=1.0, theta=0.0
% INFO    : Bus 4762	: V=0.999822366441, theta=106.233322412 -> V=1.0, theta=0.0
% INFO    : Bus 4763	: V=0.999808957148, theta=106.21478676 -> V=1.0, theta=0.0
% INFO    : Bus 4764	: V=0.999634789083, theta=106.128710432 -> V=1.0, theta=0.0
% INFO    : Bus 4765	: V=1.0001120076, theta=104.712508943 -> V=1.0, theta=0.0
% INFO    : Bus 4766	: V=1.00008317219, theta=105.842437176 -> V=1.0, theta=0.0
% INFO    : Bus 4767	: V=0.999348134771, theta=104.007438802 -> V=1.0, theta=0.0
% INFO    : Bus 4768	: V=1.00009462375, theta=105.929843531 -> V=1.0, theta=0.0
% INFO    : Bus 4769	: V=1.00022733214, theta=104.240549369 -> V=1.0, theta=0.0
% INFO    : Bus 4770	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4771	: V=1.00269514818, theta=80.1701261126 -> V=1.0, theta=0.0
% INFO    : Bus 4772	: V=1.00026337013, theta=80.4732534257 -> V=1.0, theta=0.0
% INFO    : Bus 4773	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4774	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4775	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4776	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4777	: V=1.00723732757, theta=114.893466843 -> V=1.0, theta=0.0
% INFO    : Bus 4778	: V=0.96884520187, theta=115.82470771 -> V=1.0, theta=0.0
% INFO    : Bus 4779	: V=0.972054385368, theta=115.890040407 -> V=1.0, theta=0.0
% INFO    : Bus 4780	: V=0.968789112815, theta=115.257347058 -> V=1.0, theta=0.0
% INFO    : Bus 4781	: V=0.970947128936, theta=115.481253844 -> V=1.0, theta=0.0
% INFO    : Bus 4782	: V=1.01035032889, theta=114.94276635 -> V=1.0, theta=0.0
% INFO    : Bus 4783	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4784	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4785	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4786	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4787	: V=1.00104007856, theta=77.9995249614 -> V=1.0, theta=0.0
% INFO    : Bus 4788	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4789	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4790	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4791	: V=1.00121770651, theta=118.789441133 -> V=1.0, theta=0.0
% INFO    : Bus 4792	: V=0.994236465943, theta=121.50515749 -> V=1.0, theta=0.0
% INFO    : Bus 4793	: V=1.00017940556, theta=119.009109226 -> V=1.0, theta=0.0
% INFO    : Bus 4794	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4795	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4796	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4797	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4798	: V=1.00019117438, theta=78.514040757 -> V=1.0, theta=0.0
% INFO    : Bus 4799	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4800	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4801	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4802	: V=1.00254270052, theta=109.020830174 -> V=1.0, theta=0.0
% INFO    : Bus 4803	: V=1.00125407587, theta=107.046640704 -> V=1.0, theta=0.0
% INFO    : Bus 4804	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4805	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4806	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4807	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4808	: V=0.999394876155, theta=83.2764867096 -> V=1.0, theta=0.0
% INFO    : Bus 4809	: V=0.999999364367, theta=84.054181343 -> V=1.0, theta=0.0
% INFO    : Bus 4810	: V=1.00067644425, theta=83.9032841428 -> V=1.0, theta=0.0
% INFO    : Bus 4811	: V=0.999321182372, theta=83.7569179963 -> V=1.0, theta=0.0
% INFO    : Bus 4812	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4813	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4814	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4815	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4816	: V=1.00204533832, theta=107.766636039 -> V=1.0, theta=0.0
% INFO    : Bus 4817	: V=0.997346915816, theta=108.530709694 -> V=1.0, theta=0.0
% INFO    : Bus 4818	: V=1.00162993718, theta=107.766952565 -> V=1.0, theta=0.0
% INFO    : Bus 4819	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4820	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4821	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4822	: V=0.992514136257, theta=119.190769252 -> V=1.0, theta=0.0
% INFO    : Bus 4823	: V=0.999442941611, theta=118.619936077 -> V=1.0, theta=0.0
% INFO    : Bus 4824	: V=1.00183680169, theta=118.311455875 -> V=1.0, theta=0.0
% INFO    : Bus 4825	: V=0.991849054958, theta=119.741981388 -> V=1.0, theta=0.0
% INFO    : Bus 4826	: V=1.00000305325, theta=118.559811302 -> V=1.0, theta=0.0
% INFO    : Bus 4827	: V=0.996252676251, theta=119.153979178 -> V=1.0, theta=0.0
% INFO    : Bus 4828	: V=0.992514136257, theta=119.190769252 -> V=1.0, theta=0.0
% INFO    : Bus 4829	: V=0.999442941611, theta=118.619936077 -> V=1.0, theta=0.0
% INFO    : Bus 4830	: V=0.997346910745, theta=85.9465179906 -> V=1.0, theta=0.0
% INFO    : Bus 4831	: V=1.00099616564, theta=82.9975935721 -> V=1.0, theta=0.0
% INFO    : Bus 4832	: V=1.00122505747, theta=82.2452429151 -> V=1.0, theta=0.0
% INFO    : Bus 4833	: V=1.00002906681, theta=86.3150213055 -> V=1.0, theta=0.0
% INFO    : Bus 4834	: V=1.00014672753, theta=82.6238258309 -> V=1.0, theta=0.0
% INFO    : Bus 4835	: V=1.00099616564, theta=82.9975935721 -> V=1.0, theta=0.0
% INFO    : Bus 4836	: V=0.997346910745, theta=85.9465179906 -> V=1.0, theta=0.0
% INFO    : Bus 4837	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4838	: V=1.00237250993, theta=92.0040776766 -> V=1.0, theta=0.0
% INFO    : Bus 4839	: V=1.00503111357, theta=91.3376680168 -> V=1.0, theta=0.0
% INFO    : Bus 4840	: V=0.999177239343, theta=95.9617077261 -> V=1.0, theta=0.0
% INFO    : Bus 4841	: V=0.999298621682, theta=96.0881511787 -> V=1.0, theta=0.0
% INFO    : Bus 4842	: V=0.999120096964, theta=95.9145529634 -> V=1.0, theta=0.0
% INFO    : Bus 4843	: V=0.995370058639, theta=95.2790696769 -> V=1.0, theta=0.0
% INFO    : Bus 4844	: V=0.997748175621, theta=95.4560279576 -> V=1.0, theta=0.0
% INFO    : Bus 4845	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4846	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4847	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4848	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4849	: V=0.999599080273, theta=78.4669079315 -> V=1.0, theta=0.0
% INFO    : Bus 4850	: V=0.999999494648, theta=77.8766183826 -> V=1.0, theta=0.0
% INFO    : Bus 4851	: V=0.998685338182, theta=78.8352086487 -> V=1.0, theta=0.0
% INFO    : Bus 4852	: V=0.995425640923, theta=77.3793169956 -> V=1.0, theta=0.0
% INFO    : Bus 4853	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4854	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4855	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4856	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4857	: V=0.996947617043, theta=121.114995857 -> V=1.0, theta=0.0
% INFO    : Bus 4858	: V=1.0023120689, theta=118.554836081 -> V=1.0, theta=0.0
% INFO    : Bus 4859	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4860	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4861	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4862	: V=1.00605193486, theta=69.2143362128 -> V=1.0, theta=0.0
% INFO    : Bus 4863	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4864	: V=1.00170003702, theta=68.0681645474 -> V=1.0, theta=0.0
% INFO    : Bus 4865	: V=0.970317749818, theta=69.9533232685 -> V=1.0, theta=0.0
% INFO    : Bus 4866	: V=1.00448792337, theta=70.0631525095 -> V=1.0, theta=0.0
% INFO    : Bus 4867	: V=0.970755410831, theta=70.6874029896 -> V=1.0, theta=0.0
% INFO    : Bus 4868	: V=1.00242691078, theta=68.2544799434 -> V=1.0, theta=0.0
% INFO    : Bus 4869	: V=1.0046329697, theta=69.0704893605 -> V=1.0, theta=0.0
% INFO    : Bus 4870	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4871	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4872	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4873	: V=1.00461250794, theta=92.8764379292 -> V=1.0, theta=0.0
% INFO    : Bus 4874	: V=0.999170107034, theta=92.1484913139 -> V=1.0, theta=0.0
% INFO    : Bus 4875	: V=0.999579837079, theta=92.1641887256 -> V=1.0, theta=0.0
% INFO    : Bus 4876	: V=0.998211301158, theta=91.9524115337 -> V=1.0, theta=0.0
% INFO    : Bus 4877	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4878	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4879	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4880	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4881	: V=1.00184863274, theta=72.373336581 -> V=1.0, theta=0.0
% INFO    : Bus 4882	: V=1.00128339172, theta=72.548849543 -> V=1.0, theta=0.0
% INFO    : Bus 4883	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4884	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4885	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4886	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4887	: V=0.998362936631, theta=110.256123947 -> V=1.0, theta=0.0
% INFO    : Bus 4888	: V=1.00223990406, theta=111.737094748 -> V=1.0, theta=0.0
% INFO    : Bus 4889	: V=0.995769268256, theta=110.638035575 -> V=1.0, theta=0.0
% INFO    : Bus 4890	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4891	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4892	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4893	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4894	: V=1.00234529992, theta=94.0662574604 -> V=1.0, theta=0.0
% INFO    : Bus 4895	: V=0.973849458588, theta=95.96316688 -> V=1.0, theta=0.0
% INFO    : Bus 4896	: V=1.00086024457, theta=95.5480605781 -> V=1.0, theta=0.0
% INFO    : Bus 4897	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4898	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4899	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4900	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4901	: V=1.00808059365, theta=108.201389651 -> V=1.0, theta=0.0
% INFO    : Bus 4902	: V=1.00170691254, theta=107.174292391 -> V=1.0, theta=0.0
% INFO    : Bus 4903	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4904	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4905	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4906	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4907	: V=1.00337286263, theta=91.9550716281 -> V=1.0, theta=0.0
% INFO    : Bus 4908	: V=0.999466642826, theta=96.0014512382 -> V=1.0, theta=0.0
% INFO    : Bus 4909	: V=0.998269334441, theta=93.2864295961 -> V=1.0, theta=0.0
% INFO    : Bus 4910	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4911	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4912	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4913	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4914	: V=0.999720911167, theta=85.6027842275 -> V=1.0, theta=0.0
% INFO    : Bus 4915	: V=0.999787780027, theta=87.9835068678 -> V=1.0, theta=0.0
% INFO    : Bus 4916	: V=0.998395458466, theta=85.7071330744 -> V=1.0, theta=0.0
% INFO    : Bus 4917	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4918	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4919	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4920	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4921	: V=1.00711971029, theta=110.695830744 -> V=1.0, theta=0.0
% INFO    : Bus 4922	: V=1.00766910727, theta=109.928890916 -> V=1.0, theta=0.0
% INFO    : Bus 4923	: V=1.00429579728, theta=114.513175667 -> V=1.0, theta=0.0
% INFO    : Bus 4924	: V=1.00542653606, theta=114.422943679 -> V=1.0, theta=0.0
% INFO    : Bus 4925	: V=1.00766709619, theta=114.857945382 -> V=1.0, theta=0.0
% INFO    : Bus 4926	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4927	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4928	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4929	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4930	: V=1.00316785993, theta=111.605928126 -> V=1.0, theta=0.0
% INFO    : Bus 4931	: V=1.0053090544, theta=111.719051259 -> V=1.0, theta=0.0
% INFO    : Bus 4932	: V=1.00053623546, theta=111.934232841 -> V=1.0, theta=0.0
% INFO    : Bus 4933	: V=1.00134308825, theta=111.5280171 -> V=1.0, theta=0.0
% INFO    : Bus 4934	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4935	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4936	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4937	: V=0.996338608174, theta=108.663863711 -> V=1.0, theta=0.0
% INFO    : Bus 4938	: V=1.00064110744, theta=108.542897024 -> V=1.0, theta=0.0
% INFO    : Bus 4939	: V=1.00198906637, theta=107.701742143 -> V=1.0, theta=0.0
% INFO    : Bus 4940	: V=0.999843941319, theta=108.922303261 -> V=1.0, theta=0.0
% INFO    : Bus 4941	: V=0.999914761185, theta=109.018590386 -> V=1.0, theta=0.0
% INFO    : Bus 4942	: V=0.999919720397, theta=108.877472384 -> V=1.0, theta=0.0
% INFO    : Bus 4943	: V=0.999903544467, theta=109.189185086 -> V=1.0, theta=0.0
% INFO    : Bus 4944	: V=0.999884980146, theta=109.202373142 -> V=1.0, theta=0.0
% INFO    : Bus 4945	: V=0.999895886243, theta=108.9084983 -> V=1.0, theta=0.0
% INFO    : Bus 4946	: V=0.997480400356, theta=108.259190623 -> V=1.0, theta=0.0
% INFO    : Bus 4947	: V=1.00015956785, theta=108.568071444 -> V=1.0, theta=0.0
% INFO    : Bus 4948	: V=0.996338608174, theta=108.663863711 -> V=1.0, theta=0.0
% INFO    : Bus 4949	: V=1.00064110744, theta=108.542897024 -> V=1.0, theta=0.0
% INFO    : Bus 4950	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4951	: V=1.00284824844, theta=91.7404151465 -> V=1.0, theta=0.0
% INFO    : Bus 4952	: V=1.00263608004, theta=91.4436123296 -> V=1.0, theta=0.0
% INFO    : Bus 4953	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4954	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4955	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4956	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4957	: V=1.00173886309, theta=93.8951586239 -> V=1.0, theta=0.0
% INFO    : Bus 4958	: V=1.00292512061, theta=93.7212270506 -> V=1.0, theta=0.0
% INFO    : Bus 4959	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4960	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4961	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4962	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4963	: V=1.00121439129, theta=110.592190675 -> V=1.0, theta=0.0
% INFO    : Bus 4964	: V=0.984235319692, theta=111.025429122 -> V=1.0, theta=0.0
% INFO    : Bus 4965	: V=0.997587313919, theta=110.412873827 -> V=1.0, theta=0.0
% INFO    : Bus 4966	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4967	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4968	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4969	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4970	: V=1.00271488864, theta=99.0120900711 -> V=1.0, theta=0.0
% INFO    : Bus 4971	: V=1.00258131516, theta=99.3521230542 -> V=1.0, theta=0.0
% INFO    : Bus 4972	: V=1.00000023372, theta=102.873871398 -> V=1.0, theta=0.0
% INFO    : Bus 4973	: V=1.00000023315, theta=102.867440916 -> V=1.0, theta=0.0
% INFO    : Bus 4974	: V=1.00000021605, theta=102.632842598 -> V=1.0, theta=0.0
% INFO    : Bus 4975	: V=1.00000022751, theta=102.692005612 -> V=1.0, theta=0.0
% INFO    : Bus 4976	: V=1.00000023644, theta=102.843154186 -> V=1.0, theta=0.0
% INFO    : Bus 4977	: V=1.0000002248, theta=102.876401824 -> V=1.0, theta=0.0
% INFO    : Bus 4978	: V=0.999075286427, theta=102.527424808 -> V=1.0, theta=0.0
% INFO    : Bus 4979	: V=0.999064274771, theta=102.531885792 -> V=1.0, theta=0.0
% INFO    : Bus 4980	: V=1.00241641806, theta=99.5162496436 -> V=1.0, theta=0.0
% INFO    : Bus 4981	: V=1.00227166229, theta=99.393017185 -> V=1.0, theta=0.0
% INFO    : Bus 4982	: V=0.999067537462, theta=102.528685269 -> V=1.0, theta=0.0
% INFO    : Bus 4983	: V=1.00020444326, theta=102.680861992 -> V=1.0, theta=0.0
% INFO    : Bus 4984	: V=1.00130852667, theta=98.5564354939 -> V=1.0, theta=0.0
% INFO    : Bus 4985	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4986	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4987	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4988	: V=1.00578265392, theta=114.083995337 -> V=1.0, theta=0.0
% INFO    : Bus 4989	: V=1.00302273184, theta=114.574763535 -> V=1.0, theta=0.0
% INFO    : Bus 4990	: V=1.00951260218, theta=114.871932473 -> V=1.0, theta=0.0
% INFO    : Bus 4991	: V=1.01027716122, theta=114.820056192 -> V=1.0, theta=0.0
% INFO    : Bus 4992	: V=1.01055108891, theta=114.831809757 -> V=1.0, theta=0.0
% INFO    : Bus 4993	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4994	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4995	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4996	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 4997	: V=1.00032640264, theta=89.2799100701 -> V=1.0, theta=0.0
% INFO    : Bus 4998	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 4999	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 5000	: V=0.995537137243, theta=106.220288833 -> V=1.0, theta=0.0
% INFO    : Bus 5001	: V=0.998853125731, theta=106.834962469 -> V=1.0, theta=0.0
% INFO    : Bus 5002	: V=1.00084430516, theta=106.941365445 -> V=1.0, theta=0.0
% INFO    : Bus 5003	: V=1.00556550494, theta=106.373764185 -> V=1.0, theta=0.0
% INFO    : Bus 5004	: V=0.999431896318, theta=106.893075554 -> V=1.0, theta=0.0
% INFO    : Bus 5005	: V=0.996915948895, theta=106.096884089 -> V=1.0, theta=0.0
% INFO    : Bus 5006	: V=0.998853125731, theta=106.834962469 -> V=1.0, theta=0.0
% INFO    : Bus 5007	: V=0.995537137243, theta=106.220288833 -> V=1.0, theta=0.0
% INFO    : Bus 5008	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5009	: V=0.999982307546, theta=81.0944733426 -> V=1.0, theta=0.0
% INFO    : Bus 5010	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5011	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5012	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5013	: V=1.00269263056, theta=91.3316721391 -> V=1.0, theta=0.0
% INFO    : Bus 5014	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5015	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5016	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5017	: V=1.00238873251, theta=107.605699187 -> V=1.0, theta=0.0
% INFO    : Bus 5018	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5019	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5020	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5021	: V=1.00211028503, theta=106.691225365 -> V=1.0, theta=0.0
% INFO    : Bus 5022	: V=0.999124561742, theta=107.183896447 -> V=1.0, theta=0.0
% INFO    : Bus 5023	: V=1.00144613654, theta=106.990290373 -> V=1.0, theta=0.0
% INFO    : Bus 5024	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5025	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5026	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5027	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5028	: V=1.00033930257, theta=83.3200257486 -> V=1.0, theta=0.0
% INFO    : Bus 5029	: V=1.0004379685, theta=82.276024135 -> V=1.0, theta=0.0
% INFO    : Bus 5030	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5031	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5032	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5033	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5034	: V=0.998308041752, theta=110.376003351 -> V=1.0, theta=0.0
% INFO    : Bus 5035	: V=1.00294575124, theta=109.978094265 -> V=1.0, theta=0.0
% INFO    : Bus 5036	: V=0.997678818472, theta=109.720590345 -> V=1.0, theta=0.0
% INFO    : Bus 5037	: V=0.998670317744, theta=110.577244992 -> V=1.0, theta=0.0
% INFO    : Bus 5038	: V=0.999628524566, theta=109.066272571 -> V=1.0, theta=0.0
% INFO    : Bus 5039	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5040	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5041	: V=1.00542674959, theta=114.779242286 -> V=1.0, theta=0.0
% INFO    : Bus 5042	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5043	: V=1.00191496146, theta=115.467240524 -> V=1.0, theta=0.0
% INFO    : Bus 5044	: V=0.974194662082, theta=114.888557985 -> V=1.0, theta=0.0
% INFO    : Bus 5045	: V=0.974077762863, theta=115.058239718 -> V=1.0, theta=0.0
% INFO    : Bus 5046	: V=1.00451299797, theta=115.097784492 -> V=1.0, theta=0.0
% INFO    : Bus 5047	: V=0.972869539528, theta=114.881394542 -> V=1.0, theta=0.0
% INFO    : Bus 5048	: V=1.00554026147, theta=115.162310183 -> V=1.0, theta=0.0
% INFO    : Bus 5049	: V=0.974854474115, theta=115.158429725 -> V=1.0, theta=0.0
% INFO    : Bus 5050	: V=0.969220016086, theta=115.968384236 -> V=1.0, theta=0.0
% INFO    : Bus 5051	: V=1.00204789191, theta=114.622440119 -> V=1.0, theta=0.0
% INFO    : Bus 5052	: V=1.00635710655, theta=114.887001887 -> V=1.0, theta=0.0
% INFO    : Bus 5053	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5054	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5055	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5056	: V=1.00031047076, theta=102.10161758 -> V=1.0, theta=0.0
% INFO    : Bus 5057	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5058	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5059	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5060	: V=1.00145056789, theta=72.4836966288 -> V=1.0, theta=0.0
% INFO    : Bus 5061	: V=1.00193145215, theta=72.1254546614 -> V=1.0, theta=0.0
% INFO    : Bus 5062	: V=1.00142288534, theta=72.2947705629 -> V=1.0, theta=0.0
% INFO    : Bus 5063	: V=0.99669645215, theta=74.29163987 -> V=1.0, theta=0.0
% INFO    : Bus 5064	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5065	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5066	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5067	: V=1.00250572088, theta=91.6591569485 -> V=1.0, theta=0.0
% INFO    : Bus 5068	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5069	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5070	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5071	: V=1.00000879708, theta=78.5652832238 -> V=1.0, theta=0.0
% INFO    : Bus 5072	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5073	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5074	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5075	: V=1.00104592788, theta=106.929850271 -> V=1.0, theta=0.0
% INFO    : Bus 5076	: V=0.999451834856, theta=108.166368521 -> V=1.0, theta=0.0
% INFO    : Bus 5077	: V=1.00014154875, theta=107.012868942 -> V=1.0, theta=0.0
% INFO    : Bus 5078	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5079	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5080	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5081	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5082	: V=0.997876206983, theta=111.954005986 -> V=1.0, theta=0.0
% INFO    : Bus 5083	: V=0.999609692549, theta=111.545112353 -> V=1.0, theta=0.0
% INFO    : Bus 5084	: V=0.987721013945, theta=113.960084444 -> V=1.0, theta=0.0
% INFO    : Bus 5085	: V=0.990685018727, theta=113.936517483 -> V=1.0, theta=0.0
% INFO    : Bus 5086	: V=0.99120526253, theta=113.991512133 -> V=1.0, theta=0.0
% INFO    : Bus 5087	: V=0.991292991548, theta=113.85736499 -> V=1.0, theta=0.0
% INFO    : Bus 5088	: V=1.00112821531, theta=113.979824601 -> V=1.0, theta=0.0
% INFO    : Bus 5089	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5090	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5091	: V=0.997349451396, theta=111.768979554 -> V=1.0, theta=0.0
% INFO    : Bus 5092	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5093	: V=0.999938294563, theta=85.6100582167 -> V=1.0, theta=0.0
% INFO    : Bus 5094	: V=0.999910930978, theta=84.9860878746 -> V=1.0, theta=0.0
% INFO    : Bus 5095	: V=0.999995398842, theta=85.6400414318 -> V=1.0, theta=0.0
% INFO    : Bus 5096	: V=0.99973177741, theta=84.7400662 -> V=1.0, theta=0.0
% INFO    : Bus 5097	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5098	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5099	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5100	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5101	: V=0.995194575989, theta=80.4307784355 -> V=1.0, theta=0.0
% INFO    : Bus 5102	: V=1.00246093903, theta=79.508800921 -> V=1.0, theta=0.0
% INFO    : Bus 5103	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5104	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5105	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5106	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5107	: V=1.00032145008, theta=67.9306943152 -> V=1.0, theta=0.0
% INFO    : Bus 5108	: V=0.994677927857, theta=69.8977742553 -> V=1.0, theta=0.0
% INFO    : Bus 5109	: V=0.9992121598, theta=69.0568048206 -> V=1.0, theta=0.0
% INFO    : Bus 5110	: V=1.00124130345, theta=68.262432292 -> V=1.0, theta=0.0
% INFO    : Bus 5111	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5112	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5113	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5114	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5115	: V=1.00202331328, theta=118.601979259 -> V=1.0, theta=0.0
% INFO    : Bus 5116	: V=0.999939744502, theta=118.88504173 -> V=1.0, theta=0.0
% INFO    : Bus 5117	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5118	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5119	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5120	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5121	: V=1.000380335, theta=114.324049391 -> V=1.0, theta=0.0
% INFO    : Bus 5122	: V=1.00228218748, theta=114.059446924 -> V=1.0, theta=0.0
% INFO    : Bus 5123	: V=1.00389606391, theta=113.762715727 -> V=1.0, theta=0.0
% INFO    : Bus 5124	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5125	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5126	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5127	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5128	: V=1.00017442987, theta=89.0847892777 -> V=1.0, theta=0.0
% INFO    : Bus 5129	: V=1.00010999283, theta=89.1621571637 -> V=1.0, theta=0.0
% INFO    : Bus 5130	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5131	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5132	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5133	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5134	: V=1.0018857688, theta=84.562363834 -> V=1.0, theta=0.0
% INFO    : Bus 5135	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5136	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5137	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5138	: V=1.00154614844, theta=108.154186035 -> V=1.0, theta=0.0
% INFO    : Bus 5139	: V=1.00253835533, theta=107.93765416 -> V=1.0, theta=0.0
% INFO    : Bus 5140	: V=0.998310589172, theta=108.833237644 -> V=1.0, theta=0.0
% INFO    : Bus 5141	: V=0.998034386775, theta=108.803740895 -> V=1.0, theta=0.0
% INFO    : Bus 5142	: V=1.00151818483, theta=108.079989051 -> V=1.0, theta=0.0
% INFO    : Bus 5143	: V=1.00008720741, theta=108.664847408 -> V=1.0, theta=0.0
% INFO    : Bus 5144	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5145	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5146	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5147	: V=1.00126957899, theta=92.033977256 -> V=1.0, theta=0.0
% INFO    : Bus 5148	: V=1.00063148666, theta=92.3547264164 -> V=1.0, theta=0.0
% INFO    : Bus 5149	: V=1.0012964405, theta=91.8363055436 -> V=1.0, theta=0.0
% INFO    : Bus 5150	: V=1.0010546341, theta=92.193531087 -> V=1.0, theta=0.0
% INFO    : Bus 5151	: V=1.00189006266, theta=91.7078919299 -> V=1.0, theta=0.0
% INFO    : Bus 5152	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5153	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5154	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5155	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5156	: V=1.0024086568, theta=107.495324343 -> V=1.0, theta=0.0
% INFO    : Bus 5157	: V=0.997728917466, theta=109.169579195 -> V=1.0, theta=0.0
% INFO    : Bus 5158	: V=0.998290151691, theta=109.71372093 -> V=1.0, theta=0.0
% INFO    : Bus 5159	: V=0.997186969226, theta=109.27463369 -> V=1.0, theta=0.0
% INFO    : Bus 5160	: V=0.999895457867, theta=108.676597133 -> V=1.0, theta=0.0
% INFO    : Bus 5161	: V=1.00046144274, theta=108.553796294 -> V=1.0, theta=0.0
% INFO    : Bus 5162	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5163	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5164	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5165	: V=0.999539331939, theta=88.1997374355 -> V=1.0, theta=0.0
% INFO    : Bus 5166	: V=1.00116761575, theta=86.8374702248 -> V=1.0, theta=0.0
% INFO    : Bus 5167	: V=1.0031535793, theta=86.1807521733 -> V=1.0, theta=0.0
% INFO    : Bus 5168	: V=0.991097030975, theta=88.7760216156 -> V=1.0, theta=0.0
% INFO    : Bus 5169	: V=1.00051420745, theta=87.7031391616 -> V=1.0, theta=0.0
% INFO    : Bus 5170	: V=0.999503442886, theta=88.3242293549 -> V=1.0, theta=0.0
% INFO    : Bus 5171	: V=1.0005996582, theta=86.6881178716 -> V=1.0, theta=0.0
% INFO    : Bus 5172	: V=1.00116761575, theta=86.8374702248 -> V=1.0, theta=0.0
% INFO    : Bus 5173	: V=0.999539331939, theta=88.1997374355 -> V=1.0, theta=0.0
% INFO    : Bus 5174	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5175	: V=0.980124790919, theta=112.865951772 -> V=1.0, theta=0.0
% INFO    : Bus 5176	: V=1.00403918676, theta=110.208372373 -> V=1.0, theta=0.0
% INFO    : Bus 5177	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5178	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5179	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5180	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5181	: V=1.00623845654, theta=113.706145651 -> V=1.0, theta=0.0
% INFO    : Bus 5182	: V=0.993414615305, theta=114.118722789 -> V=1.0, theta=0.0
% INFO    : Bus 5183	: V=0.993287660139, theta=114.110419792 -> V=1.0, theta=0.0
% INFO    : Bus 5184	: V=1.00440337845, theta=113.264295043 -> V=1.0, theta=0.0
% INFO    : Bus 5185	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5186	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5187	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5188	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5189	: V=0.999667686292, theta=79.2334457225 -> V=1.0, theta=0.0
% INFO    : Bus 5190	: V=0.999690894668, theta=79.132406908 -> V=1.0, theta=0.0
% INFO    : Bus 5191	: V=1.00070996602, theta=78.8026605354 -> V=1.0, theta=0.0
% INFO    : Bus 5192	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5193	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5194	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5195	: V=0.996228086296, theta=115.237756524 -> V=1.0, theta=0.0
% INFO    : Bus 5196	: V=1.00477161091, theta=114.959010663 -> V=1.0, theta=0.0
% INFO    : Bus 5197	: V=1.00370079113, theta=114.860066518 -> V=1.0, theta=0.0
% INFO    : Bus 5198	: V=0.993925937308, theta=115.481468444 -> V=1.0, theta=0.0
% INFO    : Bus 5199	: V=0.994478827808, theta=115.635210055 -> V=1.0, theta=0.0
% INFO    : Bus 5200	: V=0.993961909646, theta=115.695131317 -> V=1.0, theta=0.0
% INFO    : Bus 5201	: V=1.00731564101, theta=114.83563905 -> V=1.0, theta=0.0
% INFO    : Bus 5202	: V=1.00477161091, theta=114.959010663 -> V=1.0, theta=0.0
% INFO    : Bus 5203	: V=0.998908870528, theta=115.14781435 -> V=1.0, theta=0.0
% INFO    : Bus 5204	: V=0.996228086296, theta=115.237756524 -> V=1.0, theta=0.0
% INFO    : Bus 5205	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5206	: V=1.00321494119, theta=67.9371686694 -> V=1.0, theta=0.0
% INFO    : Bus 5207	: V=1.00270554729, theta=67.4196000946 -> V=1.0, theta=0.0
% INFO    : Bus 5208	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5209	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5210	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5211	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5212	: V=1.00266518789, theta=107.437616082 -> V=1.0, theta=0.0
% INFO    : Bus 5213	: V=0.975172672577, theta=108.332559036 -> V=1.0, theta=0.0
% INFO    : Bus 5214	: V=1.00173471249, theta=108.219106672 -> V=1.0, theta=0.0
% INFO    : Bus 5215	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5216	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5217	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5218	: V=1.00019534296, theta=113.414922781 -> V=1.0, theta=0.0
% INFO    : Bus 5219	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5220	: V=1.00678632847, theta=113.650843745 -> V=1.0, theta=0.0
% INFO    : Bus 5221	: V=0.987506141031, theta=113.622138379 -> V=1.0, theta=0.0
% INFO    : Bus 5222	: V=0.988233075554, theta=113.683106332 -> V=1.0, theta=0.0
% INFO    : Bus 5223	: V=1.00467575245, theta=113.326254768 -> V=1.0, theta=0.0
% INFO    : Bus 5224	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5225	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5226	: V=1.00052119125, theta=113.35283378 -> V=1.0, theta=0.0
% INFO    : Bus 5227	: V=0.998523284061, theta=103.557157754 -> V=1.0, theta=0.0
% INFO    : Bus 5228	: V=0.998163628187, theta=102.289607955 -> V=1.0, theta=0.0
% INFO    : Bus 5229	: V=1.00006146316, theta=101.902863609 -> V=1.0, theta=0.0
% INFO    : Bus 5230	: V=1.00000009261, theta=103.638012604 -> V=1.0, theta=0.0
% INFO    : Bus 5231	: V=1.00000007093, theta=103.794003723 -> V=1.0, theta=0.0
% INFO    : Bus 5232	: V=1.00000007776, theta=103.730521327 -> V=1.0, theta=0.0
% INFO    : Bus 5233	: V=1.00000009255, theta=103.745643971 -> V=1.0, theta=0.0
% INFO    : Bus 5234	: V=1.00000008666, theta=103.706288864 -> V=1.0, theta=0.0
% INFO    : Bus 5235	: V=1.00000007883, theta=103.778472581 -> V=1.0, theta=0.0
% INFO    : Bus 5236	: V=0.997506430903, theta=102.127867723 -> V=1.0, theta=0.0
% INFO    : Bus 5237	: V=0.999230988477, theta=103.615139366 -> V=1.0, theta=0.0
% INFO    : Bus 5238	: V=0.998523284061, theta=103.557157754 -> V=1.0, theta=0.0
% INFO    : Bus 5239	: V=0.998163628187, theta=102.289607955 -> V=1.0, theta=0.0
% INFO    : Bus 5240	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5241	: V=0.999315916595, theta=73.5677347472 -> V=1.0, theta=0.0
% INFO    : Bus 5242	: V=1.00658077001, theta=73.0716715894 -> V=1.0, theta=0.0
% INFO    : Bus 5243	: V=0.999540769045, theta=73.951374496 -> V=1.0, theta=0.0
% INFO    : Bus 5244	: V=1.00656338812, theta=73.0462260222 -> V=1.0, theta=0.0
% INFO    : Bus 5245	: V=0.99948605458, theta=73.8917280625 -> V=1.0, theta=0.0
% INFO    : Bus 5246	: V=1.00648003884, theta=72.9331518024 -> V=1.0, theta=0.0
% INFO    : Bus 5247	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5248	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5249	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5250	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5251	: V=1.00232826124, theta=93.8467473373 -> V=1.0, theta=0.0
% INFO    : Bus 5252	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5253	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5254	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5255	: V=1.00291511348, theta=107.281566042 -> V=1.0, theta=0.0
% INFO    : Bus 5256	: V=0.998137203467, theta=107.266295451 -> V=1.0, theta=0.0
% INFO    : Bus 5257	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5258	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5259	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5260	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5261	: V=1.00345486862, theta=85.2176741235 -> V=1.0, theta=0.0
% INFO    : Bus 5262	: V=0.995234233258, theta=86.3303930087 -> V=1.0, theta=0.0
% INFO    : Bus 5263	: V=0.991163190356, theta=85.7232567937 -> V=1.0, theta=0.0
% INFO    : Bus 5264	: V=1.0027174793, theta=85.7027317381 -> V=1.0, theta=0.0
% INFO    : Bus 5265	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5266	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5267	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5268	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5269	: V=1.00074647469, theta=66.2684670321 -> V=1.0, theta=0.0
% INFO    : Bus 5270	: V=0.999474856256, theta=68.2905062851 -> V=1.0, theta=0.0
% INFO    : Bus 5271	: V=1.0016671782, theta=66.8367962745 -> V=1.0, theta=0.0
% INFO    : Bus 5272	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5273	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5274	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5275	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5276	: V=0.999307431361, theta=102.15529786 -> V=1.0, theta=0.0
% INFO    : Bus 5277	: V=0.998974582241, theta=105.157071113 -> V=1.0, theta=0.0
% INFO    : Bus 5278	: V=0.999044050042, theta=105.340771319 -> V=1.0, theta=0.0
% INFO    : Bus 5279	: V=0.996622070569, theta=102.321166475 -> V=1.0, theta=0.0
% INFO    : Bus 5280	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5281	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5282	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5283	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5284	: V=1.00000026706, theta=90.4241273244 -> V=1.0, theta=0.0
% INFO    : Bus 5285	: V=1.00008730943, theta=89.0529757241 -> V=1.0, theta=0.0
% INFO    : Bus 5286	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5287	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5288	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5289	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5290	: V=1.0018055109, theta=110.934771476 -> V=1.0, theta=0.0
% INFO    : Bus 5291	: V=0.999790382155, theta=111.130850587 -> V=1.0, theta=0.0
% INFO    : Bus 5292	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5293	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5294	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5295	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5296	: V=1.00359105592, theta=112.464768512 -> V=1.0, theta=0.0
% INFO    : Bus 5297	: V=1.0076232988, theta=112.299256937 -> V=1.0, theta=0.0
% INFO    : Bus 5298	: V=0.971189814359, theta=113.354600409 -> V=1.0, theta=0.0
% INFO    : Bus 5299	: V=1.00044253776, theta=112.840690809 -> V=1.0, theta=0.0
% INFO    : Bus 5300	: V=1.00329491843, theta=112.427380844 -> V=1.0, theta=0.0
% INFO    : Bus 5301	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5302	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5303	: V=1.00115315074, theta=43.6535417122 -> V=1.0, theta=0.0
% INFO    : Bus 5304	: V=1.00168798858, theta=42.9871383707 -> V=1.0, theta=0.0
% INFO    : Bus 5305	: V=1.00169621148, theta=42.9878783512 -> V=1.0, theta=0.0
% INFO    : Bus 5306	: V=1.0016798958, theta=42.9864525483 -> V=1.0, theta=0.0
% INFO    : Bus 5307	: V=1.00168798858, theta=42.9871383707 -> V=1.0, theta=0.0
% INFO    : Bus 5308	: V=1.00221188908, theta=42.3474101393 -> V=1.0, theta=0.0
% INFO    : Bus 5309	: V=1.0022782829, theta=41.2610921195 -> V=1.0, theta=0.0
% INFO    : Bus 5310	: V=1.00227292233, theta=41.2607200949 -> V=1.0, theta=0.0
% INFO    : Bus 5311	: V=1.0008511604, theta=45.4577711673 -> V=1.0, theta=0.0
% INFO    : Bus 5312	: V=1.00101531412, theta=44.5453344265 -> V=1.0, theta=0.0
% INFO    : Bus 5313	: V=0.998191130013, theta=50.7358350928 -> V=1.0, theta=0.0
% INFO    : Bus 5314	: V=0.998187698382, theta=50.7350600565 -> V=1.0, theta=0.0
% INFO    : Bus 5315	: V=0.998706145916, theta=51.2589568745 -> V=1.0, theta=0.0
% INFO    : Bus 5316	: V=0.998980000662, theta=51.8061945458 -> V=1.0, theta=0.0
% INFO    : Bus 5317	: V=0.998975551841, theta=51.8054290113 -> V=1.0, theta=0.0
% INFO    : Bus 5318	: V=0.99898406727, theta=51.8069085068 -> V=1.0, theta=0.0
% INFO    : Bus 5319	: V=0.998980000662, theta=51.8061945458 -> V=1.0, theta=0.0
% INFO    : Bus 5320	: V=0.999954968477, theta=45.8793113562 -> V=1.0, theta=0.0
% INFO    : Bus 5321	: V=0.999992695111, theta=45.8844596543 -> V=1.0, theta=0.0
% INFO    : Bus 5322	: V=0.999919635544, theta=45.8735613473 -> V=1.0, theta=0.0
% INFO    : Bus 5323	: V=1.00007363991, theta=46.00966174 -> V=1.0, theta=0.0
% INFO    : Bus 5324	: V=0.999773381133, theta=45.7396063863 -> V=1.0, theta=0.0
% INFO    : Bus 5325	: V=1.00077583212, theta=46.418082429 -> V=1.0, theta=0.0
% INFO    : Bus 5326	: V=1.00054908113, theta=45.001677798 -> V=1.0, theta=0.0
% INFO    : Bus 5327	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5328	: V=1.00098914858, theta=43.7268052678 -> V=1.0, theta=0.0
% INFO    : Bus 5329	: V=0.999442160272, theta=44.1845369882 -> V=1.0, theta=0.0
% INFO    : Bus 5330	: V=0.999530960538, theta=44.2111262828 -> V=1.0, theta=0.0
% INFO    : Bus 5331	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5332	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5333	: V=1.00024437767, theta=43.6469372453 -> V=1.0, theta=0.0
% INFO    : Bus 5334	: V=1.00020070418, theta=43.6435214533 -> V=1.0, theta=0.0
% INFO    : Bus 5335	: V=1.00028641901, theta=43.6509708601 -> V=1.0, theta=0.0
% INFO    : Bus 5336	: V=1.00024437767, theta=43.6469372453 -> V=1.0, theta=0.0
% INFO    : Bus 5337	: V=1.00092526797, theta=43.5399322204 -> V=1.0, theta=0.0
% INFO    : Bus 5338	: V=1.0009160936, theta=43.5385702472 -> V=1.0, theta=0.0
% INFO    : Bus 5339	: V=1.00037287935, theta=43.8706312266 -> V=1.0, theta=0.0
% INFO    : Bus 5340	: V=1.00068154208, theta=45.2984968142 -> V=1.0, theta=0.0
% INFO    : Bus 5341	: V=0.997952898669, theta=45.7148993644 -> V=1.0, theta=0.0
% INFO    : Bus 5342	: V=1.00109489746, theta=46.447629519 -> V=1.0, theta=0.0
% INFO    : Bus 5343	: V=0.997896717028, theta=45.7100638348 -> V=1.0, theta=0.0
% INFO    : Bus 5344	: V=0.998250113257, theta=45.6886471169 -> V=1.0, theta=0.0
% INFO    : Bus 5345	: V=0.997952898669, theta=45.7148993644 -> V=1.0, theta=0.0
% INFO    : Bus 5346	: V=0.999210710103, theta=46.1439397561 -> V=1.0, theta=0.0
% INFO    : Bus 5347	: V=0.999108484476, theta=46.1925714514 -> V=1.0, theta=0.0
% INFO    : Bus 5348	: V=0.999063339234, theta=46.1879346693 -> V=1.0, theta=0.0
% INFO    : Bus 5349	: V=0.999153463891, theta=46.1976120485 -> V=1.0, theta=0.0
% INFO    : Bus 5350	: V=0.999108484476, theta=46.1925714514 -> V=1.0, theta=0.0
% INFO    : Bus 5351	: V=1.0006693138, theta=62.3963919696 -> V=1.0, theta=0.0
% INFO    : Bus 5352	: V=1.00091043057, theta=61.9060869926 -> V=1.0, theta=0.0
% INFO    : Bus 5353	: V=1.00005087961, theta=44.9568242504 -> V=1.0, theta=0.0
% INFO    : Bus 5354	: V=1.00004841678, theta=44.9565091762 -> V=1.0, theta=0.0
% INFO    : Bus 5355	: V=0.998786585038, theta=47.60091216 -> V=1.0, theta=0.0
% INFO    : Bus 5356	: V=0.998813640257, theta=47.6046580905 -> V=1.0, theta=0.0
% INFO    : Bus 5357	: V=0.999537920552, theta=46.8911694178 -> V=1.0, theta=0.0
% INFO    : Bus 5358	: V=1.0003650534, theta=46.2856109133 -> V=1.0, theta=0.0
% INFO    : Bus 5359	: V=1.00031213957, theta=46.2816668262 -> V=1.0, theta=0.0
% INFO    : Bus 5360	: V=1.00041988362, theta=46.2893704606 -> V=1.0, theta=0.0
% INFO    : Bus 5361	: V=0.99890855126, theta=47.7861021011 -> V=1.0, theta=0.0
% INFO    : Bus 5362	: V=0.999132344353, theta=60.9671582978 -> V=1.0, theta=0.0
% INFO    : Bus 5363	: V=0.999166533719, theta=60.9717234872 -> V=1.0, theta=0.0
% INFO    : Bus 5364	: V=1.00254895322, theta=55.9022951639 -> V=1.0, theta=0.0
% INFO    : Bus 5365	: V=0.998453116883, theta=58.4676104184 -> V=1.0, theta=0.0
% INFO    : Bus 5366	: V=0.997911403255, theta=60.0626286259 -> V=1.0, theta=0.0
% INFO    : Bus 5367	: V=1.00275700474, theta=55.4802629803 -> V=1.0, theta=0.0
% INFO    : Bus 5368	: V=0.998394241042, theta=58.4633226677 -> V=1.0, theta=0.0
% INFO    : Bus 5369	: V=0.99845129107, theta=58.4674085926 -> V=1.0, theta=0.0
% INFO    : Bus 5370	: V=0.999335925292, theta=58.8440471937 -> V=1.0, theta=0.0
% INFO    : Bus 5371	: V=1.0012394151, theta=61.1316568592 -> V=1.0, theta=0.0
% INFO    : Bus 5372	: V=0.997722096119, theta=59.9529218559 -> V=1.0, theta=0.0
% INFO    : Bus 5373	: V=0.998303572717, theta=48.7727423067 -> V=1.0, theta=0.0
% INFO    : Bus 5374	: V=0.997853043194, theta=48.3255732055 -> V=1.0, theta=0.0
% INFO    : Bus 5375	: V=0.997820201643, theta=48.3221456326 -> V=1.0, theta=0.0
% INFO    : Bus 5376	: V=0.997889990878, theta=49.3728412786 -> V=1.0, theta=0.0
% INFO    : Bus 5377	: V=0.997856455672, theta=49.3692843384 -> V=1.0, theta=0.0
% INFO    : Bus 5378	: V=0.997922884597, theta=49.3760945862 -> V=1.0, theta=0.0
% INFO    : Bus 5379	: V=0.998143748822, theta=49.8841929893 -> V=1.0, theta=0.0
% INFO    : Bus 5380	: V=0.999397128668, theta=46.6180288684 -> V=1.0, theta=0.0
% INFO    : Bus 5381	: V=0.99939107223, theta=46.6172878691 -> V=1.0, theta=0.0
% INFO    : Bus 5382	: V=1.0005133528, theta=47.360562836 -> V=1.0, theta=0.0
% INFO    : Bus 5383	: V=0.997778066939, theta=58.4615315181 -> V=1.0, theta=0.0
% INFO    : Bus 5384	: V=0.997773287205, theta=58.4607819096 -> V=1.0, theta=0.0
% INFO    : Bus 5385	: V=0.997843076273, theta=58.8819318187 -> V=1.0, theta=0.0
% INFO    : Bus 5386	: V=0.997840678359, theta=58.8815391058 -> V=1.0, theta=0.0
% INFO    : Bus 5387	: V=0.997845323733, theta=58.8823242612 -> V=1.0, theta=0.0
% INFO    : Bus 5388	: V=1.00046822975, theta=43.216734756 -> V=1.0, theta=0.0
% INFO    : Bus 5389	: V=0.999804731502, theta=38.2600987914 -> V=1.0, theta=0.0
% INFO    : Bus 5390	: V=0.999890953639, theta=37.8055392774 -> V=1.0, theta=0.0
% INFO    : Bus 5391	: V=0.999886284021, theta=37.8050822743 -> V=1.0, theta=0.0
% INFO    : Bus 5392	: V=0.999895602319, theta=37.8060001917 -> V=1.0, theta=0.0
% INFO    : Bus 5393	: V=0.999890953639, theta=37.8055392774 -> V=1.0, theta=0.0
% INFO    : Bus 5394	: V=0.999376815432, theta=39.6019476492 -> V=1.0, theta=0.0
% INFO    : Bus 5395	: V=1.00031972826, theta=43.7382445151 -> V=1.0, theta=0.0
% INFO    : Bus 5396	: V=0.998954580876, theta=53.1772762573 -> V=1.0, theta=0.0
% INFO    : Bus 5397	: V=0.999562693379, theta=47.1698183358 -> V=1.0, theta=0.0
% INFO    : Bus 5398	: V=0.999367183662, theta=41.5795859463 -> V=1.0, theta=0.0
% INFO    : Bus 5399	: V=0.999355931677, theta=41.5785033641 -> V=1.0, theta=0.0
% INFO    : Bus 5400	: V=0.999377672468, theta=41.5806209779 -> V=1.0, theta=0.0
% INFO    : Bus 5401	: V=0.999367183662, theta=41.5795859463 -> V=1.0, theta=0.0
% INFO    : Bus 5402	: V=0.999080940908, theta=62.1663910578 -> V=1.0, theta=0.0
% INFO    : Bus 5403	: V=0.999075913566, theta=62.1660411225 -> V=1.0, theta=0.0
% INFO    : Bus 5404	: V=0.999086504292, theta=62.1667568656 -> V=1.0, theta=0.0
% INFO    : Bus 5405	: V=0.999080940908, theta=62.1663910578 -> V=1.0, theta=0.0
% INFO    : Bus 5406	: V=0.998822364652, theta=41.6113089223 -> V=1.0, theta=0.0
% INFO    : Bus 5407	: V=0.998817107413, theta=41.6105727508 -> V=1.0, theta=0.0
% INFO    : Bus 5408	: V=0.999259324442, theta=40.6342557212 -> V=1.0, theta=0.0
% INFO    : Bus 5409	: V=0.999572280654, theta=41.8829236235 -> V=1.0, theta=0.0
% INFO    : Bus 5410	: V=0.999568795706, theta=41.8824557491 -> V=1.0, theta=0.0
% INFO    : Bus 5411	: V=0.999575709405, theta=41.8833477315 -> V=1.0, theta=0.0
% INFO    : Bus 5412	: V=0.998457612047, theta=51.0041462119 -> V=1.0, theta=0.0
% INFO    : Bus 5413	: V=0.999450680822, theta=48.2547228633 -> V=1.0, theta=0.0
% INFO    : Bus 5414	: V=1.0001753322, theta=37.9142542219 -> V=1.0, theta=0.0
% INFO    : Bus 5415	: V=0.999820142048, theta=38.063000205 -> V=1.0, theta=0.0
% INFO    : Bus 5416	: V=1.00016815067, theta=37.9134376137 -> V=1.0, theta=0.0
% INFO    : Bus 5417	: V=1.00017711195, theta=37.9080306756 -> V=1.0, theta=0.0
% INFO    : Bus 5418	: V=1.0001753322, theta=37.9142542219 -> V=1.0, theta=0.0
% INFO    : Bus 5419	: V=0.999885395474, theta=38.3518386946 -> V=1.0, theta=0.0
% INFO    : Bus 5420	: V=0.999873708016, theta=38.350391639 -> V=1.0, theta=0.0
% INFO    : Bus 5421	: V=0.999897033241, theta=38.3532159527 -> V=1.0, theta=0.0
% INFO    : Bus 5422	: V=0.999426805694, theta=42.403995601 -> V=1.0, theta=0.0
% INFO    : Bus 5423	: V=0.999418284007, theta=42.4034332432 -> V=1.0, theta=0.0
% INFO    : Bus 5424	: V=0.999436181859, theta=42.4046473088 -> V=1.0, theta=0.0
% INFO    : Bus 5425	: V=0.999426805694, theta=42.403995601 -> V=1.0, theta=0.0
% INFO    : Bus 5426	: V=1.0018416379, theta=28.1487008471 -> V=1.0, theta=0.0
% INFO    : Bus 5427	: V=1.00189423265, theta=28.8879706916 -> V=1.0, theta=0.0
% INFO    : Bus 5428	: V=1.00188005675, theta=28.8870256547 -> V=1.0, theta=0.0
% INFO    : Bus 5429	: V=1.00255506794, theta=29.5294489608 -> V=1.0, theta=0.0
% INFO    : Bus 5430	: V=1.00249494008, theta=31.0894394565 -> V=1.0, theta=0.0
% INFO    : Bus 5431	: V=1.00252331795, theta=31.0932909546 -> V=1.0, theta=0.0
% INFO    : Bus 5432	: V=1.00246369006, theta=31.0856829683 -> V=1.0, theta=0.0
% INFO    : Bus 5433	: V=1.00276900256, theta=30.4746848259 -> V=1.0, theta=0.0
% INFO    : Bus 5434	: V=1.00211192182, theta=32.3353124592 -> V=1.0, theta=0.0
% INFO    : Bus 5435	: V=1.00315983654, theta=31.202129934 -> V=1.0, theta=0.0
% INFO    : Bus 5436	: V=1.00206260185, theta=32.3315597307 -> V=1.0, theta=0.0
% INFO    : Bus 5437	: V=1.00226455778, theta=32.3774386831 -> V=1.0, theta=0.0
% INFO    : Bus 5438	: V=1.00211192182, theta=32.3353124592 -> V=1.0, theta=0.0
% INFO    : Bus 5439	: V=1.00177547829, theta=28.2406311904 -> V=1.0, theta=0.0
% INFO    : Bus 5440	: V=1.00143555447, theta=27.2044112144 -> V=1.0, theta=0.0
% INFO    : Bus 5441	: V=0.999757147251, theta=50.8763421815 -> V=1.0, theta=0.0
% INFO    : Bus 5442	: V=0.999750017555, theta=50.8753869739 -> V=1.0, theta=0.0
% INFO    : Bus 5443	: V=0.999547532976, theta=51.4476280927 -> V=1.0, theta=0.0
% INFO    : Bus 5444	: V=0.999289292031, theta=43.2804465781 -> V=1.0, theta=0.0
% INFO    : Bus 5445	: V=1.00229776248, theta=49.8833000545 -> V=1.0, theta=0.0
% INFO    : Bus 5446	: V=0.999867613496, theta=50.3706319411 -> V=1.0, theta=0.0
% INFO    : Bus 5447	: V=0.999870218205, theta=50.3710829735 -> V=1.0, theta=0.0
% INFO    : Bus 5448	: V=1.00094880568, theta=49.5830273628 -> V=1.0, theta=0.0
% INFO    : Bus 5449	: V=1.00101776537, theta=32.7718482369 -> V=1.0, theta=0.0
% INFO    : Bus 5450	: V=1.00055643679, theta=26.6628356838 -> V=1.0, theta=0.0
% INFO    : Bus 5451	: V=1.00056722121, theta=26.6638571332 -> V=1.0, theta=0.0
% INFO    : Bus 5452	: V=0.999782772862, theta=54.3057615537 -> V=1.0, theta=0.0
% INFO    : Bus 5453	: V=1.00041841237, theta=34.6359250333 -> V=1.0, theta=0.0
% INFO    : Bus 5454	: V=1.00064373026, theta=33.8105805254 -> V=1.0, theta=0.0
% INFO    : Bus 5455	: V=1.00063331899, theta=33.809817431 -> V=1.0, theta=0.0
% INFO    : Bus 5456	: V=1.00036487492, theta=35.6541179779 -> V=1.0, theta=0.0
% INFO    : Bus 5457	: V=1.00090097176, theta=26.6520915113 -> V=1.0, theta=0.0
% INFO    : Bus 5458	: V=1.00396045192, theta=50.3079353942 -> V=1.0, theta=0.0
% INFO    : Bus 5459	: V=1.00007180898, theta=57.1249298912 -> V=1.0, theta=0.0
% INFO    : Bus 5460	: V=0.999836952231, theta=26.3393789734 -> V=1.0, theta=0.0
% INFO    : Bus 5461	: V=0.999832580079, theta=26.3388434843 -> V=1.0, theta=0.0
% INFO    : Bus 5462	: V=0.999840558275, theta=26.3399014084 -> V=1.0, theta=0.0
% INFO    : Bus 5463	: V=0.998350761366, theta=25.2174020306 -> V=1.0, theta=0.0
% INFO    : Bus 5464	: V=0.998345723702, theta=25.2168338259 -> V=1.0, theta=0.0
% INFO    : Bus 5465	: V=0.998350403019, theta=25.2173701759 -> V=1.0, theta=0.0
% INFO    : Bus 5466	: V=0.998356741341, theta=25.2179641219 -> V=1.0, theta=0.0
% INFO    : Bus 5467	: V=0.998638712223, theta=25.9251067219 -> V=1.0, theta=0.0
% INFO    : Bus 5468	: V=0.998751050104, theta=42.9029905096 -> V=1.0, theta=0.0
% INFO    : Bus 5469	: V=0.998754053428, theta=42.9032225696 -> V=1.0, theta=0.0
% INFO    : Bus 5470	: V=0.998748062735, theta=42.9027586964 -> V=1.0, theta=0.0
% INFO    : Bus 5471	: V=1.00444353164, theta=50.6274789509 -> V=1.0, theta=0.0
% INFO    : Bus 5472	: V=1.00085956576, theta=26.2655492726 -> V=1.0, theta=0.0
% INFO    : Bus 5473	: V=1.00068462258, theta=31.1458992274 -> V=1.0, theta=0.0
% INFO    : Bus 5474	: V=1.00067183704, theta=32.0137666059 -> V=1.0, theta=0.0
% INFO    : Bus 5475	: V=1.00064288851, theta=32.0105657312 -> V=1.0, theta=0.0
% INFO    : Bus 5476	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5477	: V=1.00183165423, theta=29.8043286606 -> V=1.0, theta=0.0
% INFO    : Bus 5478	: V=1.00246765466, theta=29.8622863075 -> V=1.0, theta=0.0
% INFO    : Bus 5479	: V=1.00261300562, theta=29.8730938728 -> V=1.0, theta=0.0
% INFO    : Bus 5480	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5481	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5482	: V=1.00018024994, theta=62.4973915069 -> V=1.0, theta=0.0
% INFO    : Bus 5483	: V=1.00125940695, theta=29.3848184257 -> V=1.0, theta=0.0
% INFO    : Bus 5484	: V=1.00022530588, theta=28.7484253907 -> V=1.0, theta=0.0
% INFO    : Bus 5485	: V=0.99750223668, theta=27.1250831524 -> V=1.0, theta=0.0
% INFO    : Bus 5486	: V=0.997539977947, theta=27.1322686315 -> V=1.0, theta=0.0
% INFO    : Bus 5487	: V=0.99750223668, theta=27.1250831524 -> V=1.0, theta=0.0
% INFO    : Bus 5488	: V=0.999902627071, theta=28.3605197899 -> V=1.0, theta=0.0
% INFO    : Bus 5489	: V=0.994576071116, theta=27.3670433944 -> V=1.0, theta=0.0
% INFO    : Bus 5490	: V=0.997365268541, theta=26.980691261 -> V=1.0, theta=0.0
% INFO    : Bus 5491	: V=0.995750038578, theta=27.3849611659 -> V=1.0, theta=0.0
% INFO    : Bus 5492	: V=0.994528185959, theta=27.3611079019 -> V=1.0, theta=0.0
% INFO    : Bus 5493	: V=0.994576071116, theta=27.3670433944 -> V=1.0, theta=0.0
% INFO    : Bus 5494	: V=0.99976124542, theta=25.8819204217 -> V=1.0, theta=0.0
% INFO    : Bus 5495	: V=0.999704679739, theta=25.8746864292 -> V=1.0, theta=0.0
% INFO    : Bus 5496	: V=0.997142083035, theta=44.9784449668 -> V=1.0, theta=0.0
% INFO    : Bus 5497	: V=0.997135291633, theta=44.9778908395 -> V=1.0, theta=0.0
% INFO    : Bus 5498	: V=0.997219490629, theta=44.9782357416 -> V=1.0, theta=0.0
% INFO    : Bus 5499	: V=1.00096986324, theta=46.9686212304 -> V=1.0, theta=0.0
% INFO    : Bus 5500	: V=1.00155268196, theta=47.7257366985 -> V=1.0, theta=0.0
% INFO    : Bus 5501	: V=1.00229355603, theta=48.263171671 -> V=1.0, theta=0.0
% INFO    : Bus 5502	: V=1.00230108126, theta=48.2639917772 -> V=1.0, theta=0.0
% INFO    : Bus 5503	: V=1.00118308081, theta=33.0425580501 -> V=1.0, theta=0.0
% INFO    : Bus 5504	: V=1.00084840477, theta=33.300458492 -> V=1.0, theta=0.0
% INFO    : Bus 5505	: V=1.00084066882, theta=33.29983897 -> V=1.0, theta=0.0
% INFO    : Bus 5506	: V=1.00085545099, theta=33.3011534222 -> V=1.0, theta=0.0
% INFO    : Bus 5507	: V=1.00084840477, theta=33.300458492 -> V=1.0, theta=0.0
% INFO    : Bus 5508	: V=1.00142720653, theta=32.3392800622 -> V=1.0, theta=0.0
% INFO    : Bus 5509	: V=1.00143334766, theta=32.3400011684 -> V=1.0, theta=0.0
% INFO    : Bus 5510	: V=1.00142157722, theta=32.3385341671 -> V=1.0, theta=0.0
% INFO    : Bus 5511	: V=0.999355290641, theta=25.3898943714 -> V=1.0, theta=0.0
% INFO    : Bus 5512	: V=1.00105578425, theta=26.4192204844 -> V=1.0, theta=0.0
% INFO    : Bus 5513	: V=1.00105243764, theta=26.4188142142 -> V=1.0, theta=0.0
% INFO    : Bus 5514	: V=1.00168309843, theta=56.6529445545 -> V=1.0, theta=0.0
% INFO    : Bus 5515	: V=1.00221688552, theta=57.0889313939 -> V=1.0, theta=0.0
% INFO    : Bus 5516	: V=1.00165364701, theta=56.8128765708 -> V=1.0, theta=0.0
% INFO    : Bus 5517	: V=0.998891286811, theta=25.471515197 -> V=1.0, theta=0.0
% INFO    : Bus 5518	: V=0.998589306356, theta=24.7033176779 -> V=1.0, theta=0.0
% INFO    : Bus 5519	: V=0.997615320211, theta=24.192024302 -> V=1.0, theta=0.0
% INFO    : Bus 5520	: V=1.00031292296, theta=28.422350501 -> V=1.0, theta=0.0
% INFO    : Bus 5521	: V=1.00031666179, theta=28.4228667318 -> V=1.0, theta=0.0
% INFO    : Bus 5522	: V=1.00030908367, theta=28.421865068 -> V=1.0, theta=0.0
% INFO    : Bus 5523	: V=1.00135164606, theta=29.1251665365 -> V=1.0, theta=0.0
% INFO    : Bus 5524	: V=1.00134862659, theta=29.1246974373 -> V=1.0, theta=0.0
% INFO    : Bus 5525	: V=1.00135443495, theta=29.125642815 -> V=1.0, theta=0.0
% INFO    : Bus 5526	: V=1.00129926186, theta=28.9533543541 -> V=1.0, theta=0.0
% INFO    : Bus 5527	: V=1.0043469922, theta=51.1193881451 -> V=1.0, theta=0.0
% INFO    : Bus 5528	: V=1.00038278714, theta=57.5790978357 -> V=1.0, theta=0.0
% INFO    : Bus 5529	: V=1.00039143202, theta=57.5798136829 -> V=1.0, theta=0.0
% INFO    : Bus 5530	: V=1.00037220908, theta=57.5782963783 -> V=1.0, theta=0.0
% INFO    : Bus 5531	: V=1.00038278714, theta=57.5790978357 -> V=1.0, theta=0.0
% INFO    : Bus 5532	: V=0.999269922265, theta=58.1122942441 -> V=1.0, theta=0.0
% INFO    : Bus 5533	: V=0.996746686896, theta=59.067488766 -> V=1.0, theta=0.0
% INFO    : Bus 5534	: V=0.997004409188, theta=59.0646630546 -> V=1.0, theta=0.0
% INFO    : Bus 5535	: V=1.00017544953, theta=26.3387970989 -> V=1.0, theta=0.0
% INFO    : Bus 5536	: V=1.00012452006, theta=26.5187461212 -> V=1.0, theta=0.0
% INFO    : Bus 5537	: V=1.00007879835, theta=26.5161708126 -> V=1.0, theta=0.0
% INFO    : Bus 5538	: V=1.00017361462, theta=26.5211119607 -> V=1.0, theta=0.0
% INFO    : Bus 5539	: V=0.998812098823, theta=27.2334801246 -> V=1.0, theta=0.0
% INFO    : Bus 5540	: V=1.00035895165, theta=26.5308019334 -> V=1.0, theta=0.0
% INFO    : Bus 5541	: V=0.998769086149, theta=27.2304678729 -> V=1.0, theta=0.0
% INFO    : Bus 5542	: V=0.998883517083, theta=27.265582264 -> V=1.0, theta=0.0
% INFO    : Bus 5543	: V=0.998812098823, theta=27.2334801246 -> V=1.0, theta=0.0
% INFO    : Bus 5544	: V=1.00203724598, theta=52.6928923768 -> V=1.0, theta=0.0
% INFO    : Bus 5545	: V=1.00210385365, theta=52.2381711718 -> V=1.0, theta=0.0
% INFO    : Bus 5546	: V=1.00211819968, theta=52.2396806822 -> V=1.0, theta=0.0
% INFO    : Bus 5547	: V=1.00209115252, theta=52.2367956975 -> V=1.0, theta=0.0
% INFO    : Bus 5548	: V=1.00360610418, theta=51.357181252 -> V=1.0, theta=0.0
% INFO    : Bus 5549	: V=1.00359674219, theta=51.3560071383 -> V=1.0, theta=0.0
% INFO    : Bus 5550	: V=1.00361599433, theta=51.3582495491 -> V=1.0, theta=0.0
% INFO    : Bus 5551	: V=1.00360610418, theta=51.357181252 -> V=1.0, theta=0.0
% INFO    : Bus 5552	: V=0.999922871447, theta=27.6339868897 -> V=1.0, theta=0.0
% INFO    : Bus 5553	: V=1.00006140419, theta=27.2112257431 -> V=1.0, theta=0.0
% INFO    : Bus 5554	: V=1.0000681092, theta=27.2120145163 -> V=1.0, theta=0.0
% INFO    : Bus 5555	: V=1.00028611493, theta=26.6332765688 -> V=1.0, theta=0.0
% INFO    : Bus 5556	: V=0.996169840743, theta=63.1495530634 -> V=1.0, theta=0.0
% INFO    : Bus 5557	: V=0.997292149664, theta=60.2093691353 -> V=1.0, theta=0.0
% INFO    : Bus 5558	: V=1.00331668455, theta=50.2294892685 -> V=1.0, theta=0.0
% INFO    : Bus 5559	: V=1.00332132532, theta=50.2299247753 -> V=1.0, theta=0.0
% INFO    : Bus 5560	: V=1.00327488278, theta=50.2354333275 -> V=1.0, theta=0.0
% INFO    : Bus 5561	: V=1.00327140577, theta=50.2351385241 -> V=1.0, theta=0.0
% INFO    : Bus 5562	: V=1.00327878948, theta=50.2357438108 -> V=1.0, theta=0.0
% INFO    : Bus 5563	: V=1.00327488278, theta=50.2354333275 -> V=1.0, theta=0.0
% INFO    : Bus 5564	: V=1.00332370638, theta=50.1625187576 -> V=1.0, theta=0.0
% INFO    : Bus 5565	: V=1.00331824755, theta=50.1622497542 -> V=1.0, theta=0.0
% INFO    : Bus 5566	: V=1.00332917532, theta=50.1628003939 -> V=1.0, theta=0.0
% INFO    : Bus 5567	: V=1.00031524474, theta=26.3882414879 -> V=1.0, theta=0.0
% INFO    : Bus 5568	: V=1.00032200301, theta=26.3888938563 -> V=1.0, theta=0.0
% INFO    : Bus 5569	: V=1.00030897351, theta=26.3875551491 -> V=1.0, theta=0.0
% INFO    : Bus 5570	: V=1.00031524474, theta=26.3882414879 -> V=1.0, theta=0.0
% INFO    : Bus 5571	: V=1.00446626785, theta=51.1333935897 -> V=1.0, theta=0.0
% INFO    : Bus 5572	: V=1.00447246915, theta=51.1346769723 -> V=1.0, theta=0.0
% INFO    : Bus 5573	: V=1.00213370975, theta=55.1600227859 -> V=1.0, theta=0.0
% INFO    : Bus 5574	: V=1.0007656502, theta=25.124408849 -> V=1.0, theta=0.0
% INFO    : Bus 5575	: V=1.00073744152, theta=25.121136616 -> V=1.0, theta=0.0
% INFO    : Bus 5576	: V=1.0007367128, theta=25.1284090203 -> V=1.0, theta=0.0
% INFO    : Bus 5577	: V=1.0007656502, theta=25.124408849 -> V=1.0, theta=0.0
% INFO    : Bus 5578	: V=1.00053572361, theta=25.3011965287 -> V=1.0, theta=0.0
% INFO    : Bus 5579	: V=1.00044199791, theta=24.9355409169 -> V=1.0, theta=0.0
% INFO    : Bus 5580	: V=1.0004700372, theta=24.9386811921 -> V=1.0, theta=0.0
% INFO    : Bus 5581	: V=1.00041832847, theta=24.9327268247 -> V=1.0, theta=0.0
% INFO    : Bus 5582	: V=1.00044199791, theta=24.9355409169 -> V=1.0, theta=0.0
% INFO    : Bus 5583	: V=0.999637181391, theta=26.7414402386 -> V=1.0, theta=0.0
% INFO    : Bus 5584	: V=0.999962769351, theta=26.5273303266 -> V=1.0, theta=0.0
% INFO    : Bus 5585	: V=0.999566454553, theta=24.1549363132 -> V=1.0, theta=0.0
% INFO    : Bus 5586	: V=0.99955566589, theta=24.1537892804 -> V=1.0, theta=0.0
% INFO    : Bus 5587	: V=0.999577606871, theta=24.1560732798 -> V=1.0, theta=0.0
% INFO    : Bus 5588	: V=0.999566454553, theta=24.1549363132 -> V=1.0, theta=0.0
% INFO    : Bus 5589	: V=1.0028307389, theta=50.3339786411 -> V=1.0, theta=0.0
% INFO    : Bus 5590	: V=1.00255630223, theta=50.4177003076 -> V=1.0, theta=0.0
% INFO    : Bus 5591	: V=1.00255467581, theta=50.4174451743 -> V=1.0, theta=0.0
% INFO    : Bus 5592	: V=0.998401480248, theta=62.0389893642 -> V=1.0, theta=0.0
% INFO    : Bus 5593	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5594	: V=0.999582402779, theta=61.7539927884 -> V=1.0, theta=0.0
% INFO    : Bus 5595	: V=0.998594355238, theta=62.3642661932 -> V=1.0, theta=0.0
% INFO    : Bus 5596	: V=0.998411311547, theta=62.324167278 -> V=1.0, theta=0.0
% INFO    : Bus 5597	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5598	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5599	: V=1.00513853044, theta=50.9862530315 -> V=1.0, theta=0.0
% INFO    : Bus 5600	: V=0.999321634113, theta=25.107700981 -> V=1.0, theta=0.0
% INFO    : Bus 5601	: V=0.999313336594, theta=25.1066536139 -> V=1.0, theta=0.0
% INFO    : Bus 5602	: V=0.999451768137, theta=26.4659334906 -> V=1.0, theta=0.0
% INFO    : Bus 5603	: V=0.999444005782, theta=26.4648229669 -> V=1.0, theta=0.0
% INFO    : Bus 5604	: V=0.998759938843, theta=27.1984754655 -> V=1.0, theta=0.0
% INFO    : Bus 5605	: V=0.998982854926, theta=25.4715474509 -> V=1.0, theta=0.0
% INFO    : Bus 5606	: V=0.999745627137, theta=25.3097872045 -> V=1.0, theta=0.0
% INFO    : Bus 5607	: V=1.001553918, theta=25.5840178953 -> V=1.0, theta=0.0
% INFO    : Bus 5608	: V=1.00003398133, theta=25.2838587595 -> V=1.0, theta=0.0
% INFO    : Bus 5609	: V=1.00164121881, theta=25.5926689297 -> V=1.0, theta=0.0
% INFO    : Bus 5610	: V=1.00152728559, theta=25.5807906377 -> V=1.0, theta=0.0
% INFO    : Bus 5611	: V=1.001553918, theta=25.5840178953 -> V=1.0, theta=0.0
% INFO    : Bus 5612	: V=0.999392672617, theta=24.5883119599 -> V=1.0, theta=0.0
% INFO    : Bus 5613	: V=0.999740669293, theta=34.9319974666 -> V=1.0, theta=0.0
% INFO    : Bus 5614	: V=1.0009117854, theta=52.8562738015 -> V=1.0, theta=0.0
% INFO    : Bus 5615	: V=1.00126902553, theta=32.9899700302 -> V=1.0, theta=0.0
% INFO    : Bus 5616	: V=1.00126521543, theta=32.989511494 -> V=1.0, theta=0.0
% INFO    : Bus 5617	: V=1.00127293574, theta=32.9904604961 -> V=1.0, theta=0.0
% INFO    : Bus 5618	: V=1.00126902553, theta=32.9899700302 -> V=1.0, theta=0.0
% INFO    : Bus 5619	: V=1.00145905302, theta=22.8903306707 -> V=1.0, theta=0.0
% INFO    : Bus 5620	: V=1.00045403536, theta=23.4110779156 -> V=1.0, theta=0.0
% INFO    : Bus 5621	: V=1.0004673605, theta=23.4129134624 -> V=1.0, theta=0.0
% INFO    : Bus 5622	: V=1.00045403536, theta=23.4110779156 -> V=1.0, theta=0.0
% INFO    : Bus 5623	: V=1.00043982985, theta=23.4093582277 -> V=1.0, theta=0.0
% INFO    : Bus 5624	: V=0.999402418392, theta=23.7699965281 -> V=1.0, theta=0.0
% INFO    : Bus 5625	: V=0.99939367017, theta=23.7684228273 -> V=1.0, theta=0.0
% INFO    : Bus 5626	: V=0.999415615517, theta=23.7721702078 -> V=1.0, theta=0.0
% INFO    : Bus 5627	: V=1.00083328165, theta=28.4790726304 -> V=1.0, theta=0.0
% INFO    : Bus 5628	: V=1.00081157611, theta=28.4768303938 -> V=1.0, theta=0.0
% INFO    : Bus 5629	: V=1.0008552907, theta=28.4812811681 -> V=1.0, theta=0.0
% INFO    : Bus 5630	: V=1.00083328165, theta=28.4790726304 -> V=1.0, theta=0.0
% INFO    : Bus 5631	: V=1.0007520917, theta=23.2203981315 -> V=1.0, theta=0.0
% INFO    : Bus 5632	: V=1.00073032057, theta=23.2190002775 -> V=1.0, theta=0.0
% INFO    : Bus 5633	: V=1.00077116706, theta=23.2216493246 -> V=1.0, theta=0.0
% INFO    : Bus 5634	: V=0.999713056842, theta=24.247406552 -> V=1.0, theta=0.0
% INFO    : Bus 5635	: V=1.00020546961, theta=23.5963703207 -> V=1.0, theta=0.0
% INFO    : Bus 5636	: V=1.00019631236, theta=23.595628683 -> V=1.0, theta=0.0
% INFO    : Bus 5637	: V=1.0002151997, theta=23.5970752303 -> V=1.0, theta=0.0
% INFO    : Bus 5638	: V=0.999219600156, theta=31.7423605916 -> V=1.0, theta=0.0
% INFO    : Bus 5639	: V=1.0017211635, theta=63.8608410779 -> V=1.0, theta=0.0
% INFO    : Bus 5640	: V=1.00113547676, theta=65.2219355335 -> V=1.0, theta=0.0
% INFO    : Bus 5641	: V=1.00113282988, theta=65.2216574928 -> V=1.0, theta=0.0
% INFO    : Bus 5642	: V=1.00113811455, theta=65.2222029874 -> V=1.0, theta=0.0
% INFO    : Bus 5643	: V=1.00141456234, theta=58.3205828389 -> V=1.0, theta=0.0
% INFO    : Bus 5644	: V=1.00139550224, theta=58.3186714044 -> V=1.0, theta=0.0
% INFO    : Bus 5645	: V=1.00143384333, theta=58.3222340158 -> V=1.0, theta=0.0
% INFO    : Bus 5646	: V=1.00110620959, theta=58.0942157914 -> V=1.0, theta=0.0
% INFO    : Bus 5647	: V=1.00114395098, theta=58.5980367335 -> V=1.0, theta=0.0
% INFO    : Bus 5648	: V=1.00116580231, theta=58.5999208388 -> V=1.0, theta=0.0
% INFO    : Bus 5649	: V=1.0011221581, theta=58.5961309581 -> V=1.0, theta=0.0
% INFO    : Bus 5650	: V=1.00114395098, theta=58.5980367335 -> V=1.0, theta=0.0
% INFO    : Bus 5651	: V=1.0002903366, theta=50.6330373258 -> V=1.0, theta=0.0
% INFO    : Bus 5652	: V=0.99945416931, theta=50.112607636 -> V=1.0, theta=0.0
% INFO    : Bus 5653	: V=0.999411309582, theta=50.1062454046 -> V=1.0, theta=0.0
% INFO    : Bus 5654	: V=0.999499828831, theta=50.1191948089 -> V=1.0, theta=0.0
% INFO    : Bus 5655	: V=0.99945416931, theta=50.112607636 -> V=1.0, theta=0.0
% INFO    : Bus 5656	: V=0.999859826538, theta=50.9760966952 -> V=1.0, theta=0.0
% INFO    : Bus 5657	: V=1.00348267882, theta=50.7398768456 -> V=1.0, theta=0.0
% INFO    : Bus 5658	: V=0.99960291386, theta=50.0342460098 -> V=1.0, theta=0.0
% INFO    : Bus 5659	: V=0.999559752495, theta=50.0312480446 -> V=1.0, theta=0.0
% INFO    : Bus 5660	: V=0.999642469608, theta=50.0374365433 -> V=1.0, theta=0.0
% INFO    : Bus 5661	: V=0.998119267694, theta=49.2514098768 -> V=1.0, theta=0.0
% INFO    : Bus 5662	: V=0.998154192383, theta=49.2546424249 -> V=1.0, theta=0.0
% INFO    : Bus 5663	: V=0.99808727, theta=49.2485394247 -> V=1.0, theta=0.0
% INFO    : Bus 5664	: V=0.998119267694, theta=49.2514098768 -> V=1.0, theta=0.0
% INFO    : Bus 5665	: V=0.996806012543, theta=48.5572971774 -> V=1.0, theta=0.0
% INFO    : Bus 5666	: V=0.996831547813, theta=48.5910937624 -> V=1.0, theta=0.0
% INFO    : Bus 5667	: V=0.996804936802, theta=48.5880243136 -> V=1.0, theta=0.0
% INFO    : Bus 5668	: V=0.998183276334, theta=42.0752994229 -> V=1.0, theta=0.0
% INFO    : Bus 5669	: V=0.998233934041, theta=42.0815921057 -> V=1.0, theta=0.0
% INFO    : Bus 5670	: V=1.00026379182, theta=45.6674329987 -> V=1.0, theta=0.0
% INFO    : Bus 5671	: V=0.996153744339, theta=48.4765981054 -> V=1.0, theta=0.0
% INFO    : Bus 5672	: V=0.996103087713, theta=48.4703463145 -> V=1.0, theta=0.0
% INFO    : Bus 5673	: V=0.996210924643, theta=48.4823211045 -> V=1.0, theta=0.0
% INFO    : Bus 5674	: V=0.996153744339, theta=48.4765981054 -> V=1.0, theta=0.0
% INFO    : Bus 5675	: V=0.99788459218, theta=44.0380335529 -> V=1.0, theta=0.0
% INFO    : Bus 5676	: V=0.99925426253, theta=43.3801892674 -> V=1.0, theta=0.0
% INFO    : Bus 5677	: V=0.997835078093, theta=44.0323259827 -> V=1.0, theta=0.0
% INFO    : Bus 5678	: V=0.998024508558, theta=44.0799785622 -> V=1.0, theta=0.0
% INFO    : Bus 5679	: V=0.99788459218, theta=44.0380335529 -> V=1.0, theta=0.0
% INFO    : Bus 5680	: V=0.999788161379, theta=54.0209683766 -> V=1.0, theta=0.0
% INFO    : Bus 5681	: V=0.99993615761, theta=52.2090705326 -> V=1.0, theta=0.0
% INFO    : Bus 5682	: V=1.00034475115, theta=51.0414787956 -> V=1.0, theta=0.0
% INFO    : Bus 5683	: V=0.999878186066, theta=51.362671215 -> V=1.0, theta=0.0
% INFO    : Bus 5684	: V=1.001005186, theta=57.858232101 -> V=1.0, theta=0.0
% INFO    : Bus 5685	: V=1.00098238308, theta=57.8563453707 -> V=1.0, theta=0.0
% INFO    : Bus 5686	: V=0.99514642386, theta=58.7794568441 -> V=1.0, theta=0.0
% INFO    : Bus 5687	: V=1.00073127976, theta=57.8023814703 -> V=1.0, theta=0.0
% INFO    : Bus 5688	: V=0.995766650181, theta=58.8154152861 -> V=1.0, theta=0.0
% INFO    : Bus 5689	: V=0.995133926813, theta=58.7774440797 -> V=1.0, theta=0.0
% INFO    : Bus 5690	: V=0.99514642386, theta=58.7794568441 -> V=1.0, theta=0.0
% INFO    : Bus 5691	: V=1.00202014003, theta=57.8845157446 -> V=1.0, theta=0.0
% INFO    : Bus 5692	: V=1.00199420621, theta=57.8813354714 -> V=1.0, theta=0.0
% INFO    : Bus 5693	: V=0.999912828042, theta=62.5584067257 -> V=1.0, theta=0.0
% INFO    : Bus 5694	: V=1.00150370856, theta=64.8195734613 -> V=1.0, theta=0.0
% INFO    : Bus 5695	: V=1.00080044717, theta=63.5312650773 -> V=1.0, theta=0.0
% INFO    : Bus 5696	: V=1.00079282531, theta=63.5301090326 -> V=1.0, theta=0.0
% INFO    : Bus 5697	: V=1.00080761219, theta=63.532473725 -> V=1.0, theta=0.0
% INFO    : Bus 5698	: V=1.00033204124, theta=50.4093734143 -> V=1.0, theta=0.0
% INFO    : Bus 5699	: V=1.00016312862, theta=50.636132101 -> V=1.0, theta=0.0
% INFO    : Bus 5700	: V=0.999386355006, theta=49.7262046106 -> V=1.0, theta=0.0
% INFO    : Bus 5701	: V=0.998950809466, theta=49.5100637153 -> V=1.0, theta=0.0
% INFO    : Bus 5702	: V=0.99929089702, theta=49.7207065448 -> V=1.0, theta=0.0
% INFO    : Bus 5703	: V=0.999541306764, theta=49.740671422 -> V=1.0, theta=0.0
% INFO    : Bus 5704	: V=0.999386355006, theta=49.7262046106 -> V=1.0, theta=0.0
% INFO    : Bus 5705	: V=0.999969909249, theta=50.4535112803 -> V=1.0, theta=0.0
% INFO    : Bus 5706	: V=1.00067683675, theta=56.818558737 -> V=1.0, theta=0.0
% INFO    : Bus 5707	: V=1.000667832, theta=56.8180283146 -> V=1.0, theta=0.0
% INFO    : Bus 5708	: V=1.00016378321, theta=28.8713299657 -> V=1.0, theta=0.0
% INFO    : Bus 5709	: V=1.00042678083, theta=28.5196316139 -> V=1.0, theta=0.0
% INFO    : Bus 5710	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5711	: V=1.00011579795, theta=28.6226248888 -> V=1.0, theta=0.0
% INFO    : Bus 5712	: V=0.999989542719, theta=27.6023522951 -> V=1.0, theta=0.0
% INFO    : Bus 5713	: V=0.999882583131, theta=27.6464256686 -> V=1.0, theta=0.0
% INFO    : Bus 5714	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5715	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5716	: V=0.99859663201, theta=48.2527574954 -> V=1.0, theta=0.0
% INFO    : Bus 5717	: V=0.998560588452, theta=48.2477977227 -> V=1.0, theta=0.0
% INFO    : Bus 5718	: V=0.998635802608, theta=48.2574556756 -> V=1.0, theta=0.0
% INFO    : Bus 5719	: V=0.998316269125, theta=48.9777670815 -> V=1.0, theta=0.0
% INFO    : Bus 5720	: V=0.998276204547, theta=48.9733948588 -> V=1.0, theta=0.0
% INFO    : Bus 5721	: V=1.00047350701, theta=50.4914004403 -> V=1.0, theta=0.0
% INFO    : Bus 5722	: V=0.999300739657, theta=49.9682304527 -> V=1.0, theta=0.0
% INFO    : Bus 5723	: V=0.999248577815, theta=49.963454828 -> V=1.0, theta=0.0
% INFO    : Bus 5724	: V=0.99934917297, theta=49.9724339529 -> V=1.0, theta=0.0
% INFO    : Bus 5725	: V=0.998603692488, theta=41.093344818 -> V=1.0, theta=0.0
% INFO    : Bus 5726	: V=0.998643142169, theta=41.0961002221 -> V=1.0, theta=0.0
% INFO    : Bus 5727	: V=0.997935949984, theta=39.8505196709 -> V=1.0, theta=0.0
% INFO    : Bus 5728	: V=0.998185032398, theta=40.7076710646 -> V=1.0, theta=0.0
% INFO    : Bus 5729	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5730	: V=0.998637388261, theta=41.2789117632 -> V=1.0, theta=0.0
% INFO    : Bus 5731	: V=0.997299323402, theta=41.903525749 -> V=1.0, theta=0.0
% INFO    : Bus 5732	: V=0.997423867018, theta=41.9338974492 -> V=1.0, theta=0.0
% INFO    : Bus 5733	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5734	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5735	: V=1.00077294551, theta=32.4178602519 -> V=1.0, theta=0.0
% INFO    : Bus 5736	: V=1.00014659366, theta=32.1123997566 -> V=1.0, theta=0.0
% INFO    : Bus 5737	: V=1.00014030902, theta=31.7021444636 -> V=1.0, theta=0.0
% INFO    : Bus 5738	: V=1.00011901315, theta=31.6995186776 -> V=1.0, theta=0.0
% INFO    : Bus 5739	: V=1.00016494424, theta=31.7048129465 -> V=1.0, theta=0.0
% INFO    : Bus 5740	: V=0.997010288843, theta=38.3104146814 -> V=1.0, theta=0.0
% INFO    : Bus 5741	: V=0.99721562777, theta=38.1457704621 -> V=1.0, theta=0.0
% INFO    : Bus 5742	: V=0.997975560006, theta=39.45841419 -> V=1.0, theta=0.0
% INFO    : Bus 5743	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5744	: V=0.997000988136, theta=38.4470963162 -> V=1.0, theta=0.0
% INFO    : Bus 5745	: V=0.996161587253, theta=38.2033731299 -> V=1.0, theta=0.0
% INFO    : Bus 5746	: V=0.996135897639, theta=38.2010821728 -> V=1.0, theta=0.0
% INFO    : Bus 5747	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5748	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5749	: V=0.998104240388, theta=23.434976445 -> V=1.0, theta=0.0
% INFO    : Bus 5750	: V=0.998108838974, theta=23.4354870479 -> V=1.0, theta=0.0
% INFO    : Bus 5751	: V=0.998100058674, theta=23.4344844896 -> V=1.0, theta=0.0
% INFO    : Bus 5752	: V=0.998104240388, theta=23.434976445 -> V=1.0, theta=0.0
% INFO    : Bus 5753	: V=0.999146171098, theta=52.1361794532 -> V=1.0, theta=0.0
% INFO    : Bus 5754	: V=0.998844991513, theta=52.8913677712 -> V=1.0, theta=0.0
% INFO    : Bus 5755	: V=0.99917675514, theta=52.2765963473 -> V=1.0, theta=0.0
% INFO    : Bus 5756	: V=0.999068941421, theta=52.2681357676 -> V=1.0, theta=0.0
% INFO    : Bus 5757	: V=1.00064531614, theta=52.1885729491 -> V=1.0, theta=0.0
% INFO    : Bus 5758	: V=0.999317252253, theta=52.1907360454 -> V=1.0, theta=0.0
% INFO    : Bus 5759	: V=1.00057618713, theta=52.1802443694 -> V=1.0, theta=0.0
% INFO    : Bus 5760	: V=1.00063034804, theta=52.1875145919 -> V=1.0, theta=0.0
% INFO    : Bus 5761	: V=1.00080884937, theta=52.1980086163 -> V=1.0, theta=0.0
% INFO    : Bus 5762	: V=1.00106599776, theta=30.6783298671 -> V=1.0, theta=0.0
% INFO    : Bus 5763	: V=1.00106128644, theta=30.6779167621 -> V=1.0, theta=0.0
% INFO    : Bus 5764	: V=1.00107078391, theta=30.6787423663 -> V=1.0, theta=0.0
% INFO    : Bus 5765	: V=1.00083727523, theta=31.1948018217 -> V=1.0, theta=0.0
% INFO    : Bus 5766	: V=1.00032882425, theta=51.0370313349 -> V=1.0, theta=0.0
% INFO    : Bus 5767	: V=0.999500693678, theta=51.6745830618 -> V=1.0, theta=0.0
% INFO    : Bus 5768	: V=0.999513279799, theta=51.6755631564 -> V=1.0, theta=0.0
% INFO    : Bus 5769	: V=0.999500693678, theta=51.6745830618 -> V=1.0, theta=0.0
% INFO    : Bus 5770	: V=1.00108677992, theta=42.9789605946 -> V=1.0, theta=0.0
% INFO    : Bus 5771	: V=1.0010780968, theta=42.9780144491 -> V=1.0, theta=0.0
% INFO    : Bus 5772	: V=1.00109371281, theta=42.9797856572 -> V=1.0, theta=0.0
% INFO    : Bus 5773	: V=0.999976534955, theta=42.6191475611 -> V=1.0, theta=0.0
% INFO    : Bus 5774	: V=0.999960892943, theta=42.617669082 -> V=1.0, theta=0.0
% INFO    : Bus 5775	: V=1.00204560926, theta=43.6413540431 -> V=1.0, theta=0.0
% INFO    : Bus 5776	: V=1.00203807593, theta=43.6403977858 -> V=1.0, theta=0.0
% INFO    : Bus 5777	: V=1.00205236986, theta=43.6422400292 -> V=1.0, theta=0.0
% INFO    : Bus 5778	: V=1.0004726008, theta=52.5694531285 -> V=1.0, theta=0.0
% INFO    : Bus 5779	: V=1.00013522905, theta=52.2288548308 -> V=1.0, theta=0.0
% INFO    : Bus 5780	: V=1.00012790231, theta=52.2282625814 -> V=1.0, theta=0.0
% INFO    : Bus 5781	: V=1.00014263253, theta=52.2294523618 -> V=1.0, theta=0.0
% INFO    : Bus 5782	: V=1.00013522905, theta=52.2288548308 -> V=1.0, theta=0.0
% INFO    : Bus 5783	: V=1.00038989689, theta=44.6182239529 -> V=1.0, theta=0.0
% INFO    : Bus 5784	: V=1.00168344375, theta=43.7258351858 -> V=1.0, theta=0.0
% INFO    : Bus 5785	: V=1.00231671217, theta=44.8998026681 -> V=1.0, theta=0.0
% INFO    : Bus 5786	: V=1.00230001543, theta=44.8988361828 -> V=1.0, theta=0.0
% INFO    : Bus 5787	: V=1.0023338311, theta=44.9008450928 -> V=1.0, theta=0.0
% INFO    : Bus 5788	: V=1.00231671217, theta=44.8998026681 -> V=1.0, theta=0.0
% INFO    : Bus 5789	: V=1.00186631986, theta=28.359929066 -> V=1.0, theta=0.0
% INFO    : Bus 5790	: V=1.00115717645, theta=27.9439507581 -> V=1.0, theta=0.0
% INFO    : Bus 5791	: V=1.00126684295, theta=28.081467374 -> V=1.0, theta=0.0
% INFO    : Bus 5792	: V=1.00125687831, theta=28.0798071837 -> V=1.0, theta=0.0
% INFO    : Bus 5793	: V=1.00092408048, theta=31.8861509866 -> V=1.0, theta=0.0
% INFO    : Bus 5794	: V=0.999428564156, theta=51.8796640231 -> V=1.0, theta=0.0
% INFO    : Bus 5795	: V=0.999432788192, theta=51.8802006405 -> V=1.0, theta=0.0
% INFO    : Bus 5796	: V=0.999126378697, theta=51.5937028101 -> V=1.0, theta=0.0
% INFO    : Bus 5797	: V=0.999122819834, theta=51.5930780595 -> V=1.0, theta=0.0
% INFO    : Bus 5798	: V=1.00195753535, theta=33.776085789 -> V=1.0, theta=0.0
% INFO    : Bus 5799	: V=1.00195478926, theta=33.7758471859 -> V=1.0, theta=0.0
% INFO    : Bus 5800	: V=0.998895412517, theta=22.0959202639 -> V=1.0, theta=0.0
% INFO    : Bus 5801	: V=0.998886922511, theta=22.09461238 -> V=1.0, theta=0.0
% INFO    : Bus 5802	: V=0.998904237035, theta=22.0970828246 -> V=1.0, theta=0.0
% INFO    : Bus 5803	: V=0.998895412517, theta=22.0959202639 -> V=1.0, theta=0.0
% INFO    : Bus 5804	: V=0.999404317595, theta=23.6558142714 -> V=1.0, theta=0.0
% INFO    : Bus 5805	: V=0.999391707418, theta=23.6548410837 -> V=1.0, theta=0.0
% INFO    : Bus 5806	: V=0.999418017293, theta=23.6567504912 -> V=1.0, theta=0.0
% INFO    : Bus 5807	: V=0.999193378118, theta=22.4966866914 -> V=1.0, theta=0.0
% INFO    : Bus 5808	: V=0.999203750778, theta=22.4976073091 -> V=1.0, theta=0.0
% INFO    : Bus 5809	: V=0.999182937418, theta=22.495564356 -> V=1.0, theta=0.0
% INFO    : Bus 5810	: V=1.00219790067, theta=53.6272641522 -> V=1.0, theta=0.0
% INFO    : Bus 5811	: V=1.00219557566, theta=53.6269850435 -> V=1.0, theta=0.0
% INFO    : Bus 5812	: V=1.00220006553, theta=53.6275508645 -> V=1.0, theta=0.0
% INFO    : Bus 5813	: V=1.00219790067, theta=53.6272641522 -> V=1.0, theta=0.0
% INFO    : Bus 5814	: V=0.998364413093, theta=37.319297785 -> V=1.0, theta=0.0
% INFO    : Bus 5815	: V=1.001945269, theta=34.9297777983 -> V=1.0, theta=0.0
% INFO    : Bus 5816	: V=1.00195058615, theta=34.9304221109 -> V=1.0, theta=0.0
% INFO    : Bus 5817	: V=0.996659543027, theta=26.5087244406 -> V=1.0, theta=0.0
% INFO    : Bus 5818	: V=0.996653989187, theta=26.5081886147 -> V=1.0, theta=0.0
% INFO    : Bus 5819	: V=0.996664645175, theta=26.5092928732 -> V=1.0, theta=0.0
% INFO    : Bus 5820	: V=0.999268560413, theta=24.7079569878 -> V=1.0, theta=0.0
% INFO    : Bus 5821	: V=0.996451994838, theta=31.8401129731 -> V=1.0, theta=0.0
% INFO    : Bus 5822	: V=0.996439984411, theta=31.8378896653 -> V=1.0, theta=0.0
% INFO    : Bus 5823	: V=0.997070190537, theta=30.5451604787 -> V=1.0, theta=0.0
% INFO    : Bus 5824	: V=0.996201694539, theta=32.2168278297 -> V=1.0, theta=0.0
% INFO    : Bus 5825	: V=1.0034638283, theta=58.5377728107 -> V=1.0, theta=0.0
% INFO    : Bus 5826	: V=1.00345162979, theta=62.2003297806 -> V=1.0, theta=0.0
% INFO    : Bus 5827	: V=1.00345433961, theta=62.200652152 -> V=1.0, theta=0.0
% INFO    : Bus 5828	: V=1.00260593882, theta=65.3417262587 -> V=1.0, theta=0.0
% INFO    : Bus 5829	: V=1.00261031784, theta=65.3423502524 -> V=1.0, theta=0.0
% INFO    : Bus 5830	: V=1.0044933101, theta=61.2253653474 -> V=1.0, theta=0.0
% INFO    : Bus 5831	: V=1.00006959554, theta=50.9502587974 -> V=1.0, theta=0.0
% INFO    : Bus 5832	: V=1.00005931277, theta=50.9490514067 -> V=1.0, theta=0.0
% INFO    : Bus 5833	: V=1.00007994406, theta=50.9513793571 -> V=1.0, theta=0.0
% INFO    : Bus 5834	: V=1.00038219383, theta=51.2768909083 -> V=1.0, theta=0.0
% INFO    : Bus 5835	: V=1.00148338838, theta=22.248482486 -> V=1.0, theta=0.0
% INFO    : Bus 5836	: V=1.00221176045, theta=23.45843483 -> V=1.0, theta=0.0
% INFO    : Bus 5837	: V=1.00214421142, theta=23.4504488373 -> V=1.0, theta=0.0
% INFO    : Bus 5838	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5839	: V=1.00379527941, theta=23.4556402118 -> V=1.0, theta=0.0
% INFO    : Bus 5840	: V=0.999579028636, theta=24.8996644336 -> V=1.0, theta=0.0
% INFO    : Bus 5841	: V=1.00011162418, theta=24.9805228552 -> V=1.0, theta=0.0
% INFO    : Bus 5842	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5843	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5844	: V=1.00277035478, theta=22.9811147065 -> V=1.0, theta=0.0
% INFO    : Bus 5845	: V=1.00269587978, theta=22.9730707249 -> V=1.0, theta=0.0
% INFO    : Bus 5846	: V=1.00285301162, theta=22.9887472528 -> V=1.0, theta=0.0
% INFO    : Bus 5847	: V=1.00137931592, theta=36.4928182027 -> V=1.0, theta=0.0
% INFO    : Bus 5848	: V=1.00156715368, theta=36.4167227142 -> V=1.0, theta=0.0
% INFO    : Bus 5849	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5850	: V=1.00206879388, theta=36.6309477681 -> V=1.0, theta=0.0
% INFO    : Bus 5851	: V=0.996787190242, theta=38.1471772128 -> V=1.0, theta=0.0
% INFO    : Bus 5852	: V=0.997165302433, theta=38.233394669 -> V=1.0, theta=0.0
% INFO    : Bus 5853	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5854	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5855	: V=0.994417089649, theta=35.5441732782 -> V=1.0, theta=0.0
% INFO    : Bus 5856	: V=1.00157748689, theta=36.5668907919 -> V=1.0, theta=0.0
% INFO    : Bus 5857	: V=1.00110485106, theta=36.3836280695 -> V=1.0, theta=0.0
% INFO    : Bus 5858	: V=1.00105564704, theta=36.375254588 -> V=1.0, theta=0.0
% INFO    : Bus 5859	: V=1.00114920958, theta=36.3926635849 -> V=1.0, theta=0.0
% INFO    : Bus 5860	: V=0.997371476425, theta=38.6519917513 -> V=1.0, theta=0.0
% INFO    : Bus 5861	: V=1.00128331679, theta=36.7863872096 -> V=1.0, theta=0.0
% INFO    : Bus 5862	: V=0.997299988141, theta=38.6451102664 -> V=1.0, theta=0.0
% INFO    : Bus 5863	: V=0.997742475544, theta=38.7130837116 -> V=1.0, theta=0.0
% INFO    : Bus 5864	: V=0.997371476425, theta=38.6519917513 -> V=1.0, theta=0.0
% INFO    : Bus 5865	: V=1.00107335209, theta=36.3840949002 -> V=1.0, theta=0.0
% INFO    : Bus 5866	: V=0.999671628569, theta=38.4520240492 -> V=1.0, theta=0.0
% INFO    : Bus 5867	: V=0.999713444113, theta=38.458640519 -> V=1.0, theta=0.0
% INFO    : Bus 5868	: V=0.999671628569, theta=38.4520240492 -> V=1.0, theta=0.0
% INFO    : Bus 5869	: V=0.999659248513, theta=38.7085036789 -> V=1.0, theta=0.0
% INFO    : Bus 5870	: V=0.999610307148, theta=38.7026262855 -> V=1.0, theta=0.0
% INFO    : Bus 5871	: V=0.998548835935, theta=39.0552424444 -> V=1.0, theta=0.0
% INFO    : Bus 5872	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5873	: V=0.999015369974, theta=39.1994217927 -> V=1.0, theta=0.0
% INFO    : Bus 5874	: V=0.999116700096, theta=39.615821104 -> V=1.0, theta=0.0
% INFO    : Bus 5875	: V=0.999339814132, theta=39.6477132357 -> V=1.0, theta=0.0
% INFO    : Bus 5876	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5877	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5878	: V=1.00003542074, theta=48.5068232901 -> V=1.0, theta=0.0
% INFO    : Bus 5879	: V=1.00003285365, theta=48.5062883611 -> V=1.0, theta=0.0
% INFO    : Bus 5880	: V=1.00076120685, theta=51.9104659559 -> V=1.0, theta=0.0
% INFO    : Bus 5881	: V=1.00076535059, theta=51.911007388 -> V=1.0, theta=0.0
% INFO    : Bus 5882	: V=0.997747795481, theta=30.9122959848 -> V=1.0, theta=0.0
% INFO    : Bus 5883	: V=0.997347415131, theta=31.3148458682 -> V=1.0, theta=0.0
% INFO    : Bus 5884	: V=0.997336873045, theta=31.3135564498 -> V=1.0, theta=0.0
% INFO    : Bus 5885	: V=0.99735678529, theta=31.3161060487 -> V=1.0, theta=0.0
% INFO    : Bus 5886	: V=0.997347415131, theta=31.3148458682 -> V=1.0, theta=0.0
% INFO    : Bus 5887	: V=0.997361609144, theta=31.7519592799 -> V=1.0, theta=0.0
% INFO    : Bus 5888	: V=0.999495215811, theta=20.6119977066 -> V=1.0, theta=0.0
% INFO    : Bus 5889	: V=0.999602196427, theta=20.6187831921 -> V=1.0, theta=0.0
% INFO    : Bus 5890	: V=0.999181769904, theta=20.50909542 -> V=1.0, theta=0.0
% INFO    : Bus 5891	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5892	: V=1.00028860123, theta=20.7783177938 -> V=1.0, theta=0.0
% INFO    : Bus 5893	: V=1.00012052225, theta=21.8029823583 -> V=1.0, theta=0.0
% INFO    : Bus 5894	: V=1.00041236357, theta=21.8612677375 -> V=1.0, theta=0.0
% INFO    : Bus 5895	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5896	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5897	: V=1.00054480604, theta=21.2857156554 -> V=1.0, theta=0.0
% INFO    : Bus 5898	: V=0.999901117364, theta=21.0872237245 -> V=1.0, theta=0.0
% INFO    : Bus 5899	: V=1.00157235724, theta=36.5447960798 -> V=1.0, theta=0.0
% INFO    : Bus 5900	: V=1.00156138744, theta=36.5437219173 -> V=1.0, theta=0.0
% INFO    : Bus 5901	: V=1.00158369247, theta=36.5457308517 -> V=1.0, theta=0.0
% INFO    : Bus 5902	: V=1.00083218567, theta=34.3598481856 -> V=1.0, theta=0.0
% INFO    : Bus 5903	: V=1.00165998125, theta=34.924414877 -> V=1.0, theta=0.0
% INFO    : Bus 5904	: V=1.00364577233, theta=28.4957534443 -> V=1.0, theta=0.0
% INFO    : Bus 5905	: V=1.00365237406, theta=28.496463471 -> V=1.0, theta=0.0
% INFO    : Bus 5906	: V=1.00326176861, theta=28.4401562253 -> V=1.0, theta=0.0
% INFO    : Bus 5907	: V=0.997075054018, theta=31.5581952692 -> V=1.0, theta=0.0
% INFO    : Bus 5908	: V=0.997754691923, theta=32.091345694 -> V=1.0, theta=0.0
% INFO    : Bus 5909	: V=0.999886202457, theta=30.6620113863 -> V=1.0, theta=0.0
% INFO    : Bus 5910	: V=0.997943279422, theta=32.0964603156 -> V=1.0, theta=0.0
% INFO    : Bus 5911	: V=0.999848380436, theta=30.6565303334 -> V=1.0, theta=0.0
% INFO    : Bus 5912	: V=1.00026974914, theta=30.6079072983 -> V=1.0, theta=0.0
% INFO    : Bus 5913	: V=0.999886202457, theta=30.6620113863 -> V=1.0, theta=0.0
% INFO    : Bus 5914	: V=1.00156858908, theta=34.4696412933 -> V=1.0, theta=0.0
% INFO    : Bus 5915	: V=1.00154601639, theta=34.4662834429 -> V=1.0, theta=0.0
% INFO    : Bus 5916	: V=1.0015930546, theta=34.4725136116 -> V=1.0, theta=0.0
% INFO    : Bus 5917	: V=1.00156858908, theta=34.4696412933 -> V=1.0, theta=0.0
% INFO    : Bus 5918	: V=0.998623423598, theta=32.7684874206 -> V=1.0, theta=0.0
% INFO    : Bus 5919	: V=0.998641634041, theta=32.7712844547 -> V=1.0, theta=0.0
% INFO    : Bus 5920	: V=0.998605687202, theta=32.7654532611 -> V=1.0, theta=0.0
% INFO    : Bus 5921	: V=0.998623423598, theta=32.7684874206 -> V=1.0, theta=0.0
% INFO    : Bus 5922	: V=1.00149461457, theta=34.6418149919 -> V=1.0, theta=0.0
% INFO    : Bus 5923	: V=1.00148541967, theta=34.6409882235 -> V=1.0, theta=0.0
% INFO    : Bus 5924	: V=1.00144935146, theta=35.1906402283 -> V=1.0, theta=0.0
% INFO    : Bus 5925	: V=1.00144397915, theta=35.1897461687 -> V=1.0, theta=0.0
% INFO    : Bus 5926	: V=1.00111026196, theta=35.0983476757 -> V=1.0, theta=0.0
% INFO    : Bus 5927	: V=1.00111869249, theta=35.0991304261 -> V=1.0, theta=0.0
% INFO    : Bus 5928	: V=1.00164317432, theta=19.9884422724 -> V=1.0, theta=0.0
% INFO    : Bus 5929	: V=1.00166978518, theta=19.9903474469 -> V=1.0, theta=0.0
% INFO    : Bus 5930	: V=1.00121431308, theta=19.5145861349 -> V=1.0, theta=0.0
% INFO    : Bus 5931	: V=1.00119989032, theta=19.512594774 -> V=1.0, theta=0.0
% INFO    : Bus 5932	: V=1.00122956332, theta=19.5168262831 -> V=1.0, theta=0.0
% INFO    : Bus 5933	: V=1.00142380919, theta=19.7376950805 -> V=1.0, theta=0.0
% INFO    : Bus 5934	: V=1.00139112899, theta=19.734427694 -> V=1.0, theta=0.0
% INFO    : Bus 5935	: V=1.00145513947, theta=19.7409033026 -> V=1.0, theta=0.0
% INFO    : Bus 5936	: V=1.00167206755, theta=21.9033298018 -> V=1.0, theta=0.0
% INFO    : Bus 5937	: V=1.00320130517, theta=22.0141683545 -> V=1.0, theta=0.0
% INFO    : Bus 5938	: V=1.0032288468, theta=22.0183067791 -> V=1.0, theta=0.0
% INFO    : Bus 5939	: V=1.00084243512, theta=21.7979422977 -> V=1.0, theta=0.0
% INFO    : Bus 5940	: V=1.00087790129, theta=21.8021404229 -> V=1.0, theta=0.0
% INFO    : Bus 5941	: V=1.00084243512, theta=21.7979422977 -> V=1.0, theta=0.0
% INFO    : Bus 5942	: V=1.0020038841, theta=21.6673554182 -> V=1.0, theta=0.0
% INFO    : Bus 5943	: V=1.00059785081, theta=56.0078986033 -> V=1.0, theta=0.0
% INFO    : Bus 5944	: V=1.0005882427, theta=56.0067014839 -> V=1.0, theta=0.0
% INFO    : Bus 5945	: V=1.00060688408, theta=56.0090311746 -> V=1.0, theta=0.0
% INFO    : Bus 5946	: V=1.00059785081, theta=56.0078986033 -> V=1.0, theta=0.0
% INFO    : Bus 5947	: V=1.0006710609, theta=56.0642375046 -> V=1.0, theta=0.0
% INFO    : Bus 5948	: V=1.00065677549, theta=56.063269219 -> V=1.0, theta=0.0
% INFO    : Bus 5949	: V=1.00094640171, theta=55.866138945 -> V=1.0, theta=0.0
% INFO    : Bus 5950	: V=1.00048978199, theta=30.0493005528 -> V=1.0, theta=0.0
% INFO    : Bus 5951	: V=1.00524580337, theta=28.9546223597 -> V=1.0, theta=0.0
% INFO    : Bus 5952	: V=0.999924989317, theta=30.4504226845 -> V=1.0, theta=0.0
% INFO    : Bus 5953	: V=1.00239381725, theta=28.6443257997 -> V=1.0, theta=0.0
% INFO    : Bus 5954	: V=1.00233633387, theta=28.6372518517 -> V=1.0, theta=0.0
% INFO    : Bus 5955	: V=1.00245537536, theta=28.6519104637 -> V=1.0, theta=0.0
% INFO    : Bus 5956	: V=0.997906032604, theta=37.090328234 -> V=1.0, theta=0.0
% INFO    : Bus 5957	: V=0.997978046959, theta=37.0949719708 -> V=1.0, theta=0.0
% INFO    : Bus 5958	: V=0.997830406906, theta=37.0852389952 -> V=1.0, theta=0.0
% INFO    : Bus 5959	: V=1.00026288085, theta=38.2613561668 -> V=1.0, theta=0.0
% INFO    : Bus 5960	: V=1.00020704225, theta=38.2562031952 -> V=1.0, theta=0.0
% INFO    : Bus 5961	: V=1.00026248678, theta=38.2613167001 -> V=1.0, theta=0.0
% INFO    : Bus 5962	: V=1.0003282405, theta=38.2672011135 -> V=1.0, theta=0.0
% INFO    : Bus 5963	: V=0.99734505839, theta=36.7568827889 -> V=1.0, theta=0.0
% INFO    : Bus 5964	: V=0.997290301705, theta=36.7517683311 -> V=1.0, theta=0.0
% INFO    : Bus 5965	: V=0.99853062419, theta=36.9671700393 -> V=1.0, theta=0.0
% INFO    : Bus 5966	: V=1.00076192645, theta=18.3725338677 -> V=1.0, theta=0.0
% INFO    : Bus 5967	: V=1.00111042117, theta=19.3980941703 -> V=1.0, theta=0.0
% INFO    : Bus 5968	: V=1.00111935418, theta=19.3989427046 -> V=1.0, theta=0.0
% INFO    : Bus 5969	: V=1.00259151499, theta=28.2620696685 -> V=1.0, theta=0.0
% INFO    : Bus 5970	: V=1.00153005413, theta=28.8639167994 -> V=1.0, theta=0.0
% INFO    : Bus 5971	: V=1.00038933284, theta=29.5686434125 -> V=1.0, theta=0.0
% INFO    : Bus 5972	: V=1.00269940585, theta=28.3194609278 -> V=1.0, theta=0.0
% INFO    : Bus 5973	: V=1.00116075417, theta=29.6071804684 -> V=1.0, theta=0.0
% INFO    : Bus 5974	: V=1.00028113628, theta=29.560836201 -> V=1.0, theta=0.0
% INFO    : Bus 5975	: V=1.00038933284, theta=29.5686434125 -> V=1.0, theta=0.0
% INFO    : Bus 5976	: V=0.99952721702, theta=27.5734603657 -> V=1.0, theta=0.0
% INFO    : Bus 5977	: V=0.999633587027, theta=27.5808580172 -> V=1.0, theta=0.0
% INFO    : Bus 5978	: V=1.00097197772, theta=21.8424800839 -> V=1.0, theta=0.0
% INFO    : Bus 5979	: V=0.998455803599, theta=20.9161641314 -> V=1.0, theta=0.0
% INFO    : Bus 5980	: V=0.998508723821, theta=20.9238228643 -> V=1.0, theta=0.0
% INFO    : Bus 5981	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5982	: V=1.00419954218, theta=22.1404671632 -> V=1.0, theta=0.0
% INFO    : Bus 5983	: V=0.999905868664, theta=23.7863340874 -> V=1.0, theta=0.0
% INFO    : Bus 5984	: V=1.00021147329, theta=23.8703449614 -> V=1.0, theta=0.0
% INFO    : Bus 5985	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5986	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5987	: V=1.00101488465, theta=21.9652194395 -> V=1.0, theta=0.0
% INFO    : Bus 5988	: V=1.00106394201, theta=21.9721763191 -> V=1.0, theta=0.0
% INFO    : Bus 5989	: V=1.00095913693, theta=21.9582565157 -> V=1.0, theta=0.0
% INFO    : Bus 5990	: V=1.00125153809, theta=19.54461431 -> V=1.0, theta=0.0
% INFO    : Bus 5991	: V=1.0006592308, theta=18.2972011183 -> V=1.0, theta=0.0
% INFO    : Bus 5992	: V=1.00065584858, theta=18.2966296826 -> V=1.0, theta=0.0
% INFO    : Bus 5993	: V=1.00357967969, theta=39.5482303849 -> V=1.0, theta=0.0
% INFO    : Bus 5994	: V=1.00241773116, theta=39.8991753032 -> V=1.0, theta=0.0
% INFO    : Bus 5995	: V=1.00244642923, theta=39.9027137131 -> V=1.0, theta=0.0
% INFO    : Bus 5996	: V=1.00239146642, theta=39.8959535757 -> V=1.0, theta=0.0
% INFO    : Bus 5997	: V=1.00241773116, theta=39.8991753032 -> V=1.0, theta=0.0
% INFO    : Bus 5998	: V=1.00267527091, theta=39.9153088033 -> V=1.0, theta=0.0
% INFO    : Bus 5999	: V=1.00264675678, theta=39.9119359504 -> V=1.0, theta=0.0
% INFO    : Bus 6000	: V=1.00270225689, theta=39.9185768347 -> V=1.0, theta=0.0
% INFO    : Bus 6001	: V=0.99708434003, theta=36.4307470662 -> V=1.0, theta=0.0
% INFO    : Bus 6002	: V=0.997092693083, theta=36.4027587013 -> V=1.0, theta=0.0
% INFO    : Bus 6003	: V=0.997034684541, theta=36.3990421307 -> V=1.0, theta=0.0
% INFO    : Bus 6004	: V=0.99752113722, theta=36.3464938155 -> V=1.0, theta=0.0
% INFO    : Bus 6005	: V=0.998178532463, theta=36.3262752236 -> V=1.0, theta=0.0
% INFO    : Bus 6006	: V=0.9982189014, theta=36.3300461497 -> V=1.0, theta=0.0
% INFO    : Bus 6007	: V=1.00240050805, theta=40.1690021284 -> V=1.0, theta=0.0
% INFO    : Bus 6008	: V=0.997400117389, theta=28.4934293869 -> V=1.0, theta=0.0
% INFO    : Bus 6009	: V=0.997924497696, theta=28.4937948945 -> V=1.0, theta=0.0
% INFO    : Bus 6010	: V=0.998153617124, theta=28.877733648 -> V=1.0, theta=0.0
% INFO    : Bus 6011	: V=0.997765639203, theta=28.6942408948 -> V=1.0, theta=0.0
% INFO    : Bus 6012	: V=0.997822955917, theta=28.7001427634 -> V=1.0, theta=0.0
% INFO    : Bus 6013	: V=0.997765639203, theta=28.6942408948 -> V=1.0, theta=0.0
% INFO    : Bus 6014	: V=1.00277545406, theta=28.2948407131 -> V=1.0, theta=0.0
% INFO    : Bus 6015	: V=1.00112115313, theta=35.571150243 -> V=1.0, theta=0.0
% INFO    : Bus 6016	: V=1.00204508317, theta=19.4311146743 -> V=1.0, theta=0.0
% INFO    : Bus 6017	: V=0.99964063965, theta=20.9921073054 -> V=1.0, theta=0.0
% INFO    : Bus 6018	: V=0.998730266586, theta=21.0938731162 -> V=1.0, theta=0.0
% INFO    : Bus 6019	: V=1.00070481726, theta=20.8388140995 -> V=1.0, theta=0.0
% INFO    : Bus 6020	: V=1.00012401448, theta=20.9449389533 -> V=1.0, theta=0.0
% INFO    : Bus 6021	: V=0.998322074286, theta=20.61448773 -> V=1.0, theta=0.0
% INFO    : Bus 6022	: V=1.00126463593, theta=20.7164151637 -> V=1.0, theta=0.0
% INFO    : Bus 6023	: V=0.999776008384, theta=20.8079312517 -> V=1.0, theta=0.0
% INFO    : Bus 6024	: V=0.998052723888, theta=21.9458537999 -> V=1.0, theta=0.0
% INFO    : Bus 6025	: V=0.99813688429, theta=21.9530282783 -> V=1.0, theta=0.0
% INFO    : Bus 6026	: V=1.0000453942, theta=22.3110266664 -> V=1.0, theta=0.0
% INFO    : Bus 6027	: V=1.00010801669, theta=22.3184656916 -> V=1.0, theta=0.0
% INFO    : Bus 6028	: V=1.00026480758, theta=21.8470527686 -> V=1.0, theta=0.0
% INFO    : Bus 6029	: V=1.00018891809, theta=21.8400304839 -> V=1.0, theta=0.0
% INFO    : Bus 6030	: V=1.00034240679, theta=21.8544421539 -> V=1.0, theta=0.0
% INFO    : Bus 6031	: V=1.00026480758, theta=21.8470527686 -> V=1.0, theta=0.0
% INFO    : Bus 6032	: V=0.997432157935, theta=22.5070428896 -> V=1.0, theta=0.0
% INFO    : Bus 6033	: V=0.998867377556, theta=21.1340765045 -> V=1.0, theta=0.0
% INFO    : Bus 6034	: V=1.00219739289, theta=21.9501425663 -> V=1.0, theta=0.0
% INFO    : Bus 6035	: V=0.999188155607, theta=21.2443098762 -> V=1.0, theta=0.0
% INFO    : Bus 6036	: V=0.998997754921, theta=20.8639249215 -> V=1.0, theta=0.0
% INFO    : Bus 6037	: V=0.9989694987, theta=20.8584937948 -> V=1.0, theta=0.0
% INFO    : Bus 6038	: V=0.999033695691, theta=20.8696544336 -> V=1.0, theta=0.0
% INFO    : Bus 6039	: V=0.999556503086, theta=21.437268503 -> V=1.0, theta=0.0
% INFO    : Bus 6040	: V=1.00005965701, theta=21.7894056592 -> V=1.0, theta=0.0
% INFO    : Bus 6041	: V=1.0001109361, theta=21.7975480892 -> V=1.0, theta=0.0
% INFO    : Bus 6042	: V=1.00001474774, theta=21.7821550069 -> V=1.0, theta=0.0
% INFO    : Bus 6043	: V=1.00005965701, theta=21.7894056592 -> V=1.0, theta=0.0
% INFO    : Bus 6044	: V=0.999115317936, theta=21.382490126 -> V=1.0, theta=0.0
% INFO    : Bus 6045	: V=0.999498488144, theta=21.7512890959 -> V=1.0, theta=0.0
% INFO    : Bus 6046	: V=0.997630752188, theta=26.5068740203 -> V=1.0, theta=0.0
% INFO    : Bus 6047	: V=0.998803257515, theta=21.4215098487 -> V=1.0, theta=0.0
% INFO    : Bus 6048	: V=0.998783680489, theta=21.4173686516 -> V=1.0, theta=0.0
% INFO    : Bus 6049	: V=0.998824005962, theta=21.4260180352 -> V=1.0, theta=0.0
% INFO    : Bus 6050	: V=0.998387613462, theta=21.1919118924 -> V=1.0, theta=0.0
% INFO    : Bus 6051	: V=0.998419201084, theta=20.9658956593 -> V=1.0, theta=0.0
% INFO    : Bus 6052	: V=1.0005595886, theta=21.6100896995 -> V=1.0, theta=0.0
% INFO    : Bus 6053	: V=1.00051694693, theta=21.6058386575 -> V=1.0, theta=0.0
% INFO    : Bus 6054	: V=1.00063702123, theta=21.6177848298 -> V=1.0, theta=0.0
% INFO    : Bus 6055	: V=1.0005209836, theta=21.6068636059 -> V=1.0, theta=0.0
% INFO    : Bus 6056	: V=1.00109028298, theta=20.5544044093 -> V=1.0, theta=0.0
% INFO    : Bus 6057	: V=1.00057513069, theta=20.6717500665 -> V=1.0, theta=0.0
% INFO    : Bus 6058	: V=1.00054180735, theta=20.6686110178 -> V=1.0, theta=0.0
% INFO    : Bus 6059	: V=1.0012127744, theta=20.9610831864 -> V=1.0, theta=0.0
% INFO    : Bus 6060	: V=0.999967508712, theta=20.9478519898 -> V=1.0, theta=0.0
% INFO    : Bus 6061	: V=1.00333972337, theta=21.5077402024 -> V=1.0, theta=0.0
% INFO    : Bus 6062	: V=1.00331913231, theta=21.5047794432 -> V=1.0, theta=0.0
% INFO    : Bus 6063	: V=1.00047032511, theta=21.8483437092 -> V=1.0, theta=0.0
% INFO    : Bus 6064	: V=0.998073387979, theta=32.6728917454 -> V=1.0, theta=0.0
% INFO    : Bus 6065	: V=0.998025226393, theta=32.6667309452 -> V=1.0, theta=0.0
% INFO    : Bus 6066	: V=0.998123444502, theta=32.6796929064 -> V=1.0, theta=0.0
% INFO    : Bus 6067	: V=0.999373576533, theta=30.3956724194 -> V=1.0, theta=0.0
% INFO    : Bus 6068	: V=0.9975044717, theta=32.3379115371 -> V=1.0, theta=0.0
% INFO    : Bus 6069	: V=1.0003936254, theta=31.502604754 -> V=1.0, theta=0.0
% INFO    : Bus 6070	: V=0.99812246057, theta=20.8829824393 -> V=1.0, theta=0.0
% INFO    : Bus 6071	: V=0.998213302325, theta=20.8920028351 -> V=1.0, theta=0.0
% INFO    : Bus 6072	: V=0.998340824382, theta=20.7457622069 -> V=1.0, theta=0.0
% INFO    : Bus 6073	: V=0.998407626961, theta=20.7544650581 -> V=1.0, theta=0.0
% INFO    : Bus 6074	: V=0.998276698812, theta=20.7374601801 -> V=1.0, theta=0.0
% INFO    : Bus 6075	: V=0.998340824382, theta=20.7457622069 -> V=1.0, theta=0.0
% INFO    : Bus 6076	: V=1.00045410508, theta=20.8069267383 -> V=1.0, theta=0.0
% INFO    : Bus 6077	: V=0.999299060098, theta=20.8652661881 -> V=1.0, theta=0.0
% INFO    : Bus 6078	: V=0.999366371161, theta=20.87398704 -> V=1.0, theta=0.0
% INFO    : Bus 6079	: V=0.997549324605, theta=27.6142115852 -> V=1.0, theta=0.0
% INFO    : Bus 6080	: V=1.00163917042, theta=56.2986220527 -> V=1.0, theta=0.0
% INFO    : Bus 6081	: V=1.00168682874, theta=56.3583845098 -> V=1.0, theta=0.0
% INFO    : Bus 6082	: V=1.00151680209, theta=56.4079246154 -> V=1.0, theta=0.0
% INFO    : Bus 6083	: V=1.00151369619, theta=56.407559027 -> V=1.0, theta=0.0
% INFO    : Bus 6084	: V=1.00046089209, theta=21.6872287332 -> V=1.0, theta=0.0
% INFO    : Bus 6085	: V=1.00076409595, theta=21.5767959107 -> V=1.0, theta=0.0
% INFO    : Bus 6086	: V=1.00074504033, theta=21.5746082193 -> V=1.0, theta=0.0
% INFO    : Bus 6087	: V=1.0007834841, theta=21.5788341135 -> V=1.0, theta=0.0
% INFO    : Bus 6088	: V=0.996990978798, theta=23.5418954604 -> V=1.0, theta=0.0
% INFO    : Bus 6089	: V=0.99700590683, theta=23.5435264606 -> V=1.0, theta=0.0
% INFO    : Bus 6090	: V=0.996976882902, theta=23.5401414228 -> V=1.0, theta=0.0
% INFO    : Bus 6091	: V=0.997616789797, theta=23.1006634942 -> V=1.0, theta=0.0
% INFO    : Bus 6092	: V=0.997606254716, theta=23.0989831662 -> V=1.0, theta=0.0
% INFO    : Bus 6093	: V=0.999759371679, theta=22.2452585451 -> V=1.0, theta=0.0
% INFO    : Bus 6094	: V=0.999736669466, theta=22.2438853941 -> V=1.0, theta=0.0
% INFO    : Bus 6095	: V=0.99978264078, theta=22.2467286707 -> V=1.0, theta=0.0
% INFO    : Bus 6096	: V=1.00035713234, theta=21.307360975 -> V=1.0, theta=0.0
% INFO    : Bus 6097	: V=1.00040071843, theta=21.3125242719 -> V=1.0, theta=0.0
% INFO    : Bus 6098	: V=0.998561674648, theta=21.0116702865 -> V=1.0, theta=0.0
% INFO    : Bus 6099	: V=0.998343259344, theta=20.9572655145 -> V=1.0, theta=0.0
% INFO    : Bus 6100	: V=1.00076050368, theta=21.7381754718 -> V=1.0, theta=0.0
% INFO    : Bus 6101	: V=0.999875103721, theta=22.0296635067 -> V=1.0, theta=0.0
% INFO    : Bus 6102	: V=1.0000708899, theta=21.7435703417 -> V=1.0, theta=0.0
% INFO    : Bus 6103	: V=1.0000359572, theta=21.7404089449 -> V=1.0, theta=0.0
% INFO    : Bus 6104	: V=0.999774159962, theta=22.28155307 -> V=1.0, theta=0.0
% INFO    : Bus 6105	: V=0.999840662029, theta=22.1199595029 -> V=1.0, theta=0.0
% INFO    : Bus 6106	: V=0.999813250015, theta=22.1163197445 -> V=1.0, theta=0.0
% INFO    : Bus 6107	: V=0.998709346592, theta=21.3007230245 -> V=1.0, theta=0.0
% INFO    : Bus 6108	: V=0.998735766656, theta=21.3042050157 -> V=1.0, theta=0.0
% INFO    : Bus 6109	: V=1.00000044869, theta=21.602486859 -> V=1.0, theta=0.0
% INFO    : Bus 6110	: V=0.999118623851, theta=22.3759205685 -> V=1.0, theta=0.0
% INFO    : Bus 6111	: V=0.999856026105, theta=21.5965609134 -> V=1.0, theta=0.0
% INFO    : Bus 6112	: V=0.999413480848, theta=21.6899459532 -> V=1.0, theta=0.0
% INFO    : Bus 6113	: V=0.999362265693, theta=21.685251104 -> V=1.0, theta=0.0
% INFO    : Bus 6114	: V=0.999463084786, theta=21.6946760785 -> V=1.0, theta=0.0
% INFO    : Bus 6115	: V=0.997585093813, theta=22.3501298405 -> V=1.0, theta=0.0
% INFO    : Bus 6116	: V=0.999288915174, theta=23.087932262 -> V=1.0, theta=0.0
% INFO    : Bus 6117	: V=0.999201268117, theta=23.0803337292 -> V=1.0, theta=0.0
% INFO    : Bus 6118	: V=0.999370869831, theta=23.0951259684 -> V=1.0, theta=0.0
% INFO    : Bus 6119	: V=0.999095558118, theta=22.327275208 -> V=1.0, theta=0.0
% INFO    : Bus 6120	: V=0.999055011416, theta=22.319347138 -> V=1.0, theta=0.0
% INFO    : Bus 6121	: V=0.99913010447, theta=22.3356460153 -> V=1.0, theta=0.0
% INFO    : Bus 6122	: V=0.999095558118, theta=22.327275208 -> V=1.0, theta=0.0
% INFO    : Bus 6123	: V=1.0017112533, theta=21.5965848106 -> V=1.0, theta=0.0
% INFO    : Bus 6124	: V=1.00164028175, theta=21.5899071841 -> V=1.0, theta=0.0
% INFO    : Bus 6125	: V=1.00112502568, theta=21.6555464312 -> V=1.0, theta=0.0
% INFO    : Bus 6126	: V=0.998131012509, theta=21.1231098469 -> V=1.0, theta=0.0
% INFO    : Bus 6127	: V=0.997588028034, theta=19.5864213284 -> V=1.0, theta=0.0
% INFO    : Bus 6128	: V=1.0032824309, theta=19.9133741494 -> V=1.0, theta=0.0
% INFO    : Bus 6129	: V=1.00108114251, theta=20.2713267188 -> V=1.0, theta=0.0
% INFO    : Bus 6130	: V=0.997452816098, theta=19.5769226357 -> V=1.0, theta=0.0
% INFO    : Bus 6131	: V=0.998807928234, theta=19.5255698771 -> V=1.0, theta=0.0
% INFO    : Bus 6132	: V=1.00342186043, theta=19.9427104553 -> V=1.0, theta=0.0
% INFO    : Bus 6133	: V=1.0032824309, theta=19.9133741494 -> V=1.0, theta=0.0
% INFO    : Bus 6134	: V=0.998124857977, theta=20.8055993106 -> V=1.0, theta=0.0
% INFO    : Bus 6135	: V=0.999768698886, theta=21.2108156414 -> V=1.0, theta=0.0
% INFO    : Bus 6136	: V=1.0000438493, theta=21.2518609552 -> V=1.0, theta=0.0
% INFO    : Bus 6137	: V=0.999986929312, theta=21.2410731712 -> V=1.0, theta=0.0
% INFO    : Bus 6138	: V=1.00009669801, theta=21.2613791647 -> V=1.0, theta=0.0
% INFO    : Bus 6139	: V=1.0000438493, theta=21.2518609552 -> V=1.0, theta=0.0
% INFO    : Bus 6140	: V=0.999197483956, theta=20.7836000713 -> V=1.0, theta=0.0
% INFO    : Bus 6141	: V=0.999272845488, theta=20.7896870686 -> V=1.0, theta=0.0
% INFO    : Bus 6142	: V=0.998839213938, theta=21.1032064844 -> V=1.0, theta=0.0
% INFO    : Bus 6143	: V=0.997791861473, theta=22.082604636 -> V=1.0, theta=0.0
% INFO    : Bus 6144	: V=0.999160991103, theta=21.6005585135 -> V=1.0, theta=0.0
% INFO    : Bus 6145	: V=0.999138826349, theta=22.1253419358 -> V=1.0, theta=0.0
% INFO    : Bus 6146	: V=0.999038317035, theta=22.112775992 -> V=1.0, theta=0.0
% INFO    : Bus 6147	: V=1.00048206866, theta=21.2836562127 -> V=1.0, theta=0.0
% INFO    : Bus 6148	: V=0.999523628352, theta=21.8333878944 -> V=1.0, theta=0.0
% INFO    : Bus 6149	: V=0.999643616176, theta=21.8458015069 -> V=1.0, theta=0.0
% INFO    : Bus 6150	: V=0.999406190319, theta=21.821612874 -> V=1.0, theta=0.0
% INFO    : Bus 6151	: V=0.999523628352, theta=21.8333878944 -> V=1.0, theta=0.0
% INFO    : Bus 6152	: V=0.998034109366, theta=20.7563788483 -> V=1.0, theta=0.0
% INFO    : Bus 6153	: V=0.998896622418, theta=20.3382867038 -> V=1.0, theta=0.0
% INFO    : Bus 6154	: V=0.998039881125, theta=20.7820173271 -> V=1.0, theta=0.0
% INFO    : Bus 6155	: V=1.00042015163, theta=20.8303579679 -> V=1.0, theta=0.0
% INFO    : Bus 6156	: V=1.00009110907, theta=20.841030156 -> V=1.0, theta=0.0
% INFO    : Bus 6157	: V=1.00042015163, theta=20.8303579679 -> V=1.0, theta=0.0
% INFO    : Bus 6158	: V=0.998844899685, theta=21.0728473912 -> V=1.0, theta=0.0
% INFO    : Bus 6159	: V=0.998898817397, theta=21.0788393716 -> V=1.0, theta=0.0
% INFO    : Bus 6160	: V=0.998207776163, theta=20.8139909429 -> V=1.0, theta=0.0
% INFO    : Bus 6161	: V=0.998175909789, theta=20.8071125719 -> V=1.0, theta=0.0
% INFO    : Bus 6162	: V=0.998241429033, theta=20.8207994663 -> V=1.0, theta=0.0
% INFO    : Bus 6163	: V=0.998207776163, theta=20.8139909429 -> V=1.0, theta=0.0
% INFO    : Bus 6164	: V=1.00051302707, theta=63.5694107085 -> V=1.0, theta=0.0
% INFO    : Bus 6165	: V=1.00005494067, theta=62.9885740328 -> V=1.0, theta=0.0
% INFO    : Bus 6166	: V=1.00006533297, theta=62.9891771785 -> V=1.0, theta=0.0
% INFO    : Bus 6167	: V=1.00005494067, theta=62.9885740328 -> V=1.0, theta=0.0
% INFO    : Bus 6168	: V=1.00004587976, theta=62.9880112027 -> V=1.0, theta=0.0
% INFO    : Bus 6169	: V=1.00023098226, theta=64.0831865206 -> V=1.0, theta=0.0
% INFO    : Bus 6170	: V=0.999859307901, theta=20.8117603565 -> V=1.0, theta=0.0
% INFO    : Bus 6171	: V=0.998432034745, theta=21.2176248334 -> V=1.0, theta=0.0
% INFO    : Bus 6172	: V=1.00165261063, theta=21.4962557675 -> V=1.0, theta=0.0
% INFO    : Bus 6173	: V=0.996859995289, theta=52.8662714306 -> V=1.0, theta=0.0
% INFO    : Bus 6174	: V=0.998704682345, theta=20.2922585129 -> V=1.0, theta=0.0
% INFO    : Bus 6175	: V=0.998603507501, theta=20.2850853616 -> V=1.0, theta=0.0
% INFO    : Bus 6176	: V=0.999829268455, theta=21.2170056428 -> V=1.0, theta=0.0
% INFO    : Bus 6177	: V=1.00095178682, theta=18.9488826518 -> V=1.0, theta=0.0
% INFO    : Bus 6178	: V=0.999499531565, theta=20.970058211 -> V=1.0, theta=0.0
% INFO    : Bus 6179	: V=0.999109601227, theta=34.4353630615 -> V=1.0, theta=0.0
% INFO    : Bus 6180	: V=0.999526839356, theta=33.6687068891 -> V=1.0, theta=0.0
% INFO    : Bus 6181	: V=0.999078700911, theta=34.4284094526 -> V=1.0, theta=0.0
% INFO    : Bus 6182	: V=0.999214922419, theta=34.4619222419 -> V=1.0, theta=0.0
% INFO    : Bus 6183	: V=0.999109601227, theta=34.4353630615 -> V=1.0, theta=0.0
% INFO    : Bus 6184	: V=1.00235899326, theta=35.5107563768 -> V=1.0, theta=0.0
% INFO    : Bus 6185	: V=0.998315444222, theta=32.9993075285 -> V=1.0, theta=0.0
% INFO    : Bus 6186	: V=0.998252998767, theta=32.993625235 -> V=1.0, theta=0.0
% INFO    : Bus 6187	: V=1.00096323235, theta=35.2499746721 -> V=1.0, theta=0.0
% INFO    : Bus 6188	: V=1.00090369467, theta=35.2445259084 -> V=1.0, theta=0.0
% INFO    : Bus 6189	: V=0.997324553214, theta=22.3993078773 -> V=1.0, theta=0.0
% INFO    : Bus 6190	: V=0.997263575235, theta=22.3926847308 -> V=1.0, theta=0.0
% INFO    : Bus 6191	: V=0.996873193461, theta=22.5922317661 -> V=1.0, theta=0.0
% INFO    : Bus 6192	: V=0.997005889751, theta=22.602542147 -> V=1.0, theta=0.0
% INFO    : Bus 6193	: V=0.996737357598, theta=22.5815020791 -> V=1.0, theta=0.0
% INFO    : Bus 6194	: V=1.00102666208, theta=21.5747222051 -> V=1.0, theta=0.0
% INFO    : Bus 6195	: V=1.00096315678, theta=21.5683486519 -> V=1.0, theta=0.0
% INFO    : Bus 6196	: V=1.00108759756, theta=21.5804125383 -> V=1.0, theta=0.0
% INFO    : Bus 6197	: V=0.999662483312, theta=22.1470901311 -> V=1.0, theta=0.0
% INFO    : Bus 6198	: V=0.999626375549, theta=22.1408080912 -> V=1.0, theta=0.0
% INFO    : Bus 6199	: V=0.999056871502, theta=29.6035549251 -> V=1.0, theta=0.0
% INFO    : Bus 6200	: V=0.99896745875, theta=29.5297043299 -> V=1.0, theta=0.0
% INFO    : Bus 6201	: V=0.998961437661, theta=29.5283340951 -> V=1.0, theta=0.0
% INFO    : Bus 6202	: V=0.999103865059, theta=28.9136540197 -> V=1.0, theta=0.0
% INFO    : Bus 6203	: V=0.999071912779, theta=28.91179961 -> V=1.0, theta=0.0
% INFO    : Bus 6204	: V=0.999133738028, theta=28.9155303495 -> V=1.0, theta=0.0
% INFO    : Bus 6205	: V=0.999897646544, theta=21.3340856375 -> V=1.0, theta=0.0
% INFO    : Bus 6206	: V=0.999857232267, theta=21.3251180308 -> V=1.0, theta=0.0
% INFO    : Bus 6207	: V=1.00062839891, theta=21.8849645741 -> V=1.0, theta=0.0
% INFO    : Bus 6208	: V=0.999933662823, theta=22.1058997799 -> V=1.0, theta=0.0
% INFO    : Bus 6209	: V=1.0013111072, theta=21.6787257603 -> V=1.0, theta=0.0
% INFO    : Bus 6210	: V=0.999807507719, theta=21.361117782 -> V=1.0, theta=0.0
% INFO    : Bus 6211	: V=0.999704938301, theta=22.5964126714 -> V=1.0, theta=0.0
% INFO    : Bus 6212	: V=0.999649059866, theta=22.5901628919 -> V=1.0, theta=0.0
% INFO    : Bus 6213	: V=1.00165623536, theta=21.721580843 -> V=1.0, theta=0.0
% INFO    : Bus 6214	: V=1.00161693152, theta=21.7140011645 -> V=1.0, theta=0.0
% INFO    : Bus 6215	: V=1.00170334467, theta=21.7290643039 -> V=1.0, theta=0.0
% INFO    : Bus 6216	: V=1.00165623536, theta=21.721580843 -> V=1.0, theta=0.0
% INFO    : Bus 6217	: V=0.998250438894, theta=22.7350481718 -> V=1.0, theta=0.0
% INFO    : Bus 6218	: V=1.0005276034, theta=22.6215553252 -> V=1.0, theta=0.0
% INFO    : Bus 6219	: V=1.00046137217, theta=22.6116905319 -> V=1.0, theta=0.0
% INFO    : Bus 6220	: V=0.999024428809, theta=25.625257978 -> V=1.0, theta=0.0
% INFO    : Bus 6221	: V=1.0005630758, theta=22.7944129746 -> V=1.0, theta=0.0
% INFO    : Bus 6222	: V=0.998980703194, theta=25.6189754456 -> V=1.0, theta=0.0
% INFO    : Bus 6223	: V=0.999504989134, theta=25.750376701 -> V=1.0, theta=0.0
% INFO    : Bus 6224	: V=0.999024428809, theta=25.625257978 -> V=1.0, theta=0.0
% INFO    : Bus 6225	: V=0.998553137401, theta=22.7317205914 -> V=1.0, theta=0.0
% INFO    : Bus 6226	: V=1.0001324122, theta=22.6872898402 -> V=1.0, theta=0.0
% INFO    : Bus 6227	: V=1.00008270072, theta=22.6809428957 -> V=1.0, theta=0.0
% INFO    : Bus 6228	: V=1.00017994141, theta=22.6942061551 -> V=1.0, theta=0.0
% INFO    : Bus 6229	: V=1.0001324122, theta=22.6872898402 -> V=1.0, theta=0.0
% INFO    : Bus 6230	: V=1.00104537135, theta=22.8919268654 -> V=1.0, theta=0.0
% INFO    : Bus 6231	: V=1.00100275203, theta=22.885015969 -> V=1.0, theta=0.0
% INFO    : Bus 6232	: V=0.999439489637, theta=21.6282978645 -> V=1.0, theta=0.0
% INFO    : Bus 6233	: V=0.999394262225, theta=21.620462502 -> V=1.0, theta=0.0
% INFO    : Bus 6234	: V=0.999371046941, theta=21.3280351952 -> V=1.0, theta=0.0
% INFO    : Bus 6235	: V=0.999435999136, theta=21.3355012854 -> V=1.0, theta=0.0
% INFO    : Bus 6236	: V=0.998246648416, theta=20.9579932246 -> V=1.0, theta=0.0
% INFO    : Bus 6237	: V=1.00007676082, theta=22.0170288719 -> V=1.0, theta=0.0
% INFO    : Bus 6238	: V=1.00004985724, theta=22.0127120018 -> V=1.0, theta=0.0
% INFO    : Bus 6239	: V=1.00215853001, theta=22.7493256095 -> V=1.0, theta=0.0
% INFO    : Bus 6240	: V=1.00212055289, theta=22.7451769348 -> V=1.0, theta=0.0
% INFO    : Bus 6241	: V=0.999498534717, theta=22.2504371715 -> V=1.0, theta=0.0
% INFO    : Bus 6242	: V=0.999532957599, theta=24.1807185115 -> V=1.0, theta=0.0
% INFO    : Bus 6243	: V=0.998008925917, theta=23.5803480372 -> V=1.0, theta=0.0
% INFO    : Bus 6244	: V=0.997889424914, theta=23.5727608424 -> V=1.0, theta=0.0
% INFO    : Bus 6245	: V=0.996267084128, theta=23.5274121187 -> V=1.0, theta=0.0
% INFO    : Bus 6246	: V=0.996118144423, theta=23.5198802537 -> V=1.0, theta=0.0
% INFO    : Bus 6247	: V=0.996408428835, theta=23.534346518 -> V=1.0, theta=0.0
% INFO    : Bus 6248	: V=0.996267084128, theta=23.5274121187 -> V=1.0, theta=0.0
% INFO    : Bus 6249	: V=0.997494238779, theta=23.1038122519 -> V=1.0, theta=0.0
% INFO    : Bus 6250	: V=0.997421056925, theta=23.0956684038 -> V=1.0, theta=0.0
% INFO    : Bus 6251	: V=0.995984323762, theta=24.7874678778 -> V=1.0, theta=0.0
% INFO    : Bus 6252	: V=0.998826603498, theta=30.0941966316 -> V=1.0, theta=0.0
% INFO    : Bus 6253	: V=0.998662597522, theta=29.9251255016 -> V=1.0, theta=0.0
% INFO    : Bus 6254	: V=1.0008170417, theta=32.2982650069 -> V=1.0, theta=0.0
% INFO    : Bus 6255	: V=0.99952840079, theta=24.2099633887 -> V=1.0, theta=0.0
% INFO    : Bus 6256	: V=0.999601476424, theta=24.2176238399 -> V=1.0, theta=0.0
% INFO    : Bus 6257	: V=1.00095071119, theta=24.6880939681 -> V=1.0, theta=0.0
% INFO    : Bus 6258	: V=0.998884786984, theta=22.6947551651 -> V=1.0, theta=0.0
% INFO    : Bus 6259	: V=0.998759906116, theta=22.6889167689 -> V=1.0, theta=0.0
% INFO    : Bus 6260	: V=0.999211007132, theta=22.5434290783 -> V=1.0, theta=0.0
% INFO    : Bus 6261	: V=1.00122214237, theta=24.7032557994 -> V=1.0, theta=0.0
% INFO    : Bus 6262	: V=1.00127056131, theta=24.7111152441 -> V=1.0, theta=0.0
% INFO    : Bus 6263	: V=1.00355979344, theta=39.2305431708 -> V=1.0, theta=0.0
% INFO    : Bus 6264	: V=1.00605135611, theta=35.41053742 -> V=1.0, theta=0.0
% INFO    : Bus 6265	: V=0.999573717575, theta=24.3143870776 -> V=1.0, theta=0.0
% INFO    : Bus 6266	: V=0.999539151808, theta=22.4911864854 -> V=1.0, theta=0.0
% INFO    : Bus 6267	: V=0.999543016657, theta=22.6664778343 -> V=1.0, theta=0.0
% INFO    : Bus 6268	: V=1.00226402247, theta=21.9416941911 -> V=1.0, theta=0.0
% INFO    : Bus 6269	: V=1.0023193208, theta=21.9480198647 -> V=1.0, theta=0.0
% INFO    : Bus 6270	: V=1.00226402247, theta=21.9416941911 -> V=1.0, theta=0.0
% INFO    : Bus 6271	: V=0.999463744449, theta=22.217162181 -> V=1.0, theta=0.0
% INFO    : Bus 6272	: V=0.999766133479, theta=32.952418879 -> V=1.0, theta=0.0
% INFO    : Bus 6273	: V=0.999944211802, theta=32.253359483 -> V=1.0, theta=0.0
% INFO    : Bus 6274	: V=0.999936412879, theta=32.2518208951 -> V=1.0, theta=0.0
% INFO    : Bus 6275	: V=0.999953133826, theta=32.2548039711 -> V=1.0, theta=0.0
% INFO    : Bus 6276	: V=0.99945487046, theta=32.8755338046 -> V=1.0, theta=0.0
% INFO    : Bus 6277	: V=0.999459070984, theta=32.8762244992 -> V=1.0, theta=0.0
% INFO    : Bus 6278	: V=0.999450812848, theta=32.87484385 -> V=1.0, theta=0.0
% INFO    : Bus 6279	: V=1.00327293763, theta=38.8871532323 -> V=1.0, theta=0.0
% INFO    : Bus 6280	: V=1.00326942932, theta=38.8866776237 -> V=1.0, theta=0.0
% INFO    : Bus 6281	: V=1.00327653354, theta=38.8876810398 -> V=1.0, theta=0.0
% INFO    : Bus 6282	: V=1.00339318804, theta=22.2092398541 -> V=1.0, theta=0.0
% INFO    : Bus 6283	: V=0.998753517427, theta=23.5535253165 -> V=1.0, theta=0.0
% INFO    : Bus 6284	: V=0.998690523263, theta=23.544519663 -> V=1.0, theta=0.0
% INFO    : Bus 6285	: V=0.998620824893, theta=22.9022015677 -> V=1.0, theta=0.0
% INFO    : Bus 6286	: V=1.00372265356, theta=22.3519478434 -> V=1.0, theta=0.0
% INFO    : Bus 6287	: V=1.00038676246, theta=22.9071521466 -> V=1.0, theta=0.0
% INFO    : Bus 6288	: V=1.00099709783, theta=22.4368799633 -> V=1.0, theta=0.0
% INFO    : Bus 6289	: V=0.99870157601, theta=22.2104118128 -> V=1.0, theta=0.0
% INFO    : Bus 6290	: V=1.00058645458, theta=22.8657413837 -> V=1.0, theta=0.0
% INFO    : Bus 6291	: V=0.998392847889, theta=22.3452129809 -> V=1.0, theta=0.0
% INFO    : Bus 6292	: V=0.998431475082, theta=22.3496343972 -> V=1.0, theta=0.0
% INFO    : Bus 6293	: V=0.998355628761, theta=22.3409748821 -> V=1.0, theta=0.0
% INFO    : Bus 6294	: V=0.998392847889, theta=22.3452129809 -> V=1.0, theta=0.0
% INFO    : Bus 6295	: V=1.0005572804, theta=21.8367126307 -> V=1.0, theta=0.0
% INFO    : Bus 6296	: V=1.00051911126, theta=21.8319551932 -> V=1.0, theta=0.0
% INFO    : Bus 6297	: V=1.00060272569, theta=21.8416654554 -> V=1.0, theta=0.0
% INFO    : Bus 6298	: V=0.999078260505, theta=21.9942754864 -> V=1.0, theta=0.0
% INFO    : Bus 6299	: V=1.00174244202, theta=22.5914016243 -> V=1.0, theta=0.0
% INFO    : Bus 6300	: V=1.00084384289, theta=21.7233791056 -> V=1.0, theta=0.0
% INFO    : Bus 6301	: V=1.00088403781, theta=21.7287602486 -> V=1.0, theta=0.0
% INFO    : Bus 6302	: V=0.999928927552, theta=22.2518822472 -> V=1.0, theta=0.0
% INFO    : Bus 6303	: V=0.99982216337, theta=22.2416624841 -> V=1.0, theta=0.0
% INFO    : Bus 6304	: V=1.00042164668, theta=21.5114745017 -> V=1.0, theta=0.0
% INFO    : Bus 6305	: V=0.998976211025, theta=20.843972012 -> V=1.0, theta=0.0
% INFO    : Bus 6306	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6307	: V=0.998411862461, theta=22.7186617703 -> V=1.0, theta=0.0
% INFO    : Bus 6308	: V=0.99823175474, theta=24.5304409844 -> V=1.0, theta=0.0
% INFO    : Bus 6309	: V=0.998662320014, theta=24.6226594922 -> V=1.0, theta=0.0
% INFO    : Bus 6310	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6311	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6312	: V=0.999288144464, theta=22.1244207653 -> V=1.0, theta=0.0
% INFO    : Bus 6313	: V=1.00039433149, theta=26.7100336384 -> V=1.0, theta=0.0
% INFO    : Bus 6314	: V=0.999936919573, theta=26.468525322 -> V=1.0, theta=0.0
% INFO    : Bus 6315	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6316	: V=1.00071068709, theta=27.2139044225 -> V=1.0, theta=0.0
% INFO    : Bus 6317	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6318	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6319	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6320	: V=1.00061910415, theta=26.8465234033 -> V=1.0, theta=0.0
% INFO    : Bus 6321	: V=1.00022527291, theta=28.1589247648 -> V=1.0, theta=0.0
% INFO    : Bus 6322	: V=1.00061542889, theta=28.2323288997 -> V=1.0, theta=0.0
% INFO    : Bus 6323	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6324	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6325	: V=0.999479641834, theta=26.0116221293 -> V=1.0, theta=0.0
% INFO    : Bus 6326	: V=0.999409882788, theta=26.0048351767 -> V=1.0, theta=0.0
% INFO    : Bus 6327	: V=0.99955291658, theta=26.0197478091 -> V=1.0, theta=0.0
% INFO    : Bus 6328	: V=1.00206152622, theta=56.7384864226 -> V=1.0, theta=0.0
% INFO    : Bus 6329	: V=1.00206707273, theta=56.7389065669 -> V=1.0, theta=0.0
% INFO    : Bus 6330	: V=1.00203154179, theta=56.4887643849 -> V=1.0, theta=0.0
% INFO    : Bus 6331	: V=1.00247379025, theta=57.1056482252 -> V=1.0, theta=0.0
% INFO    : Bus 6332	: V=0.997684948976, theta=23.6169945643 -> V=1.0, theta=0.0
% INFO    : Bus 6333	: V=0.99977284325, theta=24.3887735584 -> V=1.0, theta=0.0
% INFO    : Bus 6334	: V=0.999950198735, theta=24.1535243608 -> V=1.0, theta=0.0
% INFO    : Bus 6335	: V=0.999892480737, theta=24.145351051 -> V=1.0, theta=0.0
% INFO    : Bus 6336	: V=0.999998065478, theta=24.162583553 -> V=1.0, theta=0.0
% INFO    : Bus 6337	: V=1.00100275606, theta=24.6958679034 -> V=1.0, theta=0.0
% INFO    : Bus 6338	: V=1.00090247604, theta=24.6880524029 -> V=1.0, theta=0.0
% INFO    : Bus 6339	: V=0.993377841442, theta=46.9860306646 -> V=1.0, theta=0.0
% INFO    : Bus 6340	: V=0.993373415886, theta=46.9853861752 -> V=1.0, theta=0.0
% INFO    : Bus 6341	: V=0.993382352219, theta=46.9867041971 -> V=1.0, theta=0.0
% INFO    : Bus 6342	: V=0.993377841442, theta=46.9860306646 -> V=1.0, theta=0.0
% INFO    : Bus 6343	: V=0.994992181881, theta=45.4158372524 -> V=1.0, theta=0.0
% INFO    : Bus 6344	: V=0.994071638577, theta=46.1477734945 -> V=1.0, theta=0.0
% INFO    : Bus 6345	: V=0.994064564081, theta=46.1471017989 -> V=1.0, theta=0.0
% INFO    : Bus 6346	: V=0.994079031699, theta=46.1484055079 -> V=1.0, theta=0.0
% INFO    : Bus 6347	: V=0.999295124148, theta=30.6683243629 -> V=1.0, theta=0.0
% INFO    : Bus 6348	: V=1.0021090035, theta=24.8308748712 -> V=1.0, theta=0.0
% INFO    : Bus 6349	: V=0.99969851972, theta=24.3142314778 -> V=1.0, theta=0.0
% INFO    : Bus 6350	: V=0.999601966738, theta=24.30620567 -> V=1.0, theta=0.0
% INFO    : Bus 6351	: V=0.999711295135, theta=24.0380932266 -> V=1.0, theta=0.0
% INFO    : Bus 6352	: V=0.99962424972, theta=24.0295166053 -> V=1.0, theta=0.0
% INFO    : Bus 6353	: V=0.997703852519, theta=23.8896175773 -> V=1.0, theta=0.0
% INFO    : Bus 6354	: V=1.00032916693, theta=24.2345508286 -> V=1.0, theta=0.0
% INFO    : Bus 6355	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6356	: V=1.00489714799, theta=23.5183539722 -> V=1.0, theta=0.0
% INFO    : Bus 6357	: V=1.00080992075, theta=24.5631355776 -> V=1.0, theta=0.0
% INFO    : Bus 6358	: V=1.00022440724, theta=24.658376642 -> V=1.0, theta=0.0
% INFO    : Bus 6359	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6360	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6361	: V=0.996519228877, theta=22.087249326 -> V=1.0, theta=0.0
% INFO    : Bus 6362	: V=0.996603269157, theta=22.0949287228 -> V=1.0, theta=0.0
% INFO    : Bus 6363	: V=0.996431264947, theta=22.0789760707 -> V=1.0, theta=0.0
% INFO    : Bus 6364	: V=0.996808399888, theta=22.4257341482 -> V=1.0, theta=0.0
% INFO    : Bus 6365	: V=1.00335707071, theta=22.169312072 -> V=1.0, theta=0.0
% INFO    : Bus 6366	: V=0.999714116703, theta=24.8143207053 -> V=1.0, theta=0.0
% INFO    : Bus 6367	: V=0.999672618298, theta=24.806667938 -> V=1.0, theta=0.0
% INFO    : Bus 6368	: V=1.00085850782, theta=24.7766886029 -> V=1.0, theta=0.0
% INFO    : Bus 6369	: V=1.00090276847, theta=24.7837026999 -> V=1.0, theta=0.0
% INFO    : Bus 6370	: V=1.00081467975, theta=24.7696123545 -> V=1.0, theta=0.0
% INFO    : Bus 6371	: V=1.00085850782, theta=24.7766886029 -> V=1.0, theta=0.0
% INFO    : Bus 6372	: V=0.997069803098, theta=26.9351564841 -> V=1.0, theta=0.0
% INFO    : Bus 6373	: V=1.00312824041, theta=25.0704070336 -> V=1.0, theta=0.0
% INFO    : Bus 6374	: V=0.997470760401, theta=26.9935527527 -> V=1.0, theta=0.0
% INFO    : Bus 6375	: V=0.997037038665, theta=26.9283313674 -> V=1.0, theta=0.0
% INFO    : Bus 6376	: V=0.997069803098, theta=26.9351564841 -> V=1.0, theta=0.0
% INFO    : Bus 6377	: V=0.999287701013, theta=25.1151252783 -> V=1.0, theta=0.0
% INFO    : Bus 6378	: V=1.00055725699, theta=23.8677424188 -> V=1.0, theta=0.0
% INFO    : Bus 6379	: V=1.00054735315, theta=23.8665035778 -> V=1.0, theta=0.0
% INFO    : Bus 6380	: V=1.00119459561, theta=24.7160888489 -> V=1.0, theta=0.0
% INFO    : Bus 6381	: V=0.997497101783, theta=23.6715091386 -> V=1.0, theta=0.0
% INFO    : Bus 6382	: V=0.997570442259, theta=23.6806077421 -> V=1.0, theta=0.0
% INFO    : Bus 6383	: V=0.998223621017, theta=23.5568591697 -> V=1.0, theta=0.0
% INFO    : Bus 6384	: V=1.00007320551, theta=24.1021388389 -> V=1.0, theta=0.0
% INFO    : Bus 6385	: V=1.00000093487, theta=24.0926458848 -> V=1.0, theta=0.0
% INFO    : Bus 6386	: V=1.00013531661, theta=24.111286553 -> V=1.0, theta=0.0
% INFO    : Bus 6387	: V=1.00007320551, theta=24.1021388389 -> V=1.0, theta=0.0
% INFO    : Bus 6388	: V=1.00087011047, theta=34.8328122038 -> V=1.0, theta=0.0
% INFO    : Bus 6389	: V=1.00086556483, theta=34.8322291875 -> V=1.0, theta=0.0
% INFO    : Bus 6390	: V=1.00621906513, theta=34.7421692018 -> V=1.0, theta=0.0
% INFO    : Bus 6391	: V=1.00622488574, theta=34.7427471753 -> V=1.0, theta=0.0
% INFO    : Bus 6392	: V=1.00621288862, theta=34.7415794083 -> V=1.0, theta=0.0
% INFO    : Bus 6393	: V=1.00572940334, theta=35.0622114806 -> V=1.0, theta=0.0
% INFO    : Bus 6394	: V=1.00573960383, theta=35.0634197709 -> V=1.0, theta=0.0
% INFO    : Bus 6395	: V=1.0057184777, theta=35.0609829208 -> V=1.0, theta=0.0
% INFO    : Bus 6396	: V=1.00572940334, theta=35.0622114806 -> V=1.0, theta=0.0
% INFO    : Bus 6397	: V=1.00605264579, theta=34.4735934536 -> V=1.0, theta=0.0
% INFO    : Bus 6398	: V=1.0060469866, theta=34.4730289244 -> V=1.0, theta=0.0
% INFO    : Bus 6399	: V=1.00020988066, theta=18.6372401844 -> V=1.0, theta=0.0
% INFO    : Bus 6400	: V=1.00016953396, theta=18.6312615534 -> V=1.0, theta=0.0
% INFO    : Bus 6401	: V=1.000247897, theta=18.6430772281 -> V=1.0, theta=0.0
% INFO    : Bus 6402	: V=1.00014533242, theta=18.4867309767 -> V=1.0, theta=0.0
% INFO    : Bus 6403	: V=1.00010808225, theta=18.4810726492 -> V=1.0, theta=0.0
% INFO    : Bus 6404	: V=1.00017572576, theta=18.4927166246 -> V=1.0, theta=0.0
% INFO    : Bus 6405	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6406	: V=1.00162059243, theta=20.1400778995 -> V=1.0, theta=0.0
% INFO    : Bus 6407	: V=1.00331650051, theta=20.1873251667 -> V=1.0, theta=0.0
% INFO    : Bus 6408	: V=1.00315984808, theta=20.1743235057 -> V=1.0, theta=0.0
% INFO    : Bus 6409	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6410	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6411	: V=0.999828933799, theta=18.2308707513 -> V=1.0, theta=0.0
% INFO    : Bus 6412	: V=0.99979140563, theta=18.2252608288 -> V=1.0, theta=0.0
% INFO    : Bus 6413	: V=1.00090171715, theta=24.696023967 -> V=1.0, theta=0.0
% INFO    : Bus 6414	: V=1.00082513094, theta=24.6885137653 -> V=1.0, theta=0.0
% INFO    : Bus 6415	: V=1.00098194227, theta=24.7038729391 -> V=1.0, theta=0.0
% INFO    : Bus 6416	: V=0.997128388604, theta=23.9808751822 -> V=1.0, theta=0.0
% INFO    : Bus 6417	: V=0.99704471003, theta=23.9721156376 -> V=1.0, theta=0.0
% INFO    : Bus 6418	: V=0.997433665335, theta=23.9859386201 -> V=1.0, theta=0.0
% INFO    : Bus 6419	: V=0.997128388604, theta=23.9808751822 -> V=1.0, theta=0.0
% INFO    : Bus 6420	: V=1.00109920798, theta=24.4103712835 -> V=1.0, theta=0.0
% INFO    : Bus 6421	: V=0.998966432208, theta=23.6654098549 -> V=1.0, theta=0.0
% INFO    : Bus 6422	: V=1.00157825673, theta=24.7935118213 -> V=1.0, theta=0.0
% INFO    : Bus 6423	: V=1.00154486867, theta=24.787425844 -> V=1.0, theta=0.0
% INFO    : Bus 6424	: V=1.00161787664, theta=24.8000850848 -> V=1.0, theta=0.0
% INFO    : Bus 6425	: V=1.00157825673, theta=24.7935118213 -> V=1.0, theta=0.0
% INFO    : Bus 6426	: V=0.999470020394, theta=24.8856283049 -> V=1.0, theta=0.0
% INFO    : Bus 6427	: V=1.00041391355, theta=24.7766062708 -> V=1.0, theta=0.0
% INFO    : Bus 6428	: V=1.00127418736, theta=24.6959143458 -> V=1.0, theta=0.0
% INFO    : Bus 6429	: V=1.00120589785, theta=24.6904907887 -> V=1.0, theta=0.0
% INFO    : Bus 6430	: V=0.999693551697, theta=23.6151135835 -> V=1.0, theta=0.0
% INFO    : Bus 6431	: V=1.00279190708, theta=25.0223256031 -> V=1.0, theta=0.0
% INFO    : Bus 6432	: V=1.00338316905, theta=24.6221900682 -> V=1.0, theta=0.0
% INFO    : Bus 6433	: V=1.00185982496, theta=24.5775488218 -> V=1.0, theta=0.0
% INFO    : Bus 6434	: V=1.0018854113, theta=24.5825818973 -> V=1.0, theta=0.0
% INFO    : Bus 6435	: V=1.00126276076, theta=24.5806240435 -> V=1.0, theta=0.0
% INFO    : Bus 6436	: V=1.00291527713, theta=25.0388904474 -> V=1.0, theta=0.0
% INFO    : Bus 6437	: V=1.00286366835, theta=25.0321576657 -> V=1.0, theta=0.0
% INFO    : Bus 6438	: V=1.00296571417, theta=25.0452137348 -> V=1.0, theta=0.0
% INFO    : Bus 6439	: V=0.999350697357, theta=23.8859501055 -> V=1.0, theta=0.0
% INFO    : Bus 6440	: V=0.996037010955, theta=26.5031435535 -> V=1.0, theta=0.0
% INFO    : Bus 6441	: V=1.00358066949, theta=24.9609541919 -> V=1.0, theta=0.0
% INFO    : Bus 6442	: V=0.995973667028, theta=26.4965251264 -> V=1.0, theta=0.0
% INFO    : Bus 6443	: V=0.997373929337, theta=26.6064671658 -> V=1.0, theta=0.0
% INFO    : Bus 6444	: V=0.996037010955, theta=26.5031435535 -> V=1.0, theta=0.0
% INFO    : Bus 6445	: V=0.999608476731, theta=21.0714691857 -> V=1.0, theta=0.0
% INFO    : Bus 6446	: V=0.999592225827, theta=21.0697208366 -> V=1.0, theta=0.0
% INFO    : Bus 6447	: V=1.00000919861, theta=18.3009037601 -> V=1.0, theta=0.0
% INFO    : Bus 6448	: V=0.999175665124, theta=21.9010587841 -> V=1.0, theta=0.0
% INFO    : Bus 6449	: V=0.999154305082, theta=21.8994091852 -> V=1.0, theta=0.0
% INFO    : Bus 6450	: V=1.00096618948, theta=32.3755285462 -> V=1.0, theta=0.0
% INFO    : Bus 6451	: V=1.00205692066, theta=32.5854301394 -> V=1.0, theta=0.0
% INFO    : Bus 6452	: V=1.0020734795, theta=32.5882543099 -> V=1.0, theta=0.0
% INFO    : Bus 6453	: V=1.00205692066, theta=32.5854301394 -> V=1.0, theta=0.0
% INFO    : Bus 6454	: V=1.00087845561, theta=33.2562305676 -> V=1.0, theta=0.0
% INFO    : Bus 6455	: V=1.00086139445, theta=33.2537461014 -> V=1.0, theta=0.0
% INFO    : Bus 6456	: V=0.998177216302, theta=24.6816141274 -> V=1.0, theta=0.0
% INFO    : Bus 6457	: V=1.00519784155, theta=22.4215321602 -> V=1.0, theta=0.0
% INFO    : Bus 6458	: V=0.998150806635, theta=24.6782835272 -> V=1.0, theta=0.0
% INFO    : Bus 6459	: V=0.998901660751, theta=24.7427897162 -> V=1.0, theta=0.0
% INFO    : Bus 6460	: V=0.998177216302, theta=24.6816141274 -> V=1.0, theta=0.0
% INFO    : Bus 6461	: V=1.00327108024, theta=23.5328255636 -> V=1.0, theta=0.0
% INFO    : Bus 6462	: V=1.00245129169, theta=25.2026035167 -> V=1.0, theta=0.0
% INFO    : Bus 6463	: V=1.00011186687, theta=24.4487236556 -> V=1.0, theta=0.0
% INFO    : Bus 6464	: V=1.00008168679, theta=24.4446185322 -> V=1.0, theta=0.0
% INFO    : Bus 6465	: V=1.00014161931, theta=24.4533674099 -> V=1.0, theta=0.0
% INFO    : Bus 6466	: V=1.00011186687, theta=24.4487236556 -> V=1.0, theta=0.0
% INFO    : Bus 6467	: V=0.99880889953, theta=24.2069697696 -> V=1.0, theta=0.0
% INFO    : Bus 6468	: V=0.99875852962, theta=24.2024895634 -> V=1.0, theta=0.0
% INFO    : Bus 6469	: V=0.998852233557, theta=24.2109201973 -> V=1.0, theta=0.0
% INFO    : Bus 6470	: V=1.00267375914, theta=25.0387234228 -> V=1.0, theta=0.0
% INFO    : Bus 6471	: V=1.00264019247, theta=25.0347581253 -> V=1.0, theta=0.0
% INFO    : Bus 6472	: V=1.00270358019, theta=25.0427504681 -> V=1.0, theta=0.0
% INFO    : Bus 6473	: V=1.00267375914, theta=25.0387234228 -> V=1.0, theta=0.0
% INFO    : Bus 6474	: V=0.99928965787, theta=27.1097209612 -> V=1.0, theta=0.0
% INFO    : Bus 6475	: V=0.999305390925, theta=24.2785273743 -> V=1.0, theta=0.0
% INFO    : Bus 6476	: V=1.00028190813, theta=26.1384904214 -> V=1.0, theta=0.0
% INFO    : Bus 6477	: V=1.000241193, theta=26.1356518654 -> V=1.0, theta=0.0
% INFO    : Bus 6478	: V=1.00032170118, theta=26.1417163674 -> V=1.0, theta=0.0
% INFO    : Bus 6479	: V=1.00316679741, theta=25.1660907463 -> V=1.0, theta=0.0
% INFO    : Bus 6480	: V=1.00313799058, theta=25.1631312133 -> V=1.0, theta=0.0
% INFO    : Bus 6481	: V=1.00319789358, theta=25.1695096192 -> V=1.0, theta=0.0
% INFO    : Bus 6482	: V=0.999308184981, theta=26.6524178392 -> V=1.0, theta=0.0
% INFO    : Bus 6483	: V=0.999300419972, theta=26.6506666 -> V=1.0, theta=0.0
% INFO    : Bus 6484	: V=0.999993328639, theta=26.4067377075 -> V=1.0, theta=0.0
% INFO    : Bus 6485	: V=0.999086562831, theta=26.7459157286 -> V=1.0, theta=0.0
% INFO    : Bus 6486	: V=0.999048503842, theta=26.7441247984 -> V=1.0, theta=0.0
% INFO    : Bus 6487	: V=1.00168606781, theta=32.7256278703 -> V=1.0, theta=0.0
% INFO    : Bus 6488	: V=1.00168379491, theta=32.7251624298 -> V=1.0, theta=0.0
% INFO    : Bus 6489	: V=1.00168821906, theta=32.7261016099 -> V=1.0, theta=0.0
% INFO    : Bus 6490	: V=1.00168606781, theta=32.7256278703 -> V=1.0, theta=0.0
% INFO    : Bus 6491	: V=0.999520694245, theta=23.1772148034 -> V=1.0, theta=0.0
% INFO    : Bus 6492	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6493	: V=1.00235334209, theta=23.764705914 -> V=1.0, theta=0.0
% INFO    : Bus 6494	: V=0.999059954935, theta=24.6996772607 -> V=1.0, theta=0.0
% INFO    : Bus 6495	: V=0.999549465717, theta=24.7568430804 -> V=1.0, theta=0.0
% INFO    : Bus 6496	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6497	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6498	: V=1.00128272017, theta=24.5459168106 -> V=1.0, theta=0.0
% INFO    : Bus 6499	: V=1.001184705, theta=24.5348564277 -> V=1.0, theta=0.0
% INFO    : Bus 6500	: V=1.00138718662, theta=24.5571140464 -> V=1.0, theta=0.0
% INFO    : Bus 6501	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6502	: V=1.00475594257, theta=24.8362171656 -> V=1.0, theta=0.0
% INFO    : Bus 6503	: V=0.997805792014, theta=25.5229785559 -> V=1.0, theta=0.0
% INFO    : Bus 6504	: V=0.998604965662, theta=25.5940313541 -> V=1.0, theta=0.0
% INFO    : Bus 6505	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6506	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6507	: V=1.00327377864, theta=25.2413639232 -> V=1.0, theta=0.0
% INFO    : Bus 6508	: V=1.00337041972, theta=25.2528330557 -> V=1.0, theta=0.0
% INFO    : Bus 6509	: V=1.00318424396, theta=25.2290379525 -> V=1.0, theta=0.0
% INFO    : Bus 6510	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6511	: V=1.00149106894, theta=30.3878141508 -> V=1.0, theta=0.0
% INFO    : Bus 6512	: V=0.999060143755, theta=32.2771451747 -> V=1.0, theta=0.0
% INFO    : Bus 6513	: V=0.999250406239, theta=32.3560767938 -> V=1.0, theta=0.0
% INFO    : Bus 6514	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6515	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6516	: V=0.999428191182, theta=28.5078429631 -> V=1.0, theta=0.0
% INFO    : Bus 6517	: V=1.00024692546, theta=29.3150804416 -> V=1.0, theta=0.0
% INFO    : Bus 6518	: V=1.00019913473, theta=29.3109796349 -> V=1.0, theta=0.0
% INFO    : Bus 6519	: V=1.00077222796, theta=29.5664797287 -> V=1.0, theta=0.0
% INFO    : Bus 6520	: V=1.00397037555, theta=36.8957454697 -> V=1.0, theta=0.0
% INFO    : Bus 6521	: V=1.00397344274, theta=36.8959798256 -> V=1.0, theta=0.0
% INFO    : Bus 6522	: V=1.00007630296, theta=21.0608671069 -> V=1.0, theta=0.0
% INFO    : Bus 6523	: V=1.00006950953, theta=21.0602310546 -> V=1.0, theta=0.0
% INFO    : Bus 6524	: V=1.00229908908, theta=20.573858719 -> V=1.0, theta=0.0
% INFO    : Bus 6525	: V=1.00229258056, theta=20.5732825125 -> V=1.0, theta=0.0
% INFO    : Bus 6526	: V=1.0023115084, theta=20.5749438993 -> V=1.0, theta=0.0
% INFO    : Bus 6527	: V=0.998910565088, theta=28.0894066765 -> V=1.0, theta=0.0
% INFO    : Bus 6528	: V=0.998879963028, theta=28.0861560373 -> V=1.0, theta=0.0
% INFO    : Bus 6529	: V=0.998916402285, theta=25.7007660762 -> V=1.0, theta=0.0
% INFO    : Bus 6530	: V=0.998885156693, theta=27.9281147597 -> V=1.0, theta=0.0
% INFO    : Bus 6531	: V=0.998852537977, theta=27.9248587354 -> V=1.0, theta=0.0
% INFO    : Bus 6532	: V=0.998921811979, theta=27.9317582125 -> V=1.0, theta=0.0
% INFO    : Bus 6533	: V=0.998885156693, theta=27.9281147597 -> V=1.0, theta=0.0
% INFO    : Bus 6534	: V=1.00081182292, theta=29.4754658022 -> V=1.0, theta=0.0
% INFO    : Bus 6535	: V=1.00077954442, theta=29.471953021 -> V=1.0, theta=0.0
% INFO    : Bus 6536	: V=0.99763324689, theta=21.7258376395 -> V=1.0, theta=0.0
% INFO    : Bus 6537	: V=1.00175677684, theta=23.7572813326 -> V=1.0, theta=0.0
% INFO    : Bus 6538	: V=1.00174014923, theta=23.7556033368 -> V=1.0, theta=0.0
% INFO    : Bus 6539	: V=1.0014355192, theta=23.8570736315 -> V=1.0, theta=0.0
% INFO    : Bus 6540	: V=1.00141626294, theta=23.8555318161 -> V=1.0, theta=0.0
% INFO    : Bus 6541	: V=1.00145371385, theta=23.8587052124 -> V=1.0, theta=0.0
% INFO    : Bus 6542	: V=0.998903183941, theta=27.9874303275 -> V=1.0, theta=0.0
% INFO    : Bus 6543	: V=0.999519759884, theta=26.7991653783 -> V=1.0, theta=0.0
% INFO    : Bus 6544	: V=0.999488093711, theta=26.7932936252 -> V=1.0, theta=0.0
% INFO    : Bus 6545	: V=1.00052743596, theta=27.3438049438 -> V=1.0, theta=0.0
% INFO    : Bus 6546	: V=1.00229959226, theta=25.0328234147 -> V=1.0, theta=0.0
% INFO    : Bus 6547	: V=1.00226963096, theta=25.0266892304 -> V=1.0, theta=0.0
% INFO    : Bus 6548	: V=1.00232916207, theta=25.0384770002 -> V=1.0, theta=0.0
% INFO    : Bus 6549	: V=1.00570322301, theta=34.2259942549 -> V=1.0, theta=0.0
% INFO    : Bus 6550	: V=1.00569855811, theta=34.2255486934 -> V=1.0, theta=0.0
% INFO    : Bus 6551	: V=1.00570758809, theta=34.2264471443 -> V=1.0, theta=0.0
% INFO    : Bus 6552	: V=1.00570322301, theta=34.2259942549 -> V=1.0, theta=0.0
% INFO    : Bus 6553	: V=1.0050991485, theta=35.0045394347 -> V=1.0, theta=0.0
% INFO    : Bus 6554	: V=0.999443872784, theta=24.0119587167 -> V=1.0, theta=0.0
% INFO    : Bus 6555	: V=1.00264137817, theta=24.1661799571 -> V=1.0, theta=0.0
% INFO    : Bus 6556	: V=1.00255727437, theta=24.1589654264 -> V=1.0, theta=0.0
% INFO    : Bus 6557	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6558	: V=1.00066994065, theta=25.1182153788 -> V=1.0, theta=0.0
% INFO    : Bus 6559	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6560	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6561	: V=1.00042322358, theta=24.7935888222 -> V=1.0, theta=0.0
% INFO    : Bus 6562	: V=1.00032823651, theta=24.785412118 -> V=1.0, theta=0.0
% INFO    : Bus 6563	: V=0.998156609692, theta=42.0852572646 -> V=1.0, theta=0.0
% INFO    : Bus 6564	: V=0.998141864309, theta=42.0843667426 -> V=1.0, theta=0.0
% INFO    : Bus 6565	: V=0.998267807235, theta=42.7226245968 -> V=1.0, theta=0.0
% INFO    : Bus 6566	: V=0.998259587853, theta=42.7217979831 -> V=1.0, theta=0.0
% INFO    : Bus 6567	: V=0.998277344485, theta=42.7234753809 -> V=1.0, theta=0.0
% INFO    : Bus 6568	: V=0.998378688748, theta=42.3683278684 -> V=1.0, theta=0.0
% INFO    : Bus 6569	: V=0.998369677369, theta=42.3673950844 -> V=1.0, theta=0.0
% INFO    : Bus 6570	: V=0.998385848886, theta=42.3691549175 -> V=1.0, theta=0.0
% INFO    : Bus 6571	: V=1.00077224911, theta=26.6882017911 -> V=1.0, theta=0.0
% INFO    : Bus 6572	: V=1.00423813759, theta=33.5901525373 -> V=1.0, theta=0.0
% INFO    : Bus 6573	: V=1.00049247406, theta=29.0750063069 -> V=1.0, theta=0.0
% INFO    : Bus 6574	: V=1.00060893998, theta=29.8640289565 -> V=1.0, theta=0.0
% INFO    : Bus 6575	: V=1.00060044908, theta=29.8626956854 -> V=1.0, theta=0.0
% INFO    : Bus 6576	: V=1.00392844472, theta=57.8894365047 -> V=1.0, theta=0.0
% INFO    : Bus 6577	: V=1.00097565633, theta=25.3219623469 -> V=1.0, theta=0.0
% INFO    : Bus 6578	: V=1.0009896741, theta=25.323761538 -> V=1.0, theta=0.0
% INFO    : Bus 6579	: V=0.999491989024, theta=24.095569577 -> V=1.0, theta=0.0
% INFO    : Bus 6580	: V=1.00024533089, theta=27.3868489065 -> V=1.0, theta=0.0
% INFO    : Bus 6581	: V=1.00092887354, theta=29.6305159498 -> V=1.0, theta=0.0
% INFO    : Bus 6582	: V=1.00011649221, theta=27.8275206737 -> V=1.0, theta=0.0
% INFO    : Bus 6583	: V=1.00010742666, theta=27.8265132099 -> V=1.0, theta=0.0
% INFO    : Bus 6584	: V=1.00218287694, theta=32.1135731961 -> V=1.0, theta=0.0
% INFO    : Bus 6585	: V=1.00264439002, theta=31.8625488585 -> V=1.0, theta=0.0
% INFO    : Bus 6586	: V=1.0026058429, theta=31.8579557351 -> V=1.0, theta=0.0
% INFO    : Bus 6587	: V=1.00264369259, theta=31.8624886816 -> V=1.0, theta=0.0
% INFO    : Bus 6588	: V=1.0021098942, theta=32.0669924206 -> V=1.0, theta=0.0
% INFO    : Bus 6589	: V=1.00269181054, theta=32.6656111449 -> V=1.0, theta=0.0
% INFO    : Bus 6590	: V=0.999721741998, theta=25.152396932 -> V=1.0, theta=0.0
% INFO    : Bus 6591	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6592	: V=0.999490714249, theta=25.2211747574 -> V=1.0, theta=0.0
% INFO    : Bus 6593	: V=0.998705923026, theta=25.1217869226 -> V=1.0, theta=0.0
% INFO    : Bus 6594	: V=0.99877441977, theta=25.1256775738 -> V=1.0, theta=0.0
% INFO    : Bus 6595	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6596	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6597	: V=0.998794359258, theta=24.3731790284 -> V=1.0, theta=0.0
% INFO    : Bus 6598	: V=0.998875374362, theta=24.3791249393 -> V=1.0, theta=0.0
% INFO    : Bus 6599	: V=1.00128614778, theta=23.4388445905 -> V=1.0, theta=0.0
% INFO    : Bus 6600	: V=1.00228487741, theta=33.5134955988 -> V=1.0, theta=0.0
% INFO    : Bus 6601	: V=1.00226292233, theta=33.509958774 -> V=1.0, theta=0.0
% INFO    : Bus 6602	: V=1.00268578687, theta=34.3681273509 -> V=1.0, theta=0.0
% INFO    : Bus 6603	: V=1.0024629357, theta=33.0491501354 -> V=1.0, theta=0.0
% INFO    : Bus 6604	: V=1.00248904231, theta=33.0528342788 -> V=1.0, theta=0.0
% INFO    : Bus 6605	: V=1.0026854221, theta=33.2533499622 -> V=1.0, theta=0.0
% INFO    : Bus 6606	: V=1.00068232943, theta=27.6630504482 -> V=1.0, theta=0.0
% INFO    : Bus 6607	: V=0.996820324122, theta=60.8996924819 -> V=1.0, theta=0.0
% INFO    : Bus 6608	: V=0.997083243625, theta=60.8968211189 -> V=1.0, theta=0.0
% INFO    : Bus 6609	: V=0.996817789509, theta=60.8993447799 -> V=1.0, theta=0.0
% INFO    : Bus 6610	: V=1.00087559186, theta=37.0392971251 -> V=1.0, theta=0.0
% INFO    : Bus 6611	: V=1.00103641677, theta=38.3678215567 -> V=1.0, theta=0.0
% INFO    : Bus 6612	: V=1.00102043302, theta=38.366151335 -> V=1.0, theta=0.0
% INFO    : Bus 6613	: V=1.00105550956, theta=38.3696300846 -> V=1.0, theta=0.0
% INFO    : Bus 6614	: V=1.00116190639, theta=31.2246908209 -> V=1.0, theta=0.0
% INFO    : Bus 6615	: V=1.00114418738, theta=31.2219364535 -> V=1.0, theta=0.0
% INFO    : Bus 6616	: V=1.00199627971, theta=32.4515756766 -> V=1.0, theta=0.0
% INFO    : Bus 6617	: V=1.00175071218, theta=32.3871374571 -> V=1.0, theta=0.0
% INFO    : Bus 6618	: V=1.00074299621, theta=24.8711597117 -> V=1.0, theta=0.0
% INFO    : Bus 6619	: V=1.00130839408, theta=25.0622730892 -> V=1.0, theta=0.0
% INFO    : Bus 6620	: V=1.00130020345, theta=25.0612486541 -> V=1.0, theta=0.0
% INFO    : Bus 6621	: V=1.00131701555, theta=25.0633171737 -> V=1.0, theta=0.0
% INFO    : Bus 6622	: V=1.00130839408, theta=25.0622730892 -> V=1.0, theta=0.0
% INFO    : Bus 6623	: V=0.999993950391, theta=25.4004601061 -> V=1.0, theta=0.0
% INFO    : Bus 6624	: V=1.00251565629, theta=58.4312768186 -> V=1.0, theta=0.0
% INFO    : Bus 6625	: V=1.00250769808, theta=58.4307401726 -> V=1.0, theta=0.0
% INFO    : Bus 6626	: V=1.00252397637, theta=58.431849648 -> V=1.0, theta=0.0
% INFO    : Bus 6627	: V=1.00000100445, theta=27.5866608161 -> V=1.0, theta=0.0
% INFO    : Bus 6628	: V=0.999996027774, theta=27.5857121177 -> V=1.0, theta=0.0
% INFO    : Bus 6629	: V=1.00000615991, theta=27.5875299316 -> V=1.0, theta=0.0
% INFO    : Bus 6630	: V=1.00000100445, theta=27.5866608161 -> V=1.0, theta=0.0
% INFO    : Bus 6631	: V=1.00044901593, theta=27.339824232 -> V=1.0, theta=0.0
% INFO    : Bus 6632	: V=1.00043529983, theta=27.3390172924 -> V=1.0, theta=0.0
% INFO    : Bus 6633	: V=0.999873293815, theta=27.5133029997 -> V=1.0, theta=0.0
% INFO    : Bus 6634	: V=0.999595315937, theta=40.609141941 -> V=1.0, theta=0.0
% INFO    : Bus 6635	: V=0.998135345155, theta=43.16893184 -> V=1.0, theta=0.0
% INFO    : Bus 6636	: V=0.998918897169, theta=41.8435682247 -> V=1.0, theta=0.0
% INFO    : Bus 6637	: V=1.000444426, theta=25.6219683767 -> V=1.0, theta=0.0
% INFO    : Bus 6638	: V=0.999240461146, theta=26.3836970545 -> V=1.0, theta=0.0
% INFO    : Bus 6639	: V=0.99955692102, theta=30.6505055864 -> V=1.0, theta=0.0
% INFO    : Bus 6640	: V=0.999537374726, theta=30.6489161753 -> V=1.0, theta=0.0
% INFO    : Bus 6641	: V=0.999574649013, theta=30.6521216071 -> V=1.0, theta=0.0
% INFO    : Bus 6642	: V=1.00072175235, theta=30.7763303781 -> V=1.0, theta=0.0
% INFO    : Bus 6643	: V=1.00073558454, theta=30.7778208306 -> V=1.0, theta=0.0
% INFO    : Bus 6644	: V=1.00072175235, theta=30.7763303781 -> V=1.0, theta=0.0
% INFO    : Bus 6645	: V=1.00167579943, theta=31.7560646986 -> V=1.0, theta=0.0
% INFO    : Bus 6646	: V=1.00169172768, theta=31.7575926033 -> V=1.0, theta=0.0
% INFO    : Bus 6647	: V=1.00166063876, theta=31.7545576263 -> V=1.0, theta=0.0
% INFO    : Bus 6648	: V=1.0038224507, theta=35.7817524129 -> V=1.0, theta=0.0
% INFO    : Bus 6649	: V=0.997461866463, theta=26.6832032096 -> V=1.0, theta=0.0
% INFO    : Bus 6650	: V=1.00112426275, theta=26.7117863023 -> V=1.0, theta=0.0
% INFO    : Bus 6651	: V=0.997409166668, theta=26.6739420033 -> V=1.0, theta=0.0
% INFO    : Bus 6652	: V=0.997631660144, theta=26.6888820497 -> V=1.0, theta=0.0
% INFO    : Bus 6653	: V=0.997461866463, theta=26.6832032096 -> V=1.0, theta=0.0
% INFO    : Bus 6654	: V=0.999552104899, theta=27.2707023111 -> V=1.0, theta=0.0
% INFO    : Bus 6655	: V=0.999497045219, theta=27.2627041048 -> V=1.0, theta=0.0
% INFO    : Bus 6656	: V=0.999651873097, theta=27.2572408257 -> V=1.0, theta=0.0
% INFO    : Bus 6657	: V=1.00042394897, theta=27.2085168323 -> V=1.0, theta=0.0
% INFO    : Bus 6658	: V=0.998806968592, theta=29.0435133629 -> V=1.0, theta=0.0
% INFO    : Bus 6659	: V=0.997827003299, theta=29.8270062472 -> V=1.0, theta=0.0
% INFO    : Bus 6660	: V=0.998230205937, theta=31.0229792955 -> V=1.0, theta=0.0
% INFO    : Bus 6661	: V=0.998237604892, theta=31.0237553516 -> V=1.0, theta=0.0
% INFO    : Bus 6662	: V=1.00193517264, theta=32.5048632665 -> V=1.0, theta=0.0
% INFO    : Bus 6663	: V=1.00125728944, theta=49.169623178 -> V=1.0, theta=0.0
% INFO    : Bus 6664	: V=1.00123330996, theta=49.16450756 -> V=1.0, theta=0.0
% INFO    : Bus 6665	: V=1.00128208112, theta=49.1745987739 -> V=1.0, theta=0.0
% INFO    : Bus 6666	: V=0.999780206738, theta=52.6092920322 -> V=1.0, theta=0.0
% INFO    : Bus 6667	: V=1.00172895731, theta=49.4568375413 -> V=1.0, theta=0.0
% INFO    : Bus 6668	: V=1.00043654791, theta=52.7781352922 -> V=1.0, theta=0.0
% INFO    : Bus 6669	: V=0.999751972887, theta=52.6045933361 -> V=1.0, theta=0.0
% INFO    : Bus 6670	: V=0.999780206738, theta=52.6092920322 -> V=1.0, theta=0.0
% INFO    : Bus 6671	: V=1.00056454702, theta=48.5273845809 -> V=1.0, theta=0.0
% INFO    : Bus 6672	: V=1.00060835353, theta=48.5322075272 -> V=1.0, theta=0.0
% INFO    : Bus 6673	: V=0.999980930477, theta=48.1162421268 -> V=1.0, theta=0.0
% INFO    : Bus 6674	: V=0.999953640508, theta=48.1113509327 -> V=1.0, theta=0.0
% INFO    : Bus 6675	: V=1.00000890762, theta=48.1213711739 -> V=1.0, theta=0.0
% INFO    : Bus 6676	: V=0.999980930477, theta=48.1162421268 -> V=1.0, theta=0.0
% INFO    : Bus 6677	: V=1.0006843855, theta=27.1399427447 -> V=1.0, theta=0.0
% INFO    : Bus 6678	: V=1.00067470407, theta=27.138648899 -> V=1.0, theta=0.0
% INFO    : Bus 6679	: V=1.00150339916, theta=27.7823035587 -> V=1.0, theta=0.0
% INFO    : Bus 6680	: V=1.00149387288, theta=27.78099904 -> V=1.0, theta=0.0
% INFO    : Bus 6681	: V=1.00050290508, theta=27.2367907943 -> V=1.0, theta=0.0
% INFO    : Bus 6682	: V=1.00048740142, theta=27.2356974284 -> V=1.0, theta=0.0
% INFO    : Bus 6683	: V=0.999188773405, theta=36.1849892493 -> V=1.0, theta=0.0
% INFO    : Bus 6684	: V=0.999184613387, theta=36.184531983 -> V=1.0, theta=0.0
% INFO    : Bus 6685	: V=0.999193806423, theta=36.1854958011 -> V=1.0, theta=0.0
% INFO    : Bus 6686	: V=0.999188773405, theta=36.1849892493 -> V=1.0, theta=0.0
% INFO    : Bus 6687	: V=1.0001546853, theta=36.3116837287 -> V=1.0, theta=0.0
% INFO    : Bus 6688	: V=1.00015911764, theta=36.3122030653 -> V=1.0, theta=0.0
% INFO    : Bus 6689	: V=1.00015076178, theta=36.3111776553 -> V=1.0, theta=0.0
% INFO    : Bus 6690	: V=0.998042958377, theta=35.6336145409 -> V=1.0, theta=0.0
% INFO    : Bus 6691	: V=0.99803415943, theta=35.6329424485 -> V=1.0, theta=0.0
% INFO    : Bus 6692	: V=0.99805104232, theta=35.6342565761 -> V=1.0, theta=0.0
% INFO    : Bus 6693	: V=1.00128074943, theta=25.4360313116 -> V=1.0, theta=0.0
% INFO    : Bus 6694	: V=1.00112433963, theta=26.8536209941 -> V=1.0, theta=0.0
% INFO    : Bus 6695	: V=1.00111522525, theta=26.852649263 -> V=1.0, theta=0.0
% INFO    : Bus 6696	: V=1.00113300705, theta=26.8544622196 -> V=1.0, theta=0.0
% INFO    : Bus 6697	: V=1.00158624681, theta=26.561479534 -> V=1.0, theta=0.0
% INFO    : Bus 6698	: V=1.00157676315, theta=26.560354236 -> V=1.0, theta=0.0
% INFO    : Bus 6699	: V=1.00159612683, theta=26.5625903907 -> V=1.0, theta=0.0
% INFO    : Bus 6700	: V=0.999174174756, theta=59.8704803485 -> V=1.0, theta=0.0
% INFO    : Bus 6701	: V=0.997461234003, theta=60.9938825112 -> V=1.0, theta=0.0
% INFO    : Bus 6702	: V=1.00247314546, theta=60.6430577231 -> V=1.0, theta=0.0
% INFO    : Bus 6703	: V=0.997450036841, theta=60.9924690541 -> V=1.0, theta=0.0
% INFO    : Bus 6704	: V=0.997461031332, theta=60.9938505107 -> V=1.0, theta=0.0
% INFO    : Bus 6705	: V=0.998098700523, theta=61.0180333736 -> V=1.0, theta=0.0
% INFO    : Bus 6706	: V=1.00132270735, theta=58.6037223876 -> V=1.0, theta=0.0
% INFO    : Bus 6707	: V=1.0031088318, theta=28.8084034689 -> V=1.0, theta=0.0
% INFO    : Bus 6708	: V=1.00195889326, theta=26.6838890426 -> V=1.0, theta=0.0
% INFO    : Bus 6709	: V=1.00296861267, theta=28.0835098575 -> V=1.0, theta=0.0
% INFO    : Bus 6710	: V=0.997579845329, theta=43.7315139788 -> V=1.0, theta=0.0
% INFO    : Bus 6711	: V=0.997574035926, theta=43.7305755545 -> V=1.0, theta=0.0
% INFO    : Bus 6712	: V=0.997841862855, theta=40.0907968507 -> V=1.0, theta=0.0
% INFO    : Bus 6713	: V=0.997785552098, theta=40.0852224452 -> V=1.0, theta=0.0
% INFO    : Bus 6714	: V=0.997787590854, theta=40.085510814 -> V=1.0, theta=0.0
% INFO    : Bus 6715	: V=0.996236662309, theta=34.5769960585 -> V=1.0, theta=0.0
% INFO    : Bus 6716	: V=0.996246165273, theta=34.5778370195 -> V=1.0, theta=0.0
% INFO    : Bus 6717	: V=0.996228235504, theta=34.5762012548 -> V=1.0, theta=0.0
% INFO    : Bus 6718	: V=1.00045273519, theta=37.6918666401 -> V=1.0, theta=0.0
% INFO    : Bus 6719	: V=1.00046112634, theta=37.6929511014 -> V=1.0, theta=0.0
% INFO    : Bus 6720	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6721	: V=0.995324160124, theta=34.0243085641 -> V=1.0, theta=0.0
% INFO    : Bus 6722	: V=0.997465792291, theta=32.0059045522 -> V=1.0, theta=0.0
% INFO    : Bus 6723	: V=0.99725716684, theta=31.9097101588 -> V=1.0, theta=0.0
% INFO    : Bus 6724	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6725	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6726	: V=0.998454426254, theta=30.8328654025 -> V=1.0, theta=0.0
% INFO    : Bus 6727	: V=0.998457580999, theta=30.8331714254 -> V=1.0, theta=0.0
% INFO    : Bus 6728	: V=0.998454426254, theta=30.8328654025 -> V=1.0, theta=0.0
% INFO    : Bus 6729	: V=0.997232757699, theta=40.5285030005 -> V=1.0, theta=0.0
% INFO    : Bus 6730	: V=0.995715490297, theta=49.5505309135 -> V=1.0, theta=0.0
% INFO    : Bus 6731	: V=1.00255115939, theta=23.9300810232 -> V=1.0, theta=0.0
% INFO    : Bus 6732	: V=1.00254853676, theta=23.9297203493 -> V=1.0, theta=0.0
% INFO    : Bus 6733	: V=0.998004926397, theta=56.3497477021 -> V=1.0, theta=0.0
% INFO    : Bus 6734	: V=1.00010492564, theta=60.7419999117 -> V=1.0, theta=0.0
% INFO    : Bus 6735	: V=0.997501112754, theta=29.8412190087 -> V=1.0, theta=0.0
% INFO    : Bus 6736	: V=0.997495997201, theta=29.8408403264 -> V=1.0, theta=0.0
% INFO    : Bus 6737	: V=0.997656862078, theta=29.8393170347 -> V=1.0, theta=0.0
% INFO    : Bus 6738	: V=0.997501112754, theta=29.8412190087 -> V=1.0, theta=0.0
% INFO    : Bus 6739	: V=0.999470220928, theta=31.9183582492 -> V=1.0, theta=0.0
% INFO    : Bus 6740	: V=0.998911903423, theta=29.4442894462 -> V=1.0, theta=0.0
% INFO    : Bus 6741	: V=1.00495851402, theta=28.013945765 -> V=1.0, theta=0.0
% INFO    : Bus 6742	: V=0.995461671857, theta=44.4865335911 -> V=1.0, theta=0.0
% INFO    : Bus 6743	: V=0.995459601699, theta=44.4863075664 -> V=1.0, theta=0.0
% INFO    : Bus 6744	: V=0.995463876102, theta=44.4868667492 -> V=1.0, theta=0.0
% INFO    : Bus 6745	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6746	: V=1.00402996285, theta=28.0118820661 -> V=1.0, theta=0.0
% INFO    : Bus 6747	: V=0.999400307132, theta=29.0994448278 -> V=1.0, theta=0.0
% INFO    : Bus 6748	: V=0.999360130184, theta=29.0499677141 -> V=1.0, theta=0.0
% INFO    : Bus 6749	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6750	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6751	: V=1.00454011551, theta=27.3849420607 -> V=1.0, theta=0.0
% INFO    : Bus 6752	: V=1.00448454639, theta=27.9429171727 -> V=1.0, theta=0.0
% INFO    : Bus 6753	: V=1.00443574436, theta=27.9393136723 -> V=1.0, theta=0.0
% INFO    : Bus 6754	: V=1.00443598621, theta=27.4100253997 -> V=1.0, theta=0.0
% INFO    : Bus 6755	: V=1.00499783168, theta=27.5709034346 -> V=1.0, theta=0.0
% INFO    : Bus 6756	: V=1.00499108401, theta=27.5689716734 -> V=1.0, theta=0.0
% INFO    : Bus 6757	: V=1.00500494239, theta=27.5726689401 -> V=1.0, theta=0.0
% INFO    : Bus 6758	: V=1.0050175726, theta=27.6032265851 -> V=1.0, theta=0.0
% INFO    : Bus 6759	: V=0.999281856006, theta=36.3103263722 -> V=1.0, theta=0.0
% INFO    : Bus 6760	: V=0.999278021227, theta=36.3099999746 -> V=1.0, theta=0.0
% INFO    : Bus 6761	: V=1.00052998108, theta=35.3409585283 -> V=1.0, theta=0.0
% INFO    : Bus 6762	: V=1.00052762939, theta=35.34057602 -> V=1.0, theta=0.0
% INFO    : Bus 6763	: V=1.00053219925, theta=35.3413113792 -> V=1.0, theta=0.0
% INFO    : Bus 6764	: V=1.00052998108, theta=35.3409585283 -> V=1.0, theta=0.0
% INFO    : Bus 6765	: V=1.00057358537, theta=58.886844551 -> V=1.0, theta=0.0
% INFO    : Bus 6766	: V=1.0005721922, theta=58.8866342486 -> V=1.0, theta=0.0
% INFO    : Bus 6767	: V=1.00057152413, theta=58.8866030934 -> V=1.0, theta=0.0
% INFO    : Bus 6768	: V=1.00292876156, theta=58.3052389131 -> V=1.0, theta=0.0
% INFO    : Bus 6769	: V=1.00404647462, theta=27.4324091126 -> V=1.0, theta=0.0
% INFO    : Bus 6770	: V=0.999921038274, theta=60.7939253124 -> V=1.0, theta=0.0
% INFO    : Bus 6771	: V=0.999918735075, theta=60.7937327705 -> V=1.0, theta=0.0
% INFO    : Bus 6772	: V=0.999977710189, theta=60.7935834153 -> V=1.0, theta=0.0
% INFO    : Bus 6773	: V=0.999921038274, theta=60.7939253124 -> V=1.0, theta=0.0
% INFO    : Bus 6774	: V=1.00005731486, theta=35.6427988253 -> V=1.0, theta=0.0
% INFO    : Bus 6775	: V=0.999583103324, theta=35.6228772417 -> V=1.0, theta=0.0
% INFO    : Bus 6776	: V=0.999577716545, theta=35.6223269889 -> V=1.0, theta=0.0
% INFO    : Bus 6777	: V=0.99958102064, theta=35.6226272828 -> V=1.0, theta=0.0
% INFO    : Bus 6778	: V=1.00047401922, theta=34.9946903606 -> V=1.0, theta=0.0
% INFO    : Bus 6779	: V=1.000471786, theta=34.9941863744 -> V=1.0, theta=0.0
% INFO    : Bus 6780	: V=1.00047651515, theta=34.9952029432 -> V=1.0, theta=0.0
% INFO    : Bus 6781	: V=1.00047401922, theta=34.9946903606 -> V=1.0, theta=0.0
% INFO    : Bus 6782	: V=1.00106251487, theta=33.4670117674 -> V=1.0, theta=0.0
% INFO    : Bus 6783	: V=1.00105498318, theta=33.4665913043 -> V=1.0, theta=0.0
% INFO    : Bus 6784	: V=1.00469362876, theta=27.3436133825 -> V=1.0, theta=0.0
% INFO    : Bus 6785	: V=1.00468495273, theta=27.3424726084 -> V=1.0, theta=0.0
% INFO    : Bus 6786	: V=1.00468808162, theta=27.3431441229 -> V=1.0, theta=0.0
% INFO    : Bus 6787	: V=1.00470771909, theta=27.3451542589 -> V=1.0, theta=0.0
% INFO    : Bus 6788	: V=1.00453784086, theta=27.215581588 -> V=1.0, theta=0.0
% INFO    : Bus 6789	: V=1.00451904908, theta=27.2141833719 -> V=1.0, theta=0.0
% INFO    : Bus 6790	: V=1.00455668034, theta=27.2170212595 -> V=1.0, theta=0.0
% INFO    : Bus 6791	: V=1.00453784086, theta=27.215581588 -> V=1.0, theta=0.0
% INFO    : Bus 6792	: V=1.00433948064, theta=26.9454450253 -> V=1.0, theta=0.0
% INFO    : Bus 6793	: V=1.00432729658, theta=26.9442983941 -> V=1.0, theta=0.0
% INFO    : Bus 6794	: V=1.00435227016, theta=26.9466191622 -> V=1.0, theta=0.0
% INFO    : Bus 6795	: V=1.00294331533, theta=27.3295250685 -> V=1.0, theta=0.0
% INFO    : Bus 6796	: V=0.99636009061, theta=28.0962036526 -> V=1.0, theta=0.0
% INFO    : Bus 6797	: V=0.998795026822, theta=26.9563247363 -> V=1.0, theta=0.0
% INFO    : Bus 6798	: V=0.996327261631, theta=28.089630634 -> V=1.0, theta=0.0
% INFO    : Bus 6799	: V=0.997385836906, theta=28.178093484 -> V=1.0, theta=0.0
% INFO    : Bus 6800	: V=0.99636009061, theta=28.0962036526 -> V=1.0, theta=0.0
% INFO    : Bus 6801	: V=0.99598631942, theta=26.6356095271 -> V=1.0, theta=0.0
% INFO    : Bus 6802	: V=0.998403676617, theta=24.3855216788 -> V=1.0, theta=0.0
% INFO    : Bus 6803	: V=1.00405402498, theta=27.860306397 -> V=1.0, theta=0.0
% INFO    : Bus 6804	: V=1.00405761185, theta=27.8607444162 -> V=1.0, theta=0.0
% INFO    : Bus 6805	: V=1.00538641148, theta=27.2053396138 -> V=1.0, theta=0.0
% INFO    : Bus 6806	: V=1.0053818669, theta=27.2049762346 -> V=1.0, theta=0.0
% INFO    : Bus 6807	: V=1.00534084509, theta=27.3911430795 -> V=1.0, theta=0.0
% INFO    : Bus 6808	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6809	: V=1.00432400401, theta=30.5184764072 -> V=1.0, theta=0.0
% INFO    : Bus 6810	: V=1.00569127146, theta=29.0486893932 -> V=1.0, theta=0.0
% INFO    : Bus 6811	: V=0.99999997879, theta=34.0132550754 -> V=1.0, theta=0.0
% INFO    : Bus 6812	: V=0.999999999388, theta=34.2812556209 -> V=1.0, theta=0.0
% INFO    : Bus 6813	: V=0.99999999056, theta=34.1739393885 -> V=1.0, theta=0.0
% INFO    : Bus 6814	: V=0.997447689353, theta=32.9204437344 -> V=1.0, theta=0.0
% INFO    : Bus 6815	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6816	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6817	: V=1.00317963278, theta=30.3070736168 -> V=1.0, theta=0.0
% INFO    : Bus 6818	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6819	: V=1.00154868015, theta=49.8224266304 -> V=1.0, theta=0.0
% INFO    : Bus 6820	: V=1.00031858855, theta=49.7593937794 -> V=1.0, theta=0.0
% INFO    : Bus 6821	: V=1.00025733111, theta=49.7578942476 -> V=1.0, theta=0.0
% INFO    : Bus 6822	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6823	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6824	: V=0.996498821605, theta=37.730623997 -> V=1.0, theta=0.0
% INFO    : Bus 6825	: V=0.999562179106, theta=37.1072044234 -> V=1.0, theta=0.0
% INFO    : Bus 6826	: V=1.00229718305, theta=35.5809162651 -> V=1.0, theta=0.0
% INFO    : Bus 6827	: V=0.99999920153, theta=38.3236031571 -> V=1.0, theta=0.0
% INFO    : Bus 6828	: V=0.999999545108, theta=38.3791944936 -> V=1.0, theta=0.0
% INFO    : Bus 6829	: V=0.999999932329, theta=38.7924994637 -> V=1.0, theta=0.0
% INFO    : Bus 6830	: V=0.999761595757, theta=37.0867851081 -> V=1.0, theta=0.0
% INFO    : Bus 6831	: V=0.999562179106, theta=37.1072044234 -> V=1.0, theta=0.0
% INFO    : Bus 6832	: V=0.996686916881, theta=37.5772121758 -> V=1.0, theta=0.0
% INFO    : Bus 6833	: V=0.996498821605, theta=37.730623997 -> V=1.0, theta=0.0
% INFO    : Bus 6834	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6835	: V=0.999535195591, theta=20.8451937781 -> V=1.0, theta=0.0
% INFO    : Bus 6836	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6837	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6838	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6839	: V=1.00224076414, theta=27.6662712922 -> V=1.0, theta=0.0
% INFO    : Bus 6840	: V=0.999016395916, theta=29.1379311602 -> V=1.0, theta=0.0
% INFO    : Bus 6841	: V=0.998040999491, theta=29.5982419723 -> V=1.0, theta=0.0
% INFO    : Bus 6842	: V=0.999650932961, theta=28.8481547664 -> V=1.0, theta=0.0
% INFO    : Bus 6843	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6844	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6845	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6846	: V=0.997497270262, theta=56.3915566358 -> V=1.0, theta=0.0
% INFO    : Bus 6847	: V=0.998842507117, theta=56.3048785692 -> V=1.0, theta=0.0
% INFO    : Bus 6848	: V=0.999819053175, theta=56.1860092146 -> V=1.0, theta=0.0
% INFO    : Bus 6849	: V=0.998841191591, theta=56.3047877316 -> V=1.0, theta=0.0
% INFO    : Bus 6850	: V=0.996849032053, theta=56.3835167414 -> V=1.0, theta=0.0
% INFO    : Bus 6851	: V=0.998936295361, theta=56.3009417575 -> V=1.0, theta=0.0
% INFO    : Bus 6852	: V=0.998842507117, theta=56.3048785692 -> V=1.0, theta=0.0
% INFO    : Bus 6853	: V=0.999122261987, theta=54.972528502 -> V=1.0, theta=0.0
% INFO    : Bus 6854	: V=1.00437785057, theta=55.7114242637 -> V=1.0, theta=0.0
% INFO    : Bus 6855	: V=1.00514805282, theta=55.1302747944 -> V=1.0, theta=0.0
% INFO    : Bus 6856	: V=0.999117380419, theta=54.9683427313 -> V=1.0, theta=0.0
% INFO    : Bus 6857	: V=0.999121652504, theta=54.972419866 -> V=1.0, theta=0.0
% INFO    : Bus 6858	: V=0.999121706045, theta=54.9724196988 -> V=1.0, theta=0.0
% INFO    : Bus 6859	: V=0.999122261987, theta=54.972528502 -> V=1.0, theta=0.0
% INFO    : Bus 6860	: V=1.00130155288, theta=31.3692321864 -> V=1.0, theta=0.0
% INFO    : Bus 6861	: V=1.00144548571, theta=30.1952961834 -> V=1.0, theta=0.0
% INFO    : Bus 6862	: V=1.00290599256, theta=29.9791071321 -> V=1.0, theta=0.0
% INFO    : Bus 6863	: V=1.00071783653, theta=30.0059137256 -> V=1.0, theta=0.0
% INFO    : Bus 6864	: V=1.00210416692, theta=31.5684954659 -> V=1.0, theta=0.0
% INFO    : Bus 6865	: V=1.00144548571, theta=30.1952961834 -> V=1.0, theta=0.0
% INFO    : Bus 6866	: V=1.00130155288, theta=31.3692321864 -> V=1.0, theta=0.0
% INFO    : Bus 6867	: V=0.996453892195, theta=56.27800452 -> V=1.0, theta=0.0
% INFO    : Bus 6868	: V=0.999832677341, theta=55.59315629 -> V=1.0, theta=0.0
% INFO    : Bus 6869	: V=0.999455872286, theta=56.0401361695 -> V=1.0, theta=0.0
% INFO    : Bus 6870	: V=0.999853557852, theta=55.4925984597 -> V=1.0, theta=0.0
% INFO    : Bus 6871	: V=0.999830398235, theta=55.5928097043 -> V=1.0, theta=0.0
% INFO    : Bus 6872	: V=0.995522297417, theta=56.3121040155 -> V=1.0, theta=0.0
% INFO    : Bus 6873	: V=0.999832677341, theta=55.59315629 -> V=1.0, theta=0.0
% INFO    : Bus 6874	: V=1.00010787924, theta=54.9643279826 -> V=1.0, theta=0.0
% INFO    : Bus 6875	: V=1.00256483611, theta=54.1276182035 -> V=1.0, theta=0.0
% INFO    : Bus 6876	: V=1.00387101485, theta=54.4222275605 -> V=1.0, theta=0.0
% INFO    : Bus 6877	: V=1.00105118226, theta=55.0623817626 -> V=1.0, theta=0.0
% INFO    : Bus 6878	: V=1.00256030247, theta=54.127291506 -> V=1.0, theta=0.0
% INFO    : Bus 6879	: V=1.00010737009, theta=54.9642353454 -> V=1.0, theta=0.0
% INFO    : Bus 6880	: V=1.0017616201, theta=54.005600232 -> V=1.0, theta=0.0
% INFO    : Bus 6881	: V=0.99248513735, theta=35.5943128343 -> V=1.0, theta=0.0
% INFO    : Bus 6882	: V=0.997650262075, theta=34.9518914747 -> V=1.0, theta=0.0
% INFO    : Bus 6883	: V=1.00017433592, theta=34.1176729129 -> V=1.0, theta=0.0
% INFO    : Bus 6884	: V=0.999290341555, theta=36.6033243366 -> V=1.0, theta=0.0
% INFO    : Bus 6885	: V=0.998140442302, theta=36.4276568792 -> V=1.0, theta=0.0
% INFO    : Bus 6886	: V=0.99764895586, theta=34.9517327304 -> V=1.0, theta=0.0
% INFO    : Bus 6887	: V=0.994912754152, theta=35.4486144073 -> V=1.0, theta=0.0
% INFO    : Bus 6888	: V=0.998095292007, theta=34.8934370709 -> V=1.0, theta=0.0
% INFO    : Bus 6889	: V=0.997650262075, theta=34.9518914747 -> V=1.0, theta=0.0
% INFO    : Bus 6890	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6891	: V=1.00040276642, theta=19.076688793 -> V=1.0, theta=0.0
% INFO    : Bus 6892	: V=1.00152425323, theta=19.7800875907 -> V=1.0, theta=0.0
% INFO    : Bus 6893	: V=0.999770692395, theta=19.6966938218 -> V=1.0, theta=0.0
% INFO    : Bus 6894	: V=1.00063347895, theta=19.8457528322 -> V=1.0, theta=0.0
% INFO    : Bus 6895	: V=0.999036918059, theta=18.8402327089 -> V=1.0, theta=0.0
% INFO    : Bus 6896	: V=1.00060013877, theta=19.0509602194 -> V=1.0, theta=0.0
% INFO    : Bus 6897	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6898	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6899	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6900	: V=1.00115817707, theta=21.7475254845 -> V=1.0, theta=0.0
% INFO    : Bus 6901	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6902	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6903	: V=0.999221530125, theta=29.4988908322 -> V=1.0, theta=0.0
% INFO    : Bus 6904	: V=0.999965928953, theta=27.0847294051 -> V=1.0, theta=0.0
% INFO    : Bus 6905	: V=0.999599269425, theta=24.3598410822 -> V=1.0, theta=0.0
% INFO    : Bus 6906	: V=0.998702003087, theta=29.6533445368 -> V=1.0, theta=0.0
% INFO    : Bus 6907	: V=0.999963846866, theta=27.0845164617 -> V=1.0, theta=0.0
% INFO    : Bus 6908	: V=0.99972692781, theta=26.9478665708 -> V=1.0, theta=0.0
% INFO    : Bus 6909	: V=0.999965928953, theta=27.0847294051 -> V=1.0, theta=0.0
% INFO    : Bus 6910	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6911	: V=1.00041127168, theta=30.6260255345 -> V=1.0, theta=0.0
% INFO    : Bus 6912	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6913	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6914	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6915	: V=1.00081194901, theta=65.6127679234 -> V=1.0, theta=0.0
% INFO    : Bus 6916	: V=1.0017801248, theta=65.3100533838 -> V=1.0, theta=0.0
% INFO    : Bus 6917	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6918	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6919	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6920	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6921	: V=1.00114658414, theta=29.0503723359 -> V=1.0, theta=0.0
% INFO    : Bus 6922	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6923	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6924	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6925	: V=1.00086595047, theta=35.8831815265 -> V=1.0, theta=0.0
% INFO    : Bus 6926	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6927	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6928	: V=1.00025917236, theta=65.9404437197 -> V=1.0, theta=0.0
% INFO    : Bus 6929	: V=1.00115202179, theta=65.9496711235 -> V=1.0, theta=0.0
% INFO    : Bus 6930	: V=1.00211239136, theta=65.3462286101 -> V=1.0, theta=0.0
% INFO    : Bus 6931	: V=1.00067097998, theta=65.9331332373 -> V=1.0, theta=0.0
% INFO    : Bus 6932	: V=1.00131595613, theta=65.9731498307 -> V=1.0, theta=0.0
% INFO    : Bus 6933	: V=1.00115202179, theta=65.9496711235 -> V=1.0, theta=0.0
% INFO    : Bus 6934	: V=1.00025917236, theta=65.9404437197 -> V=1.0, theta=0.0
% INFO    : Bus 6935	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6936	: V=1.00244090119, theta=56.8074689627 -> V=1.0, theta=0.0
% INFO    : Bus 6937	: V=1.00107121935, theta=57.3622109398 -> V=1.0, theta=0.0
% INFO    : Bus 6938	: V=1.00269125444, theta=56.7517098236 -> V=1.0, theta=0.0
% INFO    : Bus 6939	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6940	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6941	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6942	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6943	: V=0.999720540938, theta=30.7509531484 -> V=1.0, theta=0.0
% INFO    : Bus 6944	: V=1.00012180868, theta=30.3144343002 -> V=1.0, theta=0.0
% INFO    : Bus 6945	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6946	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6947	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6948	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6949	: V=1.00060562793, theta=40.517253136 -> V=1.0, theta=0.0
% INFO    : Bus 6950	: V=0.999336923792, theta=41.991280361 -> V=1.0, theta=0.0
% INFO    : Bus 6951	: V=0.998253389355, theta=40.6431315269 -> V=1.0, theta=0.0
% INFO    : Bus 6952	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6953	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6954	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6955	: V=0.999470554706, theta=51.4098852192 -> V=1.0, theta=0.0
% INFO    : Bus 6956	: V=1.00218448868, theta=51.3036382916 -> V=1.0, theta=0.0
% INFO    : Bus 6957	: V=1.0063292828, theta=51.0437055678 -> V=1.0, theta=0.0
% INFO    : Bus 6958	: V=0.999281757151, theta=51.5070227711 -> V=1.0, theta=0.0
% INFO    : Bus 6959	: V=0.999043865921, theta=51.5569263439 -> V=1.0, theta=0.0
% INFO    : Bus 6960	: V=0.997328372509, theta=51.4117476802 -> V=1.0, theta=0.0
% INFO    : Bus 6961	: V=1.00178766368, theta=51.3064752873 -> V=1.0, theta=0.0
% INFO    : Bus 6962	: V=1.00218448868, theta=51.3036382916 -> V=1.0, theta=0.0
% INFO    : Bus 6963	: V=0.999470554706, theta=51.4098852192 -> V=1.0, theta=0.0
% INFO    : Bus 6964	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6965	: V=1.00116977235, theta=21.1816625016 -> V=1.0, theta=0.0
% INFO    : Bus 6966	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6967	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6968	: V=1.00983143009, theta=25.0064608031 -> V=1.0, theta=0.0
% INFO    : Bus 6969	: V=1.00207749774, theta=27.6341566319 -> V=1.0, theta=0.0
% INFO    : Bus 6970	: V=1.0008842573, theta=28.6531714794 -> V=1.0, theta=0.0
% INFO    : Bus 6971	: V=1.00201955076, theta=27.6646389936 -> V=1.0, theta=0.0
% INFO    : Bus 6972	: V=1.00014459568, theta=28.9334836459 -> V=1.0, theta=0.0
% INFO    : Bus 6973	: V=1.00058812326, theta=28.748842737 -> V=1.0, theta=0.0
% INFO    : Bus 6974	: V=1.00202099693, theta=27.6541752992 -> V=1.0, theta=0.0
% INFO    : Bus 6975	: V=1.00982370126, theta=25.0080433921 -> V=1.0, theta=0.0
% INFO    : Bus 6976	: V=1.00204334924, theta=27.6404100139 -> V=1.0, theta=0.0
% INFO    : Bus 6977	: V=1.00223427001, theta=27.8903796745 -> V=1.0, theta=0.0
% INFO    : Bus 6978	: V=1.00207749774, theta=27.6341566319 -> V=1.0, theta=0.0
% INFO    : Bus 6979	: V=1.00968137791, theta=24.713702341 -> V=1.0, theta=0.0
% INFO    : Bus 6980	: V=1.00983143009, theta=25.0064608031 -> V=1.0, theta=0.0
% INFO    : Bus 6981	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6982	: V=1.00041099648, theta=32.120907831 -> V=1.0, theta=0.0
% INFO    : Bus 6983	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6984	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6985	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6986	: V=1.00144755441, theta=55.6555799329 -> V=1.0, theta=0.0
% INFO    : Bus 6987	: V=0.999371793356, theta=56.1434052976 -> V=1.0, theta=0.0
% INFO    : Bus 6988	: V=0.999273578187, theta=56.0954141675 -> V=1.0, theta=0.0
% INFO    : Bus 6989	: V=0.999730150046, theta=55.9764963031 -> V=1.0, theta=0.0
% INFO    : Bus 6990	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6991	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6992	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6993	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6994	: V=1.00220713166, theta=27.3529135359 -> V=1.0, theta=0.0
% INFO    : Bus 6995	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6996	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6997	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 6998	: V=1.00123358437, theta=21.0518140317 -> V=1.0, theta=0.0
% INFO    : Bus 6999	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 7000	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 7001	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7002	: V=1.00100079078, theta=65.7966948433 -> V=1.0, theta=0.0
% INFO    : Bus 7003	: V=1.00182421195, theta=65.3920860308 -> V=1.0, theta=0.0
% INFO    : Bus 7004	: V=1.0016244917, theta=65.5449398968 -> V=1.0, theta=0.0
% INFO    : Bus 7005	: V=1.00202813277, theta=65.3407132433 -> V=1.0, theta=0.0
% INFO    : Bus 7006	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7007	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7008	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7009	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7010	: V=0.998540756504, theta=35.4749744067 -> V=1.0, theta=0.0
% INFO    : Bus 7011	: V=1.00567035154, theta=34.8967785393 -> V=1.0, theta=0.0
% INFO    : Bus 7012	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7013	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7014	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7015	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7016	: V=0.999603095486, theta=20.4524488185 -> V=1.0, theta=0.0
% INFO    : Bus 7017	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7018	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7019	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7020	: V=1.00058916191, theta=27.4188484116 -> V=1.0, theta=0.0
% INFO    : Bus 7021	: V=0.983689138692, theta=28.9265695444 -> V=1.0, theta=0.0
% INFO    : Bus 7022	: V=0.998765445391, theta=28.4759362086 -> V=1.0, theta=0.0
% INFO    : Bus 7023	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7024	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7025	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7026	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7027	: V=1.00369758368, theta=29.4591665228 -> V=1.0, theta=0.0
% INFO    : Bus 7028	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7029	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7030	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7031	: V=1.00611514443, theta=37.8971060011 -> V=1.0, theta=0.0
% INFO    : Bus 7032	: V=0.983766165971, theta=40.8312364967 -> V=1.0, theta=0.0
% INFO    : Bus 7033	: V=1.00059616802, theta=36.8481411439 -> V=1.0, theta=0.0
% INFO    : Bus 7034	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7035	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7036	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7037	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7038	: V=1.00074348497, theta=33.0521914281 -> V=1.0, theta=0.0
% INFO    : Bus 7039	: V=1.00164404403, theta=32.3716229441 -> V=1.0, theta=0.0
% INFO    : Bus 7040	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7041	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7042	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7043	: V=0.999130048418, theta=31.0961339363 -> V=1.0, theta=0.0
% INFO    : Bus 7044	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7045	: V=1.0030020929, theta=28.7750814902 -> V=1.0, theta=0.0
% INFO    : Bus 7046	: V=0.974305995911, theta=31.9196112606 -> V=1.0, theta=0.0
% INFO    : Bus 7047	: V=0.99875150272, theta=31.6339138588 -> V=1.0, theta=0.0
% INFO    : Bus 7048	: V=1.00079123365, theta=29.1993488769 -> V=1.0, theta=0.0
% INFO    : Bus 7049	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7050	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7051	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7052	: V=0.997523390789, theta=52.115308442 -> V=1.0, theta=0.0
% INFO    : Bus 7053	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7054	: V=1.00167814777, theta=50.6848249916 -> V=1.0, theta=0.0
% INFO    : Bus 7055	: V=1.0000825796, theta=52.3868436674 -> V=1.0, theta=0.0
% INFO    : Bus 7056	: V=0.999594288682, theta=51.094050997 -> V=1.0, theta=0.0
% INFO    : Bus 7057	: V=0.999289267709, theta=50.6801828144 -> V=1.0, theta=0.0
% INFO    : Bus 7058	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7059	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7060	: V=0.997196619453, theta=52.2920398538 -> V=1.0, theta=0.0
% INFO    : Bus 7061	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7062	: V=0.999172600933, theta=45.898858726 -> V=1.0, theta=0.0
% INFO    : Bus 7063	: V=1.00386584782, theta=44.4239388633 -> V=1.0, theta=0.0
% INFO    : Bus 7064	: V=0.999806278489, theta=46.180394406 -> V=1.0, theta=0.0
% INFO    : Bus 7065	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7066	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7067	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7068	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7069	: V=1.00111284264, theta=56.1724739852 -> V=1.0, theta=0.0
% INFO    : Bus 7070	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7071	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7072	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7073	: V=1.00274454311, theta=28.2698076061 -> V=1.0, theta=0.0
% INFO    : Bus 7074	: V=1.00060096468, theta=31.2153409605 -> V=1.0, theta=0.0
% INFO    : Bus 7075	: V=1.00018316667, theta=28.7858973519 -> V=1.0, theta=0.0
% INFO    : Bus 7076	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7077	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7078	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7079	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7080	: V=1.00040224834, theta=55.9092773422 -> V=1.0, theta=0.0
% INFO    : Bus 7081	: V=0.999999937757, theta=56.5358025585 -> V=1.0, theta=0.0
% INFO    : Bus 7082	: V=0.999817885962, theta=55.9876858329 -> V=1.0, theta=0.0
% INFO    : Bus 7083	: V=0.998392133848, theta=56.2920849689 -> V=1.0, theta=0.0
% INFO    : Bus 7084	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7085	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7086	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7087	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7088	: V=0.980555184318, theta=27.8954872545 -> V=1.0, theta=0.0
% INFO    : Bus 7089	: V=0.979551566242, theta=27.7974599361 -> V=1.0, theta=0.0
% INFO    : Bus 7090	: V=0.985124004618, theta=27.738113662 -> V=1.0, theta=0.0
% INFO    : Bus 7091	: V=0.981137399915, theta=27.2760565182 -> V=1.0, theta=0.0
% INFO    : Bus 7092	: V=1.00467566901, theta=27.168233664 -> V=1.0, theta=0.0
% INFO    : Bus 7093	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7094	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7095	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7096	: V=1.00555828327, theta=23.0230361219 -> V=1.0, theta=0.0
% INFO    : Bus 7097	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7098	: V=1.00268486761, theta=20.4379384881 -> V=1.0, theta=0.0
% INFO    : Bus 7099	: V=0.991466151606, theta=24.2035092697 -> V=1.0, theta=0.0
% INFO    : Bus 7100	: V=0.990211521428, theta=23.3748259414 -> V=1.0, theta=0.0
% INFO    : Bus 7101	: V=0.991829710824, theta=24.2524045863 -> V=1.0, theta=0.0
% INFO    : Bus 7102	: V=1.00455007562, theta=21.0620123003 -> V=1.0, theta=0.0
% INFO    : Bus 7103	: V=1.00239360296, theta=22.9038116534 -> V=1.0, theta=0.0
% INFO    : Bus 7104	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7105	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7106	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7107	: V=1.00089857887, theta=23.458994158 -> V=1.0, theta=0.0
% INFO    : Bus 7108	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7109	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7110	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7111	: V=1.00174697801, theta=40.2675117738 -> V=1.0, theta=0.0
% INFO    : Bus 7112	: V=1.00430551661, theta=39.1636083886 -> V=1.0, theta=0.0
% INFO    : Bus 7113	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7114	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7115	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7116	: V=0.993470728472, theta=51.8029554581 -> V=1.0, theta=0.0
% INFO    : Bus 7117	: V=1.00006095047, theta=51.6071055923 -> V=1.0, theta=0.0
% INFO    : Bus 7118	: V=1.00093305883, theta=52.3207525987 -> V=1.0, theta=0.0
% INFO    : Bus 7119	: V=1.00065330514, theta=51.5485690421 -> V=1.0, theta=0.0
% INFO    : Bus 7120	: V=0.992716910979, theta=51.808711189 -> V=1.0, theta=0.0
% INFO    : Bus 7121	: V=1.00006095047, theta=51.6071055923 -> V=1.0, theta=0.0
% INFO    : Bus 7122	: V=0.993470728472, theta=51.8029554581 -> V=1.0, theta=0.0
% INFO    : Bus 7123	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7124	: V=0.968719644867, theta=51.4145139293 -> V=1.0, theta=0.0
% INFO    : Bus 7125	: V=1.00236225138, theta=50.2040819359 -> V=1.0, theta=0.0
% INFO    : Bus 7126	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7127	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7128	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7129	: V=0.997022523476, theta=39.053929375 -> V=1.0, theta=0.0
% INFO    : Bus 7130	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7131	: V=1.00358392662, theta=37.8020662301 -> V=1.0, theta=0.0
% INFO    : Bus 7132	: V=1.00140464474, theta=38.2448660994 -> V=1.0, theta=0.0
% INFO    : Bus 7133	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7134	: V=0.997138668008, theta=39.0295904464 -> V=1.0, theta=0.0
% INFO    : Bus 7135	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7136	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7137	: V=0.997550177522, theta=30.5201945182 -> V=1.0, theta=0.0
% INFO    : Bus 7138	: V=0.998319662538, theta=30.5757719414 -> V=1.0, theta=0.0
% INFO    : Bus 7139	: V=0.998560676624, theta=32.4809659577 -> V=1.0, theta=0.0
% INFO    : Bus 7140	: V=0.998103868017, theta=32.4155915203 -> V=1.0, theta=0.0
% INFO    : Bus 7141	: V=0.997620916328, theta=32.1704315632 -> V=1.0, theta=0.0
% INFO    : Bus 7142	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7143	: V=0.997095765139, theta=30.3479991223 -> V=1.0, theta=0.0
% INFO    : Bus 7144	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7145	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7146	: V=0.999435613424, theta=27.7475560127 -> V=1.0, theta=0.0
% INFO    : Bus 7147	: V=0.999838136001, theta=26.6565875433 -> V=1.0, theta=0.0
% INFO    : Bus 7148	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7149	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7150	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7151	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7152	: V=1.00060000851, theta=18.8274599663 -> V=1.0, theta=0.0
% INFO    : Bus 7153	: V=1.00049826893, theta=18.6371655169 -> V=1.0, theta=0.0
% INFO    : Bus 7154	: V=1.00039786133, theta=18.4444213622 -> V=1.0, theta=0.0
% INFO    : Bus 7155	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7156	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7157	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7158	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7159	: V=1.00130217568, theta=38.7581759486 -> V=1.0, theta=0.0
% INFO    : Bus 7160	: V=1.00089882116, theta=39.3997487416 -> V=1.0, theta=0.0
% INFO    : Bus 7161	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7162	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7163	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7164	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7165	: V=0.985715917935, theta=39.928307129 -> V=1.0, theta=0.0
% INFO    : Bus 7166	: V=0.989633773385, theta=39.6128994042 -> V=1.0, theta=0.0
% INFO    : Bus 7167	: V=0.998288583341, theta=39.1110352298 -> V=1.0, theta=0.0
% INFO    : Bus 7168	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7169	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7170	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7171	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7172	: V=1.00190444713, theta=32.5000320808 -> V=1.0, theta=0.0
% INFO    : Bus 7173	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7174	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7175	: V=0.993840145628, theta=29.857904014 -> V=1.0, theta=0.0
% INFO    : Bus 7176	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7177	: V=0.999611102706, theta=27.3194228636 -> V=1.0, theta=0.0
% INFO    : Bus 7178	: V=0.99853345719, theta=30.5492023046 -> V=1.0, theta=0.0
% INFO    : Bus 7179	: V=0.999997959918, theta=30.793978891 -> V=1.0, theta=0.0
% INFO    : Bus 7180	: V=0.999298751905, theta=28.3139641197 -> V=1.0, theta=0.0
% INFO    : Bus 7181	: V=0.999561942171, theta=27.5069974775 -> V=1.0, theta=0.0
% INFO    : Bus 7182	: V=0.996968391323, theta=29.9253110871 -> V=1.0, theta=0.0
% INFO    : Bus 7183	: V=0.996858636856, theta=27.7727018896 -> V=1.0, theta=0.0
% INFO    : Bus 7184	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7185	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7186	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7187	: V=0.997385115576, theta=30.7023445796 -> V=1.0, theta=0.0
% INFO    : Bus 7188	: V=0.990103669465, theta=31.3347748871 -> V=1.0, theta=0.0
% INFO    : Bus 7189	: V=0.997865610343, theta=30.8724564884 -> V=1.0, theta=0.0
% INFO    : Bus 7190	: V=0.995120734172, theta=29.917617287 -> V=1.0, theta=0.0
% INFO    : Bus 7191	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7192	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7193	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7194	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7195	: V=1.00039238806, theta=30.4759055293 -> V=1.0, theta=0.0
% INFO    : Bus 7196	: V=0.999691234325, theta=33.7078704385 -> V=1.0, theta=0.0
% INFO    : Bus 7197	: V=1.00122027633, theta=29.7797135514 -> V=1.0, theta=0.0
% INFO    : Bus 7198	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7199	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7200	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7201	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7202	: V=1.0020646527, theta=20.4413466005 -> V=1.0, theta=0.0
% INFO    : Bus 7203	: V=1.00204917867, theta=20.4607133473 -> V=1.0, theta=0.0
% INFO    : Bus 7204	: V=1.00194779153, theta=20.297896694 -> V=1.0, theta=0.0
% INFO    : Bus 7205	: V=1.00193018732, theta=20.2579879334 -> V=1.0, theta=0.0
% INFO    : Bus 7206	: V=1.0018889157, theta=20.2025213281 -> V=1.0, theta=0.0
% INFO    : Bus 7207	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7208	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7209	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7210	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7211	: V=1.00253940144, theta=35.8954715981 -> V=1.0, theta=0.0
% INFO    : Bus 7212	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7213	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7214	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7215	: V=1.00090389161, theta=29.5136837208 -> V=1.0, theta=0.0
% INFO    : Bus 7216	: V=0.999409067259, theta=30.1075971867 -> V=1.0, theta=0.0
% INFO    : Bus 7217	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7218	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7219	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7220	: V=0.996832930927, theta=33.5298435825 -> V=1.0, theta=0.0
% INFO    : Bus 7221	: V=1.00135954622, theta=32.8831036602 -> V=1.0, theta=0.0
% INFO    : Bus 7222	: V=1.00187002005, theta=32.5518996967 -> V=1.0, theta=0.0
% INFO    : Bus 7223	: V=1.00104078708, theta=32.8368528329 -> V=1.0, theta=0.0
% INFO    : Bus 7224	: V=0.997219439436, theta=33.5764698851 -> V=1.0, theta=0.0
% INFO    : Bus 7225	: V=0.996832930927, theta=33.5298435825 -> V=1.0, theta=0.0
% INFO    : Bus 7226	: V=1.00135954622, theta=32.8831036602 -> V=1.0, theta=0.0
% INFO    : Bus 7227	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7228	: V=1.00130507624, theta=41.9732394007 -> V=1.0, theta=0.0
% INFO    : Bus 7229	: V=0.99966083366, theta=43.8598138657 -> V=1.0, theta=0.0
% INFO    : Bus 7230	: V=1.00193225714, theta=40.5687242009 -> V=1.0, theta=0.0
% INFO    : Bus 7231	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7232	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7233	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7234	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7235	: V=1.00064830877, theta=21.4242629433 -> V=1.0, theta=0.0
% INFO    : Bus 7236	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7237	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7238	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7239	: V=1.00018474081, theta=51.0897338008 -> V=1.0, theta=0.0
% INFO    : Bus 7240	: V=1.0002720077, theta=50.6776520998 -> V=1.0, theta=0.0
% INFO    : Bus 7241	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7242	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7243	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7244	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7245	: V=1.00271977674, theta=39.5159183391 -> V=1.0, theta=0.0
% INFO    : Bus 7246	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7247	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7248	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7249	: V=0.98182996238, theta=24.2012079784 -> V=1.0, theta=0.0
% INFO    : Bus 7250	: V=1.0015887891, theta=22.1917297621 -> V=1.0, theta=0.0
% INFO    : Bus 7251	: V=1.0018646043, theta=21.7516731435 -> V=1.0, theta=0.0
% INFO    : Bus 7252	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7253	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7254	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7255	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7256	: V=1.00110173249, theta=50.9523650177 -> V=1.0, theta=0.0
% INFO    : Bus 7257	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7258	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7259	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7260	: V=1.00054222919, theta=33.2541484478 -> V=1.0, theta=0.0
% INFO    : Bus 7261	: V=1.00083213027, theta=33.0725160812 -> V=1.0, theta=0.0
% INFO    : Bus 7262	: V=1.00076535434, theta=33.2248613888 -> V=1.0, theta=0.0
% INFO    : Bus 7263	: V=1.00123374609, theta=32.8681168598 -> V=1.0, theta=0.0
% INFO    : Bus 7264	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7265	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7266	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7267	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7268	: V=0.988417687319, theta=21.7513924423 -> V=1.0, theta=0.0
% INFO    : Bus 7269	: V=0.988050612351, theta=20.6661510636 -> V=1.0, theta=0.0
% INFO    : Bus 7270	: V=0.988203998439, theta=20.9481076294 -> V=1.0, theta=0.0
% INFO    : Bus 7271	: V=1.00029656952, theta=20.5131533075 -> V=1.0, theta=0.0
% INFO    : Bus 7272	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7273	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7274	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7275	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7276	: V=1.00121837905, theta=35.5765460699 -> V=1.0, theta=0.0
% INFO    : Bus 7277	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7278	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7279	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7280	: V=1.00038765386, theta=22.1194882827 -> V=1.0, theta=0.0
% INFO    : Bus 7281	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7282	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7283	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7284	: V=0.99686720388, theta=33.7562403648 -> V=1.0, theta=0.0
% INFO    : Bus 7285	: V=0.999313394284, theta=34.8202204529 -> V=1.0, theta=0.0
% INFO    : Bus 7286	: V=0.999807460723, theta=34.4353100771 -> V=1.0, theta=0.0
% INFO    : Bus 7287	: V=0.995162037903, theta=32.7123633459 -> V=1.0, theta=0.0
% INFO    : Bus 7288	: V=0.995780305888, theta=32.6504671376 -> V=1.0, theta=0.0
% INFO    : Bus 7289	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7290	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7291	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7292	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7293	: V=0.999749603831, theta=56.499916883 -> V=1.0, theta=0.0
% INFO    : Bus 7294	: V=1.00121919621, theta=56.2668187487 -> V=1.0, theta=0.0
% INFO    : Bus 7295	: V=0.999811110896, theta=56.454143028 -> V=1.0, theta=0.0
% INFO    : Bus 7296	: V=0.997030781278, theta=56.3638457936 -> V=1.0, theta=0.0
% INFO    : Bus 7297	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7298	: V=1.00014765016, theta=56.5211815723 -> V=1.0, theta=0.0
% INFO    : Bus 7299	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7300	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7301	: V=1.00179539714, theta=55.4110031752 -> V=1.0, theta=0.0
% INFO    : Bus 7302	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7303	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7304	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7305	: V=1.00313858642, theta=39.113801255 -> V=1.0, theta=0.0
% INFO    : Bus 7306	: V=1.00146722475, theta=39.2763661595 -> V=1.0, theta=0.0
% INFO    : Bus 7307	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7308	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7309	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7310	: V=0.997047005718, theta=49.1971643568 -> V=1.0, theta=0.0
% INFO    : Bus 7311	: V=0.99949157821, theta=46.5840572408 -> V=1.0, theta=0.0
% INFO    : Bus 7312	: V=1.00081331913, theta=45.7986444291 -> V=1.0, theta=0.0
% INFO    : Bus 7313	: V=0.999998795842, theta=49.6057930512 -> V=1.0, theta=0.0
% INFO    : Bus 7314	: V=0.999527786813, theta=49.4693797484 -> V=1.0, theta=0.0
% INFO    : Bus 7315	: V=0.999997769822, theta=49.5675903895 -> V=1.0, theta=0.0
% INFO    : Bus 7316	: V=0.999580333535, theta=49.4947882452 -> V=1.0, theta=0.0
% INFO    : Bus 7317	: V=0.998726584311, theta=46.2323841122 -> V=1.0, theta=0.0
% INFO    : Bus 7318	: V=0.997047005718, theta=49.1971643568 -> V=1.0, theta=0.0
% INFO    : Bus 7319	: V=0.99949157821, theta=46.5840572408 -> V=1.0, theta=0.0
% INFO    : Bus 7320	: V=0.999493214438, theta=40.7199218783 -> V=1.0, theta=0.0
% INFO    : Bus 7321	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7322	: V=1.00142781078, theta=40.5735579926 -> V=1.0, theta=0.0
% INFO    : Bus 7323	: V=1.00073464859, theta=40.8993247029 -> V=1.0, theta=0.0
% INFO    : Bus 7324	: V=0.983680675475, theta=41.0999929547 -> V=1.0, theta=0.0
% INFO    : Bus 7325	: V=0.999819366827, theta=40.8232309506 -> V=1.0, theta=0.0
% INFO    : Bus 7326	: V=0.999496791728, theta=40.8053595762 -> V=1.0, theta=0.0
% INFO    : Bus 7327	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7328	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7329	: V=0.998715999857, theta=40.6424859905 -> V=1.0, theta=0.0
% INFO    : Bus 7330	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7331	: V=1.0008275706, theta=32.8980837732 -> V=1.0, theta=0.0
% INFO    : Bus 7332	: V=0.999762839724, theta=33.5185625294 -> V=1.0, theta=0.0
% INFO    : Bus 7333	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7334	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7335	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7336	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7337	: V=1.00172950912, theta=32.5547942971 -> V=1.0, theta=0.0
% INFO    : Bus 7338	: V=1.0016629109, theta=32.6913156864 -> V=1.0, theta=0.0
% INFO    : Bus 7339	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7340	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7341	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7342	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7343	: V=0.990326785593, theta=23.6106461103 -> V=1.0, theta=0.0
% INFO    : Bus 7344	: V=1.00137660314, theta=20.8507557907 -> V=1.0, theta=0.0
% INFO    : Bus 7345	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7346	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7347	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7348	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7349	: V=1.0000954167, theta=51.9194402997 -> V=1.0, theta=0.0
% INFO    : Bus 7350	: V=1.00006793873, theta=52.1050801047 -> V=1.0, theta=0.0
% INFO    : Bus 7351	: V=1.00091312036, theta=52.0333576208 -> V=1.0, theta=0.0
% INFO    : Bus 7352	: V=1.00099005836, theta=52.0035631815 -> V=1.0, theta=0.0
% INFO    : Bus 7353	: V=1.0006428825, theta=52.1895141665 -> V=1.0, theta=0.0
% INFO    : Bus 7354	: V=1.00041906702, theta=52.3236795729 -> V=1.0, theta=0.0
% INFO    : Bus 7355	: V=1.00097469113, theta=52.01086042 -> V=1.0, theta=0.0
% INFO    : Bus 7356	: V=1.00047584745, theta=52.2847158585 -> V=1.0, theta=0.0
% INFO    : Bus 7357	: V=0.968554071019, theta=52.7582473922 -> V=1.0, theta=0.0
% INFO    : Bus 7358	: V=0.996705829442, theta=51.2435124029 -> V=1.0, theta=0.0
% INFO    : Bus 7359	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7360	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7361	: V=1.00031303788, theta=51.9517702305 -> V=1.0, theta=0.0
% INFO    : Bus 7362	: V=0.995594652911, theta=27.9607497293 -> V=1.0, theta=0.0
% INFO    : Bus 7363	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7364	: V=1.00381562706, theta=25.3643577268 -> V=1.0, theta=0.0
% INFO    : Bus 7365	: V=0.999918595566, theta=26.3166884077 -> V=1.0, theta=0.0
% INFO    : Bus 7366	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7367	: V=0.997739168821, theta=28.0081739983 -> V=1.0, theta=0.0
% INFO    : Bus 7368	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7369	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7370	: V=0.999575859366, theta=32.1931147163 -> V=1.0, theta=0.0
% INFO    : Bus 7371	: V=0.999407894979, theta=31.931843802 -> V=1.0, theta=0.0
% INFO    : Bus 7372	: V=0.999412342476, theta=31.933335273 -> V=1.0, theta=0.0
% INFO    : Bus 7373	: V=0.999489277837, theta=31.9646990799 -> V=1.0, theta=0.0
% INFO    : Bus 7374	: V=0.999478659001, theta=32.0206321409 -> V=1.0, theta=0.0
% INFO    : Bus 7375	: V=0.999215048377, theta=31.5636940905 -> V=1.0, theta=0.0
% INFO    : Bus 7376	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7377	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7378	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7379	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7380	: V=1.00048903636, theta=36.381370857 -> V=1.0, theta=0.0
% INFO    : Bus 7381	: V=0.997613640697, theta=36.2621704819 -> V=1.0, theta=0.0
% INFO    : Bus 7382	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7383	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7384	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7385	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7386	: V=1.00234530383, theta=32.12295985 -> V=1.0, theta=0.0
% INFO    : Bus 7387	: V=0.999908342041, theta=33.1862524606 -> V=1.0, theta=0.0
% INFO    : Bus 7388	: V=1.00179178228, theta=32.6135136547 -> V=1.0, theta=0.0
% INFO    : Bus 7389	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7390	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7391	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7392	: V=0.996739101376, theta=40.5033322496 -> V=1.0, theta=0.0
% INFO    : Bus 7393	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7394	: V=1.00403360752, theta=39.4180380065 -> V=1.0, theta=0.0
% INFO    : Bus 7395	: V=1.00115860158, theta=39.9830275337 -> V=1.0, theta=0.0
% INFO    : Bus 7396	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7397	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7398	: V=0.997016693591, theta=40.5003083494 -> V=1.0, theta=0.0
% INFO    : Bus 7399	: V=0.995556257364, theta=51.5346095091 -> V=1.0, theta=0.0
% INFO    : Bus 7400	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7401	: V=0.999978909425, theta=51.1078436368 -> V=1.0, theta=0.0
% INFO    : Bus 7402	: V=1.00008977021, theta=51.0796637134 -> V=1.0, theta=0.0
% INFO    : Bus 7403	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7404	: V=0.994585940678, theta=51.5833086788 -> V=1.0, theta=0.0
% INFO    : Bus 7405	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7406	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7407	: V=0.996844323684, theta=42.7013962697 -> V=1.0, theta=0.0
% INFO    : Bus 7408	: V=1.0006105317, theta=41.1862445399 -> V=1.0, theta=0.0
% INFO    : Bus 7409	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7410	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7411	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7412	: V=0.99544792749, theta=40.0120018862 -> V=1.0, theta=0.0
% INFO    : Bus 7413	: V=1.00214355252, theta=38.2883900686 -> V=1.0, theta=0.0
% INFO    : Bus 7414	: V=1.00307587115, theta=38.65321416 -> V=1.0, theta=0.0
% INFO    : Bus 7415	: V=1.00158066245, theta=38.0933341954 -> V=1.0, theta=0.0
% INFO    : Bus 7416	: V=0.996072912148, theta=40.1589092161 -> V=1.0, theta=0.0
% INFO    : Bus 7417	: V=0.99544792749, theta=40.0120018862 -> V=1.0, theta=0.0
% INFO    : Bus 7418	: V=1.00214355252, theta=38.2883900686 -> V=1.0, theta=0.0
% INFO    : Bus 7419	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7420	: V=1.00151787023, theta=56.7667043569 -> V=1.0, theta=0.0
% INFO    : Bus 7421	: V=1.00040532001, theta=56.3091572644 -> V=1.0, theta=0.0
% INFO    : Bus 7422	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7423	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7424	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7425	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7426	: V=0.999760387214, theta=56.2289241464 -> V=1.0, theta=0.0
% INFO    : Bus 7427	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7428	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7429	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7430	: V=1.00258186779, theta=27.5873597565 -> V=1.0, theta=0.0
% INFO    : Bus 7431	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7432	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7433	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7434	: V=1.00629646923, theta=51.0420828897 -> V=1.0, theta=0.0
% INFO    : Bus 7435	: V=1.0061132835, theta=51.3086252799 -> V=1.0, theta=0.0
% INFO    : Bus 7436	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7437	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7438	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7439	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7440	: V=0.999391394923, theta=31.269107273 -> V=1.0, theta=0.0
% INFO    : Bus 7441	: V=1.00014578476, theta=30.3749989894 -> V=1.0, theta=0.0
% INFO    : Bus 7442	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7443	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7444	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7445	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7446	: V=1.00495001203, theta=38.3098847037 -> V=1.0, theta=0.0
% INFO    : Bus 7447	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7448	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7449	: V=0.99554761267, theta=37.5877594354 -> V=1.0, theta=0.0
% INFO    : Bus 7450	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7451	: V=1.00259880964, theta=35.9708329386 -> V=1.0, theta=0.0
% INFO    : Bus 7452	: V=0.999006131963, theta=38.0916551588 -> V=1.0, theta=0.0
% INFO    : Bus 7453	: V=0.999470687398, theta=38.1597905853 -> V=1.0, theta=0.0
% INFO    : Bus 7454	: V=0.9994413565, theta=38.1586125906 -> V=1.0, theta=0.0
% INFO    : Bus 7455	: V=1.00012822571, theta=37.0596086925 -> V=1.0, theta=0.0
% INFO    : Bus 7456	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7457	: V=0.996516820177, theta=37.44880513 -> V=1.0, theta=0.0
% INFO    : Bus 7458	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7459	: V=0.997824686208, theta=32.9559678844 -> V=1.0, theta=0.0
% INFO    : Bus 7460	: V=0.996757198871, theta=33.13352105 -> V=1.0, theta=0.0
% INFO    : Bus 7461	: V=1.0001005959, theta=31.9865634665 -> V=1.0, theta=0.0
% INFO    : Bus 7462	: V=1.00838572702, theta=34.0324360603 -> V=1.0, theta=0.0
% INFO    : Bus 7463	: V=1.00937571212, theta=33.5485843881 -> V=1.0, theta=0.0
% INFO    : Bus 7464	: V=0.999998768616, theta=33.2423747012 -> V=1.0, theta=0.0
% INFO    : Bus 7465	: V=0.996697781306, theta=33.2202155013 -> V=1.0, theta=0.0
% INFO    : Bus 7466	: V=0.997206132485, theta=32.4429039543 -> V=1.0, theta=0.0
% INFO    : Bus 7467	: V=0.996757198871, theta=33.13352105 -> V=1.0, theta=0.0
% INFO    : Bus 7468	: V=0.997824686208, theta=32.9559678844 -> V=1.0, theta=0.0
% INFO    : Bus 7469	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7470	: V=1.00217121881, theta=31.9795868611 -> V=1.0, theta=0.0
% INFO    : Bus 7471	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7472	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7473	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7474	: V=0.998224609084, theta=51.6866334755 -> V=1.0, theta=0.0
% INFO    : Bus 7475	: V=0.99810482129, theta=51.3823555708 -> V=1.0, theta=0.0
% INFO    : Bus 7476	: V=1.00100033661, theta=50.5879016599 -> V=1.0, theta=0.0
% INFO    : Bus 7477	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7478	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7479	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7480	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7481	: V=1.00108721789, theta=51.997842093 -> V=1.0, theta=0.0
% INFO    : Bus 7482	: V=1.00061591774, theta=52.318558486 -> V=1.0, theta=0.0
% INFO    : Bus 7483	: V=1.0003122231, theta=52.652309874 -> V=1.0, theta=0.0
% INFO    : Bus 7484	: V=1.00068791036, theta=52.0698052257 -> V=1.0, theta=0.0
% INFO    : Bus 7485	: V=1.00035471585, theta=52.6462254154 -> V=1.0, theta=0.0
% INFO    : Bus 7486	: V=1.00045950395, theta=52.673498568 -> V=1.0, theta=0.0
% INFO    : Bus 7487	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7488	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7489	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7490	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7491	: V=1.00309556175, theta=29.6482449449 -> V=1.0, theta=0.0
% INFO    : Bus 7492	: V=1.0041189312, theta=29.0744929136 -> V=1.0, theta=0.0
% INFO    : Bus 7493	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7494	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7495	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7496	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7497	: V=1.00058009639, theta=28.4936080938 -> V=1.0, theta=0.0
% INFO    : Bus 7498	: V=1.00029766096, theta=23.4326331302 -> V=1.0, theta=0.0
% INFO    : Bus 7499	: V=0.999522572984, theta=22.7891587273 -> V=1.0, theta=0.0
% INFO    : Bus 7500	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7501	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7502	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7503	: V=0.997707992525, theta=25.6747646739 -> V=1.0, theta=0.0
% INFO    : Bus 7504	: V=1.00246288735, theta=23.3453579521 -> V=1.0, theta=0.0
% INFO    : Bus 7505	: V=1.00246792128, theta=23.3462655569 -> V=1.0, theta=0.0
% INFO    : Bus 7506	: V=0.999658211629, theta=21.8674063522 -> V=1.0, theta=0.0
% INFO    : Bus 7507	: V=1.00140148222, theta=19.2469919941 -> V=1.0, theta=0.0
% INFO    : Bus 7508	: V=1.00137195292, theta=19.2455053261 -> V=1.0, theta=0.0
% INFO    : Bus 7509	: V=1.0014300184, theta=19.2485923947 -> V=1.0, theta=0.0
% INFO    : Bus 7510	: V=1.00392670924, theta=22.1863685085 -> V=1.0, theta=0.0
% INFO    : Bus 7511	: V=1.00131649614, theta=21.8927560167 -> V=1.0, theta=0.0
% INFO    : Bus 7512	: V=1.00029109563, theta=21.7145345175 -> V=1.0, theta=0.0
% INFO    : Bus 7513	: V=1.00027536212, theta=21.7127952934 -> V=1.0, theta=0.0
% INFO    : Bus 7514	: V=1.00030735731, theta=21.7160260118 -> V=1.0, theta=0.0
% INFO    : Bus 7515	: V=1.00018799007, theta=24.6218417657 -> V=1.0, theta=0.0
% INFO    : Bus 7516	: V=0.999209800958, theta=21.2374607837 -> V=1.0, theta=0.0
% INFO    : Bus 7517	: V=0.999177297243, theta=21.2341551332 -> V=1.0, theta=0.0
% INFO    : Bus 7518	: V=0.99774793726, theta=22.5822391334 -> V=1.0, theta=0.0
% INFO    : Bus 7519	: V=0.999309005547, theta=21.6809651667 -> V=1.0, theta=0.0
% INFO    : Bus 7520	: V=0.998662718531, theta=22.4755709189 -> V=1.0, theta=0.0
% INFO    : Bus 7521	: V=0.998617072152, theta=22.4725667441 -> V=1.0, theta=0.0
% INFO    : Bus 7522	: V=0.998711547198, theta=22.4786065377 -> V=1.0, theta=0.0
% INFO    : Bus 7523	: V=0.999665660447, theta=21.4963126874 -> V=1.0, theta=0.0
% INFO    : Bus 7524	: V=1.00109835338, theta=21.4327150737 -> V=1.0, theta=0.0
% INFO    : Bus 7525	: V=0.999885418213, theta=20.1591769794 -> V=1.0, theta=0.0
% INFO    : Bus 7526	: V=1.00104825192, theta=21.4276225923 -> V=1.0, theta=0.0
% INFO    : Bus 7527	: V=1.00144458264, theta=21.4985685612 -> V=1.0, theta=0.0
% INFO    : Bus 7528	: V=1.00109835338, theta=21.4327150737 -> V=1.0, theta=0.0
% INFO    : Bus 7529	: V=1.00102677001, theta=19.5104463335 -> V=1.0, theta=0.0
% INFO    : Bus 7530	: V=1.00099630339, theta=19.5043784948 -> V=1.0, theta=0.0
% INFO    : Bus 7531	: V=1.00105862986, theta=19.5165370929 -> V=1.0, theta=0.0
% INFO    : Bus 7532	: V=1.00102677001, theta=19.5104463335 -> V=1.0, theta=0.0
% INFO    : Bus 7533	: V=0.999253664938, theta=16.8014937581 -> V=1.0, theta=0.0
% INFO    : Bus 7534	: V=0.999210712919, theta=16.7985765533 -> V=1.0, theta=0.0
% INFO    : Bus 7535	: V=0.999302532763, theta=16.8046808555 -> V=1.0, theta=0.0
% INFO    : Bus 7536	: V=0.999253664938, theta=16.8014937581 -> V=1.0, theta=0.0
% INFO    : Bus 7537	: V=0.997460615937, theta=21.1207032246 -> V=1.0, theta=0.0
% INFO    : Bus 7538	: V=0.998299120615, theta=21.6189341007 -> V=1.0, theta=0.0
% INFO    : Bus 7539	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7540	: V=0.99755323463, theta=20.8895680954 -> V=1.0, theta=0.0
% INFO    : Bus 7541	: V=0.999655749289, theta=21.6676942518 -> V=1.0, theta=0.0
% INFO    : Bus 7542	: V=0.99991565799, theta=21.7056275558 -> V=1.0, theta=0.0
% INFO    : Bus 7543	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7544	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7545	: V=0.999251404983, theta=20.2785663872 -> V=1.0, theta=0.0
% INFO    : Bus 7546	: V=0.999321848469, theta=20.2855650048 -> V=1.0, theta=0.0
% INFO    : Bus 7547	: V=0.999178447561, theta=20.2709315077 -> V=1.0, theta=0.0
% INFO    : Bus 7548	: V=0.999251404983, theta=20.2785663872 -> V=1.0, theta=0.0
% INFO    : Bus 7549	: V=0.99656541807, theta=19.715017742 -> V=1.0, theta=0.0
% INFO    : Bus 7550	: V=0.998255378632, theta=23.0557902416 -> V=1.0, theta=0.0
% INFO    : Bus 7551	: V=1.00048398291, theta=22.0783720097 -> V=1.0, theta=0.0
% INFO    : Bus 7552	: V=0.999507895176, theta=21.4514864363 -> V=1.0, theta=0.0
% INFO    : Bus 7553	: V=0.998209465314, theta=23.0484273279 -> V=1.0, theta=0.0
% INFO    : Bus 7554	: V=1.00137212216, theta=23.283227313 -> V=1.0, theta=0.0
% INFO    : Bus 7555	: V=1.0002771879, theta=21.8394467782 -> V=1.0, theta=0.0
% INFO    : Bus 7556	: V=0.998255378632, theta=23.0557902416 -> V=1.0, theta=0.0
% INFO    : Bus 7557	: V=0.996048259356, theta=20.0680926726 -> V=1.0, theta=0.0
% INFO    : Bus 7558	: V=0.995957115906, theta=20.0614615175 -> V=1.0, theta=0.0
% INFO    : Bus 7559	: V=1.00135795421, theta=19.3325942403 -> V=1.0, theta=0.0
% INFO    : Bus 7560	: V=1.00101525854, theta=17.8725683888 -> V=1.0, theta=0.0
% INFO    : Bus 7561	: V=1.00091577898, theta=17.8661363919 -> V=1.0, theta=0.0
% INFO    : Bus 7562	: V=1.00249116536, theta=21.0952245055 -> V=1.0, theta=0.0
% INFO    : Bus 7563	: V=1.00269926337, theta=19.7736394233 -> V=1.0, theta=0.0
% INFO    : Bus 7564	: V=1.00242889242, theta=19.1850763787 -> V=1.0, theta=0.0
% INFO    : Bus 7565	: V=1.00246792993, theta=19.6783128109 -> V=1.0, theta=0.0
% INFO    : Bus 7566	: V=1.00243346707, theta=21.0890515754 -> V=1.0, theta=0.0
% INFO    : Bus 7567	: V=1.00269926337, theta=19.7736394233 -> V=1.0, theta=0.0
% INFO    : Bus 7568	: V=1.0026079872, theta=21.2195462921 -> V=1.0, theta=0.0
% INFO    : Bus 7569	: V=1.00234651479, theta=18.3024003952 -> V=1.0, theta=0.0
% INFO    : Bus 7570	: V=0.9957120878, theta=20.1539980951 -> V=1.0, theta=0.0
% INFO    : Bus 7571	: V=0.999215354666, theta=21.3859989081 -> V=1.0, theta=0.0
% INFO    : Bus 7572	: V=0.998958865964, theta=21.590221658 -> V=1.0, theta=0.0
% INFO    : Bus 7573	: V=0.995622875751, theta=20.2986409192 -> V=1.0, theta=0.0
% INFO    : Bus 7574	: V=0.995556304639, theta=20.291023901 -> V=1.0, theta=0.0
% INFO    : Bus 7575	: V=0.995687832131, theta=20.3058222833 -> V=1.0, theta=0.0
% INFO    : Bus 7576	: V=0.995622875751, theta=20.2986409192 -> V=1.0, theta=0.0
% INFO    : Bus 7577	: V=0.996081944892, theta=20.5023351015 -> V=1.0, theta=0.0
% INFO    : Bus 7578	: V=0.995959215794, theta=20.4900773288 -> V=1.0, theta=0.0
% INFO    : Bus 7579	: V=0.99621212936, theta=20.516183463 -> V=1.0, theta=0.0
% INFO    : Bus 7580	: V=0.996081944892, theta=20.5023351015 -> V=1.0, theta=0.0
% INFO    : Bus 7581	: V=0.996695369918, theta=19.6772819324 -> V=1.0, theta=0.0
% INFO    : Bus 7582	: V=0.996647014002, theta=19.6686018969 -> V=1.0, theta=0.0
% INFO    : Bus 7583	: V=0.998977544074, theta=20.8253439691 -> V=1.0, theta=0.0
% INFO    : Bus 7584	: V=0.998914044789, theta=20.8112080273 -> V=1.0, theta=0.0
% INFO    : Bus 7585	: V=0.998107273936, theta=19.8573812594 -> V=1.0, theta=0.0
% INFO    : Bus 7586	: V=0.997072336157, theta=19.7241450059 -> V=1.0, theta=0.0
% INFO    : Bus 7587	: V=0.99700847001, theta=19.716283216 -> V=1.0, theta=0.0
% INFO    : Bus 7588	: V=1.00162469333, theta=19.3120895164 -> V=1.0, theta=0.0
% INFO    : Bus 7589	: V=1.00165186897, theta=19.3143662888 -> V=1.0, theta=0.0
% INFO    : Bus 7590	: V=1.00159940695, theta=19.3099416259 -> V=1.0, theta=0.0
% INFO    : Bus 7591	: V=1.00162469333, theta=19.3120895164 -> V=1.0, theta=0.0
% INFO    : Bus 7592	: V=0.998890813336, theta=18.6033910867 -> V=1.0, theta=0.0
% INFO    : Bus 7593	: V=1.00005059404, theta=19.8835059173 -> V=1.0, theta=0.0
% INFO    : Bus 7594	: V=0.999966955251, theta=19.872831123 -> V=1.0, theta=0.0
% INFO    : Bus 7595	: V=1.00447433827, theta=19.4814325208 -> V=1.0, theta=0.0
% INFO    : Bus 7596	: V=1.00438842455, theta=19.471523674 -> V=1.0, theta=0.0
% INFO    : Bus 7597	: V=0.996949741045, theta=17.6326274352 -> V=1.0, theta=0.0
% INFO    : Bus 7598	: V=0.996843712519, theta=17.6235767905 -> V=1.0, theta=0.0
% INFO    : Bus 7599	: V=0.997713013722, theta=20.7537168343 -> V=1.0, theta=0.0
% INFO    : Bus 7600	: V=0.99760328331, theta=20.7456724344 -> V=1.0, theta=0.0
% INFO    : Bus 7601	: V=0.997832948558, theta=20.7613576882 -> V=1.0, theta=0.0
% INFO    : Bus 7602	: V=1.00078812129, theta=20.5912466331 -> V=1.0, theta=0.0
% INFO    : Bus 7603	: V=1.00072240893, theta=20.5826524592 -> V=1.0, theta=0.0
% INFO    : Bus 7604	: V=1.00084409217, theta=20.5991420433 -> V=1.0, theta=0.0
% INFO    : Bus 7605	: V=1.00018626822, theta=17.8460744964 -> V=1.0, theta=0.0
% INFO    : Bus 7606	: V=1.00015092686, theta=17.8359819896 -> V=1.0, theta=0.0
% INFO    : Bus 7607	: V=0.999728161583, theta=22.1997651269 -> V=1.0, theta=0.0
% INFO    : Bus 7608	: V=0.999652448748, theta=22.1927061309 -> V=1.0, theta=0.0
% INFO    : Bus 7609	: V=1.00200607362, theta=21.3579199138 -> V=1.0, theta=0.0
% INFO    : Bus 7610	: V=1.00197141523, theta=21.3533479439 -> V=1.0, theta=0.0
% INFO    : Bus 7611	: V=0.999379513748, theta=18.6068510379 -> V=1.0, theta=0.0
% INFO    : Bus 7612	: V=1.0029353476, theta=19.8962325252 -> V=1.0, theta=0.0
% INFO    : Bus 7613	: V=0.998076996962, theta=19.1214754039 -> V=1.0, theta=0.0
% INFO    : Bus 7614	: V=0.998122048903, theta=19.126058081 -> V=1.0, theta=0.0
% INFO    : Bus 7615	: V=0.998029425307, theta=19.1175925648 -> V=1.0, theta=0.0
% INFO    : Bus 7616	: V=1.00214168816, theta=19.2437598783 -> V=1.0, theta=0.0
% INFO    : Bus 7617	: V=1.00209407957, theta=19.2406615374 -> V=1.0, theta=0.0
% INFO    : Bus 7618	: V=1.00218848285, theta=19.2470909372 -> V=1.0, theta=0.0
% INFO    : Bus 7619	: V=1.00214168816, theta=19.2437598783 -> V=1.0, theta=0.0
% INFO    : Bus 7620	: V=0.997060849452, theta=16.0106848502 -> V=1.0, theta=0.0
% INFO    : Bus 7621	: V=0.996867227783, theta=16.9630574559 -> V=1.0, theta=0.0
% INFO    : Bus 7622	: V=0.996908336786, theta=16.9682968514 -> V=1.0, theta=0.0
% INFO    : Bus 7623	: V=0.99675493047, theta=16.2221776718 -> V=1.0, theta=0.0
% INFO    : Bus 7624	: V=0.997774119311, theta=15.8434809284 -> V=1.0, theta=0.0
% INFO    : Bus 7625	: V=0.997723807576, theta=15.8354978217 -> V=1.0, theta=0.0
% INFO    : Bus 7626	: V=0.998629585302, theta=15.3887733717 -> V=1.0, theta=0.0
% INFO    : Bus 7627	: V=0.99909892346, theta=22.7804522442 -> V=1.0, theta=0.0
% INFO    : Bus 7628	: V=0.999073224401, theta=22.7785520185 -> V=1.0, theta=0.0
% INFO    : Bus 7629	: V=0.99939657776, theta=22.7792313513 -> V=1.0, theta=0.0
% INFO    : Bus 7630	: V=0.99909892346, theta=22.7804522442 -> V=1.0, theta=0.0
% INFO    : Bus 7631	: V=0.999512687597, theta=22.5058788343 -> V=1.0, theta=0.0
% INFO    : Bus 7632	: V=0.998365776444, theta=22.3951471347 -> V=1.0, theta=0.0
% INFO    : Bus 7633	: V=1.00081450671, theta=18.0908727668 -> V=1.0, theta=0.0
% INFO    : Bus 7634	: V=1.00172540732, theta=22.0610985862 -> V=1.0, theta=0.0
% INFO    : Bus 7635	: V=1.00137768557, theta=18.1850056809 -> V=1.0, theta=0.0
% INFO    : Bus 7636	: V=1.00133073828, theta=18.1797585397 -> V=1.0, theta=0.0
% INFO    : Bus 7637	: V=1.00112870649, theta=18.1937248395 -> V=1.0, theta=0.0
% INFO    : Bus 7638	: V=1.00137768557, theta=18.1850056809 -> V=1.0, theta=0.0
% INFO    : Bus 7639	: V=1.00367524654, theta=22.8238227597 -> V=1.0, theta=0.0
% INFO    : Bus 7640	: V=1.00286771052, theta=22.8935223955 -> V=1.0, theta=0.0
% INFO    : Bus 7641	: V=1.00290795581, theta=22.0991755281 -> V=1.0, theta=0.0
% INFO    : Bus 7642	: V=1.00364583943, theta=22.8185987574 -> V=1.0, theta=0.0
% INFO    : Bus 7643	: V=1.00378818176, theta=22.8151543009 -> V=1.0, theta=0.0
% INFO    : Bus 7644	: V=1.00294310702, theta=22.9567262107 -> V=1.0, theta=0.0
% INFO    : Bus 7645	: V=1.00367524654, theta=22.8238227597 -> V=1.0, theta=0.0
% INFO    : Bus 7646	: V=0.997369522758, theta=15.6689522659 -> V=1.0, theta=0.0
% INFO    : Bus 7647	: V=1.00011646415, theta=16.0735640723 -> V=1.0, theta=0.0
% INFO    : Bus 7648	: V=1.000186156, theta=14.7809691742 -> V=1.0, theta=0.0
% INFO    : Bus 7649	: V=0.998354175633, theta=16.3522121404 -> V=1.0, theta=0.0
% INFO    : Bus 7650	: V=1.00007723099, theta=15.1240519945 -> V=1.0, theta=0.0
% INFO    : Bus 7651	: V=0.998119414924, theta=17.6211307852 -> V=1.0, theta=0.0
% INFO    : Bus 7652	: V=0.998655359625, theta=18.8505670812 -> V=1.0, theta=0.0
% INFO    : Bus 7653	: V=0.99857888012, theta=18.8425740939 -> V=1.0, theta=0.0
% INFO    : Bus 7654	: V=0.998727209403, theta=18.8577927449 -> V=1.0, theta=0.0
% INFO    : Bus 7655	: V=1.00141119341, theta=20.0527985428 -> V=1.0, theta=0.0
% INFO    : Bus 7656	: V=1.00131845426, theta=19.8433735361 -> V=1.0, theta=0.0
% INFO    : Bus 7657	: V=1.00035508568, theta=18.3270694668 -> V=1.0, theta=0.0
% INFO    : Bus 7658	: V=1.00132187529, theta=20.0457963166 -> V=1.0, theta=0.0
% INFO    : Bus 7659	: V=1.00153038401, theta=19.8883896848 -> V=1.0, theta=0.0
% INFO    : Bus 7660	: V=1.00131845426, theta=19.8433735361 -> V=1.0, theta=0.0
% INFO    : Bus 7661	: V=1.00159902331, theta=20.0885516468 -> V=1.0, theta=0.0
% INFO    : Bus 7662	: V=0.996971951175, theta=17.3992222452 -> V=1.0, theta=0.0
% INFO    : Bus 7663	: V=0.996912165284, theta=17.3921600776 -> V=1.0, theta=0.0
% INFO    : Bus 7664	: V=0.997032375342, theta=17.407459995 -> V=1.0, theta=0.0
% INFO    : Bus 7665	: V=0.996971951175, theta=17.3992222452 -> V=1.0, theta=0.0
% INFO    : Bus 7666	: V=0.999836117761, theta=14.872112637 -> V=1.0, theta=0.0
% INFO    : Bus 7667	: V=0.99978040161, theta=14.8612321738 -> V=1.0, theta=0.0
% INFO    : Bus 7668	: V=0.999893344898, theta=14.8823711883 -> V=1.0, theta=0.0
% INFO    : Bus 7669	: V=0.997064052348, theta=16.079499463 -> V=1.0, theta=0.0
% INFO    : Bus 7670	: V=0.997110135383, theta=16.0854010129 -> V=1.0, theta=0.0
% INFO    : Bus 7671	: V=1.00191979806, theta=18.384513562 -> V=1.0, theta=0.0
% INFO    : Bus 7672	: V=1.00095863201, theta=17.7233660245 -> V=1.0, theta=0.0
% INFO    : Bus 7673	: V=1.00097560063, theta=15.1694738641 -> V=1.0, theta=0.0
% INFO    : Bus 7674	: V=1.00156964, theta=17.923802084 -> V=1.0, theta=0.0
% INFO    : Bus 7675	: V=1.00175381369, theta=18.3778709709 -> V=1.0, theta=0.0
% INFO    : Bus 7676	: V=1.0024424605, theta=18.4939052948 -> V=1.0, theta=0.0
% INFO    : Bus 7677	: V=1.00095863201, theta=17.7233660245 -> V=1.0, theta=0.0
% INFO    : Bus 7678	: V=0.998307699222, theta=15.7813336782 -> V=1.0, theta=0.0
% INFO    : Bus 7679	: V=0.996807661462, theta=16.7017219297 -> V=1.0, theta=0.0
% INFO    : Bus 7680	: V=0.998043152995, theta=15.8136392383 -> V=1.0, theta=0.0
% INFO    : Bus 7681	: V=0.997992479349, theta=15.8106513661 -> V=1.0, theta=0.0
% INFO    : Bus 7682	: V=0.999530771979, theta=17.3106127457 -> V=1.0, theta=0.0
% INFO    : Bus 7683	: V=0.999511992188, theta=17.3071984323 -> V=1.0, theta=0.0
% INFO    : Bus 7684	: V=0.99954964097, theta=17.314290736 -> V=1.0, theta=0.0
% INFO    : Bus 7685	: V=0.999530771979, theta=17.3106127457 -> V=1.0, theta=0.0
% INFO    : Bus 7686	: V=0.99681167234, theta=16.7503000547 -> V=1.0, theta=0.0
% INFO    : Bus 7687	: V=1.00499577524, theta=14.0792105251 -> V=1.0, theta=0.0
% INFO    : Bus 7688	: V=1.0015790394, theta=16.1649644534 -> V=1.0, theta=0.0
% INFO    : Bus 7689	: V=0.99893854537, theta=16.598148643 -> V=1.0, theta=0.0
% INFO    : Bus 7690	: V=1.00089738843, theta=19.7366589596 -> V=1.0, theta=0.0
% INFO    : Bus 7691	: V=1.001254485, theta=19.1972558613 -> V=1.0, theta=0.0
% INFO    : Bus 7692	: V=1.00123881747, theta=17.0385683163 -> V=1.0, theta=0.0
% INFO    : Bus 7693	: V=1.00128416184, theta=19.8101735969 -> V=1.0, theta=0.0
% INFO    : Bus 7694	: V=1.00074230189, theta=19.7268241389 -> V=1.0, theta=0.0
% INFO    : Bus 7695	: V=1.00155994059, theta=19.2532155833 -> V=1.0, theta=0.0
% INFO    : Bus 7696	: V=1.00089738843, theta=19.7366589596 -> V=1.0, theta=0.0
% INFO    : Bus 7697	: V=0.999412919384, theta=14.6337014314 -> V=1.0, theta=0.0
% INFO    : Bus 7698	: V=0.998052369363, theta=11.7902484851 -> V=1.0, theta=0.0
% INFO    : Bus 7699	: V=0.999405275263, theta=14.4400119623 -> V=1.0, theta=0.0
% INFO    : Bus 7700	: V=0.996174061621, theta=19.9275042015 -> V=1.0, theta=0.0
% INFO    : Bus 7701	: V=0.996140314094, theta=19.9250749623 -> V=1.0, theta=0.0
% INFO    : Bus 7702	: V=0.996210524654, theta=19.9300108238 -> V=1.0, theta=0.0
% INFO    : Bus 7703	: V=0.998875004443, theta=12.522538776 -> V=1.0, theta=0.0
% INFO    : Bus 7704	: V=0.998771737165, theta=12.5113871163 -> V=1.0, theta=0.0
% INFO    : Bus 7705	: V=0.998975670027, theta=12.5349136602 -> V=1.0, theta=0.0
% INFO    : Bus 7706	: V=0.998875004443, theta=12.522538776 -> V=1.0, theta=0.0
% INFO    : Bus 7707	: V=1.00062790546, theta=11.3645322379 -> V=1.0, theta=0.0
% INFO    : Bus 7708	: V=1.00242347775, theta=11.0990246285 -> V=1.0, theta=0.0
% INFO    : Bus 7709	: V=1.00231525656, theta=11.0868424303 -> V=1.0, theta=0.0
% INFO    : Bus 7710	: V=1.00025784353, theta=11.5573643545 -> V=1.0, theta=0.0
% INFO    : Bus 7711	: V=1.00013143954, theta=11.5458828985 -> V=1.0, theta=0.0
% INFO    : Bus 7712	: V=0.998226674078, theta=11.4349714176 -> V=1.0, theta=0.0
% INFO    : Bus 7713	: V=0.999218186991, theta=11.1406294303 -> V=1.0, theta=0.0
% INFO    : Bus 7714	: V=1.00451865234, theta=11.1370296108 -> V=1.0, theta=0.0
% INFO    : Bus 7715	: V=0.998571526193, theta=12.1883042029 -> V=1.0, theta=0.0
% INFO    : Bus 7716	: V=0.998509948662, theta=12.1769491825 -> V=1.0, theta=0.0
% INFO    : Bus 7717	: V=0.998628795078, theta=12.1998805271 -> V=1.0, theta=0.0
% INFO    : Bus 7718	: V=0.997716660654, theta=13.9503140895 -> V=1.0, theta=0.0
% INFO    : Bus 7719	: V=1.00148688408, theta=11.0712891996 -> V=1.0, theta=0.0
% INFO    : Bus 7720	: V=1.00152491155, theta=11.0786590253 -> V=1.0, theta=0.0
% INFO    : Bus 7721	: V=1.00073697295, theta=11.9255086597 -> V=1.0, theta=0.0
% INFO    : Bus 7722	: V=1.00064388039, theta=11.9160746884 -> V=1.0, theta=0.0
% INFO    : Bus 7723	: V=0.99978194082, theta=11.1036391027 -> V=1.0, theta=0.0
% INFO    : Bus 7724	: V=0.998737422754, theta=11.1878275922 -> V=1.0, theta=0.0
% INFO    : Bus 7725	: V=1.0003104451, theta=10.9240895963 -> V=1.0, theta=0.0
% INFO    : Bus 7726	: V=1.00166137149, theta=11.9462821625 -> V=1.0, theta=0.0
% INFO    : Bus 7727	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7728	: V=1.00331182158, theta=12.3169771926 -> V=1.0, theta=0.0
% INFO    : Bus 7729	: V=0.999884373999, theta=14.2085813109 -> V=1.0, theta=0.0
% INFO    : Bus 7730	: V=0.999417986498, theta=14.1211921866 -> V=1.0, theta=0.0
% INFO    : Bus 7731	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7732	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7733	: V=0.999633500967, theta=18.4852363354 -> V=1.0, theta=0.0
% INFO    : Bus 7734	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7735	: V=0.997549086334, theta=17.2702134656 -> V=1.0, theta=0.0
% INFO    : Bus 7736	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7737	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7738	: V=0.997890540824, theta=17.4495441758 -> V=1.0, theta=0.0
% INFO    : Bus 7739	: V=0.997839744913, theta=17.4415947771 -> V=1.0, theta=0.0
% INFO    : Bus 7740	: V=0.997513673155, theta=17.1986570703 -> V=1.0, theta=0.0
% INFO    : Bus 7741	: V=1.00140694992, theta=14.6226193989 -> V=1.0, theta=0.0
% INFO    : Bus 7742	: V=1.00145523415, theta=14.6292609977 -> V=1.0, theta=0.0
% INFO    : Bus 7743	: V=1.00135200859, theta=14.6150097428 -> V=1.0, theta=0.0
% INFO    : Bus 7744	: V=1.00140694992, theta=14.6226193989 -> V=1.0, theta=0.0
% INFO    : Bus 7745	: V=1.00180279449, theta=11.1019161143 -> V=1.0, theta=0.0
% INFO    : Bus 7746	: V=0.997747145567, theta=11.6095284423 -> V=1.0, theta=0.0
% INFO    : Bus 7747	: V=0.997655122042, theta=11.6000162694 -> V=1.0, theta=0.0
% INFO    : Bus 7748	: V=0.998532051036, theta=13.7426287437 -> V=1.0, theta=0.0
% INFO    : Bus 7749	: V=1.00031704542, theta=11.2992088935 -> V=1.0, theta=0.0
% INFO    : Bus 7750	: V=1.00064722606, theta=11.2573977862 -> V=1.0, theta=0.0
% INFO    : Bus 7751	: V=0.996836127022, theta=11.2505772674 -> V=1.0, theta=0.0
% INFO    : Bus 7752	: V=0.996186808348, theta=11.2830751415 -> V=1.0, theta=0.0
% INFO    : Bus 7753	: V=1.00063868006, theta=11.8493929401 -> V=1.0, theta=0.0
% INFO    : Bus 7754	: V=1.00068412703, theta=11.8563316951 -> V=1.0, theta=0.0
% INFO    : Bus 7755	: V=1.00059993953, theta=11.8422284898 -> V=1.0, theta=0.0
% INFO    : Bus 7756	: V=1.00063868006, theta=11.8493929401 -> V=1.0, theta=0.0
% INFO    : Bus 7757	: V=0.999835632315, theta=12.6595032446 -> V=1.0, theta=0.0
% INFO    : Bus 7758	: V=0.99998916745, theta=11.3970858458 -> V=1.0, theta=0.0
% INFO    : Bus 7759	: V=1.00007483819, theta=11.407262198 -> V=1.0, theta=0.0
% INFO    : Bus 7760	: V=0.999891981372, theta=11.386811408 -> V=1.0, theta=0.0
% INFO    : Bus 7761	: V=0.997695887702, theta=11.9295885945 -> V=1.0, theta=0.0
% INFO    : Bus 7762	: V=0.99761382598, theta=11.8776075073 -> V=1.0, theta=0.0
% INFO    : Bus 7763	: V=1.00254110707, theta=11.0025045984 -> V=1.0, theta=0.0
% INFO    : Bus 7764	: V=0.99862893058, theta=12.0419497796 -> V=1.0, theta=0.0
% INFO    : Bus 7765	: V=0.99856733102, theta=12.3632840667 -> V=1.0, theta=0.0
% INFO    : Bus 7766	: V=0.998450375258, theta=12.3530756925 -> V=1.0, theta=0.0
% INFO    : Bus 7767	: V=0.998678040477, theta=12.3738909223 -> V=1.0, theta=0.0
% INFO    : Bus 7768	: V=0.99856733102, theta=12.3632840667 -> V=1.0, theta=0.0
% INFO    : Bus 7769	: V=1.00027073502, theta=11.3059546623 -> V=1.0, theta=0.0
% INFO    : Bus 7770	: V=0.998974023127, theta=12.0843154646 -> V=1.0, theta=0.0
% INFO    : Bus 7771	: V=0.999110285351, theta=12.0932328976 -> V=1.0, theta=0.0
% INFO    : Bus 7772	: V=0.998845914603, theta=12.0751219647 -> V=1.0, theta=0.0
% INFO    : Bus 7773	: V=0.999006228955, theta=12.0950122657 -> V=1.0, theta=0.0
% INFO    : Bus 7774	: V=0.998945720516, theta=11.6549603125 -> V=1.0, theta=0.0
% INFO    : Bus 7775	: V=0.999516353335, theta=12.1576525696 -> V=1.0, theta=0.0
% INFO    : Bus 7776	: V=1.00008658869, theta=11.1612055342 -> V=1.0, theta=0.0
% INFO    : Bus 7777	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7778	: V=1.0001906198, theta=14.6483426712 -> V=1.0, theta=0.0
% INFO    : Bus 7779	: V=1.00283800338, theta=11.7476536739 -> V=1.0, theta=0.0
% INFO    : Bus 7780	: V=1.00025052133, theta=14.6591187332 -> V=1.0, theta=0.0
% INFO    : Bus 7781	: V=1.00065769088, theta=15.4906537874 -> V=1.0, theta=0.0
% INFO    : Bus 7782	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7783	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7784	: V=0.999141305848, theta=11.0413077326 -> V=1.0, theta=0.0
% INFO    : Bus 7785	: V=0.999460299735, theta=11.0611947001 -> V=1.0, theta=0.0
% INFO    : Bus 7786	: V=0.998817582907, theta=11.02057284 -> V=1.0, theta=0.0
% INFO    : Bus 7787	: V=0.999102312639, theta=13.8029364138 -> V=1.0, theta=0.0
% INFO    : Bus 7788	: V=0.999008308119, theta=13.7959648708 -> V=1.0, theta=0.0
% INFO    : Bus 7789	: V=0.999205435568, theta=13.8099395623 -> V=1.0, theta=0.0
% INFO    : Bus 7790	: V=0.999102312639, theta=13.8029364138 -> V=1.0, theta=0.0
% INFO    : Bus 7791	: V=1.00039746955, theta=11.8375100323 -> V=1.0, theta=0.0
% INFO    : Bus 7792	: V=1.0003433561, theta=11.8304028459 -> V=1.0, theta=0.0
% INFO    : Bus 7793	: V=1.00044837672, theta=11.8441252709 -> V=1.0, theta=0.0
% INFO    : Bus 7794	: V=0.996844463828, theta=13.5231528203 -> V=1.0, theta=0.0
% INFO    : Bus 7795	: V=0.996992444691, theta=13.5418218238 -> V=1.0, theta=0.0
% INFO    : Bus 7796	: V=0.99671501261, theta=13.5027901609 -> V=1.0, theta=0.0
% INFO    : Bus 7797	: V=0.996844463828, theta=13.5231528203 -> V=1.0, theta=0.0
% INFO    : Bus 7798	: V=0.998675102594, theta=12.8699732428 -> V=1.0, theta=0.0
% INFO    : Bus 7799	: V=0.998563464497, theta=12.8558665848 -> V=1.0, theta=0.0
% INFO    : Bus 7800	: V=0.999221205413, theta=14.7777671987 -> V=1.0, theta=0.0
% INFO    : Bus 7801	: V=0.997352587033, theta=11.1458152657 -> V=1.0, theta=0.0
% INFO    : Bus 7802	: V=0.998537463641, theta=12.3925597435 -> V=1.0, theta=0.0
% INFO    : Bus 7803	: V=0.998435832744, theta=12.3861510167 -> V=1.0, theta=0.0
% INFO    : Bus 7804	: V=0.998637678602, theta=12.3994938476 -> V=1.0, theta=0.0
% INFO    : Bus 7805	: V=0.998537463641, theta=12.3925597435 -> V=1.0, theta=0.0
% INFO    : Bus 7806	: V=0.999895213047, theta=11.3928574654 -> V=1.0, theta=0.0
% INFO    : Bus 7807	: V=1.000408197, theta=11.0733494344 -> V=1.0, theta=0.0
% INFO    : Bus 7808	: V=1.00069155687, theta=22.1116979627 -> V=1.0, theta=0.0
% INFO    : Bus 7809	: V=0.997677116766, theta=21.3731209185 -> V=1.0, theta=0.0
% INFO    : Bus 7810	: V=0.997644987383, theta=21.3697791214 -> V=1.0, theta=0.0
% INFO    : Bus 7811	: V=0.997708415719, theta=21.3765795975 -> V=1.0, theta=0.0
% INFO    : Bus 7812	: V=0.997677116766, theta=21.3731209185 -> V=1.0, theta=0.0
% INFO    : Bus 7813	: V=0.996054380042, theta=20.3289979414 -> V=1.0, theta=0.0
% INFO    : Bus 7814	: V=0.997709233388, theta=11.8757631225 -> V=1.0, theta=0.0
% INFO    : Bus 7815	: V=0.997586551352, theta=11.8677715995 -> V=1.0, theta=0.0
% INFO    : Bus 7816	: V=0.997846743865, theta=11.8840041083 -> V=1.0, theta=0.0
% INFO    : Bus 7817	: V=1.00028066732, theta=11.3025307999 -> V=1.0, theta=0.0
% INFO    : Bus 7818	: V=1.0018702281, theta=11.5440147053 -> V=1.0, theta=0.0
% INFO    : Bus 7819	: V=0.998926521218, theta=12.7411299276 -> V=1.0, theta=0.0
% INFO    : Bus 7820	: V=1.00023717868, theta=11.8405360806 -> V=1.0, theta=0.0
% INFO    : Bus 7821	: V=0.999606591982, theta=12.7863924856 -> V=1.0, theta=0.0
% INFO    : Bus 7822	: V=0.99904823359, theta=11.5630059364 -> V=1.0, theta=0.0
% INFO    : Bus 7823	: V=0.998919703242, theta=11.5522617922 -> V=1.0, theta=0.0
% INFO    : Bus 7824	: V=0.999191646679, theta=11.574108409 -> V=1.0, theta=0.0
% INFO    : Bus 7825	: V=1.00245386251, theta=11.2965783072 -> V=1.0, theta=0.0
% INFO    : Bus 7826	: V=1.00235506082, theta=11.2842811757 -> V=1.0, theta=0.0
% INFO    : Bus 7827	: V=1.00097674611, theta=11.0616287733 -> V=1.0, theta=0.0
% INFO    : Bus 7828	: V=1.00088682674, theta=11.047238848 -> V=1.0, theta=0.0
% INFO    : Bus 7829	: V=1.0006604057, theta=11.0817069196 -> V=1.0, theta=0.0
% INFO    : Bus 7830	: V=0.999872242599, theta=11.2410510955 -> V=1.0, theta=0.0
% INFO    : Bus 7831	: V=1.0011352657, theta=11.6240296343 -> V=1.0, theta=0.0
% INFO    : Bus 7832	: V=1.00103978581, theta=11.6088911532 -> V=1.0, theta=0.0
% INFO    : Bus 7833	: V=1.00122353005, theta=11.6385589059 -> V=1.0, theta=0.0
% INFO    : Bus 7834	: V=1.0011352657, theta=11.6240296343 -> V=1.0, theta=0.0
% INFO    : Bus 7835	: V=1.00189338381, theta=11.1826586537 -> V=1.0, theta=0.0
% INFO    : Bus 7836	: V=0.99911025434, theta=10.9590141208 -> V=1.0, theta=0.0
% INFO    : Bus 7837	: V=0.998980036764, theta=10.9723182124 -> V=1.0, theta=0.0
% INFO    : Bus 7838	: V=0.997699101687, theta=12.2037394815 -> V=1.0, theta=0.0
% INFO    : Bus 7839	: V=0.999316197489, theta=11.9261232935 -> V=1.0, theta=0.0
% INFO    : Bus 7840	: V=0.999245292009, theta=11.919469818 -> V=1.0, theta=0.0
% INFO    : Bus 7841	: V=1.00052680163, theta=11.7396485548 -> V=1.0, theta=0.0
% INFO    : Bus 7842	: V=1.00160897235, theta=11.7842413185 -> V=1.0, theta=0.0
% INFO    : Bus 7843	: V=1.00002763351, theta=11.3593998733 -> V=1.0, theta=0.0
% INFO    : Bus 7844	: V=0.999958074399, theta=11.3526069509 -> V=1.0, theta=0.0
% INFO    : Bus 7845	: V=1.00010924065, theta=11.3664812328 -> V=1.0, theta=0.0
% INFO    : Bus 7846	: V=0.999448722286, theta=15.0267468168 -> V=1.0, theta=0.0
% INFO    : Bus 7847	: V=0.998243791615, theta=14.8209812688 -> V=1.0, theta=0.0
% INFO    : Bus 7848	: V=0.999675287721, theta=11.3425703002 -> V=1.0, theta=0.0
% INFO    : Bus 7849	: V=0.999535257719, theta=11.3286174175 -> V=1.0, theta=0.0
% INFO    : Bus 7850	: V=0.99982441494, theta=11.3584974751 -> V=1.0, theta=0.0
% INFO    : Bus 7851	: V=1.00071818722, theta=11.1935845831 -> V=1.0, theta=0.0
% INFO    : Bus 7852	: V=1.00220071845, theta=11.4262672753 -> V=1.0, theta=0.0
% INFO    : Bus 7853	: V=0.999489913173, theta=11.1316352121 -> V=1.0, theta=0.0
% INFO    : Bus 7854	: V=0.99992378347, theta=11.4664676556 -> V=1.0, theta=0.0
% INFO    : Bus 7855	: V=0.99862191062, theta=11.0005459906 -> V=1.0, theta=0.0
% INFO    : Bus 7856	: V=0.998583138386, theta=10.9956053607 -> V=1.0, theta=0.0
% INFO    : Bus 7857	: V=0.99866168516, theta=11.005852052 -> V=1.0, theta=0.0
% INFO    : Bus 7858	: V=0.99862191062, theta=11.0005459906 -> V=1.0, theta=0.0
% INFO    : Bus 7859	: V=1.00266279741, theta=12.0547545636 -> V=1.0, theta=0.0
% INFO    : Bus 7860	: V=1.00274100895, theta=12.0587470313 -> V=1.0, theta=0.0
% INFO    : Bus 7861	: V=1.00119379127, theta=15.0245310465 -> V=1.0, theta=0.0
% INFO    : Bus 7862	: V=0.99907911127, theta=15.1270201338 -> V=1.0, theta=0.0
% INFO    : Bus 7863	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7864	: V=1.00195980373, theta=16.262551537 -> V=1.0, theta=0.0
% INFO    : Bus 7865	: V=1.00024869594, theta=18.653282129 -> V=1.0, theta=0.0
% INFO    : Bus 7866	: V=1.00078105392, theta=18.7741806927 -> V=1.0, theta=0.0
% INFO    : Bus 7867	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7868	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7869	: V=0.998332734366, theta=14.954988349 -> V=1.0, theta=0.0
% INFO    : Bus 7870	: V=0.998171977061, theta=14.9426318488 -> V=1.0, theta=0.0
% INFO    : Bus 7871	: V=0.998478841923, theta=14.965893488 -> V=1.0, theta=0.0
% INFO    : Bus 7872	: V=1.00192692299, theta=15.3685766732 -> V=1.0, theta=0.0
% INFO    : Bus 7873	: V=0.998223724436, theta=14.684361529 -> V=1.0, theta=0.0
% INFO    : Bus 7874	: V=0.998082548764, theta=14.6681399818 -> V=1.0, theta=0.0
% INFO    : Bus 7875	: V=0.999042283647, theta=19.5155640444 -> V=1.0, theta=0.0
% INFO    : Bus 7876	: V=1.00039345971, theta=18.8865629747 -> V=1.0, theta=0.0
% INFO    : Bus 7877	: V=1.00175917648, theta=16.0617028676 -> V=1.0, theta=0.0
% INFO    : Bus 7878	: V=0.998894660073, theta=19.5008512401 -> V=1.0, theta=0.0
% INFO    : Bus 7879	: V=1.00054443009, theta=19.6572820442 -> V=1.0, theta=0.0
% INFO    : Bus 7880	: V=1.00069208944, theta=18.8204134345 -> V=1.0, theta=0.0
% INFO    : Bus 7881	: V=0.999042283647, theta=19.5155640444 -> V=1.0, theta=0.0
% INFO    : Bus 7882	: V=1.00138780925, theta=16.0683381057 -> V=1.0, theta=0.0
% INFO    : Bus 7883	: V=0.998682390375, theta=17.2124090685 -> V=1.0, theta=0.0
% INFO    : Bus 7884	: V=0.999823026154, theta=15.5134948174 -> V=1.0, theta=0.0
% INFO    : Bus 7885	: V=1.00262965058, theta=11.4218690706 -> V=1.0, theta=0.0
% INFO    : Bus 7886	: V=0.997578987886, theta=11.2143487128 -> V=1.0, theta=0.0
% INFO    : Bus 7887	: V=0.998735432763, theta=18.2500067333 -> V=1.0, theta=0.0
% INFO    : Bus 7888	: V=0.998665329371, theta=18.2454360768 -> V=1.0, theta=0.0
% INFO    : Bus 7889	: V=0.996133233359, theta=16.7333324352 -> V=1.0, theta=0.0
% INFO    : Bus 7890	: V=0.997132241206, theta=19.4260145445 -> V=1.0, theta=0.0
% INFO    : Bus 7891	: V=1.00185199619, theta=19.0204204233 -> V=1.0, theta=0.0
% INFO    : Bus 7892	: V=1.00154354343, theta=17.5970644996 -> V=1.0, theta=0.0
% INFO    : Bus 7893	: V=0.997045346541, theta=19.4166926606 -> V=1.0, theta=0.0
% INFO    : Bus 7894	: V=0.999588586819, theta=19.440464106 -> V=1.0, theta=0.0
% INFO    : Bus 7895	: V=1.0020445476, theta=19.0349972222 -> V=1.0, theta=0.0
% INFO    : Bus 7896	: V=0.997132241206, theta=19.4260145445 -> V=1.0, theta=0.0
% INFO    : Bus 7897	: V=1.0001238847, theta=17.8392069933 -> V=1.0, theta=0.0
% INFO    : Bus 7898	: V=0.997786906827, theta=11.2345128495 -> V=1.0, theta=0.0
% INFO    : Bus 7899	: V=0.997608677787, theta=11.2218454679 -> V=1.0, theta=0.0
% INFO    : Bus 7900	: V=0.997967771442, theta=11.2475410737 -> V=1.0, theta=0.0
% INFO    : Bus 7901	: V=1.0017717864, theta=11.7823849328 -> V=1.0, theta=0.0
% INFO    : Bus 7902	: V=1.0016829197, theta=11.7661974049 -> V=1.0, theta=0.0
% INFO    : Bus 7903	: V=1.00186423124, theta=11.7983303287 -> V=1.0, theta=0.0
% INFO    : Bus 7904	: V=0.999441598117, theta=12.6539729008 -> V=1.0, theta=0.0
% INFO    : Bus 7905	: V=0.993165865611, theta=13.9870307316 -> V=1.0, theta=0.0
% INFO    : Bus 7906	: V=1.00719668265, theta=11.850853952 -> V=1.0, theta=0.0
% INFO    : Bus 7907	: V=0.994411828397, theta=14.0421746583 -> V=1.0, theta=0.0
% INFO    : Bus 7908	: V=0.993086471997, theta=13.9827776387 -> V=1.0, theta=0.0
% INFO    : Bus 7909	: V=0.993165865611, theta=13.9870307316 -> V=1.0, theta=0.0
% INFO    : Bus 7910	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7911	: V=0.999564275055, theta=11.0478281897 -> V=1.0, theta=0.0
% INFO    : Bus 7912	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7913	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7914	: V=0.999485328064, theta=11.2194640728 -> V=1.0, theta=0.0
% INFO    : Bus 7915	: V=0.999904452706, theta=11.1256109027 -> V=1.0, theta=0.0
% INFO    : Bus 7916	: V=0.999827787118, theta=11.1205310054 -> V=1.0, theta=0.0
% INFO    : Bus 7917	: V=0.999973800767, theta=11.1308202211 -> V=1.0, theta=0.0
% INFO    : Bus 7918	: V=0.997945342773, theta=14.6696307144 -> V=1.0, theta=0.0
% INFO    : Bus 7919	: V=0.996763504713, theta=14.0677361371 -> V=1.0, theta=0.0
% INFO    : Bus 7920	: V=0.996672441279, theta=14.0595491033 -> V=1.0, theta=0.0
% INFO    : Bus 7921	: V=0.999169216631, theta=11.1379081985 -> V=1.0, theta=0.0
% INFO    : Bus 7922	: V=0.999007930877, theta=11.514051203 -> V=1.0, theta=0.0
% INFO    : Bus 7923	: V=0.999397451309, theta=11.3906407441 -> V=1.0, theta=0.0
% INFO    : Bus 7924	: V=0.999447985322, theta=11.3974105228 -> V=1.0, theta=0.0
% INFO    : Bus 7925	: V=0.999397451309, theta=11.3906407441 -> V=1.0, theta=0.0
% INFO    : Bus 7926	: V=0.999346398475, theta=11.3830867813 -> V=1.0, theta=0.0
% INFO    : Bus 7927	: V=0.998359023004, theta=10.9378020725 -> V=1.0, theta=0.0
% INFO    : Bus 7928	: V=0.998437873633, theta=10.9470327454 -> V=1.0, theta=0.0
% INFO    : Bus 7929	: V=0.997532183697, theta=13.9037024123 -> V=1.0, theta=0.0
% INFO    : Bus 7930	: V=0.997967559447, theta=14.6813720858 -> V=1.0, theta=0.0
% INFO    : Bus 7931	: V=1.00175751425, theta=15.3200819049 -> V=1.0, theta=0.0
% INFO    : Bus 7932	: V=1.00178791317, theta=15.3239227602 -> V=1.0, theta=0.0
% INFO    : Bus 7933	: V=0.997214733795, theta=14.1571795087 -> V=1.0, theta=0.0
% INFO    : Bus 7934	: V=0.997624944095, theta=13.424245749 -> V=1.0, theta=0.0
% INFO    : Bus 7935	: V=1.00038759713, theta=14.1807340654 -> V=1.0, theta=0.0
% INFO    : Bus 7936	: V=0.999921834933, theta=15.4253308262 -> V=1.0, theta=0.0
% INFO    : Bus 7937	: V=0.997925834722, theta=14.7425510043 -> V=1.0, theta=0.0
% INFO    : Bus 7938	: V=0.997828846016, theta=14.7295725337 -> V=1.0, theta=0.0
% INFO    : Bus 7939	: V=0.998750394394, theta=12.762363087 -> V=1.0, theta=0.0
% INFO    : Bus 7940	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7941	: V=1.00236127638, theta=15.2683415759 -> V=1.0, theta=0.0
% INFO    : Bus 7942	: V=1.00147431252, theta=18.0537080876 -> V=1.0, theta=0.0
% INFO    : Bus 7943	: V=1.00193969631, theta=18.1785529827 -> V=1.0, theta=0.0
% INFO    : Bus 7944	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7945	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7946	: V=1.00329984762, theta=13.2968273113 -> V=1.0, theta=0.0
% INFO    : Bus 7947	: V=1.00336221111, theta=13.304762958 -> V=1.0, theta=0.0
% INFO    : Bus 7948	: V=0.998390421702, theta=13.3594651677 -> V=1.0, theta=0.0
% INFO    : Bus 7949	: V=0.99852604039, theta=13.3755311497 -> V=1.0, theta=0.0
% INFO    : Bus 7950	: V=0.998306239587, theta=13.3499452097 -> V=1.0, theta=0.0
% INFO    : Bus 7951	: V=0.998390421702, theta=13.3594651677 -> V=1.0, theta=0.0
% INFO    : Bus 7952	: V=0.998122030969, theta=13.027995803 -> V=1.0, theta=0.0
% INFO    : Bus 7953	: V=1.00159668947, theta=13.8883420515 -> V=1.0, theta=0.0
% INFO    : Bus 7954	: V=1.00081545031, theta=11.2286446686 -> V=1.0, theta=0.0
% INFO    : Bus 7955	: V=0.999587267595, theta=15.4760735805 -> V=1.0, theta=0.0
% INFO    : Bus 7956	: V=0.99950661591, theta=11.3584906792 -> V=1.0, theta=0.0
% INFO    : Bus 7957	: V=0.999307614697, theta=11.34468931 -> V=1.0, theta=0.0
% INFO    : Bus 7958	: V=1.00010992921, theta=11.3237238172 -> V=1.0, theta=0.0
% INFO    : Bus 7959	: V=1.00006778695, theta=11.3176379522 -> V=1.0, theta=0.0
% INFO    : Bus 7960	: V=1.00001768715, theta=11.3320142444 -> V=1.0, theta=0.0
% INFO    : Bus 7961	: V=1.00010992921, theta=11.3237238172 -> V=1.0, theta=0.0
% INFO    : Bus 7962	: V=1.00411623782, theta=11.5524580225 -> V=1.0, theta=0.0
% INFO    : Bus 7963	: V=1.00417458571, theta=11.5583088511 -> V=1.0, theta=0.0
% INFO    : Bus 7964	: V=1.00405483952, theta=11.5472667391 -> V=1.0, theta=0.0
% INFO    : Bus 7965	: V=1.00411623782, theta=11.5524580225 -> V=1.0, theta=0.0
% INFO    : Bus 7966	: V=1.0013244345, theta=11.2522572878 -> V=1.0, theta=0.0
% INFO    : Bus 7967	: V=1.00124971185, theta=11.2460174886 -> V=1.0, theta=0.0
% INFO    : Bus 7968	: V=1.00139708193, theta=11.2592160807 -> V=1.0, theta=0.0
% INFO    : Bus 7969	: V=1.00010845518, theta=11.1446495651 -> V=1.0, theta=0.0
% INFO    : Bus 7970	: V=0.999509945283, theta=11.1630562865 -> V=1.0, theta=0.0
% INFO    : Bus 7971	: V=1.00363914418, theta=11.8774661388 -> V=1.0, theta=0.0
% INFO    : Bus 7972	: V=0.998391946573, theta=17.9374371297 -> V=1.0, theta=0.0
% INFO    : Bus 7973	: V=0.996609147446, theta=19.6058191571 -> V=1.0, theta=0.0
% INFO    : Bus 7974	: V=0.996569086176, theta=19.6021103453 -> V=1.0, theta=0.0
% INFO    : Bus 7975	: V=0.996604996771, theta=19.6049822234 -> V=1.0, theta=0.0
% INFO    : Bus 7976	: V=0.998357143277, theta=18.0165420337 -> V=1.0, theta=0.0
% INFO    : Bus 7977	: V=0.99831910392, theta=18.0124196249 -> V=1.0, theta=0.0
% INFO    : Bus 7978	: V=1.00007572279, theta=13.3606812887 -> V=1.0, theta=0.0
% INFO    : Bus 7979	: V=0.999962801247, theta=13.35099816 -> V=1.0, theta=0.0
% INFO    : Bus 7980	: V=1.00019200614, theta=13.3699796603 -> V=1.0, theta=0.0
% INFO    : Bus 7981	: V=1.00007572279, theta=13.3606812887 -> V=1.0, theta=0.0
% INFO    : Bus 7982	: V=0.998275268597, theta=13.7180818612 -> V=1.0, theta=0.0
% INFO    : Bus 7983	: V=0.998246437799, theta=13.7137021944 -> V=1.0, theta=0.0
% INFO    : Bus 7984	: V=1.00139001445, theta=16.073392263 -> V=1.0, theta=0.0
% INFO    : Bus 7985	: V=1.00142723199, theta=16.0787716101 -> V=1.0, theta=0.0
% INFO    : Bus 7986	: V=0.997801047662, theta=14.7466352597 -> V=1.0, theta=0.0
% INFO    : Bus 7987	: V=0.997918062953, theta=18.6571245117 -> V=1.0, theta=0.0
% INFO    : Bus 7988	: V=1.00184295023, theta=18.1988924766 -> V=1.0, theta=0.0
% INFO    : Bus 7989	: V=1.00371037881, theta=15.3087991996 -> V=1.0, theta=0.0
% INFO    : Bus 7990	: V=1.0018856104, theta=18.1886193687 -> V=1.0, theta=0.0
% INFO    : Bus 7991	: V=0.997804599601, theta=18.6466517988 -> V=1.0, theta=0.0
% INFO    : Bus 7992	: V=1.00184295023, theta=18.1988924766 -> V=1.0, theta=0.0
% INFO    : Bus 7993	: V=0.998899598477, theta=18.7721951732 -> V=1.0, theta=0.0
% INFO    : Bus 7994	: V=1.0013420266, theta=15.1721683568 -> V=1.0, theta=0.0
% INFO    : Bus 7995	: V=1.0012915932, theta=15.1671217126 -> V=1.0, theta=0.0
% INFO    : Bus 7996	: V=0.998501573455, theta=13.932328202 -> V=1.0, theta=0.0
% INFO    : Bus 7997	: V=1.0020639631, theta=16.1818752917 -> V=1.0, theta=0.0
% INFO    : Bus 7998	: V=1.00034687625, theta=17.4387147132 -> V=1.0, theta=0.0
% INFO    : Bus 7999	: V=0.999097341278, theta=14.881622978 -> V=1.0, theta=0.0
% INFO    : Bus 8000	: V=0.998989241221, theta=14.8755289065 -> V=1.0, theta=0.0
% INFO    : Bus 8001	: V=0.999079988266, theta=12.8294334074 -> V=1.0, theta=0.0
% INFO    : Bus 8002	: V=0.997247459184, theta=13.4357779607 -> V=1.0, theta=0.0
% INFO    : Bus 8003	: V=0.997167270635, theta=13.4211859858 -> V=1.0, theta=0.0
% INFO    : Bus 8004	: V=0.997323544993, theta=13.4488735728 -> V=1.0, theta=0.0
% INFO    : Bus 8005	: V=1.00094691573, theta=14.4111709861 -> V=1.0, theta=0.0
% INFO    : Bus 8006	: V=0.997838014771, theta=14.1351899337 -> V=1.0, theta=0.0
% INFO    : Bus 8007	: V=0.9979220496, theta=14.1468317721 -> V=1.0, theta=0.0
% INFO    : Bus 8008	: V=0.997742660753, theta=14.1235493093 -> V=1.0, theta=0.0
% INFO    : Bus 8009	: V=0.997838014771, theta=14.1351899337 -> V=1.0, theta=0.0
% INFO    : Bus 8010	: V=1.00102538557, theta=13.9063871625 -> V=1.0, theta=0.0
% INFO    : Bus 8011	: V=1.00116931036, theta=13.9223516494 -> V=1.0, theta=0.0
% INFO    : Bus 8012	: V=1.00325137019, theta=13.0770654795 -> V=1.0, theta=0.0
% INFO    : Bus 8013	: V=1.00314573647, theta=13.0652893133 -> V=1.0, theta=0.0
% INFO    : Bus 8014	: V=0.999397222739, theta=19.7055636861 -> V=1.0, theta=0.0
% INFO    : Bus 8015	: V=0.999469880454, theta=19.7155420324 -> V=1.0, theta=0.0
% INFO    : Bus 8016	: V=0.999436155741, theta=19.7331628423 -> V=1.0, theta=0.0
% INFO    : Bus 8017	: V=0.995314338353, theta=21.5598912754 -> V=1.0, theta=0.0
% INFO    : Bus 8018	: V=0.997867180282, theta=20.7691884298 -> V=1.0, theta=0.0
% INFO    : Bus 8019	: V=1.00055524516, theta=19.8847346813 -> V=1.0, theta=0.0
% INFO    : Bus 8020	: V=0.999719931006, theta=21.633301733 -> V=1.0, theta=0.0
% INFO    : Bus 8021	: V=0.995200857884, theta=21.5486626495 -> V=1.0, theta=0.0
% INFO    : Bus 8022	: V=0.99818330269, theta=20.686012052 -> V=1.0, theta=0.0
% INFO    : Bus 8023	: V=0.997867180282, theta=20.7691884298 -> V=1.0, theta=0.0
% INFO    : Bus 8024	: V=0.995772164664, theta=20.4532591382 -> V=1.0, theta=0.0
% INFO    : Bus 8025	: V=0.997641524973, theta=19.5033419391 -> V=1.0, theta=0.0
% INFO    : Bus 8026	: V=0.9975339607, theta=19.4918580986 -> V=1.0, theta=0.0
% INFO    : Bus 8027	: V=0.997195649694, theta=14.0666916426 -> V=1.0, theta=0.0
% INFO    : Bus 8028	: V=0.997152732738, theta=14.0602829905 -> V=1.0, theta=0.0
% INFO    : Bus 8029	: V=0.997239750042, theta=14.0731791395 -> V=1.0, theta=0.0
% INFO    : Bus 8030	: V=0.997195649694, theta=14.0666916426 -> V=1.0, theta=0.0
% INFO    : Bus 8031	: V=0.998922578324, theta=11.4255221126 -> V=1.0, theta=0.0
% INFO    : Bus 8032	: V=1.00117629136, theta=12.0090954052 -> V=1.0, theta=0.0
% INFO    : Bus 8033	: V=0.997488291625, theta=11.2105748052 -> V=1.0, theta=0.0
% INFO    : Bus 8034	: V=0.997672481536, theta=11.229973211 -> V=1.0, theta=0.0
% INFO    : Bus 8035	: V=0.997488291625, theta=11.2105748052 -> V=1.0, theta=0.0
% INFO    : Bus 8036	: V=1.00256331608, theta=11.8094826993 -> V=1.0, theta=0.0
% INFO    : Bus 8037	: V=0.995879860501, theta=16.8517615793 -> V=1.0, theta=0.0
% INFO    : Bus 8038	: V=0.998553468912, theta=18.1490571237 -> V=1.0, theta=0.0
% INFO    : Bus 8039	: V=0.996886410137, theta=16.7200190877 -> V=1.0, theta=0.0
% INFO    : Bus 8040	: V=0.996790652873, theta=16.7088478975 -> V=1.0, theta=0.0
% INFO    : Bus 8041	: V=0.998450949894, theta=17.7679077889 -> V=1.0, theta=0.0
% INFO    : Bus 8042	: V=0.998404422302, theta=17.7622893259 -> V=1.0, theta=0.0
% INFO    : Bus 8043	: V=0.998499413272, theta=17.7745122715 -> V=1.0, theta=0.0
% INFO    : Bus 8044	: V=0.998450949894, theta=17.7679077889 -> V=1.0, theta=0.0
% INFO    : Bus 8045	: V=1.00087087469, theta=12.4496375877 -> V=1.0, theta=0.0
% INFO    : Bus 8046	: V=1.00099007393, theta=12.4618703445 -> V=1.0, theta=0.0
% INFO    : Bus 8047	: V=1.00076721299, theta=12.4384006893 -> V=1.0, theta=0.0
% INFO    : Bus 8048	: V=1.00087087469, theta=12.4496375877 -> V=1.0, theta=0.0
% INFO    : Bus 8049	: V=1.00198526502, theta=12.6317333905 -> V=1.0, theta=0.0
% INFO    : Bus 8050	: V=0.997933483339, theta=13.1815239914 -> V=1.0, theta=0.0
% INFO    : Bus 8051	: V=1.00335119542, theta=12.6549636038 -> V=1.0, theta=0.0
% INFO    : Bus 8052	: V=1.00330788023, theta=12.6461168123 -> V=1.0, theta=0.0
% INFO    : Bus 8053	: V=1.00201041557, theta=12.4054468263 -> V=1.0, theta=0.0
% INFO    : Bus 8054	: V=1.00094262949, theta=12.7510327743 -> V=1.0, theta=0.0
% INFO    : Bus 8055	: V=1.00087150848, theta=12.7456298264 -> V=1.0, theta=0.0
% INFO    : Bus 8056	: V=1.00164673496, theta=12.3882187513 -> V=1.0, theta=0.0
% INFO    : Bus 8057	: V=0.998078675162, theta=12.9194172117 -> V=1.0, theta=0.0
% INFO    : Bus 8058	: V=0.998021095445, theta=12.9138831551 -> V=1.0, theta=0.0
% INFO    : Bus 8059	: V=0.998139536494, theta=12.9250330829 -> V=1.0, theta=0.0
% INFO    : Bus 8060	: V=0.999501170447, theta=12.858432973 -> V=1.0, theta=0.0
% INFO    : Bus 8061	: V=0.999572846227, theta=12.8649754157 -> V=1.0, theta=0.0
% INFO    : Bus 8062	: V=0.999445220717, theta=14.0266631033 -> V=1.0, theta=0.0
% INFO    : Bus 8063	: V=0.999216022037, theta=14.0104684943 -> V=1.0, theta=0.0
% INFO    : Bus 8064	: V=0.999677949781, theta=14.0438293075 -> V=1.0, theta=0.0
% INFO    : Bus 8065	: V=0.999445220717, theta=14.0266631033 -> V=1.0, theta=0.0
% INFO    : Bus 8066	: V=1.00028810283, theta=14.6697667524 -> V=1.0, theta=0.0
% INFO    : Bus 8067	: V=1.00018398287, theta=14.6584230506 -> V=1.0, theta=0.0
% INFO    : Bus 8068	: V=1.00039180328, theta=14.6802107653 -> V=1.0, theta=0.0
% INFO    : Bus 8069	: V=0.998633252489, theta=13.2776619277 -> V=1.0, theta=0.0
% INFO    : Bus 8070	: V=0.99855767254, theta=13.270153811 -> V=1.0, theta=0.0
% INFO    : Bus 8071	: V=0.998699331083, theta=13.2852769108 -> V=1.0, theta=0.0
% INFO    : Bus 8072	: V=0.998633252489, theta=13.2776619277 -> V=1.0, theta=0.0
% INFO    : Bus 8073	: V=0.99841780614, theta=12.9591756458 -> V=1.0, theta=0.0
% INFO    : Bus 8074	: V=1.0023091654, theta=13.5357273163 -> V=1.0, theta=0.0
% INFO    : Bus 8075	: V=1.00226051575, theta=13.5279282124 -> V=1.0, theta=0.0
% INFO    : Bus 8076	: V=1.00199722709, theta=13.5482193169 -> V=1.0, theta=0.0
% INFO    : Bus 8077	: V=1.00022716174, theta=17.4056843505 -> V=1.0, theta=0.0
% INFO    : Bus 8078	: V=1.00016183116, theta=17.3962641095 -> V=1.0, theta=0.0
% INFO    : Bus 8079	: V=0.998691261076, theta=17.3227577484 -> V=1.0, theta=0.0
% INFO    : Bus 8080	: V=0.998618180646, theta=17.3143469452 -> V=1.0, theta=0.0
% INFO    : Bus 8081	: V=0.99876753742, theta=17.3303625174 -> V=1.0, theta=0.0
% INFO    : Bus 8082	: V=0.998691261076, theta=17.3227577484 -> V=1.0, theta=0.0
% INFO    : Bus 8083	: V=0.998477201893, theta=17.320675242 -> V=1.0, theta=0.0
% INFO    : Bus 8084	: V=0.998632970148, theta=17.3371650159 -> V=1.0, theta=0.0
% INFO    : Bus 8085	: V=0.998729984127, theta=17.5012891527 -> V=1.0, theta=0.0
% INFO    : Bus 8086	: V=1.00000336361, theta=17.3991486266 -> V=1.0, theta=0.0
% INFO    : Bus 8087	: V=0.99989659892, theta=14.693808498 -> V=1.0, theta=0.0
% INFO    : Bus 8088	: V=1.00512620178, theta=11.8137838067 -> V=1.0, theta=0.0
% INFO    : Bus 8089	: V=0.999823325101, theta=14.6835066119 -> V=1.0, theta=0.0
% INFO    : Bus 8090	: V=1.00029155059, theta=14.8038799547 -> V=1.0, theta=0.0
% INFO    : Bus 8091	: V=0.99989659892, theta=14.693808498 -> V=1.0, theta=0.0
% INFO    : Bus 8092	: V=1.00071531344, theta=14.7656523481 -> V=1.0, theta=0.0
% INFO    : Bus 8093	: V=1.00082899272, theta=14.7802474451 -> V=1.0, theta=0.0
% INFO    : Bus 8094	: V=1.00024050801, theta=13.7012438614 -> V=1.0, theta=0.0
% INFO    : Bus 8095	: V=0.999788687815, theta=14.0294257245 -> V=1.0, theta=0.0
% INFO    : Bus 8096	: V=0.997873330091, theta=12.5757718442 -> V=1.0, theta=0.0
% INFO    : Bus 8097	: V=0.997421805486, theta=12.5467588784 -> V=1.0, theta=0.0
% INFO    : Bus 8098	: V=1.00405718408, theta=11.7177503382 -> V=1.0, theta=0.0
% INFO    : Bus 8099	: V=1.00392838991, theta=11.7038898674 -> V=1.0, theta=0.0
% INFO    : Bus 8100	: V=1.00417704195, theta=11.730701853 -> V=1.0, theta=0.0
% INFO    : Bus 8101	: V=1.00405718408, theta=11.7177503382 -> V=1.0, theta=0.0
% INFO    : Bus 8102	: V=1.00079576449, theta=11.8971660442 -> V=1.0, theta=0.0
% INFO    : Bus 8103	: V=1.00074754303, theta=11.8882433968 -> V=1.0, theta=0.0
% INFO    : Bus 8104	: V=1.0008492959, theta=11.9060699048 -> V=1.0, theta=0.0
% INFO    : Bus 8105	: V=1.00079576449, theta=11.8971660442 -> V=1.0, theta=0.0
% INFO    : Bus 8106	: V=0.999588335802, theta=11.8654647103 -> V=1.0, theta=0.0
% INFO    : Bus 8107	: V=1.00161362526, theta=12.2366908954 -> V=1.0, theta=0.0
% INFO    : Bus 8108	: V=1.00050403183, theta=13.8161677554 -> V=1.0, theta=0.0
% INFO    : Bus 8109	: V=0.998313965518, theta=13.11083068 -> V=1.0, theta=0.0
% INFO    : Bus 8110	: V=1.00031153834, theta=13.2884981772 -> V=1.0, theta=0.0
% INFO    : Bus 8111	: V=0.999761288152, theta=13.4663850758 -> V=1.0, theta=0.0
% INFO    : Bus 8112	: V=0.999706063398, theta=13.4595496518 -> V=1.0, theta=0.0
% INFO    : Bus 8113	: V=0.999709870395, theta=13.4596785529 -> V=1.0, theta=0.0
% INFO    : Bus 8114	: V=0.999863192224, theta=13.4799049038 -> V=1.0, theta=0.0
% INFO    : Bus 8115	: V=0.999654153882, theta=13.9852240722 -> V=1.0, theta=0.0
% INFO    : Bus 8116	: V=0.999562014064, theta=13.9771436659 -> V=1.0, theta=0.0
% INFO    : Bus 8117	: V=0.999743395548, theta=13.9927679774 -> V=1.0, theta=0.0
% INFO    : Bus 8118	: V=0.999465516494, theta=13.6771682589 -> V=1.0, theta=0.0
% INFO    : Bus 8119	: V=0.999904374826, theta=13.691746612 -> V=1.0, theta=0.0
% INFO    : Bus 8120	: V=0.999857133152, theta=13.6831627435 -> V=1.0, theta=0.0
% INFO    : Bus 8121	: V=0.998919457563, theta=13.2669870971 -> V=1.0, theta=0.0
% INFO    : Bus 8122	: V=0.998849078336, theta=13.2559873475 -> V=1.0, theta=0.0
% INFO    : Bus 8123	: V=0.99898807717, theta=13.2779608516 -> V=1.0, theta=0.0
% INFO    : Bus 8124	: V=0.998919457563, theta=13.2669870971 -> V=1.0, theta=0.0
% INFO    : Bus 8125	: V=0.998564220476, theta=14.2168773137 -> V=1.0, theta=0.0
% INFO    : Bus 8126	: V=0.997911597143, theta=10.2112444249 -> V=1.0, theta=0.0
% INFO    : Bus 8127	: V=0.99788781276, theta=10.2084808334 -> V=1.0, theta=0.0
% INFO    : Bus 8128	: V=0.997661118023, theta=10.263039786 -> V=1.0, theta=0.0
% INFO    : Bus 8129	: V=0.998467018976, theta=10.1692208532 -> V=1.0, theta=0.0
% INFO    : Bus 8130	: V=0.998153787673, theta=10.9080383491 -> V=1.0, theta=0.0
% INFO    : Bus 8131	: V=0.998246078748, theta=10.9126849552 -> V=1.0, theta=0.0
% INFO    : Bus 8132	: V=1.0020816332, theta=16.4725324563 -> V=1.0, theta=0.0
% INFO    : Bus 8133	: V=1.00198285477, theta=16.4571479545 -> V=1.0, theta=0.0
% INFO    : Bus 8134	: V=1.00219494767, theta=16.4883529803 -> V=1.0, theta=0.0
% INFO    : Bus 8135	: V=1.00159235589, theta=17.1568810112 -> V=1.0, theta=0.0
% INFO    : Bus 8136	: V=1.00051670072, theta=17.4585217921 -> V=1.0, theta=0.0
% INFO    : Bus 8137	: V=1.00060113434, theta=17.4658334234 -> V=1.0, theta=0.0
% INFO    : Bus 8138	: V=1.00051670072, theta=17.4585217921 -> V=1.0, theta=0.0
% INFO    : Bus 8139	: V=0.999332157488, theta=15.4788616865 -> V=1.0, theta=0.0
% INFO    : Bus 8140	: V=1.00065804435, theta=19.1278592948 -> V=1.0, theta=0.0
% INFO    : Bus 8141	: V=1.00071969425, theta=19.132542023 -> V=1.0, theta=0.0
% INFO    : Bus 8142	: V=1.00014278267, theta=17.3874669822 -> V=1.0, theta=0.0
% INFO    : Bus 8143	: V=1.00010015236, theta=17.3817086114 -> V=1.0, theta=0.0
% INFO    : Bus 8144	: V=0.999264665287, theta=17.3344580674 -> V=1.0, theta=0.0
% INFO    : Bus 8145	: V=0.999098706351, theta=17.9169762526 -> V=1.0, theta=0.0
% INFO    : Bus 8146	: V=0.999031528919, theta=17.9096435123 -> V=1.0, theta=0.0
% INFO    : Bus 8147	: V=0.997660049825, theta=19.4208313739 -> V=1.0, theta=0.0
% INFO    : Bus 8148	: V=0.997609534199, theta=19.4135650022 -> V=1.0, theta=0.0
% INFO    : Bus 8149	: V=0.997720804012, theta=19.4281037629 -> V=1.0, theta=0.0
% INFO    : Bus 8150	: V=0.997660049825, theta=19.4208313739 -> V=1.0, theta=0.0
% INFO    : Bus 8151	: V=0.999371265002, theta=17.8771189758 -> V=1.0, theta=0.0
% INFO    : Bus 8152	: V=0.999436414081, theta=17.8844386206 -> V=1.0, theta=0.0
% INFO    : Bus 8153	: V=0.99930764029, theta=17.8696312819 -> V=1.0, theta=0.0
% INFO    : Bus 8154	: V=0.997529004046, theta=19.2427551207 -> V=1.0, theta=0.0
% INFO    : Bus 8155	: V=1.00034244885, theta=13.0113184822 -> V=1.0, theta=0.0
% INFO    : Bus 8156	: V=0.999565335622, theta=13.8959924926 -> V=1.0, theta=0.0
% INFO    : Bus 8157	: V=0.998680053823, theta=12.6550713926 -> V=1.0, theta=0.0
% INFO    : Bus 8158	: V=1.00050590959, theta=13.9543366024 -> V=1.0, theta=0.0
% INFO    : Bus 8159	: V=1.00048186193, theta=13.9496290571 -> V=1.0, theta=0.0
% INFO    : Bus 8160	: V=1.00183168827, theta=14.523361277 -> V=1.0, theta=0.0
% INFO    : Bus 8161	: V=1.00179032918, theta=14.518712824 -> V=1.0, theta=0.0
% INFO    : Bus 8162	: V=1.00180972262, theta=14.5205851155 -> V=1.0, theta=0.0
% INFO    : Bus 8163	: V=1.00190288631, theta=14.5304896052 -> V=1.0, theta=0.0
% INFO    : Bus 8164	: V=1.00215680419, theta=11.5853556583 -> V=1.0, theta=0.0
% INFO    : Bus 8165	: V=1.00203438764, theta=11.5697571781 -> V=1.0, theta=0.0
% INFO    : Bus 8166	: V=1.00227342381, theta=11.5999649576 -> V=1.0, theta=0.0
% INFO    : Bus 8167	: V=1.00151074059, theta=12.2739823232 -> V=1.0, theta=0.0
% INFO    : Bus 8168	: V=1.00144975591, theta=12.2686445602 -> V=1.0, theta=0.0
% INFO    : Bus 8169	: V=1.00148197471, theta=12.2703132333 -> V=1.0, theta=0.0
% INFO    : Bus 8170	: V=1.00112989143, theta=12.1496957978 -> V=1.0, theta=0.0
% INFO    : Bus 8171	: V=1.00009065301, theta=14.4859051094 -> V=1.0, theta=0.0
% INFO    : Bus 8172	: V=0.999588665788, theta=13.1754540476 -> V=1.0, theta=0.0
% INFO    : Bus 8173	: V=0.999525488906, theta=13.1682232281 -> V=1.0, theta=0.0
% INFO    : Bus 8174	: V=1.00053524093, theta=13.5772194161 -> V=1.0, theta=0.0
% INFO    : Bus 8175	: V=0.999994074069, theta=12.7184318193 -> V=1.0, theta=0.0
% INFO    : Bus 8176	: V=1.00055678016, theta=13.4138843732 -> V=1.0, theta=0.0
% INFO    : Bus 8177	: V=0.998252374748, theta=9.58496820288 -> V=1.0, theta=0.0
% INFO    : Bus 8178	: V=0.998328666522, theta=9.59467777133 -> V=1.0, theta=0.0
% INFO    : Bus 8179	: V=0.998252374748, theta=9.58496820288 -> V=1.0, theta=0.0
% INFO    : Bus 8180	: V=0.998128286619, theta=9.52016918765 -> V=1.0, theta=0.0
% INFO    : Bus 8181	: V=1.00215088187, theta=10.5518213395 -> V=1.0, theta=0.0
% INFO    : Bus 8182	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8183	: V=1.00155919328, theta=13.1842973465 -> V=1.0, theta=0.0
% INFO    : Bus 8184	: V=1.00395081964, theta=10.8471849356 -> V=1.0, theta=0.0
% INFO    : Bus 8185	: V=0.99795945245, theta=14.5949380359 -> V=1.0, theta=0.0
% INFO    : Bus 8186	: V=0.999976442979, theta=14.7777086355 -> V=1.0, theta=0.0
% INFO    : Bus 8187	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8188	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8189	: V=0.998101898596, theta=9.47376978722 -> V=1.0, theta=0.0
% INFO    : Bus 8190	: V=0.998175787948, theta=9.48180786514 -> V=1.0, theta=0.0
% INFO    : Bus 8191	: V=1.00011874972, theta=11.3076164057 -> V=1.0, theta=0.0
% INFO    : Bus 8192	: V=1.00023126651, theta=11.3221286032 -> V=1.0, theta=0.0
% INFO    : Bus 8193	: V=1.00057811382, theta=12.1380211748 -> V=1.0, theta=0.0
% INFO    : Bus 8194	: V=0.999691008464, theta=11.4178437268 -> V=1.0, theta=0.0
% INFO    : Bus 8195	: V=0.996383475317, theta=12.6799552043 -> V=1.0, theta=0.0
% INFO    : Bus 8196	: V=0.99956958971, theta=11.7796690779 -> V=1.0, theta=0.0
% INFO    : Bus 8197	: V=0.999677470042, theta=11.791709278 -> V=1.0, theta=0.0
% INFO    : Bus 8198	: V=1.0017023173, theta=14.5334685123 -> V=1.0, theta=0.0
% INFO    : Bus 8199	: V=1.00174792824, theta=14.5386654638 -> V=1.0, theta=0.0
% INFO    : Bus 8200	: V=1.00092020533, theta=13.9079221128 -> V=1.0, theta=0.0
% INFO    : Bus 8201	: V=1.00088510367, theta=13.9024878778 -> V=1.0, theta=0.0
% INFO    : Bus 8202	: V=1.00095861402, theta=13.9137109927 -> V=1.0, theta=0.0
% INFO    : Bus 8203	: V=1.00092020533, theta=13.9079221128 -> V=1.0, theta=0.0
% INFO    : Bus 8204	: V=1.00145639076, theta=13.8096033854 -> V=1.0, theta=0.0
% INFO    : Bus 8205	: V=1.00138613677, theta=13.8043685986 -> V=1.0, theta=0.0
% INFO    : Bus 8206	: V=1.00208643328, theta=11.5919366113 -> V=1.0, theta=0.0
% INFO    : Bus 8207	: V=0.998541401886, theta=11.626536459 -> V=1.0, theta=0.0
% INFO    : Bus 8208	: V=0.996227991337, theta=12.2650807719 -> V=1.0, theta=0.0
% INFO    : Bus 8209	: V=0.997278355503, theta=12.074486612 -> V=1.0, theta=0.0
% INFO    : Bus 8210	: V=0.997323877969, theta=12.0813139851 -> V=1.0, theta=0.0
% INFO    : Bus 8211	: V=0.997278355503, theta=12.074486612 -> V=1.0, theta=0.0
% INFO    : Bus 8212	: V=0.997233557478, theta=12.0668933972 -> V=1.0, theta=0.0
% INFO    : Bus 8213	: V=0.998692112981, theta=10.7434180817 -> V=1.0, theta=0.0
% INFO    : Bus 8214	: V=0.998662352708, theta=10.7390404429 -> V=1.0, theta=0.0
% INFO    : Bus 8215	: V=0.998718297032, theta=10.7481709397 -> V=1.0, theta=0.0
% INFO    : Bus 8216	: V=0.998692112981, theta=10.7434180817 -> V=1.0, theta=0.0
% INFO    : Bus 8217	: V=0.998663477873, theta=10.9253474157 -> V=1.0, theta=0.0
% INFO    : Bus 8218	: V=1.00098380144, theta=11.3053411013 -> V=1.0, theta=0.0
% INFO    : Bus 8219	: V=1.00095620317, theta=11.298107388 -> V=1.0, theta=0.0
% INFO    : Bus 8220	: V=0.99926792791, theta=10.878527021 -> V=1.0, theta=0.0
% INFO    : Bus 8221	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8222	: V=1.00088042301, theta=11.5613531452 -> V=1.0, theta=0.0
% INFO    : Bus 8223	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8224	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8225	: V=0.999226543892, theta=13.7565827175 -> V=1.0, theta=0.0
% INFO    : Bus 8226	: V=1.00070069549, theta=13.81161288 -> V=1.0, theta=0.0
% INFO    : Bus 8227	: V=1.00062293807, theta=13.8022631109 -> V=1.0, theta=0.0
% INFO    : Bus 8228	: V=1.00077250314, theta=13.8215369982 -> V=1.0, theta=0.0
% INFO    : Bus 8229	: V=0.99778910999, theta=13.9110921281 -> V=1.0, theta=0.0
% INFO    : Bus 8230	: V=1.00093478134, theta=12.6401735119 -> V=1.0, theta=0.0
% INFO    : Bus 8231	: V=0.999446913418, theta=13.7210684165 -> V=1.0, theta=0.0
% INFO    : Bus 8232	: V=0.999259173118, theta=13.706166539 -> V=1.0, theta=0.0
% INFO    : Bus 8233	: V=0.999401191513, theta=11.0369974367 -> V=1.0, theta=0.0
% INFO    : Bus 8234	: V=0.999517405681, theta=11.0455895484 -> V=1.0, theta=0.0
% INFO    : Bus 8235	: V=0.999271121348, theta=11.0271354754 -> V=1.0, theta=0.0
% INFO    : Bus 8236	: V=0.999696763894, theta=10.965912867 -> V=1.0, theta=0.0
% INFO    : Bus 8237	: V=0.997931952954, theta=10.7074085143 -> V=1.0, theta=0.0
% INFO    : Bus 8238	: V=0.997840019492, theta=10.698558982 -> V=1.0, theta=0.0
% INFO    : Bus 8239	: V=0.997815432667, theta=10.7026574192 -> V=1.0, theta=0.0
% INFO    : Bus 8240	: V=0.998174044347, theta=10.7231749724 -> V=1.0, theta=0.0
% INFO    : Bus 8241	: V=0.999275442219, theta=11.0423962599 -> V=1.0, theta=0.0
% INFO    : Bus 8242	: V=0.999019012772, theta=11.2289560766 -> V=1.0, theta=0.0
% INFO    : Bus 8243	: V=0.998400110793, theta=20.5538335064 -> V=1.0, theta=0.0
% INFO    : Bus 8244	: V=0.999038262342, theta=20.3793774772 -> V=1.0, theta=0.0
% INFO    : Bus 8245	: V=1.00160047693, theta=21.7239858221 -> V=1.0, theta=0.0
% INFO    : Bus 8246	: V=1.00015096376, theta=14.2388967869 -> V=1.0, theta=0.0
% INFO    : Bus 8247	: V=1.00104350061, theta=13.9442409658 -> V=1.0, theta=0.0
% INFO    : Bus 8248	: V=1.00096818842, theta=13.9353070597 -> V=1.0, theta=0.0
% INFO    : Bus 8249	: V=1.00067033647, theta=13.8838510413 -> V=1.0, theta=0.0
% INFO    : Bus 8250	: V=1.00080939433, theta=13.4506276655 -> V=1.0, theta=0.0
% INFO    : Bus 8251	: V=1.00063658499, theta=13.4357833011 -> V=1.0, theta=0.0
% INFO    : Bus 8252	: V=1.00063772893, theta=13.4695955753 -> V=1.0, theta=0.0
% INFO    : Bus 8253	: V=1.00080939433, theta=13.4506276655 -> V=1.0, theta=0.0
% INFO    : Bus 8254	: V=0.999876251763, theta=14.381445554 -> V=1.0, theta=0.0
% INFO    : Bus 8255	: V=1.000963502, theta=13.6570514708 -> V=1.0, theta=0.0
% INFO    : Bus 8256	: V=1.0010051702, theta=13.6645556906 -> V=1.0, theta=0.0
% INFO    : Bus 8257	: V=1.00092132585, theta=13.6498429832 -> V=1.0, theta=0.0
% INFO    : Bus 8258	: V=0.998837416479, theta=13.9527325239 -> V=1.0, theta=0.0
% INFO    : Bus 8259	: V=0.998767500783, theta=13.9460730356 -> V=1.0, theta=0.0
% INFO    : Bus 8260	: V=0.996953632634, theta=16.3169010397 -> V=1.0, theta=0.0
% INFO    : Bus 8261	: V=1.00094517318, theta=12.0253526139 -> V=1.0, theta=0.0
% INFO    : Bus 8262	: V=1.00097235591, theta=12.0291401649 -> V=1.0, theta=0.0
% INFO    : Bus 8263	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8264	: V=1.00851123717, theta=15.4495252648 -> V=1.0, theta=0.0
% INFO    : Bus 8265	: V=1.00142778508, theta=17.6399775776 -> V=1.0, theta=0.0
% INFO    : Bus 8266	: V=1.00079570756, theta=17.5681920681 -> V=1.0, theta=0.0
% INFO    : Bus 8267	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8268	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8269	: V=0.999066909309, theta=16.6304865081 -> V=1.0, theta=0.0
% INFO    : Bus 8270	: V=0.99899853892, theta=16.6235613101 -> V=1.0, theta=0.0
% INFO    : Bus 8271	: V=1.00229599301, theta=11.3332502322 -> V=1.0, theta=0.0
% INFO    : Bus 8272	: V=1.0005882103, theta=11.657913984 -> V=1.0, theta=0.0
% INFO    : Bus 8273	: V=0.998682328238, theta=16.3915725729 -> V=1.0, theta=0.0
% INFO    : Bus 8274	: V=0.998665748345, theta=16.3878840833 -> V=1.0, theta=0.0
% INFO    : Bus 8275	: V=0.998792266438, theta=14.2207745005 -> V=1.0, theta=0.0
% INFO    : Bus 8276	: V=0.999904813358, theta=10.1755040999 -> V=1.0, theta=0.0
% INFO    : Bus 8277	: V=0.998909212502, theta=9.73399664763 -> V=1.0, theta=0.0
% INFO    : Bus 8278	: V=0.998957456938, theta=9.73794342583 -> V=1.0, theta=0.0
% INFO    : Bus 8279	: V=1.00029397538, theta=9.58721133882 -> V=1.0, theta=0.0
% INFO    : Bus 8280	: V=1.0017873304, theta=12.8188556279 -> V=1.0, theta=0.0
% INFO    : Bus 8281	: V=1.00188008217, theta=12.8306696715 -> V=1.0, theta=0.0
% INFO    : Bus 8282	: V=1.00278743653, theta=13.2024544333 -> V=1.0, theta=0.0
% INFO    : Bus 8283	: V=1.00270556146, theta=13.1915227152 -> V=1.0, theta=0.0
% INFO    : Bus 8284	: V=1.00287865427, theta=13.2148545971 -> V=1.0, theta=0.0
% INFO    : Bus 8285	: V=1.00278743653, theta=13.2024544333 -> V=1.0, theta=0.0
% INFO    : Bus 8286	: V=0.999566165946, theta=14.5191331421 -> V=1.0, theta=0.0
% INFO    : Bus 8287	: V=0.999500339788, theta=14.506489133 -> V=1.0, theta=0.0
% INFO    : Bus 8288	: V=0.999621234779, theta=14.532060669 -> V=1.0, theta=0.0
% INFO    : Bus 8289	: V=0.999646942544, theta=13.428789247 -> V=1.0, theta=0.0
% INFO    : Bus 8290	: V=0.999756520004, theta=13.4397249163 -> V=1.0, theta=0.0
% INFO    : Bus 8291	: V=0.999527919739, theta=13.4165304415 -> V=1.0, theta=0.0
% INFO    : Bus 8292	: V=0.999029978595, theta=13.6544595577 -> V=1.0, theta=0.0
% INFO    : Bus 8293	: V=0.997605476335, theta=10.5421606677 -> V=1.0, theta=0.0
% INFO    : Bus 8294	: V=0.997562176764, theta=10.5361885769 -> V=1.0, theta=0.0
% INFO    : Bus 8295	: V=0.997658791463, theta=10.5485223113 -> V=1.0, theta=0.0
% INFO    : Bus 8296	: V=0.997605476335, theta=10.5421606677 -> V=1.0, theta=0.0
% INFO    : Bus 8297	: V=0.997967095642, theta=10.6754172602 -> V=1.0, theta=0.0
% INFO    : Bus 8298	: V=0.997893462228, theta=10.6692939462 -> V=1.0, theta=0.0
% INFO    : Bus 8299	: V=0.998058295058, theta=10.5952779462 -> V=1.0, theta=0.0
% INFO    : Bus 8300	: V=0.99797277909, theta=10.5900163552 -> V=1.0, theta=0.0
% INFO    : Bus 8301	: V=0.998146490429, theta=10.6004965801 -> V=1.0, theta=0.0
% INFO    : Bus 8302	: V=0.998058295058, theta=10.5952779462 -> V=1.0, theta=0.0
% INFO    : Bus 8303	: V=0.997060962074, theta=16.3837084765 -> V=1.0, theta=0.0
% INFO    : Bus 8304	: V=1.00149626286, theta=16.2153308466 -> V=1.0, theta=0.0
% INFO    : Bus 8305	: V=0.997455437893, theta=16.449453674 -> V=1.0, theta=0.0
% INFO    : Bus 8306	: V=1.00169172152, theta=17.5570726007 -> V=1.0, theta=0.0
% INFO    : Bus 8307	: V=1.00162291082, theta=17.5494604505 -> V=1.0, theta=0.0
% INFO    : Bus 8308	: V=1.00556668315, theta=15.0388691508 -> V=1.0, theta=0.0
% INFO    : Bus 8309	: V=0.999549409026, theta=13.8553577842 -> V=1.0, theta=0.0
% INFO    : Bus 8310	: V=0.999520919831, theta=13.8509605344 -> V=1.0, theta=0.0
% INFO    : Bus 8311	: V=0.999576931191, theta=13.8591913305 -> V=1.0, theta=0.0
% INFO    : Bus 8312	: V=1.00085967019, theta=12.6429355449 -> V=1.0, theta=0.0
% INFO    : Bus 8313	: V=1.00039291635, theta=13.9652935637 -> V=1.0, theta=0.0
% INFO    : Bus 8314	: V=1.00036960378, theta=13.9619881064 -> V=1.0, theta=0.0
% INFO    : Bus 8315	: V=1.00031625546, theta=13.9698196373 -> V=1.0, theta=0.0
% INFO    : Bus 8316	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8317	: V=1.00624098956, theta=11.7091755032 -> V=1.0, theta=0.0
% INFO    : Bus 8318	: V=0.995995258781, theta=13.9451095225 -> V=1.0, theta=0.0
% INFO    : Bus 8319	: V=0.997800985992, theta=14.0379139116 -> V=1.0, theta=0.0
% INFO    : Bus 8320	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8321	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8322	: V=1.00286405328, theta=11.2955603387 -> V=1.0, theta=0.0
% INFO    : Bus 8323	: V=1.00272043317, theta=11.2776920115 -> V=1.0, theta=0.0
% INFO    : Bus 8324	: V=1.00098142658, theta=11.6426996979 -> V=1.0, theta=0.0
% INFO    : Bus 8325	: V=0.999426223935, theta=11.5630843107 -> V=1.0, theta=0.0
% INFO    : Bus 8326	: V=0.999374138499, theta=11.5547957455 -> V=1.0, theta=0.0
% INFO    : Bus 8327	: V=0.999479242466, theta=11.5712971061 -> V=1.0, theta=0.0
% INFO    : Bus 8328	: V=0.999426223935, theta=11.5630843107 -> V=1.0, theta=0.0
% INFO    : Bus 8329	: V=0.998203243568, theta=12.3124890717 -> V=1.0, theta=0.0
% INFO    : Bus 8330	: V=0.998144806295, theta=12.3035889391 -> V=1.0, theta=0.0
% INFO    : Bus 8331	: V=0.998164322998, theta=12.3078032916 -> V=1.0, theta=0.0
% INFO    : Bus 8332	: V=0.99829761663, theta=12.3270804971 -> V=1.0, theta=0.0
% INFO    : Bus 8333	: V=0.99633859479, theta=13.1973627425 -> V=1.0, theta=0.0
% INFO    : Bus 8334	: V=0.996240225698, theta=13.1894251284 -> V=1.0, theta=0.0
% INFO    : Bus 8335	: V=0.996441723379, theta=13.2061563452 -> V=1.0, theta=0.0
% INFO    : Bus 8336	: V=0.998250197288, theta=11.5600041786 -> V=1.0, theta=0.0
% INFO    : Bus 8337	: V=0.998104125427, theta=11.5435047821 -> V=1.0, theta=0.0
% INFO    : Bus 8338	: V=0.998406980197, theta=11.5760778501 -> V=1.0, theta=0.0
% INFO    : Bus 8339	: V=0.998862470714, theta=11.0070245144 -> V=1.0, theta=0.0
% INFO    : Bus 8340	: V=0.998744559676, theta=11.0008249709 -> V=1.0, theta=0.0
% INFO    : Bus 8341	: V=0.998970497117, theta=11.0131349075 -> V=1.0, theta=0.0
% INFO    : Bus 8342	: V=0.998862470714, theta=11.0070245144 -> V=1.0, theta=0.0
% INFO    : Bus 8343	: V=1.00126782818, theta=11.5609247913 -> V=1.0, theta=0.0
% INFO    : Bus 8344	: V=1.00115746009, theta=11.5492407748 -> V=1.0, theta=0.0
% INFO    : Bus 8345	: V=0.999833988476, theta=11.7045666184 -> V=1.0, theta=0.0
% INFO    : Bus 8346	: V=0.998249626642, theta=15.0827502701 -> V=1.0, theta=0.0
% INFO    : Bus 8347	: V=0.99829245585, theta=13.9863454716 -> V=1.0, theta=0.0
% INFO    : Bus 8348	: V=1.00138621564, theta=11.1440322755 -> V=1.0, theta=0.0
% INFO    : Bus 8349	: V=0.998038101926, theta=15.0662748506 -> V=1.0, theta=0.0
% INFO    : Bus 8350	: V=0.998663905456, theta=13.9794584834 -> V=1.0, theta=0.0
% INFO    : Bus 8351	: V=1.00128586105, theta=15.1862024097 -> V=1.0, theta=0.0
% INFO    : Bus 8352	: V=0.99829245585, theta=13.9863454716 -> V=1.0, theta=0.0
% INFO    : Bus 8353	: V=0.997482153678, theta=20.0665001026 -> V=1.0, theta=0.0
% INFO    : Bus 8354	: V=0.997426733079, theta=20.0593040561 -> V=1.0, theta=0.0
% INFO    : Bus 8355	: V=0.998295920282, theta=19.8933669588 -> V=1.0, theta=0.0
% INFO    : Bus 8356	: V=0.999776419754, theta=20.271920828 -> V=1.0, theta=0.0
% INFO    : Bus 8357	: V=1.00118927272, theta=20.7268705934 -> V=1.0, theta=0.0
% INFO    : Bus 8358	: V=1.00287838435, theta=19.981431323 -> V=1.0, theta=0.0
% INFO    : Bus 8359	: V=1.00047882364, theta=20.2318267252 -> V=1.0, theta=0.0
% INFO    : Bus 8360	: V=1.00281892392, theta=19.8541505027 -> V=1.0, theta=0.0
% INFO    : Bus 8361	: V=1.00287838435, theta=19.981431323 -> V=1.0, theta=0.0
% INFO    : Bus 8362	: V=1.00114927903, theta=20.7203006341 -> V=1.0, theta=0.0
% INFO    : Bus 8363	: V=1.00135134133, theta=20.8400351665 -> V=1.0, theta=0.0
% INFO    : Bus 8364	: V=0.999025620106, theta=17.0280861509 -> V=1.0, theta=0.0
% INFO    : Bus 8365	: V=0.998995696853, theta=17.0224651088 -> V=1.0, theta=0.0
% INFO    : Bus 8366	: V=0.999031884272, theta=17.1755513217 -> V=1.0, theta=0.0
% INFO    : Bus 8367	: V=0.997671133149, theta=18.6908111043 -> V=1.0, theta=0.0
% INFO    : Bus 8368	: V=1.00258006249, theta=18.1707431568 -> V=1.0, theta=0.0
% INFO    : Bus 8369	: V=1.00135038523, theta=17.2116996974 -> V=1.0, theta=0.0
% INFO    : Bus 8370	: V=1.00242786139, theta=18.1062664595 -> V=1.0, theta=0.0
% INFO    : Bus 8371	: V=1.00258006249, theta=18.1707431568 -> V=1.0, theta=0.0
% INFO    : Bus 8372	: V=0.99870168504, theta=18.7859330191 -> V=1.0, theta=0.0
% INFO    : Bus 8373	: V=0.997602218771, theta=18.6821282905 -> V=1.0, theta=0.0
% INFO    : Bus 8374	: V=0.999677354458, theta=13.9223787534 -> V=1.0, theta=0.0
% INFO    : Bus 8375	: V=1.00269491159, theta=14.2461664943 -> V=1.0, theta=0.0
% INFO    : Bus 8376	: V=0.999534654255, theta=13.7236943514 -> V=1.0, theta=0.0
% INFO    : Bus 8377	: V=0.999599543392, theta=13.7312456391 -> V=1.0, theta=0.0
% INFO    : Bus 8378	: V=0.999339435158, theta=16.7491855551 -> V=1.0, theta=0.0
% INFO    : Bus 8379	: V=0.999260897492, theta=16.7411157035 -> V=1.0, theta=0.0
% INFO    : Bus 8380	: V=0.999122547705, theta=13.7027859761 -> V=1.0, theta=0.0
% INFO    : Bus 8381	: V=1.00044888081, theta=13.7746840852 -> V=1.0, theta=0.0
% INFO    : Bus 8382	: V=1.00039543084, theta=12.7040613523 -> V=1.0, theta=0.0
% INFO    : Bus 8383	: V=0.99669577574, theta=12.5802894751 -> V=1.0, theta=0.0
% INFO    : Bus 8384	: V=1.00026483932, theta=13.7542082477 -> V=1.0, theta=0.0
% INFO    : Bus 8385	: V=1.00018998327, theta=13.7439159861 -> V=1.0, theta=0.0
% INFO    : Bus 8386	: V=1.00078967168, theta=11.9471718071 -> V=1.0, theta=0.0
% INFO    : Bus 8387	: V=1.00040227256, theta=11.7966565597 -> V=1.0, theta=0.0
% INFO    : Bus 8388	: V=1.00043924801, theta=11.8007491922 -> V=1.0, theta=0.0
% INFO    : Bus 8389	: V=1.0003687949, theta=11.7929314931 -> V=1.0, theta=0.0
% INFO    : Bus 8390	: V=1.00042624673, theta=11.5274328259 -> V=1.0, theta=0.0
% INFO    : Bus 8391	: V=0.998185476273, theta=11.4814929876 -> V=1.0, theta=0.0
% INFO    : Bus 8392	: V=0.999994371265, theta=9.8167892874 -> V=1.0, theta=0.0
% INFO    : Bus 8393	: V=0.999906172348, theta=9.80985195394 -> V=1.0, theta=0.0
% INFO    : Bus 8394	: V=1.00008909496, theta=9.82432967231 -> V=1.0, theta=0.0
% INFO    : Bus 8395	: V=1.00417248435, theta=10.3993499506 -> V=1.0, theta=0.0
% INFO    : Bus 8396	: V=0.998051678765, theta=16.3403312534 -> V=1.0, theta=0.0
% INFO    : Bus 8397	: V=0.998074703311, theta=16.3439453811 -> V=1.0, theta=0.0
% INFO    : Bus 8398	: V=1.00030989926, theta=18.6514386754 -> V=1.0, theta=0.0
% INFO    : Bus 8399	: V=1.0002602836, theta=18.6403540896 -> V=1.0, theta=0.0
% INFO    : Bus 8400	: V=1.00036234283, theta=18.6620449619 -> V=1.0, theta=0.0
% INFO    : Bus 8401	: V=1.00147115417, theta=20.4196645753 -> V=1.0, theta=0.0
% INFO    : Bus 8402	: V=1.00196222066, theta=19.3786713102 -> V=1.0, theta=0.0
% INFO    : Bus 8403	: V=1.00042957687, theta=18.236837109 -> V=1.0, theta=0.0
% INFO    : Bus 8404	: V=1.00175874736, theta=19.2647975429 -> V=1.0, theta=0.0
% INFO    : Bus 8405	: V=1.00136953042, theta=20.407886105 -> V=1.0, theta=0.0
% INFO    : Bus 8406	: V=1.00207240807, theta=20.5952140264 -> V=1.0, theta=0.0
% INFO    : Bus 8407	: V=1.00196222066, theta=19.3786713102 -> V=1.0, theta=0.0
% INFO    : Bus 8408	: V=0.999212545222, theta=19.2962995137 -> V=1.0, theta=0.0
% INFO    : Bus 8409	: V=1.00399770397, theta=19.0350033915 -> V=1.0, theta=0.0
% INFO    : Bus 8410	: V=1.0044766863, theta=18.5587386583 -> V=1.0, theta=0.0
% INFO    : Bus 8411	: V=0.99915129285, theta=19.2839400819 -> V=1.0, theta=0.0
% INFO    : Bus 8412	: V=0.99976485026, theta=19.3537276479 -> V=1.0, theta=0.0
% INFO    : Bus 8413	: V=1.00384602849, theta=19.0053695311 -> V=1.0, theta=0.0
% INFO    : Bus 8414	: V=1.00399770397, theta=19.0350033915 -> V=1.0, theta=0.0
% INFO    : Bus 8415	: V=1.00189046261, theta=18.4173713801 -> V=1.0, theta=0.0
% INFO    : Bus 8416	: V=1.00181533472, theta=18.4063985233 -> V=1.0, theta=0.0
% INFO    : Bus 8417	: V=0.999705872587, theta=20.2100919274 -> V=1.0, theta=0.0
% INFO    : Bus 8418	: V=1.00276722929, theta=10.5331156828 -> V=1.0, theta=0.0
% INFO    : Bus 8419	: V=1.00270224674, theta=10.5250747284 -> V=1.0, theta=0.0
% INFO    : Bus 8420	: V=1.00282971615, theta=10.5401423394 -> V=1.0, theta=0.0
% INFO    : Bus 8421	: V=1.00242989362, theta=11.6604081111 -> V=1.0, theta=0.0
% INFO    : Bus 8422	: V=0.999695119866, theta=10.6134315378 -> V=1.0, theta=0.0
% INFO    : Bus 8423	: V=0.999649116085, theta=10.6054219492 -> V=1.0, theta=0.0
% INFO    : Bus 8424	: V=0.999747103494, theta=10.6211713534 -> V=1.0, theta=0.0
% INFO    : Bus 8425	: V=0.999695119866, theta=10.6134315378 -> V=1.0, theta=0.0
% INFO    : Bus 8426	: V=0.998703861963, theta=16.2847763608 -> V=1.0, theta=0.0
% INFO    : Bus 8427	: V=1.00004855306, theta=14.9461514817 -> V=1.0, theta=0.0
% INFO    : Bus 8428	: V=1.00058319245, theta=17.4966101212 -> V=1.0, theta=0.0
% INFO    : Bus 8429	: V=1.00064716174, theta=17.501730085 -> V=1.0, theta=0.0
% INFO    : Bus 8430	: V=0.998357549892, theta=14.2980555725 -> V=1.0, theta=0.0
% INFO    : Bus 8431	: V=0.998302340025, theta=14.2928974624 -> V=1.0, theta=0.0
% INFO    : Bus 8432	: V=0.998322217673, theta=14.293936141 -> V=1.0, theta=0.0
% INFO    : Bus 8433	: V=1.00061165317, theta=14.0948860618 -> V=1.0, theta=0.0
% INFO    : Bus 8434	: V=1.00056851073, theta=14.0885728397 -> V=1.0, theta=0.0
% INFO    : Bus 8435	: V=1.00050876874, theta=14.1033490086 -> V=1.0, theta=0.0
% INFO    : Bus 8436	: V=1.00186625407, theta=14.5283267141 -> V=1.0, theta=0.0
% INFO    : Bus 8437	: V=1.00172883334, theta=14.5180487625 -> V=1.0, theta=0.0
% INFO    : Bus 8438	: V=1.00201800887, theta=14.5397031803 -> V=1.0, theta=0.0
% INFO    : Bus 8439	: V=1.00186625407, theta=14.5283267141 -> V=1.0, theta=0.0
% INFO    : Bus 8440	: V=1.00114870276, theta=15.3731876495 -> V=1.0, theta=0.0
% INFO    : Bus 8441	: V=0.998570034347, theta=14.3342787305 -> V=1.0, theta=0.0
% INFO    : Bus 8442	: V=0.998512489458, theta=14.3281563992 -> V=1.0, theta=0.0
% INFO    : Bus 8443	: V=0.999925531399, theta=9.79375565023 -> V=1.0, theta=0.0
% INFO    : Bus 8444	: V=0.999420808823, theta=9.6887056456 -> V=1.0, theta=0.0
% INFO    : Bus 8445	: V=1.0025831508, theta=10.669820122 -> V=1.0, theta=0.0
% INFO    : Bus 8446	: V=0.998932470633, theta=10.0337005666 -> V=1.0, theta=0.0
% INFO    : Bus 8447	: V=0.998953141819, theta=10.0360721177 -> V=1.0, theta=0.0
% INFO    : Bus 8448	: V=0.99891040176, theta=10.031215937 -> V=1.0, theta=0.0
% INFO    : Bus 8449	: V=0.999506373265, theta=11.7312472118 -> V=1.0, theta=0.0
% INFO    : Bus 8450	: V=0.998513623792, theta=11.7082871267 -> V=1.0, theta=0.0
% INFO    : Bus 8451	: V=0.998609391625, theta=11.7201601549 -> V=1.0, theta=0.0
% INFO    : Bus 8452	: V=0.998421724391, theta=11.6955642625 -> V=1.0, theta=0.0
% INFO    : Bus 8453	: V=0.998513623792, theta=11.7082871267 -> V=1.0, theta=0.0
% INFO    : Bus 8454	: V=1.00041033933, theta=10.7112269697 -> V=1.0, theta=0.0
% INFO    : Bus 8455	: V=0.999269737719, theta=10.7741473687 -> V=1.0, theta=0.0
% INFO    : Bus 8456	: V=0.999389777141, theta=10.7866730455 -> V=1.0, theta=0.0
% INFO    : Bus 8457	: V=0.99916356569, theta=10.7609776593 -> V=1.0, theta=0.0
% INFO    : Bus 8458	: V=0.999269737719, theta=10.7741473687 -> V=1.0, theta=0.0
% INFO    : Bus 8459	: V=1.00048731804, theta=10.8113607784 -> V=1.0, theta=0.0
% INFO    : Bus 8460	: V=0.999374704875, theta=9.80505387646 -> V=1.0, theta=0.0
% INFO    : Bus 8461	: V=1.00218770852, theta=10.0721013024 -> V=1.0, theta=0.0
% INFO    : Bus 8462	: V=1.00241975051, theta=12.6715667549 -> V=1.0, theta=0.0
% INFO    : Bus 8463	: V=1.00233525036, theta=12.6599418704 -> V=1.0, theta=0.0
% INFO    : Bus 8464	: V=0.9990949902, theta=12.0010153638 -> V=1.0, theta=0.0
% INFO    : Bus 8465	: V=1.00035807239, theta=12.9168428803 -> V=1.0, theta=0.0
% INFO    : Bus 8466	: V=1.00048342383, theta=12.9276517361 -> V=1.0, theta=0.0
% INFO    : Bus 8467	: V=0.998099399269, theta=13.0580035731 -> V=1.0, theta=0.0
% INFO    : Bus 8468	: V=1.00113720421, theta=12.8597465398 -> V=1.0, theta=0.0
% INFO    : Bus 8469	: V=1.00104543445, theta=12.8480511694 -> V=1.0, theta=0.0
% INFO    : Bus 8470	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8471	: V=1.00575952729, theta=14.8582140298 -> V=1.0, theta=0.0
% INFO    : Bus 8472	: V=0.99988100291, theta=16.5935801139 -> V=1.0, theta=0.0
% INFO    : Bus 8473	: V=0.998958530121, theta=16.4849063281 -> V=1.0, theta=0.0
% INFO    : Bus 8474	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8475	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8476	: V=0.998773554051, theta=18.2442833317 -> V=1.0, theta=0.0
% INFO    : Bus 8477	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8478	: V=1.00090978898, theta=14.8786056567 -> V=1.0, theta=0.0
% INFO    : Bus 8479	: V=0.998611785893, theta=18.2332698102 -> V=1.0, theta=0.0
% INFO    : Bus 8480	: V=1.00049466463, theta=16.8158658179 -> V=1.0, theta=0.0
% INFO    : Bus 8481	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8482	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8483	: V=0.998926847532, theta=14.3787981148 -> V=1.0, theta=0.0
% INFO    : Bus 8484	: V=1.00040592407, theta=14.6191495026 -> V=1.0, theta=0.0
% INFO    : Bus 8485	: V=0.998727348367, theta=10.7257277102 -> V=1.0, theta=0.0
% INFO    : Bus 8486	: V=0.998676529135, theta=10.7207655395 -> V=1.0, theta=0.0
% INFO    : Bus 8487	: V=0.998952802056, theta=10.7277099951 -> V=1.0, theta=0.0
% INFO    : Bus 8488	: V=0.998538734891, theta=11.8969429858 -> V=1.0, theta=0.0
% INFO    : Bus 8489	: V=0.998658425574, theta=11.907153505 -> V=1.0, theta=0.0
% INFO    : Bus 8490	: V=0.996064683513, theta=12.6683530571 -> V=1.0, theta=0.0
% INFO    : Bus 8491	: V=0.996024177549, theta=12.3000259713 -> V=1.0, theta=0.0
% INFO    : Bus 8492	: V=0.996269583065, theta=12.3187908307 -> V=1.0, theta=0.0
% INFO    : Bus 8493	: V=0.99789394727, theta=12.5389364866 -> V=1.0, theta=0.0
% INFO    : Bus 8494	: V=0.997291690048, theta=12.6331220998 -> V=1.0, theta=0.0
% INFO    : Bus 8495	: V=0.997176526337, theta=12.6231232039 -> V=1.0, theta=0.0
% INFO    : Bus 8496	: V=0.999054640139, theta=11.3496121206 -> V=1.0, theta=0.0
% INFO    : Bus 8497	: V=0.999249646192, theta=11.36594887 -> V=1.0, theta=0.0
% INFO    : Bus 8498	: V=0.997709911339, theta=15.9426103186 -> V=1.0, theta=0.0
% INFO    : Bus 8499	: V=0.998849040108, theta=14.6081609591 -> V=1.0, theta=0.0
% INFO    : Bus 8500	: V=0.998968883294, theta=14.6211810426 -> V=1.0, theta=0.0
% INFO    : Bus 8501	: V=0.99878282211, theta=14.6003104329 -> V=1.0, theta=0.0
% INFO    : Bus 8502	: V=0.998849040108, theta=14.6081609591 -> V=1.0, theta=0.0
% INFO    : Bus 8503	: V=1.00204440264, theta=10.2120775158 -> V=1.0, theta=0.0
% INFO    : Bus 8504	: V=1.00197319295, theta=10.2051902785 -> V=1.0, theta=0.0
% INFO    : Bus 8505	: V=1.00033541441, theta=10.5846417021 -> V=1.0, theta=0.0
% INFO    : Bus 8506	: V=1.00041416454, theta=10.5908846558 -> V=1.0, theta=0.0
% INFO    : Bus 8507	: V=0.99957957807, theta=10.4007589551 -> V=1.0, theta=0.0
% INFO    : Bus 8508	: V=0.999690188585, theta=10.4180152484 -> V=1.0, theta=0.0
% INFO    : Bus 8509	: V=0.998736189561, theta=10.3712911084 -> V=1.0, theta=0.0
% INFO    : Bus 8510	: V=0.998789291923, theta=10.3790785911 -> V=1.0, theta=0.0
% INFO    : Bus 8511	: V=0.999807654386, theta=9.26043544608 -> V=1.0, theta=0.0
% INFO    : Bus 8512	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8513	: V=1.00127353708, theta=10.0867599896 -> V=1.0, theta=0.0
% INFO    : Bus 8514	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8515	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8516	: V=1.00158595272, theta=11.6145460073 -> V=1.0, theta=0.0
% INFO    : Bus 8517	: V=0.999800834044, theta=10.6732678992 -> V=1.0, theta=0.0
% INFO    : Bus 8518	: V=0.999699069541, theta=10.6660392005 -> V=1.0, theta=0.0
% INFO    : Bus 8519	: V=0.999782208334, theta=11.0144394804 -> V=1.0, theta=0.0
% INFO    : Bus 8520	: V=0.997864590422, theta=9.41678392699 -> V=1.0, theta=0.0
% INFO    : Bus 8521	: V=1.00015881728, theta=11.3725135792 -> V=1.0, theta=0.0
% INFO    : Bus 8522	: V=1.00029795028, theta=11.3863116404 -> V=1.0, theta=0.0
% INFO    : Bus 8523	: V=1.00009140459, theta=11.3662988758 -> V=1.0, theta=0.0
% INFO    : Bus 8524	: V=0.999015400349, theta=9.56656961074 -> V=1.0, theta=0.0
% INFO    : Bus 8525	: V=0.999970675195, theta=8.60241538946 -> V=1.0, theta=0.0
% INFO    : Bus 8526	: V=0.999949339752, theta=8.59955863586 -> V=1.0, theta=0.0
% INFO    : Bus 8527	: V=0.999992522431, theta=8.60538194147 -> V=1.0, theta=0.0
% INFO    : Bus 8528	: V=1.00062759828, theta=9.74773186208 -> V=1.0, theta=0.0
% INFO    : Bus 8529	: V=1.00250799899, theta=19.4420693249 -> V=1.0, theta=0.0
% INFO    : Bus 8530	: V=1.00244596583, theta=19.4364736789 -> V=1.0, theta=0.0
% INFO    : Bus 8531	: V=1.00002971888, theta=18.7977691103 -> V=1.0, theta=0.0
% INFO    : Bus 8532	: V=0.999984574754, theta=18.7921987268 -> V=1.0, theta=0.0
% INFO    : Bus 8533	: V=1.00033635848, theta=19.0382132775 -> V=1.0, theta=0.0
% INFO    : Bus 8534	: V=1.00029055849, theta=19.0330702326 -> V=1.0, theta=0.0
% INFO    : Bus 8535	: V=1.00161703771, theta=19.6715520225 -> V=1.0, theta=0.0
% INFO    : Bus 8536	: V=1.00165171353, theta=19.6775814876 -> V=1.0, theta=0.0
% INFO    : Bus 8537	: V=1.00157650757, theta=19.6658027899 -> V=1.0, theta=0.0
% INFO    : Bus 8538	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8539	: V=1.00619648343, theta=10.7832224296 -> V=1.0, theta=0.0
% INFO    : Bus 8540	: V=0.998918115155, theta=12.6587703815 -> V=1.0, theta=0.0
% INFO    : Bus 8541	: V=1.00008699971, theta=12.7530374822 -> V=1.0, theta=0.0
% INFO    : Bus 8542	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8543	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8544	: V=0.999953565599, theta=10.4937568118 -> V=1.0, theta=0.0
% INFO    : Bus 8545	: V=0.999919729183, theta=10.4883884286 -> V=1.0, theta=0.0
% INFO    : Bus 8546	: V=0.999981609239, theta=10.4989897362 -> V=1.0, theta=0.0
% INFO    : Bus 8547	: V=0.999953565599, theta=10.4937568118 -> V=1.0, theta=0.0
% INFO    : Bus 8548	: V=1.00151934221, theta=9.89217030573 -> V=1.0, theta=0.0
% INFO    : Bus 8549	: V=0.998608433618, theta=10.1986545007 -> V=1.0, theta=0.0
% INFO    : Bus 8550	: V=0.998214528873, theta=9.41717877796 -> V=1.0, theta=0.0
% INFO    : Bus 8551	: V=1.0003079029, theta=10.3072797448 -> V=1.0, theta=0.0
% INFO    : Bus 8552	: V=1.00623124375, theta=9.95407907736 -> V=1.0, theta=0.0
% INFO    : Bus 8553	: V=0.999034152037, theta=19.1471688971 -> V=1.0, theta=0.0
% INFO    : Bus 8554	: V=0.999141154178, theta=19.1577865327 -> V=1.0, theta=0.0
% INFO    : Bus 8555	: V=0.998929464414, theta=19.1371910114 -> V=1.0, theta=0.0
% INFO    : Bus 8556	: V=1.00232952584, theta=19.674617328 -> V=1.0, theta=0.0
% INFO    : Bus 8557	: V=1.00299250715, theta=19.5578584642 -> V=1.0, theta=0.0
% INFO    : Bus 8558	: V=1.00017216629, theta=20.2358890043 -> V=1.0, theta=0.0
% INFO    : Bus 8559	: V=1.00288372788, theta=19.54768162 -> V=1.0, theta=0.0
% INFO    : Bus 8560	: V=1.00310990701, theta=19.5411899029 -> V=1.0, theta=0.0
% INFO    : Bus 8561	: V=1.00299250715, theta=19.5578584642 -> V=1.0, theta=0.0
% INFO    : Bus 8562	: V=0.997961900691, theta=20.1216873284 -> V=1.0, theta=0.0
% INFO    : Bus 8563	: V=0.997859109076, theta=20.1112896737 -> V=1.0, theta=0.0
% INFO    : Bus 8564	: V=0.997480517685, theta=20.0836298085 -> V=1.0, theta=0.0
% INFO    : Bus 8565	: V=0.997399293459, theta=20.0729744003 -> V=1.0, theta=0.0
% INFO    : Bus 8566	: V=0.998287241756, theta=11.9647747502 -> V=1.0, theta=0.0
% INFO    : Bus 8567	: V=0.999533921182, theta=13.9932569597 -> V=1.0, theta=0.0
% INFO    : Bus 8568	: V=0.997765335208, theta=17.6409280748 -> V=1.0, theta=0.0
% INFO    : Bus 8569	: V=1.00250676774, theta=16.8883923241 -> V=1.0, theta=0.0
% INFO    : Bus 8570	: V=1.00428457467, theta=15.0146200746 -> V=1.0, theta=0.0
% INFO    : Bus 8571	: V=0.997708043146, theta=17.6331328023 -> V=1.0, theta=0.0
% INFO    : Bus 8572	: V=1.00127500678, theta=16.8386563886 -> V=1.0, theta=0.0
% INFO    : Bus 8573	: V=1.00244723204, theta=16.8816847869 -> V=1.0, theta=0.0
% INFO    : Bus 8574	: V=0.999919429169, theta=17.7936553332 -> V=1.0, theta=0.0
% INFO    : Bus 8575	: V=1.00307631429, theta=14.8700787174 -> V=1.0, theta=0.0
% INFO    : Bus 8576	: V=0.998329967115, theta=14.7668145503 -> V=1.0, theta=0.0
% INFO    : Bus 8577	: V=0.998249566486, theta=14.7598093886 -> V=1.0, theta=0.0
% INFO    : Bus 8578	: V=0.998415886412, theta=14.774194887 -> V=1.0, theta=0.0
% INFO    : Bus 8579	: V=0.998329967115, theta=14.7668145503 -> V=1.0, theta=0.0
% INFO    : Bus 8580	: V=0.999870656004, theta=13.5130154706 -> V=1.0, theta=0.0
% INFO    : Bus 8581	: V=0.999921949742, theta=13.5198655161 -> V=1.0, theta=0.0
% INFO    : Bus 8582	: V=0.999870656004, theta=13.5130154706 -> V=1.0, theta=0.0
% INFO    : Bus 8583	: V=0.999828804916, theta=13.5060209912 -> V=1.0, theta=0.0
% INFO    : Bus 8584	: V=1.00290475432, theta=15.0853865085 -> V=1.0, theta=0.0
% INFO    : Bus 8585	: V=0.999105677921, theta=13.4501166199 -> V=1.0, theta=0.0
% INFO    : Bus 8586	: V=0.999178603427, theta=13.4580836992 -> V=1.0, theta=0.0
% INFO    : Bus 8587	: V=0.999105677921, theta=13.4501166199 -> V=1.0, theta=0.0
% INFO    : Bus 8588	: V=0.999651567755, theta=13.9419892668 -> V=1.0, theta=0.0
% INFO    : Bus 8589	: V=0.999591445506, theta=13.9343307559 -> V=1.0, theta=0.0
% INFO    : Bus 8590	: V=0.99971144889, theta=13.9489608248 -> V=1.0, theta=0.0
% INFO    : Bus 8591	: V=1.00182503386, theta=15.226040477 -> V=1.0, theta=0.0
% INFO    : Bus 8592	: V=1.00178740827, theta=15.2213446468 -> V=1.0, theta=0.0
% INFO    : Bus 8593	: V=1.00229520802, theta=15.7632015653 -> V=1.0, theta=0.0
% INFO    : Bus 8594	: V=0.999897183345, theta=14.1920556575 -> V=1.0, theta=0.0
% INFO    : Bus 8595	: V=0.999854208648, theta=14.1879367212 -> V=1.0, theta=0.0
% INFO    : Bus 8596	: V=0.999940349403, theta=14.1960525513 -> V=1.0, theta=0.0
% INFO    : Bus 8597	: V=0.999897183345, theta=14.1920556575 -> V=1.0, theta=0.0
% INFO    : Bus 8598	: V=1.00395041694, theta=12.9564413718 -> V=1.0, theta=0.0
% INFO    : Bus 8599	: V=0.999137593991, theta=13.2062452675 -> V=1.0, theta=0.0
% INFO    : Bus 8600	: V=0.999534740588, theta=12.6049315558 -> V=1.0, theta=0.0
% INFO    : Bus 8601	: V=0.99946018279, theta=12.5974300626 -> V=1.0, theta=0.0
% INFO    : Bus 8602	: V=0.99692238384, theta=13.0198342569 -> V=1.0, theta=0.0
% INFO    : Bus 8603	: V=0.998070529559, theta=9.46694781086 -> V=1.0, theta=0.0
% INFO    : Bus 8604	: V=0.998029907693, theta=9.45810117699 -> V=1.0, theta=0.0
% INFO    : Bus 8605	: V=0.998106259263, theta=9.47511816448 -> V=1.0, theta=0.0
% INFO    : Bus 8606	: V=0.998070529559, theta=9.46694781086 -> V=1.0, theta=0.0
% INFO    : Bus 8607	: V=1.00268231507, theta=18.1706817006 -> V=1.0, theta=0.0
% INFO    : Bus 8608	: V=1.00259673477, theta=18.1586109124 -> V=1.0, theta=0.0
% INFO    : Bus 8609	: V=1.00345695815, theta=18.9225786258 -> V=1.0, theta=0.0
% INFO    : Bus 8610	: V=0.997208726986, theta=16.300773305 -> V=1.0, theta=0.0
% INFO    : Bus 8611	: V=0.997104715101, theta=16.2764503825 -> V=1.0, theta=0.0
% INFO    : Bus 8612	: V=0.997335363675, theta=16.3270298085 -> V=1.0, theta=0.0
% INFO    : Bus 8613	: V=0.997208726986, theta=16.300773305 -> V=1.0, theta=0.0
% INFO    : Bus 8614	: V=0.997600860358, theta=16.3550998528 -> V=1.0, theta=0.0
% INFO    : Bus 8615	: V=0.997465236375, theta=16.3385085984 -> V=1.0, theta=0.0
% INFO    : Bus 8616	: V=1.00201182893, theta=18.2519673753 -> V=1.0, theta=0.0
% INFO    : Bus 8617	: V=1.00192407274, theta=18.2414045847 -> V=1.0, theta=0.0
% INFO    : Bus 8618	: V=1.00210070283, theta=18.2624246955 -> V=1.0, theta=0.0
% INFO    : Bus 8619	: V=1.00201182893, theta=18.2519673753 -> V=1.0, theta=0.0
% INFO    : Bus 8620	: V=0.997719155227, theta=16.0160148235 -> V=1.0, theta=0.0
% INFO    : Bus 8621	: V=1.00082504295, theta=11.6285515743 -> V=1.0, theta=0.0
% INFO    : Bus 8622	: V=0.998924073678, theta=10.9000108346 -> V=1.0, theta=0.0
% INFO    : Bus 8623	: V=0.998889756504, theta=10.8940109877 -> V=1.0, theta=0.0
% INFO    : Bus 8624	: V=0.998968472366, theta=10.9062926604 -> V=1.0, theta=0.0
% INFO    : Bus 8625	: V=0.999457295252, theta=11.8410788339 -> V=1.0, theta=0.0
% INFO    : Bus 8626	: V=0.998413456763, theta=10.030052053 -> V=1.0, theta=0.0
% INFO    : Bus 8627	: V=0.998388653733, theta=9.48445694294 -> V=1.0, theta=0.0
% INFO    : Bus 8628	: V=0.999452874595, theta=9.47819337161 -> V=1.0, theta=0.0
% INFO    : Bus 8629	: V=0.999559225926, theta=9.49025620782 -> V=1.0, theta=0.0
% INFO    : Bus 8630	: V=0.999827776054, theta=10.4830134712 -> V=1.0, theta=0.0
% INFO    : Bus 8631	: V=0.999880531042, theta=10.492098485 -> V=1.0, theta=0.0
% INFO    : Bus 8632	: V=0.997814544239, theta=10.5008314055 -> V=1.0, theta=0.0
% INFO    : Bus 8633	: V=0.997750217332, theta=10.4919238522 -> V=1.0, theta=0.0
% INFO    : Bus 8634	: V=0.99947878618, theta=9.84879303755 -> V=1.0, theta=0.0
% INFO    : Bus 8635	: V=0.9994296361, theta=9.84227286794 -> V=1.0, theta=0.0
% INFO    : Bus 8636	: V=0.999527750096, theta=9.85471125691 -> V=1.0, theta=0.0
% INFO    : Bus 8637	: V=1.0059539746, theta=9.95500335851 -> V=1.0, theta=0.0
% INFO    : Bus 8638	: V=1.00590751155, theta=9.94796317197 -> V=1.0, theta=0.0
% INFO    : Bus 8639	: V=1.00599036565, theta=9.96189365411 -> V=1.0, theta=0.0
% INFO    : Bus 8640	: V=1.0059539746, theta=9.95500335851 -> V=1.0, theta=0.0
% INFO    : Bus 8641	: V=0.997757549948, theta=10.1016704558 -> V=1.0, theta=0.0
% INFO    : Bus 8642	: V=0.997709979996, theta=10.0952612123 -> V=1.0, theta=0.0
% INFO    : Bus 8643	: V=0.997662440549, theta=11.7952596086 -> V=1.0, theta=0.0
% INFO    : Bus 8644	: V=0.997525583417, theta=11.7836383946 -> V=1.0, theta=0.0
% INFO    : Bus 8645	: V=0.997783411844, theta=11.8068954118 -> V=1.0, theta=0.0
% INFO    : Bus 8646	: V=0.997662440549, theta=11.7952596086 -> V=1.0, theta=0.0
% INFO    : Bus 8647	: V=1.00091305997, theta=10.5559073848 -> V=1.0, theta=0.0
% INFO    : Bus 8648	: V=0.997837383176, theta=9.49238077287 -> V=1.0, theta=0.0
% INFO    : Bus 8649	: V=0.997741119052, theta=9.48344100175 -> V=1.0, theta=0.0
% INFO    : Bus 8650	: V=0.997933090887, theta=9.50169969077 -> V=1.0, theta=0.0
% INFO    : Bus 8651	: V=0.999039361713, theta=11.1430587832 -> V=1.0, theta=0.0
% INFO    : Bus 8652	: V=0.999120154093, theta=11.1511999965 -> V=1.0, theta=0.0
% INFO    : Bus 8653	: V=0.998959531779, theta=11.133728057 -> V=1.0, theta=0.0
% INFO    : Bus 8654	: V=0.999368402887, theta=10.7454778373 -> V=1.0, theta=0.0
% INFO    : Bus 8655	: V=1.00185245276, theta=9.94613018126 -> V=1.0, theta=0.0
% INFO    : Bus 8656	: V=1.00181590093, theta=9.94132078677 -> V=1.0, theta=0.0
% INFO    : Bus 8657	: V=1.00189353094, theta=9.95120103477 -> V=1.0, theta=0.0
% INFO    : Bus 8658	: V=1.0006249595, theta=9.56410215833 -> V=1.0, theta=0.0
% INFO    : Bus 8659	: V=1.00114014989, theta=9.82172302121 -> V=1.0, theta=0.0
% INFO    : Bus 8660	: V=1.00108984582, theta=9.8141822607 -> V=1.0, theta=0.0
% INFO    : Bus 8661	: V=1.00203045132, theta=9.42248760382 -> V=1.0, theta=0.0
% INFO    : Bus 8662	: V=0.998475266883, theta=15.9997425785 -> V=1.0, theta=0.0
% INFO    : Bus 8663	: V=0.998452904963, theta=15.9958611887 -> V=1.0, theta=0.0
% INFO    : Bus 8664	: V=0.998494206728, theta=16.0031699869 -> V=1.0, theta=0.0
% INFO    : Bus 8665	: V=0.998475266883, theta=15.9997425785 -> V=1.0, theta=0.0
% INFO    : Bus 8666	: V=1.00081909451, theta=15.7386607451 -> V=1.0, theta=0.0
% INFO    : Bus 8667	: V=1.0008383223, theta=15.7422590702 -> V=1.0, theta=0.0
% INFO    : Bus 8668	: V=1.0007986804, theta=15.7351419423 -> V=1.0, theta=0.0
% INFO    : Bus 8669	: V=1.00081909451, theta=15.7386607451 -> V=1.0, theta=0.0
% INFO    : Bus 8670	: V=0.9973257797, theta=12.5247144883 -> V=1.0, theta=0.0
% INFO    : Bus 8671	: V=0.997232060734, theta=12.8300117267 -> V=1.0, theta=0.0
% INFO    : Bus 8672	: V=0.997415496363, theta=12.8406129722 -> V=1.0, theta=0.0
% INFO    : Bus 8673	: V=0.999674693803, theta=11.5679461479 -> V=1.0, theta=0.0
% INFO    : Bus 8674	: V=0.999629271513, theta=16.3383750078 -> V=1.0, theta=0.0
% INFO    : Bus 8675	: V=0.999782179272, theta=15.5343061443 -> V=1.0, theta=0.0
% INFO    : Bus 8676	: V=0.999707884831, theta=12.6402640546 -> V=1.0, theta=0.0
% INFO    : Bus 8677	: V=0.999628762192, theta=15.5245347019 -> V=1.0, theta=0.0
% INFO    : Bus 8678	: V=1.00002423743, theta=15.5421264735 -> V=1.0, theta=0.0
% INFO    : Bus 8679	: V=1.00107909247, theta=16.4571992235 -> V=1.0, theta=0.0
% INFO    : Bus 8680	: V=0.999629271513, theta=16.3383750078 -> V=1.0, theta=0.0
% INFO    : Bus 8681	: V=0.999984844345, theta=11.7776988071 -> V=1.0, theta=0.0
% INFO    : Bus 8682	: V=0.999817707707, theta=11.7573327493 -> V=1.0, theta=0.0
% INFO    : Bus 8683	: V=1.00012987155, theta=11.7979494352 -> V=1.0, theta=0.0
% INFO    : Bus 8684	: V=1.00119174487, theta=11.2886553164 -> V=1.0, theta=0.0
% INFO    : Bus 8685	: V=1.00125186445, theta=11.2969648388 -> V=1.0, theta=0.0
% INFO    : Bus 8686	: V=1.00113269666, theta=11.2805215448 -> V=1.0, theta=0.0
% INFO    : Bus 8687	: V=0.999081260983, theta=10.4724255395 -> V=1.0, theta=0.0
% INFO    : Bus 8688	: V=0.999039992453, theta=10.4672669577 -> V=1.0, theta=0.0
% INFO    : Bus 8689	: V=0.999123178068, theta=10.4777482577 -> V=1.0, theta=0.0
% INFO    : Bus 8690	: V=0.999246436585, theta=14.3915885396 -> V=1.0, theta=0.0
% INFO    : Bus 8691	: V=0.999217771564, theta=14.3854220344 -> V=1.0, theta=0.0
% INFO    : Bus 8692	: V=0.999278130115, theta=14.3974542441 -> V=1.0, theta=0.0
% INFO    : Bus 8693	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8694	: V=1.00357414871, theta=16.12915561 -> V=1.0, theta=0.0
% INFO    : Bus 8695	: V=0.998824333313, theta=17.3786314094 -> V=1.0, theta=0.0
% INFO    : Bus 8696	: V=0.9996464308, theta=17.4734215807 -> V=1.0, theta=0.0
% INFO    : Bus 8697	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8698	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8699	: V=1.00034059147, theta=15.5855206827 -> V=1.0, theta=0.0
% INFO    : Bus 8700	: V=1.00029375658, theta=15.5788281227 -> V=1.0, theta=0.0
% INFO    : Bus 8701	: V=1.00038480454, theta=15.5912398033 -> V=1.0, theta=0.0
% INFO    : Bus 8702	: V=1.00034059147, theta=15.5855206827 -> V=1.0, theta=0.0
% INFO    : Bus 8703	: V=0.998597180182, theta=10.6861898185 -> V=1.0, theta=0.0
% INFO    : Bus 8704	: V=0.998506604832, theta=10.678275427 -> V=1.0, theta=0.0
% INFO    : Bus 8705	: V=1.00120586945, theta=11.0481626549 -> V=1.0, theta=0.0
% INFO    : Bus 8706	: V=1.00030387228, theta=11.3659648602 -> V=1.0, theta=0.0
% INFO    : Bus 8707	: V=1.00022377032, theta=11.3580940181 -> V=1.0, theta=0.0
% INFO    : Bus 8708	: V=1.00039842743, theta=11.3741808893 -> V=1.0, theta=0.0
% INFO    : Bus 8709	: V=1.00030387228, theta=11.3659648602 -> V=1.0, theta=0.0
% INFO    : Bus 8710	: V=0.999025953909, theta=10.8677656072 -> V=1.0, theta=0.0
% INFO    : Bus 8711	: V=1.00520384707, theta=10.1180962133 -> V=1.0, theta=0.0
% INFO    : Bus 8712	: V=0.998756878843, theta=10.3514781631 -> V=1.0, theta=0.0
% INFO    : Bus 8713	: V=0.998814686052, theta=10.3599878878 -> V=1.0, theta=0.0
% INFO    : Bus 8714	: V=1.00143564862, theta=10.3134397932 -> V=1.0, theta=0.0
% INFO    : Bus 8715	: V=0.997919827096, theta=9.90277939414 -> V=1.0, theta=0.0
% INFO    : Bus 8716	: V=0.998381593426, theta=16.1225793136 -> V=1.0, theta=0.0
% INFO    : Bus 8717	: V=1.00575478453, theta=14.224827875 -> V=1.0, theta=0.0
% INFO    : Bus 8718	: V=0.999459085978, theta=16.2034208999 -> V=1.0, theta=0.0
% INFO    : Bus 8719	: V=0.998289253277, theta=16.1141890179 -> V=1.0, theta=0.0
% INFO    : Bus 8720	: V=0.998381593426, theta=16.1225793136 -> V=1.0, theta=0.0
% INFO    : Bus 8721	: V=1.00153458046, theta=13.9205786228 -> V=1.0, theta=0.0
% INFO    : Bus 8722	: V=1.00157678004, theta=13.9297912311 -> V=1.0, theta=0.0
% INFO    : Bus 8723	: V=1.00148794052, theta=13.9116735454 -> V=1.0, theta=0.0
% INFO    : Bus 8724	: V=1.00153458046, theta=13.9205786228 -> V=1.0, theta=0.0
% INFO    : Bus 8725	: V=0.998340717968, theta=13.4282648096 -> V=1.0, theta=0.0
% INFO    : Bus 8726	: V=1.00101739615, theta=14.9479645019 -> V=1.0, theta=0.0
% INFO    : Bus 8727	: V=0.999565827791, theta=10.050091599 -> V=1.0, theta=0.0
% INFO    : Bus 8728	: V=0.999468617017, theta=10.0404048859 -> V=1.0, theta=0.0
% INFO    : Bus 8729	: V=0.999667605145, theta=10.0595231678 -> V=1.0, theta=0.0
% INFO    : Bus 8730	: V=0.999565827791, theta=10.050091599 -> V=1.0, theta=0.0
% INFO    : Bus 8731	: V=1.01345197267, theta=10.1897928302 -> V=1.0, theta=0.0
% INFO    : Bus 8732	: V=1.00826837545, theta=11.6268580516 -> V=1.0, theta=0.0
% INFO    : Bus 8733	: V=1.00257353563, theta=12.1416036753 -> V=1.0, theta=0.0
% INFO    : Bus 8734	: V=1.0069479483, theta=10.4938437035 -> V=1.0, theta=0.0
% INFO    : Bus 8735	: V=1.00813362528, theta=11.6198259011 -> V=1.0, theta=0.0
% INFO    : Bus 8736	: V=1.00225872664, theta=12.2775476519 -> V=1.0, theta=0.0
% INFO    : Bus 8737	: V=1.0087155939, theta=11.5786296934 -> V=1.0, theta=0.0
% INFO    : Bus 8738	: V=1.00826837545, theta=11.6268580516 -> V=1.0, theta=0.0
% INFO    : Bus 8739	: V=1.00705224788, theta=10.2185623049 -> V=1.0, theta=0.0
% INFO    : Bus 8740	: V=0.999460653694, theta=11.9779843079 -> V=1.0, theta=0.0
% INFO    : Bus 8741	: V=1.00481674434, theta=10.738844158 -> V=1.0, theta=0.0
% INFO    : Bus 8742	: V=0.997987047527, theta=10.5607206738 -> V=1.0, theta=0.0
% INFO    : Bus 8743	: V=0.998363592519, theta=10.8328272228 -> V=1.0, theta=0.0
% INFO    : Bus 8744	: V=0.998217681118, theta=10.8128091254 -> V=1.0, theta=0.0
% INFO    : Bus 8745	: V=0.999673910628, theta=11.2795625761 -> V=1.0, theta=0.0
% INFO    : Bus 8746	: V=0.99982585134, theta=11.2899627667 -> V=1.0, theta=0.0
% INFO    : Bus 8747	: V=0.999537010055, theta=11.2705948663 -> V=1.0, theta=0.0
% INFO    : Bus 8748	: V=0.999673910628, theta=11.2795625761 -> V=1.0, theta=0.0
% INFO    : Bus 8749	: V=0.998433359238, theta=9.95575211699 -> V=1.0, theta=0.0
% INFO    : Bus 8750	: V=0.998559512309, theta=9.97080388641 -> V=1.0, theta=0.0
% INFO    : Bus 8751	: V=0.998289203299, theta=9.93905417303 -> V=1.0, theta=0.0
% INFO    : Bus 8752	: V=1.00134949203, theta=9.95198170171 -> V=1.0, theta=0.0
% INFO    : Bus 8753	: V=0.999006907978, theta=10.3851602388 -> V=1.0, theta=0.0
% INFO    : Bus 8754	: V=0.997689350362, theta=10.5729085719 -> V=1.0, theta=0.0
% INFO    : Bus 8755	: V=0.997566511557, theta=10.5635729484 -> V=1.0, theta=0.0
% INFO    : Bus 8756	: V=0.997809107603, theta=10.5809553518 -> V=1.0, theta=0.0
% INFO    : Bus 8757	: V=0.999704819676, theta=10.858687366 -> V=1.0, theta=0.0
% INFO    : Bus 8758	: V=0.999771021376, theta=10.8674597443 -> V=1.0, theta=0.0
% INFO    : Bus 8759	: V=0.999774308016, theta=9.8995757504 -> V=1.0, theta=0.0
% INFO    : Bus 8760	: V=0.999705969732, theta=9.88932089802 -> V=1.0, theta=0.0
% INFO    : Bus 8761	: V=0.999838248939, theta=9.90849550256 -> V=1.0, theta=0.0
% INFO    : Bus 8762	: V=0.999774308016, theta=9.8995757504 -> V=1.0, theta=0.0
% INFO    : Bus 8763	: V=0.99725300587, theta=10.8500484194 -> V=1.0, theta=0.0
% INFO    : Bus 8764	: V=0.9992595331, theta=9.90179544882 -> V=1.0, theta=0.0
% INFO    : Bus 8765	: V=0.999372241115, theta=9.91143213493 -> V=1.0, theta=0.0
% INFO    : Bus 8766	: V=0.999150007675, theta=9.89237355095 -> V=1.0, theta=0.0
% INFO    : Bus 8767	: V=1.00008337275, theta=16.3687455607 -> V=1.0, theta=0.0
% INFO    : Bus 8768	: V=0.99999751194, theta=16.3585381785 -> V=1.0, theta=0.0
% INFO    : Bus 8769	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8770	: V=1.00027535993, theta=16.9325149799 -> V=1.0, theta=0.0
% INFO    : Bus 8771	: V=0.997207437676, theta=18.1894298847 -> V=1.0, theta=0.0
% INFO    : Bus 8772	: V=0.99874277093, theta=18.2314353049 -> V=1.0, theta=0.0
% INFO    : Bus 8773	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8774	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8775	: V=0.997264321096, theta=16.1478160215 -> V=1.0, theta=0.0
% INFO    : Bus 8776	: V=0.997042006144, theta=16.1299946982 -> V=1.0, theta=0.0
% INFO    : Bus 8777	: V=0.997489977029, theta=16.1666916226 -> V=1.0, theta=0.0
% INFO    : Bus 8778	: V=0.997264321096, theta=16.1478160215 -> V=1.0, theta=0.0
% INFO    : Bus 8779	: V=1.00323391692, theta=19.4877726038 -> V=1.0, theta=0.0
% INFO    : Bus 8780	: V=1.00228756215, theta=18.100265097 -> V=1.0, theta=0.0
% INFO    : Bus 8781	: V=1.00218191281, theta=18.0909668191 -> V=1.0, theta=0.0
% INFO    : Bus 8782	: V=0.999864666675, theta=9.92405659302 -> V=1.0, theta=0.0
% INFO    : Bus 8783	: V=0.999311137726, theta=11.1569525261 -> V=1.0, theta=0.0
% INFO    : Bus 8784	: V=0.998456114336, theta=9.9636699322 -> V=1.0, theta=0.0
% INFO    : Bus 8785	: V=0.998403540131, theta=9.95611200938 -> V=1.0, theta=0.0
% INFO    : Bus 8786	: V=0.998440147017, theta=9.96102141802 -> V=1.0, theta=0.0
% INFO    : Bus 8787	: V=0.998537314308, theta=9.97370393527 -> V=1.0, theta=0.0
% INFO    : Bus 8788	: V=1.00820740433, theta=10.2872098766 -> V=1.0, theta=0.0
% INFO    : Bus 8789	: V=1.00827829184, theta=10.2943045761 -> V=1.0, theta=0.0
% INFO    : Bus 8790	: V=0.999122637745, theta=10.7786307854 -> V=1.0, theta=0.0
% INFO    : Bus 8791	: V=0.999033560192, theta=10.7911848005 -> V=1.0, theta=0.0
% INFO    : Bus 8792	: V=1.00273748761, theta=15.152431119 -> V=1.0, theta=0.0
% INFO    : Bus 8793	: V=0.998135885434, theta=14.4663390441 -> V=1.0, theta=0.0
% INFO    : Bus 8794	: V=0.999192021179, theta=11.7414442973 -> V=1.0, theta=0.0
% INFO    : Bus 8795	: V=1.00266380877, theta=15.1430107515 -> V=1.0, theta=0.0
% INFO    : Bus 8796	: V=1.0036628967, theta=15.23241225 -> V=1.0, theta=0.0
% INFO    : Bus 8797	: V=1.00273748761, theta=15.152431119 -> V=1.0, theta=0.0
% INFO    : Bus 8798	: V=0.997763979285, theta=14.4959574025 -> V=1.0, theta=0.0
% INFO    : Bus 8799	: V=1.00083253204, theta=11.0765280662 -> V=1.0, theta=0.0
% INFO    : Bus 8800	: V=0.998388912744, theta=9.88024773351 -> V=1.0, theta=0.0
% INFO    : Bus 8801	: V=0.998467537142, theta=11.3798321051 -> V=1.0, theta=0.0
% INFO    : Bus 8802	: V=0.998400309825, theta=11.3703177945 -> V=1.0, theta=0.0
% INFO    : Bus 8803	: V=0.99854346727, theta=11.3898034761 -> V=1.0, theta=0.0
% INFO    : Bus 8804	: V=1.00065728366, theta=7.85759024596 -> V=1.0, theta=0.0
% INFO    : Bus 8805	: V=1.00063091137, theta=7.85368340799 -> V=1.0, theta=0.0
% INFO    : Bus 8806	: V=1.00068519464, theta=7.86185767679 -> V=1.0, theta=0.0
% INFO    : Bus 8807	: V=1.00065728366, theta=7.85759024596 -> V=1.0, theta=0.0
% INFO    : Bus 8808	: V=0.999815949629, theta=8.27417888942 -> V=1.0, theta=0.0
% INFO    : Bus 8809	: V=0.999803006439, theta=8.27221447234 -> V=1.0, theta=0.0
% INFO    : Bus 8810	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8811	: V=1.00692642405, theta=11.8925035414 -> V=1.0, theta=0.0
% INFO    : Bus 8812	: V=0.995412556001, theta=14.4820173717 -> V=1.0, theta=0.0
% INFO    : Bus 8813	: V=0.99676671991, theta=14.5543868204 -> V=1.0, theta=0.0
% INFO    : Bus 8814	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8815	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8816	: V=0.998322449912, theta=10.921367446 -> V=1.0, theta=0.0
% INFO    : Bus 8817	: V=0.998250699855, theta=10.9139344912 -> V=1.0, theta=0.0
% INFO    : Bus 8818	: V=0.99839001036, theta=10.9284935018 -> V=1.0, theta=0.0
% INFO    : Bus 8819	: V=1.00266289205, theta=11.2648757115 -> V=1.0, theta=0.0
% INFO    : Bus 8820	: V=0.998280719326, theta=10.7949932074 -> V=1.0, theta=0.0
% INFO    : Bus 8821	: V=0.998234594381, theta=10.7880011323 -> V=1.0, theta=0.0
% INFO    : Bus 8822	: V=0.999490155014, theta=16.5779104461 -> V=1.0, theta=0.0
% INFO    : Bus 8823	: V=1.00042591778, theta=16.0082476258 -> V=1.0, theta=0.0
% INFO    : Bus 8824	: V=1.00034364357, theta=16.0007167609 -> V=1.0, theta=0.0
% INFO    : Bus 8825	: V=0.999770775808, theta=16.3349633228 -> V=1.0, theta=0.0
% INFO    : Bus 8826	: V=1.00286147638, theta=19.2845487507 -> V=1.0, theta=0.0
% INFO    : Bus 8827	: V=1.01892874417, theta=10.3393286566 -> V=1.0, theta=0.0
% INFO    : Bus 8828	: V=1.00066156091, theta=19.9131518557 -> V=1.0, theta=0.0
% INFO    : Bus 8829	: V=1.00016604481, theta=20.2917221768 -> V=1.0, theta=0.0
% INFO    : Bus 8830	: V=1.00011319287, theta=20.2877386646 -> V=1.0, theta=0.0
% INFO    : Bus 8831	: V=1.00067688734, theta=20.6435495111 -> V=1.0, theta=0.0
% INFO    : Bus 8832	: V=1.00062926061, theta=20.6394564857 -> V=1.0, theta=0.0
% INFO    : Bus 8833	: V=1.00072325132, theta=20.6474831283 -> V=1.0, theta=0.0
% INFO    : Bus 8834	: V=1.00067688734, theta=20.6435495111 -> V=1.0, theta=0.0
% INFO    : Bus 8835	: V=1.00080163961, theta=20.6829572966 -> V=1.0, theta=0.0
% INFO    : Bus 8836	: V=1.00076886791, theta=20.6791150908 -> V=1.0, theta=0.0
% INFO    : Bus 8837	: V=1.00151222345, theta=16.1090101656 -> V=1.0, theta=0.0
% INFO    : Bus 8838	: V=1.00088991129, theta=16.1491492708 -> V=1.0, theta=0.0
% INFO    : Bus 8839	: V=1.00095749866, theta=16.1567313214 -> V=1.0, theta=0.0
% INFO    : Bus 8840	: V=1.00081895517, theta=16.1416188098 -> V=1.0, theta=0.0
% INFO    : Bus 8841	: V=1.00085354775, theta=16.80277804 -> V=1.0, theta=0.0
% INFO    : Bus 8842	: V=1.0008094293, theta=16.7947413341 -> V=1.0, theta=0.0
% INFO    : Bus 8843	: V=1.00089575495, theta=16.8107473633 -> V=1.0, theta=0.0
% INFO    : Bus 8844	: V=1.00129408303, theta=16.0044459702 -> V=1.0, theta=0.0
% INFO    : Bus 8845	: V=1.0012295401, theta=15.9965121238 -> V=1.0, theta=0.0
% INFO    : Bus 8846	: V=1.00135376274, theta=16.0111530479 -> V=1.0, theta=0.0
% INFO    : Bus 8847	: V=0.997720462891, theta=11.0355887147 -> V=1.0, theta=0.0
% INFO    : Bus 8848	: V=0.998259652309, theta=11.8560458665 -> V=1.0, theta=0.0
% INFO    : Bus 8849	: V=1.00324040131, theta=12.1669731405 -> V=1.0, theta=0.0
% INFO    : Bus 8850	: V=0.998914857621, theta=11.4189146767 -> V=1.0, theta=0.0
% INFO    : Bus 8851	: V=0.99902526433, theta=10.4754891613 -> V=1.0, theta=0.0
% INFO    : Bus 8852	: V=0.998980672731, theta=10.4718129926 -> V=1.0, theta=0.0
% INFO    : Bus 8853	: V=0.999070098015, theta=10.4794877729 -> V=1.0, theta=0.0
% INFO    : Bus 8854	: V=1.00055615274, theta=10.560481595 -> V=1.0, theta=0.0
% INFO    : Bus 8855	: V=1.01449323306, theta=10.2045638672 -> V=1.0, theta=0.0
% INFO    : Bus 8856	: V=1.01452162907, theta=10.2083709642 -> V=1.0, theta=0.0
% INFO    : Bus 8857	: V=1.00106114019, theta=17.8198667899 -> V=1.0, theta=0.0
% INFO    : Bus 8858	: V=1.00111053787, theta=17.8269602945 -> V=1.0, theta=0.0
% INFO    : Bus 8859	: V=1.00106114019, theta=17.8198667899 -> V=1.0, theta=0.0
% INFO    : Bus 8860	: V=0.9989821535, theta=17.7341644584 -> V=1.0, theta=0.0
% INFO    : Bus 8861	: V=0.999101004325, theta=17.7485532806 -> V=1.0, theta=0.0
% INFO    : Bus 8862	: V=1.00194716184, theta=17.705985034 -> V=1.0, theta=0.0
% INFO    : Bus 8863	: V=1.00188016449, theta=17.6978477814 -> V=1.0, theta=0.0
% INFO    : Bus 8864	: V=0.999826015375, theta=10.272305902 -> V=1.0, theta=0.0
% INFO    : Bus 8865	: V=0.999851625148, theta=10.2760391263 -> V=1.0, theta=0.0
% INFO    : Bus 8866	: V=0.999448268836, theta=11.5797066023 -> V=1.0, theta=0.0
% INFO    : Bus 8867	: V=1.00288255341, theta=10.0086926312 -> V=1.0, theta=0.0
% INFO    : Bus 8868	: V=0.999158151775, theta=20.0227713055 -> V=1.0, theta=0.0
% INFO    : Bus 8869	: V=1.00008508998, theta=21.7481883841 -> V=1.0, theta=0.0
% INFO    : Bus 8870	: V=1.00200521526, theta=20.9792741389 -> V=1.0, theta=0.0
% INFO    : Bus 8871	: V=0.999112178037, theta=20.0170284672 -> V=1.0, theta=0.0
% INFO    : Bus 8872	: V=0.998872148536, theta=19.7508770757 -> V=1.0, theta=0.0
% INFO    : Bus 8873	: V=1.00064931086, theta=22.0513633836 -> V=1.0, theta=0.0
% INFO    : Bus 8874	: V=1.00008508998, theta=21.7481883841 -> V=1.0, theta=0.0
% INFO    : Bus 8875	: V=0.99809513377, theta=20.6937095517 -> V=1.0, theta=0.0
% INFO    : Bus 8876	: V=0.998131867381, theta=20.7005100506 -> V=1.0, theta=0.0
% INFO    : Bus 8877	: V=0.998059768688, theta=20.6871442396 -> V=1.0, theta=0.0
% INFO    : Bus 8878	: V=0.99809513377, theta=20.6937095517 -> V=1.0, theta=0.0
% INFO    : Bus 8879	: V=0.999568732938, theta=20.9721790706 -> V=1.0, theta=0.0
% INFO    : Bus 8880	: V=0.999863556076, theta=21.0352279917 -> V=1.0, theta=0.0
% INFO    : Bus 8881	: V=0.999810318147, theta=21.0297508495 -> V=1.0, theta=0.0
% INFO    : Bus 8882	: V=1.00075396787, theta=17.1356335608 -> V=1.0, theta=0.0
% INFO    : Bus 8883	: V=1.00065894613, theta=17.1264890953 -> V=1.0, theta=0.0
% INFO    : Bus 8884	: V=1.00084160735, theta=17.143369194 -> V=1.0, theta=0.0
% INFO    : Bus 8885	: V=1.00165314561, theta=18.3361211443 -> V=1.0, theta=0.0
% INFO    : Bus 8886	: V=1.00174708461, theta=18.3449641514 -> V=1.0, theta=0.0
% INFO    : Bus 8887	: V=1.00155835095, theta=18.3270660193 -> V=1.0, theta=0.0
% INFO    : Bus 8888	: V=1.00165314561, theta=18.3361211443 -> V=1.0, theta=0.0
% INFO    : Bus 8889	: V=1.00021145501, theta=16.781921808 -> V=1.0, theta=0.0
% INFO    : Bus 8890	: V=1.00014026089, theta=16.7738978573 -> V=1.0, theta=0.0
% INFO    : Bus 8891	: V=0.999196153208, theta=16.5857056762 -> V=1.0, theta=0.0
% INFO    : Bus 8892	: V=0.999282795115, theta=16.5939277361 -> V=1.0, theta=0.0
% INFO    : Bus 8893	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8894	: V=1.00323264483, theta=17.2550953575 -> V=1.0, theta=0.0
% INFO    : Bus 8895	: V=1.00007498313, theta=17.0484130576 -> V=1.0, theta=0.0
% INFO    : Bus 8896	: V=1.00043357253, theta=17.0563351258 -> V=1.0, theta=0.0
% INFO    : Bus 8897	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8898	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8899	: V=1.00066974035, theta=16.8533131942 -> V=1.0, theta=0.0
% INFO    : Bus 8900	: V=1.00075931952, theta=16.7581256278 -> V=1.0, theta=0.0
% INFO    : Bus 8901	: V=1.00361807705, theta=9.10281196409 -> V=1.0, theta=0.0
% INFO    : Bus 8902	: V=1.00358858148, theta=9.09973953919 -> V=1.0, theta=0.0
% INFO    : Bus 8903	: V=1.00859557251, theta=10.1654604384 -> V=1.0, theta=0.0
% INFO    : Bus 8904	: V=1.00189608753, theta=10.1232806858 -> V=1.0, theta=0.0
% INFO    : Bus 8905	: V=1.00197562969, theta=10.1310121713 -> V=1.0, theta=0.0
% INFO    : Bus 8906	: V=1.0030222012, theta=8.71201006546 -> V=1.0, theta=0.0
% INFO    : Bus 8907	: V=1.00292402809, theta=8.70307250698 -> V=1.0, theta=0.0
% INFO    : Bus 8908	: V=1.00064733873, theta=10.1594286963 -> V=1.0, theta=0.0
% INFO    : Bus 8909	: V=1.00511598481, theta=9.87175471718 -> V=1.0, theta=0.0
% INFO    : Bus 8910	: V=1.00060231488, theta=17.2337429599 -> V=1.0, theta=0.0
% INFO    : Bus 8911	: V=1.00103225752, theta=17.4878584177 -> V=1.0, theta=0.0
% INFO    : Bus 8912	: V=1.00107071041, theta=17.4911390512 -> V=1.0, theta=0.0
% INFO    : Bus 8913	: V=1.00099317705, theta=17.4845976905 -> V=1.0, theta=0.0
% INFO    : Bus 8914	: V=1.00134247891, theta=16.7093532205 -> V=1.0, theta=0.0
% INFO    : Bus 8915	: V=1.00172247559, theta=14.5266221207 -> V=1.0, theta=0.0
% INFO    : Bus 8916	: V=0.998787107347, theta=11.7505391488 -> V=1.0, theta=0.0
% INFO    : Bus 8917	: V=1.00245171997, theta=15.1441646809 -> V=1.0, theta=0.0
% INFO    : Bus 8918	: V=0.999117640116, theta=12.4854261027 -> V=1.0, theta=0.0
% INFO    : Bus 8919	: V=0.999053224274, theta=12.4774158771 -> V=1.0, theta=0.0
% INFO    : Bus 8920	: V=0.999116985656, theta=12.4853806781 -> V=1.0, theta=0.0
% INFO    : Bus 8921	: V=0.998118974683, theta=15.4677063865 -> V=1.0, theta=0.0
% INFO    : Bus 8922	: V=1.00305026945, theta=15.2109939161 -> V=1.0, theta=0.0
% INFO    : Bus 8923	: V=0.998011313766, theta=15.4607241714 -> V=1.0, theta=0.0
% INFO    : Bus 8924	: V=0.998615255417, theta=15.4811770767 -> V=1.0, theta=0.0
% INFO    : Bus 8925	: V=0.998118974683, theta=15.4677063865 -> V=1.0, theta=0.0
% INFO    : Bus 8926	: V=0.997057987482, theta=7.51732305235 -> V=1.0, theta=0.0
% INFO    : Bus 8927	: V=1.00379072901, theta=8.26109260769 -> V=1.0, theta=0.0
% INFO    : Bus 8928	: V=1.00105293676, theta=8.02077932239 -> V=1.0, theta=0.0
% INFO    : Bus 8929	: V=1.00258645327, theta=7.95054635775 -> V=1.0, theta=0.0
% INFO    : Bus 8930	: V=1.00265028871, theta=7.96043400311 -> V=1.0, theta=0.0
% INFO    : Bus 8931	: V=1.00252512952, theta=7.94156641427 -> V=1.0, theta=0.0
% INFO    : Bus 8932	: V=1.00133063984, theta=7.72997770392 -> V=1.0, theta=0.0
% INFO    : Bus 8933	: V=1.00141942965, theta=7.73971090287 -> V=1.0, theta=0.0
% INFO    : Bus 8934	: V=1.00124627089, theta=7.72058393256 -> V=1.0, theta=0.0
% INFO    : Bus 8935	: V=1.00078473385, theta=16.5534977021 -> V=1.0, theta=0.0
% INFO    : Bus 8936	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8937	: V=1.0016394336, theta=16.8626393823 -> V=1.0, theta=0.0
% INFO    : Bus 8938	: V=0.999124457836, theta=16.4401339859 -> V=1.0, theta=0.0
% INFO    : Bus 8939	: V=0.999301724984, theta=16.4363587335 -> V=1.0, theta=0.0
% INFO    : Bus 8940	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8941	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8942	: V=1.00055171898, theta=16.3225317557 -> V=1.0, theta=0.0
% INFO    : Bus 8943	: V=1.00050662172, theta=16.3160186684 -> V=1.0, theta=0.0
% INFO    : Bus 8944	: V=1.00059188473, theta=16.3288053648 -> V=1.0, theta=0.0
% INFO    : Bus 8945	: V=1.00055171898, theta=16.3225317557 -> V=1.0, theta=0.0
% INFO    : Bus 8946	: V=1.00040160076, theta=16.3633091617 -> V=1.0, theta=0.0
% INFO    : Bus 8947	: V=1.00020446111, theta=17.8261449986 -> V=1.0, theta=0.0
% INFO    : Bus 8948	: V=1.00015200587, theta=17.8206833638 -> V=1.0, theta=0.0
% INFO    : Bus 8949	: V=0.997858549567, theta=19.9530010244 -> V=1.0, theta=0.0
% INFO    : Bus 8950	: V=0.999284671227, theta=19.2474113684 -> V=1.0, theta=0.0
% INFO    : Bus 8951	: V=1.00045724794, theta=18.1575413027 -> V=1.0, theta=0.0
% INFO    : Bus 8952	: V=0.997716059728, theta=20.0631784939 -> V=1.0, theta=0.0
% INFO    : Bus 8953	: V=0.999248893212, theta=19.2414156488 -> V=1.0, theta=0.0
% INFO    : Bus 8954	: V=0.999290454982, theta=19.186167034 -> V=1.0, theta=0.0
% INFO    : Bus 8955	: V=0.997858549567, theta=19.9530010244 -> V=1.0, theta=0.0
% INFO    : Bus 8956	: V=0.999936723425, theta=18.3058127011 -> V=1.0, theta=0.0
% INFO    : Bus 8957	: V=0.999888748632, theta=18.3002005618 -> V=1.0, theta=0.0
% INFO    : Bus 8958	: V=0.999744826178, theta=18.208026896 -> V=1.0, theta=0.0
% INFO    : Bus 8959	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8960	: V=1.00017768233, theta=12.8423183622 -> V=1.0, theta=0.0
% INFO    : Bus 8961	: V=1.000150734, theta=13.0705707611 -> V=1.0, theta=0.0
% INFO    : Bus 8962	: V=1.00013705882, theta=12.3948181316 -> V=1.0, theta=0.0
% INFO    : Bus 8963	: V=1.00010183369, theta=12.6814283254 -> V=1.0, theta=0.0
% INFO    : Bus 8964	: V=0.999850385703, theta=11.5353689695 -> V=1.0, theta=0.0
% INFO    : Bus 8965	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8966	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8967	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8968	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8969	: V=0.996756695754, theta=20.9483035803 -> V=1.0, theta=0.0
% INFO    : Bus 8970	: V=1.00295483782, theta=19.8844438264 -> V=1.0, theta=0.0
% INFO    : Bus 8971	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8972	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8973	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8974	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8975	: V=0.998422669831, theta=19.8544255025 -> V=1.0, theta=0.0
% INFO    : Bus 8976	: V=1.00067622277, theta=18.5199535675 -> V=1.0, theta=0.0
% INFO    : Bus 8977	: V=0.999859939386, theta=18.6942173509 -> V=1.0, theta=0.0
% INFO    : Bus 8978	: V=1.00148749761, theta=18.409987989 -> V=1.0, theta=0.0
% INFO    : Bus 8979	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8980	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8981	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8982	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8983	: V=1.00053362916, theta=17.1808735052 -> V=1.0, theta=0.0
% INFO    : Bus 8984	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8985	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8986	: V=0.998452559768, theta=18.6875653889 -> V=1.0, theta=0.0
% INFO    : Bus 8987	: V=1.00235093547, theta=18.244564906 -> V=1.0, theta=0.0
% INFO    : Bus 8988	: V=1.00358029468, theta=18.1084678967 -> V=1.0, theta=0.0
% INFO    : Bus 8989	: V=0.999727374219, theta=19.0690385729 -> V=1.0, theta=0.0
% INFO    : Bus 8990	: V=0.999673456812, theta=18.9648487078 -> V=1.0, theta=0.0
% INFO    : Bus 8991	: V=0.999638790382, theta=18.9869670526 -> V=1.0, theta=0.0
% INFO    : Bus 8992	: V=1.00215232812, theta=18.2062157249 -> V=1.0, theta=0.0
% INFO    : Bus 8993	: V=1.00235093547, theta=18.244564906 -> V=1.0, theta=0.0
% INFO    : Bus 8994	: V=0.999252798167, theta=18.6016884487 -> V=1.0, theta=0.0
% INFO    : Bus 8995	: V=0.998452559768, theta=18.6875653889 -> V=1.0, theta=0.0
% INFO    : Bus 8996	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 8997	: V=0.981414555526, theta=14.0214448045 -> V=1.0, theta=0.0
% INFO    : Bus 8998	: V=0.982833729825, theta=12.1859411386 -> V=1.0, theta=0.0
% INFO    : Bus 8999	: V=0.982270368134, theta=12.1238311538 -> V=1.0, theta=0.0
% INFO    : Bus 9000	: V=1.00216906355, theta=11.6510026075 -> V=1.0, theta=0.0
% INFO    : Bus 9001	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9002	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9003	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9004	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9005	: V=0.981461596027, theta=21.6124255968 -> V=1.0, theta=0.0
% INFO    : Bus 9006	: V=1.00373209772, theta=19.5603445762 -> V=1.0, theta=0.0
% INFO    : Bus 9007	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9008	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9009	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9010	: V=0.995225669764, theta=20.2869761762 -> V=1.0, theta=0.0
% INFO    : Bus 9011	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9012	: V=1.00187981753, theta=20.072113293 -> V=1.0, theta=0.0
% INFO    : Bus 9013	: V=0.999972329891, theta=20.5653475294 -> V=1.0, theta=0.0
% INFO    : Bus 9014	: V=0.996503553856, theta=20.4423070664 -> V=1.0, theta=0.0
% INFO    : Bus 9015	: V=0.998068186553, theta=20.3805940402 -> V=1.0, theta=0.0
% INFO    : Bus 9016	: V=1.00064628434, theta=19.2520027707 -> V=1.0, theta=0.0
% INFO    : Bus 9017	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9018	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9019	: V=0.9997718494, theta=18.2976934145 -> V=1.0, theta=0.0
% INFO    : Bus 9020	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9021	: V=1.00150646009, theta=16.8414954311 -> V=1.0, theta=0.0
% INFO    : Bus 9022	: V=0.999613929059, theta=18.5294731102 -> V=1.0, theta=0.0
% INFO    : Bus 9023	: V=0.999521825354, theta=18.326775584 -> V=1.0, theta=0.0
% INFO    : Bus 9024	: V=0.999608501205, theta=18.4469305969 -> V=1.0, theta=0.0
% INFO    : Bus 9025	: V=0.999908057888, theta=17.7352448258 -> V=1.0, theta=0.0
% INFO    : Bus 9026	: V=0.99897871145, theta=18.3394225607 -> V=1.0, theta=0.0
% INFO    : Bus 9027	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9028	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9029	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9030	: V=1.00055908024, theta=18.3829144244 -> V=1.0, theta=0.0
% INFO    : Bus 9031	: V=1.00509577347, theta=17.4860344408 -> V=1.0, theta=0.0
% INFO    : Bus 9032	: V=1.00000001809, theta=19.734186567 -> V=1.0, theta=0.0
% INFO    : Bus 9033	: V=1.00000000435, theta=19.4544291501 -> V=1.0, theta=0.0
% INFO    : Bus 9034	: V=1.00000002819, theta=19.7155704826 -> V=1.0, theta=0.0
% INFO    : Bus 9035	: V=1.00000001639, theta=19.7334495777 -> V=1.0, theta=0.0
% INFO    : Bus 9036	: V=0.998170523821, theta=18.800103136 -> V=1.0, theta=0.0
% INFO    : Bus 9037	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9038	: V=1.00011142711, theta=18.3535082223 -> V=1.0, theta=0.0
% INFO    : Bus 9039	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9040	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9041	: V=0.995702091027, theta=24.8653189526 -> V=1.0, theta=0.0
% INFO    : Bus 9042	: V=1.00257429747, theta=20.2010143763 -> V=1.0, theta=0.0
% INFO    : Bus 9043	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9044	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9045	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9046	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9047	: V=1.00139123663, theta=14.000681945 -> V=1.0, theta=0.0
% INFO    : Bus 9048	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9049	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9050	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9051	: V=0.994814493091, theta=25.0754615996 -> V=1.0, theta=0.0
% INFO    : Bus 9052	: V=1.00205600195, theta=20.1829780825 -> V=1.0, theta=0.0
% INFO    : Bus 9053	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9054	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9055	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9056	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9057	: V=1.00057404657, theta=17.4929006424 -> V=1.0, theta=0.0
% INFO    : Bus 9058	: V=1.0019325762, theta=16.2562157921 -> V=1.0, theta=0.0
% INFO    : Bus 9059	: V=0.998369894236, theta=18.4222492382 -> V=1.0, theta=0.0
% INFO    : Bus 9060	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9061	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9062	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9063	: V=0.999787276966, theta=18.9171921042 -> V=1.0, theta=0.0
% INFO    : Bus 9064	: V=1.00118567931, theta=19.1570462925 -> V=1.0, theta=0.0
% INFO    : Bus 9065	: V=1.00270132724, theta=19.7580331288 -> V=1.0, theta=0.0
% INFO    : Bus 9066	: V=0.998347067319, theta=19.0102076608 -> V=1.0, theta=0.0
% INFO    : Bus 9067	: V=0.993019376249, theta=20.4055883172 -> V=1.0, theta=0.0
% INFO    : Bus 9068	: V=1.00146322211, theta=19.1744404425 -> V=1.0, theta=0.0
% INFO    : Bus 9069	: V=0.999151372661, theta=18.8691440638 -> V=1.0, theta=0.0
% INFO    : Bus 9070	: V=0.999787276966, theta=18.9171921042 -> V=1.0, theta=0.0
% INFO    : Bus 9071	: V=1.00118567931, theta=19.1570462925 -> V=1.0, theta=0.0
% INFO    : Bus 9072	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9073	: V=0.999779185986, theta=15.3944996878 -> V=1.0, theta=0.0
% INFO    : Bus 9074	: V=1.00101971858, theta=12.1172846064 -> V=1.0, theta=0.0
% INFO    : Bus 9075	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9076	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9077	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9078	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9079	: V=0.99931779928, theta=16.6826806537 -> V=1.0, theta=0.0
% INFO    : Bus 9080	: V=0.999185544964, theta=18.8782665369 -> V=1.0, theta=0.0
% INFO    : Bus 9081	: V=1.00285800085, theta=15.1820075145 -> V=1.0, theta=0.0
% INFO    : Bus 9082	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9083	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9084	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9085	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9086	: V=1.00253257725, theta=23.7375623758 -> V=1.0, theta=0.0
% INFO    : Bus 9087	: V=1.00052110241, theta=20.4027539069 -> V=1.0, theta=0.0
% INFO    : Bus 9088	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9089	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9090	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9091	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9092	: V=1.0042149086, theta=19.7721005506 -> V=1.0, theta=0.0
% INFO    : Bus 9093	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9094	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9095	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9096	: V=0.999785152086, theta=18.2630475538 -> V=1.0, theta=0.0
% INFO    : Bus 9097	: V=0.999665027671, theta=16.1146999361 -> V=1.0, theta=0.0
% INFO    : Bus 9098	: V=0.999719779238, theta=16.8620863782 -> V=1.0, theta=0.0
% INFO    : Bus 9099	: V=0.999679790548, theta=16.2918617667 -> V=1.0, theta=0.0
% INFO    : Bus 9100	: V=0.999765125481, theta=17.7522866969 -> V=1.0, theta=0.0
% INFO    : Bus 9101	: V=1.00134612904, theta=12.1529030498 -> V=1.0, theta=0.0
% INFO    : Bus 9102	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9103	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9104	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9105	: V=1.00874568414, theta=11.5045232548 -> V=1.0, theta=0.0
% INFO    : Bus 9106	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9107	: V=1.00450601506, theta=8.40661393883 -> V=1.0, theta=0.0
% INFO    : Bus 9108	: V=0.981485615537, theta=11.5865467752 -> V=1.0, theta=0.0
% INFO    : Bus 9109	: V=0.982509097548, theta=11.6001597234 -> V=1.0, theta=0.0
% INFO    : Bus 9110	: V=1.00313216, theta=10.9035333516 -> V=1.0, theta=0.0
% INFO    : Bus 9111	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9112	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9113	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9114	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9115	: V=0.990015094149, theta=26.0865875133 -> V=1.0, theta=0.0
% INFO    : Bus 9116	: V=0.990953300149, theta=26.6391243659 -> V=1.0, theta=0.0
% INFO    : Bus 9117	: V=0.984735667713, theta=24.261661541 -> V=1.0, theta=0.0
% INFO    : Bus 9118	: V=1.00717209532, theta=20.4241619677 -> V=1.0, theta=0.0
% INFO    : Bus 9119	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9120	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9121	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9122	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9123	: V=1.0004352932, theta=12.1384311324 -> V=1.0, theta=0.0
% INFO    : Bus 9124	: V=1.00050423128, theta=12.0697967471 -> V=1.0, theta=0.0
% INFO    : Bus 9125	: V=1.00122383552, theta=11.5715692101 -> V=1.0, theta=0.0
% INFO    : Bus 9126	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9127	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9128	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9129	: V=1.00311373231, theta=18.9850953799 -> V=1.0, theta=0.0
% INFO    : Bus 9130	: V=1.00329224079, theta=18.6053855356 -> V=1.0, theta=0.0
% INFO    : Bus 9131	: V=1.00458803719, theta=16.5159191441 -> V=1.0, theta=0.0
% INFO    : Bus 9132	: V=0.972033861227, theta=20.2594126366 -> V=1.0, theta=0.0
% INFO    : Bus 9133	: V=1.00250121818, theta=18.5935050085 -> V=1.0, theta=0.0
% INFO    : Bus 9134	: V=1.00109022908, theta=18.9335633632 -> V=1.0, theta=0.0
% INFO    : Bus 9135	: V=1.00329224079, theta=18.6053855356 -> V=1.0, theta=0.0
% INFO    : Bus 9136	: V=1.00311373231, theta=18.9850953799 -> V=1.0, theta=0.0
% INFO    : Bus 9137	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9138	: V=0.999299043564, theta=21.9783615678 -> V=1.0, theta=0.0
% INFO    : Bus 9139	: V=1.00124682212, theta=17.6971745213 -> V=1.0, theta=0.0
% INFO    : Bus 9140	: V=1.0016570672, theta=17.5880057038 -> V=1.0, theta=0.0
% INFO    : Bus 9141	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9142	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9143	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9144	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9145	: V=1.00031095723, theta=15.6389125567 -> V=1.0, theta=0.0
% INFO    : Bus 9146	: V=1.00035264494, theta=15.4590287822 -> V=1.0, theta=0.0
% INFO    : Bus 9147	: V=1.00071366637, theta=14.0954645161 -> V=1.0, theta=0.0
% INFO    : Bus 9148	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9149	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9150	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9151	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9152	: V=0.999268234824, theta=17.3717271694 -> V=1.0, theta=0.0
% INFO    : Bus 9153	: V=1.00059454979, theta=16.9098775279 -> V=1.0, theta=0.0
% INFO    : Bus 9154	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
