%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 9155	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9156	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9157	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9158	: V=0.984835101266, theta=18.3760900997 -> V=1.0, theta=0.0
% INFO    : Bus 9159	: V=1.00134455918, theta=16.530655615 -> V=1.0, theta=0.0
% INFO    : Bus 9160	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9161	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9162	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9163	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9164	: V=1.00188442871, theta=16.3224533655 -> V=1.0, theta=0.0
% INFO    : Bus 9165	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9166	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9167	: V=0.997390792398, theta=18.8577399777 -> V=1.0, theta=0.0
% INFO    : Bus 9168	: V=1.00059186434, theta=18.5482701007 -> V=1.0, theta=0.0
% INFO    : Bus 9169	: V=1.00165589859, theta=17.1112542644 -> V=1.0, theta=0.0
% INFO    : Bus 9170	: V=1.00097647376, theta=18.4758848453 -> V=1.0, theta=0.0
% INFO    : Bus 9171	: V=0.999656907164, theta=18.8786472416 -> V=1.0, theta=0.0
% INFO    : Bus 9172	: V=0.997390792398, theta=18.8577399777 -> V=1.0, theta=0.0
% INFO    : Bus 9173	: V=1.00059186434, theta=18.5482701007 -> V=1.0, theta=0.0
% INFO    : Bus 9174	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9175	: V=1.00033167092, theta=17.1257240908 -> V=1.0, theta=0.0
% INFO    : Bus 9176	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9177	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9178	: V=1.00251160457, theta=18.9222212051 -> V=1.0, theta=0.0
% INFO    : Bus 9179	: V=1.00294284139, theta=18.2820695211 -> V=1.0, theta=0.0
% INFO    : Bus 9180	: V=1.00354819782, theta=18.5472306759 -> V=1.0, theta=0.0
% INFO    : Bus 9181	: V=1.00094900098, theta=20.0194945515 -> V=1.0, theta=0.0
% INFO    : Bus 9182	: V=1.00132065021, theta=20.0769933949 -> V=1.0, theta=0.0
% INFO    : Bus 9183	: V=0.974301152899, theta=19.6108988686 -> V=1.0, theta=0.0
% INFO    : Bus 9184	: V=0.999450402187, theta=18.5875394157 -> V=1.0, theta=0.0
% INFO    : Bus 9185	: V=1.00251160457, theta=18.9222212051 -> V=1.0, theta=0.0
% INFO    : Bus 9186	: V=1.00223473836, theta=18.208169195 -> V=1.0, theta=0.0
% INFO    : Bus 9187	: V=1.00294284139, theta=18.2820695211 -> V=1.0, theta=0.0
% INFO    : Bus 9188	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9189	: V=0.994642744924, theta=24.964248934 -> V=1.0, theta=0.0
% INFO    : Bus 9190	: V=1.0027580513, theta=19.9422403682 -> V=1.0, theta=0.0
% INFO    : Bus 9191	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9192	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9193	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9194	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9195	: V=1.00049829388, theta=17.2234579665 -> V=1.0, theta=0.0
% INFO    : Bus 9196	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9197	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9198	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9199	: V=1.00245407574, theta=20.0439082348 -> V=1.0, theta=0.0
% INFO    : Bus 9200	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9201	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9202	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9203	: V=1.00112261738, theta=11.9100977969 -> V=1.0, theta=0.0
% INFO    : Bus 9204	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9205	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9206	: V=1.00096578192, theta=15.4133184295 -> V=1.0, theta=0.0
% INFO    : Bus 9207	: V=0.999967667867, theta=14.2862614421 -> V=1.0, theta=0.0
% INFO    : Bus 9208	: V=1.00183758448, theta=12.4693911704 -> V=1.0, theta=0.0
% INFO    : Bus 9209	: V=0.999622780686, theta=14.4043898623 -> V=1.0, theta=0.0
% INFO    : Bus 9210	: V=1.00184652715, theta=15.5912617875 -> V=1.0, theta=0.0
% INFO    : Bus 9211	: V=0.999967667867, theta=14.2862614421 -> V=1.0, theta=0.0
% INFO    : Bus 9212	: V=1.00096578192, theta=15.4133184295 -> V=1.0, theta=0.0
% INFO    : Bus 9213	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9214	: V=1.00054401338, theta=20.7364342944 -> V=1.0, theta=0.0
% INFO    : Bus 9215	: V=1.00053453798, theta=20.7439212517 -> V=1.0, theta=0.0
% INFO    : Bus 9216	: V=1.00046601985, theta=21.2822641287 -> V=1.0, theta=0.0
% INFO    : Bus 9217	: V=1.00068429213, theta=15.3179260211 -> V=1.0, theta=0.0
% INFO    : Bus 9218	: V=1.00044579444, theta=14.7575865772 -> V=1.0, theta=0.0
% INFO    : Bus 9219	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9220	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9221	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9222	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9223	: V=0.999899704869, theta=18.2979231235 -> V=1.0, theta=0.0
% INFO    : Bus 9224	: V=1.00170025694, theta=17.5243369474 -> V=1.0, theta=0.0
% INFO    : Bus 9225	: V=1.00699437164, theta=19.6101406453 -> V=1.0, theta=0.0
% INFO    : Bus 9226	: V=1.00764700742, theta=19.2775035378 -> V=1.0, theta=0.0
% INFO    : Bus 9227	: V=1.00023496648, theta=18.2368902177 -> V=1.0, theta=0.0
% INFO    : Bus 9228	: V=0.999152915849, theta=18.8998629896 -> V=1.0, theta=0.0
% INFO    : Bus 9229	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9230	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9231	: V=0.998642404012, theta=19.3727037261 -> V=1.0, theta=0.0
% INFO    : Bus 9232	: V=1.00332282759, theta=19.4049681151 -> V=1.0, theta=0.0
% INFO    : Bus 9233	: V=1.00370228612, theta=19.6666940506 -> V=1.0, theta=0.0
% INFO    : Bus 9234	: V=1.00293354787, theta=19.3966153386 -> V=1.0, theta=0.0
% INFO    : Bus 9235	: V=0.999390725532, theta=19.3572224942 -> V=1.0, theta=0.0
% INFO    : Bus 9236	: V=0.998642404012, theta=19.3727037261 -> V=1.0, theta=0.0
% INFO    : Bus 9237	: V=1.00332282759, theta=19.4049681151 -> V=1.0, theta=0.0
% INFO    : Bus 9238	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9239	: V=1.00166897032, theta=14.1252127131 -> V=1.0, theta=0.0
% INFO    : Bus 9240	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9241	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9242	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9243	: V=0.999691654593, theta=11.2245416041 -> V=1.0, theta=0.0
% INFO    : Bus 9244	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9245	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9246	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9247	: V=0.974503930892, theta=12.2310503958 -> V=1.0, theta=0.0
% INFO    : Bus 9248	: V=1.00138301612, theta=9.99340196608 -> V=1.0, theta=0.0
% INFO    : Bus 9249	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9250	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9251	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9252	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9253	: V=0.978162560129, theta=13.1752544475 -> V=1.0, theta=0.0
% INFO    : Bus 9254	: V=0.973290145971, theta=11.6655402739 -> V=1.0, theta=0.0
% INFO    : Bus 9255	: V=0.97515427859, theta=11.1297515798 -> V=1.0, theta=0.0
% INFO    : Bus 9256	: V=1.02005313663, theta=10.3767341316 -> V=1.0, theta=0.0
% INFO    : Bus 9257	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9258	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9259	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9260	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9261	: V=1.00029748696, theta=19.255169873 -> V=1.0, theta=0.0
% INFO    : Bus 9262	: V=1.00538542627, theta=19.8741648551 -> V=1.0, theta=0.0
% INFO    : Bus 9263	: V=0.998086949123, theta=20.3508529363 -> V=1.0, theta=0.0
% INFO    : Bus 9264	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9265	: V=1.00021120037, theta=19.1145880074 -> V=1.0, theta=0.0
% INFO    : Bus 9266	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9267	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9268	: V=1.00003153936, theta=20.7446902589 -> V=1.0, theta=0.0
% INFO    : Bus 9269	: V=1.00017275271, theta=20.9504470489 -> V=1.0, theta=0.0
% INFO    : Bus 9270	: V=1.00016068144, theta=21.0524937168 -> V=1.0, theta=0.0
% INFO    : Bus 9271	: V=1.00001454314, theta=20.7776672045 -> V=1.0, theta=0.0
% INFO    : Bus 9272	: V=1.00007684646, theta=20.9393479683 -> V=1.0, theta=0.0
% INFO    : Bus 9273	: V=1.0000673299, theta=20.8269992652 -> V=1.0, theta=0.0
% INFO    : Bus 9274	: V=1.00003744388, theta=20.7218596072 -> V=1.0, theta=0.0
% INFO    : Bus 9275	: V=0.999784194637, theta=20.3625531971 -> V=1.0, theta=0.0
% INFO    : Bus 9276	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9277	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9278	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9279	: V=0.996097010486, theta=17.6326500498 -> V=1.0, theta=0.0
% INFO    : Bus 9280	: V=0.99960565476, theta=17.1443829712 -> V=1.0, theta=0.0
% INFO    : Bus 9281	: V=1.00057013898, theta=16.9307142766 -> V=1.0, theta=0.0
% INFO    : Bus 9282	: V=1.00544685025, theta=18.2483679476 -> V=1.0, theta=0.0
% INFO    : Bus 9283	: V=0.999946591628, theta=17.0436980376 -> V=1.0, theta=0.0
% INFO    : Bus 9284	: V=0.998871457993, theta=17.5992998587 -> V=1.0, theta=0.0
% INFO    : Bus 9285	: V=0.99960565476, theta=17.1443829712 -> V=1.0, theta=0.0
% INFO    : Bus 9286	: V=0.996097010486, theta=17.6326500498 -> V=1.0, theta=0.0
% INFO    : Bus 9287	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9288	: V=0.998874206653, theta=26.5680149412 -> V=1.0, theta=0.0
% INFO    : Bus 9289	: V=0.997905281568, theta=22.5730714733 -> V=1.0, theta=0.0
% INFO    : Bus 9290	: V=0.998231996343, theta=23.4180550574 -> V=1.0, theta=0.0
% INFO    : Bus 9291	: V=1.00123795183, theta=17.7973256227 -> V=1.0, theta=0.0
% INFO    : Bus 9292	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9293	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9294	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9295	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9296	: V=0.999986392249, theta=11.5239740415 -> V=1.0, theta=0.0
% INFO    : Bus 9297	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9298	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9299	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9300	: V=0.999385545167, theta=11.4245857292 -> V=1.0, theta=0.0
% INFO    : Bus 9301	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9302	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9303	: V=0.996627220978, theta=18.6213460901 -> V=1.0, theta=0.0
% INFO    : Bus 9304	: V=1.00181399198, theta=18.2081934079 -> V=1.0, theta=0.0
% INFO    : Bus 9305	: V=1.00370303937, theta=19.2355753513 -> V=1.0, theta=0.0
% INFO    : Bus 9306	: V=1.00000000083, theta=18.7655313596 -> V=1.0, theta=0.0
% INFO    : Bus 9307	: V=1.00000000204, theta=18.8388518589 -> V=1.0, theta=0.0
% INFO    : Bus 9308	: V=0.999999956005, theta=18.6975879064 -> V=1.0, theta=0.0
% INFO    : Bus 9309	: V=0.999999996355, theta=18.902278473 -> V=1.0, theta=0.0
% INFO    : Bus 9310	: V=1.00184074519, theta=18.1316632136 -> V=1.0, theta=0.0
% INFO    : Bus 9311	: V=0.99922617004, theta=18.5013203617 -> V=1.0, theta=0.0
% INFO    : Bus 9312	: V=0.996627220978, theta=18.6213460901 -> V=1.0, theta=0.0
% INFO    : Bus 9313	: V=1.00181399198, theta=18.2081934079 -> V=1.0, theta=0.0
% INFO    : Bus 9314	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9315	: V=1.00316396217, theta=8.53756766952 -> V=1.0, theta=0.0
% INFO    : Bus 9316	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9317	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9318	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9319	: V=1.00424138354, theta=21.2277152627 -> V=1.0, theta=0.0
% INFO    : Bus 9320	: V=1.00406314232, theta=21.1869010919 -> V=1.0, theta=0.0
% INFO    : Bus 9321	: V=0.998325087781, theta=20.4046986063 -> V=1.0, theta=0.0
% INFO    : Bus 9322	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9323	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9324	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9325	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9326	: V=0.998440589858, theta=20.648755193 -> V=1.0, theta=0.0
% INFO    : Bus 9327	: V=1.00111452517, theta=19.6449293729 -> V=1.0, theta=0.0
% INFO    : Bus 9328	: V=1.00144977444, theta=19.5939866913 -> V=1.0, theta=0.0
% INFO    : Bus 9329	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9330	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9331	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9332	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9333	: V=1.0012426385, theta=12.1472934505 -> V=1.0, theta=0.0
% INFO    : Bus 9334	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9335	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9336	: V=0.999543464141, theta=4.93073993891 -> V=1.0, theta=0.0
% INFO    : Bus 9337	: V=0.999501818216, theta=4.92668914037 -> V=1.0, theta=0.0
% INFO    : Bus 9338	: V=0.999589588954, theta=4.93464763767 -> V=1.0, theta=0.0
% INFO    : Bus 9339	: V=0.999304238162, theta=5.27454529211 -> V=1.0, theta=0.0
% INFO    : Bus 9340	: V=1.00016900396, theta=4.89875727664 -> V=1.0, theta=0.0
% INFO    : Bus 9341	: V=1.00013954744, theta=4.89484276584 -> V=1.0, theta=0.0
% INFO    : Bus 9342	: V=0.999842441777, theta=4.88907990605 -> V=1.0, theta=0.0
% INFO    : Bus 9343	: V=1.00002397822, theta=4.84695283209 -> V=1.0, theta=0.0
% INFO    : Bus 9344	: V=1.00119633397, theta=4.9733523756 -> V=1.0, theta=0.0
% INFO    : Bus 9345	: V=1.0006348746, theta=4.76491565389 -> V=1.0, theta=0.0
% INFO    : Bus 9346	: V=1.00064801863, theta=5.06049732707 -> V=1.0, theta=0.0
% INFO    : Bus 9347	: V=0.999314921145, theta=4.95641726824 -> V=1.0, theta=0.0
% INFO    : Bus 9348	: V=0.999265025472, theta=4.95040467328 -> V=1.0, theta=0.0
% INFO    : Bus 9349	: V=0.999360270668, theta=4.96294167174 -> V=1.0, theta=0.0
% INFO    : Bus 9350	: V=0.999314921145, theta=4.95641726824 -> V=1.0, theta=0.0
% INFO    : Bus 9351	: V=1.00143317339, theta=5.42241287167 -> V=1.0, theta=0.0
% INFO    : Bus 9352	: V=1.00153347897, theta=5.42741898745 -> V=1.0, theta=0.0
% INFO    : Bus 9353	: V=1.00359155474, theta=6.54698024635 -> V=1.0, theta=0.0
% INFO    : Bus 9354	: V=1.00014643716, theta=4.78145787216 -> V=1.0, theta=0.0
% INFO    : Bus 9355	: V=0.998528458867, theta=8.02678067895 -> V=1.0, theta=0.0
% INFO    : Bus 9356	: V=1.00289399048, theta=6.22908623293 -> V=1.0, theta=0.0
% INFO    : Bus 9357	: V=0.998457709675, theta=8.01963178938 -> V=1.0, theta=0.0
% INFO    : Bus 9358	: V=0.999222174449, theta=8.08992828897 -> V=1.0, theta=0.0
% INFO    : Bus 9359	: V=0.998528458867, theta=8.02678067895 -> V=1.0, theta=0.0
% INFO    : Bus 9360	: V=1.00139680819, theta=5.33584452177 -> V=1.0, theta=0.0
% INFO    : Bus 9361	: V=1.00135694693, theta=5.32858063629 -> V=1.0, theta=0.0
% INFO    : Bus 9362	: V=1.00143308474, theta=5.34276560618 -> V=1.0, theta=0.0
% INFO    : Bus 9363	: V=1.00139680819, theta=5.33584452177 -> V=1.0, theta=0.0
% INFO    : Bus 9364	: V=1.00117763334, theta=5.34116307094 -> V=1.0, theta=0.0
% INFO    : Bus 9365	: V=1.00113238594, theta=5.33454988818 -> V=1.0, theta=0.0
% INFO    : Bus 9366	: V=0.999380517588, theta=5.02347473499 -> V=1.0, theta=0.0
% INFO    : Bus 9367	: V=1.0021467616, theta=6.91516649989 -> V=1.0, theta=0.0
% INFO    : Bus 9368	: V=1.00218397929, theta=6.91963538771 -> V=1.0, theta=0.0
% INFO    : Bus 9369	: V=1.0021467616, theta=6.91516649989 -> V=1.0, theta=0.0
% INFO    : Bus 9370	: V=0.998740681865, theta=5.91557001604 -> V=1.0, theta=0.0
% INFO    : Bus 9371	: V=1.00388333926, theta=7.33915153223 -> V=1.0, theta=0.0
% INFO    : Bus 9372	: V=0.999280505741, theta=6.13333659592 -> V=1.0, theta=0.0
% INFO    : Bus 9373	: V=1.00074940251, theta=6.67214572455 -> V=1.0, theta=0.0
% INFO    : Bus 9374	: V=0.998255801133, theta=6.72848367736 -> V=1.0, theta=0.0
% INFO    : Bus 9375	: V=0.997805737735, theta=8.09862689029 -> V=1.0, theta=0.0
% INFO    : Bus 9376	: V=0.997664025158, theta=8.08792133073 -> V=1.0, theta=0.0
% INFO    : Bus 9377	: V=0.997940517048, theta=8.10851818627 -> V=1.0, theta=0.0
% INFO    : Bus 9378	: V=0.99962348514, theta=8.27893350874 -> V=1.0, theta=0.0
% INFO    : Bus 9379	: V=0.999751270838, theta=8.29054721784 -> V=1.0, theta=0.0
% INFO    : Bus 9380	: V=0.999516392957, theta=8.26808576357 -> V=1.0, theta=0.0
% INFO    : Bus 9381	: V=0.99962348514, theta=8.27893350874 -> V=1.0, theta=0.0
% INFO    : Bus 9382	: V=0.995429603395, theta=7.09086906238 -> V=1.0, theta=0.0
% INFO    : Bus 9383	: V=1.00023021017, theta=8.75324096405 -> V=1.0, theta=0.0
% INFO    : Bus 9384	: V=0.99570472037, theta=7.40190446481 -> V=1.0, theta=0.0
% INFO    : Bus 9385	: V=0.995634914781, theta=7.38982235452 -> V=1.0, theta=0.0
% INFO    : Bus 9386	: V=0.996312116152, theta=7.69877909011 -> V=1.0, theta=0.0
% INFO    : Bus 9387	: V=0.996413921793, theta=7.70956896085 -> V=1.0, theta=0.0
% INFO    : Bus 9388	: V=0.999115107465, theta=7.00874052444 -> V=1.0, theta=0.0
% INFO    : Bus 9389	: V=0.999070610331, theta=7.00409466533 -> V=1.0, theta=0.0
% INFO    : Bus 9390	: V=0.999158274541, theta=7.01324239298 -> V=1.0, theta=0.0
% INFO    : Bus 9391	: V=1.00395344961, theta=7.69515723731 -> V=1.0, theta=0.0
% INFO    : Bus 9392	: V=1.00029898165, theta=5.9336983004 -> V=1.0, theta=0.0
% INFO    : Bus 9393	: V=1.00026922294, theta=5.929215374 -> V=1.0, theta=0.0
% INFO    : Bus 9394	: V=1.00012640001, theta=5.94111030338 -> V=1.0, theta=0.0
% INFO    : Bus 9395	: V=0.999521304627, theta=6.19389624251 -> V=1.0, theta=0.0
% INFO    : Bus 9396	: V=0.99954554515, theta=6.19818028532 -> V=1.0, theta=0.0
% INFO    : Bus 9397	: V=0.999498378605, theta=6.18917502921 -> V=1.0, theta=0.0
% INFO    : Bus 9398	: V=0.998232257106, theta=4.53484185379 -> V=1.0, theta=0.0
% INFO    : Bus 9399	: V=0.99821576276, theta=4.53310156271 -> V=1.0, theta=0.0
% INFO    : Bus 9400	: V=1.0005981244, theta=4.15548584835 -> V=1.0, theta=0.0
% INFO    : Bus 9401	: V=0.998333036787, theta=5.6989705028 -> V=1.0, theta=0.0
% INFO    : Bus 9402	: V=0.998260668466, theta=5.68992416396 -> V=1.0, theta=0.0
% INFO    : Bus 9403	: V=0.998314589269, theta=5.69514406169 -> V=1.0, theta=0.0
% INFO    : Bus 9404	: V=0.999540454001, theta=6.27386521698 -> V=1.0, theta=0.0
% INFO    : Bus 9405	: V=0.999458249985, theta=6.2641340497 -> V=1.0, theta=0.0
% INFO    : Bus 9406	: V=0.999678619238, theta=5.85553026733 -> V=1.0, theta=0.0
% INFO    : Bus 9407	: V=0.99928963926, theta=5.73738912381 -> V=1.0, theta=0.0
% INFO    : Bus 9408	: V=1.00078776835, theta=6.56838211583 -> V=1.0, theta=0.0
% INFO    : Bus 9409	: V=0.997494708228, theta=6.13507640146 -> V=1.0, theta=0.0
% INFO    : Bus 9410	: V=0.997532058244, theta=6.14027109157 -> V=1.0, theta=0.0
% INFO    : Bus 9411	: V=0.997450748939, theta=6.13016714551 -> V=1.0, theta=0.0
% INFO    : Bus 9412	: V=0.997407275901, theta=6.05126364046 -> V=1.0, theta=0.0
% INFO    : Bus 9413	: V=0.997468825664, theta=6.05690567696 -> V=1.0, theta=0.0
% INFO    : Bus 9414	: V=0.997407275901, theta=6.05126364046 -> V=1.0, theta=0.0
% INFO    : Bus 9415	: V=0.997140600486, theta=5.8457211821 -> V=1.0, theta=0.0
% INFO    : Bus 9416	: V=0.99717209524, theta=5.85184985013 -> V=1.0, theta=0.0
% INFO    : Bus 9417	: V=0.996819517902, theta=5.05756580818 -> V=1.0, theta=0.0
% INFO    : Bus 9418	: V=0.996730434655, theta=5.04286098941 -> V=1.0, theta=0.0
% INFO    : Bus 9419	: V=0.997917442999, theta=6.36381748412 -> V=1.0, theta=0.0
% INFO    : Bus 9420	: V=0.996685279784, theta=5.86974329322 -> V=1.0, theta=0.0
% INFO    : Bus 9421	: V=0.998972601572, theta=6.46928148629 -> V=1.0, theta=0.0
% INFO    : Bus 9422	: V=0.996683373179, theta=4.99714405935 -> V=1.0, theta=0.0
% INFO    : Bus 9423	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9424	: V=0.999370866111, theta=5.70667134187 -> V=1.0, theta=0.0
% INFO    : Bus 9425	: V=0.999147199629, theta=6.54697412196 -> V=1.0, theta=0.0
% INFO    : Bus 9426	: V=0.999320758421, theta=6.58327893458 -> V=1.0, theta=0.0
% INFO    : Bus 9427	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9428	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9429	: V=0.999646909232, theta=2.05909251145 -> V=1.0, theta=0.0
% INFO    : Bus 9430	: V=1.00082194875, theta=18.5102317978 -> V=1.0, theta=0.0
% INFO    : Bus 9431	: V=1.00080646385, theta=18.5091012858 -> V=1.0, theta=0.0
% INFO    : Bus 9432	: V=1.00083836565, theta=18.5112681232 -> V=1.0, theta=0.0
% INFO    : Bus 9433	: V=1.00242515347, theta=7.80353726713 -> V=1.0, theta=0.0
% INFO    : Bus 9434	: V=1.0021699385, theta=7.35660582402 -> V=1.0, theta=0.0
% INFO    : Bus 9435	: V=1.00216128242, theta=7.35546680772 -> V=1.0, theta=0.0
% INFO    : Bus 9436	: V=1.00217850069, theta=7.35761145881 -> V=1.0, theta=0.0
% INFO    : Bus 9437	: V=1.0021699385, theta=7.35660582402 -> V=1.0, theta=0.0
% INFO    : Bus 9438	: V=1.00097331837, theta=7.46521391938 -> V=1.0, theta=0.0
% INFO    : Bus 9439	: V=1.00096454202, theta=7.46419300019 -> V=1.0, theta=0.0
% INFO    : Bus 9440	: V=1.00098147138, theta=7.46620027102 -> V=1.0, theta=0.0
% INFO    : Bus 9441	: V=0.999106714863, theta=16.2068596311 -> V=1.0, theta=0.0
% INFO    : Bus 9442	: V=0.99903236449, theta=16.1991730613 -> V=1.0, theta=0.0
% INFO    : Bus 9443	: V=0.999694400081, theta=16.9412106908 -> V=1.0, theta=0.0
% INFO    : Bus 9444	: V=1.00038146147, theta=17.2167227207 -> V=1.0, theta=0.0
% INFO    : Bus 9445	: V=1.00044930807, theta=17.2254349077 -> V=1.0, theta=0.0
% INFO    : Bus 9446	: V=1.00053558643, theta=17.0842712519 -> V=1.0, theta=0.0
% INFO    : Bus 9447	: V=1.00049303489, theta=17.0753037617 -> V=1.0, theta=0.0
% INFO    : Bus 9448	: V=1.00045475294, theta=17.1492906153 -> V=1.0, theta=0.0
% INFO    : Bus 9449	: V=1.00038533952, theta=17.1421221904 -> V=1.0, theta=0.0
% INFO    : Bus 9450	: V=1.00379945289, theta=17.4881292423 -> V=1.0, theta=0.0
% INFO    : Bus 9451	: V=1.0039152798, theta=17.4981744158 -> V=1.0, theta=0.0
% INFO    : Bus 9452	: V=1.00379945289, theta=17.4881292423 -> V=1.0, theta=0.0
% INFO    : Bus 9453	: V=0.998440440899, theta=17.1449194479 -> V=1.0, theta=0.0
% INFO    : Bus 9454	: V=0.99833611347, theta=17.1337723807 -> V=1.0, theta=0.0
% INFO    : Bus 9455	: V=1.00015550095, theta=17.8052206193 -> V=1.0, theta=0.0
% INFO    : Bus 9456	: V=1.00009106452, theta=17.7947497672 -> V=1.0, theta=0.0
% INFO    : Bus 9457	: V=1.00201588002, theta=17.3639833691 -> V=1.0, theta=0.0
% INFO    : Bus 9458	: V=1.00043646745, theta=17.5695301271 -> V=1.0, theta=0.0
% INFO    : Bus 9459	: V=1.00039999449, theta=16.6224851328 -> V=1.0, theta=0.0
% INFO    : Bus 9460	: V=1.00052400568, theta=16.787757989 -> V=1.0, theta=0.0
% INFO    : Bus 9461	: V=1.00050662896, theta=16.7844225595 -> V=1.0, theta=0.0
% INFO    : Bus 9462	: V=1.00054486942, theta=16.7907194186 -> V=1.0, theta=0.0
% INFO    : Bus 9463	: V=0.999383979816, theta=16.7968906159 -> V=1.0, theta=0.0
% INFO    : Bus 9464	: V=0.998572594436, theta=4.7874327556 -> V=1.0, theta=0.0
% INFO    : Bus 9465	: V=0.998579240938, theta=4.78829726221 -> V=1.0, theta=0.0
% INFO    : Bus 9466	: V=0.998565045539, theta=4.78646158436 -> V=1.0, theta=0.0
% INFO    : Bus 9467	: V=0.998489348057, theta=3.67835964842 -> V=1.0, theta=0.0
% INFO    : Bus 9468	: V=0.998815218857, theta=2.99429409264 -> V=1.0, theta=0.0
% INFO    : Bus 9469	: V=0.998441235307, theta=3.88616317415 -> V=1.0, theta=0.0
% INFO    : Bus 9470	: V=0.999010498956, theta=1.59913499596 -> V=1.0, theta=0.0
% INFO    : Bus 9471	: V=0.998992139634, theta=1.59546958718 -> V=1.0, theta=0.0
% INFO    : Bus 9472	: V=0.998647897514, theta=1.36216052158 -> V=1.0, theta=0.0
% INFO    : Bus 9473	: V=0.998615529806, theta=1.35901120292 -> V=1.0, theta=0.0
% INFO    : Bus 9474	: V=0.998393685783, theta=1.14080339706 -> V=1.0, theta=0.0
% INFO    : Bus 9475	: V=0.999367778492, theta=1.66618550728 -> V=1.0, theta=0.0
% INFO    : Bus 9476	: V=0.999323311115, theta=1.66254040393 -> V=1.0, theta=0.0
% INFO    : Bus 9477	: V=0.999797469925, theta=18.4107794782 -> V=1.0, theta=0.0
% INFO    : Bus 9478	: V=0.999746522327, theta=18.4053471778 -> V=1.0, theta=0.0
% INFO    : Bus 9479	: V=0.999735892613, theta=18.3023817802 -> V=1.0, theta=0.0
% INFO    : Bus 9480	: V=0.999677219455, theta=18.2974761762 -> V=1.0, theta=0.0
% INFO    : Bus 9481	: V=0.999798057565, theta=18.3075363304 -> V=1.0, theta=0.0
% INFO    : Bus 9482	: V=0.999735892613, theta=18.3023817802 -> V=1.0, theta=0.0
% INFO    : Bus 9483	: V=0.999971503849, theta=18.5307489414 -> V=1.0, theta=0.0
% INFO    : Bus 9484	: V=1.0000051309, theta=18.5359512361 -> V=1.0, theta=0.0
% INFO    : Bus 9485	: V=0.999687616169, theta=18.2225599553 -> V=1.0, theta=0.0
% INFO    : Bus 9486	: V=0.999639273205, theta=18.2180492032 -> V=1.0, theta=0.0
% INFO    : Bus 9487	: V=1.00012258331, theta=18.0751364381 -> V=1.0, theta=0.0
% INFO    : Bus 9488	: V=1.00019695203, theta=18.0836661877 -> V=1.0, theta=0.0
% INFO    : Bus 9489	: V=0.998756567454, theta=17.5846589493 -> V=1.0, theta=0.0
% INFO    : Bus 9490	: V=0.999442181879, theta=18.100601302 -> V=1.0, theta=0.0
% INFO    : Bus 9491	: V=0.999416827297, theta=17.9627593145 -> V=1.0, theta=0.0
% INFO    : Bus 9492	: V=0.999475963042, theta=17.9708500311 -> V=1.0, theta=0.0
% INFO    : Bus 9493	: V=0.999416827297, theta=17.9627593145 -> V=1.0, theta=0.0
% INFO    : Bus 9494	: V=0.999352028516, theta=17.954372759 -> V=1.0, theta=0.0
% INFO    : Bus 9495	: V=1.00042949368, theta=8.05917704306 -> V=1.0, theta=0.0
% INFO    : Bus 9496	: V=1.00037438802, theta=8.05150235265 -> V=1.0, theta=0.0
% INFO    : Bus 9497	: V=0.999573740758, theta=8.01688188354 -> V=1.0, theta=0.0
% INFO    : Bus 9498	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9499	: V=0.999544281992, theta=8.53863635374 -> V=1.0, theta=0.0
% INFO    : Bus 9500	: V=0.996831071381, theta=9.88078990753 -> V=1.0, theta=0.0
% INFO    : Bus 9501	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9502	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9503	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9504	: V=0.999648435573, theta=7.62470236446 -> V=1.0, theta=0.0
% INFO    : Bus 9505	: V=0.999597217673, theta=7.61671218623 -> V=1.0, theta=0.0
% INFO    : Bus 9506	: V=0.999708913343, theta=7.63288368863 -> V=1.0, theta=0.0
% INFO    : Bus 9507	: V=0.999648435573, theta=7.62470236446 -> V=1.0, theta=0.0
% INFO    : Bus 9508	: V=1.00295609572, theta=6.02958662873 -> V=1.0, theta=0.0
% INFO    : Bus 9509	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9510	: V=0.99837471261, theta=1.00114940039 -> V=1.0, theta=0.0
% INFO    : Bus 9511	: V=0.997281233762, theta=1.33730442084 -> V=1.0, theta=0.0
% INFO    : Bus 9512	: V=0.997409501732, theta=1.36196851733 -> V=1.0, theta=0.0
% INFO    : Bus 9513	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9514	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9515	: V=0.998024586644, theta=0.948254072666 -> V=1.0, theta=0.0
% INFO    : Bus 9516	: V=0.997993271696, theta=0.942372498293 -> V=1.0, theta=0.0
% INFO    : Bus 9517	: V=0.998723472831, theta=1.43396459047 -> V=1.0, theta=0.0
% INFO    : Bus 9518	: V=0.997610851603, theta=0.975945374283 -> V=1.0, theta=0.0
% INFO    : Bus 9519	: V=0.999031100821, theta=17.6511890104 -> V=1.0, theta=0.0
% INFO    : Bus 9520	: V=0.998999028608, theta=17.648390524 -> V=1.0, theta=0.0
% INFO    : Bus 9521	: V=0.998549600889, theta=17.1793536905 -> V=1.0, theta=0.0
% INFO    : Bus 9522	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9523	: V=1.00518881959, theta=17.4568286222 -> V=1.0, theta=0.0
% INFO    : Bus 9524	: V=0.998867239036, theta=18.4039342233 -> V=1.0, theta=0.0
% INFO    : Bus 9525	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9526	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9527	: V=0.998744261761, theta=17.2513435019 -> V=1.0, theta=0.0
% INFO    : Bus 9528	: V=0.998464383002, theta=17.4531923023 -> V=1.0, theta=0.0
% INFO    : Bus 9529	: V=0.997426213106, theta=17.1157768268 -> V=1.0, theta=0.0
% INFO    : Bus 9530	: V=1.00080032607, theta=17.4174529071 -> V=1.0, theta=0.0
% INFO    : Bus 9531	: V=0.998873521932, theta=17.1809785707 -> V=1.0, theta=0.0
% INFO    : Bus 9532	: V=1.00032740541, theta=16.6184656067 -> V=1.0, theta=0.0
% INFO    : Bus 9533	: V=0.998726532319, theta=17.599355249 -> V=1.0, theta=0.0
% INFO    : Bus 9534	: V=0.999672297544, theta=16.5448801963 -> V=1.0, theta=0.0
% INFO    : Bus 9535	: V=1.00037942039, theta=17.5309538906 -> V=1.0, theta=0.0
% INFO    : Bus 9536	: V=0.999843358036, theta=16.9050378066 -> V=1.0, theta=0.0
% INFO    : Bus 9537	: V=0.999359266032, theta=16.7443690466 -> V=1.0, theta=0.0
% INFO    : Bus 9538	: V=1.00078017752, theta=16.9100410915 -> V=1.0, theta=0.0
% INFO    : Bus 9539	: V=1.0007577351, theta=16.9061173608 -> V=1.0, theta=0.0
% INFO    : Bus 9540	: V=0.999865486018, theta=16.878285718 -> V=1.0, theta=0.0
% INFO    : Bus 9541	: V=0.999840560177, theta=16.8745038047 -> V=1.0, theta=0.0
% INFO    : Bus 9542	: V=0.999892812052, theta=16.8821083316 -> V=1.0, theta=0.0
% INFO    : Bus 9543	: V=0.999997077129, theta=18.5273805356 -> V=1.0, theta=0.0
% INFO    : Bus 9544	: V=0.999598910581, theta=18.3836584304 -> V=1.0, theta=0.0
% INFO    : Bus 9545	: V=0.99967657612, theta=18.3907751967 -> V=1.0, theta=0.0
% INFO    : Bus 9546	: V=0.99951865395, theta=18.3752795607 -> V=1.0, theta=0.0
% INFO    : Bus 9547	: V=0.999598910581, theta=18.3836584304 -> V=1.0, theta=0.0
% INFO    : Bus 9548	: V=0.999010719098, theta=16.920788241 -> V=1.0, theta=0.0
% INFO    : Bus 9549	: V=0.999094993687, theta=16.9284383204 -> V=1.0, theta=0.0
% INFO    : Bus 9550	: V=0.998562315789, theta=16.9522022619 -> V=1.0, theta=0.0
% INFO    : Bus 9551	: V=0.998487098208, theta=16.944983256 -> V=1.0, theta=0.0
% INFO    : Bus 9552	: V=0.998651681315, theta=16.9600378304 -> V=1.0, theta=0.0
% INFO    : Bus 9553	: V=0.998562315789, theta=16.9522022619 -> V=1.0, theta=0.0
% INFO    : Bus 9554	: V=0.9996170909, theta=16.4662635874 -> V=1.0, theta=0.0
% INFO    : Bus 9555	: V=0.999689346094, theta=16.4758220905 -> V=1.0, theta=0.0
% INFO    : Bus 9556	: V=0.999552674985, theta=16.4580063423 -> V=1.0, theta=0.0
% INFO    : Bus 9557	: V=0.998927908266, theta=17.3427232183 -> V=1.0, theta=0.0
% INFO    : Bus 9558	: V=0.997864657506, theta=17.0488608548 -> V=1.0, theta=0.0
% INFO    : Bus 9559	: V=1.00250333224, theta=16.5062701818 -> V=1.0, theta=0.0
% INFO    : Bus 9560	: V=0.997448251994, theta=17.0646149702 -> V=1.0, theta=0.0
% INFO    : Bus 9561	: V=0.99740868665, theta=17.0560686787 -> V=1.0, theta=0.0
% INFO    : Bus 9562	: V=0.997483905381, theta=17.0726621425 -> V=1.0, theta=0.0
% INFO    : Bus 9563	: V=0.997242015723, theta=16.6199219109 -> V=1.0, theta=0.0
% INFO    : Bus 9564	: V=0.997112788147, theta=16.6082676928 -> V=1.0, theta=0.0
% INFO    : Bus 9565	: V=0.997364452414, theta=16.6318788914 -> V=1.0, theta=0.0
% INFO    : Bus 9566	: V=0.997307344994, theta=16.6655115781 -> V=1.0, theta=0.0
% INFO    : Bus 9567	: V=0.99993377203, theta=-1.04690698329 -> V=1.0, theta=0.0
% INFO    : Bus 9568	: V=0.999929084034, theta=-1.04727333458 -> V=1.0, theta=0.0
% INFO    : Bus 9569	: V=0.999428383864, theta=16.2113525377 -> V=1.0, theta=0.0
% INFO    : Bus 9570	: V=0.999388307656, theta=16.2051372798 -> V=1.0, theta=0.0
% INFO    : Bus 9571	: V=0.99946678375, theta=16.2179000889 -> V=1.0, theta=0.0
% INFO    : Bus 9572	: V=0.998033978347, theta=16.2390377237 -> V=1.0, theta=0.0
% INFO    : Bus 9573	: V=0.999344921681, theta=16.7327621948 -> V=1.0, theta=0.0
% INFO    : Bus 9574	: V=0.999298391197, theta=16.7257819098 -> V=1.0, theta=0.0
% INFO    : Bus 9575	: V=0.999394481783, theta=16.7391324241 -> V=1.0, theta=0.0
% INFO    : Bus 9576	: V=0.999250680277, theta=16.4037873219 -> V=1.0, theta=0.0
% INFO    : Bus 9577	: V=0.999292051059, theta=18.5799863583 -> V=1.0, theta=0.0
% INFO    : Bus 9578	: V=0.999301809205, theta=18.5820307505 -> V=1.0, theta=0.0
% INFO    : Bus 9579	: V=0.999292051059, theta=18.5799863583 -> V=1.0, theta=0.0
% INFO    : Bus 9580	: V=0.999283697532, theta=18.5778089891 -> V=1.0, theta=0.0
% INFO    : Bus 9581	: V=0.9998859078, theta=18.2167757104 -> V=1.0, theta=0.0
% INFO    : Bus 9582	: V=0.999898151425, theta=18.2186406759 -> V=1.0, theta=0.0
% INFO    : Bus 9583	: V=0.9998859078, theta=18.2167757104 -> V=1.0, theta=0.0
% INFO    : Bus 9584	: V=0.999215773524, theta=18.9281813843 -> V=1.0, theta=0.0
% INFO    : Bus 9585	: V=0.999198556218, theta=18.9261049184 -> V=1.0, theta=0.0
% INFO    : Bus 9586	: V=0.999230638278, theta=18.9301072427 -> V=1.0, theta=0.0
% INFO    : Bus 9587	: V=0.998322101989, theta=17.2897222084 -> V=1.0, theta=0.0
% INFO    : Bus 9588	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9589	: V=0.999337447731, theta=16.5078310716 -> V=1.0, theta=0.0
% INFO    : Bus 9590	: V=0.999674687786, theta=17.0588523235 -> V=1.0, theta=0.0
% INFO    : Bus 9591	: V=0.999538326317, theta=17.0288081692 -> V=1.0, theta=0.0
% INFO    : Bus 9592	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9593	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9594	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9595	: V=0.999912877674, theta=18.153798626 -> V=1.0, theta=0.0
% INFO    : Bus 9596	: V=1.00062755082, theta=19.5248028822 -> V=1.0, theta=0.0
% INFO    : Bus 9597	: V=1.00099482928, theta=19.593577594 -> V=1.0, theta=0.0
% INFO    : Bus 9598	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9599	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9600	: V=1.00014827616, theta=13.9990064884 -> V=1.0, theta=0.0
% INFO    : Bus 9601	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9602	: V=1.00111333054, theta=13.1248312438 -> V=1.0, theta=0.0
% INFO    : Bus 9603	: V=1.00034876838, theta=14.3777906036 -> V=1.0, theta=0.0
% INFO    : Bus 9604	: V=1.00006399566, theta=14.3241635124 -> V=1.0, theta=0.0
% INFO    : Bus 9605	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9606	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9607	: V=1.00008875194, theta=15.3362719512 -> V=1.0, theta=0.0
% INFO    : Bus 9608	: V=1.00005436162, theta=15.3307172144 -> V=1.0, theta=0.0
% INFO    : Bus 9609	: V=1.00061290326, theta=13.1355984417 -> V=1.0, theta=0.0
% INFO    : Bus 9610	: V=1.00057154644, theta=13.1310303877 -> V=1.0, theta=0.0
% INFO    : Bus 9611	: V=0.999311906291, theta=16.2771131999 -> V=1.0, theta=0.0
% INFO    : Bus 9612	: V=0.999255489733, theta=16.2679667887 -> V=1.0, theta=0.0
% INFO    : Bus 9613	: V=0.998085369961, theta=16.3330774216 -> V=1.0, theta=0.0
% INFO    : Bus 9614	: V=0.999478951676, theta=15.4231241066 -> V=1.0, theta=0.0
% INFO    : Bus 9615	: V=0.998427954846, theta=16.3724682426 -> V=1.0, theta=0.0
% INFO    : Bus 9616	: V=1.00087099801, theta=11.997390085 -> V=1.0, theta=0.0
% INFO    : Bus 9617	: V=1.00111382368, theta=11.4662169764 -> V=1.0, theta=0.0
% INFO    : Bus 9618	: V=1.00113591987, theta=11.4696495365 -> V=1.0, theta=0.0
% INFO    : Bus 9619	: V=1.00111382368, theta=11.4662169764 -> V=1.0, theta=0.0
% INFO    : Bus 9620	: V=1.00085706855, theta=12.6272327362 -> V=1.0, theta=0.0
% INFO    : Bus 9621	: V=1.00083581546, theta=16.7229041827 -> V=1.0, theta=0.0
% INFO    : Bus 9622	: V=0.998117523683, theta=16.2000914343 -> V=1.0, theta=0.0
% INFO    : Bus 9623	: V=0.998056545101, theta=16.1954616587 -> V=1.0, theta=0.0
% INFO    : Bus 9624	: V=0.998169814422, theta=16.204166415 -> V=1.0, theta=0.0
% INFO    : Bus 9625	: V=0.998117523683, theta=16.2000914343 -> V=1.0, theta=0.0
% INFO    : Bus 9626	: V=0.999245872385, theta=16.3057722462 -> V=1.0, theta=0.0
% INFO    : Bus 9627	: V=0.999461619315, theta=18.4972745912 -> V=1.0, theta=0.0
% INFO    : Bus 9628	: V=0.997751734204, theta=18.472091771 -> V=1.0, theta=0.0
% INFO    : Bus 9629	: V=0.998039388429, theta=18.8081055548 -> V=1.0, theta=0.0
% INFO    : Bus 9630	: V=0.99775514603, theta=18.3759819556 -> V=1.0, theta=0.0
% INFO    : Bus 9631	: V=0.997812049426, theta=18.3833198894 -> V=1.0, theta=0.0
% INFO    : Bus 9632	: V=0.999168520892, theta=18.6564328692 -> V=1.0, theta=0.0
% INFO    : Bus 9633	: V=0.999114644848, theta=18.6481456724 -> V=1.0, theta=0.0
% INFO    : Bus 9634	: V=0.999221642915, theta=18.6645838014 -> V=1.0, theta=0.0
% INFO    : Bus 9635	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9636	: V=0.999193543583, theta=19.2411393184 -> V=1.0, theta=0.0
% INFO    : Bus 9637	: V=0.999339164755, theta=19.04671055 -> V=1.0, theta=0.0
% INFO    : Bus 9638	: V=0.999397529113, theta=19.0462094704 -> V=1.0, theta=0.0
% INFO    : Bus 9639	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9640	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9641	: V=0.999685611177, theta=15.5181442606 -> V=1.0, theta=0.0
% INFO    : Bus 9642	: V=1.00023918721, theta=15.3302994784 -> V=1.0, theta=0.0
% INFO    : Bus 9643	: V=0.999258832382, theta=15.7006190346 -> V=1.0, theta=0.0
% INFO    : Bus 9644	: V=0.999481663045, theta=15.1276113164 -> V=1.0, theta=0.0
% INFO    : Bus 9645	: V=0.999525129305, theta=15.1338383534 -> V=1.0, theta=0.0
% INFO    : Bus 9646	: V=0.999375497002, theta=15.1288488099 -> V=1.0, theta=0.0
% INFO    : Bus 9647	: V=0.999363775056, theta=13.9963470005 -> V=1.0, theta=0.0
% INFO    : Bus 9648	: V=0.99928482634, theta=13.9902835295 -> V=1.0, theta=0.0
% INFO    : Bus 9649	: V=0.999440340996, theta=14.0016440346 -> V=1.0, theta=0.0
% INFO    : Bus 9650	: V=0.999363775056, theta=13.9963470005 -> V=1.0, theta=0.0
% INFO    : Bus 9651	: V=0.999466287436, theta=14.8076345533 -> V=1.0, theta=0.0
% INFO    : Bus 9652	: V=1.00002605838, theta=16.0053679148 -> V=1.0, theta=0.0
% INFO    : Bus 9653	: V=0.999999389815, theta=16.0016664306 -> V=1.0, theta=0.0
% INFO    : Bus 9654	: V=0.999894445647, theta=15.1422983049 -> V=1.0, theta=0.0
% INFO    : Bus 9655	: V=0.999935809527, theta=15.1024969598 -> V=1.0, theta=0.0
% INFO    : Bus 9656	: V=0.999393303994, theta=14.5782437016 -> V=1.0, theta=0.0
% INFO    : Bus 9657	: V=0.999837453239, theta=15.8762651686 -> V=1.0, theta=0.0
% INFO    : Bus 9658	: V=0.999662597266, theta=14.4327787409 -> V=1.0, theta=0.0
% INFO    : Bus 9659	: V=1.00181428155, theta=9.1292353567 -> V=1.0, theta=0.0
% INFO    : Bus 9660	: V=1.0017848125, theta=9.1271520872 -> V=1.0, theta=0.0
% INFO    : Bus 9661	: V=1.00268160127, theta=8.9141727228 -> V=1.0, theta=0.0
% INFO    : Bus 9662	: V=1.00265206493, theta=8.91205126143 -> V=1.0, theta=0.0
% INFO    : Bus 9663	: V=1.0017596976, theta=9.27119320892 -> V=1.0, theta=0.0
% INFO    : Bus 9664	: V=1.0017341161, theta=9.26882709664 -> V=1.0, theta=0.0
% INFO    : Bus 9665	: V=1.00178428051, theta=9.27333648845 -> V=1.0, theta=0.0
% INFO    : Bus 9666	: V=1.0017596976, theta=9.27119320892 -> V=1.0, theta=0.0
% INFO    : Bus 9667	: V=1.0003315157, theta=17.5326035675 -> V=1.0, theta=0.0
% INFO    : Bus 9668	: V=1.00039423216, theta=17.3219339011 -> V=1.0, theta=0.0
% INFO    : Bus 9669	: V=0.999994245412, theta=20.0671763463 -> V=1.0, theta=0.0
% INFO    : Bus 9670	: V=0.999980467778, theta=20.0649407212 -> V=1.0, theta=0.0
% INFO    : Bus 9671	: V=0.999656568655, theta=1.63410667532 -> V=1.0, theta=0.0
% INFO    : Bus 9672	: V=1.00140056656, theta=0.326766357035 -> V=1.0, theta=0.0
% INFO    : Bus 9673	: V=1.00126324011, theta=0.497772336218 -> V=1.0, theta=0.0
% INFO    : Bus 9674	: V=0.99972489843, theta=14.8060814146 -> V=1.0, theta=0.0
% INFO    : Bus 9675	: V=1.00004630541, theta=15.155690112 -> V=1.0, theta=0.0
% INFO    : Bus 9676	: V=0.998676094501, theta=14.3444456132 -> V=1.0, theta=0.0
% INFO    : Bus 9677	: V=1.00008291115, theta=15.1103747852 -> V=1.0, theta=0.0
% INFO    : Bus 9678	: V=1.00001057407, theta=15.098796151 -> V=1.0, theta=0.0
% INFO    : Bus 9679	: V=1.00067391598, theta=13.8092886385 -> V=1.0, theta=0.0
% INFO    : Bus 9680	: V=1.00015467288, theta=16.1182031853 -> V=1.0, theta=0.0
% INFO    : Bus 9681	: V=1.00011756557, theta=16.1145823502 -> V=1.0, theta=0.0
% INFO    : Bus 9682	: V=1.00015293926, theta=16.1180165243 -> V=1.0, theta=0.0
% INFO    : Bus 9683	: V=0.999891731311, theta=15.5027544543 -> V=1.0, theta=0.0
% INFO    : Bus 9684	: V=1.00063221443, theta=15.1880651949 -> V=1.0, theta=0.0
% INFO    : Bus 9685	: V=0.999854638358, theta=15.4998707308 -> V=1.0, theta=0.0
% INFO    : Bus 9686	: V=1.00011907879, theta=15.5133981116 -> V=1.0, theta=0.0
% INFO    : Bus 9687	: V=0.999891731311, theta=15.5027544543 -> V=1.0, theta=0.0
% INFO    : Bus 9688	: V=1.00069659074, theta=16.3246577848 -> V=1.0, theta=0.0
% INFO    : Bus 9689	: V=1.00074842102, theta=16.328605785 -> V=1.0, theta=0.0
% INFO    : Bus 9690	: V=1.00064615516, theta=16.3211964879 -> V=1.0, theta=0.0
% INFO    : Bus 9691	: V=0.999342846476, theta=14.246594392 -> V=1.0, theta=0.0
% INFO    : Bus 9692	: V=0.999295012678, theta=14.2390101742 -> V=1.0, theta=0.0
% INFO    : Bus 9693	: V=1.00023525416, theta=14.2968947358 -> V=1.0, theta=0.0
% INFO    : Bus 9694	: V=0.999056770385, theta=14.6463232343 -> V=1.0, theta=0.0
% INFO    : Bus 9695	: V=0.998999565901, theta=14.6385180809 -> V=1.0, theta=0.0
% INFO    : Bus 9696	: V=0.999998140174, theta=13.8874234356 -> V=1.0, theta=0.0
% INFO    : Bus 9697	: V=0.999925423373, theta=13.878025238 -> V=1.0, theta=0.0
% INFO    : Bus 9698	: V=1.00007519398, theta=13.8975075697 -> V=1.0, theta=0.0
% INFO    : Bus 9699	: V=0.99999882304, theta=15.2255075073 -> V=1.0, theta=0.0
% INFO    : Bus 9700	: V=0.999805121492, theta=15.1980235116 -> V=1.0, theta=0.0
% INFO    : Bus 9701	: V=0.999751655805, theta=15.1929785378 -> V=1.0, theta=0.0
% INFO    : Bus 9702	: V=0.99985273073, theta=15.2030184635 -> V=1.0, theta=0.0
% INFO    : Bus 9703	: V=0.99864750318, theta=14.3297232394 -> V=1.0, theta=0.0
% INFO    : Bus 9704	: V=1.00023790284, theta=13.6906543785 -> V=1.0, theta=0.0
% INFO    : Bus 9705	: V=1.00059154342, theta=14.7446344963 -> V=1.0, theta=0.0
% INFO    : Bus 9706	: V=1.00018682932, theta=21.0106165843 -> V=1.0, theta=0.0
% INFO    : Bus 9707	: V=1.00012624128, theta=21.0050637551 -> V=1.0, theta=0.0
% INFO    : Bus 9708	: V=1.00027788004, theta=22.1510957038 -> V=1.0, theta=0.0
% INFO    : Bus 9709	: V=1.00023593242, theta=22.1476862316 -> V=1.0, theta=0.0
% INFO    : Bus 9710	: V=1.00031580371, theta=22.1545145876 -> V=1.0, theta=0.0
% INFO    : Bus 9711	: V=1.00697086626, theta=4.72628180531 -> V=1.0, theta=0.0
% INFO    : Bus 9712	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9713	: V=1.00007946086, theta=14.0448791471 -> V=1.0, theta=0.0
% INFO    : Bus 9714	: V=0.999785332785, theta=13.5421509664 -> V=1.0, theta=0.0
% INFO    : Bus 9715	: V=1.00018188916, theta=13.5378796975 -> V=1.0, theta=0.0
% INFO    : Bus 9716	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9717	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9718	: V=0.999965523394, theta=13.5945131248 -> V=1.0, theta=0.0
% INFO    : Bus 9719	: V=0.999651282916, theta=14.4950616371 -> V=1.0, theta=0.0
% INFO    : Bus 9720	: V=1.00016606204, theta=13.8987173376 -> V=1.0, theta=0.0
% INFO    : Bus 9721	: V=1.00008885274, theta=13.8915763054 -> V=1.0, theta=0.0
% INFO    : Bus 9722	: V=1.00024421362, theta=13.9056997072 -> V=1.0, theta=0.0
% INFO    : Bus 9723	: V=1.00016606204, theta=13.8987173376 -> V=1.0, theta=0.0
% INFO    : Bus 9724	: V=0.999349814364, theta=14.7751056581 -> V=1.0, theta=0.0
% INFO    : Bus 9725	: V=0.999242494462, theta=14.6465349807 -> V=1.0, theta=0.0
% INFO    : Bus 9726	: V=1.00007129894, theta=14.9077828799 -> V=1.0, theta=0.0
% INFO    : Bus 9727	: V=0.998944001156, theta=14.3716090768 -> V=1.0, theta=0.0
% INFO    : Bus 9728	: V=1.00144535776, theta=14.6166860577 -> V=1.0, theta=0.0
% INFO    : Bus 9729	: V=1.00133522217, theta=14.6081114835 -> V=1.0, theta=0.0
% INFO    : Bus 9730	: V=0.999447548666, theta=14.8864386045 -> V=1.0, theta=0.0
% INFO    : Bus 9731	: V=0.999751449048, theta=14.9672176348 -> V=1.0, theta=0.0
% INFO    : Bus 9732	: V=0.999553853434, theta=14.8740116328 -> V=1.0, theta=0.0
% INFO    : Bus 9733	: V=0.996765845151, theta=-3.45021123156 -> V=1.0, theta=0.0
% INFO    : Bus 9734	: V=0.998696084799, theta=-4.70635262499 -> V=1.0, theta=0.0
% INFO    : Bus 9735	: V=0.998689960976, theta=-4.70754127858 -> V=1.0, theta=0.0
% INFO    : Bus 9736	: V=0.998702490775, theta=-4.70523030398 -> V=1.0, theta=0.0
% INFO    : Bus 9737	: V=0.998319409068, theta=23.9862971421 -> V=1.0, theta=0.0
% INFO    : Bus 9738	: V=1.00122549131, theta=23.1994419228 -> V=1.0, theta=0.0
% INFO    : Bus 9739	: V=0.998307680653, theta=23.984513852 -> V=1.0, theta=0.0
% INFO    : Bus 9740	: V=0.998315706776, theta=24.0192408697 -> V=1.0, theta=0.0
% INFO    : Bus 9741	: V=0.998319409068, theta=23.9862971421 -> V=1.0, theta=0.0
% INFO    : Bus 9742	: V=0.999041127509, theta=13.2030575021 -> V=1.0, theta=0.0
% INFO    : Bus 9743	: V=0.999026644546, theta=13.2014427984 -> V=1.0, theta=0.0
% INFO    : Bus 9744	: V=0.999057926191, theta=13.2049072024 -> V=1.0, theta=0.0
% INFO    : Bus 9745	: V=0.998810465222, theta=12.6094495552 -> V=1.0, theta=0.0
% INFO    : Bus 9746	: V=1.00041021075, theta=14.9334414557 -> V=1.0, theta=0.0
% INFO    : Bus 9747	: V=1.00037593098, theta=14.930714741 -> V=1.0, theta=0.0
% INFO    : Bus 9748	: V=1.00057021466, theta=14.736099515 -> V=1.0, theta=0.0
% INFO    : Bus 9749	: V=1.00055405493, theta=14.7327426867 -> V=1.0, theta=0.0
% INFO    : Bus 9750	: V=0.99986132296, theta=14.7406247277 -> V=1.0, theta=0.0
% INFO    : Bus 9751	: V=0.99946016421, theta=13.4990019714 -> V=1.0, theta=0.0
% INFO    : Bus 9752	: V=0.999057895943, theta=13.3325960755 -> V=1.0, theta=0.0
% INFO    : Bus 9753	: V=0.998982055261, theta=13.3259003157 -> V=1.0, theta=0.0
% INFO    : Bus 9754	: V=0.998713834373, theta=12.7963646975 -> V=1.0, theta=0.0
% INFO    : Bus 9755	: V=0.998766065595, theta=12.8037326749 -> V=1.0, theta=0.0
% INFO    : Bus 9756	: V=0.999683609977, theta=12.9433054226 -> V=1.0, theta=0.0
% INFO    : Bus 9757	: V=1.00008598142, theta=13.9747575278 -> V=1.0, theta=0.0
% INFO    : Bus 9758	: V=1.00002437177, theta=13.9685441048 -> V=1.0, theta=0.0
% INFO    : Bus 9759	: V=0.998327828269, theta=12.1986453465 -> V=1.0, theta=0.0
% INFO    : Bus 9760	: V=0.999139087305, theta=13.2415968767 -> V=1.0, theta=0.0
% INFO    : Bus 9761	: V=0.998742568434, theta=12.792487861 -> V=1.0, theta=0.0
% INFO    : Bus 9762	: V=0.998799125427, theta=12.7986508005 -> V=1.0, theta=0.0
% INFO    : Bus 9763	: V=0.998685261256, theta=12.7862230269 -> V=1.0, theta=0.0
% INFO    : Bus 9764	: V=0.999962423866, theta=19.4970166892 -> V=1.0, theta=0.0
% INFO    : Bus 9765	: V=0.999997993245, theta=19.5006240345 -> V=1.0, theta=0.0
% INFO    : Bus 9766	: V=1.00007984345, theta=18.7304187253 -> V=1.0, theta=0.0
% INFO    : Bus 9767	: V=0.999917531657, theta=19.1063731562 -> V=1.0, theta=0.0
% INFO    : Bus 9768	: V=0.999889422426, theta=19.1030373061 -> V=1.0, theta=0.0
% INFO    : Bus 9769	: V=0.999946110206, theta=19.1097183924 -> V=1.0, theta=0.0
% INFO    : Bus 9770	: V=0.999917531657, theta=19.1063731562 -> V=1.0, theta=0.0
% INFO    : Bus 9771	: V=1.00015507292, theta=7.23545504672 -> V=1.0, theta=0.0
% INFO    : Bus 9772	: V=1.00021795753, theta=7.24365914683 -> V=1.0, theta=0.0
% INFO    : Bus 9773	: V=1.00009001678, theta=7.22794301955 -> V=1.0, theta=0.0
% INFO    : Bus 9774	: V=1.00015507292, theta=7.23545504672 -> V=1.0, theta=0.0
% INFO    : Bus 9775	: V=0.998336355935, theta=6.26775316269 -> V=1.0, theta=0.0
% INFO    : Bus 9776	: V=0.998203931113, theta=6.26156013066 -> V=1.0, theta=0.0
% INFO    : Bus 9777	: V=1.00026717674, theta=7.77525679467 -> V=1.0, theta=0.0
% INFO    : Bus 9778	: V=1.00018801746, theta=7.20680229882 -> V=1.0, theta=0.0
% INFO    : Bus 9779	: V=1.00021032994, theta=7.76719019999 -> V=1.0, theta=0.0
% INFO    : Bus 9780	: V=1.0004240361, theta=7.80679009767 -> V=1.0, theta=0.0
% INFO    : Bus 9781	: V=1.00026717674, theta=7.77525679467 -> V=1.0, theta=0.0
% INFO    : Bus 9782	: V=1.00145300184, theta=7.80585614864 -> V=1.0, theta=0.0
% INFO    : Bus 9783	: V=1.00102670107, theta=22.3604842266 -> V=1.0, theta=0.0
% INFO    : Bus 9784	: V=1.00095636778, theta=22.1080480029 -> V=1.0, theta=0.0
% INFO    : Bus 9785	: V=1.0009487946, theta=22.1066382592 -> V=1.0, theta=0.0
% INFO    : Bus 9786	: V=1.00096379864, theta=22.1094457588 -> V=1.0, theta=0.0
% INFO    : Bus 9787	: V=0.998446273675, theta=12.3212879802 -> V=1.0, theta=0.0
% INFO    : Bus 9788	: V=0.998271417955, theta=12.2610397149 -> V=1.0, theta=0.0
% INFO    : Bus 9789	: V=0.998237164318, theta=12.2583283955 -> V=1.0, theta=0.0
% INFO    : Bus 9790	: V=0.999147340716, theta=12.3511890554 -> V=1.0, theta=0.0
% INFO    : Bus 9791	: V=1.00108785439, theta=22.4367314155 -> V=1.0, theta=0.0
% INFO    : Bus 9792	: V=1.0013042355, theta=22.5467981053 -> V=1.0, theta=0.0
% INFO    : Bus 9793	: V=1.00131321032, theta=22.3578278469 -> V=1.0, theta=0.0
% INFO    : Bus 9794	: V=0.999182516711, theta=15.3158904752 -> V=1.0, theta=0.0
% INFO    : Bus 9795	: V=1.0007015503, theta=15.5171277601 -> V=1.0, theta=0.0
% INFO    : Bus 9796	: V=0.999567427318, theta=15.9020519076 -> V=1.0, theta=0.0
% INFO    : Bus 9797	: V=0.999443519748, theta=15.3989160667 -> V=1.0, theta=0.0
% INFO    : Bus 9798	: V=0.999515564581, theta=15.8959691456 -> V=1.0, theta=0.0
% INFO    : Bus 9799	: V=1.00028189492, theta=15.9276442758 -> V=1.0, theta=0.0
% INFO    : Bus 9800	: V=0.999567427318, theta=15.9020519076 -> V=1.0, theta=0.0
% INFO    : Bus 9801	: V=0.99899343777, theta=15.1591344921 -> V=1.0, theta=0.0
% INFO    : Bus 9802	: V=0.999084815528, theta=11.7841959123 -> V=1.0, theta=0.0
% INFO    : Bus 9803	: V=0.997925827452, theta=11.3759471316 -> V=1.0, theta=0.0
% INFO    : Bus 9804	: V=0.997890093572, theta=11.3727559929 -> V=1.0, theta=0.0
% INFO    : Bus 9805	: V=0.999861370979, theta=10.9622253302 -> V=1.0, theta=0.0
% INFO    : Bus 9806	: V=0.998702454814, theta=11.8087752041 -> V=1.0, theta=0.0
% INFO    : Bus 9807	: V=0.998746708242, theta=11.8121985524 -> V=1.0, theta=0.0
% INFO    : Bus 9808	: V=0.998663326269, theta=11.8060583136 -> V=1.0, theta=0.0
% INFO    : Bus 9809	: V=0.998600465161, theta=11.9606795342 -> V=1.0, theta=0.0
% INFO    : Bus 9810	: V=0.998585750546, theta=11.9588840757 -> V=1.0, theta=0.0
% INFO    : Bus 9811	: V=0.998788634559, theta=12.383832181 -> V=1.0, theta=0.0
% INFO    : Bus 9812	: V=1.00335728838, theta=16.8258623654 -> V=1.0, theta=0.0
% INFO    : Bus 9813	: V=1.00177481372, theta=23.3801782548 -> V=1.0, theta=0.0
% INFO    : Bus 9814	: V=1.00176274349, theta=23.3785209663 -> V=1.0, theta=0.0
% INFO    : Bus 9815	: V=1.0017868924, theta=23.3817485456 -> V=1.0, theta=0.0
% INFO    : Bus 9816	: V=1.00160656398, theta=23.1974187103 -> V=1.0, theta=0.0
% INFO    : Bus 9817	: V=1.00124143355, theta=22.3707773245 -> V=1.0, theta=0.0
% INFO    : Bus 9818	: V=1.00139932861, theta=21.0966066869 -> V=1.0, theta=0.0
% INFO    : Bus 9819	: V=1.00215302974, theta=19.3881723136 -> V=1.0, theta=0.0
% INFO    : Bus 9820	: V=1.00210265963, theta=19.9185737353 -> V=1.0, theta=0.0
% INFO    : Bus 9821	: V=1.00211253206, theta=19.9196492109 -> V=1.0, theta=0.0
% INFO    : Bus 9822	: V=0.999615057549, theta=10.8308431619 -> V=1.0, theta=0.0
% INFO    : Bus 9823	: V=0.999566552595, theta=10.8239959321 -> V=1.0, theta=0.0
% INFO    : Bus 9824	: V=0.999666422242, theta=10.8383029333 -> V=1.0, theta=0.0
% INFO    : Bus 9825	: V=0.999615057549, theta=10.8308431619 -> V=1.0, theta=0.0
% INFO    : Bus 9826	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9827	: V=0.999894327899, theta=11.1702256726 -> V=1.0, theta=0.0
% INFO    : Bus 9828	: V=1.00044317856, theta=11.4851863053 -> V=1.0, theta=0.0
% INFO    : Bus 9829	: V=1.00028534949, theta=11.4567105537 -> V=1.0, theta=0.0
% INFO    : Bus 9830	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9831	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9832	: V=0.999390862302, theta=10.7488346302 -> V=1.0, theta=0.0
% INFO    : Bus 9833	: V=0.999288001119, theta=10.7426261038 -> V=1.0, theta=0.0
% INFO    : Bus 9834	: V=0.997696273628, theta=10.7406648226 -> V=1.0, theta=0.0
% INFO    : Bus 9835	: V=1.00316928961, theta=16.8051826462 -> V=1.0, theta=0.0
% INFO    : Bus 9836	: V=1.00162015282, theta=18.783550146 -> V=1.0, theta=0.0
% INFO    : Bus 9837	: V=1.00154119446, theta=18.3968451423 -> V=1.0, theta=0.0
% INFO    : Bus 9838	: V=1.0015183757, theta=18.39446326 -> V=1.0, theta=0.0
% INFO    : Bus 9839	: V=1.0015639568, theta=18.3993004115 -> V=1.0, theta=0.0
% INFO    : Bus 9840	: V=1.00029931536, theta=15.3397144841 -> V=1.0, theta=0.0
% INFO    : Bus 9841	: V=1.00067805868, theta=15.7580437231 -> V=1.0, theta=0.0
% INFO    : Bus 9842	: V=0.997995082303, theta=6.59926791074 -> V=1.0, theta=0.0
% INFO    : Bus 9843	: V=0.998017014647, theta=6.60190179427 -> V=1.0, theta=0.0
% INFO    : Bus 9844	: V=0.997969924634, theta=6.596657384 -> V=1.0, theta=0.0
% INFO    : Bus 9845	: V=0.997995082303, theta=6.59926791074 -> V=1.0, theta=0.0
% INFO    : Bus 9846	: V=0.998597429852, theta=6.21065341852 -> V=1.0, theta=0.0
% INFO    : Bus 9847	: V=0.997195459206, theta=7.74349212319 -> V=1.0, theta=0.0
% INFO    : Bus 9848	: V=0.997173732143, theta=7.74071550045 -> V=1.0, theta=0.0
% INFO    : Bus 9849	: V=0.997216329203, theta=7.74603447259 -> V=1.0, theta=0.0
% INFO    : Bus 9850	: V=1.00186545493, theta=24.2965631326 -> V=1.0, theta=0.0
% INFO    : Bus 9851	: V=1.00186132796, theta=24.2957557104 -> V=1.0, theta=0.0
% INFO    : Bus 9852	: V=1.0018699044, theta=24.2973300118 -> V=1.0, theta=0.0
% INFO    : Bus 9853	: V=0.999635398337, theta=-4.67022861884 -> V=1.0, theta=0.0
% INFO    : Bus 9854	: V=0.999644624266, theta=-4.66925064722 -> V=1.0, theta=0.0
% INFO    : Bus 9855	: V=1.00050320923, theta=-5.97938646514 -> V=1.0, theta=0.0
% INFO    : Bus 9856	: V=1.00049889232, theta=-5.98046727827 -> V=1.0, theta=0.0
% INFO    : Bus 9857	: V=1.00050705981, theta=-5.97822974941 -> V=1.0, theta=0.0
% INFO    : Bus 9858	: V=1.00050320923, theta=-5.97938646514 -> V=1.0, theta=0.0
% INFO    : Bus 9859	: V=1.00069574915, theta=-4.66861952022 -> V=1.0, theta=0.0
% INFO    : Bus 9860	: V=0.998339113492, theta=11.702708476 -> V=1.0, theta=0.0
% INFO    : Bus 9861	: V=0.998382536622, theta=11.7060228781 -> V=1.0, theta=0.0
% INFO    : Bus 9862	: V=0.998677376548, theta=11.6742125644 -> V=1.0, theta=0.0
% INFO    : Bus 9863	: V=0.998887973474, theta=11.3125868665 -> V=1.0, theta=0.0
% INFO    : Bus 9864	: V=0.998848627875, theta=11.3094959219 -> V=1.0, theta=0.0
% INFO    : Bus 9865	: V=0.998929771192, theta=11.3160643516 -> V=1.0, theta=0.0
% INFO    : Bus 9866	: V=0.998887973474, theta=11.3125868665 -> V=1.0, theta=0.0
% INFO    : Bus 9867	: V=1.00008103966, theta=4.09485912498 -> V=1.0, theta=0.0
% INFO    : Bus 9868	: V=1.00057868854, theta=2.55495616291 -> V=1.0, theta=0.0
% INFO    : Bus 9869	: V=1.00056188497, theta=2.55201449558 -> V=1.0, theta=0.0
% INFO    : Bus 9870	: V=1.00059966886, theta=2.55784716698 -> V=1.0, theta=0.0
% INFO    : Bus 9871	: V=1.00057868854, theta=2.55495616291 -> V=1.0, theta=0.0
% INFO    : Bus 9872	: V=1.00021419779, theta=3.25299592146 -> V=1.0, theta=0.0
% INFO    : Bus 9873	: V=1.00018666018, theta=3.25070921475 -> V=1.0, theta=0.0
% INFO    : Bus 9874	: V=1.00024171764, theta=3.25539054014 -> V=1.0, theta=0.0
% INFO    : Bus 9875	: V=1.00234051716, theta=21.7224340818 -> V=1.0, theta=0.0
% INFO    : Bus 9876	: V=0.998533063643, theta=9.9178891354 -> V=1.0, theta=0.0
% INFO    : Bus 9877	: V=1.0034388192, theta=9.50817850931 -> V=1.0, theta=0.0
% INFO    : Bus 9878	: V=0.998832852207, theta=9.93426795738 -> V=1.0, theta=0.0
% INFO    : Bus 9879	: V=0.998484812391, theta=9.91208331286 -> V=1.0, theta=0.0
% INFO    : Bus 9880	: V=0.998533063643, theta=9.9178891354 -> V=1.0, theta=0.0
% INFO    : Bus 9881	: V=1.00008310584, theta=10.2146288154 -> V=1.0, theta=0.0
% INFO    : Bus 9882	: V=1.00000406563, theta=10.2089040433 -> V=1.0, theta=0.0
% INFO    : Bus 9883	: V=1.00257177265, theta=9.25202932991 -> V=1.0, theta=0.0
% INFO    : Bus 9884	: V=1.001618715, theta=9.79505254006 -> V=1.0, theta=0.0
% INFO    : Bus 9885	: V=1.00156242444, theta=9.78799890219 -> V=1.0, theta=0.0
% INFO    : Bus 9886	: V=1.0016757677, theta=9.80146502843 -> V=1.0, theta=0.0
% INFO    : Bus 9887	: V=1.001618715, theta=9.79505254006 -> V=1.0, theta=0.0
% INFO    : Bus 9888	: V=1.00015220353, theta=11.0813290864 -> V=1.0, theta=0.0
% INFO    : Bus 9889	: V=0.998752010989, theta=12.0227430105 -> V=1.0, theta=0.0
% INFO    : Bus 9890	: V=0.999142166626, theta=10.9362438388 -> V=1.0, theta=0.0
% INFO    : Bus 9891	: V=1.00156568482, theta=10.8179129953 -> V=1.0, theta=0.0
% INFO    : Bus 9892	: V=1.00149576242, theta=10.8122891886 -> V=1.0, theta=0.0
% INFO    : Bus 9893	: V=1.00041624032, theta=16.1400411056 -> V=1.0, theta=0.0
% INFO    : Bus 9894	: V=0.999860139542, theta=17.3190901809 -> V=1.0, theta=0.0
% INFO    : Bus 9895	: V=0.999931766619, theta=15.7052215516 -> V=1.0, theta=0.0
% INFO    : Bus 9896	: V=1.00307200745, theta=23.5090145004 -> V=1.0, theta=0.0
% INFO    : Bus 9897	: V=1.00112906914, theta=18.7472172445 -> V=1.0, theta=0.0
% INFO    : Bus 9898	: V=1.00110388532, theta=18.7452407468 -> V=1.0, theta=0.0
% INFO    : Bus 9899	: V=1.00115543194, theta=18.7495154306 -> V=1.0, theta=0.0
% INFO    : Bus 9900	: V=1.00183114463, theta=19.975667068 -> V=1.0, theta=0.0
% INFO    : Bus 9901	: V=1.00225127648, theta=2.78126954309 -> V=1.0, theta=0.0
% INFO    : Bus 9902	: V=1.00223118714, theta=2.77833098499 -> V=1.0, theta=0.0
% INFO    : Bus 9903	: V=1.0022740317, theta=2.78435893602 -> V=1.0, theta=0.0
% INFO    : Bus 9904	: V=1.00238693488, theta=1.99316479755 -> V=1.0, theta=0.0
% INFO    : Bus 9905	: V=1.00209067891, theta=2.40907795253 -> V=1.0, theta=0.0
% INFO    : Bus 9906	: V=0.998851760551, theta=-1.51855185558 -> V=1.0, theta=0.0
% INFO    : Bus 9907	: V=0.999321554529, theta=-1.3463907053 -> V=1.0, theta=0.0
% INFO    : Bus 9908	: V=0.999626298408, theta=-0.567142386001 -> V=1.0, theta=0.0
% INFO    : Bus 9909	: V=0.999285367608, theta=-1.40084265421 -> V=1.0, theta=0.0
% INFO    : Bus 9910	: V=0.999254649357, theta=-1.40499715594 -> V=1.0, theta=0.0
% INFO    : Bus 9911	: V=0.999313173164, theta=-1.39684422909 -> V=1.0, theta=0.0
% INFO    : Bus 9912	: V=0.9990194126, theta=10.9078253065 -> V=1.0, theta=0.0
% INFO    : Bus 9913	: V=1.00121606453, theta=11.0131121035 -> V=1.0, theta=0.0
% INFO    : Bus 9914	: V=1.0011281147, theta=11.0073335349 -> V=1.0, theta=0.0
% INFO    : Bus 9915	: V=1.00130517766, theta=11.0188527507 -> V=1.0, theta=0.0
% INFO    : Bus 9916	: V=1.00121606453, theta=11.0131121035 -> V=1.0, theta=0.0
% INFO    : Bus 9917	: V=0.999121916867, theta=11.2056784041 -> V=1.0, theta=0.0
% INFO    : Bus 9918	: V=0.999055227711, theta=11.1982829305 -> V=1.0, theta=0.0
% INFO    : Bus 9919	: V=0.999184668844, theta=11.2129826859 -> V=1.0, theta=0.0
% INFO    : Bus 9920	: V=0.99939496821, theta=11.7021894544 -> V=1.0, theta=0.0
% INFO    : Bus 9921	: V=1.00191983362, theta=11.0167766946 -> V=1.0, theta=0.0
% INFO    : Bus 9922	: V=0.999340563737, theta=11.6952972948 -> V=1.0, theta=0.0
% INFO    : Bus 9923	: V=0.999887909185, theta=11.7249035568 -> V=1.0, theta=0.0
% INFO    : Bus 9924	: V=0.99939496821, theta=11.7021894544 -> V=1.0, theta=0.0
% INFO    : Bus 9925	: V=1.00021286837, theta=14.8713983076 -> V=1.0, theta=0.0
% INFO    : Bus 9926	: V=1.00159888658, theta=13.3705300455 -> V=1.0, theta=0.0
% INFO    : Bus 9927	: V=1.00293593199, theta=23.2702531517 -> V=1.0, theta=0.0
% INFO    : Bus 9928	: V=1.00292332058, theta=23.2688597039 -> V=1.0, theta=0.0
% INFO    : Bus 9929	: V=1.00250540527, theta=23.8355272808 -> V=1.0, theta=0.0
% INFO    : Bus 9930	: V=1.00246313709, theta=23.7655123176 -> V=1.0, theta=0.0
% INFO    : Bus 9931	: V=0.998825781248, theta=15.2061468341 -> V=1.0, theta=0.0
% INFO    : Bus 9932	: V=0.998781274014, theta=15.2004014286 -> V=1.0, theta=0.0
% INFO    : Bus 9933	: V=0.999317989776, theta=16.4418806041 -> V=1.0, theta=0.0
% INFO    : Bus 9934	: V=0.999261900266, theta=16.436141507 -> V=1.0, theta=0.0
% INFO    : Bus 9935	: V=0.998918730807, theta=16.1182269674 -> V=1.0, theta=0.0
% INFO    : Bus 9936	: V=0.999223253103, theta=16.0572453976 -> V=1.0, theta=0.0
% INFO    : Bus 9937	: V=0.999166642533, theta=16.052554485 -> V=1.0, theta=0.0
% INFO    : Bus 9938	: V=0.999223737166, theta=8.29019609047 -> V=1.0, theta=0.0
% INFO    : Bus 9939	: V=0.999983661506, theta=8.65995922092 -> V=1.0, theta=0.0
% INFO    : Bus 9940	: V=0.999971271447, theta=8.65883928434 -> V=1.0, theta=0.0
% INFO    : Bus 9941	: V=1.00237401991, theta=9.11150727964 -> V=1.0, theta=0.0
% INFO    : Bus 9942	: V=1.00236348611, theta=9.1102287196 -> V=1.0, theta=0.0
% INFO    : Bus 9943	: V=1.00238441655, theta=9.11272316275 -> V=1.0, theta=0.0
% INFO    : Bus 9944	: V=1.00237401991, theta=9.11150727964 -> V=1.0, theta=0.0
% INFO    : Bus 9945	: V=1.00181033768, theta=7.33383564777 -> V=1.0, theta=0.0
% INFO    : Bus 9946	: V=1.0010842953, theta=7.86903778454 -> V=1.0, theta=0.0
% INFO    : Bus 9947	: V=1.00103103354, theta=7.86438999102 -> V=1.0, theta=0.0
% INFO    : Bus 9948	: V=1.00099577874, theta=7.62307374873 -> V=1.0, theta=0.0
% INFO    : Bus 9949	: V=1.00094300934, theta=7.61866790681 -> V=1.0, theta=0.0
% INFO    : Bus 9950	: V=1.00105014503, theta=7.62808731763 -> V=1.0, theta=0.0
% INFO    : Bus 9951	: V=1.00159013888, theta=7.39509437353 -> V=1.0, theta=0.0
% INFO    : Bus 9952	: V=0.999507029601, theta=8.46504067464 -> V=1.0, theta=0.0
% INFO    : Bus 9953	: V=1.00012809111, theta=8.06839121098 -> V=1.0, theta=0.0
% INFO    : Bus 9954	: V=1.00011766718, theta=8.06773173665 -> V=1.0, theta=0.0
% INFO    : Bus 9955	: V=1.00214773223, theta=19.148782118 -> V=1.0, theta=0.0
% INFO    : Bus 9956	: V=1.00213331157, theta=19.147331133 -> V=1.0, theta=0.0
% INFO    : Bus 9957	: V=0.999467610834, theta=16.8979452972 -> V=1.0, theta=0.0
% INFO    : Bus 9958	: V=0.999459129464, theta=16.8964966739 -> V=1.0, theta=0.0
% INFO    : Bus 9959	: V=0.999475379886, theta=16.8994314387 -> V=1.0, theta=0.0
% INFO    : Bus 9960	: V=1.00192470544, theta=19.1073061848 -> V=1.0, theta=0.0
% INFO    : Bus 9961	: V=1.00191432471, theta=19.1063417549 -> V=1.0, theta=0.0
% INFO    : Bus 9962	: V=0.999549278668, theta=16.2603966997 -> V=1.0, theta=0.0
% INFO    : Bus 9963	: V=1.00057971353, theta=16.965944898 -> V=1.0, theta=0.0
% INFO    : Bus 9964	: V=1.00059673262, theta=16.9669514683 -> V=1.0, theta=0.0
% INFO    : Bus 9965	: V=1.00056404536, theta=16.965084861 -> V=1.0, theta=0.0
% INFO    : Bus 9966	: V=1.00057971353, theta=16.965944898 -> V=1.0, theta=0.0
% INFO    : Bus 9967	: V=1.00116813953, theta=18.0274106615 -> V=1.0, theta=0.0
% INFO    : Bus 9968	: V=1.00115270546, theta=18.0264204809 -> V=1.0, theta=0.0
% INFO    : Bus 9969	: V=0.998658580034, theta=4.38120766442 -> V=1.0, theta=0.0
% INFO    : Bus 9970	: V=0.998623461417, theta=4.37365518913 -> V=1.0, theta=0.0
% INFO    : Bus 9971	: V=0.998696721942, theta=4.38919120113 -> V=1.0, theta=0.0
% INFO    : Bus 9972	: V=0.998658580034, theta=4.38120766442 -> V=1.0, theta=0.0
% INFO    : Bus 9973	: V=1.00029498049, theta=5.00787130516 -> V=1.0, theta=0.0
% INFO    : Bus 9974	: V=1.00022410243, theta=5.00022903474 -> V=1.0, theta=0.0
% INFO    : Bus 9975	: V=1.00036407714, theta=5.01541793569 -> V=1.0, theta=0.0
% INFO    : Bus 9976	: V=0.999309726618, theta=4.22214763269 -> V=1.0, theta=0.0
% INFO    : Bus 9977	: V=0.998624039814, theta=4.25564342258 -> V=1.0, theta=0.0
% INFO    : Bus 9978	: V=0.998576241811, theta=4.24854259189 -> V=1.0, theta=0.0
% INFO    : Bus 9979	: V=0.998679464888, theta=4.26344674784 -> V=1.0, theta=0.0
% INFO    : Bus 9980	: V=1.00197370542, theta=1.11679636503 -> V=1.0, theta=0.0
% INFO    : Bus 9981	: V=1.00198454955, theta=1.11791120668 -> V=1.0, theta=0.0
% INFO    : Bus 9982	: V=1.00167421916, theta=0.86855442864 -> V=1.0, theta=0.0
% INFO    : Bus 9983	: V=1.00099469037, theta=9.2012906666 -> V=1.0, theta=0.0
% INFO    : Bus 9984	: V=1.00098578805, theta=9.20048083084 -> V=1.0, theta=0.0
% INFO    : Bus 9985	: V=0.999406471221, theta=2.3020382851 -> V=1.0, theta=0.0
% INFO    : Bus 9986	: V=0.999421417651, theta=2.30593511044 -> V=1.0, theta=0.0
% INFO    : Bus 9987	: V=0.999385446499, theta=2.29764862817 -> V=1.0, theta=0.0
% INFO    : Bus 9988	: V=1.00013963145, theta=1.92158390006 -> V=1.0, theta=0.0
% INFO    : Bus 9989	: V=0.999831943925, theta=2.17910983174 -> V=1.0, theta=0.0
% INFO    : Bus 9990	: V=1.0017791923, theta=1.2835589106 -> V=1.0, theta=0.0
% INFO    : Bus 9991	: V=1.00180143346, theta=1.28738887673 -> V=1.0, theta=0.0
% INFO    : Bus 9992	: V=1.0017791923, theta=1.2835589106 -> V=1.0, theta=0.0
% INFO    : Bus 9993	: V=1.00091851689, theta=-0.833330571588 -> V=1.0, theta=0.0
% INFO    : Bus 9994	: V=1.00029114548, theta=-5.32299047622 -> V=1.0, theta=0.0
% INFO    : Bus 9995	: V=1.00030375381, theta=-5.32107052825 -> V=1.0, theta=0.0
% INFO    : Bus 9996	: V=1.00101038407, theta=-4.253486345 -> V=1.0, theta=0.0
% INFO    : Bus 9997	: V=1.00099670339, theta=-4.30758748612 -> V=1.0, theta=0.0
% INFO    : Bus 9998	: V=0.999789561411, theta=13.7840923353 -> V=1.0, theta=0.0
% INFO    : Bus 9999	: V=0.99980886546, theta=12.9731234694 -> V=1.0, theta=0.0
% INFO    : Bus 10000	: V=0.999298498954, theta=-5.93314627894 -> V=1.0, theta=0.0
% INFO    : Bus 10001	: V=0.999269710756, theta=-5.93626122161 -> V=1.0, theta=0.0
% INFO    : Bus 10002	: V=0.999326515676, theta=-5.93036238749 -> V=1.0, theta=0.0
% INFO    : Bus 10003	: V=0.999192927498, theta=-5.91418804224 -> V=1.0, theta=0.0
% INFO    : Bus 10004	: V=0.999516406206, theta=-5.51425306872 -> V=1.0, theta=0.0
% INFO    : Bus 10005	: V=0.999534346777, theta=5.76862157448 -> V=1.0, theta=0.0
% INFO    : Bus 10006	: V=1.00029042923, theta=4.95186752107 -> V=1.0, theta=0.0
% INFO    : Bus 10007	: V=0.999452971681, theta=5.76080372794 -> V=1.0, theta=0.0
% INFO    : Bus 10008	: V=0.999722452963, theta=5.80817054251 -> V=1.0, theta=0.0
% INFO    : Bus 10009	: V=0.999534346777, theta=5.76862157448 -> V=1.0, theta=0.0
% INFO    : Bus 10010	: V=0.999798295221, theta=4.40671274105 -> V=1.0, theta=0.0
% INFO    : Bus 10011	: V=0.99921957883, theta=3.89946268906 -> V=1.0, theta=0.0
% INFO    : Bus 10012	: V=0.999707734804, theta=4.39916206216 -> V=1.0, theta=0.0
% INFO    : Bus 10013	: V=0.999977708745, theta=4.43340701093 -> V=1.0, theta=0.0
% INFO    : Bus 10014	: V=0.999798295221, theta=4.40671274105 -> V=1.0, theta=0.0
% INFO    : Bus 10015	: V=0.998287962839, theta=3.72558393281 -> V=1.0, theta=0.0
% INFO    : Bus 10016	: V=0.998230487081, theta=3.71695536102 -> V=1.0, theta=0.0
% INFO    : Bus 10017	: V=0.998345202048, theta=3.73412162265 -> V=1.0, theta=0.0
% INFO    : Bus 10018	: V=0.998287962839, theta=3.72558393281 -> V=1.0, theta=0.0
% INFO    : Bus 10019	: V=0.999231521367, theta=3.96787477668 -> V=1.0, theta=0.0
% INFO    : Bus 10020	: V=0.999148696152, theta=3.95957072434 -> V=1.0, theta=0.0
% INFO    : Bus 10021	: V=0.999305720327, theta=3.9751873453 -> V=1.0, theta=0.0
% INFO    : Bus 10022	: V=0.998475791983, theta=3.62473543597 -> V=1.0, theta=0.0
% INFO    : Bus 10023	: V=1.00004396272, theta=16.564483739 -> V=1.0, theta=0.0
% INFO    : Bus 10024	: V=0.999868248747, theta=16.2452739992 -> V=1.0, theta=0.0
% INFO    : Bus 10025	: V=0.99986098991, theta=16.2443275598 -> V=1.0, theta=0.0
% INFO    : Bus 10026	: V=0.999248163904, theta=15.425455603 -> V=1.0, theta=0.0
% INFO    : Bus 10027	: V=0.999258267626, theta=15.4264938373 -> V=1.0, theta=0.0
% INFO    : Bus 10028	: V=0.999248163904, theta=15.425455603 -> V=1.0, theta=0.0
% INFO    : Bus 10029	: V=1.00048550592, theta=-4.87008732414 -> V=1.0, theta=0.0
% INFO    : Bus 10030	: V=1.000703314, theta=21.5296722157 -> V=1.0, theta=0.0
% INFO    : Bus 10031	: V=1.00029385638, theta=20.1484943227 -> V=1.0, theta=0.0
% INFO    : Bus 10032	: V=1.00027921367, theta=20.1472075506 -> V=1.0, theta=0.0
% INFO    : Bus 10033	: V=1.00030694514, theta=20.1497017352 -> V=1.0, theta=0.0
% INFO    : Bus 10034	: V=1.00070709316, theta=8.5295546341 -> V=1.0, theta=0.0
% INFO    : Bus 10035	: V=1.00126631833, theta=8.29684337512 -> V=1.0, theta=0.0
% INFO    : Bus 10036	: V=1.00121967497, theta=8.33469819249 -> V=1.0, theta=0.0
% INFO    : Bus 10037	: V=1.00117597598, theta=8.33180039549 -> V=1.0, theta=0.0
% INFO    : Bus 10038	: V=1.0012593908, theta=8.33740985355 -> V=1.0, theta=0.0
% INFO    : Bus 10039	: V=1.00011042405, theta=2.77527805825 -> V=1.0, theta=0.0
% INFO    : Bus 10040	: V=1.00137334297, theta=0.641631591962 -> V=1.0, theta=0.0
% INFO    : Bus 10041	: V=1.00008234158, theta=2.77262579878 -> V=1.0, theta=0.0
% INFO    : Bus 10042	: V=1.00034218745, theta=2.84217604966 -> V=1.0, theta=0.0
% INFO    : Bus 10043	: V=1.00011042405, theta=2.77527805825 -> V=1.0, theta=0.0
% INFO    : Bus 10044	: V=1.00028638888, theta=0.171564370507 -> V=1.0, theta=0.0
% INFO    : Bus 10045	: V=1.00060925342, theta=3.63219800741 -> V=1.0, theta=0.0
% INFO    : Bus 10046	: V=1.00059055184, theta=3.62960557967 -> V=1.0, theta=0.0
% INFO    : Bus 10047	: V=1.0015586505, theta=6.90464737173 -> V=1.0, theta=0.0
% INFO    : Bus 10048	: V=1.00156554759, theta=6.90560489425 -> V=1.0, theta=0.0
% INFO    : Bus 10049	: V=1.0015509532, theta=6.90365090422 -> V=1.0, theta=0.0
% INFO    : Bus 10050	: V=1.00069144703, theta=-2.95616965597 -> V=1.0, theta=0.0
% INFO    : Bus 10051	: V=1.0009523409, theta=-2.27446399274 -> V=1.0, theta=0.0
% INFO    : Bus 10052	: V=1.00103990519, theta=-3.448492188 -> V=1.0, theta=0.0
% INFO    : Bus 10053	: V=1.001031294, theta=-3.45020279485 -> V=1.0, theta=0.0
% INFO    : Bus 10054	: V=1.00104796988, theta=-3.4467495248 -> V=1.0, theta=0.0
% INFO    : Bus 10055	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10056	: V=1.00137813899, theta=-0.0398568013934 -> V=1.0, theta=0.0
% INFO    : Bus 10057	: V=1.00036556186, theta=1.38016816048 -> V=1.0, theta=0.0
% INFO    : Bus 10058	: V=1.00063742689, theta=1.45638794196 -> V=1.0, theta=0.0
% INFO    : Bus 10059	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10060	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10061	: V=0.999958529759, theta=1.33738845262 -> V=1.0, theta=0.0
% INFO    : Bus 10062	: V=0.998624292674, theta=-1.38257027 -> V=1.0, theta=0.0
% INFO    : Bus 10063	: V=0.998538968458, theta=-1.39107289672 -> V=1.0, theta=0.0
% INFO    : Bus 10064	: V=0.999987073989, theta=-0.413425208842 -> V=1.0, theta=0.0
% INFO    : Bus 10065	: V=0.99990070058, theta=-0.421574499979 -> V=1.0, theta=0.0
% INFO    : Bus 10066	: V=1.00007938846, theta=-0.405817514066 -> V=1.0, theta=0.0
% INFO    : Bus 10067	: V=1.00183801268, theta=-1.42511362382 -> V=1.0, theta=0.0
% INFO    : Bus 10068	: V=1.00147232095, theta=-1.40985519971 -> V=1.0, theta=0.0
% INFO    : Bus 10069	: V=1.00176625872, theta=-1.43596546886 -> V=1.0, theta=0.0
% INFO    : Bus 10070	: V=1.00039484107, theta=-1.38343325985 -> V=1.0, theta=0.0
% INFO    : Bus 10071	: V=0.999877238398, theta=0.0919874347675 -> V=1.0, theta=0.0
% INFO    : Bus 10072	: V=0.999814120538, theta=0.08124989082 -> V=1.0, theta=0.0
% INFO    : Bus 10073	: V=0.99993937728, theta=0.10188036458 -> V=1.0, theta=0.0
% INFO    : Bus 10074	: V=0.999668609662, theta=-0.342353331002 -> V=1.0, theta=0.0
% INFO    : Bus 10075	: V=1.00103641901, theta=0.58248772638 -> V=1.0, theta=0.0
% INFO    : Bus 10076	: V=1.00381883506, theta=-1.48397771038 -> V=1.0, theta=0.0
% INFO    : Bus 10077	: V=1.00365501656, theta=-1.50086737501 -> V=1.0, theta=0.0
% INFO    : Bus 10078	: V=0.998681859954, theta=2.74755506235 -> V=1.0, theta=0.0
% INFO    : Bus 10079	: V=0.99864393514, theta=2.74467288384 -> V=1.0, theta=0.0
% INFO    : Bus 10080	: V=1.00064761422, theta=2.19860701367 -> V=1.0, theta=0.0
% INFO    : Bus 10081	: V=1.00066982037, theta=2.20203785793 -> V=1.0, theta=0.0
% INFO    : Bus 10082	: V=1.00062839775, theta=2.19509170964 -> V=1.0, theta=0.0
% INFO    : Bus 10083	: V=1.00064761422, theta=2.19860701367 -> V=1.0, theta=0.0
% INFO    : Bus 10084	: V=1.00000914547, theta=0.641476321852 -> V=1.0, theta=0.0
% INFO    : Bus 10085	: V=1.00005090275, theta=0.644693164394 -> V=1.0, theta=0.0
% INFO    : Bus 10086	: V=0.999972042136, theta=0.638285457484 -> V=1.0, theta=0.0
% INFO    : Bus 10087	: V=1.00000914547, theta=0.641476321852 -> V=1.0, theta=0.0
% INFO    : Bus 10088	: V=0.997596668611, theta=22.5426297684 -> V=1.0, theta=0.0
% INFO    : Bus 10089	: V=1.00032468922, theta=-4.39758106016 -> V=1.0, theta=0.0
% INFO    : Bus 10090	: V=1.00031107938, theta=-4.39887195513 -> V=1.0, theta=0.0
% INFO    : Bus 10091	: V=0.998947501228, theta=-1.18183998618 -> V=1.0, theta=0.0
% INFO    : Bus 10092	: V=0.998927308728, theta=-1.1835940871 -> V=1.0, theta=0.0
% INFO    : Bus 10093	: V=0.998967559435, theta=-1.18026089385 -> V=1.0, theta=0.0
% INFO    : Bus 10094	: V=0.999723535111, theta=-0.880934285199 -> V=1.0, theta=0.0
% INFO    : Bus 10095	: V=0.99888140802, theta=-1.4197564947 -> V=1.0, theta=0.0
% INFO    : Bus 10096	: V=0.998870110104, theta=-1.42130612367 -> V=1.0, theta=0.0
% INFO    : Bus 10097	: V=0.999675893141, theta=-1.19191491621 -> V=1.0, theta=0.0
% INFO    : Bus 10098	: V=0.999616044385, theta=-1.20061749184 -> V=1.0, theta=0.0
% INFO    : Bus 10099	: V=1.00033391615, theta=-0.725156450593 -> V=1.0, theta=0.0
% INFO    : Bus 10100	: V=1.0002964355, theta=-0.733146388234 -> V=1.0, theta=0.0
% INFO    : Bus 10101	: V=0.999527300138, theta=-0.189769491033 -> V=1.0, theta=0.0
% INFO    : Bus 10102	: V=0.999477351605, theta=-0.197170494222 -> V=1.0, theta=0.0
% INFO    : Bus 10103	: V=0.999574219204, theta=-0.182126491704 -> V=1.0, theta=0.0
% INFO    : Bus 10104	: V=0.999006852546, theta=-0.48997976699 -> V=1.0, theta=0.0
% INFO    : Bus 10105	: V=0.998940301843, theta=-0.497920358484 -> V=1.0, theta=0.0
% INFO    : Bus 10106	: V=0.999203230644, theta=-1.91700486238 -> V=1.0, theta=0.0
% INFO    : Bus 10107	: V=0.999649815504, theta=-3.95475773095 -> V=1.0, theta=0.0
% INFO    : Bus 10108	: V=0.999576899605, theta=-3.96271750744 -> V=1.0, theta=0.0
% INFO    : Bus 10109	: V=0.996880330838, theta=-2.85415628305 -> V=1.0, theta=0.0
% INFO    : Bus 10110	: V=0.996950467452, theta=-2.84614389987 -> V=1.0, theta=0.0
% INFO    : Bus 10111	: V=0.998883114787, theta=-2.07915301189 -> V=1.0, theta=0.0
% INFO    : Bus 10112	: V=0.998834784904, theta=-2.08693672963 -> V=1.0, theta=0.0
% INFO    : Bus 10113	: V=0.999887580612, theta=-1.30931979624 -> V=1.0, theta=0.0
% INFO    : Bus 10114	: V=0.99996022536, theta=-1.30187543031 -> V=1.0, theta=0.0
% INFO    : Bus 10115	: V=0.999887580612, theta=-1.30931979624 -> V=1.0, theta=0.0
% INFO    : Bus 10116	: V=1.00071389067, theta=-1.46241655957 -> V=1.0, theta=0.0
% INFO    : Bus 10117	: V=0.998658102232, theta=-1.37755450496 -> V=1.0, theta=0.0
% INFO    : Bus 10118	: V=0.998757711672, theta=-1.37092228447 -> V=1.0, theta=0.0
% INFO    : Bus 10119	: V=1.00016483745, theta=-1.43464256262 -> V=1.0, theta=0.0
% INFO    : Bus 10120	: V=1.00020118975, theta=-1.43157098418 -> V=1.0, theta=0.0
% INFO    : Bus 10121	: V=0.999205110619, theta=-1.08792544545 -> V=1.0, theta=0.0
% INFO    : Bus 10122	: V=0.999450287568, theta=-1.09254767613 -> V=1.0, theta=0.0
% INFO    : Bus 10123	: V=0.999613222158, theta=-0.670320012463 -> V=1.0, theta=0.0
% INFO    : Bus 10124	: V=0.999562010385, theta=-0.675980105427 -> V=1.0, theta=0.0
% INFO    : Bus 10125	: V=0.999667391366, theta=-0.664734441755 -> V=1.0, theta=0.0
% INFO    : Bus 10126	: V=0.999613222158, theta=-0.670320012463 -> V=1.0, theta=0.0
% INFO    : Bus 10127	: V=1.00128420824, theta=-1.50854941741 -> V=1.0, theta=0.0
% INFO    : Bus 10128	: V=0.998851947598, theta=-0.717330180821 -> V=1.0, theta=0.0
% INFO    : Bus 10129	: V=0.999474529422, theta=-1.45560968986 -> V=1.0, theta=0.0
% INFO    : Bus 10130	: V=0.999541980375, theta=-1.45045024845 -> V=1.0, theta=0.0
% INFO    : Bus 10131	: V=0.999413752981, theta=-1.46054701886 -> V=1.0, theta=0.0
% INFO    : Bus 10132	: V=0.999225837364, theta=-1.25545602375 -> V=1.0, theta=0.0
% INFO    : Bus 10133	: V=1.0009665567, theta=-1.32472104301 -> V=1.0, theta=0.0
% INFO    : Bus 10134	: V=1.00092283723, theta=-1.32755948402 -> V=1.0, theta=0.0
% INFO    : Bus 10135	: V=1.00083555542, theta=-1.31954358131 -> V=1.0, theta=0.0
% INFO    : Bus 10136	: V=1.00102315432, theta=-1.72367566132 -> V=1.0, theta=0.0
% INFO    : Bus 10137	: V=0.999801794642, theta=-1.3619459058 -> V=1.0, theta=0.0
% INFO    : Bus 10138	: V=0.999791384386, theta=-1.36389243729 -> V=1.0, theta=0.0
% INFO    : Bus 10139	: V=0.999906290861, theta=-1.49708871359 -> V=1.0, theta=0.0
% INFO    : Bus 10140	: V=0.999870511893, theta=-1.50361815718 -> V=1.0, theta=0.0
% INFO    : Bus 10141	: V=0.999945942134, theta=-1.49081166739 -> V=1.0, theta=0.0
% INFO    : Bus 10142	: V=1.00083551294, theta=-0.935540661145 -> V=1.0, theta=0.0
% INFO    : Bus 10143	: V=0.997603440329, theta=-0.218914823265 -> V=1.0, theta=0.0
% INFO    : Bus 10144	: V=0.997561579667, theta=-0.225828999929 -> V=1.0, theta=0.0
% INFO    : Bus 10145	: V=0.998325418679, theta=-0.219513540223 -> V=1.0, theta=0.0
% INFO    : Bus 10146	: V=0.999945174681, theta=-1.22331427674 -> V=1.0, theta=0.0
% INFO    : Bus 10147	: V=0.998624139072, theta=-1.36558586264 -> V=1.0, theta=0.0
% INFO    : Bus 10148	: V=1.00084128223, theta=-1.54046193847 -> V=1.0, theta=0.0
% INFO    : Bus 10149	: V=0.99860801941, theta=-0.857033710888 -> V=1.0, theta=0.0
% INFO    : Bus 10150	: V=0.999708402192, theta=-1.06919320717 -> V=1.0, theta=0.0
% INFO    : Bus 10151	: V=0.999880471045, theta=0.110469885255 -> V=1.0, theta=0.0
% INFO    : Bus 10152	: V=0.999823475476, theta=0.102640528193 -> V=1.0, theta=0.0
% INFO    : Bus 10153	: V=0.999500590684, theta=0.0859647375893 -> V=1.0, theta=0.0
% INFO    : Bus 10154	: V=0.99942465794, theta=0.076999955942 -> V=1.0, theta=0.0
% INFO    : Bus 10155	: V=1.00004220486, theta=-0.545613245981 -> V=1.0, theta=0.0
% INFO    : Bus 10156	: V=0.998489397124, theta=-1.03735311198 -> V=1.0, theta=0.0
% INFO    : Bus 10157	: V=1.00299071063, theta=-0.380098861228 -> V=1.0, theta=0.0
% INFO    : Bus 10158	: V=1.00294892884, theta=-0.387559301474 -> V=1.0, theta=0.0
% INFO    : Bus 10159	: V=1.0030325703, theta=-0.372776246849 -> V=1.0, theta=0.0
% INFO    : Bus 10160	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10161	: V=1.0078777369, theta=0.248040562458 -> V=1.0, theta=0.0
% INFO    : Bus 10162	: V=0.993534751294, theta=2.06343383708 -> V=1.0, theta=0.0
% INFO    : Bus 10163	: V=0.992088417416, theta=1.97623602363 -> V=1.0, theta=0.0
% INFO    : Bus 10164	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10165	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10166	: V=0.99887316682, theta=-0.959096342686 -> V=1.0, theta=0.0
% INFO    : Bus 10167	: V=1.00034818693, theta=-0.604266684686 -> V=1.0, theta=0.0
% INFO    : Bus 10168	: V=1.00487770516, theta=-0.159168014638 -> V=1.0, theta=0.0
% INFO    : Bus 10169	: V=1.00123028063, theta=1.25748719725 -> V=1.0, theta=0.0
% INFO    : Bus 10170	: V=1.00692697919, theta=0.114567542888 -> V=1.0, theta=0.0
% INFO    : Bus 10171	: V=0.997657104802, theta=0.0353398229035 -> V=1.0, theta=0.0
% INFO    : Bus 10172	: V=0.999307517668, theta=-1.43433036198 -> V=1.0, theta=0.0
% INFO    : Bus 10173	: V=0.999397830571, theta=-1.42632564548 -> V=1.0, theta=0.0
% INFO    : Bus 10174	: V=1.00042508461, theta=-1.35854261604 -> V=1.0, theta=0.0
% INFO    : Bus 10175	: V=1.00050297034, theta=-1.35171253176 -> V=1.0, theta=0.0
% INFO    : Bus 10176	: V=1.00108936084, theta=-1.86038028058 -> V=1.0, theta=0.0
% INFO    : Bus 10177	: V=1.00106061747, theta=-1.85081194667 -> V=1.0, theta=0.0
% INFO    : Bus 10178	: V=1.0010399122, theta=-1.86888236161 -> V=1.0, theta=0.0
% INFO    : Bus 10179	: V=0.999074396522, theta=-1.06151355683 -> V=1.0, theta=0.0
% INFO    : Bus 10180	: V=0.999116819595, theta=-1.05357472704 -> V=1.0, theta=0.0
% INFO    : Bus 10181	: V=1.00016349832, theta=-1.48478114154 -> V=1.0, theta=0.0
% INFO    : Bus 10182	: V=1.0027137963, theta=5.04990606035 -> V=1.0, theta=0.0
% INFO    : Bus 10183	: V=1.00169170265, theta=5.10579688581 -> V=1.0, theta=0.0
% INFO    : Bus 10184	: V=1.00172774449, theta=5.10867038707 -> V=1.0, theta=0.0
% INFO    : Bus 10185	: V=1.00165182771, theta=5.10261969097 -> V=1.0, theta=0.0
% INFO    : Bus 10186	: V=1.0016907488, theta=5.10571638531 -> V=1.0, theta=0.0
% INFO    : Bus 10187	: V=1.00134037339, theta=5.20610792017 -> V=1.0, theta=0.0
% INFO    : Bus 10188	: V=1.00130398001, theta=5.20322564303 -> V=1.0, theta=0.0
% INFO    : Bus 10189	: V=1.00137683324, theta=5.20909574351 -> V=1.0, theta=0.0
% INFO    : Bus 10190	: V=1.00083661919, theta=-1.47946731719 -> V=1.0, theta=0.0
% INFO    : Bus 10191	: V=1.00080360991, theta=-1.48418606721 -> V=1.0, theta=0.0
% INFO    : Bus 10192	: V=1.00087270228, theta=-1.47407978389 -> V=1.0, theta=0.0
% INFO    : Bus 10193	: V=1.00083661919, theta=-1.47946731719 -> V=1.0, theta=0.0
% INFO    : Bus 10194	: V=0.999765489234, theta=-1.4925745355 -> V=1.0, theta=0.0
% INFO    : Bus 10195	: V=0.99980760841, theta=-1.48794674108 -> V=1.0, theta=0.0
% INFO    : Bus 10196	: V=0.999765489234, theta=-1.4925745355 -> V=1.0, theta=0.0
% INFO    : Bus 10197	: V=1.00058068113, theta=-1.45570759575 -> V=1.0, theta=0.0
% INFO    : Bus 10198	: V=0.99909212969, theta=-0.499508334038 -> V=1.0, theta=0.0
% INFO    : Bus 10199	: V=1.00003677805, theta=-1.58653831452 -> V=1.0, theta=0.0
% INFO    : Bus 10200	: V=0.999054157723, theta=-0.504384646569 -> V=1.0, theta=0.0
% INFO    : Bus 10201	: V=0.999286284187, theta=-0.44079346658 -> V=1.0, theta=0.0
% INFO    : Bus 10202	: V=0.99909212969, theta=-0.499508334038 -> V=1.0, theta=0.0
% INFO    : Bus 10203	: V=0.999196726769, theta=-3.62341050241 -> V=1.0, theta=0.0
% INFO    : Bus 10204	: V=0.998696491576, theta=-0.884916260167 -> V=1.0, theta=0.0
% INFO    : Bus 10205	: V=0.998599071748, theta=-0.89205686094 -> V=1.0, theta=0.0
% INFO    : Bus 10206	: V=0.998798265928, theta=-0.878315111807 -> V=1.0, theta=0.0
% INFO    : Bus 10207	: V=0.998696491576, theta=-0.884916260167 -> V=1.0, theta=0.0
% INFO    : Bus 10208	: V=0.998687897279, theta=-0.873257281078 -> V=1.0, theta=0.0
% INFO    : Bus 10209	: V=0.998602134183, theta=-0.880424815356 -> V=1.0, theta=0.0
% INFO    : Bus 10210	: V=0.998764753418, theta=-0.86652611558 -> V=1.0, theta=0.0
% INFO    : Bus 10211	: V=1.00183349696, theta=-0.499112320645 -> V=1.0, theta=0.0
% INFO    : Bus 10212	: V=0.997913167208, theta=-0.558221963808 -> V=1.0, theta=0.0
% INFO    : Bus 10213	: V=0.997854533232, theta=-0.566390514938 -> V=1.0, theta=0.0
% INFO    : Bus 10214	: V=0.997980522201, theta=-0.550143151448 -> V=1.0, theta=0.0
% INFO    : Bus 10215	: V=1.00166309966, theta=2.77771007049 -> V=1.0, theta=0.0
% INFO    : Bus 10216	: V=1.00166881906, theta=2.77839138544 -> V=1.0, theta=0.0
% INFO    : Bus 10217	: V=1.00165714803, theta=2.7769752163 -> V=1.0, theta=0.0
% INFO    : Bus 10218	: V=1.00166309966, theta=2.77771007049 -> V=1.0, theta=0.0
% INFO    : Bus 10219	: V=1.00182464152, theta=9.87918590286 -> V=1.0, theta=0.0
% INFO    : Bus 10220	: V=0.999381135861, theta=-1.41476873172 -> V=1.0, theta=0.0
% INFO    : Bus 10221	: V=0.999967413989, theta=-1.40064234121 -> V=1.0, theta=0.0
% INFO    : Bus 10222	: V=0.998981787953, theta=-1.30777890609 -> V=1.0, theta=0.0
% INFO    : Bus 10223	: V=0.999226124644, theta=-1.06971797597 -> V=1.0, theta=0.0
% INFO    : Bus 10224	: V=1.00036485774, theta=-1.098062493 -> V=1.0, theta=0.0
% INFO    : Bus 10225	: V=1.00027647279, theta=-1.10977512585 -> V=1.0, theta=0.0
% INFO    : Bus 10226	: V=1.00017403124, theta=-1.08318401217 -> V=1.0, theta=0.0
% INFO    : Bus 10227	: V=1.00036485774, theta=-1.098062493 -> V=1.0, theta=0.0
% INFO    : Bus 10228	: V=0.999789550525, theta=-1.4262110732 -> V=1.0, theta=0.0
% INFO    : Bus 10229	: V=0.996647461079, theta=0.776783411376 -> V=1.0, theta=0.0
% INFO    : Bus 10230	: V=0.998003533033, theta=1.80872454402 -> V=1.0, theta=0.0
% INFO    : Bus 10231	: V=0.997915920178, theta=1.80151301564 -> V=1.0, theta=0.0
% INFO    : Bus 10232	: V=1.00255600984, theta=0.0529833283435 -> V=1.0, theta=0.0
% INFO    : Bus 10233	: V=0.998355714017, theta=-0.529755961003 -> V=1.0, theta=0.0
% INFO    : Bus 10234	: V=0.999992249678, theta=-2.04121483367 -> V=1.0, theta=0.0
% INFO    : Bus 10235	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10236	: V=1.00009183061, theta=-1.35127259375 -> V=1.0, theta=0.0
% INFO    : Bus 10237	: V=0.99786258149, theta=0.00932644214825 -> V=1.0, theta=0.0
% INFO    : Bus 10238	: V=0.998008205336, theta=0.0542579209753 -> V=1.0, theta=0.0
% INFO    : Bus 10239	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10240	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10241	: V=1.00036436675, theta=-1.99779615908 -> V=1.0, theta=0.0
% INFO    : Bus 10242	: V=1.00054779453, theta=-2.50531807181 -> V=1.0, theta=0.0
% INFO    : Bus 10243	: V=0.999642291539, theta=-3.02845757773 -> V=1.0, theta=0.0
% INFO    : Bus 10244	: V=1.00014726101, theta=-2.1950521134 -> V=1.0, theta=0.0
% INFO    : Bus 10245	: V=0.998988401284, theta=-2.45933132313 -> V=1.0, theta=0.0
% INFO    : Bus 10246	: V=1.00102897806, theta=7.19998984451 -> V=1.0, theta=0.0
% INFO    : Bus 10247	: V=1.00101068741, theta=7.19759145807 -> V=1.0, theta=0.0
% INFO    : Bus 10248	: V=1.0014310589, theta=6.67635424951 -> V=1.0, theta=0.0
% INFO    : Bus 10249	: V=1.00261137462, theta=6.02838886058 -> V=1.0, theta=0.0
% INFO    : Bus 10250	: V=0.997329711837, theta=-5.25931413589 -> V=1.0, theta=0.0
% INFO    : Bus 10251	: V=0.997217318985, theta=-5.27061091955 -> V=1.0, theta=0.0
% INFO    : Bus 10252	: V=0.997456128067, theta=-5.24794512161 -> V=1.0, theta=0.0
% INFO    : Bus 10253	: V=0.997316249851, theta=-5.2603929407 -> V=1.0, theta=0.0
% INFO    : Bus 10254	: V=0.996825200123, theta=-4.60160000914 -> V=1.0, theta=0.0
% INFO    : Bus 10255	: V=0.998630812467, theta=-5.2198404051 -> V=1.0, theta=0.0
% INFO    : Bus 10256	: V=0.998543708098, theta=-5.23128590848 -> V=1.0, theta=0.0
% INFO    : Bus 10257	: V=0.997645788787, theta=-5.02666587074 -> V=1.0, theta=0.0
% INFO    : Bus 10258	: V=0.996903235261, theta=-3.59984594838 -> V=1.0, theta=0.0
% INFO    : Bus 10259	: V=0.996796207494, theta=-3.61072476651 -> V=1.0, theta=0.0
% INFO    : Bus 10260	: V=0.997019455277, theta=-3.58956026453 -> V=1.0, theta=0.0
% INFO    : Bus 10261	: V=1.00132911833, theta=-1.37649027139 -> V=1.0, theta=0.0
% INFO    : Bus 10262	: V=0.998644895751, theta=1.49861293822 -> V=1.0, theta=0.0
% INFO    : Bus 10263	: V=0.998713156661, theta=1.50452470643 -> V=1.0, theta=0.0
% INFO    : Bus 10264	: V=0.998587404803, theta=1.49328732728 -> V=1.0, theta=0.0
% INFO    : Bus 10265	: V=0.998644895751, theta=1.49861293822 -> V=1.0, theta=0.0
% INFO    : Bus 10266	: V=0.997066978827, theta=0.575890759166 -> V=1.0, theta=0.0
% INFO    : Bus 10267	: V=0.996737638231, theta=1.12406850816 -> V=1.0, theta=0.0
% INFO    : Bus 10268	: V=0.996696282012, theta=1.11768141279 -> V=1.0, theta=0.0
% INFO    : Bus 10269	: V=0.996781505684, theta=1.13003304773 -> V=1.0, theta=0.0
% INFO    : Bus 10270	: V=0.996737638231, theta=1.12406850816 -> V=1.0, theta=0.0
% INFO    : Bus 10271	: V=0.996551878544, theta=0.704006941043 -> V=1.0, theta=0.0
% INFO    : Bus 10272	: V=0.996490039869, theta=0.698030827845 -> V=1.0, theta=0.0
% INFO    : Bus 10273	: V=0.996612543569, theta=0.709773498217 -> V=1.0, theta=0.0
% INFO    : Bus 10274	: V=0.998079906812, theta=-7.05988612295 -> V=1.0, theta=0.0
% INFO    : Bus 10275	: V=0.998142477982, theta=-7.05464754935 -> V=1.0, theta=0.0
% INFO    : Bus 10276	: V=0.998853123475, theta=-7.09909354078 -> V=1.0, theta=0.0
% INFO    : Bus 10277	: V=0.998018735129, theta=-6.39040503581 -> V=1.0, theta=0.0
% INFO    : Bus 10278	: V=0.997658582019, theta=-6.67553330346 -> V=1.0, theta=0.0
% INFO    : Bus 10279	: V=0.997460099581, theta=-2.72029056783 -> V=1.0, theta=0.0
% INFO    : Bus 10280	: V=0.998840483382, theta=-2.70545120672 -> V=1.0, theta=0.0
% INFO    : Bus 10281	: V=0.997246417546, theta=-3.03905698385 -> V=1.0, theta=0.0
% INFO    : Bus 10282	: V=0.997211295526, theta=-3.30200126109 -> V=1.0, theta=0.0
% INFO    : Bus 10283	: V=0.998322160907, theta=-1.22930274812 -> V=1.0, theta=0.0
% INFO    : Bus 10284	: V=0.998298122431, theta=-1.23247636336 -> V=1.0, theta=0.0
% INFO    : Bus 10285	: V=0.998347601685, theta=-1.22587533293 -> V=1.0, theta=0.0
% INFO    : Bus 10286	: V=0.998653857523, theta=-2.15649422154 -> V=1.0, theta=0.0
% INFO    : Bus 10287	: V=0.998581260981, theta=-2.27990699943 -> V=1.0, theta=0.0
% INFO    : Bus 10288	: V=0.999434082731, theta=-1.87357412802 -> V=1.0, theta=0.0
% INFO    : Bus 10289	: V=0.99940113586, theta=-1.87664933131 -> V=1.0, theta=0.0
% INFO    : Bus 10290	: V=1.00067402916, theta=2.61675189405 -> V=1.0, theta=0.0
% INFO    : Bus 10291	: V=1.00066563736, theta=2.61579385286 -> V=1.0, theta=0.0
% INFO    : Bus 10292	: V=1.00342233337, theta=-10.7842365688 -> V=1.0, theta=0.0
% INFO    : Bus 10293	: V=1.00341985013, theta=-10.7845742995 -> V=1.0, theta=0.0
% INFO    : Bus 10294	: V=0.999546694876, theta=17.5021469655 -> V=1.0, theta=0.0
% INFO    : Bus 10295	: V=0.999543788005, theta=17.5018080596 -> V=1.0, theta=0.0
% INFO    : Bus 10296	: V=0.999797682488, theta=15.4809379419 -> V=1.0, theta=0.0
% INFO    : Bus 10297	: V=1.00409242106, theta=5.99498098601 -> V=1.0, theta=0.0
% INFO    : Bus 10298	: V=0.999432294401, theta=0.192214240413 -> V=1.0, theta=0.0
% INFO    : Bus 10299	: V=0.999320327321, theta=0.185729558147 -> V=1.0, theta=0.0
% INFO    : Bus 10300	: V=0.999538127022, theta=0.198615734212 -> V=1.0, theta=0.0
% INFO    : Bus 10301	: V=0.999432294401, theta=0.192214240413 -> V=1.0, theta=0.0
% INFO    : Bus 10302	: V=0.999336374298, theta=-0.481525073809 -> V=1.0, theta=0.0
% INFO    : Bus 10303	: V=0.999152979763, theta=-0.170640591629 -> V=1.0, theta=0.0
% INFO    : Bus 10304	: V=0.999094999771, theta=-0.178231055456 -> V=1.0, theta=0.0
% INFO    : Bus 10305	: V=0.999199602769, theta=-0.164123174846 -> V=1.0, theta=0.0
% INFO    : Bus 10306	: V=0.999827509882, theta=3.05559184021 -> V=1.0, theta=0.0
% INFO    : Bus 10307	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10308	: V=1.00026984219, theta=-1.63292871027 -> V=1.0, theta=0.0
% INFO    : Bus 10309	: V=0.999745585355, theta=-0.845490915906 -> V=1.0, theta=0.0
% INFO    : Bus 10310	: V=0.99949323597, theta=-0.897971802758 -> V=1.0, theta=0.0
% INFO    : Bus 10311	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10312	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10313	: V=0.997938574897, theta=-2.05779122679 -> V=1.0, theta=0.0
% INFO    : Bus 10314	: V=0.997981017979, theta=-2.05211970319 -> V=1.0, theta=0.0
% INFO    : Bus 10315	: V=0.999229746637, theta=-1.75989457277 -> V=1.0, theta=0.0
% INFO    : Bus 10316	: V=0.999181494114, theta=-1.76578313917 -> V=1.0, theta=0.0
% INFO    : Bus 10317	: V=0.998426344446, theta=-2.01452346527 -> V=1.0, theta=0.0
% INFO    : Bus 10318	: V=1.00122460538, theta=-2.87413470877 -> V=1.0, theta=0.0
% INFO    : Bus 10319	: V=1.00117941612, theta=-2.87926181681 -> V=1.0, theta=0.0
% INFO    : Bus 10320	: V=1.00127531991, theta=-2.86803749188 -> V=1.0, theta=0.0
% INFO    : Bus 10321	: V=1.00122460538, theta=-2.87413470877 -> V=1.0, theta=0.0
% INFO    : Bus 10322	: V=0.999803625374, theta=-1.59269752331 -> V=1.0, theta=0.0
% INFO    : Bus 10323	: V=0.999777316128, theta=-1.59860007331 -> V=1.0, theta=0.0
% INFO    : Bus 10324	: V=1.00186330332, theta=-3.83070722401 -> V=1.0, theta=0.0
% INFO    : Bus 10325	: V=1.00162899004, theta=-3.0326254973 -> V=1.0, theta=0.0
% INFO    : Bus 10326	: V=1.00178573492, theta=-3.83612846388 -> V=1.0, theta=0.0
% INFO    : Bus 10327	: V=1.00186128031, theta=-3.83090064511 -> V=1.0, theta=0.0
% INFO    : Bus 10328	: V=1.00208076049, theta=-3.85463718959 -> V=1.0, theta=0.0
% INFO    : Bus 10329	: V=1.00186330332, theta=-3.83070722401 -> V=1.0, theta=0.0
% INFO    : Bus 10330	: V=0.998732419479, theta=-3.330361479 -> V=1.0, theta=0.0
% INFO    : Bus 10331	: V=0.998781542061, theta=-3.32466529702 -> V=1.0, theta=0.0
% INFO    : Bus 10332	: V=0.9995745705, theta=13.6337277119 -> V=1.0, theta=0.0
% INFO    : Bus 10333	: V=0.999571123728, theta=13.6333225615 -> V=1.0, theta=0.0
% INFO    : Bus 10334	: V=1.00172836101, theta=-6.41981760915 -> V=1.0, theta=0.0
% INFO    : Bus 10335	: V=0.999907303961, theta=-6.51763258549 -> V=1.0, theta=0.0
% INFO    : Bus 10336	: V=0.999834652463, theta=-6.52598270438 -> V=1.0, theta=0.0
% INFO    : Bus 10337	: V=0.999982646049, theta=-6.50919946716 -> V=1.0, theta=0.0
% INFO    : Bus 10338	: V=0.999907303961, theta=-6.51763258549 -> V=1.0, theta=0.0
% INFO    : Bus 10339	: V=1.00042040078, theta=-5.70955822824 -> V=1.0, theta=0.0
% INFO    : Bus 10340	: V=1.00050721381, theta=-5.70173722706 -> V=1.0, theta=0.0
% INFO    : Bus 10341	: V=0.997379760868, theta=-5.4049586837 -> V=1.0, theta=0.0
% INFO    : Bus 10342	: V=1.00343540502, theta=-6.15781627142 -> V=1.0, theta=0.0
% INFO    : Bus 10343	: V=0.997314098576, theta=-5.41274024592 -> V=1.0, theta=0.0
% INFO    : Bus 10344	: V=0.998016766684, theta=-5.35480393395 -> V=1.0, theta=0.0
% INFO    : Bus 10345	: V=0.997379760868, theta=-5.4049586837 -> V=1.0, theta=0.0
% INFO    : Bus 10346	: V=1.00204318472, theta=-6.33660613396 -> V=1.0, theta=0.0
% INFO    : Bus 10347	: V=1.00275792338, theta=-6.28606390288 -> V=1.0, theta=0.0
% INFO    : Bus 10348	: V=1.00269686209, theta=-6.29497882812 -> V=1.0, theta=0.0
% INFO    : Bus 10349	: V=1.0028131441, theta=-6.2770299509 -> V=1.0, theta=0.0
% INFO    : Bus 10350	: V=1.00275792338, theta=-6.28606390288 -> V=1.0, theta=0.0
% INFO    : Bus 10351	: V=0.998621166411, theta=-3.33108828085 -> V=1.0, theta=0.0
% INFO    : Bus 10352	: V=0.998112784014, theta=-3.38207145478 -> V=1.0, theta=0.0
% INFO    : Bus 10353	: V=0.998013970955, theta=-3.39011155165 -> V=1.0, theta=0.0
% INFO    : Bus 10354	: V=0.998222112165, theta=-3.37290333879 -> V=1.0, theta=0.0
% INFO    : Bus 10355	: V=0.999409062475, theta=-3.61538619171 -> V=1.0, theta=0.0
% INFO    : Bus 10356	: V=0.998384928238, theta=-3.75259256803 -> V=1.0, theta=0.0
% INFO    : Bus 10357	: V=0.999484040038, theta=-6.75391854339 -> V=1.0, theta=0.0
% INFO    : Bus 10358	: V=0.999319312542, theta=-6.76444999884 -> V=1.0, theta=0.0
% INFO    : Bus 10359	: V=0.999669554864, theta=-6.74270045552 -> V=1.0, theta=0.0
% INFO    : Bus 10360	: V=1.00028448796, theta=-7.06530125275 -> V=1.0, theta=0.0
% INFO    : Bus 10361	: V=0.999939899477, theta=-7.42681696055 -> V=1.0, theta=0.0
% INFO    : Bus 10362	: V=0.999868497936, theta=-7.43980850321 -> V=1.0, theta=0.0
% INFO    : Bus 10363	: V=1.00001973802, theta=-7.41335972759 -> V=1.0, theta=0.0
% INFO    : Bus 10364	: V=1.00035897906, theta=-6.70172388554 -> V=1.0, theta=0.0
% INFO    : Bus 10365	: V=1.00024909926, theta=-6.71227370241 -> V=1.0, theta=0.0
% INFO    : Bus 10366	: V=1.00046911427, theta=-6.69138001604 -> V=1.0, theta=0.0
% INFO    : Bus 10367	: V=1.00035897906, theta=-6.70172388554 -> V=1.0, theta=0.0
% INFO    : Bus 10368	: V=1.00245322373, theta=-5.47309676022 -> V=1.0, theta=0.0
% INFO    : Bus 10369	: V=1.00107995915, theta=-6.88121632089 -> V=1.0, theta=0.0
% INFO    : Bus 10370	: V=1.00230122317, theta=-5.48446707891 -> V=1.0, theta=0.0
% INFO    : Bus 10371	: V=1.00286685718, theta=-5.40529491856 -> V=1.0, theta=0.0
% INFO    : Bus 10372	: V=1.00245322373, theta=-5.47309676022 -> V=1.0, theta=0.0
% INFO    : Bus 10373	: V=1.00046617729, theta=-7.54850214209 -> V=1.0, theta=0.0
% INFO    : Bus 10374	: V=1.00153940555, theta=4.60977686925 -> V=1.0, theta=0.0
% INFO    : Bus 10375	: V=1.00153156763, theta=4.60867165812 -> V=1.0, theta=0.0
% INFO    : Bus 10376	: V=1.00038459067, theta=3.40229036969 -> V=1.0, theta=0.0
% INFO    : Bus 10377	: V=1.00040197596, theta=3.40511557338 -> V=1.0, theta=0.0
% INFO    : Bus 10378	: V=1.00036505671, theta=3.39935609115 -> V=1.0, theta=0.0
% INFO    : Bus 10379	: V=1.00038459067, theta=3.40229036969 -> V=1.0, theta=0.0
% INFO    : Bus 10380	: V=1.00166313976, theta=-8.32431880679 -> V=1.0, theta=0.0
% INFO    : Bus 10381	: V=1.00164178775, theta=-8.32813595241 -> V=1.0, theta=0.0
% INFO    : Bus 10382	: V=0.99991937995, theta=-1.61267088377 -> V=1.0, theta=0.0
% INFO    : Bus 10383	: V=0.999897300959, theta=-1.61533992089 -> V=1.0, theta=0.0
% INFO    : Bus 10384	: V=0.999943270027, theta=-1.61003533677 -> V=1.0, theta=0.0
% INFO    : Bus 10385	: V=1.00067552657, theta=-1.43139462122 -> V=1.0, theta=0.0
% INFO    : Bus 10386	: V=1.00054911838, theta=-2.8343006866 -> V=1.0, theta=0.0
% INFO    : Bus 10387	: V=1.00054000758, theta=-2.83604235515 -> V=1.0, theta=0.0
% INFO    : Bus 10388	: V=1.00055668305, theta=-2.83262721617 -> V=1.0, theta=0.0
% INFO    : Bus 10389	: V=1.00054911838, theta=-2.8343006866 -> V=1.0, theta=0.0
% INFO    : Bus 10390	: V=0.999672104781, theta=-3.20770512116 -> V=1.0, theta=0.0
% INFO    : Bus 10391	: V=1.00136983657, theta=-2.96402819683 -> V=1.0, theta=0.0
% INFO    : Bus 10392	: V=1.00122139741, theta=-8.41325632787 -> V=1.0, theta=0.0
% INFO    : Bus 10393	: V=1.00019420921, theta=-7.91954341526 -> V=1.0, theta=0.0
% INFO    : Bus 10394	: V=1.00165026452, theta=-8.99237850076 -> V=1.0, theta=0.0
% INFO    : Bus 10395	: V=1.00163142431, theta=-8.99516304457 -> V=1.0, theta=0.0
% INFO    : Bus 10396	: V=1.00166748371, theta=-8.98983832592 -> V=1.0, theta=0.0
% INFO    : Bus 10397	: V=1.00008167546, theta=-4.54165817947 -> V=1.0, theta=0.0
% INFO    : Bus 10398	: V=1.00007122597, theta=-4.54284557186 -> V=1.0, theta=0.0
% INFO    : Bus 10399	: V=1.00077906071, theta=-4.44400292628 -> V=1.0, theta=0.0
% INFO    : Bus 10400	: V=0.999138824691, theta=-4.42512773167 -> V=1.0, theta=0.0
% INFO    : Bus 10401	: V=0.999541395514, theta=-5.0266417903 -> V=1.0, theta=0.0
% INFO    : Bus 10402	: V=0.999961541491, theta=-4.66235197595 -> V=1.0, theta=0.0
% INFO    : Bus 10403	: V=0.999255748583, theta=-2.24095373939 -> V=1.0, theta=0.0
% INFO    : Bus 10404	: V=1.00116669023, theta=-3.92235743654 -> V=1.0, theta=0.0
% INFO    : Bus 10405	: V=0.999139627031, theta=-2.25236018951 -> V=1.0, theta=0.0
% INFO    : Bus 10406	: V=0.999654781387, theta=-2.12213432485 -> V=1.0, theta=0.0
% INFO    : Bus 10407	: V=0.999255748583, theta=-2.24095373939 -> V=1.0, theta=0.0
% INFO    : Bus 10408	: V=0.998742797318, theta=-4.26258185371 -> V=1.0, theta=0.0
% INFO    : Bus 10409	: V=0.999567256864, theta=-6.83499459674 -> V=1.0, theta=0.0
% INFO    : Bus 10410	: V=0.999536933932, theta=-6.83797367713 -> V=1.0, theta=0.0
% INFO    : Bus 10411	: V=0.999962811771, theta=-4.92276349195 -> V=1.0, theta=0.0
% INFO    : Bus 10412	: V=0.999936545409, theta=-0.885369214682 -> V=1.0, theta=0.0
% INFO    : Bus 10413	: V=0.99991976682, theta=-0.887514625033 -> V=1.0, theta=0.0
% INFO    : Bus 10414	: V=0.999953874373, theta=-0.883202989179 -> V=1.0, theta=0.0
% INFO    : Bus 10415	: V=0.999936545409, theta=-0.885369214682 -> V=1.0, theta=0.0
% INFO    : Bus 10416	: V=1.00029924953, theta=0.222466001616 -> V=1.0, theta=0.0
% INFO    : Bus 10417	: V=0.999751743655, theta=-3.41536899786 -> V=1.0, theta=0.0
% INFO    : Bus 10418	: V=0.999060762603, theta=-1.26374439413 -> V=1.0, theta=0.0
% INFO    : Bus 10419	: V=0.999088237136, theta=-1.26015084196 -> V=1.0, theta=0.0
% INFO    : Bus 10420	: V=0.998765554668, theta=-2.62680703658 -> V=1.0, theta=0.0
% INFO    : Bus 10421	: V=0.998739085193, theta=-2.62970663116 -> V=1.0, theta=0.0
% INFO    : Bus 10422	: V=1.00046555965, theta=-8.52650381526 -> V=1.0, theta=0.0
% INFO    : Bus 10423	: V=1.00007634347, theta=-9.37428337318 -> V=1.0, theta=0.0
% INFO    : Bus 10424	: V=0.998276276528, theta=11.3904130902 -> V=1.0, theta=0.0
% INFO    : Bus 10425	: V=0.99826890838, theta=11.3898908764 -> V=1.0, theta=0.0
% INFO    : Bus 10426	: V=0.998283137363, theta=11.3909203107 -> V=1.0, theta=0.0
% INFO    : Bus 10427	: V=0.998276276528, theta=11.3904130902 -> V=1.0, theta=0.0
% INFO    : Bus 10428	: V=1.00000471258, theta=-4.6039983266 -> V=1.0, theta=0.0
% INFO    : Bus 10429	: V=1.00013902721, theta=-4.47164526803 -> V=1.0, theta=0.0
% INFO    : Bus 10430	: V=0.999649874015, theta=-8.77543975424 -> V=1.0, theta=0.0
% INFO    : Bus 10431	: V=0.999665186277, theta=-8.77367290822 -> V=1.0, theta=0.0
% INFO    : Bus 10432	: V=0.999635276519, theta=-8.77707070224 -> V=1.0, theta=0.0
% INFO    : Bus 10433	: V=0.999931135158, theta=-9.06231257186 -> V=1.0, theta=0.0
% INFO    : Bus 10434	: V=0.999944097494, theta=-9.06079177642 -> V=1.0, theta=0.0
% INFO    : Bus 10435	: V=0.999682044874, theta=-5.72946355629 -> V=1.0, theta=0.0
% INFO    : Bus 10436	: V=0.999400667642, theta=-7.09457484793 -> V=1.0, theta=0.0
% INFO    : Bus 10437	: V=0.999583409884, theta=-5.74888327624 -> V=1.0, theta=0.0
% INFO    : Bus 10438	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10439	: V=0.999329698233, theta=-5.84137015127 -> V=1.0, theta=0.0
% INFO    : Bus 10440	: V=0.996851045152, theta=-5.03538466653 -> V=1.0, theta=0.0
% INFO    : Bus 10441	: V=0.998091679939, theta=-5.01273384384 -> V=1.0, theta=0.0
% INFO    : Bus 10442	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10443	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10444	: V=1.00113187602, theta=-7.88808436412 -> V=1.0, theta=0.0
% INFO    : Bus 10445	: V=0.999093702233, theta=-5.41222985092 -> V=1.0, theta=0.0
% INFO    : Bus 10446	: V=0.999023864268, theta=-5.42105646868 -> V=1.0, theta=0.0
% INFO    : Bus 10447	: V=0.999165605135, theta=-5.40409161387 -> V=1.0, theta=0.0
% INFO    : Bus 10448	: V=0.998993962676, theta=-6.33000024067 -> V=1.0, theta=0.0
% INFO    : Bus 10449	: V=0.999537925229, theta=-0.224703462692 -> V=1.0, theta=0.0
% INFO    : Bus 10450	: V=1.00074808821, theta=-7.07208506658 -> V=1.0, theta=0.0
% INFO    : Bus 10451	: V=1.0008182319, theta=-7.06048721577 -> V=1.0, theta=0.0
% INFO    : Bus 10452	: V=1.00074808821, theta=-7.07208506658 -> V=1.0, theta=0.0
% INFO    : Bus 10453	: V=1.00067275139, theta=-7.08248664044 -> V=1.0, theta=0.0
% INFO    : Bus 10454	: V=0.997281950521, theta=-7.04514145669 -> V=1.0, theta=0.0
% INFO    : Bus 10455	: V=0.997450664866, theta=-7.03523513292 -> V=1.0, theta=0.0
% INFO    : Bus 10456	: V=1.00112531837, theta=-7.06985610304 -> V=1.0, theta=0.0
% INFO    : Bus 10457	: V=1.00163745192, theta=-7.08939185057 -> V=1.0, theta=0.0
% INFO    : Bus 10458	: V=1.00122010444, theta=-6.76037710637 -> V=1.0, theta=0.0
% INFO    : Bus 10459	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10460	: V=1.00251354824, theta=-6.99571182807 -> V=1.0, theta=0.0
% INFO    : Bus 10461	: V=0.997416866995, theta=-5.97182891071 -> V=1.0, theta=0.0
% INFO    : Bus 10462	: V=0.997018052328, theta=-6.02984745948 -> V=1.0, theta=0.0
% INFO    : Bus 10463	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10464	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10465	: V=1.00273824254, theta=8.16460351339 -> V=1.0, theta=0.0
% INFO    : Bus 10466	: V=1.00272293698, theta=8.16189947025 -> V=1.0, theta=0.0
% INFO    : Bus 10467	: V=1.00275170696, theta=8.16752392845 -> V=1.0, theta=0.0
% INFO    : Bus 10468	: V=1.00264683377, theta=8.68362831127 -> V=1.0, theta=0.0
% INFO    : Bus 10469	: V=1.00269746748, theta=8.42394691728 -> V=1.0, theta=0.0
% INFO    : Bus 10470	: V=1.00267639176, theta=8.42103755834 -> V=1.0, theta=0.0
% INFO    : Bus 10471	: V=1.00367925922, theta=-5.84483512341 -> V=1.0, theta=0.0
% INFO    : Bus 10472	: V=1.0042853769, theta=-6.12654431797 -> V=1.0, theta=0.0
% INFO    : Bus 10473	: V=1.00428880956, theta=-6.12593851503 -> V=1.0, theta=0.0
% INFO    : Bus 10474	: V=1.00428177132, theta=-6.12717182778 -> V=1.0, theta=0.0
% INFO    : Bus 10475	: V=1.00317871023, theta=-6.04430685357 -> V=1.0, theta=0.0
% INFO    : Bus 10476	: V=1.003171092, theta=-6.04541455543 -> V=1.0, theta=0.0
% INFO    : Bus 10477	: V=1.00426648438, theta=-6.10470547588 -> V=1.0, theta=0.0
% INFO    : Bus 10478	: V=1.0041918129, theta=-6.16241914062 -> V=1.0, theta=0.0
% INFO    : Bus 10479	: V=1.00344610809, theta=7.02238960426 -> V=1.0, theta=0.0
% INFO    : Bus 10480	: V=0.998297012794, theta=6.37228379145 -> V=1.0, theta=0.0
% INFO    : Bus 10481	: V=0.99741450481, theta=6.0907664417 -> V=1.0, theta=0.0
% INFO    : Bus 10482	: V=0.997381426493, theta=6.08663726993 -> V=1.0, theta=0.0
% INFO    : Bus 10483	: V=0.99611817435, theta=6.1614565251 -> V=1.0, theta=0.0
% INFO    : Bus 10484	: V=0.995297755552, theta=2.98700527747 -> V=1.0, theta=0.0
% INFO    : Bus 10485	: V=1.00203525991, theta=-6.58614116205 -> V=1.0, theta=0.0
% INFO    : Bus 10486	: V=1.00202940197, theta=-6.58685668914 -> V=1.0, theta=0.0
% INFO    : Bus 10487	: V=1.00204211814, theta=-6.58543434731 -> V=1.0, theta=0.0
% INFO    : Bus 10488	: V=1.00206911086, theta=-7.95112172254 -> V=1.0, theta=0.0
% INFO    : Bus 10489	: V=1.00067158106, theta=5.91907386587 -> V=1.0, theta=0.0
% INFO    : Bus 10490	: V=0.999381048824, theta=4.60140111937 -> V=1.0, theta=0.0
% INFO    : Bus 10491	: V=0.999388646809, theta=4.60233366789 -> V=1.0, theta=0.0
% INFO    : Bus 10492	: V=0.999373924471, theta=4.60043442048 -> V=1.0, theta=0.0
% INFO    : Bus 10493	: V=0.999381048824, theta=4.60140111937 -> V=1.0, theta=0.0
% INFO    : Bus 10494	: V=1.00019245632, theta=6.35798144348 -> V=1.0, theta=0.0
% INFO    : Bus 10495	: V=1.00019544845, theta=6.35835033901 -> V=1.0, theta=0.0
% INFO    : Bus 10496	: V=1.00018946755, theta=6.35762639832 -> V=1.0, theta=0.0
% INFO    : Bus 10497	: V=1.00019245632, theta=6.35798144348 -> V=1.0, theta=0.0
% INFO    : Bus 10498	: V=0.997598464938, theta=1.22837942497 -> V=1.0, theta=0.0
% INFO    : Bus 10499	: V=0.997936185095, theta=-3.80977113436 -> V=1.0, theta=0.0
% INFO    : Bus 10500	: V=1.00667716291, theta=-2.15348792101 -> V=1.0, theta=0.0
% INFO    : Bus 10501	: V=1.00604031741, theta=0.804747701405 -> V=1.0, theta=0.0
% INFO    : Bus 10502	: V=1.00607029254, theta=0.807617421954 -> V=1.0, theta=0.0
% INFO    : Bus 10503	: V=1.00600634341, theta=0.80188544025 -> V=1.0, theta=0.0
% INFO    : Bus 10504	: V=1.00593808779, theta=0.779925188692 -> V=1.0, theta=0.0
% INFO    : Bus 10505	: V=1.00591291602, theta=0.777097857483 -> V=1.0, theta=0.0
% INFO    : Bus 10506	: V=1.00596552189, theta=0.78251067883 -> V=1.0, theta=0.0
% INFO    : Bus 10507	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10508	: V=1.00650011199, theta=0.840396110986 -> V=1.0, theta=0.0
% INFO    : Bus 10509	: V=1.00494275762, theta=1.56733648729 -> V=1.0, theta=0.0
% INFO    : Bus 10510	: V=1.00505589366, theta=1.60855524662 -> V=1.0, theta=0.0
% INFO    : Bus 10511	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10512	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10513	: V=1.00356928616, theta=0.141021405517 -> V=1.0, theta=0.0
% INFO    : Bus 10514	: V=1.00355923508, theta=0.12032714724 -> V=1.0, theta=0.0
% INFO    : Bus 10515	: V=1.00354320057, theta=0.11882108996 -> V=1.0, theta=0.0
% INFO    : Bus 10516	: V=1.0036827966, theta=0.116781442266 -> V=1.0, theta=0.0
% INFO    : Bus 10517	: V=1.00369114181, theta=0.118582727447 -> V=1.0, theta=0.0
% INFO    : Bus 10518	: V=1.00255349748, theta=0.0575637228323 -> V=1.0, theta=0.0
% INFO    : Bus 10519	: V=1.0031115818, theta=0.0476701400017 -> V=1.0, theta=0.0
% INFO    : Bus 10520	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10521	: V=0.999082764358, theta=15.8468283816 -> V=1.0, theta=0.0
% INFO    : Bus 10522	: V=0.998977920863, theta=15.5564107685 -> V=1.0, theta=0.0
% INFO    : Bus 10523	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10524	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10525	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10526	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10527	: V=0.975696233188, theta=7.05901863918 -> V=1.0, theta=0.0
% INFO    : Bus 10528	: V=0.980844860292, theta=6.93868700846 -> V=1.0, theta=0.0
% INFO    : Bus 10529	: V=0.976283231589, theta=7.14135373959 -> V=1.0, theta=0.0
% INFO    : Bus 10530	: V=1.00554329249, theta=6.13150706864 -> V=1.0, theta=0.0
% INFO    : Bus 10531	: V=1.00566612869, theta=6.14232796435 -> V=1.0, theta=0.0
% INFO    : Bus 10532	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10533	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10534	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10535	: V=1.00476091683, theta=4.4937866116 -> V=1.0, theta=0.0
% INFO    : Bus 10536	: V=0.999316591203, theta=5.81007610261 -> V=1.0, theta=0.0
% INFO    : Bus 10537	: V=0.999747474178, theta=5.1884557254 -> V=1.0, theta=0.0
% INFO    : Bus 10538	: V=0.999922087974, theta=5.20870876615 -> V=1.0, theta=0.0
% INFO    : Bus 10539	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10540	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10541	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10542	: V=0.998613678432, theta=-2.04329478888 -> V=1.0, theta=0.0
% INFO    : Bus 10543	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10544	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10545	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10546	: V=1.00018827489, theta=15.256819104 -> V=1.0, theta=0.0
% INFO    : Bus 10547	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10548	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10549	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10550	: V=1.00239899219, theta=24.0278194409 -> V=1.0, theta=0.0
% INFO    : Bus 10551	: V=0.995285032776, theta=24.3327214532 -> V=1.0, theta=0.0
% INFO    : Bus 10552	: V=0.995994327752, theta=24.3409485195 -> V=1.0, theta=0.0
% INFO    : Bus 10553	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10554	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10555	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10556	: V=1.0002126728, theta=-6.32745279428 -> V=1.0, theta=0.0
% INFO    : Bus 10557	: V=1.00005813995, theta=-6.49879493745 -> V=1.0, theta=0.0
% INFO    : Bus 10558	: V=0.99999319919, theta=-6.57915782289 -> V=1.0, theta=0.0
% INFO    : Bus 10559	: V=1.00000741841, theta=-6.45834738932 -> V=1.0, theta=0.0
% INFO    : Bus 10560	: V=0.999999730411, theta=-6.51386617984 -> V=1.0, theta=0.0
% INFO    : Bus 10561	: V=1.00001038042, theta=-6.53014826848 -> V=1.0, theta=0.0
% INFO    : Bus 10562	: V=0.999759125618, theta=-6.94234439823 -> V=1.0, theta=0.0
% INFO    : Bus 10563	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10564	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10565	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10566	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10567	: V=0.999315224231, theta=14.9311040847 -> V=1.0, theta=0.0
% INFO    : Bus 10568	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10569	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10570	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10571	: V=1.00200298129, theta=6.44697230717 -> V=1.0, theta=0.0
% INFO    : Bus 10572	: V=1.00000039254, theta=7.23888014464 -> V=1.0, theta=0.0
% INFO    : Bus 10573	: V=1.00000029294, theta=7.51123173797 -> V=1.0, theta=0.0
% INFO    : Bus 10574	: V=0.999209238459, theta=7.12661925473 -> V=1.0, theta=0.0
% INFO    : Bus 10575	: V=0.999250048898, theta=7.13282449706 -> V=1.0, theta=0.0
% INFO    : Bus 10576	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10577	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10578	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10579	: V=0.972481433856, theta=5.13721015678 -> V=1.0, theta=0.0
% INFO    : Bus 10580	: V=1.00670047333, theta=4.31549751154 -> V=1.0, theta=0.0
% INFO    : Bus 10581	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10582	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10583	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10584	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10585	: V=1.00194785204, theta=3.11309976717 -> V=1.0, theta=0.0
% INFO    : Bus 10586	: V=0.999891050484, theta=3.67618222654 -> V=1.0, theta=0.0
% INFO    : Bus 10587	: V=1.00037740515, theta=3.62183922134 -> V=1.0, theta=0.0
% INFO    : Bus 10588	: V=1.00084925042, theta=3.44046214112 -> V=1.0, theta=0.0
% INFO    : Bus 10589	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10590	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10591	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10592	: V=1.00287998289, theta=11.4661811814 -> V=1.0, theta=0.0
% INFO    : Bus 10593	: V=1.0026098177, theta=10.4263437171 -> V=1.0, theta=0.0
% INFO    : Bus 10594	: V=0.977257055036, theta=11.6465544137 -> V=1.0, theta=0.0
% INFO    : Bus 10595	: V=1.00287982701, theta=11.466160422 -> V=1.0, theta=0.0
% INFO    : Bus 10596	: V=1.00287974345, theta=11.4661596965 -> V=1.0, theta=0.0
% INFO    : Bus 10597	: V=1.00257292869, theta=11.5040303642 -> V=1.0, theta=0.0
% INFO    : Bus 10598	: V=1.00287998289, theta=11.4661811814 -> V=1.0, theta=0.0
% INFO    : Bus 10599	: V=0.997703490306, theta=8.08743348049 -> V=1.0, theta=0.0
% INFO    : Bus 10600	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10601	: V=1.00338399352, theta=8.81356448283 -> V=1.0, theta=0.0
% INFO    : Bus 10602	: V=0.999995502675, theta=8.20420166849 -> V=1.0, theta=0.0
% INFO    : Bus 10603	: V=0.999992963585, theta=8.25306982301 -> V=1.0, theta=0.0
% INFO    : Bus 10604	: V=0.999991862763, theta=8.19087484568 -> V=1.0, theta=0.0
% INFO    : Bus 10605	: V=0.999995054993, theta=8.18425023039 -> V=1.0, theta=0.0
% INFO    : Bus 10606	: V=0.999994162801, theta=8.27078407843 -> V=1.0, theta=0.0
% INFO    : Bus 10607	: V=0.9999921432, theta=8.16784156199 -> V=1.0, theta=0.0
% INFO    : Bus 10608	: V=1.00046883074, theta=8.87868314789 -> V=1.0, theta=0.0
% INFO    : Bus 10609	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10610	: V=0.999975082105, theta=7.88847328812 -> V=1.0, theta=0.0
% INFO    : Bus 10611	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10612	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10613	: V=1.0016389552, theta=6.93058600929 -> V=1.0, theta=0.0
% INFO    : Bus 10614	: V=0.996338887401, theta=7.38707752954 -> V=1.0, theta=0.0
% INFO    : Bus 10615	: V=0.998334629232, theta=7.3396891295 -> V=1.0, theta=0.0
% INFO    : Bus 10616	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10617	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10618	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10619	: V=0.998605859796, theta=8.2815366213 -> V=1.0, theta=0.0
% INFO    : Bus 10620	: V=0.998362881896, theta=8.02346199188 -> V=1.0, theta=0.0
% INFO    : Bus 10621	: V=1.00278220687, theta=7.93026597457 -> V=1.0, theta=0.0
% INFO    : Bus 10622	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10623	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10624	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10625	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10626	: V=1.00252152104, theta=4.86146755619 -> V=1.0, theta=0.0
% INFO    : Bus 10627	: V=0.999851443185, theta=5.52294978414 -> V=1.0, theta=0.0
% INFO    : Bus 10628	: V=1.00032540253, theta=5.51116038457 -> V=1.0, theta=0.0
% INFO    : Bus 10629	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10630	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10631	: V=1.00036454093, theta=9.93564373597 -> V=1.0, theta=0.0
% INFO    : Bus 10632	: V=1.00257653172, theta=5.77316304708 -> V=1.0, theta=0.0
% INFO    : Bus 10633	: V=1.00387181814, theta=4.18587133207 -> V=1.0, theta=0.0
% INFO    : Bus 10634	: V=0.999224922329, theta=10.3354880615 -> V=1.0, theta=0.0
% INFO    : Bus 10635	: V=0.998889054571, theta=10.5585658269 -> V=1.0, theta=0.0
% INFO    : Bus 10636	: V=0.998962289744, theta=10.7534446985 -> V=1.0, theta=0.0
% INFO    : Bus 10637	: V=1.00036437201, theta=9.93562505454 -> V=1.0, theta=0.0
% INFO    : Bus 10638	: V=1.00339988291, theta=10.3338176586 -> V=1.0, theta=0.0
% INFO    : Bus 10639	: V=1.00003140694, theta=5.20001802018 -> V=1.0, theta=0.0
% INFO    : Bus 10640	: V=1.00257653172, theta=5.77316304708 -> V=1.0, theta=0.0
% INFO    : Bus 10641	: V=1.00120283801, theta=1.50196463905 -> V=1.0, theta=0.0
% INFO    : Bus 10642	: V=1.00119892073, theta=1.50161151957 -> V=1.0, theta=0.0
% INFO    : Bus 10643	: V=1.00119928642, theta=1.49701429854 -> V=1.0, theta=0.0
% INFO    : Bus 10644	: V=1.00120283801, theta=1.50196463905 -> V=1.0, theta=0.0
% INFO    : Bus 10645	: V=1.00151649531, theta=14.2946939838 -> V=1.0, theta=0.0
% INFO    : Bus 10646	: V=1.00150327376, theta=14.2939328887 -> V=1.0, theta=0.0
% INFO    : Bus 10647	: V=1.00100985051, theta=14.2303580977 -> V=1.0, theta=0.0
% INFO    : Bus 10648	: V=1.00151649531, theta=14.2946939838 -> V=1.0, theta=0.0
% INFO    : Bus 10649	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10650	: V=0.965484542766, theta=0.712818701257 -> V=1.0, theta=0.0
% INFO    : Bus 10651	: V=1.00111920678, theta=-0.455007309321 -> V=1.0, theta=0.0
% INFO    : Bus 10652	: V=1.00108145827, theta=-0.465796769526 -> V=1.0, theta=0.0
% INFO    : Bus 10653	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10654	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10655	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10656	: V=1.00047971523, theta=3.36160470731 -> V=1.0, theta=0.0
% INFO    : Bus 10657	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10658	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10659	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10660	: V=1.00082715153, theta=10.3002025308 -> V=1.0, theta=0.0
% INFO    : Bus 10661	: V=1.00157989024, theta=10.1498057777 -> V=1.0, theta=0.0
% INFO    : Bus 10662	: V=1.00157216734, theta=10.1504676612 -> V=1.0, theta=0.0
% INFO    : Bus 10663	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10664	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10665	: V=1.00205461648, theta=19.6803474458 -> V=1.0, theta=0.0
% INFO    : Bus 10666	: V=1.00205351781, theta=19.6801960504 -> V=1.0, theta=0.0
% INFO    : Bus 10667	: V=1.0020615352, theta=19.678236504 -> V=1.0, theta=0.0
% INFO    : Bus 10668	: V=1.00205461648, theta=19.6803474458 -> V=1.0, theta=0.0
% INFO    : Bus 10669	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10670	: V=1.00136735105, theta=4.37992561023 -> V=1.0, theta=0.0
% INFO    : Bus 10671	: V=1.00281332654, theta=4.15253491197 -> V=1.0, theta=0.0
% INFO    : Bus 10672	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10673	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10674	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10675	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10676	: V=1.00267072937, theta=7.74210424821 -> V=1.0, theta=0.0
% INFO    : Bus 10677	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10678	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10679	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10680	: V=1.00203166908, theta=19.8095738089 -> V=1.0, theta=0.0
% INFO    : Bus 10681	: V=0.998055131779, theta=21.9839353004 -> V=1.0, theta=0.0
% INFO    : Bus 10682	: V=0.999542967757, theta=21.5836506751 -> V=1.0, theta=0.0
% INFO    : Bus 10683	: V=0.999774897419, theta=21.6429679067 -> V=1.0, theta=0.0
% INFO    : Bus 10684	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10685	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10686	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10687	: V=1.00194448491, theta=2.70238136162 -> V=1.0, theta=0.0
% INFO    : Bus 10688	: V=0.998636069049, theta=3.86238266549 -> V=1.0, theta=0.0
% INFO    : Bus 10689	: V=1.00013660397, theta=2.94565815286 -> V=1.0, theta=0.0
% INFO    : Bus 10690	: V=1.00020745485, theta=2.96366872046 -> V=1.0, theta=0.0
% INFO    : Bus 10691	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10692	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10693	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10694	: V=1.0003061012, theta=15.4020115008 -> V=1.0, theta=0.0
% INFO    : Bus 10695	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10696	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10697	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10698	: V=1.00131844349, theta=-4.39685530467 -> V=1.0, theta=0.0
% INFO    : Bus 10699	: V=1.00123668048, theta=-4.53419211776 -> V=1.0, theta=0.0
% INFO    : Bus 10700	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10701	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10702	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10703	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10704	: V=0.999436715134, theta=-5.90893115126 -> V=1.0, theta=0.0
% INFO    : Bus 10705	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10706	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10707	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10708	: V=0.99986246802, theta=21.1571965193 -> V=1.0, theta=0.0
% INFO    : Bus 10709	: V=1.00011751233, theta=18.400839563 -> V=1.0, theta=0.0
% INFO    : Bus 10710	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10711	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10712	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10713	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10714	: V=1.00488338725, theta=-11.0192750751 -> V=1.0, theta=0.0
% INFO    : Bus 10715	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10716	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10717	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10718	: V=1.00221384197, theta=0.867931399176 -> V=1.0, theta=0.0
% INFO    : Bus 10719	: V=1.0019437128, theta=0.363735542697 -> V=1.0, theta=0.0
% INFO    : Bus 10720	: V=1.00193562216, theta=0.360856802033 -> V=1.0, theta=0.0
% INFO    : Bus 10721	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10722	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10723	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10724	: V=1.00505267508, theta=-11.0632237609 -> V=1.0, theta=0.0
% INFO    : Bus 10725	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10726	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10727	: V=0.999110680971, theta=-7.58340083875 -> V=1.0, theta=0.0
% INFO    : Bus 10728	: V=0.999086161463, theta=-7.58580105283 -> V=1.0, theta=0.0
% INFO    : Bus 10729	: V=0.999108034667, theta=-7.58395043233 -> V=1.0, theta=0.0
% INFO    : Bus 10730	: V=0.999106892118, theta=-7.58753239046 -> V=1.0, theta=0.0
% INFO    : Bus 10731	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10732	: V=1.00030784455, theta=-0.412005529469 -> V=1.0, theta=0.0
% INFO    : Bus 10733	: V=0.999945546463, theta=-1.85590684452 -> V=1.0, theta=0.0
% INFO    : Bus 10734	: V=0.999930951822, theta=-1.86629452729 -> V=1.0, theta=0.0
% INFO    : Bus 10735	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10736	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10737	: V=0.99960240484, theta=-9.6903146809 -> V=1.0, theta=0.0
% INFO    : Bus 10738	: V=0.999575586072, theta=-8.84791860261 -> V=1.0, theta=0.0
% INFO    : Bus 10739	: V=0.999597342323, theta=-9.6908756614 -> V=1.0, theta=0.0
% INFO    : Bus 10740	: V=0.999507343354, theta=-9.72048328473 -> V=1.0, theta=0.0
% INFO    : Bus 10741	: V=0.999600577641, theta=-9.6906095511 -> V=1.0, theta=0.0
% INFO    : Bus 10742	: V=0.99960240484, theta=-9.6903146809 -> V=1.0, theta=0.0
% INFO    : Bus 10743	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10744	: V=1.00081873494, theta=11.6733047291 -> V=1.0, theta=0.0
% INFO    : Bus 10745	: V=1.00178963237, theta=11.5323362703 -> V=1.0, theta=0.0
% INFO    : Bus 10746	: V=1.00201619156, theta=11.4297921435 -> V=1.0, theta=0.0
% INFO    : Bus 10747	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10748	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10749	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10750	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10751	: V=1.00043869552, theta=19.9145043888 -> V=1.0, theta=0.0
% INFO    : Bus 10752	: V=1.00004137279, theta=20.7088427738 -> V=1.0, theta=0.0
% INFO    : Bus 10753	: V=0.994648905603, theta=20.6140923523 -> V=1.0, theta=0.0
% INFO    : Bus 10754	: V=0.999885856274, theta=20.4725201774 -> V=1.0, theta=0.0
% INFO    : Bus 10755	: V=0.999549506772, theta=20.4260762205 -> V=1.0, theta=0.0
% INFO    : Bus 10756	: V=0.999512696702, theta=20.4429987796 -> V=1.0, theta=0.0
% INFO    : Bus 10757	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10758	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10759	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10760	: V=1.00148136582, theta=-1.70109815198 -> V=1.0, theta=0.0
% INFO    : Bus 10761	: V=1.00095103388, theta=-3.89171278547 -> V=1.0, theta=0.0
% INFO    : Bus 10762	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10763	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10764	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10765	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10766	: V=1.00079561734, theta=-4.03758850331 -> V=1.0, theta=0.0
% INFO    : Bus 10767	: V=0.999115744541, theta=-2.85859221727 -> V=1.0, theta=0.0
% INFO    : Bus 10768	: V=1.00168169021, theta=-4.39534203927 -> V=1.0, theta=0.0
% INFO    : Bus 10769	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10770	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10771	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10772	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10773	: V=1.00059146252, theta=24.73383947 -> V=1.0, theta=0.0
% INFO    : Bus 10774	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10775	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10776	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10777	: V=1.00205531163, theta=2.8474443857 -> V=1.0, theta=0.0
% INFO    : Bus 10778	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10779	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10780	: V=1.00414517209, theta=10.85644939 -> V=1.0, theta=0.0
% INFO    : Bus 10781	: V=1.0019549697, theta=7.25227601076 -> V=1.0, theta=0.0
% INFO    : Bus 10782	: V=1.0034331017, theta=5.86330384018 -> V=1.0, theta=0.0
% INFO    : Bus 10783	: V=1.00376170479, theta=10.9383876836 -> V=1.0, theta=0.0
% INFO    : Bus 10784	: V=0.970008206279, theta=7.46125307065 -> V=1.0, theta=0.0
% INFO    : Bus 10785	: V=0.977581031633, theta=11.0350535144 -> V=1.0, theta=0.0
% INFO    : Bus 10786	: V=1.00413847776, theta=10.8556644851 -> V=1.0, theta=0.0
% INFO    : Bus 10787	: V=1.00613041316, theta=11.2189191783 -> V=1.0, theta=0.0
% INFO    : Bus 10788	: V=1.00041141115, theta=6.86774310856 -> V=1.0, theta=0.0
% INFO    : Bus 10789	: V=1.0019549697, theta=7.25227601076 -> V=1.0, theta=0.0
% INFO    : Bus 10790	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10791	: V=0.973562960707, theta=17.3106172414 -> V=1.0, theta=0.0
% INFO    : Bus 10792	: V=1.00166849169, theta=16.1518652665 -> V=1.0, theta=0.0
% INFO    : Bus 10793	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10794	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10795	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10796	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10797	: V=0.99927261582, theta=-6.00452530922 -> V=1.0, theta=0.0
% INFO    : Bus 10798	: V=0.996509473218, theta=-6.00294020068 -> V=1.0, theta=0.0
% INFO    : Bus 10799	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10800	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10801	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10802	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10803	: V=1.00192662515, theta=1.62100268881 -> V=1.0, theta=0.0
% INFO    : Bus 10804	: V=1.00068786627, theta=2.48634419198 -> V=1.0, theta=0.0
% INFO    : Bus 10805	: V=1.0006105052, theta=2.24306645951 -> V=1.0, theta=0.0
% INFO    : Bus 10806	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10807	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10808	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10809	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10810	: V=1.00118815098, theta=17.5005737135 -> V=1.0, theta=0.0
% INFO    : Bus 10811	: V=1.00089413223, theta=17.8429485043 -> V=1.0, theta=0.0
% INFO    : Bus 10812	: V=1.00075363072, theta=18.0304546874 -> V=1.0, theta=0.0
% INFO    : Bus 10813	: V=1.00049436573, theta=13.8547146601 -> V=1.0, theta=0.0
% INFO    : Bus 10814	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10815	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10816	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10817	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10818	: V=1.00062136552, theta=-4.93865321225 -> V=1.0, theta=0.0
% INFO    : Bus 10819	: V=0.993672565453, theta=-4.56079858309 -> V=1.0, theta=0.0
% INFO    : Bus 10820	: V=0.999694363621, theta=-5.04189679046 -> V=1.0, theta=0.0
% INFO    : Bus 10821	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10822	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10823	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10824	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10825	: V=1.00463701318, theta=4.24511575961 -> V=1.0, theta=0.0
% INFO    : Bus 10826	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10827	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10828	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10829	: V=1.00417715388, theta=5.38006289753 -> V=1.0, theta=0.0
% INFO    : Bus 10830	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10831	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10832	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10833	: V=1.00072567895, theta=23.6591040826 -> V=1.0, theta=0.0
% INFO    : Bus 10834	: V=0.999034578742, theta=26.1638502062 -> V=1.0, theta=0.0
% INFO    : Bus 10835	: V=1.0003781542, theta=23.8671781714 -> V=1.0, theta=0.0
% INFO    : Bus 10836	: V=0.998348600024, theta=24.1692430474 -> V=1.0, theta=0.0
% INFO    : Bus 10837	: V=0.998383419584, theta=24.1743319862 -> V=1.0, theta=0.0
% INFO    : Bus 10838	: V=0.997964223028, theta=24.1502331614 -> V=1.0, theta=0.0
% INFO    : Bus 10839	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10840	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10841	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10842	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10843	: V=1.00220245649, theta=0.968876952964 -> V=1.0, theta=0.0
% INFO    : Bus 10844	: V=1.00103694679, theta=1.3761678637 -> V=1.0, theta=0.0
% INFO    : Bus 10845	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10846	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10847	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10848	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10849	: V=0.97587941449, theta=8.14368925013 -> V=1.0, theta=0.0
% INFO    : Bus 10850	: V=0.973484451809, theta=8.63947136488 -> V=1.0, theta=0.0
% INFO    : Bus 10851	: V=1.00324813048, theta=7.71890926113 -> V=1.0, theta=0.0
% INFO    : Bus 10852	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10853	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10854	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10855	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10856	: V=1.00141281842, theta=19.1157727864 -> V=1.0, theta=0.0
% INFO    : Bus 10857	: V=1.00255486409, theta=18.6987665362 -> V=1.0, theta=0.0
% INFO    : Bus 10858	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10859	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10860	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10861	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10862	: V=1.00223211498, theta=6.67364224782 -> V=1.0, theta=0.0
% INFO    : Bus 10863	: V=1.00217595954, theta=6.66294682227 -> V=1.0, theta=0.0
% INFO    : Bus 10864	: V=1.00349028513, theta=5.99341594843 -> V=1.0, theta=0.0
% INFO    : Bus 10865	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10866	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10867	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10868	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10869	: V=1.00273217489, theta=1.8454257666 -> V=1.0, theta=0.0
% INFO    : Bus 10870	: V=1.00250566608, theta=1.39924000001 -> V=1.0, theta=0.0
% INFO    : Bus 10871	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10872	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10873	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10874	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10875	: V=1.0005041405, theta=13.6686730271 -> V=1.0, theta=0.0
% INFO    : Bus 10876	: V=1.00061943012, theta=13.7291239497 -> V=1.0, theta=0.0
% INFO    : Bus 10877	: V=1.00073184433, theta=13.6717767111 -> V=1.0, theta=0.0
% INFO    : Bus 10878	: V=1.00063524755, theta=13.6039195152 -> V=1.0, theta=0.0
% INFO    : Bus 10879	: V=1.00093622146, theta=13.5401570605 -> V=1.0, theta=0.0
% INFO    : Bus 10880	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10881	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10882	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10883	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10884	: V=1.00062634166, theta=-3.10699727648 -> V=1.0, theta=0.0
% INFO    : Bus 10885	: V=0.999962406733, theta=-4.98930643832 -> V=1.0, theta=0.0
% INFO    : Bus 10886	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10887	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10888	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10889	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10890	: V=1.00133683849, theta=10.3336779388 -> V=1.0, theta=0.0
% INFO    : Bus 10891	: V=0.982802234052, theta=10.1302125271 -> V=1.0, theta=0.0
% INFO    : Bus 10892	: V=0.982921100814, theta=10.3500985205 -> V=1.0, theta=0.0
% INFO    : Bus 10893	: V=1.00106437714, theta=9.82801299218 -> V=1.0, theta=0.0
% INFO    : Bus 10894	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10895	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10896	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10897	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10898	: V=1.00142364789, theta=-0.327237380155 -> V=1.0, theta=0.0
% INFO    : Bus 10899	: V=0.999305002069, theta=-3.78893649019 -> V=1.0, theta=0.0
% INFO    : Bus 10900	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10901	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10902	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10903	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10904	: V=1.00202586576, theta=-1.26053312881 -> V=1.0, theta=0.0
% INFO    : Bus 10905	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10906	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10907	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10908	: V=0.996930504342, theta=-2.73294234616 -> V=1.0, theta=0.0
% INFO    : Bus 10909	: V=0.999819859381, theta=-4.54144628314 -> V=1.0, theta=0.0
% INFO    : Bus 10910	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10911	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10912	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10913	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10914	: V=1.00093215293, theta=-2.69069532285 -> V=1.0, theta=0.0
% INFO    : Bus 10915	: V=1.00018844148, theta=-2.69924001468 -> V=1.0, theta=0.0
% INFO    : Bus 10916	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10917	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10918	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10919	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10920	: V=1.00036149683, theta=-3.98158927977 -> V=1.0, theta=0.0
% INFO    : Bus 10921	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10922	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10923	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10924	: V=1.00068047494, theta=-4.80981744217 -> V=1.0, theta=0.0
% INFO    : Bus 10925	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10926	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10927	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10928	: V=0.997455751268, theta=11.682071026 -> V=1.0, theta=0.0
% INFO    : Bus 10929	: V=0.997845683012, theta=11.8688954975 -> V=1.0, theta=0.0
% INFO    : Bus 10930	: V=0.999295103151, theta=11.8019053287 -> V=1.0, theta=0.0
% INFO    : Bus 10931	: V=1.00281125991, theta=9.30848650435 -> V=1.0, theta=0.0
% INFO    : Bus 10932	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10933	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10934	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10935	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10936	: V=1.00515357468, theta=9.89583711474 -> V=1.0, theta=0.0
% INFO    : Bus 10937	: V=1.00477206094, theta=7.95085227698 -> V=1.0, theta=0.0
% INFO    : Bus 10938	: V=0.986606615897, theta=11.7500238963 -> V=1.0, theta=0.0
% INFO    : Bus 10939	: V=0.98577563, theta=11.9866189898 -> V=1.0, theta=0.0
% INFO    : Bus 10940	: V=0.986017815266, theta=11.7101668816 -> V=1.0, theta=0.0
% INFO    : Bus 10941	: V=0.985862153127, theta=12.1881971786 -> V=1.0, theta=0.0
% INFO    : Bus 10942	: V=0.985196047604, theta=12.2072898451 -> V=1.0, theta=0.0
% INFO    : Bus 10943	: V=0.988300388426, theta=11.7523693498 -> V=1.0, theta=0.0
% INFO    : Bus 10944	: V=1.01204429643, theta=11.5786934206 -> V=1.0, theta=0.0
% INFO    : Bus 10945	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10946	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10947	: V=1.00314745532, theta=9.74423961109 -> V=1.0, theta=0.0
% INFO    : Bus 10948	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10949	: V=1.00156700142, theta=8.68488082127 -> V=1.0, theta=0.0
% INFO    : Bus 10950	: V=0.999203120385, theta=8.82319864118 -> V=1.0, theta=0.0
% INFO    : Bus 10951	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10952	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10953	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10954	: V=0.998145179682, theta=1.45580256188 -> V=1.0, theta=0.0
% INFO    : Bus 10955	: V=0.999885090302, theta=1.46607083214 -> V=1.0, theta=0.0
% INFO    : Bus 10956	: V=1.00100600827, theta=0.998282588232 -> V=1.0, theta=0.0
% INFO    : Bus 10957	: V=1.00000007556, theta=1.78324413167 -> V=1.0, theta=0.0
% INFO    : Bus 10958	: V=1.00000007595, theta=1.57040360464 -> V=1.0, theta=0.0
% INFO    : Bus 10959	: V=1.00000007383, theta=2.04425363245 -> V=1.0, theta=0.0
% INFO    : Bus 10960	: V=0.99931019525, theta=1.30933940662 -> V=1.0, theta=0.0
% INFO    : Bus 10961	: V=1.00011562535, theta=1.49055557235 -> V=1.0, theta=0.0
% INFO    : Bus 10962	: V=0.998145179682, theta=1.45580256188 -> V=1.0, theta=0.0
% INFO    : Bus 10963	: V=0.999885090302, theta=1.46607083214 -> V=1.0, theta=0.0
% INFO    : Bus 10964	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10965	: V=1.00225399429, theta=7.28646741192 -> V=1.0, theta=0.0
% INFO    : Bus 10966	: V=0.999972219606, theta=7.24975112038 -> V=1.0, theta=0.0
% INFO    : Bus 10967	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10968	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10969	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10970	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10971	: V=0.999185352986, theta=14.8568978539 -> V=1.0, theta=0.0
% INFO    : Bus 10972	: V=0.997857254547, theta=15.0718443437 -> V=1.0, theta=0.0
% INFO    : Bus 10973	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10974	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10975	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10976	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10977	: V=1.00176096741, theta=7.76135232456 -> V=1.0, theta=0.0
% INFO    : Bus 10978	: V=1.00188772703, theta=7.72346786315 -> V=1.0, theta=0.0
% INFO    : Bus 10979	: V=1.00222496778, theta=7.59459755031 -> V=1.0, theta=0.0
% INFO    : Bus 10980	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10981	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10982	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10983	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10984	: V=1.00386417516, theta=17.6665076462 -> V=1.0, theta=0.0
% INFO    : Bus 10985	: V=1.00382129591, theta=17.0823996671 -> V=1.0, theta=0.0
% INFO    : Bus 10986	: V=0.976012941226, theta=18.9092367488 -> V=1.0, theta=0.0
% INFO    : Bus 10987	: V=0.975742849263, theta=18.9266303818 -> V=1.0, theta=0.0
% INFO    : Bus 10988	: V=1.00315590581, theta=17.5748459609 -> V=1.0, theta=0.0
% INFO    : Bus 10989	: V=1.00579556146, theta=18.5818885611 -> V=1.0, theta=0.0
% INFO    : Bus 10990	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10991	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10992	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10993	: V=1.00274785016, theta=1.89408823371 -> V=1.0, theta=0.0
% INFO    : Bus 10994	: V=1.00293310577, theta=2.31412268446 -> V=1.0, theta=0.0
% INFO    : Bus 10995	: V=1.00117941455, theta=2.8427027477 -> V=1.0, theta=0.0
% INFO    : Bus 10996	: V=1.0012557702, theta=2.8723983505 -> V=1.0, theta=0.0
% INFO    : Bus 10997	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10998	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10999	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 11000	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11001	: V=1.0002873619, theta=20.5779568103 -> V=1.0, theta=0.0
% INFO    : Bus 11002	: V=1.0000874739, theta=18.3505655724 -> V=1.0, theta=0.0
% INFO    : Bus 11003	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11004	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11005	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11006	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11007	: V=0.999948729342, theta=16.5768836763 -> V=1.0, theta=0.0
% INFO    : Bus 11008	: V=1.00085909035, theta=14.3522583433 -> V=1.0, theta=0.0
% INFO    : Bus 11009	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11010	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11011	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11012	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11013	: V=1.00431681119, theta=-11.0890311779 -> V=1.0, theta=0.0
% INFO    : Bus 11014	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11015	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11016	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11017	: V=1.00215575435, theta=23.8960287123 -> V=1.0, theta=0.0
% INFO    : Bus 11018	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11019	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11020	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11021	: V=1.00113871395, theta=16.1114886277 -> V=1.0, theta=0.0
% INFO    : Bus 11022	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11023	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11024	: V=1.00221604915, theta=-5.33368715595 -> V=1.0, theta=0.0
% INFO    : Bus 11025	: V=1.00286399525, theta=-5.7215582763 -> V=1.0, theta=0.0
% INFO    : Bus 11026	: V=0.998777206885, theta=-5.26263226915 -> V=1.0, theta=0.0
% INFO    : Bus 11027	: V=0.954854383032, theta=-4.93232244101 -> V=1.0, theta=0.0
% INFO    : Bus 11028	: V=1.00169183562, theta=-5.30124564608 -> V=1.0, theta=0.0
% INFO    : Bus 11029	: V=1.00221604915, theta=-5.33368715595 -> V=1.0, theta=0.0
% INFO    : Bus 11030	: V=1.00295300982, theta=-5.81586421038 -> V=1.0, theta=0.0
% INFO    : Bus 11031	: V=1.00286399525, theta=-5.7215582763 -> V=1.0, theta=0.0
% INFO    : Bus 11032	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11033	: V=1.00016322276, theta=20.3471549961 -> V=1.0, theta=0.0
% INFO    : Bus 11034	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11035	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11036	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11037	: V=1.00137115188, theta=-1.06367989986 -> V=1.0, theta=0.0
% INFO    : Bus 11038	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11039	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11040	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11041	: V=1.00406137298, theta=-6.11198319648 -> V=1.0, theta=0.0
% INFO    : Bus 11042	: V=0.998949778445, theta=-5.46070212427 -> V=1.0, theta=0.0
% INFO    : Bus 11043	: V=0.999116821216, theta=-5.50602805794 -> V=1.0, theta=0.0
% INFO    : Bus 11044	: V=0.99852741885, theta=-5.54155525378 -> V=1.0, theta=0.0
% INFO    : Bus 11045	: V=1.00384595576, theta=-6.00612446856 -> V=1.0, theta=0.0
% INFO    : Bus 11046	: V=1.00357335143, theta=-6.02748445219 -> V=1.0, theta=0.0
% INFO    : Bus 11047	: V=0.99865257474, theta=-5.53849285597 -> V=1.0, theta=0.0
% INFO    : Bus 11048	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11049	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11050	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11051	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11052	: V=1.00120450005, theta=13.5540740216 -> V=1.0, theta=0.0
% INFO    : Bus 11053	: V=1.00063914227, theta=13.8099859029 -> V=1.0, theta=0.0
% INFO    : Bus 11054	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11055	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11056	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11057	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11058	: V=1.00159483173, theta=22.6412373573 -> V=1.0, theta=0.0
% INFO    : Bus 11059	: V=0.999364522359, theta=23.0996953456 -> V=1.0, theta=0.0
% INFO    : Bus 11060	: V=1.00078033338, theta=23.1650553496 -> V=1.0, theta=0.0
% INFO    : Bus 11061	: V=0.99682759715, theta=22.7682037662 -> V=1.0, theta=0.0
% INFO    : Bus 11062	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11063	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11064	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11065	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11066	: V=0.999324741673, theta=7.66326199069 -> V=1.0, theta=0.0
% INFO    : Bus 11067	: V=0.998699217072, theta=8.42423679767 -> V=1.0, theta=0.0
% INFO    : Bus 11068	: V=1.00175242359, theta=6.84037041524 -> V=1.0, theta=0.0
% INFO    : Bus 11069	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11070	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11071	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11072	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11073	: V=0.999965303339, theta=15.0911894477 -> V=1.0, theta=0.0
% INFO    : Bus 11074	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11075	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11076	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11077	: V=1.0007541194, theta=-5.05336068071 -> V=1.0, theta=0.0
% INFO    : Bus 11078	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11079	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11080	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11081	: V=0.997287003671, theta=-3.71955852361 -> V=1.0, theta=0.0
% INFO    : Bus 11082	: V=1.00044139636, theta=-4.3573935294 -> V=1.0, theta=0.0
% INFO    : Bus 11083	: V=1.00032786836, theta=-5.10421622072 -> V=1.0, theta=0.0
% INFO    : Bus 11084	: V=1.00017405472, theta=-5.26291814088 -> V=1.0, theta=0.0
% INFO    : Bus 11085	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11086	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11087	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11088	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11089	: V=1.00556128564, theta=7.68760684172 -> V=1.0, theta=0.0
% INFO    : Bus 11090	: V=0.995127570657, theta=12.0950169486 -> V=1.0, theta=0.0
% INFO    : Bus 11091	: V=0.99655070308, theta=13.34966701 -> V=1.0, theta=0.0
% INFO    : Bus 11092	: V=1.00522499263, theta=7.73006355299 -> V=1.0, theta=0.0
% INFO    : Bus 11093	: V=1.00217878911, theta=9.64747328002 -> V=1.0, theta=0.0
% INFO    : Bus 11094	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11095	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11096	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11097	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11098	: V=1.00113196543, theta=5.16504746092 -> V=1.0, theta=0.0
% INFO    : Bus 11099	: V=1.00000009439, theta=6.80323274209 -> V=1.0, theta=0.0
% INFO    : Bus 11100	: V=0.998933102449, theta=5.49933786445 -> V=1.0, theta=0.0
% INFO    : Bus 11101	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11102	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11103	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11104	: V=1.00304603491, theta=16.622909207 -> V=1.0, theta=0.0
% INFO    : Bus 11105	: V=1.00098106004, theta=14.8778933121 -> V=1.0, theta=0.0
% INFO    : Bus 11106	: V=1.00216495364, theta=14.0793532516 -> V=1.0, theta=0.0
% INFO    : Bus 11107	: V=1.00260110871, theta=16.788959077 -> V=1.0, theta=0.0
% INFO    : Bus 11108	: V=1.00272555325, theta=16.696178971 -> V=1.0, theta=0.0
% INFO    : Bus 11109	: V=1.00027376565, theta=14.7453313257 -> V=1.0, theta=0.0
% INFO    : Bus 11110	: V=1.00546616632, theta=16.7421653203 -> V=1.0, theta=0.0
% INFO    : Bus 11111	: V=1.00098106004, theta=14.8778933121 -> V=1.0, theta=0.0
% INFO    : Bus 11112	: V=1.00304603491, theta=16.622909207 -> V=1.0, theta=0.0
% INFO    : Bus 11113	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11114	: V=1.00007680452, theta=18.5889305459 -> V=1.0, theta=0.0
% INFO    : Bus 11115	: V=1.00003051857, theta=22.0823139577 -> V=1.0, theta=0.0
% INFO    : Bus 11116	: V=1.00061897123, theta=16.251247793 -> V=1.0, theta=0.0
% INFO    : Bus 11117	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11118	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11119	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11120	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11121	: V=1.00192532622, theta=-4.93644574909 -> V=1.0, theta=0.0
% INFO    : Bus 11122	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11123	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11124	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11125	: V=1.00063851199, theta=19.7751226523 -> V=1.0, theta=0.0
% INFO    : Bus 11126	: V=1.00017214783, theta=17.1428724554 -> V=1.0, theta=0.0
% INFO    : Bus 11127	: V=1.00009462368, theta=17.1005922819 -> V=1.0, theta=0.0
% INFO    : Bus 11128	: V=0.999563608899, theta=16.642125437 -> V=1.0, theta=0.0
% INFO    : Bus 11129	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11130	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11131	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11132	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11133	: V=0.999957073466, theta=-5.33571163226 -> V=1.0, theta=0.0
% INFO    : Bus 11134	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11135	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11136	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11137	: V=1.0015676802, theta=14.1810293148 -> V=1.0, theta=0.0
% INFO    : Bus 11138	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11139	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11140	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11141	: V=0.999706221994, theta=16.130063284 -> V=1.0, theta=0.0
% INFO    : Bus 11142	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11143	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11144	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11145	: V=0.988682970991, theta=9.20987050062 -> V=1.0, theta=0.0
% INFO    : Bus 11146	: V=0.990104997562, theta=9.41672909711 -> V=1.0, theta=0.0
% INFO    : Bus 11147	: V=0.98723007245, theta=9.84188948396 -> V=1.0, theta=0.0
% INFO    : Bus 11148	: V=0.989309115917, theta=9.31092909768 -> V=1.0, theta=0.0
% INFO    : Bus 11149	: V=0.988820254277, theta=9.23161484178 -> V=1.0, theta=0.0
% INFO    : Bus 11150	: V=1.00367286759, theta=8.74010070035 -> V=1.0, theta=0.0
% INFO    : Bus 11151	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11152	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11153	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11154	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11155	: V=1.00145956769, theta=0.693544321048 -> V=1.0, theta=0.0
% INFO    : Bus 11156	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11157	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11158	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11159	: V=1.00219710848, theta=-8.06366016485 -> V=1.0, theta=0.0
% INFO    : Bus 11160	: V=0.989273899265, theta=-7.13013906003 -> V=1.0, theta=0.0
% INFO    : Bus 11161	: V=1.001516017, theta=-7.5130597463 -> V=1.0, theta=0.0
% INFO    : Bus 11162	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11163	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11164	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11165	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11166	: V=1.00258200628, theta=5.94710856194 -> V=1.0, theta=0.0
% INFO    : Bus 11167	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11168	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11169	: V=0.996844992179, theta=20.6759669997 -> V=1.0, theta=0.0
% INFO    : Bus 11170	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11171	: V=1.00005244749, theta=18.3034330643 -> V=1.0, theta=0.0
% INFO    : Bus 11172	: V=0.999999968728, theta=21.5790015293 -> V=1.0, theta=0.0
% INFO    : Bus 11173	: V=0.999794378055, theta=19.4851174127 -> V=1.0, theta=0.0
% INFO    : Bus 11174	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11175	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11176	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11177	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11178	: V=1.00217549673, theta=7.37909765874 -> V=1.0, theta=0.0
% INFO    : Bus 11179	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11180	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11181	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11182	: V=1.00070354398, theta=1.94920562033 -> V=1.0, theta=0.0
% INFO    : Bus 11183	: V=1.00194566019, theta=1.58746825007 -> V=1.0, theta=0.0
% INFO    : Bus 11184	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11185	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11186	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11187	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11188	: V=1.00009516946, theta=3.92011359175 -> V=1.0, theta=0.0
% INFO    : Bus 11189	: V=1.00502803035, theta=4.25584382965 -> V=1.0, theta=0.0
% INFO    : Bus 11190	: V=0.999999987932, theta=3.34160892691 -> V=1.0, theta=0.0
% INFO    : Bus 11191	: V=1.0034444405, theta=3.52151114899 -> V=1.0, theta=0.0
% INFO    : Bus 11192	: V=1.00000008693, theta=3.45256260663 -> V=1.0, theta=0.0
% INFO    : Bus 11193	: V=1.00322504558, theta=3.46294914032 -> V=1.0, theta=0.0
% INFO    : Bus 11194	: V=0.994722024985, theta=2.99305417582 -> V=1.0, theta=0.0
% INFO    : Bus 11195	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11196	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11197	: V=1.00045088886, theta=4.00816620629 -> V=1.0, theta=0.0
% INFO    : Bus 11198	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11199	: V=1.00247381427, theta=7.51505143695 -> V=1.0, theta=0.0
% INFO    : Bus 11200	: V=0.970769670068, theta=8.25180518235 -> V=1.0, theta=0.0
% INFO    : Bus 11201	: V=1.00162606156, theta=7.64788547516 -> V=1.0, theta=0.0
% INFO    : Bus 11202	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11203	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11204	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11205	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11206	: V=0.99961725957, theta=-4.66155736289 -> V=1.0, theta=0.0
% INFO    : Bus 11207	: V=0.998912364241, theta=-4.06758479831 -> V=1.0, theta=0.0
% INFO    : Bus 11208	: V=0.999881624915, theta=-5.18720234264 -> V=1.0, theta=0.0
% INFO    : Bus 11209	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11210	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11211	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11212	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11213	: V=1.00149976432, theta=0.934449372873 -> V=1.0, theta=0.0
% INFO    : Bus 11214	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11215	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11216	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11217	: V=1.00252452703, theta=-0.225046934611 -> V=1.0, theta=0.0
% INFO    : Bus 11218	: V=1.00027580655, theta=1.10744265272 -> V=1.0, theta=0.0
% INFO    : Bus 11219	: V=1.00020875997, theta=1.08284051183 -> V=1.0, theta=0.0
% INFO    : Bus 11220	: V=1.00013562851, theta=1.08276639805 -> V=1.0, theta=0.0
% INFO    : Bus 11221	: V=0.999719977044, theta=0.946203293005 -> V=1.0, theta=0.0
% INFO    : Bus 11222	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11223	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11224	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11225	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11226	: V=0.999027509616, theta=-2.39838483013 -> V=1.0, theta=0.0
% INFO    : Bus 11227	: V=0.999167020472, theta=-2.12409448228 -> V=1.0, theta=0.0
% INFO    : Bus 11228	: V=0.99910367004, theta=-2.2935144244 -> V=1.0, theta=0.0
% INFO    : Bus 11229	: V=0.999145807901, theta=-2.40494193467 -> V=1.0, theta=0.0
% INFO    : Bus 11230	: V=0.999340481387, theta=-0.854085557674 -> V=1.0, theta=0.0
% INFO    : Bus 11231	: V=0.999382751628, theta=-0.626464715284 -> V=1.0, theta=0.0
% INFO    : Bus 11232	: V=0.998846890149, theta=-2.76820704653 -> V=1.0, theta=0.0
% INFO    : Bus 11233	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11234	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11235	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11236	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11237	: V=0.994220868833, theta=4.58704918532 -> V=1.0, theta=0.0
% INFO    : Bus 11238	: V=1.00281227616, theta=3.1822691279 -> V=1.0, theta=0.0
% INFO    : Bus 11239	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11240	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11241	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11242	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11243	: V=1.00047896215, theta=19.7537681086 -> V=1.0, theta=0.0
% INFO    : Bus 11244	: V=1.00150023242, theta=19.3239078977 -> V=1.0, theta=0.0
% INFO    : Bus 11245	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11246	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11247	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11248	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11249	: V=0.999079800495, theta=9.17378523843 -> V=1.0, theta=0.0
% INFO    : Bus 11250	: V=1.00044502993, theta=8.80298667288 -> V=1.0, theta=0.0
% INFO    : Bus 11251	: V=1.00136286349, theta=8.70566978345 -> V=1.0, theta=0.0
% INFO    : Bus 11252	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11253	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11254	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11255	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11256	: V=1.00307267911, theta=15.6490801647 -> V=1.0, theta=0.0
% INFO    : Bus 11257	: V=1.00382911976, theta=15.5750718213 -> V=1.0, theta=0.0
% INFO    : Bus 11258	: V=1.00918328786, theta=15.8493992889 -> V=1.0, theta=0.0
% INFO    : Bus 11259	: V=0.999381735358, theta=15.1713522852 -> V=1.0, theta=0.0
% INFO    : Bus 11260	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11261	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11262	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11263	: V=0.999522541533, theta=-6.2542234296 -> V=1.0, theta=0.0
% INFO    : Bus 11264	: V=0.998974732195, theta=-6.26164941338 -> V=1.0, theta=0.0
% INFO    : Bus 11265	: V=0.999528947784, theta=-7.6284797545 -> V=1.0, theta=0.0
% INFO    : Bus 11266	: V=0.999509462311, theta=-7.63094051345 -> V=1.0, theta=0.0
% INFO    : Bus 11267	: V=0.999547362715, theta=-7.62625723225 -> V=1.0, theta=0.0
% INFO    : Bus 11268	: V=0.998249659754, theta=-10.0790679942 -> V=1.0, theta=0.0
% INFO    : Bus 11269	: V=0.997252912763, theta=-10.6161353338 -> V=1.0, theta=0.0
% INFO    : Bus 11270	: V=0.999317833639, theta=-9.74146142698 -> V=1.0, theta=0.0
% INFO    : Bus 11271	: V=0.999818186326, theta=-8.73457209123 -> V=1.0, theta=0.0
% INFO    : Bus 11272	: V=0.999789315297, theta=-8.73732337982 -> V=1.0, theta=0.0
% INFO    : Bus 11273	: V=0.999845698049, theta=-8.73169881581 -> V=1.0, theta=0.0
% INFO    : Bus 11274	: V=0.999189580193, theta=-9.07064794584 -> V=1.0, theta=0.0
% INFO    : Bus 11275	: V=1.00009949519, theta=-8.90668865262 -> V=1.0, theta=0.0
% INFO    : Bus 11276	: V=1.0000814513, theta=-8.90955644281 -> V=1.0, theta=0.0
% INFO    : Bus 11277	: V=0.999171729307, theta=-8.34369222135 -> V=1.0, theta=0.0
% INFO    : Bus 11278	: V=0.999205530198, theta=-9.07978723787 -> V=1.0, theta=0.0
% INFO    : Bus 11279	: V=0.996838118574, theta=-9.35152058016 -> V=1.0, theta=0.0
% INFO    : Bus 11280	: V=0.996905766622, theta=-9.34388009378 -> V=1.0, theta=0.0
% INFO    : Bus 11281	: V=0.996768306591, theta=-9.35858049661 -> V=1.0, theta=0.0
% INFO    : Bus 11282	: V=0.99944327144, theta=-9.39335238843 -> V=1.0, theta=0.0
% INFO    : Bus 11283	: V=0.997532285079, theta=-11.8434108484 -> V=1.0, theta=0.0
% INFO    : Bus 11284	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11285	: V=0.996214605802, theta=-9.41630562724 -> V=1.0, theta=0.0
% INFO    : Bus 11286	: V=0.996048977799, theta=-9.77151229594 -> V=1.0, theta=0.0
% INFO    : Bus 11287	: V=0.993121204519, theta=-9.73966886269 -> V=1.0, theta=0.0
% INFO    : Bus 11288	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11289	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11290	: V=0.998217126588, theta=-5.77606993582 -> V=1.0, theta=0.0
% INFO    : Bus 11291	: V=0.999464923128, theta=-7.51205999961 -> V=1.0, theta=0.0
% INFO    : Bus 11292	: V=0.999553453824, theta=-7.50370550605 -> V=1.0, theta=0.0
% INFO    : Bus 11293	: V=0.998413119323, theta=-6.08494869915 -> V=1.0, theta=0.0
% INFO    : Bus 11294	: V=0.998489331107, theta=-6.07646314103 -> V=1.0, theta=0.0
% INFO    : Bus 11295	: V=0.998343963835, theta=-6.09369832225 -> V=1.0, theta=0.0
% INFO    : Bus 11296	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11297	: V=1.00017529196, theta=-7.74318542354 -> V=1.0, theta=0.0
% INFO    : Bus 11298	: V=1.00036464321, theta=-8.46021995351 -> V=1.0, theta=0.0
% INFO    : Bus 11299	: V=0.999924146886, theta=-8.44657947773 -> V=1.0, theta=0.0
% INFO    : Bus 11300	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11301	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11302	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11303	: V=0.99959975875, theta=-9.54884711255 -> V=1.0, theta=0.0
% INFO    : Bus 11304	: V=1.00167405996, theta=-10.05971689 -> V=1.0, theta=0.0
% INFO    : Bus 11305	: V=1.00181623624, theta=-10.064387984 -> V=1.0, theta=0.0
% INFO    : Bus 11306	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11307	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11308	: V=0.999140733057, theta=-9.0991141092 -> V=1.0, theta=0.0
% INFO    : Bus 11309	: V=0.999091672147, theta=-9.10551677575 -> V=1.0, theta=0.0
% INFO    : Bus 11310	: V=0.999185816949, theta=-9.09325744546 -> V=1.0, theta=0.0
% INFO    : Bus 11311	: V=0.999140733057, theta=-9.0991141092 -> V=1.0, theta=0.0
% INFO    : Bus 11312	: V=0.998108371327, theta=-9.25940938951 -> V=1.0, theta=0.0
% INFO    : Bus 11313	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11314	: V=0.99944826679, theta=-9.05110742097 -> V=1.0, theta=0.0
% INFO    : Bus 11315	: V=0.999888159908, theta=-8.82488516626 -> V=1.0, theta=0.0
% INFO    : Bus 11316	: V=1.00004883937, theta=-8.80660900972 -> V=1.0, theta=0.0
% INFO    : Bus 11317	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11318	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11319	: V=1.00131283428, theta=-12.8102485418 -> V=1.0, theta=0.0
% INFO    : Bus 11320	: V=1.00129211825, theta=-12.8126834441 -> V=1.0, theta=0.0
% INFO    : Bus 11321	: V=1.00115459433, theta=-12.8051771068 -> V=1.0, theta=0.0
% INFO    : Bus 11322	: V=1.00131283428, theta=-12.8102485418 -> V=1.0, theta=0.0
% INFO    : Bus 11323	: V=0.999929043895, theta=-12.9831478581 -> V=1.0, theta=0.0
% INFO    : Bus 11324	: V=0.999594836282, theta=-13.4541512535 -> V=1.0, theta=0.0
% INFO    : Bus 11325	: V=1.00048121668, theta=-13.1391846908 -> V=1.0, theta=0.0
% INFO    : Bus 11326	: V=1.00050056775, theta=-13.1372209083 -> V=1.0, theta=0.0
% INFO    : Bus 11327	: V=1.00033156243, theta=-12.9193290489 -> V=1.0, theta=0.0
% INFO    : Bus 11328	: V=1.00028587509, theta=-12.9232221618 -> V=1.0, theta=0.0
% INFO    : Bus 11329	: V=1.00037840463, theta=-12.9155470808 -> V=1.0, theta=0.0
% INFO    : Bus 11330	: V=1.00033156243, theta=-12.9193290489 -> V=1.0, theta=0.0
% INFO    : Bus 11331	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11332	: V=1.000905515, theta=-12.9553404416 -> V=1.0, theta=0.0
% INFO    : Bus 11333	: V=1.00332919316, theta=-11.9050715492 -> V=1.0, theta=0.0
% INFO    : Bus 11334	: V=1.00296662314, theta=-11.9476224304 -> V=1.0, theta=0.0
% INFO    : Bus 11335	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11336	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11337	: V=0.999480976256, theta=-9.59362020112 -> V=1.0, theta=0.0
% INFO    : Bus 11338	: V=0.99915101109, theta=-12.543541197 -> V=1.0, theta=0.0
% INFO    : Bus 11339	: V=0.999106469628, theta=-12.5495907895 -> V=1.0, theta=0.0
% INFO    : Bus 11340	: V=0.998961746125, theta=-12.8122010398 -> V=1.0, theta=0.0
% INFO    : Bus 11341	: V=0.99892449889, theta=-12.8181428901 -> V=1.0, theta=0.0
% INFO    : Bus 11342	: V=0.998994333583, theta=-12.8063230104 -> V=1.0, theta=0.0
% INFO    : Bus 11343	: V=0.999288631523, theta=-12.9759221765 -> V=1.0, theta=0.0
% INFO    : Bus 11344	: V=0.999529481705, theta=-13.5505007379 -> V=1.0, theta=0.0
% INFO    : Bus 11345	: V=0.999506065549, theta=-13.5522398161 -> V=1.0, theta=0.0
% INFO    : Bus 11346	: V=0.999102378152, theta=-13.5484505434 -> V=1.0, theta=0.0
% INFO    : Bus 11347	: V=0.999119045489, theta=-13.5464872344 -> V=1.0, theta=0.0
% INFO    : Bus 11348	: V=0.999084636421, theta=-13.550376596 -> V=1.0, theta=0.0
% INFO    : Bus 11349	: V=0.999297513274, theta=-13.8487408516 -> V=1.0, theta=0.0
% INFO    : Bus 11350	: V=0.999324669575, theta=-13.8472619906 -> V=1.0, theta=0.0
% INFO    : Bus 11351	: V=0.999297513274, theta=-13.8487408516 -> V=1.0, theta=0.0
% INFO    : Bus 11352	: V=0.999370242313, theta=-13.1309314627 -> V=1.0, theta=0.0
% INFO    : Bus 11353	: V=1.00110982858, theta=-13.4174676664 -> V=1.0, theta=0.0
% INFO    : Bus 11354	: V=0.999966460218, theta=-12.8917391526 -> V=1.0, theta=0.0
% INFO    : Bus 11355	: V=1.00250959, theta=-12.3523104176 -> V=1.0, theta=0.0
% INFO    : Bus 11356	: V=1.00089045431, theta=-13.2204652341 -> V=1.0, theta=0.0
% INFO    : Bus 11357	: V=1.00244155234, theta=-12.3613813354 -> V=1.0, theta=0.0
% INFO    : Bus 11358	: V=1.00276704408, theta=-12.3114643511 -> V=1.0, theta=0.0
% INFO    : Bus 11359	: V=1.00250959, theta=-12.3523104176 -> V=1.0, theta=0.0
% INFO    : Bus 11360	: V=0.998205439135, theta=-13.7305260314 -> V=1.0, theta=0.0
% INFO    : Bus 11361	: V=0.998096141087, theta=-13.7398702824 -> V=1.0, theta=0.0
% INFO    : Bus 11362	: V=0.999191685061, theta=-13.7624475772 -> V=1.0, theta=0.0
% INFO    : Bus 11363	: V=0.999142747115, theta=-13.771678256 -> V=1.0, theta=0.0
% INFO    : Bus 11364	: V=0.999248004764, theta=-13.7537047428 -> V=1.0, theta=0.0
% INFO    : Bus 11365	: V=0.99985996793, theta=-13.2514967956 -> V=1.0, theta=0.0
% INFO    : Bus 11366	: V=0.997786279525, theta=-13.8436562129 -> V=1.0, theta=0.0
% INFO    : Bus 11367	: V=0.997711860696, theta=-13.8528792756 -> V=1.0, theta=0.0
% INFO    : Bus 11368	: V=0.997856871841, theta=-13.8340841682 -> V=1.0, theta=0.0
% INFO    : Bus 11369	: V=0.999943810778, theta=-9.5152870738 -> V=1.0, theta=0.0
% INFO    : Bus 11370	: V=1.00073877646, theta=-11.5293546303 -> V=1.0, theta=0.0
% INFO    : Bus 11371	: V=1.00077419364, theta=-11.5229909345 -> V=1.0, theta=0.0
% INFO    : Bus 11372	: V=1.00070212507, theta=-11.5352114079 -> V=1.0, theta=0.0
% INFO    : Bus 11373	: V=1.00073877646, theta=-11.5293546303 -> V=1.0, theta=0.0
% INFO    : Bus 11374	: V=0.999767432197, theta=-12.993519367 -> V=1.0, theta=0.0
% INFO    : Bus 11375	: V=1.00026024454, theta=-11.8829679515 -> V=1.0, theta=0.0
% INFO    : Bus 11376	: V=1.00031858695, theta=-11.8777901306 -> V=1.0, theta=0.0
% INFO    : Bus 11377	: V=1.00026024454, theta=-11.8829679515 -> V=1.0, theta=0.0
% INFO    : Bus 11378	: V=1.00226535985, theta=-11.7051526917 -> V=1.0, theta=0.0
% INFO    : Bus 11379	: V=1.00086841851, theta=-12.1815506781 -> V=1.0, theta=0.0
% INFO    : Bus 11380	: V=1.00246555852, theta=-11.6797432034 -> V=1.0, theta=0.0
% INFO    : Bus 11381	: V=1.00219925797, theta=-11.7109055113 -> V=1.0, theta=0.0
% INFO    : Bus 11382	: V=1.00226535985, theta=-11.7051526917 -> V=1.0, theta=0.0
% INFO    : Bus 11383	: V=0.999770002268, theta=-13.4484423108 -> V=1.0, theta=0.0
% INFO    : Bus 11384	: V=0.998797313616, theta=-13.6959871778 -> V=1.0, theta=0.0
% INFO    : Bus 11385	: V=0.999199489319, theta=-13.9843202012 -> V=1.0, theta=0.0
% INFO    : Bus 11386	: V=0.99912526435, theta=-13.9937472063 -> V=1.0, theta=0.0
% INFO    : Bus 11387	: V=0.998064215757, theta=-13.8137575299 -> V=1.0, theta=0.0
% INFO    : Bus 11388	: V=0.9980073974, theta=-13.8230368585 -> V=1.0, theta=0.0
% INFO    : Bus 11389	: V=1.00064282457, theta=-14.4837710178 -> V=1.0, theta=0.0
% INFO    : Bus 11390	: V=1.00052556827, theta=-14.4922329627 -> V=1.0, theta=0.0
% INFO    : Bus 11391	: V=1.00076909606, theta=-14.4756506516 -> V=1.0, theta=0.0
% INFO    : Bus 11392	: V=1.00064282457, theta=-14.4837710178 -> V=1.0, theta=0.0
% INFO    : Bus 11393	: V=0.998169671712, theta=-14.4068881993 -> V=1.0, theta=0.0
% INFO    : Bus 11394	: V=1.00455910067, theta=-13.0884221744 -> V=1.0, theta=0.0
% INFO    : Bus 11395	: V=1.00206298876, theta=-14.4116922055 -> V=1.0, theta=0.0
% INFO    : Bus 11396	: V=1.00448777348, theta=-13.0973827084 -> V=1.0, theta=0.0
% INFO    : Bus 11397	: V=1.00481775804, theta=-13.0434358383 -> V=1.0, theta=0.0
% INFO    : Bus 11398	: V=1.00455910067, theta=-13.0884221744 -> V=1.0, theta=0.0
% INFO    : Bus 11399	: V=0.993220177768, theta=-13.0517029885 -> V=1.0, theta=0.0
% INFO    : Bus 11400	: V=0.997983666342, theta=-14.2240459597 -> V=1.0, theta=0.0
% INFO    : Bus 11401	: V=0.993144166417, theta=-13.0626261743 -> V=1.0, theta=0.0
% INFO    : Bus 11402	: V=0.994145096131, theta=-13.0002600259 -> V=1.0, theta=0.0
% INFO    : Bus 11403	: V=0.993220177768, theta=-13.0517029885 -> V=1.0, theta=0.0
% INFO    : Bus 11404	: V=0.999403546262, theta=-14.5193247974 -> V=1.0, theta=0.0
% INFO    : Bus 11405	: V=0.99946105774, theta=-14.511046208 -> V=1.0, theta=0.0
% INFO    : Bus 11406	: V=0.999403546262, theta=-14.5193247974 -> V=1.0, theta=0.0
% INFO    : Bus 11407	: V=1.00162647292, theta=-8.04184143513 -> V=1.0, theta=0.0
% INFO    : Bus 11408	: V=1.00161260961, theta=-8.04321904914 -> V=1.0, theta=0.0
% INFO    : Bus 11409	: V=0.99897729035, theta=-13.5979285354 -> V=1.0, theta=0.0
% INFO    : Bus 11410	: V=1.00010364403, theta=-13.6904963913 -> V=1.0, theta=0.0
% INFO    : Bus 11411	: V=1.00001932769, theta=-13.6979069564 -> V=1.0, theta=0.0
% INFO    : Bus 11412	: V=1.00017735056, theta=-13.6839662796 -> V=1.0, theta=0.0
% INFO    : Bus 11413	: V=1.00024915957, theta=-13.5250276391 -> V=1.0, theta=0.0
% INFO    : Bus 11414	: V=1.00014591144, theta=-13.5324292985 -> V=1.0, theta=0.0
% INFO    : Bus 11415	: V=1.00035199805, theta=-13.5187538847 -> V=1.0, theta=0.0
% INFO    : Bus 11416	: V=1.00024915957, theta=-13.5250276391 -> V=1.0, theta=0.0
% INFO    : Bus 11417	: V=0.994798228909, theta=-12.3275544516 -> V=1.0, theta=0.0
% INFO    : Bus 11418	: V=1.00152234801, theta=-13.2235346373 -> V=1.0, theta=0.0
% INFO    : Bus 11419	: V=0.994737778931, theta=-12.3345481315 -> V=1.0, theta=0.0
% INFO    : Bus 11420	: V=0.995742925884, theta=-12.2815504024 -> V=1.0, theta=0.0
% INFO    : Bus 11421	: V=0.994798228909, theta=-12.3275544516 -> V=1.0, theta=0.0
% INFO    : Bus 11422	: V=1.00099882107, theta=-11.5355811117 -> V=1.0, theta=0.0
% INFO    : Bus 11423	: V=1.00080750103, theta=-11.5187203413 -> V=1.0, theta=0.0
% INFO    : Bus 11424	: V=1.00079327407, theta=-11.5201189288 -> V=1.0, theta=0.0
% INFO    : Bus 11425	: V=1.00115205439, theta=-13.7958997087 -> V=1.0, theta=0.0
% INFO    : Bus 11426	: V=1.00114685229, theta=-13.7971333101 -> V=1.0, theta=0.0
% INFO    : Bus 11427	: V=0.998423836178, theta=-14.5821658214 -> V=1.0, theta=0.0
% INFO    : Bus 11428	: V=0.99931860154, theta=-15.128225575 -> V=1.0, theta=0.0
% INFO    : Bus 11429	: V=0.999275422685, theta=-15.1321695824 -> V=1.0, theta=0.0
% INFO    : Bus 11430	: V=0.999365798264, theta=-15.1242707605 -> V=1.0, theta=0.0
% INFO    : Bus 11431	: V=1.0006179027, theta=-15.6705264943 -> V=1.0, theta=0.0
% INFO    : Bus 11432	: V=1.00059138113, theta=-15.6740433853 -> V=1.0, theta=0.0
% INFO    : Bus 11433	: V=1.00272225997, theta=-15.9735881875 -> V=1.0, theta=0.0
% INFO    : Bus 11434	: V=1.0019370362, theta=-16.0739143237 -> V=1.0, theta=0.0
% INFO    : Bus 11435	: V=1.00181460374, theta=-16.0829173135 -> V=1.0, theta=0.0
% INFO    : Bus 11436	: V=1.00385177164, theta=-15.8487509728 -> V=1.0, theta=0.0
% INFO    : Bus 11437	: V=1.00392106527, theta=-15.8393153277 -> V=1.0, theta=0.0
% INFO    : Bus 11438	: V=1.00329641905, theta=-15.4228324441 -> V=1.0, theta=0.0
% INFO    : Bus 11439	: V=1.00861390365, theta=-14.8149261188 -> V=1.0, theta=0.0
% INFO    : Bus 11440	: V=1.0042566218, theta=-15.7267147894 -> V=1.0, theta=0.0
% INFO    : Bus 11441	: V=1.00851124237, theta=-14.8228002882 -> V=1.0, theta=0.0
% INFO    : Bus 11442	: V=1.00900685418, theta=-14.7761615988 -> V=1.0, theta=0.0
% INFO    : Bus 11443	: V=1.00861390365, theta=-14.8149261188 -> V=1.0, theta=0.0
% INFO    : Bus 11444	: V=1.00097069821, theta=-15.7247532174 -> V=1.0, theta=0.0
% INFO    : Bus 11445	: V=1.00080558671, theta=-14.834779339 -> V=1.0, theta=0.0
% INFO    : Bus 11446	: V=1.00203223874, theta=-12.254131533 -> V=1.0, theta=0.0
% INFO    : Bus 11447	: V=1.00048659259, theta=-10.8861009986 -> V=1.0, theta=0.0
% INFO    : Bus 11448	: V=1.0039360239, theta=-17.6436539608 -> V=1.0, theta=0.0
% INFO    : Bus 11449	: V=1.00393110642, theta=-17.644287649 -> V=1.0, theta=0.0
% INFO    : Bus 11450	: V=1.00394208443, theta=-17.6429865152 -> V=1.0, theta=0.0
% INFO    : Bus 11451	: V=1.0039360239, theta=-17.6436539608 -> V=1.0, theta=0.0
% INFO    : Bus 11452	: V=1.00046981794, theta=-18.409418754 -> V=1.0, theta=0.0
% INFO    : Bus 11453	: V=1.00050579601, theta=-18.4056193931 -> V=1.0, theta=0.0
% INFO    : Bus 11454	: V=1.00033922243, theta=-18.546897515 -> V=1.0, theta=0.0
% INFO    : Bus 11455	: V=1.00021018682, theta=-18.5529033987 -> V=1.0, theta=0.0
% INFO    : Bus 11456	: V=1.00161229785, theta=-17.3762173007 -> V=1.0, theta=0.0
% INFO    : Bus 11457	: V=1.00157910864, theta=-17.380135651 -> V=1.0, theta=0.0
% INFO    : Bus 11458	: V=1.00164077049, theta=-17.3727970104 -> V=1.0, theta=0.0
% INFO    : Bus 11459	: V=1.00175970948, theta=-17.37165589 -> V=1.0, theta=0.0
% INFO    : Bus 11460	: V=1.00173411994, theta=-17.3752878569 -> V=1.0, theta=0.0
% INFO    : Bus 11461	: V=1.00178258288, theta=-17.3681984196 -> V=1.0, theta=0.0
% INFO    : Bus 11462	: V=1.00175970948, theta=-17.37165589 -> V=1.0, theta=0.0
% INFO    : Bus 11463	: V=1.0004727124, theta=-16.8632843809 -> V=1.0, theta=0.0
% INFO    : Bus 11464	: V=1.00092065739, theta=-17.1862218982 -> V=1.0, theta=0.0
% INFO    : Bus 11465	: V=1.00120338035, theta=-18.0548320481 -> V=1.0, theta=0.0
% INFO    : Bus 11466	: V=1.00203453481, theta=-17.051392211 -> V=1.0, theta=0.0
% INFO    : Bus 11467	: V=1.00230255382, theta=-17.5782931828 -> V=1.0, theta=0.0
% INFO    : Bus 11468	: V=1.0023588868, theta=-16.9654118001 -> V=1.0, theta=0.0
% INFO    : Bus 11469	: V=1.00203453481, theta=-17.051392211 -> V=1.0, theta=0.0
% INFO    : Bus 11470	: V=1.00198347857, theta=-17.0560128967 -> V=1.0, theta=0.0
% INFO    : Bus 11471	: V=1.0020355797, theta=-19.2235441084 -> V=1.0, theta=0.0
% INFO    : Bus 11472	: V=1.00761862779, theta=-15.6724685764 -> V=1.0, theta=0.0
% INFO    : Bus 11473	: V=1.00576532038, theta=-18.0607371638 -> V=1.0, theta=0.0
% INFO    : Bus 11474	: V=1.0075639626, theta=-15.6835373261 -> V=1.0, theta=0.0
% INFO    : Bus 11475	: V=1.00850083548, theta=-15.498247145 -> V=1.0, theta=0.0
% INFO    : Bus 11476	: V=1.00761862779, theta=-15.6724685764 -> V=1.0, theta=0.0
% INFO    : Bus 11477	: V=1.00201100047, theta=-19.1570875218 -> V=1.0, theta=0.0
% INFO    : Bus 11478	: V=1.00196764875, theta=-19.1636245904 -> V=1.0, theta=0.0
% INFO    : Bus 11479	: V=1.00206042239, theta=-19.1505984194 -> V=1.0, theta=0.0
% INFO    : Bus 11480	: V=1.00049666832, theta=-18.7427783342 -> V=1.0, theta=0.0
% INFO    : Bus 11481	: V=1.00117422823, theta=-18.4079541053 -> V=1.0, theta=0.0
% INFO    : Bus 11482	: V=1.00106488959, theta=-18.419549629 -> V=1.0, theta=0.0
% INFO    : Bus 11483	: V=1.00105891431, theta=-18.5922725318 -> V=1.0, theta=0.0
% INFO    : Bus 11484	: V=1.00093591283, theta=-18.5856672248 -> V=1.0, theta=0.0
% INFO    : Bus 11485	: V=1.00277654084, theta=-18.947490511 -> V=1.0, theta=0.0
% INFO    : Bus 11486	: V=1.00078724287, theta=-19.0466864422 -> V=1.0, theta=0.0
% INFO    : Bus 11487	: V=1.00085851548, theta=-19.0368453563 -> V=1.0, theta=0.0
% INFO    : Bus 11488	: V=1.00164678619, theta=-19.8466854678 -> V=1.0, theta=0.0
% INFO    : Bus 11489	: V=1.0002152157, theta=-21.4569319269 -> V=1.0, theta=0.0
% INFO    : Bus 11490	: V=1.00080669656, theta=-20.5206812894 -> V=1.0, theta=0.0
% INFO    : Bus 11491	: V=1.00045397973, theta=-20.9957377856 -> V=1.0, theta=0.0
% INFO    : Bus 11492	: V=1.0012419549, theta=-14.8162436558 -> V=1.0, theta=0.0
% INFO    : Bus 11493	: V=1.00120963452, theta=-14.8179242821 -> V=1.0, theta=0.0
% INFO    : Bus 11494	: V=1.00241580741, theta=-11.0042012495 -> V=1.0, theta=0.0
% INFO    : Bus 11495	: V=1.00238254759, theta=-11.0097198746 -> V=1.0, theta=0.0
% INFO    : Bus 11496	: V=1.00108776137, theta=-10.8755242993 -> V=1.0, theta=0.0
% INFO    : Bus 11497	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11498	: V=1.00293980725, theta=-9.37528978279 -> V=1.0, theta=0.0
% INFO    : Bus 11499	: V=1.0038511607, theta=-7.22670259985 -> V=1.0, theta=0.0
% INFO    : Bus 11500	: V=1.00348344244, theta=-7.29758135052 -> V=1.0, theta=0.0
% INFO    : Bus 11501	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11502	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11503	: V=1.00212987951, theta=-10.8312845581 -> V=1.0, theta=0.0
% INFO    : Bus 11504	: V=1.00208296745, theta=-10.8369345554 -> V=1.0, theta=0.0
% INFO    : Bus 11505	: V=1.00217317947, theta=-10.8257780082 -> V=1.0, theta=0.0
% INFO    : Bus 11506	: V=1.00133756233, theta=-16.3625896423 -> V=1.0, theta=0.0
% INFO    : Bus 11507	: V=1.00131709887, theta=-16.3663264395 -> V=1.0, theta=0.0
% INFO    : Bus 11508	: V=1.00135752169, theta=-16.3592242483 -> V=1.0, theta=0.0
% INFO    : Bus 11509	: V=1.00133756233, theta=-16.3625896423 -> V=1.0, theta=0.0
% INFO    : Bus 11510	: V=1.00037245609, theta=-16.003655448 -> V=1.0, theta=0.0
% INFO    : Bus 11511	: V=1.0002428175, theta=-15.8676989774 -> V=1.0, theta=0.0
% INFO    : Bus 11512	: V=1.00057561268, theta=-16.0041704933 -> V=1.0, theta=0.0
% INFO    : Bus 11513	: V=1.00054175005, theta=-16.0077085412 -> V=1.0, theta=0.0
% INFO    : Bus 11514	: V=1.00011236661, theta=-22.5358924827 -> V=1.0, theta=0.0
% INFO    : Bus 11515	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11516	: V=1.00240599423, theta=-22.8399863975 -> V=1.0, theta=0.0
% INFO    : Bus 11517	: V=0.997694423445, theta=-22.4598802755 -> V=1.0, theta=0.0
% INFO    : Bus 11518	: V=0.998087601187, theta=-22.4320583103 -> V=1.0, theta=0.0
% INFO    : Bus 11519	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11520	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11521	: V=0.999894175145, theta=-22.3639609548 -> V=1.0, theta=0.0
% INFO    : Bus 11522	: V=1.00128570688, theta=-22.9765793953 -> V=1.0, theta=0.0
% INFO    : Bus 11523	: V=1.00124158857, theta=-22.9811815726 -> V=1.0, theta=0.0
% INFO    : Bus 11524	: V=1.00132874185, theta=-22.972340255 -> V=1.0, theta=0.0
% INFO    : Bus 11525	: V=1.00128570688, theta=-22.9765793953 -> V=1.0, theta=0.0
% INFO    : Bus 11526	: V=0.998984012597, theta=-23.1700531128 -> V=1.0, theta=0.0
% INFO    : Bus 11527	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11528	: V=1.00242718814, theta=-16.176096332 -> V=1.0, theta=0.0
% INFO    : Bus 11529	: V=0.998319179078, theta=-15.7647263841 -> V=1.0, theta=0.0
% INFO    : Bus 11530	: V=0.998703519293, theta=-15.7472535172 -> V=1.0, theta=0.0
% INFO    : Bus 11531	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11532	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11533	: V=0.999235253532, theta=-15.1602696399 -> V=1.0, theta=0.0
% INFO    : Bus 11534	: V=0.999205652766, theta=-15.1643531917 -> V=1.0, theta=0.0
% INFO    : Bus 11535	: V=0.999262157724, theta=-15.1564395174 -> V=1.0, theta=0.0
% INFO    : Bus 11536	: V=0.998498477604, theta=-15.1957892392 -> V=1.0, theta=0.0
% INFO    : Bus 11537	: V=0.998467682586, theta=-15.1994353605 -> V=1.0, theta=0.0
% INFO    : Bus 11538	: V=0.998529239233, theta=-15.1920831611 -> V=1.0, theta=0.0
% INFO    : Bus 11539	: V=0.998498477604, theta=-15.1957892392 -> V=1.0, theta=0.0
% INFO    : Bus 11540	: V=0.998450704234, theta=-15.5646909995 -> V=1.0, theta=0.0
% INFO    : Bus 11541	: V=0.998375954733, theta=-15.5724126591 -> V=1.0, theta=0.0
% INFO    : Bus 11542	: V=0.998544945515, theta=-15.5557862666 -> V=1.0, theta=0.0
% INFO    : Bus 11543	: V=0.998450704234, theta=-15.5646909995 -> V=1.0, theta=0.0
% INFO    : Bus 11544	: V=1.00043506561, theta=-15.9582047264 -> V=1.0, theta=0.0
% INFO    : Bus 11545	: V=0.999694552007, theta=-15.8594690672 -> V=1.0, theta=0.0
% INFO    : Bus 11546	: V=0.998494515271, theta=-15.1117336931 -> V=1.0, theta=0.0
% INFO    : Bus 11547	: V=0.998453077804, theta=-15.1159446357 -> V=1.0, theta=0.0
% INFO    : Bus 11548	: V=1.00240138084, theta=-23.3079615181 -> V=1.0, theta=0.0
% INFO    : Bus 11549	: V=1.00239211229, theta=-23.3092329485 -> V=1.0, theta=0.0
% INFO    : Bus 11550	: V=1.00240901169, theta=-23.3067794126 -> V=1.0, theta=0.0
% INFO    : Bus 11551	: V=1.00321043785, theta=-23.570494107 -> V=1.0, theta=0.0
% INFO    : Bus 11552	: V=1.00320149832, theta=-23.5716942042 -> V=1.0, theta=0.0
% INFO    : Bus 11553	: V=1.00170367242, theta=-21.2762761617 -> V=1.0, theta=0.0
% INFO    : Bus 11554	: V=1.00169321215, theta=-21.277359109 -> V=1.0, theta=0.0
% INFO    : Bus 11555	: V=1.00171470706, theta=-21.2751403552 -> V=1.0, theta=0.0
% INFO    : Bus 11556	: V=0.999752255286, theta=-20.9009778366 -> V=1.0, theta=0.0
% INFO    : Bus 11557	: V=0.999712236702, theta=-20.9074594654 -> V=1.0, theta=0.0
% INFO    : Bus 11558	: V=0.999782981812, theta=-20.8952684544 -> V=1.0, theta=0.0
% INFO    : Bus 11559	: V=1.0020362006, theta=-20.2075833834 -> V=1.0, theta=0.0
% INFO    : Bus 11560	: V=0.99640161139, theta=-22.4954208039 -> V=1.0, theta=0.0
% INFO    : Bus 11561	: V=1.00006867076, theta=-24.6890554767 -> V=1.0, theta=0.0
% INFO    : Bus 11562	: V=0.997495791878, theta=-22.5715465065 -> V=1.0, theta=0.0
% INFO    : Bus 11563	: V=0.996713118516, theta=-22.8412668005 -> V=1.0, theta=0.0
% INFO    : Bus 11564	: V=0.996616163743, theta=-22.8503163906 -> V=1.0, theta=0.0
% INFO    : Bus 11565	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11566	: V=0.999025362, theta=-23.2744746567 -> V=1.0, theta=0.0
% INFO    : Bus 11567	: V=0.99719873389, theta=-24.07802922 -> V=1.0, theta=0.0
% INFO    : Bus 11568	: V=0.99747462817, theta=-24.0858958817 -> V=1.0, theta=0.0
% INFO    : Bus 11569	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11570	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11571	: V=0.998113969035, theta=-22.3295474826 -> V=1.0, theta=0.0
% INFO    : Bus 11572	: V=1.00813810451, theta=-20.629058947 -> V=1.0, theta=0.0
% INFO    : Bus 11573	: V=1.00812298813, theta=-20.6308435753 -> V=1.0, theta=0.0
% INFO    : Bus 11574	: V=1.0081526956, theta=-20.6274402413 -> V=1.0, theta=0.0
% INFO    : Bus 11575	: V=1.00001380722, theta=-8.25213588295 -> V=1.0, theta=0.0
% INFO    : Bus 11576	: V=1.00001145867, theta=-9.72795721366 -> V=1.0, theta=0.0
% INFO    : Bus 11577	: V=0.999966235701, theta=-9.7377051341 -> V=1.0, theta=0.0
% INFO    : Bus 11578	: V=1.00005769581, theta=-9.71913635846 -> V=1.0, theta=0.0
% INFO    : Bus 11579	: V=1.00001145867, theta=-9.72795721366 -> V=1.0, theta=0.0
% INFO    : Bus 11580	: V=0.998983420376, theta=-9.09503842989 -> V=1.0, theta=0.0
% INFO    : Bus 11581	: V=0.999922894449, theta=-9.86900628927 -> V=1.0, theta=0.0
% INFO    : Bus 11582	: V=0.999997414538, theta=-9.85967406865 -> V=1.0, theta=0.0
% INFO    : Bus 11583	: V=1.00007314604, theta=-8.83771506207 -> V=1.0, theta=0.0
% INFO    : Bus 11584	: V=1.0000097822, theta=-8.84709958189 -> V=1.0, theta=0.0
% INFO    : Bus 11585	: V=1.0001375572, theta=-8.82801091965 -> V=1.0, theta=0.0
% INFO    : Bus 11586	: V=1.00007314604, theta=-8.83771506207 -> V=1.0, theta=0.0
% INFO    : Bus 11587	: V=0.998741622148, theta=-9.64470715575 -> V=1.0, theta=0.0
% INFO    : Bus 11588	: V=0.998760367516, theta=-9.64089019108 -> V=1.0, theta=0.0
% INFO    : Bus 11589	: V=0.999631328251, theta=-10.0914928074 -> V=1.0, theta=0.0
% INFO    : Bus 11590	: V=0.998677946311, theta=-9.26393351624 -> V=1.0, theta=0.0
% INFO    : Bus 11591	: V=0.998618390786, theta=-9.26746411511 -> V=1.0, theta=0.0
% INFO    : Bus 11592	: V=0.998736083205, theta=-9.26067702527 -> V=1.0, theta=0.0
% INFO    : Bus 11593	: V=0.996583355823, theta=-22.6962311947 -> V=1.0, theta=0.0
% INFO    : Bus 11594	: V=0.996651534238, theta=-22.6872685468 -> V=1.0, theta=0.0
% INFO    : Bus 11595	: V=0.996508919691, theta=-22.7058671596 -> V=1.0, theta=0.0
% INFO    : Bus 11596	: V=0.996717874583, theta=-22.6829048971 -> V=1.0, theta=0.0
% INFO    : Bus 11597	: V=0.996648332172, theta=-22.6918746511 -> V=1.0, theta=0.0
% INFO    : Bus 11598	: V=0.996798433637, theta=-22.6738948124 -> V=1.0, theta=0.0
% INFO    : Bus 11599	: V=0.998882296356, theta=-24.2606708652 -> V=1.0, theta=0.0
% INFO    : Bus 11600	: V=0.999028850222, theta=-24.2526095387 -> V=1.0, theta=0.0
% INFO    : Bus 11601	: V=0.99641079035, theta=-22.8036520861 -> V=1.0, theta=0.0
% INFO    : Bus 11602	: V=1.0001624124, theta=-16.9744207997 -> V=1.0, theta=0.0
% INFO    : Bus 11603	: V=1.00010545563, theta=-16.9822529237 -> V=1.0, theta=0.0
% INFO    : Bus 11604	: V=1.00022091244, theta=-16.9656021904 -> V=1.0, theta=0.0
% INFO    : Bus 11605	: V=1.0001624124, theta=-16.9744207997 -> V=1.0, theta=0.0
% INFO    : Bus 11606	: V=0.999013529742, theta=-16.5647532961 -> V=1.0, theta=0.0
% INFO    : Bus 11607	: V=0.998930629942, theta=-16.5729741221 -> V=1.0, theta=0.0
% INFO    : Bus 11608	: V=1.00059691113, theta=-17.4986765481 -> V=1.0, theta=0.0
% INFO    : Bus 11609	: V=0.999366461573, theta=-21.1493030991 -> V=1.0, theta=0.0
% INFO    : Bus 11610	: V=0.999264006954, theta=-21.1585538158 -> V=1.0, theta=0.0
% INFO    : Bus 11611	: V=0.996202744851, theta=-22.6793724708 -> V=1.0, theta=0.0
% INFO    : Bus 11612	: V=0.997091578007, theta=-22.5553560623 -> V=1.0, theta=0.0
% INFO    : Bus 11613	: V=0.997191014822, theta=-22.5447962514 -> V=1.0, theta=0.0
% INFO    : Bus 11614	: V=0.997601013931, theta=-22.5799528962 -> V=1.0, theta=0.0
% INFO    : Bus 11615	: V=0.997389462077, theta=-23.7660860458 -> V=1.0, theta=0.0
% INFO    : Bus 11616	: V=1.00046015453, theta=-25.420888217 -> V=1.0, theta=0.0
% INFO    : Bus 11617	: V=1.00040162323, theta=-25.4267963396 -> V=1.0, theta=0.0
% INFO    : Bus 11618	: V=1.00052143886, theta=-25.4145736468 -> V=1.0, theta=0.0
% INFO    : Bus 11619	: V=0.997658685867, theta=-22.4090644287 -> V=1.0, theta=0.0
% INFO    : Bus 11620	: V=0.997710957902, theta=-22.4034197561 -> V=1.0, theta=0.0
% INFO    : Bus 11621	: V=0.997606036036, theta=-22.414560329 -> V=1.0, theta=0.0
% INFO    : Bus 11622	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11623	: V=1.00230966496, theta=-25.483381548 -> V=1.0, theta=0.0
% INFO    : Bus 11624	: V=0.997238417048, theta=-25.690225078 -> V=1.0, theta=0.0
% INFO    : Bus 11625	: V=0.997586665214, theta=-25.6851826734 -> V=1.0, theta=0.0
% INFO    : Bus 11626	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11627	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11628	: V=0.999236996606, theta=-25.5070010701 -> V=1.0, theta=0.0
% INFO    : Bus 11629	: V=0.999123532678, theta=-25.5333247199 -> V=1.0, theta=0.0
% INFO    : Bus 11630	: V=0.999367300178, theta=-25.4838628899 -> V=1.0, theta=0.0
% INFO    : Bus 11631	: V=0.999236996606, theta=-25.5070010701 -> V=1.0, theta=0.0
% INFO    : Bus 11632	: V=0.997627010117, theta=-22.5831598897 -> V=1.0, theta=0.0
% INFO    : Bus 11633	: V=0.998376364634, theta=-25.9625332701 -> V=1.0, theta=0.0
% INFO    : Bus 11634	: V=0.999286196886, theta=-24.7762422248 -> V=1.0, theta=0.0
% INFO    : Bus 11635	: V=0.999164906544, theta=-24.7976187019 -> V=1.0, theta=0.0
% INFO    : Bus 11636	: V=0.999421075492, theta=-24.7544963 -> V=1.0, theta=0.0
% INFO    : Bus 11637	: V=0.998582744252, theta=-21.823394375 -> V=1.0, theta=0.0
% INFO    : Bus 11638	: V=0.998505633297, theta=-21.8362015416 -> V=1.0, theta=0.0
% INFO    : Bus 11639	: V=0.99865079099, theta=-21.8118718166 -> V=1.0, theta=0.0
% INFO    : Bus 11640	: V=1.00002240103, theta=-15.8702283085 -> V=1.0, theta=0.0
% INFO    : Bus 11641	: V=0.997245367825, theta=-16.1026394107 -> V=1.0, theta=0.0
% INFO    : Bus 11642	: V=1.00095523905, theta=-16.5405419887 -> V=1.0, theta=0.0
% INFO    : Bus 11643	: V=1.00090457803, theta=-16.5499810427 -> V=1.0, theta=0.0
% INFO    : Bus 11644	: V=1.00099796371, theta=-16.5306710226 -> V=1.0, theta=0.0
% INFO    : Bus 11645	: V=1.00095523905, theta=-16.5405419887 -> V=1.0, theta=0.0
% INFO    : Bus 11646	: V=1.00011541735, theta=-17.0517033551 -> V=1.0, theta=0.0
% INFO    : Bus 11647	: V=1.00006782689, theta=-17.0604347021 -> V=1.0, theta=0.0
% INFO    : Bus 11648	: V=0.997095382092, theta=-16.2427124384 -> V=1.0, theta=0.0
% INFO    : Bus 11649	: V=0.997025150867, theta=-16.2527827542 -> V=1.0, theta=0.0
% INFO    : Bus 11650	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11651	: V=0.998099710445, theta=-26.3973653709 -> V=1.0, theta=0.0
% INFO    : Bus 11652	: V=0.998461023044, theta=-26.7085913722 -> V=1.0, theta=0.0
% INFO    : Bus 11653	: V=0.998491330023, theta=-26.7097420592 -> V=1.0, theta=0.0
% INFO    : Bus 11654	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11655	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11656	: V=0.998910219499, theta=-24.1499051715 -> V=1.0, theta=0.0
% INFO    : Bus 11657	: V=0.997617362251, theta=-26.2013688748 -> V=1.0, theta=0.0
% INFO    : Bus 11658	: V=1.0007423689, theta=-24.7722410068 -> V=1.0, theta=0.0
% INFO    : Bus 11659	: V=0.997589112034, theta=-26.2067841836 -> V=1.0, theta=0.0
% INFO    : Bus 11660	: V=0.997869780261, theta=-26.2763831924 -> V=1.0, theta=0.0
% INFO    : Bus 11661	: V=0.997617362251, theta=-26.2013688748 -> V=1.0, theta=0.0
% INFO    : Bus 11662	: V=0.999531663541, theta=-23.5699108706 -> V=1.0, theta=0.0
% INFO    : Bus 11663	: V=1.00014213355, theta=-24.1507638764 -> V=1.0, theta=0.0
% INFO    : Bus 11664	: V=0.998153248924, theta=-23.6580732643 -> V=1.0, theta=0.0
% INFO    : Bus 11665	: V=0.997352346186, theta=-24.3293568831 -> V=1.0, theta=0.0
% INFO    : Bus 11666	: V=0.995565223042, theta=-26.3293296815 -> V=1.0, theta=0.0
% INFO    : Bus 11667	: V=0.997918761995, theta=-25.6266044466 -> V=1.0, theta=0.0
% INFO    : Bus 11668	: V=0.99783498272, theta=-25.6348962485 -> V=1.0, theta=0.0
% INFO    : Bus 11669	: V=0.997292508114, theta=-27.9809513912 -> V=1.0, theta=0.0
% INFO    : Bus 11670	: V=0.997350742326, theta=-27.972350849 -> V=1.0, theta=0.0
% INFO    : Bus 11671	: V=0.999982613159, theta=-25.461136935 -> V=1.0, theta=0.0
% INFO    : Bus 11672	: V=0.99927547988, theta=-17.1120670474 -> V=1.0, theta=0.0
% INFO    : Bus 11673	: V=0.996790955995, theta=-16.3974029615 -> V=1.0, theta=0.0
% INFO    : Bus 11674	: V=0.996702180093, theta=-16.4057421136 -> V=1.0, theta=0.0
% INFO    : Bus 11675	: V=0.996891886592, theta=-16.3882639593 -> V=1.0, theta=0.0
% INFO    : Bus 11676	: V=0.997275063164, theta=-17.2140665973 -> V=1.0, theta=0.0
% INFO    : Bus 11677	: V=0.997176451353, theta=-17.2224171643 -> V=1.0, theta=0.0
% INFO    : Bus 11678	: V=0.997366621104, theta=-17.2042620879 -> V=1.0, theta=0.0
% INFO    : Bus 11679	: V=0.997892146171, theta=-17.4911105181 -> V=1.0, theta=0.0
% INFO    : Bus 11680	: V=1.00010200874, theta=-16.912332572 -> V=1.0, theta=0.0
% INFO    : Bus 11681	: V=1.00015825284, theta=-16.9030470239 -> V=1.0, theta=0.0
% INFO    : Bus 11682	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11683	: V=1.00202092771, theta=-17.8251968187 -> V=1.0, theta=0.0
% INFO    : Bus 11684	: V=0.997831818468, theta=-18.6290668633 -> V=1.0, theta=0.0
% INFO    : Bus 11685	: V=0.998465391486, theta=-18.6570582296 -> V=1.0, theta=0.0
% INFO    : Bus 11686	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11687	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11688	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11689	: V=0.997730043723, theta=-17.9934664082 -> V=1.0, theta=0.0
% INFO    : Bus 11690	: V=0.998393497125, theta=-18.6931356817 -> V=1.0, theta=0.0
% INFO    : Bus 11691	: V=0.998436711135, theta=-18.6986369903 -> V=1.0, theta=0.0
% INFO    : Bus 11692	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11693	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11694	: V=1.00124802842, theta=-18.7331357903 -> V=1.0, theta=0.0
% INFO    : Bus 11695	: V=0.997109067048, theta=-18.4538611936 -> V=1.0, theta=0.0
% INFO    : Bus 11696	: V=1.00600546807, theta=-22.6739998813 -> V=1.0, theta=0.0
% INFO    : Bus 11697	: V=1.00694117383, theta=-21.9825770737 -> V=1.0, theta=0.0
% INFO    : Bus 11698	: V=1.00661471664, theta=-22.1898692856 -> V=1.0, theta=0.0
% INFO    : Bus 11699	: V=1.00660628612, theta=-22.1914011932 -> V=1.0, theta=0.0
% INFO    : Bus 11700	: V=0.99750605966, theta=-17.8016026114 -> V=1.0, theta=0.0
% INFO    : Bus 11701	: V=0.996841980371, theta=-17.1924955486 -> V=1.0, theta=0.0
% INFO    : Bus 11702	: V=1.00141504695, theta=-15.7339377748 -> V=1.0, theta=0.0
% INFO    : Bus 11703	: V=0.999241935658, theta=-16.3515821967 -> V=1.0, theta=0.0
% INFO    : Bus 11704	: V=0.999170099539, theta=-16.3598938137 -> V=1.0, theta=0.0
% INFO    : Bus 11705	: V=0.999316061268, theta=-16.3442750982 -> V=1.0, theta=0.0
% INFO    : Bus 11706	: V=1.00034332538, theta=-16.6498126557 -> V=1.0, theta=0.0
% INFO    : Bus 11707	: V=1.000424538, theta=-16.6417182155 -> V=1.0, theta=0.0
% INFO    : Bus 11708	: V=1.0002606455, theta=-16.6576822178 -> V=1.0, theta=0.0
% INFO    : Bus 11709	: V=1.00155791956, theta=-14.4469533579 -> V=1.0, theta=0.0
% INFO    : Bus 11710	: V=1.00150247674, theta=-15.9863526718 -> V=1.0, theta=0.0
% INFO    : Bus 11711	: V=1.00146154182, theta=-15.989786942 -> V=1.0, theta=0.0
% INFO    : Bus 11712	: V=1.00154361384, theta=-15.9834459802 -> V=1.0, theta=0.0
% INFO    : Bus 11713	: V=1.00099733054, theta=-28.9007868226 -> V=1.0, theta=0.0
% INFO    : Bus 11714	: V=1.00107174979, theta=-28.8941510579 -> V=1.0, theta=0.0
% INFO    : Bus 11715	: V=1.00401156012, theta=-28.7896484221 -> V=1.0, theta=0.0
% INFO    : Bus 11716	: V=1.00394027193, theta=-28.7967818698 -> V=1.0, theta=0.0
% INFO    : Bus 11717	: V=1.00361741323, theta=-28.7761533419 -> V=1.0, theta=0.0
% INFO    : Bus 11718	: V=0.99854301111, theta=-28.9601752785 -> V=1.0, theta=0.0
% INFO    : Bus 11719	: V=0.995630189096, theta=-26.851528229 -> V=1.0, theta=0.0
% INFO    : Bus 11720	: V=1.00035497278, theta=-16.5751316781 -> V=1.0, theta=0.0
% INFO    : Bus 11721	: V=0.996170439615, theta=-16.894629907 -> V=1.0, theta=0.0
% INFO    : Bus 11722	: V=1.00061696025, theta=-15.5124263672 -> V=1.0, theta=0.0
% INFO    : Bus 11723	: V=1.00286639306, theta=-15.9184719405 -> V=1.0, theta=0.0
% INFO    : Bus 11724	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11725	: V=1.00424594258, theta=-29.8534350948 -> V=1.0, theta=0.0
% INFO    : Bus 11726	: V=0.999472445162, theta=-27.7424708739 -> V=1.0, theta=0.0
% INFO    : Bus 11727	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11728	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11729	: V=0.997956938805, theta=-25.3116657103 -> V=1.0, theta=0.0
% INFO    : Bus 11730	: V=0.99786710963, theta=-25.3201083418 -> V=1.0, theta=0.0
% INFO    : Bus 11731	: V=0.99816245382, theta=-25.0147984066 -> V=1.0, theta=0.0
% INFO    : Bus 11732	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11733	: V=1.00179498035, theta=-19.3203777136 -> V=1.0, theta=0.0
% INFO    : Bus 11734	: V=0.998007620592, theta=-18.8378809051 -> V=1.0, theta=0.0
% INFO    : Bus 11735	: V=0.997725296928, theta=-18.8776669359 -> V=1.0, theta=0.0
% INFO    : Bus 11736	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11737	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11738	: V=1.00003863797, theta=-16.1806295691 -> V=1.0, theta=0.0
% INFO    : Bus 11739	: V=0.999567976322, theta=-19.1714502514 -> V=1.0, theta=0.0
% INFO    : Bus 11740	: V=0.999759091627, theta=-19.9696041996 -> V=1.0, theta=0.0
% INFO    : Bus 11741	: V=0.999606540086, theta=-19.9833932201 -> V=1.0, theta=0.0
% INFO    : Bus 11742	: V=0.998039984435, theta=-18.0656755027 -> V=1.0, theta=0.0
% INFO    : Bus 11743	: V=0.99791366209, theta=-18.0770301895 -> V=1.0, theta=0.0
% INFO    : Bus 11744	: V=0.998166859736, theta=-18.0556178839 -> V=1.0, theta=0.0
% INFO    : Bus 11745	: V=0.998039984435, theta=-18.0656755027 -> V=1.0, theta=0.0
% INFO    : Bus 11746	: V=0.997219981816, theta=-18.6514961169 -> V=1.0, theta=0.0
% INFO    : Bus 11747	: V=1.0005379083, theta=-15.8951196471 -> V=1.0, theta=0.0
% INFO    : Bus 11748	: V=1.00085573561, theta=-19.5128442956 -> V=1.0, theta=0.0
% INFO    : Bus 11749	: V=0.995729881285, theta=-25.7113567969 -> V=1.0, theta=0.0
% INFO    : Bus 11750	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11751	: V=1.0000863842, theta=-28.5652568116 -> V=1.0, theta=0.0
% INFO    : Bus 11752	: V=0.999069686104, theta=-27.8868032635 -> V=1.0, theta=0.0
% INFO    : Bus 11753	: V=0.999505372175, theta=-27.836055501 -> V=1.0, theta=0.0
% INFO    : Bus 11754	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11755	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11756	: V=1.00121753333, theta=-29.3341165282 -> V=1.0, theta=0.0
% INFO    : Bus 11757	: V=1.00115549752, theta=-29.3422328887 -> V=1.0, theta=0.0
% INFO    : Bus 11758	: V=0.998166174048, theta=-29.4617010648 -> V=1.0, theta=0.0
% INFO    : Bus 11759	: V=0.998275691351, theta=-29.4511028956 -> V=1.0, theta=0.0
% INFO    : Bus 11760	: V=0.998166174048, theta=-29.4617010648 -> V=1.0, theta=0.0
% INFO    : Bus 11761	: V=0.998063139154, theta=-29.4730638686 -> V=1.0, theta=0.0
% INFO    : Bus 11762	: V=0.998919755385, theta=-29.1068927116 -> V=1.0, theta=0.0
% INFO    : Bus 11763	: V=0.999884354792, theta=-29.2506237106 -> V=1.0, theta=0.0
% INFO    : Bus 11764	: V=0.998468185745, theta=-30.4456775542 -> V=1.0, theta=0.0
% INFO    : Bus 11765	: V=0.998429386845, theta=-30.4496539641 -> V=1.0, theta=0.0
% INFO    : Bus 11766	: V=1.00255911969, theta=-30.5478407369 -> V=1.0, theta=0.0
% INFO    : Bus 11767	: V=1.00244260764, theta=-30.5556421606 -> V=1.0, theta=0.0
% INFO    : Bus 11768	: V=1.00267455841, theta=-30.5392041438 -> V=1.0, theta=0.0
% INFO    : Bus 11769	: V=0.997316944989, theta=-31.5418633494 -> V=1.0, theta=0.0
% INFO    : Bus 11770	: V=0.997145543768, theta=-31.5504204331 -> V=1.0, theta=0.0
% INFO    : Bus 11771	: V=0.997474165804, theta=-31.5336957506 -> V=1.0, theta=0.0
% INFO    : Bus 11772	: V=0.996200329622, theta=-30.3639477203 -> V=1.0, theta=0.0
% INFO    : Bus 11773	: V=1.00244063615, theta=-31.7672609754 -> V=1.0, theta=0.0
% INFO    : Bus 11774	: V=1.00251069096, theta=-31.7588647496 -> V=1.0, theta=0.0
% INFO    : Bus 11775	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11776	: V=1.00470269973, theta=-28.7926834933 -> V=1.0, theta=0.0
% INFO    : Bus 11777	: V=1.00547228085, theta=-31.3449365645 -> V=1.0, theta=0.0
% INFO    : Bus 11778	: V=1.00225714107, theta=-29.0890626109 -> V=1.0, theta=0.0
% INFO    : Bus 11779	: V=1.00459459824, theta=-25.8826482426 -> V=1.0, theta=0.0
% INFO    : Bus 11780	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11781	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11782	: V=0.998290861396, theta=-26.9075779651 -> V=1.0, theta=0.0
% INFO    : Bus 11783	: V=0.998167702927, theta=-27.3976983637 -> V=1.0, theta=0.0
% INFO    : Bus 11784	: V=0.998199967501, theta=-27.3935902396 -> V=1.0, theta=0.0
% INFO    : Bus 11785	: V=0.998555225171, theta=-27.9349887581 -> V=1.0, theta=0.0
% INFO    : Bus 11786	: V=0.998459607483, theta=-27.9416295542 -> V=1.0, theta=0.0
% INFO    : Bus 11787	: V=0.998653928309, theta=-27.9278454874 -> V=1.0, theta=0.0
% INFO    : Bus 11788	: V=1.00450920229, theta=-23.0125892195 -> V=1.0, theta=0.0
% INFO    : Bus 11789	: V=1.00129122962, theta=-19.4926928805 -> V=1.0, theta=0.0
% INFO    : Bus 11790	: V=1.00041599839, theta=-21.2014261613 -> V=1.0, theta=0.0
% INFO    : Bus 11791	: V=1.00038625197, theta=-21.2057057869 -> V=1.0, theta=0.0
% INFO    : Bus 11792	: V=1.00044046528, theta=-21.1968043266 -> V=1.0, theta=0.0
% INFO    : Bus 11793	: V=1.00041599839, theta=-21.2014261613 -> V=1.0, theta=0.0
% INFO    : Bus 11794	: V=1.00086784552, theta=-21.5488925955 -> V=1.0, theta=0.0
% INFO    : Bus 11795	: V=0.998501637359, theta=-30.948267696 -> V=1.0, theta=0.0
% INFO    : Bus 11796	: V=0.998708601734, theta=-29.5330065897 -> V=1.0, theta=0.0
% INFO    : Bus 11797	: V=1.00177530328, theta=-27.3315401586 -> V=1.0, theta=0.0
% INFO    : Bus 11798	: V=0.995183960776, theta=-13.2402512332 -> V=1.0, theta=0.0
% INFO    : Bus 11799	: V=0.995301172598, theta=-13.3195044342 -> V=1.0, theta=0.0
% INFO    : Bus 11800	: V=0.997144792855, theta=-12.6832370798 -> V=1.0, theta=0.0
% INFO    : Bus 11801	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11802	: V=0.996407414503, theta=-13.311838204 -> V=1.0, theta=0.0
% INFO    : Bus 11803	: V=0.999125075259, theta=-13.2706637187 -> V=1.0, theta=0.0
% INFO    : Bus 11804	: V=0.99933625209, theta=-13.2524772409 -> V=1.0, theta=0.0
% INFO    : Bus 11805	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11806	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11807	: V=0.996979612897, theta=-12.1177709158 -> V=1.0, theta=0.0
% INFO    : Bus 11808	: V=0.998561683212, theta=-12.9666083329 -> V=1.0, theta=0.0
% INFO    : Bus 11809	: V=0.998640505996, theta=-12.955794868 -> V=1.0, theta=0.0
% INFO    : Bus 11810	: V=0.998561683212, theta=-12.9666083329 -> V=1.0, theta=0.0
% INFO    : Bus 11811	: V=1.0036245793, theta=-15.6081549418 -> V=1.0, theta=0.0
% INFO    : Bus 11812	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11813	: V=1.00367728548, theta=-15.4741355846 -> V=1.0, theta=0.0
% INFO    : Bus 11814	: V=0.998881670132, theta=-15.3530912475 -> V=1.0, theta=0.0
% INFO    : Bus 11815	: V=0.999250170864, theta=-15.3226789326 -> V=1.0, theta=0.0
% INFO    : Bus 11816	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11817	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11818	: V=0.999950932671, theta=-15.5603287767 -> V=1.0, theta=0.0
% INFO    : Bus 11819	: V=0.999475372259, theta=-15.6735336398 -> V=1.0, theta=0.0
% INFO    : Bus 11820	: V=0.999365466712, theta=-15.6842404119 -> V=1.0, theta=0.0
% INFO    : Bus 11821	: V=0.999589254623, theta=-15.6623697923 -> V=1.0, theta=0.0
% INFO    : Bus 11822	: V=0.999475372259, theta=-15.6735336398 -> V=1.0, theta=0.0
% INFO    : Bus 11823	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11824	: V=1.00316792288, theta=-29.2559665244 -> V=1.0, theta=0.0
% INFO    : Bus 11825	: V=0.998403931324, theta=-29.1676630314 -> V=1.0, theta=0.0
% INFO    : Bus 11826	: V=0.998807415132, theta=-29.1414302743 -> V=1.0, theta=0.0
% INFO    : Bus 11827	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11828	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11829	: V=1.0041136625, theta=-31.4274539772 -> V=1.0, theta=0.0
% INFO    : Bus 11830	: V=0.998854191384, theta=-32.5628680794 -> V=1.0, theta=0.0
% INFO    : Bus 11831	: V=0.999169034297, theta=-29.1433457288 -> V=1.0, theta=0.0
% INFO    : Bus 11832	: V=0.999044775703, theta=-31.0247455945 -> V=1.0, theta=0.0
% INFO    : Bus 11833	: V=0.999492820786, theta=-29.0732453026 -> V=1.0, theta=0.0
% INFO    : Bus 11834	: V=0.999080199229, theta=-29.1558027564 -> V=1.0, theta=0.0
% INFO    : Bus 11835	: V=0.999169034297, theta=-29.1433457288 -> V=1.0, theta=0.0
% INFO    : Bus 11836	: V=0.999371631309, theta=-32.1626520428 -> V=1.0, theta=0.0
% INFO    : Bus 11837	: V=1.00227868796, theta=-31.4781233974 -> V=1.0, theta=0.0
% INFO    : Bus 11838	: V=1.00224061832, theta=-31.4822849862 -> V=1.0, theta=0.0
% INFO    : Bus 11839	: V=1.00231833061, theta=-31.4747812488 -> V=1.0, theta=0.0
% INFO    : Bus 11840	: V=1.00227868796, theta=-31.4781233974 -> V=1.0, theta=0.0
% INFO    : Bus 11841	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11842	: V=1.0020040878, theta=-33.2452688028 -> V=1.0, theta=0.0
% INFO    : Bus 11843	: V=1.00039147821, theta=-30.3983803798 -> V=1.0, theta=0.0
% INFO    : Bus 11844	: V=1.000927616, theta=-30.2749141232 -> V=1.0, theta=0.0
% INFO    : Bus 11845	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11846	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11847	: V=0.995805597271, theta=-32.6573761919 -> V=1.0, theta=0.0
% INFO    : Bus 11848	: V=1.00191047107, theta=-32.0844879647 -> V=1.0, theta=0.0
% INFO    : Bus 11849	: V=1.00169891342, theta=-32.0752992593 -> V=1.0, theta=0.0
% INFO    : Bus 11850	: V=1.00186485314, theta=-32.0898577764 -> V=1.0, theta=0.0
% INFO    : Bus 11851	: V=1.00519376157, theta=-31.3965236748 -> V=1.0, theta=0.0
% INFO    : Bus 11852	: V=0.998653104147, theta=-30.9465340873 -> V=1.0, theta=0.0
% INFO    : Bus 11853	: V=0.999261255308, theta=-30.5334038667 -> V=1.0, theta=0.0
% INFO    : Bus 11854	: V=0.999297178897, theta=-30.5274365258 -> V=1.0, theta=0.0
% INFO    : Bus 11855	: V=0.999227048788, theta=-30.5393933833 -> V=1.0, theta=0.0
% INFO    : Bus 11856	: V=0.998199654144, theta=-31.5899173656 -> V=1.0, theta=0.0
% INFO    : Bus 11857	: V=0.998250209371, theta=-31.5834543917 -> V=1.0, theta=0.0
% INFO    : Bus 11858	: V=0.999880701264, theta=-29.8300101287 -> V=1.0, theta=0.0
% INFO    : Bus 11859	: V=0.999901092595, theta=-31.4654241753 -> V=1.0, theta=0.0
% INFO    : Bus 11860	: V=0.999848222788, theta=-31.4741167808 -> V=1.0, theta=0.0
% INFO    : Bus 11861	: V=0.999954449504, theta=-31.4568239032 -> V=1.0, theta=0.0
% INFO    : Bus 11862	: V=1.00151090984, theta=-32.456337089 -> V=1.0, theta=0.0
% INFO    : Bus 11863	: V=0.999709880281, theta=-32.6663621007 -> V=1.0, theta=0.0
% INFO    : Bus 11864	: V=0.999944591867, theta=-29.7100773764 -> V=1.0, theta=0.0
% INFO    : Bus 11865	: V=1.00222777807, theta=-31.9141190452 -> V=1.0, theta=0.0
% INFO    : Bus 11866	: V=0.999863886358, theta=-29.718752937 -> V=1.0, theta=0.0
% INFO    : Bus 11867	: V=1.00033319737, theta=-29.5940066777 -> V=1.0, theta=0.0
% INFO    : Bus 11868	: V=0.999944591867, theta=-29.7100773764 -> V=1.0, theta=0.0
% INFO    : Bus 11869	: V=0.998875775467, theta=-31.272435143 -> V=1.0, theta=0.0
% INFO    : Bus 11870	: V=1.00023550268, theta=-36.1698128987 -> V=1.0, theta=0.0
% INFO    : Bus 11871	: V=1.00019723652, theta=-36.1751505651 -> V=1.0, theta=0.0
% INFO    : Bus 11872	: V=1.0000911334, theta=-36.162365601 -> V=1.0, theta=0.0
% INFO    : Bus 11873	: V=1.00023550268, theta=-36.1698128987 -> V=1.0, theta=0.0
% INFO    : Bus 11874	: V=1.00012088946, theta=-35.0249037476 -> V=1.0, theta=0.0
% INFO    : Bus 11875	: V=1.00027241494, theta=-34.454646409 -> V=1.0, theta=0.0
% INFO    : Bus 11876	: V=1.00020820749, theta=-34.4613118672 -> V=1.0, theta=0.0
% INFO    : Bus 11877	: V=1.00033074265, theta=-34.4472334221 -> V=1.0, theta=0.0
% INFO    : Bus 11878	: V=1.00004798983, theta=-29.6867673996 -> V=1.0, theta=0.0
% INFO    : Bus 11879	: V=1.00241397909, theta=-32.6543060154 -> V=1.0, theta=0.0
% INFO    : Bus 11880	: V=1.00001865551, theta=-29.6929763167 -> V=1.0, theta=0.0
% INFO    : Bus 11881	: V=1.0007444895, theta=-29.4987521189 -> V=1.0, theta=0.0
% INFO    : Bus 11882	: V=1.00004798983, theta=-29.6867673996 -> V=1.0, theta=0.0
% INFO    : Bus 11883	: V=1.00345502307, theta=-31.00764243 -> V=1.0, theta=0.0
% INFO    : Bus 11884	: V=1.00338768443, theta=-31.0157603848 -> V=1.0, theta=0.0
% INFO    : Bus 11885	: V=0.998649244065, theta=-33.1691901211 -> V=1.0, theta=0.0
% INFO    : Bus 11886	: V=1.00281208927, theta=-32.8444981645 -> V=1.0, theta=0.0
% INFO    : Bus 11887	: V=1.00247268862, theta=-33.19075745 -> V=1.0, theta=0.0
% INFO    : Bus 11888	: V=1.00042581865, theta=-32.5979421552 -> V=1.0, theta=0.0
% INFO    : Bus 11889	: V=1.00045710044, theta=-32.5938568029 -> V=1.0, theta=0.0
% INFO    : Bus 11890	: V=1.00173539754, theta=-32.6051513083 -> V=1.0, theta=0.0
% INFO    : Bus 11891	: V=0.998839759874, theta=-32.7705846665 -> V=1.0, theta=0.0
% INFO    : Bus 11892	: V=0.998934924453, theta=-32.7642923694 -> V=1.0, theta=0.0
% INFO    : Bus 11893	: V=1.00218116526, theta=-32.4960929842 -> V=1.0, theta=0.0
% INFO    : Bus 11894	: V=0.999790169128, theta=-30.3564203699 -> V=1.0, theta=0.0
% INFO    : Bus 11895	: V=1.00168934974, theta=-32.7010965118 -> V=1.0, theta=0.0
% INFO    : Bus 11896	: V=0.998420591868, theta=-34.4656449643 -> V=1.0, theta=0.0
% INFO    : Bus 11897	: V=0.998215506758, theta=-34.4903850598 -> V=1.0, theta=0.0
% INFO    : Bus 11898	: V=0.998345303083, theta=-34.2150323907 -> V=1.0, theta=0.0
% INFO    : Bus 11899	: V=0.998251885677, theta=-34.2238007334 -> V=1.0, theta=0.0
% INFO    : Bus 11900	: V=0.999547695864, theta=-34.437295063 -> V=1.0, theta=0.0
% INFO    : Bus 11901	: V=1.00095868434, theta=-34.3695049616 -> V=1.0, theta=0.0
% INFO    : Bus 11902	: V=0.998030568061, theta=-33.9211414902 -> V=1.0, theta=0.0
% INFO    : Bus 11903	: V=0.997958149618, theta=-33.9292313883 -> V=1.0, theta=0.0
% INFO    : Bus 11904	: V=0.999559865876, theta=-36.6067617499 -> V=1.0, theta=0.0
% INFO    : Bus 11905	: V=0.999496739037, theta=-36.6147506677 -> V=1.0, theta=0.0
% INFO    : Bus 11906	: V=0.999628041064, theta=-36.5988285971 -> V=1.0, theta=0.0
% INFO    : Bus 11907	: V=0.999559865876, theta=-36.6067617499 -> V=1.0, theta=0.0
% INFO    : Bus 11908	: V=1.00078034941, theta=-34.2011705218 -> V=1.0, theta=0.0
% INFO    : Bus 11909	: V=1.00001203782, theta=-35.0882736171 -> V=1.0, theta=0.0
% INFO    : Bus 11910	: V=1.0015868981, theta=-32.8622957858 -> V=1.0, theta=0.0
% INFO    : Bus 11911	: V=1.00104229232, theta=-33.0418224691 -> V=1.0, theta=0.0
% INFO    : Bus 11912	: V=1.00099544223, theta=-33.0491345323 -> V=1.0, theta=0.0
% INFO    : Bus 11913	: V=0.997465028033, theta=-33.6284013018 -> V=1.0, theta=0.0
% INFO    : Bus 11914	: V=0.997422078996, theta=-33.6345816043 -> V=1.0, theta=0.0
% INFO    : Bus 11915	: V=1.00017443109, theta=-34.0998347203 -> V=1.0, theta=0.0
% INFO    : Bus 11916	: V=1.00027475328, theta=-34.0921680204 -> V=1.0, theta=0.0
% INFO    : Bus 11917	: V=1.0000768275, theta=-34.1068411115 -> V=1.0, theta=0.0
% INFO    : Bus 11918	: V=0.999184538627, theta=-35.0240291941 -> V=1.0, theta=0.0
% INFO    : Bus 11919	: V=0.999211022481, theta=-35.0181870246 -> V=1.0, theta=0.0
% INFO    : Bus 11920	: V=0.998321262137, theta=-36.660265473 -> V=1.0, theta=0.0
% INFO    : Bus 11921	: V=1.00327923142, theta=-33.505390304 -> V=1.0, theta=0.0
% INFO    : Bus 11922	: V=1.00018339905, theta=-36.3146082713 -> V=1.0, theta=0.0
% INFO    : Bus 11923	: V=1.00070947263, theta=-35.6290904776 -> V=1.0, theta=0.0
% INFO    : Bus 11924	: V=1.00052921097, theta=-35.613454497 -> V=1.0, theta=0.0
% INFO    : Bus 11925	: V=1.00062674804, theta=-35.6437166706 -> V=1.0, theta=0.0
% INFO    : Bus 11926	: V=1.00070947263, theta=-35.6290904776 -> V=1.0, theta=0.0
% INFO    : Bus 11927	: V=0.995935620304, theta=-36.8851628804 -> V=1.0, theta=0.0
% INFO    : Bus 11928	: V=0.999570968739, theta=-30.6053664381 -> V=1.0, theta=0.0
% INFO    : Bus 11929	: V=1.0010242907, theta=-34.0933580902 -> V=1.0, theta=0.0
% INFO    : Bus 11930	: V=0.999515196808, theta=-30.6124942872 -> V=1.0, theta=0.0
% INFO    : Bus 11931	: V=1.00020192661, theta=-30.4257061776 -> V=1.0, theta=0.0
% INFO    : Bus 11932	: V=0.999570968739, theta=-30.6053664381 -> V=1.0, theta=0.0
% INFO    : Bus 11933	: V=1.00049523133, theta=-35.0099138427 -> V=1.0, theta=0.0
% INFO    : Bus 11934	: V=1.00043106154, theta=-29.9772752295 -> V=1.0, theta=0.0
% INFO    : Bus 11935	: V=1.00047262248, theta=-30.2615043569 -> V=1.0, theta=0.0
% INFO    : Bus 11936	: V=1.00056629972, theta=-29.9455406617 -> V=1.0, theta=0.0
% INFO    : Bus 11937	: V=1.00029303052, theta=-29.9998798503 -> V=1.0, theta=0.0
% INFO    : Bus 11938	: V=1.00043106154, theta=-29.9772752295 -> V=1.0, theta=0.0
% INFO    : Bus 11939	: V=1.00393530499, theta=-36.4550827984 -> V=1.0, theta=0.0
% INFO    : Bus 11940	: V=1.00378435801, theta=-36.4664778743 -> V=1.0, theta=0.0
% INFO    : Bus 11941	: V=0.999510452967, theta=-30.1723018931 -> V=1.0, theta=0.0
% INFO    : Bus 11942	: V=0.999440524067, theta=-30.1784848522 -> V=1.0, theta=0.0
% INFO    : Bus 11943	: V=0.999302265454, theta=-30.4673923043 -> V=1.0, theta=0.0
% INFO    : Bus 11944	: V=0.999697452276, theta=-34.764813923 -> V=1.0, theta=0.0
% INFO    : Bus 11945	: V=0.999665198491, theta=-34.7702565606 -> V=1.0, theta=0.0
% INFO    : Bus 11946	: V=1.00183107061, theta=-33.8718285978 -> V=1.0, theta=0.0
% INFO    : Bus 11947	: V=1.00256711174, theta=-36.2065978582 -> V=1.0, theta=0.0
% INFO    : Bus 11948	: V=1.00264737475, theta=-36.1938402346 -> V=1.0, theta=0.0
% INFO    : Bus 11949	: V=0.998909859731, theta=-35.3003422479 -> V=1.0, theta=0.0
% INFO    : Bus 11950	: V=0.999758589328, theta=-35.5493463228 -> V=1.0, theta=0.0
% INFO    : Bus 11951	: V=1.00059193482, theta=-35.6313075007 -> V=1.0, theta=0.0
% INFO    : Bus 11952	: V=1.00056288848, theta=-35.636057813 -> V=1.0, theta=0.0
% INFO    : Bus 11953	: V=1.0006198839, theta=-35.6264610235 -> V=1.0, theta=0.0
% INFO    : Bus 11954	: V=0.99996524621, theta=-38.1447257071 -> V=1.0, theta=0.0
% INFO    : Bus 11955	: V=0.99877616375, theta=-36.592121481 -> V=1.0, theta=0.0
% INFO    : Bus 11956	: V=0.999028142619, theta=-35.6824922061 -> V=1.0, theta=0.0
% INFO    : Bus 11957	: V=1.00298113773, theta=-35.7303260371 -> V=1.0, theta=0.0
% INFO    : Bus 11958	: V=1.00287357847, theta=-35.7421047462 -> V=1.0, theta=0.0
% INFO    : Bus 11959	: V=1.00247389472, theta=-35.711484244 -> V=1.0, theta=0.0
% INFO    : Bus 11960	: V=0.999363193411, theta=-35.7505591122 -> V=1.0, theta=0.0
% INFO    : Bus 11961	: V=0.999226099765, theta=-35.7689570269 -> V=1.0, theta=0.0
% INFO    : Bus 11962	: V=0.999491835762, theta=-35.7326010545 -> V=1.0, theta=0.0
% INFO    : Bus 11963	: V=0.999363193411, theta=-35.7505591122 -> V=1.0, theta=0.0
% INFO    : Bus 11964	: V=0.999637693866, theta=-37.9376426657 -> V=1.0, theta=0.0
% INFO    : Bus 11965	: V=0.999380397824, theta=-37.9591992354 -> V=1.0, theta=0.0
% INFO    : Bus 11966	: V=0.999272418356, theta=-35.4979883574 -> V=1.0, theta=0.0
% INFO    : Bus 11967	: V=0.999129994242, theta=-35.5155383385 -> V=1.0, theta=0.0
% INFO    : Bus 11968	: V=0.999416167799, theta=-35.4796232337 -> V=1.0, theta=0.0
% INFO    : Bus 11969	: V=1.00027001732, theta=-27.7285286463 -> V=1.0, theta=0.0
% INFO    : Bus 11970	: V=1.0002571498, theta=-27.7301824577 -> V=1.0, theta=0.0
% INFO    : Bus 11971	: V=1.00028179351, theta=-27.7268911153 -> V=1.0, theta=0.0
% INFO    : Bus 11972	: V=1.00180655184, theta=-37.8805222662 -> V=1.0, theta=0.0
% INFO    : Bus 11973	: V=1.00189420907, theta=-37.867900512 -> V=1.0, theta=0.0
% INFO    : Bus 11974	: V=1.0019158272, theta=-38.2059961976 -> V=1.0, theta=0.0
% INFO    : Bus 11975	: V=0.99996118874, theta=-34.7709487254 -> V=1.0, theta=0.0
% INFO    : Bus 11976	: V=0.999711982588, theta=-36.119754231 -> V=1.0, theta=0.0
% INFO    : Bus 11977	: V=1.00008355432, theta=-35.9834292126 -> V=1.0, theta=0.0
% INFO    : Bus 11978	: V=1.00000757189, theta=-35.9945199722 -> V=1.0, theta=0.0
% INFO    : Bus 11979	: V=1.00016060528, theta=-35.9716206216 -> V=1.0, theta=0.0
% INFO    : Bus 11980	: V=0.999452791351, theta=-34.8179666506 -> V=1.0, theta=0.0
% INFO    : Bus 11981	: V=1.00141851546, theta=-35.870767059 -> V=1.0, theta=0.0
% INFO    : Bus 11982	: V=1.00147095215, theta=-35.8621696658 -> V=1.0, theta=0.0
% INFO    : Bus 11983	: V=0.996462158199, theta=-34.8457754778 -> V=1.0, theta=0.0
% INFO    : Bus 11984	: V=0.996252522951, theta=-34.8617124848 -> V=1.0, theta=0.0
% INFO    : Bus 11985	: V=0.996636193622, theta=-34.8317802403 -> V=1.0, theta=0.0
% INFO    : Bus 11986	: V=0.998117290472, theta=-34.0187569815 -> V=1.0, theta=0.0
% INFO    : Bus 11987	: V=0.998508791258, theta=-37.8167595157 -> V=1.0, theta=0.0
% INFO    : Bus 11988	: V=0.998562285892, theta=-37.8099478114 -> V=1.0, theta=0.0
% INFO    : Bus 11989	: V=0.998459036099, theta=-37.8233289886 -> V=1.0, theta=0.0
% INFO    : Bus 11990	: V=0.998508791258, theta=-37.8167595157 -> V=1.0, theta=0.0
% INFO    : Bus 11991	: V=0.999540483799, theta=-31.0858348063 -> V=1.0, theta=0.0
% INFO    : Bus 11992	: V=0.998011040438, theta=-32.9529179484 -> V=1.0, theta=0.0
% INFO    : Bus 11993	: V=1.00211121246, theta=-33.4674858804 -> V=1.0, theta=0.0
% INFO    : Bus 11994	: V=0.999047860385, theta=-32.4274529294 -> V=1.0, theta=0.0
% INFO    : Bus 11995	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 11996	: V=1.00124028447, theta=-21.5574480488 -> V=1.0, theta=0.0
% INFO    : Bus 11997	: V=0.999452200273, theta=-20.2064808182 -> V=1.0, theta=0.0
% INFO    : Bus 11998	: V=0.999637999275, theta=-20.1324221748 -> V=1.0, theta=0.0
% INFO    : Bus 11999	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 12000	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 12001	: V=0.999815104312, theta=-22.6038232865 -> V=1.0, theta=0.0
% INFO    : Bus 12002	: V=1.00106893681, theta=-21.5734534141 -> V=1.0, theta=0.0
% INFO    : Bus 12003	: V=1.001000834, theta=-21.5804701127 -> V=1.0, theta=0.0
% INFO    : Bus 12004	: V=0.99988875399, theta=-23.9553901171 -> V=1.0, theta=0.0
% INFO    : Bus 12005	: V=0.999939293913, theta=-23.9474076516 -> V=1.0, theta=0.0
% INFO    : Bus 12006	: V=0.999838362432, theta=-23.9629271397 -> V=1.0, theta=0.0
% INFO    : Bus 12007	: V=0.99988875399, theta=-23.9553901171 -> V=1.0, theta=0.0
% INFO    : Bus 12008	: V=0.999006197493, theta=-39.2081703888 -> V=1.0, theta=0.0
% INFO    : Bus 12009	: V=0.999056761146, theta=-37.3209078219 -> V=1.0, theta=0.0
% INFO    : Bus 12010	: V=0.999486567709, theta=-37.6224274149 -> V=1.0, theta=0.0
% INFO    : Bus 12011	: V=0.999391343033, theta=-37.630022081 -> V=1.0, theta=0.0
% INFO    : Bus 12012	: V=0.999575225678, theta=-37.6145798602 -> V=1.0, theta=0.0
% INFO    : Bus 12013	: V=0.999486567709, theta=-37.6224274149 -> V=1.0, theta=0.0
% INFO    : Bus 12014	: V=1.00175128674, theta=-37.5863376707 -> V=1.0, theta=0.0
% INFO    : Bus 12015	: V=1.00223879672, theta=-38.9867452923 -> V=1.0, theta=0.0
% INFO    : Bus 12016	: V=1.00015437443, theta=-34.6471038064 -> V=1.0, theta=0.0
% INFO    : Bus 12017	: V=1.00009753721, theta=-34.6555354098 -> V=1.0, theta=0.0
% INFO    : Bus 12018	: V=0.995744566732, theta=-37.203965355 -> V=1.0, theta=0.0
% INFO    : Bus 12019	: V=1.00045553752, theta=-38.9469750508 -> V=1.0, theta=0.0
% INFO    : Bus 12020	: V=0.99580896948, theta=-37.2093305237 -> V=1.0, theta=0.0
% INFO    : Bus 12021	: V=0.996011283933, theta=-37.1818026924 -> V=1.0, theta=0.0
% INFO    : Bus 12022	: V=0.999705938529, theta=-33.003701479 -> V=1.0, theta=0.0
% INFO    : Bus 12023	: V=0.999414260546, theta=-32.1122867766 -> V=1.0, theta=0.0
% INFO    : Bus 12024	: V=0.999538670557, theta=-32.0989517581 -> V=1.0, theta=0.0
% INFO    : Bus 12025	: V=0.999824618461, theta=-33.3293709159 -> V=1.0, theta=0.0
% INFO    : Bus 12026	: V=0.999768510762, theta=-33.3364145046 -> V=1.0, theta=0.0
% INFO    : Bus 12027	: V=0.999882804665, theta=-33.3213533642 -> V=1.0, theta=0.0
% INFO    : Bus 12028	: V=0.998629531204, theta=-30.7303336263 -> V=1.0, theta=0.0
% INFO    : Bus 12029	: V=1.00317535856, theta=-34.0053455451 -> V=1.0, theta=0.0
% INFO    : Bus 12030	: V=0.998532080572, theta=-30.7395488818 -> V=1.0, theta=0.0
% INFO    : Bus 12031	: V=0.999881935805, theta=-30.5628082509 -> V=1.0, theta=0.0
% INFO    : Bus 12032	: V=0.998629531204, theta=-30.7303336263 -> V=1.0, theta=0.0
% INFO    : Bus 12033	: V=1.00170501037, theta=-34.0298494413 -> V=1.0, theta=0.0
% INFO    : Bus 12034	: V=1.0064747179, theta=-38.0041723039 -> V=1.0, theta=0.0
% INFO    : Bus 12035	: V=0.997859414295, theta=-36.6968182786 -> V=1.0, theta=0.0
% INFO    : Bus 12036	: V=0.996345345287, theta=-36.3157781091 -> V=1.0, theta=0.0
% INFO    : Bus 12037	: V=0.996149740346, theta=-36.3297247711 -> V=1.0, theta=0.0
% INFO    : Bus 12038	: V=0.996522947318, theta=-36.3031024926 -> V=1.0, theta=0.0
% INFO    : Bus 12039	: V=0.999737477809, theta=-38.9791268712 -> V=1.0, theta=0.0
% INFO    : Bus 12040	: V=1.00277590939, theta=-38.8270351247 -> V=1.0, theta=0.0
% INFO    : Bus 12041	: V=1.00272653847, theta=-38.8330020189 -> V=1.0, theta=0.0
% INFO    : Bus 12042	: V=1.00282409089, theta=-38.8212426513 -> V=1.0, theta=0.0
% INFO    : Bus 12043	: V=0.998709116177, theta=-39.376090997 -> V=1.0, theta=0.0
% INFO    : Bus 12044	: V=0.998608991035, theta=-39.3904290458 -> V=1.0, theta=0.0
% INFO    : Bus 12045	: V=0.998806332703, theta=-39.3618210394 -> V=1.0, theta=0.0
% INFO    : Bus 12046	: V=1.00296923218, theta=-39.1773007456 -> V=1.0, theta=0.0
% INFO    : Bus 12047	: V=1.00293266296, theta=-39.1827471351 -> V=1.0, theta=0.0
% INFO    : Bus 12048	: V=1.00246500808, theta=-39.1630593566 -> V=1.0, theta=0.0
% INFO    : Bus 12049	: V=1.00108550801, theta=-21.4867246825 -> V=1.0, theta=0.0
% INFO    : Bus 12050	: V=1.00107976052, theta=-21.4879743808 -> V=1.0, theta=0.0
% INFO    : Bus 12051	: V=0.998932747165, theta=-39.1039229026 -> V=1.0, theta=0.0
% INFO    : Bus 12052	: V=0.999106808844, theta=-39.2009148294 -> V=1.0, theta=0.0
% INFO    : Bus 12053	: V=0.999003689248, theta=-39.2214267896 -> V=1.0, theta=0.0
% INFO    : Bus 12054	: V=1.00055993674, theta=-36.9999141105 -> V=1.0, theta=0.0
% INFO    : Bus 12055	: V=1.0004693065, theta=-37.0085058981 -> V=1.0, theta=0.0
% INFO    : Bus 12056	: V=1.00011240011, theta=-39.4278059142 -> V=1.0, theta=0.0
% INFO    : Bus 12057	: V=1.00014654318, theta=-39.4231188679 -> V=1.0, theta=0.0
% INFO    : Bus 12058	: V=1.00157664176, theta=-39.8753539286 -> V=1.0, theta=0.0
% INFO    : Bus 12059	: V=1.00171454926, theta=-35.6873781096 -> V=1.0, theta=0.0
% INFO    : Bus 12060	: V=1.00167740823, theta=-35.6928276489 -> V=1.0, theta=0.0
% INFO    : Bus 12061	: V=0.999015555397, theta=-36.7676715736 -> V=1.0, theta=0.0
% INFO    : Bus 12062	: V=0.999999979626, theta=-39.1273114582 -> V=1.0, theta=0.0
% INFO    : Bus 12063	: V=0.999949602753, theta=-39.1324121845 -> V=1.0, theta=0.0
% INFO    : Bus 12064	: V=1.00005311219, theta=-39.1223291691 -> V=1.0, theta=0.0
% INFO    : Bus 12065	: V=0.999999979626, theta=-39.1273114582 -> V=1.0, theta=0.0
% INFO    : Bus 12066	: V=0.99867318613, theta=-33.3870895321 -> V=1.0, theta=0.0
% INFO    : Bus 12067	: V=0.998948394758, theta=-12.3769197649 -> V=1.0, theta=0.0
% INFO    : Bus 12068	: V=1.00068688851, theta=-12.0563136824 -> V=1.0, theta=0.0
% INFO    : Bus 12069	: V=0.99568781032, theta=-30.3159795889 -> V=1.0, theta=0.0
% INFO    : Bus 12070	: V=0.995602784691, theta=-30.3216802696 -> V=1.0, theta=0.0
% INFO    : Bus 12071	: V=0.995775190338, theta=-30.3093762373 -> V=1.0, theta=0.0
% INFO    : Bus 12072	: V=0.99568781032, theta=-30.3159795889 -> V=1.0, theta=0.0
% INFO    : Bus 12073	: V=0.995821371101, theta=-30.4395478719 -> V=1.0, theta=0.0
% INFO    : Bus 12074	: V=0.995750689028, theta=-30.4541904438 -> V=1.0, theta=0.0
% INFO    : Bus 12075	: V=0.997865452566, theta=-32.7282683848 -> V=1.0, theta=0.0
% INFO    : Bus 12076	: V=0.997808781588, theta=-32.7344623634 -> V=1.0, theta=0.0
% INFO    : Bus 12077	: V=0.997929283789, theta=-32.7211468504 -> V=1.0, theta=0.0
% INFO    : Bus 12078	: V=0.995089214595, theta=-34.164793965 -> V=1.0, theta=0.0
% INFO    : Bus 12079	: V=0.995159489694, theta=-34.1557564541 -> V=1.0, theta=0.0
% INFO    : Bus 12080	: V=0.995018208757, theta=-34.1735877591 -> V=1.0, theta=0.0
% INFO    : Bus 12081	: V=0.999536360806, theta=-36.7126573582 -> V=1.0, theta=0.0
% INFO    : Bus 12082	: V=1.00090498836, theta=-38.8810778419 -> V=1.0, theta=0.0
% INFO    : Bus 12083	: V=1.00079624361, theta=-38.8919661322 -> V=1.0, theta=0.0
% INFO    : Bus 12084	: V=1.00100473838, theta=-38.8694975786 -> V=1.0, theta=0.0
% INFO    : Bus 12085	: V=0.999595159754, theta=-39.141923113 -> V=1.0, theta=0.0
% INFO    : Bus 12086	: V=1.00027808118, theta=-39.0254742746 -> V=1.0, theta=0.0
% INFO    : Bus 12087	: V=0.998979251946, theta=-37.1241045642 -> V=1.0, theta=0.0
% INFO    : Bus 12088	: V=0.997311676092, theta=-37.0055112012 -> V=1.0, theta=0.0
% INFO    : Bus 12089	: V=0.995672315853, theta=-37.1892607208 -> V=1.0, theta=0.0
% INFO    : Bus 12090	: V=0.996459305403, theta=-36.8657187738 -> V=1.0, theta=0.0
% INFO    : Bus 12091	: V=1.00274649343, theta=-38.1393538628 -> V=1.0, theta=0.0
% INFO    : Bus 12092	: V=1.00259673276, theta=-38.1542786706 -> V=1.0, theta=0.0
% INFO    : Bus 12093	: V=1.00030629276, theta=-37.2097922282 -> V=1.0, theta=0.0
% INFO    : Bus 12094	: V=1.00057571315, theta=-35.5073144547 -> V=1.0, theta=0.0
% INFO    : Bus 12095	: V=1.0016472171, theta=-36.5999839473 -> V=1.0, theta=0.0
% INFO    : Bus 12096	: V=0.998236586736, theta=-38.7193429711 -> V=1.0, theta=0.0
% INFO    : Bus 12097	: V=1.00327892918, theta=-38.8662666266 -> V=1.0, theta=0.0
% INFO    : Bus 12098	: V=1.00237814828, theta=-38.7509191328 -> V=1.0, theta=0.0
% INFO    : Bus 12099	: V=1.00248861935, theta=-38.7419180405 -> V=1.0, theta=0.0
% INFO    : Bus 12100	: V=1.00226314984, theta=-38.7608375378 -> V=1.0, theta=0.0
% INFO    : Bus 12101	: V=0.998341003618, theta=-39.5160634694 -> V=1.0, theta=0.0
% INFO    : Bus 12102	: V=1.00113790236, theta=-37.820774968 -> V=1.0, theta=0.0
% INFO    : Bus 12103	: V=1.00101676991, theta=-37.8313936825 -> V=1.0, theta=0.0
% INFO    : Bus 12104	: V=1.00126826048, theta=-37.8097203623 -> V=1.0, theta=0.0
% INFO    : Bus 12105	: V=1.00218339131, theta=-37.6319340506 -> V=1.0, theta=0.0
% INFO    : Bus 12106	: V=0.998253254664, theta=-38.1162476879 -> V=1.0, theta=0.0
% INFO    : Bus 12107	: V=1.00176702322, theta=-39.119381393 -> V=1.0, theta=0.0
% INFO    : Bus 12108	: V=1.00171041238, theta=-39.1284851397 -> V=1.0, theta=0.0
% INFO    : Bus 12109	: V=0.998283603214, theta=-36.4880380306 -> V=1.0, theta=0.0
% INFO    : Bus 12110	: V=1.00139920476, theta=-38.8114925035 -> V=1.0, theta=0.0
% INFO    : Bus 12111	: V=1.0014608396, theta=-38.8016010109 -> V=1.0, theta=0.0
% INFO    : Bus 12112	: V=1.00134434599, theta=-38.8215875732 -> V=1.0, theta=0.0
% INFO    : Bus 12113	: V=0.999161085375, theta=-37.3259091643 -> V=1.0, theta=0.0
% INFO    : Bus 12114	: V=0.999040443079, theta=-37.3397498399 -> V=1.0, theta=0.0
% INFO    : Bus 12115	: V=0.999328980277, theta=-37.7051160904 -> V=1.0, theta=0.0
% INFO    : Bus 12116	: V=0.99946291563, theta=-37.6914219051 -> V=1.0, theta=0.0
% INFO    : Bus 12117	: V=0.99962473632, theta=-13.8686562434 -> V=1.0, theta=0.0
% INFO    : Bus 12118	: V=0.999599739592, theta=-13.8716854073 -> V=1.0, theta=0.0
% INFO    : Bus 12119	: V=0.999649882998, theta=-13.8659710042 -> V=1.0, theta=0.0
% INFO    : Bus 12120	: V=0.996920703345, theta=-38.5824872786 -> V=1.0, theta=0.0
% INFO    : Bus 12121	: V=0.998547862714, theta=-39.1865125063 -> V=1.0, theta=0.0
% INFO    : Bus 12122	: V=0.998510821609, theta=-39.1923107937 -> V=1.0, theta=0.0
% INFO    : Bus 12123	: V=1.00139264546, theta=-37.7948818939 -> V=1.0, theta=0.0
% INFO    : Bus 12124	: V=0.994905726193, theta=-34.5360574082 -> V=1.0, theta=0.0
% INFO    : Bus 12125	: V=0.996886060037, theta=-36.05295786 -> V=1.0, theta=0.0
% INFO    : Bus 12126	: V=0.996784593432, theta=-36.0684046825 -> V=1.0, theta=0.0
% INFO    : Bus 12127	: V=0.999557996035, theta=-35.0026513305 -> V=1.0, theta=0.0
% INFO    : Bus 12128	: V=1.00251282277, theta=-38.155794175 -> V=1.0, theta=0.0
% INFO    : Bus 12129	: V=1.00232103776, theta=-38.1754915743 -> V=1.0, theta=0.0
% INFO    : Bus 12130	: V=1.00433322606, theta=-37.7597103267 -> V=1.0, theta=0.0
% INFO    : Bus 12131	: V=1.00035945255, theta=-30.3845858953 -> V=1.0, theta=0.0
% INFO    : Bus 12132	: V=0.99954097703, theta=-29.7498273598 -> V=1.0, theta=0.0
% INFO    : Bus 12133	: V=0.996393596078, theta=-31.9806000727 -> V=1.0, theta=0.0
% INFO    : Bus 12134	: V=1.00039639808, theta=-28.8817806956 -> V=1.0, theta=0.0
% INFO    : Bus 12135	: V=1.00136090674, theta=-38.1443588271 -> V=1.0, theta=0.0
% INFO    : Bus 12136	: V=1.00127594324, theta=-38.1529739326 -> V=1.0, theta=0.0
% INFO    : Bus 12137	: V=1.00144080976, theta=-38.135880666 -> V=1.0, theta=0.0
% INFO    : Bus 12138	: V=0.999833478061, theta=-38.9408900687 -> V=1.0, theta=0.0
% INFO    : Bus 12139	: V=0.99958409333, theta=-38.1665320847 -> V=1.0, theta=0.0
% INFO    : Bus 12140	: V=0.999515190388, theta=-37.9983310657 -> V=1.0, theta=0.0
% INFO    : Bus 12141	: V=0.999821899287, theta=-37.7626903907 -> V=1.0, theta=0.0
% INFO    : Bus 12142	: V=0.997821810783, theta=-36.6296689812 -> V=1.0, theta=0.0
% INFO    : Bus 12143	: V=0.997884462433, theta=-36.6193095103 -> V=1.0, theta=0.0
% INFO    : Bus 12144	: V=0.997770806131, theta=-36.6385949096 -> V=1.0, theta=0.0
% INFO    : Bus 12145	: V=0.997821810783, theta=-36.6296689812 -> V=1.0, theta=0.0
% INFO    : Bus 12146	: V=1.00030142281, theta=-38.4600173605 -> V=1.0, theta=0.0
% INFO    : Bus 12147	: V=0.998630749844, theta=-37.0164580063 -> V=1.0, theta=0.0
% INFO    : Bus 12148	: V=0.998529854775, theta=-37.0250915861 -> V=1.0, theta=0.0
% INFO    : Bus 12149	: V=0.998736591817, theta=-37.0072090878 -> V=1.0, theta=0.0
% INFO    : Bus 12150	: V=0.998630749844, theta=-37.0164580063 -> V=1.0, theta=0.0
% INFO    : Bus 12151	: V=0.997835695781, theta=-38.1594106273 -> V=1.0, theta=0.0
% INFO    : Bus 12152	: V=1.00176105729, theta=-38.1902299548 -> V=1.0, theta=0.0
% INFO    : Bus 12153	: V=1.00004254701, theta=-38.8239249049 -> V=1.0, theta=0.0
% INFO    : Bus 12154	: V=0.999987010697, theta=-38.8296108144 -> V=1.0, theta=0.0
% INFO    : Bus 12155	: V=1.00538111207, theta=-39.7198880803 -> V=1.0, theta=0.0
% INFO    : Bus 12156	: V=0.999410919051, theta=-39.1024408905 -> V=1.0, theta=0.0
% INFO    : Bus 12157	: V=0.999237478953, theta=-39.1248487046 -> V=1.0, theta=0.0
% INFO    : Bus 12158	: V=0.99959841289, theta=-39.0815710829 -> V=1.0, theta=0.0
% INFO    : Bus 12159	: V=0.999853674009, theta=-39.1220272849 -> V=1.0, theta=0.0
% INFO    : Bus 12160	: V=0.99753939032, theta=-40.121210027 -> V=1.0, theta=0.0
% INFO    : Bus 12161	: V=0.997463917749, theta=-40.1308723315 -> V=1.0, theta=0.0
% INFO    : Bus 12162	: V=0.997609153457, theta=-40.1108835646 -> V=1.0, theta=0.0
% INFO    : Bus 12163	: V=1.0005368036, theta=-39.2082602936 -> V=1.0, theta=0.0
% INFO    : Bus 12164	: V=1.00033491012, theta=-39.43064791 -> V=1.0, theta=0.0
% INFO    : Bus 12165	: V=0.998937754813, theta=-39.8672045979 -> V=1.0, theta=0.0
% INFO    : Bus 12166	: V=0.998836445921, theta=-39.8771012994 -> V=1.0, theta=0.0
% INFO    : Bus 12167	: V=1.00138259811, theta=-39.8175313639 -> V=1.0, theta=0.0
% INFO    : Bus 12168	: V=0.997380009223, theta=-38.6877075569 -> V=1.0, theta=0.0
% INFO    : Bus 12169	: V=0.998482913171, theta=-38.6407335289 -> V=1.0, theta=0.0
% INFO    : Bus 12170	: V=0.998379173113, theta=-38.6541686943 -> V=1.0, theta=0.0
% INFO    : Bus 12171	: V=0.998580065244, theta=-38.626493872 -> V=1.0, theta=0.0
% INFO    : Bus 12172	: V=0.999509935518, theta=-38.4920546169 -> V=1.0, theta=0.0
% INFO    : Bus 12173	: V=1.00262941541, theta=-39.6959104888 -> V=1.0, theta=0.0
% INFO    : Bus 12174	: V=0.996202396997, theta=-38.23537828 -> V=1.0, theta=0.0
% INFO    : Bus 12175	: V=0.996074994009, theta=-38.2522057445 -> V=1.0, theta=0.0
% INFO    : Bus 12176	: V=0.996331514574, theta=-38.2175797565 -> V=1.0, theta=0.0
% INFO    : Bus 12177	: V=1.0006715951, theta=-39.0899472876 -> V=1.0, theta=0.0
% INFO    : Bus 12178	: V=0.99980401065, theta=-37.6263029751 -> V=1.0, theta=0.0
% INFO    : Bus 12179	: V=0.99968668107, theta=-37.639809358 -> V=1.0, theta=0.0
% INFO    : Bus 12180	: V=0.998733601123, theta=-38.4375008402 -> V=1.0, theta=0.0
% INFO    : Bus 12181	: V=0.998677187871, theta=-38.4442849838 -> V=1.0, theta=0.0
% INFO    : Bus 12182	: V=0.998791173445, theta=-38.430307648 -> V=1.0, theta=0.0
% INFO    : Bus 12183	: V=0.998733601123, theta=-38.4375008402 -> V=1.0, theta=0.0
% INFO    : Bus 12184	: V=1.00193587985, theta=-40.1269373924 -> V=1.0, theta=0.0
% INFO    : Bus 12185	: V=0.995272228847, theta=-39.533510776 -> V=1.0, theta=0.0
% INFO    : Bus 12186	: V=1.00646042019, theta=-37.9882685038 -> V=1.0, theta=0.0
% INFO    : Bus 12187	: V=1.00623492831, theta=-38.0079414 -> V=1.0, theta=0.0
% INFO    : Bus 12188	: V=0.999427282356, theta=-38.3459718016 -> V=1.0, theta=0.0
% INFO    : Bus 12189	: V=1.0037589292, theta=-38.0098391935 -> V=1.0, theta=0.0
% INFO    : Bus 12190	: V=1.00363840538, theta=-38.0214376965 -> V=1.0, theta=0.0
% INFO    : Bus 12191	: V=1.00388151505, theta=-37.9978091673 -> V=1.0, theta=0.0
% INFO    : Bus 12192	: V=1.0037589292, theta=-38.0098391935 -> V=1.0, theta=0.0
% INFO    : Bus 12193	: V=0.99523244486, theta=-34.1731229334 -> V=1.0, theta=0.0
% INFO    : Bus 12194	: V=0.995657895668, theta=-35.3975609766 -> V=1.0, theta=0.0
% INFO    : Bus 12195	: V=0.995573622021, theta=-35.4113016012 -> V=1.0, theta=0.0
% INFO    : Bus 12196	: V=0.995726436277, theta=-35.3834996872 -> V=1.0, theta=0.0
% INFO    : Bus 12197	: V=0.99520660264, theta=-35.1004083884 -> V=1.0, theta=0.0
% INFO    : Bus 12198	: V=0.995404862337, theta=-35.0816167957 -> V=1.0, theta=0.0
% INFO    : Bus 12199	: V=0.994989430974, theta=-35.1204967327 -> V=1.0, theta=0.0
% INFO    : Bus 12200	: V=0.99520660264, theta=-35.1004083884 -> V=1.0, theta=0.0
% INFO    : Bus 12201	: V=0.999759810907, theta=-39.0421923201 -> V=1.0, theta=0.0
% INFO    : Bus 12202	: V=0.999733223287, theta=-39.0462826192 -> V=1.0, theta=0.0
% INFO    : Bus 12203	: V=0.9999036539, theta=-39.3742735799 -> V=1.0, theta=0.0
% INFO    : Bus 12204	: V=0.996157870149, theta=-38.2578224868 -> V=1.0, theta=0.0
% INFO    : Bus 12205	: V=1.00105272702, theta=-39.2537506045 -> V=1.0, theta=0.0
% INFO    : Bus 12206	: V=1.00130533016, theta=-39.2310363225 -> V=1.0, theta=0.0
% INFO    : Bus 12207	: V=0.99872471568, theta=-38.7885720948 -> V=1.0, theta=0.0
% INFO    : Bus 12208	: V=0.998662420619, theta=-38.7971427089 -> V=1.0, theta=0.0
% INFO    : Bus 12209	: V=0.998783439434, theta=-38.7810476991 -> V=1.0, theta=0.0
% INFO    : Bus 12210	: V=0.999230851457, theta=-38.0615502439 -> V=1.0, theta=0.0
% INFO    : Bus 12211	: V=0.999313791548, theta=-38.0492056374 -> V=1.0, theta=0.0
% INFO    : Bus 12212	: V=0.999507988724, theta=-38.5478040923 -> V=1.0, theta=0.0
% INFO    : Bus 12213	: V=0.999601215458, theta=-38.538208981 -> V=1.0, theta=0.0
% INFO    : Bus 12214	: V=0.999410895765, theta=-38.558456125 -> V=1.0, theta=0.0
% INFO    : Bus 12215	: V=0.997752835043, theta=-34.2745443268 -> V=1.0, theta=0.0
% INFO    : Bus 12216	: V=0.998541388564, theta=-33.0269318371 -> V=1.0, theta=0.0
% INFO    : Bus 12217	: V=0.998418626981, theta=-33.0338338279 -> V=1.0, theta=0.0
% INFO    : Bus 12218	: V=0.999912959044, theta=-30.9700463151 -> V=1.0, theta=0.0
% INFO    : Bus 12219	: V=0.998321075014, theta=-33.6746557909 -> V=1.0, theta=0.0
% INFO    : Bus 12220	: V=0.999846500413, theta=-30.977947136 -> V=1.0, theta=0.0
% INFO    : Bus 12221	: V=1.00032058743, theta=-30.8875337891 -> V=1.0, theta=0.0
% INFO    : Bus 12222	: V=0.999912959044, theta=-30.9700463151 -> V=1.0, theta=0.0
% INFO    : Bus 12223	: V=1.0005072405, theta=-33.2157929363 -> V=1.0, theta=0.0
% INFO    : Bus 12224	: V=1.00043980101, theta=-33.2238734646 -> V=1.0, theta=0.0
% INFO    : Bus 12225	: V=0.999222937088, theta=-38.449092386 -> V=1.0, theta=0.0
% INFO    : Bus 12226	: V=0.999343346385, theta=-38.432193595 -> V=1.0, theta=0.0
% INFO    : Bus 12227	: V=0.998518459408, theta=-39.0909195799 -> V=1.0, theta=0.0
% INFO    : Bus 12228	: V=1.00042137879, theta=-27.0361668701 -> V=1.0, theta=0.0
% INFO    : Bus 12229	: V=1.00053291727, theta=-27.0242797473 -> V=1.0, theta=0.0
% INFO    : Bus 12230	: V=0.999884589258, theta=-27.5577931329 -> V=1.0, theta=0.0
% INFO    : Bus 12231	: V=0.999645211715, theta=-26.8601066954 -> V=1.0, theta=0.0
% INFO    : Bus 12232	: V=0.998307180854, theta=-26.6344110292 -> V=1.0, theta=0.0
% INFO    : Bus 12233	: V=0.998201889075, theta=-26.6459965121 -> V=1.0, theta=0.0
% INFO    : Bus 12234	: V=1.00099087391, theta=-26.6745080459 -> V=1.0, theta=0.0
% INFO    : Bus 12235	: V=1.00092561364, theta=-26.6866950858 -> V=1.0, theta=0.0
% INFO    : Bus 12236	: V=1.00105497423, theta=-26.6621655619 -> V=1.0, theta=0.0
% INFO    : Bus 12237	: V=1.00099087391, theta=-26.6745080459 -> V=1.0, theta=0.0
% INFO    : Bus 12238	: V=0.999837803005, theta=-38.3140339584 -> V=1.0, theta=0.0
% INFO    : Bus 12239	: V=0.998455888287, theta=-38.1633755204 -> V=1.0, theta=0.0
% INFO    : Bus 12240	: V=0.998351580688, theta=-38.177211185 -> V=1.0, theta=0.0
% INFO    : Bus 12241	: V=0.999984243242, theta=-38.591676042 -> V=1.0, theta=0.0
% INFO    : Bus 12242	: V=0.999831903531, theta=-38.6082284922 -> V=1.0, theta=0.0
% INFO    : Bus 12243	: V=1.0015451864, theta=-38.3979664636 -> V=1.0, theta=0.0
% INFO    : Bus 12244	: V=1.00542247825, theta=-38.0588115315 -> V=1.0, theta=0.0
% INFO    : Bus 12245	: V=0.999317363717, theta=-38.4590472474 -> V=1.0, theta=0.0
% INFO    : Bus 12246	: V=0.997540013842, theta=-39.9449342926 -> V=1.0, theta=0.0
% INFO    : Bus 12247	: V=0.99749259155, theta=-39.9527841071 -> V=1.0, theta=0.0
% INFO    : Bus 12248	: V=0.99759805919, theta=-39.9334512632 -> V=1.0, theta=0.0
% INFO    : Bus 12249	: V=1.00107615534, theta=-39.9573685937 -> V=1.0, theta=0.0
% INFO    : Bus 12250	: V=0.998890003642, theta=-39.2987666311 -> V=1.0, theta=0.0
% INFO    : Bus 12251	: V=1.00136064155, theta=-39.731068824 -> V=1.0, theta=0.0
% INFO    : Bus 12252	: V=1.00131203379, theta=-38.8533958191 -> V=1.0, theta=0.0
% INFO    : Bus 12253	: V=1.00118129621, theta=-38.8709585507 -> V=1.0, theta=0.0
% INFO    : Bus 12254	: V=0.998721604754, theta=-38.0028543555 -> V=1.0, theta=0.0
% INFO    : Bus 12255	: V=1.00337992504, theta=-38.6660474428 -> V=1.0, theta=0.0
% INFO    : Bus 12256	: V=1.00322317155, theta=-38.6807216712 -> V=1.0, theta=0.0
% INFO    : Bus 12257	: V=0.999338203571, theta=-38.8482569 -> V=1.0, theta=0.0
% INFO    : Bus 12258	: V=0.999970953566, theta=-39.2494850475 -> V=1.0, theta=0.0
% INFO    : Bus 12259	: V=0.999895819075, theta=-39.259286593 -> V=1.0, theta=0.0
% INFO    : Bus 12260	: V=1.00004669308, theta=-39.2394759067 -> V=1.0, theta=0.0
% INFO    : Bus 12261	: V=0.999970953566, theta=-39.2494850475 -> V=1.0, theta=0.0
% INFO    : Bus 12262	: V=0.999986243631, theta=-38.9928759352 -> V=1.0, theta=0.0
% INFO    : Bus 12263	: V=1.00164828635, theta=-38.9294339652 -> V=1.0, theta=0.0
% INFO    : Bus 12264	: V=0.998584615401, theta=-39.5248422418 -> V=1.0, theta=0.0
% INFO    : Bus 12265	: V=0.998463535015, theta=-39.5415652406 -> V=1.0, theta=0.0
% INFO    : Bus 12266	: V=0.998723619213, theta=-39.5088006222 -> V=1.0, theta=0.0
% INFO    : Bus 12267	: V=0.999714755697, theta=-38.2194049902 -> V=1.0, theta=0.0
% INFO    : Bus 12268	: V=0.999779830394, theta=-38.2097818123 -> V=1.0, theta=0.0
% INFO    : Bus 12269	: V=0.999586370226, theta=-37.7840497577 -> V=1.0, theta=0.0
% INFO    : Bus 12270	: V=0.999515391143, theta=-37.7927150905 -> V=1.0, theta=0.0
% INFO    : Bus 12271	: V=0.999659773678, theta=-37.7750487699 -> V=1.0, theta=0.0
% INFO    : Bus 12272	: V=0.999586370226, theta=-37.7840497577 -> V=1.0, theta=0.0
% INFO    : Bus 12273	: V=1.00083540447, theta=-38.5568390189 -> V=1.0, theta=0.0
% INFO    : Bus 12274	: V=1.0007512667, theta=-38.5650838848 -> V=1.0, theta=0.0
% INFO    : Bus 12275	: V=0.998624524753, theta=-40.2515772315 -> V=1.0, theta=0.0
% INFO    : Bus 12276	: V=0.998328687446, theta=-40.265736353 -> V=1.0, theta=0.0
% INFO    : Bus 12277	: V=1.00033648117, theta=-39.1217015034 -> V=1.0, theta=0.0
% INFO    : Bus 12278	: V=1.00039282218, theta=-39.176944696 -> V=1.0, theta=0.0
% INFO    : Bus 12279	: V=1.00049260753, theta=-39.1647364681 -> V=1.0, theta=0.0
% INFO    : Bus 12280	: V=1.00039282218, theta=-39.176944696 -> V=1.0, theta=0.0
% INFO    : Bus 12281	: V=0.99941183815, theta=-38.7514011948 -> V=1.0, theta=0.0
% INFO    : Bus 12282	: V=0.999268489911, theta=-38.7642886956 -> V=1.0, theta=0.0
% INFO    : Bus 12283	: V=0.999554912063, theta=-37.8356333511 -> V=1.0, theta=0.0
% INFO    : Bus 12284	: V=0.999324338453, theta=-37.8565205835 -> V=1.0, theta=0.0
% INFO    : Bus 12285	: V=0.999774976725, theta=-37.8166936377 -> V=1.0, theta=0.0
% INFO    : Bus 12286	: V=1.0011312218, theta=-38.7245943659 -> V=1.0, theta=0.0
% INFO    : Bus 12287	: V=1.00268528697, theta=-38.275612367 -> V=1.0, theta=0.0
% INFO    : Bus 12288	: V=1.00037251451, theta=-38.0932736106 -> V=1.0, theta=0.0
% INFO    : Bus 12289	: V=1.00027602583, theta=-38.1010481392 -> V=1.0, theta=0.0
% INFO    : Bus 12290	: V=0.998733407872, theta=-38.2033244708 -> V=1.0, theta=0.0
% INFO    : Bus 12291	: V=0.999304112226, theta=-38.3182858116 -> V=1.0, theta=0.0
% INFO    : Bus 12292	: V=0.999260601847, theta=-38.325574019 -> V=1.0, theta=0.0
% INFO    : Bus 12293	: V=0.99934775937, theta=-38.3102520923 -> V=1.0, theta=0.0
% INFO    : Bus 12294	: V=0.999304112226, theta=-38.3182858116 -> V=1.0, theta=0.0
% INFO    : Bus 12295	: V=0.998260909159, theta=-36.2397743335 -> V=1.0, theta=0.0
% INFO    : Bus 12296	: V=0.998004591963, theta=-38.3890315111 -> V=1.0, theta=0.0
% INFO    : Bus 12297	: V=0.997878719736, theta=-39.9299489216 -> V=1.0, theta=0.0
% INFO    : Bus 12298	: V=0.997961618897, theta=-39.9227817272 -> V=1.0, theta=0.0
% INFO    : Bus 12299	: V=0.997790140284, theta=-39.9369133257 -> V=1.0, theta=0.0
% INFO    : Bus 12300	: V=0.997878719736, theta=-39.9299489216 -> V=1.0, theta=0.0
% INFO    : Bus 12301	: V=0.998311221602, theta=-38.7191535875 -> V=1.0, theta=0.0
% INFO    : Bus 12302	: V=1.00139302486, theta=-39.1093019835 -> V=1.0, theta=0.0
% INFO    : Bus 12303	: V=1.00178663983, theta=-23.915072571 -> V=1.0, theta=0.0
% INFO    : Bus 12304	: V=1.00162905816, theta=-24.858461699 -> V=1.0, theta=0.0
% INFO    : Bus 12305	: V=1.00159751764, theta=-24.8626504518 -> V=1.0, theta=0.0
% INFO    : Bus 12306	: V=1.00122340937, theta=-26.1404446251 -> V=1.0, theta=0.0
% INFO    : Bus 12307	: V=0.997877268228, theta=-39.0179252523 -> V=1.0, theta=0.0
% INFO    : Bus 12308	: V=1.0030407202, theta=-39.6906161714 -> V=1.0, theta=0.0
% INFO    : Bus 12309	: V=1.00294080341, theta=-39.7001720616 -> V=1.0, theta=0.0
% INFO    : Bus 12310	: V=1.00314991849, theta=-39.6797432568 -> V=1.0, theta=0.0
% INFO    : Bus 12311	: V=1.00144416038, theta=-38.0777987771 -> V=1.0, theta=0.0
% INFO    : Bus 12312	: V=1.00153527516, theta=-38.066670924 -> V=1.0, theta=0.0
% INFO    : Bus 12313	: V=1.00135713585, theta=-38.0889626337 -> V=1.0, theta=0.0
% INFO    : Bus 12314	: V=1.00030801346, theta=-38.872933239 -> V=1.0, theta=0.0
% INFO    : Bus 12315	: V=1.00265413505, theta=-38.8235982554 -> V=1.0, theta=0.0
% INFO    : Bus 12316	: V=0.999216786672, theta=-39.1308793042 -> V=1.0, theta=0.0
% INFO    : Bus 12317	: V=0.999265738903, theta=-39.1190462661 -> V=1.0, theta=0.0
% INFO    : Bus 12318	: V=0.998201381895, theta=-40.2033020435 -> V=1.0, theta=0.0
% INFO    : Bus 12319	: V=0.998533710392, theta=-35.1299851837 -> V=1.0, theta=0.0
% INFO    : Bus 12320	: V=0.999859508297, theta=-38.4633322399 -> V=1.0, theta=0.0
% INFO    : Bus 12321	: V=0.999732753406, theta=-38.479081872 -> V=1.0, theta=0.0
% INFO    : Bus 12322	: V=1.00013542713, theta=-38.4198398838 -> V=1.0, theta=0.0
% INFO    : Bus 12323	: V=0.999731476253, theta=-38.4327730163 -> V=1.0, theta=0.0
% INFO    : Bus 12324	: V=0.99963629707, theta=-37.9568105779 -> V=1.0, theta=0.0
% INFO    : Bus 12325	: V=0.998408082062, theta=-39.5393414197 -> V=1.0, theta=0.0
% INFO    : Bus 12326	: V=1.00032796128, theta=-34.0323617529 -> V=1.0, theta=0.0
% INFO    : Bus 12327	: V=1.00027026006, theta=-34.0378053265 -> V=1.0, theta=0.0
% INFO    : Bus 12328	: V=0.995366342288, theta=-39.3855943058 -> V=1.0, theta=0.0
% INFO    : Bus 12329	: V=0.995261359475, theta=-39.3922261103 -> V=1.0, theta=0.0
% INFO    : Bus 12330	: V=0.998215523019, theta=-38.4974836234 -> V=1.0, theta=0.0
% INFO    : Bus 12331	: V=0.99800000734, theta=-38.5128554449 -> V=1.0, theta=0.0
% INFO    : Bus 12332	: V=1.00564851828, theta=-39.773625575 -> V=1.0, theta=0.0
% INFO    : Bus 12333	: V=0.997625368518, theta=-39.7873864187 -> V=1.0, theta=0.0
% INFO    : Bus 12334	: V=0.997719521546, theta=-39.7689537997 -> V=1.0, theta=0.0
% INFO    : Bus 12335	: V=0.997035011522, theta=-40.2252811299 -> V=1.0, theta=0.0
% INFO    : Bus 12336	: V=0.996894833344, theta=-40.2421833928 -> V=1.0, theta=0.0
% INFO    : Bus 12337	: V=0.999019036026, theta=-39.5528016283 -> V=1.0, theta=0.0
% INFO    : Bus 12338	: V=0.999109781136, theta=-39.5439965391 -> V=1.0, theta=0.0
% INFO    : Bus 12339	: V=0.998938654216, theta=-39.5608619669 -> V=1.0, theta=0.0
% INFO    : Bus 12340	: V=0.999562593801, theta=-38.1212254283 -> V=1.0, theta=0.0
% INFO    : Bus 12341	: V=1.00002464381, theta=-38.9228499173 -> V=1.0, theta=0.0
% INFO    : Bus 12342	: V=1.0019288569, theta=-39.1841702773 -> V=1.0, theta=0.0
% INFO    : Bus 12343	: V=1.00143562939, theta=-39.1592902063 -> V=1.0, theta=0.0
% INFO    : Bus 12344	: V=1.00031853688, theta=-38.8939835405 -> V=1.0, theta=0.0
% INFO    : Bus 12345	: V=1.00023136477, theta=-38.9029285598 -> V=1.0, theta=0.0
% INFO    : Bus 12346	: V=1.00040364729, theta=-38.8856527635 -> V=1.0, theta=0.0
% INFO    : Bus 12347	: V=1.00139490085, theta=-38.293273824 -> V=1.0, theta=0.0
% INFO    : Bus 12348	: V=0.999190397719, theta=-38.3834978372 -> V=1.0, theta=0.0
% INFO    : Bus 12349	: V=0.999145810797, theta=-38.3875945573 -> V=1.0, theta=0.0
% INFO    : Bus 12350	: V=0.998274523728, theta=-39.7165089877 -> V=1.0, theta=0.0
% INFO    : Bus 12351	: V=0.998189530034, theta=-39.7268093011 -> V=1.0, theta=0.0
% INFO    : Bus 12352	: V=1.00119944302, theta=-39.9633272959 -> V=1.0, theta=0.0
% INFO    : Bus 12353	: V=1.00364537687, theta=-40.2316811071 -> V=1.0, theta=0.0
% INFO    : Bus 12354	: V=1.00354969227, theta=-40.2415567864 -> V=1.0, theta=0.0
% INFO    : Bus 12355	: V=1.00309788492, theta=-40.2120536873 -> V=1.0, theta=0.0
% INFO    : Bus 12356	: V=1.00395740206, theta=-39.2149751799 -> V=1.0, theta=0.0
% INFO    : Bus 12357	: V=1.00369778559, theta=-39.2438907888 -> V=1.0, theta=0.0
% INFO    : Bus 12358	: V=0.999218129559, theta=-39.1263731657 -> V=1.0, theta=0.0
% INFO    : Bus 12359	: V=0.999265419386, theta=-39.1179343698 -> V=1.0, theta=0.0
% INFO    : Bus 12360	: V=0.997043350734, theta=-40.0010030967 -> V=1.0, theta=0.0
% INFO    : Bus 12361	: V=0.996938940506, theta=-40.0091018612 -> V=1.0, theta=0.0
% INFO    : Bus 12362	: V=1.00190146864, theta=-39.0870613962 -> V=1.0, theta=0.0
% INFO    : Bus 12363	: V=1.00175263971, theta=-39.1141873208 -> V=1.0, theta=0.0
% INFO    : Bus 12364	: V=1.00207478238, theta=-39.0591494531 -> V=1.0, theta=0.0
% INFO    : Bus 12365	: V=1.00190146864, theta=-39.0870613962 -> V=1.0, theta=0.0
% INFO    : Bus 12366	: V=0.996869539652, theta=-39.8430306419 -> V=1.0, theta=0.0
% INFO    : Bus 12367	: V=0.99679415917, theta=-39.8518261562 -> V=1.0, theta=0.0
% INFO    : Bus 12368	: V=0.996558254022, theta=-39.8373158902 -> V=1.0, theta=0.0
% INFO    : Bus 12369	: V=0.996335511231, theta=-39.8521769184 -> V=1.0, theta=0.0
% INFO    : Bus 12370	: V=0.997641821765, theta=-39.1858736241 -> V=1.0, theta=0.0
% INFO    : Bus 12371	: V=0.999878055314, theta=-39.0954868139 -> V=1.0, theta=0.0
% INFO    : Bus 12372	: V=0.999898928884, theta=-38.9371931009 -> V=1.0, theta=0.0
% INFO    : Bus 12373	: V=1.00001717865, theta=-38.9265165209 -> V=1.0, theta=0.0
% INFO    : Bus 12374	: V=0.999898928884, theta=-38.9371931009 -> V=1.0, theta=0.0
% INFO    : Bus 12375	: V=0.999788216246, theta=-38.947333089 -> V=1.0, theta=0.0
% INFO    : Bus 12376	: V=0.997722357484, theta=-39.7406871135 -> V=1.0, theta=0.0
% INFO    : Bus 12377	: V=1.00479881546, theta=-40.0391575804 -> V=1.0, theta=0.0
% INFO    : Bus 12378	: V=1.00353608382, theta=-40.0084262106 -> V=1.0, theta=0.0
% INFO    : Bus 12379	: V=1.00479881546, theta=-40.0391575804 -> V=1.0, theta=0.0
% INFO    : Bus 12380	: V=1.00140861185, theta=-39.0525094135 -> V=1.0, theta=0.0
% INFO    : Bus 12381	: V=1.00124309969, theta=-38.2487505714 -> V=1.0, theta=0.0
% INFO    : Bus 12382	: V=0.999032200524, theta=-38.8292992861 -> V=1.0, theta=0.0
% INFO    : Bus 12383	: V=0.998321181278, theta=-38.827611607 -> V=1.0, theta=0.0
% INFO    : Bus 12384	: V=0.998235026485, theta=-38.8358495885 -> V=1.0, theta=0.0
% INFO    : Bus 12385	: V=0.99911421582, theta=-39.1519551325 -> V=1.0, theta=0.0
% INFO    : Bus 12386	: V=0.999122392878, theta=-38.7108658198 -> V=1.0, theta=0.0
% INFO    : Bus 12387	: V=0.999019971357, theta=-38.7187823399 -> V=1.0, theta=0.0
% INFO    : Bus 12388	: V=0.999971766011, theta=-15.127216494 -> V=1.0, theta=0.0
% INFO    : Bus 12389	: V=0.99997864985, theta=-15.1260054437 -> V=1.0, theta=0.0
% INFO    : Bus 12390	: V=0.999965065964, theta=-15.1283301885 -> V=1.0, theta=0.0
% INFO    : Bus 12391	: V=0.999971766011, theta=-15.127216494 -> V=1.0, theta=0.0
% INFO    : Bus 12392	: V=1.00295458648, theta=-38.9585706589 -> V=1.0, theta=0.0
% INFO    : Bus 12393	: V=0.999743231641, theta=-39.9564708164 -> V=1.0, theta=0.0
% INFO    : Bus 12394	: V=0.999645101486, theta=-39.9724125407 -> V=1.0, theta=0.0
% INFO    : Bus 12395	: V=0.998204295016, theta=-39.8608945931 -> V=1.0, theta=0.0
% INFO    : Bus 12396	: V=0.998308661777, theta=-39.8423680472 -> V=1.0, theta=0.0
% INFO    : Bus 12397	: V=0.998091957706, theta=-39.8801450964 -> V=1.0, theta=0.0
% INFO    : Bus 12398	: V=0.998676363218, theta=-38.6958375374 -> V=1.0, theta=0.0
% INFO    : Bus 12399	: V=0.998368907511, theta=-38.7138823111 -> V=1.0, theta=0.0
% INFO    : Bus 12400	: V=0.998953329317, theta=-38.6801944826 -> V=1.0, theta=0.0
% INFO    : Bus 12401	: V=0.997568298745, theta=-37.9841687736 -> V=1.0, theta=0.0
% INFO    : Bus 12402	: V=0.997484706489, theta=-37.9968806883 -> V=1.0, theta=0.0
% INFO    : Bus 12403	: V=0.996423095122, theta=-39.9118336763 -> V=1.0, theta=0.0
% INFO    : Bus 12404	: V=0.996623528139, theta=-39.8740245542 -> V=1.0, theta=0.0
% INFO    : Bus 12405	: V=1.00070944356, theta=-40.1844718056 -> V=1.0, theta=0.0
% INFO    : Bus 12406	: V=1.00081616853, theta=-40.1659303401 -> V=1.0, theta=0.0
% INFO    : Bus 12407	: V=0.999412442215, theta=-39.4953012794 -> V=1.0, theta=0.0
% INFO    : Bus 12408	: V=0.99779175283, theta=-40.0716889695 -> V=1.0, theta=0.0
% INFO    : Bus 12409	: V=0.997638913269, theta=-40.088801178 -> V=1.0, theta=0.0
% INFO    : Bus 12410	: V=0.998387106424, theta=-39.4280479526 -> V=1.0, theta=0.0
% INFO    : Bus 12411	: V=0.998512480695, theta=-39.4067370459 -> V=1.0, theta=0.0
% INFO    : Bus 12412	: V=0.998534330886, theta=-38.6459025451 -> V=1.0, theta=0.0
% INFO    : Bus 12413	: V=1.00059885454, theta=-39.4063741243 -> V=1.0, theta=0.0
% INFO    : Bus 12414	: V=1.00358694298, theta=-39.0987956379 -> V=1.0, theta=0.0
% INFO    : Bus 12415	: V=1.00325095391, theta=-39.1300710048 -> V=1.0, theta=0.0
% INFO    : Bus 12416	: V=0.998290131096, theta=-38.8068875209 -> V=1.0, theta=0.0
% INFO    : Bus 12417	: V=0.998382177878, theta=-38.7950955315 -> V=1.0, theta=0.0
% INFO    : Bus 12418	: V=0.997450553442, theta=-39.8704966936 -> V=1.0, theta=0.0
% INFO    : Bus 12419	: V=0.998540625792, theta=-39.8221645181 -> V=1.0, theta=0.0
% INFO    : Bus 12420	: V=0.998325524846, theta=-39.8442601673 -> V=1.0, theta=0.0
% INFO    : Bus 12421	: V=0.99880937884, theta=-39.5595125837 -> V=1.0, theta=0.0
% INFO    : Bus 12422	: V=0.998621611452, theta=-39.5712048503 -> V=1.0, theta=0.0
% INFO    : Bus 12423	: V=0.99871844932, theta=-39.5695024736 -> V=1.0, theta=0.0
% INFO    : Bus 12424	: V=1.00201063202, theta=-39.3470443954 -> V=1.0, theta=0.0
% INFO    : Bus 12425	: V=1.00130437272, theta=-39.3157146458 -> V=1.0, theta=0.0
% INFO    : Bus 12426	: V=1.00182702026, theta=-39.3671822746 -> V=1.0, theta=0.0
% INFO    : Bus 12427	: V=1.00201063202, theta=-39.3470443954 -> V=1.0, theta=0.0
% INFO    : Bus 12428	: V=1.00077826949, theta=-38.7711260382 -> V=1.0, theta=0.0
% INFO    : Bus 12429	: V=0.997988180121, theta=-39.108637006 -> V=1.0, theta=0.0
% INFO    : Bus 12430	: V=0.997414708351, theta=-39.3646775814 -> V=1.0, theta=0.0
% INFO    : Bus 12431	: V=0.997278918652, theta=-39.3837759372 -> V=1.0, theta=0.0
% INFO    : Bus 12432	: V=0.997547255483, theta=-39.3454146987 -> V=1.0, theta=0.0
% INFO    : Bus 12433	: V=0.997414708351, theta=-39.3646775814 -> V=1.0, theta=0.0
% INFO    : Bus 12434	: V=0.997646746058, theta=-39.1471744296 -> V=1.0, theta=0.0
% INFO    : Bus 12435	: V=0.997415497741, theta=-39.1647219026 -> V=1.0, theta=0.0
% INFO    : Bus 12436	: V=0.997880198025, theta=-39.1298737993 -> V=1.0, theta=0.0
% INFO    : Bus 12437	: V=0.999618683598, theta=-39.0920944508 -> V=1.0, theta=0.0
% INFO    : Bus 12438	: V=0.999802769892, theta=-39.0792898664 -> V=1.0, theta=0.0
% INFO    : Bus 12439	: V=1.0001397359, theta=-38.9220444177 -> V=1.0, theta=0.0
% INFO    : Bus 12440	: V=1.00007120609, theta=-38.9304710923 -> V=1.0, theta=0.0
% INFO    : Bus 12441	: V=1.00273199717, theta=-38.3449400324 -> V=1.0, theta=0.0
% INFO    : Bus 12442	: V=0.999159334919, theta=-38.1917548154 -> V=1.0, theta=0.0
% INFO    : Bus 12443	: V=1.00076633284, theta=-38.1927564715 -> V=1.0, theta=0.0
% INFO    : Bus 12444	: V=1.00058425181, theta=-38.1792326239 -> V=1.0, theta=0.0
% INFO    : Bus 12445	: V=1.0006459496, theta=-38.2023874391 -> V=1.0, theta=0.0
% INFO    : Bus 12446	: V=1.0005061696, theta=-38.1204940482 -> V=1.0, theta=0.0
% INFO    : Bus 12447	: V=1.0003906783, theta=-38.1306782751 -> V=1.0, theta=0.0
% INFO    : Bus 12448	: V=1.00068864608, theta=-38.1064761872 -> V=1.0, theta=0.0
% INFO    : Bus 12449	: V=0.998431560524, theta=-38.2344693476 -> V=1.0, theta=0.0
% INFO    : Bus 12450	: V=1.00067247329, theta=-38.3579805426 -> V=1.0, theta=0.0
% INFO    : Bus 12451	: V=0.99851396763, theta=-39.2273039686 -> V=1.0, theta=0.0
% INFO    : Bus 12452	: V=0.996954951205, theta=-39.3106248146 -> V=1.0, theta=0.0
% INFO    : Bus 12453	: V=0.996566838337, theta=-38.2328783279 -> V=1.0, theta=0.0
% INFO    : Bus 12454	: V=0.996410883662, theta=-38.2433281598 -> V=1.0, theta=0.0
% INFO    : Bus 12455	: V=0.996743859371, theta=-38.2224331276 -> V=1.0, theta=0.0
% INFO    : Bus 12456	: V=0.997230471406, theta=-38.8870796713 -> V=1.0, theta=0.0
% INFO    : Bus 12457	: V=0.997428987168, theta=-38.8602193951 -> V=1.0, theta=0.0
% INFO    : Bus 12458	: V=1.00130504367, theta=-39.463187305 -> V=1.0, theta=0.0
% INFO    : Bus 12459	: V=0.997288866579, theta=-38.1790268254 -> V=1.0, theta=0.0
% INFO    : Bus 12460	: V=0.997517422567, theta=-38.1556964783 -> V=1.0, theta=0.0
% INFO    : Bus 12461	: V=0.997082060665, theta=-38.1988580416 -> V=1.0, theta=0.0
% INFO    : Bus 12462	: V=0.99936194212, theta=-37.0622164933 -> V=1.0, theta=0.0
% INFO    : Bus 12463	: V=0.997364182559, theta=-39.9957844391 -> V=1.0, theta=0.0
% INFO    : Bus 12464	: V=0.997272203073, theta=-40.0121433204 -> V=1.0, theta=0.0
% INFO    : Bus 12465	: V=0.997465883899, theta=-39.980666258 -> V=1.0, theta=0.0
% INFO    : Bus 12466	: V=0.997364182559, theta=-39.9957844391 -> V=1.0, theta=0.0
% INFO    : Bus 12467	: V=0.997911094198, theta=-39.0032449276 -> V=1.0, theta=0.0
% INFO    : Bus 12468	: V=0.997842057081, theta=-39.0120345689 -> V=1.0, theta=0.0
% INFO    : Bus 12469	: V=0.997989716099, theta=-38.9944837115 -> V=1.0, theta=0.0
% INFO    : Bus 12470	: V=0.997911094198, theta=-39.0032449276 -> V=1.0, theta=0.0
% INFO    : Bus 12471	: V=0.999181401254, theta=-38.0065493481 -> V=1.0, theta=0.0
% INFO    : Bus 12472	: V=0.999125276735, theta=-38.0168931236 -> V=1.0, theta=0.0
% INFO    : Bus 12473	: V=0.9992332418, theta=-37.9958238683 -> V=1.0, theta=0.0
% INFO    : Bus 12474	: V=0.999181401254, theta=-38.0065493481 -> V=1.0, theta=0.0
% INFO    : Bus 12475	: V=0.999198449891, theta=-38.2530671768 -> V=1.0, theta=0.0
% INFO    : Bus 12476	: V=0.998783478106, theta=-38.5447996295 -> V=1.0, theta=0.0
% INFO    : Bus 12477	: V=0.998369744032, theta=-39.2474040211 -> V=1.0, theta=0.0
% INFO    : Bus 12478	: V=1.00064130873, theta=-39.4036069517 -> V=1.0, theta=0.0
% INFO    : Bus 12479	: V=1.00074215893, theta=-39.3355774535 -> V=1.0, theta=0.0
% INFO    : Bus 12480	: V=0.995548594762, theta=-39.7077451764 -> V=1.0, theta=0.0
% INFO    : Bus 12481	: V=0.995652234037, theta=-39.6965317448 -> V=1.0, theta=0.0
% INFO    : Bus 12482	: V=1.00150296783, theta=-39.9025675556 -> V=1.0, theta=0.0
% INFO    : Bus 12483	: V=0.997603690855, theta=-39.5621558598 -> V=1.0, theta=0.0
% INFO    : Bus 12484	: V=0.99911545109, theta=-39.3797123972 -> V=1.0, theta=0.0
% INFO    : Bus 12485	: V=0.999025188048, theta=-39.3891581719 -> V=1.0, theta=0.0
% INFO    : Bus 12486	: V=1.00150708706, theta=-38.7003525889 -> V=1.0, theta=0.0
% INFO    : Bus 12487	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12488	: V=1.00356230167, theta=-37.6737925598 -> V=1.0, theta=0.0
% INFO    : Bus 12489	: V=0.997636489523, theta=-35.3302285147 -> V=1.0, theta=0.0
% INFO    : Bus 12490	: V=0.996675889625, theta=-35.4705649233 -> V=1.0, theta=0.0
% INFO    : Bus 12491	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12492	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12493	: V=0.999002507243, theta=-38.6414991549 -> V=1.0, theta=0.0
% INFO    : Bus 12494	: V=0.998876239702, theta=-38.656570166 -> V=1.0, theta=0.0
% INFO    : Bus 12495	: V=0.999847990733, theta=-37.9881628864 -> V=1.0, theta=0.0
% INFO    : Bus 12496	: V=0.997384006225, theta=-39.4276148417 -> V=1.0, theta=0.0
% INFO    : Bus 12497	: V=0.997304207798, theta=-39.4425709408 -> V=1.0, theta=0.0
% INFO    : Bus 12498	: V=0.999403305139, theta=-38.1079339713 -> V=1.0, theta=0.0
% INFO    : Bus 12499	: V=0.996807726681, theta=-39.3547779052 -> V=1.0, theta=0.0
% INFO    : Bus 12500	: V=1.00140282465, theta=-38.357665174 -> V=1.0, theta=0.0
% INFO    : Bus 12501	: V=1.00484058967, theta=-39.2968066638 -> V=1.0, theta=0.0
% INFO    : Bus 12502	: V=0.998998464789, theta=-38.3288637981 -> V=1.0, theta=0.0
% INFO    : Bus 12503	: V=1.00000676387, theta=-38.139959542 -> V=1.0, theta=0.0
% INFO    : Bus 12504	: V=1.000185986, theta=-38.9025508492 -> V=1.0, theta=0.0
% INFO    : Bus 12505	: V=1.00003666358, theta=-38.9098262776 -> V=1.0, theta=0.0
% INFO    : Bus 12506	: V=1.00033966692, theta=-38.894731076 -> V=1.0, theta=0.0
% INFO    : Bus 12507	: V=1.000185986, theta=-38.9025508492 -> V=1.0, theta=0.0
% INFO    : Bus 12508	: V=0.998042452742, theta=-34.9198027734 -> V=1.0, theta=0.0
% INFO    : Bus 12509	: V=0.999594930902, theta=-37.8121500518 -> V=1.0, theta=0.0
% INFO    : Bus 12510	: V=0.997996774739, theta=-34.9294567478 -> V=1.0, theta=0.0
% INFO    : Bus 12511	: V=0.997954917638, theta=-34.9281999741 -> V=1.0, theta=0.0
% INFO    : Bus 12512	: V=1.00014357348, theta=-34.3514108252 -> V=1.0, theta=0.0
% INFO    : Bus 12513	: V=0.998042452742, theta=-34.9198027734 -> V=1.0, theta=0.0
% INFO    : Bus 12514	: V=0.999123416852, theta=-38.7138823917 -> V=1.0, theta=0.0
% INFO    : Bus 12515	: V=0.999081299592, theta=-38.7240205237 -> V=1.0, theta=0.0
% INFO    : Bus 12516	: V=0.999163678407, theta=-38.7041109708 -> V=1.0, theta=0.0
% INFO    : Bus 12517	: V=0.999123416852, theta=-38.7138823917 -> V=1.0, theta=0.0
% INFO    : Bus 12518	: V=0.999234446024, theta=-39.1622760876 -> V=1.0, theta=0.0
% INFO    : Bus 12519	: V=0.998862392496, theta=-39.1870140772 -> V=1.0, theta=0.0
% INFO    : Bus 12520	: V=0.996600496419, theta=-38.2365643963 -> V=1.0, theta=0.0
% INFO    : Bus 12521	: V=0.996703079683, theta=-38.2271956149 -> V=1.0, theta=0.0
% INFO    : Bus 12522	: V=0.998201623406, theta=-38.88994025 -> V=1.0, theta=0.0
% INFO    : Bus 12523	: V=0.999987454626, theta=-36.7374639878 -> V=1.0, theta=0.0
% INFO    : Bus 12524	: V=0.999912891125, theta=-36.7457896415 -> V=1.0, theta=0.0
% INFO    : Bus 12525	: V=0.996136559418, theta=-37.5885325247 -> V=1.0, theta=0.0
% INFO    : Bus 12526	: V=0.996119552312, theta=-37.2854563774 -> V=1.0, theta=0.0
% INFO    : Bus 12527	: V=0.996831061238, theta=-39.3142756482 -> V=1.0, theta=0.0
% INFO    : Bus 12528	: V=0.99706835282, theta=-39.2779544335 -> V=1.0, theta=0.0
% INFO    : Bus 12529	: V=1.00018779797, theta=-38.230141016 -> V=1.0, theta=0.0
% INFO    : Bus 12530	: V=1.00008085824, theta=-38.2373940573 -> V=1.0, theta=0.0
% INFO    : Bus 12531	: V=1.00045662104, theta=-39.7576993533 -> V=1.0, theta=0.0
% INFO    : Bus 12532	: V=1.00055247289, theta=-39.7465241425 -> V=1.0, theta=0.0
% INFO    : Bus 12533	: V=1.00037697855, theta=-39.7646823049 -> V=1.0, theta=0.0
% INFO    : Bus 12534	: V=0.999488871385, theta=-39.4460347563 -> V=1.0, theta=0.0
% INFO    : Bus 12535	: V=0.999852431192, theta=-38.5068772797 -> V=1.0, theta=0.0
% INFO    : Bus 12536	: V=0.998746261417, theta=-29.1115539138 -> V=1.0, theta=0.0
% INFO    : Bus 12537	: V=0.998794197225, theta=-29.1028157074 -> V=1.0, theta=0.0
% INFO    : Bus 12538	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12539	: V=1.00221402563, theta=-28.7892290835 -> V=1.0, theta=0.0
% INFO    : Bus 12540	: V=0.999346580036, theta=-28.5427613839 -> V=1.0, theta=0.0
% INFO    : Bus 12541	: V=0.999100510937, theta=-28.5669994672 -> V=1.0, theta=0.0
% INFO    : Bus 12542	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12543	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12544	: V=0.995692627366, theta=-28.5565494166 -> V=1.0, theta=0.0
% INFO    : Bus 12545	: V=0.995634437567, theta=-28.5652258445 -> V=1.0, theta=0.0
% INFO    : Bus 12546	: V=0.995747973395, theta=-28.5481957977 -> V=1.0, theta=0.0
% INFO    : Bus 12547	: V=0.999372550304, theta=-28.9265031575 -> V=1.0, theta=0.0
% INFO    : Bus 12548	: V=0.997721545639, theta=-29.4818866738 -> V=1.0, theta=0.0
% INFO    : Bus 12549	: V=0.998934865515, theta=-39.753495706 -> V=1.0, theta=0.0
% INFO    : Bus 12550	: V=0.998857082364, theta=-39.7602007566 -> V=1.0, theta=0.0
% INFO    : Bus 12551	: V=0.997218043111, theta=-38.4159514766 -> V=1.0, theta=0.0
% INFO    : Bus 12552	: V=0.997159039714, theta=-38.4243947136 -> V=1.0, theta=0.0
% INFO    : Bus 12553	: V=0.997273184342, theta=-38.4069999965 -> V=1.0, theta=0.0
% INFO    : Bus 12554	: V=0.997218043111, theta=-38.4159514766 -> V=1.0, theta=0.0
% INFO    : Bus 12555	: V=1.00191387594, theta=-33.1388827687 -> V=1.0, theta=0.0
% INFO    : Bus 12556	: V=1.00196079464, theta=-33.1326297227 -> V=1.0, theta=0.0
% INFO    : Bus 12557	: V=0.997698391665, theta=-38.2663382281 -> V=1.0, theta=0.0
% INFO    : Bus 12558	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12559	: V=1.0032270166, theta=-32.9023119484 -> V=1.0, theta=0.0
% INFO    : Bus 12560	: V=1.00017908994, theta=-31.7301180428 -> V=1.0, theta=0.0
% INFO    : Bus 12561	: V=1.00063793868, theta=-31.6745734648 -> V=1.0, theta=0.0
% INFO    : Bus 12562	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12563	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12564	: V=1.00204540384, theta=-39.4433509645 -> V=1.0, theta=0.0
% INFO    : Bus 12565	: V=1.00191010002, theta=-39.4548595217 -> V=1.0, theta=0.0
% INFO    : Bus 12566	: V=1.00037359886, theta=-34.4253520568 -> V=1.0, theta=0.0
% INFO    : Bus 12567	: V=1.00156195238, theta=-37.6469587466 -> V=1.0, theta=0.0
% INFO    : Bus 12568	: V=1.00078109947, theta=-34.2929547987 -> V=1.0, theta=0.0
% INFO    : Bus 12569	: V=1.00013796221, theta=-34.4426396286 -> V=1.0, theta=0.0
% INFO    : Bus 12570	: V=1.00037359886, theta=-34.4253520568 -> V=1.0, theta=0.0
% INFO    : Bus 12571	: V=0.999956234866, theta=-39.564234148 -> V=1.0, theta=0.0
% INFO    : Bus 12572	: V=0.997181559992, theta=-40.2815110278 -> V=1.0, theta=0.0
% INFO    : Bus 12573	: V=0.997183255497, theta=-38.2330306679 -> V=1.0, theta=0.0
% INFO    : Bus 12574	: V=0.997331467591, theta=-38.2187826572 -> V=1.0, theta=0.0
% INFO    : Bus 12575	: V=0.99874689769, theta=-38.3460820515 -> V=1.0, theta=0.0
% INFO    : Bus 12576	: V=0.998643227781, theta=-38.3562551991 -> V=1.0, theta=0.0
% INFO    : Bus 12577	: V=1.00166182451, theta=-38.3352862424 -> V=1.0, theta=0.0
% INFO    : Bus 12578	: V=1.00159873031, theta=-38.3428275439 -> V=1.0, theta=0.0
% INFO    : Bus 12579	: V=1.00011703094, theta=-38.7950434554 -> V=1.0, theta=0.0
% INFO    : Bus 12580	: V=1.00004323849, theta=-38.8028838984 -> V=1.0, theta=0.0
% INFO    : Bus 12581	: V=1.00019378207, theta=-38.7876871542 -> V=1.0, theta=0.0
% INFO    : Bus 12582	: V=1.00011703094, theta=-38.7950434554 -> V=1.0, theta=0.0
% INFO    : Bus 12583	: V=1.00334203266, theta=-38.8491665793 -> V=1.0, theta=0.0
% INFO    : Bus 12584	: V=1.00075777913, theta=-29.8612037533 -> V=1.0, theta=0.0
% INFO    : Bus 12585	: V=1.00078205399, theta=-29.8588761757 -> V=1.0, theta=0.0
% INFO    : Bus 12586	: V=0.997838739208, theta=-31.8748186166 -> V=1.0, theta=0.0
% INFO    : Bus 12587	: V=0.997810641893, theta=-31.8769583007 -> V=1.0, theta=0.0
% INFO    : Bus 12588	: V=0.997867316526, theta=-31.8725953786 -> V=1.0, theta=0.0
% INFO    : Bus 12589	: V=0.997838739208, theta=-31.8748186166 -> V=1.0, theta=0.0
% INFO    : Bus 12590	: V=1.00398532949, theta=-30.6973586093 -> V=1.0, theta=0.0
% INFO    : Bus 12591	: V=1.00396118268, theta=-30.6992975771 -> V=1.0, theta=0.0
% INFO    : Bus 12592	: V=1.00064774746, theta=-39.3050465931 -> V=1.0, theta=0.0
% INFO    : Bus 12593	: V=0.997047002951, theta=-39.3513196863 -> V=1.0, theta=0.0
% INFO    : Bus 12594	: V=0.99787713366, theta=-39.0029132882 -> V=1.0, theta=0.0
% INFO    : Bus 12595	: V=0.997794175094, theta=-39.0127872879 -> V=1.0, theta=0.0
% INFO    : Bus 12596	: V=0.997989470307, theta=-38.9895036327 -> V=1.0, theta=0.0
% INFO    : Bus 12597	: V=1.0012732945, theta=-37.9301080592 -> V=1.0, theta=0.0
% INFO    : Bus 12598	: V=1.0009234669, theta=-37.9561663316 -> V=1.0, theta=0.0
% INFO    : Bus 12599	: V=0.997578592153, theta=-38.1039707283 -> V=1.0, theta=0.0
% INFO    : Bus 12600	: V=0.997729128619, theta=-38.7868107316 -> V=1.0, theta=0.0
% INFO    : Bus 12601	: V=0.997538925341, theta=-38.7613820854 -> V=1.0, theta=0.0
% INFO    : Bus 12602	: V=0.997463144313, theta=-38.7683394861 -> V=1.0, theta=0.0
% INFO    : Bus 12603	: V=1.00101588333, theta=-36.3693000359 -> V=1.0, theta=0.0
% INFO    : Bus 12604	: V=1.00280860047, theta=-38.8500574843 -> V=1.0, theta=0.0
% INFO    : Bus 12605	: V=1.00288300591, theta=-38.8387189987 -> V=1.0, theta=0.0
% INFO    : Bus 12606	: V=1.002736541, theta=-38.8601028885 -> V=1.0, theta=0.0
% INFO    : Bus 12607	: V=1.00280860047, theta=-38.8500574843 -> V=1.0, theta=0.0
% INFO    : Bus 12608	: V=0.996801575881, theta=-39.3974091826 -> V=1.0, theta=0.0
% INFO    : Bus 12609	: V=0.996908086734, theta=-39.3904016306 -> V=1.0, theta=0.0
% INFO    : Bus 12610	: V=0.999003309093, theta=-39.8972874894 -> V=1.0, theta=0.0
% INFO    : Bus 12611	: V=0.998907902468, theta=-39.9048304422 -> V=1.0, theta=0.0
% INFO    : Bus 12612	: V=0.998745109125, theta=-38.5464004014 -> V=1.0, theta=0.0
% INFO    : Bus 12613	: V=0.998525825262, theta=-38.7193023829 -> V=1.0, theta=0.0
% INFO    : Bus 12614	: V=0.99868477002, theta=-38.6990411484 -> V=1.0, theta=0.0
% INFO    : Bus 12615	: V=0.998365145708, theta=-38.7412184663 -> V=1.0, theta=0.0
% INFO    : Bus 12616	: V=1.0001912949, theta=-39.4460343135 -> V=1.0, theta=0.0
% INFO    : Bus 12617	: V=1.00146855319, theta=-39.2569631786 -> V=1.0, theta=0.0
% INFO    : Bus 12618	: V=1.00136498053, theta=-39.2723519074 -> V=1.0, theta=0.0
% INFO    : Bus 12619	: V=0.997629387594, theta=-39.2588984298 -> V=1.0, theta=0.0
% INFO    : Bus 12620	: V=0.997477322194, theta=-39.2735871456 -> V=1.0, theta=0.0
% INFO    : Bus 12621	: V=0.997782101713, theta=-39.2449975071 -> V=1.0, theta=0.0
% INFO    : Bus 12622	: V=0.997629387594, theta=-39.2588984298 -> V=1.0, theta=0.0
% INFO    : Bus 12623	: V=0.997900804918, theta=-38.387993828 -> V=1.0, theta=0.0
% INFO    : Bus 12624	: V=0.997402337277, theta=-38.4110522886 -> V=1.0, theta=0.0
% INFO    : Bus 12625	: V=1.00091785543, theta=-39.6225986957 -> V=1.0, theta=0.0
% INFO    : Bus 12626	: V=1.00083795082, theta=-39.6311693668 -> V=1.0, theta=0.0
% INFO    : Bus 12627	: V=1.00099305851, theta=-39.6151303291 -> V=1.0, theta=0.0
% INFO    : Bus 12628	: V=1.00091785543, theta=-39.6225986957 -> V=1.0, theta=0.0
% INFO    : Bus 12629	: V=0.998639875103, theta=-38.909763395 -> V=1.0, theta=0.0
% INFO    : Bus 12630	: V=1.00018392325, theta=-38.6904169683 -> V=1.0, theta=0.0
% INFO    : Bus 12631	: V=0.999177271177, theta=-38.0210233556 -> V=1.0, theta=0.0
% INFO    : Bus 12632	: V=0.998997758409, theta=-38.0333706176 -> V=1.0, theta=0.0
% INFO    : Bus 12633	: V=0.998512754621, theta=-39.2277253381 -> V=1.0, theta=0.0
% INFO    : Bus 12634	: V=0.999572023019, theta=-38.1415736636 -> V=1.0, theta=0.0
% INFO    : Bus 12635	: V=1.00093332327, theta=-39.2418739687 -> V=1.0, theta=0.0
% INFO    : Bus 12636	: V=1.00373640084, theta=-38.9424087038 -> V=1.0, theta=0.0
% INFO    : Bus 12637	: V=1.00001863364, theta=-39.2341165635 -> V=1.0, theta=0.0
% INFO    : Bus 12638	: V=0.996782331873, theta=-34.4966306666 -> V=1.0, theta=0.0
% INFO    : Bus 12639	: V=1.00666557136, theta=-37.6456817409 -> V=1.0, theta=0.0
% INFO    : Bus 12640	: V=0.996742393191, theta=-34.5049029355 -> V=1.0, theta=0.0
% INFO    : Bus 12641	: V=0.998792776026, theta=-34.3151942496 -> V=1.0, theta=0.0
% INFO    : Bus 12642	: V=0.996782331873, theta=-34.4966306666 -> V=1.0, theta=0.0
% INFO    : Bus 12643	: V=0.998371777893, theta=-38.1901171835 -> V=1.0, theta=0.0
% INFO    : Bus 12644	: V=0.998277799545, theta=-38.1998930123 -> V=1.0, theta=0.0
% INFO    : Bus 12645	: V=0.998474845283, theta=-38.1806498972 -> V=1.0, theta=0.0
% INFO    : Bus 12646	: V=0.999924554776, theta=-38.8672094976 -> V=1.0, theta=0.0
% INFO    : Bus 12647	: V=0.99986557251, theta=-38.8770126339 -> V=1.0, theta=0.0
% INFO    : Bus 12648	: V=0.999989534827, theta=-38.8576280455 -> V=1.0, theta=0.0
% INFO    : Bus 12649	: V=1.005278592, theta=-38.8803228615 -> V=1.0, theta=0.0
% INFO    : Bus 12650	: V=1.00521269453, theta=-38.8898925851 -> V=1.0, theta=0.0
% INFO    : Bus 12651	: V=1.00001023088, theta=-38.298818419 -> V=1.0, theta=0.0
% INFO    : Bus 12652	: V=0.998930543253, theta=-38.40747925 -> V=1.0, theta=0.0
% INFO    : Bus 12653	: V=0.997374365668, theta=-38.3093556284 -> V=1.0, theta=0.0
% INFO    : Bus 12654	: V=0.997836454213, theta=-38.3281519713 -> V=1.0, theta=0.0
% INFO    : Bus 12655	: V=0.997554670734, theta=-38.3517062952 -> V=1.0, theta=0.0
% INFO    : Bus 12656	: V=0.998109216964, theta=-38.3060229168 -> V=1.0, theta=0.0
% INFO    : Bus 12657	: V=0.997836454213, theta=-38.3281519713 -> V=1.0, theta=0.0
% INFO    : Bus 12658	: V=0.99851217248, theta=-38.5278788401 -> V=1.0, theta=0.0
% INFO    : Bus 12659	: V=0.995120685013, theta=-38.7488806213 -> V=1.0, theta=0.0
% INFO    : Bus 12660	: V=0.999878668794, theta=-38.8867901028 -> V=1.0, theta=0.0
% INFO    : Bus 12661	: V=1.00117982623, theta=-38.0035422377 -> V=1.0, theta=0.0
% INFO    : Bus 12662	: V=1.00111813268, theta=-38.0176408475 -> V=1.0, theta=0.0
% INFO    : Bus 12663	: V=1.00124993746, theta=-37.9908279092 -> V=1.0, theta=0.0
% INFO    : Bus 12664	: V=1.00117982623, theta=-38.0035422377 -> V=1.0, theta=0.0
% INFO    : Bus 12665	: V=0.998156957786, theta=-38.8301832321 -> V=1.0, theta=0.0
% INFO    : Bus 12666	: V=0.998290661291, theta=-38.8105330322 -> V=1.0, theta=0.0
% INFO    : Bus 12667	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12668	: V=1.0084813094, theta=-36.3327426165 -> V=1.0, theta=0.0
% INFO    : Bus 12669	: V=1.00195254342, theta=-33.7376457103 -> V=1.0, theta=0.0
% INFO    : Bus 12670	: V=1.00307705332, theta=-33.89380884 -> V=1.0, theta=0.0
% INFO    : Bus 12671	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12672	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12673	: V=0.997568911162, theta=-38.5834378985 -> V=1.0, theta=0.0
% INFO    : Bus 12674	: V=0.99711880849, theta=-39.2349551591 -> V=1.0, theta=0.0
% INFO    : Bus 12675	: V=1.00506233709, theta=-38.7966104653 -> V=1.0, theta=0.0
% INFO    : Bus 12676	: V=1.00494180277, theta=-38.8115875623 -> V=1.0, theta=0.0
% INFO    : Bus 12677	: V=1.00394909664, theta=-38.7647308752 -> V=1.0, theta=0.0
% INFO    : Bus 12678	: V=1.00502984501, theta=-38.8973466614 -> V=1.0, theta=0.0
% INFO    : Bus 12679	: V=1.00498800457, theta=-38.9064332705 -> V=1.0, theta=0.0
% INFO    : Bus 12680	: V=1.00512859604, theta=-38.8813891591 -> V=1.0, theta=0.0
% INFO    : Bus 12681	: V=0.998499096894, theta=-38.6066130859 -> V=1.0, theta=0.0
% INFO    : Bus 12682	: V=0.998419426413, theta=-38.6162899584 -> V=1.0, theta=0.0
% INFO    : Bus 12683	: V=0.9985703854, theta=-38.5985361467 -> V=1.0, theta=0.0
% INFO    : Bus 12684	: V=1.00004816457, theta=-39.6237850744 -> V=1.0, theta=0.0
% INFO    : Bus 12685	: V=0.999695495695, theta=-39.6438943976 -> V=1.0, theta=0.0
% INFO    : Bus 12686	: V=0.999845047627, theta=-39.5931675279 -> V=1.0, theta=0.0
% INFO    : Bus 12687	: V=1.00004816457, theta=-39.6237850744 -> V=1.0, theta=0.0
% INFO    : Bus 12688	: V=1.0014781293, theta=-38.1708772055 -> V=1.0, theta=0.0
% INFO    : Bus 12689	: V=1.00198236996, theta=-38.1791445394 -> V=1.0, theta=0.0
% INFO    : Bus 12690	: V=0.998139017978, theta=-38.6267478731 -> V=1.0, theta=0.0
% INFO    : Bus 12691	: V=0.997733249457, theta=-39.2803621491 -> V=1.0, theta=0.0
% INFO    : Bus 12692	: V=0.997534981374, theta=-39.3044057721 -> V=1.0, theta=0.0
% INFO    : Bus 12693	: V=0.997951964366, theta=-39.2529701843 -> V=1.0, theta=0.0
% INFO    : Bus 12694	: V=1.0056774226, theta=-36.8919107452 -> V=1.0, theta=0.0
% INFO    : Bus 12695	: V=0.999680463239, theta=-38.7670560985 -> V=1.0, theta=0.0
% INFO    : Bus 12696	: V=1.00038095519, theta=-38.7674080034 -> V=1.0, theta=0.0
% INFO    : Bus 12697	: V=1.00048049618, theta=-39.0917424547 -> V=1.0, theta=0.0
% INFO    : Bus 12698	: V=1.00042011427, theta=-39.0999778509 -> V=1.0, theta=0.0
% INFO    : Bus 12699	: V=1.0010963315, theta=-23.0954421743 -> V=1.0, theta=0.0
% INFO    : Bus 12700	: V=1.00112076582, theta=-23.0285643737 -> V=1.0, theta=0.0
% INFO    : Bus 12701	: V=0.999549368798, theta=-39.2591903152 -> V=1.0, theta=0.0
% INFO    : Bus 12702	: V=0.998891197697, theta=-39.4674692763 -> V=1.0, theta=0.0
% INFO    : Bus 12703	: V=0.99879183423, theta=-39.4805263654 -> V=1.0, theta=0.0
% INFO    : Bus 12704	: V=1.00243220357, theta=-39.1664362974 -> V=1.0, theta=0.0
% INFO    : Bus 12705	: V=1.00129452141, theta=-37.8895792121 -> V=1.0, theta=0.0
% INFO    : Bus 12706	: V=1.00111188605, theta=-37.9103097676 -> V=1.0, theta=0.0
% INFO    : Bus 12707	: V=0.998822018224, theta=-39.4309140475 -> V=1.0, theta=0.0
% INFO    : Bus 12708	: V=1.00020021729, theta=-39.0893664612 -> V=1.0, theta=0.0
% INFO    : Bus 12709	: V=1.0000739892, theta=-39.1020633487 -> V=1.0, theta=0.0
% INFO    : Bus 12710	: V=1.00032176818, theta=-39.0755693356 -> V=1.0, theta=0.0
% INFO    : Bus 12711	: V=1.00591564159, theta=-38.8661804222 -> V=1.0, theta=0.0
% INFO    : Bus 12712	: V=1.00266625271, theta=-38.9177947386 -> V=1.0, theta=0.0
% INFO    : Bus 12713	: V=1.00223512258, theta=-39.1083976423 -> V=1.0, theta=0.0
% INFO    : Bus 12714	: V=0.99636015344, theta=-35.1564512155 -> V=1.0, theta=0.0
% INFO    : Bus 12715	: V=1.00220996773, theta=-37.6770730232 -> V=1.0, theta=0.0
% INFO    : Bus 12716	: V=0.998990879176, theta=-34.6861374751 -> V=1.0, theta=0.0
% INFO    : Bus 12717	: V=0.99636015344, theta=-35.1564512155 -> V=1.0, theta=0.0
% INFO    : Bus 12718	: V=0.996076566566, theta=-35.1917044312 -> V=1.0, theta=0.0
% INFO    : Bus 12719	: V=0.998788428117, theta=-38.2973347387 -> V=1.0, theta=0.0
% INFO    : Bus 12720	: V=0.998428214727, theta=-38.1095939651 -> V=1.0, theta=0.0
% INFO    : Bus 12721	: V=0.998313801683, theta=-38.122721824 -> V=1.0, theta=0.0
% INFO    : Bus 12722	: V=0.998541212688, theta=-38.0943680414 -> V=1.0, theta=0.0
% INFO    : Bus 12723	: V=0.998428214727, theta=-38.1095939651 -> V=1.0, theta=0.0
% INFO    : Bus 12724	: V=0.996454109136, theta=-39.410835789 -> V=1.0, theta=0.0
% INFO    : Bus 12725	: V=1.00151624259, theta=-38.8232871363 -> V=1.0, theta=0.0
% INFO    : Bus 12726	: V=1.00072023327, theta=-39.2640730167 -> V=1.0, theta=0.0
% INFO    : Bus 12727	: V=1.00066276084, theta=-39.2739063243 -> V=1.0, theta=0.0
% INFO    : Bus 12728	: V=1.00154457548, theta=-39.1285031734 -> V=1.0, theta=0.0
% INFO    : Bus 12729	: V=1.00148982773, theta=-39.1375982508 -> V=1.0, theta=0.0
% INFO    : Bus 12730	: V=0.997729169191, theta=-39.0863551247 -> V=1.0, theta=0.0
% INFO    : Bus 12731	: V=0.996722888938, theta=-38.6363428846 -> V=1.0, theta=0.0
% INFO    : Bus 12732	: V=0.996633747098, theta=-38.6448471818 -> V=1.0, theta=0.0
% INFO    : Bus 12733	: V=0.99831226895, theta=-38.0897423223 -> V=1.0, theta=0.0
% INFO    : Bus 12734	: V=1.00447186347, theta=-35.0535827025 -> V=1.0, theta=0.0
% INFO    : Bus 12735	: V=0.996994875252, theta=-38.5520637546 -> V=1.0, theta=0.0
% INFO    : Bus 12736	: V=0.999378657813, theta=-38.8674070764 -> V=1.0, theta=0.0
% INFO    : Bus 12737	: V=1.00224036609, theta=-38.1672661411 -> V=1.0, theta=0.0
% INFO    : Bus 12738	: V=1.0015374614, theta=-37.5578813448 -> V=1.0, theta=0.0
% INFO    : Bus 12739	: V=1.00029143797, theta=-38.4818923324 -> V=1.0, theta=0.0
% INFO    : Bus 12740	: V=1.00013398343, theta=-38.4986479109 -> V=1.0, theta=0.0
% INFO    : Bus 12741	: V=1.0004628773, theta=-38.4660097222 -> V=1.0, theta=0.0
% INFO    : Bus 12742	: V=1.00029143797, theta=-38.4818923324 -> V=1.0, theta=0.0
% INFO    : Bus 12743	: V=0.998991818367, theta=-38.9970325396 -> V=1.0, theta=0.0
% INFO    : Bus 12744	: V=0.999457123403, theta=-38.9542722753 -> V=1.0, theta=0.0
% INFO    : Bus 12745	: V=0.999232803422, theta=-38.9716986699 -> V=1.0, theta=0.0
% INFO    : Bus 12746	: V=0.998609907987, theta=-28.7612673545 -> V=1.0, theta=0.0
% INFO    : Bus 12747	: V=0.995646581698, theta=-29.68533985 -> V=1.0, theta=0.0
% INFO    : Bus 12748	: V=0.995906645544, theta=-28.3566699117 -> V=1.0, theta=0.0
% INFO    : Bus 12749	: V=0.995998392929, theta=-28.3494563445 -> V=1.0, theta=0.0
% INFO    : Bus 12750	: V=0.995805359442, theta=-28.3649319763 -> V=1.0, theta=0.0
% INFO    : Bus 12751	: V=0.995906645544, theta=-28.3566699117 -> V=1.0, theta=0.0
% INFO    : Bus 12752	: V=1.00256549517, theta=-22.937863217 -> V=1.0, theta=0.0
% INFO    : Bus 12753	: V=1.00102654002, theta=-37.894907184 -> V=1.0, theta=0.0
% INFO    : Bus 12754	: V=0.999770338217, theta=-39.0074571513 -> V=1.0, theta=0.0
% INFO    : Bus 12755	: V=0.999652007445, theta=-39.0159648386 -> V=1.0, theta=0.0
% INFO    : Bus 12756	: V=0.999894056589, theta=-38.9994515873 -> V=1.0, theta=0.0
% INFO    : Bus 12757	: V=1.00417861947, theta=-38.8820099421 -> V=1.0, theta=0.0
% INFO    : Bus 12758	: V=1.00387071301, theta=-38.9098211083 -> V=1.0, theta=0.0
% INFO    : Bus 12759	: V=1.00451461476, theta=-38.8550099913 -> V=1.0, theta=0.0
% INFO    : Bus 12760	: V=1.00417861947, theta=-38.8820099421 -> V=1.0, theta=0.0
% INFO    : Bus 12761	: V=0.997505409949, theta=-39.532077474 -> V=1.0, theta=0.0
% INFO    : Bus 12762	: V=0.999509310924, theta=-38.2874021044 -> V=1.0, theta=0.0
% INFO    : Bus 12763	: V=0.999453575382, theta=-38.2941578461 -> V=1.0, theta=0.0
% INFO    : Bus 12764	: V=0.998660278401, theta=-39.5136079609 -> V=1.0, theta=0.0
% INFO    : Bus 12765	: V=0.998777200197, theta=-39.4982794778 -> V=1.0, theta=0.0
% INFO    : Bus 12766	: V=0.998533573135, theta=-39.5290637095 -> V=1.0, theta=0.0
% INFO    : Bus 12767	: V=1.00008227445, theta=-38.2537022322 -> V=1.0, theta=0.0
% INFO    : Bus 12768	: V=0.999990840645, theta=-38.2606187089 -> V=1.0, theta=0.0
% INFO    : Bus 12769	: V=1.00016850002, theta=-38.2474069901 -> V=1.0, theta=0.0
% INFO    : Bus 12770	: V=1.00008227445, theta=-38.2537022322 -> V=1.0, theta=0.0
% INFO    : Bus 12771	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12772	: V=1.00695156318, theta=-36.9583058842 -> V=1.0, theta=0.0
% INFO    : Bus 12773	: V=0.999892878175, theta=-34.2165640017 -> V=1.0, theta=0.0
% INFO    : Bus 12774	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12775	: V=0.998735200528, theta=-34.3422113115 -> V=1.0, theta=0.0
% INFO    : Bus 12776	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12777	: V=1.00336644506, theta=-39.208398402 -> V=1.0, theta=0.0
% INFO    : Bus 12778	: V=1.00215145287, theta=-38.1085684046 -> V=1.0, theta=0.0
% INFO    : Bus 12779	: V=1.00209170151, theta=-38.1150531396 -> V=1.0, theta=0.0
% INFO    : Bus 12780	: V=1.00221010631, theta=-38.1011569308 -> V=1.0, theta=0.0
% INFO    : Bus 12781	: V=1.00215145287, theta=-38.1085684046 -> V=1.0, theta=0.0
% INFO    : Bus 12782	: V=0.998791593675, theta=-39.1907882541 -> V=1.0, theta=0.0
% INFO    : Bus 12783	: V=0.998722852711, theta=-39.20076159 -> V=1.0, theta=0.0
% INFO    : Bus 12784	: V=0.996416298615, theta=-39.3760920971 -> V=1.0, theta=0.0
% INFO    : Bus 12785	: V=0.996278246941, theta=-39.3843281705 -> V=1.0, theta=0.0
% INFO    : Bus 12786	: V=1.00090553684, theta=-38.7818540483 -> V=1.0, theta=0.0
% INFO    : Bus 12787	: V=1.00098303832, theta=-38.7722351111 -> V=1.0, theta=0.0
% INFO    : Bus 12788	: V=0.996950952469, theta=-39.3604772476 -> V=1.0, theta=0.0
% INFO    : Bus 12789	: V=0.996857585543, theta=-39.3691544788 -> V=1.0, theta=0.0
% INFO    : Bus 12790	: V=0.997053665156, theta=-39.3524432768 -> V=1.0, theta=0.0
% INFO    : Bus 12791	: V=0.997885154135, theta=-38.8149917247 -> V=1.0, theta=0.0
% INFO    : Bus 12792	: V=0.997513420115, theta=-38.8499651831 -> V=1.0, theta=0.0
% INFO    : Bus 12793	: V=0.997394483445, theta=-38.8635291737 -> V=1.0, theta=0.0
% INFO    : Bus 12794	: V=0.997620591054, theta=-38.836359757 -> V=1.0, theta=0.0
% INFO    : Bus 12795	: V=1.00354354033, theta=-35.3606543116 -> V=1.0, theta=0.0
% INFO    : Bus 12796	: V=1.00411268683, theta=-39.1997994915 -> V=1.0, theta=0.0
% INFO    : Bus 12797	: V=1.00590279203, theta=-38.8007348015 -> V=1.0, theta=0.0
% INFO    : Bus 12798	: V=1.00583089579, theta=-38.8112953216 -> V=1.0, theta=0.0
% INFO    : Bus 12799	: V=1.00373235571, theta=-37.0882456974 -> V=1.0, theta=0.0
% INFO    : Bus 12800	: V=0.99919382194, theta=-33.1411053972 -> V=1.0, theta=0.0
% INFO    : Bus 12801	: V=0.9997058527, theta=-36.8499783675 -> V=1.0, theta=0.0
% INFO    : Bus 12802	: V=0.999163061109, theta=-33.1464325379 -> V=1.0, theta=0.0
% INFO    : Bus 12803	: V=0.999845467528, theta=-32.9982853584 -> V=1.0, theta=0.0
% INFO    : Bus 12804	: V=0.99919382194, theta=-33.1411053972 -> V=1.0, theta=0.0
% INFO    : Bus 12805	: V=0.997736404803, theta=-37.9809093438 -> V=1.0, theta=0.0
% INFO    : Bus 12806	: V=0.997696382764, theta=-37.9863008394 -> V=1.0, theta=0.0
% INFO    : Bus 12807	: V=1.00370315695, theta=-37.2295899553 -> V=1.0, theta=0.0
% INFO    : Bus 12808	: V=1.00357115391, theta=-37.2431247471 -> V=1.0, theta=0.0
% INFO    : Bus 12809	: V=0.998655460443, theta=-39.4233530623 -> V=1.0, theta=0.0
% INFO    : Bus 12810	: V=0.998564641329, theta=-39.4353828201 -> V=1.0, theta=0.0
% INFO    : Bus 12811	: V=0.998747797432, theta=-39.4103492479 -> V=1.0, theta=0.0
% INFO    : Bus 12812	: V=0.998655460443, theta=-39.4233530623 -> V=1.0, theta=0.0
% INFO    : Bus 12813	: V=1.00047444605, theta=-38.599851676 -> V=1.0, theta=0.0
% INFO    : Bus 12814	: V=1.0004781341, theta=-38.2495051996 -> V=1.0, theta=0.0
% INFO    : Bus 12815	: V=1.00130470475, theta=-38.9662110349 -> V=1.0, theta=0.0
% INFO    : Bus 12816	: V=1.00117652053, theta=-38.9836205188 -> V=1.0, theta=0.0
% INFO    : Bus 12817	: V=1.00083355801, theta=-38.9414823123 -> V=1.0, theta=0.0
% INFO    : Bus 12818	: V=1.00294381556, theta=-37.2624891748 -> V=1.0, theta=0.0
% INFO    : Bus 12819	: V=1.00280295602, theta=-37.2773745715 -> V=1.0, theta=0.0
% INFO    : Bus 12820	: V=1.00140844112, theta=-38.6000756318 -> V=1.0, theta=0.0
% INFO    : Bus 12821	: V=1.00133357517, theta=-38.6096341374 -> V=1.0, theta=0.0
% INFO    : Bus 12822	: V=1.00147117133, theta=-38.5917736288 -> V=1.0, theta=0.0
% INFO    : Bus 12823	: V=0.99543181305, theta=-38.8070132588 -> V=1.0, theta=0.0
% INFO    : Bus 12824	: V=1.00004666321, theta=-38.5473560848 -> V=1.0, theta=0.0
% INFO    : Bus 12825	: V=0.999986205952, theta=-38.4382821516 -> V=1.0, theta=0.0
% INFO    : Bus 12826	: V=0.999810928825, theta=-38.4476176974 -> V=1.0, theta=0.0
% INFO    : Bus 12827	: V=0.998505444686, theta=-39.0365255175 -> V=1.0, theta=0.0
% INFO    : Bus 12828	: V=1.00094829532, theta=-38.2286606991 -> V=1.0, theta=0.0
% INFO    : Bus 12829	: V=1.00088774735, theta=-38.2398634843 -> V=1.0, theta=0.0
% INFO    : Bus 12830	: V=1.0010138318, theta=-38.2178601453 -> V=1.0, theta=0.0
% INFO    : Bus 12831	: V=1.00094829532, theta=-38.2286606991 -> V=1.0, theta=0.0
% INFO    : Bus 12832	: V=1.00439913042, theta=-38.9999887746 -> V=1.0, theta=0.0
% INFO    : Bus 12833	: V=1.00448131356, theta=-38.9892539414 -> V=1.0, theta=0.0
% INFO    : Bus 12834	: V=1.00077489175, theta=-37.4874446378 -> V=1.0, theta=0.0
% INFO    : Bus 12835	: V=1.00229657063, theta=-37.3553353526 -> V=1.0, theta=0.0
% INFO    : Bus 12836	: V=1.0013037287, theta=-38.1261972605 -> V=1.0, theta=0.0
% INFO    : Bus 12837	: V=1.00121821073, theta=-38.1371563754 -> V=1.0, theta=0.0
% INFO    : Bus 12838	: V=1.00138807616, theta=-38.1147994249 -> V=1.0, theta=0.0
% INFO    : Bus 12839	: V=1.0013037287, theta=-38.1261972605 -> V=1.0, theta=0.0
% INFO    : Bus 12840	: V=1.0027245582, theta=-32.6354440275 -> V=1.0, theta=0.0
% INFO    : Bus 12841	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12842	: V=1.00337261511, theta=-31.8077004876 -> V=1.0, theta=0.0
% INFO    : Bus 12843	: V=0.997203021291, theta=-30.8792978051 -> V=1.0, theta=0.0
% INFO    : Bus 12844	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12845	: V=0.996726120614, theta=-30.9773520427 -> V=1.0, theta=0.0
% INFO    : Bus 12846	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12847	: V=0.999797459742, theta=-32.384061511 -> V=1.0, theta=0.0
% INFO    : Bus 12848	: V=1.00104447933, theta=-32.5015456784 -> V=1.0, theta=0.0
% INFO    : Bus 12849	: V=0.999921645577, theta=-32.3617069848 -> V=1.0, theta=0.0
% INFO    : Bus 12850	: V=0.999797459742, theta=-32.384061511 -> V=1.0, theta=0.0
% INFO    : Bus 12851	: V=0.999637104006, theta=-32.3994448596 -> V=1.0, theta=0.0
% INFO    : Bus 12852	: V=0.998387653099, theta=-30.5146978319 -> V=1.0, theta=0.0
% INFO    : Bus 12853	: V=1.00133076587, theta=-31.6007358675 -> V=1.0, theta=0.0
% INFO    : Bus 12854	: V=1.00121071252, theta=-31.6128635272 -> V=1.0, theta=0.0
% INFO    : Bus 12855	: V=1.00099697121, theta=-38.8961465646 -> V=1.0, theta=0.0
% INFO    : Bus 12856	: V=0.998080303249, theta=-39.3185421941 -> V=1.0, theta=0.0
% INFO    : Bus 12857	: V=0.998109225315, theta=-39.3128751838 -> V=1.0, theta=0.0
% INFO    : Bus 12858	: V=1.00533761514, theta=-38.8857581255 -> V=1.0, theta=0.0
% INFO    : Bus 12859	: V=1.0053831394, theta=-38.8771924825 -> V=1.0, theta=0.0
% INFO    : Bus 12860	: V=0.999424019305, theta=-38.9363822334 -> V=1.0, theta=0.0
% INFO    : Bus 12861	: V=0.999296100725, theta=-38.9519711375 -> V=1.0, theta=0.0
% INFO    : Bus 12862	: V=0.999561552754, theta=-38.9187839806 -> V=1.0, theta=0.0
% INFO    : Bus 12863	: V=0.999992495088, theta=-39.4124514499 -> V=1.0, theta=0.0
% INFO    : Bus 12864	: V=1.00111535797, theta=-38.2206273364 -> V=1.0, theta=0.0
% INFO    : Bus 12865	: V=1.00108257912, theta=-38.2267150799 -> V=1.0, theta=0.0
% INFO    : Bus 12866	: V=1.00605177196, theta=-39.0278611061 -> V=1.0, theta=0.0
% INFO    : Bus 12867	: V=0.995292300034, theta=-38.8206459336 -> V=1.0, theta=0.0
% INFO    : Bus 12868	: V=1.00006162612, theta=-39.2699777771 -> V=1.0, theta=0.0
% INFO    : Bus 12869	: V=1.00014690604, theta=-39.2614822104 -> V=1.0, theta=0.0
% INFO    : Bus 12870	: V=1.00006162612, theta=-39.2699777771 -> V=1.0, theta=0.0
% INFO    : Bus 12871	: V=1.00234672452, theta=-39.0695718502 -> V=1.0, theta=0.0
% INFO    : Bus 12872	: V=1.00240341186, theta=-39.0619653197 -> V=1.0, theta=0.0
% INFO    : Bus 12873	: V=1.00234672452, theta=-39.0695718502 -> V=1.0, theta=0.0
% INFO    : Bus 12874	: V=1.00229347364, theta=-39.0783456195 -> V=1.0, theta=0.0
% INFO    : Bus 12875	: V=1.00314884871, theta=-38.0478372751 -> V=1.0, theta=0.0
% INFO    : Bus 12876	: V=1.0030609203, theta=-38.0590549118 -> V=1.0, theta=0.0
% INFO    : Bus 12877	: V=1.00324060836, theta=-38.0376604251 -> V=1.0, theta=0.0
% INFO    : Bus 12878	: V=1.00252732479, theta=-37.5215016193 -> V=1.0, theta=0.0
% INFO    : Bus 12879	: V=1.00237446029, theta=-37.5364567388 -> V=1.0, theta=0.0
% INFO    : Bus 12880	: V=1.00055469419, theta=-37.887668905 -> V=1.0, theta=0.0
% INFO    : Bus 12881	: V=1.00046546058, theta=-37.903036911 -> V=1.0, theta=0.0
% INFO    : Bus 12882	: V=0.997694019124, theta=-38.7004635116 -> V=1.0, theta=0.0
% INFO    : Bus 12883	: V=0.997919832962, theta=-37.5339199775 -> V=1.0, theta=0.0
% INFO    : Bus 12884	: V=0.998620132134, theta=-38.621458401 -> V=1.0, theta=0.0
% INFO    : Bus 12885	: V=1.00486651574, theta=-37.2793106267 -> V=1.0, theta=0.0
% INFO    : Bus 12886	: V=1.00065232841, theta=-38.7430509803 -> V=1.0, theta=0.0
% INFO    : Bus 12887	: V=1.00061626805, theta=-38.751810782 -> V=1.0, theta=0.0
% INFO    : Bus 12888	: V=1.00069200485, theta=-38.7352637011 -> V=1.0, theta=0.0
% INFO    : Bus 12889	: V=1.00065232841, theta=-38.7430509803 -> V=1.0, theta=0.0
% INFO    : Bus 12890	: V=1.00211913234, theta=-37.0056876609 -> V=1.0, theta=0.0
% INFO    : Bus 12891	: V=1.00104814727, theta=-38.6485911742 -> V=1.0, theta=0.0
% INFO    : Bus 12892	: V=1.00094294543, theta=-38.6731857345 -> V=1.0, theta=0.0
% INFO    : Bus 12893	: V=0.993777271291, theta=-39.3705126704 -> V=1.0, theta=0.0
% INFO    : Bus 12894	: V=0.997839861008, theta=-38.863993933 -> V=1.0, theta=0.0
% INFO    : Bus 12895	: V=0.997654866485, theta=-38.8803439784 -> V=1.0, theta=0.0
% INFO    : Bus 12896	: V=0.998018926248, theta=-38.8454562458 -> V=1.0, theta=0.0
% INFO    : Bus 12897	: V=1.00128187474, theta=-37.5334380045 -> V=1.0, theta=0.0
% INFO    : Bus 12898	: V=1.00118711752, theta=-37.5432690689 -> V=1.0, theta=0.0
% INFO    : Bus 12899	: V=1.00138959411, theta=-37.5230068394 -> V=1.0, theta=0.0
% INFO    : Bus 12900	: V=1.00128187474, theta=-37.5334380045 -> V=1.0, theta=0.0
% INFO    : Bus 12901	: V=1.00366670052, theta=-37.6824397066 -> V=1.0, theta=0.0
% INFO    : Bus 12902	: V=1.00027039583, theta=-38.225940216 -> V=1.0, theta=0.0
% INFO    : Bus 12903	: V=1.00013569783, theta=-38.2418493885 -> V=1.0, theta=0.0
% INFO    : Bus 12904	: V=0.999596083068, theta=-37.3805629933 -> V=1.0, theta=0.0
% INFO    : Bus 12905	: V=1.0012839296, theta=-37.6917396217 -> V=1.0, theta=0.0
% INFO    : Bus 12906	: V=1.00178615849, theta=-38.3273945729 -> V=1.0, theta=0.0
% INFO    : Bus 12907	: V=1.00185322047, theta=-38.3209274224 -> V=1.0, theta=0.0
% INFO    : Bus 12908	: V=0.9998767927, theta=-38.4487140489 -> V=1.0, theta=0.0
% INFO    : Bus 12909	: V=1.00052278553, theta=-38.8603203513 -> V=1.0, theta=0.0
% INFO    : Bus 12910	: V=1.00100551387, theta=-37.4478493649 -> V=1.0, theta=0.0
% INFO    : Bus 12911	: V=1.00077863996, theta=-37.4634435696 -> V=1.0, theta=0.0
% INFO    : Bus 12912	: V=0.998914976077, theta=-38.8059390278 -> V=1.0, theta=0.0
% INFO    : Bus 12913	: V=0.998723880163, theta=-38.824419688 -> V=1.0, theta=0.0
% INFO    : Bus 12914	: V=0.999107863892, theta=-38.7876763193 -> V=1.0, theta=0.0
% INFO    : Bus 12915	: V=0.999846358358, theta=-38.8358682476 -> V=1.0, theta=0.0
% INFO    : Bus 12916	: V=1.00475651111, theta=-38.9797307091 -> V=1.0, theta=0.0
% INFO    : Bus 12917	: V=0.997339401649, theta=-39.4472446549 -> V=1.0, theta=0.0
% INFO    : Bus 12918	: V=1.0004959522, theta=-39.3661814004 -> V=1.0, theta=0.0
% INFO    : Bus 12919	: V=0.995997945377, theta=-38.7357660663 -> V=1.0, theta=0.0
% INFO    : Bus 12920	: V=0.997731592994, theta=-39.4552066134 -> V=1.0, theta=0.0
% INFO    : Bus 12921	: V=1.00234154369, theta=-38.8425479861 -> V=1.0, theta=0.0
% INFO    : Bus 12922	: V=1.00048190042, theta=-38.3840654818 -> V=1.0, theta=0.0
% INFO    : Bus 12923	: V=1.00334348521, theta=-39.4827407717 -> V=1.0, theta=0.0
% INFO    : Bus 12924	: V=1.00331541842, theta=-39.4878326292 -> V=1.0, theta=0.0
% INFO    : Bus 12925	: V=1.00068007611, theta=-39.3282379934 -> V=1.0, theta=0.0
% INFO    : Bus 12926	: V=1.00063576074, theta=-39.3331420213 -> V=1.0, theta=0.0
% INFO    : Bus 12927	: V=1.00280273818, theta=-39.0385581002 -> V=1.0, theta=0.0
% INFO    : Bus 12928	: V=1.00528861266, theta=-38.944442979 -> V=1.0, theta=0.0
% INFO    : Bus 12929	: V=1.00510887775, theta=-38.9676459441 -> V=1.0, theta=0.0
% INFO    : Bus 12930	: V=1.00548515568, theta=-38.9217014147 -> V=1.0, theta=0.0
% INFO    : Bus 12931	: V=0.998443817229, theta=-38.9235778011 -> V=1.0, theta=0.0
% INFO    : Bus 12932	: V=1.00348029687, theta=-39.0415799182 -> V=1.0, theta=0.0
% INFO    : Bus 12933	: V=0.998417927449, theta=-38.8647388337 -> V=1.0, theta=0.0
% INFO    : Bus 12934	: V=0.992757637331, theta=-38.8203901823 -> V=1.0, theta=0.0
% INFO    : Bus 12935	: V=0.992695541043, theta=-38.8273084296 -> V=1.0, theta=0.0
% INFO    : Bus 12936	: V=0.992817226518, theta=-38.8131770501 -> V=1.0, theta=0.0
% INFO    : Bus 12937	: V=0.992757637331, theta=-38.8203901823 -> V=1.0, theta=0.0
% INFO    : Bus 12938	: V=1.00142303758, theta=-36.8718750138 -> V=1.0, theta=0.0
% INFO    : Bus 12939	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12940	: V=1.0026741833, theta=-36.81222617 -> V=1.0, theta=0.0
% INFO    : Bus 12941	: V=0.999170206122, theta=-34.3430764713 -> V=1.0, theta=0.0
% INFO    : Bus 12942	: V=0.999859292542, theta=-34.2370176709 -> V=1.0, theta=0.0
% INFO    : Bus 12943	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12944	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12945	: V=0.998250078108, theta=-36.9913600006 -> V=1.0, theta=0.0
% INFO    : Bus 12946	: V=0.998389002637, theta=-36.9783583185 -> V=1.0, theta=0.0
% INFO    : Bus 12947	: V=1.00211092212, theta=-36.9081419191 -> V=1.0, theta=0.0
% INFO    : Bus 12948	: V=1.00167625235, theta=-32.5961925708 -> V=1.0, theta=0.0
% INFO    : Bus 12949	: V=1.0036142981, theta=-36.840950148 -> V=1.0, theta=0.0
% INFO    : Bus 12950	: V=1.00000097708, theta=-37.064339116 -> V=1.0, theta=0.0
% INFO    : Bus 12951	: V=0.998487494239, theta=-37.4095379246 -> V=1.0, theta=0.0
% INFO    : Bus 12952	: V=0.998420325331, theta=-37.4169816581 -> V=1.0, theta=0.0
% INFO    : Bus 12953	: V=1.00291073534, theta=-36.7487777814 -> V=1.0, theta=0.0
% INFO    : Bus 12954	: V=1.00281973931, theta=-36.7623216787 -> V=1.0, theta=0.0
% INFO    : Bus 12955	: V=0.998542747734, theta=-39.4809910898 -> V=1.0, theta=0.0
% INFO    : Bus 12956	: V=1.00040607881, theta=-38.6479833181 -> V=1.0, theta=0.0
% INFO    : Bus 12957	: V=0.999723830256, theta=-39.4007233997 -> V=1.0, theta=0.0
% INFO    : Bus 12958	: V=0.996814161358, theta=-38.7460839603 -> V=1.0, theta=0.0
% INFO    : Bus 12959	: V=0.992986219489, theta=-38.5568645426 -> V=1.0, theta=0.0
% INFO    : Bus 12960	: V=0.992926560128, theta=-38.5640422188 -> V=1.0, theta=0.0
% INFO    : Bus 12961	: V=1.00366746375, theta=-36.6273416947 -> V=1.0, theta=0.0
% INFO    : Bus 12962	: V=1.00161455089, theta=-36.9641639622 -> V=1.0, theta=0.0
% INFO    : Bus 12963	: V=1.0014685816, theta=-36.9819924742 -> V=1.0, theta=0.0
% INFO    : Bus 12964	: V=1.00423388732, theta=-36.5047791665 -> V=1.0, theta=0.0
% INFO    : Bus 12965	: V=0.998109560811, theta=-37.5707816048 -> V=1.0, theta=0.0
% INFO    : Bus 12966	: V=0.998032373487, theta=-37.5801662583 -> V=1.0, theta=0.0
% INFO    : Bus 12967	: V=0.998198756921, theta=-37.5604718771 -> V=1.0, theta=0.0
% INFO    : Bus 12968	: V=0.998109560811, theta=-37.5707816048 -> V=1.0, theta=0.0
% INFO    : Bus 12969	: V=0.99747275127, theta=-38.4054134893 -> V=1.0, theta=0.0
% INFO    : Bus 12970	: V=0.993388918784, theta=-38.2568751526 -> V=1.0, theta=0.0
% INFO    : Bus 12971	: V=0.993231054458, theta=-38.2722812418 -> V=1.0, theta=0.0
% INFO    : Bus 12972	: V=0.994743927233, theta=-31.0328337532 -> V=1.0, theta=0.0
% INFO    : Bus 12973	: V=0.994657425598, theta=-31.0403881657 -> V=1.0, theta=0.0
% INFO    : Bus 12974	: V=0.994827320576, theta=-31.0242766141 -> V=1.0, theta=0.0
% INFO    : Bus 12975	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12976	: V=1.00767241442, theta=-30.5510175803 -> V=1.0, theta=0.0
% INFO    : Bus 12977	: V=0.996881070099, theta=-30.1104871231 -> V=1.0, theta=0.0
% INFO    : Bus 12978	: V=0.997345265137, theta=-30.0819137901 -> V=1.0, theta=0.0
% INFO    : Bus 12979	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12980	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12981	: V=0.997420504925, theta=-27.0892225329 -> V=1.0, theta=0.0
% INFO    : Bus 12982	: V=0.997310469118, theta=-27.0962321049 -> V=1.0, theta=0.0
% INFO    : Bus 12983	: V=0.994244272156, theta=-31.2646539886 -> V=1.0, theta=0.0
% INFO    : Bus 12984	: V=1.00220152658, theta=-36.736100263 -> V=1.0, theta=0.0
% INFO    : Bus 12985	: V=1.00005915561, theta=-34.9515724375 -> V=1.0, theta=0.0
% INFO    : Bus 12986	: V=0.997852700513, theta=-37.3716413486 -> V=1.0, theta=0.0
% INFO    : Bus 12987	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12988	: V=1.0037144426, theta=-37.2369120435 -> V=1.0, theta=0.0
% INFO    : Bus 12989	: V=0.998983833643, theta=-33.5493255312 -> V=1.0, theta=0.0
% INFO    : Bus 12990	: V=0.997727323769, theta=-33.6845242542 -> V=1.0, theta=0.0
% INFO    : Bus 12991	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12992	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12993	: V=1.00094761402, theta=-37.2097336485 -> V=1.0, theta=0.0
% INFO    : Bus 12994	: V=1.00075162047, theta=-37.2248281012 -> V=1.0, theta=0.0
% INFO    : Bus 12995	: V=1.00501302616, theta=-36.3845336549 -> V=1.0, theta=0.0
% INFO    : Bus 12996	: V=0.992786024246, theta=-39.1322983059 -> V=1.0, theta=0.0
% INFO    : Bus 12997	: V=0.992862217995, theta=-39.12321887 -> V=1.0, theta=0.0
% INFO    : Bus 12998	: V=0.992714997532, theta=-39.1409500326 -> V=1.0, theta=0.0
% INFO    : Bus 12999	: V=1.00366658749, theta=-37.6051548211 -> V=1.0, theta=0.0
% INFO    : Bus 13000	: V=0.999384133034, theta=-34.5403936825 -> V=1.0, theta=0.0
% INFO    : Bus 13001	: V=1.00074767496, theta=-37.7528038284 -> V=1.0, theta=0.0
% INFO    : Bus 13002	: V=0.999260480554, theta=-34.5533887372 -> V=1.0, theta=0.0
% INFO    : Bus 13003	: V=0.999984945097, theta=-34.3936886102 -> V=1.0, theta=0.0
% INFO    : Bus 13004	: V=0.999384133034, theta=-34.5403936825 -> V=1.0, theta=0.0
% INFO    : Bus 13005	: V=1.00168693866, theta=-39.1571687381 -> V=1.0, theta=0.0
% INFO    : Bus 13006	: V=0.998077979607, theta=-38.9669736209 -> V=1.0, theta=0.0
% INFO    : Bus 13007	: V=0.997595372779, theta=-32.6710720985 -> V=1.0, theta=0.0
% INFO    : Bus 13008	: V=1.00213044997, theta=-36.1040973799 -> V=1.0, theta=0.0
% INFO    : Bus 13009	: V=0.997465005357, theta=-32.6787721463 -> V=1.0, theta=0.0
% INFO    : Bus 13010	: V=0.997539308082, theta=-32.6792308083 -> V=1.0, theta=0.0
% INFO    : Bus 13011	: V=0.998240577325, theta=-32.5433226084 -> V=1.0, theta=0.0
% INFO    : Bus 13012	: V=0.997940122154, theta=-37.0539492027 -> V=1.0, theta=0.0
% INFO    : Bus 13013	: V=0.997862922154, theta=-37.0630983209 -> V=1.0, theta=0.0
% INFO    : Bus 13014	: V=0.999456561958, theta=-37.5619667538 -> V=1.0, theta=0.0
% INFO    : Bus 13015	: V=0.999554926987, theta=-37.547389038 -> V=1.0, theta=0.0
% INFO    : Bus 13016	: V=0.999167014229, theta=-38.2882453871 -> V=1.0, theta=0.0
% INFO    : Bus 13017	: V=0.999114754628, theta=-38.29708024 -> V=1.0, theta=0.0
% INFO    : Bus 13018	: V=1.00273672664, theta=-37.712993119 -> V=1.0, theta=0.0
% INFO    : Bus 13019	: V=1.00279361815, theta=-37.7092263305 -> V=1.0, theta=0.0
% INFO    : Bus 13020	: V=1.00273672664, theta=-37.712993119 -> V=1.0, theta=0.0
% INFO    : Bus 13021	: V=1.00069574095, theta=-37.1312214521 -> V=1.0, theta=0.0
% INFO    : Bus 13022	: V=1.00059874836, theta=-37.1426622579 -> V=1.0, theta=0.0
% INFO    : Bus 13023	: V=0.99925124149, theta=-37.0811384179 -> V=1.0, theta=0.0
% INFO    : Bus 13024	: V=0.999297405341, theta=-37.0742967834 -> V=1.0, theta=0.0
% INFO    : Bus 13025	: V=0.99920905955, theta=-37.087577449 -> V=1.0, theta=0.0
% INFO    : Bus 13026	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13027	: V=0.999107865511, theta=-27.028885739 -> V=1.0, theta=0.0
% INFO    : Bus 13028	: V=0.996846265902, theta=-27.8352471766 -> V=1.0, theta=0.0
% INFO    : Bus 13029	: V=0.99701695858, theta=-27.8748412108 -> V=1.0, theta=0.0
% INFO    : Bus 13030	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13031	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13032	: V=0.994603809597, theta=-33.4050062565 -> V=1.0, theta=0.0
% INFO    : Bus 13033	: V=0.998567337421, theta=-34.1313278818 -> V=1.0, theta=0.0
% INFO    : Bus 13034	: V=1.00793179974, theta=-36.8938173073 -> V=1.0, theta=0.0
% INFO    : Bus 13035	: V=0.999729625275, theta=-34.0156644779 -> V=1.0, theta=0.0
% INFO    : Bus 13036	: V=0.998438359685, theta=-34.1487168883 -> V=1.0, theta=0.0
% INFO    : Bus 13037	: V=0.998567337421, theta=-34.1313278818 -> V=1.0, theta=0.0
% INFO    : Bus 13038	: V=0.998009837302, theta=-38.0260743998 -> V=1.0, theta=0.0
% INFO    : Bus 13039	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13040	: V=1.00159630275, theta=-37.1401894473 -> V=1.0, theta=0.0
% INFO    : Bus 13041	: V=1.00270870324, theta=-34.0746035358 -> V=1.0, theta=0.0
% INFO    : Bus 13042	: V=1.00374660656, theta=-34.2582358688 -> V=1.0, theta=0.0
% INFO    : Bus 13043	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13044	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13045	: V=0.994153195517, theta=-37.9048036506 -> V=1.0, theta=0.0
% INFO    : Bus 13046	: V=0.993938114037, theta=-37.9209328514 -> V=1.0, theta=0.0
% INFO    : Bus 13047	: V=0.994371443746, theta=-37.8866651801 -> V=1.0, theta=0.0
% INFO    : Bus 13048	: V=1.00082955919, theta=-37.7119429794 -> V=1.0, theta=0.0
% INFO    : Bus 13049	: V=1.00674225385, theta=-37.0811862881 -> V=1.0, theta=0.0
% INFO    : Bus 13050	: V=0.998818722983, theta=-36.856154504 -> V=1.0, theta=0.0
% INFO    : Bus 13051	: V=0.998711343703, theta=-36.8675148929 -> V=1.0, theta=0.0
% INFO    : Bus 13052	: V=1.00025816384, theta=-37.5114195662 -> V=1.0, theta=0.0
% INFO    : Bus 13053	: V=1.00034308798, theta=-37.4916550068 -> V=1.0, theta=0.0
% INFO    : Bus 13054	: V=0.998741611135, theta=-37.5005023486 -> V=1.0, theta=0.0
% INFO    : Bus 13055	: V=0.998659054189, theta=-37.5118075955 -> V=1.0, theta=0.0
% INFO    : Bus 13056	: V=0.998827145181, theta=-37.4890127034 -> V=1.0, theta=0.0
% INFO    : Bus 13057	: V=1.00003156723, theta=-36.6200177445 -> V=1.0, theta=0.0
% INFO    : Bus 13058	: V=0.999838550301, theta=-36.7293731811 -> V=1.0, theta=0.0
% INFO    : Bus 13059	: V=0.999582618876, theta=-35.7151572867 -> V=1.0, theta=0.0
% INFO    : Bus 13060	: V=1.00213025079, theta=-36.7573296327 -> V=1.0, theta=0.0
% INFO    : Bus 13061	: V=0.998196767154, theta=-37.9593521198 -> V=1.0, theta=0.0
% INFO    : Bus 13062	: V=1.00532185674, theta=-36.4688682136 -> V=1.0, theta=0.0
% INFO    : Bus 13063	: V=1.0004121722, theta=-37.0321517733 -> V=1.0, theta=0.0
% INFO    : Bus 13064	: V=0.998027346048, theta=-38.0197299619 -> V=1.0, theta=0.0
% INFO    : Bus 13065	: V=0.999828000773, theta=-39.3541060366 -> V=1.0, theta=0.0
% INFO    : Bus 13066	: V=0.999939628654, theta=-39.3399808965 -> V=1.0, theta=0.0
% INFO    : Bus 13067	: V=0.999751708599, theta=-39.3646761038 -> V=1.0, theta=0.0
% INFO    : Bus 13068	: V=1.00026610283, theta=-36.6722368029 -> V=1.0, theta=0.0
% INFO    : Bus 13069	: V=1.00042955068, theta=-36.6596088055 -> V=1.0, theta=0.0
% INFO    : Bus 13070	: V=1.00026610283, theta=-36.6722368029 -> V=1.0, theta=0.0
% INFO    : Bus 13071	: V=1.00011431384, theta=-36.6849425491 -> V=1.0, theta=0.0
% INFO    : Bus 13072	: V=0.999605913464, theta=-36.2898046971 -> V=1.0, theta=0.0
% INFO    : Bus 13073	: V=0.999490999504, theta=-36.3046733758 -> V=1.0, theta=0.0
% INFO    : Bus 13074	: V=0.998845642701, theta=-36.8574795534 -> V=1.0, theta=0.0
% INFO    : Bus 13075	: V=1.00704549436, theta=-36.0811794862 -> V=1.0, theta=0.0
% INFO    : Bus 13076	: V=1.0071866563, theta=-36.0712941733 -> V=1.0, theta=0.0
% INFO    : Bus 13077	: V=1.00691040561, theta=-36.091278571 -> V=1.0, theta=0.0
% INFO    : Bus 13078	: V=1.00704549436, theta=-36.0811794862 -> V=1.0, theta=0.0
% INFO    : Bus 13079	: V=1.00128985334, theta=-37.4086675955 -> V=1.0, theta=0.0
% INFO    : Bus 13080	: V=0.997643989129, theta=-37.1018520624 -> V=1.0, theta=0.0
% INFO    : Bus 13081	: V=0.997389919808, theta=-37.1200737837 -> V=1.0, theta=0.0
% INFO    : Bus 13082	: V=0.997937145819, theta=-37.0805363178 -> V=1.0, theta=0.0
% INFO    : Bus 13083	: V=0.99987075356, theta=-34.1550175092 -> V=1.0, theta=0.0
% INFO    : Bus 13084	: V=1.00071077822, theta=-36.6945954605 -> V=1.0, theta=0.0
% INFO    : Bus 13085	: V=0.999714961102, theta=-34.1779364014 -> V=1.0, theta=0.0
% INFO    : Bus 13086	: V=1.00044029078, theta=-33.9993847221 -> V=1.0, theta=0.0
% INFO    : Bus 13087	: V=0.99987075356, theta=-34.1550175092 -> V=1.0, theta=0.0
% INFO    : Bus 13088	: V=1.00471158427, theta=-36.4207423453 -> V=1.0, theta=0.0
% INFO    : Bus 13089	: V=1.00361991326, theta=-36.7193629395 -> V=1.0, theta=0.0
% INFO    : Bus 13090	: V=0.998724167753, theta=-36.6802295197 -> V=1.0, theta=0.0
% INFO    : Bus 13091	: V=0.998658771392, theta=-36.6868361614 -> V=1.0, theta=0.0
% INFO    : Bus 13092	: V=0.999369251231, theta=-36.8508728431 -> V=1.0, theta=0.0
% INFO    : Bus 13093	: V=1.00115547384, theta=-36.4701808212 -> V=1.0, theta=0.0
% INFO    : Bus 13094	: V=1.0010702656, theta=-36.4777390618 -> V=1.0, theta=0.0
% INFO    : Bus 13095	: V=1.00002671268, theta=-36.1303555452 -> V=1.0, theta=0.0
% INFO    : Bus 13096	: V=1.00009563387, theta=-36.1237207329 -> V=1.0, theta=0.0
% INFO    : Bus 13097	: V=0.999956784334, theta=-36.1373052098 -> V=1.0, theta=0.0
% INFO    : Bus 13098	: V=1.00012890954, theta=-36.1184314295 -> V=1.0, theta=0.0
% INFO    : Bus 13099	: V=1.00006409701, theta=-36.1246735276 -> V=1.0, theta=0.0
% INFO    : Bus 13100	: V=1.00020212491, theta=-36.1117967726 -> V=1.0, theta=0.0
% INFO    : Bus 13101	: V=1.00012890954, theta=-36.1184314295 -> V=1.0, theta=0.0
% INFO    : Bus 13102	: V=1.00434530761, theta=-36.459270268 -> V=1.0, theta=0.0
% INFO    : Bus 13103	: V=1.00260634269, theta=-37.5780699619 -> V=1.0, theta=0.0
% INFO    : Bus 13104	: V=1.00637123574, theta=-36.3692264894 -> V=1.0, theta=0.0
% INFO    : Bus 13105	: V=0.999207732868, theta=-37.2640507719 -> V=1.0, theta=0.0
% INFO    : Bus 13106	: V=1.0012633258, theta=-38.0373525446 -> V=1.0, theta=0.0
% INFO    : Bus 13107	: V=1.00428145038, theta=-36.5129862734 -> V=1.0, theta=0.0
% INFO    : Bus 13108	: V=1.00554362332, theta=-36.2840422805 -> V=1.0, theta=0.0
% INFO    : Bus 13109	: V=1.0052044715, theta=-22.3770344411 -> V=1.0, theta=0.0
% INFO    : Bus 13110	: V=1.00433717134, theta=-22.6983403319 -> V=1.0, theta=0.0
% INFO    : Bus 13111	: V=1.00436444275, theta=-22.6946526256 -> V=1.0, theta=0.0
% INFO    : Bus 13112	: V=0.99873079869, theta=-20.5138881281 -> V=1.0, theta=0.0
% INFO    : Bus 13113	: V=1.00606253733, theta=-21.9239009138 -> V=1.0, theta=0.0
% INFO    : Bus 13114	: V=0.998710523923, theta=-20.5182167449 -> V=1.0, theta=0.0
% INFO    : Bus 13115	: V=0.998865807338, theta=-20.4660188762 -> V=1.0, theta=0.0
% INFO    : Bus 13116	: V=0.99873079869, theta=-20.5138881281 -> V=1.0, theta=0.0
% INFO    : Bus 13117	: V=1.00109145418, theta=-36.0744783923 -> V=1.0, theta=0.0
% INFO    : Bus 13118	: V=1.00155376369, theta=-33.6456530374 -> V=1.0, theta=0.0
% INFO    : Bus 13119	: V=1.00147926985, theta=-33.655203626 -> V=1.0, theta=0.0
% INFO    : Bus 13120	: V=0.999159040874, theta=-35.2752571424 -> V=1.0, theta=0.0
% INFO    : Bus 13121	: V=0.997437066675, theta=-32.1104523926 -> V=1.0, theta=0.0
% INFO    : Bus 13122	: V=1.00228553583, theta=-33.429731145 -> V=1.0, theta=0.0
% INFO    : Bus 13123	: V=0.997292050855, theta=-32.119226082 -> V=1.0, theta=0.0
% INFO    : Bus 13124	: V=0.997432682304, theta=-32.1111146912 -> V=1.0, theta=0.0
% INFO    : Bus 13125	: V=0.997820100095, theta=-32.0508035159 -> V=1.0, theta=0.0
% INFO    : Bus 13126	: V=0.997437066675, theta=-32.1104523926 -> V=1.0, theta=0.0
% INFO    : Bus 13127	: V=1.00077551763, theta=-33.6667844481 -> V=1.0, theta=0.0
% INFO    : Bus 13128	: V=1.0006915263, theta=-33.6770295824 -> V=1.0, theta=0.0
% INFO    : Bus 13129	: V=1.0008635896, theta=-33.6563521814 -> V=1.0, theta=0.0
% INFO    : Bus 13130	: V=1.00077551763, theta=-33.6667844481 -> V=1.0, theta=0.0
% INFO    : Bus 13131	: V=0.997641984241, theta=-27.6873697539 -> V=1.0, theta=0.0
% INFO    : Bus 13132	: V=0.997984605157, theta=-26.2564344376 -> V=1.0, theta=0.0
% INFO    : Bus 13133	: V=0.997958461072, theta=-26.7455391843 -> V=1.0, theta=0.0
% INFO    : Bus 13134	: V=0.997754819025, theta=-26.7567012403 -> V=1.0, theta=0.0
% INFO    : Bus 13135	: V=0.997327162419, theta=-26.8999241562 -> V=1.0, theta=0.0
% INFO    : Bus 13136	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13137	: V=0.998907270609, theta=-25.4682771672 -> V=1.0, theta=0.0
% INFO    : Bus 13138	: V=0.998314882094, theta=-25.6926741069 -> V=1.0, theta=0.0
% INFO    : Bus 13139	: V=0.998400903536, theta=-25.6792619252 -> V=1.0, theta=0.0
% INFO    : Bus 13140	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13141	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13142	: V=0.99832616529, theta=-36.70782619 -> V=1.0, theta=0.0
% INFO    : Bus 13143	: V=0.998255522841, theta=-36.7129339474 -> V=1.0, theta=0.0
% INFO    : Bus 13144	: V=0.998398677467, theta=-36.7026788744 -> V=1.0, theta=0.0
% INFO    : Bus 13145	: V=1.00195469368, theta=-36.5470074448 -> V=1.0, theta=0.0
% INFO    : Bus 13146	: V=1.0042665413, theta=-36.7679635788 -> V=1.0, theta=0.0
% INFO    : Bus 13147	: V=1.00418120708, theta=-36.7765543593 -> V=1.0, theta=0.0
% INFO    : Bus 13148	: V=0.999973136207, theta=-36.8680753896 -> V=1.0, theta=0.0
% INFO    : Bus 13149	: V=0.999271501712, theta=-36.3570555936 -> V=1.0, theta=0.0
% INFO    : Bus 13150	: V=0.999383086542, theta=-36.3473593033 -> V=1.0, theta=0.0
% INFO    : Bus 13151	: V=1.00054098217, theta=-37.015665498 -> V=1.0, theta=0.0
% INFO    : Bus 13152	: V=1.00104663938, theta=-37.6045720744 -> V=1.0, theta=0.0
% INFO    : Bus 13153	: V=1.00075579634, theta=-36.0478679443 -> V=1.0, theta=0.0
% INFO    : Bus 13154	: V=1.00326558738, theta=-35.8557308029 -> V=1.0, theta=0.0
% INFO    : Bus 13155	: V=1.00101516568, theta=-36.1240491783 -> V=1.0, theta=0.0
% INFO    : Bus 13156	: V=1.00098940968, theta=-36.1295476898 -> V=1.0, theta=0.0
% INFO    : Bus 13157	: V=1.0010421343, theta=-36.1181238926 -> V=1.0, theta=0.0
% INFO    : Bus 13158	: V=1.00033728247, theta=-24.3097942275 -> V=1.0, theta=0.0
% INFO    : Bus 13159	: V=1.00593735371, theta=-36.2923921697 -> V=1.0, theta=0.0
% INFO    : Bus 13160	: V=1.00330947306, theta=-37.411820533 -> V=1.0, theta=0.0
% INFO    : Bus 13161	: V=1.00338911571, theta=-37.4048346055 -> V=1.0, theta=0.0
% INFO    : Bus 13162	: V=1.00033026621, theta=-37.740483147 -> V=1.0, theta=0.0
% INFO    : Bus 13163	: V=0.999903772004, theta=-37.3639638988 -> V=1.0, theta=0.0
% INFO    : Bus 13164	: V=0.999081028816, theta=-37.256741013 -> V=1.0, theta=0.0
% INFO    : Bus 13165	: V=0.999026063495, theta=-37.2650206557 -> V=1.0, theta=0.0
% INFO    : Bus 13166	: V=0.999135392562, theta=-37.2490459361 -> V=1.0, theta=0.0
% INFO    : Bus 13167	: V=0.999081028816, theta=-37.256741013 -> V=1.0, theta=0.0
% INFO    : Bus 13168	: V=1.00120221609, theta=-29.9998465694 -> V=1.0, theta=0.0
% INFO    : Bus 13169	: V=1.00160505904, theta=-29.3988172649 -> V=1.0, theta=0.0
% INFO    : Bus 13170	: V=1.00148359501, theta=-29.3944103505 -> V=1.0, theta=0.0
% INFO    : Bus 13171	: V=1.00156935019, theta=-29.4010365121 -> V=1.0, theta=0.0
% INFO    : Bus 13172	: V=1.00160505904, theta=-29.3988172649 -> V=1.0, theta=0.0
% INFO    : Bus 13173	: V=0.999998798076, theta=-28.6397672614 -> V=1.0, theta=0.0
% INFO    : Bus 13174	: V=0.999976651887, theta=-28.6416726914 -> V=1.0, theta=0.0
% INFO    : Bus 13175	: V=1.00002385147, theta=-28.6377925338 -> V=1.0, theta=0.0
% INFO    : Bus 13176	: V=0.999998798076, theta=-28.6397672614 -> V=1.0, theta=0.0
% INFO    : Bus 13177	: V=0.999564255687, theta=-36.4441244781 -> V=1.0, theta=0.0
% INFO    : Bus 13178	: V=0.999627865167, theta=-36.2152910904 -> V=1.0, theta=0.0
% INFO    : Bus 13179	: V=0.999565571281, theta=-36.2226842462 -> V=1.0, theta=0.0
% INFO    : Bus 13180	: V=0.998842937182, theta=-36.4576026665 -> V=1.0, theta=0.0
% INFO    : Bus 13181	: V=0.998728826428, theta=-36.4644938808 -> V=1.0, theta=0.0
% INFO    : Bus 13182	: V=0.998519696068, theta=-37.6794106228 -> V=1.0, theta=0.0
% INFO    : Bus 13183	: V=0.998478549936, theta=-37.6871593688 -> V=1.0, theta=0.0
% INFO    : Bus 13184	: V=0.998562416412, theta=-37.6718593307 -> V=1.0, theta=0.0
% INFO    : Bus 13185	: V=0.998519696068, theta=-37.6794106228 -> V=1.0, theta=0.0
% INFO    : Bus 13186	: V=1.00106690054, theta=-36.9154614068 -> V=1.0, theta=0.0
% INFO    : Bus 13187	: V=1.00193016581, theta=-37.3406777542 -> V=1.0, theta=0.0
% INFO    : Bus 13188	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13189	: V=1.00605751866, theta=-36.1381582072 -> V=1.0, theta=0.0
% INFO    : Bus 13190	: V=0.998686396399, theta=-33.2609614458 -> V=1.0, theta=0.0
% INFO    : Bus 13191	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13192	: V=0.997435043457, theta=-33.3448029956 -> V=1.0, theta=0.0
% INFO    : Bus 13193	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13194	: V=1.00171777738, theta=-36.1759039966 -> V=1.0, theta=0.0
% INFO    : Bus 13195	: V=1.00176127931, theta=-36.1691499744 -> V=1.0, theta=0.0
% INFO    : Bus 13196	: V=1.0026729667, theta=-35.8399980106 -> V=1.0, theta=0.0
% INFO    : Bus 13197	: V=1.00273421784, theta=-35.8333624555 -> V=1.0, theta=0.0
% INFO    : Bus 13198	: V=1.00091573569, theta=-35.913728012 -> V=1.0, theta=0.0
% INFO    : Bus 13199	: V=1.00064925791, theta=-37.0054283184 -> V=1.0, theta=0.0
% INFO    : Bus 13200	: V=0.997578882251, theta=-36.4070980022 -> V=1.0, theta=0.0
% INFO    : Bus 13201	: V=0.997710082972, theta=-36.3949023803 -> V=1.0, theta=0.0
% INFO    : Bus 13202	: V=0.999133364612, theta=-36.9120247002 -> V=1.0, theta=0.0
% INFO    : Bus 13203	: V=0.999051808763, theta=-36.9233652859 -> V=1.0, theta=0.0
% INFO    : Bus 13204	: V=1.00341177611, theta=-37.0113113619 -> V=1.0, theta=0.0
% INFO    : Bus 13205	: V=1.0000087942, theta=-37.5449302196 -> V=1.0, theta=0.0
% INFO    : Bus 13206	: V=0.999934520467, theta=-37.5572348172 -> V=1.0, theta=0.0
% INFO    : Bus 13207	: V=1.00009475148, theta=-37.5325476081 -> V=1.0, theta=0.0
% INFO    : Bus 13208	: V=1.000699611, theta=-37.4038450778 -> V=1.0, theta=0.0
% INFO    : Bus 13209	: V=1.00143213926, theta=-36.685422686 -> V=1.0, theta=0.0
% INFO    : Bus 13210	: V=0.999681882648, theta=-36.9068521938 -> V=1.0, theta=0.0
% INFO    : Bus 13211	: V=0.999600464627, theta=-36.9150649525 -> V=1.0, theta=0.0
% INFO    : Bus 13212	: V=1.00116806409, theta=-36.7578859616 -> V=1.0, theta=0.0
% INFO    : Bus 13213	: V=1.0011127017, theta=-36.7659715029 -> V=1.0, theta=0.0
% INFO    : Bus 13214	: V=1.00123011859, theta=-36.7490465528 -> V=1.0, theta=0.0
% INFO    : Bus 13215	: V=0.998821499447, theta=-36.8706664899 -> V=1.0, theta=0.0
% INFO    : Bus 13216	: V=0.998763899268, theta=-36.8795175317 -> V=1.0, theta=0.0
% INFO    : Bus 13217	: V=0.998869967559, theta=-36.8627391417 -> V=1.0, theta=0.0
% INFO    : Bus 13218	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13219	: V=1.00210216176, theta=-35.0221263748 -> V=1.0, theta=0.0
% INFO    : Bus 13220	: V=0.998283387892, theta=-32.8321520651 -> V=1.0, theta=0.0
% INFO    : Bus 13221	: V=0.998537124043, theta=-32.7328101894 -> V=1.0, theta=0.0
% INFO    : Bus 13222	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13223	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13224	: V=0.998951733903, theta=-37.291811189 -> V=1.0, theta=0.0
% INFO    : Bus 13225	: V=0.999042108424, theta=-37.2846859767 -> V=1.0, theta=0.0
% INFO    : Bus 13226	: V=0.998951733903, theta=-37.291811189 -> V=1.0, theta=0.0
% INFO    : Bus 13227	: V=1.00148949997, theta=-36.1163919237 -> V=1.0, theta=0.0
% INFO    : Bus 13228	: V=0.998855450733, theta=-36.9465462853 -> V=1.0, theta=0.0
% INFO    : Bus 13229	: V=0.998800785556, theta=-36.9537738309 -> V=1.0, theta=0.0
% INFO    : Bus 13230	: V=0.998916200197, theta=-36.9388279502 -> V=1.0, theta=0.0
% INFO    : Bus 13231	: V=0.997802167401, theta=-12.1591687425 -> V=1.0, theta=0.0
% INFO    : Bus 13232	: V=0.997864417801, theta=-12.1518972881 -> V=1.0, theta=0.0
% INFO    : Bus 13233	: V=0.997849077574, theta=-11.1382032512 -> V=1.0, theta=0.0
% INFO    : Bus 13234	: V=0.997797003946, theta=-11.1455680316 -> V=1.0, theta=0.0
% INFO    : Bus 13235	: V=0.997900525243, theta=-11.1309953978 -> V=1.0, theta=0.0
% INFO    : Bus 13236	: V=0.997849077574, theta=-11.1382032512 -> V=1.0, theta=0.0
% INFO    : Bus 13237	: V=0.99806815451, theta=-12.3333679407 -> V=1.0, theta=0.0
% INFO    : Bus 13238	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13239	: V=0.997854908136, theta=-12.196021512 -> V=1.0, theta=0.0
% INFO    : Bus 13240	: V=0.99928673232, theta=-12.9994376099 -> V=1.0, theta=0.0
% INFO    : Bus 13241	: V=0.999375152728, theta=-13.0320889782 -> V=1.0, theta=0.0
% INFO    : Bus 13242	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13243	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13244	: V=1.0019012211, theta=-31.4611525072 -> V=1.0, theta=0.0
% INFO    : Bus 13245	: V=1.00189136778, theta=-31.4624961553 -> V=1.0, theta=0.0
% INFO    : Bus 13246	: V=1.00191274471, theta=-31.4597573282 -> V=1.0, theta=0.0
% INFO    : Bus 13247	: V=1.00138527378, theta=-32.1893668941 -> V=1.0, theta=0.0
% INFO    : Bus 13248	: V=1.001863716, theta=-31.477964086 -> V=1.0, theta=0.0
% INFO    : Bus 13249	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13250	: V=0.998715738468, theta=-37.4218504267 -> V=1.0, theta=0.0
% INFO    : Bus 13251	: V=0.999751517378, theta=-37.7217245546 -> V=1.0, theta=0.0
% INFO    : Bus 13252	: V=0.997775896502, theta=-37.5597383896 -> V=1.0, theta=0.0
% INFO    : Bus 13253	: V=1.0079231894, theta=-38.692243617 -> V=1.0, theta=0.0
% INFO    : Bus 13254	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13255	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13256	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13257	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13258	: V=0.999186452803, theta=-38.2491025315 -> V=1.0, theta=0.0
% INFO    : Bus 13259	: V=1.00193509291, theta=-38.5888817093 -> V=1.0, theta=0.0
% INFO    : Bus 13260	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13261	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13262	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13263	: V=0.998454407745, theta=-11.8064763963 -> V=1.0, theta=0.0
% INFO    : Bus 13264	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13265	: V=1.00038103453, theta=-11.3786014544 -> V=1.0, theta=0.0
% INFO    : Bus 13266	: V=0.998472649614, theta=-11.7159941244 -> V=1.0, theta=0.0
% INFO    : Bus 13267	: V=0.998506269315, theta=-11.613342977 -> V=1.0, theta=0.0
% INFO    : Bus 13268	: V=0.998491463845, theta=-11.5855151852 -> V=1.0, theta=0.0
% INFO    : Bus 13269	: V=0.998501426839, theta=-11.5136165168 -> V=1.0, theta=0.0
% INFO    : Bus 13270	: V=0.998496454179, theta=-11.5504837347 -> V=1.0, theta=0.0
% INFO    : Bus 13271	: V=0.998455341252, theta=-11.8025587195 -> V=1.0, theta=0.0
% INFO    : Bus 13272	: V=0.999971383161, theta=-6.76731737663 -> V=1.0, theta=0.0
% INFO    : Bus 13273	: V=1.00105702051, theta=-11.6672014627 -> V=1.0, theta=0.0
% INFO    : Bus 13274	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13275	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13276	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13277	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13278	: V=1.00017943324, theta=-27.3530007951 -> V=1.0, theta=0.0
% INFO    : Bus 13279	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13280	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13281	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13282	: V=1.00147933717, theta=-29.7639385139 -> V=1.0, theta=0.0
% INFO    : Bus 13283	: V=1.00150121968, theta=-29.299293605 -> V=1.0, theta=0.0
% INFO    : Bus 13284	: V=0.999801040184, theta=-28.9714940123 -> V=1.0, theta=0.0
% INFO    : Bus 13285	: V=1.00124883913, theta=-29.1709223132 -> V=1.0, theta=0.0
% INFO    : Bus 13286	: V=1.00139906732, theta=-29.3447715354 -> V=1.0, theta=0.0
% INFO    : Bus 13287	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13288	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13289	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13290	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13291	: V=1.00633318025, theta=-21.8990454222 -> V=1.0, theta=0.0
% INFO    : Bus 13292	: V=1.00515067741, theta=-23.251035567 -> V=1.0, theta=0.0
% INFO    : Bus 13293	: V=0.980375733804, theta=-20.7591673031 -> V=1.0, theta=0.0
% INFO    : Bus 13294	: V=0.979649607241, theta=-20.9992033023 -> V=1.0, theta=0.0
% INFO    : Bus 13295	: V=0.975679901227, theta=-20.8633395076 -> V=1.0, theta=0.0
% INFO    : Bus 13296	: V=0.979232018708, theta=-20.8407334424 -> V=1.0, theta=0.0
% INFO    : Bus 13297	: V=0.979094950692, theta=-20.5820594264 -> V=1.0, theta=0.0
% INFO    : Bus 13298	: V=1.00754283727, theta=-21.0308008488 -> V=1.0, theta=0.0
% INFO    : Bus 13299	: V=1.00528429634, theta=-21.9777252894 -> V=1.0, theta=0.0
% INFO    : Bus 13300	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13301	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13302	: V=0.999469768019, theta=-15.0755411673 -> V=1.0, theta=0.0
% INFO    : Bus 13303	: V=0.999483426812, theta=-15.0797103156 -> V=1.0, theta=0.0
% INFO    : Bus 13304	: V=0.999467643247, theta=-15.075751239 -> V=1.0, theta=0.0
% INFO    : Bus 13305	: V=0.999469768019, theta=-15.0755411673 -> V=1.0, theta=0.0
% INFO    : Bus 13306	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13307	: V=1.00000873741, theta=-34.1663221186 -> V=1.0, theta=0.0
% INFO    : Bus 13308	: V=0.999742141995, theta=-37.8376772803 -> V=1.0, theta=0.0
% INFO    : Bus 13309	: V=0.999694847509, theta=-37.8628213994 -> V=1.0, theta=0.0
% INFO    : Bus 13310	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13311	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13312	: V=0.99924730472, theta=-22.6805504849 -> V=1.0, theta=0.0
% INFO    : Bus 13313	: V=1.00045778207, theta=-22.7948211747 -> V=1.0, theta=0.0
% INFO    : Bus 13314	: V=1.00129761543, theta=-23.4440365056 -> V=1.0, theta=0.0
% INFO    : Bus 13315	: V=0.999236609539, theta=-22.6825645956 -> V=1.0, theta=0.0
% INFO    : Bus 13316	: V=1.0003691865, theta=-22.7864515549 -> V=1.0, theta=0.0
% INFO    : Bus 13317	: V=1.00391812496, theta=-22.7149954536 -> V=1.0, theta=0.0
% INFO    : Bus 13318	: V=1.00045778207, theta=-22.7948211747 -> V=1.0, theta=0.0
% INFO    : Bus 13319	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13320	: V=1.00148588869, theta=-25.6363341663 -> V=1.0, theta=0.0
% INFO    : Bus 13321	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13322	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13323	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13324	: V=1.00137207113, theta=-37.1225587451 -> V=1.0, theta=0.0
% INFO    : Bus 13325	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13326	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13327	: V=1.00099205307, theta=-38.1654129019 -> V=1.0, theta=0.0
% INFO    : Bus 13328	: V=1.00094476826, theta=-38.1710944987 -> V=1.0, theta=0.0
% INFO    : Bus 13329	: V=1.00099614127, theta=-38.185713043 -> V=1.0, theta=0.0
% INFO    : Bus 13330	: V=1.00099205307, theta=-38.1654129019 -> V=1.0, theta=0.0
% INFO    : Bus 13331	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13332	: V=0.994597606466, theta=-36.4598966551 -> V=1.0, theta=0.0
% INFO    : Bus 13333	: V=0.994356081427, theta=-36.8225590042 -> V=1.0, theta=0.0
% INFO    : Bus 13334	: V=1.00376630337, theta=-38.8630442404 -> V=1.0, theta=0.0
% INFO    : Bus 13335	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13336	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13337	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13338	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13339	: V=1.00035677155, theta=-25.088773186 -> V=1.0, theta=0.0
% INFO    : Bus 13340	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13341	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13342	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13343	: V=1.00317401065, theta=-22.3303752684 -> V=1.0, theta=0.0
% INFO    : Bus 13344	: V=0.99935340631, theta=-23.9086537849 -> V=1.0, theta=0.0
% INFO    : Bus 13345	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13346	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13347	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13348	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13349	: V=1.00110696487, theta=-29.1895403421 -> V=1.0, theta=0.0
% INFO    : Bus 13350	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13351	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13352	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13353	: V=0.998309656249, theta=-38.6616479486 -> V=1.0, theta=0.0
% INFO    : Bus 13354	: V=0.999531629587, theta=-37.2513006954 -> V=1.0, theta=0.0
% INFO    : Bus 13355	: V=1.00155946306, theta=-39.3205335348 -> V=1.0, theta=0.0
% INFO    : Bus 13356	: V=1.00196026265, theta=-39.3060922409 -> V=1.0, theta=0.0
% INFO    : Bus 13357	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13358	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13359	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13360	: V=1.01478855591, theta=-36.5362188487 -> V=1.0, theta=0.0
% INFO    : Bus 13361	: V=0.982442473253, theta=-37.1811747367 -> V=1.0, theta=0.0
% INFO    : Bus 13362	: V=0.992016765067, theta=-29.4329034256 -> V=1.0, theta=0.0
% INFO    : Bus 13363	: V=0.978283512287, theta=-37.6781880926 -> V=1.0, theta=0.0
% INFO    : Bus 13364	: V=0.979772477282, theta=-37.8563954521 -> V=1.0, theta=0.0
% INFO    : Bus 13365	: V=0.986597291847, theta=-36.6802190973 -> V=1.0, theta=0.0
% INFO    : Bus 13366	: V=1.0210375145, theta=-38.2491272829 -> V=1.0, theta=0.0
% INFO    : Bus 13367	: V=1.01153879323, theta=-38.6283959388 -> V=1.0, theta=0.0
% INFO    : Bus 13368	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13369	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13370	: V=1.00030216174, theta=-24.1845144332 -> V=1.0, theta=0.0
% INFO    : Bus 13371	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13372	: V=1.00220451039, theta=-25.9468804484 -> V=1.0, theta=0.0
% INFO    : Bus 13373	: V=1.0003325706, theta=-24.0438109554 -> V=1.0, theta=0.0
% INFO    : Bus 13374	: V=1.00388973616, theta=-24.6915401422 -> V=1.0, theta=0.0
% INFO    : Bus 13375	: V=1.00032723946, theta=-24.0560371152 -> V=1.0, theta=0.0
% INFO    : Bus 13376	: V=1.00303090341, theta=-25.0123163715 -> V=1.0, theta=0.0
% INFO    : Bus 13377	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13378	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13379	: V=1.00492514616, theta=-24.1464039584 -> V=1.0, theta=0.0
% INFO    : Bus 13380	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13381	: V=1.00044041808, theta=-23.5819721405 -> V=1.0, theta=0.0
% INFO    : Bus 13382	: V=1.00139013496, theta=-24.1399606646 -> V=1.0, theta=0.0
% INFO    : Bus 13383	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13384	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13385	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13386	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13387	: V=1.00047347678, theta=-12.0013015573 -> V=1.0, theta=0.0
% INFO    : Bus 13388	: V=1.00068924905, theta=-11.930362298 -> V=1.0, theta=0.0
% INFO    : Bus 13389	: V=1.00036636833, theta=-12.1418296419 -> V=1.0, theta=0.0
% INFO    : Bus 13390	: V=1.00038130693, theta=-12.140472564 -> V=1.0, theta=0.0
% INFO    : Bus 13391	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13392	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13393	: V=0.997573549051, theta=-15.890067555 -> V=1.0, theta=0.0
% INFO    : Bus 13394	: V=1.0015732994, theta=-16.2496372886 -> V=1.0, theta=0.0
% INFO    : Bus 13395	: V=1.00357491339, theta=-17.6087497942 -> V=1.0, theta=0.0
% INFO    : Bus 13396	: V=1.00203338808, theta=-16.2533155555 -> V=1.0, theta=0.0
% INFO    : Bus 13397	: V=0.99723508968, theta=-15.8549760087 -> V=1.0, theta=0.0
% INFO    : Bus 13398	: V=0.997573549051, theta=-15.890067555 -> V=1.0, theta=0.0
% INFO    : Bus 13399	: V=1.0015732994, theta=-16.2496372886 -> V=1.0, theta=0.0
% INFO    : Bus 13400	: V=0.993611865143, theta=-6.57609142304 -> V=1.0, theta=0.0
% INFO    : Bus 13401	: V=1.00092966711, theta=-8.04568108936 -> V=1.0, theta=0.0
% INFO    : Bus 13402	: V=1.00099981709, theta=-8.98142236984 -> V=1.0, theta=0.0
% INFO    : Bus 13403	: V=0.999147598704, theta=-3.08036327684 -> V=1.0, theta=0.0
% INFO    : Bus 13404	: V=0.999213383978, theta=-2.78648585345 -> V=1.0, theta=0.0
% INFO    : Bus 13405	: V=1.00092696322, theta=-8.0460406228 -> V=1.0, theta=0.0
% INFO    : Bus 13406	: V=0.993151172888, theta=-7.49283742225 -> V=1.0, theta=0.0
% INFO    : Bus 13407	: V=0.999798344501, theta=-8.69829084819 -> V=1.0, theta=0.0
% INFO    : Bus 13408	: V=1.00092966711, theta=-8.04568108936 -> V=1.0, theta=0.0
% INFO    : Bus 13409	: V=0.998565376145, theta=-14.7647857687 -> V=1.0, theta=0.0
% INFO    : Bus 13410	: V=0.999735648004, theta=-15.4476528676 -> V=1.0, theta=0.0
% INFO    : Bus 13411	: V=1.00087405041, theta=-15.4654648982 -> V=1.0, theta=0.0
% INFO    : Bus 13412	: V=0.999018838923, theta=-14.4013950109 -> V=1.0, theta=0.0
% INFO    : Bus 13413	: V=0.999087963182, theta=-14.2045280846 -> V=1.0, theta=0.0
% INFO    : Bus 13414	: V=0.998999462243, theta=-14.562284153 -> V=1.0, theta=0.0
% INFO    : Bus 13415	: V=0.998624081222, theta=-14.3371545473 -> V=1.0, theta=0.0
% INFO    : Bus 13416	: V=0.998565008325, theta=-14.7648339562 -> V=1.0, theta=0.0
% INFO    : Bus 13417	: V=0.999517800416, theta=-15.551710108 -> V=1.0, theta=0.0
% INFO    : Bus 13418	: V=0.997535477414, theta=-14.926061768 -> V=1.0, theta=0.0
% INFO    : Bus 13419	: V=0.998565376145, theta=-14.7647857687 -> V=1.0, theta=0.0
% INFO    : Bus 13420	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13421	: V=1.00080256778, theta=-21.8039041419 -> V=1.0, theta=0.0
% INFO    : Bus 13422	: V=1.00661978251, theta=-20.4964026763 -> V=1.0, theta=0.0
% INFO    : Bus 13423	: V=0.998928512364, theta=-21.212296895 -> V=1.0, theta=0.0
% INFO    : Bus 13424	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13425	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13426	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13427	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13428	: V=1.00238625239, theta=-21.7833986182 -> V=1.0, theta=0.0
% INFO    : Bus 13429	: V=1.00195973969, theta=-22.4497392952 -> V=1.0, theta=0.0
% INFO    : Bus 13430	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13431	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13432	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13433	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13434	: V=1.0019577684, theta=-24.7906290152 -> V=1.0, theta=0.0
% INFO    : Bus 13435	: V=0.964775233732, theta=-23.2433215867 -> V=1.0, theta=0.0
% INFO    : Bus 13436	: V=1.00089046348, theta=-23.5316032556 -> V=1.0, theta=0.0
% INFO    : Bus 13437	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13438	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13439	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13440	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13441	: V=1.00193020325, theta=-24.2301119565 -> V=1.0, theta=0.0
% INFO    : Bus 13442	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13443	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13444	: V=0.999563306218, theta=-15.7662915846 -> V=1.0, theta=0.0
% INFO    : Bus 13445	: V=0.999560326914, theta=-15.7666473169 -> V=1.0, theta=0.0
% INFO    : Bus 13446	: V=0.999592484566, theta=-15.7734861031 -> V=1.0, theta=0.0
% INFO    : Bus 13447	: V=0.999563306218, theta=-15.7662915846 -> V=1.0, theta=0.0
% INFO    : Bus 13448	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13449	: V=1.00617328431, theta=-17.980218692 -> V=1.0, theta=0.0
% INFO    : Bus 13450	: V=1.0091908269, theta=-18.3349426114 -> V=1.0, theta=0.0
% INFO    : Bus 13451	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13452	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13453	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13454	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13455	: V=0.98729337812, theta=-22.0550328182 -> V=1.0, theta=0.0
% INFO    : Bus 13456	: V=0.984621803026, theta=-22.3548128687 -> V=1.0, theta=0.0
% INFO    : Bus 13457	: V=1.00144609759, theta=-22.7224557073 -> V=1.0, theta=0.0
% INFO    : Bus 13458	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13459	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13460	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13461	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13462	: V=1.00107530544, theta=-34.3921148882 -> V=1.0, theta=0.0
% INFO    : Bus 13463	: V=1.0006380061, theta=-34.3749888999 -> V=1.0, theta=0.0
% INFO    : Bus 13464	: V=1.00072328614, theta=-34.4473256401 -> V=1.0, theta=0.0
% INFO    : Bus 13465	: V=1.00073839419, theta=-34.0676432285 -> V=1.0, theta=0.0
% INFO    : Bus 13466	: V=1.00011562471, theta=-37.5270095392 -> V=1.0, theta=0.0
% INFO    : Bus 13467	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13468	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13469	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13470	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13471	: V=0.998282007093, theta=-22.2040240123 -> V=1.0, theta=0.0
% INFO    : Bus 13472	: V=1.00113700484, theta=-22.7808797954 -> V=1.0, theta=0.0
% INFO    : Bus 13473	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13474	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13475	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13476	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13477	: V=1.00190760349, theta=-22.5899826594 -> V=1.0, theta=0.0
% INFO    : Bus 13478	: V=1.00141218946, theta=-22.676024603 -> V=1.0, theta=0.0
% INFO    : Bus 13479	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13480	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13481	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13482	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13483	: V=1.00045634416, theta=-13.3897114476 -> V=1.0, theta=0.0
% INFO    : Bus 13484	: V=1.00241162804, theta=-14.4306706457 -> V=1.0, theta=0.0
% INFO    : Bus 13485	: V=0.999355984469, theta=-13.1222941949 -> V=1.0, theta=0.0
% INFO    : Bus 13486	: V=1.0004775394, theta=-12.5813873634 -> V=1.0, theta=0.0
% INFO    : Bus 13487	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13488	: V=1.00032149226, theta=-13.4880454525 -> V=1.0, theta=0.0
% INFO    : Bus 13489	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13490	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13491	: V=0.999966246526, theta=-36.7312779856 -> V=1.0, theta=0.0
% INFO    : Bus 13492	: V=1.00063503802, theta=-38.2188796352 -> V=1.0, theta=0.0
% INFO    : Bus 13493	: V=1.00060402191, theta=-38.2153137279 -> V=1.0, theta=0.0
% INFO    : Bus 13494	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13495	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13496	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13497	: V=1.0015332972, theta=-7.70285646376 -> V=1.0, theta=0.0
% INFO    : Bus 13498	: V=0.999457548817, theta=-8.07577814054 -> V=1.0, theta=0.0
% INFO    : Bus 13499	: V=0.999578977252, theta=-8.06020694362 -> V=1.0, theta=0.0
% INFO    : Bus 13500	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13501	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13502	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13503	: V=1.00004638097, theta=-36.6144552153 -> V=1.0, theta=0.0
% INFO    : Bus 13504	: V=1.00004206319, theta=-37.8714639677 -> V=1.0, theta=0.0
% INFO    : Bus 13505	: V=1.00006681547, theta=-38.1940950969 -> V=1.0, theta=0.0
% INFO    : Bus 13506	: V=1.00006687344, theta=-37.9234763901 -> V=1.0, theta=0.0
% INFO    : Bus 13507	: V=1.00314175163, theta=-38.5469404809 -> V=1.0, theta=0.0
% INFO    : Bus 13508	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13509	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13510	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13511	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13512	: V=1.00615047835, theta=-28.7026265612 -> V=1.0, theta=0.0
% INFO    : Bus 13513	: V=1.00013967284, theta=-28.0616531208 -> V=1.0, theta=0.0
% INFO    : Bus 13514	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13515	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13516	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13517	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13518	: V=1.00201194249, theta=-38.2286975978 -> V=1.0, theta=0.0
% INFO    : Bus 13519	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13520	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13521	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13522	: V=1.01057393912, theta=-13.526296889 -> V=1.0, theta=0.0
% INFO    : Bus 13523	: V=1.00215601154, theta=-14.6199918728 -> V=1.0, theta=0.0
% INFO    : Bus 13524	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13525	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13526	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13527	: V=1.00036119195, theta=-23.3006348065 -> V=1.0, theta=0.0
% INFO    : Bus 13528	: V=1.00347494437, theta=-22.963991909 -> V=1.0, theta=0.0
% INFO    : Bus 13529	: V=1.00343327151, theta=-23.564487641 -> V=1.0, theta=0.0
% INFO    : Bus 13530	: V=0.998503204873, theta=-23.2172509942 -> V=1.0, theta=0.0
% INFO    : Bus 13531	: V=1.00286708115, theta=-23.385858895 -> V=1.0, theta=0.0
% INFO    : Bus 13532	: V=1.00036119195, theta=-23.3006348065 -> V=1.0, theta=0.0
% INFO    : Bus 13533	: V=1.00151111596, theta=-22.8759858081 -> V=1.0, theta=0.0
% INFO    : Bus 13534	: V=1.00347494437, theta=-22.963991909 -> V=1.0, theta=0.0
% INFO    : Bus 13535	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13536	: V=1.00220148394, theta=-22.5596474061 -> V=1.0, theta=0.0
% INFO    : Bus 13537	: V=1.00205601835, theta=-22.8858634309 -> V=1.0, theta=0.0
% INFO    : Bus 13538	: V=1.00188338944, theta=-23.2424451773 -> V=1.0, theta=0.0
% INFO    : Bus 13539	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13540	: V=1.00188016329, theta=-23.2393680402 -> V=1.0, theta=0.0
% INFO    : Bus 13541	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13542	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13543	: V=0.99789458931, theta=-22.1883189259 -> V=1.0, theta=0.0
% INFO    : Bus 13544	: V=1.00140942126, theta=-22.7865192877 -> V=1.0, theta=0.0
% INFO    : Bus 13545	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13546	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13547	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13548	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13549	: V=0.999498857644, theta=-30.6217666424 -> V=1.0, theta=0.0
% INFO    : Bus 13550	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13551	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13552	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13553	: V=0.998134423288, theta=-22.3240525259 -> V=1.0, theta=0.0
% INFO    : Bus 13554	: V=1.00125890042, theta=-22.7991642121 -> V=1.0, theta=0.0
% INFO    : Bus 13555	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13556	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13557	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13558	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13559	: V=1.00172989096, theta=-38.0878329155 -> V=1.0, theta=0.0
% INFO    : Bus 13560	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13561	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13562	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13563	: V=0.982950012648, theta=-38.1048731743 -> V=1.0, theta=0.0
% INFO    : Bus 13564	: V=1.0012339378, theta=-39.4212738622 -> V=1.0, theta=0.0
% INFO    : Bus 13565	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13566	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13567	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13568	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13569	: V=1.00671393441, theta=-20.0381187052 -> V=1.0, theta=0.0
% INFO    : Bus 13570	: V=1.00015784192, theta=-20.5064202893 -> V=1.0, theta=0.0
% INFO    : Bus 13571	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13572	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13573	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13574	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13575	: V=1.00112242656, theta=-22.8263127644 -> V=1.0, theta=0.0
% INFO    : Bus 13576	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13577	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13578	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13579	: V=1.00168845873, theta=-23.1120488157 -> V=1.0, theta=0.0
% INFO    : Bus 13580	: V=0.984893376251, theta=-21.6667120084 -> V=1.0, theta=0.0
% INFO    : Bus 13581	: V=1.0008338984, theta=-22.8230330749 -> V=1.0, theta=0.0
% INFO    : Bus 13582	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13583	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13584	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13585	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13586	: V=1.00590366179, theta=-19.6241202916 -> V=1.0, theta=0.0
% INFO    : Bus 13587	: V=1.00603072508, theta=-18.4619384004 -> V=1.0, theta=0.0
% INFO    : Bus 13588	: V=0.998317000045, theta=-21.6073240824 -> V=1.0, theta=0.0
% INFO    : Bus 13589	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13590	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13591	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13592	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13593	: V=0.999266732582, theta=-15.4557706211 -> V=1.0, theta=0.0
% INFO    : Bus 13594	: V=0.996256769391, theta=-15.4807212046 -> V=1.0, theta=0.0
% INFO    : Bus 13595	: V=0.995685839368, theta=-15.1908362384 -> V=1.0, theta=0.0
% INFO    : Bus 13596	: V=0.996130374591, theta=-15.517989677 -> V=1.0, theta=0.0
% INFO    : Bus 13597	: V=0.998235525017, theta=-15.8868594455 -> V=1.0, theta=0.0
% INFO    : Bus 13598	: V=0.99842203926, theta=-15.9093108136 -> V=1.0, theta=0.0
% INFO    : Bus 13599	: V=0.99841519607, theta=-15.9999315609 -> V=1.0, theta=0.0
% INFO    : Bus 13600	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13601	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13602	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13603	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13604	: V=1.00113299454, theta=-22.7933596034 -> V=1.0, theta=0.0
% INFO    : Bus 13605	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13606	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13607	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13608	: V=1.00439625102, theta=-35.3436346767 -> V=1.0, theta=0.0
% INFO    : Bus 13609	: V=0.99783878785, theta=-37.8912379875 -> V=1.0, theta=0.0
% INFO    : Bus 13610	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13611	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13612	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13613	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13614	: V=0.997666860688, theta=-36.4735833819 -> V=1.0, theta=0.0
% INFO    : Bus 13615	: V=0.996705667346, theta=-36.6364017258 -> V=1.0, theta=0.0
% INFO    : Bus 13616	: V=0.997036478065, theta=-37.0811678096 -> V=1.0, theta=0.0
% INFO    : Bus 13617	: V=0.997359916553, theta=-36.4430832262 -> V=1.0, theta=0.0
% INFO    : Bus 13618	: V=0.99654866283, theta=-36.7087525046 -> V=1.0, theta=0.0
% INFO    : Bus 13619	: V=0.997612666382, theta=-35.7762603698 -> V=1.0, theta=0.0
% INFO    : Bus 13620	: V=1.00353760145, theta=-38.6014582493 -> V=1.0, theta=0.0
% INFO    : Bus 13621	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13622	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13623	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13624	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13625	: V=1.00121818179, theta=-31.386205281 -> V=1.0, theta=0.0
% INFO    : Bus 13626	: V=1.00068962777, theta=-32.6757877632 -> V=1.0, theta=0.0
% INFO    : Bus 13627	: V=0.998636338835, theta=-33.4785087419 -> V=1.0, theta=0.0
% INFO    : Bus 13628	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13629	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13630	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13631	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13632	: V=1.00190659406, theta=-24.1321427911 -> V=1.0, theta=0.0
% INFO    : Bus 13633	: V=1.00247728696, theta=-24.3445180969 -> V=1.0, theta=0.0
% INFO    : Bus 13634	: V=0.998411397056, theta=-25.0602719336 -> V=1.0, theta=0.0
% INFO    : Bus 13635	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13636	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13637	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13638	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13639	: V=1.00201532959, theta=-12.9700973289 -> V=1.0, theta=0.0
% INFO    : Bus 13640	: V=1.00249846218, theta=-9.83302430566 -> V=1.0, theta=0.0
% INFO    : Bus 13641	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13642	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13643	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13644	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13645	: V=1.00145725898, theta=-11.6775376762 -> V=1.0, theta=0.0
% INFO    : Bus 13646	: V=1.00075222639, theta=-11.4753755258 -> V=1.0, theta=0.0
% INFO    : Bus 13647	: V=1.0009110446, theta=-11.407779085 -> V=1.0, theta=0.0
% INFO    : Bus 13648	: V=0.999399023175, theta=-8.76524247867 -> V=1.0, theta=0.0
% INFO    : Bus 13649	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13650	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13651	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13652	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13653	: V=1.00188525242, theta=-24.0443066051 -> V=1.0, theta=0.0
% INFO    : Bus 13654	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13655	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13656	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13657	: V=1.00199500408, theta=-23.264363401 -> V=1.0, theta=0.0
% INFO    : Bus 13658	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13659	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13660	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13661	: V=1.00052076267, theta=-38.077946564 -> V=1.0, theta=0.0
% INFO    : Bus 13662	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13663	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13664	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13665	: V=1.0013432618, theta=-25.1249827782 -> V=1.0, theta=0.0
% INFO    : Bus 13666	: V=0.998974063963, theta=-24.0270116048 -> V=1.0, theta=0.0
% INFO    : Bus 13667	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13668	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13669	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13670	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13671	: V=1.00288756961, theta=-26.5647909634 -> V=1.0, theta=0.0
% INFO    : Bus 13672	: V=1.00205674247, theta=-25.2067451682 -> V=1.0, theta=0.0
% INFO    : Bus 13673	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13674	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13675	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13676	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13677	: V=1.00245276865, theta=-23.4340815559 -> V=1.0, theta=0.0
% INFO    : Bus 13678	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13679	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13680	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13681	: V=1.00955700708, theta=-17.9820538429 -> V=1.0, theta=0.0
% INFO    : Bus 13682	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13683	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13684	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13685	: V=1.00407299164, theta=-17.2143926003 -> V=1.0, theta=0.0
% INFO    : Bus 13686	: V=1.00444237835, theta=-18.8090409736 -> V=1.0, theta=0.0
% INFO    : Bus 13687	: V=1.00258770291, theta=-19.9635068394 -> V=1.0, theta=0.0
% INFO    : Bus 13688	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13689	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13690	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13691	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13692	: V=1.00245466338, theta=-21.510297551 -> V=1.0, theta=0.0
% INFO    : Bus 13693	: V=0.999024750793, theta=-22.1002100769 -> V=1.0, theta=0.0
% INFO    : Bus 13694	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13695	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13696	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13697	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13698	: V=1.00418043461, theta=-33.8162911075 -> V=1.0, theta=0.0
% INFO    : Bus 13699	: V=1.01127449736, theta=-33.8934475965 -> V=1.0, theta=0.0
% INFO    : Bus 13700	: V=0.998732314178, theta=-33.9428285884 -> V=1.0, theta=0.0
% INFO    : Bus 13701	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13702	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13703	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13704	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13705	: V=1.00050392186, theta=-14.6972546908 -> V=1.0, theta=0.0
% INFO    : Bus 13706	: V=1.00141891181, theta=-15.8074326711 -> V=1.0, theta=0.0
% INFO    : Bus 13707	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13708	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13709	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13710	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13711	: V=0.97121131192, theta=-14.1454924862 -> V=1.0, theta=0.0
% INFO    : Bus 13712	: V=1.00489298943, theta=-15.7563075087 -> V=1.0, theta=0.0
% INFO    : Bus 13713	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13714	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13715	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13716	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13717	: V=1.00142428603, theta=-26.2858483459 -> V=1.0, theta=0.0
% INFO    : Bus 13718	: V=1.00157344593, theta=-25.2645321737 -> V=1.0, theta=0.0
% INFO    : Bus 13719	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13720	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13721	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13722	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13723	: V=1.00212557633, theta=-25.0943253682 -> V=1.0, theta=0.0
% INFO    : Bus 13724	: V=1.00199963276, theta=-25.0898030738 -> V=1.0, theta=0.0
% INFO    : Bus 13725	: V=0.998271111229, theta=-25.721255793 -> V=1.0, theta=0.0
% INFO    : Bus 13726	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13727	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13728	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13729	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13730	: V=1.00130512979, theta=-23.2137893467 -> V=1.0, theta=0.0
% INFO    : Bus 13731	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13732	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13733	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13734	: V=1.00120946763, theta=-22.9581434096 -> V=1.0, theta=0.0
% INFO    : Bus 13735	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13736	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13737	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13738	: V=0.999556572984, theta=-15.2010593093 -> V=1.0, theta=0.0
% INFO    : Bus 13739	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13740	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13741	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13742	: V=0.966125143162, theta=-19.8175292435 -> V=1.0, theta=0.0
% INFO    : Bus 13743	: V=1.00160190005, theta=-22.1799097453 -> V=1.0, theta=0.0
% INFO    : Bus 13744	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13745	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13746	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13747	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13748	: V=1.00113545393, theta=-38.8958735344 -> V=1.0, theta=0.0
% INFO    : Bus 13749	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13750	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13751	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13752	: V=0.996125354183, theta=-11.9346250639 -> V=1.0, theta=0.0
% INFO    : Bus 13753	: V=1.00189621635, theta=-12.8461773457 -> V=1.0, theta=0.0
% INFO    : Bus 13754	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13755	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13756	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13757	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13758	: V=1.00232941546, theta=-38.5310913702 -> V=1.0, theta=0.0
% INFO    : Bus 13759	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13760	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13761	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13762	: V=0.993988129992, theta=-38.3215664158 -> V=1.0, theta=0.0
% INFO    : Bus 13763	: V=0.991210353358, theta=-38.229065565 -> V=1.0, theta=0.0
% INFO    : Bus 13764	: V=1.00811311603, theta=-39.365107007 -> V=1.0, theta=0.0
% INFO    : Bus 13765	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13766	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13767	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13768	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13769	: V=1.00185811415, theta=-22.27881339 -> V=1.0, theta=0.0
% INFO    : Bus 13770	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13771	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13772	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13773	: V=0.998511048175, theta=-22.16559004 -> V=1.0, theta=0.0
% INFO    : Bus 13774	: V=1.00113998807, theta=-22.7854162358 -> V=1.0, theta=0.0
% INFO    : Bus 13775	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13776	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13777	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13778	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13779	: V=1.00302070641, theta=-15.1354595662 -> V=1.0, theta=0.0
% INFO    : Bus 13780	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13781	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13782	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13783	: V=1.00126380395, theta=-26.0516205006 -> V=1.0, theta=0.0
% INFO    : Bus 13784	: V=1.00201910226, theta=-26.5938331468 -> V=1.0, theta=0.0
% INFO    : Bus 13785	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13786	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13787	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13788	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13789	: V=1.00534421768, theta=-20.6325726935 -> V=1.0, theta=0.0
% INFO    : Bus 13790	: V=0.999661371352, theta=-22.252054756 -> V=1.0, theta=0.0
% INFO    : Bus 13791	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13792	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13793	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13794	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13795	: V=1.00193365343, theta=-15.4018943887 -> V=1.0, theta=0.0
% INFO    : Bus 13796	: V=0.999424106661, theta=-14.8761752742 -> V=1.0, theta=0.0
% INFO    : Bus 13797	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13798	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13799	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13800	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13801	: V=1.00122466018, theta=-23.0832857769 -> V=1.0, theta=0.0
% INFO    : Bus 13802	: V=0.981919111516, theta=-22.4281102945 -> V=1.0, theta=0.0
% INFO    : Bus 13803	: V=0.999649239168, theta=-22.8369131999 -> V=1.0, theta=0.0
% INFO    : Bus 13804	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13805	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13806	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13807	: V=1.00001488084, theta=-15.6279070897 -> V=1.0, theta=0.0
% INFO    : Bus 13808	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13809	: V=1.0004499395, theta=-15.8691427372 -> V=1.0, theta=0.0
% INFO    : Bus 13810	: V=0.998411623295, theta=-15.2989009208 -> V=1.0, theta=0.0
% INFO    : Bus 13811	: V=0.998361464553, theta=-15.4683034086 -> V=1.0, theta=0.0
% INFO    : Bus 13812	: V=0.999967849358, theta=-15.6210637721 -> V=1.0, theta=0.0
% INFO    : Bus 13813	: V=0.999714351881, theta=-15.6534194289 -> V=1.0, theta=0.0
% INFO    : Bus 13814	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13815	: V=1.00035561531, theta=-15.7044857458 -> V=1.0, theta=0.0
% INFO    : Bus 13816	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13817	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13818	: V=1.00036755699, theta=-36.2628567654 -> V=1.0, theta=0.0
% INFO    : Bus 13819	: V=1.00151564533, theta=-38.3075209394 -> V=1.0, theta=0.0
% INFO    : Bus 13820	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13821	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13822	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13823	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13824	: V=1.00010681081, theta=-29.5439139799 -> V=1.0, theta=0.0
% INFO    : Bus 13825	: V=1.01141674895, theta=-28.8322265832 -> V=1.0, theta=0.0
% INFO    : Bus 13826	: V=0.978267224904, theta=-29.1782031537 -> V=1.0, theta=0.0
% INFO    : Bus 13827	: V=1.0010378044, theta=-29.2046891061 -> V=1.0, theta=0.0
% INFO    : Bus 13828	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13829	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13830	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13831	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13832	: V=1.00099936776, theta=-36.1485745942 -> V=1.0, theta=0.0
% INFO    : Bus 13833	: V=0.999904737839, theta=-39.2669919755 -> V=1.0, theta=0.0
% INFO    : Bus 13834	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13835	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13836	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13837	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13838	: V=1.00716216465, theta=-11.3886166634 -> V=1.0, theta=0.0
% INFO    : Bus 13839	: V=1.0074279317, theta=-11.4551129891 -> V=1.0, theta=0.0
% INFO    : Bus 13840	: V=1.00225203696, theta=-11.6040998579 -> V=1.0, theta=0.0
% INFO    : Bus 13841	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13842	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13843	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13844	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13845	: V=1.00105768736, theta=-33.9564642324 -> V=1.0, theta=0.0
% INFO    : Bus 13846	: V=1.00081778109, theta=-32.7373045714 -> V=1.0, theta=0.0
% INFO    : Bus 13847	: V=1.00008738711, theta=-37.3477267967 -> V=1.0, theta=0.0
% INFO    : Bus 13848	: V=1.00000407875, theta=-30.606080441 -> V=1.0, theta=0.0
% INFO    : Bus 13849	: V=1.00000562731, theta=-32.5020672054 -> V=1.0, theta=0.0
% INFO    : Bus 13850	: V=1.00000695169, theta=-33.556834543 -> V=1.0, theta=0.0
% INFO    : Bus 13851	: V=1.00000730073, theta=-33.7707855389 -> V=1.0, theta=0.0
% INFO    : Bus 13852	: V=0.998125392413, theta=-38.1279929058 -> V=1.0, theta=0.0
% INFO    : Bus 13853	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13854	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13855	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13856	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13857	: V=0.999813481574, theta=-38.1116018693 -> V=1.0, theta=0.0
% INFO    : Bus 13858	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13859	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13860	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13861	: V=0.999739076243, theta=-38.3199842644 -> V=1.0, theta=0.0
% INFO    : Bus 13862	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13863	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13864	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13865	: V=0.964780053368, theta=-15.8951417879 -> V=1.0, theta=0.0
% INFO    : Bus 13866	: V=1.00048332229, theta=-17.8870020905 -> V=1.0, theta=0.0
% INFO    : Bus 13867	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13868	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13869	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13870	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13871	: V=0.972829167464, theta=-36.4549127691 -> V=1.0, theta=0.0
% INFO    : Bus 13872	: V=0.975103467145, theta=-36.8412051956 -> V=1.0, theta=0.0
% INFO    : Bus 13873	: V=1.00211144801, theta=-37.7189697555 -> V=1.0, theta=0.0
% INFO    : Bus 13874	: V=1.00011507339, theta=-36.322832412 -> V=1.0, theta=0.0
% INFO    : Bus 13875	: V=1.00157213486, theta=-37.905632088 -> V=1.0, theta=0.0
% INFO    : Bus 13876	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13877	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13878	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13879	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13880	: V=1.00375984608, theta=-16.0056979132 -> V=1.0, theta=0.0
% INFO    : Bus 13881	: V=0.991741985402, theta=-15.153832917 -> V=1.0, theta=0.0
% INFO    : Bus 13882	: V=1.00327576539, theta=-15.7068388775 -> V=1.0, theta=0.0
% INFO    : Bus 13883	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13884	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13885	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13886	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13887	: V=1.00089074001, theta=-35.8121486866 -> V=1.0, theta=0.0
% INFO    : Bus 13888	: V=0.999141484072, theta=-32.9247220972 -> V=1.0, theta=0.0
% INFO    : Bus 13889	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13890	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13891	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13892	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13893	: V=0.994971640496, theta=-21.7635393553 -> V=1.0, theta=0.0
% INFO    : Bus 13894	: V=1.00260018881, theta=-23.4294384104 -> V=1.0, theta=0.0
% INFO    : Bus 13895	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13896	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13897	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13898	: V=1.00060603394, theta=-25.3456097399 -> V=1.0, theta=0.0
% INFO    : Bus 13899	: V=1.00221684102, theta=-27.1068494332 -> V=1.0, theta=0.0
% INFO    : Bus 13900	: V=1.00184324477, theta=-28.9555104252 -> V=1.0, theta=0.0
% INFO    : Bus 13901	: V=1.00000205918, theta=-24.9558757336 -> V=1.0, theta=0.0
% INFO    : Bus 13902	: V=1.00000060612, theta=-24.9655912171 -> V=1.0, theta=0.0
% INFO    : Bus 13903	: V=1.00000529597, theta=-25.0412214112 -> V=1.0, theta=0.0
% INFO    : Bus 13904	: V=1.00000122961, theta=-25.1328925309 -> V=1.0, theta=0.0
% INFO    : Bus 13905	: V=1.00000053314, theta=-24.7878142711 -> V=1.0, theta=0.0
% INFO    : Bus 13906	: V=1.00000121666, theta=-24.8304801366 -> V=1.0, theta=0.0
% INFO    : Bus 13907	: V=1.0010671509, theta=-28.7357392796 -> V=1.0, theta=0.0
% INFO    : Bus 13908	: V=1.00059346885, theta=-25.3404101085 -> V=1.0, theta=0.0
% INFO    : Bus 13909	: V=1.00103884403, theta=-28.3634951538 -> V=1.0, theta=0.0
% INFO    : Bus 13910	: V=1.00569604075, theta=-24.7092534774 -> V=1.0, theta=0.0
% INFO    : Bus 13911	: V=1.00026723567, theta=-27.9543484638 -> V=1.0, theta=0.0
% INFO    : Bus 13912	: V=1.00221684102, theta=-27.1068494332 -> V=1.0, theta=0.0
% INFO    : Bus 13913	: V=1.00060603394, theta=-25.3456097399 -> V=1.0, theta=0.0
% INFO    : Bus 13914	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13915	: V=0.996624056814, theta=-28.1868801122 -> V=1.0, theta=0.0
% INFO    : Bus 13916	: V=0.996495319992, theta=-28.4510329581 -> V=1.0, theta=0.0
% INFO    : Bus 13917	: V=0.996632938417, theta=-28.4348230498 -> V=1.0, theta=0.0
% INFO    : Bus 13918	: V=0.996686827788, theta=-28.3255893409 -> V=1.0, theta=0.0
% INFO    : Bus 13919	: V=0.996421250714, theta=-28.6587103605 -> V=1.0, theta=0.0
% INFO    : Bus 13920	: V=0.996528551884, theta=-28.428888991 -> V=1.0, theta=0.0
% INFO    : Bus 13921	: V=0.996227287567, theta=-28.9429708792 -> V=1.0, theta=0.0
% INFO    : Bus 13922	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13923	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13924	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13925	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13926	: V=1.00111246137, theta=-23.1042326447 -> V=1.0, theta=0.0
% INFO    : Bus 13927	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13928	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13929	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13930	: V=1.00067753362, theta=-36.0734950302 -> V=1.0, theta=0.0
% INFO    : Bus 13931	: V=1.00061618972, theta=-35.4657087244 -> V=1.0, theta=0.0
% INFO    : Bus 13932	: V=1.00087518452, theta=-35.6905822034 -> V=1.0, theta=0.0
% INFO    : Bus 13933	: V=1.0029712769, theta=-38.4505274615 -> V=1.0, theta=0.0
% INFO    : Bus 13934	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13935	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13936	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13937	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13938	: V=1.00170552017, theta=-8.78333320886 -> V=1.0, theta=0.0
% INFO    : Bus 13939	: V=0.997179024562, theta=-5.64768026214 -> V=1.0, theta=0.0
% INFO    : Bus 13940	: V=0.999065216029, theta=-8.70110020535 -> V=1.0, theta=0.0
% INFO    : Bus 13941	: V=0.999159851161, theta=-8.72242760416 -> V=1.0, theta=0.0
% INFO    : Bus 13942	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13943	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13944	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13945	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13946	: V=0.990624532537, theta=-35.95788755 -> V=1.0, theta=0.0
% INFO    : Bus 13947	: V=0.988168577121, theta=-35.8505323358 -> V=1.0, theta=0.0
% INFO    : Bus 13948	: V=0.987205091044, theta=-36.0994246883 -> V=1.0, theta=0.0
% INFO    : Bus 13949	: V=0.981840268898, theta=-36.2856268883 -> V=1.0, theta=0.0
% INFO    : Bus 13950	: V=1.00427278025, theta=-38.6938687993 -> V=1.0, theta=0.0
% INFO    : Bus 13951	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13952	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13953	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13954	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13955	: V=0.997981249353, theta=-22.3350453666 -> V=1.0, theta=0.0
% INFO    : Bus 13956	: V=1.00170635963, theta=-22.8726481349 -> V=1.0, theta=0.0
% INFO    : Bus 13957	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13958	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13959	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13960	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13961	: V=0.999727040825, theta=-31.9453220883 -> V=1.0, theta=0.0
% INFO    : Bus 13962	: V=0.999634723492, theta=-33.4186153758 -> V=1.0, theta=0.0
% INFO    : Bus 13963	: V=0.999553004316, theta=-36.1839938096 -> V=1.0, theta=0.0
% INFO    : Bus 13964	: V=0.999571785706, theta=-34.0531030471 -> V=1.0, theta=0.0
% INFO    : Bus 13965	: V=1.00007657768, theta=-37.8533255843 -> V=1.0, theta=0.0
% INFO    : Bus 13966	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13967	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13968	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13969	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13970	: V=1.0005344331, theta=-27.8751216681 -> V=1.0, theta=0.0
% INFO    : Bus 13971	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13972	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13973	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13974	: V=1.00203878766, theta=-18.7390159601 -> V=1.0, theta=0.0
% INFO    : Bus 13975	: V=1.0017798077, theta=-19.242107313 -> V=1.0, theta=0.0
% INFO    : Bus 13976	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13977	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13978	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13979	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13980	: V=1.00323647018, theta=-38.4591683053 -> V=1.0, theta=0.0
% INFO    : Bus 13981	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13982	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13983	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13984	: V=1.00173089728, theta=-23.1406870788 -> V=1.0, theta=0.0
% INFO    : Bus 13985	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13986	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13987	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13988	: V=0.997089776322, theta=-13.4904775995 -> V=1.0, theta=0.0
% INFO    : Bus 13989	: V=1.00241219717, theta=-15.0576712669 -> V=1.0, theta=0.0
% INFO    : Bus 13990	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13991	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13992	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13993	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13994	: V=1.00234648624, theta=-25.5439480923 -> V=1.0, theta=0.0
% INFO    : Bus 13995	: V=0.988975916376, theta=-24.2820924302 -> V=1.0, theta=0.0
% INFO    : Bus 13996	: V=1.00133928698, theta=-24.4892265038 -> V=1.0, theta=0.0
% INFO    : Bus 13997	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13998	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13999	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 14000	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14001	: V=1.00625608281, theta=-32.4724724984 -> V=1.0, theta=0.0
% INFO    : Bus 14002	: V=1.0082509987, theta=-35.8504840038 -> V=1.0, theta=0.0
% INFO    : Bus 14003	: V=1.00377558738, theta=-27.6817693796 -> V=1.0, theta=0.0
% INFO    : Bus 14004	: V=1.00105548149, theta=-33.7047998651 -> V=1.0, theta=0.0
% INFO    : Bus 14005	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14006	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14007	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14008	: V=1.00027805504, theta=-38.3123629963 -> V=1.0, theta=0.0
% INFO    : Bus 14009	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14010	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14011	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14012	: V=1.00365378221, theta=-22.4150909335 -> V=1.0, theta=0.0
% INFO    : Bus 14013	: V=0.997995617153, theta=-22.6729938995 -> V=1.0, theta=0.0
% INFO    : Bus 14014	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14015	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14016	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14017	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14018	: V=1.00243537244, theta=-14.8568118222 -> V=1.0, theta=0.0
% INFO    : Bus 14019	: V=1.00022858018, theta=-14.0901977287 -> V=1.0, theta=0.0
% INFO    : Bus 14020	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14021	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14022	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14023	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14024	: V=0.9976742236, theta=-22.1117150119 -> V=1.0, theta=0.0
% INFO    : Bus 14025	: V=1.00136494894, theta=-23.0614098852 -> V=1.0, theta=0.0
% INFO    : Bus 14026	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14027	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14028	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14029	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14030	: V=0.997923306511, theta=-21.8297772894 -> V=1.0, theta=0.0
% INFO    : Bus 14031	: V=1.00227939865, theta=-23.6367357311 -> V=1.0, theta=0.0
% INFO    : Bus 14032	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14033	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14034	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14035	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14036	: V=1.00064541686, theta=-33.8604688656 -> V=1.0, theta=0.0
% INFO    : Bus 14037	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14038	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14039	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14040	: V=1.00120749895, theta=-22.7323176769 -> V=1.0, theta=0.0
% INFO    : Bus 14041	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14042	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14043	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
