%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 14044	: V=1.00328890114, theta=-23.420779359 -> V=1.0, theta=0.0
% INFO    : Bus 14045	: V=0.998452494889, theta=-22.0780830349 -> V=1.0, theta=0.0
% INFO    : Bus 14046	: V=1.00019442847, theta=-22.5634392104 -> V=1.0, theta=0.0
% INFO    : Bus 14047	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14048	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14049	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14050	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14051	: V=0.997297988971, theta=-15.8791652644 -> V=1.0, theta=0.0
% INFO    : Bus 14052	: V=0.999312127591, theta=-15.7836218851 -> V=1.0, theta=0.0
% INFO    : Bus 14053	: V=0.998106969363, theta=-15.5550935281 -> V=1.0, theta=0.0
% INFO    : Bus 14054	: V=0.998915983483, theta=-15.480888376 -> V=1.0, theta=0.0
% INFO    : Bus 14055	: V=0.997488297008, theta=-15.5175804494 -> V=1.0, theta=0.0
% INFO    : Bus 14056	: V=0.997066508421, theta=-15.8279983452 -> V=1.0, theta=0.0
% INFO    : Bus 14057	: V=0.997707085419, theta=-15.703470732 -> V=1.0, theta=0.0
% INFO    : Bus 14058	: V=0.997648044964, theta=-15.9226824272 -> V=1.0, theta=0.0
% INFO    : Bus 14059	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14060	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14061	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14062	: V=1.00099468902, theta=-16.4429088589 -> V=1.0, theta=0.0
% INFO    : Bus 14063	: V=1.00104419587, theta=-16.4155076694 -> V=1.0, theta=0.0
% INFO    : Bus 14064	: V=1.00248297618, theta=-16.6612539462 -> V=1.0, theta=0.0
% INFO    : Bus 14065	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14066	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14067	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14068	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14069	: V=1.00123348902, theta=-22.7366596941 -> V=1.0, theta=0.0
% INFO    : Bus 14070	: V=0.992574387426, theta=-21.4866464101 -> V=1.0, theta=0.0
% INFO    : Bus 14071	: V=1.00036416792, theta=-22.3978265364 -> V=1.0, theta=0.0
% INFO    : Bus 14072	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14073	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14074	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14075	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14076	: V=1.00033194542, theta=-35.2406409059 -> V=1.0, theta=0.0
% INFO    : Bus 14077	: V=1.00025910062, theta=-34.2744550746 -> V=1.0, theta=0.0
% INFO    : Bus 14078	: V=1.0004209068, theta=-35.9661453143 -> V=1.0, theta=0.0
% INFO    : Bus 14079	: V=1.00133132978, theta=-38.759790045 -> V=1.0, theta=0.0
% INFO    : Bus 14080	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14081	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14082	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14083	: V=0.992779762345, theta=-12.8515571502 -> V=1.0, theta=0.0
% INFO    : Bus 14084	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14085	: V=0.999877941814, theta=-11.7549460324 -> V=1.0, theta=0.0
% INFO    : Bus 14086	: V=0.997767666031, theta=-12.145948895 -> V=1.0, theta=0.0
% INFO    : Bus 14087	: V=0.991894792288, theta=-12.9441673682 -> V=1.0, theta=0.0
% INFO    : Bus 14088	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14089	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14090	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14091	: V=1.00005487713, theta=-14.0081202851 -> V=1.0, theta=0.0
% INFO    : Bus 14092	: V=1.0003149091, theta=-15.5470061224 -> V=1.0, theta=0.0
% INFO    : Bus 14093	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14094	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14095	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14096	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14097	: V=1.00189607414, theta=-15.9965249645 -> V=1.0, theta=0.0
% INFO    : Bus 14098	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14099	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14100	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14101	: V=1.00077626995, theta=-10.3905114414 -> V=1.0, theta=0.0
% INFO    : Bus 14102	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14103	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14104	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14105	: V=0.983564689791, theta=-12.8207739618 -> V=1.0, theta=0.0
% INFO    : Bus 14106	: V=0.983370899577, theta=-15.328333804 -> V=1.0, theta=0.0
% INFO    : Bus 14107	: V=1.00184267476, theta=-15.2391015303 -> V=1.0, theta=0.0
% INFO    : Bus 14108	: V=1.00153333562, theta=-15.6734714806 -> V=1.0, theta=0.0
% INFO    : Bus 14109	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14110	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14111	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14112	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14113	: V=0.999526603741, theta=-38.3623263449 -> V=1.0, theta=0.0
% INFO    : Bus 14114	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14115	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14116	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14117	: V=1.00062284522, theta=-9.85529914438 -> V=1.0, theta=0.0
% INFO    : Bus 14118	: V=0.999507123272, theta=-10.8876206193 -> V=1.0, theta=0.0
% INFO    : Bus 14119	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14120	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14121	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14122	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14123	: V=1.00132271969, theta=-25.5529166522 -> V=1.0, theta=0.0
% INFO    : Bus 14124	: V=0.998518567058, theta=-23.9053199035 -> V=1.0, theta=0.0
% INFO    : Bus 14125	: V=1.00115683447, theta=-24.5028589879 -> V=1.0, theta=0.0
% INFO    : Bus 14126	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14127	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14128	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14129	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14130	: V=1.01014587762, theta=-17.5782147731 -> V=1.0, theta=0.0
% INFO    : Bus 14131	: V=0.983732871845, theta=-13.8372053101 -> V=1.0, theta=0.0
% INFO    : Bus 14132	: V=0.999015832263, theta=-17.1029707036 -> V=1.0, theta=0.0
% INFO    : Bus 14133	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14134	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14135	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14136	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14137	: V=1.00536344602, theta=-22.6986646294 -> V=1.0, theta=0.0
% INFO    : Bus 14138	: V=1.00249464955, theta=-23.547212474 -> V=1.0, theta=0.0
% INFO    : Bus 14139	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14140	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14141	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14142	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14143	: V=1.00141028282, theta=-27.2556062006 -> V=1.0, theta=0.0
% INFO    : Bus 14144	: V=1.00122303343, theta=-26.6196859912 -> V=1.0, theta=0.0
% INFO    : Bus 14145	: V=0.998828182285, theta=-24.1078689458 -> V=1.0, theta=0.0
% INFO    : Bus 14146	: V=1.00443821819, theta=-24.5617717809 -> V=1.0, theta=0.0
% INFO    : Bus 14147	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14148	: V=1.00044585415, theta=-27.5893038198 -> V=1.0, theta=0.0
% INFO    : Bus 14149	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14150	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14151	: V=0.966987661479, theta=-20.6389232976 -> V=1.0, theta=0.0
% INFO    : Bus 14152	: V=1.00243715548, theta=-23.0965687694 -> V=1.0, theta=0.0
% INFO    : Bus 14153	: V=0.972260849827, theta=-22.7357500984 -> V=1.0, theta=0.0
% INFO    : Bus 14154	: V=0.97213792609, theta=-22.9284801645 -> V=1.0, theta=0.0
% INFO    : Bus 14155	: V=1.00228233103, theta=-23.303562036 -> V=1.0, theta=0.0
% INFO    : Bus 14156	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14157	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14158	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14159	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14160	: V=1.00116737186, theta=-22.7450341547 -> V=1.0, theta=0.0
% INFO    : Bus 14161	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14162	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14163	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14164	: V=1.0003189225, theta=-37.2513859852 -> V=1.0, theta=0.0
% INFO    : Bus 14165	: V=1.00068543622, theta=-38.1245905405 -> V=1.0, theta=0.0
% INFO    : Bus 14166	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14167	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14168	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14169	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14170	: V=1.00009215029, theta=-14.783066516 -> V=1.0, theta=0.0
% INFO    : Bus 14171	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14172	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14173	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14174	: V=1.00133827558, theta=-22.743865124 -> V=1.0, theta=0.0
% INFO    : Bus 14175	: V=0.996786072375, theta=-22.0681047021 -> V=1.0, theta=0.0
% INFO    : Bus 14176	: V=0.999889360448, theta=-22.5416130515 -> V=1.0, theta=0.0
% INFO    : Bus 14177	: V=1.00092038363, theta=-22.4170282534 -> V=1.0, theta=0.0
% INFO    : Bus 14178	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14179	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14180	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14181	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14182	: V=1.00255798334, theta=-23.5619607944 -> V=1.0, theta=0.0
% INFO    : Bus 14183	: V=0.998068064963, theta=-21.8283479146 -> V=1.0, theta=0.0
% INFO    : Bus 14184	: V=1.00044660935, theta=-22.6313817723 -> V=1.0, theta=0.0
% INFO    : Bus 14185	: V=1.00047286829, theta=-22.6753089187 -> V=1.0, theta=0.0
% INFO    : Bus 14186	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14187	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14188	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14189	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14190	: V=0.999165507278, theta=-22.4422703656 -> V=1.0, theta=0.0
% INFO    : Bus 14191	: V=0.998069487375, theta=-22.6574077918 -> V=1.0, theta=0.0
% INFO    : Bus 14192	: V=0.998927922962, theta=-22.4650155338 -> V=1.0, theta=0.0
% INFO    : Bus 14193	: V=1.00097389869, theta=-22.8431570695 -> V=1.0, theta=0.0
% INFO    : Bus 14194	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14195	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14196	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14197	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14198	: V=0.99362652002, theta=-36.9371345117 -> V=1.0, theta=0.0
% INFO    : Bus 14199	: V=0.994785526814, theta=-36.6645558177 -> V=1.0, theta=0.0
% INFO    : Bus 14200	: V=0.993077379063, theta=-35.5381512065 -> V=1.0, theta=0.0
% INFO    : Bus 14201	: V=1.00804217387, theta=-37.9256424363 -> V=1.0, theta=0.0
% INFO    : Bus 14202	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14203	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14204	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14205	: V=1.00094542273, theta=-22.3592260115 -> V=1.0, theta=0.0
% INFO    : Bus 14206	: V=0.997155839072, theta=-20.7416734601 -> V=1.0, theta=0.0
% INFO    : Bus 14207	: V=0.996831701345, theta=-20.2492745717 -> V=1.0, theta=0.0
% INFO    : Bus 14208	: V=1.00000036834, theta=-22.1821252013 -> V=1.0, theta=0.0
% INFO    : Bus 14209	: V=1.0013429652, theta=-22.7218950726 -> V=1.0, theta=0.0
% INFO    : Bus 14210	: V=1.00094542273, theta=-22.3592260115 -> V=1.0, theta=0.0
% INFO    : Bus 14211	: V=0.997571124944, theta=-20.4825396146 -> V=1.0, theta=0.0
% INFO    : Bus 14212	: V=0.997155839072, theta=-20.7416734601 -> V=1.0, theta=0.0
% INFO    : Bus 14213	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14214	: V=1.00126180107, theta=-23.3224387399 -> V=1.0, theta=0.0
% INFO    : Bus 14215	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14216	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14217	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14218	: V=1.00069523886, theta=-27.3837327292 -> V=1.0, theta=0.0
% INFO    : Bus 14219	: V=1.00102590693, theta=-28.1689535583 -> V=1.0, theta=0.0
% INFO    : Bus 14220	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14221	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14222	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14223	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14224	: V=1.00020914256, theta=-21.3257678416 -> V=1.0, theta=0.0
% INFO    : Bus 14225	: V=1.00100372904, theta=-20.5142820325 -> V=1.0, theta=0.0
% INFO    : Bus 14226	: V=0.998746049854, theta=-20.9038455858 -> V=1.0, theta=0.0
% INFO    : Bus 14227	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14228	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14229	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14230	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14231	: V=1.00148874861, theta=-38.2739693039 -> V=1.0, theta=0.0
% INFO    : Bus 14232	: V=0.998749427214, theta=-39.3961863422 -> V=1.0, theta=0.0
% INFO    : Bus 14233	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14234	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14235	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14236	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14237	: V=1.00155682657, theta=-21.5893921417 -> V=1.0, theta=0.0
% INFO    : Bus 14238	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14239	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14240	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14241	: V=1.00916257543, theta=-30.1692330435 -> V=1.0, theta=0.0
% INFO    : Bus 14242	: V=1.00922771461, theta=-30.1130836419 -> V=1.0, theta=0.0
% INFO    : Bus 14243	: V=1.00919912332, theta=-30.1229190054 -> V=1.0, theta=0.0
% INFO    : Bus 14244	: V=1.00917813171, theta=-30.1345386766 -> V=1.0, theta=0.0
% INFO    : Bus 14245	: V=1.00915015964, theta=-30.1967192752 -> V=1.0, theta=0.0
% INFO    : Bus 14246	: V=1.00916568877, theta=-30.179886164 -> V=1.0, theta=0.0
% INFO    : Bus 14247	: V=1.00914439519, theta=-30.2036758802 -> V=1.0, theta=0.0
% INFO    : Bus 14248	: V=1.00915166782, theta=-30.1979024868 -> V=1.0, theta=0.0
% INFO    : Bus 14249	: V=1.00729262324, theta=-24.4726927291 -> V=1.0, theta=0.0
% INFO    : Bus 14250	: V=0.997070053016, theta=-28.6866345202 -> V=1.0, theta=0.0
% INFO    : Bus 14251	: V=0.996294708126, theta=-30.2820784321 -> V=1.0, theta=0.0
% INFO    : Bus 14252	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14253	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14254	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14255	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14256	: V=1.0023581497, theta=-23.869055422 -> V=1.0, theta=0.0
% INFO    : Bus 14257	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14258	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14259	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14260	: V=0.999355431321, theta=-15.1442155913 -> V=1.0, theta=0.0
% INFO    : Bus 14261	: V=0.997726070648, theta=-15.3330485832 -> V=1.0, theta=0.0
% INFO    : Bus 14262	: V=0.999582680583, theta=-15.5085369474 -> V=1.0, theta=0.0
% INFO    : Bus 14263	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14264	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14265	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14266	: V=1.00533618943, theta=-38.9281281843 -> V=1.0, theta=0.0
% INFO    : Bus 14267	: V=1.00529926702, theta=-38.9329840826 -> V=1.0, theta=0.0
% INFO    : Bus 14268	: V=1.0026135142, theta=-39.0732270079 -> V=1.0, theta=0.0
% INFO    : Bus 14269	: V=1.00257018903, theta=-39.0804603751 -> V=1.0, theta=0.0
% INFO    : Bus 14270	: V=1.00265563425, theta=-39.0661882496 -> V=1.0, theta=0.0
% INFO    : Bus 14271	: V=1.0026135142, theta=-39.0732270079 -> V=1.0, theta=0.0
% INFO    : Bus 14272	: V=1.00278993672, theta=-39.0466886214 -> V=1.0, theta=0.0
% INFO    : Bus 14273	: V=1.00273893898, theta=-39.0574435734 -> V=1.0, theta=0.0
% INFO    : Bus 14274	: V=1.00285488538, theta=-39.0357010652 -> V=1.0, theta=0.0
% INFO    : Bus 14275	: V=1.00278993672, theta=-39.0466886214 -> V=1.0, theta=0.0
% INFO    : Bus 14276	: V=1.00474054148, theta=-39.1577030149 -> V=1.0, theta=0.0
% INFO    : Bus 14277	: V=1.0046625022, theta=-39.1645263635 -> V=1.0, theta=0.0
% INFO    : Bus 14278	: V=1.00514282722, theta=-38.8937340137 -> V=1.0, theta=0.0
% INFO    : Bus 14279	: V=1.0058118343, theta=-38.9790619883 -> V=1.0, theta=0.0
% INFO    : Bus 14280	: V=0.996684232687, theta=-38.7514560581 -> V=1.0, theta=0.0
% INFO    : Bus 14281	: V=0.996747721431, theta=-38.7443908185 -> V=1.0, theta=0.0
% INFO    : Bus 14282	: V=0.998029283212, theta=-38.2873823357 -> V=1.0, theta=0.0
% INFO    : Bus 14283	: V=1.00575331972, theta=-38.9450956379 -> V=1.0, theta=0.0
% INFO    : Bus 14284	: V=0.996893281124, theta=-38.7031857592 -> V=1.0, theta=0.0
% INFO    : Bus 14285	: V=0.996832004484, theta=-38.7102241474 -> V=1.0, theta=0.0
% INFO    : Bus 14286	: V=0.996952814767, theta=-38.6952178466 -> V=1.0, theta=0.0
% INFO    : Bus 14287	: V=0.999940681004, theta=-39.4699363874 -> V=1.0, theta=0.0
% INFO    : Bus 14288	: V=0.99987246897, theta=-39.4794501541 -> V=1.0, theta=0.0
% INFO    : Bus 14289	: V=1.00000828337, theta=-39.4609662694 -> V=1.0, theta=0.0
% INFO    : Bus 14290	: V=0.999707032955, theta=-39.5838025869 -> V=1.0, theta=0.0
% INFO    : Bus 14291	: V=0.999802589697, theta=-39.5739001663 -> V=1.0, theta=0.0
% INFO    : Bus 14292	: V=0.997724621429, theta=-39.5002529938 -> V=1.0, theta=0.0
% INFO    : Bus 14293	: V=1.00451945061, theta=-39.4122796398 -> V=1.0, theta=0.0
% INFO    : Bus 14294	: V=1.0046430857, theta=-39.3947172323 -> V=1.0, theta=0.0
% INFO    : Bus 14295	: V=1.0043890848, theta=-39.4317010534 -> V=1.0, theta=0.0
% INFO    : Bus 14296	: V=1.00451945061, theta=-39.4122796398 -> V=1.0, theta=0.0
% INFO    : Bus 14297	: V=1.00036736781, theta=-39.3461597427 -> V=1.0, theta=0.0
% INFO    : Bus 14298	: V=0.996859676653, theta=-39.7978504101 -> V=1.0, theta=0.0
% INFO    : Bus 14299	: V=0.99709603, theta=-39.7759511911 -> V=1.0, theta=0.0
% INFO    : Bus 14300	: V=0.996859676653, theta=-39.7978504101 -> V=1.0, theta=0.0
% INFO    : Bus 14301	: V=0.996651483012, theta=-39.8205762781 -> V=1.0, theta=0.0
% INFO    : Bus 14302	: V=0.997620771884, theta=-39.6685105142 -> V=1.0, theta=0.0
% INFO    : Bus 14303	: V=0.997908176243, theta=-39.6470802409 -> V=1.0, theta=0.0
% INFO    : Bus 14304	: V=1.00092514637, theta=-39.4105758626 -> V=1.0, theta=0.0
% INFO    : Bus 14305	: V=0.997571876316, theta=-39.4846929755 -> V=1.0, theta=0.0
% INFO    : Bus 14306	: V=0.997460576983, theta=-39.4961939534 -> V=1.0, theta=0.0
% INFO    : Bus 14307	: V=0.997702905205, theta=-39.4722028668 -> V=1.0, theta=0.0
% INFO    : Bus 14308	: V=0.998816346101, theta=-39.4258420842 -> V=1.0, theta=0.0
% INFO    : Bus 14309	: V=0.998667873248, theta=-39.438524534 -> V=1.0, theta=0.0
% INFO    : Bus 14310	: V=0.998962624137, theta=-39.4143910158 -> V=1.0, theta=0.0
% INFO    : Bus 14311	: V=1.0017627492, theta=-38.5521852029 -> V=1.0, theta=0.0
% INFO    : Bus 14312	: V=1.00170318302, theta=-38.5640165588 -> V=1.0, theta=0.0
% INFO    : Bus 14313	: V=1.00145842647, theta=-38.5337837884 -> V=1.0, theta=0.0
% INFO    : Bus 14314	: V=1.0017627492, theta=-38.5521852029 -> V=1.0, theta=0.0
% INFO    : Bus 14315	: V=0.999145384567, theta=-38.9646019183 -> V=1.0, theta=0.0
% INFO    : Bus 14316	: V=1.00039608927, theta=-38.1334977668 -> V=1.0, theta=0.0
% INFO    : Bus 14317	: V=1.00029229932, theta=-38.1449787639 -> V=1.0, theta=0.0
% INFO    : Bus 14318	: V=0.997830639013, theta=-38.9703767751 -> V=1.0, theta=0.0
% INFO    : Bus 14319	: V=0.997892922764, theta=-38.9622786334 -> V=1.0, theta=0.0
% INFO    : Bus 14320	: V=1.00069759652, theta=-38.120972818 -> V=1.0, theta=0.0
% INFO    : Bus 14321	: V=0.998440351727, theta=-39.3869913117 -> V=1.0, theta=0.0
% INFO    : Bus 14322	: V=0.998495721963, theta=-39.3769212474 -> V=1.0, theta=0.0
% INFO    : Bus 14323	: V=0.998377904837, theta=-39.396034865 -> V=1.0, theta=0.0
% INFO    : Bus 14324	: V=0.998440351727, theta=-39.3869913117 -> V=1.0, theta=0.0
% INFO    : Bus 14325	: V=1.00193063461, theta=-39.1288449417 -> V=1.0, theta=0.0
% INFO    : Bus 14326	: V=0.997260047154, theta=-39.4060514161 -> V=1.0, theta=0.0
% INFO    : Bus 14327	: V=0.997347321247, theta=-39.3935559207 -> V=1.0, theta=0.0
% INFO    : Bus 14328	: V=0.997160447277, theta=-39.4173436883 -> V=1.0, theta=0.0
% INFO    : Bus 14329	: V=0.997260047154, theta=-39.4060514161 -> V=1.0, theta=0.0
% INFO    : Bus 14330	: V=1.00005720297, theta=-38.1542501332 -> V=1.0, theta=0.0
% INFO    : Bus 14331	: V=0.998551911259, theta=-39.3635516045 -> V=1.0, theta=0.0
% INFO    : Bus 14332	: V=0.999844750846, theta=-39.3510514615 -> V=1.0, theta=0.0
% INFO    : Bus 14333	: V=0.998283524129, theta=-39.3881271583 -> V=1.0, theta=0.0
% INFO    : Bus 14334	: V=0.998448202198, theta=-39.3741908004 -> V=1.0, theta=0.0
% INFO    : Bus 14335	: V=0.996441825829, theta=-39.4699634981 -> V=1.0, theta=0.0
% INFO    : Bus 14336	: V=0.996220673573, theta=-39.5005140805 -> V=1.0, theta=0.0
% INFO    : Bus 14337	: V=0.997704406661, theta=-39.5176197622 -> V=1.0, theta=0.0
% INFO    : Bus 14338	: V=0.999738548451, theta=-39.408660996 -> V=1.0, theta=0.0
% INFO    : Bus 14339	: V=1.00243885109, theta=-39.368892145 -> V=1.0, theta=0.0
% INFO    : Bus 14340	: V=1.00240861091, theta=-39.3745476718 -> V=1.0, theta=0.0
% INFO    : Bus 14341	: V=0.997100121459, theta=-39.5449582174 -> V=1.0, theta=0.0
% INFO    : Bus 14342	: V=0.997128634473, theta=-39.2796799034 -> V=1.0, theta=0.0
% INFO    : Bus 14343	: V=1.00483237081, theta=-39.3654039505 -> V=1.0, theta=0.0
% INFO    : Bus 14344	: V=1.00065784039, theta=-38.1052330538 -> V=1.0, theta=0.0
% INFO    : Bus 14345	: V=0.997555169215, theta=-38.5669255099 -> V=1.0, theta=0.0
% INFO    : Bus 14346	: V=0.999384322516, theta=-38.3415574658 -> V=1.0, theta=0.0
% INFO    : Bus 14347	: V=0.999213708606, theta=-38.3682410686 -> V=1.0, theta=0.0
% INFO    : Bus 14348	: V=0.997062135405, theta=-39.5285535455 -> V=1.0, theta=0.0
% INFO    : Bus 14349	: V=0.996864260233, theta=-39.449813033 -> V=1.0, theta=0.0
% INFO    : Bus 14350	: V=0.996212081421, theta=-38.9022423942 -> V=1.0, theta=0.0
% INFO    : Bus 14351	: V=0.995931206786, theta=-38.9176838718 -> V=1.0, theta=0.0
% INFO    : Bus 14352	: V=0.997888582955, theta=-39.5185093203 -> V=1.0, theta=0.0
% INFO    : Bus 14353	: V=0.998765861399, theta=-39.3848412428 -> V=1.0, theta=0.0
% INFO    : Bus 14354	: V=0.998628907923, theta=-39.4069375338 -> V=1.0, theta=0.0
% INFO    : Bus 14355	: V=0.99797702919, theta=-39.4384271612 -> V=1.0, theta=0.0
% INFO    : Bus 14356	: V=0.997929921446, theta=-39.4489419143 -> V=1.0, theta=0.0
% INFO    : Bus 14357	: V=0.998031250498, theta=-39.4285147439 -> V=1.0, theta=0.0
% INFO    : Bus 14358	: V=0.99797702919, theta=-39.4384271612 -> V=1.0, theta=0.0
% INFO    : Bus 14359	: V=1.00278490239, theta=-39.9343315758 -> V=1.0, theta=0.0
% INFO    : Bus 14360	: V=1.00747201211, theta=-39.5337767495 -> V=1.0, theta=0.0
% INFO    : Bus 14361	: V=1.00498446141, theta=-39.855635067 -> V=1.0, theta=0.0
% INFO    : Bus 14362	: V=1.00375242937, theta=-39.8478372436 -> V=1.0, theta=0.0
% INFO    : Bus 14363	: V=1.00153904539, theta=-37.5915735997 -> V=1.0, theta=0.0
% INFO    : Bus 14364	: V=1.00141419115, theta=-37.5993569041 -> V=1.0, theta=0.0
% INFO    : Bus 14365	: V=1.00165754636, theta=-37.5838022688 -> V=1.0, theta=0.0
% INFO    : Bus 14366	: V=1.00153904539, theta=-37.5915735997 -> V=1.0, theta=0.0
% INFO    : Bus 14367	: V=0.996824496187, theta=-39.1339821818 -> V=1.0, theta=0.0
% INFO    : Bus 14368	: V=0.999380804265, theta=-40.358131851 -> V=1.0, theta=0.0
% INFO    : Bus 14369	: V=0.999248418631, theta=-40.3721479765 -> V=1.0, theta=0.0
% INFO    : Bus 14370	: V=0.999511021594, theta=-40.3428990156 -> V=1.0, theta=0.0
% INFO    : Bus 14371	: V=1.00114874965, theta=-39.1099079188 -> V=1.0, theta=0.0
% INFO    : Bus 14372	: V=0.998954378218, theta=-34.4373970369 -> V=1.0, theta=0.0
% INFO    : Bus 14373	: V=1.00387349519, theta=-37.588710945 -> V=1.0, theta=0.0
% INFO    : Bus 14374	: V=0.998924528285, theta=-34.4429937046 -> V=1.0, theta=0.0
% INFO    : Bus 14375	: V=0.999841010173, theta=-34.3407313221 -> V=1.0, theta=0.0
% INFO    : Bus 14376	: V=0.998954378218, theta=-34.4373970369 -> V=1.0, theta=0.0
% INFO    : Bus 14377	: V=0.99761543906, theta=-38.3396286652 -> V=1.0, theta=0.0
% INFO    : Bus 14378	: V=0.997450664909, theta=-39.0651094319 -> V=1.0, theta=0.0
% INFO    : Bus 14379	: V=0.997659376449, theta=-39.4163801189 -> V=1.0, theta=0.0
% INFO    : Bus 14380	: V=0.999632514618, theta=-38.2910511162 -> V=1.0, theta=0.0
% INFO    : Bus 14381	: V=0.999712032721, theta=-38.282384913 -> V=1.0, theta=0.0
% INFO    : Bus 14382	: V=0.995906723624, theta=-38.8638125062 -> V=1.0, theta=0.0
% INFO    : Bus 14383	: V=0.995733534239, theta=-38.8827875489 -> V=1.0, theta=0.0
% INFO    : Bus 14384	: V=1.00421048998, theta=-39.8819158976 -> V=1.0, theta=0.0
% INFO    : Bus 14385	: V=1.00467616678, theta=-39.5164630418 -> V=1.0, theta=0.0
% INFO    : Bus 14386	: V=1.0047637616, theta=-39.4992697847 -> V=1.0, theta=0.0
% INFO    : Bus 14387	: V=1.00467616678, theta=-39.5164630418 -> V=1.0, theta=0.0
% INFO    : Bus 14388	: V=1.00458277841, theta=-39.5362812224 -> V=1.0, theta=0.0
% INFO    : Bus 14389	: V=0.998335698035, theta=-40.408839884 -> V=1.0, theta=0.0
% INFO    : Bus 14390	: V=0.996458041765, theta=-40.3784027759 -> V=1.0, theta=0.0
% INFO    : Bus 14391	: V=1.00110279421, theta=-37.4551778238 -> V=1.0, theta=0.0
% INFO    : Bus 14392	: V=1.00113366062, theta=-37.4505177825 -> V=1.0, theta=0.0
% INFO    : Bus 14393	: V=1.00110279421, theta=-37.4551778238 -> V=1.0, theta=0.0
% INFO    : Bus 14394	: V=1.00106926659, theta=-37.4598857765 -> V=1.0, theta=0.0
% INFO    : Bus 14395	: V=0.999116592387, theta=-39.4819360362 -> V=1.0, theta=0.0
% INFO    : Bus 14396	: V=0.998900144707, theta=-39.506818615 -> V=1.0, theta=0.0
% INFO    : Bus 14397	: V=0.999364316765, theta=-39.4547310726 -> V=1.0, theta=0.0
% INFO    : Bus 14398	: V=0.996292724999, theta=-39.3425897246 -> V=1.0, theta=0.0
% INFO    : Bus 14399	: V=0.996094648718, theta=-39.3576512797 -> V=1.0, theta=0.0
% INFO    : Bus 14400	: V=1.00429204998, theta=-39.5365866454 -> V=1.0, theta=0.0
% INFO    : Bus 14401	: V=1.00413774529, theta=-39.5528711705 -> V=1.0, theta=0.0
% INFO    : Bus 14402	: V=0.998949262529, theta=-39.4819573149 -> V=1.0, theta=0.0
% INFO    : Bus 14403	: V=0.999014350822, theta=-39.4729184825 -> V=1.0, theta=0.0
% INFO    : Bus 14404	: V=0.998886550118, theta=-39.4897147995 -> V=1.0, theta=0.0
% INFO    : Bus 14405	: V=0.996077859482, theta=-39.4962371685 -> V=1.0, theta=0.0
% INFO    : Bus 14406	: V=0.996250265655, theta=-39.4852511295 -> V=1.0, theta=0.0
% INFO    : Bus 14407	: V=1.00216897911, theta=-38.3936502346 -> V=1.0, theta=0.0
% INFO    : Bus 14408	: V=1.00191905606, theta=-38.4229209022 -> V=1.0, theta=0.0
% INFO    : Bus 14409	: V=1.00171012723, theta=-38.3580590582 -> V=1.0, theta=0.0
% INFO    : Bus 14410	: V=1.00216897911, theta=-38.3936502346 -> V=1.0, theta=0.0
% INFO    : Bus 14411	: V=0.998401173584, theta=-39.4763653328 -> V=1.0, theta=0.0
% INFO    : Bus 14412	: V=0.997593389184, theta=-39.5166695268 -> V=1.0, theta=0.0
% INFO    : Bus 14413	: V=0.999920062619, theta=-37.9730686684 -> V=1.0, theta=0.0
% INFO    : Bus 14414	: V=0.998333860932, theta=-38.2099631297 -> V=1.0, theta=0.0
% INFO    : Bus 14415	: V=0.996280520543, theta=-39.4181852602 -> V=1.0, theta=0.0
% INFO    : Bus 14416	: V=0.996545826706, theta=-39.3964549012 -> V=1.0, theta=0.0
% INFO    : Bus 14417	: V=0.997235536945, theta=-39.2506047163 -> V=1.0, theta=0.0
% INFO    : Bus 14418	: V=0.997129242249, theta=-39.2642037764 -> V=1.0, theta=0.0
% INFO    : Bus 14419	: V=0.997331526636, theta=-39.2382528171 -> V=1.0, theta=0.0
% INFO    : Bus 14420	: V=0.997235536945, theta=-39.2506047163 -> V=1.0, theta=0.0
% INFO    : Bus 14421	: V=0.996583339598, theta=-38.8238745618 -> V=1.0, theta=0.0
% INFO    : Bus 14422	: V=0.998455536446, theta=-39.2697792097 -> V=1.0, theta=0.0
% INFO    : Bus 14423	: V=0.997143657074, theta=-38.6249186988 -> V=1.0, theta=0.0
% INFO    : Bus 14424	: V=0.99678606178, theta=-39.3470057877 -> V=1.0, theta=0.0
% INFO    : Bus 14425	: V=0.99672536804, theta=-39.359132451 -> V=1.0, theta=0.0
% INFO    : Bus 14426	: V=0.99685613015, theta=-39.3348979869 -> V=1.0, theta=0.0
% INFO    : Bus 14427	: V=0.996806967629, theta=-39.2641643084 -> V=1.0, theta=0.0
% INFO    : Bus 14428	: V=0.99673525721, theta=-39.2757679708 -> V=1.0, theta=0.0
% INFO    : Bus 14429	: V=0.996873831011, theta=-39.2506052907 -> V=1.0, theta=0.0
% INFO    : Bus 14430	: V=0.996806967629, theta=-39.2641643084 -> V=1.0, theta=0.0
% INFO    : Bus 14431	: V=1.00083300601, theta=-40.2454096502 -> V=1.0, theta=0.0
% INFO    : Bus 14432	: V=1.00069466932, theta=-40.2613130611 -> V=1.0, theta=0.0
% INFO    : Bus 14433	: V=1.00099170815, theta=-40.2274552976 -> V=1.0, theta=0.0
% INFO    : Bus 14434	: V=1.00083300601, theta=-40.2454096502 -> V=1.0, theta=0.0
% INFO    : Bus 14435	: V=0.999176792652, theta=-39.9184510776 -> V=1.0, theta=0.0
% INFO    : Bus 14436	: V=0.999773222767, theta=-38.0133572403 -> V=1.0, theta=0.0
% INFO    : Bus 14437	: V=0.999659876924, theta=-38.026459941 -> V=1.0, theta=0.0
% INFO    : Bus 14438	: V=0.997298195132, theta=-39.304468993 -> V=1.0, theta=0.0
% INFO    : Bus 14439	: V=1.00173309069, theta=-37.7032073488 -> V=1.0, theta=0.0
% INFO    : Bus 14440	: V=1.00062990984, theta=-37.7464926627 -> V=1.0, theta=0.0
% INFO    : Bus 14441	: V=1.0045348729, theta=-37.1536415732 -> V=1.0, theta=0.0
% INFO    : Bus 14442	: V=1.00112342261, theta=-37.5300614312 -> V=1.0, theta=0.0
% INFO    : Bus 14443	: V=1.00104721792, theta=-37.5369677981 -> V=1.0, theta=0.0
% INFO    : Bus 14444	: V=1.00119598271, theta=-37.5229100143 -> V=1.0, theta=0.0
% INFO    : Bus 14445	: V=0.999236495135, theta=-38.5029190355 -> V=1.0, theta=0.0
% INFO    : Bus 14446	: V=0.999098413856, theta=-38.5213769148 -> V=1.0, theta=0.0
% INFO    : Bus 14447	: V=0.999369809769, theta=-38.4845797539 -> V=1.0, theta=0.0
% INFO    : Bus 14448	: V=0.999236495135, theta=-38.5029190355 -> V=1.0, theta=0.0
% INFO    : Bus 14449	: V=0.999171266678, theta=-38.1703078535 -> V=1.0, theta=0.0
% INFO    : Bus 14450	: V=0.997302565915, theta=-39.1724048163 -> V=1.0, theta=0.0
% INFO    : Bus 14451	: V=0.997250389466, theta=-39.1808493027 -> V=1.0, theta=0.0
% INFO    : Bus 14452	: V=0.997357686753, theta=-39.1640407076 -> V=1.0, theta=0.0
% INFO    : Bus 14453	: V=0.999986001515, theta=-39.4190227929 -> V=1.0, theta=0.0
% INFO    : Bus 14454	: V=0.99991951579, theta=-39.4260790203 -> V=1.0, theta=0.0
% INFO    : Bus 14455	: V=1.00004805289, theta=-39.4119506502 -> V=1.0, theta=0.0
% INFO    : Bus 14456	: V=0.995304738295, theta=-38.9539229262 -> V=1.0, theta=0.0
% INFO    : Bus 14457	: V=0.999040778174, theta=-38.0532627301 -> V=1.0, theta=0.0
% INFO    : Bus 14458	: V=0.998118184975, theta=-38.3927317177 -> V=1.0, theta=0.0
% INFO    : Bus 14459	: V=0.998062069883, theta=-38.4004391443 -> V=1.0, theta=0.0
% INFO    : Bus 14460	: V=0.999426913253, theta=-38.1740847462 -> V=1.0, theta=0.0
% INFO    : Bus 14461	: V=0.999017978492, theta=-38.114840044 -> V=1.0, theta=0.0
% INFO    : Bus 14462	: V=0.998561619307, theta=-39.0602428804 -> V=1.0, theta=0.0
% INFO    : Bus 14463	: V=0.99842904739, theta=-39.0786690001 -> V=1.0, theta=0.0
% INFO    : Bus 14464	: V=0.998685868507, theta=-39.0442333248 -> V=1.0, theta=0.0
% INFO    : Bus 14465	: V=0.996839545984, theta=-39.3426864852 -> V=1.0, theta=0.0
% INFO    : Bus 14466	: V=0.996436609114, theta=-40.0346151196 -> V=1.0, theta=0.0
% INFO    : Bus 14467	: V=0.995550707993, theta=-40.0756265672 -> V=1.0, theta=0.0
% INFO    : Bus 14468	: V=0.995442712671, theta=-40.0886212026 -> V=1.0, theta=0.0
% INFO    : Bus 14469	: V=0.996828582545, theta=-39.3063739074 -> V=1.0, theta=0.0
% INFO    : Bus 14470	: V=0.99694145586, theta=-39.2929810007 -> V=1.0, theta=0.0
% INFO    : Bus 14471	: V=0.996729636057, theta=-39.3206585168 -> V=1.0, theta=0.0
% INFO    : Bus 14472	: V=1.00574571446, theta=-39.0289397798 -> V=1.0, theta=0.0
% INFO    : Bus 14473	: V=0.996375617036, theta=-40.0777836033 -> V=1.0, theta=0.0
% INFO    : Bus 14474	: V=0.996197311235, theta=-40.0934839998 -> V=1.0, theta=0.0
% INFO    : Bus 14475	: V=0.997442793165, theta=-38.9281997134 -> V=1.0, theta=0.0
% INFO    : Bus 14476	: V=0.99950811032, theta=-38.2090108853 -> V=1.0, theta=0.0
% INFO    : Bus 14477	: V=0.998079792419, theta=-38.4630722167 -> V=1.0, theta=0.0
% INFO    : Bus 14478	: V=0.997440926357, theta=-38.3524527785 -> V=1.0, theta=0.0
% INFO    : Bus 14479	: V=0.997587025356, theta=-38.3409053867 -> V=1.0, theta=0.0
% INFO    : Bus 14480	: V=0.997440926357, theta=-38.3524527785 -> V=1.0, theta=0.0
% INFO    : Bus 14481	: V=1.00052394703, theta=-37.6500438348 -> V=1.0, theta=0.0
% INFO    : Bus 14482	: V=0.997678617746, theta=-39.0973326762 -> V=1.0, theta=0.0
% INFO    : Bus 14483	: V=0.997566083423, theta=-39.1108487637 -> V=1.0, theta=0.0
% INFO    : Bus 14484	: V=0.999020667245, theta=-39.1120114095 -> V=1.0, theta=0.0
% INFO    : Bus 14485	: V=0.998759133631, theta=-39.1309829299 -> V=1.0, theta=0.0
% INFO    : Bus 14486	: V=0.999273229423, theta=-39.0937905819 -> V=1.0, theta=0.0
% INFO    : Bus 14487	: V=1.00224031233, theta=-37.963758123 -> V=1.0, theta=0.0
% INFO    : Bus 14488	: V=0.999656616503, theta=-38.1605301888 -> V=1.0, theta=0.0
% INFO    : Bus 14489	: V=0.999611417383, theta=-38.1685278819 -> V=1.0, theta=0.0
% INFO    : Bus 14490	: V=0.999703794697, theta=-38.1532147928 -> V=1.0, theta=0.0
% INFO    : Bus 14491	: V=1.00042593482, theta=-37.8901056937 -> V=1.0, theta=0.0
% INFO    : Bus 14492	: V=0.998938511672, theta=-39.2203208323 -> V=1.0, theta=0.0
% INFO    : Bus 14493	: V=0.999948007525, theta=-38.4493332343 -> V=1.0, theta=0.0
% INFO    : Bus 14494	: V=0.998233712524, theta=-38.5780103068 -> V=1.0, theta=0.0
% INFO    : Bus 14495	: V=0.998775724004, theta=-37.8661141804 -> V=1.0, theta=0.0
% INFO    : Bus 14496	: V=0.998679660607, theta=-37.8758163125 -> V=1.0, theta=0.0
% INFO    : Bus 14497	: V=0.998870866107, theta=-37.8571640538 -> V=1.0, theta=0.0
% INFO    : Bus 14498	: V=0.997784501577, theta=-38.9116121358 -> V=1.0, theta=0.0
% INFO    : Bus 14499	: V=0.998350834056, theta=-38.5077611244 -> V=1.0, theta=0.0
% INFO    : Bus 14500	: V=0.997351934978, theta=-38.4029259917 -> V=1.0, theta=0.0
% INFO    : Bus 14501	: V=1.00073230225, theta=-37.5799041127 -> V=1.0, theta=0.0
% INFO    : Bus 14502	: V=1.00065629072, theta=-37.5927229964 -> V=1.0, theta=0.0
% INFO    : Bus 14503	: V=1.00080137361, theta=-37.5668337193 -> V=1.0, theta=0.0
% INFO    : Bus 14504	: V=1.00073230225, theta=-37.5799041127 -> V=1.0, theta=0.0
% INFO    : Bus 14505	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14506	: V=1.00278536072, theta=-36.8366440374 -> V=1.0, theta=0.0
% INFO    : Bus 14507	: V=0.999451102947, theta=-34.1197251642 -> V=1.0, theta=0.0
% INFO    : Bus 14508	: V=0.999837499525, theta=-33.9987813095 -> V=1.0, theta=0.0
% INFO    : Bus 14509	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14510	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14511	: V=1.00082435718, theta=-37.709579273 -> V=1.0, theta=0.0
% INFO    : Bus 14512	: V=1.00074997879, theta=-37.7166284247 -> V=1.0, theta=0.0
% INFO    : Bus 14513	: V=1.00090671217, theta=-37.7019857703 -> V=1.0, theta=0.0
% INFO    : Bus 14514	: V=1.00082435718, theta=-37.709579273 -> V=1.0, theta=0.0
% INFO    : Bus 14515	: V=0.997898630317, theta=-37.7242623902 -> V=1.0, theta=0.0
% INFO    : Bus 14516	: V=0.997819552658, theta=-37.7322467487 -> V=1.0, theta=0.0
% INFO    : Bus 14517	: V=0.99796374444, theta=-38.1638249077 -> V=1.0, theta=0.0
% INFO    : Bus 14518	: V=0.997308681014, theta=-33.845194887 -> V=1.0, theta=0.0
% INFO    : Bus 14519	: V=1.00731537965, theta=-37.3072726641 -> V=1.0, theta=0.0
% INFO    : Bus 14520	: V=0.997211310661, theta=-33.8517843615 -> V=1.0, theta=0.0
% INFO    : Bus 14521	: V=0.998278906802, theta=-33.7488905283 -> V=1.0, theta=0.0
% INFO    : Bus 14522	: V=0.997308681014, theta=-33.845194887 -> V=1.0, theta=0.0
% INFO    : Bus 14523	: V=0.998605023134, theta=-38.3211223296 -> V=1.0, theta=0.0
% INFO    : Bus 14524	: V=0.998699563336, theta=-38.3113109337 -> V=1.0, theta=0.0
% INFO    : Bus 14525	: V=1.00086582574, theta=-38.2177405946 -> V=1.0, theta=0.0
% INFO    : Bus 14526	: V=1.00094062513, theta=-38.2082437182 -> V=1.0, theta=0.0
% INFO    : Bus 14527	: V=1.00080098059, theta=-38.2279378505 -> V=1.0, theta=0.0
% INFO    : Bus 14528	: V=1.00053978004, theta=-37.9115647476 -> V=1.0, theta=0.0
% INFO    : Bus 14529	: V=1.00039243309, theta=-37.7403206319 -> V=1.0, theta=0.0
% INFO    : Bus 14530	: V=0.999352608164, theta=-38.4135937551 -> V=1.0, theta=0.0
% INFO    : Bus 14531	: V=0.996954404058, theta=-38.4739699539 -> V=1.0, theta=0.0
% INFO    : Bus 14532	: V=1.00106555255, theta=-37.3497880042 -> V=1.0, theta=0.0
% INFO    : Bus 14533	: V=1.00065314213, theta=-38.1611481412 -> V=1.0, theta=0.0
% INFO    : Bus 14534	: V=0.999269526777, theta=-38.0077487168 -> V=1.0, theta=0.0
% INFO    : Bus 14535	: V=0.999368794397, theta=-37.8448933012 -> V=1.0, theta=0.0
% INFO    : Bus 14536	: V=0.999404386722, theta=-37.8399349482 -> V=1.0, theta=0.0
% INFO    : Bus 14537	: V=0.999333544741, theta=-37.8501620098 -> V=1.0, theta=0.0
% INFO    : Bus 14538	: V=0.999368794397, theta=-37.8448933012 -> V=1.0, theta=0.0
% INFO    : Bus 14539	: V=0.998366730375, theta=-37.1562381077 -> V=1.0, theta=0.0
% INFO    : Bus 14540	: V=0.996344353938, theta=-38.7883519186 -> V=1.0, theta=0.0
% INFO    : Bus 14541	: V=0.996294533082, theta=-38.7989925931 -> V=1.0, theta=0.0
% INFO    : Bus 14542	: V=0.996402216414, theta=-38.777401539 -> V=1.0, theta=0.0
% INFO    : Bus 14543	: V=0.996344353938, theta=-38.7883519186 -> V=1.0, theta=0.0
% INFO    : Bus 14544	: V=0.99854754422, theta=-38.117011217 -> V=1.0, theta=0.0
% INFO    : Bus 14545	: V=0.999226654529, theta=-37.8722661163 -> V=1.0, theta=0.0
% INFO    : Bus 14546	: V=0.996925005895, theta=-38.1105197927 -> V=1.0, theta=0.0
% INFO    : Bus 14547	: V=1.00124741271, theta=-36.5706978405 -> V=1.0, theta=0.0
% INFO    : Bus 14548	: V=1.00030027287, theta=-36.7671232653 -> V=1.0, theta=0.0
% INFO    : Bus 14549	: V=0.998295789947, theta=-38.0797146713 -> V=1.0, theta=0.0
% INFO    : Bus 14550	: V=1.00167425449, theta=-37.4069308174 -> V=1.0, theta=0.0
% INFO    : Bus 14551	: V=1.00149662531, theta=-37.4170648049 -> V=1.0, theta=0.0
% INFO    : Bus 14552	: V=0.998002381367, theta=-37.831585037 -> V=1.0, theta=0.0
% INFO    : Bus 14553	: V=1.00107820653, theta=-38.0076177221 -> V=1.0, theta=0.0
% INFO    : Bus 14554	: V=1.00125994162, theta=-37.9880376454 -> V=1.0, theta=0.0
% INFO    : Bus 14555	: V=1.00107820653, theta=-38.0076177221 -> V=1.0, theta=0.0
% INFO    : Bus 14556	: V=0.999186641857, theta=-37.2770115608 -> V=1.0, theta=0.0
% INFO    : Bus 14557	: V=0.998070305589, theta=-37.7189809569 -> V=1.0, theta=0.0
% INFO    : Bus 14558	: V=0.997967990277, theta=-37.731943745 -> V=1.0, theta=0.0
% INFO    : Bus 14559	: V=0.999077713311, theta=-37.4701450867 -> V=1.0, theta=0.0
% INFO    : Bus 14560	: V=0.999044466698, theta=-37.4735150142 -> V=1.0, theta=0.0
% INFO    : Bus 14561	: V=0.999107587946, theta=-37.46681033 -> V=1.0, theta=0.0
% INFO    : Bus 14562	: V=0.999077713311, theta=-37.4701450867 -> V=1.0, theta=0.0
% INFO    : Bus 14563	: V=0.999269903006, theta=-33.5606553945 -> V=1.0, theta=0.0
% INFO    : Bus 14564	: V=1.00282538913, theta=-35.7847202796 -> V=1.0, theta=0.0
% INFO    : Bus 14565	: V=0.999154584302, theta=-33.5697725769 -> V=1.0, theta=0.0
% INFO    : Bus 14566	: V=0.999723860067, theta=-33.4759066494 -> V=1.0, theta=0.0
% INFO    : Bus 14567	: V=0.999269903006, theta=-33.5606553945 -> V=1.0, theta=0.0
% INFO    : Bus 14568	: V=0.9995122547, theta=-37.5095229168 -> V=1.0, theta=0.0
% INFO    : Bus 14569	: V=0.999453635518, theta=-37.5177050765 -> V=1.0, theta=0.0
% INFO    : Bus 14570	: V=0.99461947411, theta=-29.6557536266 -> V=1.0, theta=0.0
% INFO    : Bus 14571	: V=1.00298476919, theta=-32.5159390282 -> V=1.0, theta=0.0
% INFO    : Bus 14572	: V=1.00530413496, theta=-35.0883408132 -> V=1.0, theta=0.0
% INFO    : Bus 14573	: V=0.994473005671, theta=-29.6724581549 -> V=1.0, theta=0.0
% INFO    : Bus 14574	: V=1.00279324592, theta=-28.6832098064 -> V=1.0, theta=0.0
% INFO    : Bus 14575	: V=1.00074192922, theta=-33.1203232973 -> V=1.0, theta=0.0
% INFO    : Bus 14576	: V=1.00298476919, theta=-32.5159390282 -> V=1.0, theta=0.0
% INFO    : Bus 14577	: V=0.997960948931, theta=-33.9537503755 -> V=1.0, theta=0.0
% INFO    : Bus 14578	: V=1.00020977336, theta=-37.288599644 -> V=1.0, theta=0.0
% INFO    : Bus 14579	: V=0.997840695583, theta=-33.9686959955 -> V=1.0, theta=0.0
% INFO    : Bus 14580	: V=0.998580017421, theta=-33.8407385495 -> V=1.0, theta=0.0
% INFO    : Bus 14581	: V=0.997960948931, theta=-33.9537503755 -> V=1.0, theta=0.0
% INFO    : Bus 14582	: V=0.999026447215, theta=-36.815062924 -> V=1.0, theta=0.0
% INFO    : Bus 14583	: V=0.998984219505, theta=-36.8207535076 -> V=1.0, theta=0.0
% INFO    : Bus 14584	: V=1.00018264956, theta=-36.1225216703 -> V=1.0, theta=0.0
% INFO    : Bus 14585	: V=1.00033548535, theta=-36.0798618747 -> V=1.0, theta=0.0
% INFO    : Bus 14586	: V=0.998900516924, theta=-33.7524183713 -> V=1.0, theta=0.0
% INFO    : Bus 14587	: V=1.00558819891, theta=-35.2359325587 -> V=1.0, theta=0.0
% INFO    : Bus 14588	: V=0.998774316094, theta=-33.7666904155 -> V=1.0, theta=0.0
% INFO    : Bus 14589	: V=0.999585548249, theta=-33.6609431381 -> V=1.0, theta=0.0
% INFO    : Bus 14590	: V=0.998900516924, theta=-33.7524183713 -> V=1.0, theta=0.0
% INFO    : Bus 14591	: V=0.998664903158, theta=-37.0776674502 -> V=1.0, theta=0.0
% INFO    : Bus 14592	: V=0.99857466198, theta=-37.0964409924 -> V=1.0, theta=0.0
% INFO    : Bus 14593	: V=1.00133798547, theta=-36.2560355011 -> V=1.0, theta=0.0
% INFO    : Bus 14594	: V=0.998854099681, theta=-36.2141533131 -> V=1.0, theta=0.0
% INFO    : Bus 14595	: V=0.999219147066, theta=-37.305034531 -> V=1.0, theta=0.0
% INFO    : Bus 14596	: V=0.999107436805, theta=-37.3160442191 -> V=1.0, theta=0.0
% INFO    : Bus 14597	: V=0.999314296464, theta=-37.2949470575 -> V=1.0, theta=0.0
% INFO    : Bus 14598	: V=0.999219147066, theta=-37.305034531 -> V=1.0, theta=0.0
% INFO    : Bus 14599	: V=0.999250383465, theta=-37.0058223528 -> V=1.0, theta=0.0
% INFO    : Bus 14600	: V=0.999203911439, theta=-37.0138347448 -> V=1.0, theta=0.0
% INFO    : Bus 14601	: V=0.999297362733, theta=-36.9980003279 -> V=1.0, theta=0.0
% INFO    : Bus 14602	: V=0.999250383465, theta=-37.0058223528 -> V=1.0, theta=0.0
% INFO    : Bus 14603	: V=1.00245744781, theta=-37.3318544911 -> V=1.0, theta=0.0
% INFO    : Bus 14604	: V=1.00235108914, theta=-37.3389397181 -> V=1.0, theta=0.0
% INFO    : Bus 14605	: V=0.999483174346, theta=-36.4826407577 -> V=1.0, theta=0.0
% INFO    : Bus 14606	: V=0.999487813934, theta=-36.9512237653 -> V=1.0, theta=0.0
% INFO    : Bus 14607	: V=1.00160940907, theta=-35.8007948491 -> V=1.0, theta=0.0
% INFO    : Bus 14608	: V=0.997755433462, theta=-37.3517112995 -> V=1.0, theta=0.0
% INFO    : Bus 14609	: V=1.00383781891, theta=-38.1885315383 -> V=1.0, theta=0.0
% INFO    : Bus 14610	: V=1.00368915177, theta=-38.2155657755 -> V=1.0, theta=0.0
% INFO    : Bus 14611	: V=1.00299391024, theta=-38.147799539 -> V=1.0, theta=0.0
% INFO    : Bus 14612	: V=1.00004828725, theta=-36.8815905551 -> V=1.0, theta=0.0
% INFO    : Bus 14613	: V=1.00089570805, theta=-36.4024623645 -> V=1.0, theta=0.0
% INFO    : Bus 14614	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14615	: V=1.00313076706, theta=-35.7664945325 -> V=1.0, theta=0.0
% INFO    : Bus 14616	: V=0.99932604013, theta=-33.5891659801 -> V=1.0, theta=0.0
% INFO    : Bus 14617	: V=0.999951271037, theta=-33.474172932 -> V=1.0, theta=0.0
% INFO    : Bus 14618	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14619	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14620	: V=1.00005863488, theta=-33.5754172729 -> V=1.0, theta=0.0
% INFO    : Bus 14621	: V=1.00196917514, theta=-36.3960379166 -> V=1.0, theta=0.0
% INFO    : Bus 14622	: V=1.00000983849, theta=-33.4514897927 -> V=1.0, theta=0.0
% INFO    : Bus 14623	: V=0.999968560122, theta=-33.5865729952 -> V=1.0, theta=0.0
% INFO    : Bus 14624	: V=1.00005863488, theta=-33.5754172729 -> V=1.0, theta=0.0
% INFO    : Bus 14625	: V=0.995501178521, theta=-38.0217126517 -> V=1.0, theta=0.0
% INFO    : Bus 14626	: V=0.996459905112, theta=-38.0045910496 -> V=1.0, theta=0.0
% INFO    : Bus 14627	: V=0.996403354492, theta=-38.0166161605 -> V=1.0, theta=0.0
% INFO    : Bus 14628	: V=0.996510625652, theta=-37.9923818061 -> V=1.0, theta=0.0
% INFO    : Bus 14629	: V=0.996459905112, theta=-38.0045910496 -> V=1.0, theta=0.0
% INFO    : Bus 14630	: V=1.00080494414, theta=-37.4105824095 -> V=1.0, theta=0.0
% INFO    : Bus 14631	: V=1.00075115331, theta=-37.4223970883 -> V=1.0, theta=0.0
% INFO    : Bus 14632	: V=0.997944983301, theta=-36.4932456801 -> V=1.0, theta=0.0
% INFO    : Bus 14633	: V=0.99790703867, theta=-37.6976926713 -> V=1.0, theta=0.0
% INFO    : Bus 14634	: V=0.997757708363, theta=-37.7168327784 -> V=1.0, theta=0.0
% INFO    : Bus 14635	: V=0.99761625354, theta=-37.6956405611 -> V=1.0, theta=0.0
% INFO    : Bus 14636	: V=1.0013247188, theta=-36.6198231614 -> V=1.0, theta=0.0
% INFO    : Bus 14637	: V=0.997695280217, theta=-35.7136886328 -> V=1.0, theta=0.0
% INFO    : Bus 14638	: V=1.00004964442, theta=-37.2186326334 -> V=1.0, theta=0.0
% INFO    : Bus 14639	: V=0.995748500701, theta=-38.0260705333 -> V=1.0, theta=0.0
% INFO    : Bus 14640	: V=0.998664763303, theta=-37.5541321791 -> V=1.0, theta=0.0
% INFO    : Bus 14641	: V=0.998747801069, theta=-37.5429815972 -> V=1.0, theta=0.0
% INFO    : Bus 14642	: V=0.999799883896, theta=-36.6071634172 -> V=1.0, theta=0.0
% INFO    : Bus 14643	: V=0.999707358773, theta=-36.6224913825 -> V=1.0, theta=0.0
% INFO    : Bus 14644	: V=1.00001162082, theta=-37.8704660904 -> V=1.0, theta=0.0
% INFO    : Bus 14645	: V=0.999853933364, theta=-37.88849865 -> V=1.0, theta=0.0
% INFO    : Bus 14646	: V=0.999765301406, theta=-37.8482543889 -> V=1.0, theta=0.0
% INFO    : Bus 14647	: V=1.00001162082, theta=-37.8704660904 -> V=1.0, theta=0.0
% INFO    : Bus 14648	: V=0.997828629529, theta=-37.3585908271 -> V=1.0, theta=0.0
% INFO    : Bus 14649	: V=1.00253553483, theta=-35.7266381696 -> V=1.0, theta=0.0
% INFO    : Bus 14650	: V=1.00052138081, theta=-37.5425163033 -> V=1.0, theta=0.0
% INFO    : Bus 14651	: V=1.0004397408, theta=-37.5510328483 -> V=1.0, theta=0.0
% INFO    : Bus 14652	: V=1.00059958993, theta=-37.5342748585 -> V=1.0, theta=0.0
% INFO    : Bus 14653	: V=0.998084850525, theta=-35.7743818666 -> V=1.0, theta=0.0
% INFO    : Bus 14654	: V=1.00002961565, theta=-36.0833609261 -> V=1.0, theta=0.0
% INFO    : Bus 14655	: V=1.00006850431, theta=-36.0745607078 -> V=1.0, theta=0.0
% INFO    : Bus 14656	: V=0.998060831566, theta=-36.1439343519 -> V=1.0, theta=0.0
% INFO    : Bus 14657	: V=0.997956201065, theta=-36.1523574466 -> V=1.0, theta=0.0
% INFO    : Bus 14658	: V=0.998156747778, theta=-36.1348354169 -> V=1.0, theta=0.0
% INFO    : Bus 14659	: V=0.998060831566, theta=-36.1439343519 -> V=1.0, theta=0.0
% INFO    : Bus 14660	: V=1.00101440123, theta=-35.8548840193 -> V=1.0, theta=0.0
% INFO    : Bus 14661	: V=1.00054363153, theta=-37.0175352284 -> V=1.0, theta=0.0
% INFO    : Bus 14662	: V=1.00049569342, theta=-37.0265784223 -> V=1.0, theta=0.0
% INFO    : Bus 14663	: V=1.00086491883, theta=-35.8622223086 -> V=1.0, theta=0.0
% INFO    : Bus 14664	: V=1.00081334002, theta=-35.8675742668 -> V=1.0, theta=0.0
% INFO    : Bus 14665	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14666	: V=1.00502985337, theta=-35.4082947106 -> V=1.0, theta=0.0
% INFO    : Bus 14667	: V=0.996976022756, theta=-32.8986256227 -> V=1.0, theta=0.0
% INFO    : Bus 14668	: V=0.998221743187, theta=-32.759248371 -> V=1.0, theta=0.0
% INFO    : Bus 14669	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14670	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14671	: V=1.00241576026, theta=-35.5369234351 -> V=1.0, theta=0.0
% INFO    : Bus 14672	: V=1.00204711874, theta=-35.8284663286 -> V=1.0, theta=0.0
% INFO    : Bus 14673	: V=0.999453223398, theta=-37.7145676489 -> V=1.0, theta=0.0
% INFO    : Bus 14674	: V=0.99952821167, theta=-37.7061778832 -> V=1.0, theta=0.0
% INFO    : Bus 14675	: V=0.999378294177, theta=-37.7229570302 -> V=1.0, theta=0.0
% INFO    : Bus 14676	: V=0.999453223398, theta=-37.7145676489 -> V=1.0, theta=0.0
% INFO    : Bus 14677	: V=1.00167180377, theta=-31.543392454 -> V=1.0, theta=0.0
% INFO    : Bus 14678	: V=1.00162104361, theta=-31.5742100105 -> V=1.0, theta=0.0
% INFO    : Bus 14679	: V=0.995727602527, theta=-38.0284146464 -> V=1.0, theta=0.0
% INFO    : Bus 14680	: V=0.995653938141, theta=-38.0382379842 -> V=1.0, theta=0.0
% INFO    : Bus 14681	: V=0.995812927878, theta=-38.019492798 -> V=1.0, theta=0.0
% INFO    : Bus 14682	: V=0.998637292209, theta=-36.9403135108 -> V=1.0, theta=0.0
% INFO    : Bus 14683	: V=1.00197981866, theta=-36.6738737864 -> V=1.0, theta=0.0
% INFO    : Bus 14684	: V=1.00188738591, theta=-36.6833768933 -> V=1.0, theta=0.0
% INFO    : Bus 14685	: V=0.999481046028, theta=-36.9781181455 -> V=1.0, theta=0.0
% INFO    : Bus 14686	: V=1.00386808629, theta=-35.5296148395 -> V=1.0, theta=0.0
% INFO    : Bus 14687	: V=1.00105838614, theta=-36.1633899783 -> V=1.0, theta=0.0
% INFO    : Bus 14688	: V=1.00207282439, theta=-35.4027973514 -> V=1.0, theta=0.0
% INFO    : Bus 14689	: V=1.00075965183, theta=-36.52199833 -> V=1.0, theta=0.0
% INFO    : Bus 14690	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14691	: V=1.00201022458, theta=-36.0448920202 -> V=1.0, theta=0.0
% INFO    : Bus 14692	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14693	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14694	: V=1.00260114998, theta=-35.7145482754 -> V=1.0, theta=0.0
% INFO    : Bus 14695	: V=1.00254546633, theta=-35.7232315332 -> V=1.0, theta=0.0
% INFO    : Bus 14696	: V=1.00331879432, theta=-35.4722932713 -> V=1.0, theta=0.0
% INFO    : Bus 14697	: V=1.00327312386, theta=-35.4808684476 -> V=1.0, theta=0.0
% INFO    : Bus 14698	: V=1.00097247892, theta=-35.945597061 -> V=1.0, theta=0.0
% INFO    : Bus 14699	: V=1.00388536578, theta=-35.467362922 -> V=1.0, theta=0.0
% INFO    : Bus 14700	: V=1.00281286301, theta=-35.2025215192 -> V=1.0, theta=0.0
% INFO    : Bus 14701	: V=1.00042690376, theta=-36.3884180973 -> V=1.0, theta=0.0
% INFO    : Bus 14702	: V=1.00048180378, theta=-36.3814605717 -> V=1.0, theta=0.0
% INFO    : Bus 14703	: V=1.00042690376, theta=-36.3884180973 -> V=1.0, theta=0.0
% INFO    : Bus 14704	: V=1.00037394344, theta=-36.3951873762 -> V=1.0, theta=0.0
% INFO    : Bus 14705	: V=1.00192853355, theta=-35.4932208392 -> V=1.0, theta=0.0
% INFO    : Bus 14706	: V=1.00182737917, theta=-35.5004564347 -> V=1.0, theta=0.0
% INFO    : Bus 14707	: V=1.00202382884, theta=-35.486659325 -> V=1.0, theta=0.0
% INFO    : Bus 14708	: V=0.999469439013, theta=-36.2354319567 -> V=1.0, theta=0.0
% INFO    : Bus 14709	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14710	: V=1.00160294932, theta=-35.2309427906 -> V=1.0, theta=0.0
% INFO    : Bus 14711	: V=0.999952698853, theta=-33.8375844391 -> V=1.0, theta=0.0
% INFO    : Bus 14712	: V=0.999554009008, theta=-33.9393704607 -> V=1.0, theta=0.0
% INFO    : Bus 14713	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14714	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14715	: V=1.00104892297, theta=-36.6680169496 -> V=1.0, theta=0.0
% INFO    : Bus 14716	: V=1.00024824008, theta=-35.7097044861 -> V=1.0, theta=0.0
% INFO    : Bus 14717	: V=1.00033519088, theta=-35.7003038358 -> V=1.0, theta=0.0
% INFO    : Bus 14718	: V=1.00016248231, theta=-35.7179888583 -> V=1.0, theta=0.0
% INFO    : Bus 14719	: V=1.00024824008, theta=-35.7097044861 -> V=1.0, theta=0.0
% INFO    : Bus 14720	: V=1.00174578138, theta=-35.6494258627 -> V=1.0, theta=0.0
% INFO    : Bus 14721	: V=1.00067921629, theta=-37.3163563634 -> V=1.0, theta=0.0
% INFO    : Bus 14722	: V=1.00015435662, theta=-35.4695932361 -> V=1.0, theta=0.0
% INFO    : Bus 14723	: V=1.0000698676, theta=-35.4787438421 -> V=1.0, theta=0.0
% INFO    : Bus 14724	: V=0.997476159538, theta=-35.9330939604 -> V=1.0, theta=0.0
% INFO    : Bus 14725	: V=1.00187559532, theta=-35.9645207518 -> V=1.0, theta=0.0
% INFO    : Bus 14726	: V=1.00183333926, theta=-35.9708238004 -> V=1.0, theta=0.0
% INFO    : Bus 14727	: V=0.998820854619, theta=-35.9790785031 -> V=1.0, theta=0.0
% INFO    : Bus 14728	: V=0.998904294918, theta=-35.967312099 -> V=1.0, theta=0.0
% INFO    : Bus 14729	: V=1.00089442026, theta=-36.8509292816 -> V=1.0, theta=0.0
% INFO    : Bus 14730	: V=0.998872367144, theta=-38.3009536612 -> V=1.0, theta=0.0
% INFO    : Bus 14731	: V=0.999069351482, theta=-38.2912633663 -> V=1.0, theta=0.0
% INFO    : Bus 14732	: V=0.998684776238, theta=-38.3110775911 -> V=1.0, theta=0.0
% INFO    : Bus 14733	: V=0.998968090243, theta=-36.5282999704 -> V=1.0, theta=0.0
% INFO    : Bus 14734	: V=0.998512000871, theta=-36.0304231668 -> V=1.0, theta=0.0
% INFO    : Bus 14735	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14736	: V=1.00115876924, theta=-37.0891586179 -> V=1.0, theta=0.0
% INFO    : Bus 14737	: V=0.997916760999, theta=-33.8912696677 -> V=1.0, theta=0.0
% INFO    : Bus 14738	: V=0.998751465624, theta=-33.7067906835 -> V=1.0, theta=0.0
% INFO    : Bus 14739	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14740	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14741	: V=0.998709394315, theta=-35.0949499276 -> V=1.0, theta=0.0
% INFO    : Bus 14742	: V=0.998813884602, theta=-35.0881005964 -> V=1.0, theta=0.0
% INFO    : Bus 14743	: V=0.998709394315, theta=-35.0949499276 -> V=1.0, theta=0.0
% INFO    : Bus 14744	: V=1.00070661566, theta=-35.0426754611 -> V=1.0, theta=0.0
% INFO    : Bus 14745	: V=1.0003788449, theta=-35.8143553088 -> V=1.0, theta=0.0
% INFO    : Bus 14746	: V=1.00047056966, theta=-35.8011227675 -> V=1.0, theta=0.0
% INFO    : Bus 14747	: V=1.00027196727, theta=-35.8277301513 -> V=1.0, theta=0.0
% INFO    : Bus 14748	: V=1.00031925901, theta=-37.4271347153 -> V=1.0, theta=0.0
% INFO    : Bus 14749	: V=1.00042317348, theta=-36.4731009518 -> V=1.0, theta=0.0
% INFO    : Bus 14750	: V=1.00035220667, theta=-36.4823440066 -> V=1.0, theta=0.0
% INFO    : Bus 14751	: V=1.00049053267, theta=-36.4639849807 -> V=1.0, theta=0.0
% INFO    : Bus 14752	: V=1.00042317348, theta=-36.4731009518 -> V=1.0, theta=0.0
% INFO    : Bus 14753	: V=0.999690991407, theta=-36.5271607227 -> V=1.0, theta=0.0
% INFO    : Bus 14754	: V=0.999786749326, theta=-36.5182514102 -> V=1.0, theta=0.0
% INFO    : Bus 14755	: V=0.99812117301, theta=-35.4078350501 -> V=1.0, theta=0.0
% INFO    : Bus 14756	: V=0.997451665558, theta=-34.813530173 -> V=1.0, theta=0.0
% INFO    : Bus 14757	: V=0.997713203389, theta=-34.556299071 -> V=1.0, theta=0.0
% INFO    : Bus 14758	: V=1.00132354765, theta=-35.0309127361 -> V=1.0, theta=0.0
% INFO    : Bus 14759	: V=1.0012205826, theta=-35.0425371521 -> V=1.0, theta=0.0
% INFO    : Bus 14760	: V=0.997790941816, theta=-36.054981374 -> V=1.0, theta=0.0
% INFO    : Bus 14761	: V=0.998955037397, theta=-35.2433829727 -> V=1.0, theta=0.0
% INFO    : Bus 14762	: V=0.998879848005, theta=-35.2537447478 -> V=1.0, theta=0.0
% INFO    : Bus 14763	: V=0.999036529453, theta=-35.2328849952 -> V=1.0, theta=0.0
% INFO    : Bus 14764	: V=1.00157665677, theta=-35.6251938518 -> V=1.0, theta=0.0
% INFO    : Bus 14765	: V=1.00133420734, theta=-35.6095245224 -> V=1.0, theta=0.0
% INFO    : Bus 14766	: V=1.0015935532, theta=-33.0993984137 -> V=1.0, theta=0.0
% INFO    : Bus 14767	: V=1.00010289283, theta=-33.0947434879 -> V=1.0, theta=0.0
% INFO    : Bus 14768	: V=1.00004039681, theta=-33.1001070108 -> V=1.0, theta=0.0
% INFO    : Bus 14769	: V=1.00016873355, theta=-33.089593882 -> V=1.0, theta=0.0
% INFO    : Bus 14770	: V=0.999901955649, theta=-36.6916447196 -> V=1.0, theta=0.0
% INFO    : Bus 14771	: V=0.99986394888, theta=-36.6973495723 -> V=1.0, theta=0.0
% INFO    : Bus 14772	: V=0.999946795841, theta=-36.6861403662 -> V=1.0, theta=0.0
% INFO    : Bus 14773	: V=1.0023365877, theta=-30.96427775 -> V=1.0, theta=0.0
% INFO    : Bus 14774	: V=1.00162735354, theta=-31.5780374063 -> V=1.0, theta=0.0
% INFO    : Bus 14775	: V=1.00159432493, theta=-31.5813134962 -> V=1.0, theta=0.0
% INFO    : Bus 14776	: V=1.00227136375, theta=-30.8842807843 -> V=1.0, theta=0.0
% INFO    : Bus 14777	: V=1.0022381312, theta=-30.8878137066 -> V=1.0, theta=0.0
% INFO    : Bus 14778	: V=1.00143743593, theta=-31.7662147423 -> V=1.0, theta=0.0
% INFO    : Bus 14779	: V=1.00368332798, theta=-36.6458966381 -> V=1.0, theta=0.0
% INFO    : Bus 14780	: V=1.0035084243, theta=-36.663470376 -> V=1.0, theta=0.0
% INFO    : Bus 14781	: V=0.997850709433, theta=-37.6818669946 -> V=1.0, theta=0.0
% INFO    : Bus 14782	: V=0.999690333865, theta=-37.4693077317 -> V=1.0, theta=0.0
% INFO    : Bus 14783	: V=0.999482515019, theta=-37.4884623379 -> V=1.0, theta=0.0
% INFO    : Bus 14784	: V=1.00345529449, theta=-37.0335031412 -> V=1.0, theta=0.0
% INFO    : Bus 14785	: V=0.999109841548, theta=-37.0266307449 -> V=1.0, theta=0.0
% INFO    : Bus 14786	: V=0.999035615517, theta=-37.0342004671 -> V=1.0, theta=0.0
% INFO    : Bus 14787	: V=1.00026316067, theta=-36.6375763149 -> V=1.0, theta=0.0
% INFO    : Bus 14788	: V=1.0002009545, theta=-36.6441915276 -> V=1.0, theta=0.0
% INFO    : Bus 14789	: V=1.00032216316, theta=-36.6312195376 -> V=1.0, theta=0.0
% INFO    : Bus 14790	: V=0.999070518858, theta=-37.0562123703 -> V=1.0, theta=0.0
% INFO    : Bus 14791	: V=0.997402514572, theta=-35.5112084279 -> V=1.0, theta=0.0
% INFO    : Bus 14792	: V=0.997352978699, theta=-35.5182282147 -> V=1.0, theta=0.0
% INFO    : Bus 14793	: V=0.997451740439, theta=-35.5047524449 -> V=1.0, theta=0.0
% INFO    : Bus 14794	: V=0.997152105375, theta=-35.7184363137 -> V=1.0, theta=0.0
% INFO    : Bus 14795	: V=0.997232572998, theta=-35.7122294457 -> V=1.0, theta=0.0
% INFO    : Bus 14796	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14797	: V=1.00373353659, theta=-33.0269146767 -> V=1.0, theta=0.0
% INFO    : Bus 14798	: V=1.00040553721, theta=-32.0728434841 -> V=1.0, theta=0.0
% INFO    : Bus 14799	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14800	: V=1.00024106584, theta=-32.1248826828 -> V=1.0, theta=0.0
% INFO    : Bus 14801	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14802	: V=0.999700274084, theta=-33.031342989 -> V=1.0, theta=0.0
% INFO    : Bus 14803	: V=0.999718081374, theta=-33.0236937973 -> V=1.0, theta=0.0
% INFO    : Bus 14804	: V=0.998391392669, theta=-34.1383062816 -> V=1.0, theta=0.0
% INFO    : Bus 14805	: V=0.998303606049, theta=-34.1457701358 -> V=1.0, theta=0.0
% INFO    : Bus 14806	: V=0.998486888075, theta=-37.6200860454 -> V=1.0, theta=0.0
% INFO    : Bus 14807	: V=0.998541524643, theta=-37.6113961512 -> V=1.0, theta=0.0
% INFO    : Bus 14808	: V=0.998439848102, theta=-37.6284028956 -> V=1.0, theta=0.0
% INFO    : Bus 14809	: V=1.00257561271, theta=-36.9693789653 -> V=1.0, theta=0.0
% INFO    : Bus 14810	: V=1.00264588117, theta=-36.9614734783 -> V=1.0, theta=0.0
% INFO    : Bus 14811	: V=1.00057952418, theta=-34.763597623 -> V=1.0, theta=0.0
% INFO    : Bus 14812	: V=1.00051096876, theta=-34.7718991344 -> V=1.0, theta=0.0
% INFO    : Bus 14813	: V=0.999581713657, theta=-37.0073263696 -> V=1.0, theta=0.0
% INFO    : Bus 14814	: V=0.999664538276, theta=-36.9995597256 -> V=1.0, theta=0.0
% INFO    : Bus 14815	: V=1.00176731489, theta=-35.4797667332 -> V=1.0, theta=0.0
% INFO    : Bus 14816	: V=0.999325612361, theta=-32.48632359 -> V=1.0, theta=0.0
% INFO    : Bus 14817	: V=1.00238528197, theta=-34.3366562541 -> V=1.0, theta=0.0
% INFO    : Bus 14818	: V=0.999291528049, theta=-32.4932278537 -> V=1.0, theta=0.0
% INFO    : Bus 14819	: V=0.999272562825, theta=-32.4929234177 -> V=1.0, theta=0.0
% INFO    : Bus 14820	: V=0.999582312708, theta=-32.3892120677 -> V=1.0, theta=0.0
% INFO    : Bus 14821	: V=0.999325612361, theta=-32.48632359 -> V=1.0, theta=0.0
% INFO    : Bus 14822	: V=0.997150281743, theta=-35.8836590742 -> V=1.0, theta=0.0
% INFO    : Bus 14823	: V=0.996889773913, theta=-35.2740306737 -> V=1.0, theta=0.0
% INFO    : Bus 14824	: V=1.00122319168, theta=-34.9047994556 -> V=1.0, theta=0.0
% INFO    : Bus 14825	: V=0.999238045328, theta=-36.8220943634 -> V=1.0, theta=0.0
% INFO    : Bus 14826	: V=0.998933048235, theta=-36.8460115862 -> V=1.0, theta=0.0
% INFO    : Bus 14827	: V=0.998170127043, theta=-34.2906998162 -> V=1.0, theta=0.0
% INFO    : Bus 14828	: V=0.998248461466, theta=-34.2771501532 -> V=1.0, theta=0.0
% INFO    : Bus 14829	: V=0.998083648606, theta=-34.3048827205 -> V=1.0, theta=0.0
% INFO    : Bus 14830	: V=0.998170127043, theta=-34.2906998162 -> V=1.0, theta=0.0
% INFO    : Bus 14831	: V=1.00154603948, theta=-33.8592101646 -> V=1.0, theta=0.0
% INFO    : Bus 14832	: V=0.997862923301, theta=-34.5285907444 -> V=1.0, theta=0.0
% INFO    : Bus 14833	: V=0.999033680006, theta=-33.3971594668 -> V=1.0, theta=0.0
% INFO    : Bus 14834	: V=0.999232969822, theta=-34.7548220124 -> V=1.0, theta=0.0
% INFO    : Bus 14835	: V=0.999377561237, theta=-33.7117484283 -> V=1.0, theta=0.0
% INFO    : Bus 14836	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14837	: V=1.00737639469, theta=-33.3042793596 -> V=1.0, theta=0.0
% INFO    : Bus 14838	: V=1.00014336571, theta=-31.9316470762 -> V=1.0, theta=0.0
% INFO    : Bus 14839	: V=0.999022635569, theta=-32.0097337079 -> V=1.0, theta=0.0
% INFO    : Bus 14840	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14841	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14842	: V=0.998887250962, theta=-33.335945572 -> V=1.0, theta=0.0
% INFO    : Bus 14843	: V=0.999052199274, theta=-33.3186242015 -> V=1.0, theta=0.0
% INFO    : Bus 14844	: V=0.998733325784, theta=-33.3516288155 -> V=1.0, theta=0.0
% INFO    : Bus 14845	: V=0.999504523923, theta=-34.9658768983 -> V=1.0, theta=0.0
% INFO    : Bus 14846	: V=0.999443625399, theta=-34.9778707306 -> V=1.0, theta=0.0
% INFO    : Bus 14847	: V=0.99950198185, theta=-34.9660588408 -> V=1.0, theta=0.0
% INFO    : Bus 14848	: V=0.99956085292, theta=-34.9519321186 -> V=1.0, theta=0.0
% INFO    : Bus 14849	: V=1.00349180912, theta=-28.6493913888 -> V=1.0, theta=0.0
% INFO    : Bus 14850	: V=1.00196486603, theta=-28.1875434202 -> V=1.0, theta=0.0
% INFO    : Bus 14851	: V=1.00199910696, theta=-28.1797900636 -> V=1.0, theta=0.0
% INFO    : Bus 14852	: V=1.00525207551, theta=-28.9331462552 -> V=1.0, theta=0.0
% INFO    : Bus 14853	: V=1.00534145241, theta=-29.3775780799 -> V=1.0, theta=0.0
% INFO    : Bus 14854	: V=1.0051784448, theta=-28.9390844023 -> V=1.0, theta=0.0
% INFO    : Bus 14855	: V=1.00566011725, theta=-28.9113140918 -> V=1.0, theta=0.0
% INFO    : Bus 14856	: V=1.00525207551, theta=-28.9331462552 -> V=1.0, theta=0.0
% INFO    : Bus 14857	: V=1.00480325344, theta=-29.6830033656 -> V=1.0, theta=0.0
% INFO    : Bus 14858	: V=1.00159537026, theta=-35.3187694182 -> V=1.0, theta=0.0
% INFO    : Bus 14859	: V=1.00349380324, theta=-34.5995002804 -> V=1.0, theta=0.0
% INFO    : Bus 14860	: V=1.00358036125, theta=-34.590406874 -> V=1.0, theta=0.0
% INFO    : Bus 14861	: V=1.00339908418, theta=-34.6088025754 -> V=1.0, theta=0.0
% INFO    : Bus 14862	: V=1.00349380324, theta=-34.5995002804 -> V=1.0, theta=0.0
% INFO    : Bus 14863	: V=0.998064843253, theta=-35.3589301584 -> V=1.0, theta=0.0
% INFO    : Bus 14864	: V=0.998000473879, theta=-35.3715603387 -> V=1.0, theta=0.0
% INFO    : Bus 14865	: V=0.998886844579, theta=-34.4778316212 -> V=1.0, theta=0.0
% INFO    : Bus 14866	: V=0.998743594775, theta=-34.4942639695 -> V=1.0, theta=0.0
% INFO    : Bus 14867	: V=0.996861374688, theta=-35.8406333594 -> V=1.0, theta=0.0
% INFO    : Bus 14868	: V=0.998477924562, theta=-36.1922464336 -> V=1.0, theta=0.0
% INFO    : Bus 14869	: V=0.998564917564, theta=-36.1811261336 -> V=1.0, theta=0.0
% INFO    : Bus 14870	: V=0.998634253018, theta=-35.2133779548 -> V=1.0, theta=0.0
% INFO    : Bus 14871	: V=1.00023026056, theta=-35.2865707728 -> V=1.0, theta=0.0
% INFO    : Bus 14872	: V=1.0000995155, theta=-35.298824344 -> V=1.0, theta=0.0
% INFO    : Bus 14873	: V=1.00105381698, theta=-34.2723462313 -> V=1.0, theta=0.0
% INFO    : Bus 14874	: V=1.00082796061, theta=-34.309078949 -> V=1.0, theta=0.0
% INFO    : Bus 14875	: V=1.00001599785, theta=-36.6261649943 -> V=1.0, theta=0.0
% INFO    : Bus 14876	: V=0.996802315297, theta=-35.6703696697 -> V=1.0, theta=0.0
% INFO    : Bus 14877	: V=1.00112602404, theta=-34.9239709114 -> V=1.0, theta=0.0
% INFO    : Bus 14878	: V=1.00197778365, theta=-34.4227470004 -> V=1.0, theta=0.0
% INFO    : Bus 14879	: V=1.00381460074, theta=-29.7859639926 -> V=1.0, theta=0.0
% INFO    : Bus 14880	: V=1.00193219641, theta=-30.3685519648 -> V=1.0, theta=0.0
% INFO    : Bus 14881	: V=1.00304596124, theta=-30.346314943 -> V=1.0, theta=0.0
% INFO    : Bus 14882	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14883	: V=1.00245326287, theta=-30.51993099 -> V=1.0, theta=0.0
% INFO    : Bus 14884	: V=0.998112957503, theta=-29.9759286986 -> V=1.0, theta=0.0
% INFO    : Bus 14885	: V=0.998572610061, theta=-29.9371439712 -> V=1.0, theta=0.0
% INFO    : Bus 14886	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14887	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14888	: V=0.999282669429, theta=-31.3940375786 -> V=1.0, theta=0.0
% INFO    : Bus 14889	: V=1.00336889317, theta=-33.4869981532 -> V=1.0, theta=0.0
% INFO    : Bus 14890	: V=1.00334222078, theta=-33.491372397 -> V=1.0, theta=0.0
% INFO    : Bus 14891	: V=1.00140813273, theta=-32.6304051547 -> V=1.0, theta=0.0
% INFO    : Bus 14892	: V=1.00137496779, theta=-32.6344475431 -> V=1.0, theta=0.0
% INFO    : Bus 14893	: V=1.00140668968, theta=-32.6306107788 -> V=1.0, theta=0.0
% INFO    : Bus 14894	: V=0.998163996493, theta=-32.6563564646 -> V=1.0, theta=0.0
% INFO    : Bus 14895	: V=0.99906141451, theta=-31.5724058708 -> V=1.0, theta=0.0
% INFO    : Bus 14896	: V=0.999035259698, theta=-31.5768203191 -> V=1.0, theta=0.0
% INFO    : Bus 14897	: V=0.997839655678, theta=-35.336724016 -> V=1.0, theta=0.0
% INFO    : Bus 14898	: V=0.998560347006, theta=-35.5683736064 -> V=1.0, theta=0.0
% INFO    : Bus 14899	: V=0.999585679728, theta=-35.1203174312 -> V=1.0, theta=0.0
% INFO    : Bus 14900	: V=1.00146166586, theta=-34.9300041232 -> V=1.0, theta=0.0
% INFO    : Bus 14901	: V=1.00133800695, theta=-34.9380174712 -> V=1.0, theta=0.0
% INFO    : Bus 14902	: V=0.999515542567, theta=-11.6200971652 -> V=1.0, theta=0.0
% INFO    : Bus 14903	: V=0.999507056844, theta=-11.6216778136 -> V=1.0, theta=0.0
% INFO    : Bus 14904	: V=0.999522742765, theta=-11.6186526519 -> V=1.0, theta=0.0
% INFO    : Bus 14905	: V=1.00110366689, theta=-33.8185628293 -> V=1.0, theta=0.0
% INFO    : Bus 14906	: V=1.00060813698, theta=-33.2938358265 -> V=1.0, theta=0.0
% INFO    : Bus 14907	: V=1.00046848968, theta=-33.3017951746 -> V=1.0, theta=0.0
% INFO    : Bus 14908	: V=1.00076939281, theta=-33.2850924039 -> V=1.0, theta=0.0
% INFO    : Bus 14909	: V=1.00427894537, theta=-33.1975419756 -> V=1.0, theta=0.0
% INFO    : Bus 14910	: V=1.00421005769, theta=-33.2077944878 -> V=1.0, theta=0.0
% INFO    : Bus 14911	: V=1.00434881487, theta=-33.18749986 -> V=1.0, theta=0.0
% INFO    : Bus 14912	: V=1.00427894537, theta=-33.1975419756 -> V=1.0, theta=0.0
% INFO    : Bus 14913	: V=1.00133092874, theta=-31.4908574892 -> V=1.0, theta=0.0
% INFO    : Bus 14914	: V=1.00212304535, theta=-32.3608414627 -> V=1.0, theta=0.0
% INFO    : Bus 14915	: V=1.00154501499, theta=-31.4467082382 -> V=1.0, theta=0.0
% INFO    : Bus 14916	: V=1.00125333346, theta=-31.500348557 -> V=1.0, theta=0.0
% INFO    : Bus 14917	: V=1.00133092874, theta=-31.4908574892 -> V=1.0, theta=0.0
% INFO    : Bus 14918	: V=1.00609600127, theta=-33.3033601265 -> V=1.0, theta=0.0
% INFO    : Bus 14919	: V=1.0018837342, theta=-34.8743532307 -> V=1.0, theta=0.0
% INFO    : Bus 14920	: V=1.00176344926, theta=-34.8858288596 -> V=1.0, theta=0.0
% INFO    : Bus 14921	: V=1.00071645907, theta=-34.6345018993 -> V=1.0, theta=0.0
% INFO    : Bus 14922	: V=1.00129577892, theta=-34.6090325698 -> V=1.0, theta=0.0
% INFO    : Bus 14923	: V=1.0004696945, theta=-33.9600470671 -> V=1.0, theta=0.0
% INFO    : Bus 14924	: V=1.00038529366, theta=-33.972408983 -> V=1.0, theta=0.0
% INFO    : Bus 14925	: V=1.00006663416, theta=-33.6147768171 -> V=1.0, theta=0.0
% INFO    : Bus 14926	: V=1.00021909866, theta=-33.5845813071 -> V=1.0, theta=0.0
% INFO    : Bus 14927	: V=1.00006663416, theta=-33.6147768171 -> V=1.0, theta=0.0
% INFO    : Bus 14928	: V=1.00001877481, theta=-34.173069941 -> V=1.0, theta=0.0
% INFO    : Bus 14929	: V=1.00308785289, theta=-34.9098346872 -> V=1.0, theta=0.0
% INFO    : Bus 14930	: V=1.00316429522, theta=-34.8961657333 -> V=1.0, theta=0.0
% INFO    : Bus 14931	: V=1.00300040575, theta=-34.9220727868 -> V=1.0, theta=0.0
% INFO    : Bus 14932	: V=1.00308785289, theta=-34.9098346872 -> V=1.0, theta=0.0
% INFO    : Bus 14933	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14934	: V=1.0060937926, theta=-34.1521513601 -> V=1.0, theta=0.0
% INFO    : Bus 14935	: V=0.995205925089, theta=-32.2640243337 -> V=1.0, theta=0.0
% INFO    : Bus 14936	: V=0.994180208828, theta=-32.3625748094 -> V=1.0, theta=0.0
% INFO    : Bus 14937	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14938	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14939	: V=1.00299537373, theta=-34.443641259 -> V=1.0, theta=0.0
% INFO    : Bus 14940	: V=1.00309802852, theta=-34.4356829782 -> V=1.0, theta=0.0
% INFO    : Bus 14941	: V=1.00299537373, theta=-34.443641259 -> V=1.0, theta=0.0
% INFO    : Bus 14942	: V=0.997255409193, theta=-32.3246513177 -> V=1.0, theta=0.0
% INFO    : Bus 14943	: V=1.00469916358, theta=-34.3479297236 -> V=1.0, theta=0.0
% INFO    : Bus 14944	: V=0.997130548225, theta=-32.338947673 -> V=1.0, theta=0.0
% INFO    : Bus 14945	: V=0.997858374959, theta=-32.2340358105 -> V=1.0, theta=0.0
% INFO    : Bus 14946	: V=0.997255409193, theta=-32.3246513177 -> V=1.0, theta=0.0
% INFO    : Bus 14947	: V=1.00283604469, theta=-34.4729921227 -> V=1.0, theta=0.0
% INFO    : Bus 14948	: V=0.997163416102, theta=-34.7470472221 -> V=1.0, theta=0.0
% INFO    : Bus 14949	: V=0.997774738206, theta=-34.950681723 -> V=1.0, theta=0.0
% INFO    : Bus 14950	: V=0.997638206106, theta=-34.970197032 -> V=1.0, theta=0.0
% INFO    : Bus 14951	: V=1.00056243699, theta=-36.9037355865 -> V=1.0, theta=0.0
% INFO    : Bus 14952	: V=1.00096062722, theta=-34.4240550219 -> V=1.0, theta=0.0
% INFO    : Bus 14953	: V=1.00405827902, theta=-36.3131995199 -> V=1.0, theta=0.0
% INFO    : Bus 14954	: V=1.0008920104, theta=-34.4330254986 -> V=1.0, theta=0.0
% INFO    : Bus 14955	: V=1.00143953646, theta=-34.3429282534 -> V=1.0, theta=0.0
% INFO    : Bus 14956	: V=1.00096062722, theta=-34.4240550219 -> V=1.0, theta=0.0
% INFO    : Bus 14957	: V=0.998630162581, theta=-36.5856562166 -> V=1.0, theta=0.0
% INFO    : Bus 14958	: V=0.998736117998, theta=-36.5780527492 -> V=1.0, theta=0.0
% INFO    : Bus 14959	: V=0.998520971329, theta=-36.5937082864 -> V=1.0, theta=0.0
% INFO    : Bus 14960	: V=0.99906653598, theta=-36.5220962065 -> V=1.0, theta=0.0
% INFO    : Bus 14961	: V=1.00044420571, theta=-30.5533864445 -> V=1.0, theta=0.0
% INFO    : Bus 14962	: V=1.00019195653, theta=-28.2215547426 -> V=1.0, theta=0.0
% INFO    : Bus 14963	: V=1.0010491246, theta=-30.520530795 -> V=1.0, theta=0.0
% INFO    : Bus 14964	: V=1.00101620888, theta=-30.5277121574 -> V=1.0, theta=0.0
% INFO    : Bus 14965	: V=0.999969751534, theta=-25.5215326338 -> V=1.0, theta=0.0
% INFO    : Bus 14966	: V=0.9994906297, theta=-26.7871886035 -> V=1.0, theta=0.0
% INFO    : Bus 14967	: V=1.00415001469, theta=-34.7238423368 -> V=1.0, theta=0.0
% INFO    : Bus 14968	: V=1.00293182397, theta=-35.0087560821 -> V=1.0, theta=0.0
% INFO    : Bus 14969	: V=1.00286176483, theta=-35.0200273525 -> V=1.0, theta=0.0
% INFO    : Bus 14970	: V=1.00422773246, theta=-34.4136381369 -> V=1.0, theta=0.0
% INFO    : Bus 14971	: V=1.00412844117, theta=-34.4237885338 -> V=1.0, theta=0.0
% INFO    : Bus 14972	: V=1.00358178851, theta=-34.4837228217 -> V=1.0, theta=0.0
% INFO    : Bus 14973	: V=0.998297409069, theta=-33.8525562873 -> V=1.0, theta=0.0
% INFO    : Bus 14974	: V=1.00385473917, theta=-34.8979062126 -> V=1.0, theta=0.0
% INFO    : Bus 14975	: V=0.998216400281, theta=-33.8624325573 -> V=1.0, theta=0.0
% INFO    : Bus 14976	: V=0.999011157349, theta=-33.784874872 -> V=1.0, theta=0.0
% INFO    : Bus 14977	: V=0.998297409069, theta=-33.8525562873 -> V=1.0, theta=0.0
% INFO    : Bus 14978	: V=1.00331251156, theta=-34.289970764 -> V=1.0, theta=0.0
% INFO    : Bus 14979	: V=1.0033989886, theta=-34.2828757561 -> V=1.0, theta=0.0
% INFO    : Bus 14980	: V=0.999628092415, theta=-34.4170781115 -> V=1.0, theta=0.0
% INFO    : Bus 14981	: V=0.999552307836, theta=-34.4240841221 -> V=1.0, theta=0.0
% INFO    : Bus 14982	: V=1.00220882918, theta=-33.8270862915 -> V=1.0, theta=0.0
% INFO    : Bus 14983	: V=0.999218870705, theta=-33.9044654233 -> V=1.0, theta=0.0
% INFO    : Bus 14984	: V=0.999299126968, theta=-33.8947715906 -> V=1.0, theta=0.0
% INFO    : Bus 14985	: V=0.998260930017, theta=-34.4851557716 -> V=1.0, theta=0.0
% INFO    : Bus 14986	: V=0.998186820658, theta=-34.4953199762 -> V=1.0, theta=0.0
% INFO    : Bus 14987	: V=1.00193943658, theta=-34.3848692836 -> V=1.0, theta=0.0
% INFO    : Bus 14988	: V=1.0018739753, theta=-34.3941400632 -> V=1.0, theta=0.0
% INFO    : Bus 14989	: V=1.00141019006, theta=-34.7022671379 -> V=1.0, theta=0.0
% INFO    : Bus 14990	: V=0.998753324952, theta=-31.9084716389 -> V=1.0, theta=0.0
% INFO    : Bus 14991	: V=1.00467320771, theta=-34.5751033338 -> V=1.0, theta=0.0
% INFO    : Bus 14992	: V=0.999172262077, theta=-31.7971206215 -> V=1.0, theta=0.0
% INFO    : Bus 14993	: V=0.998660146729, theta=-31.918112591 -> V=1.0, theta=0.0
% INFO    : Bus 14994	: V=0.998753324952, theta=-31.9084716389 -> V=1.0, theta=0.0
% INFO    : Bus 14995	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 14996	: V=1.0045979105, theta=-34.1849079381 -> V=1.0, theta=0.0
% INFO    : Bus 14997	: V=0.999272319224, theta=-32.1213096662 -> V=1.0, theta=0.0
% INFO    : Bus 14998	: V=0.998891127091, theta=-32.2187123769 -> V=1.0, theta=0.0
% INFO    : Bus 14999	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 15000	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 15001	: V=1.00080737482, theta=-33.0000565498 -> V=1.0, theta=0.0
% INFO    : Bus 15002	: V=0.999467870464, theta=-32.5976095897 -> V=1.0, theta=0.0
% INFO    : Bus 15003	: V=0.999377011044, theta=-32.6076328188 -> V=1.0, theta=0.0
% INFO    : Bus 15004	: V=0.99956669592, theta=-32.5870351903 -> V=1.0, theta=0.0
% INFO    : Bus 15005	: V=1.000735188, theta=-36.5869460813 -> V=1.0, theta=0.0
% INFO    : Bus 15006	: V=1.00069735637, theta=-36.5925578234 -> V=1.0, theta=0.0
% INFO    : Bus 15007	: V=1.00118348809, theta=-36.3070713536 -> V=1.0, theta=0.0
% INFO    : Bus 15008	: V=1.00081052288, theta=-36.8091309187 -> V=1.0, theta=0.0
% INFO    : Bus 15009	: V=1.00086734539, theta=-36.8004525274 -> V=1.0, theta=0.0
% INFO    : Bus 15010	: V=1.0011035024, theta=-34.8243189608 -> V=1.0, theta=0.0
% INFO    : Bus 15011	: V=1.0000269284, theta=-32.570822182 -> V=1.0, theta=0.0
% INFO    : Bus 15012	: V=0.999995411426, theta=-32.5770099554 -> V=1.0, theta=0.0
% INFO    : Bus 15013	: V=1.00005867368, theta=-32.5640288561 -> V=1.0, theta=0.0
% INFO    : Bus 15014	: V=1.0000269284, theta=-32.570822182 -> V=1.0, theta=0.0
% INFO    : Bus 15015	: V=1.00290309056, theta=-34.7838410229 -> V=1.0, theta=0.0
% INFO    : Bus 15016	: V=1.0030060049, theta=-34.7745920627 -> V=1.0, theta=0.0
% INFO    : Bus 15017	: V=1.00290309056, theta=-34.7838410229 -> V=1.0, theta=0.0
% INFO    : Bus 15018	: V=1.00281216689, theta=-34.7928395792 -> V=1.0, theta=0.0
% INFO    : Bus 15019	: V=0.99938400961, theta=-36.2109501118 -> V=1.0, theta=0.0
% INFO    : Bus 15020	: V=0.999833432786, theta=-33.6259061831 -> V=1.0, theta=0.0
% INFO    : Bus 15021	: V=1.00396799809, theta=-34.4362732536 -> V=1.0, theta=0.0
% INFO    : Bus 15022	: V=0.99972709209, theta=-33.6345254555 -> V=1.0, theta=0.0
% INFO    : Bus 15023	: V=1.00018498849, theta=-33.5796642005 -> V=1.0, theta=0.0
% INFO    : Bus 15024	: V=0.999833432786, theta=-33.6259061831 -> V=1.0, theta=0.0
% INFO    : Bus 15025	: V=0.9996912539, theta=-36.0699282946 -> V=1.0, theta=0.0
% INFO    : Bus 15026	: V=0.999763440905, theta=-36.0616314252 -> V=1.0, theta=0.0
% INFO    : Bus 15027	: V=0.998828732957, theta=-34.6344289171 -> V=1.0, theta=0.0
% INFO    : Bus 15028	: V=0.998768982802, theta=-34.6379565857 -> V=1.0, theta=0.0
% INFO    : Bus 15029	: V=0.998801397248, theta=-34.6377912496 -> V=1.0, theta=0.0
% INFO    : Bus 15030	: V=0.998916565275, theta=-34.6280237956 -> V=1.0, theta=0.0
% INFO    : Bus 15031	: V=1.0045374563, theta=-34.1467560596 -> V=1.0, theta=0.0
% INFO    : Bus 15032	: V=1.00111649487, theta=-31.3190737866 -> V=1.0, theta=0.0
% INFO    : Bus 15033	: V=1.00107120837, theta=-31.3258365241 -> V=1.0, theta=0.0
% INFO    : Bus 15034	: V=1.00115896455, theta=-31.3111811201 -> V=1.0, theta=0.0
% INFO    : Bus 15035	: V=1.00111649487, theta=-31.3190737866 -> V=1.0, theta=0.0
% INFO    : Bus 15036	: V=0.999190752968, theta=-32.5394940289 -> V=1.0, theta=0.0
% INFO    : Bus 15037	: V=0.999110086799, theta=-32.5524403436 -> V=1.0, theta=0.0
% INFO    : Bus 15038	: V=0.999265684695, theta=-32.526254905 -> V=1.0, theta=0.0
% INFO    : Bus 15039	: V=0.999250580662, theta=-31.6884918468 -> V=1.0, theta=0.0
% INFO    : Bus 15040	: V=0.999175369094, theta=-31.280415614 -> V=1.0, theta=0.0
% INFO    : Bus 15041	: V=0.999263691678, theta=-31.2688237914 -> V=1.0, theta=0.0
% INFO    : Bus 15042	: V=0.998831854933, theta=-31.7346750387 -> V=1.0, theta=0.0
% INFO    : Bus 15043	: V=0.998742262958, theta=-31.7454268761 -> V=1.0, theta=0.0
% INFO    : Bus 15044	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15045	: V=1.00390756894, theta=-31.8993230881 -> V=1.0, theta=0.0
% INFO    : Bus 15046	: V=1.00015513025, theta=-31.1901316651 -> V=1.0, theta=0.0
% INFO    : Bus 15047	: V=1.00073174578, theta=-31.259184866 -> V=1.0, theta=0.0
% INFO    : Bus 15048	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15049	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15050	: V=0.999642279389, theta=-30.704123924 -> V=1.0, theta=0.0
% INFO    : Bus 15051	: V=1.00118715177, theta=-31.1006085331 -> V=1.0, theta=0.0
% INFO    : Bus 15052	: V=0.999725671181, theta=-30.6689009469 -> V=1.0, theta=0.0
% INFO    : Bus 15053	: V=0.99954574648, theta=-30.7239728913 -> V=1.0, theta=0.0
% INFO    : Bus 15054	: V=0.999642279389, theta=-30.704123924 -> V=1.0, theta=0.0
% INFO    : Bus 15055	: V=0.997977184525, theta=-31.8523863371 -> V=1.0, theta=0.0
% INFO    : Bus 15056	: V=0.998109584608, theta=-31.8408453309 -> V=1.0, theta=0.0
% INFO    : Bus 15057	: V=0.997860280041, theta=-31.8637367714 -> V=1.0, theta=0.0
% INFO    : Bus 15058	: V=1.00180560957, theta=-32.6555748373 -> V=1.0, theta=0.0
% INFO    : Bus 15059	: V=1.00172104801, theta=-32.6632525327 -> V=1.0, theta=0.0
% INFO    : Bus 15060	: V=1.00194760437, theta=-32.6323369417 -> V=1.0, theta=0.0
% INFO    : Bus 15061	: V=1.00190553403, theta=-32.6406664184 -> V=1.0, theta=0.0
% INFO    : Bus 15062	: V=1.00198575305, theta=-32.6233707903 -> V=1.0, theta=0.0
% INFO    : Bus 15063	: V=1.00167177369, theta=-32.3553037431 -> V=1.0, theta=0.0
% INFO    : Bus 15064	: V=1.00162141783, theta=-32.6141868595 -> V=1.0, theta=0.0
% INFO    : Bus 15065	: V=1.00153954476, theta=-32.6217686173 -> V=1.0, theta=0.0
% INFO    : Bus 15066	: V=1.00170325708, theta=-32.606193249 -> V=1.0, theta=0.0
% INFO    : Bus 15067	: V=0.999841814921, theta=-36.7827539115 -> V=1.0, theta=0.0
% INFO    : Bus 15068	: V=0.99726356848, theta=-36.9293771286 -> V=1.0, theta=0.0
% INFO    : Bus 15069	: V=0.997394651559, theta=-36.9065944555 -> V=1.0, theta=0.0
% INFO    : Bus 15070	: V=0.997126230792, theta=-36.9498414032 -> V=1.0, theta=0.0
% INFO    : Bus 15071	: V=0.998282644537, theta=-36.7724714156 -> V=1.0, theta=0.0
% INFO    : Bus 15072	: V=0.998215446984, theta=-36.7815820292 -> V=1.0, theta=0.0
% INFO    : Bus 15073	: V=1.00002316837, theta=-35.8361069986 -> V=1.0, theta=0.0
% INFO    : Bus 15074	: V=1.00071021956, theta=-35.843847733 -> V=1.0, theta=0.0
% INFO    : Bus 15075	: V=1.0006250126, theta=-35.852397572 -> V=1.0, theta=0.0
% INFO    : Bus 15076	: V=1.00186728802, theta=-36.7777855586 -> V=1.0, theta=0.0
% INFO    : Bus 15077	: V=1.00182460757, theta=-36.7824822155 -> V=1.0, theta=0.0
% INFO    : Bus 15078	: V=1.00095367403, theta=-37.1098651072 -> V=1.0, theta=0.0
% INFO    : Bus 15079	: V=1.00099102804, theta=-30.885591723 -> V=1.0, theta=0.0
% INFO    : Bus 15080	: V=1.00091464569, theta=-30.8937597011 -> V=1.0, theta=0.0
% INFO    : Bus 15081	: V=1.00107001176, theta=-30.8768163396 -> V=1.0, theta=0.0
% INFO    : Bus 15082	: V=1.00099102804, theta=-30.885591723 -> V=1.0, theta=0.0
% INFO    : Bus 15083	: V=0.999028268778, theta=-29.8831897375 -> V=1.0, theta=0.0
% INFO    : Bus 15084	: V=1.00068902137, theta=-30.4766409236 -> V=1.0, theta=0.0
% INFO    : Bus 15085	: V=0.998987532507, theta=-29.849931757 -> V=1.0, theta=0.0
% INFO    : Bus 15086	: V=0.998932488872, theta=-29.8912059375 -> V=1.0, theta=0.0
% INFO    : Bus 15087	: V=0.999028268778, theta=-29.8831897375 -> V=1.0, theta=0.0
% INFO    : Bus 15088	: V=1.0017202177, theta=-29.9217956251 -> V=1.0, theta=0.0
% INFO    : Bus 15089	: V=1.00178134386, theta=-29.9120402739 -> V=1.0, theta=0.0
% INFO    : Bus 15090	: V=1.00165556834, theta=-29.9302417602 -> V=1.0, theta=0.0
% INFO    : Bus 15091	: V=1.00062404127, theta=-30.4632454568 -> V=1.0, theta=0.0
% INFO    : Bus 15092	: V=1.00029951497, theta=-33.2353284209 -> V=1.0, theta=0.0
% INFO    : Bus 15093	: V=1.00023416453, theta=-33.2456876342 -> V=1.0, theta=0.0
% INFO    : Bus 15094	: V=1.00036824859, theta=-33.2259120124 -> V=1.0, theta=0.0
% INFO    : Bus 15095	: V=1.00130304691, theta=-32.7950015704 -> V=1.0, theta=0.0
% INFO    : Bus 15096	: V=1.00119530228, theta=-32.8046536423 -> V=1.0, theta=0.0
% INFO    : Bus 15097	: V=1.00127498365, theta=-32.7998182975 -> V=1.0, theta=0.0
% INFO    : Bus 15098	: V=1.00296035513, theta=-34.2141635727 -> V=1.0, theta=0.0
% INFO    : Bus 15099	: V=1.00154152313, theta=-35.7500162634 -> V=1.0, theta=0.0
% INFO    : Bus 15100	: V=0.997251818213, theta=-36.9056210824 -> V=1.0, theta=0.0
% INFO    : Bus 15101	: V=1.00024360388, theta=-36.0950167906 -> V=1.0, theta=0.0
% INFO    : Bus 15102	: V=0.9986804944, theta=-36.5873478605 -> V=1.0, theta=0.0
% INFO    : Bus 15103	: V=1.00039236493, theta=-36.4058671372 -> V=1.0, theta=0.0
% INFO    : Bus 15104	: V=1.00035714059, theta=-36.4098034564 -> V=1.0, theta=0.0
% INFO    : Bus 15105	: V=1.00211469951, theta=-32.2219751383 -> V=1.0, theta=0.0
% INFO    : Bus 15106	: V=1.00208383599, theta=-32.2252793877 -> V=1.0, theta=0.0
% INFO    : Bus 15107	: V=1.0021454004, theta=-32.2186596311 -> V=1.0, theta=0.0
% INFO    : Bus 15108	: V=1.00093570033, theta=-37.5714558713 -> V=1.0, theta=0.0
% INFO    : Bus 15109	: V=1.00224301034, theta=-36.8042120297 -> V=1.0, theta=0.0
% INFO    : Bus 15110	: V=1.00135120247, theta=-37.3689943066 -> V=1.0, theta=0.0
% INFO    : Bus 15111	: V=1.00129605607, theta=-37.3770323763 -> V=1.0, theta=0.0
% INFO    : Bus 15112	: V=1.00141332021, theta=-37.3601442679 -> V=1.0, theta=0.0
% INFO    : Bus 15113	: V=1.00169733906, theta=-34.4286372897 -> V=1.0, theta=0.0
% INFO    : Bus 15114	: V=1.00298547226, theta=-36.1389795176 -> V=1.0, theta=0.0
% INFO    : Bus 15115	: V=1.00161741182, theta=-34.4366779574 -> V=1.0, theta=0.0
% INFO    : Bus 15116	: V=1.00202415911, theta=-34.3271577483 -> V=1.0, theta=0.0
% INFO    : Bus 15117	: V=1.00169733906, theta=-34.4286372897 -> V=1.0, theta=0.0
% INFO    : Bus 15118	: V=1.00245460112, theta=-33.701827616 -> V=1.0, theta=0.0
% INFO    : Bus 15119	: V=1.0049748264, theta=-34.2515077963 -> V=1.0, theta=0.0
% INFO    : Bus 15120	: V=1.00493213039, theta=-34.2577633022 -> V=1.0, theta=0.0
% INFO    : Bus 15121	: V=1.00501806214, theta=-34.2450081139 -> V=1.0, theta=0.0
% INFO    : Bus 15122	: V=1.0049748264, theta=-34.2515077963 -> V=1.0, theta=0.0
% INFO    : Bus 15123	: V=1.00431788164, theta=-34.2563277539 -> V=1.0, theta=0.0
% INFO    : Bus 15124	: V=1.00425407343, theta=-34.2625939743 -> V=1.0, theta=0.0
% INFO    : Bus 15125	: V=1.00437788409, theta=-34.2505485269 -> V=1.0, theta=0.0
% INFO    : Bus 15126	: V=1.00615804231, theta=-33.4697821227 -> V=1.0, theta=0.0
% INFO    : Bus 15127	: V=1.00067648469, theta=-32.7085362634 -> V=1.0, theta=0.0
% INFO    : Bus 15128	: V=0.999270892229, theta=-34.7293734069 -> V=1.0, theta=0.0
% INFO    : Bus 15129	: V=0.999200751237, theta=-34.7370671367 -> V=1.0, theta=0.0
% INFO    : Bus 15130	: V=0.999342215933, theta=-34.7207080326 -> V=1.0, theta=0.0
% INFO    : Bus 15131	: V=0.999270892229, theta=-34.7293734069 -> V=1.0, theta=0.0
% INFO    : Bus 15132	: V=0.998521975945, theta=-34.4062990683 -> V=1.0, theta=0.0
% INFO    : Bus 15133	: V=0.999338528653, theta=-33.7350941362 -> V=1.0, theta=0.0
% INFO    : Bus 15134	: V=0.99926920263, theta=-33.7434032796 -> V=1.0, theta=0.0
% INFO    : Bus 15135	: V=0.999421798729, theta=-33.7263383655 -> V=1.0, theta=0.0
% INFO    : Bus 15136	: V=0.999338528653, theta=-33.7350941362 -> V=1.0, theta=0.0
% INFO    : Bus 15137	: V=1.00294053101, theta=-40.3429386786 -> V=1.0, theta=0.0
% INFO    : Bus 15138	: V=1.00276596927, theta=-40.0314262638 -> V=1.0, theta=0.0
% INFO    : Bus 15139	: V=1.00271284461, theta=-40.0385826977 -> V=1.0, theta=0.0
% INFO    : Bus 15140	: V=1.0021576316, theta=-41.5038084398 -> V=1.0, theta=0.0
% INFO    : Bus 15141	: V=0.999407956062, theta=-39.7198924296 -> V=1.0, theta=0.0
% INFO    : Bus 15142	: V=1.00187243166, theta=-33.6232970431 -> V=1.0, theta=0.0
% INFO    : Bus 15143	: V=1.00085037181, theta=-35.6966765472 -> V=1.0, theta=0.0
% INFO    : Bus 15144	: V=1.00078772957, theta=-35.7042283319 -> V=1.0, theta=0.0
% INFO    : Bus 15145	: V=1.00010096433, theta=-36.0148425403 -> V=1.0, theta=0.0
% INFO    : Bus 15146	: V=0.99693895508, theta=-36.9599776191 -> V=1.0, theta=0.0
% INFO    : Bus 15147	: V=1.00069638619, theta=-36.7831025948 -> V=1.0, theta=0.0
% INFO    : Bus 15148	: V=1.00221900765, theta=-40.3298738908 -> V=1.0, theta=0.0
% INFO    : Bus 15149	: V=0.999844408973, theta=-34.8971840176 -> V=1.0, theta=0.0
% INFO    : Bus 15150	: V=0.998908494158, theta=-33.9330652018 -> V=1.0, theta=0.0
% INFO    : Bus 15151	: V=0.999796763469, theta=-32.9416149729 -> V=1.0, theta=0.0
% INFO    : Bus 15152	: V=0.99950134214, theta=-33.2475192572 -> V=1.0, theta=0.0
% INFO    : Bus 15153	: V=0.999482329839, theta=-34.8850038753 -> V=1.0, theta=0.0
% INFO    : Bus 15154	: V=0.999633542722, theta=-34.8638277575 -> V=1.0, theta=0.0
% INFO    : Bus 15155	: V=0.999482329839, theta=-34.8850038753 -> V=1.0, theta=0.0
% INFO    : Bus 15156	: V=1.00036705414, theta=-36.8069425946 -> V=1.0, theta=0.0
% INFO    : Bus 15157	: V=1.00047338771, theta=-36.7927298054 -> V=1.0, theta=0.0
% INFO    : Bus 15158	: V=1.00057241613, theta=-36.7093675759 -> V=1.0, theta=0.0
% INFO    : Bus 15159	: V=1.00045068072, theta=-36.7233482786 -> V=1.0, theta=0.0
% INFO    : Bus 15160	: V=1.00069415398, theta=-36.6948281238 -> V=1.0, theta=0.0
% INFO    : Bus 15161	: V=1.00057241613, theta=-36.7093675759 -> V=1.0, theta=0.0
% INFO    : Bus 15162	: V=0.997896538646, theta=-37.398584479 -> V=1.0, theta=0.0
% INFO    : Bus 15163	: V=0.997853736589, theta=-37.407113103 -> V=1.0, theta=0.0
% INFO    : Bus 15164	: V=0.997945258074, theta=-37.3896022733 -> V=1.0, theta=0.0
% INFO    : Bus 15165	: V=1.00359292805, theta=-36.6949993679 -> V=1.0, theta=0.0
% INFO    : Bus 15166	: V=1.0003731386, theta=-36.9354640808 -> V=1.0, theta=0.0
% INFO    : Bus 15167	: V=0.997380823986, theta=-37.1235066004 -> V=1.0, theta=0.0
% INFO    : Bus 15168	: V=0.997310126062, theta=-36.8153045989 -> V=1.0, theta=0.0
% INFO    : Bus 15169	: V=0.997369354134, theta=-36.8096834552 -> V=1.0, theta=0.0
% INFO    : Bus 15170	: V=0.995973339361, theta=-41.8108479553 -> V=1.0, theta=0.0
% INFO    : Bus 15171	: V=0.993425457183, theta=-41.8928458835 -> V=1.0, theta=0.0
% INFO    : Bus 15172	: V=1.00061413414, theta=-41.3337200652 -> V=1.0, theta=0.0
% INFO    : Bus 15173	: V=0.995806758082, theta=-41.351693757 -> V=1.0, theta=0.0
% INFO    : Bus 15174	: V=1.00506299592, theta=-40.3126010108 -> V=1.0, theta=0.0
% INFO    : Bus 15175	: V=1.00496245037, theta=-40.3189484695 -> V=1.0, theta=0.0
% INFO    : Bus 15176	: V=1.00516151322, theta=-40.3057385818 -> V=1.0, theta=0.0
% INFO    : Bus 15177	: V=1.00506299592, theta=-40.3126010108 -> V=1.0, theta=0.0
% INFO    : Bus 15178	: V=1.00713599691, theta=-41.2452777322 -> V=1.0, theta=0.0
% INFO    : Bus 15179	: V=1.00728484865, theta=-41.2271273631 -> V=1.0, theta=0.0
% INFO    : Bus 15180	: V=1.006958731, theta=-41.2666630299 -> V=1.0, theta=0.0
% INFO    : Bus 15181	: V=0.999378336502, theta=-34.3135693872 -> V=1.0, theta=0.0
% INFO    : Bus 15182	: V=0.999332712202, theta=-34.3207677978 -> V=1.0, theta=0.0
% INFO    : Bus 15183	: V=1.00054987203, theta=-33.9332712652 -> V=1.0, theta=0.0
% INFO    : Bus 15184	: V=1.00060982628, theta=-33.9263104341 -> V=1.0, theta=0.0
% INFO    : Bus 15185	: V=1.00049699715, theta=-33.9393242743 -> V=1.0, theta=0.0
% INFO    : Bus 15186	: V=0.998011440734, theta=-33.6970799451 -> V=1.0, theta=0.0
% INFO    : Bus 15187	: V=0.997953953578, theta=-33.7038000053 -> V=1.0, theta=0.0
% INFO    : Bus 15188	: V=1.00304012706, theta=-32.0160815138 -> V=1.0, theta=0.0
% INFO    : Bus 15189	: V=1.00662180259, theta=-32.2403627074 -> V=1.0, theta=0.0
% INFO    : Bus 15190	: V=1.00031355114, theta=-32.5235404218 -> V=1.0, theta=0.0
% INFO    : Bus 15191	: V=1.00039203567, theta=-32.5135838737 -> V=1.0, theta=0.0
% INFO    : Bus 15192	: V=1.00143766875, theta=-31.7665744418 -> V=1.0, theta=0.0
% INFO    : Bus 15193	: V=1.00136806225, theta=-31.7811960574 -> V=1.0, theta=0.0
% INFO    : Bus 15194	: V=1.00151021032, theta=-31.7520627013 -> V=1.0, theta=0.0
% INFO    : Bus 15195	: V=1.00519179475, theta=-32.0492653457 -> V=1.0, theta=0.0
% INFO    : Bus 15196	: V=1.00091075871, theta=-24.3540131773 -> V=1.0, theta=0.0
% INFO    : Bus 15197	: V=1.0009026003, theta=-24.3555283557 -> V=1.0, theta=0.0
% INFO    : Bus 15198	: V=1.00091841224, theta=-24.3524126072 -> V=1.0, theta=0.0
% INFO    : Bus 15199	: V=1.00091075871, theta=-24.3540131773 -> V=1.0, theta=0.0
% INFO    : Bus 15200	: V=1.00314218799, theta=-40.1493976934 -> V=1.0, theta=0.0
% INFO    : Bus 15201	: V=1.00307374092, theta=-40.157143437 -> V=1.0, theta=0.0
% INFO    : Bus 15202	: V=1.00262863438, theta=-40.1350782816 -> V=1.0, theta=0.0
% INFO    : Bus 15203	: V=1.00314218799, theta=-40.1493976934 -> V=1.0, theta=0.0
% INFO    : Bus 15204	: V=0.998443441616, theta=-39.409235462 -> V=1.0, theta=0.0
% INFO    : Bus 15205	: V=0.996144509692, theta=-39.5388192362 -> V=1.0, theta=0.0
% INFO    : Bus 15206	: V=0.996029910663, theta=-39.5556280856 -> V=1.0, theta=0.0
% INFO    : Bus 15207	: V=1.00162019455, theta=-38.5172805875 -> V=1.0, theta=0.0
% INFO    : Bus 15208	: V=1.00147716093, theta=-38.532143692 -> V=1.0, theta=0.0
% INFO    : Bus 15209	: V=1.00174230993, theta=-38.5024659055 -> V=1.0, theta=0.0
% INFO    : Bus 15210	: V=1.00162019455, theta=-38.5172805875 -> V=1.0, theta=0.0
% INFO    : Bus 15211	: V=1.00107431918, theta=-37.9138686874 -> V=1.0, theta=0.0
% INFO    : Bus 15212	: V=0.994890797038, theta=-40.7699741111 -> V=1.0, theta=0.0
% INFO    : Bus 15213	: V=0.993975061807, theta=-41.8865151479 -> V=1.0, theta=0.0
% INFO    : Bus 15214	: V=1.00149670525, theta=-33.8524897473 -> V=1.0, theta=0.0
% INFO    : Bus 15215	: V=1.00144177065, theta=-33.8606241916 -> V=1.0, theta=0.0
% INFO    : Bus 15216	: V=1.00154302815, theta=-33.8443982149 -> V=1.0, theta=0.0
% INFO    : Bus 15217	: V=1.00136045302, theta=-34.3886198974 -> V=1.0, theta=0.0
% INFO    : Bus 15218	: V=1.00128679306, theta=-34.3956474945 -> V=1.0, theta=0.0
% INFO    : Bus 15219	: V=1.00091947013, theta=-34.9997745279 -> V=1.0, theta=0.0
% INFO    : Bus 15220	: V=1.0007837525, theta=-34.3104821808 -> V=1.0, theta=0.0
% INFO    : Bus 15221	: V=1.00067287576, theta=-34.3187154101 -> V=1.0, theta=0.0
% INFO    : Bus 15222	: V=1.0008932838, theta=-34.3030712871 -> V=1.0, theta=0.0
% INFO    : Bus 15223	: V=0.999984126827, theta=-33.2134829634 -> V=1.0, theta=0.0
% INFO    : Bus 15224	: V=1.00148504128, theta=-34.0457922623 -> V=1.0, theta=0.0
% INFO    : Bus 15225	: V=0.999901979792, theta=-33.2207807779 -> V=1.0, theta=0.0
% INFO    : Bus 15226	: V=1.00017853149, theta=-33.1674175146 -> V=1.0, theta=0.0
% INFO    : Bus 15227	: V=0.999984126827, theta=-33.2134829634 -> V=1.0, theta=0.0
% INFO    : Bus 15228	: V=0.998861459214, theta=-34.403708888 -> V=1.0, theta=0.0
% INFO    : Bus 15229	: V=1.00213781397, theta=-33.0126314038 -> V=1.0, theta=0.0
% INFO    : Bus 15230	: V=1.00207172711, theta=-33.0206064602 -> V=1.0, theta=0.0
% INFO    : Bus 15231	: V=1.003022547, theta=-34.7208570736 -> V=1.0, theta=0.0
% INFO    : Bus 15232	: V=0.999107367032, theta=-34.3695383315 -> V=1.0, theta=0.0
% INFO    : Bus 15233	: V=0.99858818668, theta=-34.1978141399 -> V=1.0, theta=0.0
% INFO    : Bus 15234	: V=0.997572895413, theta=-37.3401275115 -> V=1.0, theta=0.0
% INFO    : Bus 15235	: V=0.997639180427, theta=-37.3326541478 -> V=1.0, theta=0.0
% INFO    : Bus 15236	: V=0.998737341628, theta=-36.9514538426 -> V=1.0, theta=0.0
% INFO    : Bus 15237	: V=0.999524841095, theta=-36.9086769192 -> V=1.0, theta=0.0
% INFO    : Bus 15238	: V=0.997719150392, theta=-37.0760580244 -> V=1.0, theta=0.0
% INFO    : Bus 15239	: V=0.997638786833, theta=-37.0855697763 -> V=1.0, theta=0.0
% INFO    : Bus 15240	: V=0.997808593247, theta=-37.067043685 -> V=1.0, theta=0.0
% INFO    : Bus 15241	: V=1.00096117791, theta=-41.0191131205 -> V=1.0, theta=0.0
% INFO    : Bus 15242	: V=1.02100586916, theta=-41.2131156531 -> V=1.0, theta=0.0
% INFO    : Bus 15243	: V=0.999095099003, theta=-39.4060088596 -> V=1.0, theta=0.0
% INFO    : Bus 15244	: V=0.999017779423, theta=-39.4152480873 -> V=1.0, theta=0.0
% INFO    : Bus 15245	: V=1.00187625772, theta=-39.8768966371 -> V=1.0, theta=0.0
% INFO    : Bus 15246	: V=1.00197639997, theta=-39.8668720859 -> V=1.0, theta=0.0
% INFO    : Bus 15247	: V=1.00290871524, theta=-32.0509337576 -> V=1.0, theta=0.0
% INFO    : Bus 15248	: V=1.00288172443, theta=-32.0541377689 -> V=1.0, theta=0.0
% INFO    : Bus 15249	: V=1.0014541957, theta=-31.34537336 -> V=1.0, theta=0.0
% INFO    : Bus 15250	: V=1.00142770825, theta=-31.3479714786 -> V=1.0, theta=0.0
% INFO    : Bus 15251	: V=1.00052574648, theta=-34.1782755127 -> V=1.0, theta=0.0
% INFO    : Bus 15252	: V=1.00029384273, theta=-34.197159569 -> V=1.0, theta=0.0
% INFO    : Bus 15253	: V=1.0002165773, theta=-34.2045788762 -> V=1.0, theta=0.0
% INFO    : Bus 15254	: V=1.000373668, theta=-34.1899218882 -> V=1.0, theta=0.0
% INFO    : Bus 15255	: V=1.00026086675, theta=-33.0740000249 -> V=1.0, theta=0.0
% INFO    : Bus 15256	: V=1.00012851591, theta=-33.0891251334 -> V=1.0, theta=0.0
% INFO    : Bus 15257	: V=1.0006095354, theta=-32.8082068756 -> V=1.0, theta=0.0
% INFO    : Bus 15258	: V=1.00055767112, theta=-32.8175039454 -> V=1.0, theta=0.0
% INFO    : Bus 15259	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15260	: V=1.00928640729, theta=-31.9000136697 -> V=1.0, theta=0.0
% INFO    : Bus 15261	: V=0.995057435961, theta=-31.322873871 -> V=1.0, theta=0.0
% INFO    : Bus 15262	: V=0.996310285373, theta=-31.263002968 -> V=1.0, theta=0.0
% INFO    : Bus 15263	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15264	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15265	: V=1.00015345152, theta=-33.1887644596 -> V=1.0, theta=0.0
% INFO    : Bus 15266	: V=1.00005677206, theta=-33.206975991 -> V=1.0, theta=0.0
% INFO    : Bus 15267	: V=1.00024603627, theta=-33.170190397 -> V=1.0, theta=0.0
% INFO    : Bus 15268	: V=0.99846555624, theta=-36.9713298648 -> V=1.0, theta=0.0
% INFO    : Bus 15269	: V=0.998553843969, theta=-36.9519904831 -> V=1.0, theta=0.0
% INFO    : Bus 15270	: V=1.00106781825, theta=-37.1211798869 -> V=1.0, theta=0.0
% INFO    : Bus 15271	: V=0.999169031973, theta=-36.9786516961 -> V=1.0, theta=0.0
% INFO    : Bus 15272	: V=0.999048288687, theta=-36.987876866 -> V=1.0, theta=0.0
% INFO    : Bus 15273	: V=0.999451122669, theta=-33.2966858515 -> V=1.0, theta=0.0
% INFO    : Bus 15274	: V=0.999538987555, theta=-33.28433567 -> V=1.0, theta=0.0
% INFO    : Bus 15275	: V=0.999451122669, theta=-33.2966858515 -> V=1.0, theta=0.0
% INFO    : Bus 15276	: V=0.99963251839, theta=-33.2383545219 -> V=1.0, theta=0.0
% INFO    : Bus 15277	: V=0.999665460561, theta=-33.2514753047 -> V=1.0, theta=0.0
% INFO    : Bus 15278	: V=1.0005181843, theta=-33.046924791 -> V=1.0, theta=0.0
% INFO    : Bus 15279	: V=0.997572701756, theta=-32.6325992411 -> V=1.0, theta=0.0
% INFO    : Bus 15280	: V=0.997527550689, theta=-32.6390188196 -> V=1.0, theta=0.0
% INFO    : Bus 15281	: V=0.997618154204, theta=-32.6266879389 -> V=1.0, theta=0.0
% INFO    : Bus 15282	: V=1.00142645363, theta=-33.4108425119 -> V=1.0, theta=0.0
% INFO    : Bus 15283	: V=1.00016324771, theta=-33.9330210489 -> V=1.0, theta=0.0
% INFO    : Bus 15284	: V=1.00340949756, theta=-32.4572909498 -> V=1.0, theta=0.0
% INFO    : Bus 15285	: V=1.00073504925, theta=-33.1128588019 -> V=1.0, theta=0.0
% INFO    : Bus 15286	: V=1.00196112148, theta=-33.293336343 -> V=1.0, theta=0.0
% INFO    : Bus 15287	: V=1.00191375053, theta=-33.3018516283 -> V=1.0, theta=0.0
% INFO    : Bus 15288	: V=1.00200196464, theta=-33.2845663133 -> V=1.0, theta=0.0
% INFO    : Bus 15289	: V=0.996172505912, theta=-31.165934281 -> V=1.0, theta=0.0
% INFO    : Bus 15290	: V=0.999223817194, theta=-31.9767254467 -> V=1.0, theta=0.0
% INFO    : Bus 15291	: V=0.996098190979, theta=-31.1744041336 -> V=1.0, theta=0.0
% INFO    : Bus 15292	: V=0.996257728359, theta=-31.1267534632 -> V=1.0, theta=0.0
% INFO    : Bus 15293	: V=0.996172505912, theta=-31.165934281 -> V=1.0, theta=0.0
% INFO    : Bus 15294	: V=1.00090943673, theta=-40.0048584321 -> V=1.0, theta=0.0
% INFO    : Bus 15295	: V=1.00028224237, theta=-40.0090466009 -> V=1.0, theta=0.0
% INFO    : Bus 15296	: V=1.00013137203, theta=-39.5304040306 -> V=1.0, theta=0.0
% INFO    : Bus 15297	: V=1.00006958019, theta=-39.5395657392 -> V=1.0, theta=0.0
% INFO    : Bus 15298	: V=1.00019564744, theta=-39.5211726233 -> V=1.0, theta=0.0
% INFO    : Bus 15299	: V=1.01401147223, theta=-41.2632284733 -> V=1.0, theta=0.0
% INFO    : Bus 15300	: V=1.00187725874, theta=-41.5090190799 -> V=1.0, theta=0.0
% INFO    : Bus 15301	: V=1.00175163045, theta=-41.5251392402 -> V=1.0, theta=0.0
% INFO    : Bus 15302	: V=1.00199839564, theta=-41.4927240439 -> V=1.0, theta=0.0
% INFO    : Bus 15303	: V=1.00187725874, theta=-41.5090190799 -> V=1.0, theta=0.0
% INFO    : Bus 15304	: V=1.00823629443, theta=-41.2799876517 -> V=1.0, theta=0.0
% INFO    : Bus 15305	: V=0.999271857314, theta=-39.9635173186 -> V=1.0, theta=0.0
% INFO    : Bus 15306	: V=0.999220775889, theta=-39.9710481098 -> V=1.0, theta=0.0
% INFO    : Bus 15307	: V=1.00990085189, theta=-40.6343933549 -> V=1.0, theta=0.0
% INFO    : Bus 15308	: V=0.993059478803, theta=-41.808841213 -> V=1.0, theta=0.0
% INFO    : Bus 15309	: V=0.9929690741, theta=-41.815168177 -> V=1.0, theta=0.0
% INFO    : Bus 15310	: V=0.993151034749, theta=-41.8014620462 -> V=1.0, theta=0.0
% INFO    : Bus 15311	: V=1.00549012075, theta=-41.0900437857 -> V=1.0, theta=0.0
% INFO    : Bus 15312	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15313	: V=1.00623774918, theta=-30.550730661 -> V=1.0, theta=0.0
% INFO    : Bus 15314	: V=0.998704293165, theta=-29.5485199636 -> V=1.0, theta=0.0
% INFO    : Bus 15315	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15316	: V=0.998053905415, theta=-29.5819458212 -> V=1.0, theta=0.0
% INFO    : Bus 15317	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15318	: V=1.00074454996, theta=-30.7542818728 -> V=1.0, theta=0.0
% INFO    : Bus 15319	: V=0.998275250008, theta=-31.5509141649 -> V=1.0, theta=0.0
% INFO    : Bus 15320	: V=1.00053238705, theta=-31.0606784805 -> V=1.0, theta=0.0
% INFO    : Bus 15321	: V=1.00049151197, theta=-31.0701613712 -> V=1.0, theta=0.0
% INFO    : Bus 15322	: V=1.00057178833, theta=-31.0513913378 -> V=1.0, theta=0.0
% INFO    : Bus 15323	: V=0.999665644757, theta=-32.8813244745 -> V=1.0, theta=0.0
% INFO    : Bus 15324	: V=0.998775320217, theta=-32.6460823581 -> V=1.0, theta=0.0
% INFO    : Bus 15325	: V=1.00035140365, theta=-32.5586676961 -> V=1.0, theta=0.0
% INFO    : Bus 15326	: V=1.00024090083, theta=-32.5685544786 -> V=1.0, theta=0.0
% INFO    : Bus 15327	: V=1.00046131195, theta=-32.5481241978 -> V=1.0, theta=0.0
% INFO    : Bus 15328	: V=1.00035140365, theta=-32.5586676961 -> V=1.0, theta=0.0
% INFO    : Bus 15329	: V=1.00349458025, theta=-33.3438968778 -> V=1.0, theta=0.0
% INFO    : Bus 15330	: V=1.00022440715, theta=-36.9169781524 -> V=1.0, theta=0.0
% INFO    : Bus 15331	: V=1.00106737416, theta=-37.2212484889 -> V=1.0, theta=0.0
% INFO    : Bus 15332	: V=1.00562476162, theta=-35.2778475871 -> V=1.0, theta=0.0
% INFO    : Bus 15333	: V=1.00556646868, theta=-35.2860549514 -> V=1.0, theta=0.0
% INFO    : Bus 15334	: V=1.00173031317, theta=-36.6143162672 -> V=1.0, theta=0.0
% INFO    : Bus 15335	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15336	: V=1.0014516881, theta=-33.0369600843 -> V=1.0, theta=0.0
% INFO    : Bus 15337	: V=0.998289631969, theta=-31.8212450727 -> V=1.0, theta=0.0
% INFO    : Bus 15338	: V=0.998123260503, theta=-31.7389597597 -> V=1.0, theta=0.0
% INFO    : Bus 15339	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15340	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15341	: V=1.00256636265, theta=-33.224886861 -> V=1.0, theta=0.0
% INFO    : Bus 15342	: V=1.00243679522, theta=-33.2426443558 -> V=1.0, theta=0.0
% INFO    : Bus 15343	: V=0.99966448891, theta=-33.0939990843 -> V=1.0, theta=0.0
% INFO    : Bus 15344	: V=1.00100123428, theta=-33.4092002999 -> V=1.0, theta=0.0
% INFO    : Bus 15345	: V=1.00112322614, theta=-33.3955820218 -> V=1.0, theta=0.0
% INFO    : Bus 15346	: V=1.00147925617, theta=-39.680819996 -> V=1.0, theta=0.0
% INFO    : Bus 15347	: V=1.00162679687, theta=-39.2961995232 -> V=1.0, theta=0.0
% INFO    : Bus 15348	: V=1.00152999657, theta=-39.3086264487 -> V=1.0, theta=0.0
% INFO    : Bus 15349	: V=1.00048681047, theta=-39.4658029948 -> V=1.0, theta=0.0
% INFO    : Bus 15350	: V=0.997602924171, theta=-40.6401560473 -> V=1.0, theta=0.0
% INFO    : Bus 15351	: V=0.997384452644, theta=-40.6602578679 -> V=1.0, theta=0.0
% INFO    : Bus 15352	: V=0.995464767252, theta=-38.9749112786 -> V=1.0, theta=0.0
% INFO    : Bus 15353	: V=0.995384895395, theta=-38.9866298956 -> V=1.0, theta=0.0
% INFO    : Bus 15354	: V=0.995537365156, theta=-38.9620180269 -> V=1.0, theta=0.0
% INFO    : Bus 15355	: V=1.00450518818, theta=-41.4479951185 -> V=1.0, theta=0.0
% INFO    : Bus 15356	: V=1.00446644176, theta=-41.4531967905 -> V=1.0, theta=0.0
% INFO    : Bus 15357	: V=0.999184138822, theta=-40.6724865911 -> V=1.0, theta=0.0
% INFO    : Bus 15358	: V=0.999094347439, theta=-40.6824636449 -> V=1.0, theta=0.0
% INFO    : Bus 15359	: V=0.999279438154, theta=-40.6618989862 -> V=1.0, theta=0.0
% INFO    : Bus 15360	: V=0.999184138822, theta=-40.6724865911 -> V=1.0, theta=0.0
% INFO    : Bus 15361	: V=1.0030513858, theta=-30.8007267002 -> V=1.0, theta=0.0
% INFO    : Bus 15362	: V=1.00158835239, theta=-30.8341614797 -> V=1.0, theta=0.0
% INFO    : Bus 15363	: V=1.00459514892, theta=-30.6582867842 -> V=1.0, theta=0.0
% INFO    : Bus 15364	: V=1.00464166938, theta=-30.6495369752 -> V=1.0, theta=0.0
% INFO    : Bus 15365	: V=1.00454517711, theta=-30.6657594079 -> V=1.0, theta=0.0
% INFO    : Bus 15366	: V=1.00001854654, theta=-30.7814382165 -> V=1.0, theta=0.0
% INFO    : Bus 15367	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15368	: V=1.0062010739, theta=-36.2195131268 -> V=1.0, theta=0.0
% INFO    : Bus 15369	: V=1.0009336662, theta=-34.0725954182 -> V=1.0, theta=0.0
% INFO    : Bus 15370	: V=1.0018461521, theta=-33.9366295079 -> V=1.0, theta=0.0
% INFO    : Bus 15371	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15372	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15373	: V=0.995792615994, theta=-38.4766931757 -> V=1.0, theta=0.0
% INFO    : Bus 15374	: V=0.995718889865, theta=-38.4851279082 -> V=1.0, theta=0.0
% INFO    : Bus 15375	: V=0.995484683117, theta=-38.7536645804 -> V=1.0, theta=0.0
% INFO    : Bus 15376	: V=1.00082403913, theta=-37.0131885712 -> V=1.0, theta=0.0
% INFO    : Bus 15377	: V=0.997039205347, theta=-38.2092821563 -> V=1.0, theta=0.0
% INFO    : Bus 15378	: V=1.00076335043, theta=-36.9424821824 -> V=1.0, theta=0.0
% INFO    : Bus 15379	: V=0.990116348854, theta=-41.6489363133 -> V=1.0, theta=0.0
% INFO    : Bus 15380	: V=0.990022175022, theta=-41.6574568358 -> V=1.0, theta=0.0
% INFO    : Bus 15381	: V=0.996668585925, theta=-40.6948279559 -> V=1.0, theta=0.0
% INFO    : Bus 15382	: V=0.996913690609, theta=-40.6649391402 -> V=1.0, theta=0.0
% INFO    : Bus 15383	: V=0.996437014507, theta=-40.7253390733 -> V=1.0, theta=0.0
% INFO    : Bus 15384	: V=0.996668585925, theta=-40.6948279559 -> V=1.0, theta=0.0
% INFO    : Bus 15385	: V=0.991645182785, theta=-41.7390500866 -> V=1.0, theta=0.0
% INFO    : Bus 15386	: V=0.991580556077, theta=-41.7496286821 -> V=1.0, theta=0.0
% INFO    : Bus 15387	: V=0.991708556064, theta=-41.7293092847 -> V=1.0, theta=0.0
% INFO    : Bus 15388	: V=0.991645182785, theta=-41.7390500866 -> V=1.0, theta=0.0
% INFO    : Bus 15389	: V=0.99637145333, theta=-38.7236132077 -> V=1.0, theta=0.0
% INFO    : Bus 15390	: V=0.9963733655, theta=-39.6310836909 -> V=1.0, theta=0.0
% INFO    : Bus 15391	: V=0.99566981154, theta=-38.1987165022 -> V=1.0, theta=0.0
% INFO    : Bus 15392	: V=0.995575922037, theta=-38.2062934364 -> V=1.0, theta=0.0
% INFO    : Bus 15393	: V=0.996827454497, theta=-39.2100820352 -> V=1.0, theta=0.0
% INFO    : Bus 15394	: V=1.001042157, theta=-39.4979861281 -> V=1.0, theta=0.0
% INFO    : Bus 15395	: V=1.00095641625, theta=-39.5060789702 -> V=1.0, theta=0.0
% INFO    : Bus 15396	: V=1.00144970123, theta=-40.8807903459 -> V=1.0, theta=0.0
% INFO    : Bus 15397	: V=1.0013988942, theta=-40.8869648646 -> V=1.0, theta=0.0
% INFO    : Bus 15398	: V=1.00308931109, theta=-40.8469213458 -> V=1.0, theta=0.0
% INFO    : Bus 15399	: V=1.00240185374, theta=-40.3748046016 -> V=1.0, theta=0.0
% INFO    : Bus 15400	: V=1.00244399344, theta=-40.368428332 -> V=1.0, theta=0.0
% INFO    : Bus 15401	: V=0.998927167047, theta=-40.1420163101 -> V=1.0, theta=0.0
% INFO    : Bus 15402	: V=0.998839114866, theta=-40.152893593 -> V=1.0, theta=0.0
% INFO    : Bus 15403	: V=0.999011560373, theta=-40.1301890474 -> V=1.0, theta=0.0
% INFO    : Bus 15404	: V=0.989407168171, theta=-41.729909636 -> V=1.0, theta=0.0
% INFO    : Bus 15405	: V=0.989494719696, theta=-41.7148480476 -> V=1.0, theta=0.0
% INFO    : Bus 15406	: V=0.992514579314, theta=-41.1461635041 -> V=1.0, theta=0.0
% INFO    : Bus 15407	: V=0.992605564497, theta=-41.1368136602 -> V=1.0, theta=0.0
% INFO    : Bus 15408	: V=0.992420626809, theta=-41.1554892449 -> V=1.0, theta=0.0
% INFO    : Bus 15409	: V=0.992416766715, theta=-41.8647174949 -> V=1.0, theta=0.0
% INFO    : Bus 15410	: V=0.989975599183, theta=-41.8100434972 -> V=1.0, theta=0.0
% INFO    : Bus 15411	: V=1.00150290282, theta=-41.45377295 -> V=1.0, theta=0.0
% INFO    : Bus 15412	: V=1.00206790548, theta=-40.6581013173 -> V=1.0, theta=0.0
% INFO    : Bus 15413	: V=0.99060616076, theta=-41.7876391909 -> V=1.0, theta=0.0
% INFO    : Bus 15414	: V=0.990507761447, theta=-41.7961882476 -> V=1.0, theta=0.0
% INFO    : Bus 15415	: V=0.990697052818, theta=-41.7790904138 -> V=1.0, theta=0.0
% INFO    : Bus 15416	: V=0.99060616076, theta=-41.7876391909 -> V=1.0, theta=0.0
% INFO    : Bus 15417	: V=0.991416728838, theta=-41.7799357567 -> V=1.0, theta=0.0
% INFO    : Bus 15418	: V=0.991329446455, theta=-41.7883611491 -> V=1.0, theta=0.0
% INFO    : Bus 15419	: V=0.99151871556, theta=-41.7714161405 -> V=1.0, theta=0.0
% INFO    : Bus 15420	: V=1.00143793588, theta=-36.8066305222 -> V=1.0, theta=0.0
% INFO    : Bus 15421	: V=0.99776915109, theta=-36.7664520933 -> V=1.0, theta=0.0
% INFO    : Bus 15422	: V=0.999244295792, theta=-33.0852009408 -> V=1.0, theta=0.0
% INFO    : Bus 15423	: V=1.00829923094, theta=-34.6728180754 -> V=1.0, theta=0.0
% INFO    : Bus 15424	: V=0.999721848351, theta=-33.0104711526 -> V=1.0, theta=0.0
% INFO    : Bus 15425	: V=0.99917918032, theta=-33.0935941985 -> V=1.0, theta=0.0
% INFO    : Bus 15426	: V=0.999244295792, theta=-33.0852009408 -> V=1.0, theta=0.0
% INFO    : Bus 15427	: V=1.00056070663, theta=-35.7206861036 -> V=1.0, theta=0.0
% INFO    : Bus 15428	: V=1.00703001883, theta=-33.4505973751 -> V=1.0, theta=0.0
% INFO    : Bus 15429	: V=1.01095006751, theta=-33.5627228005 -> V=1.0, theta=0.0
% INFO    : Bus 15430	: V=1.00318865757, theta=-33.2307761746 -> V=1.0, theta=0.0
% INFO    : Bus 15431	: V=0.998140196441, theta=-34.056093055 -> V=1.0, theta=0.0
% INFO    : Bus 15432	: V=0.998210991733, theta=-34.04849499 -> V=1.0, theta=0.0
% INFO    : Bus 15433	: V=0.998061119045, theta=-34.0639674007 -> V=1.0, theta=0.0
% INFO    : Bus 15434	: V=0.998140196441, theta=-34.056093055 -> V=1.0, theta=0.0
% INFO    : Bus 15435	: V=0.99762965279, theta=-32.9915216008 -> V=1.0, theta=0.0
% INFO    : Bus 15436	: V=0.999093587739, theta=-33.6280850139 -> V=1.0, theta=0.0
% INFO    : Bus 15437	: V=0.999048999126, theta=-33.6354626741 -> V=1.0, theta=0.0
% INFO    : Bus 15438	: V=0.999141354585, theta=-33.620105487 -> V=1.0, theta=0.0
% INFO    : Bus 15439	: V=1.00321557941, theta=-32.8076274806 -> V=1.0, theta=0.0
% INFO    : Bus 15440	: V=1.00316939596, theta=-32.8152320074 -> V=1.0, theta=0.0
% INFO    : Bus 15441	: V=1.00189380373, theta=-33.2048876493 -> V=1.0, theta=0.0
% INFO    : Bus 15442	: V=1.00182714117, theta=-33.2122815243 -> V=1.0, theta=0.0
% INFO    : Bus 15443	: V=1.00196614255, theta=-33.1968745064 -> V=1.0, theta=0.0
% INFO    : Bus 15444	: V=1.00393537365, theta=-32.8994614283 -> V=1.0, theta=0.0
% INFO    : Bus 15445	: V=0.992034598659, theta=-41.2220451988 -> V=1.0, theta=0.0
% INFO    : Bus 15446	: V=0.990465851893, theta=-41.4826569164 -> V=1.0, theta=0.0
% INFO    : Bus 15447	: V=0.990322760167, theta=-41.4918120987 -> V=1.0, theta=0.0
% INFO    : Bus 15448	: V=0.990389564907, theta=-41.4919766431 -> V=1.0, theta=0.0
% INFO    : Bus 15449	: V=0.990683354483, theta=-41.465125667 -> V=1.0, theta=0.0
% INFO    : Bus 15450	: V=0.990240549275, theta=-41.5346889283 -> V=1.0, theta=0.0
% INFO    : Bus 15451	: V=0.99014615938, theta=-41.5441994913 -> V=1.0, theta=0.0
% INFO    : Bus 15452	: V=0.993502654482, theta=-41.7009503439 -> V=1.0, theta=0.0
% INFO    : Bus 15453	: V=0.992846050113, theta=-41.6570494413 -> V=1.0, theta=0.0
% INFO    : Bus 15454	: V=0.990127822866, theta=-41.6270690611 -> V=1.0, theta=0.0
% INFO    : Bus 15455	: V=0.989951121554, theta=-41.6475148037 -> V=1.0, theta=0.0
% INFO    : Bus 15456	: V=1.00621284876, theta=-41.2405153475 -> V=1.0, theta=0.0
% INFO    : Bus 15457	: V=0.990413164496, theta=-41.5955446634 -> V=1.0, theta=0.0
% INFO    : Bus 15458	: V=0.990265705928, theta=-41.6071568383 -> V=1.0, theta=0.0
% INFO    : Bus 15459	: V=0.990554436378, theta=-41.5830261269 -> V=1.0, theta=0.0
% INFO    : Bus 15460	: V=0.998052469897, theta=-40.7243333338 -> V=1.0, theta=0.0
% INFO    : Bus 15461	: V=0.998129322415, theta=-40.7182482846 -> V=1.0, theta=0.0
% INFO    : Bus 15462	: V=0.998052469897, theta=-40.7243333338 -> V=1.0, theta=0.0
% INFO    : Bus 15463	: V=0.997972016346, theta=-40.7304128181 -> V=1.0, theta=0.0
% INFO    : Bus 15464	: V=0.995005422953, theta=-39.4269009301 -> V=1.0, theta=0.0
% INFO    : Bus 15465	: V=0.996903104139, theta=-39.0059931957 -> V=1.0, theta=0.0
% INFO    : Bus 15466	: V=0.996790960791, theta=-39.0119874276 -> V=1.0, theta=0.0
% INFO    : Bus 15467	: V=1.00063953285, theta=-39.5369827688 -> V=1.0, theta=0.0
% INFO    : Bus 15468	: V=1.00160018107, theta=-39.8605929479 -> V=1.0, theta=0.0
% INFO    : Bus 15469	: V=1.0042873144, theta=-39.8310459445 -> V=1.0, theta=0.0
% INFO    : Bus 15470	: V=1.00424610199, theta=-39.8382216508 -> V=1.0, theta=0.0
% INFO    : Bus 15471	: V=1.00109256681, theta=-36.8771135708 -> V=1.0, theta=0.0
% INFO    : Bus 15472	: V=1.00105405213, theta=-36.8857501819 -> V=1.0, theta=0.0
% INFO    : Bus 15473	: V=1.00113138697, theta=-36.8678120489 -> V=1.0, theta=0.0
% INFO    : Bus 15474	: V=1.00109256681, theta=-36.8771135708 -> V=1.0, theta=0.0
% INFO    : Bus 15475	: V=1.00080358719, theta=-36.9060491476 -> V=1.0, theta=0.0
% INFO    : Bus 15476	: V=1.0007152904, theta=-36.9135938838 -> V=1.0, theta=0.0
% INFO    : Bus 15477	: V=1.00090189756, theta=-36.8975833961 -> V=1.0, theta=0.0
% INFO    : Bus 15478	: V=0.997798127809, theta=-37.9101965453 -> V=1.0, theta=0.0
% INFO    : Bus 15479	: V=0.998564089298, theta=-36.0507289932 -> V=1.0, theta=0.0
% INFO    : Bus 15480	: V=1.00025823611, theta=-37.3095062206 -> V=1.0, theta=0.0
% INFO    : Bus 15481	: V=0.99942139407, theta=-40.627175044 -> V=1.0, theta=0.0
% INFO    : Bus 15482	: V=0.995567365848, theta=-39.657065342 -> V=1.0, theta=0.0
% INFO    : Bus 15483	: V=0.995436379392, theta=-39.6659661038 -> V=1.0, theta=0.0
% INFO    : Bus 15484	: V=0.996430814048, theta=-40.2515625909 -> V=1.0, theta=0.0
% INFO    : Bus 15485	: V=0.996216453979, theta=-40.2666794237 -> V=1.0, theta=0.0
% INFO    : Bus 15486	: V=0.996657127586, theta=-40.2366526907 -> V=1.0, theta=0.0
% INFO    : Bus 15487	: V=1.00254438653, theta=-41.2735163963 -> V=1.0, theta=0.0
% INFO    : Bus 15488	: V=1.00548096507, theta=-31.5551452711 -> V=1.0, theta=0.0
% INFO    : Bus 15489	: V=1.0054474193, theta=-31.5581884942 -> V=1.0, theta=0.0
% INFO    : Bus 15490	: V=1.00011645596, theta=-32.6147668925 -> V=1.0, theta=0.0
% INFO    : Bus 15491	: V=1.00009392298, theta=-32.6169996932 -> V=1.0, theta=0.0
% INFO    : Bus 15492	: V=0.997587686901, theta=-36.5087471988 -> V=1.0, theta=0.0
% INFO    : Bus 15493	: V=0.996646229723, theta=-38.6241361976 -> V=1.0, theta=0.0
% INFO    : Bus 15494	: V=0.996531049473, theta=-38.516114486 -> V=1.0, theta=0.0
% INFO    : Bus 15495	: V=0.996449348312, theta=-40.5869311248 -> V=1.0, theta=0.0
% INFO    : Bus 15496	: V=0.988907231559, theta=-41.7566862964 -> V=1.0, theta=0.0
% INFO    : Bus 15497	: V=0.989235858093, theta=-41.7168759386 -> V=1.0, theta=0.0
% INFO    : Bus 15498	: V=0.989089662712, theta=-41.7352186372 -> V=1.0, theta=0.0
% INFO    : Bus 15499	: V=0.989385747522, theta=-41.6985277281 -> V=1.0, theta=0.0
% INFO    : Bus 15500	: V=0.989235858093, theta=-41.7168759386 -> V=1.0, theta=0.0
% INFO    : Bus 15501	: V=0.989602091766, theta=-41.7821282645 -> V=1.0, theta=0.0
% INFO    : Bus 15502	: V=0.989708079591, theta=-41.7072204695 -> V=1.0, theta=0.0
% INFO    : Bus 15503	: V=0.989589203032, theta=-41.7164246558 -> V=1.0, theta=0.0
% INFO    : Bus 15504	: V=1.00449911723, theta=-41.4324585848 -> V=1.0, theta=0.0
% INFO    : Bus 15505	: V=1.00437281466, theta=-41.4427915747 -> V=1.0, theta=0.0
% INFO    : Bus 15506	: V=1.00005649822, theta=-40.7895818112 -> V=1.0, theta=0.0
% INFO    : Bus 15507	: V=0.990805575575, theta=-41.4181608846 -> V=1.0, theta=0.0
% INFO    : Bus 15508	: V=0.990623968341, theta=-41.4394120786 -> V=1.0, theta=0.0
% INFO    : Bus 15509	: V=0.990979626303, theta=-41.3982734465 -> V=1.0, theta=0.0
% INFO    : Bus 15510	: V=0.990805575575, theta=-41.4181608846 -> V=1.0, theta=0.0
% INFO    : Bus 15511	: V=0.996714742751, theta=-40.4811183386 -> V=1.0, theta=0.0
% INFO    : Bus 15512	: V=0.996915696361, theta=-40.4590337299 -> V=1.0, theta=0.0
% INFO    : Bus 15513	: V=0.999035719518, theta=-40.7844830175 -> V=1.0, theta=0.0
% INFO    : Bus 15514	: V=0.99266214486, theta=-41.1048626177 -> V=1.0, theta=0.0
% INFO    : Bus 15515	: V=1.00862758379, theta=-38.7262184334 -> V=1.0, theta=0.0
% INFO    : Bus 15516	: V=1.00850267647, theta=-38.7371085366 -> V=1.0, theta=0.0
% INFO    : Bus 15517	: V=0.99188509691, theta=-41.2544375675 -> V=1.0, theta=0.0
% INFO    : Bus 15518	: V=0.991783815816, theta=-41.2652235377 -> V=1.0, theta=0.0
% INFO    : Bus 15519	: V=0.991982709784, theta=-41.2428129474 -> V=1.0, theta=0.0
% INFO    : Bus 15520	: V=0.994317283979, theta=-40.8617156935 -> V=1.0, theta=0.0
% INFO    : Bus 15521	: V=0.994215205224, theta=-40.8722176243 -> V=1.0, theta=0.0
% INFO    : Bus 15522	: V=0.994435194908, theta=-40.850652387 -> V=1.0, theta=0.0
% INFO    : Bus 15523	: V=0.994317283979, theta=-40.8617156935 -> V=1.0, theta=0.0
% INFO    : Bus 15524	: V=1.00295697795, theta=-39.5405343287 -> V=1.0, theta=0.0
% INFO    : Bus 15525	: V=1.00105877952, theta=-39.8937699763 -> V=1.0, theta=0.0
% INFO    : Bus 15526	: V=0.997875456563, theta=-31.8743592931 -> V=1.0, theta=0.0
% INFO    : Bus 15527	: V=0.997900078534, theta=-31.8720542272 -> V=1.0, theta=0.0
% INFO    : Bus 15528	: V=1.00406699093, theta=-31.791157505 -> V=1.0, theta=0.0
% INFO    : Bus 15529	: V=1.00412046913, theta=-31.7868295578 -> V=1.0, theta=0.0
% INFO    : Bus 15530	: V=1.00401248742, theta=-31.7961350768 -> V=1.0, theta=0.0
% INFO    : Bus 15531	: V=1.00406699093, theta=-31.791157505 -> V=1.0, theta=0.0
% INFO    : Bus 15532	: V=1.00070936962, theta=-33.1282453566 -> V=1.0, theta=0.0
% INFO    : Bus 15533	: V=1.00065647683, theta=-33.1321620321 -> V=1.0, theta=0.0
% INFO    : Bus 15534	: V=1.00075766872, theta=-33.1244298543 -> V=1.0, theta=0.0
% INFO    : Bus 15535	: V=1.00189143537, theta=-32.8426985665 -> V=1.0, theta=0.0
% INFO    : Bus 15536	: V=1.00186063593, theta=-32.8467617582 -> V=1.0, theta=0.0
% INFO    : Bus 15537	: V=0.999224261029, theta=-33.3985881358 -> V=1.0, theta=0.0
% INFO    : Bus 15538	: V=0.997963018728, theta=-40.6348445529 -> V=1.0, theta=0.0
% INFO    : Bus 15539	: V=0.997271666585, theta=-40.5226739708 -> V=1.0, theta=0.0
% INFO    : Bus 15540	: V=0.995249834136, theta=-41.0210983531 -> V=1.0, theta=0.0
% INFO    : Bus 15541	: V=1.00170584244, theta=-39.7503201823 -> V=1.0, theta=0.0
% INFO    : Bus 15542	: V=1.00163593908, theta=-39.7568102703 -> V=1.0, theta=0.0
% INFO    : Bus 15543	: V=0.998486568958, theta=-40.2815928445 -> V=1.0, theta=0.0
% INFO    : Bus 15544	: V=1.00378030638, theta=-32.2971970978 -> V=1.0, theta=0.0
% INFO    : Bus 15545	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15546	: V=1.00483008149, theta=-33.4932819429 -> V=1.0, theta=0.0
% INFO    : Bus 15547	: V=0.999495427538, theta=-32.679903068 -> V=1.0, theta=0.0
% INFO    : Bus 15548	: V=0.999058259919, theta=-32.7503629252 -> V=1.0, theta=0.0
% INFO    : Bus 15549	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15550	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15551	: V=0.99703658586, theta=-31.975737298 -> V=1.0, theta=0.0
% INFO    : Bus 15552	: V=1.00450234887, theta=-32.8070855039 -> V=1.0, theta=0.0
% INFO    : Bus 15553	: V=0.996979677026, theta=-31.9884274405 -> V=1.0, theta=0.0
% INFO    : Bus 15554	: V=0.997347478585, theta=-31.9397825877 -> V=1.0, theta=0.0
% INFO    : Bus 15555	: V=0.99703658586, theta=-31.975737298 -> V=1.0, theta=0.0
% INFO    : Bus 15556	: V=0.997293154925, theta=-31.8168132965 -> V=1.0, theta=0.0
% INFO    : Bus 15557	: V=1.0028759798, theta=-32.5856468945 -> V=1.0, theta=0.0
% INFO    : Bus 15558	: V=0.997131668995, theta=-31.8363426559 -> V=1.0, theta=0.0
% INFO    : Bus 15559	: V=0.997582858398, theta=-31.7667962757 -> V=1.0, theta=0.0
% INFO    : Bus 15560	: V=0.997293154925, theta=-31.8168132965 -> V=1.0, theta=0.0
% INFO    : Bus 15561	: V=1.00389032085, theta=-32.8490469861 -> V=1.0, theta=0.0
% INFO    : Bus 15562	: V=0.995492521248, theta=-39.2391244257 -> V=1.0, theta=0.0
% INFO    : Bus 15563	: V=0.995569765069, theta=-39.2340128296 -> V=1.0, theta=0.0
% INFO    : Bus 15564	: V=0.995492521248, theta=-39.2391244257 -> V=1.0, theta=0.0
% INFO    : Bus 15565	: V=1.00141166432, theta=-41.1059549222 -> V=1.0, theta=0.0
% INFO    : Bus 15566	: V=1.00347771465, theta=-40.1035303322 -> V=1.0, theta=0.0
% INFO    : Bus 15567	: V=1.0034188114, theta=-40.1082939426 -> V=1.0, theta=0.0
% INFO    : Bus 15568	: V=0.998967581121, theta=-33.5171489267 -> V=1.0, theta=0.0
% INFO    : Bus 15569	: V=0.998003604877, theta=-32.7500685284 -> V=1.0, theta=0.0
% INFO    : Bus 15570	: V=0.998118653222, theta=-32.7412764427 -> V=1.0, theta=0.0
% INFO    : Bus 15571	: V=0.998274533532, theta=-32.7604262487 -> V=1.0, theta=0.0
% INFO    : Bus 15572	: V=0.997715798501, theta=-32.5999943015 -> V=1.0, theta=0.0
% INFO    : Bus 15573	: V=0.997783693999, theta=-38.9730548654 -> V=1.0, theta=0.0
% INFO    : Bus 15574	: V=0.997726826716, theta=-38.9804315818 -> V=1.0, theta=0.0
% INFO    : Bus 15575	: V=1.00091061492, theta=-37.7549243329 -> V=1.0, theta=0.0
% INFO    : Bus 15576	: V=1.00079100121, theta=-37.7681842149 -> V=1.0, theta=0.0
% INFO    : Bus 15577	: V=1.00103045812, theta=-37.7412042346 -> V=1.0, theta=0.0
% INFO    : Bus 15578	: V=1.00242637136, theta=-41.2558311612 -> V=1.0, theta=0.0
% INFO    : Bus 15579	: V=0.997584702399, theta=-36.7927244896 -> V=1.0, theta=0.0
% INFO    : Bus 15580	: V=0.996265716668, theta=-38.580131683 -> V=1.0, theta=0.0
% INFO    : Bus 15581	: V=0.997328849486, theta=-36.7032780476 -> V=1.0, theta=0.0
% INFO    : Bus 15582	: V=0.995862881434, theta=-38.2911220689 -> V=1.0, theta=0.0
% INFO    : Bus 15583	: V=0.995711222079, theta=-38.307527744 -> V=1.0, theta=0.0
% INFO    : Bus 15584	: V=0.996012211616, theta=-38.2750363381 -> V=1.0, theta=0.0
% INFO    : Bus 15585	: V=0.995862881434, theta=-38.2911220689 -> V=1.0, theta=0.0
% INFO    : Bus 15586	: V=0.998836692911, theta=-36.0656536468 -> V=1.0, theta=0.0
% INFO    : Bus 15587	: V=0.998743768586, theta=-36.073871725 -> V=1.0, theta=0.0
% INFO    : Bus 15588	: V=1.00355454031, theta=-37.6324128394 -> V=1.0, theta=0.0
% INFO    : Bus 15589	: V=1.00351704724, theta=-37.6360091126 -> V=1.0, theta=0.0
% INFO    : Bus 15590	: V=1.00395495611, theta=-31.2602038056 -> V=1.0, theta=0.0
% INFO    : Bus 15591	: V=1.00381169249, theta=-31.2727362782 -> V=1.0, theta=0.0
% INFO    : Bus 15592	: V=1.00409107381, theta=-31.2483615607 -> V=1.0, theta=0.0
% INFO    : Bus 15593	: V=0.999098828616, theta=-30.965084591 -> V=1.0, theta=0.0
% INFO    : Bus 15594	: V=0.994756357183, theta=-30.6826496149 -> V=1.0, theta=0.0
% INFO    : Bus 15595	: V=1.00732814385, theta=-31.1038771478 -> V=1.0, theta=0.0
% INFO    : Bus 15596	: V=0.994669231735, theta=-30.6914206252 -> V=1.0, theta=0.0
% INFO    : Bus 15597	: V=0.995458901838, theta=-30.6610025361 -> V=1.0, theta=0.0
% INFO    : Bus 15598	: V=0.994756357183, theta=-30.6826496149 -> V=1.0, theta=0.0
% INFO    : Bus 15599	: V=1.00227974189, theta=-31.2565315591 -> V=1.0, theta=0.0
% INFO    : Bus 15600	: V=1.00216736622, theta=-31.2652093883 -> V=1.0, theta=0.0
% INFO    : Bus 15601	: V=1.00238921587, theta=-31.2482172365 -> V=1.0, theta=0.0
% INFO    : Bus 15602	: V=1.00227974189, theta=-31.2565315591 -> V=1.0, theta=0.0
% INFO    : Bus 15603	: V=0.999665055289, theta=-32.9482771047 -> V=1.0, theta=0.0
% INFO    : Bus 15604	: V=0.999591911491, theta=-32.9566582351 -> V=1.0, theta=0.0
% INFO    : Bus 15605	: V=1.00307133577, theta=-39.4334724517 -> V=1.0, theta=0.0
% INFO    : Bus 15606	: V=1.00250696029, theta=-39.6901403903 -> V=1.0, theta=0.0
% INFO    : Bus 15607	: V=1.00419050518, theta=-39.4176322977 -> V=1.0, theta=0.0
% INFO    : Bus 15608	: V=1.00426901269, theta=-39.4064408197 -> V=1.0, theta=0.0
% INFO    : Bus 15609	: V=1.00409638831, theta=-39.428828608 -> V=1.0, theta=0.0
% INFO    : Bus 15610	: V=1.00419050518, theta=-39.4176322977 -> V=1.0, theta=0.0
% INFO    : Bus 15611	: V=1.00174557197, theta=-39.8048996866 -> V=1.0, theta=0.0
% INFO    : Bus 15612	: V=1.00559905609, theta=-34.4522147412 -> V=1.0, theta=0.0
% INFO    : Bus 15613	: V=1.01403661276, theta=-37.9891860098 -> V=1.0, theta=0.0
% INFO    : Bus 15614	: V=1.00567908739, theta=-34.3098089613 -> V=1.0, theta=0.0
% INFO    : Bus 15615	: V=1.00550510502, theta=-34.4638307532 -> V=1.0, theta=0.0
% INFO    : Bus 15616	: V=1.00559905609, theta=-34.4522147412 -> V=1.0, theta=0.0
% INFO    : Bus 15617	: V=1.00397094241, theta=-38.9898008004 -> V=1.0, theta=0.0
% INFO    : Bus 15618	: V=1.00268141419, theta=-33.1292915215 -> V=1.0, theta=0.0
% INFO    : Bus 15619	: V=1.0027188248, theta=-33.1246552592 -> V=1.0, theta=0.0
% INFO    : Bus 15620	: V=1.00268141419, theta=-33.1292915215 -> V=1.0, theta=0.0
% INFO    : Bus 15621	: V=0.998947679737, theta=-36.8150274886 -> V=1.0, theta=0.0
% INFO    : Bus 15622	: V=0.999468235598, theta=-36.1075339923 -> V=1.0, theta=0.0
% INFO    : Bus 15623	: V=1.00195854374, theta=-35.0307146515 -> V=1.0, theta=0.0
% INFO    : Bus 15624	: V=1.00193739146, theta=-35.0354908918 -> V=1.0, theta=0.0
% INFO    : Bus 15625	: V=1.00198526407, theta=-35.026079899 -> V=1.0, theta=0.0
% INFO    : Bus 15626	: V=1.00254542948, theta=-38.3423958592 -> V=1.0, theta=0.0
% INFO    : Bus 15627	: V=0.995592639041, theta=-38.594567789 -> V=1.0, theta=0.0
% INFO    : Bus 15628	: V=0.995464367439, theta=-38.6063391129 -> V=1.0, theta=0.0
% INFO    : Bus 15629	: V=0.998100407515, theta=-37.2491618998 -> V=1.0, theta=0.0
% INFO    : Bus 15630	: V=0.998028974567, theta=-37.2580329824 -> V=1.0, theta=0.0
% INFO    : Bus 15631	: V=0.998177500257, theta=-37.2403229859 -> V=1.0, theta=0.0
% INFO    : Bus 15632	: V=1.00587906002, theta=-39.7003033168 -> V=1.0, theta=0.0
% INFO    : Bus 15633	: V=1.00020373499, theta=-39.8638623738 -> V=1.0, theta=0.0
% INFO    : Bus 15634	: V=0.997167266087, theta=-38.2979286482 -> V=1.0, theta=0.0
% INFO    : Bus 15635	: V=0.999419872279, theta=-37.6095965771 -> V=1.0, theta=0.0
% INFO    : Bus 15636	: V=1.00604457426, theta=-41.4904102098 -> V=1.0, theta=0.0
% INFO    : Bus 15637	: V=1.00596766963, theta=-41.4998277359 -> V=1.0, theta=0.0
% INFO    : Bus 15638	: V=1.00346900124, theta=-38.9136957126 -> V=1.0, theta=0.0
% INFO    : Bus 15639	: V=1.003561361, theta=-38.9042758021 -> V=1.0, theta=0.0
% INFO    : Bus 15640	: V=1.00346900124, theta=-38.9136957126 -> V=1.0, theta=0.0
% INFO    : Bus 15641	: V=0.994438056555, theta=-38.908923622 -> V=1.0, theta=0.0
% INFO    : Bus 15642	: V=0.999685226608, theta=-37.7098160455 -> V=1.0, theta=0.0
% INFO    : Bus 15643	: V=1.00655882391, theta=-31.1039756667 -> V=1.0, theta=0.0
% INFO    : Bus 15644	: V=0.997610493723, theta=-30.5293097756 -> V=1.0, theta=0.0
% INFO    : Bus 15645	: V=0.997283650976, theta=-30.1589065999 -> V=1.0, theta=0.0
% INFO    : Bus 15646	: V=0.997938208072, theta=-30.5436711539 -> V=1.0, theta=0.0
% INFO    : Bus 15647	: V=0.997193783599, theta=-30.1685223985 -> V=1.0, theta=0.0
% INFO    : Bus 15648	: V=0.997385234188, theta=-30.1332758989 -> V=1.0, theta=0.0
% INFO    : Bus 15649	: V=0.997283650976, theta=-30.1589065999 -> V=1.0, theta=0.0
% INFO    : Bus 15650	: V=1.00108201081, theta=-30.8304877406 -> V=1.0, theta=0.0
% INFO    : Bus 15651	: V=1.00117092376, theta=-30.8222552919 -> V=1.0, theta=0.0
% INFO    : Bus 15652	: V=1.00099720584, theta=-30.8385908016 -> V=1.0, theta=0.0
% INFO    : Bus 15653	: V=1.00108201081, theta=-30.8304877406 -> V=1.0, theta=0.0
% INFO    : Bus 15654	: V=0.999595988561, theta=-40.1073957282 -> V=1.0, theta=0.0
% INFO    : Bus 15655	: V=0.999520409106, theta=-40.1155290478 -> V=1.0, theta=0.0
% INFO    : Bus 15656	: V=0.99969861956, theta=-40.0963649065 -> V=1.0, theta=0.0
% INFO    : Bus 15657	: V=0.999569494775, theta=-40.1111306796 -> V=1.0, theta=0.0
% INFO    : Bus 15658	: V=1.00153404462, theta=-38.841271655 -> V=1.0, theta=0.0
% INFO    : Bus 15659	: V=1.00144239952, theta=-38.8492299186 -> V=1.0, theta=0.0
% INFO    : Bus 15660	: V=1.00113730077, theta=-33.6930465902 -> V=1.0, theta=0.0
% INFO    : Bus 15661	: V=1.00175753468, theta=-35.687732803 -> V=1.0, theta=0.0
% INFO    : Bus 15662	: V=1.00103015764, theta=-33.7020393394 -> V=1.0, theta=0.0
% INFO    : Bus 15663	: V=1.00159355365, theta=-33.6002641364 -> V=1.0, theta=0.0
% INFO    : Bus 15664	: V=1.00113730077, theta=-33.6930465902 -> V=1.0, theta=0.0
% INFO    : Bus 15665	: V=0.997765550628, theta=-36.1754686353 -> V=1.0, theta=0.0
% INFO    : Bus 15666	: V=0.997691778738, theta=-36.185110446 -> V=1.0, theta=0.0
% INFO    : Bus 15667	: V=0.997836118736, theta=-36.1661696418 -> V=1.0, theta=0.0
% INFO    : Bus 15668	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15669	: V=1.00423577254, theta=-34.6787699973 -> V=1.0, theta=0.0
% INFO    : Bus 15670	: V=1.00010184305, theta=-33.2549787152 -> V=1.0, theta=0.0
% INFO    : Bus 15671	: V=1.00074650445, theta=-33.1564119046 -> V=1.0, theta=0.0
% INFO    : Bus 15672	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15673	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15674	: V=1.00064302434, theta=-35.766131628 -> V=1.0, theta=0.0
% INFO    : Bus 15675	: V=0.99713623021, theta=-36.2444975245 -> V=1.0, theta=0.0
% INFO    : Bus 15676	: V=0.996748133328, theta=-38.3860701485 -> V=1.0, theta=0.0
% INFO    : Bus 15677	: V=0.997420156789, theta=-37.2409731379 -> V=1.0, theta=0.0
% INFO    : Bus 15678	: V=0.997323216047, theta=-37.250110977 -> V=1.0, theta=0.0
% INFO    : Bus 15679	: V=0.994290070626, theta=-39.1315543273 -> V=1.0, theta=0.0
% INFO    : Bus 15680	: V=0.996628281724, theta=-37.1237886498 -> V=1.0, theta=0.0
% INFO    : Bus 15681	: V=1.00164506235, theta=-41.0329842914 -> V=1.0, theta=0.0
% INFO    : Bus 15682	: V=1.00155272828, theta=-41.0521120725 -> V=1.0, theta=0.0
% INFO    : Bus 15683	: V=1.00175500173, theta=-41.0117664114 -> V=1.0, theta=0.0
% INFO    : Bus 15684	: V=0.999941239606, theta=-23.9101572511 -> V=1.0, theta=0.0
% INFO    : Bus 15685	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15686	: V=0.998465346863, theta=-22.9755152753 -> V=1.0, theta=0.0
% INFO    : Bus 15687	: V=1.00073675391, theta=-23.6488320509 -> V=1.0, theta=0.0
% INFO    : Bus 15688	: V=1.00092275095, theta=-23.6686607639 -> V=1.0, theta=0.0
% INFO    : Bus 15689	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15690	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15691	: V=0.999878967382, theta=-24.1199424753 -> V=1.0, theta=0.0
% INFO    : Bus 15692	: V=0.999955808585, theta=-24.1137482131 -> V=1.0, theta=0.0
% INFO    : Bus 15693	: V=0.999878967382, theta=-24.1199424753 -> V=1.0, theta=0.0
% INFO    : Bus 15694	: V=0.999248639622, theta=-32.7025514058 -> V=1.0, theta=0.0
% INFO    : Bus 15695	: V=1.00365018238, theta=-32.2538539889 -> V=1.0, theta=0.0
% INFO    : Bus 15696	: V=0.998146005304, theta=-33.3872578136 -> V=1.0, theta=0.0
% INFO    : Bus 15697	: V=0.99810768773, theta=-33.3935723549 -> V=1.0, theta=0.0
% INFO    : Bus 15698	: V=1.00289352706, theta=-40.6847653058 -> V=1.0, theta=0.0
% INFO    : Bus 15699	: V=1.00298269608, theta=-40.6753769986 -> V=1.0, theta=0.0
% INFO    : Bus 15700	: V=1.00007907914, theta=-40.0404650741 -> V=1.0, theta=0.0
% INFO    : Bus 15701	: V=0.999564383528, theta=-40.3243674005 -> V=1.0, theta=0.0
% INFO    : Bus 15702	: V=0.999581888403, theta=-40.3212383578 -> V=1.0, theta=0.0
% INFO    : Bus 15703	: V=1.00110319281, theta=-39.3671235124 -> V=1.0, theta=0.0
% INFO    : Bus 15704	: V=0.998112855334, theta=-33.1870109247 -> V=1.0, theta=0.0
% INFO    : Bus 15705	: V=0.99776820446, theta=-30.4078636218 -> V=1.0, theta=0.0
% INFO    : Bus 15706	: V=0.998971621817, theta=-31.1027237418 -> V=1.0, theta=0.0
% INFO    : Bus 15707	: V=0.997713460445, theta=-30.4137072034 -> V=1.0, theta=0.0
% INFO    : Bus 15708	: V=0.997734418343, theta=-30.4104387064 -> V=1.0, theta=0.0
% INFO    : Bus 15709	: V=0.997900303342, theta=-30.3598939214 -> V=1.0, theta=0.0
% INFO    : Bus 15710	: V=0.99902909998, theta=-31.6967895328 -> V=1.0, theta=0.0
% INFO    : Bus 15711	: V=1.000485201, theta=-32.1348752085 -> V=1.0, theta=0.0
% INFO    : Bus 15712	: V=1.00138011601, theta=-30.3103679812 -> V=1.0, theta=0.0
% INFO    : Bus 15713	: V=1.0014060565, theta=-30.3089200011 -> V=1.0, theta=0.0
% INFO    : Bus 15714	: V=1.00135375098, theta=-30.3117922337 -> V=1.0, theta=0.0
% INFO    : Bus 15715	: V=1.0008590239, theta=-30.5367458386 -> V=1.0, theta=0.0
% INFO    : Bus 15716	: V=1.0008471631, theta=-30.5386419443 -> V=1.0, theta=0.0
% INFO    : Bus 15717	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15718	: V=1.0030741853, theta=-36.467248011 -> V=1.0, theta=0.0
% INFO    : Bus 15719	: V=1.00143062385, theta=-33.6705124556 -> V=1.0, theta=0.0
% INFO    : Bus 15720	: V=1.00217090387, theta=-33.502050283 -> V=1.0, theta=0.0
% INFO    : Bus 15721	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15722	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15723	: V=0.998996058997, theta=-37.0998452316 -> V=1.0, theta=0.0
% INFO    : Bus 15724	: V=0.997199042173, theta=-36.708531352 -> V=1.0, theta=0.0
% INFO    : Bus 15725	: V=0.99723712408, theta=-37.8219350923 -> V=1.0, theta=0.0
% INFO    : Bus 15726	: V=1.00245819674, theta=-30.9974705462 -> V=1.0, theta=0.0
% INFO    : Bus 15727	: V=1.00495616734, theta=-32.2040491065 -> V=1.0, theta=0.0
% INFO    : Bus 15728	: V=0.996060355022, theta=-32.0763028654 -> V=1.0, theta=0.0
% INFO    : Bus 15729	: V=1.00659921956, theta=-32.0763347925 -> V=1.0, theta=0.0
% INFO    : Bus 15730	: V=0.995908412119, theta=-32.092609447 -> V=1.0, theta=0.0
% INFO    : Bus 15731	: V=0.996875154901, theta=-32.0685564212 -> V=1.0, theta=0.0
% INFO    : Bus 15732	: V=0.996060355022, theta=-32.0763028654 -> V=1.0, theta=0.0
% INFO    : Bus 15733	: V=1.00200873382, theta=-31.324390032 -> V=1.0, theta=0.0
% INFO    : Bus 15734	: V=1.00219646365, theta=-31.3170969733 -> V=1.0, theta=0.0
% INFO    : Bus 15735	: V=1.00200873382, theta=-31.324390032 -> V=1.0, theta=0.0
% INFO    : Bus 15736	: V=0.997462841007, theta=-37.0935311089 -> V=1.0, theta=0.0
% INFO    : Bus 15737	: V=0.997660098183, theta=-37.0869911913 -> V=1.0, theta=0.0
% INFO    : Bus 15738	: V=0.997462841007, theta=-37.0935311089 -> V=1.0, theta=0.0
% INFO    : Bus 15739	: V=1.01549657278, theta=-39.8784396015 -> V=1.0, theta=0.0
% INFO    : Bus 15740	: V=0.998356883965, theta=-36.6179045028 -> V=1.0, theta=0.0
% INFO    : Bus 15741	: V=0.997844864732, theta=-36.4895557449 -> V=1.0, theta=0.0
% INFO    : Bus 15742	: V=0.997720852611, theta=-36.497061488 -> V=1.0, theta=0.0
% INFO    : Bus 15743	: V=1.01139732558, theta=-40.1258220462 -> V=1.0, theta=0.0
% INFO    : Bus 15744	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15745	: V=1.00002043111, theta=-36.0561230526 -> V=1.0, theta=0.0
% INFO    : Bus 15746	: V=1.00018719232, theta=-33.6324201154 -> V=1.0, theta=0.0
% INFO    : Bus 15747	: V=1.00169966973, theta=-33.5142548005 -> V=1.0, theta=0.0
% INFO    : Bus 15748	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15749	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15750	: V=0.997858968852, theta=-36.5751399507 -> V=1.0, theta=0.0
% INFO    : Bus 15751	: V=1.00122665973, theta=-33.7936774757 -> V=1.0, theta=0.0
% INFO    : Bus 15752	: V=0.99923828666, theta=-36.2504266637 -> V=1.0, theta=0.0
% INFO    : Bus 15753	: V=1.00108908465, theta=-33.8041277469 -> V=1.0, theta=0.0
% INFO    : Bus 15754	: V=1.00183474258, theta=-33.6744645212 -> V=1.0, theta=0.0
% INFO    : Bus 15755	: V=1.00122665973, theta=-33.7936774757 -> V=1.0, theta=0.0
% INFO    : Bus 15756	: V=0.997032664358, theta=-38.7076408432 -> V=1.0, theta=0.0
% INFO    : Bus 15757	: V=0.996732654607, theta=-36.216224773 -> V=1.0, theta=0.0
% INFO    : Bus 15758	: V=0.996756116317, theta=-35.9785696096 -> V=1.0, theta=0.0
% INFO    : Bus 15759	: V=0.997850844998, theta=-36.8822987235 -> V=1.0, theta=0.0
% INFO    : Bus 15760	: V=1.00170943384, theta=-36.4103468729 -> V=1.0, theta=0.0
% INFO    : Bus 15761	: V=1.00175487448, theta=-36.4022957537 -> V=1.0, theta=0.0
% INFO    : Bus 15762	: V=1.00166025028, theta=-36.4180924357 -> V=1.0, theta=0.0
% INFO    : Bus 15763	: V=1.00170943384, theta=-36.4103468729 -> V=1.0, theta=0.0
% INFO    : Bus 15764	: V=1.00361596125, theta=-31.8555370524 -> V=1.0, theta=0.0
% INFO    : Bus 15765	: V=1.00366921909, theta=-31.8517833004 -> V=1.0, theta=0.0
% INFO    : Bus 15766	: V=1.00356500874, theta=-31.8588752322 -> V=1.0, theta=0.0
% INFO    : Bus 15767	: V=1.00361596125, theta=-31.8555370524 -> V=1.0, theta=0.0
% INFO    : Bus 15768	: V=1.00134920901, theta=-31.048125879 -> V=1.0, theta=0.0
% INFO    : Bus 15769	: V=1.00140158241, theta=-31.0410493357 -> V=1.0, theta=0.0
% INFO    : Bus 15770	: V=1.00134920901, theta=-31.048125879 -> V=1.0, theta=0.0
% INFO    : Bus 15771	: V=1.00129736704, theta=-31.0555933231 -> V=1.0, theta=0.0
% INFO    : Bus 15772	: V=1.00099818949, theta=-30.4409969163 -> V=1.0, theta=0.0
% INFO    : Bus 15773	: V=0.997578628017, theta=-30.1065037503 -> V=1.0, theta=0.0
% INFO    : Bus 15774	: V=0.997523466637, theta=-30.1135159701 -> V=1.0, theta=0.0
% INFO    : Bus 15775	: V=0.99834656408, theta=-29.7835007485 -> V=1.0, theta=0.0
% INFO    : Bus 15776	: V=0.998276933293, theta=-29.7910151038 -> V=1.0, theta=0.0
% INFO    : Bus 15777	: V=0.998427993087, theta=-29.7758183 -> V=1.0, theta=0.0
% INFO    : Bus 15778	: V=1.00146095547, theta=-30.1845127374 -> V=1.0, theta=0.0
% INFO    : Bus 15779	: V=1.00166796694, theta=-30.0365283936 -> V=1.0, theta=0.0
% INFO    : Bus 15780	: V=1.00164109488, theta=-30.0393046064 -> V=1.0, theta=0.0
% INFO    : Bus 15781	: V=1.00136648937, theta=-30.3723554861 -> V=1.0, theta=0.0
% INFO    : Bus 15782	: V=1.00879913581, theta=-37.8746480031 -> V=1.0, theta=0.0
% INFO    : Bus 15783	: V=1.00876948195, theta=-37.87724992 -> V=1.0, theta=0.0
% INFO    : Bus 15784	: V=1.0024293135, theta=-33.4558038241 -> V=1.0, theta=0.0
% INFO    : Bus 15785	: V=1.00773148783, theta=-35.6089973062 -> V=1.0, theta=0.0
% INFO    : Bus 15786	: V=1.002398138, theta=-33.4587225757 -> V=1.0, theta=0.0
% INFO    : Bus 15787	: V=1.00294636527, theta=-33.360202065 -> V=1.0, theta=0.0
% INFO    : Bus 15788	: V=1.0024293135, theta=-33.4558038241 -> V=1.0, theta=0.0
% INFO    : Bus 15789	: V=1.0011565073, theta=-29.0449825381 -> V=1.0, theta=0.0
% INFO    : Bus 15790	: V=1.00171317754, theta=-29.0393898647 -> V=1.0, theta=0.0
% INFO    : Bus 15791	: V=0.997828339204, theta=-36.4824060016 -> V=1.0, theta=0.0
% INFO    : Bus 15792	: V=0.997081057151, theta=-37.0177863705 -> V=1.0, theta=0.0
% INFO    : Bus 15793	: V=0.997049171272, theta=-37.0210604895 -> V=1.0, theta=0.0
% INFO    : Bus 15794	: V=0.99821092279, theta=-36.3378754947 -> V=1.0, theta=0.0
% INFO    : Bus 15795	: V=0.997913528695, theta=-36.4525476096 -> V=1.0, theta=0.0
% INFO    : Bus 15796	: V=1.00025460748, theta=-23.1361292563 -> V=1.0, theta=0.0
% INFO    : Bus 15797	: V=0.994819253102, theta=-22.1050462715 -> V=1.0, theta=0.0
% INFO    : Bus 15798	: V=1.0002281217, theta=-23.1387388298 -> V=1.0, theta=0.0
% INFO    : Bus 15799	: V=1.00022454919, theta=-23.1386535855 -> V=1.0, theta=0.0
% INFO    : Bus 15800	: V=1.00033578275, theta=-23.1699143041 -> V=1.0, theta=0.0
% INFO    : Bus 15801	: V=1.00025460748, theta=-23.1361292563 -> V=1.0, theta=0.0
% INFO    : Bus 15802	: V=0.992666442687, theta=-21.2103214114 -> V=1.0, theta=0.0
% INFO    : Bus 15803	: V=1.00390122605, theta=-29.3607879983 -> V=1.0, theta=0.0
% INFO    : Bus 15804	: V=1.00391439631, theta=-29.3590249638 -> V=1.0, theta=0.0
% INFO    : Bus 15805	: V=0.993840477601, theta=-22.4228257492 -> V=1.0, theta=0.0
% INFO    : Bus 15806	: V=1.00195651552, theta=-29.6214750716 -> V=1.0, theta=0.0
% INFO    : Bus 15807	: V=1.00210640778, theta=-29.9614454878 -> V=1.0, theta=0.0
% INFO    : Bus 15808	: V=1.00210029311, theta=-29.9627025503 -> V=1.0, theta=0.0
% INFO    : Bus 15809	: V=1.00232797751, theta=-30.3662758537 -> V=1.0, theta=0.0
% INFO    : Bus 15810	: V=1.00232198745, theta=-30.3675054674 -> V=1.0, theta=0.0
% INFO    : Bus 15811	: V=1.0023340198, theta=-30.3650593604 -> V=1.0, theta=0.0
% INFO    : Bus 15812	: V=1.00232797751, theta=-30.3662758537 -> V=1.0, theta=0.0
% INFO    : Bus 15813	: V=1.00127258168, theta=-28.1793404071 -> V=1.0, theta=0.0
% INFO    : Bus 15814	: V=1.00034825311, theta=-29.1981679781 -> V=1.0, theta=0.0
% INFO    : Bus 15815	: V=1.00044215525, theta=-29.189837698 -> V=1.0, theta=0.0
% INFO    : Bus 15816	: V=1.00024813676, theta=-29.2064160525 -> V=1.0, theta=0.0
% INFO    : Bus 15817	: V=1.00034825311, theta=-29.1981679781 -> V=1.0, theta=0.0
% INFO    : Bus 15818	: V=1.00130404744, theta=-28.5484234963 -> V=1.0, theta=0.0
% INFO    : Bus 15819	: V=1.00125763285, theta=-28.5542047787 -> V=1.0, theta=0.0
% INFO    : Bus 15820	: V=1.00134674125, theta=-28.5430183465 -> V=1.0, theta=0.0
% INFO    : Bus 15821	: V=1.00130404744, theta=-28.5484234963 -> V=1.0, theta=0.0
% INFO    : Bus 15822	: V=1.00186282935, theta=-26.4775763883 -> V=1.0, theta=0.0
% INFO    : Bus 15823	: V=1.00138972541, theta=-28.9579868233 -> V=1.0, theta=0.0
% INFO    : Bus 15824	: V=1.00073556431, theta=-29.168071661 -> V=1.0, theta=0.0
% INFO    : Bus 15825	: V=0.999977359081, theta=-29.1542073142 -> V=1.0, theta=0.0
% INFO    : Bus 15826	: V=1.00111356119, theta=-29.3378405799 -> V=1.0, theta=0.0
% INFO    : Bus 15827	: V=1.00078897005, theta=-29.2983892339 -> V=1.0, theta=0.0
% INFO    : Bus 15828	: V=1.00072002432, theta=-29.3056313496 -> V=1.0, theta=0.0
% INFO    : Bus 15829	: V=1.00085696563, theta=-29.2904718038 -> V=1.0, theta=0.0
% INFO    : Bus 15830	: V=1.0009647396, theta=-29.4952339733 -> V=1.0, theta=0.0
% INFO    : Bus 15831	: V=1.00093650851, theta=-29.498722305 -> V=1.0, theta=0.0
% INFO    : Bus 15832	: V=1.00704526304, theta=-25.2281557077 -> V=1.0, theta=0.0
% INFO    : Bus 15833	: V=1.00702692466, theta=-25.2311113128 -> V=1.0, theta=0.0
% INFO    : Bus 15834	: V=0.999193569867, theta=-28.8668895982 -> V=1.0, theta=0.0
% INFO    : Bus 15835	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15836	: V=1.00130774915, theta=-29.1677261246 -> V=1.0, theta=0.0
% INFO    : Bus 15837	: V=0.998492343085, theta=-28.4154752679 -> V=1.0, theta=0.0
% INFO    : Bus 15838	: V=0.998761880219, theta=-28.3627298406 -> V=1.0, theta=0.0
% INFO    : Bus 15839	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15840	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15841	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15842	: V=0.999324090468, theta=-28.898211698 -> V=1.0, theta=0.0
% INFO    : Bus 15843	: V=0.998383226155, theta=-28.5053178172 -> V=1.0, theta=0.0
% INFO    : Bus 15844	: V=0.998662576362, theta=-28.4705883936 -> V=1.0, theta=0.0
% INFO    : Bus 15845	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15846	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15847	: V=0.999305768202, theta=-28.9932970076 -> V=1.0, theta=0.0
% INFO    : Bus 15848	: V=1.00084761295, theta=-29.1111690938 -> V=1.0, theta=0.0
% INFO    : Bus 15849	: V=1.00077087164, theta=-29.1191334736 -> V=1.0, theta=0.0
% INFO    : Bus 15850	: V=1.00157276729, theta=-34.239171923 -> V=1.0, theta=0.0
% INFO    : Bus 15851	: V=1.00454372512, theta=-36.1773835292 -> V=1.0, theta=0.0
% INFO    : Bus 15852	: V=1.0044929321, theta=-36.180973424 -> V=1.0, theta=0.0
% INFO    : Bus 15853	: V=1.00160309207, theta=-28.2347329689 -> V=1.0, theta=0.0
% INFO    : Bus 15854	: V=1.00155190407, theta=-28.2415969026 -> V=1.0, theta=0.0
% INFO    : Bus 15855	: V=1.00023055088, theta=-26.6922813491 -> V=1.0, theta=0.0
% INFO    : Bus 15856	: V=1.00158968441, theta=-27.2134950822 -> V=1.0, theta=0.0
% INFO    : Bus 15857	: V=1.00014097727, theta=-26.7023332978 -> V=1.0, theta=0.0
% INFO    : Bus 15858	: V=1.00032438351, theta=-26.6613942193 -> V=1.0, theta=0.0
% INFO    : Bus 15859	: V=1.00023055088, theta=-26.6922813491 -> V=1.0, theta=0.0
% INFO    : Bus 15860	: V=1.00169970378, theta=-27.5150686338 -> V=1.0, theta=0.0
% INFO    : Bus 15861	: V=1.00166040268, theta=-27.5204383039 -> V=1.0, theta=0.0
% INFO    : Bus 15862	: V=1.00174396021, theta=-27.5095549883 -> V=1.0, theta=0.0
% INFO    : Bus 15863	: V=1.00169970378, theta=-27.5150686338 -> V=1.0, theta=0.0
% INFO    : Bus 15864	: V=1.00027365446, theta=-29.1203070553 -> V=1.0, theta=0.0
% INFO    : Bus 15865	: V=0.999996786573, theta=-29.187977053 -> V=1.0, theta=0.0
% INFO    : Bus 15866	: V=1.00046001268, theta=-29.0106316075 -> V=1.0, theta=0.0
% INFO    : Bus 15867	: V=1.00073678991, theta=-29.4443715626 -> V=1.0, theta=0.0
% INFO    : Bus 15868	: V=1.00069971283, theta=-29.4511177094 -> V=1.0, theta=0.0
% INFO    : Bus 15869	: V=1.00076425457, theta=-29.4376256924 -> V=1.0, theta=0.0
% INFO    : Bus 15870	: V=1.00073678991, theta=-29.4443715626 -> V=1.0, theta=0.0
% INFO    : Bus 15871	: V=0.998548585221, theta=-28.1268221459 -> V=1.0, theta=0.0
% INFO    : Bus 15872	: V=1.0009723834, theta=-28.8945971004 -> V=1.0, theta=0.0
% INFO    : Bus 15873	: V=0.99846710863, theta=-28.1325056846 -> V=1.0, theta=0.0
% INFO    : Bus 15874	: V=0.998670104651, theta=-28.0867151575 -> V=1.0, theta=0.0
% INFO    : Bus 15875	: V=0.998548585221, theta=-28.1268221459 -> V=1.0, theta=0.0
% INFO    : Bus 15876	: V=0.999175488877, theta=-28.3988860334 -> V=1.0, theta=0.0
% INFO    : Bus 15877	: V=0.999161112002, theta=-28.4010275251 -> V=1.0, theta=0.0
% INFO    : Bus 15878	: V=0.999188754012, theta=-28.3965427498 -> V=1.0, theta=0.0
% INFO    : Bus 15879	: V=0.998707137666, theta=-28.940386559 -> V=1.0, theta=0.0
% INFO    : Bus 15880	: V=0.998781814645, theta=-28.9708989318 -> V=1.0, theta=0.0
% INFO    : Bus 15881	: V=0.998833037945, theta=-28.9637350739 -> V=1.0, theta=0.0
% INFO    : Bus 15882	: V=0.998728217738, theta=-28.9792775123 -> V=1.0, theta=0.0
% INFO    : Bus 15883	: V=0.998781814645, theta=-28.9708989318 -> V=1.0, theta=0.0
% INFO    : Bus 15884	: V=0.99831617681, theta=-28.8299108046 -> V=1.0, theta=0.0
% INFO    : Bus 15885	: V=0.998278090714, theta=-28.8355133087 -> V=1.0, theta=0.0
% INFO    : Bus 15886	: V=0.999962630489, theta=-31.2136036297 -> V=1.0, theta=0.0
% INFO    : Bus 15887	: V=0.999951113387, theta=-31.2146162719 -> V=1.0, theta=0.0
% INFO    : Bus 15888	: V=0.998366115159, theta=-28.837894719 -> V=1.0, theta=0.0
% INFO    : Bus 15889	: V=0.99829772854, theta=-28.8441913213 -> V=1.0, theta=0.0
% INFO    : Bus 15890	: V=0.99844850139, theta=-28.8304834761 -> V=1.0, theta=0.0
% INFO    : Bus 15891	: V=1.00059335594, theta=-26.7094938264 -> V=1.0, theta=0.0
% INFO    : Bus 15892	: V=1.00104282806, theta=-26.4213748056 -> V=1.0, theta=0.0
% INFO    : Bus 15893	: V=1.0010650322, theta=-26.418421834 -> V=1.0, theta=0.0
% INFO    : Bus 15894	: V=1.00104282806, theta=-26.4213748056 -> V=1.0, theta=0.0
% INFO    : Bus 15895	: V=1.00102009473, theta=-26.4242695622 -> V=1.0, theta=0.0
% INFO    : Bus 15896	: V=1.00023723111, theta=-26.4178754194 -> V=1.0, theta=0.0
% INFO    : Bus 15897	: V=0.999329762798, theta=-28.7858266576 -> V=1.0, theta=0.0
% INFO    : Bus 15898	: V=0.999418183801, theta=-28.7782563322 -> V=1.0, theta=0.0
% INFO    : Bus 15899	: V=0.999240021356, theta=-28.7936729554 -> V=1.0, theta=0.0
% INFO    : Bus 15900	: V=0.999981848066, theta=-28.6526955572 -> V=1.0, theta=0.0
% INFO    : Bus 15901	: V=1.0000238826, theta=-28.6446368249 -> V=1.0, theta=0.0
% INFO    : Bus 15902	: V=0.999935353724, theta=-28.6613614621 -> V=1.0, theta=0.0
% INFO    : Bus 15903	: V=0.999981848066, theta=-28.6526955572 -> V=1.0, theta=0.0
% INFO    : Bus 15904	: V=1.00094776045, theta=-28.6036308042 -> V=1.0, theta=0.0
% INFO    : Bus 15905	: V=0.99897050208, theta=-28.8438089468 -> V=1.0, theta=0.0
% INFO    : Bus 15906	: V=0.998452920415, theta=-28.6859287913 -> V=1.0, theta=0.0
% INFO    : Bus 15907	: V=0.998421279645, theta=-28.6916907108 -> V=1.0, theta=0.0
% INFO    : Bus 15908	: V=0.998478960536, theta=-28.6802168217 -> V=1.0, theta=0.0
% INFO    : Bus 15909	: V=0.998203442469, theta=-28.7972306913 -> V=1.0, theta=0.0
% INFO    : Bus 15910	: V=0.998211780289, theta=-28.7013577521 -> V=1.0, theta=0.0
% INFO    : Bus 15911	: V=0.99773518982, theta=-27.4624694463 -> V=1.0, theta=0.0
% INFO    : Bus 15912	: V=1.00100634725, theta=-28.484033674 -> V=1.0, theta=0.0
% INFO    : Bus 15913	: V=0.99765019622, theta=-27.4734455187 -> V=1.0, theta=0.0
% INFO    : Bus 15914	: V=0.998122418783, theta=-27.4110753619 -> V=1.0, theta=0.0
% INFO    : Bus 15915	: V=0.99773518982, theta=-27.4624694463 -> V=1.0, theta=0.0
% INFO    : Bus 15916	: V=0.999091984691, theta=-28.444842873 -> V=1.0, theta=0.0
% INFO    : Bus 15917	: V=0.998931162397, theta=-28.4532525699 -> V=1.0, theta=0.0
% INFO    : Bus 15918	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15919	: V=0.999583339651, theta=-28.0857931422 -> V=1.0, theta=0.0
% INFO    : Bus 15920	: V=0.99811486454, theta=-27.2454876749 -> V=1.0, theta=0.0
% INFO    : Bus 15921	: V=0.998408630709, theta=-27.1708101502 -> V=1.0, theta=0.0
% INFO    : Bus 15922	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15923	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15924	: V=0.998087318263, theta=-28.4241029138 -> V=1.0, theta=0.0
% INFO    : Bus 15925	: V=0.999278373095, theta=-28.5851846554 -> V=1.0, theta=0.0
% INFO    : Bus 15926	: V=0.999191469641, theta=-28.5956551652 -> V=1.0, theta=0.0
% INFO    : Bus 15927	: V=0.998871632653, theta=-28.5871509681 -> V=1.0, theta=0.0
% INFO    : Bus 15928	: V=0.996579725223, theta=-28.6000335296 -> V=1.0, theta=0.0
% INFO    : Bus 15929	: V=0.996464933033, theta=-28.6072748884 -> V=1.0, theta=0.0
% INFO    : Bus 15930	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15931	: V=0.999264238431, theta=-27.7360991933 -> V=1.0, theta=0.0
% INFO    : Bus 15932	: V=0.999508525744, theta=-27.1387596229 -> V=1.0, theta=0.0
% INFO    : Bus 15933	: V=0.999837082503, theta=-27.1015703709 -> V=1.0, theta=0.0
% INFO    : Bus 15934	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15935	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15936	: V=0.998513154701, theta=-28.7466885849 -> V=1.0, theta=0.0
% INFO    : Bus 15937	: V=0.998422117222, theta=-28.7550092778 -> V=1.0, theta=0.0
% INFO    : Bus 15938	: V=1.00497248872, theta=-26.0011799544 -> V=1.0, theta=0.0
% INFO    : Bus 15939	: V=1.00499543022, theta=-25.9977037076 -> V=1.0, theta=0.0
% INFO    : Bus 15940	: V=1.0049487591, theta=-26.0044851087 -> V=1.0, theta=0.0
% INFO    : Bus 15941	: V=0.997631375754, theta=-27.6065371925 -> V=1.0, theta=0.0
% INFO    : Bus 15942	: V=0.998945824355, theta=-27.9729708647 -> V=1.0, theta=0.0
% INFO    : Bus 15943	: V=0.997505231517, theta=-28.2246749331 -> V=1.0, theta=0.0
% INFO    : Bus 15944	: V=0.997466598886, theta=-28.2285312528 -> V=1.0, theta=0.0
% INFO    : Bus 15945	: V=0.997545076667, theta=-28.2204250025 -> V=1.0, theta=0.0
% INFO    : Bus 15946	: V=0.997505231517, theta=-28.2246749331 -> V=1.0, theta=0.0
% INFO    : Bus 15947	: V=0.998655945241, theta=-28.3438256676 -> V=1.0, theta=0.0
% INFO    : Bus 15948	: V=0.998615800313, theta=-28.3476190687 -> V=1.0, theta=0.0
% INFO    : Bus 15949	: V=0.998700056014, theta=-28.3400445097 -> V=1.0, theta=0.0
% INFO    : Bus 15950	: V=0.998655945241, theta=-28.3438256676 -> V=1.0, theta=0.0
% INFO    : Bus 15951	: V=0.982500336328, theta=-8.78867471206 -> V=1.0, theta=0.0
% INFO    : Bus 15952	: V=0.982487620107, theta=-8.78938156692 -> V=1.0, theta=0.0
% INFO    : Bus 15953	: V=0.997877621563, theta=-27.4834112903 -> V=1.0, theta=0.0
% INFO    : Bus 15954	: V=0.997851209095, theta=-27.4863326164 -> V=1.0, theta=0.0
% INFO    : Bus 15955	: V=0.99790485846, theta=-27.4802716888 -> V=1.0, theta=0.0
% INFO    : Bus 15956	: V=0.998214702701, theta=-27.2711395934 -> V=1.0, theta=0.0
% INFO    : Bus 15957	: V=0.997850983588, theta=-27.8161997764 -> V=1.0, theta=0.0
% INFO    : Bus 15958	: V=1.00181592729, theta=-24.6656599456 -> V=1.0, theta=0.0
% INFO    : Bus 15959	: V=1.00180552099, theta=-24.6668984483 -> V=1.0, theta=0.0
% INFO    : Bus 15960	: V=1.00016282307, theta=-22.904021194 -> V=1.0, theta=0.0
% INFO    : Bus 15961	: V=0.99887282044, theta=-23.3536673239 -> V=1.0, theta=0.0
% INFO    : Bus 15962	: V=0.995908774235, theta=-20.966571282 -> V=1.0, theta=0.0
% INFO    : Bus 15963	: V=0.997134316242, theta=-19.9600238511 -> V=1.0, theta=0.0
% INFO    : Bus 15964	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15965	: V=0.999502973858, theta=-20.0524108409 -> V=1.0, theta=0.0
% INFO    : Bus 15966	: V=1.00046912252, theta=-20.086468514 -> V=1.0, theta=0.0
% INFO    : Bus 15967	: V=1.00069176462, theta=-20.0827283166 -> V=1.0, theta=0.0
% INFO    : Bus 15968	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15969	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15970	: V=0.994626262783, theta=-18.8324105153 -> V=1.0, theta=0.0
% INFO    : Bus 15971	: V=0.999560833563, theta=-21.7583837611 -> V=1.0, theta=0.0
% INFO    : Bus 15972	: V=0.999572243299, theta=-21.7569730189 -> V=1.0, theta=0.0
% INFO    : Bus 15973	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15974	: V=1.0002735636, theta=-23.584748593 -> V=1.0, theta=0.0
% INFO    : Bus 15975	: V=0.997502031412, theta=-22.6557846299 -> V=1.0, theta=0.0
% INFO    : Bus 15976	: V=0.997672165577, theta=-22.5890739682 -> V=1.0, theta=0.0
% INFO    : Bus 15977	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15978	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15979	: V=1.00000529211, theta=-23.6354449214 -> V=1.0, theta=0.0
% INFO    : Bus 15980	: V=0.999942102258, theta=-23.6440718187 -> V=1.0, theta=0.0
% INFO    : Bus 15981	: V=1.00039093785, theta=-23.5912634884 -> V=1.0, theta=0.0
% INFO    : Bus 15982	: V=1.00033825228, theta=-23.5996905265 -> V=1.0, theta=0.0
% INFO    : Bus 15983	: V=1.00024622406, theta=-23.6564687434 -> V=1.0, theta=0.0
% INFO    : Bus 15984	: V=1.00017777246, theta=-23.6644808536 -> V=1.0, theta=0.0
% INFO    : Bus 15985	: V=1.00031390367, theta=-23.6490999504 -> V=1.0, theta=0.0
% INFO    : Bus 15986	: V=1.00024622406, theta=-23.6564687434 -> V=1.0, theta=0.0
% INFO    : Bus 15987	: V=1.0009900315, theta=-23.6610398407 -> V=1.0, theta=0.0
% INFO    : Bus 15988	: V=1.00148635909, theta=-21.4497502309 -> V=1.0, theta=0.0
% INFO    : Bus 15989	: V=1.00144195779, theta=-21.4551335415 -> V=1.0, theta=0.0
% INFO    : Bus 15990	: V=1.00041379359, theta=-23.6856346213 -> V=1.0, theta=0.0
% INFO    : Bus 15991	: V=1.00048272139, theta=-23.6774384677 -> V=1.0, theta=0.0
% INFO    : Bus 15992	: V=1.00034919959, theta=-23.6942374295 -> V=1.0, theta=0.0
% INFO    : Bus 15993	: V=1.00047529173, theta=-23.0388147002 -> V=1.0, theta=0.0
% INFO    : Bus 15994	: V=1.00055768427, theta=-23.0294490052 -> V=1.0, theta=0.0
% INFO    : Bus 15995	: V=0.999940035884, theta=-23.4368614871 -> V=1.0, theta=0.0
% INFO    : Bus 15996	: V=0.999836743087, theta=-23.4440203936 -> V=1.0, theta=0.0
% INFO    : Bus 15997	: V=1.00027510198, theta=-23.14117531 -> V=1.0, theta=0.0
% INFO    : Bus 15998	: V=1.00021651997, theta=-23.150164925 -> V=1.0, theta=0.0
% INFO    : Bus 15999	: V=1.00156250662, theta=-22.0939881816 -> V=1.0, theta=0.0
% INFO    : Bus 16000	: V=1.00120082848, theta=-21.2210443242 -> V=1.0, theta=0.0
% INFO    : Bus 16001	: V=1.00125290655, theta=-21.2154559996 -> V=1.0, theta=0.0
% INFO    : Bus 16002	: V=1.00114643749, theta=-21.2262694744 -> V=1.0, theta=0.0
% INFO    : Bus 16003	: V=1.00120082848, theta=-21.2210443242 -> V=1.0, theta=0.0
% INFO    : Bus 16004	: V=1.00090730182, theta=-21.4799350467 -> V=1.0, theta=0.0
% INFO    : Bus 16005	: V=0.999800024668, theta=-21.6253796729 -> V=1.0, theta=0.0
% INFO    : Bus 16006	: V=1.00024320169, theta=-21.5706376304 -> V=1.0, theta=0.0
% INFO    : Bus 16007	: V=1.00020439661, theta=-21.5758577636 -> V=1.0, theta=0.0
% INFO    : Bus 16008	: V=1.0034395307, theta=-20.0216744562 -> V=1.0, theta=0.0
% INFO    : Bus 16009	: V=1.0022994867, theta=-20.8529674317 -> V=1.0, theta=0.0
% INFO    : Bus 16010	: V=1.00462215477, theta=-20.5906604189 -> V=1.0, theta=0.0
% INFO    : Bus 16011	: V=1.00464146084, theta=-20.5883560289 -> V=1.0, theta=0.0
% INFO    : Bus 16012	: V=1.00462215477, theta=-20.5906604189 -> V=1.0, theta=0.0
% INFO    : Bus 16013	: V=1.00460259126, theta=-20.5928577341 -> V=1.0, theta=0.0
% INFO    : Bus 16014	: V=1.00385602026, theta=-20.612529359 -> V=1.0, theta=0.0
% INFO    : Bus 16015	: V=1.00459145271, theta=-20.4141125663 -> V=1.0, theta=0.0
% INFO    : Bus 16016	: V=1.00456125486, theta=-20.4161109201 -> V=1.0, theta=0.0
% INFO    : Bus 16017	: V=1.00765038654, theta=-19.4087299119 -> V=1.0, theta=0.0
% INFO    : Bus 16018	: V=1.00761862945, theta=-18.5266048469 -> V=1.0, theta=0.0
% INFO    : Bus 16019	: V=0.998277809824, theta=-11.1483911931 -> V=1.0, theta=0.0
% INFO    : Bus 16020	: V=0.999459670236, theta=-12.2871466061 -> V=1.0, theta=0.0
% INFO    : Bus 16021	: V=0.999904497296, theta=-12.702090696 -> V=1.0, theta=0.0
% INFO    : Bus 16022	: V=0.999956210836, theta=-12.6971425025 -> V=1.0, theta=0.0
% INFO    : Bus 16023	: V=0.999904497296, theta=-12.702090696 -> V=1.0, theta=0.0
% INFO    : Bus 16024	: V=0.999852849223, theta=-12.7075705699 -> V=1.0, theta=0.0
% INFO    : Bus 16025	: V=0.999674805173, theta=-12.0280411425 -> V=1.0, theta=0.0
% INFO    : Bus 16026	: V=1.00343961272, theta=-1.03891683524 -> V=1.0, theta=0.0
% INFO    : Bus 16027	: V=1.00348010578, theta=-2.82605323504 -> V=1.0, theta=0.0
% INFO    : Bus 16028	: V=1.00019673145, theta=-1.52568655351 -> V=1.0, theta=0.0
% INFO    : Bus 16029	: V=1.0034483442, theta=-2.82862142706 -> V=1.0, theta=0.0
% INFO    : Bus 16030	: V=1.0036855475, theta=-0.972315577758 -> V=1.0, theta=0.0
% INFO    : Bus 16031	: V=1.00328065501, theta=-2.9084968698 -> V=1.0, theta=0.0
% INFO    : Bus 16032	: V=1.00348010578, theta=-2.82605323504 -> V=1.0, theta=0.0
% INFO    : Bus 16033	: V=1.00417530204, theta=-2.81023868399 -> V=1.0, theta=0.0
% INFO    : Bus 16034	: V=0.9985481451, theta=-1.32263749589 -> V=1.0, theta=0.0
% INFO    : Bus 16035	: V=1.00416107792, theta=-2.81178201285 -> V=1.0, theta=0.0
% INFO    : Bus 16036	: V=1.00419968835, theta=-2.825182409 -> V=1.0, theta=0.0
% INFO    : Bus 16037	: V=1.00417530204, theta=-2.81023868399 -> V=1.0, theta=0.0
% INFO    : Bus 16038	: V=1.00082370535, theta=-5.93640659105 -> V=1.0, theta=0.0
% INFO    : Bus 16039	: V=1.00175557813, theta=-3.2256029415 -> V=1.0, theta=0.0
% INFO    : Bus 16040	: V=1.00080989754, theta=-5.93770726034 -> V=1.0, theta=0.0
% INFO    : Bus 16041	: V=1.00081176043, theta=-5.95268309256 -> V=1.0, theta=0.0
% INFO    : Bus 16042	: V=1.00082370535, theta=-5.93640659105 -> V=1.0, theta=0.0
% INFO    : Bus 16043	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16044	: V=1.00212432872, theta=-33.7163683919 -> V=1.0, theta=0.0
% INFO    : Bus 16045	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16046	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16047	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16048	: V=0.999074222839, theta=-38.2530760624 -> V=1.0, theta=0.0
% INFO    : Bus 16049	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16050	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16051	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16052	: V=1.00204560701, theta=-35.2014294293 -> V=1.0, theta=0.0
% INFO    : Bus 16053	: V=1.00043477663, theta=-36.7894025819 -> V=1.0, theta=0.0
% INFO    : Bus 16054	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16055	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16056	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16057	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16058	: V=1.00048222159, theta=-30.5698386562 -> V=1.0, theta=0.0
% INFO    : Bus 16059	: V=1.00123329247, theta=-30.6776601882 -> V=1.0, theta=0.0
% INFO    : Bus 16060	: V=1.00091341262, theta=-30.6266015801 -> V=1.0, theta=0.0
% INFO    : Bus 16061	: V=1.00101444316, theta=-30.6108595428 -> V=1.0, theta=0.0
% INFO    : Bus 16062	: V=1.0014096857, theta=-30.7160654047 -> V=1.0, theta=0.0
% INFO    : Bus 16063	: V=1.00149767456, theta=-30.7121000368 -> V=1.0, theta=0.0
% INFO    : Bus 16064	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16065	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16066	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16067	: V=1.00124291261, theta=-28.5076865945 -> V=1.0, theta=0.0
% INFO    : Bus 16068	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16069	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16070	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16071	: V=1.02725940229, theta=-40.2943721208 -> V=1.0, theta=0.0
% INFO    : Bus 16072	: V=1.02192427473, theta=-40.6202190438 -> V=1.0, theta=0.0
% INFO    : Bus 16073	: V=1.02920112161, theta=-40.9993983444 -> V=1.0, theta=0.0
% INFO    : Bus 16074	: V=0.996187368735, theta=-41.1862158708 -> V=1.0, theta=0.0
% INFO    : Bus 16075	: V=0.991517131616, theta=-41.6913632645 -> V=1.0, theta=0.0
% INFO    : Bus 16076	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16077	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16078	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16079	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16080	: V=0.983346809442, theta=-34.7903211357 -> V=1.0, theta=0.0
% INFO    : Bus 16081	: V=0.983486958296, theta=-34.4954755622 -> V=1.0, theta=0.0
% INFO    : Bus 16082	: V=1.0014989947, theta=-35.4178387796 -> V=1.0, theta=0.0
% INFO    : Bus 16083	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16084	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16085	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16086	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16087	: V=1.00044537894, theta=-34.0995512044 -> V=1.0, theta=0.0
% INFO    : Bus 16088	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16089	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16090	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16091	: V=1.00154865589, theta=-37.6120433315 -> V=1.0, theta=0.0
% INFO    : Bus 16092	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16093	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16094	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16095	: V=0.998713664139, theta=-34.0909712067 -> V=1.0, theta=0.0
% INFO    : Bus 16096	: V=0.998640314306, theta=-35.2574516308 -> V=1.0, theta=0.0
% INFO    : Bus 16097	: V=0.99898134925, theta=-33.2895367783 -> V=1.0, theta=0.0
% INFO    : Bus 16098	: V=0.997996861791, theta=-34.3298176385 -> V=1.0, theta=0.0
% INFO    : Bus 16099	: V=0.998879105257, theta=-33.182505228 -> V=1.0, theta=0.0
% INFO    : Bus 16100	: V=1.00144537398, theta=-36.0309088644 -> V=1.0, theta=0.0
% INFO    : Bus 16101	: V=1.00134409885, theta=-36.2927268642 -> V=1.0, theta=0.0
% INFO    : Bus 16102	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16103	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16104	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16105	: V=1.00559431053, theta=-16.9260030449 -> V=1.0, theta=0.0
% INFO    : Bus 16106	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16107	: V=1.00583756335, theta=-15.5452382253 -> V=1.0, theta=0.0
% INFO    : Bus 16108	: V=1.00571276231, theta=-14.724629225 -> V=1.0, theta=0.0
% INFO    : Bus 16109	: V=1.00692549239, theta=-17.0537117592 -> V=1.0, theta=0.0
% INFO    : Bus 16110	: V=1.00559397079, theta=-16.9260377245 -> V=1.0, theta=0.0
% INFO    : Bus 16111	: V=1.00733584385, theta=-17.2365730139 -> V=1.0, theta=0.0
% INFO    : Bus 16112	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16113	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16114	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16115	: V=1.00196364436, theta=-28.8983608055 -> V=1.0, theta=0.0
% INFO    : Bus 16116	: V=0.998727221878, theta=-28.464934725 -> V=1.0, theta=0.0
% INFO    : Bus 16117	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16118	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16119	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16120	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16121	: V=0.999784010469, theta=-35.8812286308 -> V=1.0, theta=0.0
% INFO    : Bus 16122	: V=1.00150063302, theta=-36.73844063 -> V=1.0, theta=0.0
% INFO    : Bus 16123	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16124	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16125	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16126	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16127	: V=0.999531781615, theta=-35.4945639089 -> V=1.0, theta=0.0
% INFO    : Bus 16128	: V=0.999620096964, theta=-34.6879947175 -> V=1.0, theta=0.0
% INFO    : Bus 16129	: V=0.999809343656, theta=-38.3656245606 -> V=1.0, theta=0.0
% INFO    : Bus 16130	: V=1.00331891456, theta=-39.0342621603 -> V=1.0, theta=0.0
% INFO    : Bus 16131	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16132	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16133	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16134	: V=1.00211786039, theta=-30.8746950908 -> V=1.0, theta=0.0
% INFO    : Bus 16135	: V=1.00211144176, theta=-30.8752336787 -> V=1.0, theta=0.0
% INFO    : Bus 16136	: V=1.00187277245, theta=-30.9819821891 -> V=1.0, theta=0.0
% INFO    : Bus 16137	: V=1.00211786039, theta=-30.8746950908 -> V=1.0, theta=0.0
% INFO    : Bus 16138	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16139	: V=1.00111002189, theta=-23.5811298281 -> V=1.0, theta=0.0
% INFO    : Bus 16140	: V=1.0007968657, theta=-23.3706466431 -> V=1.0, theta=0.0
% INFO    : Bus 16141	: V=1.00260891538, theta=-23.6626059017 -> V=1.0, theta=0.0
% INFO    : Bus 16142	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16143	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16144	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16145	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16146	: V=1.00100034835, theta=-28.6035318539 -> V=1.0, theta=0.0
% INFO    : Bus 16147	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16148	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16149	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16150	: V=1.00836034287, theta=-36.3858155745 -> V=1.0, theta=0.0
% INFO    : Bus 16151	: V=1.00033778378, theta=-37.1375173618 -> V=1.0, theta=0.0
% INFO    : Bus 16152	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16153	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16154	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16155	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16156	: V=1.00198989621, theta=-20.7864737279 -> V=1.0, theta=0.0
% INFO    : Bus 16157	: V=0.998003202622, theta=-19.5249709558 -> V=1.0, theta=0.0
% INFO    : Bus 16158	: V=0.997897062, theta=-19.2591817249 -> V=1.0, theta=0.0
% INFO    : Bus 16159	: V=0.999604575836, theta=-19.6448728497 -> V=1.0, theta=0.0
% INFO    : Bus 16160	: V=0.999821701748, theta=-19.6094126685 -> V=1.0, theta=0.0
% INFO    : Bus 16161	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16162	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16163	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16164	: V=0.983186229525, theta=-22.263552866 -> V=1.0, theta=0.0
% INFO    : Bus 16165	: V=1.00121061458, theta=-23.4937284237 -> V=1.0, theta=0.0
% INFO    : Bus 16166	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16167	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16168	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16169	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16170	: V=1.00234288095, theta=-22.657145302 -> V=1.0, theta=0.0
% INFO    : Bus 16171	: V=1.00167411277, theta=-22.5720109102 -> V=1.0, theta=0.0
% INFO    : Bus 16172	: V=1.00162889086, theta=-22.5758883431 -> V=1.0, theta=0.0
% INFO    : Bus 16173	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16174	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16175	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16176	: V=1.00244945892, theta=-40.0701916251 -> V=1.0, theta=0.0
% INFO    : Bus 16177	: V=0.999510101256, theta=-40.3890181393 -> V=1.0, theta=0.0
% INFO    : Bus 16178	: V=0.996318702493, theta=-40.7231164446 -> V=1.0, theta=0.0
% INFO    : Bus 16179	: V=0.996375778144, theta=-40.7086997464 -> V=1.0, theta=0.0
% INFO    : Bus 16180	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16181	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16182	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16183	: V=0.99772033441, theta=-28.5351980781 -> V=1.0, theta=0.0
% INFO    : Bus 16184	: V=1.00130939015, theta=-28.7853987363 -> V=1.0, theta=0.0
% INFO    : Bus 16185	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16186	: V=1.00127188514, theta=-28.7825828371 -> V=1.0, theta=0.0
% INFO    : Bus 16187	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16188	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16189	: V=1.00124095697, theta=-28.5672660221 -> V=1.0, theta=0.0
% INFO    : Bus 16190	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16191	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16192	: V=1.00030930779, theta=-25.5031894929 -> V=1.0, theta=0.0
% INFO    : Bus 16193	: V=1.00031825429, theta=-25.5034225013 -> V=1.0, theta=0.0
% INFO    : Bus 16194	: V=1.0002920539, theta=-25.5054647721 -> V=1.0, theta=0.0
% INFO    : Bus 16195	: V=1.00030930779, theta=-25.5031894929 -> V=1.0, theta=0.0
% INFO    : Bus 16196	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16197	: V=0.983026638513, theta=-21.0621363328 -> V=1.0, theta=0.0
% INFO    : Bus 16198	: V=0.994585429843, theta=-22.7660525181 -> V=1.0, theta=0.0
% INFO    : Bus 16199	: V=0.994565215381, theta=-22.7739580241 -> V=1.0, theta=0.0
% INFO    : Bus 16200	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16201	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16202	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16203	: V=1.00279719282, theta=-29.344082462 -> V=1.0, theta=0.0
% INFO    : Bus 16204	: V=1.00207405527, theta=-28.5259356253 -> V=1.0, theta=0.0
% INFO    : Bus 16205	: V=1.00220082385, theta=-28.4997820748 -> V=1.0, theta=0.0
% INFO    : Bus 16206	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16207	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16208	: V=1.00118851666, theta=-28.8373566534 -> V=1.0, theta=0.0
% INFO    : Bus 16209	: V=1.00124551746, theta=-28.841198391 -> V=1.0, theta=0.0
% INFO    : Bus 16210	: V=1.00118464667, theta=-28.8376761531 -> V=1.0, theta=0.0
% INFO    : Bus 16211	: V=1.00118851666, theta=-28.8373566534 -> V=1.0, theta=0.0
% INFO    : Bus 16212	: V=1.00076971344, theta=-36.669492081 -> V=1.0, theta=0.0
% INFO    : Bus 16213	: V=1.00076270192, theta=-36.6703801224 -> V=1.0, theta=0.0
% INFO    : Bus 16214	: V=1.00069946424, theta=-36.6780104457 -> V=1.0, theta=0.0
% INFO    : Bus 16215	: V=1.0005821778, theta=-36.6609621671 -> V=1.0, theta=0.0
% INFO    : Bus 16216	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16217	: V=1.00321482566, theta=-20.8561367483 -> V=1.0, theta=0.0
% INFO    : Bus 16218	: V=1.00264109168, theta=-20.2317658773 -> V=1.0, theta=0.0
% INFO    : Bus 16219	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16220	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16221	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16222	: V=0.995803438566, theta=-24.0418763049 -> V=1.0, theta=0.0
% INFO    : Bus 16223	: V=0.99882422696, theta=-26.0846368922 -> V=1.0, theta=0.0
% INFO    : Bus 16224	: V=1.00143051127, theta=-28.3264991846 -> V=1.0, theta=0.0
% INFO    : Bus 16225	: V=0.987096923509, theta=-23.791610546 -> V=1.0, theta=0.0
% INFO    : Bus 16226	: V=1.00299656351, theta=-23.8402577503 -> V=1.0, theta=0.0
% INFO    : Bus 16227	: V=0.998812802478, theta=-26.0855651648 -> V=1.0, theta=0.0
% INFO    : Bus 16228	: V=0.995803438566, theta=-24.0418763049 -> V=1.0, theta=0.0
% INFO    : Bus 16229	: V=0.998620890248, theta=-26.3253683451 -> V=1.0, theta=0.0
% INFO    : Bus 16230	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16231	: V=1.00579327568, theta=-19.3197934194 -> V=1.0, theta=0.0
% INFO    : Bus 16232	: V=1.00606255524, theta=-19.2816718946 -> V=1.0, theta=0.0
% INFO    : Bus 16233	: V=1.00611765198, theta=-19.3659141915 -> V=1.0, theta=0.0
% INFO    : Bus 16234	: V=1.00658262737, theta=-19.4577551691 -> V=1.0, theta=0.0
% INFO    : Bus 16235	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16236	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16237	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16238	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16239	: V=1.00004192651, theta=-24.332013065 -> V=1.0, theta=0.0
% INFO    : Bus 16240	: V=1.00076850013, theta=-24.2062737798 -> V=1.0, theta=0.0
% INFO    : Bus 16241	: V=1.00069999145, theta=-24.2117447613 -> V=1.0, theta=0.0
% INFO    : Bus 16242	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16243	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16244	: V=1.00070184069, theta=-29.2096994828 -> V=1.0, theta=0.0
% INFO    : Bus 16245	: V=1.00069614096, theta=-29.2104408328 -> V=1.0, theta=0.0
% INFO    : Bus 16246	: V=1.00078292478, theta=-29.2107548919 -> V=1.0, theta=0.0
% INFO    : Bus 16247	: V=1.00070184069, theta=-29.2096994828 -> V=1.0, theta=0.0
% INFO    : Bus 16248	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16249	: V=1.00041850782, theta=-22.9529565365 -> V=1.0, theta=0.0
% INFO    : Bus 16250	: V=0.980834574631, theta=-21.9852815418 -> V=1.0, theta=0.0
% INFO    : Bus 16251	: V=0.99922195373, theta=-22.0465376044 -> V=1.0, theta=0.0
% INFO    : Bus 16252	: V=0.980794559762, theta=-22.1736336543 -> V=1.0, theta=0.0
% INFO    : Bus 16253	: V=0.999472169524, theta=-22.2798931764 -> V=1.0, theta=0.0
% INFO    : Bus 16254	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16255	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16256	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16257	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16258	: V=0.995377346651, theta=-30.160299073 -> V=1.0, theta=0.0
% INFO    : Bus 16259	: V=1.00128298205, theta=-30.6600236425 -> V=1.0, theta=0.0
% INFO    : Bus 16260	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16261	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16262	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16263	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16264	: V=1.00179922641, theta=-14.8080708585 -> V=1.0, theta=0.0
% INFO    : Bus 16265	: V=1.00180382611, theta=-14.8209669006 -> V=1.0, theta=0.0
% INFO    : Bus 16266	: V=1.00175491838, theta=-14.9001673367 -> V=1.0, theta=0.0
% INFO    : Bus 16267	: V=1.00175210075, theta=-14.9009145783 -> V=1.0, theta=0.0
% INFO    : Bus 16268	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16269	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16270	: V=1.00072635352, theta=-28.6233483254 -> V=1.0, theta=0.0
% INFO    : Bus 16271	: V=1.00061098698, theta=-28.6359252716 -> V=1.0, theta=0.0
% INFO    : Bus 16272	: V=1.00082807174, theta=-28.613742241 -> V=1.0, theta=0.0
% INFO    : Bus 16273	: V=1.00072635352, theta=-28.6233483254 -> V=1.0, theta=0.0
% INFO    : Bus 16274	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16275	: V=1.00028112754, theta=-24.5096912089 -> V=1.0, theta=0.0
% INFO    : Bus 16276	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16277	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16278	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16279	: V=0.997976927644, theta=-28.8245633395 -> V=1.0, theta=0.0
% INFO    : Bus 16280	: V=1.00122609359, theta=-28.9733157803 -> V=1.0, theta=0.0
% INFO    : Bus 16281	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16282	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16283	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16284	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16285	: V=1.00608364656, theta=-19.8351719573 -> V=1.0, theta=0.0
% INFO    : Bus 16286	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16287	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16288	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16289	: V=1.00091196638, theta=-36.412870501 -> V=1.0, theta=0.0
% INFO    : Bus 16290	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16291	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16292	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16293	: V=1.00104651899, theta=-36.54000507 -> V=1.0, theta=0.0
% INFO    : Bus 16294	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16295	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16296	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16297	: V=1.00233928429, theta=-34.9571638197 -> V=1.0, theta=0.0
% INFO    : Bus 16298	: V=1.00212160753, theta=-34.6361033926 -> V=1.0, theta=0.0
% INFO    : Bus 16299	: V=1.00345573281, theta=-35.9662256498 -> V=1.0, theta=0.0
% INFO    : Bus 16300	: V=1.00154902055, theta=-33.3572887967 -> V=1.0, theta=0.0
% INFO    : Bus 16301	: V=0.998717011051, theta=-38.0635155747 -> V=1.0, theta=0.0
% INFO    : Bus 16302	: V=0.998505024114, theta=-38.1609512142 -> V=1.0, theta=0.0
% INFO    : Bus 16303	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16304	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16305	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16306	: V=1.00638072966, theta=-28.8539878865 -> V=1.0, theta=0.0
% INFO    : Bus 16307	: V=1.00545288413, theta=-29.6465669359 -> V=1.0, theta=0.0
% INFO    : Bus 16308	: V=0.982364956826, theta=-23.6122100016 -> V=1.0, theta=0.0
% INFO    : Bus 16309	: V=0.977895348059, theta=-23.286422944 -> V=1.0, theta=0.0
% INFO    : Bus 16310	: V=0.978238842017, theta=-23.4421365805 -> V=1.0, theta=0.0
% INFO    : Bus 16311	: V=0.98071949959, theta=-23.4160992584 -> V=1.0, theta=0.0
% INFO    : Bus 16312	: V=1.0105597256, theta=-23.3373593023 -> V=1.0, theta=0.0
% INFO    : Bus 16313	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16314	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16315	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16316	: V=0.999244261495, theta=-21.0004972117 -> V=1.0, theta=0.0
% INFO    : Bus 16317	: V=1.0015440565, theta=-22.3603182493 -> V=1.0, theta=0.0
% INFO    : Bus 16318	: V=1.00207047223, theta=-22.9025457237 -> V=1.0, theta=0.0
% INFO    : Bus 16319	: V=0.999298906442, theta=-20.7351384693 -> V=1.0, theta=0.0
% INFO    : Bus 16320	: V=0.99926299823, theta=-20.9072448852 -> V=1.0, theta=0.0
% INFO    : Bus 16321	: V=1.00133882769, theta=-22.5384444708 -> V=1.0, theta=0.0
% INFO    : Bus 16322	: V=1.0015440565, theta=-22.3603182493 -> V=1.0, theta=0.0
% INFO    : Bus 16323	: V=1.00158840628, theta=-20.8589600406 -> V=1.0, theta=0.0
% INFO    : Bus 16324	: V=0.999244261495, theta=-21.0004972117 -> V=1.0, theta=0.0
% INFO    : Bus 16325	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16326	: V=0.970907940574, theta=-32.0317854565 -> V=1.0, theta=0.0
% INFO    : Bus 16327	: V=0.970866845097, theta=-32.1189894783 -> V=1.0, theta=0.0
% INFO    : Bus 16328	: V=0.970946764985, theta=-31.9455716724 -> V=1.0, theta=0.0
% INFO    : Bus 16329	: V=0.970907179263, theta=-32.0281407341 -> V=1.0, theta=0.0
% INFO    : Bus 16330	: V=0.970819009245, theta=-32.2506562544 -> V=1.0, theta=0.0
% INFO    : Bus 16331	: V=0.97100312243, theta=-31.9698328951 -> V=1.0, theta=0.0
% INFO    : Bus 16332	: V=0.971125080603, theta=-30.7665108907 -> V=1.0, theta=0.0
% INFO    : Bus 16333	: V=0.970995932421, theta=-31.8943654741 -> V=1.0, theta=0.0
% INFO    : Bus 16334	: V=0.970902691503, theta=-32.1035132408 -> V=1.0, theta=0.0
% INFO    : Bus 16335	: V=0.97102338841, theta=-31.781902767 -> V=1.0, theta=0.0
% INFO    : Bus 16336	: V=1.00100453398, theta=-32.5013023842 -> V=1.0, theta=0.0
% INFO    : Bus 16337	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16338	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16339	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16340	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16341	: V=0.998063655818, theta=-39.0094301114 -> V=1.0, theta=0.0
% INFO    : Bus 16342	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16343	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16344	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16345	: V=1.00201955938, theta=-32.7463084445 -> V=1.0, theta=0.0
% INFO    : Bus 16346	: V=1.00088156455, theta=-34.9348413518 -> V=1.0, theta=0.0
% INFO    : Bus 16347	: V=0.999149818876, theta=-35.2474199072 -> V=1.0, theta=0.0
% INFO    : Bus 16348	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16349	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16350	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16351	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16352	: V=1.00173360673, theta=-29.0459564023 -> V=1.0, theta=0.0
% INFO    : Bus 16353	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16354	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16355	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16356	: V=1.00149184275, theta=-35.6645882671 -> V=1.0, theta=0.0
% INFO    : Bus 16357	: V=1.00190249699, theta=-38.8300101465 -> V=1.0, theta=0.0
% INFO    : Bus 16358	: V=1.00242508043, theta=-39.1549534536 -> V=1.0, theta=0.0
% INFO    : Bus 16359	: V=1.00269052082, theta=-39.5758328222 -> V=1.0, theta=0.0
% INFO    : Bus 16360	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16361	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16362	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16363	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16364	: V=1.00096966205, theta=-28.570409102 -> V=1.0, theta=0.0
% INFO    : Bus 16365	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16366	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16367	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16368	: V=1.00121722371, theta=-37.2703889935 -> V=1.0, theta=0.0
% INFO    : Bus 16369	: V=1.00037420766, theta=-37.6832875956 -> V=1.0, theta=0.0
% INFO    : Bus 16370	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16371	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16372	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16373	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16374	: V=1.00391441141, theta=-32.1208446939 -> V=1.0, theta=0.0
% INFO    : Bus 16375	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16376	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16377	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16378	: V=1.00443161036, theta=-36.6687816108 -> V=1.0, theta=0.0
% INFO    : Bus 16379	: V=1.00411611998, theta=-37.7466902891 -> V=1.0, theta=0.0
% INFO    : Bus 16380	: V=1.00409409106, theta=-38.4259763015 -> V=1.0, theta=0.0
% INFO    : Bus 16381	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16382	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16383	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16384	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16385	: V=0.976127014617, theta=-21.9910886709 -> V=1.0, theta=0.0
% INFO    : Bus 16386	: V=0.999806780226, theta=-22.70285607 -> V=1.0, theta=0.0
% INFO    : Bus 16387	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16388	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16389	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16390	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16391	: V=1.01242007295, theta=-36.7771628012 -> V=1.0, theta=0.0
% INFO    : Bus 16392	: V=1.00617468353, theta=-39.145183585 -> V=1.0, theta=0.0
% INFO    : Bus 16393	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16394	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16395	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16396	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16397	: V=1.00118627485, theta=-29.2938346662 -> V=1.0, theta=0.0
% INFO    : Bus 16398	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16399	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16400	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16401	: V=0.996342761508, theta=-20.4760014573 -> V=1.0, theta=0.0
% INFO    : Bus 16402	: V=1.00010229472, theta=-21.5716139404 -> V=1.0, theta=0.0
% INFO    : Bus 16403	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16404	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16405	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16406	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16407	: V=0.999850033329, theta=-33.6235859612 -> V=1.0, theta=0.0
% INFO    : Bus 16408	: V=0.999782995096, theta=-33.8447876575 -> V=1.0, theta=0.0
% INFO    : Bus 16409	: V=0.999854641155, theta=-33.4373214991 -> V=1.0, theta=0.0
% INFO    : Bus 16410	: V=1.00100687083, theta=-33.9839706649 -> V=1.0, theta=0.0
% INFO    : Bus 16411	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16412	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16413	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16414	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16415	: V=1.00527544641, theta=-27.0931786971 -> V=1.0, theta=0.0
% INFO    : Bus 16416	: V=1.00512048887, theta=-27.4040800839 -> V=1.0, theta=0.0
% INFO    : Bus 16417	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16418	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16419	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16420	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16421	: V=0.99960488337, theta=-29.0897276132 -> V=1.0, theta=0.0
% INFO    : Bus 16422	: V=1.00020304947, theta=-29.031558214 -> V=1.0, theta=0.0
% INFO    : Bus 16423	: V=1.00480311677, theta=-28.9867768659 -> V=1.0, theta=0.0
% INFO    : Bus 16424	: V=0.999831664805, theta=-28.8333777412 -> V=1.0, theta=0.0
% INFO    : Bus 16425	: V=0.998683119579, theta=-29.1106765875 -> V=1.0, theta=0.0
% INFO    : Bus 16426	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16427	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16428	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16429	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16430	: V=1.00046075232, theta=-33.1479139937 -> V=1.0, theta=0.0
% INFO    : Bus 16431	: V=1.00066761175, theta=-32.7216802154 -> V=1.0, theta=0.0
% INFO    : Bus 16432	: V=1.00053202708, theta=-33.3032729822 -> V=1.0, theta=0.0
% INFO    : Bus 16433	: V=1.00000441617, theta=-34.3273167474 -> V=1.0, theta=0.0
% INFO    : Bus 16434	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16435	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16436	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16437	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16438	: V=1.00203796134, theta=-16.6697525995 -> V=1.0, theta=0.0
% INFO    : Bus 16439	: V=0.973198064367, theta=-16.5653290853 -> V=1.0, theta=0.0
% INFO    : Bus 16440	: V=1.00354405287, theta=-16.4540781333 -> V=1.0, theta=0.0
% INFO    : Bus 16441	: V=0.973246386215, theta=-16.4549182666 -> V=1.0, theta=0.0
% INFO    : Bus 16442	: V=1.00246373768, theta=-13.5637860263 -> V=1.0, theta=0.0
% INFO    : Bus 16443	: V=1.00294252708, theta=-17.7065451788 -> V=1.0, theta=0.0
% INFO    : Bus 16444	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16445	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16446	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16447	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16448	: V=0.997036492619, theta=-40.6595313406 -> V=1.0, theta=0.0
% INFO    : Bus 16449	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16450	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16451	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16452	: V=1.00066909178, theta=-30.6857228468 -> V=1.0, theta=0.0
% INFO    : Bus 16453	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16454	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16455	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16456	: V=1.00475215496, theta=-29.2856735773 -> V=1.0, theta=0.0
% INFO    : Bus 16457	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16458	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16459	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16460	: V=0.977237502643, theta=-38.5245665709 -> V=1.0, theta=0.0
% INFO    : Bus 16461	: V=0.99648803414, theta=-39.2321209905 -> V=1.0, theta=0.0
% INFO    : Bus 16462	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16463	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16464	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16465	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16466	: V=0.99761863225, theta=-27.9785402166 -> V=1.0, theta=0.0
% INFO    : Bus 16467	: V=1.00134278235, theta=-28.8388392076 -> V=1.0, theta=0.0
% INFO    : Bus 16468	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16469	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16470	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16471	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16472	: V=1.00153684168, theta=-31.2757958579 -> V=1.0, theta=0.0
% INFO    : Bus 16473	: V=1.00124108891, theta=-30.4891660916 -> V=1.0, theta=0.0
% INFO    : Bus 16474	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16475	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16476	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16477	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16478	: V=0.999791378816, theta=-29.089728656 -> V=1.0, theta=0.0
% INFO    : Bus 16479	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16480	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16481	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16482	: V=0.999816889475, theta=-13.4006675545 -> V=1.0, theta=0.0
% INFO    : Bus 16483	: V=1.00198524975, theta=-14.2753860259 -> V=1.0, theta=0.0
% INFO    : Bus 16484	: V=0.996638872958, theta=-12.3962086287 -> V=1.0, theta=0.0
% INFO    : Bus 16485	: V=0.996675796396, theta=-12.0561147849 -> V=1.0, theta=0.0
% INFO    : Bus 16486	: V=0.998065383231, theta=-12.4587559344 -> V=1.0, theta=0.0
% INFO    : Bus 16487	: V=0.999904139654, theta=-13.4825206317 -> V=1.0, theta=0.0
% INFO    : Bus 16488	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16489	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16490	: V=0.994123261249, theta=-26.0212314792 -> V=1.0, theta=0.0
% INFO    : Bus 16491	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16492	: V=1.00126579066, theta=-28.6615745272 -> V=1.0, theta=0.0
% INFO    : Bus 16493	: V=0.999080744536, theta=-25.8127599306 -> V=1.0, theta=0.0
% INFO    : Bus 16494	: V=0.999348064218, theta=-25.8619822006 -> V=1.0, theta=0.0
% INFO    : Bus 16495	: V=0.999338165503, theta=-25.8336508523 -> V=1.0, theta=0.0
% INFO    : Bus 16496	: V=0.99876082758, theta=-25.8325141807 -> V=1.0, theta=0.0
% INFO    : Bus 16497	: V=0.999557242051, theta=-25.821218121 -> V=1.0, theta=0.0
% INFO    : Bus 16498	: V=0.999525584941, theta=-25.9081786249 -> V=1.0, theta=0.0
% INFO    : Bus 16499	: V=0.999465946662, theta=-25.9348646394 -> V=1.0, theta=0.0
% INFO    : Bus 16500	: V=0.998891599764, theta=-28.0300834632 -> V=1.0, theta=0.0
% INFO    : Bus 16501	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16502	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16503	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16504	: V=1.00232624526, theta=-20.3551526503 -> V=1.0, theta=0.0
% INFO    : Bus 16505	: V=1.00195927099, theta=-20.8378911335 -> V=1.0, theta=0.0
% INFO    : Bus 16506	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16507	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16508	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16509	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16510	: V=1.00119209519, theta=-22.8214695032 -> V=1.0, theta=0.0
% INFO    : Bus 16511	: V=1.00092170072, theta=-23.2968425764 -> V=1.0, theta=0.0
% INFO    : Bus 16512	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16513	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16514	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16515	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16516	: V=0.991187364855, theta=-28.3278583727 -> V=1.0, theta=0.0
% INFO    : Bus 16517	: V=1.0010575025, theta=-28.6149550245 -> V=1.0, theta=0.0
% INFO    : Bus 16518	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16519	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16520	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16521	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16522	: V=1.00019746121, theta=-26.3222254488 -> V=1.0, theta=0.0
% INFO    : Bus 16523	: V=1.00020238346, theta=-26.2696703814 -> V=1.0, theta=0.0
% INFO    : Bus 16524	: V=1.00016992641, theta=-26.3669450708 -> V=1.0, theta=0.0
% INFO    : Bus 16525	: V=1.0000594448, theta=-26.5299716598 -> V=1.0, theta=0.0
% INFO    : Bus 16526	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16527	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16528	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16529	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16530	: V=1.00050950694, theta=-22.9201651039 -> V=1.0, theta=0.0
% INFO    : Bus 16531	: V=1.00014549866, theta=-23.57276665 -> V=1.0, theta=0.0
% INFO    : Bus 16532	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16533	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16534	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16535	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16536	: V=0.99796119524, theta=-37.8632203026 -> V=1.0, theta=0.0
% INFO    : Bus 16537	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16538	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16539	: V=0.994456939841, theta=-4.88468699379 -> V=1.0, theta=0.0
% INFO    : Bus 16540	: V=0.999547688406, theta=-5.45992053455 -> V=1.0, theta=0.0
% INFO    : Bus 16541	: V=1.00099112413, theta=-5.47662705188 -> V=1.0, theta=0.0
% INFO    : Bus 16542	: V=0.997026148474, theta=-4.46214985272 -> V=1.0, theta=0.0
% INFO    : Bus 16543	: V=1.00105240358, theta=-5.48440083414 -> V=1.0, theta=0.0
% INFO    : Bus 16544	: V=0.993862529852, theta=-4.82900000411 -> V=1.0, theta=0.0
% INFO    : Bus 16545	: V=0.999761358252, theta=-5.54854956122 -> V=1.0, theta=0.0
% INFO    : Bus 16546	: V=1.00099112413, theta=-5.47662705188 -> V=1.0, theta=0.0
% INFO    : Bus 16547	: V=0.994604974986, theta=-28.3014847571 -> V=1.0, theta=0.0
% INFO    : Bus 16548	: V=1.00118637589, theta=-29.5900005333 -> V=1.0, theta=0.0
% INFO    : Bus 16549	: V=1.00447592036, theta=-32.273318904 -> V=1.0, theta=0.0
% INFO    : Bus 16550	: V=1.00000004738, theta=-27.8664895337 -> V=1.0, theta=0.0
% INFO    : Bus 16551	: V=1.00000000522, theta=-28.1139117163 -> V=1.0, theta=0.0
% INFO    : Bus 16552	: V=1.00411523553, theta=-27.3169038635 -> V=1.0, theta=0.0
% INFO    : Bus 16553	: V=0.994604974986, theta=-28.3014847571 -> V=1.0, theta=0.0
% INFO    : Bus 16554	: V=0.999220879502, theta=-30.5614972259 -> V=1.0, theta=0.0
% INFO    : Bus 16555	: V=1.00118637589, theta=-29.5900005333 -> V=1.0, theta=0.0
% INFO    : Bus 16556	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16557	: V=1.01638012891, theta=-37.5897130968 -> V=1.0, theta=0.0
% INFO    : Bus 16558	: V=1.02410400681, theta=-37.0483415609 -> V=1.0, theta=0.0
% INFO    : Bus 16559	: V=1.02662616444, theta=-37.1180598478 -> V=1.0, theta=0.0
% INFO    : Bus 16560	: V=1.00631646315, theta=-39.1462092318 -> V=1.0, theta=0.0
% INFO    : Bus 16561	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16562	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16563	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16564	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16565	: V=1.00473434832, theta=-27.1062189617 -> V=1.0, theta=0.0
% INFO    : Bus 16566	: V=1.00244530943, theta=-26.7294613647 -> V=1.0, theta=0.0
% INFO    : Bus 16567	: V=1.00226527286, theta=-27.0507067994 -> V=1.0, theta=0.0
% INFO    : Bus 16568	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16569	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16570	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16571	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16572	: V=0.999812859376, theta=-36.4892866369 -> V=1.0, theta=0.0
% INFO    : Bus 16573	: V=1.00156730211, theta=-36.8517604319 -> V=1.0, theta=0.0
% INFO    : Bus 16574	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16575	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16576	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16577	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16578	: V=1.0003568707, theta=-21.5058161966 -> V=1.0, theta=0.0
% INFO    : Bus 16579	: V=1.00025260013, theta=-21.6909341358 -> V=1.0, theta=0.0
% INFO    : Bus 16580	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16581	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16582	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16583	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16584	: V=0.998577668528, theta=-26.6321369972 -> V=1.0, theta=0.0
% INFO    : Bus 16585	: V=1.00051511238, theta=-28.3163728589 -> V=1.0, theta=0.0
% INFO    : Bus 16586	: V=0.998372219192, theta=-26.9174564881 -> V=1.0, theta=0.0
% INFO    : Bus 16587	: V=1.00322473859, theta=-24.3946378333 -> V=1.0, theta=0.0
% INFO    : Bus 16588	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16589	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16590	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16591	: V=1.00286670398, theta=-17.5643878285 -> V=1.0, theta=0.0
% INFO    : Bus 16592	: V=1.00192146851, theta=-16.7327909739 -> V=1.0, theta=0.0
% INFO    : Bus 16593	: V=1.00038412656, theta=-16.1651507775 -> V=1.0, theta=0.0
% INFO    : Bus 16594	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16595	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16596	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16597	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16598	: V=1.00126330511, theta=-30.5418034734 -> V=1.0, theta=0.0
% INFO    : Bus 16599	: V=1.00145065062, theta=-30.5827099934 -> V=1.0, theta=0.0
% INFO    : Bus 16600	: V=1.00079451303, theta=-33.4841507704 -> V=1.0, theta=0.0
% INFO    : Bus 16601	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16602	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16603	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16604	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16605	: V=1.00043017663, theta=-24.6567705503 -> V=1.0, theta=0.0
% INFO    : Bus 16606	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16607	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16608	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16609	: V=1.00098220241, theta=-29.0196075107 -> V=1.0, theta=0.0
% INFO    : Bus 16610	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16611	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16612	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16613	: V=0.994607321863, theta=-41.5131773076 -> V=1.0, theta=0.0
% INFO    : Bus 16614	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16615	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16616	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16617	: V=0.975723727635, theta=-27.7333457594 -> V=1.0, theta=0.0
% INFO    : Bus 16618	: V=1.00144464308, theta=-28.8771430357 -> V=1.0, theta=0.0
% INFO    : Bus 16619	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16620	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16621	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16622	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16623	: V=1.00231969715, theta=-34.8221400014 -> V=1.0, theta=0.0
% INFO    : Bus 16624	: V=1.00200862184, theta=-34.0847989258 -> V=1.0, theta=0.0
% INFO    : Bus 16625	: V=1.00431759989, theta=-38.776988921 -> V=1.0, theta=0.0
% INFO    : Bus 16626	: V=1.00517852292, theta=-39.3477737808 -> V=1.0, theta=0.0
% INFO    : Bus 16627	: V=1.00480052463, theta=-39.6981845225 -> V=1.0, theta=0.0
% INFO    : Bus 16628	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16629	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16630	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16631	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16632	: V=1.00044927109, theta=-28.6710988409 -> V=1.0, theta=0.0
% INFO    : Bus 16633	: V=1.00142750694, theta=-28.7504329049 -> V=1.0, theta=0.0
% INFO    : Bus 16634	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16635	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16636	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16637	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16638	: V=0.997408037614, theta=-28.0867104506 -> V=1.0, theta=0.0
% INFO    : Bus 16639	: V=1.00159712631, theta=-28.465868215 -> V=1.0, theta=0.0
% INFO    : Bus 16640	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16641	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16642	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16643	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16644	: V=0.995905833103, theta=-27.8203144599 -> V=1.0, theta=0.0
% INFO    : Bus 16645	: V=1.00158872882, theta=-28.5802437026 -> V=1.0, theta=0.0
% INFO    : Bus 16646	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16647	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16648	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16649	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16650	: V=0.99946636771, theta=-29.8862343969 -> V=1.0, theta=0.0
% INFO    : Bus 16651	: V=0.999809226432, theta=-30.0956620199 -> V=1.0, theta=0.0
% INFO    : Bus 16652	: V=0.999814123738, theta=-29.7408134027 -> V=1.0, theta=0.0
% INFO    : Bus 16653	: V=1.00063727762, theta=-30.4986500642 -> V=1.0, theta=0.0
% INFO    : Bus 16654	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16655	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16656	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16657	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16658	: V=1.00281331282, theta=-35.4309578729 -> V=1.0, theta=0.0
% INFO    : Bus 16659	: V=1.00281187486, theta=-35.2534853725 -> V=1.0, theta=0.0
% INFO    : Bus 16660	: V=1.00499443902, theta=-36.2863038417 -> V=1.0, theta=0.0
% INFO    : Bus 16661	: V=1.00102771224, theta=-36.8872045207 -> V=1.0, theta=0.0
% INFO    : Bus 16662	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16663	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16664	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16665	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16666	: V=1.00692114573, theta=-37.5385314692 -> V=1.0, theta=0.0
% INFO    : Bus 16667	: V=1.01463278586, theta=-38.7224414951 -> V=1.0, theta=0.0
% INFO    : Bus 16668	: V=0.996351313682, theta=-38.9043450079 -> V=1.0, theta=0.0
% INFO    : Bus 16669	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16670	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16671	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16672	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16673	: V=1.00295108357, theta=-36.662703149 -> V=1.0, theta=0.0
% INFO    : Bus 16674	: V=1.00295641529, theta=-36.6589270058 -> V=1.0, theta=0.0
% INFO    : Bus 16675	: V=1.00298646817, theta=-36.6304123264 -> V=1.0, theta=0.0
% INFO    : Bus 16676	: V=1.00240569609, theta=-36.7815676801 -> V=1.0, theta=0.0
% INFO    : Bus 16677	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16678	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16679	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16680	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16681	: V=1.00212204369, theta=-41.460523635 -> V=1.0, theta=0.0
% INFO    : Bus 16682	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16683	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16684	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16685	: V=1.00004943153, theta=-39.3459266337 -> V=1.0, theta=0.0
% INFO    : Bus 16686	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16687	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16688	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16689	: V=1.01194482447, theta=-35.94094284 -> V=1.0, theta=0.0
% INFO    : Bus 16690	: V=0.999546071922, theta=-40.1123990589 -> V=1.0, theta=0.0
% INFO    : Bus 16691	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16692	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16693	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16694	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16695	: V=1.00180581079, theta=-28.5805518091 -> V=1.0, theta=0.0
% INFO    : Bus 16696	: V=0.997184640287, theta=-27.3581185436 -> V=1.0, theta=0.0
% INFO    : Bus 16697	: V=0.997236543587, theta=-26.3706416539 -> V=1.0, theta=0.0
% INFO    : Bus 16698	: V=0.999184338237, theta=-27.7686388569 -> V=1.0, theta=0.0
% INFO    : Bus 16699	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16700	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16701	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16702	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16703	: V=1.00851303358, theta=-27.2827052303 -> V=1.0, theta=0.0
% INFO    : Bus 16704	: V=1.0059686142, theta=-26.8954515914 -> V=1.0, theta=0.0
% INFO    : Bus 16705	: V=1.00575764281, theta=-26.9783160155 -> V=1.0, theta=0.0
% INFO    : Bus 16706	: V=1.00576907994, theta=-26.7027972986 -> V=1.0, theta=0.0
% INFO    : Bus 16707	: V=1.00680093614, theta=-27.3604277516 -> V=1.0, theta=0.0
% INFO    : Bus 16708	: V=1.00561160033, theta=-26.8461103398 -> V=1.0, theta=0.0
% INFO    : Bus 16709	: V=1.00356013348, theta=-30.9479620857 -> V=1.0, theta=0.0
% INFO    : Bus 16710	: V=1.00288913898, theta=-31.8724208759 -> V=1.0, theta=0.0
% INFO    : Bus 16711	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16712	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16713	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16714	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16715	: V=1.00035222238, theta=-11.924631019 -> V=1.0, theta=0.0
% INFO    : Bus 16716	: V=0.999709756045, theta=-12.1775341038 -> V=1.0, theta=0.0
% INFO    : Bus 16717	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16718	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16719	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16720	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16721	: V=0.998528652656, theta=-28.7333995713 -> V=1.0, theta=0.0
% INFO    : Bus 16722	: V=1.00134309417, theta=-29.0689761766 -> V=1.0, theta=0.0
% INFO    : Bus 16723	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16724	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16725	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16726	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16727	: V=1.00050468285, theta=-32.033348958 -> V=1.0, theta=0.0
% INFO    : Bus 16728	: V=1.00008209285, theta=-33.6313831491 -> V=1.0, theta=0.0
% INFO    : Bus 16729	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16730	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16731	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16732	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16733	: V=0.998973050521, theta=2.13180306666 -> V=1.0, theta=0.0
% INFO    : Bus 16734	: V=0.998253853485, theta=0.0907697681504 -> V=1.0, theta=0.0
% INFO    : Bus 16735	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16736	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16737	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16738	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16739	: V=1.00252138236, theta=-22.7489367 -> V=1.0, theta=0.0
% INFO    : Bus 16740	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16741	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16742	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16743	: V=0.999751180391, theta=-11.3469768089 -> V=1.0, theta=0.0
% INFO    : Bus 16744	: V=0.996495884447, theta=-10.2853555528 -> V=1.0, theta=0.0
% INFO    : Bus 16745	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16746	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16747	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16748	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16749	: V=1.00024268133, theta=-30.1301565869 -> V=1.0, theta=0.0
% INFO    : Bus 16750	: V=1.00089880987, theta=-33.509538271 -> V=1.0, theta=0.0
% INFO    : Bus 16751	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16752	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16753	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16754	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16755	: V=0.999424568304, theta=0.444810222857 -> V=1.0, theta=0.0
% INFO    : Bus 16756	: V=1.00042778863, theta=2.01322499115 -> V=1.0, theta=0.0
% INFO    : Bus 16757	: V=1.00055292499, theta=1.70081157591 -> V=1.0, theta=0.0
% INFO    : Bus 16758	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16759	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16760	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16761	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16762	: V=1.00737352156, theta=-31.8365546309 -> V=1.0, theta=0.0
% INFO    : Bus 16763	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16764	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16765	: V=0.995611812387, theta=0.363922390621 -> V=1.0, theta=0.0
% INFO    : Bus 16766	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16767	: V=0.999119191132, theta=0.172268538369 -> V=1.0, theta=0.0
% INFO    : Bus 16768	: V=0.995687686543, theta=0.749933778824 -> V=1.0, theta=0.0
% INFO    : Bus 16769	: V=0.999183418021, theta=0.712392730406 -> V=1.0, theta=0.0
% INFO    : Bus 16770	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16771	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16772	: V=0.997303926503, theta=0.234677500567 -> V=1.0, theta=0.0
% INFO    : Bus 16773	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16774	: V=1.0000219325, theta=-23.5909194519 -> V=1.0, theta=0.0
% INFO    : Bus 16775	: V=0.980862265403, theta=-22.9785966056 -> V=1.0, theta=0.0
% INFO    : Bus 16776	: V=0.980883828659, theta=-22.9541026136 -> V=1.0, theta=0.0
% INFO    : Bus 16777	: V=0.980884177828, theta=-22.7959481438 -> V=1.0, theta=0.0
% INFO    : Bus 16778	: V=0.999108556698, theta=-23.246886301 -> V=1.0, theta=0.0
% INFO    : Bus 16779	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16780	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16781	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16782	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16783	: V=0.978685782084, theta=-38.2872540928 -> V=1.0, theta=0.0
% INFO    : Bus 16784	: V=0.990076773822, theta=-38.247131385 -> V=1.0, theta=0.0
% INFO    : Bus 16785	: V=1.00880036436, theta=-39.5309304995 -> V=1.0, theta=0.0
% INFO    : Bus 16786	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16787	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16788	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16789	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16790	: V=1.00025706669, theta=-32.6091635986 -> V=1.0, theta=0.0
% INFO    : Bus 16791	: V=0.997378183425, theta=-31.6706282519 -> V=1.0, theta=0.0
% INFO    : Bus 16792	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16793	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16794	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16795	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16796	: V=1.00118303142, theta=-25.9007138218 -> V=1.0, theta=0.0
% INFO    : Bus 16797	: V=1.00088550912, theta=-25.5558270759 -> V=1.0, theta=0.0
% INFO    : Bus 16798	: V=1.00089239616, theta=-25.6058552778 -> V=1.0, theta=0.0
% INFO    : Bus 16799	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16800	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16801	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16802	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16803	: V=1.00048859199, theta=-34.2184856792 -> V=1.0, theta=0.0
% INFO    : Bus 16804	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16805	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16806	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16807	: V=1.00268418873, theta=-38.1024857121 -> V=1.0, theta=0.0
% INFO    : Bus 16808	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16809	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16810	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16811	: V=0.997101783845, theta=-28.1623462145 -> V=1.0, theta=0.0
% INFO    : Bus 16812	: V=1.00117897978, theta=-28.6109243868 -> V=1.0, theta=0.0
% INFO    : Bus 16813	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16814	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16815	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16816	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16817	: V=0.999182749078, theta=-21.9298716226 -> V=1.0, theta=0.0
% INFO    : Bus 16818	: V=0.995184441871, theta=-21.2188666682 -> V=1.0, theta=0.0
% INFO    : Bus 16819	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16820	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16821	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16822	: V=1.00680640759, theta=-22.788068839 -> V=1.0, theta=0.0
% INFO    : Bus 16823	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16824	: V=1.00149710418, theta=-23.6520742482 -> V=1.0, theta=0.0
% INFO    : Bus 16825	: V=1.00290707244, theta=-23.7062324543 -> V=1.0, theta=0.0
% INFO    : Bus 16826	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16827	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16828	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16829	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16830	: V=0.995606396566, theta=-23.9781670821 -> V=1.0, theta=0.0
% INFO    : Bus 16831	: V=0.996276361989, theta=-21.7567574831 -> V=1.0, theta=0.0
% INFO    : Bus 16832	: V=0.999773376865, theta=-25.975952969 -> V=1.0, theta=0.0
% INFO    : Bus 16833	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16834	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16835	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16836	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16837	: V=0.999848516162, theta=-24.4953490244 -> V=1.0, theta=0.0
% INFO    : Bus 16838	: V=0.99963539468, theta=-23.8642997261 -> V=1.0, theta=0.0
% INFO    : Bus 16839	: V=0.999717176552, theta=-24.6814689919 -> V=1.0, theta=0.0
% INFO    : Bus 16840	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16841	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16842	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16843	: V=0.997356328325, theta=-11.4638095658 -> V=1.0, theta=0.0
% INFO    : Bus 16844	: V=1.0021108011, theta=-11.3433697876 -> V=1.0, theta=0.0
% INFO    : Bus 16845	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16846	: V=1.00264114173, theta=-9.90770001903 -> V=1.0, theta=0.0
% INFO    : Bus 16847	: V=0.998194749864, theta=-11.30795634 -> V=1.0, theta=0.0
% INFO    : Bus 16848	: V=0.998698531186, theta=-11.1411426064 -> V=1.0, theta=0.0
% INFO    : Bus 16849	: V=0.998105142247, theta=-11.3041302661 -> V=1.0, theta=0.0
% INFO    : Bus 16850	: V=1.00202293129, theta=-11.3228573484 -> V=1.0, theta=0.0
% INFO    : Bus 16851	: V=1.00133920492, theta=-11.4075089172 -> V=1.0, theta=0.0
% INFO    : Bus 16852	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16853	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16854	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16855	: V=1.00185037963, theta=-37.1324228295 -> V=1.0, theta=0.0
% INFO    : Bus 16856	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16857	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16858	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16859	: V=1.00092295626, theta=-28.596501952 -> V=1.0, theta=0.0
% INFO    : Bus 16860	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16861	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16862	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16863	: V=1.00270948457, theta=-30.4236894829 -> V=1.0, theta=0.0
% INFO    : Bus 16864	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16865	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16866	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16867	: V=0.976758540045, theta=-33.0940840847 -> V=1.0, theta=0.0
% INFO    : Bus 16868	: V=1.00184722805, theta=-33.8280177927 -> V=1.0, theta=0.0
% INFO    : Bus 16869	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16870	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16871	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16872	: V=0.995292114227, theta=-27.9797080504 -> V=1.0, theta=0.0
% INFO    : Bus 16873	: V=1.00096338634, theta=-31.8731019729 -> V=1.0, theta=0.0
% INFO    : Bus 16874	: V=1.00280505306, theta=-33.045166904 -> V=1.0, theta=0.0
% INFO    : Bus 16875	: V=0.998337947684, theta=-27.8270071161 -> V=1.0, theta=0.0
% INFO    : Bus 16876	: V=0.998340906866, theta=-27.9072247634 -> V=1.0, theta=0.0
% INFO    : Bus 16877	: V=1.00003225765, theta=-32.5566277 -> V=1.0, theta=0.0
% INFO    : Bus 16878	: V=1.00314982398, theta=-27.4139454738 -> V=1.0, theta=0.0
% INFO    : Bus 16879	: V=1.00096338634, theta=-31.8731019729 -> V=1.0, theta=0.0
% INFO    : Bus 16880	: V=0.995292114227, theta=-27.9797080504 -> V=1.0, theta=0.0
% INFO    : Bus 16881	: V=1.00743280755, theta=-21.9375477301 -> V=1.0, theta=0.0
% INFO    : Bus 16882	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16883	: V=1.00100652211, theta=-21.4202612529 -> V=1.0, theta=0.0
% INFO    : Bus 16884	: V=0.999548410402, theta=-21.0493527032 -> V=1.0, theta=0.0
% INFO    : Bus 16885	: V=1.00805084099, theta=-22.1117035615 -> V=1.0, theta=0.0
% INFO    : Bus 16886	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16887	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16888	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16889	: V=1.00098749501, theta=-11.5528000583 -> V=1.0, theta=0.0
% INFO    : Bus 16890	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16891	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16892	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16893	: V=1.00111981845, theta=-34.0350446585 -> V=1.0, theta=0.0
% INFO    : Bus 16894	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16895	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16896	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16897	: V=1.0040733807, theta=-32.8966863762 -> V=1.0, theta=0.0
% INFO    : Bus 16898	: V=1.00090954673, theta=-33.1269875938 -> V=1.0, theta=0.0
% INFO    : Bus 16899	: V=0.998135230803, theta=-33.7312195426 -> V=1.0, theta=0.0
% INFO    : Bus 16900	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16901	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16902	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16903	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16904	: V=1.00120516194, theta=-34.7945775298 -> V=1.0, theta=0.0
% INFO    : Bus 16905	: V=0.998327522891, theta=-35.2850200646 -> V=1.0, theta=0.0
% INFO    : Bus 16906	: V=1.00079315418, theta=-37.0278530442 -> V=1.0, theta=0.0
% INFO    : Bus 16907	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16908	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16909	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16910	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16911	: V=1.00232256014, theta=-28.9818711544 -> V=1.0, theta=0.0
% INFO    : Bus 16912	: V=0.973130873604, theta=-27.8281717682 -> V=1.0, theta=0.0
% INFO    : Bus 16913	: V=0.998851169406, theta=-28.3896940031 -> V=1.0, theta=0.0
% INFO    : Bus 16914	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16915	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16916	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16917	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16918	: V=1.00025755606, theta=-37.8813811593 -> V=1.0, theta=0.0
% INFO    : Bus 16919	: V=1.00015745116, theta=-37.7432202369 -> V=1.0, theta=0.0
% INFO    : Bus 16920	: V=0.999522876046, theta=-38.0447961546 -> V=1.0, theta=0.0
% INFO    : Bus 16921	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16922	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16923	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16924	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16925	: V=1.00146108826, theta=-28.3529113922 -> V=1.0, theta=0.0
% INFO    : Bus 16926	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16927	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16928	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16929	: V=0.998989462828, theta=-35.3314571339 -> V=1.0, theta=0.0
% INFO    : Bus 16930	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16931	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16932	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16933	: V=0.999471556612, theta=-35.0872324515 -> V=1.0, theta=0.0
% INFO    : Bus 16934	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16935	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16936	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16937	: V=0.978811866697, theta=-29.0893520561 -> V=1.0, theta=0.0
% INFO    : Bus 16938	: V=1.00278703377, theta=-30.5553498804 -> V=1.0, theta=0.0
% INFO    : Bus 16939	: V=0.978363940175, theta=-30.543282377 -> V=1.0, theta=0.0
% INFO    : Bus 16940	: V=0.978396793158, theta=-30.453118147 -> V=1.0, theta=0.0
% INFO    : Bus 16941	: V=0.978535945968, theta=-30.1204039901 -> V=1.0, theta=0.0
% INFO    : Bus 16942	: V=0.978391626494, theta=-30.4328881882 -> V=1.0, theta=0.0
% INFO    : Bus 16943	: V=1.00255222829, theta=-30.8773719397 -> V=1.0, theta=0.0
% INFO    : Bus 16944	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16945	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16946	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16947	: V=0.996174893519, theta=26.3441239036 -> V=1.0, theta=0.0
% INFO    : Bus 16948	: V=1.00463872455, theta=27.0115130199 -> V=1.0, theta=0.0
% INFO    : Bus 16949	: V=0.996108660705, theta=26.3394757796 -> V=1.0, theta=0.0
% INFO    : Bus 16950	: V=0.996255864772, theta=26.3372192665 -> V=1.0, theta=0.0
% INFO    : Bus 16951	: V=0.996174893519, theta=26.3441239036 -> V=1.0, theta=0.0
% INFO    : Bus 16952	: V=0.996875927683, theta=26.4757078275 -> V=1.0, theta=0.0
% INFO    : Bus 16953	: V=1.00391110389, theta=27.0505163769 -> V=1.0, theta=0.0
% INFO    : Bus 16954	: V=0.996834244882, theta=26.471555904 -> V=1.0, theta=0.0
% INFO    : Bus 16955	: V=0.996842479413, theta=26.475751441 -> V=1.0, theta=0.0
% INFO    : Bus 16956	: V=0.996875927683, theta=26.4757078275 -> V=1.0, theta=0.0
% INFO    : Bus 16957	: V=0.997852959935, theta=26.824668086 -> V=1.0, theta=0.0
% INFO    : Bus 16958	: V=0.997490168508, theta=26.9418561943 -> V=1.0, theta=0.0
% INFO    : Bus 16959	: V=0.997754471401, theta=26.9696448288 -> V=1.0, theta=0.0
% INFO    : Bus 16960	: V=0.997175924294, theta=26.9114244665 -> V=1.0, theta=0.0
% INFO    : Bus 16961	: V=0.997490168508, theta=26.9418561943 -> V=1.0, theta=0.0
% INFO    : Bus 16962	: V=0.997027552177, theta=26.7211427077 -> V=1.0, theta=0.0
% INFO    : Bus 16963	: V=0.997085485826, theta=26.7323577248 -> V=1.0, theta=0.0
% INFO    : Bus 16964	: V=0.996954910708, theta=26.7091154518 -> V=1.0, theta=0.0
% INFO    : Bus 16965	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16966	: V=1.00457731314, theta=27.1181107464 -> V=1.0, theta=0.0
% INFO    : Bus 16967	: V=0.997376744094, theta=26.7044093576 -> V=1.0, theta=0.0
% INFO    : Bus 16968	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16969	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16970	: V=1.00743026142, theta=27.6483677349 -> V=1.0, theta=0.0
% INFO    : Bus 16971	: V=1.00684137233, theta=27.3735955278 -> V=1.0, theta=0.0
% INFO    : Bus 16972	: V=1.00708296625, theta=27.5572795473 -> V=1.0, theta=0.0
% INFO    : Bus 16973	: V=1.00703724494, theta=27.5520402272 -> V=1.0, theta=0.0
% INFO    : Bus 16974	: V=1.00713597498, theta=27.5625040486 -> V=1.0, theta=0.0
% INFO    : Bus 16975	: V=1.00708296625, theta=27.5572795473 -> V=1.0, theta=0.0
% INFO    : Bus 16976	: V=1.00128408735, theta=26.4602112396 -> V=1.0, theta=0.0
% INFO    : Bus 16977	: V=1.00254898008, theta=27.2173568408 -> V=1.0, theta=0.0
% INFO    : Bus 16978	: V=1.00125971113, theta=26.4576849087 -> V=1.0, theta=0.0
% INFO    : Bus 16979	: V=1.00127637129, theta=26.4557659089 -> V=1.0, theta=0.0
% INFO    : Bus 16980	: V=1.00128408735, theta=26.4602112396 -> V=1.0, theta=0.0
% INFO    : Bus 16981	: V=1.00098863008, theta=26.3485792308 -> V=1.0, theta=0.0
% INFO    : Bus 16982	: V=0.998482374026, theta=26.7189177106 -> V=1.0, theta=0.0
% INFO    : Bus 16983	: V=1.00096901433, theta=26.3460818948 -> V=1.0, theta=0.0
% INFO    : Bus 16984	: V=1.00101884697, theta=26.348267188 -> V=1.0, theta=0.0
% INFO    : Bus 16985	: V=1.00098863008, theta=26.3485792308 -> V=1.0, theta=0.0
% INFO    : Bus 16986	: V=0.997794325549, theta=26.8770124377 -> V=1.0, theta=0.0
% INFO    : Bus 16987	: V=0.996778642634, theta=26.6894239693 -> V=1.0, theta=0.0
% INFO    : Bus 16988	: V=0.996873495778, theta=26.6977673658 -> V=1.0, theta=0.0
% INFO    : Bus 16989	: V=0.997558443353, theta=28.653464507 -> V=1.0, theta=0.0
% INFO    : Bus 16990	: V=0.997825774174, theta=26.9554295193 -> V=1.0, theta=0.0
% INFO    : Bus 16991	: V=0.997515688439, theta=28.6442421082 -> V=1.0, theta=0.0
% INFO    : Bus 16992	: V=0.997784013386, theta=28.7202591429 -> V=1.0, theta=0.0
% INFO    : Bus 16993	: V=0.997558443353, theta=28.653464507 -> V=1.0, theta=0.0
% INFO    : Bus 16994	: V=0.997062105393, theta=26.7886410635 -> V=1.0, theta=0.0
% INFO    : Bus 16995	: V=0.999391104445, theta=26.0937274668 -> V=1.0, theta=0.0
% INFO    : Bus 16996	: V=0.999437989048, theta=26.0992521137 -> V=1.0, theta=0.0
% INFO    : Bus 16997	: V=0.9993408663, theta=26.0880983575 -> V=1.0, theta=0.0
% INFO    : Bus 16998	: V=1.00075909536, theta=26.5292053239 -> V=1.0, theta=0.0
% INFO    : Bus 16999	: V=1.00004544477, theta=27.1884414763 -> V=1.0, theta=0.0
% INFO    : Bus 17000	: V=0.999883558188, theta=26.5673160947 -> V=1.0, theta=0.0
% INFO    : Bus 17001	: V=1.00007563161, theta=26.586797086 -> V=1.0, theta=0.0
% INFO    : Bus 17002	: V=0.997704019754, theta=26.855333173 -> V=1.0, theta=0.0
% INFO    : Bus 17003	: V=0.997541405683, theta=26.8450568393 -> V=1.0, theta=0.0
% INFO    : Bus 17004	: V=0.997868902504, theta=26.8654070146 -> V=1.0, theta=0.0
% INFO    : Bus 17005	: V=0.996626737777, theta=26.1740464161 -> V=1.0, theta=0.0
% INFO    : Bus 17006	: V=0.998106696995, theta=26.096954097 -> V=1.0, theta=0.0
% INFO    : Bus 17007	: V=0.99856246195, theta=26.0925193024 -> V=1.0, theta=0.0
% INFO    : Bus 17008	: V=0.998493205391, theta=26.0880327187 -> V=1.0, theta=0.0
% INFO    : Bus 17009	: V=1.00031922302, theta=26.4799538325 -> V=1.0, theta=0.0
% INFO    : Bus 17010	: V=1.00139579225, theta=26.8986692863 -> V=1.0, theta=0.0
% INFO    : Bus 17011	: V=1.00150971493, theta=26.9113470804 -> V=1.0, theta=0.0
% INFO    : Bus 17012	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17013	: V=1.00842449471, theta=27.2647781566 -> V=1.0, theta=0.0
% INFO    : Bus 17014	: V=0.99811736439, theta=26.6203381349 -> V=1.0, theta=0.0
% INFO    : Bus 17015	: V=0.998558186692, theta=26.6380296935 -> V=1.0, theta=0.0
% INFO    : Bus 17016	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17017	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17018	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17019	: V=0.998138329974, theta=26.8680358947 -> V=1.0, theta=0.0
% INFO    : Bus 17020	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17021	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17022	: V=0.994146537113, theta=29.6080434595 -> V=1.0, theta=0.0
% INFO    : Bus 17023	: V=1.00738509339, theta=27.8263553635 -> V=1.0, theta=0.0
% INFO    : Bus 17024	: V=0.994031872527, theta=29.5944169184 -> V=1.0, theta=0.0
% INFO    : Bus 17025	: V=0.995049403212, theta=29.6962486834 -> V=1.0, theta=0.0
% INFO    : Bus 17026	: V=0.994146537113, theta=29.6080434595 -> V=1.0, theta=0.0
% INFO    : Bus 17027	: V=1.00769341642, theta=27.6129957116 -> V=1.0, theta=0.0
% INFO    : Bus 17028	: V=1.00761512795, theta=27.5973136304 -> V=1.0, theta=0.0
% INFO    : Bus 17029	: V=0.997664896116, theta=26.9826674363 -> V=1.0, theta=0.0
% INFO    : Bus 17030	: V=0.997541107831, theta=26.9649580758 -> V=1.0, theta=0.0
% INFO    : Bus 17031	: V=0.997779389472, theta=27.0002248392 -> V=1.0, theta=0.0
% INFO    : Bus 17032	: V=0.997664896116, theta=26.9826674363 -> V=1.0, theta=0.0
% INFO    : Bus 17033	: V=1.00198448036, theta=27.4993542868 -> V=1.0, theta=0.0
% INFO    : Bus 17034	: V=1.00211733361, theta=27.5122589784 -> V=1.0, theta=0.0
% INFO    : Bus 17035	: V=1.00141460213, theta=26.357628678 -> V=1.0, theta=0.0
% INFO    : Bus 17036	: V=1.00138750892, theta=26.3550369488 -> V=1.0, theta=0.0
% INFO    : Bus 17037	: V=1.00144181972, theta=26.3603006618 -> V=1.0, theta=0.0
% INFO    : Bus 17038	: V=1.00141460213, theta=26.357628678 -> V=1.0, theta=0.0
% INFO    : Bus 17039	: V=1.00073599145, theta=26.8538969015 -> V=1.0, theta=0.0
% INFO    : Bus 17040	: V=1.0009586012, theta=27.1767170624 -> V=1.0, theta=0.0
% INFO    : Bus 17041	: V=1.00104554286, theta=27.1854376618 -> V=1.0, theta=0.0
% INFO    : Bus 17042	: V=1.0008707401, theta=27.1667354384 -> V=1.0, theta=0.0
% INFO    : Bus 17043	: V=1.00703532417, theta=27.3602406616 -> V=1.0, theta=0.0
% INFO    : Bus 17044	: V=0.999902784268, theta=26.5195698953 -> V=1.0, theta=0.0
% INFO    : Bus 17045	: V=1.00089780425, theta=27.4303163107 -> V=1.0, theta=0.0
% INFO    : Bus 17046	: V=1.00095451847, theta=25.8949445281 -> V=1.0, theta=0.0
% INFO    : Bus 17047	: V=1.00070101105, theta=27.4164414675 -> V=1.0, theta=0.0
% INFO    : Bus 17048	: V=1.00079558039, theta=27.501767646 -> V=1.0, theta=0.0
% INFO    : Bus 17049	: V=1.00089780425, theta=27.4303163107 -> V=1.0, theta=0.0
% INFO    : Bus 17050	: V=1.00062747413, theta=25.7712019907 -> V=1.0, theta=0.0
% INFO    : Bus 17051	: V=0.998720887616, theta=27.2716324532 -> V=1.0, theta=0.0
% INFO    : Bus 17052	: V=0.99866642216, theta=27.2640265898 -> V=1.0, theta=0.0
% INFO    : Bus 17053	: V=0.999308703398, theta=27.2685846033 -> V=1.0, theta=0.0
% INFO    : Bus 17054	: V=0.999242770974, theta=27.2605890551 -> V=1.0, theta=0.0
% INFO    : Bus 17055	: V=0.999371437345, theta=27.2766345073 -> V=1.0, theta=0.0
% INFO    : Bus 17056	: V=0.999308703398, theta=27.2685846033 -> V=1.0, theta=0.0
% INFO    : Bus 17057	: V=1.00015527761, theta=25.7750898588 -> V=1.0, theta=0.0
% INFO    : Bus 17058	: V=1.00008948878, theta=25.7679189598 -> V=1.0, theta=0.0
% INFO    : Bus 17059	: V=1.00022228372, theta=25.7816905763 -> V=1.0, theta=0.0
% INFO    : Bus 17060	: V=1.00015527761, theta=25.7750898588 -> V=1.0, theta=0.0
% INFO    : Bus 17061	: V=0.99990897123, theta=25.8342079369 -> V=1.0, theta=0.0
% INFO    : Bus 17062	: V=0.999863578148, theta=25.8274686602 -> V=1.0, theta=0.0
% INFO    : Bus 17063	: V=0.9999592907, theta=25.8400783013 -> V=1.0, theta=0.0
% INFO    : Bus 17064	: V=0.99990897123, theta=25.8342079369 -> V=1.0, theta=0.0
% INFO    : Bus 17065	: V=1.00064072908, theta=25.7997232826 -> V=1.0, theta=0.0
% INFO    : Bus 17066	: V=1.00216484445, theta=26.9484431773 -> V=1.0, theta=0.0
% INFO    : Bus 17067	: V=1.0015573263, theta=27.0797553926 -> V=1.0, theta=0.0
% INFO    : Bus 17068	: V=1.00137713755, theta=27.0682190622 -> V=1.0, theta=0.0
% INFO    : Bus 17069	: V=1.00174940612, theta=27.0922839672 -> V=1.0, theta=0.0
% INFO    : Bus 17070	: V=1.0015573263, theta=27.0797553926 -> V=1.0, theta=0.0
% INFO    : Bus 17071	: V=0.996175585515, theta=27.4214569531 -> V=1.0, theta=0.0
% INFO    : Bus 17072	: V=0.999454963172, theta=27.3474406506 -> V=1.0, theta=0.0
% INFO    : Bus 17073	: V=1.00051358838, theta=27.0021142505 -> V=1.0, theta=0.0
% INFO    : Bus 17074	: V=1.00107334278, theta=26.6696811542 -> V=1.0, theta=0.0
% INFO    : Bus 17075	: V=1.00097787432, theta=26.6527380914 -> V=1.0, theta=0.0
% INFO    : Bus 17076	: V=1.00096509604, theta=26.7269246245 -> V=1.0, theta=0.0
% INFO    : Bus 17077	: V=1.00106036425, theta=26.7427124496 -> V=1.0, theta=0.0
% INFO    : Bus 17078	: V=1.00112484145, theta=27.0696835757 -> V=1.0, theta=0.0
% INFO    : Bus 17079	: V=1.000900848, theta=27.0540019572 -> V=1.0, theta=0.0
% INFO    : Bus 17080	: V=1.00033441623, theta=26.1253203397 -> V=1.0, theta=0.0
% INFO    : Bus 17081	: V=1.00042289127, theta=26.1348543762 -> V=1.0, theta=0.0
% INFO    : Bus 17082	: V=1.00110791271, theta=27.2217025189 -> V=1.0, theta=0.0
% INFO    : Bus 17083	: V=1.00100871902, theta=26.2186662045 -> V=1.0, theta=0.0
% INFO    : Bus 17084	: V=1.00141374315, theta=27.2751526037 -> V=1.0, theta=0.0
% INFO    : Bus 17085	: V=1.00110791271, theta=27.2217025189 -> V=1.0, theta=0.0
% INFO    : Bus 17086	: V=1.00099616147, theta=27.2108143369 -> V=1.0, theta=0.0
% INFO    : Bus 17087	: V=1.000322151, theta=26.0859747988 -> V=1.0, theta=0.0
% INFO    : Bus 17088	: V=1.0003863074, theta=26.0958232187 -> V=1.0, theta=0.0
% INFO    : Bus 17089	: V=1.00024373504, theta=26.0747998617 -> V=1.0, theta=0.0
% INFO    : Bus 17090	: V=0.999956447912, theta=25.6395534005 -> V=1.0, theta=0.0
% INFO    : Bus 17091	: V=1.00055360019, theta=26.817480451 -> V=1.0, theta=0.0
% INFO    : Bus 17092	: V=0.999576117648, theta=25.7126989118 -> V=1.0, theta=0.0
% INFO    : Bus 17093	: V=0.999507280159, theta=25.7052368806 -> V=1.0, theta=0.0
% INFO    : Bus 17094	: V=0.999638145909, theta=25.7194730037 -> V=1.0, theta=0.0
% INFO    : Bus 17095	: V=1.00241757456, theta=27.3909972782 -> V=1.0, theta=0.0
% INFO    : Bus 17096	: V=1.0041984482, theta=26.6618146063 -> V=1.0, theta=0.0
% INFO    : Bus 17097	: V=1.00234794357, theta=27.3834566378 -> V=1.0, theta=0.0
% INFO    : Bus 17098	: V=1.00155452933, theta=27.4378081283 -> V=1.0, theta=0.0
% INFO    : Bus 17099	: V=1.00241757456, theta=27.3909972782 -> V=1.0, theta=0.0
% INFO    : Bus 17100	: V=0.999784244498, theta=26.1803567116 -> V=1.0, theta=0.0
% INFO    : Bus 17101	: V=0.986734740659, theta=33.3599734322 -> V=1.0, theta=0.0
% INFO    : Bus 17102	: V=1.00147225073, theta=26.7141005181 -> V=1.0, theta=0.0
% INFO    : Bus 17103	: V=1.00071647392, theta=26.6381889214 -> V=1.0, theta=0.0
% INFO    : Bus 17104	: V=1.00080193203, theta=26.6483797721 -> V=1.0, theta=0.0
% INFO    : Bus 17105	: V=1.00294771182, theta=26.8869588836 -> V=1.0, theta=0.0
% INFO    : Bus 17106	: V=1.00064067241, theta=26.4343393843 -> V=1.0, theta=0.0
% INFO    : Bus 17107	: V=1.00081277193, theta=27.8679203385 -> V=1.0, theta=0.0
% INFO    : Bus 17108	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17109	: V=1.00326647949, theta=27.7036113826 -> V=1.0, theta=0.0
% INFO    : Bus 17110	: V=0.99164908435, theta=29.6275663013 -> V=1.0, theta=0.0
% INFO    : Bus 17111	: V=0.99385356726, theta=29.6806713282 -> V=1.0, theta=0.0
% INFO    : Bus 17112	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17113	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17114	: V=1.00125602217, theta=27.590074479 -> V=1.0, theta=0.0
% INFO    : Bus 17115	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17116	: V=1.0006760862, theta=27.5293745182 -> V=1.0, theta=0.0
% INFO    : Bus 17117	: V=0.997210979087, theta=29.317175365 -> V=1.0, theta=0.0
% INFO    : Bus 17118	: V=0.996788192674, theta=29.4497545756 -> V=1.0, theta=0.0
% INFO    : Bus 17119	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17120	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17121	: V=0.997024131871, theta=27.6026576882 -> V=1.0, theta=0.0
% INFO    : Bus 17122	: V=0.996317043823, theta=27.3447771628 -> V=1.0, theta=0.0
% INFO    : Bus 17123	: V=0.996272441546, theta=27.3390979243 -> V=1.0, theta=0.0
% INFO    : Bus 17124	: V=0.996363116385, theta=27.3508637693 -> V=1.0, theta=0.0
% INFO    : Bus 17125	: V=0.996664056943, theta=27.3002795951 -> V=1.0, theta=0.0
% INFO    : Bus 17126	: V=0.996730025269, theta=27.3057914033 -> V=1.0, theta=0.0
% INFO    : Bus 17127	: V=1.00035142264, theta=27.4225167987 -> V=1.0, theta=0.0
% INFO    : Bus 17128	: V=0.994814701111, theta=28.8182995558 -> V=1.0, theta=0.0
% INFO    : Bus 17129	: V=1.00654717847, theta=27.0773791365 -> V=1.0, theta=0.0
% INFO    : Bus 17130	: V=0.994733079747, theta=28.8079616892 -> V=1.0, theta=0.0
% INFO    : Bus 17131	: V=0.996212702739, theta=28.8752501084 -> V=1.0, theta=0.0
% INFO    : Bus 17132	: V=0.994814701111, theta=28.8182995558 -> V=1.0, theta=0.0
% INFO    : Bus 17133	: V=1.00207990135, theta=27.4305933127 -> V=1.0, theta=0.0
% INFO    : Bus 17134	: V=1.00200562718, theta=27.4207715895 -> V=1.0, theta=0.0
% INFO    : Bus 17135	: V=1.00060895761, theta=27.6257381891 -> V=1.0, theta=0.0
% INFO    : Bus 17136	: V=1.00069642047, theta=27.6355099279 -> V=1.0, theta=0.0
% INFO    : Bus 17137	: V=1.00060895761, theta=27.6257381891 -> V=1.0, theta=0.0
% INFO    : Bus 17138	: V=1.00935850055, theta=28.0036209277 -> V=1.0, theta=0.0
% INFO    : Bus 17139	: V=1.00056295106, theta=25.6624573184 -> V=1.0, theta=0.0
% INFO    : Bus 17140	: V=1.00028318537, theta=25.4205951041 -> V=1.0, theta=0.0
% INFO    : Bus 17141	: V=1.00032933843, theta=25.4257169838 -> V=1.0, theta=0.0
% INFO    : Bus 17142	: V=1.00040823177, theta=25.5614279471 -> V=1.0, theta=0.0
% INFO    : Bus 17143	: V=0.999680275124, theta=25.9069242266 -> V=1.0, theta=0.0
% INFO    : Bus 17144	: V=0.999992245647, theta=26.198284912 -> V=1.0, theta=0.0
% INFO    : Bus 17145	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17146	: V=0.999830350266, theta=25.879486259 -> V=1.0, theta=0.0
% INFO    : Bus 17147	: V=1.00033496536, theta=25.7909546412 -> V=1.0, theta=0.0
% INFO    : Bus 17148	: V=1.00045594802, theta=25.8031003846 -> V=1.0, theta=0.0
% INFO    : Bus 17149	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17150	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17151	: V=1.00572264017, theta=29.3214135547 -> V=1.0, theta=0.0
% INFO    : Bus 17152	: V=1.00572654517, theta=29.321745357 -> V=1.0, theta=0.0
% INFO    : Bus 17153	: V=1.00938968502, theta=27.6632604851 -> V=1.0, theta=0.0
% INFO    : Bus 17154	: V=0.999975997119, theta=23.9073438926 -> V=1.0, theta=0.0
% INFO    : Bus 17155	: V=1.00045043372, theta=26.7547083888 -> V=1.0, theta=0.0
% INFO    : Bus 17156	: V=0.999506649502, theta=24.9391315834 -> V=1.0, theta=0.0
% INFO    : Bus 17157	: V=1.00085417658, theta=26.9771921818 -> V=1.0, theta=0.0
% INFO    : Bus 17158	: V=1.00082169781, theta=26.9734692778 -> V=1.0, theta=0.0
% INFO    : Bus 17159	: V=1.00173314303, theta=28.9297174941 -> V=1.0, theta=0.0
% INFO    : Bus 17160	: V=1.00210936153, theta=29.2042391944 -> V=1.0, theta=0.0
% INFO    : Bus 17161	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17162	: V=1.0022332288, theta=29.4555864384 -> V=1.0, theta=0.0
% INFO    : Bus 17163	: V=1.00029554358, theta=30.6969582457 -> V=1.0, theta=0.0
% INFO    : Bus 17164	: V=1.00058090476, theta=30.7849122832 -> V=1.0, theta=0.0
% INFO    : Bus 17165	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17166	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17167	: V=1.0016471072, theta=28.376094273 -> V=1.0, theta=0.0
% INFO    : Bus 17168	: V=0.999702859953, theta=22.6765456458 -> V=1.0, theta=0.0
% INFO    : Bus 17169	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17170	: V=0.999338779028, theta=22.3153043468 -> V=1.0, theta=0.0
% INFO    : Bus 17171	: V=1.0010000832, theta=20.6942470131 -> V=1.0, theta=0.0
% INFO    : Bus 17172	: V=1.00090160363, theta=20.6411261408 -> V=1.0, theta=0.0
% INFO    : Bus 17173	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17174	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17175	: V=0.999738494312, theta=23.3294836295 -> V=1.0, theta=0.0
% INFO    : Bus 17176	: V=0.999712472937, theta=23.325059878 -> V=1.0, theta=0.0
% INFO    : Bus 17177	: V=1.0026387029, theta=11.7798763638 -> V=1.0, theta=0.0
% INFO    : Bus 17178	: V=0.994402873971, theta=14.2723625155 -> V=1.0, theta=0.0
% INFO    : Bus 17179	: V=1.0027737308, theta=11.6949221054 -> V=1.0, theta=0.0
% INFO    : Bus 17180	: V=1.00261183357, theta=11.7756212702 -> V=1.0, theta=0.0
% INFO    : Bus 17181	: V=1.0026387029, theta=11.7798763638 -> V=1.0, theta=0.0
% INFO    : Bus 17182	: V=0.994477793592, theta=16.1744703078 -> V=1.0, theta=0.0
% INFO    : Bus 17183	: V=0.994498475301, theta=16.1764551988 -> V=1.0, theta=0.0
% INFO    : Bus 17184	: V=0.999457799197, theta=21.7167881964 -> V=1.0, theta=0.0
% INFO    : Bus 17185	: V=1.00084525924, theta=29.7591010861 -> V=1.0, theta=0.0
% INFO    : Bus 17186	: V=1.0009355198, theta=29.7674064852 -> V=1.0, theta=0.0
% INFO    : Bus 17187	: V=1.00012680098, theta=29.6898063803 -> V=1.0, theta=0.0
% INFO    : Bus 17188	: V=0.996633023894, theta=32.4629641114 -> V=1.0, theta=0.0
% INFO    : Bus 17189	: V=1.00159019345, theta=30.1401487184 -> V=1.0, theta=0.0
% INFO    : Bus 17190	: V=0.996552439279, theta=32.4531089444 -> V=1.0, theta=0.0
% INFO    : Bus 17191	: V=0.997362297565, theta=32.5735968773 -> V=1.0, theta=0.0
% INFO    : Bus 17192	: V=0.996633023894, theta=32.4629641114 -> V=1.0, theta=0.0
% INFO    : Bus 17193	: V=0.999914927371, theta=30.0203138608 -> V=1.0, theta=0.0
% INFO    : Bus 17194	: V=0.999864795007, theta=30.0113719303 -> V=1.0, theta=0.0
% INFO    : Bus 17195	: V=1.00001786323, theta=38.0585670076 -> V=1.0, theta=0.0
% INFO    : Bus 17196	: V=1.00008014461, theta=38.0639254221 -> V=1.0, theta=0.0
% INFO    : Bus 17197	: V=0.999952648, theta=38.052734508 -> V=1.0, theta=0.0
% INFO    : Bus 17198	: V=1.00001786323, theta=38.0585670076 -> V=1.0, theta=0.0
% INFO    : Bus 17199	: V=0.999595542376, theta=37.835347737 -> V=1.0, theta=0.0
% INFO    : Bus 17200	: V=0.999635502112, theta=37.8411595519 -> V=1.0, theta=0.0
% INFO    : Bus 17201	: V=0.999551654543, theta=37.8291158398 -> V=1.0, theta=0.0
% INFO    : Bus 17202	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17203	: V=0.999673349377, theta=37.8272565096 -> V=1.0, theta=0.0
% INFO    : Bus 17204	: V=0.998649698838, theta=38.1396004648 -> V=1.0, theta=0.0
% INFO    : Bus 17205	: V=0.998245784742, theta=38.1078726006 -> V=1.0, theta=0.0
% INFO    : Bus 17206	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17207	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17208	: V=0.999890513632, theta=36.0167974976 -> V=1.0, theta=0.0
% INFO    : Bus 17209	: V=0.999867278768, theta=36.0136386456 -> V=1.0, theta=0.0
% INFO    : Bus 17210	: V=0.994354705171, theta=38.8172413941 -> V=1.0, theta=0.0
% INFO    : Bus 17211	: V=0.999545169213, theta=36.8653320319 -> V=1.0, theta=0.0
% INFO    : Bus 17212	: V=0.995275393112, theta=38.8624880957 -> V=1.0, theta=0.0
% INFO    : Bus 17213	: V=0.994322796491, theta=38.8121608215 -> V=1.0, theta=0.0
% INFO    : Bus 17214	: V=0.994354705171, theta=38.8172413941 -> V=1.0, theta=0.0
% INFO    : Bus 17215	: V=0.999414448099, theta=21.4035686072 -> V=1.0, theta=0.0
% INFO    : Bus 17216	: V=0.999410156725, theta=21.4031411706 -> V=1.0, theta=0.0
% INFO    : Bus 17217	: V=0.999623902233, theta=21.4015051098 -> V=1.0, theta=0.0
% INFO    : Bus 17218	: V=1.00263940939, theta=40.0349913639 -> V=1.0, theta=0.0
% INFO    : Bus 17219	: V=1.00263195953, theta=40.0343731998 -> V=1.0, theta=0.0
% INFO    : Bus 17220	: V=1.00264672526, theta=40.0355794374 -> V=1.0, theta=0.0
% INFO    : Bus 17221	: V=1.00263940939, theta=40.0349913639 -> V=1.0, theta=0.0
% INFO    : Bus 17222	: V=1.00263737563, theta=41.4389509718 -> V=1.0, theta=0.0
% INFO    : Bus 17223	: V=1.00264361467, theta=41.4399129359 -> V=1.0, theta=0.0
% INFO    : Bus 17224	: V=1.00263041964, theta=41.4380131362 -> V=1.0, theta=0.0
% INFO    : Bus 17225	: V=0.997813963802, theta=45.0535844173 -> V=1.0, theta=0.0
% INFO    : Bus 17226	: V=0.99781088813, theta=45.0533211223 -> V=1.0, theta=0.0
% INFO    : Bus 17227	: V=0.997928089043, theta=45.0522822412 -> V=1.0, theta=0.0
% INFO    : Bus 17228	: V=0.997813963802, theta=45.0535844173 -> V=1.0, theta=0.0
% INFO    : Bus 17229	: V=0.997420642822, theta=8.93483505228 -> V=1.0, theta=0.0
% INFO    : Bus 17230	: V=0.998038649949, theta=46.8272564743 -> V=1.0, theta=0.0
% INFO    : Bus 17231	: V=0.998034170972, theta=46.8266413952 -> V=1.0, theta=0.0
% INFO    : Bus 17232	: V=0.998187587043, theta=46.8262929802 -> V=1.0, theta=0.0
% INFO    : Bus 17233	: V=0.998038649949, theta=46.8272564743 -> V=1.0, theta=0.0
% INFO    : Bus 17234	: V=1.00429636638, theta=26.8795767615 -> V=1.0, theta=0.0
% INFO    : Bus 17235	: V=1.00430281291, theta=26.8804741534 -> V=1.0, theta=0.0
% INFO    : Bus 17236	: V=1.00429636638, theta=26.8795767615 -> V=1.0, theta=0.0
% INFO    : Bus 17237	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17238	: V=1.00279947639, theta=49.3544348643 -> V=1.0, theta=0.0
% INFO    : Bus 17239	: V=1.0069920898, theta=48.9441533457 -> V=1.0, theta=0.0
% INFO    : Bus 17240	: V=1.00696012159, theta=48.93879065 -> V=1.0, theta=0.0
% INFO    : Bus 17241	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17242	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17243	: V=1.0022933509, theta=48.8670645375 -> V=1.0, theta=0.0
% INFO    : Bus 17244	: V=1.00232718192, theta=48.8693413298 -> V=1.0, theta=0.0
% INFO    : Bus 17245	: V=0.995445647363, theta=24.5270629923 -> V=1.0, theta=0.0
% INFO    : Bus 17246	: V=0.992843601382, theta=5.95119933248 -> V=1.0, theta=0.0
% INFO    : Bus 17247	: V=1.00618056073, theta=50.4910652595 -> V=1.0, theta=0.0
% INFO    : Bus 17248	: V=1.00617157319, theta=50.4904340741 -> V=1.0, theta=0.0
% INFO    : Bus 17249	: V=1.00619005388, theta=50.4916587104 -> V=1.0, theta=0.0
% INFO    : Bus 17250	: V=1.00036795981, theta=2.9111397455 -> V=1.0, theta=0.0
% INFO    : Bus 17251	: V=1.00283148927, theta=34.1280463943 -> V=1.0, theta=0.0
% INFO    : Bus 17252	: V=0.998428657397, theta=32.7921610319 -> V=1.0, theta=0.0
% INFO    : Bus 17253	: V=1.00350969781, theta=34.1835970383 -> V=1.0, theta=0.0
% INFO    : Bus 17254	: V=1.0028063343, theta=34.1253035478 -> V=1.0, theta=0.0
% INFO    : Bus 17255	: V=1.00283148927, theta=34.1280463943 -> V=1.0, theta=0.0
% INFO    : Bus 17256	: V=0.995139484779, theta=33.0669320963 -> V=1.0, theta=0.0
% INFO    : Bus 17257	: V=1.00583119695, theta=49.8136198413 -> V=1.0, theta=0.0
% INFO    : Bus 17258	: V=1.0062003489, theta=51.0291316989 -> V=1.0, theta=0.0
% INFO    : Bus 17259	: V=1.0015880638, theta=0.728246528833 -> V=1.0, theta=0.0
% INFO    : Bus 17260	: V=1.00491448324, theta=0.761767731299 -> V=1.0, theta=0.0
% INFO    : Bus 17261	: V=1.00164752069, theta=0.735001182868 -> V=1.0, theta=0.0
% INFO    : Bus 17262	: V=1.00150200182, theta=0.721081982779 -> V=1.0, theta=0.0
% INFO    : Bus 17263	: V=1.0015880638, theta=0.728246528833 -> V=1.0, theta=0.0
% INFO    : Bus 17264	: V=1.00302808649, theta=0.626431399966 -> V=1.0, theta=0.0
% INFO    : Bus 17265	: V=1.00174925859, theta=0.611088840728 -> V=1.0, theta=0.0
% INFO    : Bus 17266	: V=1.0045911889, theta=0.748767602839 -> V=1.0, theta=0.0
% INFO    : Bus 17267	: V=1.00167632438, theta=0.604366123431 -> V=1.0, theta=0.0
% INFO    : Bus 17268	: V=1.00309598416, theta=0.62632058155 -> V=1.0, theta=0.0
% INFO    : Bus 17269	: V=1.00172272185, theta=0.617040572193 -> V=1.0, theta=0.0
% INFO    : Bus 17270	: V=1.00302808649, theta=0.626431399966 -> V=1.0, theta=0.0
% INFO    : Bus 17271	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17272	: V=1.00501400646, theta=0.762178836361 -> V=1.0, theta=0.0
% INFO    : Bus 17273	: V=1.00172919526, theta=0.687449766963 -> V=1.0, theta=0.0
% INFO    : Bus 17274	: V=1.00178953327, theta=0.701972859216 -> V=1.0, theta=0.0
% INFO    : Bus 17275	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17276	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17277	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17278	: V=1.00348617738, theta=0.203421334087 -> V=1.0, theta=0.0
% INFO    : Bus 17279	: V=1.0011756202, theta=0.546674732899 -> V=1.0, theta=0.0
% INFO    : Bus 17280	: V=1.00132587563, theta=0.566532602223 -> V=1.0, theta=0.0
% INFO    : Bus 17281	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17282	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17283	: V=0.998005537372, theta=43.3084769005 -> V=1.0, theta=0.0
% INFO    : Bus 17284	: V=0.997989589083, theta=43.3063586898 -> V=1.0, theta=0.0
% INFO    : Bus 17285	: V=0.998142277142, theta=43.3089216527 -> V=1.0, theta=0.0
% INFO    : Bus 17286	: V=0.998005537372, theta=43.3084769005 -> V=1.0, theta=0.0
% INFO    : Bus 17287	: V=1.00857432098, theta=35.0555958776 -> V=1.0, theta=0.0
% INFO    : Bus 17288	: V=1.00857181727, theta=35.05537562 -> V=1.0, theta=0.0
% INFO    : Bus 17289	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17290	: V=0.995941511773, theta=61.364010962 -> V=1.0, theta=0.0
% INFO    : Bus 17291	: V=0.994071191976, theta=58.0184993149 -> V=1.0, theta=0.0
% INFO    : Bus 17292	: V=0.994276636119, theta=58.0007546208 -> V=1.0, theta=0.0
% INFO    : Bus 17293	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17294	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17295	: V=0.995458675948, theta=57.8424629172 -> V=1.0, theta=0.0
% INFO    : Bus 17296	: V=0.995526685428, theta=57.852104922 -> V=1.0, theta=0.0
% INFO    : Bus 17297	: V=0.995388533909, theta=57.8328237254 -> V=1.0, theta=0.0
% INFO    : Bus 17298	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17299	: V=0.995920204062, theta=57.3552858546 -> V=1.0, theta=0.0
% INFO    : Bus 17300	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17301	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17302	: V=0.996164141907, theta=57.7376528492 -> V=1.0, theta=0.0
% INFO    : Bus 17303	: V=0.995875655593, theta=57.9618120221 -> V=1.0, theta=0.0
% INFO    : Bus 17304	: V=0.994457718314, theta=60.5038779152 -> V=1.0, theta=0.0
% INFO    : Bus 17305	: V=0.99609804501, theta=57.7285549331 -> V=1.0, theta=0.0
% INFO    : Bus 17306	: V=0.995857750307, theta=57.9547176102 -> V=1.0, theta=0.0
% INFO    : Bus 17307	: V=0.996646966251, theta=57.7311668242 -> V=1.0, theta=0.0
% INFO    : Bus 17308	: V=0.995875655593, theta=57.9618120221 -> V=1.0, theta=0.0
% INFO    : Bus 17309	: V=0.995738312731, theta=4.37183614289 -> V=1.0, theta=0.0
% INFO    : Bus 17310	: V=1.00212461937, theta=0.929238052494 -> V=1.0, theta=0.0
% INFO    : Bus 17311	: V=1.00211340778, theta=0.928244310809 -> V=1.0, theta=0.0
% INFO    : Bus 17312	: V=1.0023313668, theta=54.6819011664 -> V=1.0, theta=0.0
% INFO    : Bus 17313	: V=1.00237519966, theta=54.6885928139 -> V=1.0, theta=0.0
% INFO    : Bus 17314	: V=1.00479175682, theta=53.6956020421 -> V=1.0, theta=0.0
% INFO    : Bus 17315	: V=1.00473890476, theta=53.6889362817 -> V=1.0, theta=0.0
% INFO    : Bus 17316	: V=1.00484646473, theta=53.7021551282 -> V=1.0, theta=0.0
% INFO    : Bus 17317	: V=1.00653403813, theta=54.8021349759 -> V=1.0, theta=0.0
% INFO    : Bus 17318	: V=1.00627321438, theta=54.1958057826 -> V=1.0, theta=0.0
% INFO    : Bus 17319	: V=1.00646140495, theta=54.7952691711 -> V=1.0, theta=0.0
% INFO    : Bus 17320	: V=1.00673482785, theta=54.8365273422 -> V=1.0, theta=0.0
% INFO    : Bus 17321	: V=1.00653403813, theta=54.8021349759 -> V=1.0, theta=0.0
% INFO    : Bus 17322	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17323	: V=1.00201215085, theta=1.74947113325 -> V=1.0, theta=0.0
% INFO    : Bus 17324	: V=1.00410150379, theta=4.33544632039 -> V=1.0, theta=0.0
% INFO    : Bus 17325	: V=1.0047761224, theta=4.43753008995 -> V=1.0, theta=0.0
% INFO    : Bus 17326	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17327	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17328	: V=1.00018877802, theta=1.41670832354 -> V=1.0, theta=0.0
% INFO    : Bus 17329	: V=1.00011195079, theta=1.41006226999 -> V=1.0, theta=0.0
% INFO    : Bus 17330	: V=1.00026946992, theta=1.42247552252 -> V=1.0, theta=0.0
% INFO    : Bus 17331	: V=0.999466219762, theta=1.84088496594 -> V=1.0, theta=0.0
% INFO    : Bus 17332	: V=0.999368309375, theta=1.83464890699 -> V=1.0, theta=0.0
% INFO    : Bus 17333	: V=0.980853805534, theta=11.8068979427 -> V=1.0, theta=0.0
% INFO    : Bus 17334	: V=0.98082771276, theta=11.8051574443 -> V=1.0, theta=0.0
% INFO    : Bus 17335	: V=1.00358568355, theta=1.23186623155 -> V=1.0, theta=0.0
% INFO    : Bus 17336	: V=1.00352658287, theta=1.22231950121 -> V=1.0, theta=0.0
% INFO    : Bus 17337	: V=0.994741261228, theta=3.34618403923 -> V=1.0, theta=0.0
% INFO    : Bus 17338	: V=1.0051840974, theta=1.40721227801 -> V=1.0, theta=0.0
% INFO    : Bus 17339	: V=0.99469138292, theta=3.33673530174 -> V=1.0, theta=0.0
% INFO    : Bus 17340	: V=0.996491744612, theta=3.46299817854 -> V=1.0, theta=0.0
% INFO    : Bus 17341	: V=0.994741261228, theta=3.34618403923 -> V=1.0, theta=0.0
% INFO    : Bus 17342	: V=1.00215071851, theta=1.10536371899 -> V=1.0, theta=0.0
% INFO    : Bus 17343	: V=1.00080735498, theta=0.887632838568 -> V=1.0, theta=0.0
% INFO    : Bus 17344	: V=0.999662288618, theta=1.34487602391 -> V=1.0, theta=0.0
% INFO    : Bus 17345	: V=1.00186201663, theta=1.47320149264 -> V=1.0, theta=0.0
% INFO    : Bus 17346	: V=0.999667988022, theta=1.34795782304 -> V=1.0, theta=0.0
% INFO    : Bus 17347	: V=0.999662288618, theta=1.34487602391 -> V=1.0, theta=0.0
% INFO    : Bus 17348	: V=0.999635308207, theta=1.34093903302 -> V=1.0, theta=0.0
% INFO    : Bus 17349	: V=0.996190795028, theta=1.05506854721 -> V=1.0, theta=0.0
% INFO    : Bus 17350	: V=0.996129380714, theta=1.04753038363 -> V=1.0, theta=0.0
% INFO    : Bus 17351	: V=1.00111851996, theta=0.875923545836 -> V=1.0, theta=0.0
% INFO    : Bus 17352	: V=0.999157417542, theta=1.05708644959 -> V=1.0, theta=0.0
% INFO    : Bus 17353	: V=1.00250697558, theta=0.965906387625 -> V=1.0, theta=0.0
% INFO    : Bus 17354	: V=1.00210641872, theta=1.00163195196 -> V=1.0, theta=0.0
% INFO    : Bus 17355	: V=0.998183965131, theta=1.88582605607 -> V=1.0, theta=0.0
% INFO    : Bus 17356	: V=0.998342285126, theta=1.57370802745 -> V=1.0, theta=0.0
% INFO    : Bus 17357	: V=0.999867388086, theta=1.69743916414 -> V=1.0, theta=0.0
% INFO    : Bus 17358	: V=0.999685403383, theta=1.68166958874 -> V=1.0, theta=0.0
% INFO    : Bus 17359	: V=0.999794925421, theta=1.69050583945 -> V=1.0, theta=0.0
% INFO    : Bus 17360	: V=0.998101308259, theta=3.69677251477 -> V=1.0, theta=0.0
% INFO    : Bus 17361	: V=0.997613203614, theta=1.80328138533 -> V=1.0, theta=0.0
% INFO    : Bus 17362	: V=0.997781299859, theta=3.66055434334 -> V=1.0, theta=0.0
% INFO    : Bus 17363	: V=0.998703378202, theta=3.80078500271 -> V=1.0, theta=0.0
% INFO    : Bus 17364	: V=0.998101308259, theta=3.69677251477 -> V=1.0, theta=0.0
% INFO    : Bus 17365	: V=1.00232877722, theta=0.756189837066 -> V=1.0, theta=0.0
% INFO    : Bus 17366	: V=1.00225431116, theta=0.749470155089 -> V=1.0, theta=0.0
% INFO    : Bus 17367	: V=1.0000730777, theta=1.10971920207 -> V=1.0, theta=0.0
% INFO    : Bus 17368	: V=1.00016172281, theta=1.11642596168 -> V=1.0, theta=0.0
% INFO    : Bus 17369	: V=1.0042940787, theta=0.553452414291 -> V=1.0, theta=0.0
% INFO    : Bus 17370	: V=1.00105241208, theta=0.605560651149 -> V=1.0, theta=0.0
% INFO    : Bus 17371	: V=1.00130048486, theta=0.627371649504 -> V=1.0, theta=0.0
% INFO    : Bus 17372	: V=0.999608140385, theta=0.944625173715 -> V=1.0, theta=0.0
% INFO    : Bus 17373	: V=1.00003807653, theta=0.80413321044 -> V=1.0, theta=0.0
% INFO    : Bus 17374	: V=0.999915928314, theta=0.787289082488 -> V=1.0, theta=0.0
% INFO    : Bus 17375	: V=1.00015900011, theta=0.818781999738 -> V=1.0, theta=0.0
% INFO    : Bus 17376	: V=0.999365993657, theta=0.823281019799 -> V=1.0, theta=0.0
% INFO    : Bus 17377	: V=1.0064465422, theta=0.936572366526 -> V=1.0, theta=0.0
% INFO    : Bus 17378	: V=1.00050650375, theta=0.67553105455 -> V=1.0, theta=0.0
% INFO    : Bus 17379	: V=1.00169652207, theta=0.905520673451 -> V=1.0, theta=0.0
% INFO    : Bus 17380	: V=0.998089110256, theta=1.31907186673 -> V=1.0, theta=0.0
% INFO    : Bus 17381	: V=0.997121307601, theta=1.44555271428 -> V=1.0, theta=0.0
% INFO    : Bus 17382	: V=0.996926692382, theta=1.43528386156 -> V=1.0, theta=0.0
% INFO    : Bus 17383	: V=0.999735543753, theta=2.27740516926 -> V=1.0, theta=0.0
% INFO    : Bus 17384	: V=0.99767932465, theta=1.28382490713 -> V=1.0, theta=0.0
% INFO    : Bus 17385	: V=0.998416389609, theta=1.0297200064 -> V=1.0, theta=0.0
% INFO    : Bus 17386	: V=0.997157988656, theta=1.69283865673 -> V=1.0, theta=0.0
% INFO    : Bus 17387	: V=0.996933851723, theta=1.6779404291 -> V=1.0, theta=0.0
% INFO    : Bus 17388	: V=0.997397956712, theta=1.70801034861 -> V=1.0, theta=0.0
% INFO    : Bus 17389	: V=0.99765966197, theta=3.95273771868 -> V=1.0, theta=0.0
% INFO    : Bus 17390	: V=1.00122356546, theta=1.8232820885 -> V=1.0, theta=0.0
% INFO    : Bus 17391	: V=0.997380603104, theta=3.93568783343 -> V=1.0, theta=0.0
% INFO    : Bus 17392	: V=0.99839290084, theta=4.04022249512 -> V=1.0, theta=0.0
% INFO    : Bus 17393	: V=0.99765966197, theta=3.95273771868 -> V=1.0, theta=0.0
% INFO    : Bus 17394	: V=1.00168879337, theta=0.998306767941 -> V=1.0, theta=0.0
% INFO    : Bus 17395	: V=1.00178425725, theta=1.0154928431 -> V=1.0, theta=0.0
% INFO    : Bus 17396	: V=0.997873456165, theta=1.57011507044 -> V=1.0, theta=0.0
% INFO    : Bus 17397	: V=1.00394758749, theta=0.815375666009 -> V=1.0, theta=0.0
% INFO    : Bus 17398	: V=1.00369201944, theta=0.787967998504 -> V=1.0, theta=0.0
% INFO    : Bus 17399	: V=1.00422356547, theta=0.841962142258 -> V=1.0, theta=0.0
% INFO    : Bus 17400	: V=0.996497464437, theta=1.79382609404 -> V=1.0, theta=0.0
% INFO    : Bus 17401	: V=0.996382944878, theta=1.77960818138 -> V=1.0, theta=0.0
% INFO    : Bus 17402	: V=0.996612956318, theta=1.80976558135 -> V=1.0, theta=0.0
% INFO    : Bus 17403	: V=0.997164106937, theta=1.51368626999 -> V=1.0, theta=0.0
% INFO    : Bus 17404	: V=1.00197589799, theta=1.19072534894 -> V=1.0, theta=0.0
% INFO    : Bus 17405	: V=1.00190526766, theta=1.17583455962 -> V=1.0, theta=0.0
% INFO    : Bus 17406	: V=1.00205790508, theta=1.20653817964 -> V=1.0, theta=0.0
% INFO    : Bus 17407	: V=1.00462588236, theta=0.897357381264 -> V=1.0, theta=0.0
% INFO    : Bus 17408	: V=1.00380883919, theta=0.924827653175 -> V=1.0, theta=0.0
% INFO    : Bus 17409	: V=0.996528201015, theta=1.18909366206 -> V=1.0, theta=0.0
% INFO    : Bus 17410	: V=0.996739446281, theta=1.20150349482 -> V=1.0, theta=0.0
% INFO    : Bus 17411	: V=0.997439850597, theta=0.900762825785 -> V=1.0, theta=0.0
% INFO    : Bus 17412	: V=1.00098341514, theta=1.62751971224 -> V=1.0, theta=0.0
% INFO    : Bus 17413	: V=1.00088973284, theta=1.61403766649 -> V=1.0, theta=0.0
% INFO    : Bus 17414	: V=1.00088100367, theta=1.61534216792 -> V=1.0, theta=0.0
% INFO    : Bus 17415	: V=0.997898568161, theta=0.844789365883 -> V=1.0, theta=0.0
% INFO    : Bus 17416	: V=0.999623505262, theta=2.13575887629 -> V=1.0, theta=0.0
% INFO    : Bus 17417	: V=0.979030556629, theta=20.1625558126 -> V=1.0, theta=0.0
% INFO    : Bus 17418	: V=1.00086288845, theta=0.639651793183 -> V=1.0, theta=0.0
% INFO    : Bus 17419	: V=1.00103116939, theta=0.661010489109 -> V=1.0, theta=0.0
% INFO    : Bus 17420	: V=0.997346860184, theta=1.33781283058 -> V=1.0, theta=0.0
% INFO    : Bus 17421	: V=1.00277344516, theta=0.562876055843 -> V=1.0, theta=0.0
% INFO    : Bus 17422	: V=1.00066966474, theta=0.925685264393 -> V=1.0, theta=0.0
% INFO    : Bus 17423	: V=1.00082631325, theta=0.873927713605 -> V=1.0, theta=0.0
% INFO    : Bus 17424	: V=1.00073477673, theta=0.861052962653 -> V=1.0, theta=0.0
% INFO    : Bus 17425	: V=1.00093442447, theta=0.885496537634 -> V=1.0, theta=0.0
% INFO    : Bus 17426	: V=1.00082631325, theta=0.873927713605 -> V=1.0, theta=0.0
% INFO    : Bus 17427	: V=1.00090631107, theta=0.627007124013 -> V=1.0, theta=0.0
% INFO    : Bus 17428	: V=0.996985047525, theta=1.40223673229 -> V=1.0, theta=0.0
% INFO    : Bus 17429	: V=0.999146434955, theta=1.46576037056 -> V=1.0, theta=0.0
% INFO    : Bus 17430	: V=0.998684216684, theta=1.42577575232 -> V=1.0, theta=0.0
% INFO    : Bus 17431	: V=0.999636309283, theta=1.50481705793 -> V=1.0, theta=0.0
% INFO    : Bus 17432	: V=0.997040538391, theta=0.906945640956 -> V=1.0, theta=0.0
% INFO    : Bus 17433	: V=0.99639426037, theta=1.0931041836 -> V=1.0, theta=0.0
% INFO    : Bus 17434	: V=0.996177984815, theta=1.07182649364 -> V=1.0, theta=0.0
% INFO    : Bus 17435	: V=0.996619584114, theta=1.1134142537 -> V=1.0, theta=0.0
% INFO    : Bus 17436	: V=0.996040342428, theta=1.37275040969 -> V=1.0, theta=0.0
% INFO    : Bus 17437	: V=1.00003155517, theta=1.84502097834 -> V=1.0, theta=0.0
% INFO    : Bus 17438	: V=0.993917484571, theta=1.03684743944 -> V=1.0, theta=0.0
% INFO    : Bus 17439	: V=0.993342448944, theta=0.979525456979 -> V=1.0, theta=0.0
% INFO    : Bus 17440	: V=0.994469706177, theta=1.09816385825 -> V=1.0, theta=0.0
% INFO    : Bus 17441	: V=0.993917484571, theta=1.03684743944 -> V=1.0, theta=0.0
% INFO    : Bus 17442	: V=1.00016193165, theta=1.76773416217 -> V=1.0, theta=0.0
% INFO    : Bus 17443	: V=0.998923072798, theta=1.58793982431 -> V=1.0, theta=0.0
% INFO    : Bus 17444	: V=0.998780797419, theta=1.5709617207 -> V=1.0, theta=0.0
% INFO    : Bus 17445	: V=0.998804381838, theta=1.57827344403 -> V=1.0, theta=0.0
% INFO    : Bus 17446	: V=0.999184447429, theta=1.614004192 -> V=1.0, theta=0.0
% INFO    : Bus 17447	: V=0.9963730186, theta=3.01272729123 -> V=1.0, theta=0.0
% INFO    : Bus 17448	: V=0.996273852813, theta=3.00090749695 -> V=1.0, theta=0.0
% INFO    : Bus 17449	: V=0.997597696105, theta=2.99616039001 -> V=1.0, theta=0.0
% INFO    : Bus 17450	: V=1.00148518178, theta=0.93082138228 -> V=1.0, theta=0.0
% INFO    : Bus 17451	: V=1.0018185357, theta=2.34477092619 -> V=1.0, theta=0.0
% INFO    : Bus 17452	: V=1.00100603688, theta=2.36709495057 -> V=1.0, theta=0.0
% INFO    : Bus 17453	: V=1.00170108059, theta=2.33602841642 -> V=1.0, theta=0.0
% INFO    : Bus 17454	: V=0.997889700015, theta=2.70061010091 -> V=1.0, theta=0.0
% INFO    : Bus 17455	: V=0.997957393363, theta=2.70997549916 -> V=1.0, theta=0.0
% INFO    : Bus 17456	: V=0.99862535753, theta=1.22739299286 -> V=1.0, theta=0.0
% INFO    : Bus 17457	: V=0.995301278533, theta=1.35159657254 -> V=1.0, theta=0.0
% INFO    : Bus 17458	: V=0.995073290768, theta=1.33270125076 -> V=1.0, theta=0.0
% INFO    : Bus 17459	: V=0.995561527447, theta=1.373338001 -> V=1.0, theta=0.0
% INFO    : Bus 17460	: V=0.996388655578, theta=3.35488702323 -> V=1.0, theta=0.0
% INFO    : Bus 17461	: V=0.996252124401, theta=3.33521074605 -> V=1.0, theta=0.0
% INFO    : Bus 17462	: V=0.996513954644, theta=3.37312105238 -> V=1.0, theta=0.0
% INFO    : Bus 17463	: V=0.99775772196, theta=1.96634295796 -> V=1.0, theta=0.0
% INFO    : Bus 17464	: V=0.993684519297, theta=2.69677164851 -> V=1.0, theta=0.0
% INFO    : Bus 17465	: V=1.00065703835, theta=4.66153431133 -> V=1.0, theta=0.0
% INFO    : Bus 17466	: V=1.00466176422, theta=2.70071160798 -> V=1.0, theta=0.0
% INFO    : Bus 17467	: V=1.00051665033, theta=4.74130647823 -> V=1.0, theta=0.0
% INFO    : Bus 17468	: V=1.00060102115, theta=4.65353892569 -> V=1.0, theta=0.0
% INFO    : Bus 17469	: V=1.00065703835, theta=4.66153431133 -> V=1.0, theta=0.0
% INFO    : Bus 17470	: V=1.0006167896, theta=1.51032617149 -> V=1.0, theta=0.0
% INFO    : Bus 17471	: V=1.00055199373, theta=1.50370152411 -> V=1.0, theta=0.0
% INFO    : Bus 17472	: V=1.0006161138, theta=1.51028070927 -> V=1.0, theta=0.0
% INFO    : Bus 17473	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17474	: V=1.00186973133, theta=1.27333208662 -> V=1.0, theta=0.0
% INFO    : Bus 17475	: V=1.00221381491, theta=1.75464175441 -> V=1.0, theta=0.0
% INFO    : Bus 17476	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17477	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17478	: V=1.00206039394, theta=1.73776798594 -> V=1.0, theta=0.0
% INFO    : Bus 17479	: V=1.00319203887, theta=1.50140006356 -> V=1.0, theta=0.0
% INFO    : Bus 17480	: V=0.999101072764, theta=2.28869478084 -> V=1.0, theta=0.0
% INFO    : Bus 17481	: V=1.00796661141, theta=1.4174290903 -> V=1.0, theta=0.0
% INFO    : Bus 17482	: V=1.00793163085, theta=1.40941546857 -> V=1.0, theta=0.0
% INFO    : Bus 17483	: V=1.00616834789, theta=1.45093455584 -> V=1.0, theta=0.0
% INFO    : Bus 17484	: V=1.00796661141, theta=1.4174290903 -> V=1.0, theta=0.0
% INFO    : Bus 17485	: V=0.993697234931, theta=1.17765807331 -> V=1.0, theta=0.0
% INFO    : Bus 17486	: V=0.993859818212, theta=1.20945315101 -> V=1.0, theta=0.0
% INFO    : Bus 17487	: V=0.993697234931, theta=1.17765807331 -> V=1.0, theta=0.0
% INFO    : Bus 17488	: V=0.997746255002, theta=1.24190911384 -> V=1.0, theta=0.0
% INFO    : Bus 17489	: V=0.998233473305, theta=1.28412804418 -> V=1.0, theta=0.0
% INFO    : Bus 17490	: V=0.997746255002, theta=1.24190911384 -> V=1.0, theta=0.0
% INFO    : Bus 17491	: V=0.994801345361, theta=2.56328577154 -> V=1.0, theta=0.0
% INFO    : Bus 17492	: V=0.995084089544, theta=2.59151636598 -> V=1.0, theta=0.0
% INFO    : Bus 17493	: V=0.994801345361, theta=2.56328577154 -> V=1.0, theta=0.0
% INFO    : Bus 17494	: V=1.00159583283, theta=1.49348470259 -> V=1.0, theta=0.0
% INFO    : Bus 17495	: V=1.00148764494, theta=1.47893123283 -> V=1.0, theta=0.0
% INFO    : Bus 17496	: V=1.00169422142, theta=1.50881678312 -> V=1.0, theta=0.0
% INFO    : Bus 17497	: V=0.998112077691, theta=2.65066262983 -> V=1.0, theta=0.0
% INFO    : Bus 17498	: V=0.997983596612, theta=2.62736158912 -> V=1.0, theta=0.0
% INFO    : Bus 17499	: V=0.994141361533, theta=1.49184918563 -> V=1.0, theta=0.0
% INFO    : Bus 17500	: V=1.00017330835, theta=1.73032691443 -> V=1.0, theta=0.0
% INFO    : Bus 17501	: V=0.999977065926, theta=1.71069118691 -> V=1.0, theta=0.0
% INFO    : Bus 17502	: V=1.00037567187, theta=1.74797672164 -> V=1.0, theta=0.0
% INFO    : Bus 17503	: V=1.00017330835, theta=1.73032691443 -> V=1.0, theta=0.0
% INFO    : Bus 17504	: V=1.00021460241, theta=1.03282088986 -> V=1.0, theta=0.0
% INFO    : Bus 17505	: V=0.999478672296, theta=1.32615287662 -> V=1.0, theta=0.0
% INFO    : Bus 17506	: V=1.00070689932, theta=3.37761249094 -> V=1.0, theta=0.0
% INFO    : Bus 17507	: V=1.000799462, theta=3.38796109137 -> V=1.0, theta=0.0
% INFO    : Bus 17508	: V=0.997557167654, theta=2.36305549158 -> V=1.0, theta=0.0
% INFO    : Bus 17509	: V=0.998596735028, theta=2.41720433311 -> V=1.0, theta=0.0
% INFO    : Bus 17510	: V=0.996261341639, theta=3.17359392645 -> V=1.0, theta=0.0
% INFO    : Bus 17511	: V=0.996121323279, theta=3.15998277026 -> V=1.0, theta=0.0
% INFO    : Bus 17512	: V=0.995680760312, theta=3.66296041259 -> V=1.0, theta=0.0
% INFO    : Bus 17513	: V=0.997996878847, theta=3.71524734433 -> V=1.0, theta=0.0
% INFO    : Bus 17514	: V=0.998362025946, theta=2.74782999411 -> V=1.0, theta=0.0
% INFO    : Bus 17515	: V=0.997817847586, theta=3.69103656749 -> V=1.0, theta=0.0
% INFO    : Bus 17516	: V=0.998425771892, theta=3.84900254488 -> V=1.0, theta=0.0
% INFO    : Bus 17517	: V=0.997996878847, theta=3.71524734433 -> V=1.0, theta=0.0
% INFO    : Bus 17518	: V=0.994529284855, theta=3.44599253959 -> V=1.0, theta=0.0
% INFO    : Bus 17519	: V=0.99912114311, theta=2.57909877243 -> V=1.0, theta=0.0
% INFO    : Bus 17520	: V=0.999009876033, theta=2.56005925671 -> V=1.0, theta=0.0
% INFO    : Bus 17521	: V=0.997920084869, theta=2.25010078389 -> V=1.0, theta=0.0
% INFO    : Bus 17522	: V=0.997664029576, theta=2.23223006545 -> V=1.0, theta=0.0
% INFO    : Bus 17523	: V=0.99669351217, theta=2.94920126811 -> V=1.0, theta=0.0
% INFO    : Bus 17524	: V=0.997478560886, theta=2.38654212913 -> V=1.0, theta=0.0
% INFO    : Bus 17525	: V=0.997310903593, theta=2.36937808275 -> V=1.0, theta=0.0
% INFO    : Bus 17526	: V=0.996388717881, theta=3.42315216696 -> V=1.0, theta=0.0
% INFO    : Bus 17527	: V=0.99656003217, theta=3.45739273368 -> V=1.0, theta=0.0
% INFO    : Bus 17528	: V=0.996226192602, theta=3.39152590931 -> V=1.0, theta=0.0
% INFO    : Bus 17529	: V=0.996931116572, theta=3.7466090989 -> V=1.0, theta=0.0
% INFO    : Bus 17530	: V=0.996801473677, theta=3.73039021052 -> V=1.0, theta=0.0
% INFO    : Bus 17531	: V=0.998964856447, theta=2.25083829464 -> V=1.0, theta=0.0
% INFO    : Bus 17532	: V=0.998842363375, theta=2.23445828546 -> V=1.0, theta=0.0
% INFO    : Bus 17533	: V=1.00088509, theta=4.38663527691 -> V=1.0, theta=0.0
% INFO    : Bus 17534	: V=1.00042775353, theta=4.22194381477 -> V=1.0, theta=0.0
% INFO    : Bus 17535	: V=1.00062520675, theta=4.24803585513 -> V=1.0, theta=0.0
% INFO    : Bus 17536	: V=0.995615814719, theta=3.75929144016 -> V=1.0, theta=0.0
% INFO    : Bus 17537	: V=0.995444644547, theta=3.74381349084 -> V=1.0, theta=0.0
% INFO    : Bus 17538	: V=0.997288107564, theta=4.77340186856 -> V=1.0, theta=0.0
% INFO    : Bus 17539	: V=1.00102772167, theta=3.02982693305 -> V=1.0, theta=0.0
% INFO    : Bus 17540	: V=0.99724049893, theta=4.76483443576 -> V=1.0, theta=0.0
% INFO    : Bus 17541	: V=0.998507574733, theta=4.87796080528 -> V=1.0, theta=0.0
% INFO    : Bus 17542	: V=0.997288107564, theta=4.77340186856 -> V=1.0, theta=0.0
% INFO    : Bus 17543	: V=0.998541064664, theta=3.19448841338 -> V=1.0, theta=0.0
% INFO    : Bus 17544	: V=0.998689801131, theta=3.21198046848 -> V=1.0, theta=0.0
% INFO    : Bus 17545	: V=0.998541064664, theta=3.19448841338 -> V=1.0, theta=0.0
% INFO    : Bus 17546	: V=0.998419874564, theta=3.17825822056 -> V=1.0, theta=0.0
% INFO    : Bus 17547	: V=0.997621787657, theta=2.76523856567 -> V=1.0, theta=0.0
% INFO    : Bus 17548	: V=0.99738914731, theta=2.7379966956 -> V=1.0, theta=0.0
% INFO    : Bus 17549	: V=0.998054419369, theta=3.06246200022 -> V=1.0, theta=0.0
% INFO    : Bus 17550	: V=0.998168242684, theta=3.09191454381 -> V=1.0, theta=0.0
% INFO    : Bus 17551	: V=0.998070855721, theta=3.07295509919 -> V=1.0, theta=0.0
% INFO    : Bus 17552	: V=0.999819888727, theta=3.02966485226 -> V=1.0, theta=0.0
% INFO    : Bus 17553	: V=0.999940274779, theta=3.04734977331 -> V=1.0, theta=0.0
% INFO    : Bus 17554	: V=0.999669695053, theta=3.01137412569 -> V=1.0, theta=0.0
% INFO    : Bus 17555	: V=0.999330595916, theta=3.10369603083 -> V=1.0, theta=0.0
% INFO    : Bus 17556	: V=0.998310158215, theta=3.48954478099 -> V=1.0, theta=0.0
% INFO    : Bus 17557	: V=0.998458189421, theta=3.50447352807 -> V=1.0, theta=0.0
% INFO    : Bus 17558	: V=0.998150511671, theta=3.47468337749 -> V=1.0, theta=0.0
% INFO    : Bus 17559	: V=0.998310158215, theta=3.48954478099 -> V=1.0, theta=0.0
% INFO    : Bus 17560	: V=0.999191892932, theta=3.28946083747 -> V=1.0, theta=0.0
% INFO    : Bus 17561	: V=0.999474298145, theta=3.17592117443 -> V=1.0, theta=0.0
% INFO    : Bus 17562	: V=0.999613117764, theta=3.19015612611 -> V=1.0, theta=0.0
% INFO    : Bus 17563	: V=0.998843451889, theta=3.30673563092 -> V=1.0, theta=0.0
% INFO    : Bus 17564	: V=0.994955262073, theta=1.80095688074 -> V=1.0, theta=0.0
% INFO    : Bus 17565	: V=0.995253758668, theta=2.54675027947 -> V=1.0, theta=0.0
% INFO    : Bus 17566	: V=1.00145189522, theta=4.19753197006 -> V=1.0, theta=0.0
% INFO    : Bus 17567	: V=0.998511186951, theta=2.1016889697 -> V=1.0, theta=0.0
% INFO    : Bus 17568	: V=0.998439852158, theta=2.08476509569 -> V=1.0, theta=0.0
% INFO    : Bus 17569	: V=1.00261202906, theta=1.36398750646 -> V=1.0, theta=0.0
% INFO    : Bus 17570	: V=1.00246785811, theta=1.35229782853 -> V=1.0, theta=0.0
% INFO    : Bus 17571	: V=1.00273819153, theta=1.37552363612 -> V=1.0, theta=0.0
% INFO    : Bus 17572	: V=1.00261202906, theta=1.36398750646 -> V=1.0, theta=0.0
% INFO    : Bus 17573	: V=0.99627289103, theta=2.79464045549 -> V=1.0, theta=0.0
% INFO    : Bus 17574	: V=0.996159058001, theta=2.78359453577 -> V=1.0, theta=0.0
% INFO    : Bus 17575	: V=0.996224996492, theta=2.78541253703 -> V=1.0, theta=0.0
% INFO    : Bus 17576	: V=0.997638511508, theta=2.04655601886 -> V=1.0, theta=0.0
% INFO    : Bus 17577	: V=0.999851859616, theta=4.64603768083 -> V=1.0, theta=0.0
% INFO    : Bus 17578	: V=0.999917875276, theta=4.654630493 -> V=1.0, theta=0.0
% INFO    : Bus 17579	: V=0.999790010914, theta=4.63729669591 -> V=1.0, theta=0.0
% INFO    : Bus 17580	: V=0.999324083314, theta=3.0225457361 -> V=1.0, theta=0.0
% INFO    : Bus 17581	: V=0.999543582035, theta=3.04074794117 -> V=1.0, theta=0.0
% INFO    : Bus 17582	: V=0.999324083314, theta=3.0225457361 -> V=1.0, theta=0.0
% INFO    : Bus 17583	: V=0.997777044818, theta=3.00853543869 -> V=1.0, theta=0.0
% INFO    : Bus 17584	: V=0.99818644161, theta=4.22674067523 -> V=1.0, theta=0.0
% INFO    : Bus 17585	: V=0.998040907093, theta=4.20728920076 -> V=1.0, theta=0.0
% INFO    : Bus 17586	: V=0.997903964353, theta=4.11558004771 -> V=1.0, theta=0.0
% INFO    : Bus 17587	: V=0.997633553908, theta=4.09822362319 -> V=1.0, theta=0.0
% INFO    : Bus 17588	: V=0.998205984324, theta=4.13392724648 -> V=1.0, theta=0.0
% INFO    : Bus 17589	: V=0.997903964353, theta=4.11558004771 -> V=1.0, theta=0.0
% INFO    : Bus 17590	: V=0.993714205164, theta=3.22385020675 -> V=1.0, theta=0.0
% INFO    : Bus 17591	: V=0.998942308072, theta=4.59063380112 -> V=1.0, theta=0.0
% INFO    : Bus 17592	: V=0.997903270754, theta=4.2284540458 -> V=1.0, theta=0.0
% INFO    : Bus 17593	: V=0.998079584145, theta=4.24195265556 -> V=1.0, theta=0.0
% INFO    : Bus 17594	: V=0.997733590288, theta=4.21453155793 -> V=1.0, theta=0.0
% INFO    : Bus 17595	: V=0.997822782072, theta=2.94847024932 -> V=1.0, theta=0.0
% INFO    : Bus 17596	: V=0.998010420536, theta=2.96257451495 -> V=1.0, theta=0.0
% INFO    : Bus 17597	: V=0.997632995666, theta=2.93610040625 -> V=1.0, theta=0.0
% INFO    : Bus 17598	: V=0.997822782072, theta=2.94847024932 -> V=1.0, theta=0.0
% INFO    : Bus 17599	: V=0.994043975885, theta=2.64941158146 -> V=1.0, theta=0.0
% INFO    : Bus 17600	: V=0.997550023936, theta=4.00338572788 -> V=1.0, theta=0.0
% INFO    : Bus 17601	: V=1.00269606836, theta=3.3316257929 -> V=1.0, theta=0.0
% INFO    : Bus 17602	: V=1.00032346024, theta=4.72956357196 -> V=1.0, theta=0.0
% INFO    : Bus 17603	: V=0.997446739681, theta=4.10087418794 -> V=1.0, theta=0.0
% INFO    : Bus 17604	: V=0.997285569218, theta=4.08657313216 -> V=1.0, theta=0.0
% INFO    : Bus 17605	: V=0.997597131989, theta=4.11387101135 -> V=1.0, theta=0.0
% INFO    : Bus 17606	: V=0.998950976868, theta=4.60007432309 -> V=1.0, theta=0.0
% INFO    : Bus 17607	: V=0.999559399822, theta=2.60689756008 -> V=1.0, theta=0.0
% INFO    : Bus 17608	: V=0.999470105155, theta=4.68993771669 -> V=1.0, theta=0.0
% INFO    : Bus 17609	: V=0.998660663979, theta=4.57075002287 -> V=1.0, theta=0.0
% INFO    : Bus 17610	: V=0.998950976868, theta=4.60007432309 -> V=1.0, theta=0.0
% INFO    : Bus 17611	: V=0.998622869094, theta=3.61398241875 -> V=1.0, theta=0.0
% INFO    : Bus 17612	: V=0.998448620997, theta=3.59880799177 -> V=1.0, theta=0.0
% INFO    : Bus 17613	: V=0.998788548158, theta=3.6275390809 -> V=1.0, theta=0.0
% INFO    : Bus 17614	: V=0.998622869094, theta=3.61398241875 -> V=1.0, theta=0.0
% INFO    : Bus 17615	: V=0.996738366458, theta=4.05157158714 -> V=1.0, theta=0.0
% INFO    : Bus 17616	: V=0.996842493351, theta=4.06686344288 -> V=1.0, theta=0.0
% INFO    : Bus 17617	: V=0.996648985434, theta=4.03733986138 -> V=1.0, theta=0.0
% INFO    : Bus 17618	: V=0.996738366458, theta=4.05157158714 -> V=1.0, theta=0.0
% INFO    : Bus 17619	: V=1.00324295229, theta=3.01435774999 -> V=1.0, theta=0.0
% INFO    : Bus 17620	: V=1.00316818603, theta=2.99880614667 -> V=1.0, theta=0.0
% INFO    : Bus 17621	: V=1.00331811812, theta=3.02885936277 -> V=1.0, theta=0.0
% INFO    : Bus 17622	: V=1.00324295229, theta=3.01435774999 -> V=1.0, theta=0.0
% INFO    : Bus 17623	: V=1.00313576889, theta=2.52438909258 -> V=1.0, theta=0.0
% INFO    : Bus 17624	: V=0.995579578367, theta=3.46375294941 -> V=1.0, theta=0.0
% INFO    : Bus 17625	: V=0.995425382711, theta=3.44921849676 -> V=1.0, theta=0.0
% INFO    : Bus 17626	: V=0.998806853465, theta=2.99574952414 -> V=1.0, theta=0.0
% INFO    : Bus 17627	: V=0.998449305386, theta=2.95783906236 -> V=1.0, theta=0.0
% INFO    : Bus 17628	: V=0.999154054149, theta=3.03166811325 -> V=1.0, theta=0.0
% INFO    : Bus 17629	: V=0.998806853465, theta=2.99574952414 -> V=1.0, theta=0.0
% INFO    : Bus 17630	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17631	: V=1.00142688531, theta=4.71816040032 -> V=1.0, theta=0.0
% INFO    : Bus 17632	: V=0.999745933221, theta=5.211999104 -> V=1.0, theta=0.0
% INFO    : Bus 17633	: V=0.998627424772, theta=5.1171171398 -> V=1.0, theta=0.0
% INFO    : Bus 17634	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17635	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17636	: V=1.0019037649, theta=3.97165942616 -> V=1.0, theta=0.0
% INFO    : Bus 17637	: V=1.00149162736, theta=3.93786337695 -> V=1.0, theta=0.0
% INFO    : Bus 17638	: V=0.998690627505, theta=4.62565935796 -> V=1.0, theta=0.0
% INFO    : Bus 17639	: V=0.998514395483, theta=4.60495296568 -> V=1.0, theta=0.0
% INFO    : Bus 17640	: V=0.998536255672, theta=3.40802567605 -> V=1.0, theta=0.0
% INFO    : Bus 17641	: V=0.998354311652, theta=3.3854851742 -> V=1.0, theta=0.0
% INFO    : Bus 17642	: V=0.998708175119, theta=3.43471649004 -> V=1.0, theta=0.0
% INFO    : Bus 17643	: V=0.998536255672, theta=3.40802567605 -> V=1.0, theta=0.0
% INFO    : Bus 17644	: V=0.999738842598, theta=4.84656254527 -> V=1.0, theta=0.0
% INFO    : Bus 17645	: V=0.999668915619, theta=4.83582793288 -> V=1.0, theta=0.0
% INFO    : Bus 17646	: V=1.00142348982, theta=4.88624205647 -> V=1.0, theta=0.0
% INFO    : Bus 17647	: V=0.998778794619, theta=4.36708630621 -> V=1.0, theta=0.0
% INFO    : Bus 17648	: V=0.99956006758, theta=4.55020589611 -> V=1.0, theta=0.0
% INFO    : Bus 17649	: V=1.00035361262, theta=4.65085480134 -> V=1.0, theta=0.0
% INFO    : Bus 17650	: V=1.00071999118, theta=4.69410516439 -> V=1.0, theta=0.0
% INFO    : Bus 17651	: V=0.99992743595, theta=4.60801307002 -> V=1.0, theta=0.0
% INFO    : Bus 17652	: V=0.999287488364, theta=4.51100960998 -> V=1.0, theta=0.0
% INFO    : Bus 17653	: V=0.999537938936, theta=4.56018518321 -> V=1.0, theta=0.0
% INFO    : Bus 17654	: V=0.999337439082, theta=4.54072614969 -> V=1.0, theta=0.0
% INFO    : Bus 17655	: V=0.999534778887, theta=4.55977271182 -> V=1.0, theta=0.0
% INFO    : Bus 17656	: V=0.999716296594, theta=4.57758139925 -> V=1.0, theta=0.0
% INFO    : Bus 17657	: V=1.00215032156, theta=3.58139991983 -> V=1.0, theta=0.0
% INFO    : Bus 17658	: V=1.00222240953, theta=3.59705426614 -> V=1.0, theta=0.0
% INFO    : Bus 17659	: V=1.00208456438, theta=3.56730031521 -> V=1.0, theta=0.0
% INFO    : Bus 17660	: V=0.999904814482, theta=3.76594811927 -> V=1.0, theta=0.0
% INFO    : Bus 17661	: V=1.00002663002, theta=3.77860288184 -> V=1.0, theta=0.0
% INFO    : Bus 17662	: V=0.998882705928, theta=4.92397250072 -> V=1.0, theta=0.0
% INFO    : Bus 17663	: V=1.00510597261, theta=3.36814700737 -> V=1.0, theta=0.0
% INFO    : Bus 17664	: V=0.998742067329, theta=4.9115870842 -> V=1.0, theta=0.0
% INFO    : Bus 17665	: V=0.999240467724, theta=4.99964002049 -> V=1.0, theta=0.0
% INFO    : Bus 17666	: V=0.998882705928, theta=4.92397250072 -> V=1.0, theta=0.0
% INFO    : Bus 17667	: V=1.00967299108, theta=36.4187762671 -> V=1.0, theta=0.0
% INFO    : Bus 17668	: V=1.00966310344, theta=36.4181396484 -> V=1.0, theta=0.0
% INFO    : Bus 17669	: V=1.00968232068, theta=36.4193632879 -> V=1.0, theta=0.0
% INFO    : Bus 17670	: V=1.00967299108, theta=36.4187762671 -> V=1.0, theta=0.0
% INFO    : Bus 17671	: V=0.999851555192, theta=5.72723319474 -> V=1.0, theta=0.0
% INFO    : Bus 17672	: V=0.999433207403, theta=4.87560942049 -> V=1.0, theta=0.0
% INFO    : Bus 17673	: V=1.00014411878, theta=5.77186126068 -> V=1.0, theta=0.0
% INFO    : Bus 17674	: V=0.999851555192, theta=5.72723319474 -> V=1.0, theta=0.0
% INFO    : Bus 17675	: V=0.999676846425, theta=5.7084696556 -> V=1.0, theta=0.0
% INFO    : Bus 17676	: V=1.00182266558, theta=3.16412205098 -> V=1.0, theta=0.0
% INFO    : Bus 17677	: V=1.00171388363, theta=3.15378519365 -> V=1.0, theta=0.0
% INFO    : Bus 17678	: V=1.00181826032, theta=3.16364486453 -> V=1.0, theta=0.0
% INFO    : Bus 17679	: V=0.998198343983, theta=4.28006709753 -> V=1.0, theta=0.0
% INFO    : Bus 17680	: V=0.998138450759, theta=4.27250221399 -> V=1.0, theta=0.0
% INFO    : Bus 17681	: V=0.998258320784, theta=4.28845706366 -> V=1.0, theta=0.0
% INFO    : Bus 17682	: V=0.998198343983, theta=4.28006709753 -> V=1.0, theta=0.0
% INFO    : Bus 17683	: V=0.998552204963, theta=4.45245783473 -> V=1.0, theta=0.0
% INFO    : Bus 17684	: V=1.00038862763, theta=4.96530587765 -> V=1.0, theta=0.0
% INFO    : Bus 17685	: V=0.999972196643, theta=4.95972771563 -> V=1.0, theta=0.0
% INFO    : Bus 17686	: V=0.999885808959, theta=4.94862878509 -> V=1.0, theta=0.0
% INFO    : Bus 17687	: V=1.00006352891, theta=4.971666432 -> V=1.0, theta=0.0
% INFO    : Bus 17688	: V=0.999810024214, theta=4.79730956358 -> V=1.0, theta=0.0
% INFO    : Bus 17689	: V=0.999716836111, theta=4.78364029612 -> V=1.0, theta=0.0
% INFO    : Bus 17690	: V=0.999893900294, theta=4.80921456699 -> V=1.0, theta=0.0
% INFO    : Bus 17691	: V=0.999939173401, theta=4.79604698717 -> V=1.0, theta=0.0
% INFO    : Bus 17692	: V=0.999946511683, theta=4.81366101306 -> V=1.0, theta=0.0
% INFO    : Bus 17693	: V=0.999835892951, theta=4.79955092584 -> V=1.0, theta=0.0
% INFO    : Bus 17694	: V=1.00005650552, theta=4.82793329813 -> V=1.0, theta=0.0
% INFO    : Bus 17695	: V=1.0003493828, theta=4.82792629248 -> V=1.0, theta=0.0
% INFO    : Bus 17696	: V=0.999878291967, theta=4.83034977834 -> V=1.0, theta=0.0
% INFO    : Bus 17697	: V=0.99963873313, theta=4.80551986187 -> V=1.0, theta=0.0
% INFO    : Bus 17698	: V=1.0013662292, theta=4.87895626731 -> V=1.0, theta=0.0
% INFO    : Bus 17699	: V=1.00623969587, theta=2.0299073108 -> V=1.0, theta=0.0
% INFO    : Bus 17700	: V=1.00493331747, theta=8.91053056185 -> V=1.0, theta=0.0
% INFO    : Bus 17701	: V=1.00001501252, theta=61.4965685327 -> V=1.0, theta=0.0
% INFO    : Bus 17702	: V=0.998882731243, theta=40.0854325309 -> V=1.0, theta=0.0
% INFO    : Bus 17703	: V=0.999006300498, theta=40.0868886569 -> V=1.0, theta=0.0
% INFO    : Bus 17704	: V=1.00218676605, theta=5.14327668433 -> V=1.0, theta=0.0
% INFO    : Bus 17705	: V=1.00301141047, theta=5.38719948808 -> V=1.0, theta=0.0
% INFO    : Bus 17706	: V=1.00436789322, theta=5.29258657745 -> V=1.0, theta=0.0
% INFO    : Bus 17707	: V=1.00296648484, theta=5.3822743208 -> V=1.0, theta=0.0
% INFO    : Bus 17708	: V=1.00305225842, theta=5.39265109963 -> V=1.0, theta=0.0
% INFO    : Bus 17709	: V=1.00301141047, theta=5.38719948808 -> V=1.0, theta=0.0
% INFO    : Bus 17710	: V=1.0025631363, theta=5.17161643041 -> V=1.0, theta=0.0
% INFO    : Bus 17711	: V=0.999960370927, theta=4.94437676305 -> V=1.0, theta=0.0
% INFO    : Bus 17712	: V=0.99826634353, theta=67.3378328198 -> V=1.0, theta=0.0
% INFO    : Bus 17713	: V=0.990705455506, theta=70.6011451598 -> V=1.0, theta=0.0
% INFO    : Bus 17714	: V=0.998252141216, theta=67.3360035185 -> V=1.0, theta=0.0
% INFO    : Bus 17715	: V=0.99819706727, theta=67.2271246019 -> V=1.0, theta=0.0
% INFO    : Bus 17716	: V=0.99826634353, theta=67.3378328198 -> V=1.0, theta=0.0
% INFO    : Bus 17717	: V=0.998678959813, theta=40.193366057 -> V=1.0, theta=0.0
% INFO    : Bus 17718	: V=0.998634395049, theta=40.1898958273 -> V=1.0, theta=0.0
% INFO    : Bus 17719	: V=0.999073024651, theta=40.3111380829 -> V=1.0, theta=0.0
% INFO    : Bus 17720	: V=0.999118329932, theta=40.3145557124 -> V=1.0, theta=0.0
% INFO    : Bus 17721	: V=1.00449397139, theta=0.387742786113 -> V=1.0, theta=0.0
% INFO    : Bus 17722	: V=1.00034612446, theta=-0.741630216002 -> V=1.0, theta=0.0
% INFO    : Bus 17723	: V=1.00462136834, theta=0.401466028657 -> V=1.0, theta=0.0
% INFO    : Bus 17724	: V=1.00443451879, theta=0.384629079509 -> V=1.0, theta=0.0
% INFO    : Bus 17725	: V=1.00449397139, theta=0.387742786113 -> V=1.0, theta=0.0
% INFO    : Bus 17726	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17727	: V=0.99799126683, theta=-0.158147367222 -> V=1.0, theta=0.0
% INFO    : Bus 17728	: V=1.00273314199, theta=0.13208953219 -> V=1.0, theta=0.0
% INFO    : Bus 17729	: V=1.00291591967, theta=0.140143033608 -> V=1.0, theta=0.0
% INFO    : Bus 17730	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17731	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17732	: V=1.0054530066, theta=-0.305509721729 -> V=1.0, theta=0.0
% INFO    : Bus 17733	: V=1.00390541795, theta=0.162667501438 -> V=1.0, theta=0.0
% INFO    : Bus 17734	: V=0.998426682584, theta=-0.144771920893 -> V=1.0, theta=0.0
% INFO    : Bus 17735	: V=1.00543002444, theta=-0.309580646896 -> V=1.0, theta=0.0
% INFO    : Bus 17736	: V=1.00546308043, theta=-0.321474359081 -> V=1.0, theta=0.0
% INFO    : Bus 17737	: V=1.0039523771, theta=0.183634098519 -> V=1.0, theta=0.0
% INFO    : Bus 17738	: V=1.0054530066, theta=-0.305509721729 -> V=1.0, theta=0.0
% INFO    : Bus 17739	: V=0.99812355844, theta=8.42795369549 -> V=1.0, theta=0.0
% INFO    : Bus 17740	: V=0.997602766073, theta=11.3086259502 -> V=1.0, theta=0.0
% INFO    : Bus 17741	: V=0.997323483864, theta=10.1347606754 -> V=1.0, theta=0.0
% INFO    : Bus 17742	: V=0.997760112564, theta=28.9373798491 -> V=1.0, theta=0.0
% INFO    : Bus 17743	: V=0.999622011919, theta=31.7023818428 -> V=1.0, theta=0.0
% INFO    : Bus 17744	: V=0.99790453751, theta=14.37588247 -> V=1.0, theta=0.0
% INFO    : Bus 17745	: V=0.997915477149, theta=14.3777217631 -> V=1.0, theta=0.0
% INFO    : Bus 17746	: V=0.997550669164, theta=13.3805949079 -> V=1.0, theta=0.0
% INFO    : Bus 17747	: V=0.997569806487, theta=13.3845271831 -> V=1.0, theta=0.0
% INFO    : Bus 17748	: V=0.99801170045, theta=29.5406489849 -> V=1.0, theta=0.0
% INFO    : Bus 17749	: V=1.00364797603, theta=60.3415642302 -> V=1.0, theta=0.0
% INFO    : Bus 17750	: V=1.00364564928, theta=60.3411664813 -> V=1.0, theta=0.0
% INFO    : Bus 17751	: V=0.997440620359, theta=15.6156346715 -> V=1.0, theta=0.0
% INFO    : Bus 17752	: V=0.997605758575, theta=35.8037479181 -> V=1.0, theta=0.0
% INFO    : Bus 17753	: V=0.997603115708, theta=35.8034052461 -> V=1.0, theta=0.0
% INFO    : Bus 17754	: V=0.99773365315, theta=35.802412647 -> V=1.0, theta=0.0
% INFO    : Bus 17755	: V=0.997605758575, theta=35.8037479181 -> V=1.0, theta=0.0
% INFO    : Bus 17756	: V=0.999733193533, theta=56.2194792428 -> V=1.0, theta=0.0
% INFO    : Bus 17757	: V=1.00024574494, theta=56.7334645827 -> V=1.0, theta=0.0
% INFO    : Bus 17758	: V=0.999955767448, theta=56.4515808294 -> V=1.0, theta=0.0
% INFO    : Bus 17759	: V=0.99728733478, theta=16.9099648876 -> V=1.0, theta=0.0
% INFO    : Bus 17760	: V=0.997217253156, theta=16.905256073 -> V=1.0, theta=0.0
% INFO    : Bus 17761	: V=0.997281211238, theta=16.9093320843 -> V=1.0, theta=0.0
% INFO    : Bus 17762	: V=0.997250192781, theta=17.1146174923 -> V=1.0, theta=0.0
% INFO    : Bus 17763	: V=0.997206602031, theta=17.1092005655 -> V=1.0, theta=0.0
% INFO    : Bus 17764	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17765	: V=0.997515123759, theta=17.6160419933 -> V=1.0, theta=0.0
% INFO    : Bus 17766	: V=0.996570319093, theta=18.3314510465 -> V=1.0, theta=0.0
% INFO    : Bus 17767	: V=0.9968500163, theta=18.3935182341 -> V=1.0, theta=0.0
% INFO    : Bus 17768	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17769	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17770	: V=1.00121225976, theta=47.3713202221 -> V=1.0, theta=0.0
% INFO    : Bus 17771	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17772	: V=1.01079451374, theta=7.62016761185 -> V=1.0, theta=0.0
% INFO    : Bus 17773	: V=1.00314153558, theta=10.7387597496 -> V=1.0, theta=0.0
% INFO    : Bus 17774	: V=0.969768842104, theta=11.0030348937 -> V=1.0, theta=0.0
% INFO    : Bus 17775	: V=0.968568701981, theta=9.43241459007 -> V=1.0, theta=0.0
% INFO    : Bus 17776	: V=1.0055190739, theta=7.50051210713 -> V=1.0, theta=0.0
% INFO    : Bus 17777	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17778	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17779	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17780	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17781	: V=1.00241073121, theta=5.08241361433 -> V=1.0, theta=0.0
% INFO    : Bus 17782	: V=1.00193939728, theta=8.08966313617 -> V=1.0, theta=0.0
% INFO    : Bus 17783	: V=1.00188982904, theta=8.12185101361 -> V=1.0, theta=0.0
% INFO    : Bus 17784	: V=1.00335452557, theta=7.40954694296 -> V=1.0, theta=0.0
% INFO    : Bus 17785	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17786	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17787	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17788	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17789	: V=1.00522356501, theta=7.40358216349 -> V=1.0, theta=0.0
% INFO    : Bus 17790	: V=1.00809214409, theta=7.34925139911 -> V=1.0, theta=0.0
% INFO    : Bus 17791	: V=0.986596266331, theta=8.22948340229 -> V=1.0, theta=0.0
% INFO    : Bus 17792	: V=0.990641477793, theta=7.99354879971 -> V=1.0, theta=0.0
% INFO    : Bus 17793	: V=0.990225300605, theta=7.94853370491 -> V=1.0, theta=0.0
% INFO    : Bus 17794	: V=0.989980379968, theta=7.9235480389 -> V=1.0, theta=0.0
% INFO    : Bus 17795	: V=0.987358385456, theta=8.31380414248 -> V=1.0, theta=0.0
% INFO    : Bus 17796	: V=0.985283074113, theta=8.06829435952 -> V=1.0, theta=0.0
% INFO    : Bus 17797	: V=1.00564848363, theta=5.86533315527 -> V=1.0, theta=0.0
% INFO    : Bus 17798	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17799	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17800	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17801	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17802	: V=0.999702812192, theta=23.9773781761 -> V=1.0, theta=0.0
% INFO    : Bus 17803	: V=1.00000010776, theta=24.3826529557 -> V=1.0, theta=0.0
% INFO    : Bus 17804	: V=1.00000012079, theta=24.1316515131 -> V=1.0, theta=0.0
% INFO    : Bus 17805	: V=0.999391233689, theta=23.9275642543 -> V=1.0, theta=0.0
% INFO    : Bus 17806	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17807	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17808	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17809	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17810	: V=1.00112798078, theta=27.8468411327 -> V=1.0, theta=0.0
% INFO    : Bus 17811	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17812	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17813	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17814	: V=1.00112153167, theta=28.1343847683 -> V=1.0, theta=0.0
% INFO    : Bus 17815	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17816	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17817	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17818	: V=0.994452350899, theta=1.59110327534 -> V=1.0, theta=0.0
% INFO    : Bus 17819	: V=1.00680867537, theta=1.44446191516 -> V=1.0, theta=0.0
% INFO    : Bus 17820	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17821	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17822	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17823	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17824	: V=1.00212796311, theta=4.84551339295 -> V=1.0, theta=0.0
% INFO    : Bus 17825	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17826	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17827	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17828	: V=0.998909337028, theta=29.6930275716 -> V=1.0, theta=0.0
% INFO    : Bus 17829	: V=0.99802288196, theta=29.4004198612 -> V=1.0, theta=0.0
% INFO    : Bus 17830	: V=0.999974486469, theta=29.1757621289 -> V=1.0, theta=0.0
% INFO    : Bus 17831	: V=1.00012447772, theta=29.4557581959 -> V=1.0, theta=0.0
% INFO    : Bus 17832	: V=1.00221286693, theta=28.8391939998 -> V=1.0, theta=0.0
% INFO    : Bus 17833	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17834	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17835	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17836	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17837	: V=0.966761003226, theta=5.42149683499 -> V=1.0, theta=0.0
% INFO    : Bus 17838	: V=0.966985264418, theta=6.48856681075 -> V=1.0, theta=0.0
% INFO    : Bus 17839	: V=0.9669377072, theta=6.2445660081 -> V=1.0, theta=0.0
% INFO    : Bus 17840	: V=1.00264638, theta=4.76359786228 -> V=1.0, theta=0.0
% INFO    : Bus 17841	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17842	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17843	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17844	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17845	: V=0.974680065638, theta=3.99277281731 -> V=1.0, theta=0.0
% INFO    : Bus 17846	: V=0.974654385919, theta=3.81715273013 -> V=1.0, theta=0.0
% INFO    : Bus 17847	: V=0.998751532195, theta=3.32854826508 -> V=1.0, theta=0.0
% INFO    : Bus 17848	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17849	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17850	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17851	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17852	: V=1.00962364627, theta=7.514078893 -> V=1.0, theta=0.0
% INFO    : Bus 17853	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17854	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17855	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17856	: V=1.00146237396, theta=27.5664025525 -> V=1.0, theta=0.0
% INFO    : Bus 17857	: V=1.00164969242, theta=27.4788383671 -> V=1.0, theta=0.0
% INFO    : Bus 17858	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17859	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17860	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17861	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17862	: V=1.00271414187, theta=3.97743325498 -> V=1.0, theta=0.0
% INFO    : Bus 17863	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17864	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17865	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17866	: V=1.00251902703, theta=9.09354699848 -> V=1.0, theta=0.0
% INFO    : Bus 17867	: V=1.00211781388, theta=5.35468862905 -> V=1.0, theta=0.0
% INFO    : Bus 17868	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17869	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17870	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17871	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17872	: V=1.00288368086, theta=4.94243095798 -> V=1.0, theta=0.0
% INFO    : Bus 17873	: V=1.00051072436, theta=8.95290615089 -> V=1.0, theta=0.0
% INFO    : Bus 17874	: V=1.00069676858, theta=8.13184729983 -> V=1.0, theta=0.0
% INFO    : Bus 17875	: V=1.0008045856, theta=7.8312311117 -> V=1.0, theta=0.0
% INFO    : Bus 17876	: V=1.0009950585, theta=5.58967576811 -> V=1.0, theta=0.0
% INFO    : Bus 17877	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17878	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17879	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17880	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17881	: V=1.01096496879, theta=7.69128345321 -> V=1.0, theta=0.0
% INFO    : Bus 17882	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17883	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17884	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17885	: V=1.00331513933, theta=9.57138084591 -> V=1.0, theta=0.0
% INFO    : Bus 17886	: V=1.00513981974, theta=8.03105585778 -> V=1.0, theta=0.0
% INFO    : Bus 17887	: V=1.00322205157, theta=9.69729850892 -> V=1.0, theta=0.0
% INFO    : Bus 17888	: V=1.00334707702, theta=9.53087408707 -> V=1.0, theta=0.0
% INFO    : Bus 17889	: V=1.00336985585, theta=9.50453109068 -> V=1.0, theta=0.0
% INFO    : Bus 17890	: V=1.0068079545, theta=7.34587935033 -> V=1.0, theta=0.0
% INFO    : Bus 17891	: V=1.0003288577, theta=4.92983751061 -> V=1.0, theta=0.0
% INFO    : Bus 17892	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17893	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17894	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17895	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17896	: V=1.00152285457, theta=28.5360729198 -> V=1.0, theta=0.0
% INFO    : Bus 17897	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17898	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17899	: V=0.998811353937, theta=46.0935146551 -> V=1.0, theta=0.0
% INFO    : Bus 17900	: V=0.999703966604, theta=47.8943179625 -> V=1.0, theta=0.0
% INFO    : Bus 17901	: V=1.00028819518, theta=47.6391193186 -> V=1.0, theta=0.0
% INFO    : Bus 17902	: V=0.97464790516, theta=46.8570863642 -> V=1.0, theta=0.0
% INFO    : Bus 17903	: V=0.999999986506, theta=46.9422829748 -> V=1.0, theta=0.0
% INFO    : Bus 17904	: V=1.00106945049, theta=48.1854139703 -> V=1.0, theta=0.0
% INFO    : Bus 17905	: V=1.0005142243, theta=45.3995475467 -> V=1.0, theta=0.0
% INFO    : Bus 17906	: V=0.998811353937, theta=46.0935146551 -> V=1.0, theta=0.0
% INFO    : Bus 17907	: V=0.999703966604, theta=47.8943179625 -> V=1.0, theta=0.0
% INFO    : Bus 17908	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17909	: V=1.00018493847, theta=31.2667345506 -> V=1.0, theta=0.0
% INFO    : Bus 17910	: V=1.00207379115, theta=28.5984831542 -> V=1.0, theta=0.0
% INFO    : Bus 17911	: V=1.00000007348, theta=35.6959165734 -> V=1.0, theta=0.0
% INFO    : Bus 17912	: V=1.00000006645, theta=35.4867113192 -> V=1.0, theta=0.0
% INFO    : Bus 17913	: V=1.00000006733, theta=35.495361367 -> V=1.0, theta=0.0
% INFO    : Bus 17914	: V=1.00000005778, theta=35.3723399283 -> V=1.0, theta=0.0
% INFO    : Bus 17915	: V=1.00000007289, theta=35.6699743866 -> V=1.0, theta=0.0
% INFO    : Bus 17916	: V=1.0035994933, theta=34.8273145197 -> V=1.0, theta=0.0
% INFO    : Bus 17917	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17918	: V=0.998061949061, theta=30.8137444521 -> V=1.0, theta=0.0
% INFO    : Bus 17919	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17920	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17921	: V=1.00723455381, theta=7.80817906991 -> V=1.0, theta=0.0
% INFO    : Bus 17922	: V=0.989672800595, theta=11.0446899044 -> V=1.0, theta=0.0
% INFO    : Bus 17923	: V=0.970606206145, theta=9.27672625323 -> V=1.0, theta=0.0
% INFO    : Bus 17924	: V=0.989590519792, theta=11.0241573885 -> V=1.0, theta=0.0
% INFO    : Bus 17925	: V=1.00591167622, theta=7.94269798258 -> V=1.0, theta=0.0
% INFO    : Bus 17926	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17927	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17928	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17929	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17930	: V=1.00395035022, theta=5.08306286528 -> V=1.0, theta=0.0
% INFO    : Bus 17931	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17932	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17933	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17934	: V=1.00114361488, theta=37.7749435117 -> V=1.0, theta=0.0
% INFO    : Bus 17935	: V=0.990310774188, theta=38.1978474427 -> V=1.0, theta=0.0
% INFO    : Bus 17936	: V=0.997073125437, theta=37.3658303783 -> V=1.0, theta=0.0
% INFO    : Bus 17937	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17938	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17939	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17940	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17941	: V=0.995013888533, theta=28.7349274141 -> V=1.0, theta=0.0
% INFO    : Bus 17942	: V=1.00152474206, theta=28.287166197 -> V=1.0, theta=0.0
% INFO    : Bus 17943	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17944	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17945	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17946	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17947	: V=1.00161933198, theta=2.76014537345 -> V=1.0, theta=0.0
% INFO    : Bus 17948	: V=0.9976929019, theta=2.34912298821 -> V=1.0, theta=0.0
% INFO    : Bus 17949	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17950	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17951	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17952	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17953	: V=0.990426556758, theta=10.3872732197 -> V=1.0, theta=0.0
% INFO    : Bus 17954	: V=0.991797712389, theta=10.9178319701 -> V=1.0, theta=0.0
% INFO    : Bus 17955	: V=1.00699360087, theta=7.08425169772 -> V=1.0, theta=0.0
% INFO    : Bus 17956	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17957	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17958	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17959	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17960	: V=1.00362614235, theta=4.19776388028 -> V=1.0, theta=0.0
% INFO    : Bus 17961	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17962	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17963	: V=1.01302096874, theta=5.17829482 -> V=1.0, theta=0.0
% INFO    : Bus 17964	: V=1.00686471747, theta=5.60503624439 -> V=1.0, theta=0.0
% INFO    : Bus 17965	: V=1.00258491587, theta=5.49951662694 -> V=1.0, theta=0.0
% INFO    : Bus 17966	: V=1.00442177514, theta=5.29998766484 -> V=1.0, theta=0.0
% INFO    : Bus 17967	: V=0.987221296448, theta=5.90755816352 -> V=1.0, theta=0.0
% INFO    : Bus 17968	: V=0.987544533768, theta=5.95300455759 -> V=1.0, theta=0.0
% INFO    : Bus 17969	: V=0.987032520796, theta=5.88073777691 -> V=1.0, theta=0.0
% INFO    : Bus 17970	: V=0.988108530923, theta=6.04160772605 -> V=1.0, theta=0.0
% INFO    : Bus 17971	: V=1.0123608061, theta=6.02714436332 -> V=1.0, theta=0.0
% INFO    : Bus 17972	: V=0.988339731537, theta=6.07385393542 -> V=1.0, theta=0.0
% INFO    : Bus 17973	: V=1.00239492828, theta=5.49823036061 -> V=1.0, theta=0.0
% INFO    : Bus 17974	: V=1.00787362919, theta=4.57471805074 -> V=1.0, theta=0.0
% INFO    : Bus 17975	: V=1.00661651419, theta=5.65217221986 -> V=1.0, theta=0.0
% INFO    : Bus 17976	: V=1.00258491587, theta=5.49951662694 -> V=1.0, theta=0.0
% INFO    : Bus 17977	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17978	: V=1.0109964931, theta=7.71683274242 -> V=1.0, theta=0.0
% INFO    : Bus 17979	: V=0.997776813729, theta=11.0136075078 -> V=1.0, theta=0.0
% INFO    : Bus 17980	: V=0.999047142592, theta=10.629650468 -> V=1.0, theta=0.0
% INFO    : Bus 17981	: V=0.999580597909, theta=10.4382071516 -> V=1.0, theta=0.0
% INFO    : Bus 17982	: V=1.00379343115, theta=7.59374814129 -> V=1.0, theta=0.0
% INFO    : Bus 17983	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17984	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17985	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17986	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17987	: V=1.00246576537, theta=9.20445960447 -> V=1.0, theta=0.0
% INFO    : Bus 17988	: V=1.00303183515, theta=7.06043724887 -> V=1.0, theta=0.0
% INFO    : Bus 17989	: V=1.00254512971, theta=5.59193365672 -> V=1.0, theta=0.0
% INFO    : Bus 17990	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17991	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17992	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17993	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 17994	: V=1.00579333487, theta=5.66619621894 -> V=1.0, theta=0.0
% INFO    : Bus 17995	: V=0.995701328118, theta=8.29995305197 -> V=1.0, theta=0.0
% INFO    : Bus 17996	: V=0.998446846078, theta=9.28880432557 -> V=1.0, theta=0.0
% INFO    : Bus 17997	: V=1.00370161585, theta=5.95145170928 -> V=1.0, theta=0.0
% INFO    : Bus 17998	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 17999	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 18000	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 18001	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18002	: V=1.00172183256, theta=6.23234661415 -> V=1.0, theta=0.0
% INFO    : Bus 18003	: V=1.00113895653, theta=7.49066260104 -> V=1.0, theta=0.0
% INFO    : Bus 18004	: V=1.00146208531, theta=6.65767498404 -> V=1.0, theta=0.0
% INFO    : Bus 18005	: V=1.00109195529, theta=7.67599844449 -> V=1.0, theta=0.0
% INFO    : Bus 18006	: V=1.0013404762, theta=6.92525742889 -> V=1.0, theta=0.0
% INFO    : Bus 18007	: V=1.00169308468, theta=6.27369548286 -> V=1.0, theta=0.0
% INFO    : Bus 18008	: V=1.00132939445, theta=3.55717604446 -> V=1.0, theta=0.0
% INFO    : Bus 18009	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18010	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18011	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18012	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18013	: V=1.00562893918, theta=51.8593259273 -> V=1.0, theta=0.0
% INFO    : Bus 18014	: V=0.970663983615, theta=55.7800898462 -> V=1.0, theta=0.0
% INFO    : Bus 18015	: V=1.00795414985, theta=52.5748413433 -> V=1.0, theta=0.0
% INFO    : Bus 18016	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18017	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18018	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18019	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18020	: V=0.973411764249, theta=26.5192920668 -> V=1.0, theta=0.0
% INFO    : Bus 18021	: V=0.973484656543, theta=26.5351479015 -> V=1.0, theta=0.0
% INFO    : Bus 18022	: V=1.00093148733, theta=26.1943543325 -> V=1.0, theta=0.0
% INFO    : Bus 18023	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18024	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18025	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18026	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18027	: V=1.00040233215, theta=11.096533677 -> V=1.0, theta=0.0
% INFO    : Bus 18028	: V=0.993017596644, theta=14.0890973358 -> V=1.0, theta=0.0
% INFO    : Bus 18029	: V=1.00086322565, theta=10.5370114725 -> V=1.0, theta=0.0
% INFO    : Bus 18030	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18031	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18032	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18033	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18034	: V=1.0036382448, theta=7.25851502398 -> V=1.0, theta=0.0
% INFO    : Bus 18035	: V=1.00139287448, theta=10.185592178 -> V=1.0, theta=0.0
% INFO    : Bus 18036	: V=1.00141417624, theta=10.1159732165 -> V=1.0, theta=0.0
% INFO    : Bus 18037	: V=1.00126386454, theta=10.6719947464 -> V=1.0, theta=0.0
% INFO    : Bus 18038	: V=1.00116012703, theta=11.1445886851 -> V=1.0, theta=0.0
% INFO    : Bus 18039	: V=1.00137337164, theta=10.2582069722 -> V=1.0, theta=0.0
% INFO    : Bus 18040	: V=1.00103136508, theta=4.95055050465 -> V=1.0, theta=0.0
% INFO    : Bus 18041	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18042	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18043	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18044	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18045	: V=1.00545025257, theta=5.81138685996 -> V=1.0, theta=0.0
% INFO    : Bus 18046	: V=1.00532587805, theta=5.6065004633 -> V=1.0, theta=0.0
% INFO    : Bus 18047	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18048	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18049	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18050	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18051	: V=0.99692036174, theta=34.2546708453 -> V=1.0, theta=0.0
% INFO    : Bus 18052	: V=0.997132493133, theta=34.6419252218 -> V=1.0, theta=0.0
% INFO    : Bus 18053	: V=1.00242804476, theta=28.959435995 -> V=1.0, theta=0.0
% INFO    : Bus 18054	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18055	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18056	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18057	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18058	: V=1.00174537535, theta=27.6993317421 -> V=1.0, theta=0.0
% INFO    : Bus 18059	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18060	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18061	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18062	: V=1.00116095327, theta=5.34634581874 -> V=1.0, theta=0.0
% INFO    : Bus 18063	: V=0.999550564009, theta=5.28951444033 -> V=1.0, theta=0.0
% INFO    : Bus 18064	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18065	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18066	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18067	: V=0.996774255494, theta=-15.7292718512 -> V=1.0, theta=0.0
% INFO    : Bus 18068	: V=0.996702055127, theta=-15.7372364337 -> V=1.0, theta=0.0
% INFO    : Bus 18069	: V=0.996158303849, theta=-15.4636150145 -> V=1.0, theta=0.0
% INFO    : Bus 18070	: V=0.999163823269, theta=-15.9883817992 -> V=1.0, theta=0.0
% INFO    : Bus 18071	: V=0.999083299347, theta=-15.9957902641 -> V=1.0, theta=0.0
% INFO    : Bus 18072	: V=0.996778801514, theta=-15.7597804321 -> V=1.0, theta=0.0
% INFO    : Bus 18073	: V=0.996053574976, theta=-15.0810184519 -> V=1.0, theta=0.0
% INFO    : Bus 18074	: V=0.998562757382, theta=-15.485196256 -> V=1.0, theta=0.0
% INFO    : Bus 18075	: V=0.997234108422, theta=-15.2595065197 -> V=1.0, theta=0.0
% INFO    : Bus 18076	: V=0.996223738787, theta=-15.1451992839 -> V=1.0, theta=0.0
% INFO    : Bus 18077	: V=0.996267882138, theta=-15.1383238374 -> V=1.0, theta=0.0
% INFO    : Bus 18078	: V=0.998290566358, theta=-15.2708937452 -> V=1.0, theta=0.0
% INFO    : Bus 18079	: V=1.00533259003, theta=-15.5279343955 -> V=1.0, theta=0.0
% INFO    : Bus 18080	: V=1.00522208545, theta=-15.5470546756 -> V=1.0, theta=0.0
% INFO    : Bus 18081	: V=1.00316758448, theta=-16.006203109 -> V=1.0, theta=0.0
% INFO    : Bus 18082	: V=1.00286131121, theta=-15.8447412678 -> V=1.0, theta=0.0
% INFO    : Bus 18083	: V=1.00309203436, theta=-15.8275645419 -> V=1.0, theta=0.0
% INFO    : Bus 18084	: V=0.994476320183, theta=-13.9550661048 -> V=1.0, theta=0.0
% INFO    : Bus 18085	: V=0.996783942103, theta=-14.8155221294 -> V=1.0, theta=0.0
% INFO    : Bus 18086	: V=0.994168147445, theta=-13.9705835077 -> V=1.0, theta=0.0
% INFO    : Bus 18087	: V=0.998007980601, theta=-13.9058925091 -> V=1.0, theta=0.0
% INFO    : Bus 18088	: V=0.994476320183, theta=-13.9550661048 -> V=1.0, theta=0.0
% INFO    : Bus 18089	: V=0.998231227589, theta=-0.436839983881 -> V=1.0, theta=0.0
% INFO    : Bus 18090	: V=0.998723087973, theta=-1.32533287653 -> V=1.0, theta=0.0
% INFO    : Bus 18091	: V=0.996432574287, theta=-0.6869635623 -> V=1.0, theta=0.0
% INFO    : Bus 18092	: V=0.996472316498, theta=-0.74857610348 -> V=1.0, theta=0.0
% INFO    : Bus 18093	: V=0.996684182444, theta=0.00881921516994 -> V=1.0, theta=0.0
% INFO    : Bus 18094	: V=0.997879484968, theta=-1.08703523524 -> V=1.0, theta=0.0
% INFO    : Bus 18095	: V=0.997624728092, theta=-0.102440076716 -> V=1.0, theta=0.0
% INFO    : Bus 18096	: V=0.997722281249, theta=-0.0922142317357 -> V=1.0, theta=0.0
% INFO    : Bus 18097	: V=0.997520367426, theta=-0.113374023359 -> V=1.0, theta=0.0
% INFO    : Bus 18098	: V=1.00109433049, theta=-1.13559259917 -> V=1.0, theta=0.0
% INFO    : Bus 18099	: V=0.999973089529, theta=-1.55169407991 -> V=1.0, theta=0.0
% INFO    : Bus 18100	: V=0.999978156136, theta=-1.25415961252 -> V=1.0, theta=0.0
% INFO    : Bus 18101	: V=0.999951278357, theta=-1.25715231971 -> V=1.0, theta=0.0
% INFO    : Bus 18102	: V=1.00269002622, theta=-9.48946067262 -> V=1.0, theta=0.0
% INFO    : Bus 18103	: V=0.997370719045, theta=0.216010883371 -> V=1.0, theta=0.0
% INFO    : Bus 18104	: V=0.998420879031, theta=0.229019007903 -> V=1.0, theta=0.0
% INFO    : Bus 18105	: V=0.998382484817, theta=0.222822963008 -> V=1.0, theta=0.0
% INFO    : Bus 18106	: V=0.998456728488, theta=0.235331080688 -> V=1.0, theta=0.0
% INFO    : Bus 18107	: V=0.997224536482, theta=-13.2345394743 -> V=1.0, theta=0.0
% INFO    : Bus 18108	: V=0.997277796438, theta=-13.2271952591 -> V=1.0, theta=0.0
% INFO    : Bus 18109	: V=0.997174864959, theta=-13.2412477325 -> V=1.0, theta=0.0
% INFO    : Bus 18110	: V=0.997224536482, theta=-13.2345394743 -> V=1.0, theta=0.0
% INFO    : Bus 18111	: V=0.996200917446, theta=-13.6256089067 -> V=1.0, theta=0.0
% INFO    : Bus 18112	: V=0.996116420063, theta=-13.6313668257 -> V=1.0, theta=0.0
% INFO    : Bus 18113	: V=0.997386272409, theta=-13.7097460999 -> V=1.0, theta=0.0
% INFO    : Bus 18114	: V=0.99761680283, theta=-14.1166112262 -> V=1.0, theta=0.0
% INFO    : Bus 18115	: V=0.996293018708, theta=2.50136352718 -> V=1.0, theta=0.0
% INFO    : Bus 18116	: V=0.997732531805, theta=-2.18230574822 -> V=1.0, theta=0.0
% INFO    : Bus 18117	: V=0.997645385759, theta=-2.18833856549 -> V=1.0, theta=0.0
% INFO    : Bus 18118	: V=0.99782367663, theta=-2.17663660611 -> V=1.0, theta=0.0
% INFO    : Bus 18119	: V=0.997910250982, theta=-2.42314943757 -> V=1.0, theta=0.0
% INFO    : Bus 18120	: V=0.997868490518, theta=-2.42831080008 -> V=1.0, theta=0.0
% INFO    : Bus 18121	: V=0.997953314377, theta=-2.41809101557 -> V=1.0, theta=0.0
% INFO    : Bus 18122	: V=0.997910250982, theta=-2.42314943757 -> V=1.0, theta=0.0
% INFO    : Bus 18123	: V=0.997068485328, theta=-2.44780238244 -> V=1.0, theta=0.0
% INFO    : Bus 18124	: V=0.996967597097, theta=-2.45875265914 -> V=1.0, theta=0.0
% INFO    : Bus 18125	: V=0.997170267864, theta=-2.43789857479 -> V=1.0, theta=0.0
% INFO    : Bus 18126	: V=0.995040957973, theta=1.46162535183 -> V=1.0, theta=0.0
% INFO    : Bus 18127	: V=0.998453363321, theta=0.582927066283 -> V=1.0, theta=0.0
% INFO    : Bus 18128	: V=0.998509987548, theta=0.587702152787 -> V=1.0, theta=0.0
% INFO    : Bus 18129	: V=0.998390713757, theta=0.577829492109 -> V=1.0, theta=0.0
% INFO    : Bus 18130	: V=0.998453363321, theta=0.582927066283 -> V=1.0, theta=0.0
% INFO    : Bus 18131	: V=0.99711153186, theta=0.618377692077 -> V=1.0, theta=0.0
% INFO    : Bus 18132	: V=0.998656711751, theta=-2.29510687309 -> V=1.0, theta=0.0
% INFO    : Bus 18133	: V=0.998626393752, theta=-2.30057650306 -> V=1.0, theta=0.0
% INFO    : Bus 18134	: V=0.999055645757, theta=-2.30775700159 -> V=1.0, theta=0.0
% INFO    : Bus 18135	: V=0.999019920277, theta=-2.31374873541 -> V=1.0, theta=0.0
% INFO    : Bus 18136	: V=0.998321186474, theta=-2.61960642245 -> V=1.0, theta=0.0
% INFO    : Bus 18137	: V=1.00022260994, theta=-1.65956910613 -> V=1.0, theta=0.0
% INFO    : Bus 18138	: V=0.99949355395, theta=-2.14255868597 -> V=1.0, theta=0.0
% INFO    : Bus 18139	: V=1.0010985742, theta=-1.62548132496 -> V=1.0, theta=0.0
% INFO    : Bus 18140	: V=1.00018659283, theta=-1.66489202733 -> V=1.0, theta=0.0
% INFO    : Bus 18141	: V=1.00022260994, theta=-1.65956910613 -> V=1.0, theta=0.0
% INFO    : Bus 18142	: V=0.999462096826, theta=-3.50967412076 -> V=1.0, theta=0.0
% INFO    : Bus 18143	: V=0.999415165397, theta=-3.51363369125 -> V=1.0, theta=0.0
% INFO    : Bus 18144	: V=0.997787103595, theta=-3.9921069294 -> V=1.0, theta=0.0
% INFO    : Bus 18145	: V=0.997828109338, theta=-3.98862585323 -> V=1.0, theta=0.0
% INFO    : Bus 18146	: V=0.999219413632, theta=-3.62574875741 -> V=1.0, theta=0.0
% INFO    : Bus 18147	: V=0.997979891301, theta=-12.8952852533 -> V=1.0, theta=0.0
% INFO    : Bus 18148	: V=0.997985169046, theta=-11.6249128669 -> V=1.0, theta=0.0
% INFO    : Bus 18149	: V=0.997973272929, theta=-11.6270487936 -> V=1.0, theta=0.0
% INFO    : Bus 18150	: V=0.997999025469, theta=-11.622723862 -> V=1.0, theta=0.0
% INFO    : Bus 18151	: V=0.997985169046, theta=-11.6249128669 -> V=1.0, theta=0.0
% INFO    : Bus 18152	: V=0.997655559229, theta=-12.5472263159 -> V=1.0, theta=0.0
% INFO    : Bus 18153	: V=1.00358449324, theta=-6.80005573559 -> V=1.0, theta=0.0
% INFO    : Bus 18154	: V=1.00356113537, theta=-6.80205608867 -> V=1.0, theta=0.0
% INFO    : Bus 18155	: V=1.00153240853, theta=-7.56668753487 -> V=1.0, theta=0.0
% INFO    : Bus 18156	: V=1.00156887321, theta=-7.56293428144 -> V=1.0, theta=0.0
% INFO    : Bus 18157	: V=1.00153240853, theta=-7.56668753487 -> V=1.0, theta=0.0
% INFO    : Bus 18158	: V=1.0005973761, theta=-12.6949619316 -> V=1.0, theta=0.0
% INFO    : Bus 18159	: V=1.00030180461, theta=-12.4068217106 -> V=1.0, theta=0.0
% INFO    : Bus 18160	: V=1.00027686359, theta=-12.3934800863 -> V=1.0, theta=0.0
% INFO    : Bus 18161	: V=1.00021191882, theta=-12.4199944976 -> V=1.0, theta=0.0
% INFO    : Bus 18162	: V=1.00030180461, theta=-12.4068217106 -> V=1.0, theta=0.0
% INFO    : Bus 18163	: V=0.999331680608, theta=-12.3678469669 -> V=1.0, theta=0.0
% INFO    : Bus 18164	: V=0.999239774209, theta=-12.3808512859 -> V=1.0, theta=0.0
% INFO    : Bus 18165	: V=0.999416856381, theta=-12.3552040124 -> V=1.0, theta=0.0
% INFO    : Bus 18166	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18167	: V=0.999928107133, theta=-12.0116853485 -> V=1.0, theta=0.0
% INFO    : Bus 18168	: V=0.997438012659, theta=-11.2869185511 -> V=1.0, theta=0.0
% INFO    : Bus 18169	: V=0.999264761012, theta=-11.2268589747 -> V=1.0, theta=0.0
% INFO    : Bus 18170	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18171	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18172	: V=1.00368527012, theta=-13.0175436227 -> V=1.0, theta=0.0
% INFO    : Bus 18173	: V=0.995996254166, theta=-4.48424910313 -> V=1.0, theta=0.0
% INFO    : Bus 18174	: V=0.998487013042, theta=-3.27583577326 -> V=1.0, theta=0.0
% INFO    : Bus 18175	: V=0.997368587085, theta=-4.11772234002 -> V=1.0, theta=0.0
% INFO    : Bus 18176	: V=1.00025577705, theta=-2.69773629117 -> V=1.0, theta=0.0
% INFO    : Bus 18177	: V=1.00040135275, theta=-4.5808917119 -> V=1.0, theta=0.0
% INFO    : Bus 18178	: V=0.997650117036, theta=-4.30786711415 -> V=1.0, theta=0.0
% INFO    : Bus 18179	: V=1.00019396514, theta=-2.70559364262 -> V=1.0, theta=0.0
% INFO    : Bus 18180	: V=1.00141775532, theta=-2.55216059684 -> V=1.0, theta=0.0
% INFO    : Bus 18181	: V=1.00025577705, theta=-2.69773629117 -> V=1.0, theta=0.0
% INFO    : Bus 18182	: V=1.00002510348, theta=-4.76056359226 -> V=1.0, theta=0.0
% INFO    : Bus 18183	: V=0.998432952789, theta=10.7234958259 -> V=1.0, theta=0.0
% INFO    : Bus 18184	: V=0.993562511699, theta=3.54985803034 -> V=1.0, theta=0.0
% INFO    : Bus 18185	: V=0.994187333465, theta=3.44253418187 -> V=1.0, theta=0.0
% INFO    : Bus 18186	: V=0.992497643439, theta=3.08227767811 -> V=1.0, theta=0.0
% INFO    : Bus 18187	: V=0.99839448662, theta=3.58339759569 -> V=1.0, theta=0.0
% INFO    : Bus 18188	: V=0.99761371433, theta=3.54371831515 -> V=1.0, theta=0.0
% INFO    : Bus 18189	: V=0.998331706993, theta=3.5748398533 -> V=1.0, theta=0.0
% INFO    : Bus 18190	: V=1.00052114666, theta=3.56542226346 -> V=1.0, theta=0.0
% INFO    : Bus 18191	: V=0.99839448662, theta=3.58339759569 -> V=1.0, theta=0.0
% INFO    : Bus 18192	: V=1.00592217421, theta=-5.25314188831 -> V=1.0, theta=0.0
% INFO    : Bus 18193	: V=1.00594262894, theta=-5.25168085727 -> V=1.0, theta=0.0
% INFO    : Bus 18194	: V=1.00590044774, theta=-5.25457982071 -> V=1.0, theta=0.0
% INFO    : Bus 18195	: V=1.00592217421, theta=-5.25314188831 -> V=1.0, theta=0.0
% INFO    : Bus 18196	: V=1.00381908332, theta=-1.46411067216 -> V=1.0, theta=0.0
% INFO    : Bus 18197	: V=1.00382874995, theta=-1.46261134336 -> V=1.0, theta=0.0
% INFO    : Bus 18198	: V=1.00028788386, theta=-7.76933069481 -> V=1.0, theta=0.0
% INFO    : Bus 18199	: V=1.00579931127, theta=-5.54060649581 -> V=1.0, theta=0.0
% INFO    : Bus 18200	: V=1.00577477681, theta=-5.54439915713 -> V=1.0, theta=0.0
% INFO    : Bus 18201	: V=1.00582117382, theta=-5.5372730247 -> V=1.0, theta=0.0
% INFO    : Bus 18202	: V=0.996710020728, theta=0.154861140641 -> V=1.0, theta=0.0
% INFO    : Bus 18203	: V=1.00288316794, theta=2.8771480232 -> V=1.0, theta=0.0
% INFO    : Bus 18204	: V=1.00830302893, theta=2.72543283536 -> V=1.0, theta=0.0
% INFO    : Bus 18205	: V=1.00342140198, theta=2.89146808771 -> V=1.0, theta=0.0
% INFO    : Bus 18206	: V=1.00282969829, theta=2.8682989424 -> V=1.0, theta=0.0
% INFO    : Bus 18207	: V=1.00288316794, theta=2.8771480232 -> V=1.0, theta=0.0
% INFO    : Bus 18208	: V=1.00646414277, theta=2.55988486276 -> V=1.0, theta=0.0
% INFO    : Bus 18209	: V=1.00682018197, theta=2.57994322085 -> V=1.0, theta=0.0
% INFO    : Bus 18210	: V=1.00676446304, theta=2.57156201188 -> V=1.0, theta=0.0
% INFO    : Bus 18211	: V=1.00688009995, theta=2.58858884518 -> V=1.0, theta=0.0
% INFO    : Bus 18212	: V=1.00682018197, theta=2.57994322085 -> V=1.0, theta=0.0
% INFO    : Bus 18213	: V=0.995767579111, theta=5.34946486744 -> V=1.0, theta=0.0
% INFO    : Bus 18214	: V=0.99574860244, theta=5.34703434488 -> V=1.0, theta=0.0
% INFO    : Bus 18215	: V=0.995785565625, theta=5.35173933945 -> V=1.0, theta=0.0
% INFO    : Bus 18216	: V=1.00498148876, theta=-4.76732529156 -> V=1.0, theta=0.0
% INFO    : Bus 18217	: V=1.00498568093, theta=-4.76663823377 -> V=1.0, theta=0.0
% INFO    : Bus 18218	: V=1.0049774891, theta=-4.76795078566 -> V=1.0, theta=0.0
% INFO    : Bus 18219	: V=0.998096309879, theta=14.0591347175 -> V=1.0, theta=0.0
% INFO    : Bus 18220	: V=0.998080172738, theta=14.057438204 -> V=1.0, theta=0.0
% INFO    : Bus 18221	: V=0.998115126037, theta=14.0610017096 -> V=1.0, theta=0.0
% INFO    : Bus 18222	: V=0.998370094937, theta=17.3306810561 -> V=1.0, theta=0.0
% INFO    : Bus 18223	: V=1.00352291348, theta=-4.00227871487 -> V=1.0, theta=0.0
% INFO    : Bus 18224	: V=1.00225379226, theta=-4.30839007571 -> V=1.0, theta=0.0
% INFO    : Bus 18225	: V=1.00224696167, theta=-4.30974284567 -> V=1.0, theta=0.0
% INFO    : Bus 18226	: V=1.00225959773, theta=-4.30706467881 -> V=1.0, theta=0.0
% INFO    : Bus 18227	: V=1.00070135845, theta=-1.29581439036 -> V=1.0, theta=0.0
% INFO    : Bus 18228	: V=1.00049395789, theta=-1.28919642496 -> V=1.0, theta=0.0
% INFO    : Bus 18229	: V=1.00070228947, theta=-1.62630113514 -> V=1.0, theta=0.0
% INFO    : Bus 18230	: V=0.998703870361, theta=0.69370465707 -> V=1.0, theta=0.0
% INFO    : Bus 18231	: V=1.00551280997, theta=3.38060167112 -> V=1.0, theta=0.0
% INFO    : Bus 18232	: V=1.00147111515, theta=25.8749670379 -> V=1.0, theta=0.0
% INFO    : Bus 18233	: V=1.00145648552, theta=25.8721413598 -> V=1.0, theta=0.0
% INFO    : Bus 18234	: V=1.00148937415, theta=25.8777864223 -> V=1.0, theta=0.0
% INFO    : Bus 18235	: V=1.00147111515, theta=25.8749670379 -> V=1.0, theta=0.0
% INFO    : Bus 18236	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18237	: V=0.996203716789, theta=26.6407029513 -> V=1.0, theta=0.0
% INFO    : Bus 18238	: V=0.995219540276, theta=27.2368122715 -> V=1.0, theta=0.0
% INFO    : Bus 18239	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18240	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18241	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18242	: V=1.00407475842, theta=4.060217003 -> V=1.0, theta=0.0
% INFO    : Bus 18243	: V=0.999743203081, theta=4.61984134291 -> V=1.0, theta=0.0
% INFO    : Bus 18244	: V=1.00154875885, theta=4.6652607032 -> V=1.0, theta=0.0
% INFO    : Bus 18245	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18246	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18247	: V=1.00297521062, theta=3.90211188237 -> V=1.0, theta=0.0
% INFO    : Bus 18248	: V=1.00272228426, theta=3.97092476036 -> V=1.0, theta=0.0
% INFO    : Bus 18249	: V=1.00281224626, theta=-4.02205424184 -> V=1.0, theta=0.0
% INFO    : Bus 18250	: V=1.00279855757, theta=-4.02426653086 -> V=1.0, theta=0.0
% INFO    : Bus 18251	: V=1.00282903764, theta=-4.01977076784 -> V=1.0, theta=0.0
% INFO    : Bus 18252	: V=1.00255011465, theta=-3.84943626456 -> V=1.0, theta=0.0
% INFO    : Bus 18253	: V=0.997742801848, theta=17.7058505528 -> V=1.0, theta=0.0
% INFO    : Bus 18254	: V=0.997698276297, theta=-4.15098190795 -> V=1.0, theta=0.0
% INFO    : Bus 18255	: V=0.998420065078, theta=-4.2864606689 -> V=1.0, theta=0.0
% INFO    : Bus 18256	: V=0.998391484681, theta=-4.28988672912 -> V=1.0, theta=0.0
% INFO    : Bus 18257	: V=0.998448624178, theta=-4.28274022325 -> V=1.0, theta=0.0
% INFO    : Bus 18258	: V=0.998420065078, theta=-4.2864606689 -> V=1.0, theta=0.0
% INFO    : Bus 18259	: V=0.997348285413, theta=-3.68597210068 -> V=1.0, theta=0.0
% INFO    : Bus 18260	: V=0.998515969604, theta=-3.84400694988 -> V=1.0, theta=0.0
% INFO    : Bus 18261	: V=0.997293044272, theta=-3.68961514077 -> V=1.0, theta=0.0
% INFO    : Bus 18262	: V=0.999260409585, theta=-3.6971496619 -> V=1.0, theta=0.0
% INFO    : Bus 18263	: V=0.997348285413, theta=-3.68597210068 -> V=1.0, theta=0.0
% INFO    : Bus 18264	: V=0.998581231353, theta=24.7537081234 -> V=1.0, theta=0.0
% INFO    : Bus 18265	: V=1.00247146132, theta=3.97335313748 -> V=1.0, theta=0.0
% INFO    : Bus 18266	: V=1.00034175795, theta=-0.830356220763 -> V=1.0, theta=0.0
% INFO    : Bus 18267	: V=0.997882245425, theta=-7.47108974582 -> V=1.0, theta=0.0
% INFO    : Bus 18268	: V=0.997590060102, theta=-7.29238621175 -> V=1.0, theta=0.0
% INFO    : Bus 18269	: V=0.997546043274, theta=-7.29790176177 -> V=1.0, theta=0.0
% INFO    : Bus 18270	: V=0.997636356509, theta=-7.28755520626 -> V=1.0, theta=0.0
% INFO    : Bus 18271	: V=0.995369422385, theta=-7.13183703799 -> V=1.0, theta=0.0
% INFO    : Bus 18272	: V=0.99529456622, theta=-7.13722840834 -> V=1.0, theta=0.0
% INFO    : Bus 18273	: V=1.00303171774, theta=-3.89215212279 -> V=1.0, theta=0.0
% INFO    : Bus 18274	: V=1.00204344292, theta=-5.57310312248 -> V=1.0, theta=0.0
% INFO    : Bus 18275	: V=1.00228629649, theta=-4.9254074174 -> V=1.0, theta=0.0
% INFO    : Bus 18276	: V=1.00230324143, theta=-4.92333350932 -> V=1.0, theta=0.0
% INFO    : Bus 18277	: V=1.00226887519, theta=-4.92731164404 -> V=1.0, theta=0.0
% INFO    : Bus 18278	: V=1.00228629649, theta=-4.9254074174 -> V=1.0, theta=0.0
% INFO    : Bus 18279	: V=1.00329535164, theta=4.32539783446 -> V=1.0, theta=0.0
% INFO    : Bus 18280	: V=1.0033176024, theta=4.32803896891 -> V=1.0, theta=0.0
% INFO    : Bus 18281	: V=0.998353038273, theta=0.235576126912 -> V=1.0, theta=0.0
% INFO    : Bus 18282	: V=1.0017842648, theta=-8.03541448772 -> V=1.0, theta=0.0
% INFO    : Bus 18283	: V=0.997088781953, theta=-5.71872032165 -> V=1.0, theta=0.0
% INFO    : Bus 18284	: V=0.998427540683, theta=-5.16632030603 -> V=1.0, theta=0.0
% INFO    : Bus 18285	: V=0.998284300239, theta=-5.18083070499 -> V=1.0, theta=0.0
% INFO    : Bus 18286	: V=0.998571366053, theta=-5.15181411552 -> V=1.0, theta=0.0
% INFO    : Bus 18287	: V=0.998427540683, theta=-5.16632030603 -> V=1.0, theta=0.0
% INFO    : Bus 18288	: V=0.99884586667, theta=-3.80454937512 -> V=1.0, theta=0.0
% INFO    : Bus 18289	: V=0.999322975914, theta=-4.63229713459 -> V=1.0, theta=0.0
% INFO    : Bus 18290	: V=0.998701592919, theta=-3.81896640722 -> V=1.0, theta=0.0
% INFO    : Bus 18291	: V=1.00254002651, theta=-3.74139222777 -> V=1.0, theta=0.0
% INFO    : Bus 18292	: V=0.99884586667, theta=-3.80454937512 -> V=1.0, theta=0.0
% INFO    : Bus 18293	: V=0.99640906553, theta=-6.71874389523 -> V=1.0, theta=0.0
% INFO    : Bus 18294	: V=0.996337253061, theta=-6.73394548075 -> V=1.0, theta=0.0
% INFO    : Bus 18295	: V=0.996478976189, theta=-6.70503771238 -> V=1.0, theta=0.0
% INFO    : Bus 18296	: V=0.997940098816, theta=-5.04366828655 -> V=1.0, theta=0.0
% INFO    : Bus 18297	: V=0.998607964946, theta=3.77654600256 -> V=1.0, theta=0.0
% INFO    : Bus 18298	: V=0.994948892659, theta=-7.68012896628 -> V=1.0, theta=0.0
% INFO    : Bus 18299	: V=1.00412708011, theta=-8.07377817322 -> V=1.0, theta=0.0
% INFO    : Bus 18300	: V=0.998851026623, theta=-8.20593088555 -> V=1.0, theta=0.0
% INFO    : Bus 18301	: V=1.00347817621, theta=-8.11209367556 -> V=1.0, theta=0.0
% INFO    : Bus 18302	: V=1.00351432198, theta=-8.1082309575 -> V=1.0, theta=0.0
% INFO    : Bus 18303	: V=1.00347817621, theta=-8.11209367556 -> V=1.0, theta=0.0
% INFO    : Bus 18304	: V=1.0013701604, theta=4.18058187355 -> V=1.0, theta=0.0
% INFO    : Bus 18305	: V=1.00131859602, theta=4.17438577393 -> V=1.0, theta=0.0
% INFO    : Bus 18306	: V=1.00142526247, theta=4.18608544071 -> V=1.0, theta=0.0
% INFO    : Bus 18307	: V=1.0013701604, theta=4.18058187355 -> V=1.0, theta=0.0
% INFO    : Bus 18308	: V=0.996689107158, theta=1.13226897849 -> V=1.0, theta=0.0
% INFO    : Bus 18309	: V=0.996776464101, theta=1.80423236852 -> V=1.0, theta=0.0
% INFO    : Bus 18310	: V=0.99658725536, theta=1.37243722635 -> V=1.0, theta=0.0
% INFO    : Bus 18311	: V=0.996660209201, theta=-8.04954816965 -> V=1.0, theta=0.0
% INFO    : Bus 18312	: V=0.99608709918, theta=-8.0227331361 -> V=1.0, theta=0.0
% INFO    : Bus 18313	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18314	: V=1.00447380347, theta=-7.39602058918 -> V=1.0, theta=0.0
% INFO    : Bus 18315	: V=1.00019184581, theta=-4.72822590968 -> V=1.0, theta=0.0
% INFO    : Bus 18316	: V=1.00470315647, theta=-4.50576188022 -> V=1.0, theta=0.0
% INFO    : Bus 18317	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18318	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18319	: V=0.998453692466, theta=2.72621525737 -> V=1.0, theta=0.0
% INFO    : Bus 18320	: V=1.00058300486, theta=3.84846551907 -> V=1.0, theta=0.0
% INFO    : Bus 18321	: V=1.00053032122, theta=3.84212606754 -> V=1.0, theta=0.0
% INFO    : Bus 18322	: V=1.00064090661, theta=3.85550493819 -> V=1.0, theta=0.0
% INFO    : Bus 18323	: V=1.00091829386, theta=3.9425153251 -> V=1.0, theta=0.0
% INFO    : Bus 18324	: V=1.00085553703, theta=3.93636109616 -> V=1.0, theta=0.0
% INFO    : Bus 18325	: V=1.00098220963, theta=3.948548882 -> V=1.0, theta=0.0
% INFO    : Bus 18326	: V=1.0024117661, theta=5.80122292916 -> V=1.0, theta=0.0
% INFO    : Bus 18327	: V=1.00247024227, theta=4.49045693071 -> V=1.0, theta=0.0
% INFO    : Bus 18328	: V=1.00233533675, theta=5.79552715087 -> V=1.0, theta=0.0
% INFO    : Bus 18329	: V=1.00240899009, theta=5.92012861976 -> V=1.0, theta=0.0
% INFO    : Bus 18330	: V=1.0024117661, theta=5.80122292916 -> V=1.0, theta=0.0
% INFO    : Bus 18331	: V=1.00376409834, theta=-5.60675188012 -> V=1.0, theta=0.0
% INFO    : Bus 18332	: V=0.997354921815, theta=-9.42589047166 -> V=1.0, theta=0.0
% INFO    : Bus 18333	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18334	: V=1.00678140236, theta=-4.97142688649 -> V=1.0, theta=0.0
% INFO    : Bus 18335	: V=1.0014662239, theta=-4.33693718576 -> V=1.0, theta=0.0
% INFO    : Bus 18336	: V=1.00398740216, theta=-4.25054960539 -> V=1.0, theta=0.0
% INFO    : Bus 18337	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18338	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18339	: V=0.996567330215, theta=-7.37803059554 -> V=1.0, theta=0.0
% INFO    : Bus 18340	: V=1.00306852275, theta=-6.89907973042 -> V=1.0, theta=0.0
% INFO    : Bus 18341	: V=1.00298143373, theta=-6.91262211161 -> V=1.0, theta=0.0
% INFO    : Bus 18342	: V=1.00315703582, theta=-6.88623407892 -> V=1.0, theta=0.0
% INFO    : Bus 18343	: V=1.00306852275, theta=-6.89907973042 -> V=1.0, theta=0.0
% INFO    : Bus 18344	: V=1.0028495895, theta=-8.88118824915 -> V=1.0, theta=0.0
% INFO    : Bus 18345	: V=0.996484551522, theta=3.18415308647 -> V=1.0, theta=0.0
% INFO    : Bus 18346	: V=0.996527277666, theta=3.18935194981 -> V=1.0, theta=0.0
% INFO    : Bus 18347	: V=0.996440882572, theta=3.17884352446 -> V=1.0, theta=0.0
% INFO    : Bus 18348	: V=0.998429421114, theta=3.28826674761 -> V=1.0, theta=0.0
% INFO    : Bus 18349	: V=0.998399072125, theta=3.28273988958 -> V=1.0, theta=0.0
% INFO    : Bus 18350	: V=0.998456123044, theta=3.29379052017 -> V=1.0, theta=0.0
% INFO    : Bus 18351	: V=0.998429421114, theta=3.28826674761 -> V=1.0, theta=0.0
% INFO    : Bus 18352	: V=0.998009019875, theta=6.63427237868 -> V=1.0, theta=0.0
% INFO    : Bus 18353	: V=0.99885801049, theta=6.30737910635 -> V=1.0, theta=0.0
% INFO    : Bus 18354	: V=0.997934204255, theta=6.6231032364 -> V=1.0, theta=0.0
% INFO    : Bus 18355	: V=1.00018116808, theta=6.64225380709 -> V=1.0, theta=0.0
% INFO    : Bus 18356	: V=0.998009019875, theta=6.63427237868 -> V=1.0, theta=0.0
% INFO    : Bus 18357	: V=1.00174670748, theta=-8.93563941165 -> V=1.0, theta=0.0
% INFO    : Bus 18358	: V=1.00014820755, theta=-8.75409017248 -> V=1.0, theta=0.0
% INFO    : Bus 18359	: V=0.999178603422, theta=-6.47958449505 -> V=1.0, theta=0.0
% INFO    : Bus 18360	: V=1.00173534557, theta=-5.87972765399 -> V=1.0, theta=0.0
% INFO    : Bus 18361	: V=1.00412791163, theta=-7.81529880149 -> V=1.0, theta=0.0
% INFO    : Bus 18362	: V=1.00458194968, theta=-8.00068920026 -> V=1.0, theta=0.0
% INFO    : Bus 18363	: V=1.00441469254, theta=-7.9252480992 -> V=1.0, theta=0.0
% INFO    : Bus 18364	: V=1.00462994567, theta=-7.90327886585 -> V=1.0, theta=0.0
% INFO    : Bus 18365	: V=1.00419019379, theta=-7.94845751583 -> V=1.0, theta=0.0
% INFO    : Bus 18366	: V=1.00441469254, theta=-7.9252480992 -> V=1.0, theta=0.0
% INFO    : Bus 18367	: V=1.0023571094, theta=-8.04581845059 -> V=1.0, theta=0.0
% INFO    : Bus 18368	: V=1.00393340335, theta=-4.80052468086 -> V=1.0, theta=0.0
% INFO    : Bus 18369	: V=1.00811947232, theta=-7.44372065788 -> V=1.0, theta=0.0
% INFO    : Bus 18370	: V=1.00378296862, theta=-4.81545724426 -> V=1.0, theta=0.0
% INFO    : Bus 18371	: V=1.00544929905, theta=-4.59131954988 -> V=1.0, theta=0.0
% INFO    : Bus 18372	: V=1.00393340335, theta=-4.80052468086 -> V=1.0, theta=0.0
% INFO    : Bus 18373	: V=0.999751477296, theta=-9.09844784017 -> V=1.0, theta=0.0
% INFO    : Bus 18374	: V=0.999607249648, theta=-9.10972515623 -> V=1.0, theta=0.0
% INFO    : Bus 18375	: V=0.999890531819, theta=-9.08647118548 -> V=1.0, theta=0.0
% INFO    : Bus 18376	: V=1.00603979649, theta=-7.64902428098 -> V=1.0, theta=0.0
% INFO    : Bus 18377	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18378	: V=1.0074512053, theta=-7.6026996183 -> V=1.0, theta=0.0
% INFO    : Bus 18379	: V=1.00571209044, theta=-4.63095328337 -> V=1.0, theta=0.0
% INFO    : Bus 18380	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18381	: V=1.0046533699, theta=-4.93003948005 -> V=1.0, theta=0.0
% INFO    : Bus 18382	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18383	: V=1.00030939864, theta=-8.91878682387 -> V=1.0, theta=0.0
% INFO    : Bus 18384	: V=1.00666390386, theta=-7.58963200722 -> V=1.0, theta=0.0
% INFO    : Bus 18385	: V=1.00673791632, theta=-7.5805598117 -> V=1.0, theta=0.0
% INFO    : Bus 18386	: V=1.00530776708, theta=-8.07338631314 -> V=1.0, theta=0.0
% INFO    : Bus 18387	: V=0.995801713883, theta=-8.28719586662 -> V=1.0, theta=0.0
% INFO    : Bus 18388	: V=0.997158473279, theta=-9.18130369957 -> V=1.0, theta=0.0
% INFO    : Bus 18389	: V=1.00139095476, theta=-8.32934790419 -> V=1.0, theta=0.0
% INFO    : Bus 18390	: V=1.01086010258, theta=-10.268636687 -> V=1.0, theta=0.0
% INFO    : Bus 18391	: V=1.00310434265, theta=-8.72567470241 -> V=1.0, theta=0.0
% INFO    : Bus 18392	: V=1.00298656546, theta=-8.73793569926 -> V=1.0, theta=0.0
% INFO    : Bus 18393	: V=1.00323146055, theta=-8.7125965163 -> V=1.0, theta=0.0
% INFO    : Bus 18394	: V=0.99762169513, theta=-6.89283958613 -> V=1.0, theta=0.0
% INFO    : Bus 18395	: V=1.00016851339, theta=-8.59358263918 -> V=1.0, theta=0.0
% INFO    : Bus 18396	: V=1.00001841612, theta=-8.60604952749 -> V=1.0, theta=0.0
% INFO    : Bus 18397	: V=0.996727363968, theta=-9.31541379477 -> V=1.0, theta=0.0
% INFO    : Bus 18398	: V=0.99655979977, theta=-9.33573824355 -> V=1.0, theta=0.0
% INFO    : Bus 18399	: V=0.996901297843, theta=-9.29398984595 -> V=1.0, theta=0.0
% INFO    : Bus 18400	: V=0.996727363968, theta=-9.31541379477 -> V=1.0, theta=0.0
% INFO    : Bus 18401	: V=0.999021143543, theta=-9.39420669936 -> V=1.0, theta=0.0
% INFO    : Bus 18402	: V=0.998854049712, theta=-9.41596507397 -> V=1.0, theta=0.0
% INFO    : Bus 18403	: V=1.00320470752, theta=-4.39726315819 -> V=1.0, theta=0.0
% INFO    : Bus 18404	: V=1.00253334936, theta=-7.25849024345 -> V=1.0, theta=0.0
% INFO    : Bus 18405	: V=1.00406655907, theta=-4.1993447422 -> V=1.0, theta=0.0
% INFO    : Bus 18406	: V=1.00312459287, theta=-4.40842107862 -> V=1.0, theta=0.0
% INFO    : Bus 18407	: V=1.00320470752, theta=-4.39726315819 -> V=1.0, theta=0.0
% INFO    : Bus 18408	: V=0.994895965387, theta=3.61764347668 -> V=1.0, theta=0.0
% INFO    : Bus 18409	: V=0.994845772725, theta=3.60538677285 -> V=1.0, theta=0.0
% INFO    : Bus 18410	: V=0.997695353518, theta=2.92971761506 -> V=1.0, theta=0.0
% INFO    : Bus 18411	: V=0.997841671803, theta=2.94373710767 -> V=1.0, theta=0.0
% INFO    : Bus 18412	: V=0.995545677279, theta=3.50399183394 -> V=1.0, theta=0.0
% INFO    : Bus 18413	: V=0.994608609854, theta=3.24723831521 -> V=1.0, theta=0.0
% INFO    : Bus 18414	: V=0.998157560159, theta=-8.85406097124 -> V=1.0, theta=0.0
% INFO    : Bus 18415	: V=0.993230908043, theta=-9.21590621495 -> V=1.0, theta=0.0
% INFO    : Bus 18416	: V=1.00519188185, theta=-7.80382668239 -> V=1.0, theta=0.0
% INFO    : Bus 18417	: V=1.00006840934, theta=-9.07456313142 -> V=1.0, theta=0.0
% INFO    : Bus 18418	: V=1.00217799701, theta=-9.07888123264 -> V=1.0, theta=0.0
% INFO    : Bus 18419	: V=1.00211912115, theta=-9.08856861728 -> V=1.0, theta=0.0
% INFO    : Bus 18420	: V=1.00223981034, theta=-9.07014709619 -> V=1.0, theta=0.0
% INFO    : Bus 18421	: V=1.00217799701, theta=-9.07888123264 -> V=1.0, theta=0.0
% INFO    : Bus 18422	: V=1.00371718411, theta=-8.76194773027 -> V=1.0, theta=0.0
% INFO    : Bus 18423	: V=1.00665518648, theta=-7.99465580328 -> V=1.0, theta=0.0
% INFO    : Bus 18424	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18425	: V=1.00657352493, theta=-8.34397811226 -> V=1.0, theta=0.0
% INFO    : Bus 18426	: V=0.996567374091, theta=-4.63700833368 -> V=1.0, theta=0.0
% INFO    : Bus 18427	: V=1.00276243349, theta=-4.41505489781 -> V=1.0, theta=0.0
% INFO    : Bus 18428	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18429	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18430	: V=1.01195141729, theta=-10.263060301 -> V=1.0, theta=0.0
% INFO    : Bus 18431	: V=0.996829090804, theta=3.16150729927 -> V=1.0, theta=0.0
% INFO    : Bus 18432	: V=0.996774795657, theta=3.15675672886 -> V=1.0, theta=0.0
% INFO    : Bus 18433	: V=0.99689091749, theta=3.16648109312 -> V=1.0, theta=0.0
% INFO    : Bus 18434	: V=0.999140476403, theta=-8.43181265834 -> V=1.0, theta=0.0
% INFO    : Bus 18435	: V=0.999225538412, theta=-8.75776472915 -> V=1.0, theta=0.0
% INFO    : Bus 18436	: V=0.998073167442, theta=-9.48433163227 -> V=1.0, theta=0.0
% INFO    : Bus 18437	: V=0.997959455527, theta=-9.49786353442 -> V=1.0, theta=0.0
% INFO    : Bus 18438	: V=0.998193649897, theta=-9.46876371347 -> V=1.0, theta=0.0
% INFO    : Bus 18439	: V=1.00167234692, theta=-9.98583391668 -> V=1.0, theta=0.0
% INFO    : Bus 18440	: V=0.998250434159, theta=-9.5711691083 -> V=1.0, theta=0.0
% INFO    : Bus 18441	: V=0.998116010089, theta=-9.58521531581 -> V=1.0, theta=0.0
% INFO    : Bus 18442	: V=0.99836964537, theta=-9.55888122572 -> V=1.0, theta=0.0
% INFO    : Bus 18443	: V=0.998250434159, theta=-9.5711691083 -> V=1.0, theta=0.0
% INFO    : Bus 18444	: V=1.00341326078, theta=-9.42634798904 -> V=1.0, theta=0.0
% INFO    : Bus 18445	: V=1.00318114571, theta=-9.44518432912 -> V=1.0, theta=0.0
% INFO    : Bus 18446	: V=1.00165851344, theta=-7.74501563933 -> V=1.0, theta=0.0
% INFO    : Bus 18447	: V=0.991549234419, theta=-9.03362756488 -> V=1.0, theta=0.0
% INFO    : Bus 18448	: V=0.991353055394, theta=-8.95330236205 -> V=1.0, theta=0.0
% INFO    : Bus 18449	: V=0.991253694741, theta=-8.96605120884 -> V=1.0, theta=0.0
% INFO    : Bus 18450	: V=1.00182212533, theta=-8.54551583222 -> V=1.0, theta=0.0
% INFO    : Bus 18451	: V=0.999485735252, theta=-9.70750431362 -> V=1.0, theta=0.0
% INFO    : Bus 18452	: V=0.999710531851, theta=-9.68505801604 -> V=1.0, theta=0.0
% INFO    : Bus 18453	: V=0.999242637321, theta=-9.73053559053 -> V=1.0, theta=0.0
% INFO    : Bus 18454	: V=1.00090769409, theta=-8.89878668005 -> V=1.0, theta=0.0
% INFO    : Bus 18455	: V=1.00066439548, theta=-8.93795653187 -> V=1.0, theta=0.0
% INFO    : Bus 18456	: V=0.998178385488, theta=-8.61051968048 -> V=1.0, theta=0.0
% INFO    : Bus 18457	: V=0.99801926488, theta=-8.62452285745 -> V=1.0, theta=0.0
% INFO    : Bus 18458	: V=1.00346602919, theta=-8.20022090981 -> V=1.0, theta=0.0
% INFO    : Bus 18459	: V=1.00320770488, theta=-8.22263686286 -> V=1.0, theta=0.0
% INFO    : Bus 18460	: V=0.997758717964, theta=-8.92275111587 -> V=1.0, theta=0.0
% INFO    : Bus 18461	: V=1.00016976245, theta=-10.3397242058 -> V=1.0, theta=0.0
% INFO    : Bus 18462	: V=1.00007557877, theta=-10.34655041 -> V=1.0, theta=0.0
% INFO    : Bus 18463	: V=1.00027602634, theta=-10.3322433547 -> V=1.0, theta=0.0
% INFO    : Bus 18464	: V=0.999511252655, theta=-9.52701944029 -> V=1.0, theta=0.0
% INFO    : Bus 18465	: V=0.999334487327, theta=-9.54945947564 -> V=1.0, theta=0.0
% INFO    : Bus 18466	: V=1.00093860051, theta=-10.8630939193 -> V=1.0, theta=0.0
% INFO    : Bus 18467	: V=1.00083167743, theta=-11.1060272593 -> V=1.0, theta=0.0
% INFO    : Bus 18468	: V=1.00068344475, theta=-11.1199705655 -> V=1.0, theta=0.0
% INFO    : Bus 18469	: V=1.00096421587, theta=-11.0917860517 -> V=1.0, theta=0.0
% INFO    : Bus 18470	: V=1.00083167743, theta=-11.1060272593 -> V=1.0, theta=0.0
% INFO    : Bus 18471	: V=0.998273582287, theta=-8.79943809488 -> V=1.0, theta=0.0
% INFO    : Bus 18472	: V=0.99800746781, theta=-8.8240282729 -> V=1.0, theta=0.0
% INFO    : Bus 18473	: V=0.998522943433, theta=-8.77716654065 -> V=1.0, theta=0.0
% INFO    : Bus 18474	: V=1.00097566582, theta=-7.75725096048 -> V=1.0, theta=0.0
% INFO    : Bus 18475	: V=1.00087236468, theta=-7.77300253056 -> V=1.0, theta=0.0
% INFO    : Bus 18476	: V=1.00108659987, theta=-7.74353349642 -> V=1.0, theta=0.0
% INFO    : Bus 18477	: V=1.00097566582, theta=-7.75725096048 -> V=1.0, theta=0.0
% INFO    : Bus 18478	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18479	: V=1.00780734565, theta=-7.08597432794 -> V=1.0, theta=0.0
% INFO    : Bus 18480	: V=1.0030674583, theta=-4.76276403986 -> V=1.0, theta=0.0
% INFO    : Bus 18481	: V=1.00491519102, theta=-4.62851431057 -> V=1.0, theta=0.0
% INFO    : Bus 18482	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18483	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18484	: V=1.00195194744, theta=-8.64903633342 -> V=1.0, theta=0.0
% INFO    : Bus 18485	: V=1.00204373719, theta=-8.63852228776 -> V=1.0, theta=0.0
% INFO    : Bus 18486	: V=1.0158815337, theta=-10.0053745258 -> V=1.0, theta=0.0
% INFO    : Bus 18487	: V=1.0157349734, theta=-10.0136049361 -> V=1.0, theta=0.0
% INFO    : Bus 18488	: V=1.00462135629, theta=-10.6543346474 -> V=1.0, theta=0.0
% INFO    : Bus 18489	: V=1.01068384135, theta=-10.3235530485 -> V=1.0, theta=0.0
% INFO    : Bus 18490	: V=1.00698557837, theta=-10.5632104224 -> V=1.0, theta=0.0
% INFO    : Bus 18491	: V=1.00684503638, theta=-10.574185468 -> V=1.0, theta=0.0
% INFO    : Bus 18492	: V=1.00712000118, theta=-10.5518482881 -> V=1.0, theta=0.0
% INFO    : Bus 18493	: V=1.00698557837, theta=-10.5632104224 -> V=1.0, theta=0.0
% INFO    : Bus 18494	: V=1.00034508646, theta=-9.0520832412 -> V=1.0, theta=0.0
% INFO    : Bus 18495	: V=1.00026039275, theta=-9.06887176469 -> V=1.0, theta=0.0
% INFO    : Bus 18496	: V=1.00134356989, theta=-9.58968737956 -> V=1.0, theta=0.0
% INFO    : Bus 18497	: V=0.989562162386, theta=-8.90002748628 -> V=1.0, theta=0.0
% INFO    : Bus 18498	: V=0.999725696749, theta=-9.22531140291 -> V=1.0, theta=0.0
% INFO    : Bus 18499	: V=0.999959248869, theta=-9.20202072656 -> V=1.0, theta=0.0
% INFO    : Bus 18500	: V=0.999588321611, theta=-9.24064669386 -> V=1.0, theta=0.0
% INFO    : Bus 18501	: V=0.988866740213, theta=-9.91263435738 -> V=1.0, theta=0.0
% INFO    : Bus 18502	: V=0.988727218349, theta=-9.92879928339 -> V=1.0, theta=0.0
% INFO    : Bus 18503	: V=0.993096074146, theta=-11.3799763046 -> V=1.0, theta=0.0
% INFO    : Bus 18504	: V=1.00159517574, theta=-7.94426666242 -> V=1.0, theta=0.0
% INFO    : Bus 18505	: V=1.00148384505, theta=-7.95767790105 -> V=1.0, theta=0.0
% INFO    : Bus 18506	: V=0.999217236298, theta=-10.0882937877 -> V=1.0, theta=0.0
% INFO    : Bus 18507	: V=0.999537581878, theta=-10.057147587 -> V=1.0, theta=0.0
% INFO    : Bus 18508	: V=0.998874280882, theta=-10.1184431721 -> V=1.0, theta=0.0
% INFO    : Bus 18509	: V=0.999217236298, theta=-10.0882937877 -> V=1.0, theta=0.0
% INFO    : Bus 18510	: V=1.00210539421, theta=-8.82397213415 -> V=1.0, theta=0.0
% INFO    : Bus 18511	: V=1.00195838757, theta=-8.84122825715 -> V=1.0, theta=0.0
% INFO    : Bus 18512	: V=0.998618409777, theta=-8.5996717706 -> V=1.0, theta=0.0
% INFO    : Bus 18513	: V=0.995740767859, theta=-11.2612339767 -> V=1.0, theta=0.0
% INFO    : Bus 18514	: V=0.995709450122, theta=-11.2433117216 -> V=1.0, theta=0.0
% INFO    : Bus 18515	: V=0.998076184267, theta=-9.71400035515 -> V=1.0, theta=0.0
% INFO    : Bus 18516	: V=0.997881462916, theta=-9.74281401254 -> V=1.0, theta=0.0
% INFO    : Bus 18517	: V=0.998245298897, theta=-9.68686182918 -> V=1.0, theta=0.0
% INFO    : Bus 18518	: V=0.998076184267, theta=-9.71400035515 -> V=1.0, theta=0.0
% INFO    : Bus 18519	: V=0.998869697726, theta=-10.2705312208 -> V=1.0, theta=0.0
% INFO    : Bus 18520	: V=0.986635386558, theta=-9.70668784732 -> V=1.0, theta=0.0
% INFO    : Bus 18521	: V=0.98656573752, theta=-9.71422969368 -> V=1.0, theta=0.0
% INFO    : Bus 18522	: V=0.986745614578, theta=-9.69305070691 -> V=1.0, theta=0.0
% INFO    : Bus 18523	: V=0.986635386558, theta=-9.70668784732 -> V=1.0, theta=0.0
% INFO    : Bus 18524	: V=1.00093364779, theta=-10.2312238555 -> V=1.0, theta=0.0
% INFO    : Bus 18525	: V=1.00798263008, theta=-9.52300580622 -> V=1.0, theta=0.0
% INFO    : Bus 18526	: V=1.00805781956, theta=-9.5133121453 -> V=1.0, theta=0.0
% INFO    : Bus 18527	: V=1.00791036571, theta=-9.53214824216 -> V=1.0, theta=0.0
% INFO    : Bus 18528	: V=0.997876734629, theta=-11.0918933525 -> V=1.0, theta=0.0
% INFO    : Bus 18529	: V=1.00060906124, theta=-11.0979977528 -> V=1.0, theta=0.0
% INFO    : Bus 18530	: V=1.00048919055, theta=-11.1106482142 -> V=1.0, theta=0.0
% INFO    : Bus 18531	: V=1.00251690602, theta=-7.77144971626 -> V=1.0, theta=0.0
% INFO    : Bus 18532	: V=1.00240244084, theta=-7.78203709616 -> V=1.0, theta=0.0
% INFO    : Bus 18533	: V=0.992329470785, theta=-9.1794410123 -> V=1.0, theta=0.0
% INFO    : Bus 18534	: V=0.992237409036, theta=-9.19047464544 -> V=1.0, theta=0.0
% INFO    : Bus 18535	: V=1.00472362926, theta=-8.35782081958 -> V=1.0, theta=0.0
% INFO    : Bus 18536	: V=1.00460660504, theta=-8.36868300932 -> V=1.0, theta=0.0
% INFO    : Bus 18537	: V=1.00592165944, theta=-8.40077491954 -> V=1.0, theta=0.0
% INFO    : Bus 18538	: V=0.988758641942, theta=-9.59761146951 -> V=1.0, theta=0.0
% INFO    : Bus 18539	: V=0.993083465471, theta=-8.5117714739 -> V=1.0, theta=0.0
% INFO    : Bus 18540	: V=0.993039569418, theta=-8.51805608601 -> V=1.0, theta=0.0
% INFO    : Bus 18541	: V=0.990968212449, theta=-8.02504636668 -> V=1.0, theta=0.0
% INFO    : Bus 18542	: V=0.99088557579, theta=-8.03065085037 -> V=1.0, theta=0.0
% INFO    : Bus 18543	: V=0.991041324323, theta=-8.01988339034 -> V=1.0, theta=0.0
% INFO    : Bus 18544	: V=0.990968212449, theta=-8.02504636668 -> V=1.0, theta=0.0
% INFO    : Bus 18545	: V=0.992976634548, theta=-7.51155790236 -> V=1.0, theta=0.0
% INFO    : Bus 18546	: V=0.992067097065, theta=-6.61766115311 -> V=1.0, theta=0.0
% INFO    : Bus 18547	: V=0.99208530076, theta=-5.13585644463 -> V=1.0, theta=0.0
% INFO    : Bus 18548	: V=0.992017669004, theta=-5.14132686395 -> V=1.0, theta=0.0
% INFO    : Bus 18549	: V=0.99214672209, theta=-5.13022025471 -> V=1.0, theta=0.0
% INFO    : Bus 18550	: V=1.00088898114, theta=-11.0407397143 -> V=1.0, theta=0.0
% INFO    : Bus 18551	: V=0.999626469599, theta=-10.7579444356 -> V=1.0, theta=0.0
% INFO    : Bus 18552	: V=0.999489945581, theta=-10.7655452508 -> V=1.0, theta=0.0
% INFO    : Bus 18553	: V=0.999035849655, theta=-11.0930538848 -> V=1.0, theta=0.0
% INFO    : Bus 18554	: V=1.00118606975, theta=-11.9251723595 -> V=1.0, theta=0.0
% INFO    : Bus 18555	: V=1.00141021998, theta=-11.8952466123 -> V=1.0, theta=0.0
% INFO    : Bus 18556	: V=1.00096477602, theta=-11.9578429791 -> V=1.0, theta=0.0
% INFO    : Bus 18557	: V=1.00118606975, theta=-11.9251723595 -> V=1.0, theta=0.0
% INFO    : Bus 18558	: V=0.992696936084, theta=-11.610408531 -> V=1.0, theta=0.0
% INFO    : Bus 18559	: V=1.00251190226, theta=-10.8107027235 -> V=1.0, theta=0.0
% INFO    : Bus 18560	: V=1.00243886074, theta=-10.8242690394 -> V=1.0, theta=0.0
% INFO    : Bus 18561	: V=0.992942854021, theta=-11.5058826305 -> V=1.0, theta=0.0
% INFO    : Bus 18562	: V=1.00066372347, theta=-9.20715263675 -> V=1.0, theta=0.0
% INFO    : Bus 18563	: V=0.997687051465, theta=-11.4040399287 -> V=1.0, theta=0.0
% INFO    : Bus 18564	: V=1.01450350699, theta=-9.92655645706 -> V=1.0, theta=0.0
% INFO    : Bus 18565	: V=1.01439094332, theta=-9.93984576596 -> V=1.0, theta=0.0
% INFO    : Bus 18566	: V=1.00213186413, theta=-10.6007619278 -> V=1.0, theta=0.0
% INFO    : Bus 18567	: V=0.996979453056, theta=-9.94996575105 -> V=1.0, theta=0.0
% INFO    : Bus 18568	: V=0.999332123834, theta=-10.988033514 -> V=1.0, theta=0.0
% INFO    : Bus 18569	: V=0.99943920493, theta=-10.9734706149 -> V=1.0, theta=0.0
% INFO    : Bus 18570	: V=0.999332123834, theta=-10.988033514 -> V=1.0, theta=0.0
% INFO    : Bus 18571	: V=0.999232558552, theta=-11.0012976118 -> V=1.0, theta=0.0
% INFO    : Bus 18572	: V=0.99795256471, theta=-6.6500667143 -> V=1.0, theta=0.0
% INFO    : Bus 18573	: V=0.997926347793, theta=-6.65371119079 -> V=1.0, theta=0.0
% INFO    : Bus 18574	: V=0.996670239613, theta=-7.04817521389 -> V=1.0, theta=0.0
% INFO    : Bus 18575	: V=0.998136237832, theta=-5.47776347852 -> V=1.0, theta=0.0
% INFO    : Bus 18576	: V=1.00345702785, theta=6.77084930043 -> V=1.0, theta=0.0
% INFO    : Bus 18577	: V=1.0034672562, theta=8.96428073968 -> V=1.0, theta=0.0
% INFO    : Bus 18578	: V=1.00348304585, theta=8.966650786 -> V=1.0, theta=0.0
% INFO    : Bus 18579	: V=1.00303263082, theta=7.13771267367 -> V=1.0, theta=0.0
% INFO    : Bus 18580	: V=1.00301273201, theta=7.13382979525 -> V=1.0, theta=0.0
% INFO    : Bus 18581	: V=1.00305225483, theta=7.14122348123 -> V=1.0, theta=0.0
% INFO    : Bus 18582	: V=1.00181064106, theta=-10.7506311809 -> V=1.0, theta=0.0
% INFO    : Bus 18583	: V=1.00159765359, theta=-10.7680915433 -> V=1.0, theta=0.0
% INFO    : Bus 18584	: V=1.00202050946, theta=-10.7326418389 -> V=1.0, theta=0.0
% INFO    : Bus 18585	: V=1.00181064106, theta=-10.7506311809 -> V=1.0, theta=0.0
% INFO    : Bus 18586	: V=0.993989278819, theta=-11.2311413493 -> V=1.0, theta=0.0
% INFO    : Bus 18587	: V=0.99383029138, theta=-11.2418218532 -> V=1.0, theta=0.0
% INFO    : Bus 18588	: V=0.993619070647, theta=-8.26465695617 -> V=1.0, theta=0.0
% INFO    : Bus 18589	: V=0.993859449547, theta=-8.24493377111 -> V=1.0, theta=0.0
% INFO    : Bus 18590	: V=0.993364789675, theta=-8.28522212352 -> V=1.0, theta=0.0
% INFO    : Bus 18591	: V=0.994739944475, theta=-8.20745139181 -> V=1.0, theta=0.0
% INFO    : Bus 18592	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18593	: V=0.997016572493, theta=-7.87998238489 -> V=1.0, theta=0.0
% INFO    : Bus 18594	: V=1.00749678972, theta=-5.09193252156 -> V=1.0, theta=0.0
% INFO    : Bus 18595	: V=1.00732521657, theta=-4.87956368813 -> V=1.0, theta=0.0
% INFO    : Bus 18596	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18597	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18598	: V=0.993881327826, theta=-8.3573078003 -> V=1.0, theta=0.0
% INFO    : Bus 18599	: V=1.0033514973, theta=-7.8218011516 -> V=1.0, theta=0.0
% INFO    : Bus 18600	: V=1.00364496028, theta=-7.79918479343 -> V=1.0, theta=0.0
% INFO    : Bus 18601	: V=1.0031724576, theta=-7.83411584965 -> V=1.0, theta=0.0
% INFO    : Bus 18602	: V=1.00180600093, theta=-10.4098704681 -> V=1.0, theta=0.0
% INFO    : Bus 18603	: V=1.01144055788, theta=-10.2571606445 -> V=1.0, theta=0.0
% INFO    : Bus 18604	: V=1.0113226279, theta=-10.2713469062 -> V=1.0, theta=0.0
% INFO    : Bus 18605	: V=0.999053724756, theta=-11.0000876641 -> V=1.0, theta=0.0
% INFO    : Bus 18606	: V=0.999741469364, theta=-7.94814020548 -> V=1.0, theta=0.0
% INFO    : Bus 18607	: V=0.999660928082, theta=-7.96214357702 -> V=1.0, theta=0.0
% INFO    : Bus 18608	: V=0.99981970083, theta=-7.93365963752 -> V=1.0, theta=0.0
% INFO    : Bus 18609	: V=1.00012013764, theta=-10.5773795253 -> V=1.0, theta=0.0
% INFO    : Bus 18610	: V=1.00001714182, theta=-10.5904573411 -> V=1.0, theta=0.0
% INFO    : Bus 18611	: V=1.00022804989, theta=-10.5630204688 -> V=1.0, theta=0.0
% INFO    : Bus 18612	: V=1.00230465407, theta=-10.9366496188 -> V=1.0, theta=0.0
% INFO    : Bus 18613	: V=1.00031434817, theta=-11.9526984049 -> V=1.0, theta=0.0
% INFO    : Bus 18614	: V=0.999685939775, theta=-11.0233761064 -> V=1.0, theta=0.0
% INFO    : Bus 18615	: V=0.999522944595, theta=-11.0492319245 -> V=1.0, theta=0.0
% INFO    : Bus 18616	: V=0.999840801406, theta=-10.9969606065 -> V=1.0, theta=0.0
% INFO    : Bus 18617	: V=0.996558321521, theta=0.86063784421 -> V=1.0, theta=0.0
% INFO    : Bus 18618	: V=0.997009403122, theta=0.585886836516 -> V=1.0, theta=0.0
% INFO    : Bus 18619	: V=0.997058905251, theta=0.590739692942 -> V=1.0, theta=0.0
% INFO    : Bus 18620	: V=0.996961420205, theta=0.58111115828 -> V=1.0, theta=0.0
% INFO    : Bus 18621	: V=0.994707426928, theta=4.15633259538 -> V=1.0, theta=0.0
% INFO    : Bus 18622	: V=0.994354740796, theta=-12.1589554673 -> V=1.0, theta=0.0
% INFO    : Bus 18623	: V=0.994156580267, theta=-12.1783499477 -> V=1.0, theta=0.0
% INFO    : Bus 18624	: V=0.99567708207, theta=-11.8313305432 -> V=1.0, theta=0.0
% INFO    : Bus 18625	: V=0.992352810053, theta=-11.0789219044 -> V=1.0, theta=0.0
% INFO    : Bus 18626	: V=0.995053556247, theta=-10.7870116946 -> V=1.0, theta=0.0
% INFO    : Bus 18627	: V=1.00108265639, theta=-10.2846342334 -> V=1.0, theta=0.0
% INFO    : Bus 18628	: V=1.00306054144, theta=-12.6414983737 -> V=1.0, theta=0.0
% INFO    : Bus 18629	: V=1.00321152231, theta=-12.6305812916 -> V=1.0, theta=0.0
% INFO    : Bus 18630	: V=0.986348926559, theta=-9.86608844209 -> V=1.0, theta=0.0
% INFO    : Bus 18631	: V=0.986494367295, theta=-9.85487432331 -> V=1.0, theta=0.0
% INFO    : Bus 18632	: V=0.985932618359, theta=-9.47382710576 -> V=1.0, theta=0.0
% INFO    : Bus 18633	: V=0.98591838444, theta=-9.62734111341 -> V=1.0, theta=0.0
% INFO    : Bus 18634	: V=1.00059729008, theta=-11.8060467996 -> V=1.0, theta=0.0
% INFO    : Bus 18635	: V=1.00017260637, theta=-11.8401474718 -> V=1.0, theta=0.0
% INFO    : Bus 18636	: V=1.00098051135, theta=-11.7696787354 -> V=1.0, theta=0.0
% INFO    : Bus 18637	: V=1.00216430729, theta=-4.79026257883 -> V=1.0, theta=0.0
% INFO    : Bus 18638	: V=1.00456436657, theta=-7.86930257201 -> V=1.0, theta=0.0
% INFO    : Bus 18639	: V=1.00461617832, theta=-4.66741311113 -> V=1.0, theta=0.0
% INFO    : Bus 18640	: V=1.00211075096, theta=-4.79613572628 -> V=1.0, theta=0.0
% INFO    : Bus 18641	: V=1.00216430729, theta=-4.79026257883 -> V=1.0, theta=0.0
% INFO    : Bus 18642	: V=1.00669042539, theta=-10.2699083422 -> V=1.0, theta=0.0
% INFO    : Bus 18643	: V=0.990845226714, theta=-9.19049865169 -> V=1.0, theta=0.0
% INFO    : Bus 18644	: V=0.990789759483, theta=-9.19578618172 -> V=1.0, theta=0.0
% INFO    : Bus 18645	: V=0.989922847242, theta=-9.14263841426 -> V=1.0, theta=0.0
% INFO    : Bus 18646	: V=1.00253375682, theta=-1.10654750209 -> V=1.0, theta=0.0
% INFO    : Bus 18647	: V=1.00179280403, theta=-1.2103333047 -> V=1.0, theta=0.0
% INFO    : Bus 18648	: V=1.00062358588, theta=0.238654175498 -> V=1.0, theta=0.0
% INFO    : Bus 18649	: V=0.99631325318, theta=-11.6686325928 -> V=1.0, theta=0.0
% INFO    : Bus 18650	: V=0.992483309637, theta=-12.2580863097 -> V=1.0, theta=0.0
% INFO    : Bus 18651	: V=0.992430412001, theta=-12.2658725763 -> V=1.0, theta=0.0
% INFO    : Bus 18652	: V=0.995633635744, theta=-11.8058167465 -> V=1.0, theta=0.0
% INFO    : Bus 18653	: V=1.00183743013, theta=-8.32046293673 -> V=1.0, theta=0.0
% INFO    : Bus 18654	: V=0.998866990352, theta=-8.88239958385 -> V=1.0, theta=0.0
% INFO    : Bus 18655	: V=1.00340881075, theta=-10.5744099199 -> V=1.0, theta=0.0
% INFO    : Bus 18656	: V=1.00355006726, theta=-10.5645012737 -> V=1.0, theta=0.0
% INFO    : Bus 18657	: V=0.999723253295, theta=-12.2507530687 -> V=1.0, theta=0.0
% INFO    : Bus 18658	: V=1.00316883933, theta=-10.6363859899 -> V=1.0, theta=0.0
% INFO    : Bus 18659	: V=1.00323603011, theta=-10.6262444453 -> V=1.0, theta=0.0
% INFO    : Bus 18660	: V=1.00309446107, theta=-10.6476442255 -> V=1.0, theta=0.0
% INFO    : Bus 18661	: V=0.998594993271, theta=-11.2347893428 -> V=1.0, theta=0.0
% INFO    : Bus 18662	: V=0.998498000196, theta=-11.2521792306 -> V=1.0, theta=0.0
% INFO    : Bus 18663	: V=0.998687214609, theta=-11.2186165674 -> V=1.0, theta=0.0
% INFO    : Bus 18664	: V=0.998594993271, theta=-11.2347893428 -> V=1.0, theta=0.0
% INFO    : Bus 18665	: V=0.996364788537, theta=-12.0475030038 -> V=1.0, theta=0.0
% INFO    : Bus 18666	: V=0.992794072256, theta=-11.7646349781 -> V=1.0, theta=0.0
% INFO    : Bus 18667	: V=0.99293592549, theta=-11.7525470663 -> V=1.0, theta=0.0
% INFO    : Bus 18668	: V=0.999640242088, theta=-11.4311857018 -> V=1.0, theta=0.0
% INFO    : Bus 18669	: V=0.999494535622, theta=-11.4437102522 -> V=1.0, theta=0.0
% INFO    : Bus 18670	: V=0.991608581138, theta=-12.463108497 -> V=1.0, theta=0.0
% INFO    : Bus 18671	: V=1.00103629551, theta=-12.5596224125 -> V=1.0, theta=0.0
% INFO    : Bus 18672	: V=1.00715554369, theta=-2.36468340453 -> V=1.0, theta=0.0
% INFO    : Bus 18673	: V=0.998679058601, theta=-8.72894119754 -> V=1.0, theta=0.0
% INFO    : Bus 18674	: V=0.99837865374, theta=-8.77137164256 -> V=1.0, theta=0.0
% INFO    : Bus 18675	: V=0.998999515528, theta=-8.66088279355 -> V=1.0, theta=0.0
% INFO    : Bus 18676	: V=1.00049628079, theta=-10.8618377634 -> V=1.0, theta=0.0
% INFO    : Bus 18677	: V=0.997579238379, theta=-9.24809858052 -> V=1.0, theta=0.0
% INFO    : Bus 18678	: V=0.986471878455, theta=-9.56406589144 -> V=1.0, theta=0.0
% INFO    : Bus 18679	: V=0.996483969884, theta=-9.89075257416 -> V=1.0, theta=0.0
% INFO    : Bus 18680	: V=0.996667881789, theta=-9.87371178152 -> V=1.0, theta=0.0
% INFO    : Bus 18681	: V=0.992838210993, theta=-9.15808306851 -> V=1.0, theta=0.0
% INFO    : Bus 18682	: V=1.00110790864, theta=-10.8173225508 -> V=1.0, theta=0.0
% INFO    : Bus 18683	: V=1.00374066335, theta=-7.38322147849 -> V=1.0, theta=0.0
% INFO    : Bus 18684	: V=1.00393307915, theta=-7.35892691426 -> V=1.0, theta=0.0
% INFO    : Bus 18685	: V=1.00374066335, theta=-7.38322147849 -> V=1.0, theta=0.0
% INFO    : Bus 18686	: V=1.00353271294, theta=-7.40795950116 -> V=1.0, theta=0.0
% INFO    : Bus 18687	: V=0.998974236268, theta=5.61289139832 -> V=1.0, theta=0.0
% INFO    : Bus 18688	: V=1.00531760511, theta=4.50792273805 -> V=1.0, theta=0.0
% INFO    : Bus 18689	: V=0.998903330742, theta=5.60507982201 -> V=1.0, theta=0.0
% INFO    : Bus 18690	: V=0.998961320608, theta=5.61087814532 -> V=1.0, theta=0.0
% INFO    : Bus 18691	: V=0.999865413646, theta=5.67806694374 -> V=1.0, theta=0.0
% INFO    : Bus 18692	: V=0.996303017156, theta=1.56968436012 -> V=1.0, theta=0.0
% INFO    : Bus 18693	: V=1.00329874866, theta=3.42346266261 -> V=1.0, theta=0.0
% INFO    : Bus 18694	: V=1.00335980253, theta=4.14738253594 -> V=1.0, theta=0.0
% INFO    : Bus 18695	: V=1.0056506902, theta=18.1663231059 -> V=1.0, theta=0.0
% INFO    : Bus 18696	: V=0.995578304636, theta=-11.6678606238 -> V=1.0, theta=0.0
% INFO    : Bus 18697	: V=0.999935418752, theta=-10.9875739432 -> V=1.0, theta=0.0
% INFO    : Bus 18698	: V=0.991612033172, theta=-11.006053253 -> V=1.0, theta=0.0
% INFO    : Bus 18699	: V=1.00185175826, theta=-9.87577305202 -> V=1.0, theta=0.0
% INFO    : Bus 18700	: V=0.998585870924, theta=-7.94353203451 -> V=1.0, theta=0.0
% INFO    : Bus 18701	: V=0.998702004073, theta=-7.93068335961 -> V=1.0, theta=0.0
% INFO    : Bus 18702	: V=0.998454693911, theta=-7.95608320058 -> V=1.0, theta=0.0
% INFO    : Bus 18703	: V=0.998585870924, theta=-7.94353203451 -> V=1.0, theta=0.0
% INFO    : Bus 18704	: V=0.992438336883, theta=-11.0109565656 -> V=1.0, theta=0.0
% INFO    : Bus 18705	: V=0.992592380111, theta=-10.9898144472 -> V=1.0, theta=0.0
% INFO    : Bus 18706	: V=0.994952833955, theta=-10.6784079951 -> V=1.0, theta=0.0
% INFO    : Bus 18707	: V=0.994826321783, theta=-10.6899790127 -> V=1.0, theta=0.0
% INFO    : Bus 18708	: V=0.995092858863, theta=-10.6651835768 -> V=1.0, theta=0.0
% INFO    : Bus 18709	: V=1.00291415936, theta=-8.02855431061 -> V=1.0, theta=0.0
% INFO    : Bus 18710	: V=1.00281684859, theta=-8.04969685881 -> V=1.0, theta=0.0
% INFO    : Bus 18711	: V=1.00410870328, theta=-4.89880845708 -> V=1.0, theta=0.0
% INFO    : Bus 18712	: V=1.00998150331, theta=-6.31366257825 -> V=1.0, theta=0.0
% INFO    : Bus 18713	: V=1.00397254348, theta=-4.91014756377 -> V=1.0, theta=0.0
% INFO    : Bus 18714	: V=1.00463622919, theta=-4.78339339788 -> V=1.0, theta=0.0
% INFO    : Bus 18715	: V=1.00410870328, theta=-4.89880845708 -> V=1.0, theta=0.0
% INFO    : Bus 18716	: V=0.995219562159, theta=-9.26700415274 -> V=1.0, theta=0.0
% INFO    : Bus 18717	: V=1.00548218722, theta=-7.594534678 -> V=1.0, theta=0.0
% INFO    : Bus 18718	: V=1.00539051979, theta=-7.60641541143 -> V=1.0, theta=0.0
% INFO    : Bus 18719	: V=0.992543894172, theta=-12.4681372803 -> V=1.0, theta=0.0
% INFO    : Bus 18720	: V=0.992456319444, theta=-12.4856909447 -> V=1.0, theta=0.0
% INFO    : Bus 18721	: V=0.992641774883, theta=-12.4506651892 -> V=1.0, theta=0.0
% INFO    : Bus 18722	: V=0.992543894172, theta=-12.4681372803 -> V=1.0, theta=0.0
% INFO    : Bus 18723	: V=1.0023269265, theta=-12.0873503806 -> V=1.0, theta=0.0
% INFO    : Bus 18724	: V=1.0173620961, theta=-12.6175223067 -> V=1.0, theta=0.0
% INFO    : Bus 18725	: V=1.00719234396, theta=-12.1544425717 -> V=1.0, theta=0.0
% INFO    : Bus 18726	: V=0.994202765138, theta=-12.4421300346 -> V=1.0, theta=0.0
% INFO    : Bus 18727	: V=0.994072713083, theta=-12.4604386632 -> V=1.0, theta=0.0
% INFO    : Bus 18728	: V=0.994361341159, theta=-12.4227622719 -> V=1.0, theta=0.0
% INFO    : Bus 18729	: V=0.993005839741, theta=-12.1199981968 -> V=1.0, theta=0.0
% INFO    : Bus 18730	: V=0.992939654916, theta=-12.12915926 -> V=1.0, theta=0.0
% INFO    : Bus 18731	: V=0.993067544474, theta=-12.1120755307 -> V=1.0, theta=0.0
% INFO    : Bus 18732	: V=0.993580440593, theta=-11.8712321872 -> V=1.0, theta=0.0
% INFO    : Bus 18733	: V=0.997649163251, theta=-9.19591739122 -> V=1.0, theta=0.0
% INFO    : Bus 18734	: V=0.997699287852, theta=-9.1936832615 -> V=1.0, theta=0.0
% INFO    : Bus 18735	: V=0.99823287689, theta=-8.72287819999 -> V=1.0, theta=0.0
% INFO    : Bus 18736	: V=0.99820736687, theta=-8.72541176704 -> V=1.0, theta=0.0
% INFO    : Bus 18737	: V=0.998259453264, theta=-8.72013028764 -> V=1.0, theta=0.0
% INFO    : Bus 18738	: V=0.99823287689, theta=-8.72287819999 -> V=1.0, theta=0.0
% INFO    : Bus 18739	: V=0.99810215218, theta=-9.37526857487 -> V=1.0, theta=0.0
% INFO    : Bus 18740	: V=0.998073677864, theta=-9.37807480735 -> V=1.0, theta=0.0
% INFO    : Bus 18741	: V=0.998131964649, theta=-9.37238836397 -> V=1.0, theta=0.0
% INFO    : Bus 18742	: V=0.994902637485, theta=-7.60501344455 -> V=1.0, theta=0.0
% INFO    : Bus 18743	: V=0.994848252498, theta=-7.61630000171 -> V=1.0, theta=0.0
% INFO    : Bus 18744	: V=0.993350670063, theta=-7.99109855144 -> V=1.0, theta=0.0
% INFO    : Bus 18745	: V=1.00045934258, theta=-6.97987106339 -> V=1.0, theta=0.0
% INFO    : Bus 18746	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18747	: V=1.00681421221, theta=-6.43735196831 -> V=1.0, theta=0.0
% INFO    : Bus 18748	: V=1.0038810354, theta=-4.73831790628 -> V=1.0, theta=0.0
% INFO    : Bus 18749	: V=1.00229557936, theta=-4.83596548881 -> V=1.0, theta=0.0
% INFO    : Bus 18750	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18751	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18752	: V=0.998947122813, theta=-10.8235170555 -> V=1.0, theta=0.0
% INFO    : Bus 18753	: V=0.999118483017, theta=-10.8007393948 -> V=1.0, theta=0.0
% INFO    : Bus 18754	: V=0.996759775278, theta=-9.80096393748 -> V=1.0, theta=0.0
% INFO    : Bus 18755	: V=0.996854107581, theta=-9.78941059251 -> V=1.0, theta=0.0
% INFO    : Bus 18756	: V=1.00772779357, theta=-12.6655218173 -> V=1.0, theta=0.0
% INFO    : Bus 18757	: V=0.998324773605, theta=-10.9836318455 -> V=1.0, theta=0.0
% INFO    : Bus 18758	: V=0.991519304893, theta=-10.3915184392 -> V=1.0, theta=0.0
% INFO    : Bus 18759	: V=0.991761560113, theta=-10.3617773544 -> V=1.0, theta=0.0
% INFO    : Bus 18760	: V=0.991302793169, theta=-10.4183973353 -> V=1.0, theta=0.0
% INFO    : Bus 18761	: V=0.997430836129, theta=-10.0812726153 -> V=1.0, theta=0.0
% INFO    : Bus 18762	: V=1.00042403377, theta=-10.0251675687 -> V=1.0, theta=0.0
% INFO    : Bus 18763	: V=1.00017266645, theta=-10.0495455388 -> V=1.0, theta=0.0
% INFO    : Bus 18764	: V=0.998348103553, theta=-9.89340300664 -> V=1.0, theta=0.0
% INFO    : Bus 18765	: V=1.00133810177, theta=-11.1271599387 -> V=1.0, theta=0.0
% INFO    : Bus 18766	: V=1.00129600269, theta=-11.1323561815 -> V=1.0, theta=0.0
% INFO    : Bus 18767	: V=1.01015988402, theta=-12.3188405562 -> V=1.0, theta=0.0
% INFO    : Bus 18768	: V=1.01024665535, theta=-12.3069132728 -> V=1.0, theta=0.0
% INFO    : Bus 18769	: V=1.00826375973, theta=-12.4762427763 -> V=1.0, theta=0.0
% INFO    : Bus 18770	: V=1.00127455809, theta=-12.3508279678 -> V=1.0, theta=0.0
% INFO    : Bus 18771	: V=0.997871680501, theta=-9.74131221624 -> V=1.0, theta=0.0
% INFO    : Bus 18772	: V=1.00113403575, theta=-11.5874672435 -> V=1.0, theta=0.0
% INFO    : Bus 18773	: V=0.997069366738, theta=-10.0986407601 -> V=1.0, theta=0.0
% INFO    : Bus 18774	: V=0.996926105357, theta=-10.1125244157 -> V=1.0, theta=0.0
% INFO    : Bus 18775	: V=0.999930668967, theta=-9.684386959 -> V=1.0, theta=0.0
% INFO    : Bus 18776	: V=0.998812729753, theta=-10.2171839127 -> V=1.0, theta=0.0
% INFO    : Bus 18777	: V=1.00298302447, theta=-11.7116794734 -> V=1.0, theta=0.0
% INFO    : Bus 18778	: V=1.00279999079, theta=-11.7298397238 -> V=1.0, theta=0.0
% INFO    : Bus 18779	: V=1.00315263898, theta=-11.6921458794 -> V=1.0, theta=0.0
% INFO    : Bus 18780	: V=1.00298302447, theta=-11.7116794734 -> V=1.0, theta=0.0
% INFO    : Bus 18781	: V=0.992982691241, theta=-10.8645107765 -> V=1.0, theta=0.0
% INFO    : Bus 18782	: V=1.00040595393, theta=-8.5517860855 -> V=1.0, theta=0.0
% INFO    : Bus 18783	: V=0.996744068224, theta=-10.455903083 -> V=1.0, theta=0.0
% INFO    : Bus 18784	: V=0.999544842698, theta=-9.65081032307 -> V=1.0, theta=0.0
% INFO    : Bus 18785	: V=0.992319768548, theta=-11.1666164016 -> V=1.0, theta=0.0
% INFO    : Bus 18786	: V=1.00103992048, theta=-9.11385124078 -> V=1.0, theta=0.0
% INFO    : Bus 18787	: V=1.00022782678, theta=-9.667108269 -> V=1.0, theta=0.0
% INFO    : Bus 18788	: V=1.00555613685, theta=-11.9729987698 -> V=1.0, theta=0.0
% INFO    : Bus 18789	: V=1.00537146698, theta=-11.9955730002 -> V=1.0, theta=0.0
% INFO    : Bus 18790	: V=0.993347309606, theta=-10.1654148487 -> V=1.0, theta=0.0
% INFO    : Bus 18791	: V=0.993264752761, theta=-10.1764497077 -> V=1.0, theta=0.0
% INFO    : Bus 18792	: V=0.993437821837, theta=-10.1526948921 -> V=1.0, theta=0.0
% INFO    : Bus 18793	: V=0.992851190674, theta=-10.7709899737 -> V=1.0, theta=0.0
% INFO    : Bus 18794	: V=0.992548604439, theta=-10.2695464005 -> V=1.0, theta=0.0
% INFO    : Bus 18795	: V=1.00538532048, theta=-5.25503507039 -> V=1.0, theta=0.0
% INFO    : Bus 18796	: V=1.00480779916, theta=-7.92411247815 -> V=1.0, theta=0.0
% INFO    : Bus 18797	: V=1.0053056316, theta=-5.26120143085 -> V=1.0, theta=0.0
% INFO    : Bus 18798	: V=1.00703921796, theta=-5.02528539539 -> V=1.0, theta=0.0
% INFO    : Bus 18799	: V=1.00538532048, theta=-5.25503507039 -> V=1.0, theta=0.0
% INFO    : Bus 18800	: V=1.00106542444, theta=-8.62252305662 -> V=1.0, theta=0.0
% INFO    : Bus 18801	: V=1.00101043293, theta=-8.62868080517 -> V=1.0, theta=0.0
% INFO    : Bus 18802	: V=0.995499770463, theta=-9.00599273525 -> V=1.0, theta=0.0
% INFO    : Bus 18803	: V=0.995744576917, theta=-9.95569457644 -> V=1.0, theta=0.0
% INFO    : Bus 18804	: V=0.999703318425, theta=-8.70593516488 -> V=1.0, theta=0.0
% INFO    : Bus 18805	: V=0.999653516771, theta=-8.71514896151 -> V=1.0, theta=0.0
% INFO    : Bus 18806	: V=0.993038798806, theta=-8.61747819802 -> V=1.0, theta=0.0
% INFO    : Bus 18807	: V=1.00251786204, theta=-3.5202202735 -> V=1.0, theta=0.0
% INFO    : Bus 18808	: V=1.002464473, theta=-3.52890888302 -> V=1.0, theta=0.0
% INFO    : Bus 18809	: V=1.00256808664, theta=-3.51127381299 -> V=1.0, theta=0.0
% INFO    : Bus 18810	: V=0.993939517969, theta=-8.70191697032 -> V=1.0, theta=0.0
% INFO    : Bus 18811	: V=1.00098935325, theta=3.43673444309 -> V=1.0, theta=0.0
% INFO    : Bus 18812	: V=0.996786395739, theta=2.02269376061 -> V=1.0, theta=0.0
% INFO    : Bus 18813	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18814	: V=1.00177425937, theta=-9.04323784309 -> V=1.0, theta=0.0
% INFO    : Bus 18815	: V=1.0059611183, theta=-4.8238524442 -> V=1.0, theta=0.0
% INFO    : Bus 18816	: V=1.00469691822, theta=-5.02853851222 -> V=1.0, theta=0.0
% INFO    : Bus 18817	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18818	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18819	: V=1.01581431445, theta=-12.618446202 -> V=1.0, theta=0.0
% INFO    : Bus 18820	: V=1.00527940196, theta=-12.2873078237 -> V=1.0, theta=0.0
% INFO    : Bus 18821	: V=1.00522066929, theta=-12.2989298339 -> V=1.0, theta=0.0
% INFO    : Bus 18822	: V=0.992361908581, theta=-12.429418209 -> V=1.0, theta=0.0
% INFO    : Bus 18823	: V=0.992247322874, theta=-12.4399934046 -> V=1.0, theta=0.0
% INFO    : Bus 18824	: V=0.992495101282, theta=-12.4179967114 -> V=1.0, theta=0.0
% INFO    : Bus 18825	: V=1.00228707485, theta=-8.97255261862 -> V=1.0, theta=0.0
% INFO    : Bus 18826	: V=1.00217699489, theta=-8.98687570776 -> V=1.0, theta=0.0
% INFO    : Bus 18827	: V=1.00063730009, theta=-7.95300055287 -> V=1.0, theta=0.0
% INFO    : Bus 18828	: V=1.00045243742, theta=-7.96678790807 -> V=1.0, theta=0.0
% INFO    : Bus 18829	: V=1.00083297176, theta=-7.93998595581 -> V=1.0, theta=0.0
% INFO    : Bus 18830	: V=1.00063730009, theta=-7.95300055287 -> V=1.0, theta=0.0
% INFO    : Bus 18831	: V=1.00172508581, theta=-8.91985424654 -> V=1.0, theta=0.0
% INFO    : Bus 18832	: V=0.992430853068, theta=-8.79748125571 -> V=1.0, theta=0.0
% INFO    : Bus 18833	: V=0.994466003891, theta=-10.4638293867 -> V=1.0, theta=0.0
% INFO    : Bus 18834	: V=0.996992619568, theta=-9.68269188659 -> V=1.0, theta=0.0
% INFO    : Bus 18835	: V=0.996923332733, theta=-9.69537310622 -> V=1.0, theta=0.0
% INFO    : Bus 18836	: V=0.997138661838, theta=-9.65623120684 -> V=1.0, theta=0.0
% INFO    : Bus 18837	: V=0.99691537597, theta=-9.69485876811 -> V=1.0, theta=0.0
% INFO    : Bus 18838	: V=0.992338689506, theta=-8.85320146297 -> V=1.0, theta=0.0
% INFO    : Bus 18839	: V=0.992215257311, theta=-8.86574731641 -> V=1.0, theta=0.0
% INFO    : Bus 18840	: V=0.998340853273, theta=-7.96406898717 -> V=1.0, theta=0.0
% INFO    : Bus 18841	: V=0.998278539189, theta=-7.97410854325 -> V=1.0, theta=0.0
% INFO    : Bus 18842	: V=0.998406325952, theta=-7.95411488368 -> V=1.0, theta=0.0
% INFO    : Bus 18843	: V=1.00296591334, theta=-7.43694144537 -> V=1.0, theta=0.0
% INFO    : Bus 18844	: V=1.00284234961, theta=-7.44796420507 -> V=1.0, theta=0.0
% INFO    : Bus 18845	: V=1.00310080014, theta=-7.42612784851 -> V=1.0, theta=0.0
% INFO    : Bus 18846	: V=1.00020631802, theta=-7.71826940972 -> V=1.0, theta=0.0
% INFO    : Bus 18847	: V=1.00015143265, theta=-7.72881642481 -> V=1.0, theta=0.0
% INFO    : Bus 18848	: V=1.00024941008, theta=-7.70850977122 -> V=1.0, theta=0.0
% INFO    : Bus 18849	: V=1.00020631802, theta=-7.71826940972 -> V=1.0, theta=0.0
% INFO    : Bus 18850	: V=1.00523751081, theta=2.76688400636 -> V=1.0, theta=0.0
% INFO    : Bus 18851	: V=1.00517980452, theta=2.76216211721 -> V=1.0, theta=0.0
% INFO    : Bus 18852	: V=1.00507435936, theta=2.77450842322 -> V=1.0, theta=0.0
% INFO    : Bus 18853	: V=1.00288074372, theta=2.6132977098 -> V=1.0, theta=0.0
% INFO    : Bus 18854	: V=1.0005904947, theta=2.48203454031 -> V=1.0, theta=0.0
% INFO    : Bus 18855	: V=0.996631723826, theta=-9.45692780568 -> V=1.0, theta=0.0
% INFO    : Bus 18856	: V=1.00198618379, theta=-9.39748191836 -> V=1.0, theta=0.0
% INFO    : Bus 18857	: V=0.998357063295, theta=-8.91103168713 -> V=1.0, theta=0.0
% INFO    : Bus 18858	: V=0.999221982627, theta=-8.43045401461 -> V=1.0, theta=0.0
% INFO    : Bus 18859	: V=0.996922593481, theta=-9.23608537099 -> V=1.0, theta=0.0
% INFO    : Bus 18860	: V=0.994114506702, theta=-8.54801448815 -> V=1.0, theta=0.0
% INFO    : Bus 18861	: V=0.996101292957, theta=-8.2830007566 -> V=1.0, theta=0.0
% INFO    : Bus 18862	: V=0.992385012087, theta=-8.57702566926 -> V=1.0, theta=0.0
% INFO    : Bus 18863	: V=0.991621445807, theta=-8.03770511779 -> V=1.0, theta=0.0
% INFO    : Bus 18864	: V=0.991826202852, theta=-8.02718800036 -> V=1.0, theta=0.0
% INFO    : Bus 18865	: V=0.991407887348, theta=-8.05033031059 -> V=1.0, theta=0.0
% INFO    : Bus 18866	: V=0.991621445807, theta=-8.03770511779 -> V=1.0, theta=0.0
% INFO    : Bus 18867	: V=0.999666698282, theta=-8.03652131078 -> V=1.0, theta=0.0
% INFO    : Bus 18868	: V=1.00014983708, theta=-8.49432641255 -> V=1.0, theta=0.0
% INFO    : Bus 18869	: V=0.999298325759, theta=-7.92487446562 -> V=1.0, theta=0.0
% INFO    : Bus 18870	: V=0.999427536633, theta=-7.905781644 -> V=1.0, theta=0.0
% INFO    : Bus 18871	: V=0.994616591086, theta=-8.7657665716 -> V=1.0, theta=0.0
% INFO    : Bus 18872	: V=0.994499955441, theta=-8.78580807957 -> V=1.0, theta=0.0
% INFO    : Bus 18873	: V=0.997691502928, theta=-9.55497476931 -> V=1.0, theta=0.0
% INFO    : Bus 18874	: V=0.997558007045, theta=-9.57193013926 -> V=1.0, theta=0.0
% INFO    : Bus 18875	: V=0.993306235658, theta=-10.2861073678 -> V=1.0, theta=0.0
% INFO    : Bus 18876	: V=0.993143535329, theta=-10.2979648123 -> V=1.0, theta=0.0
% INFO    : Bus 18877	: V=0.993456017293, theta=-10.2754253484 -> V=1.0, theta=0.0
% INFO    : Bus 18878	: V=0.993306235658, theta=-10.2861073678 -> V=1.0, theta=0.0
% INFO    : Bus 18879	: V=0.991919157783, theta=-11.7824720642 -> V=1.0, theta=0.0
% INFO    : Bus 18880	: V=0.99185405175, theta=-11.7957310603 -> V=1.0, theta=0.0
% INFO    : Bus 18881	: V=0.991999724331, theta=-11.7705786883 -> V=1.0, theta=0.0
% INFO    : Bus 18882	: V=0.999599188498, theta=-10.4488916389 -> V=1.0, theta=0.0
% INFO    : Bus 18883	: V=0.999492100492, theta=-10.460816133 -> V=1.0, theta=0.0
% INFO    : Bus 18884	: V=1.00122423734, theta=-11.1119230031 -> V=1.0, theta=0.0
% INFO    : Bus 18885	: V=0.99968581592, theta=-6.57272777874 -> V=1.0, theta=0.0
% INFO    : Bus 18886	: V=0.998588200177, theta=-6.91609222296 -> V=1.0, theta=0.0
% INFO    : Bus 18887	: V=0.998572805479, theta=-6.91828273522 -> V=1.0, theta=0.0
% INFO    : Bus 18888	: V=0.998572037693, theta=-6.91829310656 -> V=1.0, theta=0.0
% INFO    : Bus 18889	: V=0.999945706012, theta=-9.27787542034 -> V=1.0, theta=0.0
% INFO    : Bus 18890	: V=0.996950725816, theta=-9.47484208255 -> V=1.0, theta=0.0
% INFO    : Bus 18891	: V=0.997129636042, theta=-9.46427186885 -> V=1.0, theta=0.0
% INFO    : Bus 18892	: V=0.997797718535, theta=-8.42917023361 -> V=1.0, theta=0.0
% INFO    : Bus 18893	: V=1.00561141525, theta=-12.0623110676 -> V=1.0, theta=0.0
% INFO    : Bus 18894	: V=1.00552939188, theta=-12.0692754926 -> V=1.0, theta=0.0
% INFO    : Bus 18895	: V=1.01263768503, theta=-12.5963583931 -> V=1.0, theta=0.0
% INFO    : Bus 18896	: V=1.00016546123, theta=-9.48302662786 -> V=1.0, theta=0.0
% INFO    : Bus 18897	: V=1.00034188786, theta=-9.46148203357 -> V=1.0, theta=0.0
% INFO    : Bus 18898	: V=0.996966982439, theta=-9.4276923609 -> V=1.0, theta=0.0
% INFO    : Bus 18899	: V=1.00276051581, theta=-8.0398685975 -> V=1.0, theta=0.0
% INFO    : Bus 18900	: V=0.991756386247, theta=-8.02212572964 -> V=1.0, theta=0.0
% INFO    : Bus 18901	: V=0.995597517012, theta=-9.71334210957 -> V=1.0, theta=0.0
% INFO    : Bus 18902	: V=0.99553923692, theta=-9.72637050105 -> V=1.0, theta=0.0
% INFO    : Bus 18903	: V=0.995666241807, theta=-9.70080242925 -> V=1.0, theta=0.0
% INFO    : Bus 18904	: V=1.00107956304, theta=-9.17710000423 -> V=1.0, theta=0.0
% INFO    : Bus 18905	: V=1.00665217508, theta=-9.45754316619 -> V=1.0, theta=0.0
% INFO    : Bus 18906	: V=0.998150712921, theta=-9.00111634049 -> V=1.0, theta=0.0
% INFO    : Bus 18907	: V=1.00239099073, theta=1.02980230218 -> V=1.0, theta=0.0
% INFO    : Bus 18908	: V=1.00236350975, theta=1.02463147606 -> V=1.0, theta=0.0
% INFO    : Bus 18909	: V=1.0024180785, theta=1.03458068498 -> V=1.0, theta=0.0
% INFO    : Bus 18910	: V=1.00239099073, theta=1.02980230218 -> V=1.0, theta=0.0
% INFO    : Bus 18911	: V=1.00230738758, theta=3.13373631685 -> V=1.0, theta=0.0
% INFO    : Bus 18912	: V=1.00358141131, theta=2.59668625973 -> V=1.0, theta=0.0
% INFO    : Bus 18913	: V=1.00225732591, theta=3.12860536762 -> V=1.0, theta=0.0
% INFO    : Bus 18914	: V=1.00225788281, theta=3.12924931224 -> V=1.0, theta=0.0
% INFO    : Bus 18915	: V=1.00248107075, theta=3.1783974096 -> V=1.0, theta=0.0
% INFO    : Bus 18916	: V=1.00230738758, theta=3.13373631685 -> V=1.0, theta=0.0
% INFO    : Bus 18917	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18918	: V=1.00873535953, theta=-6.79409475383 -> V=1.0, theta=0.0
% INFO    : Bus 18919	: V=1.00476851719, theta=-4.95002536574 -> V=1.0, theta=0.0
