%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 18920	: V=1.00386404992, theta=-5.06165753635 -> V=1.0, theta=0.0
% INFO    : Bus 18921	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18922	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18923	: V=0.994235395255, theta=-8.48371421561 -> V=1.0, theta=0.0
% INFO    : Bus 18924	: V=0.994150384414, theta=-8.49740279299 -> V=1.0, theta=0.0
% INFO    : Bus 18925	: V=0.994315324701, theta=-8.47199719548 -> V=1.0, theta=0.0
% INFO    : Bus 18926	: V=0.994235395255, theta=-8.48371421561 -> V=1.0, theta=0.0
% INFO    : Bus 18927	: V=0.990998340884, theta=-8.93783664575 -> V=1.0, theta=0.0
% INFO    : Bus 18928	: V=0.991205720958, theta=-8.91403549674 -> V=1.0, theta=0.0
% INFO    : Bus 18929	: V=0.99082021155, theta=-8.95981858506 -> V=1.0, theta=0.0
% INFO    : Bus 18930	: V=0.990998340884, theta=-8.93783664575 -> V=1.0, theta=0.0
% INFO    : Bus 18931	: V=0.991347864606, theta=-8.50794268284 -> V=1.0, theta=0.0
% INFO    : Bus 18932	: V=0.99963813624, theta=-8.45511852351 -> V=1.0, theta=0.0
% INFO    : Bus 18933	: V=0.999446556782, theta=-8.47211830809 -> V=1.0, theta=0.0
% INFO    : Bus 18934	: V=0.999826136734, theta=-8.44104921551 -> V=1.0, theta=0.0
% INFO    : Bus 18935	: V=1.00039083426, theta=-7.89471891254 -> V=1.0, theta=0.0
% INFO    : Bus 18936	: V=0.999633914269, theta=-9.22619619655 -> V=1.0, theta=0.0
% INFO    : Bus 18937	: V=1.01263463438, theta=-9.58096039658 -> V=1.0, theta=0.0
% INFO    : Bus 18938	: V=1.01251404307, theta=-9.59705780028 -> V=1.0, theta=0.0
% INFO    : Bus 18939	: V=1.00045428154, theta=-9.13206135688 -> V=1.0, theta=0.0
% INFO    : Bus 18940	: V=1.00030010517, theta=-9.14994765972 -> V=1.0, theta=0.0
% INFO    : Bus 18941	: V=1.00061297652, theta=-9.1135709131 -> V=1.0, theta=0.0
% INFO    : Bus 18942	: V=0.991136040311, theta=3.83192225529 -> V=1.0, theta=0.0
% INFO    : Bus 18943	: V=0.997313901531, theta=2.45524653753 -> V=1.0, theta=0.0
% INFO    : Bus 18944	: V=0.997295623939, theta=2.45214393319 -> V=1.0, theta=0.0
% INFO    : Bus 18945	: V=0.997330550368, theta=2.4579287445 -> V=1.0, theta=0.0
% INFO    : Bus 18946	: V=0.998374471116, theta=2.89243494971 -> V=1.0, theta=0.0
% INFO    : Bus 18947	: V=0.998355421108, theta=2.88940747824 -> V=1.0, theta=0.0
% INFO    : Bus 18948	: V=0.999020947315, theta=-8.98473123676 -> V=1.0, theta=0.0
% INFO    : Bus 18949	: V=0.997998008153, theta=-9.05802237639 -> V=1.0, theta=0.0
% INFO    : Bus 18950	: V=0.997905874626, theta=-9.06807274945 -> V=1.0, theta=0.0
% INFO    : Bus 18951	: V=1.00005470526, theta=-9.54017506084 -> V=1.0, theta=0.0
% INFO    : Bus 18952	: V=0.998847971881, theta=-6.55434435733 -> V=1.0, theta=0.0
% INFO    : Bus 18953	: V=1.00004399414, theta=-6.1332321837 -> V=1.0, theta=0.0
% INFO    : Bus 18954	: V=0.99992749899, theta=-6.14551839105 -> V=1.0, theta=0.0
% INFO    : Bus 18955	: V=0.995423202008, theta=-7.32433423591 -> V=1.0, theta=0.0
% INFO    : Bus 18956	: V=0.995966767628, theta=-6.94554721025 -> V=1.0, theta=0.0
% INFO    : Bus 18957	: V=0.996967393927, theta=-6.98459259253 -> V=1.0, theta=0.0
% INFO    : Bus 18958	: V=1.00250820298, theta=-8.03592382196 -> V=1.0, theta=0.0
% INFO    : Bus 18959	: V=1.00257120914, theta=-8.02792595912 -> V=1.0, theta=0.0
% INFO    : Bus 18960	: V=1.00093737838, theta=-9.50275803988 -> V=1.0, theta=0.0
% INFO    : Bus 18961	: V=1.00099175607, theta=-9.490453641 -> V=1.0, theta=0.0
% INFO    : Bus 18962	: V=1.00089328096, theta=-9.50345988812 -> V=1.0, theta=0.0
% INFO    : Bus 18963	: V=0.999225640883, theta=-7.64573734532 -> V=1.0, theta=0.0
% INFO    : Bus 18964	: V=0.993691676437, theta=-8.51296322711 -> V=1.0, theta=0.0
% INFO    : Bus 18965	: V=0.993490721897, theta=-8.53407035259 -> V=1.0, theta=0.0
% INFO    : Bus 18966	: V=0.99389965291, theta=-8.49054054894 -> V=1.0, theta=0.0
% INFO    : Bus 18967	: V=0.993691676437, theta=-8.51296322711 -> V=1.0, theta=0.0
% INFO    : Bus 18968	: V=0.996179768134, theta=-8.26160696077 -> V=1.0, theta=0.0
% INFO    : Bus 18969	: V=0.996340483617, theta=-8.2384522016 -> V=1.0, theta=0.0
% INFO    : Bus 18970	: V=0.996098222237, theta=-8.27533090389 -> V=1.0, theta=0.0
% INFO    : Bus 18971	: V=0.994581146155, theta=-8.45897299262 -> V=1.0, theta=0.0
% INFO    : Bus 18972	: V=0.994468014833, theta=-8.47120140575 -> V=1.0, theta=0.0
% INFO    : Bus 18973	: V=0.996611135814, theta=-8.24724257468 -> V=1.0, theta=0.0
% INFO    : Bus 18974	: V=1.00221977221, theta=-7.80798153765 -> V=1.0, theta=0.0
% INFO    : Bus 18975	: V=0.997325094325, theta=-8.11771868687 -> V=1.0, theta=0.0
% INFO    : Bus 18976	: V=0.997177469258, theta=-8.13006405793 -> V=1.0, theta=0.0
% INFO    : Bus 18977	: V=0.997464363703, theta=-8.10616353667 -> V=1.0, theta=0.0
% INFO    : Bus 18978	: V=0.997325094325, theta=-8.11771868687 -> V=1.0, theta=0.0
% INFO    : Bus 18979	: V=0.99708046881, theta=-8.91970639471 -> V=1.0, theta=0.0
% INFO    : Bus 18980	: V=0.996910163009, theta=-8.93092795561 -> V=1.0, theta=0.0
% INFO    : Bus 18981	: V=0.997245765479, theta=-8.9090109519 -> V=1.0, theta=0.0
% INFO    : Bus 18982	: V=0.995740485778, theta=-8.29273371429 -> V=1.0, theta=0.0
% INFO    : Bus 18983	: V=0.998427425702, theta=-8.67174370404 -> V=1.0, theta=0.0
% INFO    : Bus 18984	: V=0.998312914591, theta=-8.68532127807 -> V=1.0, theta=0.0
% INFO    : Bus 18985	: V=1.00097413569, theta=-9.08158294969 -> V=1.0, theta=0.0
% INFO    : Bus 18986	: V=1.00143844061, theta=-8.65837779944 -> V=1.0, theta=0.0
% INFO    : Bus 18987	: V=1.00135181093, theta=-8.1793488384 -> V=1.0, theta=0.0
% INFO    : Bus 18988	: V=1.00122845426, theta=-8.20228225161 -> V=1.0, theta=0.0
% INFO    : Bus 18989	: V=1.00147815596, theta=-8.15857614445 -> V=1.0, theta=0.0
% INFO    : Bus 18990	: V=0.998102122393, theta=-7.7734572961 -> V=1.0, theta=0.0
% INFO    : Bus 18991	: V=0.99813769691, theta=-7.76908797121 -> V=1.0, theta=0.0
% INFO    : Bus 18992	: V=0.999141954937, theta=-7.50211989788 -> V=1.0, theta=0.0
% INFO    : Bus 18993	: V=0.9990986298, theta=-7.51128459618 -> V=1.0, theta=0.0
% INFO    : Bus 18994	: V=0.999181222458, theta=-7.49219418056 -> V=1.0, theta=0.0
% INFO    : Bus 18995	: V=0.991048731677, theta=-8.27228072825 -> V=1.0, theta=0.0
% INFO    : Bus 18996	: V=0.990931970288, theta=-8.2874362564 -> V=1.0, theta=0.0
% INFO    : Bus 18997	: V=1.00395486, theta=-5.21321022178 -> V=1.0, theta=0.0
% INFO    : Bus 18998	: V=1.00065957105, theta=-6.80863370866 -> V=1.0, theta=0.0
% INFO    : Bus 18999	: V=1.00385548677, theta=-5.22829051122 -> V=1.0, theta=0.0
% INFO    : Bus 19000	: V=1.00495626445, theta=-5.06737781162 -> V=1.0, theta=0.0
% INFO    : Bus 19001	: V=1.00395486, theta=-5.21321022178 -> V=1.0, theta=0.0
% INFO    : Bus 19002	: V=1.00287636839, theta=-9.30350901015 -> V=1.0, theta=0.0
% INFO    : Bus 19003	: V=1.00274470028, theta=-9.31748853002 -> V=1.0, theta=0.0
% INFO    : Bus 19004	: V=1.003005018, theta=-9.29075103577 -> V=1.0, theta=0.0
% INFO    : Bus 19005	: V=0.999840021048, theta=-9.3777099513 -> V=1.0, theta=0.0
% INFO    : Bus 19006	: V=1.00097858426, theta=-8.95395096412 -> V=1.0, theta=0.0
% INFO    : Bus 19007	: V=0.99613477754, theta=-7.32117724653 -> V=1.0, theta=0.0
% INFO    : Bus 19008	: V=0.997355789483, theta=-7.26479527022 -> V=1.0, theta=0.0
% INFO    : Bus 19009	: V=0.997947990862, theta=-7.25039749408 -> V=1.0, theta=0.0
% INFO    : Bus 19010	: V=0.99789805362, theta=-7.25480946143 -> V=1.0, theta=0.0
% INFO    : Bus 19011	: V=0.998002062021, theta=-7.2461390828 -> V=1.0, theta=0.0
% INFO    : Bus 19012	: V=0.98986153155, theta=4.8386345895 -> V=1.0, theta=0.0
% INFO    : Bus 19013	: V=0.995367737594, theta=2.6484463799 -> V=1.0, theta=0.0
% INFO    : Bus 19014	: V=0.995310424882, theta=2.64455898851 -> V=1.0, theta=0.0
% INFO    : Bus 19015	: V=0.99542641738, theta=2.65189575306 -> V=1.0, theta=0.0
% INFO    : Bus 19016	: V=0.99756445758, theta=10.3149752645 -> V=1.0, theta=0.0
% INFO    : Bus 19017	: V=0.9965790896, theta=10.5823181043 -> V=1.0, theta=0.0
% INFO    : Bus 19018	: V=0.996524837348, theta=10.5764773277 -> V=1.0, theta=0.0
% INFO    : Bus 19019	: V=0.997595811752, theta=9.70456034364 -> V=1.0, theta=0.0
% INFO    : Bus 19020	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19021	: V=0.998666965986, theta=10.2025589018 -> V=1.0, theta=0.0
% INFO    : Bus 19022	: V=0.999314587834, theta=10.6714752057 -> V=1.0, theta=0.0
% INFO    : Bus 19023	: V=0.999799910677, theta=10.7249450684 -> V=1.0, theta=0.0
% INFO    : Bus 19024	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19025	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19026	: V=0.998190539429, theta=10.018369387 -> V=1.0, theta=0.0
% INFO    : Bus 19027	: V=0.99715782341, theta=11.1906164318 -> V=1.0, theta=0.0
% INFO    : Bus 19028	: V=0.997058025909, theta=11.1783545192 -> V=1.0, theta=0.0
% INFO    : Bus 19029	: V=0.998795937388, theta=-8.95649198599 -> V=1.0, theta=0.0
% INFO    : Bus 19030	: V=0.99898521219, theta=-8.9443120386 -> V=1.0, theta=0.0
% INFO    : Bus 19031	: V=0.998633618386, theta=-8.96740217752 -> V=1.0, theta=0.0
% INFO    : Bus 19032	: V=1.00289043065, theta=-9.22135033104 -> V=1.0, theta=0.0
% INFO    : Bus 19033	: V=1.00281113078, theta=-9.23443579056 -> V=1.0, theta=0.0
% INFO    : Bus 19034	: V=1.0029662451, theta=-9.2095890769 -> V=1.0, theta=0.0
% INFO    : Bus 19035	: V=0.997721421293, theta=-8.3456749583 -> V=1.0, theta=0.0
% INFO    : Bus 19036	: V=0.998010952558, theta=-7.89763321877 -> V=1.0, theta=0.0
% INFO    : Bus 19037	: V=0.998132559676, theta=-7.88474478437 -> V=1.0, theta=0.0
% INFO    : Bus 19038	: V=0.997897812257, theta=-7.90947745309 -> V=1.0, theta=0.0
% INFO    : Bus 19039	: V=0.997916215476, theta=-6.74718991378 -> V=1.0, theta=0.0
% INFO    : Bus 19040	: V=0.993027218036, theta=-8.45786603728 -> V=1.0, theta=0.0
% INFO    : Bus 19041	: V=0.99294499304, theta=-8.47014400283 -> V=1.0, theta=0.0
% INFO    : Bus 19042	: V=0.993119166092, theta=-8.44566624026 -> V=1.0, theta=0.0
% INFO    : Bus 19043	: V=0.993027218036, theta=-8.45786603728 -> V=1.0, theta=0.0
% INFO    : Bus 19044	: V=0.993414747125, theta=-7.98302402599 -> V=1.0, theta=0.0
% INFO    : Bus 19045	: V=0.993230798121, theta=-7.99475267726 -> V=1.0, theta=0.0
% INFO    : Bus 19046	: V=1.00072946919, theta=-5.2046674934 -> V=1.0, theta=0.0
% INFO    : Bus 19047	: V=1.00521169577, theta=-5.81724908688 -> V=1.0, theta=0.0
% INFO    : Bus 19048	: V=1.00060993688, theta=-5.21652617651 -> V=1.0, theta=0.0
% INFO    : Bus 19049	: V=1.0025085543, theta=-5.14828904328 -> V=1.0, theta=0.0
% INFO    : Bus 19050	: V=1.00072946919, theta=-5.2046674934 -> V=1.0, theta=0.0
% INFO    : Bus 19051	: V=0.99687427652, theta=-8.15134694863 -> V=1.0, theta=0.0
% INFO    : Bus 19052	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19053	: V=1.00761699791, theta=-6.70800260063 -> V=1.0, theta=0.0
% INFO    : Bus 19054	: V=1.00479365657, theta=-4.71987370021 -> V=1.0, theta=0.0
% INFO    : Bus 19055	: V=1.00189882601, theta=-4.93125670806 -> V=1.0, theta=0.0
% INFO    : Bus 19056	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19057	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19058	: V=1.00392322127, theta=-7.60426463864 -> V=1.0, theta=0.0
% INFO    : Bus 19059	: V=0.996279454073, theta=-8.60900098895 -> V=1.0, theta=0.0
% INFO    : Bus 19060	: V=0.996058748502, theta=-8.63382760313 -> V=1.0, theta=0.0
% INFO    : Bus 19061	: V=0.992962835542, theta=-8.47850554396 -> V=1.0, theta=0.0
% INFO    : Bus 19062	: V=0.9928195643, theta=-8.49210098027 -> V=1.0, theta=0.0
% INFO    : Bus 19063	: V=0.993107542748, theta=-8.46298404695 -> V=1.0, theta=0.0
% INFO    : Bus 19064	: V=0.992962835542, theta=-8.47850554396 -> V=1.0, theta=0.0
% INFO    : Bus 19065	: V=0.996175079859, theta=-7.17509720602 -> V=1.0, theta=0.0
% INFO    : Bus 19066	: V=0.996390236917, theta=-7.22468240233 -> V=1.0, theta=0.0
% INFO    : Bus 19067	: V=0.996364279066, theta=-7.22774016804 -> V=1.0, theta=0.0
% INFO    : Bus 19068	: V=1.00288352678, theta=-8.17288358451 -> V=1.0, theta=0.0
% INFO    : Bus 19069	: V=1.00072536389, theta=-9.34312299158 -> V=1.0, theta=0.0
% INFO    : Bus 19070	: V=1.00061635868, theta=-9.35421211928 -> V=1.0, theta=0.0
% INFO    : Bus 19071	: V=0.998391228125, theta=-9.04385445969 -> V=1.0, theta=0.0
% INFO    : Bus 19072	: V=0.998328192806, theta=-9.05570103133 -> V=1.0, theta=0.0
% INFO    : Bus 19073	: V=0.998459723218, theta=-9.03157186027 -> V=1.0, theta=0.0
% INFO    : Bus 19074	: V=1.00487952196, theta=-7.84307329238 -> V=1.0, theta=0.0
% INFO    : Bus 19075	: V=1.00480532448, theta=-7.84831867739 -> V=1.0, theta=0.0
% INFO    : Bus 19076	: V=1.0049459571, theta=-7.83799711023 -> V=1.0, theta=0.0
% INFO    : Bus 19077	: V=1.00699262332, theta=-7.34115294654 -> V=1.0, theta=0.0
% INFO    : Bus 19078	: V=1.00694591538, theta=-7.34633367601 -> V=1.0, theta=0.0
% INFO    : Bus 19079	: V=1.00704495307, theta=-7.33648448904 -> V=1.0, theta=0.0
% INFO    : Bus 19080	: V=1.00392525398, theta=-8.2565241305 -> V=1.0, theta=0.0
% INFO    : Bus 19081	: V=1.00481020449, theta=-7.75161999877 -> V=1.0, theta=0.0
% INFO    : Bus 19082	: V=1.00776248542, theta=-8.98058858837 -> V=1.0, theta=0.0
% INFO    : Bus 19083	: V=1.00768767215, theta=-8.98892429961 -> V=1.0, theta=0.0
% INFO    : Bus 19084	: V=1.00688181613, theta=-8.95767588698 -> V=1.0, theta=0.0
% INFO    : Bus 19085	: V=1.00460825586, theta=-9.12756107948 -> V=1.0, theta=0.0
% INFO    : Bus 19086	: V=1.00106933912, theta=-1.41974082847 -> V=1.0, theta=0.0
% INFO    : Bus 19087	: V=1.00106136947, theta=-1.42095301406 -> V=1.0, theta=0.0
% INFO    : Bus 19088	: V=1.00107548074, theta=-1.4183638804 -> V=1.0, theta=0.0
% INFO    : Bus 19089	: V=1.00106933912, theta=-1.41974082847 -> V=1.0, theta=0.0
% INFO    : Bus 19090	: V=0.999831972536, theta=-1.4569982677 -> V=1.0, theta=0.0
% INFO    : Bus 19091	: V=0.999344341762, theta=-7.26062314223 -> V=1.0, theta=0.0
% INFO    : Bus 19092	: V=0.999295786268, theta=-7.26601926182 -> V=1.0, theta=0.0
% INFO    : Bus 19093	: V=1.00454034166, theta=-6.40216486483 -> V=1.0, theta=0.0
% INFO    : Bus 19094	: V=1.00257618964, theta=-6.83350436467 -> V=1.0, theta=0.0
% INFO    : Bus 19095	: V=1.00449920285, theta=-6.40850522846 -> V=1.0, theta=0.0
% INFO    : Bus 19096	: V=1.00448892339, theta=-6.40789043777 -> V=1.0, theta=0.0
% INFO    : Bus 19097	: V=1.00508158954, theta=-6.34595099397 -> V=1.0, theta=0.0
% INFO    : Bus 19098	: V=1.00454034166, theta=-6.40216486483 -> V=1.0, theta=0.0
% INFO    : Bus 19099	: V=0.999465128087, theta=-7.34092724539 -> V=1.0, theta=0.0
% INFO    : Bus 19100	: V=0.999519602327, theta=-7.33505846924 -> V=1.0, theta=0.0
% INFO    : Bus 19101	: V=0.994177961138, theta=-7.92910297685 -> V=1.0, theta=0.0
% INFO    : Bus 19102	: V=0.994043355364, theta=-7.94218839877 -> V=1.0, theta=0.0
% INFO    : Bus 19103	: V=0.994526395678, theta=-8.07899385284 -> V=1.0, theta=0.0
% INFO    : Bus 19104	: V=0.996801138054, theta=-7.41699195068 -> V=1.0, theta=0.0
% INFO    : Bus 19105	: V=0.996621535217, theta=-7.44191695243 -> V=1.0, theta=0.0
% INFO    : Bus 19106	: V=0.996996441265, theta=-7.39339507318 -> V=1.0, theta=0.0
% INFO    : Bus 19107	: V=0.996801138054, theta=-7.41699195068 -> V=1.0, theta=0.0
% INFO    : Bus 19108	: V=0.995809880156, theta=-7.82210606513 -> V=1.0, theta=0.0
% INFO    : Bus 19109	: V=1.00169215293, theta=-6.47878235346 -> V=1.0, theta=0.0
% INFO    : Bus 19110	: V=1.00180838741, theta=-6.45104061035 -> V=1.0, theta=0.0
% INFO    : Bus 19111	: V=1.0042288423, theta=-7.99338630319 -> V=1.0, theta=0.0
% INFO    : Bus 19112	: V=0.991791105999, theta=-5.44481611977 -> V=1.0, theta=0.0
% INFO    : Bus 19113	: V=0.996306084741, theta=-7.19693393422 -> V=1.0, theta=0.0
% INFO    : Bus 19114	: V=0.996191613147, theta=-7.20844031379 -> V=1.0, theta=0.0
% INFO    : Bus 19115	: V=0.99640969034, theta=-7.18459110505 -> V=1.0, theta=0.0
% INFO    : Bus 19116	: V=0.992238175935, theta=-8.35413870082 -> V=1.0, theta=0.0
% INFO    : Bus 19117	: V=0.995665815487, theta=-8.04978971071 -> V=1.0, theta=0.0
% INFO    : Bus 19118	: V=0.995735776059, theta=-8.03656765448 -> V=1.0, theta=0.0
% INFO    : Bus 19119	: V=1.00300308728, theta=-6.10252983178 -> V=1.0, theta=0.0
% INFO    : Bus 19120	: V=1.00310715349, theta=-6.09105019638 -> V=1.0, theta=0.0
% INFO    : Bus 19121	: V=0.999980679119, theta=-9.108732058 -> V=1.0, theta=0.0
% INFO    : Bus 19122	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19123	: V=1.01073423537, theta=-6.66889784657 -> V=1.0, theta=0.0
% INFO    : Bus 19124	: V=1.00405015384, theta=-5.16216786178 -> V=1.0, theta=0.0
% INFO    : Bus 19125	: V=1.00532319745, theta=-5.01210433828 -> V=1.0, theta=0.0
% INFO    : Bus 19126	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19127	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19128	: V=1.005523263, theta=-6.0921822188 -> V=1.0, theta=0.0
% INFO    : Bus 19129	: V=1.00479610774, theta=19.2843119002 -> V=1.0, theta=0.0
% INFO    : Bus 19130	: V=1.0047536001, theta=19.281861004 -> V=1.0, theta=0.0
% INFO    : Bus 19131	: V=1.00483508211, theta=19.2867314054 -> V=1.0, theta=0.0
% INFO    : Bus 19132	: V=1.00000555748, theta=24.9721858493 -> V=1.0, theta=0.0
% INFO    : Bus 19133	: V=0.999971609709, theta=24.9676459508 -> V=1.0, theta=0.0
% INFO    : Bus 19134	: V=0.999359615515, theta=25.4116576431 -> V=1.0, theta=0.0
% INFO    : Bus 19135	: V=0.99931425957, theta=25.4069622587 -> V=1.0, theta=0.0
% INFO    : Bus 19136	: V=0.999401727708, theta=25.4162425417 -> V=1.0, theta=0.0
% INFO    : Bus 19137	: V=1.00076868302, theta=24.9850698008 -> V=1.0, theta=0.0
% INFO    : Bus 19138	: V=0.998008627259, theta=-8.25921445354 -> V=1.0, theta=0.0
% INFO    : Bus 19139	: V=0.997351704196, theta=-8.16587117647 -> V=1.0, theta=0.0
% INFO    : Bus 19140	: V=0.997314914341, theta=-8.17094239865 -> V=1.0, theta=0.0
% INFO    : Bus 19141	: V=0.997391045541, theta=-8.16068026344 -> V=1.0, theta=0.0
% INFO    : Bus 19142	: V=0.997351704196, theta=-8.16587117647 -> V=1.0, theta=0.0
% INFO    : Bus 19143	: V=0.996792908398, theta=-8.20244826115 -> V=1.0, theta=0.0
% INFO    : Bus 19144	: V=0.996741586717, theta=-8.20746225197 -> V=1.0, theta=0.0
% INFO    : Bus 19145	: V=0.99683771533, theta=-8.19787120645 -> V=1.0, theta=0.0
% INFO    : Bus 19146	: V=0.996792908398, theta=-8.20244826115 -> V=1.0, theta=0.0
% INFO    : Bus 19147	: V=0.996665272215, theta=-8.08898428597 -> V=1.0, theta=0.0
% INFO    : Bus 19148	: V=0.996601712874, theta=-8.09322652394 -> V=1.0, theta=0.0
% INFO    : Bus 19149	: V=0.99735209977, theta=11.8394235834 -> V=1.0, theta=0.0
% INFO    : Bus 19150	: V=0.9989785923, theta=13.1136748197 -> V=1.0, theta=0.0
% INFO    : Bus 19151	: V=1.00369192203, theta=12.5573909541 -> V=1.0, theta=0.0
% INFO    : Bus 19152	: V=0.998921176662, theta=13.1018097412 -> V=1.0, theta=0.0
% INFO    : Bus 19153	: V=1.00018380527, theta=13.1745595294 -> V=1.0, theta=0.0
% INFO    : Bus 19154	: V=0.9989785923, theta=13.1136748197 -> V=1.0, theta=0.0
% INFO    : Bus 19155	: V=1.00183392606, theta=12.3036844386 -> V=1.0, theta=0.0
% INFO    : Bus 19156	: V=0.998864132646, theta=11.8047722495 -> V=1.0, theta=0.0
% INFO    : Bus 19157	: V=0.998313893434, theta=-7.66726389114 -> V=1.0, theta=0.0
% INFO    : Bus 19158	: V=0.998332443282, theta=-7.66358042475 -> V=1.0, theta=0.0
% INFO    : Bus 19159	: V=0.998313893434, theta=-7.66726389114 -> V=1.0, theta=0.0
% INFO    : Bus 19160	: V=0.998292007968, theta=-7.67084604431 -> V=1.0, theta=0.0
% INFO    : Bus 19161	: V=1.0021053947, theta=-11.1608345431 -> V=1.0, theta=0.0
% INFO    : Bus 19162	: V=1.0031753051, theta=-11.4554608798 -> V=1.0, theta=0.0
% INFO    : Bus 19163	: V=1.00315036212, theta=-11.4577350883 -> V=1.0, theta=0.0
% INFO    : Bus 19164	: V=1.00319811717, theta=-11.4534821677 -> V=1.0, theta=0.0
% INFO    : Bus 19165	: V=0.999662079439, theta=-10.2231005928 -> V=1.0, theta=0.0
% INFO    : Bus 19166	: V=1.00057758654, theta=-10.575799136 -> V=1.0, theta=0.0
% INFO    : Bus 19167	: V=1.00210835841, theta=-10.7620457369 -> V=1.0, theta=0.0
% INFO    : Bus 19168	: V=1.00204854768, theta=-10.7532787746 -> V=1.0, theta=0.0
% INFO    : Bus 19169	: V=1.00205729537, theta=-10.7696421649 -> V=1.0, theta=0.0
% INFO    : Bus 19170	: V=0.996657243936, theta=-8.47039836073 -> V=1.0, theta=0.0
% INFO    : Bus 19171	: V=0.996518468924, theta=-8.4809859901 -> V=1.0, theta=0.0
% INFO    : Bus 19172	: V=0.99845950952, theta=-8.94501442913 -> V=1.0, theta=0.0
% INFO    : Bus 19173	: V=0.998420946808, theta=-8.95008303578 -> V=1.0, theta=0.0
% INFO    : Bus 19174	: V=0.998502114342, theta=-8.9391530226 -> V=1.0, theta=0.0
% INFO    : Bus 19175	: V=0.999773629903, theta=-1.20236061818 -> V=1.0, theta=0.0
% INFO    : Bus 19176	: V=0.999390062835, theta=-1.35170580529 -> V=1.0, theta=0.0
% INFO    : Bus 19177	: V=0.999341385472, theta=-1.35829163007 -> V=1.0, theta=0.0
% INFO    : Bus 19178	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19179	: V=1.00096985452, theta=-0.942411783997 -> V=1.0, theta=0.0
% INFO    : Bus 19180	: V=1.00108831576, theta=-0.454119774231 -> V=1.0, theta=0.0
% INFO    : Bus 19181	: V=1.00227723637, theta=-0.403699500516 -> V=1.0, theta=0.0
% INFO    : Bus 19182	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19183	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19184	: V=0.996108840832, theta=-2.31321996006 -> V=1.0, theta=0.0
% INFO    : Bus 19185	: V=0.996048256152, theta=-2.32064122063 -> V=1.0, theta=0.0
% INFO    : Bus 19186	: V=0.996161193591, theta=-2.30604790774 -> V=1.0, theta=0.0
% INFO    : Bus 19187	: V=0.996108840832, theta=-2.31321996006 -> V=1.0, theta=0.0
% INFO    : Bus 19188	: V=0.996377618999, theta=-8.11915758007 -> V=1.0, theta=0.0
% INFO    : Bus 19189	: V=0.996478417386, theta=-8.10871596198 -> V=1.0, theta=0.0
% INFO    : Bus 19190	: V=0.996377618999, theta=-8.11915758007 -> V=1.0, theta=0.0
% INFO    : Bus 19191	: V=0.998644010013, theta=-8.19538329464 -> V=1.0, theta=0.0
% INFO    : Bus 19192	: V=0.997325998677, theta=-7.66010251256 -> V=1.0, theta=0.0
% INFO    : Bus 19193	: V=0.997463165795, theta=-7.64946369521 -> V=1.0, theta=0.0
% INFO    : Bus 19194	: V=0.99719933818, theta=-7.67105503129 -> V=1.0, theta=0.0
% INFO    : Bus 19195	: V=0.997325998677, theta=-7.66010251256 -> V=1.0, theta=0.0
% INFO    : Bus 19196	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19197	: V=1.00317062241, theta=-7.75860247679 -> V=1.0, theta=0.0
% INFO    : Bus 19198	: V=1.00539079484, theta=-7.6506737642 -> V=1.0, theta=0.0
% INFO    : Bus 19199	: V=1.00572532471, theta=-7.62279184129 -> V=1.0, theta=0.0
% INFO    : Bus 19200	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19201	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19202	: V=1.00266443889, theta=-3.25046339803 -> V=1.0, theta=0.0
% INFO    : Bus 19203	: V=1.0009769572, theta=-10.2756476904 -> V=1.0, theta=0.0
% INFO    : Bus 19204	: V=0.998497101252, theta=-8.5672886053 -> V=1.0, theta=0.0
% INFO    : Bus 19205	: V=1.00069979661, theta=-10.2345089052 -> V=1.0, theta=0.0
% INFO    : Bus 19206	: V=1.0007577263, theta=-10.2254487071 -> V=1.0, theta=0.0
% INFO    : Bus 19207	: V=1.00069979661, theta=-10.2345089052 -> V=1.0, theta=0.0
% INFO    : Bus 19208	: V=1.00435188555, theta=-8.71359837879 -> V=1.0, theta=0.0
% INFO    : Bus 19209	: V=1.00431199038, theta=-8.72241868742 -> V=1.0, theta=0.0
% INFO    : Bus 19210	: V=1.00439366186, theta=-8.7030178577 -> V=1.0, theta=0.0
% INFO    : Bus 19211	: V=1.00394106755, theta=-8.75110049117 -> V=1.0, theta=0.0
% INFO    : Bus 19212	: V=1.00390782651, theta=-8.79269014461 -> V=1.0, theta=0.0
% INFO    : Bus 19213	: V=1.00147751303, theta=-6.6128083009 -> V=1.0, theta=0.0
% INFO    : Bus 19214	: V=0.998660389288, theta=-12.36368747 -> V=1.0, theta=0.0
% INFO    : Bus 19215	: V=0.997896017661, theta=-12.131239319 -> V=1.0, theta=0.0
% INFO    : Bus 19216	: V=0.997937897062, theta=-12.1252509742 -> V=1.0, theta=0.0
% INFO    : Bus 19217	: V=1.00508238913, theta=-12.7560318114 -> V=1.0, theta=0.0
% INFO    : Bus 19218	: V=1.00498572993, theta=-12.7670276785 -> V=1.0, theta=0.0
% INFO    : Bus 19219	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19220	: V=0.997255117154, theta=19.5195807842 -> V=1.0, theta=0.0
% INFO    : Bus 19221	: V=0.995778353305, theta=19.5561171812 -> V=1.0, theta=0.0
% INFO    : Bus 19222	: V=0.997470246215, theta=19.5625929646 -> V=1.0, theta=0.0
% INFO    : Bus 19223	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19224	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19225	: V=0.999969093413, theta=19.3823733777 -> V=1.0, theta=0.0
% INFO    : Bus 19226	: V=0.999909788703, theta=19.3773128459 -> V=1.0, theta=0.0
% INFO    : Bus 19227	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19228	: V=1.00554148639, theta=-9.76511945254 -> V=1.0, theta=0.0
% INFO    : Bus 19229	: V=1.00187552987, theta=-7.86777257613 -> V=1.0, theta=0.0
% INFO    : Bus 19230	: V=1.00287562507, theta=-7.70219706285 -> V=1.0, theta=0.0
% INFO    : Bus 19231	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19232	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19233	: V=1.0012856628, theta=-10.2600662123 -> V=1.0, theta=0.0
% INFO    : Bus 19234	: V=1.0013670411, theta=-10.2469086745 -> V=1.0, theta=0.0
% INFO    : Bus 19235	: V=1.00119975306, theta=-10.2727163333 -> V=1.0, theta=0.0
% INFO    : Bus 19236	: V=0.99903801184, theta=-10.9975435554 -> V=1.0, theta=0.0
% INFO    : Bus 19237	: V=0.998908819084, theta=-11.0096902169 -> V=1.0, theta=0.0
% INFO    : Bus 19238	: V=1.00318681319, theta=-10.1644764829 -> V=1.0, theta=0.0
% INFO    : Bus 19239	: V=1.00329526968, theta=-10.1526060466 -> V=1.0, theta=0.0
% INFO    : Bus 19240	: V=1.00439361831, theta=-9.547728288 -> V=1.0, theta=0.0
% INFO    : Bus 19241	: V=1.00437040143, theta=-9.5504693503 -> V=1.0, theta=0.0
% INFO    : Bus 19242	: V=1.00414805207, theta=-9.54209198767 -> V=1.0, theta=0.0
% INFO    : Bus 19243	: V=1.00439361831, theta=-9.547728288 -> V=1.0, theta=0.0
% INFO    : Bus 19244	: V=1.0045453013, theta=-11.5872203648 -> V=1.0, theta=0.0
% INFO    : Bus 19245	: V=0.999412513163, theta=-9.66223105961 -> V=1.0, theta=0.0
% INFO    : Bus 19246	: V=1.00513495581, theta=-8.53705764098 -> V=1.0, theta=0.0
% INFO    : Bus 19247	: V=1.00304629463, theta=-8.87429983497 -> V=1.0, theta=0.0
% INFO    : Bus 19248	: V=1.00004576715, theta=27.2895674479 -> V=1.0, theta=0.0
% INFO    : Bus 19249	: V=0.99707922028, theta=-11.7792366777 -> V=1.0, theta=0.0
% INFO    : Bus 19250	: V=0.997230200597, theta=-11.757965049 -> V=1.0, theta=0.0
% INFO    : Bus 19251	: V=0.99707922028, theta=-11.7792366777 -> V=1.0, theta=0.0
% INFO    : Bus 19252	: V=0.996984473029, theta=-11.7945083152 -> V=1.0, theta=0.0
% INFO    : Bus 19253	: V=1.00098600948, theta=-12.4108103732 -> V=1.0, theta=0.0
% INFO    : Bus 19254	: V=1.00087344717, theta=-12.424498356 -> V=1.0, theta=0.0
% INFO    : Bus 19255	: V=1.00109710328, theta=-12.3975693228 -> V=1.0, theta=0.0
% INFO    : Bus 19256	: V=1.00118987313, theta=-12.7375028315 -> V=1.0, theta=0.0
% INFO    : Bus 19257	: V=1.00128605712, theta=-12.7234613339 -> V=1.0, theta=0.0
% INFO    : Bus 19258	: V=1.00108535199, theta=-12.7532025775 -> V=1.0, theta=0.0
% INFO    : Bus 19259	: V=1.00118987313, theta=-12.7375028315 -> V=1.0, theta=0.0
% INFO    : Bus 19260	: V=0.995009798963, theta=-11.8486308254 -> V=1.0, theta=0.0
% INFO    : Bus 19261	: V=0.997148969474, theta=-10.2144625303 -> V=1.0, theta=0.0
% INFO    : Bus 19262	: V=0.997863973118, theta=-10.3492190503 -> V=1.0, theta=0.0
% INFO    : Bus 19263	: V=0.999517693758, theta=-10.3095968504 -> V=1.0, theta=0.0
% INFO    : Bus 19264	: V=0.999416196098, theta=-10.3203429638 -> V=1.0, theta=0.0
% INFO    : Bus 19265	: V=0.999616987115, theta=-10.2996100828 -> V=1.0, theta=0.0
% INFO    : Bus 19266	: V=1.00015760265, theta=-9.48181205292 -> V=1.0, theta=0.0
% INFO    : Bus 19267	: V=0.996386046772, theta=-7.50831132891 -> V=1.0, theta=0.0
% INFO    : Bus 19268	: V=0.996460124705, theta=-7.50194878211 -> V=1.0, theta=0.0
% INFO    : Bus 19269	: V=0.996386046772, theta=-7.50831132891 -> V=1.0, theta=0.0
% INFO    : Bus 19270	: V=0.996539539429, theta=-7.96657343192 -> V=1.0, theta=0.0
% INFO    : Bus 19271	: V=0.99646095295, theta=-7.97433769583 -> V=1.0, theta=0.0
% INFO    : Bus 19272	: V=0.996614068872, theta=-7.95981149708 -> V=1.0, theta=0.0
% INFO    : Bus 19273	: V=0.996539539429, theta=-7.96657343192 -> V=1.0, theta=0.0
% INFO    : Bus 19274	: V=0.99900261699, theta=-7.33418002656 -> V=1.0, theta=0.0
% INFO    : Bus 19275	: V=0.998516936748, theta=-8.36695643881 -> V=1.0, theta=0.0
% INFO    : Bus 19276	: V=1.00078435752, theta=-5.03789710423 -> V=1.0, theta=0.0
% INFO    : Bus 19277	: V=1.00080654653, theta=-5.03501197263 -> V=1.0, theta=0.0
% INFO    : Bus 19278	: V=1.00076145329, theta=-5.04091103386 -> V=1.0, theta=0.0
% INFO    : Bus 19279	: V=1.00078435752, theta=-5.03789710423 -> V=1.0, theta=0.0
% INFO    : Bus 19280	: V=0.999699477104, theta=-11.3381585115 -> V=1.0, theta=0.0
% INFO    : Bus 19281	: V=0.99938824241, theta=-11.2157931362 -> V=1.0, theta=0.0
% INFO    : Bus 19282	: V=0.997583670752, theta=-11.3284963826 -> V=1.0, theta=0.0
% INFO    : Bus 19283	: V=0.997550283999, theta=-11.336542954 -> V=1.0, theta=0.0
% INFO    : Bus 19284	: V=0.996325788476, theta=-11.0828718502 -> V=1.0, theta=0.0
% INFO    : Bus 19285	: V=0.996250804842, theta=-11.090436542 -> V=1.0, theta=0.0
% INFO    : Bus 19286	: V=1.00059083249, theta=-11.0444808874 -> V=1.0, theta=0.0
% INFO    : Bus 19287	: V=1.00043500194, theta=-11.0565290387 -> V=1.0, theta=0.0
% INFO    : Bus 19288	: V=1.00368878144, theta=-9.97761709641 -> V=1.0, theta=0.0
% INFO    : Bus 19289	: V=1.00379351765, theta=-9.96429063831 -> V=1.0, theta=0.0
% INFO    : Bus 19290	: V=0.99944240745, theta=-11.667844804 -> V=1.0, theta=0.0
% INFO    : Bus 19291	: V=0.995144984238, theta=-10.7034743327 -> V=1.0, theta=0.0
% INFO    : Bus 19292	: V=0.994980687245, theta=-10.7150086382 -> V=1.0, theta=0.0
% INFO    : Bus 19293	: V=0.997970146932, theta=-11.4273702721 -> V=1.0, theta=0.0
% INFO    : Bus 19294	: V=0.993346267597, theta=-10.8612760556 -> V=1.0, theta=0.0
% INFO    : Bus 19295	: V=0.993170055687, theta=-10.8879024392 -> V=1.0, theta=0.0
% INFO    : Bus 19296	: V=0.993547315083, theta=-10.8345029696 -> V=1.0, theta=0.0
% INFO    : Bus 19297	: V=0.99295644971, theta=-11.1481208269 -> V=1.0, theta=0.0
% INFO    : Bus 19298	: V=0.99675157033, theta=-10.5684865489 -> V=1.0, theta=0.0
% INFO    : Bus 19299	: V=1.00036101251, theta=-11.4546584929 -> V=1.0, theta=0.0
% INFO    : Bus 19300	: V=1.00055892767, theta=-11.4399346951 -> V=1.0, theta=0.0
% INFO    : Bus 19301	: V=0.995638723413, theta=-10.6528795465 -> V=1.0, theta=0.0
% INFO    : Bus 19302	: V=0.995477352788, theta=-10.6680141217 -> V=1.0, theta=0.0
% INFO    : Bus 19303	: V=0.995819245305, theta=-10.6374177871 -> V=1.0, theta=0.0
% INFO    : Bus 19304	: V=1.0024246326, theta=-8.99939014518 -> V=1.0, theta=0.0
% INFO    : Bus 19305	: V=1.00743812747, theta=-8.45932519659 -> V=1.0, theta=0.0
% INFO    : Bus 19306	: V=1.00738023747, theta=-8.46509565978 -> V=1.0, theta=0.0
% INFO    : Bus 19307	: V=1.00749325373, theta=-8.45428547775 -> V=1.0, theta=0.0
% INFO    : Bus 19308	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19309	: V=1.00764887529, theta=-8.4457780465 -> V=1.0, theta=0.0
% INFO    : Bus 19310	: V=1.00479682954, theta=-7.47432411075 -> V=1.0, theta=0.0
% INFO    : Bus 19311	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19312	: V=1.00346067797, theta=-7.52074377012 -> V=1.0, theta=0.0
% INFO    : Bus 19313	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19314	: V=1.00378496627, theta=-8.95208066071 -> V=1.0, theta=0.0
% INFO    : Bus 19315	: V=1.00373831909, theta=-8.9572782476 -> V=1.0, theta=0.0
% INFO    : Bus 19316	: V=0.997414325316, theta=-10.2605729885 -> V=1.0, theta=0.0
% INFO    : Bus 19317	: V=0.997336386395, theta=-10.2715870706 -> V=1.0, theta=0.0
% INFO    : Bus 19318	: V=0.997521788834, theta=-10.0953913834 -> V=1.0, theta=0.0
% INFO    : Bus 19319	: V=0.999918379436, theta=-9.4974109357 -> V=1.0, theta=0.0
% INFO    : Bus 19320	: V=0.999829120609, theta=-9.50233154839 -> V=1.0, theta=0.0
% INFO    : Bus 19321	: V=0.99999450679, theta=-9.49318593375 -> V=1.0, theta=0.0
% INFO    : Bus 19322	: V=0.997226469619, theta=-10.1564179484 -> V=1.0, theta=0.0
% INFO    : Bus 19323	: V=0.998251922455, theta=-9.83049192475 -> V=1.0, theta=0.0
% INFO    : Bus 19324	: V=1.00043168326, theta=-0.334038405333 -> V=1.0, theta=0.0
% INFO    : Bus 19325	: V=1.00041073894, theta=-0.335545828968 -> V=1.0, theta=0.0
% INFO    : Bus 19326	: V=1.00041202064, theta=-0.3318712694 -> V=1.0, theta=0.0
% INFO    : Bus 19327	: V=0.994101772206, theta=-10.7236569296 -> V=1.0, theta=0.0
% INFO    : Bus 19328	: V=0.998284703189, theta=-11.4268116798 -> V=1.0, theta=0.0
% INFO    : Bus 19329	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19330	: V=1.00245574549, theta=-7.36955607042 -> V=1.0, theta=0.0
% INFO    : Bus 19331	: V=0.997535961768, theta=-10.3589785923 -> V=1.0, theta=0.0
% INFO    : Bus 19332	: V=1.00277882922, theta=-7.57437629039 -> V=1.0, theta=0.0
% INFO    : Bus 19333	: V=1.00531435595, theta=-2.92322008625 -> V=1.0, theta=0.0
% INFO    : Bus 19334	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19335	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19336	: V=0.997121376249, theta=-10.1473559988 -> V=1.0, theta=0.0
% INFO    : Bus 19337	: V=1.0026854594, theta=-7.79394278632 -> V=1.0, theta=0.0
% INFO    : Bus 19338	: V=1.00082820252, theta=-9.32489553473 -> V=1.0, theta=0.0
% INFO    : Bus 19339	: V=1.00262257442, theta=-7.80132174635 -> V=1.0, theta=0.0
% INFO    : Bus 19340	: V=1.00364485971, theta=-7.66983894566 -> V=1.0, theta=0.0
% INFO    : Bus 19341	: V=1.00262701191, theta=-7.80023519607 -> V=1.0, theta=0.0
% INFO    : Bus 19342	: V=0.997651174625, theta=-10.2918715616 -> V=1.0, theta=0.0
% INFO    : Bus 19343	: V=0.997619352006, theta=-10.2989299759 -> V=1.0, theta=0.0
% INFO    : Bus 19344	: V=0.997680997351, theta=-10.2850639279 -> V=1.0, theta=0.0
% INFO    : Bus 19345	: V=1.00259559906, theta=16.8299463618 -> V=1.0, theta=0.0
% INFO    : Bus 19346	: V=1.00258955938, theta=16.8292347101 -> V=1.0, theta=0.0
% INFO    : Bus 19347	: V=1.00258962693, theta=16.8291146584 -> V=1.0, theta=0.0
% INFO    : Bus 19348	: V=1.00065498518, theta=14.9631385834 -> V=1.0, theta=0.0
% INFO    : Bus 19349	: V=1.00123744732, theta=-12.0988847329 -> V=1.0, theta=0.0
% INFO    : Bus 19350	: V=1.00142529876, theta=-12.0845805062 -> V=1.0, theta=0.0
% INFO    : Bus 19351	: V=1.00105433668, theta=-12.1144641039 -> V=1.0, theta=0.0
% INFO    : Bus 19352	: V=0.999440255982, theta=-11.3682188135 -> V=1.0, theta=0.0
% INFO    : Bus 19353	: V=0.999529342789, theta=-11.3539806191 -> V=1.0, theta=0.0
% INFO    : Bus 19354	: V=0.999440255982, theta=-11.3682188135 -> V=1.0, theta=0.0
% INFO    : Bus 19355	: V=1.00587095717, theta=-12.4048297094 -> V=1.0, theta=0.0
% INFO    : Bus 19356	: V=1.00579736334, theta=-12.4203899208 -> V=1.0, theta=0.0
% INFO    : Bus 19357	: V=0.998444988899, theta=-11.524277912 -> V=1.0, theta=0.0
% INFO    : Bus 19358	: V=1.00064574624, theta=-11.4083786597 -> V=1.0, theta=0.0
% INFO    : Bus 19359	: V=0.99191382739, theta=-11.0115278891 -> V=1.0, theta=0.0
% INFO    : Bus 19360	: V=0.991715300387, theta=-11.0318542529 -> V=1.0, theta=0.0
% INFO    : Bus 19361	: V=0.992097898293, theta=-10.9927698838 -> V=1.0, theta=0.0
% INFO    : Bus 19362	: V=0.993498975182, theta=-11.2929429247 -> V=1.0, theta=0.0
% INFO    : Bus 19363	: V=0.992298093046, theta=-11.2642022324 -> V=1.0, theta=0.0
% INFO    : Bus 19364	: V=0.997449681013, theta=-10.1609479586 -> V=1.0, theta=0.0
% INFO    : Bus 19365	: V=0.997387210023, theta=-10.1684803614 -> V=1.0, theta=0.0
% INFO    : Bus 19366	: V=0.997510473364, theta=-10.1537658223 -> V=1.0, theta=0.0
% INFO    : Bus 19367	: V=0.997449681013, theta=-10.1609479586 -> V=1.0, theta=0.0
% INFO    : Bus 19368	: V=0.996872073623, theta=-10.4149660707 -> V=1.0, theta=0.0
% INFO    : Bus 19369	: V=0.996811965834, theta=-10.422294354 -> V=1.0, theta=0.0
% INFO    : Bus 19370	: V=1.0008533494, theta=-10.2640619061 -> V=1.0, theta=0.0
% INFO    : Bus 19371	: V=1.00078954135, theta=-10.2703342492 -> V=1.0, theta=0.0
% INFO    : Bus 19372	: V=1.00091894263, theta=-10.2567810038 -> V=1.0, theta=0.0
% INFO    : Bus 19373	: V=0.999732393382, theta=-10.7700754315 -> V=1.0, theta=0.0
% INFO    : Bus 19374	: V=0.994018404771, theta=-10.7940071596 -> V=1.0, theta=0.0
% INFO    : Bus 19375	: V=0.993944795434, theta=-10.8032059311 -> V=1.0, theta=0.0
% INFO    : Bus 19376	: V=0.993005087277, theta=-10.8799497539 -> V=1.0, theta=0.0
% INFO    : Bus 19377	: V=0.992950903309, theta=-10.88960827 -> V=1.0, theta=0.0
% INFO    : Bus 19378	: V=0.992418247649, theta=-10.9570523433 -> V=1.0, theta=0.0
% INFO    : Bus 19379	: V=0.992343050083, theta=-10.966432225 -> V=1.0, theta=0.0
% INFO    : Bus 19380	: V=0.997788100416, theta=-6.85056478438 -> V=1.0, theta=0.0
% INFO    : Bus 19381	: V=0.9982437188, theta=-6.78780557782 -> V=1.0, theta=0.0
% INFO    : Bus 19382	: V=0.998317774141, theta=-6.78014645761 -> V=1.0, theta=0.0
% INFO    : Bus 19383	: V=0.998469206016, theta=-6.69283059319 -> V=1.0, theta=0.0
% INFO    : Bus 19384	: V=0.999721162584, theta=-6.53726947158 -> V=1.0, theta=0.0
% INFO    : Bus 19385	: V=0.999630390523, theta=-6.54417005782 -> V=1.0, theta=0.0
% INFO    : Bus 19386	: V=0.999811883484, theta=-6.52932242627 -> V=1.0, theta=0.0
% INFO    : Bus 19387	: V=1.00275569435, theta=-12.3336940081 -> V=1.0, theta=0.0
% INFO    : Bus 19388	: V=1.00378367561, theta=-12.2276178809 -> V=1.0, theta=0.0
% INFO    : Bus 19389	: V=1.00372527271, theta=-12.2411101917 -> V=1.0, theta=0.0
% INFO    : Bus 19390	: V=0.997794326262, theta=-12.04800566 -> V=1.0, theta=0.0
% INFO    : Bus 19391	: V=0.99770982221, theta=-12.058986965 -> V=1.0, theta=0.0
% INFO    : Bus 19392	: V=0.997891121798, theta=-12.0355633906 -> V=1.0, theta=0.0
% INFO    : Bus 19393	: V=0.999055480017, theta=-12.2404201557 -> V=1.0, theta=0.0
% INFO    : Bus 19394	: V=1.00229934455, theta=-4.73581934472 -> V=1.0, theta=0.0
% INFO    : Bus 19395	: V=1.0022820433, theta=-4.7377376115 -> V=1.0, theta=0.0
% INFO    : Bus 19396	: V=1.00231678788, theta=-4.73399280858 -> V=1.0, theta=0.0
% INFO    : Bus 19397	: V=1.0019642884, theta=-4.67355316951 -> V=1.0, theta=0.0
% INFO    : Bus 19398	: V=0.996142666514, theta=-11.279210968 -> V=1.0, theta=0.0
% INFO    : Bus 19399	: V=0.995950446632, theta=-11.3047193808 -> V=1.0, theta=0.0
% INFO    : Bus 19400	: V=0.996329402634, theta=-11.2551585889 -> V=1.0, theta=0.0
% INFO    : Bus 19401	: V=0.992572247202, theta=-11.3208440929 -> V=1.0, theta=0.0
% INFO    : Bus 19402	: V=0.992012583736, theta=-11.2672102333 -> V=1.0, theta=0.0
% INFO    : Bus 19403	: V=0.992155770011, theta=-11.2572565629 -> V=1.0, theta=0.0
% INFO    : Bus 19404	: V=0.998146694796, theta=-11.8088788604 -> V=1.0, theta=0.0
% INFO    : Bus 19405	: V=0.998049484653, theta=-11.8235495777 -> V=1.0, theta=0.0
% INFO    : Bus 19406	: V=0.996802131094, theta=-10.9860549965 -> V=1.0, theta=0.0
% INFO    : Bus 19407	: V=0.996718232191, theta=-11.000625491 -> V=1.0, theta=0.0
% INFO    : Bus 19408	: V=0.992501652938, theta=-11.7911664444 -> V=1.0, theta=0.0
% INFO    : Bus 19409	: V=0.994391077345, theta=-10.7783563233 -> V=1.0, theta=0.0
% INFO    : Bus 19410	: V=1.00361954678, theta=-10.1511275188 -> V=1.0, theta=0.0
% INFO    : Bus 19411	: V=1.00630433095, theta=-11.9992607496 -> V=1.0, theta=0.0
% INFO    : Bus 19412	: V=1.00605333935, theta=-12.0214183381 -> V=1.0, theta=0.0
% INFO    : Bus 19413	: V=1.00559717657, theta=-11.9689867209 -> V=1.0, theta=0.0
% INFO    : Bus 19414	: V=0.997447861929, theta=-11.646898746 -> V=1.0, theta=0.0
% INFO    : Bus 19415	: V=0.997124509635, theta=-11.6771152162 -> V=1.0, theta=0.0
% INFO    : Bus 19416	: V=1.0021656844, theta=-10.1367067917 -> V=1.0, theta=0.0
% INFO    : Bus 19417	: V=1.00225367653, theta=-10.1209385647 -> V=1.0, theta=0.0
% INFO    : Bus 19418	: V=1.00209303177, theta=-10.1503620197 -> V=1.0, theta=0.0
% INFO    : Bus 19419	: V=1.00139476257, theta=-11.6142462789 -> V=1.0, theta=0.0
% INFO    : Bus 19420	: V=1.00049862926, theta=-11.3609520918 -> V=1.0, theta=0.0
% INFO    : Bus 19421	: V=1.00007913366, theta=27.6941530014 -> V=1.0, theta=0.0
% INFO    : Bus 19422	: V=1.00009803994, theta=27.6957570652 -> V=1.0, theta=0.0
% INFO    : Bus 19423	: V=1.00005233554, theta=27.7583865384 -> V=1.0, theta=0.0
% INFO    : Bus 19424	: V=1.00659865707, theta=-8.75797425185 -> V=1.0, theta=0.0
% INFO    : Bus 19425	: V=1.00382676538, theta=-9.41536239422 -> V=1.0, theta=0.0
% INFO    : Bus 19426	: V=0.998085347252, theta=-11.5282233272 -> V=1.0, theta=0.0
% INFO    : Bus 19427	: V=1.00069890022, theta=-11.5716087977 -> V=1.0, theta=0.0
% INFO    : Bus 19428	: V=1.00105840161, theta=-7.31028552709 -> V=1.0, theta=0.0
% INFO    : Bus 19429	: V=1.00279640706, theta=-9.05377692533 -> V=1.0, theta=0.0
% INFO    : Bus 19430	: V=1.0032116695, theta=-7.20650179901 -> V=1.0, theta=0.0
% INFO    : Bus 19431	: V=1.00105840161, theta=-7.31028552709 -> V=1.0, theta=0.0
% INFO    : Bus 19432	: V=1.00100762112, theta=-7.31792646126 -> V=1.0, theta=0.0
% INFO    : Bus 19433	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19434	: V=1.00432741007, theta=-4.15914116392 -> V=1.0, theta=0.0
% INFO    : Bus 19435	: V=1.00390182308, theta=-4.73705383668 -> V=1.0, theta=0.0
% INFO    : Bus 19436	: V=1.00330466049, theta=-4.70408496452 -> V=1.0, theta=0.0
% INFO    : Bus 19437	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19438	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19439	: V=1.00059690912, theta=-4.92473708968 -> V=1.0, theta=0.0
% INFO    : Bus 19440	: V=1.00104512694, theta=-4.72698268041 -> V=1.0, theta=0.0
% INFO    : Bus 19441	: V=1.0009932106, theta=-4.73233370991 -> V=1.0, theta=0.0
% INFO    : Bus 19442	: V=1.00389637308, theta=-9.91031880646 -> V=1.0, theta=0.0
% INFO    : Bus 19443	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19444	: V=1.00765311164, theta=-9.56645815318 -> V=1.0, theta=0.0
% INFO    : Bus 19445	: V=1.00153402445, theta=-7.88471837359 -> V=1.0, theta=0.0
% INFO    : Bus 19446	: V=1.00306484491, theta=-7.70088022716 -> V=1.0, theta=0.0
% INFO    : Bus 19447	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19448	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19449	: V=0.998464351471, theta=-11.3775984262 -> V=1.0, theta=0.0
% INFO    : Bus 19450	: V=0.998422857052, theta=-11.3834125132 -> V=1.0, theta=0.0
% INFO    : Bus 19451	: V=0.998511603543, theta=-11.3712463583 -> V=1.0, theta=0.0
% INFO    : Bus 19452	: V=1.00104512953, theta=-11.8892714323 -> V=1.0, theta=0.0
% INFO    : Bus 19453	: V=0.999919370661, theta=-10.931054927 -> V=1.0, theta=0.0
% INFO    : Bus 19454	: V=0.99977044148, theta=-11.001226495 -> V=1.0, theta=0.0
% INFO    : Bus 19455	: V=0.99990835249, theta=-10.9882075078 -> V=1.0, theta=0.0
% INFO    : Bus 19456	: V=1.00035158892, theta=-11.1534223292 -> V=1.0, theta=0.0
% INFO    : Bus 19457	: V=1.00026834196, theta=-11.1653059266 -> V=1.0, theta=0.0
% INFO    : Bus 19458	: V=1.00051657193, theta=-10.5642639516 -> V=1.0, theta=0.0
% INFO    : Bus 19459	: V=1.0004776863, theta=-10.2194505428 -> V=1.0, theta=0.0
% INFO    : Bus 19460	: V=1.00043989632, theta=-10.2253545337 -> V=1.0, theta=0.0
% INFO    : Bus 19461	: V=1.00148102371, theta=-10.4771185497 -> V=1.0, theta=0.0
% INFO    : Bus 19462	: V=1.00142248052, theta=-10.4833240234 -> V=1.0, theta=0.0
% INFO    : Bus 19463	: V=1.00155155949, theta=-10.4705964098 -> V=1.0, theta=0.0
% INFO    : Bus 19464	: V=1.00242937732, theta=19.4514829894 -> V=1.0, theta=0.0
% INFO    : Bus 19465	: V=1.00241653601, theta=19.4498538272 -> V=1.0, theta=0.0
% INFO    : Bus 19466	: V=1.00244475932, theta=19.4532713039 -> V=1.0, theta=0.0
% INFO    : Bus 19467	: V=0.998476587252, theta=-8.03973536171 -> V=1.0, theta=0.0
% INFO    : Bus 19468	: V=0.999561459228, theta=-9.11653290431 -> V=1.0, theta=0.0
% INFO    : Bus 19469	: V=0.999581857115, theta=-9.114993406 -> V=1.0, theta=0.0
% INFO    : Bus 19470	: V=0.999530144507, theta=-3.10825459985 -> V=1.0, theta=0.0
% INFO    : Bus 19471	: V=0.999500866241, theta=-3.11205316549 -> V=1.0, theta=0.0
% INFO    : Bus 19472	: V=0.999559408822, theta=-3.10438219864 -> V=1.0, theta=0.0
% INFO    : Bus 19473	: V=0.999012726359, theta=18.1492585014 -> V=1.0, theta=0.0
% INFO    : Bus 19474	: V=0.998944302597, theta=18.1425119592 -> V=1.0, theta=0.0
% INFO    : Bus 19475	: V=0.99907756442, theta=18.1557775738 -> V=1.0, theta=0.0
% INFO    : Bus 19476	: V=0.999681886939, theta=17.5822943275 -> V=1.0, theta=0.0
% INFO    : Bus 19477	: V=0.997690551889, theta=18.6223543614 -> V=1.0, theta=0.0
% INFO    : Bus 19478	: V=0.99915973804, theta=18.2187770975 -> V=1.0, theta=0.0
% INFO    : Bus 19479	: V=0.998691253437, theta=18.6433658981 -> V=1.0, theta=0.0
% INFO    : Bus 19480	: V=0.997648996714, theta=18.6159283569 -> V=1.0, theta=0.0
% INFO    : Bus 19481	: V=0.997690551889, theta=18.6223543614 -> V=1.0, theta=0.0
% INFO    : Bus 19482	: V=0.99688451111, theta=-10.3467919356 -> V=1.0, theta=0.0
% INFO    : Bus 19483	: V=0.996850824727, theta=-10.3538134147 -> V=1.0, theta=0.0
% INFO    : Bus 19484	: V=0.994464528973, theta=-11.1196891747 -> V=1.0, theta=0.0
% INFO    : Bus 19485	: V=0.99558426223, theta=-10.550372079 -> V=1.0, theta=0.0
% INFO    : Bus 19486	: V=0.995637612234, theta=-10.5430749941 -> V=1.0, theta=0.0
% INFO    : Bus 19487	: V=0.995526856329, theta=-10.5582273827 -> V=1.0, theta=0.0
% INFO    : Bus 19488	: V=0.998147153058, theta=29.4843601483 -> V=1.0, theta=0.0
% INFO    : Bus 19489	: V=0.998848648498, theta=15.2298093026 -> V=1.0, theta=0.0
% INFO    : Bus 19490	: V=0.998835076718, theta=15.2281055551 -> V=1.0, theta=0.0
% INFO    : Bus 19491	: V=0.999417228335, theta=-10.5156087006 -> V=1.0, theta=0.0
% INFO    : Bus 19492	: V=0.998954878921, theta=-10.2858179149 -> V=1.0, theta=0.0
% INFO    : Bus 19493	: V=0.999027584602, theta=-10.4814264912 -> V=1.0, theta=0.0
% INFO    : Bus 19494	: V=0.998996086243, theta=-10.4851406922 -> V=1.0, theta=0.0
% INFO    : Bus 19495	: V=0.999063202518, theta=-10.4777692361 -> V=1.0, theta=0.0
% INFO    : Bus 19496	: V=1.00233382715, theta=21.4246294326 -> V=1.0, theta=0.0
% INFO    : Bus 19497	: V=1.00235978593, theta=21.4270448173 -> V=1.0, theta=0.0
% INFO    : Bus 19498	: V=1.00304138313, theta=20.360477456 -> V=1.0, theta=0.0
% INFO    : Bus 19499	: V=1.003055153, theta=20.3625598158 -> V=1.0, theta=0.0
% INFO    : Bus 19500	: V=1.00304138313, theta=20.360477456 -> V=1.0, theta=0.0
% INFO    : Bus 19501	: V=1.00302799069, theta=20.3584982313 -> V=1.0, theta=0.0
% INFO    : Bus 19502	: V=1.00000487432, theta=15.3495770214 -> V=1.0, theta=0.0
% INFO    : Bus 19503	: V=0.991806581592, theta=8.1781171727 -> V=1.0, theta=0.0
% INFO    : Bus 19504	: V=0.992818187607, theta=8.30550351495 -> V=1.0, theta=0.0
% INFO    : Bus 19505	: V=0.992832308183, theta=8.30752144007 -> V=1.0, theta=0.0
% INFO    : Bus 19506	: V=0.992818187607, theta=8.30550351495 -> V=1.0, theta=0.0
% INFO    : Bus 19507	: V=0.992801459856, theta=8.30335681155 -> V=1.0, theta=0.0
% INFO    : Bus 19508	: V=0.997158755596, theta=-10.8981945228 -> V=1.0, theta=0.0
% INFO    : Bus 19509	: V=0.994461299162, theta=-10.8879803395 -> V=1.0, theta=0.0
% INFO    : Bus 19510	: V=0.99467035594, theta=-10.9872113902 -> V=1.0, theta=0.0
% INFO    : Bus 19511	: V=0.994720986253, theta=-10.9825792031 -> V=1.0, theta=0.0
% INFO    : Bus 19512	: V=1.00132785672, theta=22.3677207438 -> V=1.0, theta=0.0
% INFO    : Bus 19513	: V=0.998012523463, theta=-7.26617928725 -> V=1.0, theta=0.0
% INFO    : Bus 19514	: V=1.00176569834, theta=15.6568771447 -> V=1.0, theta=0.0
% INFO    : Bus 19515	: V=1.00173625995, theta=15.6532558683 -> V=1.0, theta=0.0
% INFO    : Bus 19516	: V=1.00179689937, theta=15.660100965 -> V=1.0, theta=0.0
% INFO    : Bus 19517	: V=1.00176569834, theta=15.6568771447 -> V=1.0, theta=0.0
% INFO    : Bus 19518	: V=1.00038193778, theta=33.0975331062 -> V=1.0, theta=0.0
% INFO    : Bus 19519	: V=1.00036713886, theta=33.0955340392 -> V=1.0, theta=0.0
% INFO    : Bus 19520	: V=1.0003949508, theta=33.0995911377 -> V=1.0, theta=0.0
% INFO    : Bus 19521	: V=1.00038193778, theta=33.0975331062 -> V=1.0, theta=0.0
% INFO    : Bus 19522	: V=0.994898066275, theta=-7.88896438761 -> V=1.0, theta=0.0
% INFO    : Bus 19523	: V=0.995297776844, theta=-6.65511962231 -> V=1.0, theta=0.0
% INFO    : Bus 19524	: V=0.994905442433, theta=5.68800660119 -> V=1.0, theta=0.0
% INFO    : Bus 19525	: V=1.00145206545, theta=18.4810290426 -> V=1.0, theta=0.0
% INFO    : Bus 19526	: V=0.997961017761, theta=29.7244494327 -> V=1.0, theta=0.0
% INFO    : Bus 19527	: V=0.997937753932, theta=29.7209024511 -> V=1.0, theta=0.0
% INFO    : Bus 19528	: V=0.997444618277, theta=30.325642478 -> V=1.0, theta=0.0
% INFO    : Bus 19529	: V=1.00081538159, theta=29.0550692394 -> V=1.0, theta=0.0
% INFO    : Bus 19530	: V=0.998708571491, theta=29.4524872334 -> V=1.0, theta=0.0
% INFO    : Bus 19531	: V=1.00079716536, theta=29.0518078806 -> V=1.0, theta=0.0
% INFO    : Bus 19532	: V=1.00145109915, theta=29.0104602234 -> V=1.0, theta=0.0
% INFO    : Bus 19533	: V=1.00081538159, theta=29.0550692394 -> V=1.0, theta=0.0
% INFO    : Bus 19534	: V=0.995950427774, theta=25.0468782567 -> V=1.0, theta=0.0
% INFO    : Bus 19535	: V=0.994948311804, theta=23.6029823293 -> V=1.0, theta=0.0
% INFO    : Bus 19536	: V=0.999350240724, theta=-6.58111607464 -> V=1.0, theta=0.0
% INFO    : Bus 19537	: V=0.999304524944, theta=-6.58522286485 -> V=1.0, theta=0.0
% INFO    : Bus 19538	: V=0.999514911304, theta=-6.91471908625 -> V=1.0, theta=0.0
% INFO    : Bus 19539	: V=0.999215819244, theta=-6.79015573862 -> V=1.0, theta=0.0
% INFO    : Bus 19540	: V=0.996922617122, theta=-7.10100356164 -> V=1.0, theta=0.0
% INFO    : Bus 19541	: V=0.997448663327, theta=-6.99355114198 -> V=1.0, theta=0.0
% INFO    : Bus 19542	: V=0.99737964316, theta=-6.99797334653 -> V=1.0, theta=0.0
% INFO    : Bus 19543	: V=0.997512138931, theta=-6.98936862052 -> V=1.0, theta=0.0
% INFO    : Bus 19544	: V=0.997448663327, theta=-6.99355114198 -> V=1.0, theta=0.0
% INFO    : Bus 19545	: V=0.998015947058, theta=-6.8983658429 -> V=1.0, theta=0.0
% INFO    : Bus 19546	: V=0.997970025316, theta=-6.90315206651 -> V=1.0, theta=0.0
% INFO    : Bus 19547	: V=0.99805908054, theta=-6.8939417356 -> V=1.0, theta=0.0
% INFO    : Bus 19548	: V=1.00010669594, theta=7.37052995714 -> V=1.0, theta=0.0
% INFO    : Bus 19549	: V=1.0000749026, theta=7.36803115937 -> V=1.0, theta=0.0
% INFO    : Bus 19550	: V=1.000136305, theta=7.37298573972 -> V=1.0, theta=0.0
% INFO    : Bus 19551	: V=1.00010669594, theta=7.37052995714 -> V=1.0, theta=0.0
% INFO    : Bus 19552	: V=0.995434347444, theta=-5.20752034346 -> V=1.0, theta=0.0
% INFO    : Bus 19553	: V=1.00084903613, theta=-6.3560191393 -> V=1.0, theta=0.0
% INFO    : Bus 19554	: V=1.0009619422, theta=-6.34627186876 -> V=1.0, theta=0.0
% INFO    : Bus 19555	: V=1.00187968376, theta=-6.05052722614 -> V=1.0, theta=0.0
% INFO    : Bus 19556	: V=1.00179227532, theta=-6.06195257944 -> V=1.0, theta=0.0
% INFO    : Bus 19557	: V=1.00196606706, theta=-6.03816534785 -> V=1.0, theta=0.0
% INFO    : Bus 19558	: V=1.00616377809, theta=-4.64455989281 -> V=1.0, theta=0.0
% INFO    : Bus 19559	: V=1.00374950529, theta=-5.74358390163 -> V=1.0, theta=0.0
% INFO    : Bus 19560	: V=1.00602782964, theta=-4.66143476792 -> V=1.0, theta=0.0
% INFO    : Bus 19561	: V=1.00666815798, theta=-4.57070883579 -> V=1.0, theta=0.0
% INFO    : Bus 19562	: V=1.00616377809, theta=-4.64455989281 -> V=1.0, theta=0.0
% INFO    : Bus 19563	: V=0.998041863568, theta=-6.6040664059 -> V=1.0, theta=0.0
% INFO    : Bus 19564	: V=1.00241954249, theta=23.8786406522 -> V=1.0, theta=0.0
% INFO    : Bus 19565	: V=0.999929098627, theta=17.6930476266 -> V=1.0, theta=0.0
% INFO    : Bus 19566	: V=1.00124803126, theta=19.2669888728 -> V=1.0, theta=0.0
% INFO    : Bus 19567	: V=1.0012703148, theta=19.2704353207 -> V=1.0, theta=0.0
% INFO    : Bus 19568	: V=0.999492977018, theta=17.5339442587 -> V=1.0, theta=0.0
% INFO    : Bus 19569	: V=0.998402231632, theta=16.9326986545 -> V=1.0, theta=0.0
% INFO    : Bus 19570	: V=0.998427998224, theta=16.936301455 -> V=1.0, theta=0.0
% INFO    : Bus 19571	: V=0.999699323719, theta=16.618848205 -> V=1.0, theta=0.0
% INFO    : Bus 19572	: V=0.999626104058, theta=16.6091788226 -> V=1.0, theta=0.0
% INFO    : Bus 19573	: V=0.999762534083, theta=16.6276675399 -> V=1.0, theta=0.0
% INFO    : Bus 19574	: V=0.998364479712, theta=17.0348565314 -> V=1.0, theta=0.0
% INFO    : Bus 19575	: V=1.00168926112, theta=19.781217429 -> V=1.0, theta=0.0
% INFO    : Bus 19576	: V=1.0021680726, theta=16.8989295632 -> V=1.0, theta=0.0
% INFO    : Bus 19577	: V=1.00194225099, theta=16.6251229461 -> V=1.0, theta=0.0
% INFO    : Bus 19578	: V=1.00248307965, theta=16.9541510714 -> V=1.0, theta=0.0
% INFO    : Bus 19579	: V=1.00210350915, theta=16.8932403381 -> V=1.0, theta=0.0
% INFO    : Bus 19580	: V=1.00216636196, theta=16.8986703573 -> V=1.0, theta=0.0
% INFO    : Bus 19581	: V=1.0021680726, theta=16.8989295632 -> V=1.0, theta=0.0
% INFO    : Bus 19582	: V=1.00142527593, theta=16.5228462255 -> V=1.0, theta=0.0
% INFO    : Bus 19583	: V=1.00145016987, theta=16.4284761322 -> V=1.0, theta=0.0
% INFO    : Bus 19584	: V=1.00140424919, theta=16.4225026121 -> V=1.0, theta=0.0
% INFO    : Bus 19585	: V=1.00098258988, theta=16.5253699221 -> V=1.0, theta=0.0
% INFO    : Bus 19586	: V=1.00090173587, theta=16.5202791438 -> V=1.0, theta=0.0
% INFO    : Bus 19587	: V=1.0010756254, theta=16.5309352797 -> V=1.0, theta=0.0
% INFO    : Bus 19588	: V=1.00680855908, theta=12.7450694184 -> V=1.0, theta=0.0
% INFO    : Bus 19589	: V=1.00852128171, theta=11.0759068482 -> V=1.0, theta=0.0
% INFO    : Bus 19590	: V=1.00731703828, theta=12.8930128391 -> V=1.0, theta=0.0
% INFO    : Bus 19591	: V=1.00676806283, theta=12.7414415303 -> V=1.0, theta=0.0
% INFO    : Bus 19592	: V=1.00680855908, theta=12.7450694184 -> V=1.0, theta=0.0
% INFO    : Bus 19593	: V=1.00498405928, theta=9.31269387061 -> V=1.0, theta=0.0
% INFO    : Bus 19594	: V=1.00497218208, theta=9.31060492037 -> V=1.0, theta=0.0
% INFO    : Bus 19595	: V=1.00499477685, theta=9.31476495732 -> V=1.0, theta=0.0
% INFO    : Bus 19596	: V=1.00498405928, theta=9.31269387061 -> V=1.0, theta=0.0
% INFO    : Bus 19597	: V=0.996675299035, theta=15.0818950973 -> V=1.0, theta=0.0
% INFO    : Bus 19598	: V=0.997977882859, theta=14.4209305644 -> V=1.0, theta=0.0
% INFO    : Bus 19599	: V=0.999184715423, theta=15.1204398693 -> V=1.0, theta=0.0
% INFO    : Bus 19600	: V=0.996636537502, theta=15.077514985 -> V=1.0, theta=0.0
% INFO    : Bus 19601	: V=0.996675299035, theta=15.0818950973 -> V=1.0, theta=0.0
% INFO    : Bus 19602	: V=0.997802641607, theta=14.3068960442 -> V=1.0, theta=0.0
% INFO    : Bus 19603	: V=0.9977569955, theta=14.3029829737 -> V=1.0, theta=0.0
% INFO    : Bus 19604	: V=0.997268969225, theta=13.8871520476 -> V=1.0, theta=0.0
% INFO    : Bus 19605	: V=0.997238464296, theta=13.8826463978 -> V=1.0, theta=0.0
% INFO    : Bus 19606	: V=0.999952274593, theta=0.299011167695 -> V=1.0, theta=0.0
% INFO    : Bus 19607	: V=0.997195935562, theta=1.33052910312 -> V=1.0, theta=0.0
% INFO    : Bus 19608	: V=0.997153539652, theta=1.32606232007 -> V=1.0, theta=0.0
% INFO    : Bus 19609	: V=0.999441219284, theta=-0.0888134207191 -> V=1.0, theta=0.0
% INFO    : Bus 19610	: V=0.999392219881, theta=-0.0929626262108 -> V=1.0, theta=0.0
% INFO    : Bus 19611	: V=0.999488335039, theta=-0.0850974845717 -> V=1.0, theta=0.0
% INFO    : Bus 19612	: V=1.00082740098, theta=15.7254139088 -> V=1.0, theta=0.0
% INFO    : Bus 19613	: V=1.00035113118, theta=15.8222316503 -> V=1.0, theta=0.0
% INFO    : Bus 19614	: V=1.0002913361, theta=15.8127190439 -> V=1.0, theta=0.0
% INFO    : Bus 19615	: V=0.998885830502, theta=27.1515917016 -> V=1.0, theta=0.0
% INFO    : Bus 19616	: V=1.00191427155, theta=-5.69234990283 -> V=1.0, theta=0.0
% INFO    : Bus 19617	: V=1.00339018695, theta=-4.96120213537 -> V=1.0, theta=0.0
% INFO    : Bus 19618	: V=1.00342447367, theta=-4.95815826844 -> V=1.0, theta=0.0
% INFO    : Bus 19619	: V=1.00335616667, theta=-4.96425080134 -> V=1.0, theta=0.0
% INFO    : Bus 19620	: V=1.00326929014, theta=-4.86053385615 -> V=1.0, theta=0.0
% INFO    : Bus 19621	: V=0.999906912128, theta=-2.85433835959 -> V=1.0, theta=0.0
% INFO    : Bus 19622	: V=0.999890620363, theta=-2.85568822496 -> V=1.0, theta=0.0
% INFO    : Bus 19623	: V=0.999924134766, theta=-2.85275736335 -> V=1.0, theta=0.0
% INFO    : Bus 19624	: V=0.999906912128, theta=-2.85433835959 -> V=1.0, theta=0.0
% INFO    : Bus 19625	: V=1.00133638328, theta=15.7148736243 -> V=1.0, theta=0.0
% INFO    : Bus 19626	: V=1.00130248777, theta=15.7109646539 -> V=1.0, theta=0.0
% INFO    : Bus 19627	: V=0.999644289153, theta=34.8803017907 -> V=1.0, theta=0.0
% INFO    : Bus 19628	: V=0.998755314892, theta=35.2257749555 -> V=1.0, theta=0.0
% INFO    : Bus 19629	: V=1.0012534726, theta=9.1652687879 -> V=1.0, theta=0.0
% INFO    : Bus 19630	: V=1.00128178439, theta=9.17244757389 -> V=1.0, theta=0.0
% INFO    : Bus 19631	: V=1.00121976175, theta=9.15856851578 -> V=1.0, theta=0.0
% INFO    : Bus 19632	: V=1.0012534726, theta=9.1652687879 -> V=1.0, theta=0.0
% INFO    : Bus 19633	: V=1.00353649926, theta=8.34939969103 -> V=1.0, theta=0.0
% INFO    : Bus 19634	: V=1.00288304072, theta=-3.11578832664 -> V=1.0, theta=0.0
% INFO    : Bus 19635	: V=1.00287254698, theta=-3.11752760026 -> V=1.0, theta=0.0
% INFO    : Bus 19636	: V=1.00141920882, theta=16.2862143434 -> V=1.0, theta=0.0
% INFO    : Bus 19637	: V=1.00140817928, theta=16.2847535856 -> V=1.0, theta=0.0
% INFO    : Bus 19638	: V=1.00068633448, theta=28.7996551836 -> V=1.0, theta=0.0
% INFO    : Bus 19639	: V=1.00351916196, theta=27.1217751925 -> V=1.0, theta=0.0
% INFO    : Bus 19640	: V=1.00353675268, theta=27.1250008989 -> V=1.0, theta=0.0
% INFO    : Bus 19641	: V=1.00350203148, theta=27.1182489092 -> V=1.0, theta=0.0
% INFO    : Bus 19642	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19643	: V=1.00516679651, theta=27.5447272806 -> V=1.0, theta=0.0
% INFO    : Bus 19644	: V=0.997466091105, theta=28.6106061793 -> V=1.0, theta=0.0
% INFO    : Bus 19645	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19646	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19647	: V=0.997272565061, theta=28.5394958578 -> V=1.0, theta=0.0
% INFO    : Bus 19648	: V=1.00288003476, theta=-4.17611935314 -> V=1.0, theta=0.0
% INFO    : Bus 19649	: V=1.00291493011, theta=-4.17381475929 -> V=1.0, theta=0.0
% INFO    : Bus 19650	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19651	: V=1.00059724733, theta=28.4949386236 -> V=1.0, theta=0.0
% INFO    : Bus 19652	: V=1.00169901236, theta=28.7039017441 -> V=1.0, theta=0.0
% INFO    : Bus 19653	: V=1.00113050996, theta=28.6864010009 -> V=1.0, theta=0.0
% INFO    : Bus 19654	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19655	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19656	: V=0.999515236148, theta=28.7587409902 -> V=1.0, theta=0.0
% INFO    : Bus 19657	: V=1.00093724076, theta=17.2594012712 -> V=1.0, theta=0.0
% INFO    : Bus 19658	: V=1.00096390224, theta=17.2609859088 -> V=1.0, theta=0.0
% INFO    : Bus 19659	: V=1.00090688977, theta=17.2576148624 -> V=1.0, theta=0.0
% INFO    : Bus 19660	: V=1.00093724076, theta=17.2594012712 -> V=1.0, theta=0.0
% INFO    : Bus 19661	: V=1.00201772882, theta=18.4733184811 -> V=1.0, theta=0.0
% INFO    : Bus 19662	: V=1.00204231813, theta=18.4767041713 -> V=1.0, theta=0.0
% INFO    : Bus 19663	: V=1.00201772882, theta=18.4733184811 -> V=1.0, theta=0.0
% INFO    : Bus 19664	: V=1.00199376415, theta=18.469743692 -> V=1.0, theta=0.0
% INFO    : Bus 19665	: V=1.00205121906, theta=-2.24179948838 -> V=1.0, theta=0.0
% INFO    : Bus 19666	: V=0.999429883445, theta=36.6300873114 -> V=1.0, theta=0.0
% INFO    : Bus 19667	: V=0.998002091707, theta=29.6069401871 -> V=1.0, theta=0.0
% INFO    : Bus 19668	: V=0.997984237023, theta=29.6051112377 -> V=1.0, theta=0.0
% INFO    : Bus 19669	: V=0.998018643923, theta=29.6088693022 -> V=1.0, theta=0.0
% INFO    : Bus 19670	: V=1.00022041869, theta=22.2404582264 -> V=1.0, theta=0.0
% INFO    : Bus 19671	: V=1.00023813985, theta=22.2423073102 -> V=1.0, theta=0.0
% INFO    : Bus 19672	: V=1.00615806563, theta=-4.29424727482 -> V=1.0, theta=0.0
% INFO    : Bus 19673	: V=1.00613758733, theta=-4.29630184321 -> V=1.0, theta=0.0
% INFO    : Bus 19674	: V=1.00618288292, theta=-4.29191320095 -> V=1.0, theta=0.0
% INFO    : Bus 19675	: V=0.999669345497, theta=32.7850593611 -> V=1.0, theta=0.0
% INFO    : Bus 19676	: V=0.999650960004, theta=32.7811088382 -> V=1.0, theta=0.0
% INFO    : Bus 19677	: V=0.999686561438, theta=32.7889367951 -> V=1.0, theta=0.0
% INFO    : Bus 19678	: V=0.999669345497, theta=32.7850593611 -> V=1.0, theta=0.0
% INFO    : Bus 19679	: V=1.00280163979, theta=-0.029162989787 -> V=1.0, theta=0.0
% INFO    : Bus 19680	: V=1.00144789486, theta=31.4576751617 -> V=1.0, theta=0.0
% INFO    : Bus 19681	: V=1.00281524136, theta=12.1550614248 -> V=1.0, theta=0.0
% INFO    : Bus 19682	: V=1.00396615496, theta=12.7970829125 -> V=1.0, theta=0.0
% INFO    : Bus 19683	: V=1.00146889977, theta=11.6843271285 -> V=1.0, theta=0.0
% INFO    : Bus 19684	: V=0.999335137015, theta=11.2014401558 -> V=1.0, theta=0.0
% INFO    : Bus 19685	: V=0.999357511305, theta=11.2037901035 -> V=1.0, theta=0.0
% INFO    : Bus 19686	: V=1.00112084349, theta=-2.80967024083 -> V=1.0, theta=0.0
% INFO    : Bus 19687	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19688	: V=1.00227164106, theta=-4.0233584688 -> V=1.0, theta=0.0
% INFO    : Bus 19689	: V=0.998954365809, theta=-4.08308599763 -> V=1.0, theta=0.0
% INFO    : Bus 19690	: V=0.995995430074, theta=-4.06172484654 -> V=1.0, theta=0.0
% INFO    : Bus 19691	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19692	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19693	: V=1.00216590678, theta=-3.93898317298 -> V=1.0, theta=0.0
% INFO    : Bus 19694	: V=1.00254563133, theta=-3.77854733259 -> V=1.0, theta=0.0
% INFO    : Bus 19695	: V=0.99857107743, theta=10.9990572592 -> V=1.0, theta=0.0
% INFO    : Bus 19696	: V=0.998514066952, theta=10.9929741581 -> V=1.0, theta=0.0
% INFO    : Bus 19697	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19698	: V=0.999420972825, theta=11.7607627013 -> V=1.0, theta=0.0
% INFO    : Bus 19699	: V=1.00063174587, theta=12.5749803195 -> V=1.0, theta=0.0
% INFO    : Bus 19700	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19701	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19702	: V=0.997819889289, theta=11.2668792971 -> V=1.0, theta=0.0
% INFO    : Bus 19703	: V=0.997741160907, theta=11.2611459186 -> V=1.0, theta=0.0
% INFO    : Bus 19704	: V=0.997904788623, theta=11.2733361585 -> V=1.0, theta=0.0
% INFO    : Bus 19705	: V=0.998669711982, theta=11.3114896442 -> V=1.0, theta=0.0
% INFO    : Bus 19706	: V=0.998622999547, theta=11.3050009778 -> V=1.0, theta=0.0
% INFO    : Bus 19707	: V=0.998722706433, theta=11.3179747058 -> V=1.0, theta=0.0
% INFO    : Bus 19708	: V=0.999922763832, theta=17.2318122806 -> V=1.0, theta=0.0
% INFO    : Bus 19709	: V=0.999927947979, theta=17.2328357355 -> V=1.0, theta=0.0
% INFO    : Bus 19710	: V=0.999918286713, theta=17.2307524424 -> V=1.0, theta=0.0
% INFO    : Bus 19711	: V=1.00073129896, theta=38.2352997968 -> V=1.0, theta=0.0
% INFO    : Bus 19712	: V=1.00148084233, theta=39.5004952148 -> V=1.0, theta=0.0
% INFO    : Bus 19713	: V=0.994385226482, theta=16.9496733402 -> V=1.0, theta=0.0
% INFO    : Bus 19714	: V=1.00137259086, theta=19.9122902271 -> V=1.0, theta=0.0
% INFO    : Bus 19715	: V=1.00157492786, theta=20.8751334629 -> V=1.0, theta=0.0
% INFO    : Bus 19716	: V=1.00153867444, theta=20.8714694363 -> V=1.0, theta=0.0
% INFO    : Bus 19717	: V=0.99970979172, theta=35.5107251982 -> V=1.0, theta=0.0
% INFO    : Bus 19718	: V=0.999735349256, theta=35.5153880679 -> V=1.0, theta=0.0
% INFO    : Bus 19719	: V=0.999684035838, theta=35.5060188086 -> V=1.0, theta=0.0
% INFO    : Bus 19720	: V=1.00083372695, theta=21.202206906 -> V=1.0, theta=0.0
% INFO    : Bus 19721	: V=1.00079945649, theta=21.1992579963 -> V=1.0, theta=0.0
% INFO    : Bus 19722	: V=0.997413715287, theta=30.2147213406 -> V=1.0, theta=0.0
% INFO    : Bus 19723	: V=0.997400033392, theta=30.212515118 -> V=1.0, theta=0.0
% INFO    : Bus 19724	: V=0.997428216347, theta=30.2168999917 -> V=1.0, theta=0.0
% INFO    : Bus 19725	: V=1.00141266266, theta=1.06677561115 -> V=1.0, theta=0.0
% INFO    : Bus 19726	: V=0.997678325741, theta=30.9789715766 -> V=1.0, theta=0.0
% INFO    : Bus 19727	: V=0.998410987053, theta=31.1846840322 -> V=1.0, theta=0.0
% INFO    : Bus 19728	: V=0.99995769201, theta=36.5847722908 -> V=1.0, theta=0.0
% INFO    : Bus 19729	: V=0.999980532094, theta=36.5862565094 -> V=1.0, theta=0.0
% INFO    : Bus 19730	: V=0.999935019993, theta=36.5831284931 -> V=1.0, theta=0.0
% INFO    : Bus 19731	: V=0.999918680717, theta=11.7486731834 -> V=1.0, theta=0.0
% INFO    : Bus 19732	: V=1.00030558596, theta=33.4797752236 -> V=1.0, theta=0.0
% INFO    : Bus 19733	: V=0.999847670703, theta=33.4382216435 -> V=1.0, theta=0.0
% INFO    : Bus 19734	: V=0.999824009162, theta=33.4354302169 -> V=1.0, theta=0.0
% INFO    : Bus 19735	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19736	: V=0.999273590151, theta=34.5101909025 -> V=1.0, theta=0.0
% INFO    : Bus 19737	: V=0.993222753664, theta=35.9148906221 -> V=1.0, theta=0.0
% INFO    : Bus 19738	: V=0.993229766326, theta=35.8178698363 -> V=1.0, theta=0.0
% INFO    : Bus 19739	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19740	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19741	: V=1.00075931323, theta=31.9813468947 -> V=1.0, theta=0.0
% INFO    : Bus 19742	: V=1.00186688494, theta=32.5853649923 -> V=1.0, theta=0.0
% INFO    : Bus 19743	: V=1.00135296021, theta=32.0541183459 -> V=1.0, theta=0.0
% INFO    : Bus 19744	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19745	: V=1.00933516083, theta=-5.50792639263 -> V=1.0, theta=0.0
% INFO    : Bus 19746	: V=1.00890758725, theta=-7.53796494296 -> V=1.0, theta=0.0
% INFO    : Bus 19747	: V=1.00876201475, theta=-7.79762864695 -> V=1.0, theta=0.0
% INFO    : Bus 19748	: V=0.995984170258, theta=-7.99979642238 -> V=1.0, theta=0.0
% INFO    : Bus 19749	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19750	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19751	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19752	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19753	: V=1.00053852976, theta=0.0394892969245 -> V=1.0, theta=0.0
% INFO    : Bus 19754	: V=1.00031065701, theta=-0.342890737404 -> V=1.0, theta=0.0
% INFO    : Bus 19755	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19756	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19757	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19758	: V=1.00547190183, theta=16.9469978701 -> V=1.0, theta=0.0
% INFO    : Bus 19759	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19760	: V=1.00075041154, theta=17.9953442709 -> V=1.0, theta=0.0
% INFO    : Bus 19761	: V=0.997011122965, theta=17.2118419822 -> V=1.0, theta=0.0
% INFO    : Bus 19762	: V=0.996863998761, theta=17.0868850419 -> V=1.0, theta=0.0
% INFO    : Bus 19763	: V=0.997196502642, theta=17.3931165359 -> V=1.0, theta=0.0
% INFO    : Bus 19764	: V=0.997250069967, theta=17.1901464554 -> V=1.0, theta=0.0
% INFO    : Bus 19765	: V=1.00120296721, theta=17.8002064956 -> V=1.0, theta=0.0
% INFO    : Bus 19766	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19767	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19768	: V=1.00653451306, theta=16.6324750036 -> V=1.0, theta=0.0
% INFO    : Bus 19769	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19770	: V=1.01328028171, theta=-7.42891436906 -> V=1.0, theta=0.0
% INFO    : Bus 19771	: V=1.00017409392, theta=-7.89955452033 -> V=1.0, theta=0.0
% INFO    : Bus 19772	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19773	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19774	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19775	: V=0.995688124861, theta=-0.713552796794 -> V=1.0, theta=0.0
% INFO    : Bus 19776	: V=1.00240808921, theta=-0.454337639719 -> V=1.0, theta=0.0
% INFO    : Bus 19777	: V=1.0036083476, theta=-0.783270344915 -> V=1.0, theta=0.0
% INFO    : Bus 19778	: V=1.00174504894, theta=-1.0565742208 -> V=1.0, theta=0.0
% INFO    : Bus 19779	: V=0.998750978406, theta=-0.377584025283 -> V=1.0, theta=0.0
% INFO    : Bus 19780	: V=0.998979966446, theta=0.0420262080186 -> V=1.0, theta=0.0
% INFO    : Bus 19781	: V=0.998360167991, theta=-0.28190704008 -> V=1.0, theta=0.0
% INFO    : Bus 19782	: V=1.00151615392, theta=-0.353657780415 -> V=1.0, theta=0.0
% INFO    : Bus 19783	: V=0.998839170371, theta=-1.01613394562 -> V=1.0, theta=0.0
% INFO    : Bus 19784	: V=0.995688124861, theta=-0.713552796794 -> V=1.0, theta=0.0
% INFO    : Bus 19785	: V=1.00380854553, theta=-0.805032807967 -> V=1.0, theta=0.0
% INFO    : Bus 19786	: V=0.997206918028, theta=-2.01893389086 -> V=1.0, theta=0.0
% INFO    : Bus 19787	: V=1.00085741356, theta=-2.56310958851 -> V=1.0, theta=0.0
% INFO    : Bus 19788	: V=0.998556486198, theta=-1.67994514249 -> V=1.0, theta=0.0
% INFO    : Bus 19789	: V=1.00000003028, theta=-1.3774546223 -> V=1.0, theta=0.0
% INFO    : Bus 19790	: V=0.999999997444, theta=-1.60224796611 -> V=1.0, theta=0.0
% INFO    : Bus 19791	: V=0.999999930745, theta=-1.81441764083 -> V=1.0, theta=0.0
% INFO    : Bus 19792	: V=0.999996987295, theta=-1.96086129959 -> V=1.0, theta=0.0
% INFO    : Bus 19793	: V=0.999999994926, theta=-1.85096784826 -> V=1.0, theta=0.0
% INFO    : Bus 19794	: V=1.00000001293, theta=-1.915839768 -> V=1.0, theta=0.0
% INFO    : Bus 19795	: V=1.00095278468, theta=-2.7581697304 -> V=1.0, theta=0.0
% INFO    : Bus 19796	: V=1.00079828829, theta=-2.21845039715 -> V=1.0, theta=0.0
% INFO    : Bus 19797	: V=1.00085741356, theta=-2.56310958851 -> V=1.0, theta=0.0
% INFO    : Bus 19798	: V=0.997206918028, theta=-2.01893389086 -> V=1.0, theta=0.0
% INFO    : Bus 19799	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19800	: V=1.00298828155, theta=-11.5429825184 -> V=1.0, theta=0.0
% INFO    : Bus 19801	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19802	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19803	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19804	: V=0.984583166785, theta=-6.4200464444 -> V=1.0, theta=0.0
% INFO    : Bus 19805	: V=0.987279664309, theta=-5.30121476741 -> V=1.0, theta=0.0
% INFO    : Bus 19806	: V=0.992653898379, theta=-4.74328110739 -> V=1.0, theta=0.0
% INFO    : Bus 19807	: V=1.0036333136, theta=-9.57915777984 -> V=1.0, theta=0.0
% INFO    : Bus 19808	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19809	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19810	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19811	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19812	: V=1.00477068691, theta=-8.80550081457 -> V=1.0, theta=0.0
% INFO    : Bus 19813	: V=1.00617828906, theta=-8.16195169755 -> V=1.0, theta=0.0
% INFO    : Bus 19814	: V=0.982085495447, theta=-9.07720255276 -> V=1.0, theta=0.0
% INFO    : Bus 19815	: V=0.997714293494, theta=-10.0054629378 -> V=1.0, theta=0.0
% INFO    : Bus 19816	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19817	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19818	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19819	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19820	: V=1.00225604235, theta=-3.72504242721 -> V=1.0, theta=0.0
% INFO    : Bus 19821	: V=1.00180586532, theta=-2.40250793051 -> V=1.0, theta=0.0
% INFO    : Bus 19822	: V=1.00189537458, theta=-2.71458511232 -> V=1.0, theta=0.0
% INFO    : Bus 19823	: V=1.00156958386, theta=-9.15506466906 -> V=1.0, theta=0.0
% INFO    : Bus 19824	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19825	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19826	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19827	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19828	: V=0.990164875217, theta=-0.352561100813 -> V=1.0, theta=0.0
% INFO    : Bus 19829	: V=1.00194963167, theta=-2.06722464415 -> V=1.0, theta=0.0
% INFO    : Bus 19830	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19831	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19832	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19833	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19834	: V=0.976403370896, theta=-12.574422267 -> V=1.0, theta=0.0
% INFO    : Bus 19835	: V=0.976488174969, theta=-11.6794614547 -> V=1.0, theta=0.0
% INFO    : Bus 19836	: V=0.974576496712, theta=-14.9498472182 -> V=1.0, theta=0.0
% INFO    : Bus 19837	: V=1.00599230591, theta=-15.4895536504 -> V=1.0, theta=0.0
% INFO    : Bus 19838	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19839	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19840	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19841	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19842	: V=1.00127075693, theta=-9.53095556652 -> V=1.0, theta=0.0
% INFO    : Bus 19843	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19844	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19845	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19846	: V=1.0032371827, theta=-9.63165994727 -> V=1.0, theta=0.0
% INFO    : Bus 19847	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19848	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19849	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19850	: V=1.0111386293, theta=-3.20627636672 -> V=1.0, theta=0.0
% INFO    : Bus 19851	: V=1.02113669495, theta=-4.26597417321 -> V=1.0, theta=0.0
% INFO    : Bus 19852	: V=1.01531628808, theta=-3.2453486518 -> V=1.0, theta=0.0
% INFO    : Bus 19853	: V=1.02500845473, theta=-4.17784901136 -> V=1.0, theta=0.0
% INFO    : Bus 19854	: V=1.00919882717, theta=-3.50918647986 -> V=1.0, theta=0.0
% INFO    : Bus 19855	: V=1.01321049953, theta=-3.03486530507 -> V=1.0, theta=0.0
% INFO    : Bus 19856	: V=1.00398050854, theta=-7.33054661719 -> V=1.0, theta=0.0
% INFO    : Bus 19857	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19858	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19859	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19860	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19861	: V=1.00070583981, theta=-0.123763061723 -> V=1.0, theta=0.0
% INFO    : Bus 19862	: V=0.999693869906, theta=-0.00605087741607 -> V=1.0, theta=0.0
% INFO    : Bus 19863	: V=0.999784135735, theta=0.644619825208 -> V=1.0, theta=0.0
% INFO    : Bus 19864	: V=0.999708120437, theta=0.0697381593584 -> V=1.0, theta=0.0
% INFO    : Bus 19865	: V=0.998398143624, theta=-2.15144978398 -> V=1.0, theta=0.0
% INFO    : Bus 19866	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19867	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19868	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19869	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19870	: V=0.998393540526, theta=-13.5512539267 -> V=1.0, theta=0.0
% INFO    : Bus 19871	: V=0.999464569633, theta=-13.1888096269 -> V=1.0, theta=0.0
% INFO    : Bus 19872	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19873	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19874	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19875	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19876	: V=0.997419766226, theta=-7.12195971258 -> V=1.0, theta=0.0
% INFO    : Bus 19877	: V=0.99652631943, theta=-11.0830694252 -> V=1.0, theta=0.0
% INFO    : Bus 19878	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19879	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19880	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19881	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19882	: V=0.998374106654, theta=0.469536147149 -> V=1.0, theta=0.0
% INFO    : Bus 19883	: V=0.99659673493, theta=0.354876309961 -> V=1.0, theta=0.0
% INFO    : Bus 19884	: V=0.993582754311, theta=0.000494245179673 -> V=1.0, theta=0.0
% INFO    : Bus 19885	: V=0.992649368014, theta=-0.10258593096 -> V=1.0, theta=0.0
% INFO    : Bus 19886	: V=1.00094895017, theta=-2.53725351498 -> V=1.0, theta=0.0
% INFO    : Bus 19887	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19888	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19889	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19890	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19891	: V=1.00258048798, theta=-11.4433168737 -> V=1.0, theta=0.0
% INFO    : Bus 19892	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19893	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19894	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19895	: V=1.00515879945, theta=-0.399970758104 -> V=1.0, theta=0.0
% INFO    : Bus 19896	: V=1.00456704532, theta=-1.51382729009 -> V=1.0, theta=0.0
% INFO    : Bus 19897	: V=1.00448650693, theta=-1.59556857059 -> V=1.0, theta=0.0
% INFO    : Bus 19898	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19899	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19900	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19901	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19902	: V=1.00319805234, theta=-15.8423741221 -> V=1.0, theta=0.0
% INFO    : Bus 19903	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19904	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19905	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19906	: V=1.0000819552, theta=0.814544193449 -> V=1.0, theta=0.0
% INFO    : Bus 19907	: V=0.999405162284, theta=-0.479586079653 -> V=1.0, theta=0.0
% INFO    : Bus 19908	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19909	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19910	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19911	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19912	: V=0.997861124029, theta=17.305186157 -> V=1.0, theta=0.0
% INFO    : Bus 19913	: V=0.999525218691, theta=17.4992109853 -> V=1.0, theta=0.0
% INFO    : Bus 19914	: V=0.998351554434, theta=17.3414711865 -> V=1.0, theta=0.0
% INFO    : Bus 19915	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19916	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19917	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19918	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19919	: V=0.988913702966, theta=-3.40929168956 -> V=1.0, theta=0.0
% INFO    : Bus 19920	: V=0.980269611768, theta=-4.10194215982 -> V=1.0, theta=0.0
% INFO    : Bus 19921	: V=1.00663598807, theta=-4.33028529629 -> V=1.0, theta=0.0
% INFO    : Bus 19922	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19923	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19924	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19925	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19926	: V=1.00226100517, theta=-3.01969399685 -> V=1.0, theta=0.0
% INFO    : Bus 19927	: V=1.00221263419, theta=-2.68219996114 -> V=1.0, theta=0.0
% INFO    : Bus 19928	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19929	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19930	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19931	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19932	: V=1.00680867241, theta=-8.22372950522 -> V=1.0, theta=0.0
% INFO    : Bus 19933	: V=1.0038769535, theta=-7.65327430986 -> V=1.0, theta=0.0
% INFO    : Bus 19934	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19935	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19936	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19937	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19938	: V=1.00011279555, theta=-2.1011967323 -> V=1.0, theta=0.0
% INFO    : Bus 19939	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19940	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19941	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19942	: V=0.997719853296, theta=0.116784956484 -> V=1.0, theta=0.0
% INFO    : Bus 19943	: V=1.00080302129, theta=0.124925266205 -> V=1.0, theta=0.0
% INFO    : Bus 19944	: V=1.00044578279, theta=0.273877694153 -> V=1.0, theta=0.0
% INFO    : Bus 19945	: V=1.00000049696, theta=0.932883522739 -> V=1.0, theta=0.0
% INFO    : Bus 19946	: V=1.00010275706, theta=0.441911318194 -> V=1.0, theta=0.0
% INFO    : Bus 19947	: V=1.00117090999, theta=-0.0436519613017 -> V=1.0, theta=0.0
% INFO    : Bus 19948	: V=1.00000037347, theta=1.05607144385 -> V=1.0, theta=0.0
% INFO    : Bus 19949	: V=1.00000099809, theta=-2.44954567709 -> V=1.0, theta=0.0
% INFO    : Bus 19950	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19951	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19952	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19953	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19954	: V=1.00043566776, theta=-0.458040834159 -> V=1.0, theta=0.0
% INFO    : Bus 19955	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19956	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19957	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19958	: V=0.998983090087, theta=-10.5883783577 -> V=1.0, theta=0.0
% INFO    : Bus 19959	: V=0.999105498369, theta=-10.3551476127 -> V=1.0, theta=0.0
% INFO    : Bus 19960	: V=0.999066857062, theta=-10.5549068625 -> V=1.0, theta=0.0
% INFO    : Bus 19961	: V=0.999617544839, theta=-6.97342035453 -> V=1.0, theta=0.0
% INFO    : Bus 19962	: V=0.999293645783, theta=-8.13974556144 -> V=1.0, theta=0.0
% INFO    : Bus 19963	: V=0.992482320312, theta=-11.0426881404 -> V=1.0, theta=0.0
% INFO    : Bus 19964	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19965	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19966	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19967	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19968	: V=1.00020947282, theta=-6.37632618588 -> V=1.0, theta=0.0
% INFO    : Bus 19969	: V=1.0000010502, theta=-5.16509295966 -> V=1.0, theta=0.0
% INFO    : Bus 19970	: V=1.00000137744, theta=-5.15104749573 -> V=1.0, theta=0.0
% INFO    : Bus 19971	: V=1.00224413131, theta=-5.29011838083 -> V=1.0, theta=0.0
% INFO    : Bus 19972	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19973	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19974	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19975	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19976	: V=0.982288773366, theta=-9.12684343459 -> V=1.0, theta=0.0
% INFO    : Bus 19977	: V=0.984145577932, theta=-8.15978836046 -> V=1.0, theta=0.0
% INFO    : Bus 19978	: V=0.986516558635, theta=-8.93154287459 -> V=1.0, theta=0.0
% INFO    : Bus 19979	: V=0.97731591666, theta=-7.96585935019 -> V=1.0, theta=0.0
% INFO    : Bus 19980	: V=0.988154785402, theta=-7.27787922589 -> V=1.0, theta=0.0
% INFO    : Bus 19981	: V=0.984877851644, theta=-7.81632012022 -> V=1.0, theta=0.0
% INFO    : Bus 19982	: V=1.01807836534, theta=-10.0046754523 -> V=1.0, theta=0.0
% INFO    : Bus 19983	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19984	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19985	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19986	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19987	: V=1.0027924821, theta=-4.42265470058 -> V=1.0, theta=0.0
% INFO    : Bus 19988	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19989	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19990	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19991	: V=1.00221472613, theta=-4.59773499324 -> V=1.0, theta=0.0
% INFO    : Bus 19992	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19993	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19994	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 19995	: V=0.999039856629, theta=-5.44225225245 -> V=1.0, theta=0.0
% INFO    : Bus 19996	: V=0.997994118737, theta=-5.30379606186 -> V=1.0, theta=0.0
% INFO    : Bus 19997	: V=0.998043814032, theta=-4.39135835998 -> V=1.0, theta=0.0
% INFO    : Bus 19998	: V=0.998095268185, theta=-4.41326581182 -> V=1.0, theta=0.0
% INFO    : Bus 19999	: V=0.99803825915, theta=-5.8378668197 -> V=1.0, theta=0.0
% INFO    : Bus 20000	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20001	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20002	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20003	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20004	: V=1.0045777442, theta=-2.37304506701 -> V=1.0, theta=0.0
% INFO    : Bus 20005	: V=0.999917035388, theta=-0.94089226848 -> V=1.0, theta=0.0
% INFO    : Bus 20006	: V=0.998514921237, theta=-4.41832020435e-29 -> V=1.0, theta=0.0
% INFO    : Bus 20007	: V=0.997829725801, theta=0.622172108639 -> V=1.0, theta=0.0
% INFO    : Bus 20008	: V=0.997740492077, theta=-0.124261277125 -> V=1.0, theta=0.0
% INFO    : Bus 20009	: V=1.00229760739, theta=-2.78716645374 -> V=1.0, theta=0.0
% INFO    : Bus 20010	: V=1.00228869537, theta=-2.16196306235 -> V=1.0, theta=0.0
% INFO    : Bus 20011	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20012	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20013	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20014	: V=0.999901844383, theta=4.12511184129 -> V=1.0, theta=0.0
% INFO    : Bus 20015	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20016	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20017	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20018	: V=1.00449679511, theta=25.2199919131 -> V=1.0, theta=0.0
% INFO    : Bus 20019	: V=0.977233277698, theta=26.4368023314 -> V=1.0, theta=0.0
% INFO    : Bus 20020	: V=1.00419683501, theta=25.8329054878 -> V=1.0, theta=0.0
% INFO    : Bus 20021	: V=0.974737968595, theta=26.0268554866 -> V=1.0, theta=0.0
% INFO    : Bus 20022	: V=1.00473448796, theta=26.0678943822 -> V=1.0, theta=0.0
% INFO    : Bus 20023	: V=0.975821849928, theta=25.7603847129 -> V=1.0, theta=0.0
% INFO    : Bus 20024	: V=1.00496082714, theta=25.95235271 -> V=1.0, theta=0.0
% INFO    : Bus 20025	: V=1.00427923954, theta=25.3379847089 -> V=1.0, theta=0.0
% INFO    : Bus 20026	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20027	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20028	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20029	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20030	: V=1.00026950022, theta=-11.5242810317 -> V=1.0, theta=0.0
% INFO    : Bus 20031	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20032	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20033	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20034	: V=1.00120063969, theta=-0.0286556631832 -> V=1.0, theta=0.0
% INFO    : Bus 20035	: V=1.00095504676, theta=-0.34401180617 -> V=1.0, theta=0.0
% INFO    : Bus 20036	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20037	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20038	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20039	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20040	: V=1.00121891844, theta=-5.74318953903 -> V=1.0, theta=0.0
% INFO    : Bus 20041	: V=1.00107320703, theta=-6.32919142812 -> V=1.0, theta=0.0
% INFO    : Bus 20042	: V=1.00211054982, theta=-6.79744389916 -> V=1.0, theta=0.0
% INFO    : Bus 20043	: V=1.00074725265, theta=-6.88670700903 -> V=1.0, theta=0.0
% INFO    : Bus 20044	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20045	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20046	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20047	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20048	: V=0.975911431218, theta=1.80450002046 -> V=1.0, theta=0.0
% INFO    : Bus 20049	: V=0.975632339847, theta=1.26858029771 -> V=1.0, theta=0.0
% INFO    : Bus 20050	: V=0.975847840184, theta=1.54636605317 -> V=1.0, theta=0.0
% INFO    : Bus 20051	: V=1.00589651868, theta=0.93400878886 -> V=1.0, theta=0.0
% INFO    : Bus 20052	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20053	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20054	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20055	: V=1.00579873077, theta=-16.7496468595 -> V=1.0, theta=0.0
% INFO    : Bus 20056	: V=1.00384659661, theta=-14.6502222946 -> V=1.0, theta=0.0
% INFO    : Bus 20057	: V=1.00620301168, theta=-16.4458588715 -> V=1.0, theta=0.0
% INFO    : Bus 20058	: V=1.00439680682, theta=-16.0473790699 -> V=1.0, theta=0.0
% INFO    : Bus 20059	: V=0.984920510345, theta=-16.5690146747 -> V=1.0, theta=0.0
% INFO    : Bus 20060	: V=0.98554147819, theta=-16.5868586302 -> V=1.0, theta=0.0
% INFO    : Bus 20061	: V=0.985705161408, theta=-16.6825791285 -> V=1.0, theta=0.0
% INFO    : Bus 20062	: V=1.00568194454, theta=-16.6660231088 -> V=1.0, theta=0.0
% INFO    : Bus 20063	: V=1.00337041631, theta=-14.2146380032 -> V=1.0, theta=0.0
% INFO    : Bus 20064	: V=1.00620301168, theta=-16.4458588715 -> V=1.0, theta=0.0
% INFO    : Bus 20065	: V=1.00384659661, theta=-14.6502222946 -> V=1.0, theta=0.0
% INFO    : Bus 20066	: V=1.00450151721, theta=4.76667457978 -> V=1.0, theta=0.0
% INFO    : Bus 20067	: V=1.00822533485, theta=4.65328269777 -> V=1.0, theta=0.0
% INFO    : Bus 20068	: V=1.00393269001, theta=5.52516347335 -> V=1.0, theta=0.0
% INFO    : Bus 20069	: V=1.00443090392, theta=5.28486444148 -> V=1.0, theta=0.0
% INFO    : Bus 20070	: V=0.995685656554, theta=5.35587488957 -> V=1.0, theta=0.0
% INFO    : Bus 20071	: V=1.00429650158, theta=4.90070637141 -> V=1.0, theta=0.0
% INFO    : Bus 20072	: V=0.995530264934, theta=5.42408323263 -> V=1.0, theta=0.0
% INFO    : Bus 20073	: V=0.995542598955, theta=4.94596823613 -> V=1.0, theta=0.0
% INFO    : Bus 20074	: V=0.995493071666, theta=4.89575608091 -> V=1.0, theta=0.0
% INFO    : Bus 20075	: V=1.00360840565, theta=5.86893719403 -> V=1.0, theta=0.0
% INFO    : Bus 20076	: V=1.00382732531, theta=5.62990003379 -> V=1.0, theta=0.0
% INFO    : Bus 20077	: V=1.00672166812, theta=4.34539086258 -> V=1.0, theta=0.0
% INFO    : Bus 20078	: V=1.00450151721, theta=4.76667457978 -> V=1.0, theta=0.0
% INFO    : Bus 20079	: V=1.00791483907, theta=4.55827166616 -> V=1.0, theta=0.0
% INFO    : Bus 20080	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20081	: V=0.998198078241, theta=2.18920096483 -> V=1.0, theta=0.0
% INFO    : Bus 20082	: V=0.999147148214, theta=0.678543928834 -> V=1.0, theta=0.0
% INFO    : Bus 20083	: V=0.994263329757, theta=1.3159549761 -> V=1.0, theta=0.0
% INFO    : Bus 20084	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20085	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20086	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20087	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20088	: V=1.0030675567, theta=-15.8450084176 -> V=1.0, theta=0.0
% INFO    : Bus 20089	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20090	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20091	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20092	: V=0.99949517662, theta=-10.1509410793 -> V=1.0, theta=0.0
% INFO    : Bus 20093	: V=0.999035027165, theta=-11.3750202517 -> V=1.0, theta=0.0
% INFO    : Bus 20094	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20095	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20096	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20097	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20098	: V=0.995363879792, theta=6.00075293026 -> V=1.0, theta=0.0
% INFO    : Bus 20099	: V=1.00084051525, theta=4.22049055973 -> V=1.0, theta=0.0
% INFO    : Bus 20100	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20101	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20102	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20103	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20104	: V=1.00596426766, theta=-2.49035584109 -> V=1.0, theta=0.0
% INFO    : Bus 20105	: V=0.9826433423, theta=-1.71762348234 -> V=1.0, theta=0.0
% INFO    : Bus 20106	: V=0.982622721948, theta=-1.79316712904 -> V=1.0, theta=0.0
% INFO    : Bus 20107	: V=1.00084046102, theta=-2.5509770662 -> V=1.0, theta=0.0
% INFO    : Bus 20108	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20109	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20110	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20111	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20112	: V=0.99832430494, theta=7.53982314346 -> V=1.0, theta=0.0
% INFO    : Bus 20113	: V=0.998502498003, theta=8.38301803765 -> V=1.0, theta=0.0
% INFO    : Bus 20114	: V=0.998341641672, theta=7.60012744856 -> V=1.0, theta=0.0
% INFO    : Bus 20115	: V=1.00157115169, theta=0.274903608563 -> V=1.0, theta=0.0
% INFO    : Bus 20116	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20117	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20118	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20119	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20120	: V=0.992847513381, theta=-7.95785954357 -> V=1.0, theta=0.0
% INFO    : Bus 20121	: V=0.992320466404, theta=-8.72747731357 -> V=1.0, theta=0.0
% INFO    : Bus 20122	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20123	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20124	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20125	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20126	: V=1.0030215111, theta=-6.88161835042 -> V=1.0, theta=0.0
% INFO    : Bus 20127	: V=0.985383314323, theta=-4.87426126025 -> V=1.0, theta=0.0
% INFO    : Bus 20128	: V=1.00463211512, theta=-5.15201259422 -> V=1.0, theta=0.0
% INFO    : Bus 20129	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20130	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20131	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20132	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20133	: V=1.00130388867, theta=-8.9411378088 -> V=1.0, theta=0.0
% INFO    : Bus 20134	: V=1.00309917011, theta=-11.6012286199 -> V=1.0, theta=0.0
% INFO    : Bus 20135	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20136	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20137	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20138	: V=0.99049008628, theta=-2.14691714818 -> V=1.0, theta=0.0
% INFO    : Bus 20139	: V=0.999753281485, theta=-2.96023124003 -> V=1.0, theta=0.0
% INFO    : Bus 20140	: V=1.00148055324, theta=-3.33599246769 -> V=1.0, theta=0.0
% INFO    : Bus 20141	: V=1.00142093462, theta=-1.80412594692 -> V=1.0, theta=0.0
% INFO    : Bus 20142	: V=1.00110907777, theta=-1.84877505882 -> V=1.0, theta=0.0
% INFO    : Bus 20143	: V=1.00086876771, theta=-1.7696698554 -> V=1.0, theta=0.0
% INFO    : Bus 20144	: V=1.00155761332, theta=-1.99448739918 -> V=1.0, theta=0.0
% INFO    : Bus 20145	: V=1.00138866282, theta=-1.716451366 -> V=1.0, theta=0.0
% INFO    : Bus 20146	: V=1.00128652111, theta=-1.88740351286 -> V=1.0, theta=0.0
% INFO    : Bus 20147	: V=1.00047482923, theta=-3.03293584202 -> V=1.0, theta=0.0
% INFO    : Bus 20148	: V=0.999025689274, theta=-2.46510323858 -> V=1.0, theta=0.0
% INFO    : Bus 20149	: V=0.99049008628, theta=-2.14691714818 -> V=1.0, theta=0.0
% INFO    : Bus 20150	: V=0.999753281485, theta=-2.96023124003 -> V=1.0, theta=0.0
% INFO    : Bus 20151	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20152	: V=0.999679409236, theta=17.7931673064 -> V=1.0, theta=0.0
% INFO    : Bus 20153	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20154	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20155	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20156	: V=1.00098669729, theta=-0.170370049928 -> V=1.0, theta=0.0
% INFO    : Bus 20157	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20158	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20159	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20160	: V=1.01157348587, theta=-10.2824572702 -> V=1.0, theta=0.0
% INFO    : Bus 20161	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20162	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20163	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20164	: V=0.998689004674, theta=-3.63538084688 -> V=1.0, theta=0.0
% INFO    : Bus 20165	: V=0.997940251607, theta=-6.35359080114 -> V=1.0, theta=0.0
% INFO    : Bus 20166	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20167	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20168	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20169	: V=0.997329666158, theta=-0.314755837763 -> V=1.0, theta=0.0
% INFO    : Bus 20170	: V=1.00561227378, theta=-3.09439671978 -> V=1.0, theta=0.0
% INFO    : Bus 20171	: V=1.00133339056, theta=-2.4696580236 -> V=1.0, theta=0.0
% INFO    : Bus 20172	: V=0.986895692305, theta=-0.0410088402824 -> V=1.0, theta=0.0
% INFO    : Bus 20173	: V=0.987366954238, theta=-0.102301001582 -> V=1.0, theta=0.0
% INFO    : Bus 20174	: V=1.00368095958, theta=-0.0283171435684 -> V=1.0, theta=0.0
% INFO    : Bus 20175	: V=1.00514065743, theta=-3.59309964297 -> V=1.0, theta=0.0
% INFO    : Bus 20176	: V=1.00561227378, theta=-3.09439671978 -> V=1.0, theta=0.0
% INFO    : Bus 20177	: V=0.997329666158, theta=-0.314755837763 -> V=1.0, theta=0.0
% INFO    : Bus 20178	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20179	: V=1.00045167873, theta=-7.80570922356 -> V=1.0, theta=0.0
% INFO    : Bus 20180	: V=1.00227706935, theta=-7.48345719605 -> V=1.0, theta=0.0
% INFO    : Bus 20181	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20182	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20183	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20184	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20185	: V=1.00311576441, theta=-4.81305923271 -> V=1.0, theta=0.0
% INFO    : Bus 20186	: V=1.00117958571, theta=-5.97945727068 -> V=1.0, theta=0.0
% INFO    : Bus 20187	: V=1.00000034182, theta=-3.35267724227 -> V=1.0, theta=0.0
% INFO    : Bus 20188	: V=1.00000012846, theta=-3.11649416971 -> V=1.0, theta=0.0
% INFO    : Bus 20189	: V=1.00000043838, theta=-3.55556841616 -> V=1.0, theta=0.0
% INFO    : Bus 20190	: V=1.00745883322, theta=-3.23484963604 -> V=1.0, theta=0.0
% INFO    : Bus 20191	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20192	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20193	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20194	: V=0.996482154343, theta=14.9375070171 -> V=1.0, theta=0.0
% INFO    : Bus 20195	: V=0.998451157323, theta=17.0764186346 -> V=1.0, theta=0.0
% INFO    : Bus 20196	: V=0.997861612237, theta=17.4619230786 -> V=1.0, theta=0.0
% INFO    : Bus 20197	: V=1.00000048511, theta=15.0856483465 -> V=1.0, theta=0.0
% INFO    : Bus 20198	: V=1.0000002587, theta=15.6802325586 -> V=1.0, theta=0.0
% INFO    : Bus 20199	: V=1.00000031327, theta=15.124562768 -> V=1.0, theta=0.0
% INFO    : Bus 20200	: V=1.00000028853, theta=15.2036362456 -> V=1.0, theta=0.0
% INFO    : Bus 20201	: V=1.00044170025, theta=17.4287602236 -> V=1.0, theta=0.0
% INFO    : Bus 20202	: V=1.000986521, theta=14.261311103 -> V=1.0, theta=0.0
% INFO    : Bus 20203	: V=0.998451157323, theta=17.0764186346 -> V=1.0, theta=0.0
% INFO    : Bus 20204	: V=0.996482154343, theta=14.9375070171 -> V=1.0, theta=0.0
% INFO    : Bus 20205	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20206	: V=1.00055655566, theta=-2.06545674783 -> V=1.0, theta=0.0
% INFO    : Bus 20207	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20208	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20209	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20210	: V=1.00371368585, theta=-2.48775944878 -> V=1.0, theta=0.0
% INFO    : Bus 20211	: V=1.00585963512, theta=-4.52991905819 -> V=1.0, theta=0.0
% INFO    : Bus 20212	: V=1.00352130394, theta=-8.08834316539 -> V=1.0, theta=0.0
% INFO    : Bus 20213	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20214	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20215	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20216	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20217	: V=1.00780704645, theta=-3.90095275046 -> V=1.0, theta=0.0
% INFO    : Bus 20218	: V=1.01303263173, theta=-5.59290283473 -> V=1.0, theta=0.0
% INFO    : Bus 20219	: V=1.00477596228, theta=-8.20641016767 -> V=1.0, theta=0.0
% INFO    : Bus 20220	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20221	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20222	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20223	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20224	: V=0.998297047144, theta=18.3536121309 -> V=1.0, theta=0.0
% INFO    : Bus 20225	: V=0.998467276378, theta=18.6417126205 -> V=1.0, theta=0.0
% INFO    : Bus 20226	: V=0.997996716109, theta=17.8316756665 -> V=1.0, theta=0.0
% INFO    : Bus 20227	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20228	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20229	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20230	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20231	: V=1.00185158959, theta=19.2962131313 -> V=1.0, theta=0.0
% INFO    : Bus 20232	: V=0.99686602186, theta=19.8927279871 -> V=1.0, theta=0.0
% INFO    : Bus 20233	: V=0.992320003125, theta=19.9189669884 -> V=1.0, theta=0.0
% INFO    : Bus 20234	: V=1.00317241985, theta=18.8768786556 -> V=1.0, theta=0.0
% INFO    : Bus 20235	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20236	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20237	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20238	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20239	: V=1.00619168334, theta=1.17526029055 -> V=1.0, theta=0.0
% INFO    : Bus 20240	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20241	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20242	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20243	: V=1.00030911826, theta=24.114297181 -> V=1.0, theta=0.0
% INFO    : Bus 20244	: V=1.00091256405, theta=24.6542372753 -> V=1.0, theta=0.0
% INFO    : Bus 20245	: V=1.0000001592, theta=22.2178094136 -> V=1.0, theta=0.0
% INFO    : Bus 20246	: V=1.00000011615, theta=22.7025520962 -> V=1.0, theta=0.0
% INFO    : Bus 20247	: V=1.00000029728, theta=21.7122456196 -> V=1.0, theta=0.0
% INFO    : Bus 20248	: V=1.00292340682, theta=24.5667017009 -> V=1.0, theta=0.0
% INFO    : Bus 20249	: V=0.999809275073, theta=20.1548679511 -> V=1.0, theta=0.0
% INFO    : Bus 20250	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20251	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20252	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20253	: V=0.999063585631, theta=0.527612763306 -> V=1.0, theta=0.0
% INFO    : Bus 20254	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20255	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20256	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20257	: V=1.00182799861, theta=-8.21925862518 -> V=1.0, theta=0.0
% INFO    : Bus 20258	: V=1.00244868378, theta=-8.81934965496 -> V=1.0, theta=0.0
% INFO    : Bus 20259	: V=1.00295970376, theta=-7.98961741703 -> V=1.0, theta=0.0
% INFO    : Bus 20260	: V=1.00058619547, theta=-11.1024625811 -> V=1.0, theta=0.0
% INFO    : Bus 20261	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20262	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20263	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20264	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20265	: V=1.0011399265, theta=7.44059617081 -> V=1.0, theta=0.0
% INFO    : Bus 20266	: V=1.00119254304, theta=7.16882649501 -> V=1.0, theta=0.0
% INFO    : Bus 20267	: V=1.00126216416, theta=6.86005425604 -> V=1.0, theta=0.0
% INFO    : Bus 20268	: V=0.998715120703, theta=1.03631011579 -> V=1.0, theta=0.0
% INFO    : Bus 20269	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20270	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20271	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20272	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20273	: V=1.01144950742, theta=1.17188960584 -> V=1.0, theta=0.0
% INFO    : Bus 20274	: V=1.0016816957, theta=0.654183582984 -> V=1.0, theta=0.0
% INFO    : Bus 20275	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20276	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20277	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20278	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20279	: V=1.00062108235, theta=-6.16521136779 -> V=1.0, theta=0.0
% INFO    : Bus 20280	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20281	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20282	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20283	: V=1.01770227798, theta=-5.67529444137 -> V=1.0, theta=0.0
% INFO    : Bus 20284	: V=1.01198151741, theta=-3.84737366339 -> V=1.0, theta=0.0
% INFO    : Bus 20285	: V=1.00142542959, theta=-9.47234564695 -> V=1.0, theta=0.0
% INFO    : Bus 20286	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20287	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20288	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20289	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20290	: V=1.00392354715, theta=-10.9803689089 -> V=1.0, theta=0.0
% INFO    : Bus 20291	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20292	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20293	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20294	: V=1.00163779274, theta=-10.2451918532 -> V=1.0, theta=0.0
% INFO    : Bus 20295	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20296	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20297	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20298	: V=1.0014466546, theta=1.71377718529 -> V=1.0, theta=0.0
% INFO    : Bus 20299	: V=1.0037037892, theta=1.35939559636 -> V=1.0, theta=0.0
% INFO    : Bus 20300	: V=0.989147724944, theta=1.33947438456 -> V=1.0, theta=0.0
% INFO    : Bus 20301	: V=0.990506032464, theta=1.30894298399 -> V=1.0, theta=0.0
% INFO    : Bus 20302	: V=0.989989462416, theta=1.62267585126 -> V=1.0, theta=0.0
% INFO    : Bus 20303	: V=1.00121065595, theta=1.81040376354 -> V=1.0, theta=0.0
% INFO    : Bus 20304	: V=1.00678665346, theta=0.994951703438 -> V=1.0, theta=0.0
% INFO    : Bus 20305	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20306	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20307	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20308	: V=0.99949488516, theta=-4.24783549086 -> V=1.0, theta=0.0
% INFO    : Bus 20309	: V=0.998172656106, theta=-6.99194795668 -> V=1.0, theta=0.0
% INFO    : Bus 20310	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20311	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20312	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20313	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20314	: V=1.00471578522, theta=9.41504382488 -> V=1.0, theta=0.0
% INFO    : Bus 20315	: V=1.00472966705, theta=9.62539377649 -> V=1.0, theta=0.0
% INFO    : Bus 20316	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20317	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20318	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20319	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20320	: V=0.99854406987, theta=0.324346323672 -> V=1.0, theta=0.0
% INFO    : Bus 20321	: V=0.999887659725, theta=-0.848230665896 -> V=1.0, theta=0.0
% INFO    : Bus 20322	: V=0.998620292361, theta=-0.229189822611 -> V=1.0, theta=0.0
% INFO    : Bus 20323	: V=0.999006808504, theta=0.411364369864 -> V=1.0, theta=0.0
% INFO    : Bus 20324	: V=1.00064687617, theta=-2.43891596669 -> V=1.0, theta=0.0
% INFO    : Bus 20325	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20326	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20327	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20328	: V=1.00418723154, theta=39.8652102487 -> V=1.0, theta=0.0
% INFO    : Bus 20329	: V=1.00418629475, theta=39.8650174144 -> V=1.0, theta=0.0
% INFO    : Bus 20330	: V=1.0022480195, theta=28.3182512365 -> V=1.0, theta=0.0
% INFO    : Bus 20331	: V=1.00224079509, theta=28.3174345842 -> V=1.0, theta=0.0
% INFO    : Bus 20332	: V=1.00214907658, theta=28.5552109166 -> V=1.0, theta=0.0
% INFO    : Bus 20333	: V=1.00419150988, theta=29.8651349981 -> V=1.0, theta=0.0
% INFO    : Bus 20334	: V=0.998327136203, theta=25.1902903638 -> V=1.0, theta=0.0
% INFO    : Bus 20335	: V=0.997583436006, theta=25.0674535667 -> V=1.0, theta=0.0
% INFO    : Bus 20336	: V=0.997540071456, theta=25.0649521856 -> V=1.0, theta=0.0
% INFO    : Bus 20337	: V=0.997627437515, theta=25.0701548586 -> V=1.0, theta=0.0
% INFO    : Bus 20338	: V=0.998051873385, theta=25.0349300713 -> V=1.0, theta=0.0
% INFO    : Bus 20339	: V=0.998028224007, theta=25.0321446139 -> V=1.0, theta=0.0
% INFO    : Bus 20340	: V=0.998077939532, theta=25.0379490683 -> V=1.0, theta=0.0
% INFO    : Bus 20341	: V=0.998051873385, theta=25.0349300713 -> V=1.0, theta=0.0
% INFO    : Bus 20342	: V=0.997610847063, theta=25.0568238548 -> V=1.0, theta=0.0
% INFO    : Bus 20343	: V=0.99724085073, theta=23.9915131808 -> V=1.0, theta=0.0
% INFO    : Bus 20344	: V=0.9972159283, theta=23.9889011237 -> V=1.0, theta=0.0
% INFO    : Bus 20345	: V=0.99726689405, theta=23.9942486177 -> V=1.0, theta=0.0
% INFO    : Bus 20346	: V=0.99724085073, theta=23.9915131808 -> V=1.0, theta=0.0
% INFO    : Bus 20347	: V=0.998992496544, theta=26.0159688955 -> V=1.0, theta=0.0
% INFO    : Bus 20348	: V=0.998983224809, theta=26.0145024199 -> V=1.0, theta=0.0
% INFO    : Bus 20349	: V=0.999002114397, theta=26.0176298721 -> V=1.0, theta=0.0
% INFO    : Bus 20350	: V=0.998165868907, theta=26.8387926163 -> V=1.0, theta=0.0
% INFO    : Bus 20351	: V=1.00026214287, theta=26.1204777807 -> V=1.0, theta=0.0
% INFO    : Bus 20352	: V=0.998491589526, theta=25.5997815054 -> V=1.0, theta=0.0
% INFO    : Bus 20353	: V=0.998062087644, theta=26.8244484605 -> V=1.0, theta=0.0
% INFO    : Bus 20354	: V=0.999491340302, theta=26.9274615933 -> V=1.0, theta=0.0
% INFO    : Bus 20355	: V=1.00038631044, theta=26.0659997374 -> V=1.0, theta=0.0
% INFO    : Bus 20356	: V=1.00026214287, theta=26.1204777807 -> V=1.0, theta=0.0
% INFO    : Bus 20357	: V=0.998096391464, theta=25.7047516182 -> V=1.0, theta=0.0
% INFO    : Bus 20358	: V=0.998233673047, theta=25.7159700391 -> V=1.0, theta=0.0
% INFO    : Bus 20359	: V=0.998290843736, theta=25.7129105582 -> V=1.0, theta=0.0
% INFO    : Bus 20360	: V=0.997949971177, theta=25.6386661236 -> V=1.0, theta=0.0
% INFO    : Bus 20361	: V=1.00196491734, theta=28.7349951231 -> V=1.0, theta=0.0
% INFO    : Bus 20362	: V=1.00195663232, theta=28.7336877931 -> V=1.0, theta=0.0
% INFO    : Bus 20363	: V=1.00197409701, theta=28.736276985 -> V=1.0, theta=0.0
% INFO    : Bus 20364	: V=0.996941486305, theta=53.6857387994 -> V=1.0, theta=0.0
% INFO    : Bus 20365	: V=0.995115668841, theta=52.6845786564 -> V=1.0, theta=0.0
% INFO    : Bus 20366	: V=0.99510700203, theta=52.6832745661 -> V=1.0, theta=0.0
% INFO    : Bus 20367	: V=0.995368230891, theta=52.6827524328 -> V=1.0, theta=0.0
% INFO    : Bus 20368	: V=0.995115668841, theta=52.6845786564 -> V=1.0, theta=0.0
% INFO    : Bus 20369	: V=0.999121324039, theta=26.6113419461 -> V=1.0, theta=0.0
% INFO    : Bus 20370	: V=0.998936234831, theta=24.1169864299 -> V=1.0, theta=0.0
% INFO    : Bus 20371	: V=0.997875419097, theta=25.030870612 -> V=1.0, theta=0.0
% INFO    : Bus 20372	: V=1.00031042906, theta=26.7583984262 -> V=1.0, theta=0.0
% INFO    : Bus 20373	: V=0.998793394385, theta=24.1050559347 -> V=1.0, theta=0.0
% INFO    : Bus 20374	: V=0.998421779961, theta=23.9408123253 -> V=1.0, theta=0.0
% INFO    : Bus 20375	: V=0.999121324039, theta=26.6113419461 -> V=1.0, theta=0.0
% INFO    : Bus 20376	: V=0.998988560143, theta=25.8272145824 -> V=1.0, theta=0.0
% INFO    : Bus 20377	: V=1.00160744766, theta=26.3190954291 -> V=1.0, theta=0.0
% INFO    : Bus 20378	: V=1.00123962918, theta=26.7212845886 -> V=1.0, theta=0.0
% INFO    : Bus 20379	: V=1.0012894971, theta=26.4292600068 -> V=1.0, theta=0.0
% INFO    : Bus 20380	: V=1.00125027059, theta=26.423524607 -> V=1.0, theta=0.0
% INFO    : Bus 20381	: V=1.00125378687, theta=26.6627877138 -> V=1.0, theta=0.0
% INFO    : Bus 20382	: V=1.00083193226, theta=26.1688046895 -> V=1.0, theta=0.0
% INFO    : Bus 20383	: V=0.998010458155, theta=59.5051476818 -> V=1.0, theta=0.0
% INFO    : Bus 20384	: V=1.00186196831, theta=27.7335060922 -> V=1.0, theta=0.0
% INFO    : Bus 20385	: V=1.00255925226, theta=28.4266505781 -> V=1.0, theta=0.0
% INFO    : Bus 20386	: V=1.00254922072, theta=28.4259681297 -> V=1.0, theta=0.0
% INFO    : Bus 20387	: V=1.00256882677, theta=28.4273115408 -> V=1.0, theta=0.0
% INFO    : Bus 20388	: V=0.999599016647, theta=27.7765634957 -> V=1.0, theta=0.0
% INFO    : Bus 20389	: V=1.00199915576, theta=27.2858748133 -> V=1.0, theta=0.0
% INFO    : Bus 20390	: V=0.998601666363, theta=27.6615017056 -> V=1.0, theta=0.0
% INFO    : Bus 20391	: V=0.992978525422, theta=28.0108363668 -> V=1.0, theta=0.0
% INFO    : Bus 20392	: V=0.996222133791, theta=27.8365772409 -> V=1.0, theta=0.0
% INFO    : Bus 20393	: V=0.996090371438, theta=27.9883605006 -> V=1.0, theta=0.0
% INFO    : Bus 20394	: V=0.992961724649, theta=28.0072683662 -> V=1.0, theta=0.0
% INFO    : Bus 20395	: V=0.992978525422, theta=28.0108363668 -> V=1.0, theta=0.0
% INFO    : Bus 20396	: V=1.0026815912, theta=27.0451485181 -> V=1.0, theta=0.0
% INFO    : Bus 20397	: V=1.00300364111, theta=26.3976791011 -> V=1.0, theta=0.0
% INFO    : Bus 20398	: V=1.00261866463, theta=27.0384311878 -> V=1.0, theta=0.0
% INFO    : Bus 20399	: V=1.0027701798, theta=27.0574873513 -> V=1.0, theta=0.0
% INFO    : Bus 20400	: V=1.0026815912, theta=27.0451485181 -> V=1.0, theta=0.0
% INFO    : Bus 20401	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20402	: V=1.00336474066, theta=26.5064798032 -> V=1.0, theta=0.0
% INFO    : Bus 20403	: V=1.00245420394, theta=27.1707200551 -> V=1.0, theta=0.0
% INFO    : Bus 20404	: V=1.00255889422, theta=27.1889989028 -> V=1.0, theta=0.0
% INFO    : Bus 20405	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20406	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20407	: V=0.996037752328, theta=27.4128337919 -> V=1.0, theta=0.0
% INFO    : Bus 20408	: V=0.998954858932, theta=26.8969974339 -> V=1.0, theta=0.0
% INFO    : Bus 20409	: V=1.00175622572, theta=26.063581664 -> V=1.0, theta=0.0
% INFO    : Bus 20410	: V=0.999017112957, theta=26.8686477209 -> V=1.0, theta=0.0
% INFO    : Bus 20411	: V=0.995990669084, theta=27.4062636334 -> V=1.0, theta=0.0
% INFO    : Bus 20412	: V=0.996050171749, theta=27.4529205726 -> V=1.0, theta=0.0
% INFO    : Bus 20413	: V=0.996037752328, theta=27.4128337919 -> V=1.0, theta=0.0
% INFO    : Bus 20414	: V=0.998272793867, theta=30.3925629625 -> V=1.0, theta=0.0
% INFO    : Bus 20415	: V=1.00051994887, theta=29.7259748249 -> V=1.0, theta=0.0
% INFO    : Bus 20416	: V=0.998213929963, theta=30.3853538017 -> V=1.0, theta=0.0
% INFO    : Bus 20417	: V=0.998338173591, theta=30.4793146448 -> V=1.0, theta=0.0
% INFO    : Bus 20418	: V=0.998272793867, theta=30.3925629625 -> V=1.0, theta=0.0
% INFO    : Bus 20419	: V=0.999840825688, theta=29.6349718801 -> V=1.0, theta=0.0
% INFO    : Bus 20420	: V=0.999804522428, theta=29.6278693887 -> V=1.0, theta=0.0
% INFO    : Bus 20421	: V=0.999876159057, theta=29.6416154446 -> V=1.0, theta=0.0
% INFO    : Bus 20422	: V=0.999840825688, theta=29.6349718801 -> V=1.0, theta=0.0
% INFO    : Bus 20423	: V=0.998041609268, theta=30.1111926378 -> V=1.0, theta=0.0
% INFO    : Bus 20424	: V=0.998696080728, theta=29.5526309133 -> V=1.0, theta=0.0
% INFO    : Bus 20425	: V=0.998769619736, theta=32.2065863165 -> V=1.0, theta=0.0
% INFO    : Bus 20426	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20427	: V=0.998328351367, theta=32.0004972919 -> V=1.0, theta=0.0
% INFO    : Bus 20428	: V=0.998295421592, theta=32.395917697 -> V=1.0, theta=0.0
% INFO    : Bus 20429	: V=0.997858257884, theta=32.3638971654 -> V=1.0, theta=0.0
% INFO    : Bus 20430	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20431	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20432	: V=0.998066599552, theta=31.8775309642 -> V=1.0, theta=0.0
% INFO    : Bus 20433	: V=0.998141569618, theta=31.8847358852 -> V=1.0, theta=0.0
% INFO    : Bus 20434	: V=0.99812659235, theta=30.977858968 -> V=1.0, theta=0.0
% INFO    : Bus 20435	: V=1.00443929191, theta=27.2680049209 -> V=1.0, theta=0.0
% INFO    : Bus 20436	: V=1.00295712541, theta=27.4697352056 -> V=1.0, theta=0.0
% INFO    : Bus 20437	: V=1.00295052248, theta=27.4692407683 -> V=1.0, theta=0.0
% INFO    : Bus 20438	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20439	: V=0.998437776961, theta=26.2042984009 -> V=1.0, theta=0.0
% INFO    : Bus 20440	: V=1.00064887919, theta=27.1398607798 -> V=1.0, theta=0.0
% INFO    : Bus 20441	: V=1.000699083, theta=27.1472970235 -> V=1.0, theta=0.0
% INFO    : Bus 20442	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20443	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20444	: V=1.00038984728, theta=27.0380167271 -> V=1.0, theta=0.0
% INFO    : Bus 20445	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20446	: V=0.99804681551, theta=26.3827188214 -> V=1.0, theta=0.0
% INFO    : Bus 20447	: V=0.999917483289, theta=27.0047465205 -> V=1.0, theta=0.0
% INFO    : Bus 20448	: V=0.999962925885, theta=27.0120849627 -> V=1.0, theta=0.0
% INFO    : Bus 20449	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20450	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20451	: V=1.00043418809, theta=39.1634238948 -> V=1.0, theta=0.0
% INFO    : Bus 20452	: V=1.00068491158, theta=39.558135921 -> V=1.0, theta=0.0
% INFO    : Bus 20453	: V=1.00081154731, theta=39.0360208251 -> V=1.0, theta=0.0
% INFO    : Bus 20454	: V=1.00080267582, theta=39.035328189 -> V=1.0, theta=0.0
% INFO    : Bus 20455	: V=1.00081082307, theta=39.0359415631 -> V=1.0, theta=0.0
% INFO    : Bus 20456	: V=1.00082156969, theta=39.0368346761 -> V=1.0, theta=0.0
% INFO    : Bus 20457	: V=1.00049089397, theta=38.0691420402 -> V=1.0, theta=0.0
% INFO    : Bus 20458	: V=1.00074033134, theta=38.6287604071 -> V=1.0, theta=0.0
% INFO    : Bus 20459	: V=0.99942893196, theta=33.8089727213 -> V=1.0, theta=0.0
% INFO    : Bus 20460	: V=0.999416803491, theta=33.8077713276 -> V=1.0, theta=0.0
% INFO    : Bus 20461	: V=0.999440054089, theta=33.8104097032 -> V=1.0, theta=0.0
% INFO    : Bus 20462	: V=0.999905988384, theta=32.5766256725 -> V=1.0, theta=0.0
% INFO    : Bus 20463	: V=1.00023318206, theta=33.4928482229 -> V=1.0, theta=0.0
% INFO    : Bus 20464	: V=1.00024410124, theta=33.4944299857 -> V=1.0, theta=0.0
% INFO    : Bus 20465	: V=1.0002239594, theta=33.4912026155 -> V=1.0, theta=0.0
% INFO    : Bus 20466	: V=1.00206132534, theta=59.0188321196 -> V=1.0, theta=0.0
% INFO    : Bus 20467	: V=1.00405814941, theta=52.0031944246 -> V=1.0, theta=0.0
% INFO    : Bus 20468	: V=1.00406973836, theta=52.0969110902 -> V=1.0, theta=0.0
% INFO    : Bus 20469	: V=1.00361972401, theta=52.0157981998 -> V=1.0, theta=0.0
% INFO    : Bus 20470	: V=1.0035989413, theta=52.0116776402 -> V=1.0, theta=0.0
% INFO    : Bus 20471	: V=1.00671207188, theta=27.0053541377 -> V=1.0, theta=0.0
% INFO    : Bus 20472	: V=1.00670829178, theta=27.0048015671 -> V=1.0, theta=0.0
% INFO    : Bus 20473	: V=1.00000722911, theta=35.4917263434 -> V=1.0, theta=0.0
% INFO    : Bus 20474	: V=1.00000159981, theta=35.4912329866 -> V=1.0, theta=0.0
% INFO    : Bus 20475	: V=1.00001272235, theta=35.492219873 -> V=1.0, theta=0.0
% INFO    : Bus 20476	: V=1.00000722911, theta=35.4917263434 -> V=1.0, theta=0.0
% INFO    : Bus 20477	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20478	: V=1.00163868127, theta=41.6013855354 -> V=1.0, theta=0.0
% INFO    : Bus 20479	: V=1.00094861981, theta=43.4836117894 -> V=1.0, theta=0.0
% INFO    : Bus 20480	: V=1.00129551578, theta=43.5882877659 -> V=1.0, theta=0.0
% INFO    : Bus 20481	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20482	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20483	: V=1.0004961103, theta=40.9378303535 -> V=1.0, theta=0.0
% INFO    : Bus 20484	: V=1.00050788539, theta=40.9393489102 -> V=1.0, theta=0.0
% INFO    : Bus 20485	: V=1.00048320884, theta=40.936063749 -> V=1.0, theta=0.0
% INFO    : Bus 20486	: V=1.0004961103, theta=40.9378303535 -> V=1.0, theta=0.0
% INFO    : Bus 20487	: V=1.00069575414, theta=40.5496420305 -> V=1.0, theta=0.0
% INFO    : Bus 20488	: V=1.00067404117, theta=40.5481016977 -> V=1.0, theta=0.0
% INFO    : Bus 20489	: V=1.00114128257, theta=50.3806568143 -> V=1.0, theta=0.0
% INFO    : Bus 20490	: V=1.00112282747, theta=50.3766944796 -> V=1.0, theta=0.0
% INFO    : Bus 20491	: V=1.00063540765, theta=49.5777888388 -> V=1.0, theta=0.0
% INFO    : Bus 20492	: V=1.00332921415, theta=51.3774217354 -> V=1.0, theta=0.0
% INFO    : Bus 20493	: V=1.00330521297, theta=51.3752269556 -> V=1.0, theta=0.0
% INFO    : Bus 20494	: V=1.00335375331, theta=51.3798340004 -> V=1.0, theta=0.0
% INFO    : Bus 20495	: V=1.00840913498, theta=26.7239104941 -> V=1.0, theta=0.0
% INFO    : Bus 20496	: V=1.00841561696, theta=26.7245250287 -> V=1.0, theta=0.0
% INFO    : Bus 20497	: V=1.0048993689, theta=51.8238812107 -> V=1.0, theta=0.0
% INFO    : Bus 20498	: V=1.00000327874, theta=44.269565534 -> V=1.0, theta=0.0
% INFO    : Bus 20499	: V=1.0000111872, theta=44.2706012708 -> V=1.0, theta=0.0
% INFO    : Bus 20500	: V=0.999994547978, theta=44.2685144326 -> V=1.0, theta=0.0
% INFO    : Bus 20501	: V=1.00309910464, theta=57.6790930326 -> V=1.0, theta=0.0
% INFO    : Bus 20502	: V=1.00273302426, theta=57.1979419744 -> V=1.0, theta=0.0
% INFO    : Bus 20503	: V=1.00272685618, theta=57.197358823 -> V=1.0, theta=0.0
% INFO    : Bus 20504	: V=1.0036519359, theta=51.6655878134 -> V=1.0, theta=0.0
% INFO    : Bus 20505	: V=1.00364855726, theta=51.6652295777 -> V=1.0, theta=0.0
% INFO    : Bus 20506	: V=1.00070990911, theta=40.8635757184 -> V=1.0, theta=0.0
% INFO    : Bus 20507	: V=0.999796891162, theta=41.0862304661 -> V=1.0, theta=0.0
% INFO    : Bus 20508	: V=0.999789335977, theta=41.0852462406 -> V=1.0, theta=0.0
% INFO    : Bus 20509	: V=0.999214082725, theta=47.2667740691 -> V=1.0, theta=0.0
% INFO    : Bus 20510	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20511	: V=0.998454003299, theta=46.2473662075 -> V=1.0, theta=0.0
% INFO    : Bus 20512	: V=0.998160551582, theta=46.0972061939 -> V=1.0, theta=0.0
% INFO    : Bus 20513	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20514	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20515	: V=0.999771986019, theta=48.028153058 -> V=1.0, theta=0.0
% INFO    : Bus 20516	: V=1.00181990624, theta=49.6240141604 -> V=1.0, theta=0.0
% INFO    : Bus 20517	: V=1.00181465136, theta=49.6229214547 -> V=1.0, theta=0.0
% INFO    : Bus 20518	: V=1.00182576517, theta=49.6251408596 -> V=1.0, theta=0.0
% INFO    : Bus 20519	: V=1.00211204654, theta=58.4226516425 -> V=1.0, theta=0.0
% INFO    : Bus 20520	: V=1.00166204044, theta=58.408978443 -> V=1.0, theta=0.0
% INFO    : Bus 20521	: V=1.00162262037, theta=58.4038045009 -> V=1.0, theta=0.0
% INFO    : Bus 20522	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20523	: V=1.00142597291, theta=58.4234053556 -> V=1.0, theta=0.0
% INFO    : Bus 20524	: V=1.00175121352, theta=58.0110123521 -> V=1.0, theta=0.0
% INFO    : Bus 20525	: V=1.00176033954, theta=57.9925332485 -> V=1.0, theta=0.0
% INFO    : Bus 20526	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20527	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20528	: V=1.00471060378, theta=51.7334632896 -> V=1.0, theta=0.0
% INFO    : Bus 20529	: V=1.00470472771, theta=51.7327815654 -> V=1.0, theta=0.0
% INFO    : Bus 20530	: V=1.0047158918, theta=51.7341223124 -> V=1.0, theta=0.0
% INFO    : Bus 20531	: V=1.00471060378, theta=51.7334632896 -> V=1.0, theta=0.0
% INFO    : Bus 20532	: V=1.00188921508, theta=53.0215481158 -> V=1.0, theta=0.0
% INFO    : Bus 20533	: V=0.996581603084, theta=52.0268774369 -> V=1.0, theta=0.0
% INFO    : Bus 20534	: V=0.996400929886, theta=52.0134418417 -> V=1.0, theta=0.0
% INFO    : Bus 20535	: V=0.996772336756, theta=52.0390260628 -> V=1.0, theta=0.0
% INFO    : Bus 20536	: V=0.997894698938, theta=52.2543468172 -> V=1.0, theta=0.0
% INFO    : Bus 20537	: V=0.997741875712, theta=52.240650437 -> V=1.0, theta=0.0
% INFO    : Bus 20538	: V=0.998051396347, theta=52.2687372025 -> V=1.0, theta=0.0
% INFO    : Bus 20539	: V=0.998531839314, theta=52.3370262679 -> V=1.0, theta=0.0
% INFO    : Bus 20540	: V=0.999044882769, theta=52.3837309648 -> V=1.0, theta=0.0
% INFO    : Bus 20541	: V=0.998935442144, theta=52.3693032006 -> V=1.0, theta=0.0
% INFO    : Bus 20542	: V=1.0057066124, theta=51.997665273 -> V=1.0, theta=0.0
% INFO    : Bus 20543	: V=1.0057044463, theta=51.9972441181 -> V=1.0, theta=0.0
% INFO    : Bus 20544	: V=1.00570880667, theta=51.998083912 -> V=1.0, theta=0.0
% INFO    : Bus 20545	: V=1.0057066124, theta=51.997665273 -> V=1.0, theta=0.0
% INFO    : Bus 20546	: V=0.999275177271, theta=42.3523525522 -> V=1.0, theta=0.0
% INFO    : Bus 20547	: V=0.999269971024, theta=42.3515393384 -> V=1.0, theta=0.0
% INFO    : Bus 20548	: V=0.999279774784, theta=42.3531711178 -> V=1.0, theta=0.0
% INFO    : Bus 20549	: V=0.995808918385, theta=41.9851200006 -> V=1.0, theta=0.0
% INFO    : Bus 20550	: V=1.00927755808, theta=26.3716239581 -> V=1.0, theta=0.0
% INFO    : Bus 20551	: V=1.00924267757, theta=26.4185096752 -> V=1.0, theta=0.0
% INFO    : Bus 20552	: V=1.00921289762, theta=26.416241413 -> V=1.0, theta=0.0
% INFO    : Bus 20553	: V=1.00322949137, theta=26.2969909399 -> V=1.0, theta=0.0
% INFO    : Bus 20554	: V=1.0093020434, theta=26.3666763482 -> V=1.0, theta=0.0
% INFO    : Bus 20555	: V=1.00320718084, theta=26.2946804304 -> V=1.0, theta=0.0
% INFO    : Bus 20556	: V=1.00355858563, theta=26.289164309 -> V=1.0, theta=0.0
% INFO    : Bus 20557	: V=1.00322949137, theta=26.2969909399 -> V=1.0, theta=0.0
% INFO    : Bus 20558	: V=1.00039031787, theta=43.4456398165 -> V=1.0, theta=0.0
% INFO    : Bus 20559	: V=1.00246240407, theta=40.058758214 -> V=1.0, theta=0.0
% INFO    : Bus 20560	: V=1.00246716652, theta=40.059452683 -> V=1.0, theta=0.0
% INFO    : Bus 20561	: V=0.99815738615, theta=52.3995841297 -> V=1.0, theta=0.0
% INFO    : Bus 20562	: V=1.00008304105, theta=53.0197444266 -> V=1.0, theta=0.0
% INFO    : Bus 20563	: V=1.00012717667, theta=53.0284987386 -> V=1.0, theta=0.0
% INFO    : Bus 20564	: V=1.00008304105, theta=53.0197444266 -> V=1.0, theta=0.0
% INFO    : Bus 20565	: V=1.00224380054, theta=54.8020820033 -> V=1.0, theta=0.0
% INFO    : Bus 20566	: V=1.00136264041, theta=53.6109651749 -> V=1.0, theta=0.0
% INFO    : Bus 20567	: V=1.00219455211, theta=54.7931277352 -> V=1.0, theta=0.0
% INFO    : Bus 20568	: V=1.00285392575, theta=54.9358732606 -> V=1.0, theta=0.0
% INFO    : Bus 20569	: V=1.00224380054, theta=54.8020820033 -> V=1.0, theta=0.0
% INFO    : Bus 20570	: V=1.00072732662, theta=53.3528975528 -> V=1.0, theta=0.0
% INFO    : Bus 20571	: V=1.0005883513, theta=60.0369845277 -> V=1.0, theta=0.0
% INFO    : Bus 20572	: V=1.00142410586, theta=59.0815583789 -> V=1.0, theta=0.0
% INFO    : Bus 20573	: V=1.00098058413, theta=46.1197702558 -> V=1.0, theta=0.0
% INFO    : Bus 20574	: V=1.00097539828, theta=46.1190166486 -> V=1.0, theta=0.0
% INFO    : Bus 20575	: V=1.00098578855, theta=46.120484378 -> V=1.0, theta=0.0
% INFO    : Bus 20576	: V=1.00012306792, theta=53.8168973347 -> V=1.0, theta=0.0
% INFO    : Bus 20577	: V=1.00068976614, theta=55.916897244 -> V=1.0, theta=0.0
% INFO    : Bus 20578	: V=1.00065250991, theta=55.9139199505 -> V=1.0, theta=0.0
% INFO    : Bus 20579	: V=1.00072010379, theta=55.9203330664 -> V=1.0, theta=0.0
% INFO    : Bus 20580	: V=0.999297576374, theta=53.8173341064 -> V=1.0, theta=0.0
% INFO    : Bus 20581	: V=0.999265448433, theta=53.8139849479 -> V=1.0, theta=0.0
% INFO    : Bus 20582	: V=0.999332043451, theta=53.8207925372 -> V=1.0, theta=0.0
% INFO    : Bus 20583	: V=1.00454798271, theta=52.6870376466 -> V=1.0, theta=0.0
% INFO    : Bus 20584	: V=1.00453259669, theta=52.6857244998 -> V=1.0, theta=0.0
% INFO    : Bus 20585	: V=1.00456678779, theta=52.6884944827 -> V=1.0, theta=0.0
% INFO    : Bus 20586	: V=0.999499834503, theta=54.8968354641 -> V=1.0, theta=0.0
% INFO    : Bus 20587	: V=0.999412662122, theta=54.8809224387 -> V=1.0, theta=0.0
% INFO    : Bus 20588	: V=1.00080357072, theta=55.9478562301 -> V=1.0, theta=0.0
% INFO    : Bus 20589	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20590	: V=1.00098336314, theta=55.9118820229 -> V=1.0, theta=0.0
% INFO    : Bus 20591	: V=1.00305996919, theta=55.8019426736 -> V=1.0, theta=0.0
% INFO    : Bus 20592	: V=1.00265181018, theta=55.785163336 -> V=1.0, theta=0.0
% INFO    : Bus 20593	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20594	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20595	: V=0.999120975028, theta=55.9873877883 -> V=1.0, theta=0.0
% INFO    : Bus 20596	: V=0.999745315529, theta=54.9421580899 -> V=1.0, theta=0.0
% INFO    : Bus 20597	: V=0.999875184383, theta=45.1821112651 -> V=1.0, theta=0.0
% INFO    : Bus 20598	: V=0.997802916877, theta=44.4689182512 -> V=1.0, theta=0.0
% INFO    : Bus 20599	: V=0.998850086161, theta=45.1477375688 -> V=1.0, theta=0.0
% INFO    : Bus 20600	: V=0.997772397537, theta=44.4655942008 -> V=1.0, theta=0.0
% INFO    : Bus 20601	: V=0.998672717123, theta=44.4215059549 -> V=1.0, theta=0.0
% INFO    : Bus 20602	: V=0.997802916877, theta=44.4689182512 -> V=1.0, theta=0.0
% INFO    : Bus 20603	: V=1.00028392123, theta=45.0745253384 -> V=1.0, theta=0.0
% INFO    : Bus 20604	: V=0.998384050871, theta=52.3953296348 -> V=1.0, theta=0.0
% INFO    : Bus 20605	: V=0.99985531204, theta=52.378661753 -> V=1.0, theta=0.0
% INFO    : Bus 20606	: V=0.999742696539, theta=52.3665793339 -> V=1.0, theta=0.0
% INFO    : Bus 20607	: V=0.999964290737, theta=52.3896148535 -> V=1.0, theta=0.0
% INFO    : Bus 20608	: V=0.99985531204, theta=52.378661753 -> V=1.0, theta=0.0
% INFO    : Bus 20609	: V=1.00046643338, theta=52.8457763464 -> V=1.0, theta=0.0
% INFO    : Bus 20610	: V=1.00059792008, theta=52.8560333024 -> V=1.0, theta=0.0
% INFO    : Bus 20611	: V=1.00046643338, theta=52.8457763464 -> V=1.0, theta=0.0
% INFO    : Bus 20612	: V=1.00050645012, theta=52.3154708659 -> V=1.0, theta=0.0
% INFO    : Bus 20613	: V=1.00043385679, theta=52.3037133241 -> V=1.0, theta=0.0
% INFO    : Bus 20614	: V=1.00028249761, theta=52.3307089749 -> V=1.0, theta=0.0
% INFO    : Bus 20615	: V=1.00050645012, theta=52.3154708659 -> V=1.0, theta=0.0
% INFO    : Bus 20616	: V=0.999891322968, theta=59.359710719 -> V=1.0, theta=0.0
% INFO    : Bus 20617	: V=0.999870149345, theta=59.3576799757 -> V=1.0, theta=0.0
% INFO    : Bus 20618	: V=1.00485002631, theta=53.3636708801 -> V=1.0, theta=0.0
% INFO    : Bus 20619	: V=1.00480210238, theta=53.3560511803 -> V=1.0, theta=0.0
% INFO    : Bus 20620	: V=0.999600359099, theta=54.7529008431 -> V=1.0, theta=0.0
% INFO    : Bus 20621	: V=0.99614655969, theta=53.9284421547 -> V=1.0, theta=0.0
% INFO    : Bus 20622	: V=0.996078437191, theta=53.9199432271 -> V=1.0, theta=0.0
% INFO    : Bus 20623	: V=1.00380882978, theta=54.1167490642 -> V=1.0, theta=0.0
% INFO    : Bus 20624	: V=1.00193098429, theta=39.6608423282 -> V=1.0, theta=0.0
% INFO    : Bus 20625	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20626	: V=0.997373073842, theta=64.443234002 -> V=1.0, theta=0.0
% INFO    : Bus 20627	: V=0.998275310912, theta=62.1659642237 -> V=1.0, theta=0.0
% INFO    : Bus 20628	: V=0.998307622332, theta=62.0960641321 -> V=1.0, theta=0.0
% INFO    : Bus 20629	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20630	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20631	: V=0.996932303424, theta=54.2636830338 -> V=1.0, theta=0.0
% INFO    : Bus 20632	: V=0.997098079354, theta=54.2804778546 -> V=1.0, theta=0.0
% INFO    : Bus 20633	: V=0.99674737311, theta=54.2467301829 -> V=1.0, theta=0.0
% INFO    : Bus 20634	: V=0.996932303424, theta=54.2636830338 -> V=1.0, theta=0.0
% INFO    : Bus 20635	: V=1.01107550581, theta=53.5936533196 -> V=1.0, theta=0.0
% INFO    : Bus 20636	: V=0.995513808107, theta=53.9993297741 -> V=1.0, theta=0.0
% INFO    : Bus 20637	: V=0.995606584889, theta=54.0231883599 -> V=1.0, theta=0.0
% INFO    : Bus 20638	: V=0.995715177774, theta=54.0382351927 -> V=1.0, theta=0.0
% INFO    : Bus 20639	: V=0.995485990015, theta=54.0055503552 -> V=1.0, theta=0.0
% INFO    : Bus 20640	: V=0.995606584889, theta=54.0231883599 -> V=1.0, theta=0.0
% INFO    : Bus 20641	: V=1.00413485762, theta=53.3552847027 -> V=1.0, theta=0.0
% INFO    : Bus 20642	: V=1.00394085652, theta=53.3408826889 -> V=1.0, theta=0.0
% INFO    : Bus 20643	: V=0.99769588843, theta=58.5421243356 -> V=1.0, theta=0.0
% INFO    : Bus 20644	: V=0.998189413195, theta=58.7279093938 -> V=1.0, theta=0.0
% INFO    : Bus 20645	: V=0.998098760551, theta=58.2953885182 -> V=1.0, theta=0.0
% INFO    : Bus 20646	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20647	: V=0.999728880877, theta=57.8637400591 -> V=1.0, theta=0.0
% INFO    : Bus 20648	: V=0.999348029298, theta=57.8932862382 -> V=1.0, theta=0.0
% INFO    : Bus 20649	: V=1.0007845702, theta=57.8970490267 -> V=1.0, theta=0.0
% INFO    : Bus 20650	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20651	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20652	: V=0.995715424015, theta=54.3856449242 -> V=1.0, theta=0.0
% INFO    : Bus 20653	: V=0.995586160688, theta=54.373147708 -> V=1.0, theta=0.0
% INFO    : Bus 20654	: V=0.995893874768, theta=53.9894971925 -> V=1.0, theta=0.0
% INFO    : Bus 20655	: V=1.00467267281, theta=53.926396248 -> V=1.0, theta=0.0
% INFO    : Bus 20656	: V=1.00459641083, theta=53.9146122151 -> V=1.0, theta=0.0
% INFO    : Bus 20657	: V=1.00222943416, theta=53.8326037363 -> V=1.0, theta=0.0
% INFO    : Bus 20658	: V=0.999623800838, theta=53.1601066208 -> V=1.0, theta=0.0
% INFO    : Bus 20659	: V=1.00051518242, theta=53.3389034375 -> V=1.0, theta=0.0
% INFO    : Bus 20660	: V=1.00042501632, theta=53.3301720805 -> V=1.0, theta=0.0
% INFO    : Bus 20661	: V=1.00060377509, theta=53.3471735244 -> V=1.0, theta=0.0
% INFO    : Bus 20662	: V=1.00051518242, theta=53.3389034375 -> V=1.0, theta=0.0
% INFO    : Bus 20663	: V=1.00005509665, theta=52.9067044453 -> V=1.0, theta=0.0
% INFO    : Bus 20664	: V=1.0000914942, theta=52.9168771378 -> V=1.0, theta=0.0
% INFO    : Bus 20665	: V=1.00001413296, theta=52.8973990473 -> V=1.0, theta=0.0
% INFO    : Bus 20666	: V=0.99944952415, theta=52.8487143529 -> V=1.0, theta=0.0
% INFO    : Bus 20667	: V=0.999207488364, theta=52.939770568 -> V=1.0, theta=0.0
% INFO    : Bus 20668	: V=1.00011809455, theta=52.6772176671 -> V=1.0, theta=0.0
% INFO    : Bus 20669	: V=1.00020675161, theta=52.6913742811 -> V=1.0, theta=0.0
% INFO    : Bus 20670	: V=0.998744444603, theta=52.8031644311 -> V=1.0, theta=0.0
% INFO    : Bus 20671	: V=0.998939831974, theta=57.2863268504 -> V=1.0, theta=0.0
% INFO    : Bus 20672	: V=0.998928965949, theta=57.284837464 -> V=1.0, theta=0.0
% INFO    : Bus 20673	: V=0.998950326587, theta=57.2877902443 -> V=1.0, theta=0.0
% INFO    : Bus 20674	: V=0.998939831974, theta=57.2863268504 -> V=1.0, theta=0.0
% INFO    : Bus 20675	: V=1.0027417944, theta=55.7391596566 -> V=1.0, theta=0.0
% INFO    : Bus 20676	: V=1.00115178838, theta=55.2265018467 -> V=1.0, theta=0.0
% INFO    : Bus 20677	: V=1.00324247348, theta=55.8126467657 -> V=1.0, theta=0.0
% INFO    : Bus 20678	: V=1.00264772677, theta=55.7270828592 -> V=1.0, theta=0.0
% INFO    : Bus 20679	: V=1.0027417944, theta=55.7391596566 -> V=1.0, theta=0.0
% INFO    : Bus 20680	: V=1.00147236591, theta=55.1401203531 -> V=1.0, theta=0.0
% INFO    : Bus 20681	: V=0.995733367257, theta=54.0811015956 -> V=1.0, theta=0.0
% INFO    : Bus 20682	: V=0.995669396622, theta=54.068390823 -> V=1.0, theta=0.0
% INFO    : Bus 20683	: V=0.99580129835, theta=54.0938414827 -> V=1.0, theta=0.0
% INFO    : Bus 20684	: V=0.995733367257, theta=54.0811015956 -> V=1.0, theta=0.0
% INFO    : Bus 20685	: V=0.99793674784, theta=55.3956790158 -> V=1.0, theta=0.0
% INFO    : Bus 20686	: V=0.997811388658, theta=55.3835765873 -> V=1.0, theta=0.0
% INFO    : Bus 20687	: V=0.999837432089, theta=52.5996111373 -> V=1.0, theta=0.0
% INFO    : Bus 20688	: V=0.998496157742, theta=53.0224311258 -> V=1.0, theta=0.0
% INFO    : Bus 20689	: V=0.998363734681, theta=53.0030478858 -> V=1.0, theta=0.0
% INFO    : Bus 20690	: V=0.998623118035, theta=53.0398554251 -> V=1.0, theta=0.0
% INFO    : Bus 20691	: V=0.997953622998, theta=52.4536524202 -> V=1.0, theta=0.0
% INFO    : Bus 20692	: V=0.998737476335, theta=52.685647516 -> V=1.0, theta=0.0
% INFO    : Bus 20693	: V=0.998855093761, theta=52.7039074752 -> V=1.0, theta=0.0
% INFO    : Bus 20694	: V=0.998737476335, theta=52.685647516 -> V=1.0, theta=0.0
% INFO    : Bus 20695	: V=0.9988684545, theta=52.7589770539 -> V=1.0, theta=0.0
% INFO    : Bus 20696	: V=0.99763448098, theta=52.5025262046 -> V=1.0, theta=0.0
% INFO    : Bus 20697	: V=0.999833444486, theta=53.0991522026 -> V=1.0, theta=0.0
% INFO    : Bus 20698	: V=0.999279720453, theta=53.0556395468 -> V=1.0, theta=0.0
% INFO    : Bus 20699	: V=0.999391581499, theta=53.068137149 -> V=1.0, theta=0.0
% INFO    : Bus 20700	: V=0.99915545399, theta=53.0425265002 -> V=1.0, theta=0.0
% INFO    : Bus 20701	: V=0.999279720453, theta=53.0556395468 -> V=1.0, theta=0.0
% INFO    : Bus 20702	: V=0.998952464237, theta=52.9426950438 -> V=1.0, theta=0.0
% INFO    : Bus 20703	: V=0.999047755876, theta=52.9556141169 -> V=1.0, theta=0.0
% INFO    : Bus 20704	: V=0.998854953627, theta=52.9297889361 -> V=1.0, theta=0.0
% INFO    : Bus 20705	: V=0.99778017825, theta=52.5487242322 -> V=1.0, theta=0.0
% INFO    : Bus 20706	: V=0.997921354015, theta=52.5615922996 -> V=1.0, theta=0.0
% INFO    : Bus 20707	: V=0.997647566378, theta=52.5368507145 -> V=1.0, theta=0.0
% INFO    : Bus 20708	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20709	: V=1.0038537375, theta=53.979699984 -> V=1.0, theta=0.0
% INFO    : Bus 20710	: V=1.00040105178, theta=54.8696552506 -> V=1.0, theta=0.0
% INFO    : Bus 20711	: V=1.00029918638, theta=54.8179921587 -> V=1.0, theta=0.0
% INFO    : Bus 20712	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20713	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20714	: V=1.0025857044, theta=53.9334599149 -> V=1.0, theta=0.0
% INFO    : Bus 20715	: V=1.00250109319, theta=53.927232215 -> V=1.0, theta=0.0
% INFO    : Bus 20716	: V=1.00355281949, theta=53.8395396088 -> V=1.0, theta=0.0
% INFO    : Bus 20717	: V=0.999633090947, theta=51.6000028566 -> V=1.0, theta=0.0
% INFO    : Bus 20718	: V=1.00181404163, theta=54.6682537041 -> V=1.0, theta=0.0
% INFO    : Bus 20719	: V=1.00183235165, theta=54.6697107216 -> V=1.0, theta=0.0
% INFO    : Bus 20720	: V=1.00179698549, theta=54.6669822928 -> V=1.0, theta=0.0
% INFO    : Bus 20721	: V=1.00181404163, theta=54.6682537041 -> V=1.0, theta=0.0
% INFO    : Bus 20722	: V=0.999241205998, theta=59.5427534392 -> V=1.0, theta=0.0
% INFO    : Bus 20723	: V=0.999248523572, theta=59.5436320523 -> V=1.0, theta=0.0
% INFO    : Bus 20724	: V=0.999234188635, theta=59.5418211154 -> V=1.0, theta=0.0
% INFO    : Bus 20725	: V=0.999241205998, theta=59.5427534392 -> V=1.0, theta=0.0
% INFO    : Bus 20726	: V=0.996514106473, theta=53.9447074139 -> V=1.0, theta=0.0
% INFO    : Bus 20727	: V=0.99660174342, theta=53.9582412029 -> V=1.0, theta=0.0
% INFO    : Bus 20728	: V=0.996425271152, theta=53.9307684151 -> V=1.0, theta=0.0
% INFO    : Bus 20729	: V=0.99564028342, theta=53.9242319514 -> V=1.0, theta=0.0
% INFO    : Bus 20730	: V=0.995547849116, theta=53.9079514292 -> V=1.0, theta=0.0
% INFO    : Bus 20731	: V=0.995739939015, theta=53.9415931722 -> V=1.0, theta=0.0
% INFO    : Bus 20732	: V=0.99564028342, theta=53.9242319514 -> V=1.0, theta=0.0
% INFO    : Bus 20733	: V=0.999245405666, theta=54.1721098643 -> V=1.0, theta=0.0
% INFO    : Bus 20734	: V=1.00280650066, theta=55.2671536996 -> V=1.0, theta=0.0
% INFO    : Bus 20735	: V=1.00041772164, theta=54.3398315311 -> V=1.0, theta=0.0
% INFO    : Bus 20736	: V=1.00321354811, theta=55.3480282545 -> V=1.0, theta=0.0
% INFO    : Bus 20737	: V=1.00269167435, theta=55.2518741598 -> V=1.0, theta=0.0
% INFO    : Bus 20738	: V=1.00280650066, theta=55.2671536996 -> V=1.0, theta=0.0
% INFO    : Bus 20739	: V=0.999551682687, theta=53.265868184 -> V=1.0, theta=0.0
% INFO    : Bus 20740	: V=1.00309191014, theta=53.6921162921 -> V=1.0, theta=0.0
% INFO    : Bus 20741	: V=1.00302653565, theta=53.6838150133 -> V=1.0, theta=0.0
% INFO    : Bus 20742	: V=0.999108570615, theta=53.1010272493 -> V=1.0, theta=0.0
% INFO    : Bus 20743	: V=0.99905628134, theta=53.092436231 -> V=1.0, theta=0.0
% INFO    : Bus 20744	: V=0.999159839057, theta=53.1091334937 -> V=1.0, theta=0.0
% INFO    : Bus 20745	: V=0.999108570615, theta=53.1010272493 -> V=1.0, theta=0.0
% INFO    : Bus 20746	: V=1.00004893054, theta=53.4965478835 -> V=1.0, theta=0.0
% INFO    : Bus 20747	: V=0.999986676029, theta=53.4891950351 -> V=1.0, theta=0.0
% INFO    : Bus 20748	: V=1.00010972257, theta=53.5038974984 -> V=1.0, theta=0.0
% INFO    : Bus 20749	: V=1.00024904882, theta=52.9779036314 -> V=1.0, theta=0.0
% INFO    : Bus 20750	: V=1.00042679837, theta=52.9898871026 -> V=1.0, theta=0.0
% INFO    : Bus 20751	: V=1.00007545027, theta=52.9668850974 -> V=1.0, theta=0.0
% INFO    : Bus 20752	: V=0.998891593277, theta=52.8148722336 -> V=1.0, theta=0.0
% INFO    : Bus 20753	: V=0.998413071615, theta=52.8306680205 -> V=1.0, theta=0.0
% INFO    : Bus 20754	: V=0.999403094984, theta=53.0064007419 -> V=1.0, theta=0.0
% INFO    : Bus 20755	: V=0.999263614551, theta=52.9933843294 -> V=1.0, theta=0.0
% INFO    : Bus 20756	: V=1.00032220957, theta=53.3717685737 -> V=1.0, theta=0.0
% INFO    : Bus 20757	: V=1.00282231409, theta=56.4620023145 -> V=1.0, theta=0.0
% INFO    : Bus 20758	: V=0.99977150929, theta=56.0077010479 -> V=1.0, theta=0.0
% INFO    : Bus 20759	: V=1.00276211753, theta=56.4527887972 -> V=1.0, theta=0.0
% INFO    : Bus 20760	: V=1.00337258564, theta=56.5120230617 -> V=1.0, theta=0.0
% INFO    : Bus 20761	: V=1.00282231409, theta=56.4620023145 -> V=1.0, theta=0.0
% INFO    : Bus 20762	: V=0.999591310832, theta=56.7116900548 -> V=1.0, theta=0.0
% INFO    : Bus 20763	: V=0.999428956511, theta=56.7032361115 -> V=1.0, theta=0.0
% INFO    : Bus 20764	: V=0.999764962659, theta=56.7207856493 -> V=1.0, theta=0.0
% INFO    : Bus 20765	: V=0.999501398652, theta=56.1395261636 -> V=1.0, theta=0.0
% INFO    : Bus 20766	: V=0.999440528127, theta=56.1301382225 -> V=1.0, theta=0.0
% INFO    : Bus 20767	: V=0.99894343469, theta=57.1799133309 -> V=1.0, theta=0.0
% INFO    : Bus 20768	: V=1.00016588624, theta=55.0145113744 -> V=1.0, theta=0.0
% INFO    : Bus 20769	: V=0.995522376494, theta=54.1642557982 -> V=1.0, theta=0.0
% INFO    : Bus 20770	: V=1.00306489273, theta=56.1162532213 -> V=1.0, theta=0.0
% INFO    : Bus 20771	: V=1.00166696595, theta=55.549525917 -> V=1.0, theta=0.0
% INFO    : Bus 20772	: V=1.00297007134, theta=56.1068751305 -> V=1.0, theta=0.0
% INFO    : Bus 20773	: V=1.00333312397, theta=56.1656383847 -> V=1.0, theta=0.0
% INFO    : Bus 20774	: V=1.00306489273, theta=56.1162532213 -> V=1.0, theta=0.0
% INFO    : Bus 20775	: V=0.995463372245, theta=54.3033932968 -> V=1.0, theta=0.0
% INFO    : Bus 20776	: V=0.995393359964, theta=54.2927996733 -> V=1.0, theta=0.0
% INFO    : Bus 20777	: V=0.995526483392, theta=54.3130173242 -> V=1.0, theta=0.0
% INFO    : Bus 20778	: V=0.997538859128, theta=52.957031992 -> V=1.0, theta=0.0
% INFO    : Bus 20779	: V=0.9976088485, theta=52.968577662 -> V=1.0, theta=0.0
% INFO    : Bus 20780	: V=0.998740730511, theta=53.1575325809 -> V=1.0, theta=0.0
% INFO    : Bus 20781	: V=1.00042579528, theta=53.3294948908 -> V=1.0, theta=0.0
% INFO    : Bus 20782	: V=0.99765328359, theta=52.9364680442 -> V=1.0, theta=0.0
% INFO    : Bus 20783	: V=0.997520432934, theta=52.9259966632 -> V=1.0, theta=0.0
% INFO    : Bus 20784	: V=1.00033458342, theta=53.5377801754 -> V=1.0, theta=0.0
% INFO    : Bus 20785	: V=1.00021128843, theta=53.5274843386 -> V=1.0, theta=0.0
% INFO    : Bus 20786	: V=0.99860354363, theta=52.9073312157 -> V=1.0, theta=0.0
% INFO    : Bus 20787	: V=0.998801396021, theta=53.1115298734 -> V=1.0, theta=0.0
% INFO    : Bus 20788	: V=1.00163141694, theta=53.1001986074 -> V=1.0, theta=0.0
% INFO    : Bus 20789	: V=1.00108630799, theta=53.2318729081 -> V=1.0, theta=0.0
% INFO    : Bus 20790	: V=1.00216567765, theta=53.5042362852 -> V=1.0, theta=0.0
% INFO    : Bus 20791	: V=1.00205404031, theta=53.4939310051 -> V=1.0, theta=0.0
% INFO    : Bus 20792	: V=1.00040683691, theta=53.5982327858 -> V=1.0, theta=0.0
% INFO    : Bus 20793	: V=1.0032453401, theta=53.6092394329 -> V=1.0, theta=0.0
% INFO    : Bus 20794	: V=1.00319138006, theta=53.5975401423 -> V=1.0, theta=0.0
% INFO    : Bus 20795	: V=1.00328988327, theta=53.6199998639 -> V=1.0, theta=0.0
% INFO    : Bus 20796	: V=0.997185126537, theta=53.8535707214 -> V=1.0, theta=0.0
% INFO    : Bus 20797	: V=0.995224220523, theta=54.0316103686 -> V=1.0, theta=0.0
% INFO    : Bus 20798	: V=0.997009642888, theta=53.8832620569 -> V=1.0, theta=0.0
% INFO    : Bus 20799	: V=0.998217752891, theta=53.9981871818 -> V=1.0, theta=0.0
% INFO    : Bus 20800	: V=0.998273476011, theta=54.0099493152 -> V=1.0, theta=0.0
% INFO    : Bus 20801	: V=0.998162708408, theta=53.986420653 -> V=1.0, theta=0.0
% INFO    : Bus 20802	: V=0.998217752891, theta=53.9981871818 -> V=1.0, theta=0.0
% INFO    : Bus 20803	: V=1.00143135274, theta=52.5993985289 -> V=1.0, theta=0.0
% INFO    : Bus 20804	: V=1.0013311612, theta=52.5868259172 -> V=1.0, theta=0.0
% INFO    : Bus 20805	: V=1.0009273083, theta=52.6230084544 -> V=1.0, theta=0.0
% INFO    : Bus 20806	: V=1.00143135274, theta=52.5993985289 -> V=1.0, theta=0.0
% INFO    : Bus 20807	: V=1.00132428585, theta=54.0114717008 -> V=1.0, theta=0.0
% INFO    : Bus 20808	: V=0.997531820412, theta=52.7824131651 -> V=1.0, theta=0.0
% INFO    : Bus 20809	: V=0.997334997069, theta=52.7696376356 -> V=1.0, theta=0.0
% INFO    : Bus 20810	: V=0.997426614679, theta=52.7685663864 -> V=1.0, theta=0.0
% INFO    : Bus 20811	: V=0.997839814233, theta=52.8108479809 -> V=1.0, theta=0.0
% INFO    : Bus 20812	: V=0.999061170119, theta=53.0743983267 -> V=1.0, theta=0.0
% INFO    : Bus 20813	: V=0.999176313308, theta=53.0878484196 -> V=1.0, theta=0.0
% INFO    : Bus 20814	: V=0.9989443181, theta=53.0594771251 -> V=1.0, theta=0.0
% INFO    : Bus 20815	: V=0.999061170119, theta=53.0743983267 -> V=1.0, theta=0.0
% INFO    : Bus 20816	: V=0.998425501318, theta=52.9172032128 -> V=1.0, theta=0.0
% INFO    : Bus 20817	: V=0.999891857039, theta=58.584928217 -> V=1.0, theta=0.0
% INFO    : Bus 20818	: V=0.999918371548, theta=58.587159607 -> V=1.0, theta=0.0
% INFO    : Bus 20819	: V=0.999866476929, theta=58.5830295243 -> V=1.0, theta=0.0
% INFO    : Bus 20820	: V=0.999891857039, theta=58.584928217 -> V=1.0, theta=0.0
% INFO    : Bus 20821	: V=1.00023606215, theta=58.9235154047 -> V=1.0, theta=0.0
% INFO    : Bus 20822	: V=0.998631798554, theta=59.0997608173 -> V=1.0, theta=0.0
% INFO    : Bus 20823	: V=1.00172613138, theta=53.0731417462 -> V=1.0, theta=0.0
% INFO    : Bus 20824	: V=1.00159850326, theta=53.0623470104 -> V=1.0, theta=0.0
% INFO    : Bus 20825	: V=1.00183390812, theta=53.0308722951 -> V=1.0, theta=0.0
% INFO    : Bus 20826	: V=1.00173710099, theta=53.0188924139 -> V=1.0, theta=0.0
% INFO    : Bus 20827	: V=1.0019293811, theta=53.0437350122 -> V=1.0, theta=0.0
% INFO    : Bus 20828	: V=1.00183390812, theta=53.0308722951 -> V=1.0, theta=0.0
% INFO    : Bus 20829	: V=1.00061214186, theta=52.7972235917 -> V=1.0, theta=0.0
% INFO    : Bus 20830	: V=1.0005182999, theta=52.7836390087 -> V=1.0, theta=0.0
% INFO    : Bus 20831	: V=1.00068359646, theta=52.8090798028 -> V=1.0, theta=0.0
% INFO    : Bus 20832	: V=1.00003912328, theta=54.9924159892 -> V=1.0, theta=0.0
% INFO    : Bus 20833	: V=1.00263525397, theta=53.183619968 -> V=1.0, theta=0.0
% INFO    : Bus 20834	: V=1.00072874482, theta=55.1432881926 -> V=1.0, theta=0.0
% INFO    : Bus 20835	: V=1.00003912328, theta=54.9924159892 -> V=1.0, theta=0.0
% INFO    : Bus 20836	: V=0.999919313465, theta=54.9814034119 -> V=1.0, theta=0.0
% INFO    : Bus 20837	: V=1.00079467417, theta=45.8944947183 -> V=1.0, theta=0.0
% INFO    : Bus 20838	: V=0.999768663133, theta=41.7937990154 -> V=1.0, theta=0.0
% INFO    : Bus 20839	: V=0.999767225964, theta=41.7935309579 -> V=1.0, theta=0.0
% INFO    : Bus 20840	: V=0.999387888041, theta=53.8563868228 -> V=1.0, theta=0.0
% INFO    : Bus 20841	: V=0.999822670351, theta=53.4267828243 -> V=1.0, theta=0.0
% INFO    : Bus 20842	: V=0.999869911355, theta=53.4324164732 -> V=1.0, theta=0.0
% INFO    : Bus 20843	: V=0.999822670351, theta=53.4267828243 -> V=1.0, theta=0.0
% INFO    : Bus 20844	: V=0.997631640832, theta=53.8372561502 -> V=1.0, theta=0.0
% INFO    : Bus 20845	: V=1.00136883641, theta=53.950554013 -> V=1.0, theta=0.0
% INFO    : Bus 20846	: V=0.99719641012, theta=53.8847469271 -> V=1.0, theta=0.0
% INFO    : Bus 20847	: V=1.00020325533, theta=54.2563940786 -> V=1.0, theta=0.0
% INFO    : Bus 20848	: V=1.00016013252, theta=54.2486806845 -> V=1.0, theta=0.0
% INFO    : Bus 20849	: V=1.00274920369, theta=54.1979839408 -> V=1.0, theta=0.0
% INFO    : Bus 20850	: V=1.00095812466, theta=47.1662514118 -> V=1.0, theta=0.0
% INFO    : Bus 20851	: V=1.00032409175, theta=53.4558652344 -> V=1.0, theta=0.0
% INFO    : Bus 20852	: V=1.00055511141, theta=53.4744146811 -> V=1.0, theta=0.0
% INFO    : Bus 20853	: V=0.997471924879, theta=52.8565172343 -> V=1.0, theta=0.0
% INFO    : Bus 20854	: V=0.998548146253, theta=52.9554290225 -> V=1.0, theta=0.0
% INFO    : Bus 20855	: V=0.998479113595, theta=52.9421585846 -> V=1.0, theta=0.0
% INFO    : Bus 20856	: V=0.999190003869, theta=53.2822342183 -> V=1.0, theta=0.0
% INFO    : Bus 20857	: V=0.999093377072, theta=53.2705961832 -> V=1.0, theta=0.0
% INFO    : Bus 20858	: V=1.00265501584, theta=53.4047875482 -> V=1.0, theta=0.0
% INFO    : Bus 20859	: V=1.00257572909, theta=53.398031446 -> V=1.0, theta=0.0
% INFO    : Bus 20860	: V=1.00016161473, theta=53.7385850677 -> V=1.0, theta=0.0
% INFO    : Bus 20861	: V=0.99990879826, theta=53.4367720466 -> V=1.0, theta=0.0
% INFO    : Bus 20862	: V=0.999895727861, theta=53.5808247034 -> V=1.0, theta=0.0
% INFO    : Bus 20863	: V=0.999947837071, theta=53.5857885614 -> V=1.0, theta=0.0
% INFO    : Bus 20864	: V=0.999895727861, theta=53.5808247034 -> V=1.0, theta=0.0
% INFO    : Bus 20865	: V=0.999844997757, theta=53.5753753979 -> V=1.0, theta=0.0
% INFO    : Bus 20866	: V=0.999748764934, theta=54.0356145869 -> V=1.0, theta=0.0
% INFO    : Bus 20867	: V=0.999790671007, theta=54.0414885602 -> V=1.0, theta=0.0
% INFO    : Bus 20868	: V=1.00344084346, theta=53.9511997337 -> V=1.0, theta=0.0
% INFO    : Bus 20869	: V=1.003408239, theta=53.945141334 -> V=1.0, theta=0.0
% INFO    : Bus 20870	: V=1.00346553853, theta=53.9563319039 -> V=1.0, theta=0.0
% INFO    : Bus 20871	: V=0.999385187229, theta=54.2507361631 -> V=1.0, theta=0.0
% INFO    : Bus 20872	: V=0.996368691197, theta=54.2202094193 -> V=1.0, theta=0.0
% INFO    : Bus 20873	: V=0.996427006162, theta=54.2251009228 -> V=1.0, theta=0.0
% INFO    : Bus 20874	: V=1.00728841913, theta=55.0627490007 -> V=1.0, theta=0.0
% INFO    : Bus 20875	: V=1.00589963295, theta=54.8184730079 -> V=1.0, theta=0.0
% INFO    : Bus 20876	: V=1.00581912754, theta=54.8063164378 -> V=1.0, theta=0.0
% INFO    : Bus 20877	: V=1.00598347786, theta=54.8293967355 -> V=1.0, theta=0.0
% INFO    : Bus 20878	: V=0.994503801097, theta=55.1477444408 -> V=1.0, theta=0.0
% INFO    : Bus 20879	: V=1.00523354399, theta=56.2519738185 -> V=1.0, theta=0.0
% INFO    : Bus 20880	: V=1.00883238857, theta=55.3544107895 -> V=1.0, theta=0.0
% INFO    : Bus 20881	: V=1.00509719479, theta=56.2396794979 -> V=1.0, theta=0.0
% INFO    : Bus 20882	: V=1.0049383612, theta=56.3368414914 -> V=1.0, theta=0.0
% INFO    : Bus 20883	: V=1.00523354399, theta=56.2519738185 -> V=1.0, theta=0.0
% INFO    : Bus 20884	: V=0.994168459192, theta=54.2001218791 -> V=1.0, theta=0.0
% INFO    : Bus 20885	: V=0.999062359713, theta=53.8529479951 -> V=1.0, theta=0.0
% INFO    : Bus 20886	: V=0.99900456338, theta=53.8471411483 -> V=1.0, theta=0.0
% INFO    : Bus 20887	: V=0.999120146, theta=53.8589009046 -> V=1.0, theta=0.0
% INFO    : Bus 20888	: V=0.996588294072, theta=53.9127257509 -> V=1.0, theta=0.0
% INFO    : Bus 20889	: V=1.00275835991, theta=52.1802883696 -> V=1.0, theta=0.0
% INFO    : Bus 20890	: V=1.00274800532, theta=52.1789268903 -> V=1.0, theta=0.0
% INFO    : Bus 20891	: V=1.00277059363, theta=52.1817371157 -> V=1.0, theta=0.0
% INFO    : Bus 20892	: V=1.00275835991, theta=52.1802883696 -> V=1.0, theta=0.0
% INFO    : Bus 20893	: V=0.998519251236, theta=53.121345039 -> V=1.0, theta=0.0
% INFO    : Bus 20894	: V=1.00045986829, theta=53.5393653882 -> V=1.0, theta=0.0
% INFO    : Bus 20895	: V=1.00055909651, theta=53.5483285493 -> V=1.0, theta=0.0
% INFO    : Bus 20896	: V=1.00036747659, theta=53.5306134922 -> V=1.0, theta=0.0
% INFO    : Bus 20897	: V=1.00037911906, theta=53.4393311691 -> V=1.0, theta=0.0
% INFO    : Bus 20898	: V=1.00032518297, theta=53.4289112435 -> V=1.0, theta=0.0
% INFO    : Bus 20899	: V=0.997540615604, theta=53.0918459092 -> V=1.0, theta=0.0
% INFO    : Bus 20900	: V=0.997579323144, theta=55.4265068352 -> V=1.0, theta=0.0
% INFO    : Bus 20901	: V=1.00417379306, theta=53.7242857096 -> V=1.0, theta=0.0
% INFO    : Bus 20902	: V=0.99753162684, theta=55.4177872601 -> V=1.0, theta=0.0
% INFO    : Bus 20903	: V=0.999140307753, theta=55.5002964332 -> V=1.0, theta=0.0
% INFO    : Bus 20904	: V=0.997579323144, theta=55.4265068352 -> V=1.0, theta=0.0
% INFO    : Bus 20905	: V=0.999705331063, theta=52.8304803844 -> V=1.0, theta=0.0
% INFO    : Bus 20906	: V=0.999657913745, theta=52.8222715756 -> V=1.0, theta=0.0
% INFO    : Bus 20907	: V=1.00021070007, theta=53.5722557474 -> V=1.0, theta=0.0
% INFO    : Bus 20908	: V=1.00050914159, theta=53.5014706826 -> V=1.0, theta=0.0
% INFO    : Bus 20909	: V=0.999190070685, theta=53.0439595498 -> V=1.0, theta=0.0
% INFO    : Bus 20910	: V=0.998196494792, theta=53.0312552829 -> V=1.0, theta=0.0
% INFO    : Bus 20911	: V=0.999913822105, theta=54.1687754532 -> V=1.0, theta=0.0
% INFO    : Bus 20912	: V=0.998100081077, theta=53.021870543 -> V=1.0, theta=0.0
% INFO    : Bus 20913	: V=0.998013793592, theta=53.0138544085 -> V=1.0, theta=0.0
% INFO    : Bus 20914	: V=0.997660499686, theta=53.0556817398 -> V=1.0, theta=0.0
% INFO    : Bus 20915	: V=0.997594610555, theta=53.044441921 -> V=1.0, theta=0.0
% INFO    : Bus 20916	: V=0.99855817025, theta=52.984022924 -> V=1.0, theta=0.0
% INFO    : Bus 20917	: V=0.998503980865, theta=52.9734276426 -> V=1.0, theta=0.0
% INFO    : Bus 20918	: V=1.00132129884, theta=53.5211922637 -> V=1.0, theta=0.0
% INFO    : Bus 20919	: V=1.00127884471, theta=53.5112367613 -> V=1.0, theta=0.0
% INFO    : Bus 20920	: V=0.999363544709, theta=52.8634839874 -> V=1.0, theta=0.0
% INFO    : Bus 20921	: V=0.999271001696, theta=52.8528425449 -> V=1.0, theta=0.0
% INFO    : Bus 20922	: V=0.9994483093, theta=52.8743733009 -> V=1.0, theta=0.0
% INFO    : Bus 20923	: V=0.999269772802, theta=53.8778114374 -> V=1.0, theta=0.0
% INFO    : Bus 20924	: V=0.999746130254, theta=53.7413417842 -> V=1.0, theta=0.0
% INFO    : Bus 20925	: V=0.999707534981, theta=53.7364578152 -> V=1.0, theta=0.0
% INFO    : Bus 20926	: V=0.999787484389, theta=53.7463579354 -> V=1.0, theta=0.0
% INFO    : Bus 20927	: V=0.994230902584, theta=54.323501342 -> V=1.0, theta=0.0
% INFO    : Bus 20928	: V=1.00106094688, theta=53.5325204969 -> V=1.0, theta=0.0
% INFO    : Bus 20929	: V=1.00100765875, theta=53.5280838505 -> V=1.0, theta=0.0
% INFO    : Bus 20930	: V=1.00111257643, theta=53.5365719633 -> V=1.0, theta=0.0
% INFO    : Bus 20931	: V=1.00125853056, theta=53.8375403939 -> V=1.0, theta=0.0
% INFO    : Bus 20932	: V=1.00121305584, theta=53.8324998727 -> V=1.0, theta=0.0
% INFO    : Bus 20933	: V=1.00131344994, theta=53.8428630979 -> V=1.0, theta=0.0
% INFO    : Bus 20934	: V=1.00125853056, theta=53.8375403939 -> V=1.0, theta=0.0
% INFO    : Bus 20935	: V=0.999763918437, theta=60.8021098615 -> V=1.0, theta=0.0
% INFO    : Bus 20936	: V=0.999807027762, theta=60.8067771493 -> V=1.0, theta=0.0
% INFO    : Bus 20937	: V=1.00009544001, theta=61.2431591402 -> V=1.0, theta=0.0
% INFO    : Bus 20938	: V=0.999751670907, theta=61.0102605605 -> V=1.0, theta=0.0
% INFO    : Bus 20939	: V=0.999475869093, theta=64.3567792759 -> V=1.0, theta=0.0
% INFO    : Bus 20940	: V=1.00131923326, theta=61.8847474686 -> V=1.0, theta=0.0
% INFO    : Bus 20941	: V=0.999218841524, theta=60.8450907996 -> V=1.0, theta=0.0
% INFO    : Bus 20942	: V=0.999751670907, theta=61.0102605605 -> V=1.0, theta=0.0
% INFO    : Bus 20943	: V=0.999685960431, theta=61.003278585 -> V=1.0, theta=0.0
% INFO    : Bus 20944	: V=1.00059654522, theta=64.646528778 -> V=1.0, theta=0.0
% INFO    : Bus 20945	: V=0.998207238223, theta=54.1706691035 -> V=1.0, theta=0.0
% INFO    : Bus 20946	: V=0.998073689078, theta=54.1576912919 -> V=1.0, theta=0.0
% INFO    : Bus 20947	: V=1.00012912751, theta=54.1234383973 -> V=1.0, theta=0.0
% INFO    : Bus 20948	: V=0.99973437374, theta=55.5626307548 -> V=1.0, theta=0.0
% INFO    : Bus 20949	: V=1.00117052181, theta=54.3795708107 -> V=1.0, theta=0.0
% INFO    : Bus 20950	: V=0.999376143797, theta=55.6546202916 -> V=1.0, theta=0.0
% INFO    : Bus 20951	: V=0.999624683083, theta=55.5493917947 -> V=1.0, theta=0.0
% INFO    : Bus 20952	: V=0.99973437374, theta=55.5626307548 -> V=1.0, theta=0.0
% INFO    : Bus 20953	: V=1.00076600474, theta=53.2440812487 -> V=1.0, theta=0.0
% INFO    : Bus 20954	: V=1.00078356105, theta=54.3065065493 -> V=1.0, theta=0.0
% INFO    : Bus 20955	: V=0.99978454804, theta=53.9572821655 -> V=1.0, theta=0.0
% INFO    : Bus 20956	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20957	: V=0.999930184171, theta=54.2104430895 -> V=1.0, theta=0.0
% INFO    : Bus 20958	: V=0.998703700196, theta=54.9239519722 -> V=1.0, theta=0.0
% INFO    : Bus 20959	: V=0.999460342133, theta=55.016241979 -> V=1.0, theta=0.0
% INFO    : Bus 20960	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20961	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20962	: V=1.0001070393, theta=54.1680278056 -> V=1.0, theta=0.0
% INFO    : Bus 20963	: V=1.00022674822, theta=53.5201332982 -> V=1.0, theta=0.0
% INFO    : Bus 20964	: V=0.999674652055, theta=47.9477319618 -> V=1.0, theta=0.0
% INFO    : Bus 20965	: V=0.99971614532, theta=53.7541372341 -> V=1.0, theta=0.0
% INFO    : Bus 20966	: V=0.999039710974, theta=53.6948875892 -> V=1.0, theta=0.0
% INFO    : Bus 20967	: V=0.998941973259, theta=53.6793798294 -> V=1.0, theta=0.0
% INFO    : Bus 20968	: V=0.998925590097, theta=53.6898462586 -> V=1.0, theta=0.0
% INFO    : Bus 20969	: V=0.999221837874, theta=53.715369256 -> V=1.0, theta=0.0
% INFO    : Bus 20970	: V=0.99503964869, theta=53.8263755101 -> V=1.0, theta=0.0
% INFO    : Bus 20971	: V=0.994854068413, theta=53.8123012785 -> V=1.0, theta=0.0
% INFO    : Bus 20972	: V=0.995610048409, theta=53.8345442187 -> V=1.0, theta=0.0
% INFO    : Bus 20973	: V=0.995473212444, theta=53.8193234772 -> V=1.0, theta=0.0
% INFO    : Bus 20974	: V=1.00325004858, theta=52.9357630172 -> V=1.0, theta=0.0
% INFO    : Bus 20975	: V=1.00322902108, theta=52.9330915571 -> V=1.0, theta=0.0
% INFO    : Bus 20976	: V=1.00357521785, theta=52.4919247131 -> V=1.0, theta=0.0
% INFO    : Bus 20977	: V=1.00320235701, theta=53.0864141581 -> V=1.0, theta=0.0
% INFO    : Bus 20978	: V=1.0031748513, theta=53.0839420077 -> V=1.0, theta=0.0
% INFO    : Bus 20979	: V=1.00323097658, theta=53.0889503615 -> V=1.0, theta=0.0
% INFO    : Bus 20980	: V=1.00320235701, theta=53.0864141581 -> V=1.0, theta=0.0
% INFO    : Bus 20981	: V=0.999690408516, theta=53.5261183214 -> V=1.0, theta=0.0
% INFO    : Bus 20982	: V=0.999736028792, theta=53.5315046828 -> V=1.0, theta=0.0
% INFO    : Bus 20983	: V=0.999643940846, theta=53.5206426853 -> V=1.0, theta=0.0
% INFO    : Bus 20984	: V=1.0011539767, theta=53.8175244777 -> V=1.0, theta=0.0
% INFO    : Bus 20985	: V=1.00119353089, theta=53.8229663373 -> V=1.0, theta=0.0
% INFO    : Bus 20986	: V=0.998602363613, theta=53.0001988271 -> V=1.0, theta=0.0
% INFO    : Bus 20987	: V=1.00115352394, theta=53.9380424862 -> V=1.0, theta=0.0
% INFO    : Bus 20988	: V=1.00109153449, theta=53.9293067883 -> V=1.0, theta=0.0
% INFO    : Bus 20989	: V=0.997532542786, theta=52.9490894563 -> V=1.0, theta=0.0
% INFO    : Bus 20990	: V=0.997628922176, theta=52.9588003565 -> V=1.0, theta=0.0
% INFO    : Bus 20991	: V=0.998223586169, theta=53.496446431 -> V=1.0, theta=0.0
% INFO    : Bus 20992	: V=1.00080549914, theta=53.7796150105 -> V=1.0, theta=0.0
% INFO    : Bus 20993	: V=1.0007338077, theta=53.7713132422 -> V=1.0, theta=0.0
% INFO    : Bus 20994	: V=0.99892620609, theta=53.4149569434 -> V=1.0, theta=0.0
% INFO    : Bus 20995	: V=0.998096668423, theta=52.862332445 -> V=1.0, theta=0.0
% INFO    : Bus 20996	: V=1.00047340244, theta=53.6686377205 -> V=1.0, theta=0.0
% INFO    : Bus 20997	: V=0.999745881202, theta=53.6077087036 -> V=1.0, theta=0.0
% INFO    : Bus 20998	: V=1.00039129238, theta=53.5542833306 -> V=1.0, theta=0.0
% INFO    : Bus 20999	: V=0.999543256113, theta=53.3270173387 -> V=1.0, theta=0.0
% INFO    : Bus 21000	: V=1.00273491424, theta=53.6470466938 -> V=1.0, theta=0.0
% INFO    : Bus 21001	: V=0.999127528353, theta=56.1918597881 -> V=1.0, theta=0.0
% INFO    : Bus 21002	: V=0.998512070031, theta=56.3355896919 -> V=1.0, theta=0.0
% INFO    : Bus 21003	: V=0.998544296614, theta=56.3387705073 -> V=1.0, theta=0.0
% INFO    : Bus 21004	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21005	: V=0.996994762682, theta=65.1823963625 -> V=1.0, theta=0.0
% INFO    : Bus 21006	: V=1.0009833711, theta=62.6026350305 -> V=1.0, theta=0.0
% INFO    : Bus 21007	: V=1.00098645324, theta=62.6182656173 -> V=1.0, theta=0.0
% INFO    : Bus 21008	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21009	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21010	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21011	: V=0.998320569533, theta=63.7349877522 -> V=1.0, theta=0.0
% INFO    : Bus 21012	: V=0.999580779748, theta=61.8006464479 -> V=1.0, theta=0.0
% INFO    : Bus 21013	: V=0.999549038725, theta=61.8161428359 -> V=1.0, theta=0.0
% INFO    : Bus 21014	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21015	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21016	: V=1.00282768748, theta=52.6865162276 -> V=1.0, theta=0.0
% INFO    : Bus 21017	: V=1.00284404536, theta=52.6886657348 -> V=1.0, theta=0.0
% INFO    : Bus 21018	: V=1.0018922637, theta=52.9932956192 -> V=1.0, theta=0.0
% INFO    : Bus 21019	: V=1.00050101458, theta=53.8605342687 -> V=1.0, theta=0.0
% INFO    : Bus 21020	: V=1.00031969554, theta=53.8487166863 -> V=1.0, theta=0.0
% INFO    : Bus 21021	: V=1.00066274, theta=53.8727897722 -> V=1.0, theta=0.0
% INFO    : Bus 21022	: V=0.999654116707, theta=53.6011745782 -> V=1.0, theta=0.0
% INFO    : Bus 21023	: V=0.999591309402, theta=53.5947734212 -> V=1.0, theta=0.0
% INFO    : Bus 21024	: V=0.999721563413, theta=53.6075487009 -> V=1.0, theta=0.0
% INFO    : Bus 21025	: V=0.999860284858, theta=53.4326213243 -> V=1.0, theta=0.0
% INFO    : Bus 21026	: V=0.999260528137, theta=53.4171439747 -> V=1.0, theta=0.0
% INFO    : Bus 21027	: V=0.999176960818, theta=53.4101961446 -> V=1.0, theta=0.0
% INFO    : Bus 21028	: V=0.999869701657, theta=59.3167572058 -> V=1.0, theta=0.0
% INFO    : Bus 21029	: V=0.999717825292, theta=59.301910446 -> V=1.0, theta=0.0
% INFO    : Bus 21030	: V=0.999824700008, theta=59.3137001299 -> V=1.0, theta=0.0
% INFO    : Bus 21031	: V=0.998299675015, theta=60.3279354821 -> V=1.0, theta=0.0
% INFO    : Bus 21032	: V=1.00208205015, theta=59.8396152732 -> V=1.0, theta=0.0
% INFO    : Bus 21033	: V=0.998110372345, theta=60.3158177315 -> V=1.0, theta=0.0
% INFO    : Bus 21034	: V=0.998777330288, theta=60.3650200087 -> V=1.0, theta=0.0
% INFO    : Bus 21035	: V=0.998299675015, theta=60.3279354821 -> V=1.0, theta=0.0
% INFO    : Bus 21036	: V=1.00026888912, theta=60.2667568153 -> V=1.0, theta=0.0
% INFO    : Bus 21037	: V=0.999913129503, theta=59.0631486268 -> V=1.0, theta=0.0
% INFO    : Bus 21038	: V=1.00010157342, theta=58.8909534387 -> V=1.0, theta=0.0
% INFO    : Bus 21039	: V=0.999833368353, theta=59.0493935343 -> V=1.0, theta=0.0
% INFO    : Bus 21040	: V=1.00004632743, theta=59.0915379672 -> V=1.0, theta=0.0
% INFO    : Bus 21041	: V=0.999913129503, theta=59.0631486268 -> V=1.0, theta=0.0
% INFO    : Bus 21042	: V=0.999589889223, theta=57.929023292 -> V=1.0, theta=0.0
% INFO    : Bus 21043	: V=0.999579290089, theta=57.9284024607 -> V=1.0, theta=0.0
% INFO    : Bus 21044	: V=0.999600378583, theta=57.9297365926 -> V=1.0, theta=0.0
% INFO    : Bus 21045	: V=1.00022269593, theta=53.592450756 -> V=1.0, theta=0.0
% INFO    : Bus 21046	: V=0.998224442015, theta=53.4147786023 -> V=1.0, theta=0.0
% INFO    : Bus 21047	: V=0.998122368749, theta=53.4080573977 -> V=1.0, theta=0.0
% INFO    : Bus 21048	: V=1.00000967751, theta=53.4295068454 -> V=1.0, theta=0.0
% INFO    : Bus 21049	: V=0.998931764533, theta=53.4017173099 -> V=1.0, theta=0.0
% INFO    : Bus 21050	: V=0.998685468489, theta=53.3614497001 -> V=1.0, theta=0.0
% INFO    : Bus 21051	: V=0.998735579911, theta=53.3693204174 -> V=1.0, theta=0.0
% INFO    : Bus 21052	: V=0.998638127783, theta=53.3534611348 -> V=1.0, theta=0.0
% INFO    : Bus 21053	: V=1.0012235245, theta=53.9596677589 -> V=1.0, theta=0.0
% INFO    : Bus 21054	: V=0.999611996611, theta=53.665646295 -> V=1.0, theta=0.0
% INFO    : Bus 21055	: V=1.00069977166, theta=47.7749281373 -> V=1.0, theta=0.0
% INFO    : Bus 21056	: V=1.00070638332, theta=47.7758584378 -> V=1.0, theta=0.0
% INFO    : Bus 21057	: V=1.00069338186, theta=47.7741206423 -> V=1.0, theta=0.0
% INFO    : Bus 21058	: V=1.00029335528, theta=60.5361061911 -> V=1.0, theta=0.0
% INFO    : Bus 21059	: V=1.00050989994, theta=60.7220379078 -> V=1.0, theta=0.0
% INFO    : Bus 21060	: V=1.00048584452, theta=60.7197083514 -> V=1.0, theta=0.0
% INFO    : Bus 21061	: V=1.00053506264, theta=60.7245908408 -> V=1.0, theta=0.0
% INFO    : Bus 21062	: V=1.00066141967, theta=53.8771069851 -> V=1.0, theta=0.0
% INFO    : Bus 21063	: V=0.997881364324, theta=52.9811905179 -> V=1.0, theta=0.0
% INFO    : Bus 21064	: V=0.997794580074, theta=52.9738550362 -> V=1.0, theta=0.0
% INFO    : Bus 21065	: V=0.997959794476, theta=52.9874792881 -> V=1.0, theta=0.0
% INFO    : Bus 21066	: V=1.00174986825, theta=53.5484010072 -> V=1.0, theta=0.0
% INFO    : Bus 21067	: V=1.00015935212, theta=59.4565679555 -> V=1.0, theta=0.0
% INFO    : Bus 21068	: V=1.00012434545, theta=59.4533949944 -> V=1.0, theta=0.0
% INFO    : Bus 21069	: V=1.00019596776, theta=59.4598475902 -> V=1.0, theta=0.0
% INFO    : Bus 21070	: V=1.00015935212, theta=59.4565679555 -> V=1.0, theta=0.0
% INFO    : Bus 21071	: V=1.00036176431, theta=59.5786737646 -> V=1.0, theta=0.0
% INFO    : Bus 21072	: V=1.00033842678, theta=59.5755844605 -> V=1.0, theta=0.0
% INFO    : Bus 21073	: V=1.00035617175, theta=59.5779743694 -> V=1.0, theta=0.0
% INFO    : Bus 21074	: V=1.00039034645, theta=59.5824080635 -> V=1.0, theta=0.0
% INFO    : Bus 21075	: V=0.999902665841, theta=60.975835828 -> V=1.0, theta=0.0
% INFO    : Bus 21076	: V=1.00066951944, theta=49.6383247008 -> V=1.0, theta=0.0
% INFO    : Bus 21077	: V=1.00068274228, theta=49.6404820665 -> V=1.0, theta=0.0
% INFO    : Bus 21078	: V=1.00065378133, theta=49.6360401428 -> V=1.0, theta=0.0
% INFO    : Bus 21079	: V=1.00187311896, theta=50.3628833509 -> V=1.0, theta=0.0
% INFO    : Bus 21080	: V=0.995926789253, theta=49.105496262 -> V=1.0, theta=0.0
% INFO    : Bus 21081	: V=0.999184550305, theta=49.0777786298 -> V=1.0, theta=0.0
% INFO    : Bus 21082	: V=0.995893875205, theta=49.1021187826 -> V=1.0, theta=0.0
% INFO    : Bus 21083	: V=0.996398131305, theta=49.1050966634 -> V=1.0, theta=0.0
% INFO    : Bus 21084	: V=0.995926789253, theta=49.105496262 -> V=1.0, theta=0.0
% INFO    : Bus 21085	: V=1.00038614426, theta=53.3931349136 -> V=1.0, theta=0.0
% INFO    : Bus 21086	: V=1.00042415271, theta=53.3983628153 -> V=1.0, theta=0.0
% INFO    : Bus 21087	: V=1.00034708434, theta=53.3876059425 -> V=1.0, theta=0.0
% INFO    : Bus 21088	: V=1.00038614426, theta=53.3931349136 -> V=1.0, theta=0.0
% INFO    : Bus 21089	: V=1.00031379863, theta=53.3135790481 -> V=1.0, theta=0.0
% INFO    : Bus 21090	: V=1.00078892452, theta=53.2580050125 -> V=1.0, theta=0.0
% INFO    : Bus 21091	: V=1.00047532409, theta=60.6477435854 -> V=1.0, theta=0.0
% INFO    : Bus 21092	: V=1.00010982254, theta=60.6841872295 -> V=1.0, theta=0.0
% INFO    : Bus 21093	: V=1.00003050938, theta=60.6776537013 -> V=1.0, theta=0.0
% INFO    : Bus 21094	: V=1.00019209496, theta=60.6908450709 -> V=1.0, theta=0.0
% INFO    : Bus 21095	: V=1.00010982254, theta=60.6841872295 -> V=1.0, theta=0.0
% INFO    : Bus 21096	: V=1.00021699481, theta=60.6073058419 -> V=1.0, theta=0.0
% INFO    : Bus 21097	: V=1.00018213596, theta=60.6009014038 -> V=1.0, theta=0.0
% INFO    : Bus 21098	: V=1.00025762323, theta=60.6134995503 -> V=1.0, theta=0.0
% INFO    : Bus 21099	: V=0.999760399316, theta=60.4607449427 -> V=1.0, theta=0.0
% INFO    : Bus 21100	: V=1.00009058748, theta=54.439333538 -> V=1.0, theta=0.0
% INFO    : Bus 21101	: V=1.00004286835, theta=54.4350672962 -> V=1.0, theta=0.0
% INFO    : Bus 21102	: V=1.00014097583, theta=54.4434776309 -> V=1.0, theta=0.0
% INFO    : Bus 21103	: V=1.00009058748, theta=54.439333538 -> V=1.0, theta=0.0
% INFO    : Bus 21104	: V=1.00060944356, theta=54.7257125012 -> V=1.0, theta=0.0
% INFO    : Bus 21105	: V=0.999924036927, theta=54.0226964851 -> V=1.0, theta=0.0
% INFO    : Bus 21106	: V=0.999899678174, theta=54.0181413846 -> V=1.0, theta=0.0
% INFO    : Bus 21107	: V=0.999946732185, theta=54.0267954411 -> V=1.0, theta=0.0
% INFO    : Bus 21108	: V=0.998688364667, theta=53.9457459536 -> V=1.0, theta=0.0
% INFO    : Bus 21109	: V=0.998734088383, theta=53.9524710971 -> V=1.0, theta=0.0
% INFO    : Bus 21110	: V=0.998688364667, theta=53.9457459536 -> V=1.0, theta=0.0
% INFO    : Bus 21111	: V=0.998639861656, theta=53.9384827215 -> V=1.0, theta=0.0
% INFO    : Bus 21112	: V=0.99781124266, theta=53.9759826061 -> V=1.0, theta=0.0
% INFO    : Bus 21113	: V=0.999810299358, theta=53.4913227841 -> V=1.0, theta=0.0
% INFO    : Bus 21114	: V=0.99975360467, theta=53.4848254069 -> V=1.0, theta=0.0
% INFO    : Bus 21115	: V=0.999858316149, theta=53.4976710453 -> V=1.0, theta=0.0
% INFO    : Bus 21116	: V=0.999810299358, theta=53.4913227841 -> V=1.0, theta=0.0
% INFO    : Bus 21117	: V=0.997658397472, theta=53.6559631614 -> V=1.0, theta=0.0
% INFO    : Bus 21118	: V=0.998385409043, theta=54.3802644632 -> V=1.0, theta=0.0
% INFO    : Bus 21119	: V=0.996824132655, theta=53.9815850045 -> V=1.0, theta=0.0
% INFO    : Bus 21120	: V=0.997954582897, theta=53.9055234003 -> V=1.0, theta=0.0
% INFO    : Bus 21121	: V=0.997629505632, theta=53.9802237534 -> V=1.0, theta=0.0
% INFO    : Bus 21122	: V=0.999843964995, theta=54.4776627981 -> V=1.0, theta=0.0
% INFO    : Bus 21123	: V=0.998012090083, theta=55.5100368446 -> V=1.0, theta=0.0
% INFO    : Bus 21124	: V=1.00088395758, theta=54.6154199881 -> V=1.0, theta=0.0
% INFO    : Bus 21125	: V=0.998333394526, theta=55.5741641937 -> V=1.0, theta=0.0
% INFO    : Bus 21126	: V=0.997977533135, theta=55.5060928393 -> V=1.0, theta=0.0
% INFO    : Bus 21127	: V=0.998012090083, theta=55.5100368446 -> V=1.0, theta=0.0
% INFO    : Bus 21128	: V=1.00073533884, theta=54.434032303 -> V=1.0, theta=0.0
% INFO    : Bus 21129	: V=1.00070399783, theta=54.4299504598 -> V=1.0, theta=0.0
% INFO    : Bus 21130	: V=1.00077212931, theta=54.438667835 -> V=1.0, theta=0.0
% INFO    : Bus 21131	: V=1.00073533884, theta=54.434032303 -> V=1.0, theta=0.0
% INFO    : Bus 21132	: V=1.00045480379, theta=53.8399937987 -> V=1.0, theta=0.0
% INFO    : Bus 21133	: V=0.999543712628, theta=53.2944915843 -> V=1.0, theta=0.0
% INFO    : Bus 21134	: V=0.999508650572, theta=53.2861135221 -> V=1.0, theta=0.0
% INFO    : Bus 21135	: V=0.999493682784, theta=53.286376311 -> V=1.0, theta=0.0
% INFO    : Bus 21136	: V=1.00017311712, theta=53.5565846112 -> V=1.0, theta=0.0
% INFO    : Bus 21137	: V=0.998537061102, theta=53.9322783092 -> V=1.0, theta=0.0
% INFO    : Bus 21138	: V=0.998433296495, theta=53.9185058194 -> V=1.0, theta=0.0
% INFO    : Bus 21139	: V=1.0001027291, theta=53.9161480348 -> V=1.0, theta=0.0
% INFO    : Bus 21140	: V=1.00077320645, theta=53.8798693256 -> V=1.0, theta=0.0
% INFO    : Bus 21141	: V=0.999857895777, theta=54.0686796014 -> V=1.0, theta=0.0
% INFO    : Bus 21142	: V=0.998721417329, theta=54.2204466287 -> V=1.0, theta=0.0
% INFO    : Bus 21143	: V=0.998671356026, theta=54.2076821679 -> V=1.0, theta=0.0
% INFO    : Bus 21144	: V=0.998783158828, theta=54.2325772351 -> V=1.0, theta=0.0
% INFO    : Bus 21145	: V=0.998721417329, theta=54.2204466287 -> V=1.0, theta=0.0
% INFO    : Bus 21146	: V=0.997130085258, theta=54.5137552588 -> V=1.0, theta=0.0
% INFO    : Bus 21147	: V=0.998400937948, theta=54.4060464206 -> V=1.0, theta=0.0
% INFO    : Bus 21148	: V=0.995904671501, theta=54.1228719322 -> V=1.0, theta=0.0
% INFO    : Bus 21149	: V=1.00174685598, theta=54.490352097 -> V=1.0, theta=0.0
% INFO    : Bus 21150	: V=0.998651339999, theta=53.9725803843 -> V=1.0, theta=0.0
% INFO    : Bus 21151	: V=0.998811779663, theta=53.980445321 -> V=1.0, theta=0.0
% INFO    : Bus 21152	: V=1.00235742582, theta=54.542781681 -> V=1.0, theta=0.0
% INFO    : Bus 21153	: V=0.99853419894, theta=55.1976878009 -> V=1.0, theta=0.0
% INFO    : Bus 21154	: V=1.00234305128, theta=54.1892525087 -> V=1.0, theta=0.0
% INFO    : Bus 21155	: V=0.999170562241, theta=55.2863625729 -> V=1.0, theta=0.0
% INFO    : Bus 21156	: V=0.998451127964, theta=55.1891114484 -> V=1.0, theta=0.0
% INFO    : Bus 21157	: V=0.99853419894, theta=55.1976878009 -> V=1.0, theta=0.0
% INFO    : Bus 21158	: V=1.0001868751, theta=53.9519349521 -> V=1.0, theta=0.0
% INFO    : Bus 21159	: V=1.0011067114, theta=54.2704010149 -> V=1.0, theta=0.0
% INFO    : Bus 21160	: V=1.00121355456, theta=54.2774503418 -> V=1.0, theta=0.0
% INFO    : Bus 21161	: V=0.998713359067, theta=55.6480299862 -> V=1.0, theta=0.0
% INFO    : Bus 21162	: V=1.00226907189, theta=54.5101325625 -> V=1.0, theta=0.0
% INFO    : Bus 21163	: V=0.998631814599, theta=55.6411738348 -> V=1.0, theta=0.0
% INFO    : Bus 21164	: V=0.999134974003, theta=55.7486674244 -> V=1.0, theta=0.0
% INFO    : Bus 21165	: V=0.998713359067, theta=55.6480299862 -> V=1.0, theta=0.0
% INFO    : Bus 21166	: V=1.00171265621, theta=53.6526925107 -> V=1.0, theta=0.0
% INFO    : Bus 21167	: V=0.998040241694, theta=43.6836417748 -> V=1.0, theta=0.0
% INFO    : Bus 21168	: V=0.998059989976, theta=43.68741569 -> V=1.0, theta=0.0
% INFO    : Bus 21169	: V=0.998040241694, theta=43.6836417748 -> V=1.0, theta=0.0
% INFO    : Bus 21170	: V=1.00018325418, theta=42.5134657423 -> V=1.0, theta=0.0
% INFO    : Bus 21171	: V=0.997524172102, theta=44.1029593391 -> V=1.0, theta=0.0
% INFO    : Bus 21172	: V=1.0000644063, theta=42.4338865967 -> V=1.0, theta=0.0
% INFO    : Bus 21173	: V=1.00018325418, theta=42.5134657423 -> V=1.0, theta=0.0
% INFO    : Bus 21174	: V=1.00012728752, theta=42.5065498097 -> V=1.0, theta=0.0
% INFO    : Bus 21175	: V=0.998238905861, theta=53.9170145484 -> V=1.0, theta=0.0
% INFO    : Bus 21176	: V=0.998158069922, theta=53.9080049804 -> V=1.0, theta=0.0
% INFO    : Bus 21177	: V=0.998053318556, theta=53.9653794579 -> V=1.0, theta=0.0
% INFO    : Bus 21178	: V=0.997958578095, theta=53.9562164238 -> V=1.0, theta=0.0
% INFO    : Bus 21179	: V=0.998138789752, theta=53.9741678198 -> V=1.0, theta=0.0
% INFO    : Bus 21180	: V=0.998334977601, theta=54.1567115485 -> V=1.0, theta=0.0
% INFO    : Bus 21181	: V=0.998221114601, theta=54.014465499 -> V=1.0, theta=0.0
% INFO    : Bus 21182	: V=0.999163784538, theta=53.913256768 -> V=1.0, theta=0.0
% INFO    : Bus 21183	: V=0.999595493339, theta=54.0046706417 -> V=1.0, theta=0.0
% INFO    : Bus 21184	: V=0.999669396281, theta=54.0174316719 -> V=1.0, theta=0.0
% INFO    : Bus 21185	: V=0.998695692586, theta=53.8672039933 -> V=1.0, theta=0.0
% INFO    : Bus 21186	: V=0.997881075633, theta=53.8802097154 -> V=1.0, theta=0.0
% INFO    : Bus 21187	: V=0.998011661787, theta=53.8923752349 -> V=1.0, theta=0.0
% INFO    : Bus 21188	: V=0.99861778508, theta=53.942379811 -> V=1.0, theta=0.0
% INFO    : Bus 21189	: V=1.00269357179, theta=54.5710728951 -> V=1.0, theta=0.0
% INFO    : Bus 21190	: V=1.00258468891, theta=54.5582846386 -> V=1.0, theta=0.0
% INFO    : Bus 21191	: V=1.00282046495, theta=54.5857136201 -> V=1.0, theta=0.0
% INFO    : Bus 21192	: V=1.00269357179, theta=54.5710728951 -> V=1.0, theta=0.0
% INFO    : Bus 21193	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21194	: V=1.00220825025, theta=54.5373306863 -> V=1.0, theta=0.0
% INFO    : Bus 21195	: V=0.999020339616, theta=55.5574985332 -> V=1.0, theta=0.0
% INFO    : Bus 21196	: V=0.999709799255, theta=55.6651027145 -> V=1.0, theta=0.0
% INFO    : Bus 21197	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21198	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21199	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21200	: V=1.00349137951, theta=54.6311909468 -> V=1.0, theta=0.0
% INFO    : Bus 21201	: V=1.00007599818, theta=55.7242233746 -> V=1.0, theta=0.0
% INFO    : Bus 21202	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21203	: V=1.00144371123, theta=55.6297242802 -> V=1.0, theta=0.0
% INFO    : Bus 21204	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21205	: V=1.00128409985, theta=54.2108571254 -> V=1.0, theta=0.0
% INFO    : Bus 21206	: V=0.998521767235, theta=54.880782654 -> V=1.0, theta=0.0
% INFO    : Bus 21207	: V=0.998553038466, theta=54.8848648696 -> V=1.0, theta=0.0
% INFO    : Bus 21208	: V=1.00115423439, theta=54.922342335 -> V=1.0, theta=0.0
% INFO    : Bus 21209	: V=0.99803622808, theta=54.5900084732 -> V=1.0, theta=0.0
% INFO    : Bus 21210	: V=0.998135237802, theta=54.5960109231 -> V=1.0, theta=0.0
% INFO    : Bus 21211	: V=0.997930334515, theta=54.583756519 -> V=1.0, theta=0.0
% INFO    : Bus 21212	: V=1.00057263032, theta=54.5711135845 -> V=1.0, theta=0.0
% INFO    : Bus 21213	: V=1.00012526487, theta=54.4680976975 -> V=1.0, theta=0.0
% INFO    : Bus 21214	: V=1.00098627126, theta=54.7221992558 -> V=1.0, theta=0.0
% INFO    : Bus 21215	: V=0.999645317696, theta=54.2014001157 -> V=1.0, theta=0.0
% INFO    : Bus 21216	: V=0.999575512673, theta=54.1862986292 -> V=1.0, theta=0.0
% INFO    : Bus 21217	: V=1.0001504548, theta=54.2428216259 -> V=1.0, theta=0.0
% INFO    : Bus 21218	: V=0.999647568957, theta=54.4025691758 -> V=1.0, theta=0.0
% INFO    : Bus 21219	: V=0.999455214062, theta=54.1113838198 -> V=1.0, theta=0.0
% INFO    : Bus 21220	: V=1.00000793889, theta=59.0821491364 -> V=1.0, theta=0.0
% INFO    : Bus 21221	: V=0.999963931974, theta=59.0775950016 -> V=1.0, theta=0.0
% INFO    : Bus 21222	: V=1.00004854069, theta=59.0870767652 -> V=1.0, theta=0.0
% INFO    : Bus 21223	: V=1.00023139002, theta=59.8996845852 -> V=1.0, theta=0.0
% INFO    : Bus 21224	: V=1.0001948559, theta=60.7230265748 -> V=1.0, theta=0.0
% INFO    : Bus 21225	: V=1.00350216491, theta=53.0018324789 -> V=1.0, theta=0.0
% INFO    : Bus 21226	: V=1.00350779372, theta=53.0025654037 -> V=1.0, theta=0.0
% INFO    : Bus 21227	: V=0.99979527668, theta=54.0564930396 -> V=1.0, theta=0.0
% INFO    : Bus 21228	: V=0.999769208963, theta=54.0532745001 -> V=1.0, theta=0.0
% INFO    : Bus 21229	: V=0.999820279024, theta=54.0594509664 -> V=1.0, theta=0.0
% INFO    : Bus 21230	: V=0.998836942958, theta=53.5138566989 -> V=1.0, theta=0.0
% INFO    : Bus 21231	: V=0.998535188401, theta=53.5562226003 -> V=1.0, theta=0.0
% INFO    : Bus 21232	: V=0.998493565476, theta=53.5530981562 -> V=1.0, theta=0.0
% INFO    : Bus 21233	: V=0.998576232559, theta=53.5595384154 -> V=1.0, theta=0.0
% INFO    : Bus 21234	: V=0.999480538041, theta=42.3700899268 -> V=1.0, theta=0.0
% INFO    : Bus 21235	: V=0.999473306075, theta=42.3685425162 -> V=1.0, theta=0.0
% INFO    : Bus 21236	: V=0.999489749072, theta=42.3716901553 -> V=1.0, theta=0.0
% INFO    : Bus 21237	: V=0.999480538041, theta=42.3700899268 -> V=1.0, theta=0.0
% INFO    : Bus 21238	: V=0.99949608478, theta=47.5548030022 -> V=1.0, theta=0.0
% INFO    : Bus 21239	: V=0.99948750487, theta=47.5537413391 -> V=1.0, theta=0.0
% INFO    : Bus 21240	: V=0.999504732258, theta=47.5558775496 -> V=1.0, theta=0.0
% INFO    : Bus 21241	: V=0.999164186094, theta=46.5408821662 -> V=1.0, theta=0.0
% INFO    : Bus 21242	: V=0.999174923656, theta=46.542072818 -> V=1.0, theta=0.0
% INFO    : Bus 21243	: V=0.99967229409, theta=47.8528456676 -> V=1.0, theta=0.0
% INFO    : Bus 21244	: V=0.999663966204, theta=47.8516778414 -> V=1.0, theta=0.0
% INFO    : Bus 21245	: V=0.999680518783, theta=47.8540294546 -> V=1.0, theta=0.0
% INFO    : Bus 21246	: V=0.99967229409, theta=47.8528456676 -> V=1.0, theta=0.0
% INFO    : Bus 21247	: V=0.998610794775, theta=54.0025811679 -> V=1.0, theta=0.0
% INFO    : Bus 21248	: V=0.997631696886, theta=53.9354541855 -> V=1.0, theta=0.0
% INFO    : Bus 21249	: V=0.997543909438, theta=53.9248342086 -> V=1.0, theta=0.0
% INFO    : Bus 21250	: V=0.997717774035, theta=53.9455132211 -> V=1.0, theta=0.0
% INFO    : Bus 21251	: V=0.997631696886, theta=53.9354541855 -> V=1.0, theta=0.0
% INFO    : Bus 21252	: V=0.998375640307, theta=54.1653791339 -> V=1.0, theta=0.0
% INFO    : Bus 21253	: V=0.998288666079, theta=54.1551236687 -> V=1.0, theta=0.0
% INFO    : Bus 21254	: V=0.998457233801, theta=54.1764440081 -> V=1.0, theta=0.0
% INFO    : Bus 21255	: V=0.998375640307, theta=54.1653791339 -> V=1.0, theta=0.0
% INFO    : Bus 21256	: V=0.998201101367, theta=53.8862927861 -> V=1.0, theta=0.0
% INFO    : Bus 21257	: V=0.99847638122, theta=55.9446367002 -> V=1.0, theta=0.0
% INFO    : Bus 21258	: V=0.999406461939, theta=57.4714621015 -> V=1.0, theta=0.0
% INFO    : Bus 21259	: V=0.999390994238, theta=57.4694193467 -> V=1.0, theta=0.0
% INFO    : Bus 21260	: V=1.00054123776, theta=51.9206031953 -> V=1.0, theta=0.0
% INFO    : Bus 21261	: V=1.00113352697, theta=51.7529146842 -> V=1.0, theta=0.0
% INFO    : Bus 21262	: V=1.00131128336, theta=51.1680158579 -> V=1.0, theta=0.0
% INFO    : Bus 21263	: V=1.00130355857, theta=51.1664065082 -> V=1.0, theta=0.0
% INFO    : Bus 21264	: V=1.00158120201, theta=53.3616334758 -> V=1.0, theta=0.0
% INFO    : Bus 21265	: V=1.00310753234, theta=53.0448738494 -> V=1.0, theta=0.0
% INFO    : Bus 21266	: V=1.0028398071, theta=53.0844016081 -> V=1.0, theta=0.0
% INFO    : Bus 21267	: V=1.00284774352, theta=53.085498919 -> V=1.0, theta=0.0
% INFO    : Bus 21268	: V=0.998765159538, theta=39.0298507707 -> V=1.0, theta=0.0
% INFO    : Bus 21269	: V=0.999457336187, theta=54.4005908623 -> V=1.0, theta=0.0
% INFO    : Bus 21270	: V=0.99925430234, theta=54.388828661 -> V=1.0, theta=0.0
% INFO    : Bus 21271	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21272	: V=0.997916325632, theta=53.9864225186 -> V=1.0, theta=0.0
% INFO    : Bus 21273	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21274	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21275	: V=1.00053227426, theta=54.5735839142 -> V=1.0, theta=0.0
% INFO    : Bus 21276	: V=0.997866042702, theta=54.0839399112 -> V=1.0, theta=0.0
% INFO    : Bus 21277	: V=0.999586499813, theta=54.3545624041 -> V=1.0, theta=0.0
% INFO    : Bus 21278	: V=0.999530398438, theta=54.3418852636 -> V=1.0, theta=0.0
% INFO    : Bus 21279	: V=0.999640307464, theta=54.3678182809 -> V=1.0, theta=0.0
% INFO    : Bus 21280	: V=0.998767984959, theta=54.0174308763 -> V=1.0, theta=0.0
% INFO    : Bus 21281	: V=0.998743569011, theta=54.0140679827 -> V=1.0, theta=0.0
% INFO    : Bus 21282	: V=0.998797463819, theta=54.0211720539 -> V=1.0, theta=0.0
% INFO    : Bus 21283	: V=0.998955787406, theta=53.9412844019 -> V=1.0, theta=0.0
% INFO    : Bus 21284	: V=1.0024383516, theta=52.809392961 -> V=1.0, theta=0.0
% INFO    : Bus 21285	: V=1.00241102927, theta=52.80454414 -> V=1.0, theta=0.0
% INFO    : Bus 21286	: V=1.00246520103, theta=52.8144614223 -> V=1.0, theta=0.0
% INFO    : Bus 21287	: V=1.0024383516, theta=52.809392961 -> V=1.0, theta=0.0
% INFO    : Bus 21288	: V=0.996400543953, theta=52.21027742 -> V=1.0, theta=0.0
% INFO    : Bus 21289	: V=0.998872352787, theta=52.0591627447 -> V=1.0, theta=0.0
% INFO    : Bus 21290	: V=0.996978032084, theta=52.2192200942 -> V=1.0, theta=0.0
% INFO    : Bus 21291	: V=0.996378896201, theta=52.2072751916 -> V=1.0, theta=0.0
% INFO    : Bus 21292	: V=0.996400543953, theta=52.21027742 -> V=1.0, theta=0.0
% INFO    : Bus 21293	: V=1.00118630477, theta=51.6858383046 -> V=1.0, theta=0.0
% INFO    : Bus 21294	: V=1.00062281411, theta=41.5965962742 -> V=1.0, theta=0.0
% INFO    : Bus 21295	: V=1.00415974533, theta=55.6139478998 -> V=1.0, theta=0.0
% INFO    : Bus 21296	: V=1.00454924159, theta=55.3970466264 -> V=1.0, theta=0.0
% INFO    : Bus 21297	: V=1.00448559432, theta=55.3918764246 -> V=1.0, theta=0.0
% INFO    : Bus 21298	: V=1.0046091442, theta=55.4025434258 -> V=1.0, theta=0.0
% INFO    : Bus 21299	: V=1.00454924159, theta=55.3970466264 -> V=1.0, theta=0.0
% INFO    : Bus 21300	: V=1.00449642905, theta=55.6282128949 -> V=1.0, theta=0.0
% INFO    : Bus 21301	: V=1.0044357188, theta=55.6229164441 -> V=1.0, theta=0.0
% INFO    : Bus 21302	: V=1.00455228654, theta=55.633282953 -> V=1.0, theta=0.0
% INFO    : Bus 21303	: V=1.00449642905, theta=55.6282128949 -> V=1.0, theta=0.0
% INFO    : Bus 21304	: V=0.99728561659, theta=56.7622930822 -> V=1.0, theta=0.0
% INFO    : Bus 21305	: V=1.00561472923, theta=55.703942283 -> V=1.0, theta=0.0
% INFO    : Bus 21306	: V=0.997255537038, theta=56.7564658326 -> V=1.0, theta=0.0
% INFO    : Bus 21307	: V=0.997879293118, theta=56.8311945399 -> V=1.0, theta=0.0
% INFO    : Bus 21308	: V=0.99728561659, theta=56.7622930822 -> V=1.0, theta=0.0
% INFO    : Bus 21309	: V=1.00444677043, theta=56.0404012612 -> V=1.0, theta=0.0
% INFO    : Bus 21310	: V=1.00443155161, theta=56.0380578404 -> V=1.0, theta=0.0
% INFO    : Bus 21311	: V=0.998770111776, theta=56.368909541 -> V=1.0, theta=0.0
% INFO    : Bus 21312	: V=0.998744214911, theta=56.3670087186 -> V=1.0, theta=0.0
% INFO    : Bus 21313	: V=0.998516787652, theta=56.7111954499 -> V=1.0, theta=0.0
% INFO    : Bus 21314	: V=0.998507994614, theta=56.7093077444 -> V=1.0, theta=0.0
% INFO    : Bus 21315	: V=0.998524986481, theta=56.7130314334 -> V=1.0, theta=0.0
% INFO    : Bus 21316	: V=0.998516787652, theta=56.7111954499 -> V=1.0, theta=0.0
% INFO    : Bus 21317	: V=0.998220606931, theta=57.1404595029 -> V=1.0, theta=0.0
% INFO    : Bus 21318	: V=0.998188533192, theta=57.1372057091 -> V=1.0, theta=0.0
% INFO    : Bus 21319	: V=1.00424292493, theta=56.6247585504 -> V=1.0, theta=0.0
% INFO    : Bus 21320	: V=1.00422284996, theta=56.6214860002 -> V=1.0, theta=0.0
% INFO    : Bus 21321	: V=1.00426408097, theta=56.6281477242 -> V=1.0, theta=0.0
% INFO    : Bus 21322	: V=1.00424292493, theta=56.6247585504 -> V=1.0, theta=0.0
% INFO    : Bus 21323	: V=1.00482787738, theta=55.798073981 -> V=1.0, theta=0.0
% INFO    : Bus 21324	: V=1.00215126658, theta=55.6011922974 -> V=1.0, theta=0.0
% INFO    : Bus 21325	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21326	: V=0.999795231122, theta=54.6163326888 -> V=1.0, theta=0.0
% INFO    : Bus 21327	: V=1.00001418227, theta=55.0214182897 -> V=1.0, theta=0.0
% INFO    : Bus 21328	: V=1.00031770649, theta=55.0623900494 -> V=1.0, theta=0.0
% INFO    : Bus 21329	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21330	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21331	: V=0.998113366371, theta=53.6878006211 -> V=1.0, theta=0.0
% INFO    : Bus 21332	: V=0.998021007861, theta=53.6781615735 -> V=1.0, theta=0.0
% INFO    : Bus 21333	: V=0.998198381044, theta=53.6965321918 -> V=1.0, theta=0.0
% INFO    : Bus 21334	: V=0.999336187764, theta=54.5128651887 -> V=1.0, theta=0.0
% INFO    : Bus 21335	: V=0.998465867323, theta=53.8692831897 -> V=1.0, theta=0.0
% INFO    : Bus 21336	: V=1.00352329948, theta=54.8360668478 -> V=1.0, theta=0.0
% INFO    : Bus 21337	: V=1.00353307824, theta=54.8371792781 -> V=1.0, theta=0.0
% INFO    : Bus 21338	: V=1.00351481718, theta=54.8350428338 -> V=1.0, theta=0.0
% INFO    : Bus 21339	: V=1.00211887617, theta=54.2262223737 -> V=1.0, theta=0.0
% INFO    : Bus 21340	: V=0.998879469255, theta=38.4794963642 -> V=1.0, theta=0.0
% INFO    : Bus 21341	: V=0.998877347106, theta=38.4791345498 -> V=1.0, theta=0.0
% INFO    : Bus 21342	: V=0.998881623075, theta=38.4799165132 -> V=1.0, theta=0.0
% INFO    : Bus 21343	: V=1.00251071424, theta=64.7503246959 -> V=1.0, theta=0.0
% INFO    : Bus 21344	: V=1.00250433509, theta=64.7495092444 -> V=1.0, theta=0.0
% INFO    : Bus 21345	: V=1.00363614792, theta=66.0011789177 -> V=1.0, theta=0.0
% INFO    : Bus 21346	: V=0.998761386337, theta=68.3221844329 -> V=1.0, theta=0.0
% INFO    : Bus 21347	: V=1.00361607582, theta=65.9785281996 -> V=1.0, theta=0.0
% INFO    : Bus 21348	: V=1.00363024082, theta=66.0004659489 -> V=1.0, theta=0.0
% INFO    : Bus 21349	: V=1.00363614792, theta=66.0011789177 -> V=1.0, theta=0.0
% INFO    : Bus 21350	: V=1.0003837262, theta=53.4233159521 -> V=1.0, theta=0.0
% INFO    : Bus 21351	: V=0.996167880669, theta=53.101279877 -> V=1.0, theta=0.0
% INFO    : Bus 21352	: V=0.99977909752, theta=53.4718749379 -> V=1.0, theta=0.0
% INFO    : Bus 21353	: V=0.996754894047, theta=53.0756302231 -> V=1.0, theta=0.0
% INFO    : Bus 21354	: V=0.996167880669, theta=53.101279877 -> V=1.0, theta=0.0
% INFO    : Bus 21355	: V=0.99614947677, theta=53.0995132292 -> V=1.0, theta=0.0
% INFO    : Bus 21356	: V=1.00240455903, theta=55.2365225123 -> V=1.0, theta=0.0
% INFO    : Bus 21357	: V=1.00241128524, theta=55.2370942834 -> V=1.0, theta=0.0
% INFO    : Bus 21358	: V=1.00239736385, theta=55.23584318 -> V=1.0, theta=0.0
% INFO    : Bus 21359	: V=1.00240455903, theta=55.2365225123 -> V=1.0, theta=0.0
% INFO    : Bus 21360	: V=1.00023140764, theta=40.5432405319 -> V=1.0, theta=0.0
% INFO    : Bus 21361	: V=1.00441753375, theta=56.5521410681 -> V=1.0, theta=0.0
% INFO    : Bus 21362	: V=1.00436875433, theta=56.5464870785 -> V=1.0, theta=0.0
% INFO    : Bus 21363	: V=1.00446596098, theta=56.5573363504 -> V=1.0, theta=0.0
% INFO    : Bus 21364	: V=1.00424116554, theta=56.0105023768 -> V=1.0, theta=0.0
% INFO    : Bus 21365	: V=1.00419375281, theta=56.0045794916 -> V=1.0, theta=0.0
% INFO    : Bus 21366	: V=1.00388003017, theta=56.0755486141 -> V=1.0, theta=0.0
% INFO    : Bus 21367	: V=0.999830362981, theta=58.7144456947 -> V=1.0, theta=0.0
% INFO    : Bus 21368	: V=1.00532249873, theta=56.510347339 -> V=1.0, theta=0.0
% INFO    : Bus 21369	: V=0.999801781588, theta=58.7091219815 -> V=1.0, theta=0.0
% INFO    : Bus 21370	: V=1.00004110351, theta=58.8647872012 -> V=1.0, theta=0.0
% INFO    : Bus 21371	: V=0.999830362981, theta=58.7144456947 -> V=1.0, theta=0.0
% INFO    : Bus 21372	: V=1.00278447332, theta=67.2939448174 -> V=1.0, theta=0.0
% INFO    : Bus 21373	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21374	: V=0.99808848966, theta=58.9510849059 -> V=1.0, theta=0.0
% INFO    : Bus 21375	: V=0.995178228439, theta=59.7089742413 -> V=1.0, theta=0.0
% INFO    : Bus 21376	: V=0.99673521367, theta=59.7650710518 -> V=1.0, theta=0.0
% INFO    : Bus 21377	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21378	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21379	: V=1.00296235089, theta=53.9250254739 -> V=1.0, theta=0.0
% INFO    : Bus 21380	: V=1.0029468823, theta=53.9229696031 -> V=1.0, theta=0.0
% INFO    : Bus 21381	: V=1.00297475042, theta=53.9270639273 -> V=1.0, theta=0.0
% INFO    : Bus 21382	: V=1.00296235089, theta=53.9250254739 -> V=1.0, theta=0.0
% INFO    : Bus 21383	: V=0.997634389208, theta=58.9149034153 -> V=1.0, theta=0.0
% INFO    : Bus 21384	: V=1.0021109774, theta=58.8766504602 -> V=1.0, theta=0.0
% INFO    : Bus 21385	: V=1.00209851325, theta=58.8756161401 -> V=1.0, theta=0.0
% INFO    : Bus 21386	: V=1.00026930509, theta=50.8705246574 -> V=1.0, theta=0.0
% INFO    : Bus 21387	: V=1.0017719184, theta=68.6933198695 -> V=1.0, theta=0.0
% INFO    : Bus 21388	: V=1.00176728484, theta=68.6924545821 -> V=1.0, theta=0.0
% INFO    : Bus 21389	: V=1.0017777675, theta=68.6942415589 -> V=1.0, theta=0.0
% INFO    : Bus 21390	: V=1.00242614986, theta=54.4221723482 -> V=1.0, theta=0.0
% INFO    : Bus 21391	: V=1.00229926542, theta=55.1060464983 -> V=1.0, theta=0.0
% INFO    : Bus 21392	: V=1.00228948958, theta=55.1048550461 -> V=1.0, theta=0.0
% INFO    : Bus 21393	: V=1.00217098467, theta=54.7118386612 -> V=1.0, theta=0.0
% INFO    : Bus 21394	: V=0.997790077363, theta=59.8503192905 -> V=1.0, theta=0.0
% INFO    : Bus 21395	: V=0.997812454102, theta=59.8527021806 -> V=1.0, theta=0.0
% INFO    : Bus 21396	: V=0.998106955881, theta=60.7033211752 -> V=1.0, theta=0.0
% INFO    : Bus 21397	: V=0.998132166932, theta=60.7057534277 -> V=1.0, theta=0.0
% INFO    : Bus 21398	: V=0.998080789221, theta=60.7009664657 -> V=1.0, theta=0.0
% INFO    : Bus 21399	: V=0.998106955881, theta=60.7033211752 -> V=1.0, theta=0.0
% INFO    : Bus 21400	: V=0.999967695657, theta=60.7258537366 -> V=1.0, theta=0.0
% INFO    : Bus 21401	: V=0.999943612861, theta=60.7229611919 -> V=1.0, theta=0.0
% INFO    : Bus 21402	: V=0.999503915918, theta=53.5778792189 -> V=1.0, theta=0.0
% INFO    : Bus 21403	: V=0.999496856513, theta=53.5772046902 -> V=1.0, theta=0.0
% INFO    : Bus 21404	: V=0.999497807059, theta=53.5770953148 -> V=1.0, theta=0.0
% INFO    : Bus 21405	: V=1.0010212796, theta=54.3947292402 -> V=1.0, theta=0.0
% INFO    : Bus 21406	: V=1.00101532142, theta=54.3939587125 -> V=1.0, theta=0.0
% INFO    : Bus 21407	: V=1.00102747664, theta=54.3956435822 -> V=1.0, theta=0.0
% INFO    : Bus 21408	: V=1.00072714866, theta=40.8316805851 -> V=1.0, theta=0.0
% INFO    : Bus 21409	: V=1.00072349334, theta=40.8311029633 -> V=1.0, theta=0.0
% INFO    : Bus 21410	: V=1.00073075894, theta=40.8322742641 -> V=1.0, theta=0.0
% INFO    : Bus 21411	: V=1.00249588509, theta=57.1124495489 -> V=1.0, theta=0.0
% INFO    : Bus 21412	: V=1.00233993218, theta=57.1200301221 -> V=1.0, theta=0.0
% INFO    : Bus 21413	: V=1.00191058699, theta=55.3679360988 -> V=1.0, theta=0.0
% INFO    : Bus 21414	: V=1.0019030063, theta=55.3669525716 -> V=1.0, theta=0.0
% INFO    : Bus 21415	: V=1.00825317078, theta=54.5295935959 -> V=1.0, theta=0.0
% INFO    : Bus 21416	: V=1.00161422944, theta=56.2202653537 -> V=1.0, theta=0.0
% INFO    : Bus 21417	: V=1.00155569952, theta=56.2138726304 -> V=1.0, theta=0.0
% INFO    : Bus 21418	: V=1.00147924651, theta=56.2669092282 -> V=1.0, theta=0.0
% INFO    : Bus 21419	: V=1.0014247721, theta=56.261308421 -> V=1.0, theta=0.0
% INFO    : Bus 21420	: V=1.00153858152, theta=56.2724994662 -> V=1.0, theta=0.0
% INFO    : Bus 21421	: V=1.00147924651, theta=56.2669092282 -> V=1.0, theta=0.0
% INFO    : Bus 21422	: V=1.00183091177, theta=56.4690604424 -> V=1.0, theta=0.0
% INFO    : Bus 21423	: V=1.00180396237, theta=56.4626957935 -> V=1.0, theta=0.0
% INFO    : Bus 21424	: V=1.00185523719, theta=56.475375735 -> V=1.0, theta=0.0
% INFO    : Bus 21425	: V=1.00183091177, theta=56.4690604424 -> V=1.0, theta=0.0
% INFO    : Bus 21426	: V=1.00202401873, theta=56.6962416799 -> V=1.0, theta=0.0
% INFO    : Bus 21427	: V=1.00206078302, theta=56.6216698534 -> V=1.0, theta=0.0
% INFO    : Bus 21428	: V=1.00205250722, theta=56.6207319475 -> V=1.0, theta=0.0
% INFO    : Bus 21429	: V=1.00219072021, theta=61.0018919635 -> V=1.0, theta=0.0
% INFO    : Bus 21430	: V=1.00503659004, theta=46.0742172372 -> V=1.0, theta=0.0
% INFO    : Bus 21431	: V=0.997522777948, theta=69.0308889185 -> V=1.0, theta=0.0
% INFO    : Bus 21432	: V=0.997472455061, theta=69.0250737264 -> V=1.0, theta=0.0
% INFO    : Bus 21433	: V=0.997577196668, theta=69.0369192405 -> V=1.0, theta=0.0
% INFO    : Bus 21434	: V=0.997522777948, theta=69.0308889185 -> V=1.0, theta=0.0
% INFO    : Bus 21435	: V=1.00003861744, theta=66.1460999913 -> V=1.0, theta=0.0
% INFO    : Bus 21436	: V=0.999687892317, theta=71.283807051 -> V=1.0, theta=0.0
% INFO    : Bus 21437	: V=1.00032065339, theta=70.4568199595 -> V=1.0, theta=0.0
% INFO    : Bus 21438	: V=1.00025346858, theta=72.2172949579 -> V=1.0, theta=0.0
% INFO    : Bus 21439	: V=1.00165316524, theta=71.7201734568 -> V=1.0, theta=0.0
% INFO    : Bus 21440	: V=0.999054614638, theta=65.7593380313 -> V=1.0, theta=0.0
% INFO    : Bus 21441	: V=1.00014767638, theta=70.3895232703 -> V=1.0, theta=0.0
% INFO    : Bus 21442	: V=1.00003861744, theta=66.1460999913 -> V=1.0, theta=0.0
% INFO    : Bus 21443	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21444	: V=1.00006239288, theta=72.3243057069 -> V=1.0, theta=0.0
% INFO    : Bus 21445	: V=0.998179411491, theta=70.8176232828 -> V=1.0, theta=0.0
% INFO    : Bus 21446	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21447	: V=0.998070540639, theta=70.8166143197 -> V=1.0, theta=0.0
% INFO    : Bus 21448	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21449	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21450	: V=0.997387805671, theta=60.9749166939 -> V=1.0, theta=0.0
% INFO    : Bus 21451	: V=0.993413385201, theta=61.1381216867 -> V=1.0, theta=0.0
% INFO    : Bus 21452	: V=0.994783045371, theta=61.1340181498 -> V=1.0, theta=0.0
% INFO    : Bus 21453	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21454	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21455	: V=1.00127642464, theta=60.17711714 -> V=1.0, theta=0.0
% INFO    : Bus 21456	: V=1.00126757169, theta=60.1758739472 -> V=1.0, theta=0.0
% INFO    : Bus 21457	: V=1.00128742064, theta=60.1783940358 -> V=1.0, theta=0.0
% INFO    : Bus 21458	: V=1.00303305571, theta=60.1220101897 -> V=1.0, theta=0.0
% INFO    : Bus 21459	: V=1.00241751563, theta=57.6093610334 -> V=1.0, theta=0.0
% INFO    : Bus 21460	: V=1.00240143242, theta=57.6075701962 -> V=1.0, theta=0.0
% INFO    : Bus 21461	: V=1.00243123289, theta=57.6109112114 -> V=1.0, theta=0.0
% INFO    : Bus 21462	: V=1.00151682171, theta=61.7924046329 -> V=1.0, theta=0.0
% INFO    : Bus 21463	: V=1.00150855362, theta=61.7918689222 -> V=1.0, theta=0.0
% INFO    : Bus 21464	: V=0.99961440859, theta=42.9427927653 -> V=1.0, theta=0.0
% INFO    : Bus 21465	: V=1.00284222188, theta=58.2539737511 -> V=1.0, theta=0.0
% INFO    : Bus 21466	: V=0.999815194466, theta=63.0577448181 -> V=1.0, theta=0.0
% INFO    : Bus 21467	: V=1.00143417566, theta=61.5522797915 -> V=1.0, theta=0.0
% INFO    : Bus 21468	: V=1.00970615657, theta=54.4208239329 -> V=1.0, theta=0.0
% INFO    : Bus 21469	: V=1.00315820757, theta=61.7494260589 -> V=1.0, theta=0.0
% INFO    : Bus 21470	: V=1.00284350236, theta=61.8247535144 -> V=1.0, theta=0.0
% INFO    : Bus 21471	: V=1.00279477334, theta=61.8205568855 -> V=1.0, theta=0.0
% INFO    : Bus 21472	: V=1.00289652856, theta=61.8288886555 -> V=1.0, theta=0.0
% INFO    : Bus 21473	: V=0.996253730301, theta=63.7514646496 -> V=1.0, theta=0.0
% INFO    : Bus 21474	: V=0.998868675553, theta=63.7648983316 -> V=1.0, theta=0.0
% INFO    : Bus 21475	: V=0.996219559025, theta=63.7466756204 -> V=1.0, theta=0.0
% INFO    : Bus 21476	: V=0.996249847911, theta=63.7510170885 -> V=1.0, theta=0.0
% INFO    : Bus 21477	: V=0.996954027242, theta=63.7470736192 -> V=1.0, theta=0.0
% INFO    : Bus 21478	: V=1.00066478844, theta=64.2165523625 -> V=1.0, theta=0.0
% INFO    : Bus 21479	: V=1.00399714952, theta=61.7963207323 -> V=1.0, theta=0.0
% INFO    : Bus 21480	: V=1.00376282576, theta=61.8725159087 -> V=1.0, theta=0.0
% INFO    : Bus 21481	: V=1.00376630072, theta=61.8730549778 -> V=1.0, theta=0.0
% INFO    : Bus 21482	: V=1.00375967318, theta=61.8719694886 -> V=1.0, theta=0.0
% INFO    : Bus 21483	: V=1.00427092181, theta=61.7396063035 -> V=1.0, theta=0.0
% INFO    : Bus 21484	: V=1.00174443233, theta=64.5891598378 -> V=1.0, theta=0.0
% INFO    : Bus 21485	: V=1.00317184001, theta=62.1179837278 -> V=1.0, theta=0.0
% INFO    : Bus 21486	: V=1.00316571563, theta=62.1173238941 -> V=1.0, theta=0.0
% INFO    : Bus 21487	: V=1.00174686469, theta=62.6411652734 -> V=1.0, theta=0.0
% INFO    : Bus 21488	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21489	: V=0.999965191621, theta=68.5568352102 -> V=1.0, theta=0.0
% INFO    : Bus 21490	: V=1.00313252774, theta=65.8404667708 -> V=1.0, theta=0.0
% INFO    : Bus 21491	: V=1.00317837757, theta=65.8627699101 -> V=1.0, theta=0.0
% INFO    : Bus 21492	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21493	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21494	: V=1.00083103319, theta=64.5415827324 -> V=1.0, theta=0.0
% INFO    : Bus 21495	: V=1.00333779579, theta=61.5204616924 -> V=1.0, theta=0.0
% INFO    : Bus 21496	: V=0.998687746225, theta=40.8453068971 -> V=1.0, theta=0.0
% INFO    : Bus 21497	: V=1.00239826277, theta=37.9420065147 -> V=1.0, theta=0.0
% INFO    : Bus 21498	: V=0.998728690158, theta=40.8825540978 -> V=1.0, theta=0.0
% INFO    : Bus 21499	: V=0.998687746225, theta=40.8453068971 -> V=1.0, theta=0.0
% INFO    : Bus 21500	: V=0.998676166572, theta=40.8440425691 -> V=1.0, theta=0.0
% INFO    : Bus 21501	: V=0.999899422231, theta=45.1499686326 -> V=1.0, theta=0.0
% INFO    : Bus 21502	: V=0.998640902368, theta=45.4718811281 -> V=1.0, theta=0.0
% INFO    : Bus 21503	: V=0.999265893408, theta=50.8159001382 -> V=1.0, theta=0.0
% INFO    : Bus 21504	: V=0.999239238391, theta=50.8119471595 -> V=1.0, theta=0.0
% INFO    : Bus 21505	: V=0.998127159921, theta=51.1536649542 -> V=1.0, theta=0.0
% INFO    : Bus 21506	: V=0.998084870919, theta=51.1497340744 -> V=1.0, theta=0.0
% INFO    : Bus 21507	: V=0.998332737541, theta=51.1563178446 -> V=1.0, theta=0.0
% INFO    : Bus 21508	: V=0.998951944899, theta=50.8549277761 -> V=1.0, theta=0.0
% INFO    : Bus 21509	: V=0.998989584947, theta=50.8591360253 -> V=1.0, theta=0.0
% INFO    : Bus 21510	: V=0.998547478601, theta=64.7802325197 -> V=1.0, theta=0.0
% INFO    : Bus 21511	: V=0.99805171127, theta=64.6172854922 -> V=1.0, theta=0.0
% INFO    : Bus 21512	: V=0.998203033785, theta=64.7127871013 -> V=1.0, theta=0.0
% INFO    : Bus 21513	: V=0.998106515033, theta=64.7054212963 -> V=1.0, theta=0.0
% INFO    : Bus 21514	: V=0.998301611112, theta=64.7202386039 -> V=1.0, theta=0.0
% INFO    : Bus 21515	: V=0.998149561512, theta=64.5523250646 -> V=1.0, theta=0.0
% INFO    : Bus 21516	: V=0.999742331695, theta=44.7601394159 -> V=1.0, theta=0.0
% INFO    : Bus 21517	: V=0.999727826492, theta=44.7583908781 -> V=1.0, theta=0.0
% INFO    : Bus 21518	: V=0.999856199478, theta=44.7604922945 -> V=1.0, theta=0.0
% INFO    : Bus 21519	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21520	: V=0.999208547164, theta=45.9836639805 -> V=1.0, theta=0.0
% INFO    : Bus 21521	: V=1.00011845311, theta=44.7611330426 -> V=1.0, theta=0.0
% INFO    : Bus 21522	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21523	: V=1.00009584134, theta=44.7694937058 -> V=1.0, theta=0.0
% INFO    : Bus 21524	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21525	: V=1.00002596806, theta=44.7747522439 -> V=1.0, theta=0.0
% INFO    : Bus 21526	: V=1.00001067749, theta=44.7727929476 -> V=1.0, theta=0.0
% INFO    : Bus 21527	: V=1.00004176709, theta=44.7766435587 -> V=1.0, theta=0.0
% INFO    : Bus 21528	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21529	: V=1.00255239562, theta=42.6946040389 -> V=1.0, theta=0.0
% INFO    : Bus 21530	: V=0.999453771764, theta=43.5042561353 -> V=1.0, theta=0.0
% INFO    : Bus 21531	: V=0.999331479074, theta=43.4857975396 -> V=1.0, theta=0.0
% INFO    : Bus 21532	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21533	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21534	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21535	: V=1.00272619993, theta=42.8207104153 -> V=1.0, theta=0.0
% INFO    : Bus 21536	: V=1.00023011076, theta=44.1939019437 -> V=1.0, theta=0.0
% INFO    : Bus 21537	: V=1.00026437594, theta=44.1768601155 -> V=1.0, theta=0.0
% INFO    : Bus 21538	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21539	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21540	: V=0.999959921134, theta=42.4221976479 -> V=1.0, theta=0.0
% INFO    : Bus 21541	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21542	: V=0.998900902757, theta=64.5790779741 -> V=1.0, theta=0.0
% INFO    : Bus 21543	: V=0.999337093215, theta=64.7077034531 -> V=1.0, theta=0.0
% INFO    : Bus 21544	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21545	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21546	: V=1.00056626203, theta=65.4987120789 -> V=1.0, theta=0.0
% INFO    : Bus 21547	: V=1.00226105481, theta=49.8714211713 -> V=1.0, theta=0.0
% INFO    : Bus 21548	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21549	: V=0.998141664629, theta=56.651397862 -> V=1.0, theta=0.0
% INFO    : Bus 21550	: V=1.00436192614, theta=56.6555358924 -> V=1.0, theta=0.0
% INFO    : Bus 21551	: V=0.998367593531, theta=56.582811837 -> V=1.0, theta=0.0
% INFO    : Bus 21552	: V=1.00419219128, theta=56.5799413824 -> V=1.0, theta=0.0
% INFO    : Bus 21553	: V=1.005031909, theta=56.531774688 -> V=1.0, theta=0.0
% INFO    : Bus 21554	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21555	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21556	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21557	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21558	: V=0.999403792029, theta=53.1884299887 -> V=1.0, theta=0.0
% INFO    : Bus 21559	: V=1.00015322997, theta=52.8888260082 -> V=1.0, theta=0.0
% INFO    : Bus 21560	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21561	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21562	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21563	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21564	: V=0.994680906133, theta=55.4377142964 -> V=1.0, theta=0.0
% INFO    : Bus 21565	: V=0.992810945229, theta=55.4235916356 -> V=1.0, theta=0.0
% INFO    : Bus 21566	: V=0.999965498572, theta=56.555787385 -> V=1.0, theta=0.0
% INFO    : Bus 21567	: V=1.00340994093, theta=55.36459413 -> V=1.0, theta=0.0
% INFO    : Bus 21568	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21569	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21570	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21571	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21572	: V=0.998265786572, theta=53.4645845838 -> V=1.0, theta=0.0
% INFO    : Bus 21573	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21574	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21575	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21576	: V=1.00332523549, theta=53.0980312081 -> V=1.0, theta=0.0
% INFO    : Bus 21577	: V=0.996850995584, theta=55.0471791437 -> V=1.0, theta=0.0
% INFO    : Bus 21578	: V=0.997326672948, theta=54.2527295906 -> V=1.0, theta=0.0
% INFO    : Bus 21579	: V=0.998161487108, theta=54.6266013763 -> V=1.0, theta=0.0
% INFO    : Bus 21580	: V=1.00141153936, theta=53.8808989825 -> V=1.0, theta=0.0
% INFO    : Bus 21581	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21582	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21583	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21584	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21585	: V=1.00494324786, theta=54.8817218258 -> V=1.0, theta=0.0
% INFO    : Bus 21586	: V=1.00512406163, theta=54.5014208111 -> V=1.0, theta=0.0
% INFO    : Bus 21587	: V=0.998903914357, theta=54.2565343161 -> V=1.0, theta=0.0
% INFO    : Bus 21588	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21589	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21590	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21591	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21592	: V=1.00158981313, theta=27.0193255747 -> V=1.0, theta=0.0
% INFO    : Bus 21593	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21594	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21595	: V=1.00006193588, theta=39.8989527356 -> V=1.0, theta=0.0
% INFO    : Bus 21596	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21597	: V=1.00125118689, theta=39.0203142098 -> V=1.0, theta=0.0
% INFO    : Bus 21598	: V=0.980464906091, theta=40.4151122591 -> V=1.0, theta=0.0
% INFO    : Bus 21599	: V=1.00548554634, theta=37.9647172321 -> V=1.0, theta=0.0
% INFO    : Bus 21600	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21601	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21602	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21603	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21604	: V=0.999056305449, theta=57.628070921 -> V=1.0, theta=0.0
% INFO    : Bus 21605	: V=0.99938047123, theta=59.3824381139 -> V=1.0, theta=0.0
% INFO    : Bus 21606	: V=1.00038564379, theta=54.205682783 -> V=1.0, theta=0.0
% INFO    : Bus 21607	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21608	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21609	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21610	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21611	: V=1.00183495953, theta=54.7803585424 -> V=1.0, theta=0.0
% INFO    : Bus 21612	: V=0.982396062454, theta=55.4942529664 -> V=1.0, theta=0.0
% INFO    : Bus 21613	: V=0.984589582825, theta=55.526051622 -> V=1.0, theta=0.0
% INFO    : Bus 21614	: V=0.997929221316, theta=54.535322852 -> V=1.0, theta=0.0
% INFO    : Bus 21615	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21616	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21617	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21618	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21619	: V=1.00087111944, theta=59.6846273722 -> V=1.0, theta=0.0
% INFO    : Bus 21620	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21621	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21622	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21623	: V=1.00106337434, theta=26.4997387332 -> V=1.0, theta=0.0
% INFO    : Bus 21624	: V=1.0009269798, theta=26.5160029219 -> V=1.0, theta=0.0
% INFO    : Bus 21625	: V=1.0009805141, theta=26.4961307278 -> V=1.0, theta=0.0
% INFO    : Bus 21626	: V=1.00089475929, theta=26.4733445885 -> V=1.0, theta=0.0
% INFO    : Bus 21627	: V=1.00151405941, theta=26.4340201192 -> V=1.0, theta=0.0
% INFO    : Bus 21628	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21629	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21630	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21631	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21632	: V=0.99994208372, theta=55.3635803017 -> V=1.0, theta=0.0
% INFO    : Bus 21633	: V=1.00106540199, theta=53.7724617184 -> V=1.0, theta=0.0
% INFO    : Bus 21634	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21635	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21636	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21637	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21638	: V=0.999209160073, theta=25.5029659886 -> V=1.0, theta=0.0
% INFO    : Bus 21639	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21640	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21641	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21642	: V=1.0024141267, theta=57.9892906447 -> V=1.0, theta=0.0
% INFO    : Bus 21643	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21644	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21645	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21646	: V=1.00264290915, theta=27.3938247798 -> V=1.0, theta=0.0
% INFO    : Bus 21647	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21648	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21649	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21650	: V=0.999967896868, theta=53.7627099979 -> V=1.0, theta=0.0
% INFO    : Bus 21651	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21652	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21653	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21654	: V=1.00229497962, theta=27.2612854469 -> V=1.0, theta=0.0
% INFO    : Bus 21655	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21656	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21657	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21658	: V=1.00053124254, theta=54.022748075 -> V=1.0, theta=0.0
% INFO    : Bus 21659	: V=0.999582057191, theta=53.438500922 -> V=1.0, theta=0.0
% INFO    : Bus 21660	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21661	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21662	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21663	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21664	: V=1.00009558155, theta=39.2256959565 -> V=1.0, theta=0.0
% INFO    : Bus 21665	: V=1.00000028356, theta=39.7666756711 -> V=1.0, theta=0.0
% INFO    : Bus 21666	: V=0.998819989705, theta=39.138386447 -> V=1.0, theta=0.0
% INFO    : Bus 21667	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21668	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21669	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21670	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21671	: V=0.981053605478, theta=55.9905689478 -> V=1.0, theta=0.0
% INFO    : Bus 21672	: V=0.981278784932, theta=54.6984596825 -> V=1.0, theta=0.0
% INFO    : Bus 21673	: V=0.986686022377, theta=53.9697247538 -> V=1.0, theta=0.0
% INFO    : Bus 21674	: V=1.00002944146, theta=58.7638649129 -> V=1.0, theta=0.0
% INFO    : Bus 21675	: V=1.00105347146, theta=53.5520700599 -> V=1.0, theta=0.0
% INFO    : Bus 21676	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21677	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21678	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21679	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21680	: V=1.00108770777, theta=58.300318978 -> V=1.0, theta=0.0
% INFO    : Bus 21681	: V=1.00122116251, theta=55.6757888315 -> V=1.0, theta=0.0
% INFO    : Bus 21682	: V=1.00087351429, theta=59.4777834121 -> V=1.0, theta=0.0
% INFO    : Bus 21683	: V=0.999666393937, theta=53.4545758268 -> V=1.0, theta=0.0
% INFO    : Bus 21684	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21685	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21686	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21687	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21688	: V=1.0002784224, theta=60.6995603142 -> V=1.0, theta=0.0
% INFO    : Bus 21689	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21690	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21691	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21692	: V=1.00152533528, theta=56.4099510992 -> V=1.0, theta=0.0
% INFO    : Bus 21693	: V=1.00106730575, theta=57.8633570316 -> V=1.0, theta=0.0
% INFO    : Bus 21694	: V=0.999261567121, theta=52.9504941012 -> V=1.0, theta=0.0
% INFO    : Bus 21695	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21696	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21697	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21698	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21699	: V=0.998391227778, theta=53.9362713766 -> V=1.0, theta=0.0
% INFO    : Bus 21700	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21701	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21702	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21703	: V=1.01404443908, theta=54.1753337633 -> V=1.0, theta=0.0
% INFO    : Bus 21704	: V=1.01401660035, theta=54.1549706847 -> V=1.0, theta=0.0
% INFO    : Bus 21705	: V=1.00160833384, theta=54.0561024423 -> V=1.0, theta=0.0
% INFO    : Bus 21706	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21707	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21708	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21709	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21710	: V=1.00490401427, theta=54.7181471502 -> V=1.0, theta=0.0
% INFO    : Bus 21711	: V=1.00507821799, theta=54.647158101 -> V=1.0, theta=0.0
% INFO    : Bus 21712	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21713	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21714	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21715	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21716	: V=1.00078906305, theta=50.398426909 -> V=1.0, theta=0.0
% INFO    : Bus 21717	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21718	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21719	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21720	: V=0.999907088451, theta=53.5430757484 -> V=1.0, theta=0.0
% INFO    : Bus 21721	: V=1.00014422938, theta=52.9643101869 -> V=1.0, theta=0.0
% INFO    : Bus 21722	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21723	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21724	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21725	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21726	: V=0.999714667006, theta=53.9225476863 -> V=1.0, theta=0.0
% INFO    : Bus 21727	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21728	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21729	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21730	: V=1.01141565493, theta=54.0620913039 -> V=1.0, theta=0.0
% INFO    : Bus 21731	: V=1.00003113892, theta=58.1462695376 -> V=1.0, theta=0.0
% INFO    : Bus 21732	: V=0.999534293588, theta=53.9687240304 -> V=1.0, theta=0.0
% INFO    : Bus 21733	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21734	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21735	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21736	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21737	: V=0.999277504792, theta=54.2081143821 -> V=1.0, theta=0.0
% INFO    : Bus 21738	: V=1.00000032767, theta=56.8317740377 -> V=1.0, theta=0.0
% INFO    : Bus 21739	: V=1.00000050006, theta=57.1869147919 -> V=1.0, theta=0.0
% INFO    : Bus 21740	: V=1.00000095668, theta=56.3402316471 -> V=1.0, theta=0.0
% INFO    : Bus 21741	: V=0.99480262453, theta=55.7903129931 -> V=1.0, theta=0.0
% INFO    : Bus 21742	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21743	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21744	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21745	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21746	: V=1.00178953498, theta=51.1029674119 -> V=1.0, theta=0.0
% INFO    : Bus 21747	: V=0.967009487424, theta=54.1707203918 -> V=1.0, theta=0.0
% INFO    : Bus 21748	: V=0.999999956299, theta=54.3729104437 -> V=1.0, theta=0.0
% INFO    : Bus 21749	: V=0.997943705454, theta=51.5568008102 -> V=1.0, theta=0.0
% INFO    : Bus 21750	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21751	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21752	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21753	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21754	: V=0.999116750124, theta=54.1093389647 -> V=1.0, theta=0.0
% INFO    : Bus 21755	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21756	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21757	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21758	: V=0.999548020448, theta=53.9863566884 -> V=1.0, theta=0.0
% INFO    : Bus 21759	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21760	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21761	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21762	: V=1.00060641303, theta=59.9511017215 -> V=1.0, theta=0.0
% INFO    : Bus 21763	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21764	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21765	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21766	: V=1.0018139921, theta=27.4363200074 -> V=1.0, theta=0.0
% INFO    : Bus 21767	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21768	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21769	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21770	: V=0.999843652492, theta=54.486702173 -> V=1.0, theta=0.0
% INFO    : Bus 21771	: V=0.99982273189, theta=54.1953235873 -> V=1.0, theta=0.0
% INFO    : Bus 21772	: V=0.999865933501, theta=54.2693780726 -> V=1.0, theta=0.0
% INFO    : Bus 21773	: V=0.999592710305, theta=53.9588252099 -> V=1.0, theta=0.0
% INFO    : Bus 21774	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21775	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21776	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21777	: V=0.989780913055, theta=65.0579272702 -> V=1.0, theta=0.0
% INFO    : Bus 21778	: V=0.994841306215, theta=64.4048087609 -> V=1.0, theta=0.0
% INFO    : Bus 21779	: V=0.999227980752, theta=64.1521281605 -> V=1.0, theta=0.0
% INFO    : Bus 21780	: V=0.998981388844, theta=67.1851814696 -> V=1.0, theta=0.0
% INFO    : Bus 21781	: V=0.995046516411, theta=64.3426717894 -> V=1.0, theta=0.0
% INFO    : Bus 21782	: V=0.994841306215, theta=64.4048087609 -> V=1.0, theta=0.0
% INFO    : Bus 21783	: V=0.991901786466, theta=64.7571517144 -> V=1.0, theta=0.0
% INFO    : Bus 21784	: V=0.989780913055, theta=65.0579272702 -> V=1.0, theta=0.0
% INFO    : Bus 21785	: V=0.996897501762, theta=61.2918307107 -> V=1.0, theta=0.0
% INFO    : Bus 21786	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21787	: V=1.00157529502, theta=60.6984403869 -> V=1.0, theta=0.0
% INFO    : Bus 21788	: V=1.00177452482, theta=62.985190743 -> V=1.0, theta=0.0
% INFO    : Bus 21789	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21790	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21791	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21792	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21793	: V=1.00169520073, theta=55.945390002 -> V=1.0, theta=0.0
% INFO    : Bus 21794	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21795	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21796	: V=1.00334255821, theta=68.3317449033 -> V=1.0, theta=0.0
% INFO    : Bus 21797	: V=1.00217987337, theta=72.8513356535 -> V=1.0, theta=0.0
% INFO    : Bus 21798	: V=0.999179804457, theta=72.6184227831 -> V=1.0, theta=0.0
% INFO    : Bus 21799	: V=1.00037825538, theta=73.0180532947 -> V=1.0, theta=0.0
% INFO    : Bus 21800	: V=1.00379752186, theta=69.7832599397 -> V=1.0, theta=0.0
% INFO    : Bus 21801	: V=0.999394322459, theta=72.6048882981 -> V=1.0, theta=0.0
% INFO    : Bus 21802	: V=1.00382714859, theta=73.1900868941 -> V=1.0, theta=0.0
% INFO    : Bus 21803	: V=1.00217987337, theta=72.8513356535 -> V=1.0, theta=0.0
% INFO    : Bus 21804	: V=1.00195319001, theta=67.9254178056 -> V=1.0, theta=0.0
% INFO    : Bus 21805	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21806	: V=0.995721141119, theta=54.2731185067 -> V=1.0, theta=0.0
% INFO    : Bus 21807	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21808	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21809	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21810	: V=0.998340628444, theta=54.043191102 -> V=1.0, theta=0.0
% INFO    : Bus 21811	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21812	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21813	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21814	: V=1.00265115344, theta=54.1476247775 -> V=1.0, theta=0.0
% INFO    : Bus 21815	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21816	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21817	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21818	: V=1.00002618123, theta=66.2010445288 -> V=1.0, theta=0.0
% INFO    : Bus 21819	: V=0.998977731447, theta=67.4021459199 -> V=1.0, theta=0.0
% INFO    : Bus 21820	: V=1.00284351085, theta=67.4433258953 -> V=1.0, theta=0.0
% INFO    : Bus 21821	: V=1.00275679002, theta=67.5072084454 -> V=1.0, theta=0.0
% INFO    : Bus 21822	: V=1.0028708978, theta=67.3903554137 -> V=1.0, theta=0.0
% INFO    : Bus 21823	: V=0.999832050942, theta=67.7523909744 -> V=1.0, theta=0.0
% INFO    : Bus 21824	: V=0.998393670487, theta=66.7105279949 -> V=1.0, theta=0.0
% INFO    : Bus 21825	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21826	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21827	: V=1.00006119218, theta=66.1530868889 -> V=1.0, theta=0.0
% INFO    : Bus 21828	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21829	: V=0.99991547517, theta=54.929044152 -> V=1.0, theta=0.0
% INFO    : Bus 21830	: V=0.998289257991, theta=54.7067836809 -> V=1.0, theta=0.0
% INFO    : Bus 21831	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21832	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21833	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21834	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21835	: V=1.00243103135, theta=57.1702673097 -> V=1.0, theta=0.0
% INFO    : Bus 21836	: V=0.996889484375, theta=58.5179564324 -> V=1.0, theta=0.0
% INFO    : Bus 21837	: V=0.997121314209, theta=58.6427656081 -> V=1.0, theta=0.0
% INFO    : Bus 21838	: V=0.999021022645, theta=58.321368007 -> V=1.0, theta=0.0
% INFO    : Bus 21839	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21840	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21841	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21842	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21843	: V=0.980701017485, theta=56.0387034105 -> V=1.0, theta=0.0
% INFO    : Bus 21844	: V=0.981555015009, theta=56.2117617765 -> V=1.0, theta=0.0
% INFO    : Bus 21845	: V=0.979900256192, theta=56.2956021276 -> V=1.0, theta=0.0
% INFO    : Bus 21846	: V=1.00522004741, theta=53.6491974139 -> V=1.0, theta=0.0
% INFO    : Bus 21847	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21848	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21849	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21850	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21851	: V=1.00680204561, theta=52.9994584546 -> V=1.0, theta=0.0
% INFO    : Bus 21852	: V=1.00073919901, theta=52.9499754909 -> V=1.0, theta=0.0
% INFO    : Bus 21853	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21854	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21855	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21856	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21857	: V=1.00089421985, theta=40.9704489167 -> V=1.0, theta=0.0
% INFO    : Bus 21858	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21859	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21860	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21861	: V=0.998355781221, theta=54.8282762842 -> V=1.0, theta=0.0
% INFO    : Bus 21862	: V=1.00866268585, theta=58.8823050628 -> V=1.0, theta=0.0
% INFO    : Bus 21863	: V=1.00890985712, theta=58.8436408057 -> V=1.0, theta=0.0
% INFO    : Bus 21864	: V=1.00312303384, theta=58.5208934571 -> V=1.0, theta=0.0
% INFO    : Bus 21865	: V=1.00476886797, theta=57.387790231 -> V=1.0, theta=0.0
% INFO    : Bus 21866	: V=1.00369604059, theta=58.2632023506 -> V=1.0, theta=0.0
% INFO    : Bus 21867	: V=1.002707956, theta=58.7322536917 -> V=1.0, theta=0.0
% INFO    : Bus 21868	: V=0.99674322846, theta=56.0581517222 -> V=1.0, theta=0.0
% INFO    : Bus 21869	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21870	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21871	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21872	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21873	: V=1.00473126081, theta=52.2977868244 -> V=1.0, theta=0.0
% INFO    : Bus 21874	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21875	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21876	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21877	: V=0.999369196005, theta=56.1522016609 -> V=1.0, theta=0.0
% INFO    : Bus 21878	: V=0.975655524217, theta=56.2583503461 -> V=1.0, theta=0.0
% INFO    : Bus 21879	: V=0.975178835098, theta=56.1817446863 -> V=1.0, theta=0.0
% INFO    : Bus 21880	: V=0.997095569609, theta=55.8457437254 -> V=1.0, theta=0.0
% INFO    : Bus 21881	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21882	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21883	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21884	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21885	: V=0.998031742842, theta=38.0303718457 -> V=1.0, theta=0.0
% INFO    : Bus 21886	: V=0.99418858378, theta=38.1514837625 -> V=1.0, theta=0.0
% INFO    : Bus 21887	: V=0.994947214818, theta=38.4523825987 -> V=1.0, theta=0.0
% INFO    : Bus 21888	: V=1.00030006017, theta=36.1829082933 -> V=1.0, theta=0.0
% INFO    : Bus 21889	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21890	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21891	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21892	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21893	: V=1.00229199644, theta=26.4454279503 -> V=1.0, theta=0.0
% INFO    : Bus 21894	: V=1.00175855835, theta=27.1428688751 -> V=1.0, theta=0.0
% INFO    : Bus 21895	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21896	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21897	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21898	: V=1.00320840724, theta=40.172879395 -> V=1.0, theta=0.0
% INFO    : Bus 21899	: V=1.00281764669, theta=40.3380184279 -> V=1.0, theta=0.0
% INFO    : Bus 21900	: V=0.999580303621, theta=32.7305490789 -> V=1.0, theta=0.0
% INFO    : Bus 21901	: V=0.996572952636, theta=32.9839034903 -> V=1.0, theta=0.0
% INFO    : Bus 21902	: V=0.999293215394, theta=32.7652358203 -> V=1.0, theta=0.0
% INFO    : Bus 21903	: V=0.996531622063, theta=32.9812445621 -> V=1.0, theta=0.0
% INFO    : Bus 21904	: V=0.996860342565, theta=32.987487723 -> V=1.0, theta=0.0
% INFO    : Bus 21905	: V=0.996572952636, theta=32.9839034903 -> V=1.0, theta=0.0
% INFO    : Bus 21906	: V=1.00032518719, theta=32.7074560636 -> V=1.0, theta=0.0
% INFO    : Bus 21907	: V=1.00019152767, theta=33.0344593978 -> V=1.0, theta=0.0
% INFO    : Bus 21908	: V=1.00016202722, theta=33.0315551472 -> V=1.0, theta=0.0
% INFO    : Bus 21909	: V=1.00006620381, theta=33.6808674454 -> V=1.0, theta=0.0
% INFO    : Bus 21910	: V=1.00006771894, theta=33.6809999555 -> V=1.0, theta=0.0
% INFO    : Bus 21911	: V=1.00006620381, theta=33.6808674454 -> V=1.0, theta=0.0
% INFO    : Bus 21912	: V=1.00006472606, theta=33.6807299592 -> V=1.0, theta=0.0
% INFO    : Bus 21913	: V=0.98274550483, theta=16.9664177143 -> V=1.0, theta=0.0
% INFO    : Bus 21914	: V=0.98503297961, theta=19.5335501866 -> V=1.0, theta=0.0
% INFO    : Bus 21915	: V=1.00361082487, theta=32.3128689957 -> V=1.0, theta=0.0
% INFO    : Bus 21916	: V=1.00513922569, theta=32.0114939483 -> V=1.0, theta=0.0
% INFO    : Bus 21917	: V=0.993755732992, theta=22.4018904704 -> V=1.0, theta=0.0
% INFO    : Bus 21918	: V=0.99844178668, theta=35.1499831556 -> V=1.0, theta=0.0
% INFO    : Bus 21919	: V=0.998435778279, theta=35.1494039051 -> V=1.0, theta=0.0
% INFO    : Bus 21920	: V=0.998447921382, theta=35.150529531 -> V=1.0, theta=0.0
% INFO    : Bus 21921	: V=0.99844178668, theta=35.1499831556 -> V=1.0, theta=0.0
% INFO    : Bus 21922	: V=1.00198893045, theta=39.9614103517 -> V=1.0, theta=0.0
% INFO    : Bus 21923	: V=1.00200084367, theta=39.962468933 -> V=1.0, theta=0.0
% INFO    : Bus 21924	: V=1.00197716733, theta=39.9604737444 -> V=1.0, theta=0.0
% INFO    : Bus 21925	: V=0.995705762456, theta=16.9729969645 -> V=1.0, theta=0.0
% INFO    : Bus 21926	: V=1.00041480146, theta=38.5324350992 -> V=1.0, theta=0.0
% INFO    : Bus 21927	: V=1.00040979793, theta=38.5320817506 -> V=1.0, theta=0.0
% INFO    : Bus 21928	: V=1.00042006221, theta=38.5328064074 -> V=1.0, theta=0.0
% INFO    : Bus 21929	: V=1.00041480146, theta=38.5324350992 -> V=1.0, theta=0.0
% INFO    : Bus 21930	: V=0.990783342355, theta=19.3769138939 -> V=1.0, theta=0.0
% INFO    : Bus 21931	: V=1.00090241491, theta=16.5768119678 -> V=1.0, theta=0.0
% INFO    : Bus 21932	: V=1.00031965438, theta=41.046026551 -> V=1.0, theta=0.0
% INFO    : Bus 21933	: V=1.00031779106, theta=41.0458397792 -> V=1.0, theta=0.0
% INFO    : Bus 21934	: V=1.00034187618, theta=41.0459567705 -> V=1.0, theta=0.0
% INFO    : Bus 21935	: V=1.00579500737, theta=31.7243584256 -> V=1.0, theta=0.0
% INFO    : Bus 21936	: V=1.00579273002, theta=31.7240880123 -> V=1.0, theta=0.0
% INFO    : Bus 21937	: V=1.00579702635, theta=31.724626771 -> V=1.0, theta=0.0
% INFO    : Bus 21938	: V=0.992210566985, theta=19.795603928 -> V=1.0, theta=0.0
% INFO    : Bus 21939	: V=0.993206072094, theta=19.6127957378 -> V=1.0, theta=0.0
% INFO    : Bus 21940	: V=0.997569451083, theta=45.9709383132 -> V=1.0, theta=0.0
% INFO    : Bus 21941	: V=0.996938378129, theta=19.2224850499 -> V=1.0, theta=0.0
% INFO    : Bus 21942	: V=0.99737179741, theta=36.1536493711 -> V=1.0, theta=0.0
% INFO    : Bus 21943	: V=0.99995739958, theta=36.4297979227 -> V=1.0, theta=0.0
% INFO    : Bus 21944	: V=1.00016196911, theta=36.268915253 -> V=1.0, theta=0.0
% INFO    : Bus 21945	: V=0.999340066856, theta=36.6946660658 -> V=1.0, theta=0.0
% INFO    : Bus 21946	: V=0.999342825273, theta=36.6949235564 -> V=1.0, theta=0.0
% INFO    : Bus 21947	: V=0.999337099104, theta=36.6943699298 -> V=1.0, theta=0.0
% INFO    : Bus 21948	: V=0.999340066856, theta=36.6946660658 -> V=1.0, theta=0.0
% INFO    : Bus 21949	: V=0.985442578066, theta=20.6511755995 -> V=1.0, theta=0.0
% INFO    : Bus 21950	: V=0.999145782167, theta=42.3857707486 -> V=1.0, theta=0.0
% INFO    : Bus 21951	: V=0.998862924211, theta=23.9924633897 -> V=1.0, theta=0.0
% INFO    : Bus 21952	: V=0.99886154805, theta=23.9923550973 -> V=1.0, theta=0.0
% INFO    : Bus 21953	: V=0.998864191753, theta=23.9925727255 -> V=1.0, theta=0.0
% INFO    : Bus 21954	: V=0.998900066173, theta=40.063849869 -> V=1.0, theta=0.0
% INFO    : Bus 21955	: V=0.999318044063, theta=39.3124246185 -> V=1.0, theta=0.0
% INFO    : Bus 21956	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21957	: V=0.998719693117, theta=39.9426393757 -> V=1.0, theta=0.0
% INFO    : Bus 21958	: V=0.995051313628, theta=40.7266719302 -> V=1.0, theta=0.0
% INFO    : Bus 21959	: V=0.99504323731, theta=40.7011880403 -> V=1.0, theta=0.0
% INFO    : Bus 21960	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21961	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21962	: V=0.998000601622, theta=44.700012609 -> V=1.0, theta=0.0
% INFO    : Bus 21963	: V=0.997996163287, theta=44.6994244492 -> V=1.0, theta=0.0
% INFO    : Bus 21964	: V=0.998004880202, theta=44.7005774893 -> V=1.0, theta=0.0
% INFO    : Bus 21965	: V=0.998097021549, theta=44.0586854179 -> V=1.0, theta=0.0
% INFO    : Bus 21966	: V=0.998076510508, theta=43.8246134845 -> V=1.0, theta=0.0
% INFO    : Bus 21967	: V=0.99934644776, theta=41.3968413631 -> V=1.0, theta=0.0
% INFO    : Bus 21968	: V=0.999341839905, theta=41.3964776027 -> V=1.0, theta=0.0
% INFO    : Bus 21969	: V=0.999351176707, theta=41.397236625 -> V=1.0, theta=0.0
% INFO    : Bus 21970	: V=1.00074921007, theta=40.688200006 -> V=1.0, theta=0.0
% INFO    : Bus 21971	: V=1.0007391462, theta=40.687610443 -> V=1.0, theta=0.0
% INFO    : Bus 21972	: V=1.00346085398, theta=30.4318182278 -> V=1.0, theta=0.0
% INFO    : Bus 21973	: V=1.00341265963, theta=29.6750894993 -> V=1.0, theta=0.0
% INFO    : Bus 21974	: V=1.00341803381, theta=29.6756018574 -> V=1.0, theta=0.0
% INFO    : Bus 21975	: V=1.00340779005, theta=29.6746014969 -> V=1.0, theta=0.0
% INFO    : Bus 21976	: V=1.00489773942, theta=18.7470085394 -> V=1.0, theta=0.0
% INFO    : Bus 21977	: V=0.999441150705, theta=19.1676171872 -> V=1.0, theta=0.0
% INFO    : Bus 21978	: V=1.00019257841, theta=19.1532744893 -> V=1.0, theta=0.0
% INFO    : Bus 21979	: V=0.999097908699, theta=37.0738661355 -> V=1.0, theta=0.0
% INFO    : Bus 21980	: V=1.00743255419, theta=32.709179843 -> V=1.0, theta=0.0
% INFO    : Bus 21981	: V=1.00502804843, theta=18.5268790512 -> V=1.0, theta=0.0
% INFO    : Bus 21982	: V=1.00501803728, theta=18.526180072 -> V=1.0, theta=0.0
% INFO    : Bus 21983	: V=1.00501552925, theta=18.6487444234 -> V=1.0, theta=0.0
% INFO    : Bus 21984	: V=1.00503230957, theta=18.5536945553 -> V=1.0, theta=0.0
% INFO    : Bus 21985	: V=1.00502911239, theta=18.553007304 -> V=1.0, theta=0.0
% INFO    : Bus 21986	: V=1.00503556515, theta=18.5544510919 -> V=1.0, theta=0.0
% INFO    : Bus 21987	: V=1.0071457323, theta=32.7159811209 -> V=1.0, theta=0.0
% INFO    : Bus 21988	: V=1.00554209971, theta=32.7825620918 -> V=1.0, theta=0.0
% INFO    : Bus 21989	: V=1.00639598653, theta=32.7423213214 -> V=1.0, theta=0.0
% INFO    : Bus 21990	: V=1.00024391411, theta=36.0086294045 -> V=1.0, theta=0.0
% INFO    : Bus 21991	: V=1.000248594, theta=36.0091947844 -> V=1.0, theta=0.0
% INFO    : Bus 21992	: V=0.999635348132, theta=36.676776197 -> V=1.0, theta=0.0
% INFO    : Bus 21993	: V=0.999320143444, theta=39.6482536143 -> V=1.0, theta=0.0
% INFO    : Bus 21994	: V=0.999162569069, theta=40.1097364863 -> V=1.0, theta=0.0
% INFO    : Bus 21995	: V=0.999156876892, theta=40.1090588826 -> V=1.0, theta=0.0
% INFO    : Bus 21996	: V=0.99830008072, theta=43.8984388487 -> V=1.0, theta=0.0
% INFO    : Bus 21997	: V=1.00297489617, theta=16.528148362 -> V=1.0, theta=0.0
% INFO    : Bus 21998	: V=1.00296328239, theta=16.6671718145 -> V=1.0, theta=0.0
% INFO    : Bus 21999	: V=1.00243943564, theta=17.0196659497 -> V=1.0, theta=0.0
% INFO    : Bus 22000	: V=1.00417094021, theta=18.5710355954 -> V=1.0, theta=0.0
% INFO    : Bus 22001	: V=1.00394411206, theta=18.6972002311 -> V=1.0, theta=0.0
% INFO    : Bus 22002	: V=1.00393765598, theta=18.696759168 -> V=1.0, theta=0.0
% INFO    : Bus 22003	: V=1.0039516748, theta=18.6977234049 -> V=1.0, theta=0.0
% INFO    : Bus 22004	: V=1.00394411206, theta=18.6972002311 -> V=1.0, theta=0.0
% INFO    : Bus 22005	: V=1.00437384749, theta=18.4515049683 -> V=1.0, theta=0.0
% INFO    : Bus 22006	: V=1.00437711264, theta=18.4520245234 -> V=1.0, theta=0.0
% INFO    : Bus 22007	: V=1.0043293323, theta=16.4787635155 -> V=1.0, theta=0.0
% INFO    : Bus 22008	: V=1.00440710913, theta=18.4313063444 -> V=1.0, theta=0.0
% INFO    : Bus 22009	: V=1.00451397434, theta=18.7441825542 -> V=1.0, theta=0.0
% INFO    : Bus 22010	: V=1.00452769841, theta=18.7458951023 -> V=1.0, theta=0.0
% INFO    : Bus 22011	: V=1.00449952807, theta=18.7423222274 -> V=1.0, theta=0.0
% INFO    : Bus 22012	: V=1.00379843731, theta=20.1624370319 -> V=1.0, theta=0.0
% INFO    : Bus 22013	: V=1.00477628098, theta=19.0942102952 -> V=1.0, theta=0.0
% INFO    : Bus 22014	: V=1.00391087017, theta=20.1944317044 -> V=1.0, theta=0.0
% INFO    : Bus 22015	: V=1.00378779802, theta=20.1608329295 -> V=1.0, theta=0.0
% INFO    : Bus 22016	: V=1.00379843731, theta=20.1624370319 -> V=1.0, theta=0.0
% INFO    : Bus 22017	: V=0.999086998964, theta=37.1624799685 -> V=1.0, theta=0.0
% INFO    : Bus 22018	: V=0.996332943994, theta=38.627441007 -> V=1.0, theta=0.0
% INFO    : Bus 22019	: V=0.999794914801, theta=37.5826105608 -> V=1.0, theta=0.0
% INFO    : Bus 22020	: V=0.99630542834, theta=38.6251535 -> V=1.0, theta=0.0
% INFO    : Bus 22021	: V=0.996370394669, theta=38.6485681415 -> V=1.0, theta=0.0
% INFO    : Bus 22022	: V=0.996332943994, theta=38.627441007 -> V=1.0, theta=0.0
% INFO    : Bus 22023	: V=1.00011890295, theta=42.0273545695 -> V=1.0, theta=0.0
% INFO    : Bus 22024	: V=1.00012193536, theta=42.0278292757 -> V=1.0, theta=0.0
% INFO    : Bus 22025	: V=0.999272707742, theta=40.9654575346 -> V=1.0, theta=0.0
% INFO    : Bus 22026	: V=0.99927589944, theta=40.9657916648 -> V=1.0, theta=0.0
% INFO    : Bus 22027	: V=0.999341071592, theta=36.7817343044 -> V=1.0, theta=0.0
% INFO    : Bus 22028	: V=1.00004601026, theta=36.4012038177 -> V=1.0, theta=0.0
% INFO    : Bus 22029	: V=1.00217638223, theta=30.9704840529 -> V=1.0, theta=0.0
% INFO    : Bus 22030	: V=1.00217241682, theta=30.9698866459 -> V=1.0, theta=0.0
% INFO    : Bus 22031	: V=1.00186141345, theta=31.0668798775 -> V=1.0, theta=0.0
% INFO    : Bus 22032	: V=1.00104008146, theta=34.9695347675 -> V=1.0, theta=0.0
% INFO    : Bus 22033	: V=1.00103875676, theta=34.9694166519 -> V=1.0, theta=0.0
% INFO    : Bus 22034	: V=1.00104240268, theta=34.9697480244 -> V=1.0, theta=0.0
% INFO    : Bus 22035	: V=1.00104008146, theta=34.9695347675 -> V=1.0, theta=0.0
% INFO    : Bus 22036	: V=1.00146091946, theta=19.1336586771 -> V=1.0, theta=0.0
% INFO    : Bus 22037	: V=0.999864823493, theta=19.2877358466 -> V=1.0, theta=0.0
% INFO    : Bus 22038	: V=0.999863334513, theta=19.2874632342 -> V=1.0, theta=0.0
% INFO    : Bus 22039	: V=1.0008468895, theta=19.1958221752 -> V=1.0, theta=0.0
% INFO    : Bus 22040	: V=1.00084291653, theta=19.1955284587 -> V=1.0, theta=0.0
% INFO    : Bus 22041	: V=1.00042365079, theta=36.7792207784 -> V=1.0, theta=0.0
% INFO    : Bus 22042	: V=1.00042030542, theta=36.7789350445 -> V=1.0, theta=0.0
% INFO    : Bus 22043	: V=1.00042700604, theta=36.7795149866 -> V=1.0, theta=0.0
% INFO    : Bus 22044	: V=1.00096735368, theta=34.8724128916 -> V=1.0, theta=0.0
% INFO    : Bus 22045	: V=1.00097253245, theta=34.8730506271 -> V=1.0, theta=0.0
% INFO    : Bus 22046	: V=1.00075664155, theta=34.088133326 -> V=1.0, theta=0.0
% INFO    : Bus 22047	: V=1.00099924867, theta=34.6492139985 -> V=1.0, theta=0.0
% INFO    : Bus 22048	: V=1.00093972485, theta=35.0416479899 -> V=1.0, theta=0.0
% INFO    : Bus 22049	: V=1.00064936447, theta=34.9378712095 -> V=1.0, theta=0.0
% INFO    : Bus 22050	: V=1.00489287005, theta=25.5726503222 -> V=1.0, theta=0.0
% INFO    : Bus 22051	: V=1.00084017107, theta=33.5079095876 -> V=1.0, theta=0.0
% INFO    : Bus 22052	: V=0.999788221294, theta=33.6158192547 -> V=1.0, theta=0.0
% INFO    : Bus 22053	: V=1.00169669273, theta=32.984973027 -> V=1.0, theta=0.0
% INFO    : Bus 22054	: V=0.999760904005, theta=33.6137848213 -> V=1.0, theta=0.0
% INFO    : Bus 22055	: V=0.999831958638, theta=33.6333364622 -> V=1.0, theta=0.0
% INFO    : Bus 22056	: V=0.999788112007, theta=33.6158128784 -> V=1.0, theta=0.0
% INFO    : Bus 22057	: V=0.999788221294, theta=33.6158192547 -> V=1.0, theta=0.0
% INFO    : Bus 22058	: V=1.00130752214, theta=32.974035305 -> V=1.0, theta=0.0
% INFO    : Bus 22059	: V=1.00082151551, theta=33.0342110628 -> V=1.0, theta=0.0
% INFO    : Bus 22060	: V=1.00280485126, theta=16.1557884986 -> V=1.0, theta=0.0
% INFO    : Bus 22061	: V=0.998476903595, theta=31.6987740108 -> V=1.0, theta=0.0
% INFO    : Bus 22062	: V=0.998430636911, theta=31.6942546817 -> V=1.0, theta=0.0
% INFO    : Bus 22063	: V=0.998526702194, theta=31.703430819 -> V=1.0, theta=0.0
% INFO    : Bus 22064	: V=0.998476903595, theta=31.6987740108 -> V=1.0, theta=0.0
% INFO    : Bus 22065	: V=0.99938399824, theta=32.2327122416 -> V=1.0, theta=0.0
% INFO    : Bus 22066	: V=0.998956200757, theta=31.7921928501 -> V=1.0, theta=0.0
% INFO    : Bus 22067	: V=0.99891935287, theta=31.7878330269 -> V=1.0, theta=0.0
% INFO    : Bus 22068	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22069	: V=0.997752646718, theta=32.5815516754 -> V=1.0, theta=0.0
% INFO    : Bus 22070	: V=0.99896578435, theta=31.8506915673 -> V=1.0, theta=0.0
% INFO    : Bus 22071	: V=0.997996130252, theta=32.5811570412 -> V=1.0, theta=0.0
% INFO    : Bus 22072	: V=0.996790697249, theta=32.7465885172 -> V=1.0, theta=0.0
% INFO    : Bus 22073	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22074	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22075	: V=1.00213175292, theta=27.5977465852 -> V=1.0, theta=0.0
% INFO    : Bus 22076	: V=1.00212796448, theta=27.5970999446 -> V=1.0, theta=0.0
% INFO    : Bus 22077	: V=1.00213522024, theta=27.5983853098 -> V=1.0, theta=0.0
% INFO    : Bus 22078	: V=1.003674085, theta=16.6719980665 -> V=1.0, theta=0.0
% INFO    : Bus 22079	: V=1.00366971109, theta=16.6713897596 -> V=1.0, theta=0.0
% INFO    : Bus 22080	: V=1.00367798921, theta=16.6725910022 -> V=1.0, theta=0.0
% INFO    : Bus 22081	: V=1.00408036427, theta=16.9317913855 -> V=1.0, theta=0.0
% INFO    : Bus 22082	: V=1.00400962918, theta=16.832257502 -> V=1.0, theta=0.0
% INFO    : Bus 22083	: V=1.00063130822, theta=31.2897809789 -> V=1.0, theta=0.0
% INFO    : Bus 22084	: V=1.00062863949, theta=31.2894233531 -> V=1.0, theta=0.0
% INFO    : Bus 22085	: V=1.00255136732, theta=26.0069356937 -> V=1.0, theta=0.0
% INFO    : Bus 22086	: V=1.00385345798, theta=25.8881480122 -> V=1.0, theta=0.0
% INFO    : Bus 22087	: V=1.00312831856, theta=26.0976605555 -> V=1.0, theta=0.0
% INFO    : Bus 22088	: V=1.00098914298, theta=34.5969893702 -> V=1.0, theta=0.0
% INFO    : Bus 22089	: V=1.00114903357, theta=34.1936421045 -> V=1.0, theta=0.0
% INFO    : Bus 22090	: V=1.00115418147, theta=34.1942823647 -> V=1.0, theta=0.0
% INFO    : Bus 22091	: V=1.00151612264, theta=34.0521178077 -> V=1.0, theta=0.0
% INFO    : Bus 22092	: V=1.0015113195, theta=34.0515720756 -> V=1.0, theta=0.0
% INFO    : Bus 22093	: V=1.00152056905, theta=34.052700012 -> V=1.0, theta=0.0
% INFO    : Bus 22094	: V=1.00235203941, theta=27.2084567413 -> V=1.0, theta=0.0
% INFO    : Bus 22095	: V=1.00236838664, theta=27.2100566345 -> V=1.0, theta=0.0
% INFO    : Bus 22096	: V=1.00233701594, theta=27.2069387421 -> V=1.0, theta=0.0
% INFO    : Bus 22097	: V=1.00235203941, theta=27.2084567413 -> V=1.0, theta=0.0
% INFO    : Bus 22098	: V=1.00204672423, theta=25.9286958024 -> V=1.0, theta=0.0
% INFO    : Bus 22099	: V=1.00135664922, theta=26.7996752179 -> V=1.0, theta=0.0
% INFO    : Bus 22100	: V=1.00268251498, theta=26.5172528268 -> V=1.0, theta=0.0
% INFO    : Bus 22101	: V=1.00135948397, theta=26.8084519222 -> V=1.0, theta=0.0
% INFO    : Bus 22102	: V=1.00135664922, theta=26.7996752179 -> V=1.0, theta=0.0
% INFO    : Bus 22103	: V=1.00134456474, theta=26.798057449 -> V=1.0, theta=0.0
% INFO    : Bus 22104	: V=0.998091287558, theta=31.422122829 -> V=1.0, theta=0.0
% INFO    : Bus 22105	: V=0.999552227201, theta=31.4707607244 -> V=1.0, theta=0.0
% INFO    : Bus 22106	: V=0.998057622342, theta=30.941100365 -> V=1.0, theta=0.0
% INFO    : Bus 22107	: V=0.998775988491, theta=31.5725220652 -> V=1.0, theta=0.0
% INFO    : Bus 22108	: V=0.998758589473, theta=31.5698738763 -> V=1.0, theta=0.0
% INFO    : Bus 22109	: V=1.00084868352, theta=33.0037633203 -> V=1.0, theta=0.0
% INFO    : Bus 22110	: V=1.00090185214, theta=32.9925959106 -> V=1.0, theta=0.0
% INFO    : Bus 22111	: V=1.00062390072, theta=32.7676878637 -> V=1.0, theta=0.0
% INFO    : Bus 22112	: V=1.0010712554, theta=15.5758964461 -> V=1.0, theta=0.0
% INFO    : Bus 22113	: V=1.00107192024, theta=15.5760861897 -> V=1.0, theta=0.0
% INFO    : Bus 22114	: V=1.0010712554, theta=15.5758964461 -> V=1.0, theta=0.0
% INFO    : Bus 22115	: V=1.00498672941, theta=17.3961672487 -> V=1.0, theta=0.0
% INFO    : Bus 22116	: V=1.00497909915, theta=17.3951940652 -> V=1.0, theta=0.0
% INFO    : Bus 22117	: V=1.00470237918, theta=17.2316115896 -> V=1.0, theta=0.0
% INFO    : Bus 22118	: V=1.00469225789, theta=17.2305621786 -> V=1.0, theta=0.0
% INFO    : Bus 22119	: V=1.00471171949, theta=17.2326524493 -> V=1.0, theta=0.0
% INFO    : Bus 22120	: V=1.00470237918, theta=17.2316115896 -> V=1.0, theta=0.0
% INFO    : Bus 22121	: V=1.00479337906, theta=17.2637578061 -> V=1.0, theta=0.0
% INFO    : Bus 22122	: V=1.00480348454, theta=17.264806488 -> V=1.0, theta=0.0
% INFO    : Bus 22123	: V=1.00478244388, theta=17.2626815619 -> V=1.0, theta=0.0
% INFO    : Bus 22124	: V=1.00479337906, theta=17.2637578061 -> V=1.0, theta=0.0
% INFO    : Bus 22125	: V=0.997554095847, theta=34.8864263602 -> V=1.0, theta=0.0
% INFO    : Bus 22126	: V=0.998801447548, theta=35.2380298527 -> V=1.0, theta=0.0
% INFO    : Bus 22127	: V=1.00266532371, theta=36.4674111593 -> V=1.0, theta=0.0
% INFO    : Bus 22128	: V=0.998327005984, theta=34.4541173265 -> V=1.0, theta=0.0
% INFO    : Bus 22129	: V=0.998410211774, theta=34.4536043229 -> V=1.0, theta=0.0
% INFO    : Bus 22130	: V=0.998324595022, theta=34.4538201219 -> V=1.0, theta=0.0
% INFO    : Bus 22131	: V=0.998325472711, theta=34.4539179882 -> V=1.0, theta=0.0
% INFO    : Bus 22132	: V=1.00064934366, theta=33.5005731481 -> V=1.0, theta=0.0
% INFO    : Bus 22133	: V=0.998286498463, theta=34.4962929224 -> V=1.0, theta=0.0
% INFO    : Bus 22134	: V=0.99826083769, theta=34.4946539057 -> V=1.0, theta=0.0
% INFO    : Bus 22135	: V=0.99831071028, theta=34.4979375863 -> V=1.0, theta=0.0
% INFO    : Bus 22136	: V=0.999825556797, theta=34.0585923437 -> V=1.0, theta=0.0
% INFO    : Bus 22137	: V=0.996480515689, theta=14.0886322676 -> V=1.0, theta=0.0
% INFO    : Bus 22138	: V=0.996417343963, theta=14.0831310467 -> V=1.0, theta=0.0
% INFO    : Bus 22139	: V=0.996541058503, theta=14.0939556628 -> V=1.0, theta=0.0
% INFO    : Bus 22140	: V=0.996480515689, theta=14.0886322676 -> V=1.0, theta=0.0
% INFO    : Bus 22141	: V=0.995949955662, theta=13.7068313787 -> V=1.0, theta=0.0
% INFO    : Bus 22142	: V=0.992370881848, theta=14.9337932259 -> V=1.0, theta=0.0
% INFO    : Bus 22143	: V=0.997018283657, theta=14.6641401375 -> V=1.0, theta=0.0
% INFO    : Bus 22144	: V=0.99229225294, theta=14.9285613055 -> V=1.0, theta=0.0
% INFO    : Bus 22145	: V=0.992361484988, theta=14.9453428962 -> V=1.0, theta=0.0
% INFO    : Bus 22146	: V=0.992370881848, theta=14.9337932259 -> V=1.0, theta=0.0
% INFO    : Bus 22147	: V=0.995814251276, theta=13.0818153267 -> V=1.0, theta=0.0
% INFO    : Bus 22148	: V=1.0005171142, theta=15.3969460239 -> V=1.0, theta=0.0
% INFO    : Bus 22149	: V=0.999647038291, theta=15.11658362 -> V=1.0, theta=0.0
% INFO    : Bus 22150	: V=1.00119548621, theta=15.68349137 -> V=1.0, theta=0.0
% INFO    : Bus 22151	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22152	: V=1.00224222094, theta=33.6760548748 -> V=1.0, theta=0.0
% INFO    : Bus 22153	: V=1.00357925945, theta=34.0888534513 -> V=1.0, theta=0.0
% INFO    : Bus 22154	: V=1.00372510897, theta=34.1048675433 -> V=1.0, theta=0.0
% INFO    : Bus 22155	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22156	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22157	: V=0.998772126446, theta=34.0205854141 -> V=1.0, theta=0.0
% INFO    : Bus 22158	: V=1.00044158518, theta=33.8843728617 -> V=1.0, theta=0.0
% INFO    : Bus 22159	: V=1.00045997256, theta=33.8873910796 -> V=1.0, theta=0.0
% INFO    : Bus 22160	: V=1.00042531774, theta=33.8814534212 -> V=1.0, theta=0.0
% INFO    : Bus 22161	: V=1.00106099268, theta=33.7151763791 -> V=1.0, theta=0.0
% INFO    : Bus 22162	: V=0.998273855206, theta=30.6001282734 -> V=1.0, theta=0.0
% INFO    : Bus 22163	: V=0.999182907241, theta=31.0634819535 -> V=1.0, theta=0.0
% INFO    : Bus 22164	: V=1.00063450666, theta=30.9470713553 -> V=1.0, theta=0.0
% INFO    : Bus 22165	: V=0.99941964521, theta=30.8943839481 -> V=1.0, theta=0.0
% INFO    : Bus 22166	: V=1.0007061657, theta=30.9536540136 -> V=1.0, theta=0.0
% INFO    : Bus 22167	: V=1.00058979354, theta=30.9416963117 -> V=1.0, theta=0.0
% INFO    : Bus 22168	: V=1.00063450666, theta=30.9470713553 -> V=1.0, theta=0.0
% INFO    : Bus 22169	: V=0.997549945934, theta=31.2656882904 -> V=1.0, theta=0.0
% INFO    : Bus 22170	: V=0.998865942774, theta=30.5309361784 -> V=1.0, theta=0.0
% INFO    : Bus 22171	: V=0.998820670118, theta=30.5248842148 -> V=1.0, theta=0.0
% INFO    : Bus 22172	: V=0.998900748303, theta=30.5363966651 -> V=1.0, theta=0.0
% INFO    : Bus 22173	: V=0.998386359371, theta=30.021625187 -> V=1.0, theta=0.0
% INFO    : Bus 22174	: V=0.998522079787, theta=34.3560479802 -> V=1.0, theta=0.0
% INFO    : Bus 22175	: V=0.998518720672, theta=34.355693541 -> V=1.0, theta=0.0
% INFO    : Bus 22176	: V=0.998525472334, theta=34.3564121662 -> V=1.0, theta=0.0
% INFO    : Bus 22177	: V=0.998522079787, theta=34.3560479802 -> V=1.0, theta=0.0
% INFO    : Bus 22178	: V=0.997900057035, theta=27.6344626938 -> V=1.0, theta=0.0
% INFO    : Bus 22179	: V=0.997946600195, theta=27.6369237362 -> V=1.0, theta=0.0
% INFO    : Bus 22180	: V=0.997856899953, theta=27.6323219521 -> V=1.0, theta=0.0
% INFO    : Bus 22181	: V=0.997607044709, theta=27.5909309004 -> V=1.0, theta=0.0
% INFO    : Bus 22182	: V=1.00340626777, theta=27.0367127448 -> V=1.0, theta=0.0
% INFO    : Bus 22183	: V=0.99758606794, theta=27.5881364932 -> V=1.0, theta=0.0
% INFO    : Bus 22184	: V=0.997993488886, theta=27.6028321668 -> V=1.0, theta=0.0
% INFO    : Bus 22185	: V=0.997607044709, theta=27.5909309004 -> V=1.0, theta=0.0
% INFO    : Bus 22186	: V=1.00285388775, theta=26.9920401461 -> V=1.0, theta=0.0
% INFO    : Bus 22187	: V=1.00283284709, theta=26.9894235015 -> V=1.0, theta=0.0
% INFO    : Bus 22188	: V=1.00287582268, theta=26.9945884506 -> V=1.0, theta=0.0
% INFO    : Bus 22189	: V=1.00285388775, theta=26.9920401461 -> V=1.0, theta=0.0
% INFO    : Bus 22190	: V=1.000782316, theta=33.1887626925 -> V=1.0, theta=0.0
% INFO    : Bus 22191	: V=1.00106379715, theta=33.0622917944 -> V=1.0, theta=0.0
% INFO    : Bus 22192	: V=1.00116879011, theta=32.9547703688 -> V=1.0, theta=0.0
% INFO    : Bus 22193	: V=1.00178469009, theta=35.5903065904 -> V=1.0, theta=0.0
% INFO    : Bus 22194	: V=1.00063315213, theta=35.0324195717 -> V=1.0, theta=0.0
% INFO    : Bus 22195	: V=0.995782598582, theta=5.17677748794 -> V=1.0, theta=0.0
% INFO    : Bus 22196	: V=0.997432455527, theta=4.99008827734 -> V=1.0, theta=0.0
% INFO    : Bus 22197	: V=0.996624329854, theta=5.22086427578 -> V=1.0, theta=0.0
% INFO    : Bus 22198	: V=0.99660851627, theta=5.21830886486 -> V=1.0, theta=0.0
% INFO    : Bus 22199	: V=0.996637635643, theta=5.2230613307 -> V=1.0, theta=0.0
% INFO    : Bus 22200	: V=0.992379162051, theta=7.36832934041 -> V=1.0, theta=0.0
% INFO    : Bus 22201	: V=0.99758213744, theta=5.48405683869 -> V=1.0, theta=0.0
% INFO    : Bus 22202	: V=0.992497642559, theta=7.39695345987 -> V=1.0, theta=0.0
% INFO    : Bus 22203	: V=0.99236795302, theta=7.36604928608 -> V=1.0, theta=0.0
% INFO    : Bus 22204	: V=0.992379162051, theta=7.36832934041 -> V=1.0, theta=0.0
% INFO    : Bus 22205	: V=1.0044224419, theta=25.2446658813 -> V=1.0, theta=0.0
% INFO    : Bus 22206	: V=1.00367280179, theta=25.0016546078 -> V=1.0, theta=0.0
% INFO    : Bus 22207	: V=1.00366986223, theta=25.0012371639 -> V=1.0, theta=0.0
% INFO    : Bus 22208	: V=1.00459122603, theta=25.28916948 -> V=1.0, theta=0.0
% INFO    : Bus 22209	: V=1.00458426103, theta=25.2888028985 -> V=1.0, theta=0.0
% INFO    : Bus 22210	: V=1.00459757984, theta=25.2894900045 -> V=1.0, theta=0.0
% INFO    : Bus 22211	: V=1.00172747209, theta=32.2801850827 -> V=1.0, theta=0.0
% INFO    : Bus 22212	: V=1.0017535158, theta=32.2825380592 -> V=1.0, theta=0.0
% INFO    : Bus 22213	: V=1.00169948028, theta=32.2774275986 -> V=1.0, theta=0.0
% INFO    : Bus 22214	: V=1.00126946104, theta=32.5736188183 -> V=1.0, theta=0.0
% INFO    : Bus 22215	: V=1.00055021843, theta=32.082199625 -> V=1.0, theta=0.0
% INFO    : Bus 22216	: V=1.00307464023, theta=33.1413308953 -> V=1.0, theta=0.0
% INFO    : Bus 22217	: V=1.00253465134, theta=32.0958991679 -> V=1.0, theta=0.0
% INFO    : Bus 22218	: V=1.00304611007, theta=33.1385683666 -> V=1.0, theta=0.0
% INFO    : Bus 22219	: V=1.00316983479, theta=33.1585445654 -> V=1.0, theta=0.0
% INFO    : Bus 22220	: V=1.00307464023, theta=33.1413308953 -> V=1.0, theta=0.0
% INFO    : Bus 22221	: V=0.998371461226, theta=27.9958827337 -> V=1.0, theta=0.0
% INFO    : Bus 22222	: V=0.99831140988, theta=27.9187288421 -> V=1.0, theta=0.0
% INFO    : Bus 22223	: V=0.99832243516, theta=27.9195942618 -> V=1.0, theta=0.0
% INFO    : Bus 22224	: V=0.998300541526, theta=27.917737445 -> V=1.0, theta=0.0
% INFO    : Bus 22225	: V=0.998597141136, theta=28.1294333598 -> V=1.0, theta=0.0
% INFO    : Bus 22226	: V=0.998589236063, theta=28.1284308545 -> V=1.0, theta=0.0
% INFO    : Bus 22227	: V=0.998604692634, theta=28.1304442315 -> V=1.0, theta=0.0
% INFO    : Bus 22228	: V=0.998597141136, theta=28.1294333598 -> V=1.0, theta=0.0
% INFO    : Bus 22229	: V=1.00158459445, theta=26.933515748 -> V=1.0, theta=0.0
% INFO    : Bus 22230	: V=1.00156562765, theta=26.9316182839 -> V=1.0, theta=0.0
% INFO    : Bus 22231	: V=1.00319109544, theta=26.824908146 -> V=1.0, theta=0.0
% INFO    : Bus 22232	: V=1.00320717384, theta=26.8268245611 -> V=1.0, theta=0.0
% INFO    : Bus 22233	: V=0.997407049736, theta=27.5491978645 -> V=1.0, theta=0.0
% INFO    : Bus 22234	: V=0.998721122215, theta=31.2685363828 -> V=1.0, theta=0.0
% INFO    : Bus 22235	: V=0.998712947554, theta=31.2678810848 -> V=1.0, theta=0.0
% INFO    : Bus 22236	: V=0.997287390752, theta=31.0504632845 -> V=1.0, theta=0.0
% INFO    : Bus 22237	: V=0.997386444692, theta=31.0500783456 -> V=1.0, theta=0.0
% INFO    : Bus 22238	: V=0.997516647481, theta=30.9762834154 -> V=1.0, theta=0.0
% INFO    : Bus 22239	: V=1.0016899501, theta=31.6014709085 -> V=1.0, theta=0.0
% INFO    : Bus 22240	: V=1.00168757772, theta=31.6013206586 -> V=1.0, theta=0.0
% INFO    : Bus 22241	: V=1.00191375236, theta=31.7961563114 -> V=1.0, theta=0.0
% INFO    : Bus 22242	: V=0.999342923116, theta=28.5275408308 -> V=1.0, theta=0.0
% INFO    : Bus 22243	: V=0.999348735235, theta=28.5282662428 -> V=1.0, theta=0.0
% INFO    : Bus 22244	: V=0.999336733714, theta=28.5267349584 -> V=1.0, theta=0.0
% INFO    : Bus 22245	: V=0.999342923116, theta=28.5275408308 -> V=1.0, theta=0.0
% INFO    : Bus 22246	: V=1.00031982711, theta=28.1405519963 -> V=1.0, theta=0.0
% INFO    : Bus 22247	: V=0.99907355999, theta=28.6549378815 -> V=1.0, theta=0.0
% INFO    : Bus 22248	: V=1.0031713453, theta=36.8514004865 -> V=1.0, theta=0.0
% INFO    : Bus 22249	: V=1.00316651801, theta=36.8508898115 -> V=1.0, theta=0.0
% INFO    : Bus 22250	: V=1.00317586883, theta=36.8518826257 -> V=1.0, theta=0.0
% INFO    : Bus 22251	: V=1.0031713453, theta=36.8514004865 -> V=1.0, theta=0.0
% INFO    : Bus 22252	: V=1.00353664793, theta=25.5363698392 -> V=1.0, theta=0.0
% INFO    : Bus 22253	: V=1.00353886337, theta=25.5365958991 -> V=1.0, theta=0.0
% INFO    : Bus 22254	: V=0.999689945339, theta=35.9771802232 -> V=1.0, theta=0.0
% INFO    : Bus 22255	: V=0.999691096392, theta=35.9773937696 -> V=1.0, theta=0.0
% INFO    : Bus 22256	: V=1.00013605453, theta=31.1489067086 -> V=1.0, theta=0.0
% INFO    : Bus 22257	: V=0.99962881351, theta=26.8946827608 -> V=1.0, theta=0.0
% INFO    : Bus 22258	: V=0.999631975671, theta=26.8952627101 -> V=1.0, theta=0.0
% INFO    : Bus 22259	: V=0.99962505127, theta=26.8941728707 -> V=1.0, theta=0.0
% INFO    : Bus 22260	: V=0.997077264432, theta=27.5288723934 -> V=1.0, theta=0.0
% INFO    : Bus 22261	: V=0.997073803209, theta=27.5283183941 -> V=1.0, theta=0.0
% INFO    : Bus 22262	: V=1.00176122562, theta=35.3640886465 -> V=1.0, theta=0.0
% INFO    : Bus 22263	: V=1.0016360579, theta=35.5104068051 -> V=1.0, theta=0.0
% INFO    : Bus 22264	: V=1.00029605683, theta=27.9402975293 -> V=1.0, theta=0.0
% INFO    : Bus 22265	: V=0.999944151487, theta=28.2478301762 -> V=1.0, theta=0.0
% INFO    : Bus 22266	: V=1.00182967594, theta=26.700931701 -> V=1.0, theta=0.0
% INFO    : Bus 22267	: V=1.00177625193, theta=26.6942842788 -> V=1.0, theta=0.0
% INFO    : Bus 22268	: V=1.00187772094, theta=26.7077926556 -> V=1.0, theta=0.0
% INFO    : Bus 22269	: V=0.999396236625, theta=26.805741611 -> V=1.0, theta=0.0
% INFO    : Bus 22270	: V=0.999676954085, theta=26.8436422864 -> V=1.0, theta=0.0
% INFO    : Bus 22271	: V=1.00048994507, theta=26.7071779451 -> V=1.0, theta=0.0
% INFO    : Bus 22272	: V=1.00045240707, theta=26.7012060034 -> V=1.0, theta=0.0
% INFO    : Bus 22273	: V=0.996458532731, theta=6.24088676606 -> V=1.0, theta=0.0
% INFO    : Bus 22274	: V=0.997482265346, theta=6.13683325145 -> V=1.0, theta=0.0
% INFO    : Bus 22275	: V=0.998976597801, theta=26.8095699146 -> V=1.0, theta=0.0
% INFO    : Bus 22276	: V=0.999853270312, theta=29.7693560435 -> V=1.0, theta=0.0
% INFO    : Bus 22277	: V=0.999171347099, theta=28.3730572979 -> V=1.0, theta=0.0
% INFO    : Bus 22278	: V=1.00023118272, theta=27.0841614935 -> V=1.0, theta=0.0
% INFO    : Bus 22279	: V=0.999116655963, theta=28.3660131114 -> V=1.0, theta=0.0
% INFO    : Bus 22280	: V=0.999048431555, theta=28.3078234974 -> V=1.0, theta=0.0
% INFO    : Bus 22281	: V=1.00027978608, theta=29.8690463924 -> V=1.0, theta=0.0
% INFO    : Bus 22282	: V=0.999853270312, theta=29.7693560435 -> V=1.0, theta=0.0
% INFO    : Bus 22283	: V=0.999035606277, theta=26.9033849398 -> V=1.0, theta=0.0
% INFO    : Bus 22284	: V=1.00183987389, theta=26.4931520995 -> V=1.0, theta=0.0
% INFO    : Bus 22285	: V=1.00190937902, theta=26.4995406471 -> V=1.0, theta=0.0
% INFO    : Bus 22286	: V=1.00176524386, theta=26.4863622231 -> V=1.0, theta=0.0
% INFO    : Bus 22287	: V=0.997942434273, theta=26.7839586403 -> V=1.0, theta=0.0
% INFO    : Bus 22288	: V=0.997991978882, theta=26.7905602759 -> V=1.0, theta=0.0
% INFO    : Bus 22289	: V=0.997884135065, theta=26.776830996 -> V=1.0, theta=0.0
% INFO    : Bus 22290	: V=0.997942434273, theta=26.7839586403 -> V=1.0, theta=0.0
% INFO    : Bus 22291	: V=0.999688120009, theta=27.149811873 -> V=1.0, theta=0.0
% INFO    : Bus 22292	: V=0.999578522622, theta=26.844961266 -> V=1.0, theta=0.0
% INFO    : Bus 22293	: V=0.999559018498, theta=26.8422445445 -> V=1.0, theta=0.0
% INFO    : Bus 22294	: V=0.999597284399, theta=26.8475970361 -> V=1.0, theta=0.0
% INFO    : Bus 22295	: V=0.999578522622, theta=26.844961266 -> V=1.0, theta=0.0
% INFO    : Bus 22296	: V=0.998919889657, theta=26.9208297128 -> V=1.0, theta=0.0
% INFO    : Bus 22297	: V=0.998901811019, theta=26.9181368947 -> V=1.0, theta=0.0
% INFO    : Bus 22298	: V=0.999045024968, theta=27.5711807179 -> V=1.0, theta=0.0
% INFO    : Bus 22299	: V=1.00139874255, theta=26.5582366357 -> V=1.0, theta=0.0
% INFO    : Bus 22300	: V=1.00148110161, theta=26.5641628039 -> V=1.0, theta=0.0
% INFO    : Bus 22301	: V=1.00132837643, theta=26.5522802702 -> V=1.0, theta=0.0
% INFO    : Bus 22302	: V=1.00139874255, theta=26.5582366357 -> V=1.0, theta=0.0
% INFO    : Bus 22303	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22304	: V=1.00313359647, theta=26.7681343208 -> V=1.0, theta=0.0
% INFO    : Bus 22305	: V=0.998119484179, theta=28.1198765644 -> V=1.0, theta=0.0
% INFO    : Bus 22306	: V=0.998547929855, theta=28.1639474223 -> V=1.0, theta=0.0
% INFO    : Bus 22307	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22308	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22309	: V=1.00231883407, theta=26.7806047522 -> V=1.0, theta=0.0
% INFO    : Bus 22310	: V=0.998476204541, theta=26.7910811761 -> V=1.0, theta=0.0
% INFO    : Bus 22311	: V=0.998528515204, theta=26.7975614724 -> V=1.0, theta=0.0
% INFO    : Bus 22312	: V=0.998476204541, theta=26.7910811761 -> V=1.0, theta=0.0
% INFO    : Bus 22313	: V=1.00134743949, theta=26.6399338187 -> V=1.0, theta=0.0
% INFO    : Bus 22314	: V=0.999360680842, theta=27.7871980069 -> V=1.0, theta=0.0
% INFO    : Bus 22315	: V=0.999315042281, theta=27.7813090222 -> V=1.0, theta=0.0
% INFO    : Bus 22316	: V=0.998002978776, theta=26.7915838483 -> V=1.0, theta=0.0
% INFO    : Bus 22317	: V=0.997867857078, theta=26.700619377 -> V=1.0, theta=0.0
% INFO    : Bus 22318	: V=1.00071463274, theta=26.6628406623 -> V=1.0, theta=0.0
% INFO    : Bus 22319	: V=1.00026041699, theta=26.6558700809 -> V=1.0, theta=0.0
% INFO    : Bus 22320	: V=1.00213708722, theta=26.546276621 -> V=1.0, theta=0.0
% INFO    : Bus 22321	: V=0.999189963066, theta=27.2721720189 -> V=1.0, theta=0.0
% INFO    : Bus 22322	: V=1.00143966639, theta=26.5358848311 -> V=1.0, theta=0.0
% INFO    : Bus 22323	: V=1.0013956586, theta=26.5297293696 -> V=1.0, theta=0.0
% INFO    : Bus 22324	: V=1.00019329351, theta=26.6629734202 -> V=1.0, theta=0.0
% INFO    : Bus 22325	: V=0.997746670648, theta=26.7576585317 -> V=1.0, theta=0.0
% INFO    : Bus 22326	: V=1.00176154414, theta=26.5292616108 -> V=1.0, theta=0.0
% INFO    : Bus 22327	: V=1.00171521099, theta=26.5233152206 -> V=1.0, theta=0.0
% INFO    : Bus 22328	: V=1.00180371217, theta=26.5354415341 -> V=1.0, theta=0.0
% INFO    : Bus 22329	: V=1.00176154414, theta=26.5292616108 -> V=1.0, theta=0.0
% INFO    : Bus 22330	: V=0.994171955171, theta=26.8029470184 -> V=1.0, theta=0.0
% INFO    : Bus 22331	: V=1.00233333367, theta=26.493691576 -> V=1.0, theta=0.0
% INFO    : Bus 22332	: V=1.00232796032, theta=26.492771158 -> V=1.0, theta=0.0
% INFO    : Bus 22333	: V=1.00198255297, theta=26.4953876765 -> V=1.0, theta=0.0
% INFO    : Bus 22334	: V=1.00197610516, theta=26.4943440574 -> V=1.0, theta=0.0
% INFO    : Bus 22335	: V=1.00198874038, theta=26.4963570425 -> V=1.0, theta=0.0
% INFO    : Bus 22336	: V=1.00219487718, theta=26.4081924897 -> V=1.0, theta=0.0
% INFO    : Bus 22337	: V=1.00218290808, theta=26.4070962148 -> V=1.0, theta=0.0
% INFO    : Bus 22338	: V=1.00220579417, theta=26.4093229653 -> V=1.0, theta=0.0
% INFO    : Bus 22339	: V=0.998973473505, theta=27.6921701887 -> V=1.0, theta=0.0
% INFO    : Bus 22340	: V=0.998946314936, theta=27.6890468661 -> V=1.0, theta=0.0
% INFO    : Bus 22341	: V=0.999572325468, theta=27.3410613667 -> V=1.0, theta=0.0
% INFO    : Bus 22342	: V=0.999529567884, theta=27.3380828104 -> V=1.0, theta=0.0
% INFO    : Bus 22343	: V=0.999613764844, theta=27.344002243 -> V=1.0, theta=0.0
% INFO    : Bus 22344	: V=1.00039977276, theta=26.9183251194 -> V=1.0, theta=0.0
% INFO    : Bus 22345	: V=1.00041719902, theta=26.9211988474 -> V=1.0, theta=0.0
% INFO    : Bus 22346	: V=1.00038349095, theta=26.9151955596 -> V=1.0, theta=0.0
% INFO    : Bus 22347	: V=1.00039977276, theta=26.9183251194 -> V=1.0, theta=0.0
% INFO    : Bus 22348	: V=1.00043225906, theta=27.8279531427 -> V=1.0, theta=0.0
% INFO    : Bus 22349	: V=1.00050882041, theta=28.0781231699 -> V=1.0, theta=0.0
% INFO    : Bus 22350	: V=1.00049588434, theta=28.0760996711 -> V=1.0, theta=0.0
% INFO    : Bus 22351	: V=1.00051853471, theta=28.0802465632 -> V=1.0, theta=0.0
% INFO    : Bus 22352	: V=0.999382168693, theta=27.963969226 -> V=1.0, theta=0.0
% INFO    : Bus 22353	: V=1.00048554988, theta=2.54621895003 -> V=1.0, theta=0.0
% INFO    : Bus 22354	: V=1.00155508939, theta=2.88595415666 -> V=1.0, theta=0.0
% INFO    : Bus 22355	: V=1.00157690266, theta=2.88830239674 -> V=1.0, theta=0.0
% INFO    : Bus 22356	: V=1.00123762335, theta=3.42004045432 -> V=1.0, theta=0.0
% INFO    : Bus 22357	: V=1.00126359409, theta=3.42238838316 -> V=1.0, theta=0.0
% INFO    : Bus 22358	: V=1.00145258235, theta=26.551580638 -> V=1.0, theta=0.0
% INFO    : Bus 22359	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22360	: V=1.00278785962, theta=26.5822489835 -> V=1.0, theta=0.0
% INFO    : Bus 22361	: V=0.99742220258, theta=27.9279356669 -> V=1.0, theta=0.0
% INFO    : Bus 22362	: V=0.997917673503, theta=27.9619279091 -> V=1.0, theta=0.0
% INFO    : Bus 22363	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22364	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22365	: V=1.0006561212, theta=26.6741067303 -> V=1.0, theta=0.0
% INFO    : Bus 22366	: V=1.00060522908, theta=26.6667517698 -> V=1.0, theta=0.0
% INFO    : Bus 22367	: V=0.996419935231, theta=28.6166591521 -> V=1.0, theta=0.0
% INFO    : Bus 22368	: V=0.999124241992, theta=27.9359652952 -> V=1.0, theta=0.0
% INFO    : Bus 22369	: V=1.00137424886, theta=26.8265942512 -> V=1.0, theta=0.0
% INFO    : Bus 22370	: V=0.996314997106, theta=28.6092777826 -> V=1.0, theta=0.0
% INFO    : Bus 22371	: V=0.999132608023, theta=28.6675339803 -> V=1.0, theta=0.0
% INFO    : Bus 22372	: V=0.999181851525, theta=27.8854616643 -> V=1.0, theta=0.0
% INFO    : Bus 22373	: V=0.996419935231, theta=28.6166591521 -> V=1.0, theta=0.0
% INFO    : Bus 22374	: V=1.00063631454, theta=26.5802774824 -> V=1.0, theta=0.0
% INFO    : Bus 22375	: V=1.00071121593, theta=26.5872972235 -> V=1.0, theta=0.0
% INFO    : Bus 22376	: V=1.00053524682, theta=5.07554822419 -> V=1.0, theta=0.0
% INFO    : Bus 22377	: V=1.00053261449, theta=5.07507441147 -> V=1.0, theta=0.0
% INFO    : Bus 22378	: V=1.000537881, theta=5.07609769104 -> V=1.0, theta=0.0
% INFO    : Bus 22379	: V=1.0017637671, theta=3.85908208472 -> V=1.0, theta=0.0
% INFO    : Bus 22380	: V=0.999540043481, theta=4.60950627527 -> V=1.0, theta=0.0
% INFO    : Bus 22381	: V=0.999537129371, theta=4.60896612192 -> V=1.0, theta=0.0
% INFO    : Bus 22382	: V=1.00046872768, theta=26.6164206966 -> V=1.0, theta=0.0
% INFO    : Bus 22383	: V=0.999887350084, theta=26.6941506654 -> V=1.0, theta=0.0
% INFO    : Bus 22384	: V=0.999860785326, theta=26.6897844415 -> V=1.0, theta=0.0
% INFO    : Bus 22385	: V=0.999640275803, theta=26.7650467151 -> V=1.0, theta=0.0
% INFO    : Bus 22386	: V=1.00235502435, theta=26.5446802813 -> V=1.0, theta=0.0
% INFO    : Bus 22387	: V=0.999093269603, theta=26.6842793839 -> V=1.0, theta=0.0
% INFO    : Bus 22388	: V=0.999080996968, theta=26.6825154861 -> V=1.0, theta=0.0
% INFO    : Bus 22389	: V=1.0002689918, theta=26.8492193056 -> V=1.0, theta=0.0
% INFO    : Bus 22390	: V=1.00076340407, theta=32.9363044375 -> V=1.0, theta=0.0
% INFO    : Bus 22391	: V=1.00214911853, theta=32.0713321848 -> V=1.0, theta=0.0
% INFO    : Bus 22392	: V=1.00029692533, theta=37.0844069716 -> V=1.0, theta=0.0
% INFO    : Bus 22393	: V=1.00129604774, theta=37.2434598246 -> V=1.0, theta=0.0
% INFO    : Bus 22394	: V=1.00129269415, theta=37.2431911381 -> V=1.0, theta=0.0
% INFO    : Bus 22395	: V=1.00129944131, theta=37.2437223097 -> V=1.0, theta=0.0
% INFO    : Bus 22396	: V=0.997966687797, theta=36.7591761108 -> V=1.0, theta=0.0
% INFO    : Bus 22397	: V=0.999349375909, theta=26.7353330025 -> V=1.0, theta=0.0
% INFO    : Bus 22398	: V=1.00117169639, theta=26.739938876 -> V=1.0, theta=0.0
% INFO    : Bus 22399	: V=1.00114201797, theta=26.7347745371 -> V=1.0, theta=0.0
% INFO    : Bus 22400	: V=1.00119887055, theta=26.7453926135 -> V=1.0, theta=0.0
% INFO    : Bus 22401	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22402	: V=1.00203689027, theta=26.7996742373 -> V=1.0, theta=0.0
% INFO    : Bus 22403	: V=0.998196116806, theta=28.4557688923 -> V=1.0, theta=0.0
% INFO    : Bus 22404	: V=0.998796180189, theta=28.4905494429 -> V=1.0, theta=0.0
% INFO    : Bus 22405	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22406	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22407	: V=1.0002083885, theta=26.8205061767 -> V=1.0, theta=0.0
% INFO    : Bus 22408	: V=0.999977216027, theta=26.7238957761 -> V=1.0, theta=0.0
% INFO    : Bus 22409	: V=0.995250244937, theta=26.7768453481 -> V=1.0, theta=0.0
% INFO    : Bus 22410	: V=0.995295885252, theta=26.7807461251 -> V=1.0, theta=0.0
% INFO    : Bus 22411	: V=0.995250244937, theta=26.7768453481 -> V=1.0, theta=0.0
% INFO    : Bus 22412	: V=0.995203628158, theta=26.7726632376 -> V=1.0, theta=0.0
% INFO    : Bus 22413	: V=0.999823931094, theta=27.0467111931 -> V=1.0, theta=0.0
% INFO    : Bus 22414	: V=0.999776406575, theta=27.043599857 -> V=1.0, theta=0.0
% INFO    : Bus 22415	: V=0.999872210009, theta=27.0498638353 -> V=1.0, theta=0.0
% INFO    : Bus 22416	: V=1.00130921815, theta=26.7236750383 -> V=1.0, theta=0.0
% INFO    : Bus 22417	: V=0.999265959303, theta=5.91608161045 -> V=1.0, theta=0.0
% INFO    : Bus 22418	: V=0.999227467028, theta=5.91166430822 -> V=1.0, theta=0.0
% INFO    : Bus 22419	: V=0.999300577758, theta=5.92068599154 -> V=1.0, theta=0.0
% INFO    : Bus 22420	: V=1.00122355494, theta=5.9943675641 -> V=1.0, theta=0.0
% INFO    : Bus 22421	: V=1.00239536387, theta=6.05645658203 -> V=1.0, theta=0.0
% INFO    : Bus 22422	: V=1.00055308715, theta=5.53782801735 -> V=1.0, theta=0.0
% INFO    : Bus 22423	: V=1.00161094791, theta=24.6499120592 -> V=1.0, theta=0.0
% INFO    : Bus 22424	: V=1.00161330628, theta=24.650292299 -> V=1.0, theta=0.0
% INFO    : Bus 22425	: V=0.997606560689, theta=23.9687811025 -> V=1.0, theta=0.0
% INFO    : Bus 22426	: V=0.997609506887, theta=23.9692158298 -> V=1.0, theta=0.0
% INFO    : Bus 22427	: V=0.997603634342, theta=23.9683278537 -> V=1.0, theta=0.0
% INFO    : Bus 22428	: V=0.996273987053, theta=23.8285744321 -> V=1.0, theta=0.0
% INFO    : Bus 22429	: V=0.996271818001, theta=23.8281709244 -> V=1.0, theta=0.0
% INFO    : Bus 22430	: V=0.996468048301, theta=23.8266873571 -> V=1.0, theta=0.0
% INFO    : Bus 22431	: V=1.00184694133, theta=25.0962215743 -> V=1.0, theta=0.0
% INFO    : Bus 22432	: V=1.00187895759, theta=25.0998805574 -> V=1.0, theta=0.0
% INFO    : Bus 22433	: V=1.00181608374, theta=25.0924687265 -> V=1.0, theta=0.0
% INFO    : Bus 22434	: V=1.00180359814, theta=25.1070703481 -> V=1.0, theta=0.0
% INFO    : Bus 22435	: V=1.00173073449, theta=25.0850634857 -> V=1.0, theta=0.0
% INFO    : Bus 22436	: V=1.00226069003, theta=25.1263015476 -> V=1.0, theta=0.0
% INFO    : Bus 22437	: V=1.00147881843, theta=3.51948299055 -> V=1.0, theta=0.0
% INFO    : Bus 22438	: V=1.00131831794, theta=4.77565649991 -> V=1.0, theta=0.0
% INFO    : Bus 22439	: V=1.00148425341, theta=4.54883449911 -> V=1.0, theta=0.0
% INFO    : Bus 22440	: V=0.998256801477, theta=34.8538211497 -> V=1.0, theta=0.0
% INFO    : Bus 22441	: V=0.995853757032, theta=36.5891941401 -> V=1.0, theta=0.0
% INFO    : Bus 22442	: V=0.99585038426, theta=36.5889577485 -> V=1.0, theta=0.0
% INFO    : Bus 22443	: V=0.996006260827, theta=36.5874153071 -> V=1.0, theta=0.0
% INFO    : Bus 22444	: V=1.00078194951, theta=26.7752369356 -> V=1.0, theta=0.0
% INFO    : Bus 22445	: V=1.00075722046, theta=26.7728866515 -> V=1.0, theta=0.0
% INFO    : Bus 22446	: V=1.00080933693, theta=26.7777290671 -> V=1.0, theta=0.0
% INFO    : Bus 22447	: V=1.00124552134, theta=26.7667591204 -> V=1.0, theta=0.0
% INFO    : Bus 22448	: V=1.00142984583, theta=3.64163475373 -> V=1.0, theta=0.0
% INFO    : Bus 22449	: V=1.00147939064, theta=3.63111293209 -> V=1.0, theta=0.0
% INFO    : Bus 22450	: V=1.00134487672, theta=3.65775665062 -> V=1.0, theta=0.0
% INFO    : Bus 22451	: V=1.00133633688, theta=3.65655954937 -> V=1.0, theta=0.0
% INFO    : Bus 22452	: V=1.00094970976, theta=26.7069115 -> V=1.0, theta=0.0
% INFO    : Bus 22453	: V=0.995560656372, theta=27.6388508935 -> V=1.0, theta=0.0
% INFO    : Bus 22454	: V=1.00148366641, theta=26.7607330874 -> V=1.0, theta=0.0
% INFO    : Bus 22455	: V=0.99583022426, theta=27.6619160749 -> V=1.0, theta=0.0
% INFO    : Bus 22456	: V=0.995495348698, theta=27.6310706655 -> V=1.0, theta=0.0
% INFO    : Bus 22457	: V=0.995560656372, theta=27.6388508935 -> V=1.0, theta=0.0
% INFO    : Bus 22458	: V=0.99933988772, theta=27.2134469355 -> V=1.0, theta=0.0
% INFO    : Bus 22459	: V=0.999496390265, theta=26.6283588274 -> V=1.0, theta=0.0
% INFO    : Bus 22460	: V=1.00037699976, theta=26.6441248984 -> V=1.0, theta=0.0
% INFO    : Bus 22461	: V=1.00236822669, theta=25.4460920968 -> V=1.0, theta=0.0
% INFO    : Bus 22462	: V=1.00188258731, theta=26.1222252021 -> V=1.0, theta=0.0
% INFO    : Bus 22463	: V=1.00187645651, theta=26.1214986468 -> V=1.0, theta=0.0
% INFO    : Bus 22464	: V=1.00188903328, theta=26.1229253736 -> V=1.0, theta=0.0
% INFO    : Bus 22465	: V=1.00000163447, theta=27.5540116547 -> V=1.0, theta=0.0
% INFO    : Bus 22466	: V=1.00106805889, theta=28.700155954 -> V=1.0, theta=0.0
% INFO    : Bus 22467	: V=1.00052255704, theta=27.7505352778 -> V=1.0, theta=0.0
% INFO    : Bus 22468	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22469	: V=1.00078854406, theta=27.9065842305 -> V=1.0, theta=0.0
% INFO    : Bus 22470	: V=0.999281420065, theta=28.9945377471 -> V=1.0, theta=0.0
% INFO    : Bus 22471	: V=0.999561647718, theta=29.0285621188 -> V=1.0, theta=0.0
% INFO    : Bus 22472	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22473	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22474	: V=1.00093229354, theta=26.4396406069 -> V=1.0, theta=0.0
% INFO    : Bus 22475	: V=1.00093334012, theta=26.4398425675 -> V=1.0, theta=0.0
% INFO    : Bus 22476	: V=1.00093139168, theta=26.4394378464 -> V=1.0, theta=0.0
% INFO    : Bus 22477	: V=1.00210929948, theta=4.9751928816 -> V=1.0, theta=0.0
% INFO    : Bus 22478	: V=1.0021056027, theta=4.97483438944 -> V=1.0, theta=0.0
% INFO    : Bus 22479	: V=1.0029853201, theta=30.7802297459 -> V=1.0, theta=0.0
% INFO    : Bus 22480	: V=1.00333023917, theta=30.874691973 -> V=1.0, theta=0.0
% INFO    : Bus 22481	: V=1.0033223624, theta=30.8738323391 -> V=1.0, theta=0.0
% INFO    : Bus 22482	: V=1.00167763526, theta=5.9363119017 -> V=1.0, theta=0.0
% INFO    : Bus 22483	: V=0.997080263959, theta=7.20103135904 -> V=1.0, theta=0.0
% INFO    : Bus 22484	: V=1.00419461111, theta=6.38062236008 -> V=1.0, theta=0.0
% INFO    : Bus 22485	: V=0.997052580393, theta=7.19533248985 -> V=1.0, theta=0.0
% INFO    : Bus 22486	: V=0.997264742252, theta=7.21927399572 -> V=1.0, theta=0.0
% INFO    : Bus 22487	: V=0.997080263959, theta=7.20103135904 -> V=1.0, theta=0.0
% INFO    : Bus 22488	: V=1.0017852543, theta=4.31736943655 -> V=1.0, theta=0.0
% INFO    : Bus 22489	: V=1.00183016807, theta=4.3237087097 -> V=1.0, theta=0.0
% INFO    : Bus 22490	: V=1.00174897023, theta=4.31086180958 -> V=1.0, theta=0.0
% INFO    : Bus 22491	: V=0.995595621746, theta=6.96038285034 -> V=1.0, theta=0.0
% INFO    : Bus 22492	: V=1.00298063906, theta=6.12911890276 -> V=1.0, theta=0.0
% INFO    : Bus 22493	: V=0.995832227373, theta=6.98320909782 -> V=1.0, theta=0.0
% INFO    : Bus 22494	: V=0.995553687843, theta=6.95502502663 -> V=1.0, theta=0.0
% INFO    : Bus 22495	: V=0.995595361617, theta=6.96034366689 -> V=1.0, theta=0.0
% INFO    : Bus 22496	: V=0.995595621746, theta=6.96038285034 -> V=1.0, theta=0.0
% INFO    : Bus 22497	: V=1.00124468375, theta=26.7388930371 -> V=1.0, theta=0.0
% INFO    : Bus 22498	: V=1.00129109153, theta=26.7466094961 -> V=1.0, theta=0.0
% INFO    : Bus 22499	: V=1.00295725041, theta=27.2172692497 -> V=1.0, theta=0.0
% INFO    : Bus 22500	: V=1.0009130135, theta=26.7472591515 -> V=1.0, theta=0.0
% INFO    : Bus 22501	: V=1.00303631611, theta=26.962966543 -> V=1.0, theta=0.0
% INFO    : Bus 22502	: V=1.0029941023, theta=26.9562303947 -> V=1.0, theta=0.0
% INFO    : Bus 22503	: V=1.00307900262, theta=26.9695061172 -> V=1.0, theta=0.0
% INFO    : Bus 22504	: V=0.999724405683, theta=26.6341875937 -> V=1.0, theta=0.0
% INFO    : Bus 22505	: V=0.999681509, theta=26.6274443917 -> V=1.0, theta=0.0
% INFO    : Bus 22506	: V=0.999774128348, theta=26.6407870011 -> V=1.0, theta=0.0
% INFO    : Bus 22507	: V=0.99757517505, theta=36.3133002581 -> V=1.0, theta=0.0
% INFO    : Bus 22508	: V=0.997572979973, theta=36.3130552761 -> V=1.0, theta=0.0
% INFO    : Bus 22509	: V=0.998719431761, theta=8.11785399677 -> V=1.0, theta=0.0
% INFO    : Bus 22510	: V=0.998764598933, theta=8.12147537096 -> V=1.0, theta=0.0
% INFO    : Bus 22511	: V=0.999478261817, theta=7.90790320087 -> V=1.0, theta=0.0
% INFO    : Bus 22512	: V=0.99950068563, theta=7.91154686119 -> V=1.0, theta=0.0
% INFO    : Bus 22513	: V=0.999457405087, theta=7.90421916956 -> V=1.0, theta=0.0
% INFO    : Bus 22514	: V=0.997356062055, theta=6.84721795201 -> V=1.0, theta=0.0
% INFO    : Bus 22515	: V=0.997392870441, theta=6.85116974832 -> V=1.0, theta=0.0
% INFO    : Bus 22516	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22517	: V=0.999201170301, theta=8.47077936841 -> V=1.0, theta=0.0
% INFO    : Bus 22518	: V=0.998472152911, theta=8.75967153529 -> V=1.0, theta=0.0
% INFO    : Bus 22519	: V=0.998626534087, theta=8.77478212632 -> V=1.0, theta=0.0
% INFO    : Bus 22520	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22521	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22522	: V=1.00046032108, theta=27.8284530506 -> V=1.0, theta=0.0
% INFO    : Bus 22523	: V=1.00035135657, theta=27.8233363592 -> V=1.0, theta=0.0
% INFO    : Bus 22524	: V=1.0019191957, theta=27.2131171897 -> V=1.0, theta=0.0
% INFO    : Bus 22525	: V=1.00184294297, theta=27.2072018143 -> V=1.0, theta=0.0
% INFO    : Bus 22526	: V=1.00199193156, theta=27.2188560564 -> V=1.0, theta=0.0
% INFO    : Bus 22527	: V=1.00148137797, theta=27.2902865393 -> V=1.0, theta=0.0
% INFO    : Bus 22528	: V=1.00154138868, theta=27.296764373 -> V=1.0, theta=0.0
% INFO    : Bus 22529	: V=1.00196740664, theta=27.2406191378 -> V=1.0, theta=0.0
% INFO    : Bus 22530	: V=1.00193310952, theta=27.2337857715 -> V=1.0, theta=0.0
% INFO    : Bus 22531	: V=1.00199568525, theta=27.2467965851 -> V=1.0, theta=0.0
% INFO    : Bus 22532	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22533	: V=1.0026047315, theta=27.2728467557 -> V=1.0, theta=0.0
% INFO    : Bus 22534	: V=0.994657066139, theta=27.5391316955 -> V=1.0, theta=0.0
% INFO    : Bus 22535	: V=0.994850618368, theta=27.5552068897 -> V=1.0, theta=0.0
% INFO    : Bus 22536	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22537	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22538	: V=1.00294399191, theta=5.50275174159 -> V=1.0, theta=0.0
% INFO    : Bus 22539	: V=1.00282082022, theta=5.3142415572 -> V=1.0, theta=0.0
% INFO    : Bus 22540	: V=1.00279136839, theta=5.4490761773 -> V=1.0, theta=0.0
% INFO    : Bus 22541	: V=1.00280235333, theta=5.44995756235 -> V=1.0, theta=0.0
% INFO    : Bus 22542	: V=1.00240757839, theta=4.69709034986 -> V=1.0, theta=0.0
% INFO    : Bus 22543	: V=0.998746427813, theta=20.0377877843 -> V=1.0, theta=0.0
% INFO    : Bus 22544	: V=0.993099777337, theta=18.0689801138 -> V=1.0, theta=0.0
% INFO    : Bus 22545	: V=1.00255447416, theta=6.3570254694 -> V=1.0, theta=0.0
% INFO    : Bus 22546	: V=1.0031352711, theta=6.11983372447 -> V=1.0, theta=0.0
% INFO    : Bus 22547	: V=1.00306812431, theta=6.11569035859 -> V=1.0, theta=0.0
% INFO    : Bus 22548	: V=1.00149751574, theta=4.78999239228 -> V=1.0, theta=0.0
% INFO    : Bus 22549	: V=1.00147421164, theta=4.78585283861 -> V=1.0, theta=0.0
% INFO    : Bus 22550	: V=1.00149669362, theta=4.78984169667 -> V=1.0, theta=0.0
% INFO    : Bus 22551	: V=1.00284402138, theta=5.82435754505 -> V=1.0, theta=0.0
% INFO    : Bus 22552	: V=1.00162966185, theta=21.4457487092 -> V=1.0, theta=0.0
% INFO    : Bus 22553	: V=1.00164295152, theta=21.4480022235 -> V=1.0, theta=0.0
% INFO    : Bus 22554	: V=1.00130899143, theta=21.1549691882 -> V=1.0, theta=0.0
% INFO    : Bus 22555	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22556	: V=1.00196275221, theta=21.3945538419 -> V=1.0, theta=0.0
% INFO    : Bus 22557	: V=1.00280406969, theta=21.88611486 -> V=1.0, theta=0.0
% INFO    : Bus 22558	: V=1.00287976666, theta=21.8974411404 -> V=1.0, theta=0.0
% INFO    : Bus 22559	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22560	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22561	: V=0.997753614067, theta=24.0272726145 -> V=1.0, theta=0.0
% INFO    : Bus 22562	: V=1.00025808645, theta=24.4065274566 -> V=1.0, theta=0.0
% INFO    : Bus 22563	: V=0.998360583756, theta=23.0991816581 -> V=1.0, theta=0.0
% INFO    : Bus 22564	: V=0.998361560444, theta=23.0993207156 -> V=1.0, theta=0.0
% INFO    : Bus 22565	: V=1.00200233304, theta=26.8539693808 -> V=1.0, theta=0.0
% INFO    : Bus 22566	: V=1.00127097145, theta=26.9136989375 -> V=1.0, theta=0.0
% INFO    : Bus 22567	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22568	: V=1.00252916227, theta=27.0717165422 -> V=1.0, theta=0.0
% INFO    : Bus 22569	: V=0.999927895597, theta=27.8543366354 -> V=1.0, theta=0.0
% INFO    : Bus 22570	: V=0.999733283127, theta=27.8191403325 -> V=1.0, theta=0.0
% INFO    : Bus 22571	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22572	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22573	: V=1.00149745061, theta=27.1171332305 -> V=1.0, theta=0.0
% INFO    : Bus 22574	: V=1.00074123225, theta=28.3729291304 -> V=1.0, theta=0.0
% INFO    : Bus 22575	: V=1.00470929909, theta=27.1587050914 -> V=1.0, theta=0.0
% INFO    : Bus 22576	: V=1.00076812136, theta=28.4071075109 -> V=1.0, theta=0.0
% INFO    : Bus 22577	: V=1.00074123225, theta=28.3729291304 -> V=1.0, theta=0.0
% INFO    : Bus 22578	: V=1.00065391193, theta=28.365648219 -> V=1.0, theta=0.0
% INFO    : Bus 22579	: V=0.998945222582, theta=26.8608460958 -> V=1.0, theta=0.0
% INFO    : Bus 22580	: V=1.00229547683, theta=23.0227085046 -> V=1.0, theta=0.0
% INFO    : Bus 22581	: V=1.00000434374, theta=7.5807873816 -> V=1.0, theta=0.0
% INFO    : Bus 22582	: V=1.00003481642, theta=7.58420486107 -> V=1.0, theta=0.0
% INFO    : Bus 22583	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22584	: V=1.00033699981, theta=7.34956995984 -> V=1.0, theta=0.0
% INFO    : Bus 22585	: V=0.998254404429, theta=7.82703346466 -> V=1.0, theta=0.0
% INFO    : Bus 22586	: V=0.998324419833, theta=7.84481054164 -> V=1.0, theta=0.0
% INFO    : Bus 22587	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22588	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22589	: V=1.00076407244, theta=7.00516662351 -> V=1.0, theta=0.0
% INFO    : Bus 22590	: V=1.00020277479, theta=7.6977097322 -> V=1.0, theta=0.0
% INFO    : Bus 22591	: V=1.0001675085, theta=7.69447463641 -> V=1.0, theta=0.0
% INFO    : Bus 22592	: V=0.992160028156, theta=36.19856238 -> V=1.0, theta=0.0
% INFO    : Bus 22593	: V=1.00169248526, theta=38.0886323771 -> V=1.0, theta=0.0
% INFO    : Bus 22594	: V=1.0015056085, theta=38.3738728281 -> V=1.0, theta=0.0
% INFO    : Bus 22595	: V=1.00151156743, theta=38.3745071134 -> V=1.0, theta=0.0
% INFO    : Bus 22596	: V=1.00149933954, theta=38.3731652836 -> V=1.0, theta=0.0
% INFO    : Bus 22597	: V=1.0015056085, theta=38.3738728281 -> V=1.0, theta=0.0
% INFO    : Bus 22598	: V=1.00064988441, theta=38.1089602568 -> V=1.0, theta=0.0
% INFO    : Bus 22599	: V=1.00064207752, theta=38.1082755588 -> V=1.0, theta=0.0
% INFO    : Bus 22600	: V=1.00045096583, theta=21.898641053 -> V=1.0, theta=0.0
% INFO    : Bus 22601	: V=1.00353791879, theta=6.7663675891 -> V=1.0, theta=0.0
% INFO    : Bus 22602	: V=1.00357750301, theta=6.31744387088 -> V=1.0, theta=0.0
% INFO    : Bus 22603	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22604	: V=0.997220888854, theta=36.5289304404 -> V=1.0, theta=0.0
% INFO    : Bus 22605	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22606	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22607	: V=1.00182769262, theta=8.5712056987 -> V=1.0, theta=0.0
% INFO    : Bus 22608	: V=1.00182560581, theta=8.57097095198 -> V=1.0, theta=0.0
% INFO    : Bus 22609	: V=1.0032756821, theta=6.69493629232 -> V=1.0, theta=0.0
% INFO    : Bus 22610	: V=1.00313799576, theta=6.52963834275 -> V=1.0, theta=0.0
% INFO    : Bus 22611	: V=1.00064776123, theta=7.81798769392 -> V=1.0, theta=0.0
% INFO    : Bus 22612	: V=1.00329271657, theta=6.75406242746 -> V=1.0, theta=0.0
% INFO    : Bus 22613	: V=1.00070863487, theta=7.84462241441 -> V=1.0, theta=0.0
% INFO    : Bus 22614	: V=1.00062601321, theta=7.81513417852 -> V=1.0, theta=0.0
% INFO    : Bus 22615	: V=1.00064776123, theta=7.81798769392 -> V=1.0, theta=0.0
% INFO    : Bus 22616	: V=1.00136053723, theta=8.86891780447 -> V=1.0, theta=0.0
% INFO    : Bus 22617	: V=1.00207697826, theta=32.7947631358 -> V=1.0, theta=0.0
% INFO    : Bus 22618	: V=1.00207924979, theta=32.7949417308 -> V=1.0, theta=0.0
% INFO    : Bus 22619	: V=1.0033793226, theta=31.1519686075 -> V=1.0, theta=0.0
% INFO    : Bus 22620	: V=1.00338310543, theta=31.1523249404 -> V=1.0, theta=0.0
% INFO    : Bus 22621	: V=1.00337533697, theta=31.1515662768 -> V=1.0, theta=0.0
% INFO    : Bus 22622	: V=0.998439159154, theta=24.3577333289 -> V=1.0, theta=0.0
% INFO    : Bus 22623	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22624	: V=1.00008690557, theta=24.5409863681 -> V=1.0, theta=0.0
% INFO    : Bus 22625	: V=0.997375914393, theta=26.1961202069 -> V=1.0, theta=0.0
% INFO    : Bus 22626	: V=0.997721624343, theta=26.2363202522 -> V=1.0, theta=0.0
% INFO    : Bus 22627	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22628	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22629	: V=0.999016828939, theta=24.3712349017 -> V=1.0, theta=0.0
% INFO    : Bus 22630	: V=0.99934783226, theta=24.3891303942 -> V=1.0, theta=0.0
% INFO    : Bus 22631	: V=0.999316988602, theta=24.3817591988 -> V=1.0, theta=0.0
% INFO    : Bus 22632	: V=0.997591261891, theta=15.1045849091 -> V=1.0, theta=0.0
% INFO    : Bus 22633	: V=0.996944044191, theta=15.2106603378 -> V=1.0, theta=0.0
% INFO    : Bus 22634	: V=0.996931613972, theta=15.2093934391 -> V=1.0, theta=0.0
% INFO    : Bus 22635	: V=0.997051000866, theta=15.210624869 -> V=1.0, theta=0.0
% INFO    : Bus 22636	: V=0.997595021045, theta=14.9970119464 -> V=1.0, theta=0.0
% INFO    : Bus 22637	: V=1.00285678635, theta=9.26892376629 -> V=1.0, theta=0.0
% INFO    : Bus 22638	: V=1.00197263304, theta=8.57023464289 -> V=1.0, theta=0.0
% INFO    : Bus 22639	: V=1.00300351819, theta=9.16205721042 -> V=1.0, theta=0.0
% INFO    : Bus 22640	: V=0.997224154362, theta=14.2037769859 -> V=1.0, theta=0.0
% INFO    : Bus 22641	: V=0.997227542101, theta=14.204261297 -> V=1.0, theta=0.0
% INFO    : Bus 22642	: V=0.997220676262, theta=14.2032697523 -> V=1.0, theta=0.0
% INFO    : Bus 22643	: V=1.00254141417, theta=9.51479168165 -> V=1.0, theta=0.0
% INFO    : Bus 22644	: V=0.994323655967, theta=14.2393723785 -> V=1.0, theta=0.0
% INFO    : Bus 22645	: V=1.00065295093, theta=14.606948034 -> V=1.0, theta=0.0
% INFO    : Bus 22646	: V=1.00065581924, theta=14.607310438 -> V=1.0, theta=0.0
% INFO    : Bus 22647	: V=1.00064994506, theta=14.6065927338 -> V=1.0, theta=0.0
% INFO    : Bus 22648	: V=1.00065295093, theta=14.606948034 -> V=1.0, theta=0.0
% INFO    : Bus 22649	: V=0.99891209457, theta=14.8080830013 -> V=1.0, theta=0.0
% INFO    : Bus 22650	: V=0.998918289853, theta=14.8088175344 -> V=1.0, theta=0.0
% INFO    : Bus 22651	: V=0.998905117975, theta=14.8073641547 -> V=1.0, theta=0.0
% INFO    : Bus 22652	: V=0.996257601025, theta=28.1062827325 -> V=1.0, theta=0.0
% INFO    : Bus 22653	: V=0.99626480792, theta=28.1071532374 -> V=1.0, theta=0.0
% INFO    : Bus 22654	: V=0.996257601025, theta=28.1062827325 -> V=1.0, theta=0.0
% INFO    : Bus 22655	: V=0.997121716601, theta=27.8408810031 -> V=1.0, theta=0.0
% INFO    : Bus 22656	: V=0.996634779795, theta=27.966616956 -> V=1.0, theta=0.0
% INFO    : Bus 22657	: V=1.0051003672, theta=14.0861215327 -> V=1.0, theta=0.0
% INFO    : Bus 22658	: V=1.00509608194, theta=14.085884448 -> V=1.0, theta=0.0
% INFO    : Bus 22659	: V=1.00107524063, theta=14.3150459783 -> V=1.0, theta=0.0
% INFO    : Bus 22660	: V=1.00106966844, theta=14.314563023 -> V=1.0, theta=0.0
% INFO    : Bus 22661	: V=1.00107979229, theta=14.3154746593 -> V=1.0, theta=0.0
% INFO    : Bus 22662	: V=1.00107524063, theta=14.3150459783 -> V=1.0, theta=0.0
% INFO    : Bus 22663	: V=1.00461952632, theta=37.2141987752 -> V=1.0, theta=0.0
% INFO    : Bus 22664	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22665	: V=1.00533429261, theta=39.2322562385 -> V=1.0, theta=0.0
% INFO    : Bus 22666	: V=1.00109873863, theta=41.311443927 -> V=1.0, theta=0.0
% INFO    : Bus 22667	: V=1.00121812445, theta=41.3642736784 -> V=1.0, theta=0.0
% INFO    : Bus 22668	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22669	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22670	: V=1.00451793564, theta=37.2676828302 -> V=1.0, theta=0.0
% INFO    : Bus 22671	: V=0.998632814232, theta=29.1706610327 -> V=1.0, theta=0.0
% INFO    : Bus 22672	: V=0.995356628912, theta=28.8389677996 -> V=1.0, theta=0.0
% INFO    : Bus 22673	: V=1.0035200226, theta=14.1030613546 -> V=1.0, theta=0.0
% INFO    : Bus 22674	: V=0.999363757503, theta=14.2475428755 -> V=1.0, theta=0.0
% INFO    : Bus 22675	: V=1.00119348253, theta=14.1358824112 -> V=1.0, theta=0.0
% INFO    : Bus 22676	: V=1.0011920325, theta=14.1355941709 -> V=1.0, theta=0.0
% INFO    : Bus 22677	: V=1.00119509746, theta=14.1361437558 -> V=1.0, theta=0.0
% INFO    : Bus 22678	: V=1.00853280053, theta=43.9897923511 -> V=1.0, theta=0.0
% INFO    : Bus 22679	: V=1.00813733533, theta=43.7057322331 -> V=1.0, theta=0.0
% INFO    : Bus 22680	: V=0.999681570017, theta=14.5979512326 -> V=1.0, theta=0.0
% INFO    : Bus 22681	: V=0.998810197543, theta=28.9577630667 -> V=1.0, theta=0.0
% INFO    : Bus 22682	: V=1.00026666545, theta=29.0294926284 -> V=1.0, theta=0.0
% INFO    : Bus 22683	: V=1.00026566125, theta=29.0292573113 -> V=1.0, theta=0.0
% INFO    : Bus 22684	: V=1.00026766842, theta=29.0297390154 -> V=1.0, theta=0.0
% INFO    : Bus 22685	: V=1.00225701175, theta=37.736953205 -> V=1.0, theta=0.0
% INFO    : Bus 22686	: V=0.999324520714, theta=28.7384036982 -> V=1.0, theta=0.0
% INFO    : Bus 22687	: V=0.998198378137, theta=28.773620519 -> V=1.0, theta=0.0
% INFO    : Bus 22688	: V=0.999377918825, theta=28.7551447808 -> V=1.0, theta=0.0
% INFO    : Bus 22689	: V=0.999372740779, theta=28.7547010359 -> V=1.0, theta=0.0
% INFO    : Bus 22690	: V=0.997405512906, theta=28.9000487032 -> V=1.0, theta=0.0
% INFO    : Bus 22691	: V=1.00132311247, theta=29.1071516285 -> V=1.0, theta=0.0
% INFO    : Bus 22692	: V=1.00108977508, theta=19.893899545 -> V=1.0, theta=0.0
% INFO    : Bus 22693	: V=1.00108274743, theta=19.8933288888 -> V=1.0, theta=0.0
% INFO    : Bus 22694	: V=1.00109612706, theta=19.8944954965 -> V=1.0, theta=0.0
% INFO    : Bus 22695	: V=1.00108977508, theta=19.893899545 -> V=1.0, theta=0.0
% INFO    : Bus 22696	: V=0.999529515887, theta=20.3713085427 -> V=1.0, theta=0.0
% INFO    : Bus 22697	: V=1.00388778527, theta=17.7509456263 -> V=1.0, theta=0.0
% INFO    : Bus 22698	: V=1.00060675076, theta=18.9209215025 -> V=1.0, theta=0.0
% INFO    : Bus 22699	: V=1.00388018564, theta=17.7503267914 -> V=1.0, theta=0.0
% INFO    : Bus 22700	: V=1.00387637778, theta=17.7313624093 -> V=1.0, theta=0.0
% INFO    : Bus 22701	: V=1.00388778527, theta=17.7509456263 -> V=1.0, theta=0.0
% INFO    : Bus 22702	: V=0.998060939954, theta=10.9305011384 -> V=1.0, theta=0.0
% INFO    : Bus 22703	: V=0.998058987827, theta=10.9301404614 -> V=1.0, theta=0.0
% INFO    : Bus 22704	: V=0.998129451202, theta=10.9302136239 -> V=1.0, theta=0.0
% INFO    : Bus 22705	: V=0.999212026783, theta=11.4137605029 -> V=1.0, theta=0.0
% INFO    : Bus 22706	: V=1.00112987279, theta=14.3838810686 -> V=1.0, theta=0.0
% INFO    : Bus 22707	: V=1.00114896757, theta=13.8789208604 -> V=1.0, theta=0.0
% INFO    : Bus 22708	: V=1.00110246633, theta=13.8757683061 -> V=1.0, theta=0.0
% INFO    : Bus 22709	: V=1.00178311036, theta=14.1921283802 -> V=1.0, theta=0.0
% INFO    : Bus 22710	: V=1.00175617432, theta=14.188419268 -> V=1.0, theta=0.0
% INFO    : Bus 22711	: V=1.00180707088, theta=14.1959646107 -> V=1.0, theta=0.0
% INFO    : Bus 22712	: V=1.00178311036, theta=14.1921283802 -> V=1.0, theta=0.0
% INFO    : Bus 22713	: V=1.00129237717, theta=13.9652878566 -> V=1.0, theta=0.0
% INFO    : Bus 22714	: V=0.996920142522, theta=14.320331382 -> V=1.0, theta=0.0
% INFO    : Bus 22715	: V=0.996918256905, theta=14.3202057396 -> V=1.0, theta=0.0
% INFO    : Bus 22716	: V=0.997018898833, theta=14.3193765623 -> V=1.0, theta=0.0
% INFO    : Bus 22717	: V=1.00248278166, theta=37.6999254764 -> V=1.0, theta=0.0
% INFO    : Bus 22718	: V=1.00248018394, theta=37.6995434734 -> V=1.0, theta=0.0
% INFO    : Bus 22719	: V=1.00171941749, theta=28.9551105249 -> V=1.0, theta=0.0
% INFO    : Bus 22720	: V=1.00172270705, theta=28.9554675023 -> V=1.0, theta=0.0
% INFO    : Bus 22721	: V=1.00171777132, theta=28.9549262532 -> V=1.0, theta=0.0
% INFO    : Bus 22722	: V=1.00171714168, theta=28.9549126511 -> V=1.0, theta=0.0
% INFO    : Bus 22723	: V=1.00216580523, theta=29.3947680533 -> V=1.0, theta=0.0
% INFO    : Bus 22724	: V=1.00216917461, theta=29.276241431 -> V=1.0, theta=0.0
% INFO    : Bus 22725	: V=1.00216334564, theta=29.2754961686 -> V=1.0, theta=0.0
% INFO    : Bus 22726	: V=1.00054936699, theta=29.0919145054 -> V=1.0, theta=0.0
% INFO    : Bus 22727	: V=1.0005446748, theta=29.091223759 -> V=1.0, theta=0.0
% INFO    : Bus 22728	: V=0.999152198162, theta=47.7439376913 -> V=1.0, theta=0.0
% INFO    : Bus 22729	: V=0.999132540646, theta=47.7414645157 -> V=1.0, theta=0.0
% INFO    : Bus 22730	: V=0.999464151889, theta=47.5897447829 -> V=1.0, theta=0.0
% INFO    : Bus 22731	: V=0.998972752925, theta=47.6110957962 -> V=1.0, theta=0.0
% INFO    : Bus 22732	: V=0.999090621819, theta=47.8047113308 -> V=1.0, theta=0.0
% INFO    : Bus 22733	: V=0.99893857903, theta=47.6089024213 -> V=1.0, theta=0.0
% INFO    : Bus 22734	: V=0.998993133178, theta=47.6098169261 -> V=1.0, theta=0.0
% INFO    : Bus 22735	: V=0.998972752925, theta=47.6110957962 -> V=1.0, theta=0.0
% INFO    : Bus 22736	: V=0.998834907829, theta=47.8974065598 -> V=1.0, theta=0.0
% INFO    : Bus 22737	: V=0.998815658239, theta=47.8949802156 -> V=1.0, theta=0.0
% INFO    : Bus 22738	: V=0.998854879545, theta=47.8998352176 -> V=1.0, theta=0.0
% INFO    : Bus 22739	: V=1.00373365526, theta=13.6708417409 -> V=1.0, theta=0.0
% INFO    : Bus 22740	: V=1.0051535229, theta=13.7303412153 -> V=1.0, theta=0.0
% INFO    : Bus 22741	: V=1.00515738303, theta=13.7305789199 -> V=1.0, theta=0.0
% INFO    : Bus 22742	: V=1.0027215865, theta=13.8485796031 -> V=1.0, theta=0.0
% INFO    : Bus 22743	: V=1.0027199771, theta=13.8484294003 -> V=1.0, theta=0.0
% INFO    : Bus 22744	: V=1.00070392072, theta=29.8535499554 -> V=1.0, theta=0.0
% INFO    : Bus 22745	: V=1.00202655297, theta=29.3140522949 -> V=1.0, theta=0.0
% INFO    : Bus 22746	: V=1.00067460202, theta=29.8511738914 -> V=1.0, theta=0.0
% INFO    : Bus 22747	: V=1.00075366765, theta=29.8667880704 -> V=1.0, theta=0.0
% INFO    : Bus 22748	: V=1.00070392072, theta=29.8535499554 -> V=1.0, theta=0.0
% INFO    : Bus 22749	: V=1.00061319097, theta=28.6060014889 -> V=1.0, theta=0.0
% INFO    : Bus 22750	: V=1.00012060801, theta=28.3515014164 -> V=1.0, theta=0.0
% INFO    : Bus 22751	: V=1.00010486337, theta=28.3492386011 -> V=1.0, theta=0.0
% INFO    : Bus 22752	: V=1.00013732155, theta=28.3540108229 -> V=1.0, theta=0.0
% INFO    : Bus 22753	: V=1.00012060801, theta=28.3515014164 -> V=1.0, theta=0.0
% INFO    : Bus 22754	: V=1.00233647927, theta=29.4867378538 -> V=1.0, theta=0.0
% INFO    : Bus 22755	: V=1.00377082896, theta=43.2173387438 -> V=1.0, theta=0.0
% INFO    : Bus 22756	: V=1.00330573323, theta=42.988729292 -> V=1.0, theta=0.0
% INFO    : Bus 22757	: V=1.00332914329, theta=42.9911903373 -> V=1.0, theta=0.0
% INFO    : Bus 22758	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22759	: V=1.00388939925, theta=43.2692974563 -> V=1.0, theta=0.0
% INFO    : Bus 22760	: V=0.995569679451, theta=45.0233686175 -> V=1.0, theta=0.0
% INFO    : Bus 22761	: V=0.994851071345, theta=44.9950985165 -> V=1.0, theta=0.0
% INFO    : Bus 22762	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22763	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22764	: V=1.00336318192, theta=43.1097760974 -> V=1.0, theta=0.0
% INFO    : Bus 22765	: V=1.00334604692, theta=43.1071568766 -> V=1.0, theta=0.0
% INFO    : Bus 22766	: V=1.00337894799, theta=43.1123042177 -> V=1.0, theta=0.0
% INFO    : Bus 22767	: V=0.994668440843, theta=21.8228408334 -> V=1.0, theta=0.0
% INFO    : Bus 22768	: V=0.997516253513, theta=21.161711465 -> V=1.0, theta=0.0
% INFO    : Bus 22769	: V=0.997536907239, theta=38.0339448986 -> V=1.0, theta=0.0
% INFO    : Bus 22770	: V=0.996403178681, theta=37.6806721123 -> V=1.0, theta=0.0
% INFO    : Bus 22771	: V=0.996412398791, theta=37.6818320388 -> V=1.0, theta=0.0
% INFO    : Bus 22772	: V=0.996393023723, theta=37.6795955165 -> V=1.0, theta=0.0
% INFO    : Bus 22773	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22774	: V=0.996003371782, theta=37.5707914422 -> V=1.0, theta=0.0
% INFO    : Bus 22775	: V=0.995373649039, theta=36.7202640703 -> V=1.0, theta=0.0
% INFO    : Bus 22776	: V=0.995302137631, theta=36.7037794548 -> V=1.0, theta=0.0
% INFO    : Bus 22777	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22778	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22779	: V=1.00114816765, theta=30.41250711 -> V=1.0, theta=0.0
% INFO    : Bus 22780	: V=1.00114564106, theta=30.4121659809 -> V=1.0, theta=0.0
% INFO    : Bus 22781	: V=1.00115075962, theta=30.4128272378 -> V=1.0, theta=0.0
% INFO    : Bus 22782	: V=1.00141790965, theta=30.4055859568 -> V=1.0, theta=0.0
% INFO    : Bus 22783	: V=0.999780110312, theta=46.3926906767 -> V=1.0, theta=0.0
% INFO    : Bus 22784	: V=0.999776750566, theta=46.3923793519 -> V=1.0, theta=0.0
% INFO    : Bus 22785	: V=0.999783639436, theta=46.3930586421 -> V=1.0, theta=0.0
% INFO    : Bus 22786	: V=0.999780110312, theta=46.3926906767 -> V=1.0, theta=0.0
% INFO    : Bus 22787	: V=1.00101438732, theta=25.5360316621 -> V=1.0, theta=0.0
% INFO    : Bus 22788	: V=1.00161227623, theta=13.5087794103 -> V=1.0, theta=0.0
% INFO    : Bus 22789	: V=1.00160978689, theta=13.5084520292 -> V=1.0, theta=0.0
% INFO    : Bus 22790	: V=1.00161488585, theta=13.509095388 -> V=1.0, theta=0.0
% INFO    : Bus 22791	: V=1.00161227623, theta=13.5087794103 -> V=1.0, theta=0.0
% INFO    : Bus 22792	: V=0.999694200728, theta=13.4270361268 -> V=1.0, theta=0.0
% INFO    : Bus 22793	: V=1.00204949279, theta=13.5517942601 -> V=1.0, theta=0.0
% INFO    : Bus 22794	: V=1.0020510755, theta=13.5521084418 -> V=1.0, theta=0.0
% INFO    : Bus 22795	: V=0.992379934597, theta=13.3616955123 -> V=1.0, theta=0.0
% INFO    : Bus 22796	: V=1.00113486593, theta=13.4714937901 -> V=1.0, theta=0.0
% INFO    : Bus 22797	: V=1.00130795374, theta=13.4580408125 -> V=1.0, theta=0.0
% INFO    : Bus 22798	: V=1.00130218505, theta=13.4572676743 -> V=1.0, theta=0.0
% INFO    : Bus 22799	: V=0.999614659751, theta=46.3093098624 -> V=1.0, theta=0.0
% INFO    : Bus 22800	: V=0.99962480024, theta=46.3080392097 -> V=1.0, theta=0.0
% INFO    : Bus 22801	: V=0.999604226447, theta=46.3057836945 -> V=1.0, theta=0.0
% INFO    : Bus 22802	: V=0.99964522199, theta=46.310275078 -> V=1.0, theta=0.0
% INFO    : Bus 22803	: V=0.999837775039, theta=46.3193639133 -> V=1.0, theta=0.0
% INFO    : Bus 22804	: V=0.99987180461, theta=46.3218191367 -> V=1.0, theta=0.0
% INFO    : Bus 22805	: V=0.999111313098, theta=47.086428161 -> V=1.0, theta=0.0
% INFO    : Bus 22806	: V=0.999816981717, theta=46.5078414882 -> V=1.0, theta=0.0
% INFO    : Bus 22807	: V=0.999815167439, theta=46.5076526274 -> V=1.0, theta=0.0
% INFO    : Bus 22808	: V=0.999815166055, theta=46.507615138 -> V=1.0, theta=0.0
% INFO    : Bus 22809	: V=0.999821127751, theta=46.5082941798 -> V=1.0, theta=0.0
% INFO    : Bus 22810	: V=0.996797219159, theta=13.3831393646 -> V=1.0, theta=0.0
% INFO    : Bus 22811	: V=0.996791836512, theta=13.3828557314 -> V=1.0, theta=0.0
% INFO    : Bus 22812	: V=0.999825620063, theta=13.368318155 -> V=1.0, theta=0.0
% INFO    : Bus 22813	: V=1.00231247902, theta=13.5148120764 -> V=1.0, theta=0.0
% INFO    : Bus 22814	: V=1.00231021992, theta=13.5145146443 -> V=1.0, theta=0.0
% INFO    : Bus 22815	: V=1.00231478704, theta=13.5150946428 -> V=1.0, theta=0.0
% INFO    : Bus 22816	: V=0.998906430932, theta=46.4680917919 -> V=1.0, theta=0.0
% INFO    : Bus 22817	: V=0.99995286582, theta=46.0907775295 -> V=1.0, theta=0.0
% INFO    : Bus 22818	: V=0.999899267708, theta=46.0855836863 -> V=1.0, theta=0.0
% INFO    : Bus 22819	: V=1.00000973002, theta=46.0954536652 -> V=1.0, theta=0.0
% INFO    : Bus 22820	: V=0.999370996956, theta=46.3814757026 -> V=1.0, theta=0.0
% INFO    : Bus 22821	: V=0.999893239149, theta=46.3643995597 -> V=1.0, theta=0.0
% INFO    : Bus 22822	: V=0.999944803428, theta=46.3696685833 -> V=1.0, theta=0.0
% INFO    : Bus 22823	: V=0.999893239149, theta=46.3643995597 -> V=1.0, theta=0.0
% INFO    : Bus 22824	: V=0.999479684598, theta=46.3634571381 -> V=1.0, theta=0.0
% INFO    : Bus 22825	: V=1.00191366799, theta=30.6780711965 -> V=1.0, theta=0.0
% INFO    : Bus 22826	: V=1.00190680669, theta=30.6772425166 -> V=1.0, theta=0.0
% INFO    : Bus 22827	: V=1.00191247124, theta=30.6779547521 -> V=1.0, theta=0.0
% INFO    : Bus 22828	: V=1.00192302349, theta=30.679035148 -> V=1.0, theta=0.0
% INFO    : Bus 22829	: V=1.00250311996, theta=30.3938719542 -> V=1.0, theta=0.0
% INFO    : Bus 22830	: V=1.00250974177, theta=30.3948420432 -> V=1.0, theta=0.0
% INFO    : Bus 22831	: V=1.00249714065, theta=30.3929890314 -> V=1.0, theta=0.0
% INFO    : Bus 22832	: V=1.00250311996, theta=30.3938719542 -> V=1.0, theta=0.0
% INFO    : Bus 22833	: V=1.00171679644, theta=30.5653263107 -> V=1.0, theta=0.0
% INFO    : Bus 22834	: V=1.00171028318, theta=30.5644573587 -> V=1.0, theta=0.0
% INFO    : Bus 22835	: V=1.0017238119, theta=30.5663010266 -> V=1.0, theta=0.0
% INFO    : Bus 22836	: V=1.00171679644, theta=30.5653263107 -> V=1.0, theta=0.0
% INFO    : Bus 22837	: V=1.00249537603, theta=41.9159365895 -> V=1.0, theta=0.0
% INFO    : Bus 22838	: V=0.997130945901, theta=29.165707007 -> V=1.0, theta=0.0
% INFO    : Bus 22839	: V=1.00343708187, theta=31.131411778 -> V=1.0, theta=0.0
% INFO    : Bus 22840	: V=0.997064359365, theta=12.9745590587 -> V=1.0, theta=0.0
% INFO    : Bus 22841	: V=0.996092829182, theta=13.0837383256 -> V=1.0, theta=0.0
% INFO    : Bus 22842	: V=0.996416133884, theta=13.0100479397 -> V=1.0, theta=0.0
% INFO    : Bus 22843	: V=0.996388901036, theta=13.0070132797 -> V=1.0, theta=0.0
% INFO    : Bus 22844	: V=0.997930462612, theta=12.9862366898 -> V=1.0, theta=0.0
% INFO    : Bus 22845	: V=1.00207060941, theta=45.4679256618 -> V=1.0, theta=0.0
% INFO    : Bus 22846	: V=1.00209302044, theta=45.4090143987 -> V=1.0, theta=0.0
% INFO    : Bus 22847	: V=1.00208531971, theta=45.4075151498 -> V=1.0, theta=0.0
% INFO    : Bus 22848	: V=1.00209990729, theta=45.4104139966 -> V=1.0, theta=0.0
% INFO    : Bus 22849	: V=1.00174145126, theta=45.5599742194 -> V=1.0, theta=0.0
% INFO    : Bus 22850	: V=1.00410587639, theta=5.86260527218 -> V=1.0, theta=0.0
% INFO    : Bus 22851	: V=0.996585617462, theta=29.3041242129 -> V=1.0, theta=0.0
% INFO    : Bus 22852	: V=0.995867061452, theta=29.4616598429 -> V=1.0, theta=0.0
% INFO    : Bus 22853	: V=0.995860576186, theta=29.4612405321 -> V=1.0, theta=0.0
% INFO    : Bus 22854	: V=0.996044671835, theta=29.4599797034 -> V=1.0, theta=0.0
% INFO    : Bus 22855	: V=1.00316762084, theta=31.08715931 -> V=1.0, theta=0.0
% INFO    : Bus 22856	: V=1.00187957369, theta=30.6710028941 -> V=1.0, theta=0.0
% INFO    : Bus 22857	: V=1.00187737276, theta=30.6707657539 -> V=1.0, theta=0.0
% INFO    : Bus 22858	: V=1.00187840348, theta=30.6707225653 -> V=1.0, theta=0.0
% INFO    : Bus 22859	: V=1.00188340703, theta=30.6715634793 -> V=1.0, theta=0.0
% INFO    : Bus 22860	: V=1.00209222306, theta=13.3310755013 -> V=1.0, theta=0.0
% INFO    : Bus 22861	: V=1.00209377831, theta=13.3313438175 -> V=1.0, theta=0.0
% INFO    : Bus 22862	: V=1.00203474963, theta=45.5410664381 -> V=1.0, theta=0.0
% INFO    : Bus 22863	: V=1.00212900366, theta=45.3810505225 -> V=1.0, theta=0.0
% INFO    : Bus 22864	: V=1.00085435151, theta=45.9056258918 -> V=1.0, theta=0.0
% INFO    : Bus 22865	: V=1.00086066969, theta=45.9066378175 -> V=1.0, theta=0.0
% INFO    : Bus 22866	: V=1.00084768505, theta=45.9046365743 -> V=1.0, theta=0.0
% INFO    : Bus 22867	: V=1.00213322526, theta=45.068411668 -> V=1.0, theta=0.0
% INFO    : Bus 22868	: V=1.00197395409, theta=45.9359381197 -> V=1.0, theta=0.0
% INFO    : Bus 22869	: V=1.00197067393, theta=45.9355579991 -> V=1.0, theta=0.0
% INFO    : Bus 22870	: V=1.00197110446, theta=44.7398447635 -> V=1.0, theta=0.0
% INFO    : Bus 22871	: V=1.0033132548, theta=31.5456430409 -> V=1.0, theta=0.0
% INFO    : Bus 22872	: V=1.00330822736, theta=31.5447935208 -> V=1.0, theta=0.0
% INFO    : Bus 22873	: V=1.00331925159, theta=31.5464645505 -> V=1.0, theta=0.0
% INFO    : Bus 22874	: V=1.00240061968, theta=32.1300778378 -> V=1.0, theta=0.0
% INFO    : Bus 22875	: V=1.00239450042, theta=32.1686168568 -> V=1.0, theta=0.0
% INFO    : Bus 22876	: V=1.00149144051, theta=33.4687863734 -> V=1.0, theta=0.0
% INFO    : Bus 22877	: V=1.00148813047, theta=33.4684107929 -> V=1.0, theta=0.0
% INFO    : Bus 22878	: V=1.00213844203, theta=9.36470771498 -> V=1.0, theta=0.0
% INFO    : Bus 22879	: V=1.00213793505, theta=9.36465784389 -> V=1.0, theta=0.0
% INFO    : Bus 22880	: V=1.0021390297, theta=9.36476024207 -> V=1.0, theta=0.0
% INFO    : Bus 22881	: V=1.00213844203, theta=9.36470771498 -> V=1.0, theta=0.0
% INFO    : Bus 22882	: V=1.00244550108, theta=19.82467255 -> V=1.0, theta=0.0
% INFO    : Bus 22883	: V=1.00057924304, theta=37.8707280151 -> V=1.0, theta=0.0
% INFO    : Bus 22884	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22885	: V=1.00062682062, theta=37.5844406339 -> V=1.0, theta=0.0
% INFO    : Bus 22886	: V=0.999484032365, theta=38.0638044178 -> V=1.0, theta=0.0
% INFO    : Bus 22887	: V=0.999520344882, theta=38.082060487 -> V=1.0, theta=0.0
% INFO    : Bus 22888	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22889	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22890	: V=1.00220853339, theta=36.3126163725 -> V=1.0, theta=0.0
% INFO    : Bus 22891	: V=1.00301519027, theta=13.3219962827 -> V=1.0, theta=0.0
% INFO    : Bus 22892	: V=1.00154008172, theta=13.227322777 -> V=1.0, theta=0.0
% INFO    : Bus 22893	: V=1.00411988822, theta=20.3983349059 -> V=1.0, theta=0.0
% INFO    : Bus 22894	: V=1.00327777866, theta=20.8655686816 -> V=1.0, theta=0.0
% INFO    : Bus 22895	: V=0.998413388862, theta=39.9153301817 -> V=1.0, theta=0.0
% INFO    : Bus 22896	: V=0.998325695393, theta=40.7431302827 -> V=1.0, theta=0.0
% INFO    : Bus 22897	: V=0.998333344198, theta=40.7437903044 -> V=1.0, theta=0.0
% INFO    : Bus 22898	: V=0.998318555766, theta=40.7424824889 -> V=1.0, theta=0.0
% INFO    : Bus 22899	: V=0.999755484452, theta=38.4031366617 -> V=1.0, theta=0.0
% INFO    : Bus 22900	: V=0.999753909913, theta=38.4029387326 -> V=1.0, theta=0.0
% INFO    : Bus 22901	: V=0.998089415588, theta=39.5348770437 -> V=1.0, theta=0.0
% INFO    : Bus 22902	: V=0.998638427384, theta=39.1130417263 -> V=1.0, theta=0.0
% INFO    : Bus 22903	: V=1.0001689112, theta=31.4810625894 -> V=1.0, theta=0.0
% INFO    : Bus 22904	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22905	: V=1.00162072471, theta=31.9960388907 -> V=1.0, theta=0.0
% INFO    : Bus 22906	: V=1.00072328368, theta=33.4794572354 -> V=1.0, theta=0.0
% INFO    : Bus 22907	: V=1.00087019141, theta=33.5091629542 -> V=1.0, theta=0.0
% INFO    : Bus 22908	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22909	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22910	: V=1.00131771268, theta=31.9665542196 -> V=1.0, theta=0.0
% INFO    : Bus 22911	: V=1.00142258789, theta=31.963763378 -> V=1.0, theta=0.0
% INFO    : Bus 22912	: V=1.00267265995, theta=13.2632525545 -> V=1.0, theta=0.0
% INFO    : Bus 22913	: V=0.998178291349, theta=17.8792456854 -> V=1.0, theta=0.0
% INFO    : Bus 22914	: V=0.998180943714, theta=17.8794222367 -> V=1.0, theta=0.0
% INFO    : Bus 22915	: V=0.998178291349, theta=17.8792456854 -> V=1.0, theta=0.0
% INFO    : Bus 22916	: V=0.995517191642, theta=16.9926459307 -> V=1.0, theta=0.0
% INFO    : Bus 22917	: V=1.0023393141, theta=12.1968854145 -> V=1.0, theta=0.0
% INFO    : Bus 22918	: V=1.0019543017, theta=12.3460055702 -> V=1.0, theta=0.0
% INFO    : Bus 22919	: V=1.00194598097, theta=12.3452535372 -> V=1.0, theta=0.0
% INFO    : Bus 22920	: V=1.00196210355, theta=12.3467630786 -> V=1.0, theta=0.0
% INFO    : Bus 22921	: V=1.00201591945, theta=12.3197968487 -> V=1.0, theta=0.0
% INFO    : Bus 22922	: V=1.00175815784, theta=32.256793776 -> V=1.0, theta=0.0
% INFO    : Bus 22923	: V=1.00176858332, theta=32.2575793862 -> V=1.0, theta=0.0
% INFO    : Bus 22924	: V=1.00243796629, theta=32.3101811107 -> V=1.0, theta=0.0
% INFO    : Bus 22925	: V=1.00243534681, theta=32.3095967409 -> V=1.0, theta=0.0
% INFO    : Bus 22926	: V=1.00170445475, theta=33.1109460407 -> V=1.0, theta=0.0
% INFO    : Bus 22927	: V=1.00404465493, theta=25.8869642461 -> V=1.0, theta=0.0
% INFO    : Bus 22928	: V=1.00263749663, theta=27.9655642871 -> V=1.0, theta=0.0
% INFO    : Bus 22929	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22930	: V=1.00402841358, theta=28.2036093476 -> V=1.0, theta=0.0
% INFO    : Bus 22931	: V=1.00169091623, theta=30.1758951633 -> V=1.0, theta=0.0
% INFO    : Bus 22932	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22933	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22934	: V=1.00151019102, theta=30.1220065156 -> V=1.0, theta=0.0
% INFO    : Bus 22935	: V=1.00394144017, theta=13.6227048266 -> V=1.0, theta=0.0
% INFO    : Bus 22936	: V=0.998717290339, theta=30.9154916229 -> V=1.0, theta=0.0
% INFO    : Bus 22937	: V=0.998724067637, theta=30.9161313059 -> V=1.0, theta=0.0
% INFO    : Bus 22938	: V=0.99871069341, theta=30.914800502 -> V=1.0, theta=0.0
% INFO    : Bus 22939	: V=0.998717290339, theta=30.9154916229 -> V=1.0, theta=0.0
% INFO    : Bus 22940	: V=0.998923733306, theta=31.0496710688 -> V=1.0, theta=0.0
% INFO    : Bus 22941	: V=0.998918275645, theta=31.0490043267 -> V=1.0, theta=0.0
% INFO    : Bus 22942	: V=0.998929515346, theta=31.0503234034 -> V=1.0, theta=0.0
% INFO    : Bus 22943	: V=0.997081389364, theta=31.1076578101 -> V=1.0, theta=0.0
% INFO    : Bus 22944	: V=0.99707740137, theta=31.1070272497 -> V=1.0, theta=0.0
% INFO    : Bus 22945	: V=0.999403195157, theta=31.2757100593 -> V=1.0, theta=0.0
% INFO    : Bus 22946	: V=0.999406893108, theta=31.2760475112 -> V=1.0, theta=0.0
% INFO    : Bus 22947	: V=0.999364145072, theta=30.4728216512 -> V=1.0, theta=0.0
% INFO    : Bus 22948	: V=1.0038491105, theta=3.71418130811 -> V=1.0, theta=0.0
% INFO    : Bus 22949	: V=1.00385279263, theta=3.71460190925 -> V=1.0, theta=0.0
% INFO    : Bus 22950	: V=1.00347663199, theta=4.63557308957 -> V=1.0, theta=0.0
% INFO    : Bus 22951	: V=1.0034755773, theta=4.6353811728 -> V=1.0, theta=0.0
% INFO    : Bus 22952	: V=1.00347842439, theta=4.63585253642 -> V=1.0, theta=0.0
% INFO    : Bus 22953	: V=1.00075487179, theta=33.9674785792 -> V=1.0, theta=0.0
% INFO    : Bus 22954	: V=1.00130827497, theta=33.6373538065 -> V=1.0, theta=0.0
% INFO    : Bus 22955	: V=1.00449123337, theta=42.4573097731 -> V=1.0, theta=0.0
% INFO    : Bus 22956	: V=1.00447391247, theta=42.4547783025 -> V=1.0, theta=0.0
% INFO    : Bus 22957	: V=1.00450750284, theta=42.4595463312 -> V=1.0, theta=0.0
% INFO    : Bus 22958	: V=1.00449123337, theta=42.4573097731 -> V=1.0, theta=0.0
% INFO    : Bus 22959	: V=1.00446132114, theta=41.988605675 -> V=1.0, theta=0.0
% INFO    : Bus 22960	: V=1.00444823802, theta=41.9864102689 -> V=1.0, theta=0.0
% INFO    : Bus 22961	: V=1.00447352566, theta=41.9909195959 -> V=1.0, theta=0.0
% INFO    : Bus 22962	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22963	: V=1.00474185315, theta=42.6863335583 -> V=1.0, theta=0.0
% INFO    : Bus 22964	: V=0.999355074488, theta=45.4987544313 -> V=1.0, theta=0.0
% INFO    : Bus 22965	: V=0.999515207491, theta=45.5557468998 -> V=1.0, theta=0.0
% INFO    : Bus 22966	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22967	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22968	: V=0.999397868031, theta=37.2981949257 -> V=1.0, theta=0.0
% INFO    : Bus 22969	: V=0.999400509824, theta=37.2984184957 -> V=1.0, theta=0.0
% INFO    : Bus 22970	: V=0.999694673475, theta=36.4412097956 -> V=1.0, theta=0.0
% INFO    : Bus 22971	: V=0.999697019863, theta=36.441441651 -> V=1.0, theta=0.0
% INFO    : Bus 22972	: V=0.999694673475, theta=36.4412097956 -> V=1.0, theta=0.0
% INFO    : Bus 22973	: V=0.998579020388, theta=38.8329802224 -> V=1.0, theta=0.0
% INFO    : Bus 22974	: V=1.00046659012, theta=31.5013908181 -> V=1.0, theta=0.0
% INFO    : Bus 22975	: V=0.997102069138, theta=30.8154240995 -> V=1.0, theta=0.0
% INFO    : Bus 22976	: V=0.995101697997, theta=31.0060414042 -> V=1.0, theta=0.0
% INFO    : Bus 22977	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22978	: V=1.00023215142, theta=26.7916880594 -> V=1.0, theta=0.0
% INFO    : Bus 22979	: V=1.00189825473, theta=29.1466809074 -> V=1.0, theta=0.0
% INFO    : Bus 22980	: V=0.999439175815, theta=27.8106877407 -> V=1.0, theta=0.0
% INFO    : Bus 22981	: V=0.998821765542, theta=28.0914628268 -> V=1.0, theta=0.0
% INFO    : Bus 22982	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22983	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22984	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22985	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22986	: V=1.00112356083, theta=12.829582896 -> V=1.0, theta=0.0
% INFO    : Bus 22987	: V=0.993084442697, theta=13.898470442 -> V=1.0, theta=0.0
% INFO    : Bus 22988	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22989	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22990	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22991	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22992	: V=0.998465061162, theta=3.06841022949 -> V=1.0, theta=0.0
% INFO    : Bus 22993	: V=1.00004236585, theta=2.07429610401 -> V=1.0, theta=0.0
% INFO    : Bus 22994	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22995	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22996	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22997	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 22998	: V=1.00254602648, theta=5.10638674277 -> V=1.0, theta=0.0
% INFO    : Bus 22999	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 23000	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 23001	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23002	: V=1.00422444664, theta=2.42057608009 -> V=1.0, theta=0.0
% INFO    : Bus 23003	: V=1.00084569546, theta=4.18915932562 -> V=1.0, theta=0.0
% INFO    : Bus 23004	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23005	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23006	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23007	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23008	: V=1.00063028157, theta=13.4437476737 -> V=1.0, theta=0.0
% INFO    : Bus 23009	: V=0.999510537793, theta=13.7915154697 -> V=1.0, theta=0.0
% INFO    : Bus 23010	: V=1.00288223106, theta=13.2349329742 -> V=1.0, theta=0.0
% INFO    : Bus 23011	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23012	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23013	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23014	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23015	: V=1.00195682253, theta=15.3259141918 -> V=1.0, theta=0.0
% INFO    : Bus 23016	: V=0.999783723257, theta=22.186608702 -> V=1.0, theta=0.0
% INFO    : Bus 23017	: V=0.999808318453, theta=22.8698171191 -> V=1.0, theta=0.0
% INFO    : Bus 23018	: V=0.999915643947, theta=21.7086904448 -> V=1.0, theta=0.0
% INFO    : Bus 23019	: V=0.996905067147, theta=16.5748619624 -> V=1.0, theta=0.0
% INFO    : Bus 23020	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23021	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23022	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23023	: V=0.996509796328, theta=28.6198064862 -> V=1.0, theta=0.0
% INFO    : Bus 23024	: V=0.997952762301, theta=30.2405546116 -> V=1.0, theta=0.0
% INFO    : Bus 23025	: V=1.00102863683, theta=30.4181358997 -> V=1.0, theta=0.0
% INFO    : Bus 23026	: V=1.00000012176, theta=28.7848198744 -> V=1.0, theta=0.0
% INFO    : Bus 23027	: V=0.998377842373, theta=30.3312321114 -> V=1.0, theta=0.0
% INFO    : Bus 23028	: V=0.997777312176, theta=28.4735934504 -> V=1.0, theta=0.0
% INFO    : Bus 23029	: V=0.996509796328, theta=28.6198064862 -> V=1.0, theta=0.0
% INFO    : Bus 23030	: V=0.997952762301, theta=30.2405546116 -> V=1.0, theta=0.0
% INFO    : Bus 23031	: V=0.995003302558, theta=49.0117057008 -> V=1.0, theta=0.0
% INFO    : Bus 23032	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23033	: V=1.00206220633, theta=46.3233041527 -> V=1.0, theta=0.0
% INFO    : Bus 23034	: V=1.00448655018, theta=52.9238289493 -> V=1.0, theta=0.0
% INFO    : Bus 23035	: V=1.00083570936, theta=51.9459035787 -> V=1.0, theta=0.0
% INFO    : Bus 23036	: V=0.999769474984, theta=52.0019074669 -> V=1.0, theta=0.0
% INFO    : Bus 23037	: V=1.00116410365, theta=49.4475492462 -> V=1.0, theta=0.0
% INFO    : Bus 23038	: V=0.999100475755, theta=47.3941416985 -> V=1.0, theta=0.0
% INFO    : Bus 23039	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23040	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23041	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23042	: V=0.996065393037, theta=8.35722830567 -> V=1.0, theta=0.0
% INFO    : Bus 23043	: V=0.999371634021, theta=7.20229862422 -> V=1.0, theta=0.0
% INFO    : Bus 23044	: V=1.00300732087, theta=5.55423398851 -> V=1.0, theta=0.0
% INFO    : Bus 23045	: V=0.999713258944, theta=8.89808509778 -> V=1.0, theta=0.0
% INFO    : Bus 23046	: V=0.999808137938, theta=9.07133859761 -> V=1.0, theta=0.0
% INFO    : Bus 23047	: V=0.997623423057, theta=8.43930537872 -> V=1.0, theta=0.0
% INFO    : Bus 23048	: V=0.999390851879, theta=7.16328244425 -> V=1.0, theta=0.0
% INFO    : Bus 23049	: V=0.999371634021, theta=7.20229862422 -> V=1.0, theta=0.0
% INFO    : Bus 23050	: V=0.998786295437, theta=8.31172284942 -> V=1.0, theta=0.0
% INFO    : Bus 23051	: V=0.996065393037, theta=8.35722830567 -> V=1.0, theta=0.0
% INFO    : Bus 23052	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23053	: V=0.991480862234, theta=11.0556720258 -> V=1.0, theta=0.0
% INFO    : Bus 23054	: V=1.00430365867, theta=10.0526622814 -> V=1.0, theta=0.0
% INFO    : Bus 23055	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23056	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23057	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23058	: V=1.00072412089, theta=12.8671639309 -> V=1.0, theta=0.0
% INFO    : Bus 23059	: V=1.00196544488, theta=13.1046588693 -> V=1.0, theta=0.0
% INFO    : Bus 23060	: V=1.00252495678, theta=11.8961816423 -> V=1.0, theta=0.0
% INFO    : Bus 23061	: V=0.976761283477, theta=13.8666667899 -> V=1.0, theta=0.0
% INFO    : Bus 23062	: V=0.975577609514, theta=14.1218840847 -> V=1.0, theta=0.0
% INFO    : Bus 23063	: V=1.00272688812, theta=12.7278872045 -> V=1.0, theta=0.0
% INFO    : Bus 23064	: V=1.00158045144, theta=13.1540457611 -> V=1.0, theta=0.0
% INFO    : Bus 23065	: V=1.00072412089, theta=12.8671639309 -> V=1.0, theta=0.0
% INFO    : Bus 23066	: V=1.00196544488, theta=13.1046588693 -> V=1.0, theta=0.0
% INFO    : Bus 23067	: V=0.998235783013, theta=31.1168165168 -> V=1.0, theta=0.0
% INFO    : Bus 23068	: V=1.00211486583, theta=29.7688154483 -> V=1.0, theta=0.0
% INFO    : Bus 23069	: V=1.0004488956, theta=29.3383267606 -> V=1.0, theta=0.0
% INFO    : Bus 23070	: V=1.00000258991, theta=32.008398852 -> V=1.0, theta=0.0
% INFO    : Bus 23071	: V=1.00208563818, theta=29.6856527771 -> V=1.0, theta=0.0
% INFO    : Bus 23072	: V=0.9997274461, theta=31.1550166886 -> V=1.0, theta=0.0
% INFO    : Bus 23073	: V=1.00211486583, theta=29.7688154483 -> V=1.0, theta=0.0
% INFO    : Bus 23074	: V=0.998235783013, theta=31.1168165168 -> V=1.0, theta=0.0
% INFO    : Bus 23075	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23076	: V=1.00527896553, theta=32.7496607071 -> V=1.0, theta=0.0
% INFO    : Bus 23077	: V=1.00085222439, theta=33.1043698134 -> V=1.0, theta=0.0
% INFO    : Bus 23078	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23079	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23080	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23081	: V=0.99756486546, theta=48.2774639389 -> V=1.0, theta=0.0
% INFO    : Bus 23082	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23083	: V=1.00061448883, theta=47.2212601618 -> V=1.0, theta=0.0
% INFO    : Bus 23084	: V=0.999869253975, theta=47.3518586065 -> V=1.0, theta=0.0
% INFO    : Bus 23085	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23086	: V=0.997662615317, theta=48.3281727434 -> V=1.0, theta=0.0
% INFO    : Bus 23087	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23088	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23089	: V=1.00110407993, theta=28.3367055116 -> V=1.0, theta=0.0
% INFO    : Bus 23090	: V=1.00032053766, theta=29.4677965504 -> V=1.0, theta=0.0
% INFO    : Bus 23091	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23092	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23093	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23094	: V=1.00002129667, theta=7.71215126931 -> V=1.0, theta=0.0
% INFO    : Bus 23095	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23096	: V=1.00162745568, theta=3.63800798438 -> V=1.0, theta=0.0
% INFO    : Bus 23097	: V=0.981669085443, theta=7.93561894089 -> V=1.0, theta=0.0
% INFO    : Bus 23098	: V=1.00105610495, theta=5.62261615943 -> V=1.0, theta=0.0
% INFO    : Bus 23099	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23100	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23101	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23102	: V=0.995579048472, theta=12.7076027817 -> V=1.0, theta=0.0
% INFO    : Bus 23103	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23104	: V=0.998556691641, theta=14.663857249 -> V=1.0, theta=0.0
% INFO    : Bus 23105	: V=0.991433482374, theta=12.7961819917 -> V=1.0, theta=0.0
% INFO    : Bus 23106	: V=1.0039075226, theta=15.0228072682 -> V=1.0, theta=0.0
% INFO    : Bus 23107	: V=0.996625179749, theta=12.6074138225 -> V=1.0, theta=0.0
% INFO    : Bus 23108	: V=0.997428149227, theta=14.0108186329 -> V=1.0, theta=0.0
% INFO    : Bus 23109	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23110	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23111	: V=1.00629242123, theta=11.5681490421 -> V=1.0, theta=0.0
% INFO    : Bus 23112	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23113	: V=1.00540980546, theta=10.3198911748 -> V=1.0, theta=0.0
% INFO    : Bus 23114	: V=1.00294311919, theta=12.3636231451 -> V=1.0, theta=0.0
% INFO    : Bus 23115	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23116	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23117	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23118	: V=0.995931916859, theta=47.1875993163 -> V=1.0, theta=0.0
% INFO    : Bus 23119	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23120	: V=1.00219369202, theta=45.3466013751 -> V=1.0, theta=0.0
% INFO    : Bus 23121	: V=1.00025958954, theta=48.7762285022 -> V=1.0, theta=0.0
% INFO    : Bus 23122	: V=1.00037482465, theta=48.7379165576 -> V=1.0, theta=0.0
% INFO    : Bus 23123	: V=0.999497435626, theta=46.4580207922 -> V=1.0, theta=0.0
% INFO    : Bus 23124	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23125	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23126	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23127	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23128	: V=0.997319887985, theta=19.7469924453 -> V=1.0, theta=0.0
% INFO    : Bus 23129	: V=1.00355772463, theta=16.7978143712 -> V=1.0, theta=0.0
% INFO    : Bus 23130	: V=0.991953018462, theta=23.2006043497 -> V=1.0, theta=0.0
% INFO    : Bus 23131	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23132	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23133	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23134	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23135	: V=1.00903804222, theta=44.5052531196 -> V=1.0, theta=0.0
% INFO    : Bus 23136	: V=0.987129337564, theta=46.9879692672 -> V=1.0, theta=0.0
% INFO    : Bus 23137	: V=0.999936230559, theta=48.4762270924 -> V=1.0, theta=0.0
% INFO    : Bus 23138	: V=1.00429988424, theta=46.6814796995 -> V=1.0, theta=0.0
% INFO    : Bus 23139	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23140	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23141	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23142	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23143	: V=1.00451235478, theta=25.4745666129 -> V=1.0, theta=0.0
% INFO    : Bus 23144	: V=0.987059298689, theta=26.7181822426 -> V=1.0, theta=0.0
% INFO    : Bus 23145	: V=1.00326579671, theta=25.5458272792 -> V=1.0, theta=0.0
% INFO    : Bus 23146	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23147	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23148	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23149	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23150	: V=1.00176595162, theta=14.1309494049 -> V=1.0, theta=0.0
% INFO    : Bus 23151	: V=0.98981024492, theta=14.8423681099 -> V=1.0, theta=0.0
% INFO    : Bus 23152	: V=0.997527674684, theta=14.3733631279 -> V=1.0, theta=0.0
% INFO    : Bus 23153	: V=0.997524558946, theta=14.0840078772 -> V=1.0, theta=0.0
% INFO    : Bus 23154	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23155	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23156	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23157	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23158	: V=0.999178150107, theta=27.0306378284 -> V=1.0, theta=0.0
% INFO    : Bus 23159	: V=1.0003245558, theta=30.761905075 -> V=1.0, theta=0.0
% INFO    : Bus 23160	: V=1.00051135407, theta=30.0030053132 -> V=1.0, theta=0.0
% INFO    : Bus 23161	: V=1.00039330978, theta=30.3987091008 -> V=1.0, theta=0.0
% INFO    : Bus 23162	: V=0.999285698873, theta=28.6307283697 -> V=1.0, theta=0.0
% INFO    : Bus 23163	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23164	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23165	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23166	: V=0.997052099036, theta=48.3746628088 -> V=1.0, theta=0.0
% INFO    : Bus 23167	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23168	: V=1.00009143622, theta=46.3937975447 -> V=1.0, theta=0.0
% INFO    : Bus 23169	: V=1.00045056962, theta=46.9833336732 -> V=1.0, theta=0.0
% INFO    : Bus 23170	: V=0.997182412495, theta=48.4745479947 -> V=1.0, theta=0.0
% INFO    : Bus 23171	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23172	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23173	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23174	: V=0.999581894785, theta=13.0731007886 -> V=1.0, theta=0.0
% INFO    : Bus 23175	: V=1.00122547234, theta=13.4070150349 -> V=1.0, theta=0.0
% INFO    : Bus 23176	: V=1.00140041557, theta=13.3633664807 -> V=1.0, theta=0.0
% INFO    : Bus 23177	: V=1.00051593136, theta=13.4830366883 -> V=1.0, theta=0.0
% INFO    : Bus 23178	: V=1.00108226399, theta=13.4547930516 -> V=1.0, theta=0.0
% INFO    : Bus 23179	: V=1.00184295036, theta=13.3357975952 -> V=1.0, theta=0.0
% INFO    : Bus 23180	: V=0.999404680823, theta=13.1305987207 -> V=1.0, theta=0.0
% INFO    : Bus 23181	: V=1.00217842606, theta=13.2747902488 -> V=1.0, theta=0.0
% INFO    : Bus 23182	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23183	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23184	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23185	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23186	: V=1.00200664452, theta=25.1474547048 -> V=1.0, theta=0.0
% INFO    : Bus 23187	: V=0.99343703193, theta=26.9840903696 -> V=1.0, theta=0.0
% INFO    : Bus 23188	: V=0.998713170258, theta=26.1336151744 -> V=1.0, theta=0.0
% INFO    : Bus 23189	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23190	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23191	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23192	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23193	: V=1.00403735731, theta=35.4447104624 -> V=1.0, theta=0.0
% INFO    : Bus 23194	: V=1.00227350496, theta=35.4225332516 -> V=1.0, theta=0.0
% INFO    : Bus 23195	: V=1.00355742453, theta=35.6032275104 -> V=1.0, theta=0.0
% INFO    : Bus 23196	: V=0.96623361384, theta=36.7216009814 -> V=1.0, theta=0.0
% INFO    : Bus 23197	: V=1.00149213555, theta=36.7459677444 -> V=1.0, theta=0.0
% INFO    : Bus 23198	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23199	: V=1.00396892979, theta=35.3414945313 -> V=1.0, theta=0.0
% INFO    : Bus 23200	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23201	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23202	: V=0.972242180961, theta=28.3775250131 -> V=1.0, theta=0.0
% INFO    : Bus 23203	: V=0.972070070393, theta=28.1643910513 -> V=1.0, theta=0.0
% INFO    : Bus 23204	: V=0.971902009946, theta=27.9123214807 -> V=1.0, theta=0.0
% INFO    : Bus 23205	: V=1.00199329267, theta=27.4815903577 -> V=1.0, theta=0.0
% INFO    : Bus 23206	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23207	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23208	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23209	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23210	: V=1.00216122937, theta=26.6405726173 -> V=1.0, theta=0.0
% INFO    : Bus 23211	: V=1.00206435873, theta=26.5381736469 -> V=1.0, theta=0.0
% INFO    : Bus 23212	: V=1.00220496936, theta=26.6590880243 -> V=1.0, theta=0.0
% INFO    : Bus 23213	: V=1.00183843377, theta=26.1930279837 -> V=1.0, theta=0.0
% INFO    : Bus 23214	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23215	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23216	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23217	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23218	: V=0.999106153989, theta=2.90037733608 -> V=1.0, theta=0.0
% INFO    : Bus 23219	: V=0.998788380284, theta=4.48523925407 -> V=1.0, theta=0.0
% INFO    : Bus 23220	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23221	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23222	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23223	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23224	: V=1.0003360442, theta=46.3287650235 -> V=1.0, theta=0.0
% INFO    : Bus 23225	: V=0.972782216456, theta=47.1473870714 -> V=1.0, theta=0.0
% INFO    : Bus 23226	: V=1.00435026988, theta=46.9570590307 -> V=1.0, theta=0.0
% INFO    : Bus 23227	: V=1.00516098055, theta=46.6816528075 -> V=1.0, theta=0.0
% INFO    : Bus 23228	: V=0.999960857781, theta=46.8187237042 -> V=1.0, theta=0.0
% INFO    : Bus 23229	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23230	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23231	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23232	: V=0.999865981147, theta=46.9437865391 -> V=1.0, theta=0.0
% INFO    : Bus 23233	: V=1.00339916412, theta=55.8880826157 -> V=1.0, theta=0.0
% INFO    : Bus 23234	: V=1.00293811495, theta=56.0467307681 -> V=1.0, theta=0.0
% INFO    : Bus 23235	: V=1.00327882952, theta=55.9977739765 -> V=1.0, theta=0.0
% INFO    : Bus 23236	: V=1.00331384213, theta=56.0027491376 -> V=1.0, theta=0.0
% INFO    : Bus 23237	: V=1.00324597475, theta=55.9927509336 -> V=1.0, theta=0.0
% INFO    : Bus 23238	: V=1.00327882952, theta=55.9977739765 -> V=1.0, theta=0.0
% INFO    : Bus 23239	: V=1.00202107463, theta=55.9689132214 -> V=1.0, theta=0.0
% INFO    : Bus 23240	: V=1.00199839113, theta=55.9636594886 -> V=1.0, theta=0.0
% INFO    : Bus 23241	: V=1.00204524501, theta=55.9739514944 -> V=1.0, theta=0.0
% INFO    : Bus 23242	: V=1.00328334265, theta=55.9831678971 -> V=1.0, theta=0.0
% INFO    : Bus 23243	: V=1.00316869568, theta=55.9073079822 -> V=1.0, theta=0.0
% INFO    : Bus 23244	: V=1.00144574648, theta=63.820444807 -> V=1.0, theta=0.0
% INFO    : Bus 23245	: V=0.99989728779, theta=48.4952941171 -> V=1.0, theta=0.0
% INFO    : Bus 23246	: V=0.996876640153, theta=46.4856487009 -> V=1.0, theta=0.0
% INFO    : Bus 23247	: V=0.996822336517, theta=46.4800062203 -> V=1.0, theta=0.0
% INFO    : Bus 23248	: V=0.996939273418, theta=46.4920798348 -> V=1.0, theta=0.0
% INFO    : Bus 23249	: V=0.99665049003, theta=46.2335736791 -> V=1.0, theta=0.0
% INFO    : Bus 23250	: V=0.996598046076, theta=46.2281358486 -> V=1.0, theta=0.0
% INFO    : Bus 23251	: V=0.994204863217, theta=45.8872533673 -> V=1.0, theta=0.0
% INFO    : Bus 23252	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23253	: V=0.99745494237, theta=46.6164830496 -> V=1.0, theta=0.0
% INFO    : Bus 23254	: V=0.997944937224, theta=46.3400702052 -> V=1.0, theta=0.0
% INFO    : Bus 23255	: V=0.998159592305, theta=46.3595150372 -> V=1.0, theta=0.0
% INFO    : Bus 23256	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23257	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23258	: V=1.00021639962, theta=52.6069291365 -> V=1.0, theta=0.0
% INFO    : Bus 23259	: V=1.00352821063, theta=62.9294895548 -> V=1.0, theta=0.0
% INFO    : Bus 23260	: V=1.00399737968, theta=62.846604709 -> V=1.0, theta=0.0
% INFO    : Bus 23261	: V=1.00398958237, theta=62.84551955 -> V=1.0, theta=0.0
% INFO    : Bus 23262	: V=1.00400442467, theta=62.847792989 -> V=1.0, theta=0.0
% INFO    : Bus 23263	: V=1.00399737968, theta=62.846604709 -> V=1.0, theta=0.0
% INFO    : Bus 23264	: V=1.00342290292, theta=63.0138390847 -> V=1.0, theta=0.0
% INFO    : Bus 23265	: V=1.00341439222, theta=63.0127942623 -> V=1.0, theta=0.0
% INFO    : Bus 23266	: V=1.00343209202, theta=63.0149420197 -> V=1.0, theta=0.0
% INFO    : Bus 23267	: V=1.00342290292, theta=63.0138390847 -> V=1.0, theta=0.0
% INFO    : Bus 23268	: V=1.0001161549, theta=47.7828517031 -> V=1.0, theta=0.0
% INFO    : Bus 23269	: V=1.00013475218, theta=57.102548746 -> V=1.0, theta=0.0
% INFO    : Bus 23270	: V=1.00005670049, theta=56.6049880165 -> V=1.0, theta=0.0
% INFO    : Bus 23271	: V=1.00058856668, theta=55.9877278633 -> V=1.0, theta=0.0
% INFO    : Bus 23272	: V=1.00024923562, theta=57.1421250239 -> V=1.0, theta=0.0
% INFO    : Bus 23273	: V=1.00013139009, theta=56.5767196579 -> V=1.0, theta=0.0
% INFO    : Bus 23274	: V=1.00013475218, theta=57.102548746 -> V=1.0, theta=0.0
% INFO    : Bus 23275	: V=0.999995366566, theta=56.5994533866 -> V=1.0, theta=0.0
% INFO    : Bus 23276	: V=1.00007226785, theta=55.9480761105 -> V=1.0, theta=0.0
% INFO    : Bus 23277	: V=1.0000257739, theta=55.9436012214 -> V=1.0, theta=0.0
% INFO    : Bus 23278	: V=1.00000785441, theta=55.9288348821 -> V=1.0, theta=0.0
% INFO    : Bus 23279	: V=0.998882999472, theta=56.0034792543 -> V=1.0, theta=0.0
% INFO    : Bus 23280	: V=1.00117839188, theta=46.1950434519 -> V=1.0, theta=0.0
% INFO    : Bus 23281	: V=1.00005421251, theta=46.1549349933 -> V=1.0, theta=0.0
% INFO    : Bus 23282	: V=1.00211591171, theta=60.0459275999 -> V=1.0, theta=0.0
% INFO    : Bus 23283	: V=1.00210105626, theta=60.0447149999 -> V=1.0, theta=0.0
% INFO    : Bus 23284	: V=1.00212926715, theta=60.0469577596 -> V=1.0, theta=0.0
% INFO    : Bus 23285	: V=1.00171403775, theta=52.1919393745 -> V=1.0, theta=0.0
% INFO    : Bus 23286	: V=0.99988251612, theta=56.3572246834 -> V=1.0, theta=0.0
% INFO    : Bus 23287	: V=0.998542941419, theta=56.3433216208 -> V=1.0, theta=0.0
% INFO    : Bus 23288	: V=0.998476793156, theta=56.3359771604 -> V=1.0, theta=0.0
% INFO    : Bus 23289	: V=0.998607997966, theta=56.3506229728 -> V=1.0, theta=0.0
% INFO    : Bus 23290	: V=0.998587752542, theta=57.4744608326 -> V=1.0, theta=0.0
% INFO    : Bus 23291	: V=0.999634798246, theta=56.4973343727 -> V=1.0, theta=0.0
% INFO    : Bus 23292	: V=0.998497885185, theta=57.4668988415 -> V=1.0, theta=0.0
% INFO    : Bus 23293	: V=0.998644200448, theta=57.5088801864 -> V=1.0, theta=0.0
% INFO    : Bus 23294	: V=0.998587752542, theta=57.4744608326 -> V=1.0, theta=0.0
% INFO    : Bus 23295	: V=0.999050046658, theta=56.1237338749 -> V=1.0, theta=0.0
% INFO    : Bus 23296	: V=0.999019738719, theta=56.1170075033 -> V=1.0, theta=0.0
% INFO    : Bus 23297	: V=0.999083337426, theta=56.1308460619 -> V=1.0, theta=0.0
% INFO    : Bus 23298	: V=0.999050046658, theta=56.1237338749 -> V=1.0, theta=0.0
% INFO    : Bus 23299	: V=0.998883254363, theta=57.0622112448 -> V=1.0, theta=0.0
% INFO    : Bus 23300	: V=0.996697326403, theta=57.7553777805 -> V=1.0, theta=0.0
% INFO    : Bus 23301	: V=1.00434665761, theta=57.1756749125 -> V=1.0, theta=0.0
% INFO    : Bus 23302	: V=0.996619763389, theta=57.7474945453 -> V=1.0, theta=0.0
% INFO    : Bus 23303	: V=0.996899451357, theta=57.7720242184 -> V=1.0, theta=0.0
% INFO    : Bus 23304	: V=0.996697326403, theta=57.7553777805 -> V=1.0, theta=0.0
% INFO    : Bus 23305	: V=0.998796574314, theta=56.6576727171 -> V=1.0, theta=0.0
% INFO    : Bus 23306	: V=0.998251786295, theta=56.7135854906 -> V=1.0, theta=0.0
% INFO    : Bus 23307	: V=0.998217259549, theta=56.7089358428 -> V=1.0, theta=0.0
% INFO    : Bus 23308	: V=0.998250157404, theta=57.0654009474 -> V=1.0, theta=0.0
% INFO    : Bus 23309	: V=0.988234302745, theta=65.8452865991 -> V=1.0, theta=0.0
% INFO    : Bus 23310	: V=1.00020443061, theta=56.3131101723 -> V=1.0, theta=0.0
% INFO    : Bus 23311	: V=1.00009403177, theta=56.3045571875 -> V=1.0, theta=0.0
% INFO    : Bus 23312	: V=0.997236531493, theta=56.5487314737 -> V=1.0, theta=0.0
% INFO    : Bus 23313	: V=0.99752407768, theta=56.4742571811 -> V=1.0, theta=0.0
% INFO    : Bus 23314	: V=0.997991868914, theta=60.2772252501 -> V=1.0, theta=0.0
% INFO    : Bus 23315	: V=0.999531129348, theta=58.2721319993 -> V=1.0, theta=0.0
% INFO    : Bus 23316	: V=0.998400456376, theta=56.9317234435 -> V=1.0, theta=0.0
% INFO    : Bus 23317	: V=0.999339627585, theta=58.1264637377 -> V=1.0, theta=0.0
% INFO    : Bus 23318	: V=0.999453613402, theta=58.2629701317 -> V=1.0, theta=0.0
% INFO    : Bus 23319	: V=0.999487466879, theta=60.4549693261 -> V=1.0, theta=0.0
% INFO    : Bus 23320	: V=0.999531129348, theta=58.2721319993 -> V=1.0, theta=0.0
% INFO    : Bus 23321	: V=0.999695999509, theta=56.0391483284 -> V=1.0, theta=0.0
% INFO    : Bus 23322	: V=0.999690090718, theta=56.0383582668 -> V=1.0, theta=0.0
% INFO    : Bus 23323	: V=0.999713747136, theta=56.0551114937 -> V=1.0, theta=0.0
% INFO    : Bus 23324	: V=0.99877911775, theta=52.9606096349 -> V=1.0, theta=0.0
% INFO    : Bus 23325	: V=0.998775824553, theta=52.9601502315 -> V=1.0, theta=0.0
% INFO    : Bus 23326	: V=0.998845262511, theta=52.9603123156 -> V=1.0, theta=0.0
% INFO    : Bus 23327	: V=1.00008221001, theta=52.8881666433 -> V=1.0, theta=0.0
% INFO    : Bus 23328	: V=1.00007668613, theta=52.8877418624 -> V=1.0, theta=0.0
% INFO    : Bus 23329	: V=1.00009093891, theta=52.8891184744 -> V=1.0, theta=0.0
% INFO    : Bus 23330	: V=0.997664864385, theta=56.7930854672 -> V=1.0, theta=0.0
% INFO    : Bus 23331	: V=0.998255149532, theta=56.2799802212 -> V=1.0, theta=0.0
% INFO    : Bus 23332	: V=0.998222660296, theta=56.2750569584 -> V=1.0, theta=0.0
% INFO    : Bus 23333	: V=0.998281781606, theta=56.2853889254 -> V=1.0, theta=0.0
% INFO    : Bus 23334	: V=0.998208117657, theta=56.7959990379 -> V=1.0, theta=0.0
% INFO    : Bus 23335	: V=0.998184070697, theta=56.7912456904 -> V=1.0, theta=0.0
% INFO    : Bus 23336	: V=0.998231105434, theta=56.800991818 -> V=1.0, theta=0.0
% INFO    : Bus 23337	: V=0.998208117657, theta=56.7959990379 -> V=1.0, theta=0.0
% INFO    : Bus 23338	: V=0.997707070629, theta=56.8229194449 -> V=1.0, theta=0.0
% INFO    : Bus 23339	: V=0.998223287904, theta=56.6974881434 -> V=1.0, theta=0.0
% INFO    : Bus 23340	: V=0.998166044375, theta=56.692005825 -> V=1.0, theta=0.0
% INFO    : Bus 23341	: V=0.998332941042, theta=56.6843039019 -> V=1.0, theta=0.0
% INFO    : Bus 23342	: V=0.998180788581, theta=56.7579263641 -> V=1.0, theta=0.0
% INFO    : Bus 23343	: V=0.998123034764, theta=56.7517772169 -> V=1.0, theta=0.0
% INFO    : Bus 23344	: V=1.00248504138, theta=51.5009607873 -> V=1.0, theta=0.0
% INFO    : Bus 23345	: V=1.00247032635, theta=51.4992262207 -> V=1.0, theta=0.0
% INFO    : Bus 23346	: V=1.00249942467, theta=51.5027445342 -> V=1.0, theta=0.0
% INFO    : Bus 23347	: V=0.99873838721, theta=57.4683016463 -> V=1.0, theta=0.0
% INFO    : Bus 23348	: V=0.998716622496, theta=57.4659198523 -> V=1.0, theta=0.0
% INFO    : Bus 23349	: V=0.999550757475, theta=57.9281868328 -> V=1.0, theta=0.0
% INFO    : Bus 23350	: V=0.999531612587, theta=57.9258613404 -> V=1.0, theta=0.0
% INFO    : Bus 23351	: V=1.00120147952, theta=48.189733847 -> V=1.0, theta=0.0
% INFO    : Bus 23352	: V=1.00240691995, theta=49.7495142541 -> V=1.0, theta=0.0
% INFO    : Bus 23353	: V=1.00143490559, theta=48.5459299846 -> V=1.0, theta=0.0
% INFO    : Bus 23354	: V=1.00254163508, theta=49.779411475 -> V=1.0, theta=0.0
% INFO    : Bus 23355	: V=1.00238774796, theta=49.7461374172 -> V=1.0, theta=0.0
% INFO    : Bus 23356	: V=1.00240691995, theta=49.7495142541 -> V=1.0, theta=0.0
% INFO    : Bus 23357	: V=0.998350873553, theta=53.4957801848 -> V=1.0, theta=0.0
% INFO    : Bus 23358	: V=0.998215039576, theta=54.2201235111 -> V=1.0, theta=0.0
% INFO    : Bus 23359	: V=0.998196045925, theta=54.2178654895 -> V=1.0, theta=0.0
% INFO    : Bus 23360	: V=0.998233862522, theta=54.2223796076 -> V=1.0, theta=0.0
% INFO    : Bus 23361	: V=0.997380193662, theta=47.8034842782 -> V=1.0, theta=0.0
% INFO    : Bus 23362	: V=1.00177456701, theta=58.8230345857 -> V=1.0, theta=0.0
% INFO    : Bus 23363	: V=1.00177113747, theta=58.8222364781 -> V=1.0, theta=0.0
% INFO    : Bus 23364	: V=0.999373780878, theta=56.0898235152 -> V=1.0, theta=0.0
% INFO    : Bus 23365	: V=0.999422113077, theta=56.0964192771 -> V=1.0, theta=0.0
% INFO    : Bus 23366	: V=0.999913972436, theta=57.5212304057 -> V=1.0, theta=0.0
% INFO    : Bus 23367	: V=0.999997702992, theta=56.2210178962 -> V=1.0, theta=0.0
% INFO    : Bus 23368	: V=0.999856776956, theta=57.5149991705 -> V=1.0, theta=0.0
% INFO    : Bus 23369	: V=1.00004120662, theta=57.5490447339 -> V=1.0, theta=0.0
% INFO    : Bus 23370	: V=0.999913972436, theta=57.5212304057 -> V=1.0, theta=0.0
% INFO    : Bus 23371	: V=0.998382651757, theta=55.7806320774 -> V=1.0, theta=0.0
% INFO    : Bus 23372	: V=0.998314131016, theta=55.7750638411 -> V=1.0, theta=0.0
% INFO    : Bus 23373	: V=0.998455880979, theta=55.7869402809 -> V=1.0, theta=0.0
% INFO    : Bus 23374	: V=1.00415027818, theta=53.0525681006 -> V=1.0, theta=0.0
% INFO    : Bus 23375	: V=1.00420448962, theta=53.0530595376 -> V=1.0, theta=0.0
% INFO    : Bus 23376	: V=1.00425466002, theta=53.0681685875 -> V=1.0, theta=0.0
% INFO    : Bus 23377	: V=1.00419504825, theta=53.0508413178 -> V=1.0, theta=0.0
% INFO    : Bus 23378	: V=1.00420813483, theta=53.0545397155 -> V=1.0, theta=0.0
% INFO    : Bus 23379	: V=1.00420448962, theta=53.0530595376 -> V=1.0, theta=0.0
% INFO    : Bus 23380	: V=1.00417172614, theta=53.0247736584 -> V=1.0, theta=0.0
% INFO    : Bus 23381	: V=1.00451047615, theta=61.8448887781 -> V=1.0, theta=0.0
% INFO    : Bus 23382	: V=1.00353437544, theta=62.6183271284 -> V=1.0, theta=0.0
% INFO    : Bus 23383	: V=1.00231809338, theta=63.0440475777 -> V=1.0, theta=0.0
% INFO    : Bus 23384	: V=1.00464079279, theta=61.7895630691 -> V=1.0, theta=0.0
% INFO    : Bus 23385	: V=1.00346172712, theta=62.6139467186 -> V=1.0, theta=0.0
% INFO    : Bus 23386	: V=1.00356380422, theta=62.5936260926 -> V=1.0, theta=0.0
% INFO    : Bus 23387	: V=1.00241884222, theta=63.091140747 -> V=1.0, theta=0.0
% INFO    : Bus 23388	: V=1.00231809338, theta=63.0440475777 -> V=1.0, theta=0.0
% INFO    : Bus 23389	: V=1.00387600432, theta=61.6536513635 -> V=1.0, theta=0.0
% INFO    : Bus 23390	: V=1.00383120879, theta=61.6489470232 -> V=1.0, theta=0.0
% INFO    : Bus 23391	: V=1.00392810084, theta=61.6591593614 -> V=1.0, theta=0.0
% INFO    : Bus 23392	: V=1.00387600432, theta=61.6536513635 -> V=1.0, theta=0.0
% INFO    : Bus 23393	: V=1.00233207668, theta=61.4374105363 -> V=1.0, theta=0.0
% INFO    : Bus 23394	: V=1.00232184621, theta=61.4348090333 -> V=1.0, theta=0.0
% INFO    : Bus 23395	: V=1.00157158204, theta=60.9637386673 -> V=1.0, theta=0.0
% INFO    : Bus 23396	: V=1.00197864873, theta=61.2541496488 -> V=1.0, theta=0.0
% INFO    : Bus 23397	: V=1.00382154312, theta=52.9602622255 -> V=1.0, theta=0.0
% INFO    : Bus 23398	: V=1.00137838663, theta=57.0149312376 -> V=1.0, theta=0.0
% INFO    : Bus 23399	: V=1.00139191536, theta=57.0170045032 -> V=1.0, theta=0.0
% INFO    : Bus 23400	: V=1.00136416897, theta=57.0127865697 -> V=1.0, theta=0.0
% INFO    : Bus 23401	: V=1.00043531725, theta=56.6247112133 -> V=1.0, theta=0.0
% INFO    : Bus 23402	: V=1.00044470641, theta=56.6270099562 -> V=1.0, theta=0.0
% INFO    : Bus 23403	: V=1.00043531725, theta=56.6247112133 -> V=1.0, theta=0.0
% INFO    : Bus 23404	: V=1.00042493241, theta=56.6221911114 -> V=1.0, theta=0.0
% INFO    : Bus 23405	: V=0.998684836446, theta=55.9429509149 -> V=1.0, theta=0.0
% INFO    : Bus 23406	: V=0.998644264687, theta=55.9386391625 -> V=1.0, theta=0.0
% INFO    : Bus 23407	: V=0.998727307098, theta=55.9480116402 -> V=1.0, theta=0.0
% INFO    : Bus 23408	: V=0.998684836446, theta=55.9429509149 -> V=1.0, theta=0.0
% INFO    : Bus 23409	: V=0.997855283338, theta=56.2955679991 -> V=1.0, theta=0.0
% INFO    : Bus 23410	: V=0.997824443175, theta=56.2904262819 -> V=1.0, theta=0.0
% INFO    : Bus 23411	: V=0.998784723283, theta=56.3616704176 -> V=1.0, theta=0.0
% INFO    : Bus 23412	: V=0.998873912575, theta=56.0030226321 -> V=1.0, theta=0.0
% INFO    : Bus 23413	: V=0.998746151291, theta=56.357101421 -> V=1.0, theta=0.0
% INFO    : Bus 23414	: V=0.998962745501, theta=56.36964058 -> V=1.0, theta=0.0
% INFO    : Bus 23415	: V=0.998784723283, theta=56.3616704176 -> V=1.0, theta=0.0
% INFO    : Bus 23416	: V=0.999115716847, theta=58.4980406793 -> V=1.0, theta=0.0
% INFO    : Bus 23417	: V=1.00290458353, theta=57.6753951378 -> V=1.0, theta=0.0
% INFO    : Bus 23418	: V=0.999048284504, theta=58.491855391 -> V=1.0, theta=0.0
% INFO    : Bus 23419	: V=0.999289000737, theta=58.5184212198 -> V=1.0, theta=0.0
% INFO    : Bus 23420	: V=0.999115716847, theta=58.4980406793 -> V=1.0, theta=0.0
% INFO    : Bus 23421	: V=0.997286052692, theta=48.1352528992 -> V=1.0, theta=0.0
% INFO    : Bus 23422	: V=0.99732827822, theta=48.1383172533 -> V=1.0, theta=0.0
% INFO    : Bus 23423	: V=0.997240751393, theta=48.1317368564 -> V=1.0, theta=0.0
% INFO    : Bus 23424	: V=0.997286052692, theta=48.1352528992 -> V=1.0, theta=0.0
% INFO    : Bus 23425	: V=0.997888334137, theta=48.5523820361 -> V=1.0, theta=0.0
% INFO    : Bus 23426	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23427	: V=0.997139930931, theta=48.1952076568 -> V=1.0, theta=0.0
% INFO    : Bus 23428	: V=0.996285671673, theta=47.9956752545 -> V=1.0, theta=0.0
% INFO    : Bus 23429	: V=0.996945021472, theta=47.9914894198 -> V=1.0, theta=0.0
% INFO    : Bus 23430	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23431	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23432	: V=1.00306971717, theta=53.4658880707 -> V=1.0, theta=0.0
% INFO    : Bus 23433	: V=1.0037880226, theta=53.2120674922 -> V=1.0, theta=0.0
% INFO    : Bus 23434	: V=1.00268099678, theta=53.8695035481 -> V=1.0, theta=0.0
% INFO    : Bus 23435	: V=0.999564734103, theta=49.4046704767 -> V=1.0, theta=0.0
% INFO    : Bus 23436	: V=0.999165128244, theta=49.1611249664 -> V=1.0, theta=0.0
% INFO    : Bus 23437	: V=0.999108747429, theta=49.1508455425 -> V=1.0, theta=0.0
% INFO    : Bus 23438	: V=0.998944342606, theta=49.263743717 -> V=1.0, theta=0.0
% INFO    : Bus 23439	: V=0.998866614631, theta=49.253500365 -> V=1.0, theta=0.0
% INFO    : Bus 23440	: V=1.00201103303, theta=50.2081692202 -> V=1.0, theta=0.0
% INFO    : Bus 23441	: V=1.0000690395, theta=49.4263917425 -> V=1.0, theta=0.0
% INFO    : Bus 23442	: V=1.00218227842, theta=50.2344321586 -> V=1.0, theta=0.0
% INFO    : Bus 23443	: V=1.0019463423, theta=50.1978767477 -> V=1.0, theta=0.0
% INFO    : Bus 23444	: V=1.00201103303, theta=50.2081692202 -> V=1.0, theta=0.0
% INFO    : Bus 23445	: V=0.997722092837, theta=56.7478663657 -> V=1.0, theta=0.0
% INFO    : Bus 23446	: V=0.996946019971, theta=57.5883872944 -> V=1.0, theta=0.0
% INFO    : Bus 23447	: V=0.997614540566, theta=57.5533984853 -> V=1.0, theta=0.0
% INFO    : Bus 23448	: V=0.997680371298, theta=57.5609661454 -> V=1.0, theta=0.0
% INFO    : Bus 23449	: V=0.997614540566, theta=57.5533984853 -> V=1.0, theta=0.0
% INFO    : Bus 23450	: V=0.997550056658, theta=57.5454961949 -> V=1.0, theta=0.0
% INFO    : Bus 23451	: V=0.997398532158, theta=57.256432331 -> V=1.0, theta=0.0
% INFO    : Bus 23452	: V=0.998271691431, theta=57.4008957133 -> V=1.0, theta=0.0
% INFO    : Bus 23453	: V=0.997330013682, theta=57.2489433845 -> V=1.0, theta=0.0
% INFO    : Bus 23454	: V=0.997445401478, theta=57.2620146043 -> V=1.0, theta=0.0
% INFO    : Bus 23455	: V=0.997398532158, theta=57.256432331 -> V=1.0, theta=0.0
% INFO    : Bus 23456	: V=1.00168047809, theta=54.8695933962 -> V=1.0, theta=0.0
% INFO    : Bus 23457	: V=1.00166963223, theta=54.8685019265 -> V=1.0, theta=0.0
% INFO    : Bus 23458	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23459	: V=1.00215978036, theta=54.7504170826 -> V=1.0, theta=0.0
% INFO    : Bus 23460	: V=0.998123475373, theta=55.6010340194 -> V=1.0, theta=0.0
% INFO    : Bus 23461	: V=0.998507705074, theta=55.6234983297 -> V=1.0, theta=0.0
% INFO    : Bus 23462	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23463	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23464	: V=1.00092435657, theta=67.852330822 -> V=1.0, theta=0.0
% INFO    : Bus 23465	: V=0.999475592295, theta=67.0289592152 -> V=1.0, theta=0.0
% INFO    : Bus 23466	: V=0.999494530805, theta=67.0305579238 -> V=1.0, theta=0.0
% INFO    : Bus 23467	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23468	: V=0.998957123326, theta=66.5968769649 -> V=1.0, theta=0.0
% INFO    : Bus 23469	: V=1.00102278078, theta=65.6979835242 -> V=1.0, theta=0.0
% INFO    : Bus 23470	: V=1.00101172676, theta=65.7096024776 -> V=1.0, theta=0.0
% INFO    : Bus 23471	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23472	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23473	: V=1.00152930052, theta=57.8432486412 -> V=1.0, theta=0.0
% INFO    : Bus 23474	: V=1.001515349, theta=57.8414067751 -> V=1.0, theta=0.0
% INFO    : Bus 23475	: V=1.00190244721, theta=59.8220309737 -> V=1.0, theta=0.0
% INFO    : Bus 23476	: V=1.00189007831, theta=59.8203269241 -> V=1.0, theta=0.0
% INFO    : Bus 23477	: V=0.999573017454, theta=58.1574485208 -> V=1.0, theta=0.0
% INFO    : Bus 23478	: V=1.00230403062, theta=60.6967941 -> V=1.0, theta=0.0
% INFO    : Bus 23479	: V=1.00229911785, theta=60.6961708655 -> V=1.0, theta=0.0
% INFO    : Bus 23480	: V=1.0022539952, theta=60.1129117712 -> V=1.0, theta=0.0
% INFO    : Bus 23481	: V=1.00224686231, theta=60.1122733093 -> V=1.0, theta=0.0
% INFO    : Bus 23482	: V=1.00231578423, theta=59.6759031438 -> V=1.0, theta=0.0
% INFO    : Bus 23483	: V=1.00152446225, theta=69.297603558 -> V=1.0, theta=0.0
% INFO    : Bus 23484	: V=1.00148735105, theta=69.2914782403 -> V=1.0, theta=0.0
% INFO    : Bus 23485	: V=1.00155753332, theta=69.3030201876 -> V=1.0, theta=0.0
% INFO    : Bus 23486	: V=1.00152446225, theta=69.297603558 -> V=1.0, theta=0.0
% INFO    : Bus 23487	: V=1.00180914427, theta=69.3076809694 -> V=1.0, theta=0.0
% INFO    : Bus 23488	: V=0.998965637622, theta=71.5788072278 -> V=1.0, theta=0.0
% INFO    : Bus 23489	: V=1.00135705495, theta=72.1854951809 -> V=1.0, theta=0.0
% INFO    : Bus 23490	: V=0.995102295836, theta=75.3839036596 -> V=1.0, theta=0.0
% INFO    : Bus 23491	: V=1.00183290098, theta=69.4732264375 -> V=1.0, theta=0.0
% INFO    : Bus 23492	: V=0.995051282582, theta=75.3776642685 -> V=1.0, theta=0.0
% INFO    : Bus 23493	: V=0.999360865955, theta=71.5389080796 -> V=1.0, theta=0.0
% INFO    : Bus 23494	: V=0.995281510079, theta=75.4809472793 -> V=1.0, theta=0.0
% INFO    : Bus 23495	: V=1.00131424946, theta=72.1714446512 -> V=1.0, theta=0.0
% INFO    : Bus 23496	: V=0.999934080184, theta=62.2634258571 -> V=1.0, theta=0.0
% INFO    : Bus 23497	: V=0.99991693069, theta=62.2611871554 -> V=1.0, theta=0.0
% INFO    : Bus 23498	: V=0.999950530483, theta=62.2654537995 -> V=1.0, theta=0.0
% INFO    : Bus 23499	: V=0.999934080184, theta=62.2634258571 -> V=1.0, theta=0.0
% INFO    : Bus 23500	: V=0.999707859091, theta=63.0566137903 -> V=1.0, theta=0.0
% INFO    : Bus 23501	: V=0.999694226436, theta=63.0544766818 -> V=1.0, theta=0.0
% INFO    : Bus 23502	: V=1.00153829388, theta=62.0055162922 -> V=1.0, theta=0.0
% INFO    : Bus 23503	: V=1.00124688956, theta=57.9902464084 -> V=1.0, theta=0.0
% INFO    : Bus 23504	: V=0.999892553882, theta=57.8117457313 -> V=1.0, theta=0.0
% INFO    : Bus 23505	: V=0.999887542063, theta=57.8110741516 -> V=1.0, theta=0.0
% INFO    : Bus 23506	: V=1.00370601147, theta=54.3439456731 -> V=1.0, theta=0.0
% INFO    : Bus 23507	: V=1.00370258199, theta=54.343518351 -> V=1.0, theta=0.0
% INFO    : Bus 23508	: V=0.999238301024, theta=48.6533668385 -> V=1.0, theta=0.0
% INFO    : Bus 23509	: V=0.999210240677, theta=48.6508392088 -> V=1.0, theta=0.0
% INFO    : Bus 23510	: V=0.999399553541, theta=48.3932416609 -> V=1.0, theta=0.0
% INFO    : Bus 23511	: V=0.999555464898, theta=59.7708498665 -> V=1.0, theta=0.0
% INFO    : Bus 23512	: V=0.999544240448, theta=59.7691590563 -> V=1.0, theta=0.0
% INFO    : Bus 23513	: V=0.999114735107, theta=58.3453173157 -> V=1.0, theta=0.0
% INFO    : Bus 23514	: V=0.997737328598, theta=58.8123634834 -> V=1.0, theta=0.0
% INFO    : Bus 23515	: V=0.997720170419, theta=58.8107430174 -> V=1.0, theta=0.0
% INFO    : Bus 23516	: V=1.00330677743, theta=52.9304206542 -> V=1.0, theta=0.0
% INFO    : Bus 23517	: V=1.00329189212, theta=52.9296698256 -> V=1.0, theta=0.0
% INFO    : Bus 23518	: V=1.00332012259, theta=52.9310596754 -> V=1.0, theta=0.0
% INFO    : Bus 23519	: V=0.999086350473, theta=63.3235108735 -> V=1.0, theta=0.0
% INFO    : Bus 23520	: V=0.999110965211, theta=63.32666003 -> V=1.0, theta=0.0
% INFO    : Bus 23521	: V=0.999063523099, theta=63.3204731964 -> V=1.0, theta=0.0
% INFO    : Bus 23522	: V=0.999086350473, theta=63.3235108735 -> V=1.0, theta=0.0
% INFO    : Bus 23523	: V=0.998857240734, theta=63.5456752693 -> V=1.0, theta=0.0
% INFO    : Bus 23524	: V=0.998834024847, theta=63.5427832182 -> V=1.0, theta=0.0
% INFO    : Bus 23525	: V=0.998881483306, theta=63.548825233 -> V=1.0, theta=0.0
% INFO    : Bus 23526	: V=0.998857240734, theta=63.5456752693 -> V=1.0, theta=0.0
% INFO    : Bus 23527	: V=0.999087187551, theta=63.3315892132 -> V=1.0, theta=0.0
% INFO    : Bus 23528	: V=0.999108937459, theta=63.334434147 -> V=1.0, theta=0.0
% INFO    : Bus 23529	: V=0.999067036797, theta=63.3287708882 -> V=1.0, theta=0.0
% INFO    : Bus 23530	: V=1.00090079, theta=49.7973366443 -> V=1.0, theta=0.0
% INFO    : Bus 23531	: V=1.00141397316, theta=49.7257617739 -> V=1.0, theta=0.0
% INFO    : Bus 23532	: V=1.00138023154, theta=49.7223953928 -> V=1.0, theta=0.0
% INFO    : Bus 23533	: V=0.99784944079, theta=50.9799706283 -> V=1.0, theta=0.0
% INFO    : Bus 23534	: V=1.00095528977, theta=49.8714519365 -> V=1.0, theta=0.0
% INFO    : Bus 23535	: V=0.99778387546, theta=50.9767696806 -> V=1.0, theta=0.0
% INFO    : Bus 23536	: V=0.997943006161, theta=51.0085039011 -> V=1.0, theta=0.0
% INFO    : Bus 23537	: V=0.99784944079, theta=50.9799706283 -> V=1.0, theta=0.0
% INFO    : Bus 23538	: V=0.999945489025, theta=64.8465464515 -> V=1.0, theta=0.0
% INFO    : Bus 23539	: V=0.999186626201, theta=63.5437899039 -> V=1.0, theta=0.0
% INFO    : Bus 23540	: V=0.999961082805, theta=64.2234702966 -> V=1.0, theta=0.0
% INFO    : Bus 23541	: V=0.999521834793, theta=63.9795591911 -> V=1.0, theta=0.0
% INFO    : Bus 23542	: V=1.0066833486, theta=56.6255169723 -> V=1.0, theta=0.0
% INFO    : Bus 23543	: V=1.00668755109, theta=56.6259947513 -> V=1.0, theta=0.0
% INFO    : Bus 23544	: V=1.0066833486, theta=56.6255169723 -> V=1.0, theta=0.0
% INFO    : Bus 23545	: V=1.00593108543, theta=55.7413329508 -> V=1.0, theta=0.0
% INFO    : Bus 23546	: V=1.00108972355, theta=69.9458966687 -> V=1.0, theta=0.0
% INFO    : Bus 23547	: V=1.00204527505, theta=69.9795320193 -> V=1.0, theta=0.0
% INFO    : Bus 23548	: V=1.00203408648, theta=69.9785124361 -> V=1.0, theta=0.0
% INFO    : Bus 23549	: V=1.00247174904, theta=69.9966850793 -> V=1.0, theta=0.0
% INFO    : Bus 23550	: V=0.999885207145, theta=62.6204254552 -> V=1.0, theta=0.0
% INFO    : Bus 23551	: V=0.999840186078, theta=62.6154316932 -> V=1.0, theta=0.0
% INFO    : Bus 23552	: V=0.999076350451, theta=61.8916006609 -> V=1.0, theta=0.0
% INFO    : Bus 23553	: V=0.999006805776, theta=61.8868925521 -> V=1.0, theta=0.0
% INFO    : Bus 23554	: V=0.999143565143, theta=61.895977397 -> V=1.0, theta=0.0
% INFO    : Bus 23555	: V=1.00091564502, theta=63.8650130705 -> V=1.0, theta=0.0
% INFO    : Bus 23556	: V=0.999492846496, theta=63.876615203 -> V=1.0, theta=0.0
% INFO    : Bus 23557	: V=1.0021037467, theta=63.3560891656 -> V=1.0, theta=0.0
% INFO    : Bus 23558	: V=0.999430148977, theta=63.8711489064 -> V=1.0, theta=0.0
% INFO    : Bus 23559	: V=0.99954217963, theta=63.8933571095 -> V=1.0, theta=0.0
% INFO    : Bus 23560	: V=0.999492846496, theta=63.876615203 -> V=1.0, theta=0.0
% INFO    : Bus 23561	: V=0.997842922457, theta=66.4022994067 -> V=1.0, theta=0.0
% INFO    : Bus 23562	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23563	: V=0.998049772381, theta=66.0327818419 -> V=1.0, theta=0.0
% INFO    : Bus 23564	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23565	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23566	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23567	: V=0.997907600746, theta=66.9576169413 -> V=1.0, theta=0.0
% INFO    : Bus 23568	: V=0.99296828894, theta=67.8348767435 -> V=1.0, theta=0.0
% INFO    : Bus 23569	: V=0.993986167074, theta=67.8418326813 -> V=1.0, theta=0.0
% INFO    : Bus 23570	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23571	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23572	: V=1.00033747099, theta=50.6638261987 -> V=1.0, theta=0.0
% INFO    : Bus 23573	: V=1.00026563622, theta=50.6597236439 -> V=1.0, theta=0.0
% INFO    : Bus 23574	: V=0.99726547693, theta=51.6505755051 -> V=1.0, theta=0.0
% INFO    : Bus 23575	: V=1.00144832436, theta=50.8067662558 -> V=1.0, theta=0.0
% INFO    : Bus 23576	: V=0.997204784786, theta=51.6455270989 -> V=1.0, theta=0.0
% INFO    : Bus 23577	: V=0.997428295562, theta=51.6708174999 -> V=1.0, theta=0.0
% INFO    : Bus 23578	: V=0.99726547693, theta=51.6505755051 -> V=1.0, theta=0.0
% INFO    : Bus 23579	: V=1.00037500751, theta=50.5788317414 -> V=1.0, theta=0.0
% INFO    : Bus 23580	: V=1.00130977255, theta=50.1739505807 -> V=1.0, theta=0.0
% INFO    : Bus 23581	: V=1.00132181219, theta=50.1748198504 -> V=1.0, theta=0.0
% INFO    : Bus 23582	: V=0.999647311648, theta=62.3879977219 -> V=1.0, theta=0.0
% INFO    : Bus 23583	: V=0.999642570378, theta=62.38747153 -> V=1.0, theta=0.0
% INFO    : Bus 23584	: V=1.00370983277, theta=58.0535760823 -> V=1.0, theta=0.0
% INFO    : Bus 23585	: V=1.00308590149, theta=58.2310587063 -> V=1.0, theta=0.0
% INFO    : Bus 23586	: V=1.0003772056, theta=58.6320392775 -> V=1.0, theta=0.0
% INFO    : Bus 23587	: V=1.00237970662, theta=58.5898996006 -> V=1.0, theta=0.0
% INFO    : Bus 23588	: V=1.00035060507, theta=58.6283902612 -> V=1.0, theta=0.0
% INFO    : Bus 23589	: V=1.00036268376, theta=58.6374673962 -> V=1.0, theta=0.0
% INFO    : Bus 23590	: V=1.0003772056, theta=58.6320392775 -> V=1.0, theta=0.0
% INFO    : Bus 23591	: V=0.999495091898, theta=62.9016144967 -> V=1.0, theta=0.0
% INFO    : Bus 23592	: V=0.99946996146, theta=62.8980340101 -> V=1.0, theta=0.0
% INFO    : Bus 23593	: V=0.999517363514, theta=62.9050733354 -> V=1.0, theta=0.0
% INFO    : Bus 23594	: V=0.999551378965, theta=63.2352504216 -> V=1.0, theta=0.0
% INFO    : Bus 23595	: V=0.999539461446, theta=63.2333548284 -> V=1.0, theta=0.0
% INFO    : Bus 23596	: V=0.999574373218, theta=63.2368980876 -> V=1.0, theta=0.0
% INFO    : Bus 23597	: V=0.999551378965, theta=63.2352504216 -> V=1.0, theta=0.0
% INFO    : Bus 23598	: V=1.00164929885, theta=68.7225631517 -> V=1.0, theta=0.0
% INFO    : Bus 23599	: V=1.00165618387, theta=68.7234912545 -> V=1.0, theta=0.0
% INFO    : Bus 23600	: V=1.00164282161, theta=68.7216095582 -> V=1.0, theta=0.0
% INFO    : Bus 23601	: V=1.00164929885, theta=68.7225631517 -> V=1.0, theta=0.0
% INFO    : Bus 23602	: V=0.999217052073, theta=64.4230215554 -> V=1.0, theta=0.0
% INFO    : Bus 23603	: V=0.999226140296, theta=64.4242086014 -> V=1.0, theta=0.0
% INFO    : Bus 23604	: V=1.00018258837, theta=63.7049088513 -> V=1.0, theta=0.0
% INFO    : Bus 23605	: V=1.00016782464, theta=63.7033381722 -> V=1.0, theta=0.0
% INFO    : Bus 23606	: V=1.00033237237, theta=63.7304437856 -> V=1.0, theta=0.0
% INFO    : Bus 23607	: V=1.00032344251, theta=63.7292151387 -> V=1.0, theta=0.0
% INFO    : Bus 23608	: V=0.996476696444, theta=73.0091261252 -> V=1.0, theta=0.0
% INFO    : Bus 23609	: V=1.00155220427, theta=59.4950036716 -> V=1.0, theta=0.0
% INFO    : Bus 23610	: V=0.999684985467, theta=65.2866900011 -> V=1.0, theta=0.0
% INFO    : Bus 23611	: V=0.999661275319, theta=65.2842603772 -> V=1.0, theta=0.0
% INFO    : Bus 23612	: V=0.999709229537, theta=65.2891218899 -> V=1.0, theta=0.0
% INFO    : Bus 23613	: V=0.999800698452, theta=65.5474042111 -> V=1.0, theta=0.0
% INFO    : Bus 23614	: V=0.999825717818, theta=65.5497013809 -> V=1.0, theta=0.0
% INFO    : Bus 23615	: V=0.999774618301, theta=65.5447201914 -> V=1.0, theta=0.0
% INFO    : Bus 23616	: V=0.999727522565, theta=65.4449059994 -> V=1.0, theta=0.0
% INFO    : Bus 23617	: V=0.999698637172, theta=65.4422190011 -> V=1.0, theta=0.0
% INFO    : Bus 23618	: V=0.99802891352, theta=69.9893375599 -> V=1.0, theta=0.0
% INFO    : Bus 23619	: V=0.997980847175, theta=69.983477525 -> V=1.0, theta=0.0
% INFO    : Bus 23620	: V=0.998080331016, theta=69.9953941479 -> V=1.0, theta=0.0
% INFO    : Bus 23621	: V=0.99802891352, theta=69.9893375599 -> V=1.0, theta=0.0
% INFO    : Bus 23622	: V=0.999874009751, theta=70.1129598009 -> V=1.0, theta=0.0
% INFO    : Bus 23623	: V=1.00053848094, theta=69.9430445423 -> V=1.0, theta=0.0
% INFO    : Bus 23624	: V=0.999827077602, theta=70.1068015677 -> V=1.0, theta=0.0
% INFO    : Bus 23625	: V=0.999917220208, theta=70.1244745301 -> V=1.0, theta=0.0
% INFO    : Bus 23626	: V=0.999874009751, theta=70.1129598009 -> V=1.0, theta=0.0
% INFO    : Bus 23627	: V=0.997199102532, theta=70.3419233343 -> V=1.0, theta=0.0
% INFO    : Bus 23628	: V=0.997161977759, theta=70.3364100219 -> V=1.0, theta=0.0
% INFO    : Bus 23629	: V=0.998042503942, theta=69.953392913 -> V=1.0, theta=0.0
% INFO    : Bus 23630	: V=0.997999112332, theta=69.9481010458 -> V=1.0, theta=0.0
% INFO    : Bus 23631	: V=0.998091651871, theta=69.9591699842 -> V=1.0, theta=0.0
% INFO    : Bus 23632	: V=1.00220692591, theta=69.6889381729 -> V=1.0, theta=0.0
% INFO    : Bus 23633	: V=1.00244022871, theta=69.4939606175 -> V=1.0, theta=0.0
% INFO    : Bus 23634	: V=1.00237069941, theta=69.5720043956 -> V=1.0, theta=0.0
% INFO    : Bus 23635	: V=1.00236304544, theta=69.5706965495 -> V=1.0, theta=0.0
% INFO    : Bus 23636	: V=1.00237717392, theta=69.5732289349 -> V=1.0, theta=0.0
% INFO    : Bus 23637	: V=1.00237069941, theta=69.5720043956 -> V=1.0, theta=0.0
% INFO    : Bus 23638	: V=1.00023009106, theta=67.3928655503 -> V=1.0, theta=0.0
% INFO    : Bus 23639	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23640	: V=1.00028087709, theta=67.0878176408 -> V=1.0, theta=0.0
% INFO    : Bus 23641	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23642	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23643	: V=0.9998283722, theta=68.697975886 -> V=1.0, theta=0.0
% INFO    : Bus 23644	: V=1.00078368331, theta=67.4709465081 -> V=1.0, theta=0.0
% INFO    : Bus 23645	: V=0.999944761616, theta=68.7243536762 -> V=1.0, theta=0.0
% INFO    : Bus 23646	: V=0.99979765538, theta=68.694942112 -> V=1.0, theta=0.0
% INFO    : Bus 23647	: V=0.9998283722, theta=68.697975886 -> V=1.0, theta=0.0
% INFO    : Bus 23648	: V=0.998591128411, theta=65.4463288032 -> V=1.0, theta=0.0
% INFO    : Bus 23649	: V=0.998613857518, theta=65.8401776918 -> V=1.0, theta=0.0
% INFO    : Bus 23650	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23651	: V=0.998743403799, theta=65.9866743575 -> V=1.0, theta=0.0
% INFO    : Bus 23652	: V=0.995718157924, theta=67.2742322099 -> V=1.0, theta=0.0
% INFO    : Bus 23653	: V=0.996173335046, theta=67.3039516552 -> V=1.0, theta=0.0
% INFO    : Bus 23654	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23655	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23656	: V=0.99906698376, theta=67.2239883869 -> V=1.0, theta=0.0
% INFO    : Bus 23657	: V=0.998949572924, theta=67.2155088445 -> V=1.0, theta=0.0
% INFO    : Bus 23658	: V=0.99918181863, theta=67.232247255 -> V=1.0, theta=0.0
% INFO    : Bus 23659	: V=0.99906698376, theta=67.2239883869 -> V=1.0, theta=0.0
% INFO    : Bus 23660	: V=1.00099451642, theta=67.4720064959 -> V=1.0, theta=0.0
% INFO    : Bus 23661	: V=1.00324758825, theta=53.9483164807 -> V=1.0, theta=0.0
% INFO    : Bus 23662	: V=0.996502695908, theta=71.169650644 -> V=1.0, theta=0.0
% INFO    : Bus 23663	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23664	: V=1.00427019248, theta=67.9047871748 -> V=1.0, theta=0.0
% INFO    : Bus 23665	: V=1.00254393452, theta=69.6495875802 -> V=1.0, theta=0.0
% INFO    : Bus 23666	: V=1.00226511357, theta=69.5572796756 -> V=1.0, theta=0.0
% INFO    : Bus 23667	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23668	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23669	: V=1.00280937996, theta=67.274720353 -> V=1.0, theta=0.0
% INFO    : Bus 23670	: V=1.00309019116, theta=67.8022212669 -> V=1.0, theta=0.0
% INFO    : Bus 23671	: V=1.00478331364, theta=67.7973015381 -> V=1.0, theta=0.0
% INFO    : Bus 23672	: V=1.00479244854, theta=67.7987875797 -> V=1.0, theta=0.0
% INFO    : Bus 23673	: V=1.00306212656, theta=71.2014490275 -> V=1.0, theta=0.0
% INFO    : Bus 23674	: V=1.00305109518, theta=71.2003731493 -> V=1.0, theta=0.0
% INFO    : Bus 23675	: V=1.00307222767, theta=71.2023995376 -> V=1.0, theta=0.0
% INFO    : Bus 23676	: V=1.00306212656, theta=71.2014490275 -> V=1.0, theta=0.0
% INFO    : Bus 23677	: V=1.00317042599, theta=70.7668956536 -> V=1.0, theta=0.0
% INFO    : Bus 23678	: V=1.00316313797, theta=70.7659415368 -> V=1.0, theta=0.0
% INFO    : Bus 23679	: V=1.00316512412, theta=70.7658537861 -> V=1.0, theta=0.0
% INFO    : Bus 23680	: V=1.00318288303, theta=70.7690232078 -> V=1.0, theta=0.0
% INFO    : Bus 23681	: V=1.00179558521, theta=54.0272493212 -> V=1.0, theta=0.0
% INFO    : Bus 23682	: V=1.00190449582, theta=54.0750842822 -> V=1.0, theta=0.0
% INFO    : Bus 23683	: V=1.00190638391, theta=54.0198775112 -> V=1.0, theta=0.0
% INFO    : Bus 23684	: V=1.00189566934, theta=54.0184350131 -> V=1.0, theta=0.0
% INFO    : Bus 23685	: V=1.00191611805, theta=54.0212906835 -> V=1.0, theta=0.0
% INFO    : Bus 23686	: V=0.989409759514, theta=64.2140046638 -> V=1.0, theta=0.0
% INFO    : Bus 23687	: V=0.990825956842, theta=64.3706633402 -> V=1.0, theta=0.0
% INFO    : Bus 23688	: V=0.98885215222, theta=64.1480354593 -> V=1.0, theta=0.0
% INFO    : Bus 23689	: V=1.00448877159, theta=55.8710284376 -> V=1.0, theta=0.0
% INFO    : Bus 23690	: V=1.00447881287, theta=55.8699539768 -> V=1.0, theta=0.0
% INFO    : Bus 23691	: V=1.00449869656, theta=55.872024397 -> V=1.0, theta=0.0
% INFO    : Bus 23692	: V=1.00461935034, theta=76.3130759822 -> V=1.0, theta=0.0
% INFO    : Bus 23693	: V=1.00484404903, theta=76.7712433227 -> V=1.0, theta=0.0
% INFO    : Bus 23694	: V=1.00369403692, theta=76.0586603241 -> V=1.0, theta=0.0
% INFO    : Bus 23695	: V=1.0032068853, theta=53.967609622 -> V=1.0, theta=0.0
% INFO    : Bus 23696	: V=1.00271966218, theta=54.0885193894 -> V=1.0, theta=0.0
% INFO    : Bus 23697	: V=1.00166040441, theta=66.540652498 -> V=1.0, theta=0.0
% INFO    : Bus 23698	: V=0.999668568103, theta=65.9784198184 -> V=1.0, theta=0.0
% INFO    : Bus 23699	: V=1.00346007604, theta=68.1600365128 -> V=1.0, theta=0.0
% INFO    : Bus 23700	: V=1.00349054405, theta=68.1622316416 -> V=1.0, theta=0.0
% INFO    : Bus 23701	: V=1.00342918714, theta=68.1579484539 -> V=1.0, theta=0.0
% INFO    : Bus 23702	: V=1.00346007604, theta=68.1600365128 -> V=1.0, theta=0.0
% INFO    : Bus 23703	: V=1.00358063716, theta=68.3845286448 -> V=1.0, theta=0.0
% INFO    : Bus 23704	: V=1.0043047935, theta=68.572301583 -> V=1.0, theta=0.0
% INFO    : Bus 23705	: V=1.00427234046, theta=68.5666920097 -> V=1.0, theta=0.0
% INFO    : Bus 23706	: V=1.00433258149, theta=68.5773256359 -> V=1.0, theta=0.0
% INFO    : Bus 23707	: V=1.0043047935, theta=68.572301583 -> V=1.0, theta=0.0
% INFO    : Bus 23708	: V=1.00339810604, theta=68.1677081422 -> V=1.0, theta=0.0
% INFO    : Bus 23709	: V=0.996521482712, theta=61.7375257528 -> V=1.0, theta=0.0
% INFO    : Bus 23710	: V=0.996507702459, theta=61.7362594807 -> V=1.0, theta=0.0
% INFO    : Bus 23711	: V=1.00412817582, theta=67.8296653163 -> V=1.0, theta=0.0
% INFO    : Bus 23712	: V=1.00485673365, theta=67.7504735761 -> V=1.0, theta=0.0
% INFO    : Bus 23713	: V=0.997376628868, theta=54.1145989962 -> V=1.0, theta=0.0
% INFO    : Bus 23714	: V=0.99740005157, theta=54.1178412826 -> V=1.0, theta=0.0
% INFO    : Bus 23715	: V=0.997356789048, theta=54.1113512751 -> V=1.0, theta=0.0
% INFO    : Bus 23716	: V=0.997376628868, theta=54.1145989962 -> V=1.0, theta=0.0
% INFO    : Bus 23717	: V=0.991598402643, theta=54.1637283009 -> V=1.0, theta=0.0
% INFO    : Bus 23718	: V=0.996278910281, theta=54.2285035375 -> V=1.0, theta=0.0
% INFO    : Bus 23719	: V=0.991567461526, theta=54.1603841339 -> V=1.0, theta=0.0
% INFO    : Bus 23720	: V=0.992324473798, theta=54.1537053402 -> V=1.0, theta=0.0
% INFO    : Bus 23721	: V=0.991598402643, theta=54.1637283009 -> V=1.0, theta=0.0
% INFO    : Bus 23722	: V=1.00143878499, theta=54.4085998826 -> V=1.0, theta=0.0
% INFO    : Bus 23723	: V=1.00141630978, theta=54.405444182 -> V=1.0, theta=0.0
% INFO    : Bus 23724	: V=1.00529097544, theta=68.8939231015 -> V=1.0, theta=0.0
% INFO    : Bus 23725	: V=1.00377616666, theta=67.1804733251 -> V=1.0, theta=0.0
% INFO    : Bus 23726	: V=1.0037632611, theta=67.1793406717 -> V=1.0, theta=0.0
% INFO    : Bus 23727	: V=1.00378868593, theta=67.1816690146 -> V=1.0, theta=0.0
% INFO    : Bus 23728	: V=0.998362160104, theta=51.100497796 -> V=1.0, theta=0.0
% INFO    : Bus 23729	: V=0.998577589551, theta=50.7152707677 -> V=1.0, theta=0.0
% INFO    : Bus 23730	: V=1.00419915823, theta=55.1585189228 -> V=1.0, theta=0.0
% INFO    : Bus 23731	: V=1.00418868439, theta=55.1569289996 -> V=1.0, theta=0.0
% INFO    : Bus 23732	: V=1.00333305821, theta=55.3027453272 -> V=1.0, theta=0.0
% INFO    : Bus 23733	: V=0.998740492952, theta=61.2796939603 -> V=1.0, theta=0.0
% INFO    : Bus 23734	: V=0.998719610486, theta=61.275953795 -> V=1.0, theta=0.0
% INFO    : Bus 23735	: V=0.997588272349, theta=61.6216036935 -> V=1.0, theta=0.0
% INFO    : Bus 23736	: V=0.999043567353, theta=62.0269243204 -> V=1.0, theta=0.0
% INFO    : Bus 23737	: V=0.998746099985, theta=62.5022503574 -> V=1.0, theta=0.0
% INFO    : Bus 23738	: V=0.998873131191, theta=61.660314297 -> V=1.0, theta=0.0
% INFO    : Bus 23739	: V=0.998720362555, theta=62.4983482164 -> V=1.0, theta=0.0
% INFO    : Bus 23740	: V=0.998906286861, theta=62.5576025571 -> V=1.0, theta=0.0
% INFO    : Bus 23741	: V=0.998746099985, theta=62.5022503574 -> V=1.0, theta=0.0
% INFO    : Bus 23742	: V=1.0001082359, theta=61.9687412198 -> V=1.0, theta=0.0
% INFO    : Bus 23743	: V=1.00421616315, theta=67.6568045065 -> V=1.0, theta=0.0
% INFO    : Bus 23744	: V=1.00418963431, theta=67.6530277101 -> V=1.0, theta=0.0
% INFO    : Bus 23745	: V=1.00424166532, theta=67.6606716352 -> V=1.0, theta=0.0
% INFO    : Bus 23746	: V=1.00421616315, theta=67.6568045065 -> V=1.0, theta=0.0
% INFO    : Bus 23747	: V=1.00388904735, theta=67.2235979154 -> V=1.0, theta=0.0
% INFO    : Bus 23748	: V=1.00391882015, theta=67.2274917008 -> V=1.0, theta=0.0
% INFO    : Bus 23749	: V=1.00388904735, theta=67.2235979154 -> V=1.0, theta=0.0
% INFO    : Bus 23750	: V=1.00386381508, theta=67.2191247818 -> V=1.0, theta=0.0
% INFO    : Bus 23751	: V=1.00514536013, theta=69.9506298224 -> V=1.0, theta=0.0
% INFO    : Bus 23752	: V=1.00507187574, theta=67.706231863 -> V=1.0, theta=0.0
% INFO    : Bus 23753	: V=1.0051135837, theta=69.9464539169 -> V=1.0, theta=0.0
% INFO    : Bus 23754	: V=1.00529211459, theta=69.9861316218 -> V=1.0, theta=0.0
% INFO    : Bus 23755	: V=1.00514536013, theta=69.9506298224 -> V=1.0, theta=0.0
% INFO    : Bus 23756	: V=1.0035101229, theta=66.8819953448 -> V=1.0, theta=0.0
% INFO    : Bus 23757	: V=1.00349354352, theta=66.8800508832 -> V=1.0, theta=0.0
% INFO    : Bus 23758	: V=1.00352342025, theta=66.8837957157 -> V=1.0, theta=0.0
% INFO    : Bus 23759	: V=1.0035101229, theta=66.8819953448 -> V=1.0, theta=0.0
% INFO    : Bus 23760	: V=1.00388820884, theta=67.0829557299 -> V=1.0, theta=0.0
% INFO    : Bus 23761	: V=1.00390080879, theta=67.0840811817 -> V=1.0, theta=0.0
% INFO    : Bus 23762	: V=1.00387608249, theta=67.0818519107 -> V=1.0, theta=0.0
% INFO    : Bus 23763	: V=1.00388820884, theta=67.0829557299 -> V=1.0, theta=0.0
% INFO    : Bus 23764	: V=1.00181147413, theta=74.0461873982 -> V=1.0, theta=0.0
% INFO    : Bus 23765	: V=1.00361258627, theta=73.3885101726 -> V=1.0, theta=0.0
% INFO    : Bus 23766	: V=1.00177229232, theta=74.0433687281 -> V=1.0, theta=0.0
% INFO    : Bus 23767	: V=1.00189332698, theta=74.0800250248 -> V=1.0, theta=0.0
% INFO    : Bus 23768	: V=1.00181147413, theta=74.0461873982 -> V=1.0, theta=0.0
% INFO    : Bus 23769	: V=1.00296470874, theta=72.5916254273 -> V=1.0, theta=0.0
% INFO    : Bus 23770	: V=1.00293131578, theta=72.5896679517 -> V=1.0, theta=0.0
% INFO    : Bus 23771	: V=1.00299561101, theta=72.5937150386 -> V=1.0, theta=0.0
% INFO    : Bus 23772	: V=1.00296470874, theta=72.5916254273 -> V=1.0, theta=0.0
% INFO    : Bus 23773	: V=1.00297231852, theta=67.5877901088 -> V=1.0, theta=0.0
% INFO    : Bus 23774	: V=1.0035504627, theta=67.7300107414 -> V=1.0, theta=0.0
% INFO    : Bus 23775	: V=1.0035354867, theta=67.7267852051 -> V=1.0, theta=0.0
% INFO    : Bus 23776	: V=1.00356731943, theta=67.7331235468 -> V=1.0, theta=0.0
% INFO    : Bus 23777	: V=1.00432306511, theta=69.0628014772 -> V=1.0, theta=0.0
% INFO    : Bus 23778	: V=1.00273376167, theta=70.3380576682 -> V=1.0, theta=0.0
% INFO    : Bus 23779	: V=0.999806056582, theta=49.9429267262 -> V=1.0, theta=0.0
% INFO    : Bus 23780	: V=0.999795949716, theta=49.9417289038 -> V=1.0, theta=0.0
% INFO    : Bus 23781	: V=0.999815624992, theta=49.9441541012 -> V=1.0, theta=0.0
% INFO    : Bus 23782	: V=0.999806056582, theta=49.9429267262 -> V=1.0, theta=0.0
% INFO    : Bus 23783	: V=1.0000019668, theta=48.1420691573 -> V=1.0, theta=0.0
% INFO    : Bus 23784	: V=0.999586296565, theta=65.4989146941 -> V=1.0, theta=0.0
% INFO    : Bus 23785	: V=0.999597741558, theta=65.4999828136 -> V=1.0, theta=0.0
% INFO    : Bus 23786	: V=0.999576434953, theta=65.4978846995 -> V=1.0, theta=0.0
% INFO    : Bus 23787	: V=1.0066563299, theta=57.6165294327 -> V=1.0, theta=0.0
% INFO    : Bus 23788	: V=1.00664857651, theta=57.6156971438 -> V=1.0, theta=0.0
% INFO    : Bus 23789	: V=1.00666444017, theta=57.6173548736 -> V=1.0, theta=0.0
% INFO    : Bus 23790	: V=1.0066563299, theta=57.6165294327 -> V=1.0, theta=0.0
% INFO    : Bus 23791	: V=1.00206554241, theta=71.6561858342 -> V=1.0, theta=0.0
% INFO    : Bus 23792	: V=1.00323614455, theta=70.3214000013 -> V=1.0, theta=0.0
% INFO    : Bus 23793	: V=1.00323075598, theta=70.3207608775 -> V=1.0, theta=0.0
% INFO    : Bus 23794	: V=0.999082993573, theta=52.4149860412 -> V=1.0, theta=0.0
% INFO    : Bus 23795	: V=0.997509893907, theta=52.174832742 -> V=1.0, theta=0.0
% INFO    : Bus 23796	: V=0.997449390069, theta=52.1686010013 -> V=1.0, theta=0.0
% INFO    : Bus 23797	: V=0.997564587, theta=52.1814731216 -> V=1.0, theta=0.0
% INFO    : Bus 23798	: V=0.999147238732, theta=52.7215116614 -> V=1.0, theta=0.0
% INFO    : Bus 23799	: V=0.999102676563, theta=52.7155087529 -> V=1.0, theta=0.0
% INFO    : Bus 23800	: V=0.999200775794, theta=52.7280130932 -> V=1.0, theta=0.0
% INFO    : Bus 23801	: V=1.0031843877, theta=55.5564769155 -> V=1.0, theta=0.0
% INFO    : Bus 23802	: V=1.00317429414, theta=55.5559324559 -> V=1.0, theta=0.0
% INFO    : Bus 23803	: V=1.00319360211, theta=55.5569865295 -> V=1.0, theta=0.0
% INFO    : Bus 23804	: V=0.998737727754, theta=61.0639287799 -> V=1.0, theta=0.0
% INFO    : Bus 23805	: V=0.999920065603, theta=51.6149660179 -> V=1.0, theta=0.0
% INFO    : Bus 23806	: V=1.00323434664, theta=69.6845574008 -> V=1.0, theta=0.0
% INFO    : Bus 23807	: V=1.00287280223, theta=73.0469510167 -> V=1.0, theta=0.0
% INFO    : Bus 23808	: V=1.00296586681, theta=74.1376687504 -> V=1.0, theta=0.0
% INFO    : Bus 23809	: V=1.00295359335, theta=74.1367936214 -> V=1.0, theta=0.0
% INFO    : Bus 23810	: V=1.00297801437, theta=74.1384133129 -> V=1.0, theta=0.0
% INFO    : Bus 23811	: V=1.00304473189, theta=56.7980333674 -> V=1.0, theta=0.0
% INFO    : Bus 23812	: V=1.00252248811, theta=69.5103275941 -> V=1.0, theta=0.0
% INFO    : Bus 23813	: V=1.00249360984, theta=69.5076250968 -> V=1.0, theta=0.0
% INFO    : Bus 23814	: V=1.00242232036, theta=69.5454137858 -> V=1.0, theta=0.0
% INFO    : Bus 23815	: V=1.00376849262, theta=79.1515094005 -> V=1.0, theta=0.0
% INFO    : Bus 23816	: V=1.0022998748, theta=77.2004058432 -> V=1.0, theta=0.0
% INFO    : Bus 23817	: V=1.00229481208, theta=77.1996218434 -> V=1.0, theta=0.0
% INFO    : Bus 23818	: V=1.00230565143, theta=77.2012264644 -> V=1.0, theta=0.0
% INFO    : Bus 23819	: V=1.00393224408, theta=59.5698178861 -> V=1.0, theta=0.0
% INFO    : Bus 23820	: V=1.00392292072, theta=59.5685250262 -> V=1.0, theta=0.0
% INFO    : Bus 23821	: V=0.998704890528, theta=60.7141371877 -> V=1.0, theta=0.0
% INFO    : Bus 23822	: V=1.00266126166, theta=73.4293843176 -> V=1.0, theta=0.0
% INFO    : Bus 23823	: V=1.00263805946, theta=73.4249344083 -> V=1.0, theta=0.0
% INFO    : Bus 23824	: V=1.00268260859, theta=73.4338315904 -> V=1.0, theta=0.0
% INFO    : Bus 23825	: V=1.00327658909, theta=74.4393460957 -> V=1.0, theta=0.0
% INFO    : Bus 23826	: V=1.00241798585, theta=73.8305679004 -> V=1.0, theta=0.0
% INFO    : Bus 23827	: V=1.00111952542, theta=76.2620208973 -> V=1.0, theta=0.0
% INFO    : Bus 23828	: V=1.00107886944, theta=76.2591035931 -> V=1.0, theta=0.0
