%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 23829	: V=1.00115928345, theta=76.2648168686 -> V=1.0, theta=0.0
% INFO    : Bus 23830	: V=1.00224634336, theta=65.8594520036 -> V=1.0, theta=0.0
% INFO    : Bus 23831	: V=1.00324090395, theta=71.8147335651 -> V=1.0, theta=0.0
% INFO    : Bus 23832	: V=0.999976173788, theta=51.9858163883 -> V=1.0, theta=0.0
% INFO    : Bus 23833	: V=1.00326485493, theta=70.7096681762 -> V=1.0, theta=0.0
% INFO    : Bus 23834	: V=1.00323342322, theta=70.7067040199 -> V=1.0, theta=0.0
% INFO    : Bus 23835	: V=1.00329383425, theta=70.7126578505 -> V=1.0, theta=0.0
% INFO    : Bus 23836	: V=1.0023550816, theta=70.487833045 -> V=1.0, theta=0.0
% INFO    : Bus 23837	: V=1.00236432672, theta=70.4894544991 -> V=1.0, theta=0.0
% INFO    : Bus 23838	: V=1.00234634413, theta=70.4862863353 -> V=1.0, theta=0.0
% INFO    : Bus 23839	: V=1.0023550816, theta=70.487833045 -> V=1.0, theta=0.0
% INFO    : Bus 23840	: V=1.00271392208, theta=67.4265568139 -> V=1.0, theta=0.0
% INFO    : Bus 23841	: V=1.00271879028, theta=67.4277261967 -> V=1.0, theta=0.0
% INFO    : Bus 23842	: V=0.999758618113, theta=70.2168587585 -> V=1.0, theta=0.0
% INFO    : Bus 23843	: V=0.999734993797, theta=70.2150764093 -> V=1.0, theta=0.0
% INFO    : Bus 23844	: V=0.999780043611, theta=70.2185771795 -> V=1.0, theta=0.0
% INFO    : Bus 23845	: V=0.999068557255, theta=70.1072342903 -> V=1.0, theta=0.0
% INFO    : Bus 23846	: V=1.00086652175, theta=70.3390569975 -> V=1.0, theta=0.0
% INFO    : Bus 23847	: V=1.00083099467, theta=70.3374887347 -> V=1.0, theta=0.0
% INFO    : Bus 23848	: V=1.00078274417, theta=67.8643431688 -> V=1.0, theta=0.0
% INFO    : Bus 23849	: V=1.00073508892, theta=68.0141253433 -> V=1.0, theta=0.0
% INFO    : Bus 23850	: V=1.00149799338, theta=67.5712390239 -> V=1.0, theta=0.0
% INFO    : Bus 23851	: V=1.0037311633, theta=66.307449664 -> V=1.0, theta=0.0
% INFO    : Bus 23852	: V=1.0027549582, theta=69.2844906888 -> V=1.0, theta=0.0
% INFO    : Bus 23853	: V=1.00269242429, theta=69.2771494103 -> V=1.0, theta=0.0
% INFO    : Bus 23854	: V=1.0028224902, theta=69.291734759 -> V=1.0, theta=0.0
% INFO    : Bus 23855	: V=1.0027549582, theta=69.2844906888 -> V=1.0, theta=0.0
% INFO    : Bus 23856	: V=1.00041602698, theta=68.5686168538 -> V=1.0, theta=0.0
% INFO    : Bus 23857	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23858	: V=1.00404897764, theta=69.4215878676 -> V=1.0, theta=0.0
% INFO    : Bus 23859	: V=0.996707688266, theta=72.1147961811 -> V=1.0, theta=0.0
% INFO    : Bus 23860	: V=0.997066674045, theta=72.1676678158 -> V=1.0, theta=0.0
% INFO    : Bus 23861	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23862	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23863	: V=1.00169862659, theta=69.2561543986 -> V=1.0, theta=0.0
% INFO    : Bus 23864	: V=1.00299851681, theta=58.9159535328 -> V=1.0, theta=0.0
% INFO    : Bus 23865	: V=1.00298506946, theta=58.9146047243 -> V=1.0, theta=0.0
% INFO    : Bus 23866	: V=1.00301287529, theta=58.9175275212 -> V=1.0, theta=0.0
% INFO    : Bus 23867	: V=1.00298665021, theta=59.0367961431 -> V=1.0, theta=0.0
% INFO    : Bus 23868	: V=1.00300733903, theta=59.1565306735 -> V=1.0, theta=0.0
% INFO    : Bus 23869	: V=1.00299805734, theta=59.1550659732 -> V=1.0, theta=0.0
% INFO    : Bus 23870	: V=1.00301773546, theta=59.1581036929 -> V=1.0, theta=0.0
% INFO    : Bus 23871	: V=1.00079946425, theta=52.5912453783 -> V=1.0, theta=0.0
% INFO    : Bus 23872	: V=0.999438701834, theta=50.109053101 -> V=1.0, theta=0.0
% INFO    : Bus 23873	: V=0.999449367144, theta=50.1104045323 -> V=1.0, theta=0.0
% INFO    : Bus 23874	: V=0.999427963799, theta=50.1077112156 -> V=1.0, theta=0.0
% INFO    : Bus 23875	: V=0.996441857216, theta=60.6172418247 -> V=1.0, theta=0.0
% INFO    : Bus 23876	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23877	: V=0.998868465913, theta=60.6177273109 -> V=1.0, theta=0.0
% INFO    : Bus 23878	: V=0.997390630851, theta=60.9486031052 -> V=1.0, theta=0.0
% INFO    : Bus 23879	: V=0.99758638485, theta=60.9764872412 -> V=1.0, theta=0.0
% INFO    : Bus 23880	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23881	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23882	: V=0.997781834087, theta=60.5217540108 -> V=1.0, theta=0.0
% INFO    : Bus 23883	: V=0.996686677534, theta=60.7795285979 -> V=1.0, theta=0.0
% INFO    : Bus 23884	: V=0.996762734373, theta=60.7903888507 -> V=1.0, theta=0.0
% INFO    : Bus 23885	: V=0.996624561638, theta=60.7692308477 -> V=1.0, theta=0.0
% INFO    : Bus 23886	: V=0.996686677534, theta=60.7795285979 -> V=1.0, theta=0.0
% INFO    : Bus 23887	: V=0.997727041757, theta=75.2072194512 -> V=1.0, theta=0.0
% INFO    : Bus 23888	: V=1.00246822055, theta=70.9448714896 -> V=1.0, theta=0.0
% INFO    : Bus 23889	: V=0.995063373778, theta=72.8373464279 -> V=1.0, theta=0.0
% INFO    : Bus 23890	: V=1.00432970425, theta=70.9710561531 -> V=1.0, theta=0.0
% INFO    : Bus 23891	: V=0.994989767756, theta=72.8273564637 -> V=1.0, theta=0.0
% INFO    : Bus 23892	: V=0.995522903009, theta=72.8823438909 -> V=1.0, theta=0.0
% INFO    : Bus 23893	: V=0.995063373778, theta=72.8373464279 -> V=1.0, theta=0.0
% INFO    : Bus 23894	: V=1.0039111522, theta=70.887105127 -> V=1.0, theta=0.0
% INFO    : Bus 23895	: V=1.00385301293, theta=70.8786499581 -> V=1.0, theta=0.0
% INFO    : Bus 23896	: V=1.0039624808, theta=70.8963363525 -> V=1.0, theta=0.0
% INFO    : Bus 23897	: V=1.0039111522, theta=70.887105127 -> V=1.0, theta=0.0
% INFO    : Bus 23898	: V=1.00196809376, theta=71.0423878183 -> V=1.0, theta=0.0
% INFO    : Bus 23899	: V=1.00208633736, theta=77.2467097365 -> V=1.0, theta=0.0
% INFO    : Bus 23900	: V=1.00206386509, theta=77.2445509532 -> V=1.0, theta=0.0
% INFO    : Bus 23901	: V=1.00285807767, theta=72.5583927271 -> V=1.0, theta=0.0
% INFO    : Bus 23902	: V=1.00243498665, theta=73.1988519001 -> V=1.0, theta=0.0
% INFO    : Bus 23903	: V=1.0018509626, theta=67.3234926694 -> V=1.0, theta=0.0
% INFO    : Bus 23904	: V=1.00286711442, theta=66.9491829579 -> V=1.0, theta=0.0
% INFO    : Bus 23905	: V=1.00469166252, theta=66.0527773721 -> V=1.0, theta=0.0
% INFO    : Bus 23906	: V=1.00454860304, theta=64.6985768075 -> V=1.0, theta=0.0
% INFO    : Bus 23907	: V=1.00559934025, theta=64.8274430772 -> V=1.0, theta=0.0
% INFO    : Bus 23908	: V=1.0055764528, theta=64.8252425107 -> V=1.0, theta=0.0
% INFO    : Bus 23909	: V=1.00562113107, theta=64.8294091759 -> V=1.0, theta=0.0
% INFO    : Bus 23910	: V=1.00567818491, theta=64.716961838 -> V=1.0, theta=0.0
% INFO    : Bus 23911	: V=1.00565754626, theta=64.7150617216 -> V=1.0, theta=0.0
% INFO    : Bus 23912	: V=1.0056978821, theta=64.7191010576 -> V=1.0, theta=0.0
% INFO    : Bus 23913	: V=1.00300158424, theta=54.6109044902 -> V=1.0, theta=0.0
% INFO    : Bus 23914	: V=0.998544402423, theta=70.0643993846 -> V=1.0, theta=0.0
% INFO    : Bus 23915	: V=0.998588370555, theta=70.070690586 -> V=1.0, theta=0.0
% INFO    : Bus 23916	: V=0.998544402423, theta=70.0643993846 -> V=1.0, theta=0.0
% INFO    : Bus 23917	: V=0.998812180477, theta=70.0468789304 -> V=1.0, theta=0.0
% INFO    : Bus 23918	: V=0.999579841583, theta=70.1539764473 -> V=1.0, theta=0.0
% INFO    : Bus 23919	: V=0.999727651912, theta=70.0462034289 -> V=1.0, theta=0.0
% INFO    : Bus 23920	: V=1.00239572828, theta=70.8777798748 -> V=1.0, theta=0.0
% INFO    : Bus 23921	: V=0.999377104071, theta=71.7112751027 -> V=1.0, theta=0.0
% INFO    : Bus 23922	: V=1.00060793101, theta=70.4374217174 -> V=1.0, theta=0.0
% INFO    : Bus 23923	: V=0.998280719273, theta=72.1684816362 -> V=1.0, theta=0.0
% INFO    : Bus 23924	: V=1.00180398442, theta=70.8429699857 -> V=1.0, theta=0.0
% INFO    : Bus 23925	: V=1.00177551313, theta=70.8404534383 -> V=1.0, theta=0.0
% INFO    : Bus 23926	: V=1.0005013003, theta=70.3251019525 -> V=1.0, theta=0.0
% INFO    : Bus 23927	: V=1.00053030439, theta=70.3278564009 -> V=1.0, theta=0.0
% INFO    : Bus 23928	: V=1.00250600139, theta=71.9436675942 -> V=1.0, theta=0.0
% INFO    : Bus 23929	: V=1.00160789748, theta=67.5214433024 -> V=1.0, theta=0.0
% INFO    : Bus 23930	: V=1.00156871506, theta=67.517989039 -> V=1.0, theta=0.0
% INFO    : Bus 23931	: V=0.99784084444, theta=67.9825472479 -> V=1.0, theta=0.0
% INFO    : Bus 23932	: V=0.997809554606, theta=67.9793290945 -> V=1.0, theta=0.0
% INFO    : Bus 23933	: V=1.00171147954, theta=68.0748029544 -> V=1.0, theta=0.0
% INFO    : Bus 23934	: V=1.001686149, theta=68.071743242 -> V=1.0, theta=0.0
% INFO    : Bus 23935	: V=1.00202914529, theta=70.9233412345 -> V=1.0, theta=0.0
% INFO    : Bus 23936	: V=1.00163743807, theta=71.4711473225 -> V=1.0, theta=0.0
% INFO    : Bus 23937	: V=1.00159074834, theta=71.4659421806 -> V=1.0, theta=0.0
% INFO    : Bus 23938	: V=1.00168962998, theta=71.4763366465 -> V=1.0, theta=0.0
% INFO    : Bus 23939	: V=1.00163743807, theta=71.4711473225 -> V=1.0, theta=0.0
% INFO    : Bus 23940	: V=1.00352821264, theta=71.0550052207 -> V=1.0, theta=0.0
% INFO    : Bus 23941	: V=1.00357232282, theta=71.0607888663 -> V=1.0, theta=0.0
% INFO    : Bus 23942	: V=0.999208734537, theta=70.2698185638 -> V=1.0, theta=0.0
% INFO    : Bus 23943	: V=0.996851103614, theta=69.1317202508 -> V=1.0, theta=0.0
% INFO    : Bus 23944	: V=0.996726313878, theta=69.1201930764 -> V=1.0, theta=0.0
% INFO    : Bus 23945	: V=0.996979714283, theta=69.1432849102 -> V=1.0, theta=0.0
% INFO    : Bus 23946	: V=0.996851103614, theta=69.1317202508 -> V=1.0, theta=0.0
% INFO    : Bus 23947	: V=0.997331416013, theta=73.2875519809 -> V=1.0, theta=0.0
% INFO    : Bus 23948	: V=0.999238619367, theta=72.4623928859 -> V=1.0, theta=0.0
% INFO    : Bus 23949	: V=0.999028672618, theta=70.1044078442 -> V=1.0, theta=0.0
% INFO    : Bus 23950	: V=0.999164171263, theta=72.4482965739 -> V=1.0, theta=0.0
% INFO    : Bus 23951	: V=0.998013465443, theta=73.3662325226 -> V=1.0, theta=0.0
% INFO    : Bus 23952	: V=0.999395914073, theta=72.4445544946 -> V=1.0, theta=0.0
% INFO    : Bus 23953	: V=0.999238619367, theta=72.4623928859 -> V=1.0, theta=0.0
% INFO    : Bus 23954	: V=0.995546876336, theta=69.3983977245 -> V=1.0, theta=0.0
% INFO    : Bus 23955	: V=1.00216494982, theta=57.6593604742 -> V=1.0, theta=0.0
% INFO    : Bus 23956	: V=1.00216970306, theta=57.6601383171 -> V=1.0, theta=0.0
% INFO    : Bus 23957	: V=1.00216494982, theta=57.6593604742 -> V=1.0, theta=0.0
% INFO    : Bus 23958	: V=1.00259152611, theta=72.1057496778 -> V=1.0, theta=0.0
% INFO    : Bus 23959	: V=1.0026398509, theta=72.1152042459 -> V=1.0, theta=0.0
% INFO    : Bus 23960	: V=1.00259152611, theta=72.1057496778 -> V=1.0, theta=0.0
% INFO    : Bus 23961	: V=0.996640353683, theta=72.1450874965 -> V=1.0, theta=0.0
% INFO    : Bus 23962	: V=1.002902997, theta=72.5768838099 -> V=1.0, theta=0.0
% INFO    : Bus 23963	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23964	: V=0.998550543319, theta=72.4160013204 -> V=1.0, theta=0.0
% INFO    : Bus 23965	: V=0.999205209599, theta=74.0078138862 -> V=1.0, theta=0.0
% INFO    : Bus 23966	: V=1.00004749404, theta=74.0694819779 -> V=1.0, theta=0.0
% INFO    : Bus 23967	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23968	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23969	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23970	: V=1.00221535848, theta=70.7895308089 -> V=1.0, theta=0.0
% INFO    : Bus 23971	: V=0.995753062319, theta=72.5536821184 -> V=1.0, theta=0.0
% INFO    : Bus 23972	: V=0.996203476874, theta=72.6173480423 -> V=1.0, theta=0.0
% INFO    : Bus 23973	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23974	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23975	: V=1.00135411855, theta=70.521946132 -> V=1.0, theta=0.0
% INFO    : Bus 23976	: V=1.00140851876, theta=70.5286786675 -> V=1.0, theta=0.0
% INFO    : Bus 23977	: V=1.00225113988, theta=71.054592014 -> V=1.0, theta=0.0
% INFO    : Bus 23978	: V=1.00245225001, theta=71.3664855192 -> V=1.0, theta=0.0
% INFO    : Bus 23979	: V=0.997257331655, theta=68.0083235619 -> V=1.0, theta=0.0
% INFO    : Bus 23980	: V=0.996103653697, theta=68.5618104013 -> V=1.0, theta=0.0
% INFO    : Bus 23981	: V=0.995873830776, theta=68.275132155 -> V=1.0, theta=0.0
% INFO    : Bus 23982	: V=0.995817687694, theta=68.2701770592 -> V=1.0, theta=0.0
% INFO    : Bus 23983	: V=1.00113453577, theta=69.0814896071 -> V=1.0, theta=0.0
% INFO    : Bus 23984	: V=1.00285188047, theta=71.218297796 -> V=1.0, theta=0.0
% INFO    : Bus 23985	: V=0.995941977268, theta=72.0469626208 -> V=1.0, theta=0.0
% INFO    : Bus 23986	: V=1.00234582798, theta=71.1347019399 -> V=1.0, theta=0.0
% INFO    : Bus 23987	: V=1.00239560759, theta=71.1417105716 -> V=1.0, theta=0.0
% INFO    : Bus 23988	: V=1.00172640301, theta=70.4075087149 -> V=1.0, theta=0.0
% INFO    : Bus 23989	: V=1.00150325766, theta=70.6131807722 -> V=1.0, theta=0.0
% INFO    : Bus 23990	: V=1.00508160367, theta=64.7910591967 -> V=1.0, theta=0.0
% INFO    : Bus 23991	: V=1.00507002492, theta=64.789272385 -> V=1.0, theta=0.0
% INFO    : Bus 23992	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23993	: V=1.00636084581, theta=64.5679312451 -> V=1.0, theta=0.0
% INFO    : Bus 23994	: V=1.0037031083, theta=66.4173295505 -> V=1.0, theta=0.0
% INFO    : Bus 23995	: V=1.00394753213, theta=66.4497740784 -> V=1.0, theta=0.0
% INFO    : Bus 23996	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23997	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23998	: V=1.00041858494, theta=76.0104838905 -> V=1.0, theta=0.0
% INFO    : Bus 23999	: V=1.00043207645, theta=76.0115163231 -> V=1.0, theta=0.0
% INFO    : Bus 24000	: V=1.00041858494, theta=76.0104838905 -> V=1.0, theta=0.0
% INFO    : Bus 24001	: V=1.0004037572, theta=76.0093029853 -> V=1.0, theta=0.0
% INFO    : Bus 24002	: V=0.999684052832, theta=75.594498375 -> V=1.0, theta=0.0
% INFO    : Bus 24003	: V=0.999694276545, theta=75.595626904 -> V=1.0, theta=0.0
% INFO    : Bus 24004	: V=0.999818816414, theta=75.9312543076 -> V=1.0, theta=0.0
% INFO    : Bus 24005	: V=1.00328886739, theta=74.6811797109 -> V=1.0, theta=0.0
% INFO    : Bus 24006	: V=1.0022251711, theta=74.5868957659 -> V=1.0, theta=0.0
% INFO    : Bus 24007	: V=1.00320242061, theta=74.6490281922 -> V=1.0, theta=0.0
% INFO    : Bus 24008	: V=1.00333659002, theta=74.6625308922 -> V=1.0, theta=0.0
% INFO    : Bus 24009	: V=1.00306318304, theta=74.6362574453 -> V=1.0, theta=0.0
% INFO    : Bus 24010	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24011	: V=1.00566806965, theta=74.8187334227 -> V=1.0, theta=0.0
% INFO    : Bus 24012	: V=0.998637922988, theta=76.7954003072 -> V=1.0, theta=0.0
% INFO    : Bus 24013	: V=0.999253019385, theta=76.8764626231 -> V=1.0, theta=0.0
% INFO    : Bus 24014	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24015	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24016	: V=0.997234578457, theta=69.2468345656 -> V=1.0, theta=0.0
% INFO    : Bus 24017	: V=0.997160738414, theta=69.2377975239 -> V=1.0, theta=0.0
% INFO    : Bus 24018	: V=0.997312340543, theta=69.2567526762 -> V=1.0, theta=0.0
% INFO    : Bus 24019	: V=0.996409260415, theta=68.6268128361 -> V=1.0, theta=0.0
% INFO    : Bus 24020	: V=1.0016377533, theta=68.6429084288 -> V=1.0, theta=0.0
% INFO    : Bus 24021	: V=1.00173259222, theta=68.6518762228 -> V=1.0, theta=0.0
% INFO    : Bus 24022	: V=1.0016377533, theta=68.6429084288 -> V=1.0, theta=0.0
% INFO    : Bus 24023	: V=1.00128328108, theta=68.8452763969 -> V=1.0, theta=0.0
% INFO    : Bus 24024	: V=0.998391794502, theta=67.8808882035 -> V=1.0, theta=0.0
% INFO    : Bus 24025	: V=0.998269506579, theta=67.8677635769 -> V=1.0, theta=0.0
% INFO    : Bus 24026	: V=0.99836625827, theta=67.8957344658 -> V=1.0, theta=0.0
% INFO    : Bus 24027	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24028	: V=0.997897458613, theta=68.4417384316 -> V=1.0, theta=0.0
% INFO    : Bus 24029	: V=0.997854328602, theta=70.9106615675 -> V=1.0, theta=0.0
% INFO    : Bus 24030	: V=0.998091666092, theta=70.9694793791 -> V=1.0, theta=0.0
% INFO    : Bus 24031	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24032	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24033	: V=0.997432016592, theta=67.9376749176 -> V=1.0, theta=0.0
% INFO    : Bus 24034	: V=0.996478024029, theta=72.9313373445 -> V=1.0, theta=0.0
% INFO    : Bus 24035	: V=1.00230600614, theta=71.6991209741 -> V=1.0, theta=0.0
% INFO    : Bus 24036	: V=1.00442358185, theta=68.6969517197 -> V=1.0, theta=0.0
% INFO    : Bus 24037	: V=1.00220506528, theta=71.6850168965 -> V=1.0, theta=0.0
% INFO    : Bus 24038	: V=0.997225986906, theta=73.0052394664 -> V=1.0, theta=0.0
% INFO    : Bus 24039	: V=0.996478024029, theta=72.9313373445 -> V=1.0, theta=0.0
% INFO    : Bus 24040	: V=1.00224751893, theta=71.7071326594 -> V=1.0, theta=0.0
% INFO    : Bus 24041	: V=1.00436639738, theta=70.8318810867 -> V=1.0, theta=0.0
% INFO    : Bus 24042	: V=1.00443222638, theta=70.8415924991 -> V=1.0, theta=0.0
% INFO    : Bus 24043	: V=1.00323381721, theta=70.7575430393 -> V=1.0, theta=0.0
% INFO    : Bus 24044	: V=1.00079927046, theta=70.2093447312 -> V=1.0, theta=0.0
% INFO    : Bus 24045	: V=1.00377720553, theta=71.0371942233 -> V=1.0, theta=0.0
% INFO    : Bus 24046	: V=1.00473331305, theta=66.0855036233 -> V=1.0, theta=0.0
% INFO    : Bus 24047	: V=1.00471981425, theta=66.0839615887 -> V=1.0, theta=0.0
% INFO    : Bus 24048	: V=1.0048376651, theta=66.042355621 -> V=1.0, theta=0.0
% INFO    : Bus 24049	: V=1.00482593011, theta=66.0408537832 -> V=1.0, theta=0.0
% INFO    : Bus 24050	: V=1.00485165112, theta=66.0438297875 -> V=1.0, theta=0.0
% INFO    : Bus 24051	: V=1.00448901828, theta=66.2327119663 -> V=1.0, theta=0.0
% INFO    : Bus 24052	: V=1.00368372083, theta=63.5883568433 -> V=1.0, theta=0.0
% INFO    : Bus 24053	: V=0.998073000714, theta=78.599519073 -> V=1.0, theta=0.0
% INFO    : Bus 24054	: V=1.00211194207, theta=78.0029247976 -> V=1.0, theta=0.0
% INFO    : Bus 24055	: V=1.00249182175, theta=75.1058332788 -> V=1.0, theta=0.0
% INFO    : Bus 24056	: V=0.998478969688, theta=78.6064357044 -> V=1.0, theta=0.0
% INFO    : Bus 24057	: V=1.00202832478, theta=77.9880141046 -> V=1.0, theta=0.0
% INFO    : Bus 24058	: V=1.0021154758, theta=78.0306635033 -> V=1.0, theta=0.0
% INFO    : Bus 24059	: V=0.998073000714, theta=78.599519073 -> V=1.0, theta=0.0
% INFO    : Bus 24060	: V=1.00231677908, theta=74.9379870094 -> V=1.0, theta=0.0
% INFO    : Bus 24061	: V=1.00238047851, theta=74.9524770677 -> V=1.0, theta=0.0
% INFO    : Bus 24062	: V=1.00223830852, theta=74.9228008537 -> V=1.0, theta=0.0
% INFO    : Bus 24063	: V=1.00231677908, theta=74.9379870094 -> V=1.0, theta=0.0
% INFO    : Bus 24064	: V=1.00225276094, theta=78.2601326247 -> V=1.0, theta=0.0
% INFO    : Bus 24065	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24066	: V=1.00346967213, theta=74.9658220067 -> V=1.0, theta=0.0
% INFO    : Bus 24067	: V=1.00007836425, theta=77.6711747207 -> V=1.0, theta=0.0
% INFO    : Bus 24068	: V=0.999993136778, theta=77.7072969305 -> V=1.0, theta=0.0
% INFO    : Bus 24069	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24070	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24071	: V=1.0027559321, theta=74.7869716362 -> V=1.0, theta=0.0
% INFO    : Bus 24072	: V=1.00232287349, theta=60.4130894238 -> V=1.0, theta=0.0
% INFO    : Bus 24073	: V=0.999882986506, theta=61.6222088024 -> V=1.0, theta=0.0
% INFO    : Bus 24074	: V=1.00229363243, theta=60.4996475602 -> V=1.0, theta=0.0
% INFO    : Bus 24075	: V=0.999836891039, theta=61.6178372129 -> V=1.0, theta=0.0
% INFO    : Bus 24076	: V=0.999954153024, theta=61.6450697978 -> V=1.0, theta=0.0
% INFO    : Bus 24077	: V=0.999882986506, theta=61.6222088024 -> V=1.0, theta=0.0
% INFO    : Bus 24078	: V=1.00270312881, theta=59.9010415961 -> V=1.0, theta=0.0
% INFO    : Bus 24079	: V=1.00090629283, theta=69.0068035697 -> V=1.0, theta=0.0
% INFO    : Bus 24080	: V=1.00203403868, theta=69.0609576018 -> V=1.0, theta=0.0
% INFO    : Bus 24081	: V=0.999706001572, theta=69.3461186865 -> V=1.0, theta=0.0
% INFO    : Bus 24082	: V=0.996913860782, theta=68.8787615421 -> V=1.0, theta=0.0
% INFO    : Bus 24083	: V=1.00035309918, theta=75.3430885106 -> V=1.0, theta=0.0
% INFO    : Bus 24084	: V=0.996120222935, theta=74.9582568156 -> V=1.0, theta=0.0
% INFO    : Bus 24085	: V=0.998499088827, theta=74.927049289 -> V=1.0, theta=0.0
% INFO    : Bus 24086	: V=0.998375939826, theta=74.9159236679 -> V=1.0, theta=0.0
% INFO    : Bus 24087	: V=0.99443863723, theta=75.0216836214 -> V=1.0, theta=0.0
% INFO    : Bus 24088	: V=0.994228364844, theta=75.013012061 -> V=1.0, theta=0.0
% INFO    : Bus 24089	: V=0.994663792313, theta=75.0316241927 -> V=1.0, theta=0.0
% INFO    : Bus 24090	: V=0.99443863723, theta=75.0216836214 -> V=1.0, theta=0.0
% INFO    : Bus 24091	: V=1.0009721843, theta=70.1484160363 -> V=1.0, theta=0.0
% INFO    : Bus 24092	: V=0.997066134498, theta=69.2455875909 -> V=1.0, theta=0.0
% INFO    : Bus 24093	: V=0.997903815552, theta=68.9502886504 -> V=1.0, theta=0.0
% INFO    : Bus 24094	: V=0.998049354093, theta=68.9603228441 -> V=1.0, theta=0.0
% INFO    : Bus 24095	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24096	: V=1.00684047752, theta=70.2428820963 -> V=1.0, theta=0.0
% INFO    : Bus 24097	: V=0.999389972136, theta=72.4612787506 -> V=1.0, theta=0.0
% INFO    : Bus 24098	: V=0.999890665512, theta=72.5662100339 -> V=1.0, theta=0.0
% INFO    : Bus 24099	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24100	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24101	: V=0.996433546064, theta=68.7827964122 -> V=1.0, theta=0.0
% INFO    : Bus 24102	: V=0.999132887176, theta=69.6579941948 -> V=1.0, theta=0.0
% INFO    : Bus 24103	: V=0.999090984754, theta=69.6522040875 -> V=1.0, theta=0.0
% INFO    : Bus 24104	: V=0.996503351297, theta=68.8981699571 -> V=1.0, theta=0.0
% INFO    : Bus 24105	: V=0.996556583916, theta=68.9043346018 -> V=1.0, theta=0.0
% INFO    : Bus 24106	: V=0.996446093595, theta=68.8920623089 -> V=1.0, theta=0.0
% INFO    : Bus 24107	: V=0.996503351297, theta=68.8981699571 -> V=1.0, theta=0.0
% INFO    : Bus 24108	: V=1.00102484573, theta=68.5162404046 -> V=1.0, theta=0.0
% INFO    : Bus 24109	: V=1.00021991716, theta=69.9767978778 -> V=1.0, theta=0.0
% INFO    : Bus 24110	: V=0.999327662136, theta=70.1428057212 -> V=1.0, theta=0.0
% INFO    : Bus 24111	: V=0.999688213318, theta=69.6280089809 -> V=1.0, theta=0.0
% INFO    : Bus 24112	: V=1.00392406032, theta=64.7270921644 -> V=1.0, theta=0.0
% INFO    : Bus 24113	: V=1.00399400796, theta=64.7316415653 -> V=1.0, theta=0.0
% INFO    : Bus 24114	: V=1.00384936333, theta=64.7221434423 -> V=1.0, theta=0.0
% INFO    : Bus 24115	: V=1.00456381615, theta=64.6927681512 -> V=1.0, theta=0.0
% INFO    : Bus 24116	: V=1.0027611518, theta=66.500920509 -> V=1.0, theta=0.0
% INFO    : Bus 24117	: V=1.00572224833, theta=64.9915025193 -> V=1.0, theta=0.0
% INFO    : Bus 24118	: V=1.00272964211, theta=66.4960339089 -> V=1.0, theta=0.0
% INFO    : Bus 24119	: V=1.00304301971, theta=66.5534037377 -> V=1.0, theta=0.0
% INFO    : Bus 24120	: V=1.0027611518, theta=66.500920509 -> V=1.0, theta=0.0
% INFO    : Bus 24121	: V=1.00221753422, theta=55.4337603931 -> V=1.0, theta=0.0
% INFO    : Bus 24122	: V=1.00220309784, theta=55.4320244494 -> V=1.0, theta=0.0
% INFO    : Bus 24123	: V=1.0022321151, theta=55.4354653476 -> V=1.0, theta=0.0
% INFO    : Bus 24124	: V=0.997360666714, theta=68.9701126389 -> V=1.0, theta=0.0
% INFO    : Bus 24125	: V=0.999164546393, theta=69.4427990439 -> V=1.0, theta=0.0
% INFO    : Bus 24126	: V=0.998897099619, theta=74.161906942 -> V=1.0, theta=0.0
% INFO    : Bus 24127	: V=0.998868130538, theta=74.1573748249 -> V=1.0, theta=0.0
% INFO    : Bus 24128	: V=0.9989250407, theta=74.1664128192 -> V=1.0, theta=0.0
% INFO    : Bus 24129	: V=0.997022474871, theta=74.6705020022 -> V=1.0, theta=0.0
% INFO    : Bus 24130	: V=0.997895345329, theta=72.6687767391 -> V=1.0, theta=0.0
% INFO    : Bus 24131	: V=0.999146956591, theta=72.6038161019 -> V=1.0, theta=0.0
% INFO    : Bus 24132	: V=1.00238417125, theta=72.908507861 -> V=1.0, theta=0.0
% INFO    : Bus 24133	: V=0.999607690574, theta=76.1023517911 -> V=1.0, theta=0.0
% INFO    : Bus 24134	: V=1.00515395873, theta=74.7652056823 -> V=1.0, theta=0.0
% INFO    : Bus 24135	: V=1.0059421363, theta=73.0487380694 -> V=1.0, theta=0.0
% INFO    : Bus 24136	: V=0.99945311672, theta=76.0891996874 -> V=1.0, theta=0.0
% INFO    : Bus 24137	: V=1.00431069431, theta=74.7322880946 -> V=1.0, theta=0.0
% INFO    : Bus 24138	: V=1.00017418346, theta=76.1766800741 -> V=1.0, theta=0.0
% INFO    : Bus 24139	: V=0.999607690574, theta=76.1023517911 -> V=1.0, theta=0.0
% INFO    : Bus 24140	: V=0.999612744807, theta=68.9621225443 -> V=1.0, theta=0.0
% INFO    : Bus 24141	: V=0.999552595786, theta=68.9547168612 -> V=1.0, theta=0.0
% INFO    : Bus 24142	: V=0.999261591491, theta=69.4650227132 -> V=1.0, theta=0.0
% INFO    : Bus 24143	: V=0.999201092186, theta=69.4571573972 -> V=1.0, theta=0.0
% INFO    : Bus 24144	: V=0.999320200322, theta=69.4724260186 -> V=1.0, theta=0.0
% INFO    : Bus 24145	: V=0.995631330545, theta=69.1004604303 -> V=1.0, theta=0.0
% INFO    : Bus 24146	: V=0.995552278298, theta=69.0932619567 -> V=1.0, theta=0.0
% INFO    : Bus 24147	: V=0.995699122111, theta=69.1077092421 -> V=1.0, theta=0.0
% INFO    : Bus 24148	: V=1.0022936809, theta=68.9437665489 -> V=1.0, theta=0.0
% INFO    : Bus 24149	: V=1.00571641361, theta=73.0601921563 -> V=1.0, theta=0.0
% INFO    : Bus 24150	: V=1.00383512549, theta=70.7605971384 -> V=1.0, theta=0.0
% INFO    : Bus 24151	: V=1.00392450851, theta=70.7687780909 -> V=1.0, theta=0.0
% INFO    : Bus 24152	: V=1.00306029237, theta=71.3490693514 -> V=1.0, theta=0.0
% INFO    : Bus 24153	: V=1.00228434346, theta=70.8698586942 -> V=1.0, theta=0.0
% INFO    : Bus 24154	: V=1.00234690483, theta=70.8777613661 -> V=1.0, theta=0.0
% INFO    : Bus 24155	: V=0.997180639746, theta=68.9902184024 -> V=1.0, theta=0.0
% INFO    : Bus 24156	: V=0.99732352108, theta=69.0003976413 -> V=1.0, theta=0.0
% INFO    : Bus 24157	: V=0.997180639746, theta=68.9902184024 -> V=1.0, theta=0.0
% INFO    : Bus 24158	: V=0.999163363428, theta=68.897820931 -> V=1.0, theta=0.0
% INFO    : Bus 24159	: V=0.999260182694, theta=68.4994945268 -> V=1.0, theta=0.0
% INFO    : Bus 24160	: V=0.996608305332, theta=68.9518781113 -> V=1.0, theta=0.0
% INFO    : Bus 24161	: V=0.996552377832, theta=68.9417760137 -> V=1.0, theta=0.0
% INFO    : Bus 24162	: V=0.996669916218, theta=68.9629598888 -> V=1.0, theta=0.0
% INFO    : Bus 24163	: V=1.00239477335, theta=68.9989517607 -> V=1.0, theta=0.0
% INFO    : Bus 24164	: V=0.998600574058, theta=68.6425502919 -> V=1.0, theta=0.0
% INFO    : Bus 24165	: V=0.99854097906, theta=68.6358050664 -> V=1.0, theta=0.0
% INFO    : Bus 24166	: V=0.998656882081, theta=68.6491482839 -> V=1.0, theta=0.0
% INFO    : Bus 24167	: V=0.998600574058, theta=68.6425502919 -> V=1.0, theta=0.0
% INFO    : Bus 24168	: V=1.00191627111, theta=68.6587606622 -> V=1.0, theta=0.0
% INFO    : Bus 24169	: V=0.999364457351, theta=68.7280161326 -> V=1.0, theta=0.0
% INFO    : Bus 24170	: V=0.999273183794, theta=68.7173390742 -> V=1.0, theta=0.0
% INFO    : Bus 24171	: V=0.999468543282, theta=68.7391612952 -> V=1.0, theta=0.0
% INFO    : Bus 24172	: V=0.999364457351, theta=68.7280161326 -> V=1.0, theta=0.0
% INFO    : Bus 24173	: V=0.999618475766, theta=68.604889257 -> V=1.0, theta=0.0
% INFO    : Bus 24174	: V=0.99972507659, theta=68.6145889627 -> V=1.0, theta=0.0
% INFO    : Bus 24175	: V=1.00262769725, theta=68.6383515258 -> V=1.0, theta=0.0
% INFO    : Bus 24176	: V=0.997397982785, theta=68.5603697823 -> V=1.0, theta=0.0
% INFO    : Bus 24177	: V=0.997334790561, theta=68.5487091338 -> V=1.0, theta=0.0
% INFO    : Bus 24178	: V=0.997467616383, theta=68.5722640265 -> V=1.0, theta=0.0
% INFO    : Bus 24179	: V=1.00085492174, theta=68.4932104675 -> V=1.0, theta=0.0
% INFO    : Bus 24180	: V=1.00082998693, theta=68.4900343092 -> V=1.0, theta=0.0
% INFO    : Bus 24181	: V=1.00087794307, theta=68.4964445881 -> V=1.0, theta=0.0
% INFO    : Bus 24182	: V=0.998389535918, theta=68.3425896673 -> V=1.0, theta=0.0
% INFO    : Bus 24183	: V=0.998286185312, theta=68.331709445 -> V=1.0, theta=0.0
% INFO    : Bus 24184	: V=0.99850958725, theta=68.3541854534 -> V=1.0, theta=0.0
% INFO    : Bus 24185	: V=0.998389535918, theta=68.3425896673 -> V=1.0, theta=0.0
% INFO    : Bus 24186	: V=0.997358568482, theta=68.2476446162 -> V=1.0, theta=0.0
% INFO    : Bus 24187	: V=0.997266791482, theta=68.2373631684 -> V=1.0, theta=0.0
% INFO    : Bus 24188	: V=0.997452443088, theta=68.2582760406 -> V=1.0, theta=0.0
% INFO    : Bus 24189	: V=0.997358568482, theta=68.2476446162 -> V=1.0, theta=0.0
% INFO    : Bus 24190	: V=0.996011808787, theta=68.1439946594 -> V=1.0, theta=0.0
% INFO    : Bus 24191	: V=0.997690818562, theta=68.3534406677 -> V=1.0, theta=0.0
% INFO    : Bus 24192	: V=1.00058763049, theta=70.1690180374 -> V=1.0, theta=0.0
% INFO    : Bus 24193	: V=1.00219261449, theta=70.1457110453 -> V=1.0, theta=0.0
% INFO    : Bus 24194	: V=1.00207902575, theta=70.1317210963 -> V=1.0, theta=0.0
% INFO    : Bus 24195	: V=1.00309124777, theta=70.2132442931 -> V=1.0, theta=0.0
% INFO    : Bus 24196	: V=0.998442656737, theta=74.58386066 -> V=1.0, theta=0.0
% INFO    : Bus 24197	: V=1.00163097117, theta=74.1190455421 -> V=1.0, theta=0.0
% INFO    : Bus 24198	: V=1.00510426797, theta=70.8372933086 -> V=1.0, theta=0.0
% INFO    : Bus 24199	: V=1.00134221493, theta=74.1571247137 -> V=1.0, theta=0.0
% INFO    : Bus 24200	: V=0.998322432919, theta=74.5718124701 -> V=1.0, theta=0.0
% INFO    : Bus 24201	: V=0.99889265859, theta=74.6212519402 -> V=1.0, theta=0.0
% INFO    : Bus 24202	: V=0.998442656737, theta=74.58386066 -> V=1.0, theta=0.0
% INFO    : Bus 24203	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24204	: V=1.00544012803, theta=70.7741636905 -> V=1.0, theta=0.0
% INFO    : Bus 24205	: V=0.99831599763, theta=73.4202152233 -> V=1.0, theta=0.0
% INFO    : Bus 24206	: V=0.999389981111, theta=73.5258675665 -> V=1.0, theta=0.0
% INFO    : Bus 24207	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24208	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24209	: V=0.997735912108, theta=68.1509409426 -> V=1.0, theta=0.0
% INFO    : Bus 24210	: V=0.997862070974, theta=68.1660326418 -> V=1.0, theta=0.0
% INFO    : Bus 24211	: V=1.00063515519, theta=68.7775082562 -> V=1.0, theta=0.0
% INFO    : Bus 24212	: V=1.00042550806, theta=68.7553083766 -> V=1.0, theta=0.0
% INFO    : Bus 24213	: V=0.996527095183, theta=72.976405037 -> V=1.0, theta=0.0
% INFO    : Bus 24214	: V=1.0028788771, theta=71.2529837559 -> V=1.0, theta=0.0
% INFO    : Bus 24215	: V=1.00389985332, theta=68.7050337624 -> V=1.0, theta=0.0
% INFO    : Bus 24216	: V=1.00222118246, theta=71.2435997664 -> V=1.0, theta=0.0
% INFO    : Bus 24217	: V=1.00268649708, theta=71.2322623538 -> V=1.0, theta=0.0
% INFO    : Bus 24218	: V=1.0028788771, theta=71.2529837559 -> V=1.0, theta=0.0
% INFO    : Bus 24219	: V=0.997244274055, theta=73.059373404 -> V=1.0, theta=0.0
% INFO    : Bus 24220	: V=0.99932837024, theta=71.7924861276 -> V=1.0, theta=0.0
% INFO    : Bus 24221	: V=1.00232003615, theta=69.1144698593 -> V=1.0, theta=0.0
% INFO    : Bus 24222	: V=0.999122712423, theta=71.7718053816 -> V=1.0, theta=0.0
% INFO    : Bus 24223	: V=0.999989585181, theta=71.8843460605 -> V=1.0, theta=0.0
% INFO    : Bus 24224	: V=0.99932837024, theta=71.7924861276 -> V=1.0, theta=0.0
% INFO    : Bus 24225	: V=0.997699319662, theta=69.2143924615 -> V=1.0, theta=0.0
% INFO    : Bus 24226	: V=0.999520588404, theta=68.9724479804 -> V=1.0, theta=0.0
% INFO    : Bus 24227	: V=1.00302552835, theta=68.957287162 -> V=1.0, theta=0.0
% INFO    : Bus 24228	: V=1.00145918609, theta=68.9167907371 -> V=1.0, theta=0.0
% INFO    : Bus 24229	: V=0.999564847078, theta=69.7913272196 -> V=1.0, theta=0.0
% INFO    : Bus 24230	: V=0.997709501873, theta=69.0411822759 -> V=1.0, theta=0.0
% INFO    : Bus 24231	: V=0.997648694376, theta=69.0286279606 -> V=1.0, theta=0.0
% INFO    : Bus 24232	: V=0.997769506895, theta=69.0525339499 -> V=1.0, theta=0.0
% INFO    : Bus 24233	: V=0.99897720706, theta=69.4752441192 -> V=1.0, theta=0.0
% INFO    : Bus 24234	: V=1.0001335923, theta=67.9540605151 -> V=1.0, theta=0.0
% INFO    : Bus 24235	: V=1.0000632787, theta=67.9506063894 -> V=1.0, theta=0.0
% INFO    : Bus 24236	: V=1.00020819008, theta=67.9580128364 -> V=1.0, theta=0.0
% INFO    : Bus 24237	: V=1.0001335923, theta=67.9540605151 -> V=1.0, theta=0.0
% INFO    : Bus 24238	: V=1.00240223516, theta=68.3438865407 -> V=1.0, theta=0.0
% INFO    : Bus 24239	: V=1.00237569414, theta=68.3393635991 -> V=1.0, theta=0.0
% INFO    : Bus 24240	: V=1.00243014279, theta=68.3482531468 -> V=1.0, theta=0.0
% INFO    : Bus 24241	: V=1.00197790301, theta=68.2139988402 -> V=1.0, theta=0.0
% INFO    : Bus 24242	: V=1.00192680458, theta=68.2096744059 -> V=1.0, theta=0.0
% INFO    : Bus 24243	: V=0.999111827767, theta=74.9174197671 -> V=1.0, theta=0.0
% INFO    : Bus 24244	: V=0.999005526973, theta=74.9036580497 -> V=1.0, theta=0.0
% INFO    : Bus 24245	: V=0.999226508622, theta=74.9313741662 -> V=1.0, theta=0.0
% INFO    : Bus 24246	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24247	: V=1.00096343455, theta=76.3514093689 -> V=1.0, theta=0.0
% INFO    : Bus 24248	: V=0.998633192285, theta=79.4614776107 -> V=1.0, theta=0.0
% INFO    : Bus 24249	: V=0.999126759458, theta=79.5483714863 -> V=1.0, theta=0.0
% INFO    : Bus 24250	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24251	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24252	: V=1.00066321011, theta=74.9536656114 -> V=1.0, theta=0.0
% INFO    : Bus 24253	: V=0.999499248419, theta=75.3294262042 -> V=1.0, theta=0.0
% INFO    : Bus 24254	: V=0.99933662953, theta=75.31539478 -> V=1.0, theta=0.0
% INFO    : Bus 24255	: V=1.00179678891, theta=77.6806657886 -> V=1.0, theta=0.0
% INFO    : Bus 24256	: V=1.00234894091, theta=77.5929320905 -> V=1.0, theta=0.0
% INFO    : Bus 24257	: V=1.00239727261, theta=77.6002676161 -> V=1.0, theta=0.0
% INFO    : Bus 24258	: V=1.00229001391, theta=77.585398196 -> V=1.0, theta=0.0
% INFO    : Bus 24259	: V=1.00234894091, theta=77.5929320905 -> V=1.0, theta=0.0
% INFO    : Bus 24260	: V=0.99770752149, theta=68.9435054162 -> V=1.0, theta=0.0
% INFO    : Bus 24261	: V=0.997648987993, theta=68.9373750933 -> V=1.0, theta=0.0
% INFO    : Bus 24262	: V=0.997756178971, theta=68.9488334099 -> V=1.0, theta=0.0
% INFO    : Bus 24263	: V=0.998106064291, theta=69.4337231898 -> V=1.0, theta=0.0
% INFO    : Bus 24264	: V=0.998071980912, theta=69.4279729887 -> V=1.0, theta=0.0
% INFO    : Bus 24265	: V=0.99814422289, theta=69.439701578 -> V=1.0, theta=0.0
% INFO    : Bus 24266	: V=0.998313683033, theta=68.9430579643 -> V=1.0, theta=0.0
% INFO    : Bus 24267	: V=0.998251380954, theta=68.9376358707 -> V=1.0, theta=0.0
% INFO    : Bus 24268	: V=0.999612158728, theta=68.8427908185 -> V=1.0, theta=0.0
% INFO    : Bus 24269	: V=1.00318173593, theta=70.3488045252 -> V=1.0, theta=0.0
% INFO    : Bus 24270	: V=0.99835062918, theta=69.9986032054 -> V=1.0, theta=0.0
% INFO    : Bus 24271	: V=0.998239234461, theta=69.9883940141 -> V=1.0, theta=0.0
% INFO    : Bus 24272	: V=0.999232756418, theta=69.9562156538 -> V=1.0, theta=0.0
% INFO    : Bus 24273	: V=0.999128911211, theta=69.9463251176 -> V=1.0, theta=0.0
% INFO    : Bus 24274	: V=1.00266115763, theta=69.4080473969 -> V=1.0, theta=0.0
% INFO    : Bus 24275	: V=1.00169048444, theta=69.4178393464 -> V=1.0, theta=0.0
% INFO    : Bus 24276	: V=1.00163694962, theta=69.4132570687 -> V=1.0, theta=0.0
% INFO    : Bus 24277	: V=1.00163160857, theta=69.4131837743 -> V=1.0, theta=0.0
% INFO    : Bus 24278	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24279	: V=1.00013112062, theta=71.8693945218 -> V=1.0, theta=0.0
% INFO    : Bus 24280	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24281	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24282	: V=0.999802542811, theta=75.4354413945 -> V=1.0, theta=0.0
% INFO    : Bus 24283	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24284	: V=1.00330987473, theta=75.9934907818 -> V=1.0, theta=0.0
% INFO    : Bus 24285	: V=0.995056250287, theta=77.7610405297 -> V=1.0, theta=0.0
% INFO    : Bus 24286	: V=0.994279811316, theta=77.7022088907 -> V=1.0, theta=0.0
% INFO    : Bus 24287	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24288	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24289	: V=1.0002856665, theta=76.2773465576 -> V=1.0, theta=0.0
% INFO    : Bus 24290	: V=1.00016917118, theta=76.2660932484 -> V=1.0, theta=0.0
% INFO    : Bus 24291	: V=1.00040348148, theta=76.2903751085 -> V=1.0, theta=0.0
% INFO    : Bus 24292	: V=1.00175319557, theta=75.9288711074 -> V=1.0, theta=0.0
% INFO    : Bus 24293	: V=1.00168033888, theta=75.9152736018 -> V=1.0, theta=0.0
% INFO    : Bus 24294	: V=1.00182451909, theta=75.9433995737 -> V=1.0, theta=0.0
% INFO    : Bus 24295	: V=1.00155583469, theta=76.5622543623 -> V=1.0, theta=0.0
% INFO    : Bus 24296	: V=1.0019452227, theta=68.9284016714 -> V=1.0, theta=0.0
% INFO    : Bus 24297	: V=1.00088736779, theta=68.8321899577 -> V=1.0, theta=0.0
% INFO    : Bus 24298	: V=1.00102689519, theta=68.8483662613 -> V=1.0, theta=0.0
% INFO    : Bus 24299	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24300	: V=1.00490261172, theta=69.0263390335 -> V=1.0, theta=0.0
% INFO    : Bus 24301	: V=0.986606683627, theta=71.7591489683 -> V=1.0, theta=0.0
% INFO    : Bus 24302	: V=0.98771757816, theta=71.8319115958 -> V=1.0, theta=0.0
% INFO    : Bus 24303	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24304	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24305	: V=0.996726199818, theta=72.3797566393 -> V=1.0, theta=0.0
% INFO    : Bus 24306	: V=1.00391962221, theta=69.49359025 -> V=1.0, theta=0.0
% INFO    : Bus 24307	: V=0.996584861551, theta=72.3652574446 -> V=1.0, theta=0.0
% INFO    : Bus 24308	: V=0.996680592306, theta=72.3741705995 -> V=1.0, theta=0.0
% INFO    : Bus 24309	: V=0.997639219816, theta=72.4434407601 -> V=1.0, theta=0.0
% INFO    : Bus 24310	: V=0.996726199818, theta=72.3797566393 -> V=1.0, theta=0.0
% INFO    : Bus 24311	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24312	: V=1.00297564871, theta=69.0980902913 -> V=1.0, theta=0.0
% INFO    : Bus 24313	: V=1.00309096042, theta=72.200601567 -> V=1.0, theta=0.0
% INFO    : Bus 24314	: V=1.00234430845, theta=72.3039207787 -> V=1.0, theta=0.0
% INFO    : Bus 24315	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24316	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24317	: V=1.00060597196, theta=63.5135371338 -> V=1.0, theta=0.0
% INFO    : Bus 24318	: V=1.00087854811, theta=61.2549890167 -> V=1.0, theta=0.0
% INFO    : Bus 24319	: V=1.00085708981, theta=61.2524552574 -> V=1.0, theta=0.0
% INFO    : Bus 24320	: V=1.00021714014, theta=61.7129747172 -> V=1.0, theta=0.0
% INFO    : Bus 24321	: V=0.999754623046, theta=75.5526472182 -> V=1.0, theta=0.0
% INFO    : Bus 24322	: V=1.00637861099, theta=73.1224586153 -> V=1.0, theta=0.0
% INFO    : Bus 24323	: V=1.00011374007, theta=75.6300721846 -> V=1.0, theta=0.0
% INFO    : Bus 24324	: V=0.999664306489, theta=75.5397562214 -> V=1.0, theta=0.0
% INFO    : Bus 24325	: V=0.999754623046, theta=75.5526472182 -> V=1.0, theta=0.0
% INFO    : Bus 24326	: V=0.9996530083, theta=73.6773254572 -> V=1.0, theta=0.0
% INFO    : Bus 24327	: V=0.994574541556, theta=73.3521423988 -> V=1.0, theta=0.0
% INFO    : Bus 24328	: V=0.994429977235, theta=73.3390973173 -> V=1.0, theta=0.0
% INFO    : Bus 24329	: V=0.994740363611, theta=73.3663303624 -> V=1.0, theta=0.0
% INFO    : Bus 24330	: V=0.998764567449, theta=73.3428555345 -> V=1.0, theta=0.0
% INFO    : Bus 24331	: V=1.0033911006, theta=73.0367588173 -> V=1.0, theta=0.0
% INFO    : Bus 24332	: V=1.0019643604, theta=76.6050192692 -> V=1.0, theta=0.0
% INFO    : Bus 24333	: V=1.00061431395, theta=75.1417427328 -> V=1.0, theta=0.0
% INFO    : Bus 24334	: V=0.997451207337, theta=77.3002939448 -> V=1.0, theta=0.0
% INFO    : Bus 24335	: V=0.998970272104, theta=78.9334080623 -> V=1.0, theta=0.0
% INFO    : Bus 24336	: V=1.00245674479, theta=76.7309465598 -> V=1.0, theta=0.0
% INFO    : Bus 24337	: V=0.998865511008, theta=78.9239973743 -> V=1.0, theta=0.0
% INFO    : Bus 24338	: V=0.999405889775, theta=78.9962646354 -> V=1.0, theta=0.0
% INFO    : Bus 24339	: V=0.998970272104, theta=78.9334080623 -> V=1.0, theta=0.0
% INFO    : Bus 24340	: V=0.998315430244, theta=72.397187302 -> V=1.0, theta=0.0
% INFO    : Bus 24341	: V=0.998242319904, theta=72.390460632 -> V=1.0, theta=0.0
% INFO    : Bus 24342	: V=0.998383269138, theta=72.4038203939 -> V=1.0, theta=0.0
% INFO    : Bus 24343	: V=0.998315430244, theta=72.397187302 -> V=1.0, theta=0.0
% INFO    : Bus 24344	: V=0.999284356115, theta=72.2714000868 -> V=1.0, theta=0.0
% INFO    : Bus 24345	: V=0.99801986135, theta=72.6167004951 -> V=1.0, theta=0.0
% INFO    : Bus 24346	: V=0.998051366787, theta=72.6238911158 -> V=1.0, theta=0.0
% INFO    : Bus 24347	: V=0.99801986135, theta=72.6167004951 -> V=1.0, theta=0.0
% INFO    : Bus 24348	: V=0.996504898454, theta=71.8763836279 -> V=1.0, theta=0.0
% INFO    : Bus 24349	: V=0.99646299355, theta=71.8694131549 -> V=1.0, theta=0.0
% INFO    : Bus 24350	: V=0.996537069196, theta=71.8830464413 -> V=1.0, theta=0.0
% INFO    : Bus 24351	: V=0.996504898454, theta=71.8763836279 -> V=1.0, theta=0.0
% INFO    : Bus 24352	: V=1.0022495097, theta=68.792588838 -> V=1.0, theta=0.0
% INFO    : Bus 24353	: V=1.0023145548, theta=68.8022178318 -> V=1.0, theta=0.0
% INFO    : Bus 24354	: V=1.00217969595, theta=68.7821584785 -> V=1.0, theta=0.0
% INFO    : Bus 24355	: V=0.998395212381, theta=68.5404394131 -> V=1.0, theta=0.0
% INFO    : Bus 24356	: V=1.00281749453, theta=68.9988654017 -> V=1.0, theta=0.0
% INFO    : Bus 24357	: V=1.00271507677, theta=68.9889584514 -> V=1.0, theta=0.0
% INFO    : Bus 24358	: V=1.00292016294, theta=69.009052474 -> V=1.0, theta=0.0
% INFO    : Bus 24359	: V=1.00148356693, theta=68.6495780628 -> V=1.0, theta=0.0
% INFO    : Bus 24360	: V=1.00142652331, theta=68.6390306853 -> V=1.0, theta=0.0
% INFO    : Bus 24361	: V=1.00154576856, theta=68.6601126091 -> V=1.0, theta=0.0
% INFO    : Bus 24362	: V=1.00176710871, theta=69.2592161579 -> V=1.0, theta=0.0
% INFO    : Bus 24363	: V=0.9990914086, theta=69.0214726855 -> V=1.0, theta=0.0
% INFO    : Bus 24364	: V=0.998986365602, theta=69.0120603084 -> V=1.0, theta=0.0
% INFO    : Bus 24365	: V=1.00224324838, theta=69.4431606655 -> V=1.0, theta=0.0
% INFO    : Bus 24366	: V=0.99786243184, theta=71.0966905625 -> V=1.0, theta=0.0
% INFO    : Bus 24367	: V=1.00272504436, theta=68.490187756 -> V=1.0, theta=0.0
% INFO    : Bus 24368	: V=0.997779529178, theta=71.0885252415 -> V=1.0, theta=0.0
% INFO    : Bus 24369	: V=0.998446824102, theta=71.1637887266 -> V=1.0, theta=0.0
% INFO    : Bus 24370	: V=0.99786243184, theta=71.0966905625 -> V=1.0, theta=0.0
% INFO    : Bus 24371	: V=0.999532349223, theta=68.3795549985 -> V=1.0, theta=0.0
% INFO    : Bus 24372	: V=0.999277874877, theta=68.3782751925 -> V=1.0, theta=0.0
% INFO    : Bus 24373	: V=0.998852466824, theta=68.7421230987 -> V=1.0, theta=0.0
% INFO    : Bus 24374	: V=1.00226659986, theta=68.7342626009 -> V=1.0, theta=0.0
% INFO    : Bus 24375	: V=1.00220347058, theta=68.7272226204 -> V=1.0, theta=0.0
% INFO    : Bus 24376	: V=1.00231903376, theta=68.741029619 -> V=1.0, theta=0.0
% INFO    : Bus 24377	: V=1.00226659986, theta=68.7342626009 -> V=1.0, theta=0.0
% INFO    : Bus 24378	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24379	: V=1.00394363163, theta=68.8571649852 -> V=1.0, theta=0.0
% INFO    : Bus 24380	: V=0.997171751672, theta=71.7606128618 -> V=1.0, theta=0.0
% INFO    : Bus 24381	: V=0.997977969044, theta=71.8539778826 -> V=1.0, theta=0.0
% INFO    : Bus 24382	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24383	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24384	: V=1.00111796349, theta=68.8110286257 -> V=1.0, theta=0.0
% INFO    : Bus 24385	: V=0.999914428263, theta=69.4119220082 -> V=1.0, theta=0.0
% INFO    : Bus 24386	: V=0.997048564622, theta=69.4873880214 -> V=1.0, theta=0.0
% INFO    : Bus 24387	: V=0.996788720017, theta=69.4638702767 -> V=1.0, theta=0.0
% INFO    : Bus 24388	: V=0.995307084219, theta=70.3275810885 -> V=1.0, theta=0.0
% INFO    : Bus 24389	: V=0.995126827644, theta=70.3152381272 -> V=1.0, theta=0.0
% INFO    : Bus 24390	: V=0.995467659214, theta=70.3381807986 -> V=1.0, theta=0.0
% INFO    : Bus 24391	: V=1.00193626205, theta=68.3976956919 -> V=1.0, theta=0.0
% INFO    : Bus 24392	: V=0.998580955392, theta=72.4846204852 -> V=1.0, theta=0.0
% INFO    : Bus 24393	: V=0.998273923858, theta=71.6050952628 -> V=1.0, theta=0.0
% INFO    : Bus 24394	: V=1.00260244116, theta=68.7684125317 -> V=1.0, theta=0.0
% INFO    : Bus 24395	: V=0.998416126363, theta=72.4631695298 -> V=1.0, theta=0.0
% INFO    : Bus 24396	: V=0.999511753131, theta=72.6620097839 -> V=1.0, theta=0.0
% INFO    : Bus 24397	: V=0.998141478372, theta=71.5111450586 -> V=1.0, theta=0.0
% INFO    : Bus 24398	: V=0.998273923858, theta=71.6050952628 -> V=1.0, theta=0.0
% INFO    : Bus 24399	: V=1.00216822283, theta=68.5146940022 -> V=1.0, theta=0.0
% INFO    : Bus 24400	: V=0.996272186403, theta=72.5768991477 -> V=1.0, theta=0.0
% INFO    : Bus 24401	: V=0.996515786833, theta=73.0093812577 -> V=1.0, theta=0.0
% INFO    : Bus 24402	: V=0.997851838415, theta=69.2541009875 -> V=1.0, theta=0.0
% INFO    : Bus 24403	: V=0.998167235831, theta=70.8383742318 -> V=1.0, theta=0.0
% INFO    : Bus 24404	: V=1.00153435946, theta=70.2258242937 -> V=1.0, theta=0.0
% INFO    : Bus 24405	: V=1.00129301415, theta=76.101857023 -> V=1.0, theta=0.0
% INFO    : Bus 24406	: V=0.997097474623, theta=76.4430073725 -> V=1.0, theta=0.0
% INFO    : Bus 24407	: V=0.997036393519, theta=76.4372551103 -> V=1.0, theta=0.0
% INFO    : Bus 24408	: V=0.997154988247, theta=76.4494765866 -> V=1.0, theta=0.0
% INFO    : Bus 24409	: V=0.997097474623, theta=76.4430073725 -> V=1.0, theta=0.0
% INFO    : Bus 24410	: V=0.999942638516, theta=75.8867199838 -> V=1.0, theta=0.0
% INFO    : Bus 24411	: V=0.999904128151, theta=75.8810938019 -> V=1.0, theta=0.0
% INFO    : Bus 24412	: V=1.00222625482, theta=76.0276936573 -> V=1.0, theta=0.0
% INFO    : Bus 24413	: V=1.00215440731, theta=76.0221034518 -> V=1.0, theta=0.0
% INFO    : Bus 24414	: V=1.00215655091, theta=68.7976050026 -> V=1.0, theta=0.0
% INFO    : Bus 24415	: V=1.00071925194, theta=68.6486810813 -> V=1.0, theta=0.0
% INFO    : Bus 24416	: V=1.0007470897, theta=68.6544291055 -> V=1.0, theta=0.0
% INFO    : Bus 24417	: V=0.99684547673, theta=70.1042544662 -> V=1.0, theta=0.0
% INFO    : Bus 24418	: V=1.00362519074, theta=70.6541029528 -> V=1.0, theta=0.0
% INFO    : Bus 24419	: V=1.00371273964, theta=70.6622789966 -> V=1.0, theta=0.0
% INFO    : Bus 24420	: V=1.00353426987, theta=70.6454825955 -> V=1.0, theta=0.0
% INFO    : Bus 24421	: V=1.00362519074, theta=70.6541029528 -> V=1.0, theta=0.0
% INFO    : Bus 24422	: V=0.999374274654, theta=71.9927594816 -> V=1.0, theta=0.0
% INFO    : Bus 24423	: V=0.995988266772, theta=70.7009990845 -> V=1.0, theta=0.0
% INFO    : Bus 24424	: V=0.995937093044, theta=70.6929610215 -> V=1.0, theta=0.0
% INFO    : Bus 24425	: V=1.00286900372, theta=64.1643637306 -> V=1.0, theta=0.0
% INFO    : Bus 24426	: V=0.999063843064, theta=73.878978302 -> V=1.0, theta=0.0
% INFO    : Bus 24427	: V=0.999048033427, theta=73.8773737624 -> V=1.0, theta=0.0
% INFO    : Bus 24428	: V=0.999080633256, theta=73.8806469166 -> V=1.0, theta=0.0
% INFO    : Bus 24429	: V=0.997231793256, theta=74.0048022253 -> V=1.0, theta=0.0
% INFO    : Bus 24430	: V=0.997220355576, theta=74.0031707714 -> V=1.0, theta=0.0
% INFO    : Bus 24431	: V=0.997243443611, theta=74.0064979412 -> V=1.0, theta=0.0
% INFO    : Bus 24432	: V=1.00149731515, theta=69.8076913872 -> V=1.0, theta=0.0
% INFO    : Bus 24433	: V=0.998854831804, theta=68.8327034345 -> V=1.0, theta=0.0
% INFO    : Bus 24434	: V=1.00041595641, theta=68.6213973454 -> V=1.0, theta=0.0
% INFO    : Bus 24435	: V=0.998802745655, theta=68.9125711734 -> V=1.0, theta=0.0
% INFO    : Bus 24436	: V=1.00302742301, theta=64.5639998203 -> V=1.0, theta=0.0
% INFO    : Bus 24437	: V=1.0030350692, theta=64.5653224729 -> V=1.0, theta=0.0
% INFO    : Bus 24438	: V=1.00301982739, theta=64.5626669703 -> V=1.0, theta=0.0
% INFO    : Bus 24439	: V=1.00302742301, theta=64.5639998203 -> V=1.0, theta=0.0
% INFO    : Bus 24440	: V=0.996647116601, theta=65.2630586978 -> V=1.0, theta=0.0
% INFO    : Bus 24441	: V=0.998388231345, theta=69.390289196 -> V=1.0, theta=0.0
% INFO    : Bus 24442	: V=0.998349162427, theta=69.3849458698 -> V=1.0, theta=0.0
% INFO    : Bus 24443	: V=0.99701378736, theta=69.585298702 -> V=1.0, theta=0.0
% INFO    : Bus 24444	: V=1.00207908904, theta=68.6410009536 -> V=1.0, theta=0.0
% INFO    : Bus 24445	: V=1.0020298829, theta=68.6350555761 -> V=1.0, theta=0.0
% INFO    : Bus 24446	: V=1.00212935959, theta=68.6466884484 -> V=1.0, theta=0.0
% INFO    : Bus 24447	: V=1.00160850817, theta=69.1185675612 -> V=1.0, theta=0.0
% INFO    : Bus 24448	: V=0.99908972134, theta=68.8244984542 -> V=1.0, theta=0.0
% INFO    : Bus 24449	: V=0.998993400206, theta=68.8116117825 -> V=1.0, theta=0.0
% INFO    : Bus 24450	: V=0.999183871781, theta=68.8367427535 -> V=1.0, theta=0.0
% INFO    : Bus 24451	: V=0.99908972134, theta=68.8244984542 -> V=1.0, theta=0.0
% INFO    : Bus 24452	: V=1.00223477188, theta=69.0781234828 -> V=1.0, theta=0.0
% INFO    : Bus 24453	: V=1.00218366043, theta=69.0721181181 -> V=1.0, theta=0.0
% INFO    : Bus 24454	: V=1.00224117983, theta=68.3996629941 -> V=1.0, theta=0.0
% INFO    : Bus 24455	: V=1.00117720177, theta=68.6818449741 -> V=1.0, theta=0.0
% INFO    : Bus 24456	: V=1.00122319321, theta=68.6888421219 -> V=1.0, theta=0.0
% INFO    : Bus 24457	: V=1.0008156861, theta=55.1788643663 -> V=1.0, theta=0.0
% INFO    : Bus 24458	: V=1.00027818805, theta=61.0954410969 -> V=1.0, theta=0.0
% INFO    : Bus 24459	: V=1.00026690371, theta=61.094389359 -> V=1.0, theta=0.0
% INFO    : Bus 24460	: V=1.00028972256, theta=61.0965015617 -> V=1.0, theta=0.0
% INFO    : Bus 24461	: V=1.00232747771, theta=59.8800694503 -> V=1.0, theta=0.0
% INFO    : Bus 24462	: V=1.00232367746, theta=59.8795413938 -> V=1.0, theta=0.0
% INFO    : Bus 24463	: V=1.0005866116, theta=68.8102083793 -> V=1.0, theta=0.0
% INFO    : Bus 24464	: V=1.00043908605, theta=68.7946176884 -> V=1.0, theta=0.0
% INFO    : Bus 24465	: V=0.997099209704, theta=70.4598311271 -> V=1.0, theta=0.0
% INFO    : Bus 24466	: V=1.00167219813, theta=68.8798963925 -> V=1.0, theta=0.0
% INFO    : Bus 24467	: V=0.996857186859, theta=70.0952992119 -> V=1.0, theta=0.0
% INFO    : Bus 24468	: V=0.998230262507, theta=68.9563404549 -> V=1.0, theta=0.0
% INFO    : Bus 24469	: V=1.0024944308, theta=68.720566565 -> V=1.0, theta=0.0
% INFO    : Bus 24470	: V=1.00256682762, theta=68.7326275544 -> V=1.0, theta=0.0
% INFO    : Bus 24471	: V=1.00099091075, theta=68.6055313416 -> V=1.0, theta=0.0
% INFO    : Bus 24472	: V=1.00113194748, theta=68.62341997 -> V=1.0, theta=0.0
% INFO    : Bus 24473	: V=1.00084746073, theta=68.5881287525 -> V=1.0, theta=0.0
% INFO    : Bus 24474	: V=1.00125520051, theta=68.8933753651 -> V=1.0, theta=0.0
% INFO    : Bus 24475	: V=1.00134774005, theta=68.9048897787 -> V=1.0, theta=0.0
% INFO    : Bus 24476	: V=1.00277885024, theta=68.663527812 -> V=1.0, theta=0.0
% INFO    : Bus 24477	: V=0.996632548224, theta=71.1881516515 -> V=1.0, theta=0.0
% INFO    : Bus 24478	: V=1.00327268571, theta=68.7508571422 -> V=1.0, theta=0.0
% INFO    : Bus 24479	: V=0.996529533269, theta=71.1765504098 -> V=1.0, theta=0.0
% INFO    : Bus 24480	: V=0.997014226027, theta=71.2404080177 -> V=1.0, theta=0.0
% INFO    : Bus 24481	: V=0.996632548224, theta=71.1881516515 -> V=1.0, theta=0.0
% INFO    : Bus 24482	: V=0.998727264906, theta=68.2411141319 -> V=1.0, theta=0.0
% INFO    : Bus 24483	: V=0.998558567017, theta=68.2304925003 -> V=1.0, theta=0.0
% INFO    : Bus 24484	: V=1.00197779428, theta=68.3245596169 -> V=1.0, theta=0.0
% INFO    : Bus 24485	: V=1.00188414398, theta=68.3115906717 -> V=1.0, theta=0.0
% INFO    : Bus 24486	: V=1.00207150546, theta=68.3382612354 -> V=1.0, theta=0.0
% INFO    : Bus 24487	: V=1.00197779428, theta=68.3245596169 -> V=1.0, theta=0.0
% INFO    : Bus 24488	: V=1.00059139824, theta=68.6575671928 -> V=1.0, theta=0.0
% INFO    : Bus 24489	: V=0.99765411362, theta=70.1079968841 -> V=1.0, theta=0.0
% INFO    : Bus 24490	: V=0.997511429261, theta=70.0970287461 -> V=1.0, theta=0.0
% INFO    : Bus 24491	: V=0.996974160372, theta=70.0436953408 -> V=1.0, theta=0.0
% INFO    : Bus 24492	: V=1.00158929017, theta=70.3274687976 -> V=1.0, theta=0.0
% INFO    : Bus 24493	: V=1.00148844515, theta=70.3140093083 -> V=1.0, theta=0.0
% INFO    : Bus 24494	: V=1.00648966064, theta=71.0444141226 -> V=1.0, theta=0.0
% INFO    : Bus 24495	: V=1.00630770828, theta=71.0321344958 -> V=1.0, theta=0.0
% INFO    : Bus 24496	: V=1.00567862935, theta=71.0694112361 -> V=1.0, theta=0.0
% INFO    : Bus 24497	: V=1.00648966064, theta=71.0444141226 -> V=1.0, theta=0.0
% INFO    : Bus 24498	: V=0.997035597568, theta=69.5442961835 -> V=1.0, theta=0.0
% INFO    : Bus 24499	: V=0.996859802007, theta=69.5332874258 -> V=1.0, theta=0.0
% INFO    : Bus 24500	: V=0.997212045473, theta=69.5573354613 -> V=1.0, theta=0.0
% INFO    : Bus 24501	: V=0.997035597568, theta=69.5442961835 -> V=1.0, theta=0.0
% INFO    : Bus 24502	: V=1.00035099997, theta=72.45768972 -> V=1.0, theta=0.0
% INFO    : Bus 24503	: V=1.00032686296, theta=72.4561134654 -> V=1.0, theta=0.0
% INFO    : Bus 24504	: V=0.996333359366, theta=72.4373265696 -> V=1.0, theta=0.0
% INFO    : Bus 24505	: V=0.996318026156, theta=72.4348854404 -> V=1.0, theta=0.0
% INFO    : Bus 24506	: V=0.996347327305, theta=72.4399890389 -> V=1.0, theta=0.0
% INFO    : Bus 24507	: V=1.00186253884, theta=68.5758041269 -> V=1.0, theta=0.0
% INFO    : Bus 24508	: V=1.00183144384, theta=68.640936856 -> V=1.0, theta=0.0
% INFO    : Bus 24509	: V=1.00142184368, theta=68.7769448424 -> V=1.0, theta=0.0
% INFO    : Bus 24510	: V=1.00134051583, theta=68.7677911393 -> V=1.0, theta=0.0
% INFO    : Bus 24511	: V=1.00140300319, theta=68.6733715173 -> V=1.0, theta=0.0
% INFO    : Bus 24512	: V=1.00148371027, theta=68.6824439761 -> V=1.0, theta=0.0
% INFO    : Bus 24513	: V=1.00133392883, theta=68.6642686046 -> V=1.0, theta=0.0
% INFO    : Bus 24514	: V=1.00450676868, theta=70.6955042458 -> V=1.0, theta=0.0
% INFO    : Bus 24515	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24516	: V=0.999195987867, theta=71.763546149 -> V=1.0, theta=0.0
% INFO    : Bus 24517	: V=0.9942761349, theta=75.3183262262 -> V=1.0, theta=0.0
% INFO    : Bus 24518	: V=0.9938035404, theta=75.2153262779 -> V=1.0, theta=0.0
% INFO    : Bus 24519	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24520	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24521	: V=0.995925164396, theta=70.5043940192 -> V=1.0, theta=0.0
% INFO    : Bus 24522	: V=0.995740170503, theta=70.4942208487 -> V=1.0, theta=0.0
% INFO    : Bus 24523	: V=0.998892380493, theta=71.569913745 -> V=1.0, theta=0.0
% INFO    : Bus 24524	: V=0.998753557839, theta=71.5605852241 -> V=1.0, theta=0.0
% INFO    : Bus 24525	: V=1.00141021733, theta=68.512775541 -> V=1.0, theta=0.0
% INFO    : Bus 24526	: V=1.00208552922, theta=68.4097143639 -> V=1.0, theta=0.0
% INFO    : Bus 24527	: V=1.00203806309, theta=68.403979123 -> V=1.0, theta=0.0
% INFO    : Bus 24528	: V=1.00212799409, theta=68.4151726237 -> V=1.0, theta=0.0
% INFO    : Bus 24529	: V=0.998823977204, theta=69.0765064403 -> V=1.0, theta=0.0
% INFO    : Bus 24530	: V=1.00177874549, theta=70.4406012651 -> V=1.0, theta=0.0
% INFO    : Bus 24531	: V=0.996164503455, theta=69.9844727697 -> V=1.0, theta=0.0
% INFO    : Bus 24532	: V=0.9994681558, theta=71.8025193079 -> V=1.0, theta=0.0
% INFO    : Bus 24533	: V=0.998244797797, theta=70.1869344787 -> V=1.0, theta=0.0
% INFO    : Bus 24534	: V=0.99835657424, theta=70.8897897234 -> V=1.0, theta=0.0
% INFO    : Bus 24535	: V=0.998264781443, theta=70.8770334914 -> V=1.0, theta=0.0
% INFO    : Bus 24536	: V=0.998453299007, theta=70.9017629943 -> V=1.0, theta=0.0
% INFO    : Bus 24537	: V=1.00073975173, theta=71.5079380821 -> V=1.0, theta=0.0
% INFO    : Bus 24538	: V=1.00084120535, theta=71.5190754143 -> V=1.0, theta=0.0
% INFO    : Bus 24539	: V=0.998996866727, theta=75.740363824 -> V=1.0, theta=0.0
% INFO    : Bus 24540	: V=1.00051743364, theta=76.4304565309 -> V=1.0, theta=0.0
% INFO    : Bus 24541	: V=1.0003307446, theta=75.9952717701 -> V=1.0, theta=0.0
% INFO    : Bus 24542	: V=1.00029759851, theta=75.9899764073 -> V=1.0, theta=0.0
% INFO    : Bus 24543	: V=1.00036298764, theta=76.0007553924 -> V=1.0, theta=0.0
% INFO    : Bus 24544	: V=1.0028364071, theta=64.3866749113 -> V=1.0, theta=0.0
% INFO    : Bus 24545	: V=1.00446160403, theta=68.9568102111 -> V=1.0, theta=0.0
% INFO    : Bus 24546	: V=1.00455017907, theta=68.962099503 -> V=1.0, theta=0.0
% INFO    : Bus 24547	: V=1.00107400922, theta=74.1444652906 -> V=1.0, theta=0.0
% INFO    : Bus 24548	: V=1.00112855048, theta=74.1482345106 -> V=1.0, theta=0.0
% INFO    : Bus 24549	: V=1.00064522383, theta=68.8049335719 -> V=1.0, theta=0.0
% INFO    : Bus 24550	: V=1.00061697978, theta=68.7981457217 -> V=1.0, theta=0.0
% INFO    : Bus 24551	: V=1.00067344724, theta=68.8114995912 -> V=1.0, theta=0.0
% INFO    : Bus 24552	: V=0.999598834904, theta=69.2125803309 -> V=1.0, theta=0.0
% INFO    : Bus 24553	: V=0.999268152401, theta=68.5609100233 -> V=1.0, theta=0.0
% INFO    : Bus 24554	: V=1.00179010029, theta=68.5895312481 -> V=1.0, theta=0.0
% INFO    : Bus 24555	: V=1.00153120461, theta=68.3282618745 -> V=1.0, theta=0.0
% INFO    : Bus 24556	: V=1.00164689838, theta=68.3441038222 -> V=1.0, theta=0.0
% INFO    : Bus 24557	: V=1.00150577206, theta=68.0122932718 -> V=1.0, theta=0.0
% INFO    : Bus 24558	: V=1.001564155, theta=68.0219448757 -> V=1.0, theta=0.0
% INFO    : Bus 24559	: V=1.0014473616, theta=68.0028580968 -> V=1.0, theta=0.0
% INFO    : Bus 24560	: V=1.00150577206, theta=68.0122932718 -> V=1.0, theta=0.0
% INFO    : Bus 24561	: V=1.00126625295, theta=67.9526718192 -> V=1.0, theta=0.0
% INFO    : Bus 24562	: V=1.00119406833, theta=67.9447458809 -> V=1.0, theta=0.0
% INFO    : Bus 24563	: V=1.00132672728, theta=67.9612190694 -> V=1.0, theta=0.0
% INFO    : Bus 24564	: V=1.00126625295, theta=67.9526718192 -> V=1.0, theta=0.0
% INFO    : Bus 24565	: V=1.00178389554, theta=68.6805327736 -> V=1.0, theta=0.0
% INFO    : Bus 24566	: V=1.00020442728, theta=70.2437344943 -> V=1.0, theta=0.0
% INFO    : Bus 24567	: V=1.00010342632, theta=70.2379110385 -> V=1.0, theta=0.0
% INFO    : Bus 24568	: V=0.99899858404, theta=68.541616224 -> V=1.0, theta=0.0
% INFO    : Bus 24569	: V=0.998954851819, theta=68.5345572564 -> V=1.0, theta=0.0
% INFO    : Bus 24570	: V=0.99903686461, theta=68.5477487978 -> V=1.0, theta=0.0
% INFO    : Bus 24571	: V=0.999289993804, theta=70.7892029887 -> V=1.0, theta=0.0
% INFO    : Bus 24572	: V=0.999253886387, theta=70.7818882266 -> V=1.0, theta=0.0
% INFO    : Bus 24573	: V=0.999330778742, theta=70.7957737383 -> V=1.0, theta=0.0
% INFO    : Bus 24574	: V=0.999289993804, theta=70.7892029887 -> V=1.0, theta=0.0
% INFO    : Bus 24575	: V=0.997786944499, theta=69.4640020195 -> V=1.0, theta=0.0
% INFO    : Bus 24576	: V=0.998744592039, theta=70.1127669186 -> V=1.0, theta=0.0
% INFO    : Bus 24577	: V=0.997572261967, theta=69.3814718063 -> V=1.0, theta=0.0
% INFO    : Bus 24578	: V=0.997428606015, theta=69.371568596 -> V=1.0, theta=0.0
% INFO    : Bus 24579	: V=1.00032074048, theta=72.2942562215 -> V=1.0, theta=0.0
% INFO    : Bus 24580	: V=1.00421792643, theta=69.0662815515 -> V=1.0, theta=0.0
% INFO    : Bus 24581	: V=1.00007875913, theta=72.2730022877 -> V=1.0, theta=0.0
% INFO    : Bus 24582	: V=1.00030022613, theta=72.3944958881 -> V=1.0, theta=0.0
% INFO    : Bus 24583	: V=1.00032074048, theta=72.2942562215 -> V=1.0, theta=0.0
% INFO    : Bus 24584	: V=0.999488033436, theta=68.7781777583 -> V=1.0, theta=0.0
% INFO    : Bus 24585	: V=0.999330399367, theta=71.6893178151 -> V=1.0, theta=0.0
% INFO    : Bus 24586	: V=0.999245938751, theta=71.6807928798 -> V=1.0, theta=0.0
% INFO    : Bus 24587	: V=0.997296727401, theta=72.3358708323 -> V=1.0, theta=0.0
% INFO    : Bus 24588	: V=0.99719995355, theta=72.3263727634 -> V=1.0, theta=0.0
% INFO    : Bus 24589	: V=0.997402244221, theta=72.345250989 -> V=1.0, theta=0.0
% INFO    : Bus 24590	: V=0.997296727401, theta=72.3358708323 -> V=1.0, theta=0.0
% INFO    : Bus 24591	: V=0.997273464171, theta=71.0888497446 -> V=1.0, theta=0.0
% INFO    : Bus 24592	: V=0.99847451112, theta=72.328916324 -> V=1.0, theta=0.0
% INFO    : Bus 24593	: V=0.998545830273, theta=72.3387201785 -> V=1.0, theta=0.0
% INFO    : Bus 24594	: V=1.00261712064, theta=68.7360719484 -> V=1.0, theta=0.0
% INFO    : Bus 24595	: V=0.997594116523, theta=69.9133015482 -> V=1.0, theta=0.0
% INFO    : Bus 24596	: V=1.00280905077, theta=64.2847608578 -> V=1.0, theta=0.0
% INFO    : Bus 24597	: V=1.0017733479, theta=64.2725250699 -> V=1.0, theta=0.0
% INFO    : Bus 24598	: V=1.0018150301, theta=64.2789657872 -> V=1.0, theta=0.0
% INFO    : Bus 24599	: V=1.00172730963, theta=64.2660218324 -> V=1.0, theta=0.0
% INFO    : Bus 24600	: V=1.00115290143, theta=64.3263724119 -> V=1.0, theta=0.0
% INFO    : Bus 24601	: V=1.00108116767, theta=64.3209490175 -> V=1.0, theta=0.0
% INFO    : Bus 24602	: V=1.00122714631, theta=64.3316604945 -> V=1.0, theta=0.0
% INFO    : Bus 24603	: V=1.00115290143, theta=64.3263724119 -> V=1.0, theta=0.0
% INFO    : Bus 24604	: V=1.00153119312, theta=64.2251411461 -> V=1.0, theta=0.0
% INFO    : Bus 24605	: V=1.00161053245, theta=64.2307985529 -> V=1.0, theta=0.0
% INFO    : Bus 24606	: V=1.00171219472, theta=66.7755484384 -> V=1.0, theta=0.0
% INFO    : Bus 24607	: V=1.00385544166, theta=66.663966369 -> V=1.0, theta=0.0
% INFO    : Bus 24608	: V=1.00133001116, theta=66.1783561652 -> V=1.0, theta=0.0
% INFO    : Bus 24609	: V=1.00134165085, theta=66.1804393207 -> V=1.0, theta=0.0
% INFO    : Bus 24610	: V=1.00038481658, theta=59.2371471612 -> V=1.0, theta=0.0
% INFO    : Bus 24611	: V=1.00036465064, theta=59.2356738973 -> V=1.0, theta=0.0
% INFO    : Bus 24612	: V=1.0015162103, theta=59.9002654015 -> V=1.0, theta=0.0
% INFO    : Bus 24613	: V=1.00152432141, theta=59.9011356911 -> V=1.0, theta=0.0
% INFO    : Bus 24614	: V=1.00150809955, theta=59.8993679572 -> V=1.0, theta=0.0
% INFO    : Bus 24615	: V=1.00119977874, theta=68.6452519457 -> V=1.0, theta=0.0
% INFO    : Bus 24616	: V=1.00215812936, theta=68.551812743 -> V=1.0, theta=0.0
% INFO    : Bus 24617	: V=1.0021075812, theta=68.54656858 -> V=1.0, theta=0.0
% INFO    : Bus 24618	: V=1.00241008204, theta=67.3265335358 -> V=1.0, theta=0.0
% INFO    : Bus 24619	: V=1.00236961616, theta=67.3209681351 -> V=1.0, theta=0.0
% INFO    : Bus 24620	: V=1.00167056009, theta=67.9423471053 -> V=1.0, theta=0.0
% INFO    : Bus 24621	: V=1.00162769475, theta=67.9371660662 -> V=1.0, theta=0.0
% INFO    : Bus 24622	: V=1.00170966505, theta=67.9479567319 -> V=1.0, theta=0.0
% INFO    : Bus 24623	: V=1.00046314196, theta=67.2542535618 -> V=1.0, theta=0.0
% INFO    : Bus 24624	: V=1.00043816119, theta=67.2490715544 -> V=1.0, theta=0.0
% INFO    : Bus 24625	: V=1.00049245148, theta=67.2600050781 -> V=1.0, theta=0.0
% INFO    : Bus 24626	: V=1.00080679965, theta=67.1533812585 -> V=1.0, theta=0.0
% INFO    : Bus 24627	: V=1.00075746166, theta=67.1483607825 -> V=1.0, theta=0.0
% INFO    : Bus 24628	: V=1.0008643652, theta=67.1585508116 -> V=1.0, theta=0.0
% INFO    : Bus 24629	: V=0.992742520276, theta=75.7570363722 -> V=1.0, theta=0.0
% INFO    : Bus 24630	: V=0.994272721178, theta=76.0277344435 -> V=1.0, theta=0.0
% INFO    : Bus 24631	: V=0.999306369311, theta=76.690524278 -> V=1.0, theta=0.0
% INFO    : Bus 24632	: V=0.999250471212, theta=76.6836109863 -> V=1.0, theta=0.0
% INFO    : Bus 24633	: V=0.99935743785, theta=76.6971266211 -> V=1.0, theta=0.0
% INFO    : Bus 24634	: V=0.999568654994, theta=75.3730754594 -> V=1.0, theta=0.0
% INFO    : Bus 24635	: V=1.00198786348, theta=68.531470083 -> V=1.0, theta=0.0
% INFO    : Bus 24636	: V=1.0013359553, theta=68.5018957254 -> V=1.0, theta=0.0
% INFO    : Bus 24637	: V=1.0013466719, theta=68.0251207316 -> V=1.0, theta=0.0
% INFO    : Bus 24638	: V=0.997627151814, theta=69.7411060466 -> V=1.0, theta=0.0
% INFO    : Bus 24639	: V=0.997107138624, theta=69.7761679358 -> V=1.0, theta=0.0
% INFO    : Bus 24640	: V=0.999588964433, theta=69.0048450957 -> V=1.0, theta=0.0
% INFO    : Bus 24641	: V=0.999540263978, theta=68.9942085893 -> V=1.0, theta=0.0
% INFO    : Bus 24642	: V=0.999646802727, theta=69.0148453357 -> V=1.0, theta=0.0
% INFO    : Bus 24643	: V=0.998326274291, theta=69.0144955085 -> V=1.0, theta=0.0
% INFO    : Bus 24644	: V=1.00064432237, theta=69.1444677252 -> V=1.0, theta=0.0
% INFO    : Bus 24645	: V=1.00440734558, theta=71.6957542972 -> V=1.0, theta=0.0
% INFO    : Bus 24646	: V=1.00319125603, theta=70.745067511 -> V=1.0, theta=0.0
% INFO    : Bus 24647	: V=1.00314625254, theta=70.7406550369 -> V=1.0, theta=0.0
% INFO    : Bus 24648	: V=1.00366862052, theta=68.9215790949 -> V=1.0, theta=0.0
% INFO    : Bus 24649	: V=1.00361373446, theta=68.9129217874 -> V=1.0, theta=0.0
% INFO    : Bus 24650	: V=1.00371115368, theta=68.9293287147 -> V=1.0, theta=0.0
% INFO    : Bus 24651	: V=1.00373828624, theta=69.0169011136 -> V=1.0, theta=0.0
% INFO    : Bus 24652	: V=1.00077237659, theta=68.6685781485 -> V=1.0, theta=0.0
% INFO    : Bus 24653	: V=0.998411501248, theta=70.109237372 -> V=1.0, theta=0.0
% INFO    : Bus 24654	: V=1.00065315059, theta=63.8166871506 -> V=1.0, theta=0.0
% INFO    : Bus 24655	: V=1.00042850709, theta=63.8023696633 -> V=1.0, theta=0.0
% INFO    : Bus 24656	: V=0.998646027542, theta=63.5992320385 -> V=1.0, theta=0.0
% INFO    : Bus 24657	: V=1.00271299617, theta=67.3052640041 -> V=1.0, theta=0.0
% INFO    : Bus 24658	: V=1.00261890748, theta=66.1498861301 -> V=1.0, theta=0.0
% INFO    : Bus 24659	: V=1.00198083343, theta=64.2044999028 -> V=1.0, theta=0.0
% INFO    : Bus 24660	: V=1.00256683756, theta=67.2897437637 -> V=1.0, theta=0.0
% INFO    : Bus 24661	: V=1.00322869552, theta=67.4038162018 -> V=1.0, theta=0.0
% INFO    : Bus 24662	: V=1.00271299617, theta=67.3052640041 -> V=1.0, theta=0.0
% INFO    : Bus 24663	: V=1.0024607498, theta=66.0875601541 -> V=1.0, theta=0.0
% INFO    : Bus 24664	: V=1.00286794533, theta=69.3318874299 -> V=1.0, theta=0.0
% INFO    : Bus 24665	: V=1.0026293791, theta=68.7110544466 -> V=1.0, theta=0.0
% INFO    : Bus 24666	: V=1.00268970699, theta=68.7198879042 -> V=1.0, theta=0.0
% INFO    : Bus 24667	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24668	: V=1.00266677297, theta=69.0250597728 -> V=1.0, theta=0.0
% INFO    : Bus 24669	: V=1.00269528902, theta=72.3922962807 -> V=1.0, theta=0.0
% INFO    : Bus 24670	: V=1.00213115127, theta=72.465840098 -> V=1.0, theta=0.0
% INFO    : Bus 24671	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24672	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24673	: V=1.00110768378, theta=64.3121185419 -> V=1.0, theta=0.0
% INFO    : Bus 24674	: V=1.0010605293, theta=64.3059668962 -> V=1.0, theta=0.0
% INFO    : Bus 24675	: V=1.00125289788, theta=64.316955572 -> V=1.0, theta=0.0
% INFO    : Bus 24676	: V=0.995732574771, theta=64.3168048081 -> V=1.0, theta=0.0
% INFO    : Bus 24677	: V=0.995647786124, theta=64.3100201484 -> V=1.0, theta=0.0
% INFO    : Bus 24678	: V=0.995808671534, theta=64.3224901809 -> V=1.0, theta=0.0
% INFO    : Bus 24679	: V=1.00045132262, theta=63.862036862 -> V=1.0, theta=0.0
% INFO    : Bus 24680	: V=0.997333040455, theta=64.0406049988 -> V=1.0, theta=0.0
% INFO    : Bus 24681	: V=0.998518232238, theta=71.1958723686 -> V=1.0, theta=0.0
% INFO    : Bus 24682	: V=0.998425846254, theta=71.1811914271 -> V=1.0, theta=0.0
% INFO    : Bus 24683	: V=0.9986285353, theta=71.2105268394 -> V=1.0, theta=0.0
% INFO    : Bus 24684	: V=0.998518232238, theta=71.1958723686 -> V=1.0, theta=0.0
% INFO    : Bus 24685	: V=0.998632110911, theta=69.3481666781 -> V=1.0, theta=0.0
% INFO    : Bus 24686	: V=0.998481477691, theta=69.3318241155 -> V=1.0, theta=0.0
% INFO    : Bus 24687	: V=1.002448893, theta=69.162137946 -> V=1.0, theta=0.0
% INFO    : Bus 24688	: V=1.00257497281, theta=69.1734567128 -> V=1.0, theta=0.0
% INFO    : Bus 24689	: V=0.995772701552, theta=70.1789748787 -> V=1.0, theta=0.0
% INFO    : Bus 24690	: V=0.995597006308, theta=70.1637987555 -> V=1.0, theta=0.0
% INFO    : Bus 24691	: V=1.00382081793, theta=64.2864617078 -> V=1.0, theta=0.0
% INFO    : Bus 24692	: V=0.996911499336, theta=63.9494167916 -> V=1.0, theta=0.0
% INFO    : Bus 24693	: V=0.994474475709, theta=64.4285181117 -> V=1.0, theta=0.0
% INFO    : Bus 24694	: V=0.99445295805, theta=64.4257023273 -> V=1.0, theta=0.0
% INFO    : Bus 24695	: V=0.994496271169, theta=64.431269035 -> V=1.0, theta=0.0
% INFO    : Bus 24696	: V=1.00280479924, theta=69.1662025646 -> V=1.0, theta=0.0
% INFO    : Bus 24697	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24698	: V=1.00557511195, theta=69.0447551574 -> V=1.0, theta=0.0
% INFO    : Bus 24699	: V=0.998641455813, theta=71.933783887 -> V=1.0, theta=0.0
% INFO    : Bus 24700	: V=0.999150542704, theta=71.9980242389 -> V=1.0, theta=0.0
% INFO    : Bus 24701	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24702	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24703	: V=1.00264867736, theta=68.6610571554 -> V=1.0, theta=0.0
% INFO    : Bus 24704	: V=1.00258240456, theta=68.6512630864 -> V=1.0, theta=0.0
% INFO    : Bus 24705	: V=1.00270277084, theta=68.6705224796 -> V=1.0, theta=0.0
% INFO    : Bus 24706	: V=1.00264867736, theta=68.6610571554 -> V=1.0, theta=0.0
% INFO    : Bus 24707	: V=1.00137393086, theta=68.3069783966 -> V=1.0, theta=0.0
% INFO    : Bus 24708	: V=1.00133542207, theta=68.2978831853 -> V=1.0, theta=0.0
% INFO    : Bus 24709	: V=1.00141574077, theta=68.3160567568 -> V=1.0, theta=0.0
% INFO    : Bus 24710	: V=1.00137393086, theta=68.3069783966 -> V=1.0, theta=0.0
% INFO    : Bus 24711	: V=1.00150677542, theta=67.7686940427 -> V=1.0, theta=0.0
% INFO    : Bus 24712	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24713	: V=1.0020546605, theta=67.9658653058 -> V=1.0, theta=0.0
% INFO    : Bus 24714	: V=0.996837637931, theta=70.582195282 -> V=1.0, theta=0.0
% INFO    : Bus 24715	: V=0.996393933571, theta=70.521482918 -> V=1.0, theta=0.0
% INFO    : Bus 24716	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24717	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24718	: V=1.00119884861, theta=67.8505997393 -> V=1.0, theta=0.0
% INFO    : Bus 24719	: V=1.00124779417, theta=67.8568779674 -> V=1.0, theta=0.0
% INFO    : Bus 24720	: V=1.00114246996, theta=67.8438462542 -> V=1.0, theta=0.0
% INFO    : Bus 24721	: V=1.00097084448, theta=67.8263204271 -> V=1.0, theta=0.0
% INFO    : Bus 24722	: V=1.00094036278, theta=67.8189126212 -> V=1.0, theta=0.0
% INFO    : Bus 24723	: V=1.00100401819, theta=67.8331828033 -> V=1.0, theta=0.0
% INFO    : Bus 24724	: V=0.995933420723, theta=64.0671258463 -> V=1.0, theta=0.0
% INFO    : Bus 24725	: V=0.995853707951, theta=64.058417305 -> V=1.0, theta=0.0
% INFO    : Bus 24726	: V=0.996019832518, theta=64.076433197 -> V=1.0, theta=0.0
% INFO    : Bus 24727	: V=1.00143060645, theta=64.2968636646 -> V=1.0, theta=0.0
% INFO    : Bus 24728	: V=1.0012839254, theta=64.1735450202 -> V=1.0, theta=0.0
% INFO    : Bus 24729	: V=1.00135847679, theta=64.1828617508 -> V=1.0, theta=0.0
% INFO    : Bus 24730	: V=1.00101215984, theta=64.0181884364 -> V=1.0, theta=0.0
% INFO    : Bus 24731	: V=0.999447798609, theta=76.0996098164 -> V=1.0, theta=0.0
% INFO    : Bus 24732	: V=0.999413626027, theta=76.0973732526 -> V=1.0, theta=0.0
% INFO    : Bus 24733	: V=0.999481905378, theta=76.1023323459 -> V=1.0, theta=0.0
% INFO    : Bus 24734	: V=0.993916447499, theta=64.47492301 -> V=1.0, theta=0.0
% INFO    : Bus 24735	: V=0.99503912884, theta=64.9090749687 -> V=1.0, theta=0.0
% INFO    : Bus 24736	: V=0.993830295455, theta=64.5322211623 -> V=1.0, theta=0.0
% INFO    : Bus 24737	: V=0.995165664871, theta=65.1686374542 -> V=1.0, theta=0.0
% INFO    : Bus 24738	: V=1.00047707639, theta=60.1328467319 -> V=1.0, theta=0.0
% INFO    : Bus 24739	: V=0.999541912998, theta=70.4351513402 -> V=1.0, theta=0.0
% INFO    : Bus 24740	: V=0.991661963931, theta=74.2672744873 -> V=1.0, theta=0.0
% INFO    : Bus 24741	: V=1.00256622941, theta=70.2836512248 -> V=1.0, theta=0.0
% INFO    : Bus 24742	: V=0.991553599043, theta=74.2536002693 -> V=1.0, theta=0.0
% INFO    : Bus 24743	: V=0.991626123289, theta=74.2626163058 -> V=1.0, theta=0.0
% INFO    : Bus 24744	: V=0.993190856702, theta=74.3205091691 -> V=1.0, theta=0.0
% INFO    : Bus 24745	: V=0.991661963931, theta=74.2672744873 -> V=1.0, theta=0.0
% INFO    : Bus 24746	: V=1.00139795958, theta=69.1742204758 -> V=1.0, theta=0.0
% INFO    : Bus 24747	: V=0.997703031915, theta=69.8127868547 -> V=1.0, theta=0.0
% INFO    : Bus 24748	: V=0.997313368458, theta=63.6066858806 -> V=1.0, theta=0.0
% INFO    : Bus 24749	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24750	: V=1.00480359628, theta=64.4210945496 -> V=1.0, theta=0.0
% INFO    : Bus 24751	: V=1.00116409044, theta=66.0205913489 -> V=1.0, theta=0.0
% INFO    : Bus 24752	: V=1.00183791821, theta=66.0864987652 -> V=1.0, theta=0.0
% INFO    : Bus 24753	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24754	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24755	: V=1.00260266256, theta=64.1891484299 -> V=1.0, theta=0.0
% INFO    : Bus 24756	: V=1.00255205986, theta=64.1839455254 -> V=1.0, theta=0.0
% INFO    : Bus 24757	: V=0.999085484829, theta=69.3066084119 -> V=1.0, theta=0.0
% INFO    : Bus 24758	: V=0.999451397561, theta=68.6578535684 -> V=1.0, theta=0.0
% INFO    : Bus 24759	: V=0.999632817868, theta=68.6855573619 -> V=1.0, theta=0.0
% INFO    : Bus 24760	: V=1.00043862921, theta=68.613014414 -> V=1.0, theta=0.0
% INFO    : Bus 24761	: V=0.99773977991, theta=69.4350483132 -> V=1.0, theta=0.0
% INFO    : Bus 24762	: V=1.00265648176, theta=69.169793845 -> V=1.0, theta=0.0
% INFO    : Bus 24763	: V=0.997109370098, theta=69.63275065 -> V=1.0, theta=0.0
% INFO    : Bus 24764	: V=0.997412607363, theta=69.3208568629 -> V=1.0, theta=0.0
% INFO    : Bus 24765	: V=0.997513074873, theta=69.3330294712 -> V=1.0, theta=0.0
% INFO    : Bus 24766	: V=1.00323785037, theta=69.2553463093 -> V=1.0, theta=0.0
% INFO    : Bus 24767	: V=1.0003305598, theta=69.7996938733 -> V=1.0, theta=0.0
% INFO    : Bus 24768	: V=0.999317815889, theta=66.4831190498 -> V=1.0, theta=0.0
% INFO    : Bus 24769	: V=0.999246541142, theta=66.4744576482 -> V=1.0, theta=0.0
% INFO    : Bus 24770	: V=0.999393731681, theta=66.491460976 -> V=1.0, theta=0.0
% INFO    : Bus 24771	: V=1.0009340226, theta=67.5240133381 -> V=1.0, theta=0.0
% INFO    : Bus 24772	: V=1.00084490568, theta=67.5151887324 -> V=1.0, theta=0.0
% INFO    : Bus 24773	: V=1.00033098039, theta=67.4643494877 -> V=1.0, theta=0.0
% INFO    : Bus 24774	: V=1.00423962987, theta=66.5332323726 -> V=1.0, theta=0.0
% INFO    : Bus 24775	: V=1.00027085624, theta=67.456369158 -> V=1.0, theta=0.0
% INFO    : Bus 24776	: V=1.00069591547, theta=67.4791023178 -> V=1.0, theta=0.0
% INFO    : Bus 24777	: V=1.00033098039, theta=67.4643494877 -> V=1.0, theta=0.0
% INFO    : Bus 24778	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24779	: V=1.00064374723, theta=67.1957067366 -> V=1.0, theta=0.0
% INFO    : Bus 24780	: V=0.998641424544, theta=69.3682616717 -> V=1.0, theta=0.0
% INFO    : Bus 24781	: V=0.998460216647, theta=69.3223296716 -> V=1.0, theta=0.0
% INFO    : Bus 24782	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24783	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24784	: V=0.998872819048, theta=76.8010853851 -> V=1.0, theta=0.0
% INFO    : Bus 24785	: V=1.0009244034, theta=64.1723977992 -> V=1.0, theta=0.0
% INFO    : Bus 24786	: V=1.00086060026, theta=64.1643163831 -> V=1.0, theta=0.0
% INFO    : Bus 24787	: V=1.0010034021, theta=64.1813866697 -> V=1.0, theta=0.0
% INFO    : Bus 24788	: V=1.0009244034, theta=64.1723977992 -> V=1.0, theta=0.0
% INFO    : Bus 24789	: V=1.00026335264, theta=64.1910539623 -> V=1.0, theta=0.0
% INFO    : Bus 24790	: V=1.00017956637, theta=64.1814384862 -> V=1.0, theta=0.0
% INFO    : Bus 24791	: V=1.00016598118, theta=63.8534488899 -> V=1.0, theta=0.0
% INFO    : Bus 24792	: V=1.00188088095, theta=64.0909624276 -> V=1.0, theta=0.0
% INFO    : Bus 24793	: V=1.00181981289, theta=64.0832887283 -> V=1.0, theta=0.0
% INFO    : Bus 24794	: V=1.00194551384, theta=64.0984590279 -> V=1.0, theta=0.0
% INFO    : Bus 24795	: V=1.00155904041, theta=64.0937582443 -> V=1.0, theta=0.0
% INFO    : Bus 24796	: V=1.00152647543, theta=64.0890063977 -> V=1.0, theta=0.0
% INFO    : Bus 24797	: V=1.00159634455, theta=64.098897033 -> V=1.0, theta=0.0
% INFO    : Bus 24798	: V=0.995084503546, theta=61.3350700138 -> V=1.0, theta=0.0
% INFO    : Bus 24799	: V=0.993707506652, theta=61.7923439833 -> V=1.0, theta=0.0
% INFO    : Bus 24800	: V=0.993610852856, theta=61.7819024526 -> V=1.0, theta=0.0
% INFO    : Bus 24801	: V=0.993798171939, theta=61.8019408552 -> V=1.0, theta=0.0
% INFO    : Bus 24802	: V=0.996886402975, theta=62.0103777347 -> V=1.0, theta=0.0
% INFO    : Bus 24803	: V=1.00070871459, theta=62.329364143 -> V=1.0, theta=0.0
% INFO    : Bus 24804	: V=0.999692389762, theta=61.4482324919 -> V=1.0, theta=0.0
% INFO    : Bus 24805	: V=1.00063820192, theta=62.3185287231 -> V=1.0, theta=0.0
% INFO    : Bus 24806	: V=0.99719449113, theta=61.9658258221 -> V=1.0, theta=0.0
% INFO    : Bus 24807	: V=1.00078693902, theta=62.3979759229 -> V=1.0, theta=0.0
% INFO    : Bus 24808	: V=1.00070871459, theta=62.329364143 -> V=1.0, theta=0.0
% INFO    : Bus 24809	: V=0.99904347065, theta=60.6985354424 -> V=1.0, theta=0.0
% INFO    : Bus 24810	: V=1.00156135008, theta=75.7701517467 -> V=1.0, theta=0.0
% INFO    : Bus 24811	: V=1.00167947227, theta=75.9792584089 -> V=1.0, theta=0.0
% INFO    : Bus 24812	: V=1.00077017207, theta=64.180769862 -> V=1.0, theta=0.0
% INFO    : Bus 24813	: V=1.00090429365, theta=63.8488706507 -> V=1.0, theta=0.0
% INFO    : Bus 24814	: V=1.00033886989, theta=63.6046018219 -> V=1.0, theta=0.0
% INFO    : Bus 24815	: V=1.00165364865, theta=74.1455035195 -> V=1.0, theta=0.0
% INFO    : Bus 24816	: V=1.00177356057, theta=74.1557692799 -> V=1.0, theta=0.0
% INFO    : Bus 24817	: V=1.00073240506, theta=73.3202904696 -> V=1.0, theta=0.0
% INFO    : Bus 24818	: V=1.00063780781, theta=73.3086462236 -> V=1.0, theta=0.0
% INFO    : Bus 24819	: V=0.999156146845, theta=72.7906365521 -> V=1.0, theta=0.0
% INFO    : Bus 24820	: V=0.997359164626, theta=76.6493321613 -> V=1.0, theta=0.0
% INFO    : Bus 24821	: V=1.00317166325, theta=73.8946373174 -> V=1.0, theta=0.0
% INFO    : Bus 24822	: V=0.997268952239, theta=76.6367994071 -> V=1.0, theta=0.0
% INFO    : Bus 24823	: V=0.998157740622, theta=76.7423399853 -> V=1.0, theta=0.0
% INFO    : Bus 24824	: V=0.997359164626, theta=76.6493321613 -> V=1.0, theta=0.0
% INFO    : Bus 24825	: V=1.00178417521, theta=74.8417236828 -> V=1.0, theta=0.0
% INFO    : Bus 24826	: V=1.00233896148, theta=73.9748018108 -> V=1.0, theta=0.0
% INFO    : Bus 24827	: V=1.00029138002, theta=73.9921335568 -> V=1.0, theta=0.0
% INFO    : Bus 24828	: V=1.00037171497, theta=74.0003566003 -> V=1.0, theta=0.0
% INFO    : Bus 24829	: V=1.00029138002, theta=73.9921335568 -> V=1.0, theta=0.0
% INFO    : Bus 24830	: V=0.99530120748, theta=74.6133177211 -> V=1.0, theta=0.0
% INFO    : Bus 24831	: V=1.00666378627, theta=71.9738023886 -> V=1.0, theta=0.0
% INFO    : Bus 24832	: V=0.995181841203, theta=74.6001735396 -> V=1.0, theta=0.0
% INFO    : Bus 24833	: V=0.995218734209, theta=74.6086858962 -> V=1.0, theta=0.0
% INFO    : Bus 24834	: V=0.996358622409, theta=74.6669606132 -> V=1.0, theta=0.0
% INFO    : Bus 24835	: V=0.99530120748, theta=74.6133177211 -> V=1.0, theta=0.0
% INFO    : Bus 24836	: V=0.995196407337, theta=71.9948491224 -> V=1.0, theta=0.0
% INFO    : Bus 24837	: V=0.995318082508, theta=72.0105371057 -> V=1.0, theta=0.0
% INFO    : Bus 24838	: V=0.995840009787, theta=72.0990882076 -> V=1.0, theta=0.0
% INFO    : Bus 24839	: V=0.995719424133, theta=72.083886423 -> V=1.0, theta=0.0
% INFO    : Bus 24840	: V=1.00074897796, theta=72.3255860696 -> V=1.0, theta=0.0
% INFO    : Bus 24841	: V=1.0013273972, theta=83.3148190339 -> V=1.0, theta=0.0
% INFO    : Bus 24842	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24843	: V=1.00183902958, theta=77.4329085737 -> V=1.0, theta=0.0
% INFO    : Bus 24844	: V=1.00116214532, theta=83.2809965584 -> V=1.0, theta=0.0
% INFO    : Bus 24845	: V=1.00103715181, theta=80.3603872375 -> V=1.0, theta=0.0
% INFO    : Bus 24846	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24847	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24848	: V=1.00047231551, theta=77.1265773423 -> V=1.0, theta=0.0
% INFO    : Bus 24849	: V=1.00034183859, theta=77.1081698943 -> V=1.0, theta=0.0
% INFO    : Bus 24850	: V=1.00060378949, theta=77.1430893085 -> V=1.0, theta=0.0
% INFO    : Bus 24851	: V=1.00047231551, theta=77.1265773423 -> V=1.0, theta=0.0
% INFO    : Bus 24852	: V=0.992562958415, theta=75.7141361641 -> V=1.0, theta=0.0
% INFO    : Bus 24853	: V=0.992435644767, theta=75.7005412968 -> V=1.0, theta=0.0
% INFO    : Bus 24854	: V=0.992828017475, theta=75.6237687845 -> V=1.0, theta=0.0
% INFO    : Bus 24855	: V=0.992694549248, theta=75.610712701 -> V=1.0, theta=0.0
% INFO    : Bus 24856	: V=0.992975242211, theta=75.6388817491 -> V=1.0, theta=0.0
% INFO    : Bus 24857	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24858	: V=1.00547016849, theta=69.4552745228 -> V=1.0, theta=0.0
% INFO    : Bus 24859	: V=0.998120108088, theta=72.7443263855 -> V=1.0, theta=0.0
% INFO    : Bus 24860	: V=0.996787693987, theta=72.6556746888 -> V=1.0, theta=0.0
% INFO    : Bus 24861	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24862	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24863	: V=0.997123581528, theta=69.8571631722 -> V=1.0, theta=0.0
% INFO    : Bus 24864	: V=0.997051148298, theta=69.8453944765 -> V=1.0, theta=0.0
% INFO    : Bus 24865	: V=0.997200909568, theta=69.8689700151 -> V=1.0, theta=0.0
% INFO    : Bus 24866	: V=0.997123581528, theta=69.8571631722 -> V=1.0, theta=0.0
% INFO    : Bus 24867	: V=0.998284105836, theta=69.6702109152 -> V=1.0, theta=0.0
% INFO    : Bus 24868	: V=1.00027386211, theta=70.011238396 -> V=1.0, theta=0.0
% INFO    : Bus 24869	: V=1.00010922403, theta=69.9960782085 -> V=1.0, theta=0.0
% INFO    : Bus 24870	: V=1.00045681374, theta=70.0272491474 -> V=1.0, theta=0.0
% INFO    : Bus 24871	: V=0.997129353673, theta=70.2286012919 -> V=1.0, theta=0.0
% INFO    : Bus 24872	: V=0.997051970769, theta=70.2155176826 -> V=1.0, theta=0.0
% INFO    : Bus 24873	: V=0.997201526504, theta=70.2411949628 -> V=1.0, theta=0.0
% INFO    : Bus 24874	: V=0.997129353673, theta=70.2286012919 -> V=1.0, theta=0.0
% INFO    : Bus 24875	: V=0.997223579388, theta=69.7101148393 -> V=1.0, theta=0.0
% INFO    : Bus 24876	: V=0.998661731423, theta=69.7909758691 -> V=1.0, theta=0.0
% INFO    : Bus 24877	: V=0.996435205972, theta=70.2740396341 -> V=1.0, theta=0.0
% INFO    : Bus 24878	: V=0.996314968151, theta=70.2630968912 -> V=1.0, theta=0.0
% INFO    : Bus 24879	: V=0.996569309719, theta=70.2857139924 -> V=1.0, theta=0.0
% INFO    : Bus 24880	: V=0.996435205972, theta=70.2740396341 -> V=1.0, theta=0.0
% INFO    : Bus 24881	: V=0.996020046003, theta=70.337150546 -> V=1.0, theta=0.0
% INFO    : Bus 24882	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24883	: V=1.00418937284, theta=64.5453915521 -> V=1.0, theta=0.0
% INFO    : Bus 24884	: V=1.00162117873, theta=66.2989892926 -> V=1.0, theta=0.0
% INFO    : Bus 24885	: V=1.00247330516, theta=66.3589526566 -> V=1.0, theta=0.0
% INFO    : Bus 24886	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24887	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24888	: V=0.995530865729, theta=64.0915346376 -> V=1.0, theta=0.0
% INFO    : Bus 24889	: V=1.00224520307, theta=63.9383882675 -> V=1.0, theta=0.0
% INFO    : Bus 24890	: V=1.0021704045, theta=63.9262634061 -> V=1.0, theta=0.0
% INFO    : Bus 24891	: V=1.00231413246, theta=63.9505631441 -> V=1.0, theta=0.0
% INFO    : Bus 24892	: V=0.990838548565, theta=64.2255637474 -> V=1.0, theta=0.0
% INFO    : Bus 24893	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24894	: V=1.00157069884, theta=64.0483334486 -> V=1.0, theta=0.0
% INFO    : Bus 24895	: V=1.00052872602, theta=65.8558193786 -> V=1.0, theta=0.0
% INFO    : Bus 24896	: V=1.00010821293, theta=65.789099185 -> V=1.0, theta=0.0
% INFO    : Bus 24897	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24898	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24899	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24900	: V=0.998394772748, theta=69.9221354263 -> V=1.0, theta=0.0
% INFO    : Bus 24901	: V=1.00012717982, theta=73.0750843601 -> V=1.0, theta=0.0
% INFO    : Bus 24902	: V=1.00076299726, theta=73.1715558548 -> V=1.0, theta=0.0
% INFO    : Bus 24903	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24904	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24905	: V=1.00173965397, theta=69.1067254175 -> V=1.0, theta=0.0
% INFO    : Bus 24906	: V=0.998249549206, theta=71.7593537334 -> V=1.0, theta=0.0
% INFO    : Bus 24907	: V=1.00239144163, theta=68.986632941 -> V=1.0, theta=0.0
% INFO    : Bus 24908	: V=0.998772170002, theta=71.8109899523 -> V=1.0, theta=0.0
% INFO    : Bus 24909	: V=0.99814691878, theta=71.7447375845 -> V=1.0, theta=0.0
% INFO    : Bus 24910	: V=0.998249549206, theta=71.7593537334 -> V=1.0, theta=0.0
% INFO    : Bus 24911	: V=1.00320344142, theta=68.8406880791 -> V=1.0, theta=0.0
% INFO    : Bus 24912	: V=1.00180061606, theta=69.9454351401 -> V=1.0, theta=0.0
% INFO    : Bus 24913	: V=1.00048327688, theta=68.186282136 -> V=1.0, theta=0.0
% INFO    : Bus 24914	: V=1.0003488157, theta=68.1739463561 -> V=1.0, theta=0.0
% INFO    : Bus 24915	: V=1.00056673341, theta=68.5205464497 -> V=1.0, theta=0.0
% INFO    : Bus 24916	: V=1.00139341019, theta=68.3893275071 -> V=1.0, theta=0.0
% INFO    : Bus 24917	: V=0.997242081451, theta=71.5810754859 -> V=1.0, theta=0.0
% INFO    : Bus 24918	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24919	: V=1.00459557488, theta=68.2894845388 -> V=1.0, theta=0.0
% INFO    : Bus 24920	: V=0.998988429125, theta=70.5857198702 -> V=1.0, theta=0.0
% INFO    : Bus 24921	: V=0.999009400045, theta=70.5901950555 -> V=1.0, theta=0.0
% INFO    : Bus 24922	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24923	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24924	: V=1.00061598889, theta=69.1420632264 -> V=1.0, theta=0.0
% INFO    : Bus 24925	: V=0.997779609754, theta=65.768027274 -> V=1.0, theta=0.0
% INFO    : Bus 24926	: V=1.00221521165, theta=64.0008191429 -> V=1.0, theta=0.0
% INFO    : Bus 24927	: V=0.997669981442, theta=65.7558432743 -> V=1.0, theta=0.0
% INFO    : Bus 24928	: V=0.997732214116, theta=65.7634353235 -> V=1.0, theta=0.0
% INFO    : Bus 24929	: V=0.99815040522, theta=65.8136259739 -> V=1.0, theta=0.0
% INFO    : Bus 24930	: V=0.995898952782, theta=63.8616926981 -> V=1.0, theta=0.0
% INFO    : Bus 24931	: V=1.00295089744, theta=64.0223952834 -> V=1.0, theta=0.0
% INFO    : Bus 24932	: V=0.999130405028, theta=64.1696919559 -> V=1.0, theta=0.0
% INFO    : Bus 24933	: V=0.999207321566, theta=64.1808007834 -> V=1.0, theta=0.0
% INFO    : Bus 24934	: V=0.999130405028, theta=64.1696919559 -> V=1.0, theta=0.0
% INFO    : Bus 24935	: V=0.999054318509, theta=64.1587034495 -> V=1.0, theta=0.0
% INFO    : Bus 24936	: V=0.999700354367, theta=63.7605338071 -> V=1.0, theta=0.0
% INFO    : Bus 24937	: V=0.999580153269, theta=63.7524781342 -> V=1.0, theta=0.0
% INFO    : Bus 24938	: V=1.00151296205, theta=64.0394870299 -> V=1.0, theta=0.0
% INFO    : Bus 24939	: V=0.99740458721, theta=63.6337700329 -> V=1.0, theta=0.0
% INFO    : Bus 24940	: V=1.00154527307, theta=64.0288503453 -> V=1.0, theta=0.0
% INFO    : Bus 24941	: V=0.997535091214, theta=61.6326390427 -> V=1.0, theta=0.0
% INFO    : Bus 24942	: V=0.993936106325, theta=61.4051825503 -> V=1.0, theta=0.0
% INFO    : Bus 24943	: V=0.99424374431, theta=61.4240023943 -> V=1.0, theta=0.0
% INFO    : Bus 24944	: V=0.994080952546, theta=61.4141243203 -> V=1.0, theta=0.0
% INFO    : Bus 24945	: V=0.998115251529, theta=63.6156106801 -> V=1.0, theta=0.0
% INFO    : Bus 24946	: V=1.00190322909, theta=61.9624126017 -> V=1.0, theta=0.0
% INFO    : Bus 24947	: V=0.998044316718, theta=63.6055642433 -> V=1.0, theta=0.0
% INFO    : Bus 24948	: V=0.998500797986, theta=63.6410123864 -> V=1.0, theta=0.0
% INFO    : Bus 24949	: V=0.998115251529, theta=63.6156106801 -> V=1.0, theta=0.0
% INFO    : Bus 24950	: V=1.00086944873, theta=63.9515500339 -> V=1.0, theta=0.0
% INFO    : Bus 24951	: V=1.00076960709, theta=63.9369880883 -> V=1.0, theta=0.0
% INFO    : Bus 24952	: V=1.00098176514, theta=63.9667665937 -> V=1.0, theta=0.0
% INFO    : Bus 24953	: V=0.994109873211, theta=64.3188456625 -> V=1.0, theta=0.0
% INFO    : Bus 24954	: V=0.997291453809, theta=63.886132318 -> V=1.0, theta=0.0
% INFO    : Bus 24955	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24956	: V=0.995588194506, theta=64.3367248872 -> V=1.0, theta=0.0
% INFO    : Bus 24957	: V=1.00066998211, theta=66.2326576972 -> V=1.0, theta=0.0
% INFO    : Bus 24958	: V=1.00113034898, theta=66.2975512742 -> V=1.0, theta=0.0
% INFO    : Bus 24959	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24960	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24961	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24962	: V=1.00623043658, theta=69.2352077351 -> V=1.0, theta=0.0
% INFO    : Bus 24963	: V=0.994053391703, theta=72.481738519 -> V=1.0, theta=0.0
% INFO    : Bus 24964	: V=0.995068738937, theta=72.5463252824 -> V=1.0, theta=0.0
% INFO    : Bus 24965	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24966	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24967	: V=1.00193109944, theta=69.2257733963 -> V=1.0, theta=0.0
% INFO    : Bus 24968	: V=1.00182658562, theta=69.2088938602 -> V=1.0, theta=0.0
% INFO    : Bus 24969	: V=1.00202503444, theta=69.2441946049 -> V=1.0, theta=0.0
% INFO    : Bus 24970	: V=1.00314208856, theta=73.9139427335 -> V=1.0, theta=0.0
% INFO    : Bus 24971	: V=1.00047639139, theta=72.653704512 -> V=1.0, theta=0.0
% INFO    : Bus 24972	: V=1.00540523472, theta=69.4417299617 -> V=1.0, theta=0.0
% INFO    : Bus 24973	: V=0.999424127547, theta=72.656774395 -> V=1.0, theta=0.0
% INFO    : Bus 24974	: V=1.00033759339, theta=72.6363759208 -> V=1.0, theta=0.0
% INFO    : Bus 24975	: V=1.00047639139, theta=72.653704512 -> V=1.0, theta=0.0
% INFO    : Bus 24976	: V=1.00208311461, theta=74.0247014815 -> V=1.0, theta=0.0
% INFO    : Bus 24977	: V=0.996285907833, theta=72.8376077106 -> V=1.0, theta=0.0
% INFO    : Bus 24978	: V=1.00402298356, theta=69.8916586905 -> V=1.0, theta=0.0
% INFO    : Bus 24979	: V=0.996106293646, theta=72.8195091064 -> V=1.0, theta=0.0
% INFO    : Bus 24980	: V=0.996240895258, theta=72.8339388314 -> V=1.0, theta=0.0
% INFO    : Bus 24981	: V=0.997034859611, theta=72.9057325159 -> V=1.0, theta=0.0
% INFO    : Bus 24982	: V=0.996285907833, theta=72.8376077106 -> V=1.0, theta=0.0
% INFO    : Bus 24983	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24984	: V=0.99949440869, theta=70.3002517275 -> V=1.0, theta=0.0
% INFO    : Bus 24985	: V=1.00539062364, theta=72.8766670801 -> V=1.0, theta=0.0
% INFO    : Bus 24986	: V=1.0037890582, theta=72.9905770048 -> V=1.0, theta=0.0
% INFO    : Bus 24987	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24988	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24989	: V=0.995185782317, theta=64.1278876894 -> V=1.0, theta=0.0
% INFO    : Bus 24990	: V=0.999325122992, theta=63.8385063428 -> V=1.0, theta=0.0
% INFO    : Bus 24991	: V=0.999253588231, theta=63.8288114288 -> V=1.0, theta=0.0
% INFO    : Bus 24992	: V=0.993166502097, theta=64.3533451704 -> V=1.0, theta=0.0
% INFO    : Bus 24993	: V=0.996546978959, theta=64.0001853641 -> V=1.0, theta=0.0
% INFO    : Bus 24994	: V=0.996392985807, theta=63.9912607625 -> V=1.0, theta=0.0
% INFO    : Bus 24995	: V=0.996698394429, theta=64.0091935815 -> V=1.0, theta=0.0
% INFO    : Bus 24996	: V=1.00110271515, theta=78.2534010246 -> V=1.0, theta=0.0
% INFO    : Bus 24997	: V=0.999344158604, theta=60.3182662818 -> V=1.0, theta=0.0
% INFO    : Bus 24998	: V=0.999105292286, theta=60.3714187755 -> V=1.0, theta=0.0
% INFO    : Bus 24999	: V=0.999859298571, theta=59.1878992081 -> V=1.0, theta=0.0
% INFO    : Bus 25000	: V=0.999838082434, theta=59.1857756242 -> V=1.0, theta=0.0
% INFO    : Bus 25001	: V=1.00224308851, theta=73.5199584334 -> V=1.0, theta=0.0
% INFO    : Bus 25002	: V=1.00418821915, theta=74.2796196237 -> V=1.0, theta=0.0
% INFO    : Bus 25003	: V=1.00413502404, theta=74.2740725052 -> V=1.0, theta=0.0
% INFO    : Bus 25004	: V=0.999143460335, theta=72.5243069565 -> V=1.0, theta=0.0
% INFO    : Bus 25005	: V=1.00478863303, theta=64.256708769 -> V=1.0, theta=0.0
% INFO    : Bus 25006	: V=1.00486779756, theta=64.2680196842 -> V=1.0, theta=0.0
% INFO    : Bus 25007	: V=1.00092931713, theta=67.9972362403 -> V=1.0, theta=0.0
% INFO    : Bus 25008	: V=1.00414072036, theta=66.4461926939 -> V=1.0, theta=0.0
% INFO    : Bus 25009	: V=1.00717626417, theta=64.4457717767 -> V=1.0, theta=0.0
% INFO    : Bus 25010	: V=1.00187960275, theta=68.1021361323 -> V=1.0, theta=0.0
% INFO    : Bus 25011	: V=1.00092931713, theta=67.9972362403 -> V=1.0, theta=0.0
% INFO    : Bus 25012	: V=1.00401601355, theta=66.4315627764 -> V=1.0, theta=0.0
% INFO    : Bus 25013	: V=1.0033612215, theta=66.4047205902 -> V=1.0, theta=0.0
% INFO    : Bus 25014	: V=1.00140620885, theta=63.8944213902 -> V=1.0, theta=0.0
% INFO    : Bus 25015	: V=1.00133101389, theta=63.8834109646 -> V=1.0, theta=0.0
% INFO    : Bus 25016	: V=1.00321387738, theta=64.3250296779 -> V=1.0, theta=0.0
% INFO    : Bus 25017	: V=1.00317199853, theta=64.3151238246 -> V=1.0, theta=0.0
% INFO    : Bus 25018	: V=0.996166912314, theta=75.8375000564 -> V=1.0, theta=0.0
% INFO    : Bus 25019	: V=1.00521972765, theta=77.4279472803 -> V=1.0, theta=0.0
% INFO    : Bus 25020	: V=1.00443362899, theta=77.0716924493 -> V=1.0, theta=0.0
% INFO    : Bus 25021	: V=0.999882357221, theta=76.4179841559 -> V=1.0, theta=0.0
% INFO    : Bus 25022	: V=0.999788945633, theta=76.4125093995 -> V=1.0, theta=0.0
% INFO    : Bus 25023	: V=0.999987573796, theta=63.7804024291 -> V=1.0, theta=0.0
% INFO    : Bus 25024	: V=0.999057635832, theta=63.9851667112 -> V=1.0, theta=0.0
% INFO    : Bus 25025	: V=1.00093152895, theta=64.0418469997 -> V=1.0, theta=0.0
% INFO    : Bus 25026	: V=1.00087742235, theta=64.0358004992 -> V=1.0, theta=0.0
% INFO    : Bus 25027	: V=0.999419959144, theta=63.8455328128 -> V=1.0, theta=0.0
% INFO    : Bus 25028	: V=0.999513496351, theta=63.8549097427 -> V=1.0, theta=0.0
% INFO    : Bus 25029	: V=0.999334874727, theta=63.8360728072 -> V=1.0, theta=0.0
% INFO    : Bus 25030	: V=0.998644247519, theta=64.0337867089 -> V=1.0, theta=0.0
% INFO    : Bus 25031	: V=0.998756193583, theta=64.0405926239 -> V=1.0, theta=0.0
% INFO    : Bus 25032	: V=0.998644247519, theta=64.0337867089 -> V=1.0, theta=0.0
% INFO    : Bus 25033	: V=0.99284201207, theta=64.6102110933 -> V=1.0, theta=0.0
% INFO    : Bus 25034	: V=0.996091679707, theta=64.1680662972 -> V=1.0, theta=0.0
% INFO    : Bus 25035	: V=1.00079928414, theta=64.0377729883 -> V=1.0, theta=0.0
% INFO    : Bus 25036	: V=1.00071730922, theta=64.0294289951 -> V=1.0, theta=0.0
% INFO    : Bus 25037	: V=0.995314338592, theta=60.4092789844 -> V=1.0, theta=0.0
% INFO    : Bus 25038	: V=0.995232195732, theta=60.4011685746 -> V=1.0, theta=0.0
% INFO    : Bus 25039	: V=0.995648431278, theta=60.6416861762 -> V=1.0, theta=0.0
% INFO    : Bus 25040	: V=0.995540457648, theta=60.63365646 -> V=1.0, theta=0.0
% INFO    : Bus 25041	: V=0.99769865408, theta=60.8960110892 -> V=1.0, theta=0.0
% INFO    : Bus 25042	: V=1.00204022886, theta=61.4917971044 -> V=1.0, theta=0.0
% INFO    : Bus 25043	: V=1.0008607387, theta=60.5072712132 -> V=1.0, theta=0.0
% INFO    : Bus 25044	: V=1.00199068623, theta=61.482879897 -> V=1.0, theta=0.0
% INFO    : Bus 25045	: V=1.00214584701, theta=61.5137793657 -> V=1.0, theta=0.0
% INFO    : Bus 25046	: V=1.00204022886, theta=61.4917971044 -> V=1.0, theta=0.0
% INFO    : Bus 25047	: V=1.00306480301, theta=67.9726684603 -> V=1.0, theta=0.0
% INFO    : Bus 25048	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25049	: V=1.00173285672, theta=64.2568639634 -> V=1.0, theta=0.0
% INFO    : Bus 25050	: V=0.999765069746, theta=65.9300330103 -> V=1.0, theta=0.0
% INFO    : Bus 25051	: V=1.0001459637, theta=65.9778173873 -> V=1.0, theta=0.0
% INFO    : Bus 25052	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25053	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25054	: V=0.999491592084, theta=63.8189386177 -> V=1.0, theta=0.0
% INFO    : Bus 25055	: V=0.999366184375, theta=63.7459622418 -> V=1.0, theta=0.0
% INFO    : Bus 25056	: V=0.999240418816, theta=63.7348932287 -> V=1.0, theta=0.0
% INFO    : Bus 25057	: V=0.999525288026, theta=63.8260301505 -> V=1.0, theta=0.0
% INFO    : Bus 25058	: V=0.999363518746, theta=63.8062365512 -> V=1.0, theta=0.0
% INFO    : Bus 25059	: V=1.0002325979, theta=69.1495666695 -> V=1.0, theta=0.0
% INFO    : Bus 25060	: V=1.00011396464, theta=69.1372490106 -> V=1.0, theta=0.0
% INFO    : Bus 25061	: V=1.00331423832, theta=69.8839975795 -> V=1.0, theta=0.0
% INFO    : Bus 25062	: V=1.00216246799, theta=69.1672992434 -> V=1.0, theta=0.0
% INFO    : Bus 25063	: V=0.996795134696, theta=69.8034087902 -> V=1.0, theta=0.0
% INFO    : Bus 25064	: V=0.989854868597, theta=64.3976271928 -> V=1.0, theta=0.0
% INFO    : Bus 25065	: V=0.989780021148, theta=64.3876385936 -> V=1.0, theta=0.0
% INFO    : Bus 25066	: V=0.994800995117, theta=64.3561629659 -> V=1.0, theta=0.0
% INFO    : Bus 25067	: V=0.994703784755, theta=64.3477801049 -> V=1.0, theta=0.0
% INFO    : Bus 25068	: V=0.993301384562, theta=64.5431716293 -> V=1.0, theta=0.0
% INFO    : Bus 25069	: V=0.993165252071, theta=64.5338736569 -> V=1.0, theta=0.0
% INFO    : Bus 25070	: V=0.993436367688, theta=64.5527820975 -> V=1.0, theta=0.0
% INFO    : Bus 25071	: V=0.993301384562, theta=64.5431716293 -> V=1.0, theta=0.0
% INFO    : Bus 25072	: V=0.995568422839, theta=72.8911999173 -> V=1.0, theta=0.0
% INFO    : Bus 25073	: V=0.995453568147, theta=72.8814174684 -> V=1.0, theta=0.0
% INFO    : Bus 25074	: V=0.99567464306, theta=72.9008476335 -> V=1.0, theta=0.0
% INFO    : Bus 25075	: V=0.998695591963, theta=73.9441606564 -> V=1.0, theta=0.0
% INFO    : Bus 25076	: V=0.998752132202, theta=73.9510027489 -> V=1.0, theta=0.0
% INFO    : Bus 25077	: V=1.00446862646, theta=72.0365561494 -> V=1.0, theta=0.0
% INFO    : Bus 25078	: V=1.00436271931, theta=72.0285124826 -> V=1.0, theta=0.0
% INFO    : Bus 25079	: V=1.00457361621, theta=72.0434556403 -> V=1.0, theta=0.0
% INFO    : Bus 25080	: V=0.998371689765, theta=73.8862941663 -> V=1.0, theta=0.0
% INFO    : Bus 25081	: V=0.998276943566, theta=73.8766653933 -> V=1.0, theta=0.0
% INFO    : Bus 25082	: V=1.00215824426, theta=69.2498989117 -> V=1.0, theta=0.0
% INFO    : Bus 25083	: V=1.00048572968, theta=67.6500466676 -> V=1.0, theta=0.0
% INFO    : Bus 25084	: V=0.99576434709, theta=64.8425377467 -> V=1.0, theta=0.0
% INFO    : Bus 25085	: V=1.00041540097, theta=67.6426306001 -> V=1.0, theta=0.0
% INFO    : Bus 25086	: V=1.00282085574, theta=69.3677914752 -> V=1.0, theta=0.0
% INFO    : Bus 25087	: V=1.00215824426, theta=69.2498989117 -> V=1.0, theta=0.0
% INFO    : Bus 25088	: V=1.00031645344, theta=67.595131924 -> V=1.0, theta=0.0
% INFO    : Bus 25089	: V=0.994233449319, theta=64.5835863605 -> V=1.0, theta=0.0
% INFO    : Bus 25090	: V=0.9941936739, theta=64.577139768 -> V=1.0, theta=0.0
% INFO    : Bus 25091	: V=0.994273464416, theta=64.5889688678 -> V=1.0, theta=0.0
% INFO    : Bus 25092	: V=0.994504535349, theta=64.9657063736 -> V=1.0, theta=0.0
% INFO    : Bus 25093	: V=0.995502523518, theta=70.4789504163 -> V=1.0, theta=0.0
% INFO    : Bus 25094	: V=1.00163955076, theta=70.6128350063 -> V=1.0, theta=0.0
% INFO    : Bus 25095	: V=1.0040222228, theta=64.5724401179 -> V=1.0, theta=0.0
% INFO    : Bus 25096	: V=1.00261075637, theta=64.4847624081 -> V=1.0, theta=0.0
% INFO    : Bus 25097	: V=1.00277282371, theta=64.3273840061 -> V=1.0, theta=0.0
% INFO    : Bus 25098	: V=1.0032318873, theta=64.3076825965 -> V=1.0, theta=0.0
% INFO    : Bus 25099	: V=1.00329239752, theta=64.3171444724 -> V=1.0, theta=0.0
% INFO    : Bus 25100	: V=1.0031826343, theta=64.2983156266 -> V=1.0, theta=0.0
% INFO    : Bus 25101	: V=0.991818400381, theta=75.6300725952 -> V=1.0, theta=0.0
% INFO    : Bus 25102	: V=0.991728290628, theta=75.6171049078 -> V=1.0, theta=0.0
% INFO    : Bus 25103	: V=0.991910971868, theta=75.6430759265 -> V=1.0, theta=0.0
% INFO    : Bus 25104	: V=0.991818400381, theta=75.6300725952 -> V=1.0, theta=0.0
% INFO    : Bus 25105	: V=0.998097573597, theta=81.6385583347 -> V=1.0, theta=0.0
% INFO    : Bus 25106	: V=1.0067365153, theta=78.3878721669 -> V=1.0, theta=0.0
% INFO    : Bus 25107	: V=0.997961993531, theta=81.6257682 -> V=1.0, theta=0.0
% INFO    : Bus 25108	: V=0.998506150248, theta=81.7082014851 -> V=1.0, theta=0.0
% INFO    : Bus 25109	: V=0.998097573597, theta=81.6385583347 -> V=1.0, theta=0.0
% INFO    : Bus 25110	: V=0.995862483926, theta=76.1118905451 -> V=1.0, theta=0.0
% INFO    : Bus 25111	: V=0.994731587391, theta=76.0826067667 -> V=1.0, theta=0.0
% INFO    : Bus 25112	: V=1.00412501775, theta=77.5355519276 -> V=1.0, theta=0.0
% INFO    : Bus 25113	: V=1.00063063852, theta=67.6791010056 -> V=1.0, theta=0.0
% INFO    : Bus 25114	: V=1.00055365354, theta=67.6702664059 -> V=1.0, theta=0.0
% INFO    : Bus 25115	: V=1.00071202739, theta=67.6884156105 -> V=1.0, theta=0.0
% INFO    : Bus 25116	: V=1.00242041508, theta=68.0419280584 -> V=1.0, theta=0.0
% INFO    : Bus 25117	: V=1.00245793828, theta=69.1628106016 -> V=1.0, theta=0.0
% INFO    : Bus 25118	: V=0.999393013789, theta=71.5305637071 -> V=1.0, theta=0.0
% INFO    : Bus 25119	: V=1.0012242619, theta=71.413854651 -> V=1.0, theta=0.0
% INFO    : Bus 25120	: V=1.00588748191, theta=69.6551343476 -> V=1.0, theta=0.0
% INFO    : Bus 25121	: V=1.00111787018, theta=71.4424895461 -> V=1.0, theta=0.0
% INFO    : Bus 25122	: V=1.00111098061, theta=71.4005702192 -> V=1.0, theta=0.0
% INFO    : Bus 25123	: V=1.0012242619, theta=71.413854651 -> V=1.0, theta=0.0
% INFO    : Bus 25124	: V=0.998881115227, theta=71.5497724412 -> V=1.0, theta=0.0
% INFO    : Bus 25125	: V=1.00439404163, theta=76.6587900798 -> V=1.0, theta=0.0
% INFO    : Bus 25126	: V=1.00438180137, theta=76.6570067196 -> V=1.0, theta=0.0
% INFO    : Bus 25127	: V=1.00433243889, theta=76.8601432037 -> V=1.0, theta=0.0
% INFO    : Bus 25128	: V=1.00442629498, theta=76.490282946 -> V=1.0, theta=0.0
% INFO    : Bus 25129	: V=1.00444286101, theta=76.4918602183 -> V=1.0, theta=0.0
% INFO    : Bus 25130	: V=1.00244075543, theta=63.9996858891 -> V=1.0, theta=0.0
% INFO    : Bus 25131	: V=1.00246753771, theta=64.0020575197 -> V=1.0, theta=0.0
% INFO    : Bus 25132	: V=1.00241505913, theta=63.9972906463 -> V=1.0, theta=0.0
% INFO    : Bus 25133	: V=1.00244075543, theta=63.9996858891 -> V=1.0, theta=0.0
% INFO    : Bus 25134	: V=0.993273623688, theta=64.4274677798 -> V=1.0, theta=0.0
% INFO    : Bus 25135	: V=0.993251496985, theta=64.4259786375 -> V=1.0, theta=0.0
% INFO    : Bus 25136	: V=0.993294730692, theta=64.429213728 -> V=1.0, theta=0.0
% INFO    : Bus 25137	: V=0.993273623688, theta=64.4274677798 -> V=1.0, theta=0.0
% INFO    : Bus 25138	: V=1.00263802337, theta=77.3391483354 -> V=1.0, theta=0.0
% INFO    : Bus 25139	: V=1.00265501105, theta=77.3420652824 -> V=1.0, theta=0.0
% INFO    : Bus 25140	: V=1.00221354425, theta=77.3056832633 -> V=1.0, theta=0.0
% INFO    : Bus 25141	: V=1.00562182729, theta=78.0454763104 -> V=1.0, theta=0.0
% INFO    : Bus 25142	: V=1.00117201107, theta=62.6156590348 -> V=1.0, theta=0.0
% INFO    : Bus 25143	: V=1.00057109721, theta=62.1914486071 -> V=1.0, theta=0.0
% INFO    : Bus 25144	: V=1.00043120135, theta=62.1774266282 -> V=1.0, theta=0.0
% INFO    : Bus 25145	: V=0.999047810753, theta=63.6696746486 -> V=1.0, theta=0.0
% INFO    : Bus 25146	: V=0.999019470531, theta=63.6655401659 -> V=1.0, theta=0.0
% INFO    : Bus 25147	: V=0.998617358884, theta=63.4453529936 -> V=1.0, theta=0.0
% INFO    : Bus 25148	: V=0.998653908974, theta=63.4497019767 -> V=1.0, theta=0.0
% INFO    : Bus 25149	: V=0.998677321413, theta=63.3504592767 -> V=1.0, theta=0.0
% INFO    : Bus 25150	: V=1.0014782617, theta=74.7432960057 -> V=1.0, theta=0.0
% INFO    : Bus 25151	: V=1.00408498902, theta=75.9218505275 -> V=1.0, theta=0.0
% INFO    : Bus 25152	: V=1.00410652772, theta=75.9235711753 -> V=1.0, theta=0.0
% INFO    : Bus 25153	: V=1.00093039218, theta=72.5634236211 -> V=1.0, theta=0.0
% INFO    : Bus 25154	: V=1.00092260425, theta=72.5623837942 -> V=1.0, theta=0.0
% INFO    : Bus 25155	: V=1.00304238392, theta=78.0050691121 -> V=1.0, theta=0.0
% INFO    : Bus 25156	: V=1.00303253271, theta=78.0039048417 -> V=1.0, theta=0.0
% INFO    : Bus 25157	: V=1.00305283205, theta=78.0063764992 -> V=1.0, theta=0.0
% INFO    : Bus 25158	: V=1.00304238392, theta=78.0050691121 -> V=1.0, theta=0.0
% INFO    : Bus 25159	: V=1.00201318762, theta=77.8582531792 -> V=1.0, theta=0.0
% INFO    : Bus 25160	: V=1.00200389919, theta=77.8570181041 -> V=1.0, theta=0.0
% INFO    : Bus 25161	: V=1.00202379539, theta=77.8594598479 -> V=1.0, theta=0.0
% INFO    : Bus 25162	: V=1.00099039234, theta=68.0184148737 -> V=1.0, theta=0.0
% INFO    : Bus 25163	: V=1.00106727656, theta=67.8739423397 -> V=1.0, theta=0.0
% INFO    : Bus 25164	: V=1.00111925895, theta=67.8802386034 -> V=1.0, theta=0.0
% INFO    : Bus 25165	: V=1.00101347127, theta=67.8672736785 -> V=1.0, theta=0.0
% INFO    : Bus 25166	: V=1.00110843482, theta=62.6353157069 -> V=1.0, theta=0.0
% INFO    : Bus 25167	: V=1.00120118229, theta=62.6461103894 -> V=1.0, theta=0.0
% INFO    : Bus 25168	: V=1.00110843482, theta=62.6353157069 -> V=1.0, theta=0.0
% INFO    : Bus 25169	: V=1.00101258606, theta=62.6263497133 -> V=1.0, theta=0.0
% INFO    : Bus 25170	: V=1.00063148398, theta=62.1766597476 -> V=1.0, theta=0.0
% INFO    : Bus 25171	: V=1.00051041574, theta=62.1620204501 -> V=1.0, theta=0.0
% INFO    : Bus 25172	: V=1.00076735205, theta=62.1919846662 -> V=1.0, theta=0.0
% INFO    : Bus 25173	: V=1.00162306509, theta=62.7304460106 -> V=1.0, theta=0.0
% INFO    : Bus 25174	: V=1.00306873404, theta=62.8669660937 -> V=1.0, theta=0.0
% INFO    : Bus 25175	: V=0.998146356904, theta=56.0087474848 -> V=1.0, theta=0.0
% INFO    : Bus 25176	: V=0.998192366906, theta=56.0148271914 -> V=1.0, theta=0.0
% INFO    : Bus 25177	: V=0.998098454411, theta=56.0032407055 -> V=1.0, theta=0.0
% INFO    : Bus 25178	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25179	: V=0.998358378337, theta=56.1656762105 -> V=1.0, theta=0.0
% INFO    : Bus 25180	: V=0.998358302529, theta=56.3518609617 -> V=1.0, theta=0.0
% INFO    : Bus 25181	: V=0.998472140225, theta=56.3660756462 -> V=1.0, theta=0.0
% INFO    : Bus 25182	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25183	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25184	: V=0.998211522058, theta=56.176262465 -> V=1.0, theta=0.0
% INFO    : Bus 25185	: V=0.999072596005, theta=67.4859249305 -> V=1.0, theta=0.0
% INFO    : Bus 25186	: V=0.999098111785, theta=67.4876266666 -> V=1.0, theta=0.0
% INFO    : Bus 25187	: V=0.998039360465, theta=67.2780698725 -> V=1.0, theta=0.0
% INFO    : Bus 25188	: V=1.00018167719, theta=63.011140809 -> V=1.0, theta=0.0
% INFO    : Bus 25189	: V=1.00038278907, theta=63.0142015488 -> V=1.0, theta=0.0
% INFO    : Bus 25190	: V=1.0001302882, theta=63.0058624925 -> V=1.0, theta=0.0
% INFO    : Bus 25191	: V=1.00018167719, theta=63.011140809 -> V=1.0, theta=0.0
% INFO    : Bus 25192	: V=1.00002676459, theta=61.820798607 -> V=1.0, theta=0.0
% INFO    : Bus 25193	: V=1.00006086765, theta=61.825686023 -> V=1.0, theta=0.0
% INFO    : Bus 25194	: V=0.999996669753, theta=61.8159975449 -> V=1.0, theta=0.0
% INFO    : Bus 25195	: V=0.997904602211, theta=62.8513699095 -> V=1.0, theta=0.0
% INFO    : Bus 25196	: V=0.997893010491, theta=62.8502333245 -> V=1.0, theta=0.0
% INFO    : Bus 25197	: V=0.991425588672, theta=65.2166482866 -> V=1.0, theta=0.0
% INFO    : Bus 25198	: V=0.991372371312, theta=65.2094751806 -> V=1.0, theta=0.0
% INFO    : Bus 25199	: V=0.991480631744, theta=65.2233049691 -> V=1.0, theta=0.0
% INFO    : Bus 25200	: V=0.991425588672, theta=65.2166482866 -> V=1.0, theta=0.0
% INFO    : Bus 25201	: V=0.989571895981, theta=65.3526884935 -> V=1.0, theta=0.0
% INFO    : Bus 25202	: V=0.989504964038, theta=65.3462269127 -> V=1.0, theta=0.0
% INFO    : Bus 25203	: V=0.990138685425, theta=65.3883300223 -> V=1.0, theta=0.0
% INFO    : Bus 25204	: V=0.990057464974, theta=65.3808805859 -> V=1.0, theta=0.0
% INFO    : Bus 25205	: V=0.990216720357, theta=65.3962618218 -> V=1.0, theta=0.0
% INFO    : Bus 25206	: V=0.990138685425, theta=65.3883300223 -> V=1.0, theta=0.0
% INFO    : Bus 25207	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25208	: V=0.991776710861, theta=65.3271847198 -> V=1.0, theta=0.0
% INFO    : Bus 25209	: V=0.998644090298, theta=66.6334685697 -> V=1.0, theta=0.0
% INFO    : Bus 25210	: V=0.99889456036, theta=66.6646870615 -> V=1.0, theta=0.0
% INFO    : Bus 25211	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25212	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25213	: V=1.00211263678, theta=76.3859784722 -> V=1.0, theta=0.0
% INFO    : Bus 25214	: V=0.999119434403, theta=76.4909197263 -> V=1.0, theta=0.0
% INFO    : Bus 25215	: V=0.99912865904, theta=76.4921146541 -> V=1.0, theta=0.0
% INFO    : Bus 25216	: V=0.9991111423, theta=76.4896776773 -> V=1.0, theta=0.0
% INFO    : Bus 25217	: V=1.00343918915, theta=77.2381643396 -> V=1.0, theta=0.0
% INFO    : Bus 25218	: V=1.00340674396, theta=77.2349063637 -> V=1.0, theta=0.0
% INFO    : Bus 25219	: V=1.00347520554, theta=77.2415669159 -> V=1.0, theta=0.0
% INFO    : Bus 25220	: V=1.00343918915, theta=77.2381643396 -> V=1.0, theta=0.0
% INFO    : Bus 25221	: V=1.00282676483, theta=76.822088573 -> V=1.0, theta=0.0
% INFO    : Bus 25222	: V=1.00281531794, theta=76.820820338 -> V=1.0, theta=0.0
% INFO    : Bus 25223	: V=1.00282542274, theta=76.8219727743 -> V=1.0, theta=0.0
% INFO    : Bus 25224	: V=0.996142417322, theta=72.5473082184 -> V=1.0, theta=0.0
% INFO    : Bus 25225	: V=0.997127145326, theta=72.4708431625 -> V=1.0, theta=0.0
% INFO    : Bus 25226	: V=1.00149834616, theta=63.5218723822 -> V=1.0, theta=0.0
% INFO    : Bus 25227	: V=1.00282141659, theta=63.8335245174 -> V=1.0, theta=0.0
% INFO    : Bus 25228	: V=1.00280719771, theta=63.8326057914 -> V=1.0, theta=0.0
% INFO    : Bus 25229	: V=1.00294553953, theta=63.2347791617 -> V=1.0, theta=0.0
% INFO    : Bus 25230	: V=1.00293785152, theta=63.2339584306 -> V=1.0, theta=0.0
% INFO    : Bus 25231	: V=1.00295264086, theta=63.2357236408 -> V=1.0, theta=0.0
% INFO    : Bus 25232	: V=1.00104426519, theta=68.3797299403 -> V=1.0, theta=0.0
% INFO    : Bus 25233	: V=0.999503829627, theta=70.5186768278 -> V=1.0, theta=0.0
% INFO    : Bus 25234	: V=0.99949557991, theta=70.5176836987 -> V=1.0, theta=0.0
% INFO    : Bus 25235	: V=0.999512345769, theta=70.5196802948 -> V=1.0, theta=0.0
% INFO    : Bus 25236	: V=1.00046149122, theta=68.7258205847 -> V=1.0, theta=0.0
% INFO    : Bus 25237	: V=0.993076025247, theta=66.3608699272 -> V=1.0, theta=0.0
% INFO    : Bus 25238	: V=0.993100734197, theta=66.3633451991 -> V=1.0, theta=0.0
% INFO    : Bus 25239	: V=0.99304985377, theta=66.3579772514 -> V=1.0, theta=0.0
% INFO    : Bus 25240	: V=0.993076025247, theta=66.3608699272 -> V=1.0, theta=0.0
% INFO    : Bus 25241	: V=0.992701984102, theta=66.0996429022 -> V=1.0, theta=0.0
% INFO    : Bus 25242	: V=0.990418515953, theta=65.5955013415 -> V=1.0, theta=0.0
% INFO    : Bus 25243	: V=1.00598284543, theta=79.6908355484 -> V=1.0, theta=0.0
% INFO    : Bus 25244	: V=1.00597276651, theta=79.6898862932 -> V=1.0, theta=0.0
% INFO    : Bus 25245	: V=1.0059920442, theta=79.6919115227 -> V=1.0, theta=0.0
% INFO    : Bus 25246	: V=1.00598284543, theta=79.6908355484 -> V=1.0, theta=0.0
% INFO    : Bus 25247	: V=0.997181979786, theta=76.1642735004 -> V=1.0, theta=0.0
% INFO    : Bus 25248	: V=0.99714762723, theta=76.1623272789 -> V=1.0, theta=0.0
% INFO    : Bus 25249	: V=0.997213315366, theta=76.1659480545 -> V=1.0, theta=0.0
% INFO    : Bus 25250	: V=0.996441902694, theta=75.0062599618 -> V=1.0, theta=0.0
% INFO    : Bus 25251	: V=0.9960156873, theta=76.1624813925 -> V=1.0, theta=0.0
% INFO    : Bus 25252	: V=0.9971195416, theta=76.0513212228 -> V=1.0, theta=0.0
% INFO    : Bus 25253	: V=0.995989558175, theta=76.1595657258 -> V=1.0, theta=0.0
% INFO    : Bus 25254	: V=0.996111066575, theta=76.1662558868 -> V=1.0, theta=0.0
% INFO    : Bus 25255	: V=0.9960156873, theta=76.1624813925 -> V=1.0, theta=0.0
% INFO    : Bus 25256	: V=0.997838729965, theta=79.8015408147 -> V=1.0, theta=0.0
% INFO    : Bus 25257	: V=0.997832292176, theta=79.8007879269 -> V=1.0, theta=0.0
% INFO    : Bus 25258	: V=0.997844653687, theta=79.8022438478 -> V=1.0, theta=0.0
% INFO    : Bus 25259	: V=1.00680821407, theta=81.4245839605 -> V=1.0, theta=0.0
% INFO    : Bus 25260	: V=1.00681540861, theta=81.4252437955 -> V=1.0, theta=0.0
% INFO    : Bus 25261	: V=0.99639523687, theta=67.0431626303 -> V=1.0, theta=0.0
% INFO    : Bus 25262	: V=0.995780884252, theta=77.0635734265 -> V=1.0, theta=0.0
% INFO    : Bus 25263	: V=1.00013719897, theta=66.3221986835 -> V=1.0, theta=0.0
% INFO    : Bus 25264	: V=1.00105483341, theta=65.5651445868 -> V=1.0, theta=0.0
% INFO    : Bus 25265	: V=0.997469541335, theta=85.4373841178 -> V=1.0, theta=0.0
% INFO    : Bus 25266	: V=0.995620206005, theta=83.481773359 -> V=1.0, theta=0.0
% INFO    : Bus 25267	: V=0.99812907756, theta=82.8424149009 -> V=1.0, theta=0.0
% INFO    : Bus 25268	: V=1.00098716845, theta=69.7829838954 -> V=1.0, theta=0.0
% INFO    : Bus 25269	: V=1.00098055744, theta=69.782096142 -> V=1.0, theta=0.0
% INFO    : Bus 25270	: V=1.00099422948, theta=69.7838506697 -> V=1.0, theta=0.0
% INFO    : Bus 25271	: V=1.00164579639, theta=69.2206735321 -> V=1.0, theta=0.0
% INFO    : Bus 25272	: V=1.00165371042, theta=69.2216912394 -> V=1.0, theta=0.0
% INFO    : Bus 25273	: V=1.00163794202, theta=69.2195320193 -> V=1.0, theta=0.0
% INFO    : Bus 25274	: V=1.00164579639, theta=69.2206735321 -> V=1.0, theta=0.0
% INFO    : Bus 25275	: V=1.00138815129, theta=67.6364970764 -> V=1.0, theta=0.0
% INFO    : Bus 25276	: V=1.00138022301, theta=67.6356162672 -> V=1.0, theta=0.0
% INFO    : Bus 25277	: V=1.00139624422, theta=67.6374452901 -> V=1.0, theta=0.0
% INFO    : Bus 25278	: V=0.995770671025, theta=67.3888650119 -> V=1.0, theta=0.0
% INFO    : Bus 25279	: V=1.00194763645, theta=82.7613276297 -> V=1.0, theta=0.0
% INFO    : Bus 25280	: V=0.997624739044, theta=80.602921992 -> V=1.0, theta=0.0
% INFO    : Bus 25281	: V=0.997620956264, theta=80.6024400549 -> V=1.0, theta=0.0
% INFO    : Bus 25282	: V=0.998179792409, theta=82.7597434845 -> V=1.0, theta=0.0
% INFO    : Bus 25283	: V=0.99819060949, theta=82.7607486178 -> V=1.0, theta=0.0
% INFO    : Bus 25284	: V=0.99797855116, theta=67.6904024325 -> V=1.0, theta=0.0
% INFO    : Bus 25285	: V=0.999449972956, theta=68.6299718942 -> V=1.0, theta=0.0
% INFO    : Bus 25286	: V=0.999461523402, theta=68.6324377964 -> V=1.0, theta=0.0
% INFO    : Bus 25287	: V=0.999436096496, theta=68.6276166206 -> V=1.0, theta=0.0
% INFO    : Bus 25288	: V=0.999449972956, theta=68.6299718942 -> V=1.0, theta=0.0
% INFO    : Bus 25289	: V=1.00080611531, theta=69.7166232336 -> V=1.0, theta=0.0
% INFO    : Bus 25290	: V=0.998607195018, theta=67.0183484344 -> V=1.0, theta=0.0
% INFO    : Bus 25291	: V=1.00048315884, theta=66.1451161691 -> V=1.0, theta=0.0
% INFO    : Bus 25292	: V=1.00049705785, theta=66.1459768223 -> V=1.0, theta=0.0
% INFO    : Bus 25293	: V=0.998875387422, theta=87.2718615674 -> V=1.0, theta=0.0
% INFO    : Bus 25294	: V=0.998830880113, theta=87.2665540965 -> V=1.0, theta=0.0
% INFO    : Bus 25295	: V=0.998918298332, theta=87.276491585 -> V=1.0, theta=0.0
% INFO    : Bus 25296	: V=0.998036531198, theta=87.3702215253 -> V=1.0, theta=0.0
% INFO    : Bus 25297	: V=0.99809479854, theta=87.375576292 -> V=1.0, theta=0.0
% INFO    : Bus 25298	: V=0.998095188216, theta=87.4138429725 -> V=1.0, theta=0.0
% INFO    : Bus 25299	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25300	: V=0.999119884258, theta=86.8277575094 -> V=1.0, theta=0.0
% INFO    : Bus 25301	: V=0.994121862513, theta=89.8776138111 -> V=1.0, theta=0.0
% INFO    : Bus 25302	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25303	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25304	: V=0.993926531833, theta=89.8072748566 -> V=1.0, theta=0.0
% INFO    : Bus 25305	: V=1.00587046761, theta=82.7813255333 -> V=1.0, theta=0.0
% INFO    : Bus 25306	: V=1.00586774381, theta=82.7808747274 -> V=1.0, theta=0.0
% INFO    : Bus 25307	: V=1.00587321397, theta=82.7818420766 -> V=1.0, theta=0.0
% INFO    : Bus 25308	: V=0.999424485779, theta=67.073000064 -> V=1.0, theta=0.0
% INFO    : Bus 25309	: V=0.999440826307, theta=67.0754201044 -> V=1.0, theta=0.0
% INFO    : Bus 25310	: V=0.999409684357, theta=67.0704740622 -> V=1.0, theta=0.0
% INFO    : Bus 25311	: V=0.999424485779, theta=67.073000064 -> V=1.0, theta=0.0
% INFO    : Bus 25312	: V=0.998803771338, theta=66.8952433117 -> V=1.0, theta=0.0
% INFO    : Bus 25313	: V=0.998824307477, theta=66.8975858597 -> V=1.0, theta=0.0
% INFO    : Bus 25314	: V=0.999617326602, theta=67.6729252979 -> V=1.0, theta=0.0
% INFO    : Bus 25315	: V=0.999597906547, theta=67.6706044982 -> V=1.0, theta=0.0
% INFO    : Bus 25316	: V=1.00120900132, theta=69.2262083342 -> V=1.0, theta=0.0
% INFO    : Bus 25317	: V=1.00046296339, theta=68.9172620473 -> V=1.0, theta=0.0
% INFO    : Bus 25318	: V=1.00047167167, theta=68.918563696 -> V=1.0, theta=0.0
% INFO    : Bus 25319	: V=1.00045413612, theta=68.9160306269 -> V=1.0, theta=0.0
% INFO    : Bus 25320	: V=1.00046296339, theta=68.9172620473 -> V=1.0, theta=0.0
% INFO    : Bus 25321	: V=1.00097516962, theta=69.2889712645 -> V=1.0, theta=0.0
% INFO    : Bus 25322	: V=1.00098405777, theta=69.2903016929 -> V=1.0, theta=0.0
% INFO    : Bus 25323	: V=1.00097516962, theta=69.2889712645 -> V=1.0, theta=0.0
% INFO    : Bus 25324	: V=1.00056504927, theta=70.9020408062 -> V=1.0, theta=0.0
% INFO    : Bus 25325	: V=1.00059335118, theta=70.904921287 -> V=1.0, theta=0.0
% INFO    : Bus 25326	: V=1.00074854356, theta=71.0294938388 -> V=1.0, theta=0.0
% INFO    : Bus 25327	: V=1.00074129424, theta=71.0279934332 -> V=1.0, theta=0.0
% INFO    : Bus 25328	: V=1.0022991445, theta=70.507053951 -> V=1.0, theta=0.0
% INFO    : Bus 25329	: V=0.998526781405, theta=85.5055786057 -> V=1.0, theta=0.0
% INFO    : Bus 25330	: V=1.00050413178, theta=88.4742488172 -> V=1.0, theta=0.0
% INFO    : Bus 25331	: V=1.00053380519, theta=88.4775379014 -> V=1.0, theta=0.0
% INFO    : Bus 25332	: V=1.00104246586, theta=89.1338546801 -> V=1.0, theta=0.0
% INFO    : Bus 25333	: V=1.00110355349, theta=89.1362489453 -> V=1.0, theta=0.0
% INFO    : Bus 25334	: V=1.00104246586, theta=89.1338546801 -> V=1.0, theta=0.0
% INFO    : Bus 25335	: V=1.001421173, theta=89.4368963956 -> V=1.0, theta=0.0
% INFO    : Bus 25336	: V=1.00137789125, theta=89.4344106141 -> V=1.0, theta=0.0
% INFO    : Bus 25337	: V=1.00146555184, theta=89.4397542828 -> V=1.0, theta=0.0
% INFO    : Bus 25338	: V=0.998457713652, theta=69.0442136819 -> V=1.0, theta=0.0
% INFO    : Bus 25339	: V=0.999663057676, theta=70.1290163748 -> V=1.0, theta=0.0
% INFO    : Bus 25340	: V=0.999631804394, theta=70.1243118361 -> V=1.0, theta=0.0
% INFO    : Bus 25341	: V=0.99969507408, theta=70.1337348816 -> V=1.0, theta=0.0
% INFO    : Bus 25342	: V=0.999182560511, theta=69.590407513 -> V=1.0, theta=0.0
% INFO    : Bus 25343	: V=1.00581825526, theta=71.7616129538 -> V=1.0, theta=0.0
% INFO    : Bus 25344	: V=1.00581505218, theta=71.7611469725 -> V=1.0, theta=0.0
% INFO    : Bus 25345	: V=1.00042659476, theta=90.4559742667 -> V=1.0, theta=0.0
% INFO    : Bus 25346	: V=1.00041012799, theta=90.4545247262 -> V=1.0, theta=0.0
% INFO    : Bus 25347	: V=1.00059503546, theta=89.7226050175 -> V=1.0, theta=0.0
% INFO    : Bus 25348	: V=1.0005862183, theta=89.7216901658 -> V=1.0, theta=0.0
% INFO    : Bus 25349	: V=1.00060482584, theta=89.7235395803 -> V=1.0, theta=0.0
% INFO    : Bus 25350	: V=1.0010447002, theta=73.1605043454 -> V=1.0, theta=0.0
% INFO    : Bus 25351	: V=1.00010468694, theta=74.4244272456 -> V=1.0, theta=0.0
% INFO    : Bus 25352	: V=1.00010820451, theta=74.4249528481 -> V=1.0, theta=0.0
% INFO    : Bus 25353	: V=1.00121930183, theta=75.0664746992 -> V=1.0, theta=0.0
% INFO    : Bus 25354	: V=1.00120632638, theta=75.0651780066 -> V=1.0, theta=0.0
% INFO    : Bus 25355	: V=1.00123184858, theta=75.0679774726 -> V=1.0, theta=0.0
% INFO    : Bus 25356	: V=1.00121930183, theta=75.0664746992 -> V=1.0, theta=0.0
% INFO    : Bus 25357	: V=0.99139406607, theta=93.0611813625 -> V=1.0, theta=0.0
% INFO    : Bus 25358	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25359	: V=0.998521500225, theta=91.8539969993 -> V=1.0, theta=0.0
% INFO    : Bus 25360	: V=0.994947091792, theta=92.9025064132 -> V=1.0, theta=0.0
% INFO    : Bus 25361	: V=0.995315965515, theta=92.9138980498 -> V=1.0, theta=0.0
% INFO    : Bus 25362	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25363	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25364	: V=0.998471435025, theta=91.6615356115 -> V=1.0, theta=0.0
% INFO    : Bus 25365	: V=0.998423396832, theta=91.6560212036 -> V=1.0, theta=0.0
% INFO    : Bus 25366	: V=0.998519489079, theta=91.6670178818 -> V=1.0, theta=0.0
% INFO    : Bus 25367	: V=0.998650262871, theta=92.0125454388 -> V=1.0, theta=0.0
% INFO    : Bus 25368	: V=0.999556202985, theta=91.2571711686 -> V=1.0, theta=0.0
% INFO    : Bus 25369	: V=0.999587350186, theta=91.2633242377 -> V=1.0, theta=0.0
% INFO    : Bus 25370	: V=0.999525424513, theta=91.2510496213 -> V=1.0, theta=0.0
% INFO    : Bus 25371	: V=0.999556202985, theta=91.2571711686 -> V=1.0, theta=0.0
% INFO    : Bus 25372	: V=1.00369557095, theta=89.6283440924 -> V=1.0, theta=0.0
% INFO    : Bus 25373	: V=1.00340670834, theta=89.498636737 -> V=1.0, theta=0.0
% INFO    : Bus 25374	: V=1.00339844598, theta=89.4975132688 -> V=1.0, theta=0.0
% INFO    : Bus 25375	: V=1.00341481873, theta=89.4997239255 -> V=1.0, theta=0.0
% INFO    : Bus 25376	: V=1.0003896299, theta=73.0507391378 -> V=1.0, theta=0.0
% INFO    : Bus 25377	: V=1.00037441744, theta=73.0482039558 -> V=1.0, theta=0.0
% INFO    : Bus 25378	: V=0.999461579326, theta=74.79201041 -> V=1.0, theta=0.0
% INFO    : Bus 25379	: V=1.00047524213, theta=73.730288611 -> V=1.0, theta=0.0
% INFO    : Bus 25380	: V=0.999529513066, theta=74.8110865929 -> V=1.0, theta=0.0
% INFO    : Bus 25381	: V=0.99943831701, theta=74.7896454892 -> V=1.0, theta=0.0
% INFO    : Bus 25382	: V=0.999461579326, theta=74.79201041 -> V=1.0, theta=0.0
% INFO    : Bus 25383	: V=1.00011523538, theta=74.2329452724 -> V=1.0, theta=0.0
% INFO    : Bus 25384	: V=1.00126606356, theta=71.4372407321 -> V=1.0, theta=0.0
% INFO    : Bus 25385	: V=0.999864020788, theta=92.7744158913 -> V=1.0, theta=0.0
% INFO    : Bus 25386	: V=1.00316174032, theta=80.3535517032 -> V=1.0, theta=0.0
% INFO    : Bus 25387	: V=1.00039162397, theta=92.2018794809 -> V=1.0, theta=0.0
% INFO    : Bus 25388	: V=1.00027307096, theta=76.4141936422 -> V=1.0, theta=0.0
% INFO    : Bus 25389	: V=1.00027034757, theta=76.413786576 -> V=1.0, theta=0.0
% INFO    : Bus 25390	: V=1.00541955398, theta=90.3618674823 -> V=1.0, theta=0.0
% INFO    : Bus 25391	: V=1.00456193128, theta=89.9548971024 -> V=1.0, theta=0.0
% INFO    : Bus 25392	: V=1.00457077632, theta=89.9557984311 -> V=1.0, theta=0.0
% INFO    : Bus 25393	: V=1.00455429379, theta=89.9540115823 -> V=1.0, theta=0.0
% INFO    : Bus 25394	: V=1.00456193128, theta=89.9548971024 -> V=1.0, theta=0.0
% INFO    : Bus 25395	: V=1.00425432138, theta=81.5685419869 -> V=1.0, theta=0.0
% INFO    : Bus 25396	: V=1.00425275629, theta=81.568411455 -> V=1.0, theta=0.0
% INFO    : Bus 25397	: V=1.00425787775, theta=81.5689605776 -> V=1.0, theta=0.0
% INFO    : Bus 25398	: V=1.00425222077, theta=81.5682714329 -> V=1.0, theta=0.0
% INFO    : Bus 25399	: V=0.999769544448, theta=77.009964731 -> V=1.0, theta=0.0
% INFO    : Bus 25400	: V=1.00237911728, theta=91.8407425357 -> V=1.0, theta=0.0
% INFO    : Bus 25401	: V=0.993881565674, theta=76.7928432422 -> V=1.0, theta=0.0
% INFO    : Bus 25402	: V=0.993876534599, theta=76.7922669138 -> V=1.0, theta=0.0
% INFO    : Bus 25403	: V=0.993980410922, theta=76.7919691987 -> V=1.0, theta=0.0
% INFO    : Bus 25404	: V=1.00468646731, theta=93.1497837769 -> V=1.0, theta=0.0
% INFO    : Bus 25405	: V=1.00139239703, theta=79.05647936 -> V=1.0, theta=0.0
% INFO    : Bus 25406	: V=1.00139615702, theta=79.0573940127 -> V=1.0, theta=0.0
% INFO    : Bus 25407	: V=0.999797046973, theta=77.6445514474 -> V=1.0, theta=0.0
% INFO    : Bus 25408	: V=1.0002406723, theta=78.3297033081 -> V=1.0, theta=0.0
% INFO    : Bus 25409	: V=0.997021540382, theta=90.1704920147 -> V=1.0, theta=0.0
% INFO    : Bus 25410	: V=1.00016905234, theta=89.4880293567 -> V=1.0, theta=0.0
% INFO    : Bus 25411	: V=0.997083664704, theta=90.1969360873 -> V=1.0, theta=0.0
% INFO    : Bus 25412	: V=0.99698214781, theta=90.1670147925 -> V=1.0, theta=0.0
% INFO    : Bus 25413	: V=0.996991753109, theta=90.168555025 -> V=1.0, theta=0.0
% INFO    : Bus 25414	: V=1.0027527159, theta=85.3522822233 -> V=1.0, theta=0.0
% INFO    : Bus 25415	: V=1.00274651641, theta=85.3514933388 -> V=1.0, theta=0.0
% INFO    : Bus 25416	: V=1.00275995967, theta=85.353092585 -> V=1.0, theta=0.0
% INFO    : Bus 25417	: V=1.0027527159, theta=85.3522822233 -> V=1.0, theta=0.0
% INFO    : Bus 25418	: V=0.999802070477, theta=79.4589116772 -> V=1.0, theta=0.0
% INFO    : Bus 25419	: V=0.999773413762, theta=79.4549323111 -> V=1.0, theta=0.0
% INFO    : Bus 25420	: V=0.998178391281, theta=78.5898601035 -> V=1.0, theta=0.0
% INFO    : Bus 25421	: V=0.998479667204, theta=78.7638261536 -> V=1.0, theta=0.0
% INFO    : Bus 25422	: V=1.00449740205, theta=91.4870643944 -> V=1.0, theta=0.0
% INFO    : Bus 25423	: V=1.00450218598, theta=91.4877204345 -> V=1.0, theta=0.0
% INFO    : Bus 25424	: V=1.00449251621, theta=91.4864620807 -> V=1.0, theta=0.0
% INFO    : Bus 25425	: V=1.00396097881, theta=91.5807583992 -> V=1.0, theta=0.0
% INFO    : Bus 25426	: V=1.00339882441, theta=82.7029308119 -> V=1.0, theta=0.0
% INFO    : Bus 25427	: V=1.00341040656, theta=82.7042227275 -> V=1.0, theta=0.0
% INFO    : Bus 25428	: V=1.00234105114, theta=81.6991837462 -> V=1.0, theta=0.0
% INFO    : Bus 25429	: V=1.00122532119, theta=88.2506475029 -> V=1.0, theta=0.0
% INFO    : Bus 25430	: V=0.997058639846, theta=77.1200975223 -> V=1.0, theta=0.0
% INFO    : Bus 25431	: V=1.00416130562, theta=85.2398270503 -> V=1.0, theta=0.0
% INFO    : Bus 25432	: V=1.00415548826, theta=85.2392700163 -> V=1.0, theta=0.0
% INFO    : Bus 25433	: V=1.00416747443, theta=85.2403635064 -> V=1.0, theta=0.0
% INFO    : Bus 25434	: V=1.00087698526, theta=78.8990790005 -> V=1.0, theta=0.0
% INFO    : Bus 25435	: V=1.00563748405, theta=93.2512554831 -> V=1.0, theta=0.0
% INFO    : Bus 25436	: V=1.00564722921, theta=93.2520472323 -> V=1.0, theta=0.0
% INFO    : Bus 25437	: V=1.00562819957, theta=93.2503730067 -> V=1.0, theta=0.0
% INFO    : Bus 25438	: V=1.00563748405, theta=93.2512554831 -> V=1.0, theta=0.0
% INFO    : Bus 25439	: V=1.00075032008, theta=79.5177895092 -> V=1.0, theta=0.0
% INFO    : Bus 25440	: V=1.00451021614, theta=91.0914050254 -> V=1.0, theta=0.0
% INFO    : Bus 25441	: V=1.00449926915, theta=91.090162349 -> V=1.0, theta=0.0
% INFO    : Bus 25442	: V=1.00452073568, theta=91.0926135391 -> V=1.0, theta=0.0
% INFO    : Bus 25443	: V=1.00451021614, theta=91.0914050254 -> V=1.0, theta=0.0
% INFO    : Bus 25444	: V=1.00453062942, theta=90.9645091269 -> V=1.0, theta=0.0
% INFO    : Bus 25445	: V=1.0045199038, theta=90.9631758062 -> V=1.0, theta=0.0
% INFO    : Bus 25446	: V=1.00452980257, theta=90.9644483855 -> V=1.0, theta=0.0
% INFO    : Bus 25447	: V=1.00454155774, theta=90.9658694816 -> V=1.0, theta=0.0
% INFO    : Bus 25448	: V=1.00370729963, theta=90.3923978802 -> V=1.0, theta=0.0
% INFO    : Bus 25449	: V=1.00371707749, theta=90.3938011803 -> V=1.0, theta=0.0
% INFO    : Bus 25450	: V=1.00369688879, theta=90.3910683196 -> V=1.0, theta=0.0
% INFO    : Bus 25451	: V=1.00370729963, theta=90.3923978802 -> V=1.0, theta=0.0
% INFO    : Bus 25452	: V=1.00336470141, theta=86.8894465179 -> V=1.0, theta=0.0
% INFO    : Bus 25453	: V=1.00335314883, theta=86.8884267594 -> V=1.0, theta=0.0
% INFO    : Bus 25454	: V=1.00337591957, theta=86.8903758692 -> V=1.0, theta=0.0
% INFO    : Bus 25455	: V=1.00336470141, theta=86.8894465179 -> V=1.0, theta=0.0
% INFO    : Bus 25456	: V=1.00356737668, theta=79.0932987092 -> V=1.0, theta=0.0
% INFO    : Bus 25457	: V=1.00198777041, theta=87.7435428827 -> V=1.0, theta=0.0
% INFO    : Bus 25458	: V=1.00200254419, theta=87.7456670517 -> V=1.0, theta=0.0
% INFO    : Bus 25459	: V=1.00339043782, theta=86.5145810194 -> V=1.0, theta=0.0
% INFO    : Bus 25460	: V=1.00219447282, theta=87.3458971877 -> V=1.0, theta=0.0
% INFO    : Bus 25461	: V=1.00221666733, theta=87.3482198328 -> V=1.0, theta=0.0
% INFO    : Bus 25462	: V=1.00217169286, theta=87.3437795255 -> V=1.0, theta=0.0
% INFO    : Bus 25463	: V=1.00219447282, theta=87.3458971877 -> V=1.0, theta=0.0
% INFO    : Bus 25464	: V=0.990080920106, theta=78.0364034369 -> V=1.0, theta=0.0
% INFO    : Bus 25465	: V=1.00068426667, theta=89.6975705724 -> V=1.0, theta=0.0
% INFO    : Bus 25466	: V=1.0006768545, theta=89.6958687939 -> V=1.0, theta=0.0
% INFO    : Bus 25467	: V=1.00069419901, theta=89.6993325997 -> V=1.0, theta=0.0
% INFO    : Bus 25468	: V=0.99810587601, theta=88.9365848462 -> V=1.0, theta=0.0
% INFO    : Bus 25469	: V=0.998090020254, theta=88.9351415479 -> V=1.0, theta=0.0
% INFO    : Bus 25470	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25471	: V=0.997688976271, theta=89.3859890047 -> V=1.0, theta=0.0
% INFO    : Bus 25472	: V=0.990308392888, theta=89.9730566756 -> V=1.0, theta=0.0
% INFO    : Bus 25473	: V=0.989913365673, theta=89.9648357281 -> V=1.0, theta=0.0
% INFO    : Bus 25474	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25475	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25476	: V=1.00520330554, theta=91.815734722 -> V=1.0, theta=0.0
% INFO    : Bus 25477	: V=1.0051791313, theta=91.8137587757 -> V=1.0, theta=0.0
% INFO    : Bus 25478	: V=1.00265143639, theta=78.9188011248 -> V=1.0, theta=0.0
% INFO    : Bus 25479	: V=1.00213004373, theta=79.215600214 -> V=1.0, theta=0.0
% INFO    : Bus 25480	: V=1.00215729821, theta=79.2177589253 -> V=1.0, theta=0.0
% INFO    : Bus 25481	: V=1.00213004373, theta=79.215600214 -> V=1.0, theta=0.0
% INFO    : Bus 25482	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25483	: V=0.975125349267, theta=63.86236312 -> V=1.0, theta=0.0
% INFO    : Bus 25484	: V=0.979076274749, theta=63.6383904407 -> V=1.0, theta=0.0
% INFO    : Bus 25485	: V=1.00306429862, theta=63.2205829952 -> V=1.0, theta=0.0
% INFO    : Bus 25486	: V=1.00403283625, theta=63.0084156677 -> V=1.0, theta=0.0
% INFO    : Bus 25487	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25488	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25489	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25490	: V=1.00220371535, theta=82.6108020015 -> V=1.0, theta=0.0
% INFO    : Bus 25491	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25492	: V=1.00262032735, theta=75.9952419222 -> V=1.0, theta=0.0
% INFO    : Bus 25493	: V=1.00211548798, theta=84.7573221075 -> V=1.0, theta=0.0
% INFO    : Bus 25494	: V=1.00224029834, theta=84.6370861209 -> V=1.0, theta=0.0
% INFO    : Bus 25495	: V=1.00359096699, theta=83.8714027818 -> V=1.0, theta=0.0
% INFO    : Bus 25496	: V=1.00291718751, theta=84.1646890776 -> V=1.0, theta=0.0
% INFO    : Bus 25497	: V=1.00131104019, theta=79.2806753179 -> V=1.0, theta=0.0
% INFO    : Bus 25498	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25499	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25500	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25501	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25502	: V=0.968731329159, theta=71.4263024092 -> V=1.0, theta=0.0
% INFO    : Bus 25503	: V=0.967778766601, theta=71.1824806342 -> V=1.0, theta=0.0
% INFO    : Bus 25504	: V=0.968406187251, theta=71.3419126519 -> V=1.0, theta=0.0
% INFO    : Bus 25505	: V=1.00220235944, theta=70.7650083159 -> V=1.0, theta=0.0
% INFO    : Bus 25506	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25507	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25508	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25509	: V=0.993591727415, theta=73.3956962661 -> V=1.0, theta=0.0
% INFO    : Bus 25510	: V=0.996350857922, theta=72.4953634101 -> V=1.0, theta=0.0
% INFO    : Bus 25511	: V=1.00247463705, theta=70.0636144546 -> V=1.0, theta=0.0
% INFO    : Bus 25512	: V=0.997478784857, theta=75.0370879755 -> V=1.0, theta=0.0
% INFO    : Bus 25513	: V=0.997342806508, theta=74.9528123976 -> V=1.0, theta=0.0
% INFO    : Bus 25514	: V=0.99413408769, theta=73.4742839776 -> V=1.0, theta=0.0
% INFO    : Bus 25515	: V=0.995068820349, theta=73.2259052336 -> V=1.0, theta=0.0
% INFO    : Bus 25516	: V=0.996386258099, theta=72.4775246506 -> V=1.0, theta=0.0
% INFO    : Bus 25517	: V=0.996350857922, theta=72.4953634101 -> V=1.0, theta=0.0
% INFO    : Bus 25518	: V=0.993591727415, theta=73.3956962661 -> V=1.0, theta=0.0
% INFO    : Bus 25519	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25520	: V=1.00558764304, theta=71.7506586974 -> V=1.0, theta=0.0
% INFO    : Bus 25521	: V=1.00000007992, theta=72.9940474991 -> V=1.0, theta=0.0
% INFO    : Bus 25522	: V=0.998467238885, theta=71.9869175263 -> V=1.0, theta=0.0
% INFO    : Bus 25523	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25524	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25525	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25526	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25527	: V=1.00518852399, theta=74.8525881809 -> V=1.0, theta=0.0
% INFO    : Bus 25528	: V=1.00485248716, theta=74.0178053699 -> V=1.0, theta=0.0
% INFO    : Bus 25529	: V=1.00472487458, theta=73.7675625846 -> V=1.0, theta=0.0
% INFO    : Bus 25530	: V=0.998311445006, theta=73.5798246762 -> V=1.0, theta=0.0
% INFO    : Bus 25531	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25532	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25533	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25534	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25535	: V=1.00417880614, theta=93.5565913684 -> V=1.0, theta=0.0
% INFO    : Bus 25536	: V=0.99392201309, theta=96.846600206 -> V=1.0, theta=0.0
% INFO    : Bus 25537	: V=0.993932726532, theta=96.9709521911 -> V=1.0, theta=0.0
% INFO    : Bus 25538	: V=1.00164050163, theta=93.7750575929 -> V=1.0, theta=0.0
% INFO    : Bus 25539	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25540	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25541	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25542	: V=0.991560798156, theta=72.8442164586 -> V=1.0, theta=0.0
% INFO    : Bus 25543	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25544	: V=1.00232777573, theta=70.2517018047 -> V=1.0, theta=0.0
% INFO    : Bus 25545	: V=0.997441930065, theta=74.6893150621 -> V=1.0, theta=0.0
% INFO    : Bus 25546	: V=0.998076070158, theta=75.2988360715 -> V=1.0, theta=0.0
% INFO    : Bus 25547	: V=0.998043650526, theta=71.6894730442 -> V=1.0, theta=0.0
% INFO    : Bus 25548	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25549	: V=0.993093496985, theta=72.5948265162 -> V=1.0, theta=0.0
% INFO    : Bus 25550	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25551	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25552	: V=0.999872982349, theta=93.0203846495 -> V=1.0, theta=0.0
% INFO    : Bus 25553	: V=0.989070389723, theta=97.6565459498 -> V=1.0, theta=0.0
% INFO    : Bus 25554	: V=0.999378073177, theta=93.0509068567 -> V=1.0, theta=0.0
% INFO    : Bus 25555	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25556	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25557	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25558	: V=0.999015998945, theta=80.3144049439 -> V=1.0, theta=0.0
% INFO    : Bus 25559	: V=1.00263097815, theta=79.1080814055 -> V=1.0, theta=0.0
% INFO    : Bus 25560	: V=1.00510389705, theta=75.4809498713 -> V=1.0, theta=0.0
% INFO    : Bus 25561	: V=1.00000008273, theta=82.7113628367 -> V=1.0, theta=0.0
% INFO    : Bus 25562	: V=1.00000008707, theta=82.5023380351 -> V=1.0, theta=0.0
% INFO    : Bus 25563	: V=1.00000008648, theta=82.5245479085 -> V=1.0, theta=0.0
% INFO    : Bus 25564	: V=1.00229027135, theta=79.0394490391 -> V=1.0, theta=0.0
% INFO    : Bus 25565	: V=0.998711901502, theta=80.0047514598 -> V=1.0, theta=0.0
% INFO    : Bus 25566	: V=0.999015998945, theta=80.3144049439 -> V=1.0, theta=0.0
% INFO    : Bus 25567	: V=1.00263097815, theta=79.1080814055 -> V=1.0, theta=0.0
% INFO    : Bus 25568	: V=1.00968495421, theta=80.8140739782 -> V=1.0, theta=0.0
% INFO    : Bus 25569	: V=0.99922358241, theta=83.7503145143 -> V=1.0, theta=0.0
% INFO    : Bus 25570	: V=1.00067630987, theta=80.9018547408 -> V=1.0, theta=0.0
% INFO    : Bus 25571	: V=1.000986948, theta=80.4287623822 -> V=1.0, theta=0.0
% INFO    : Bus 25572	: V=1.0032581851, theta=78.0225471803 -> V=1.0, theta=0.0
% INFO    : Bus 25573	: V=1.0047454688, theta=83.0057726175 -> V=1.0, theta=0.0
% INFO    : Bus 25574	: V=1.00692346576, theta=80.47384621 -> V=1.0, theta=0.0
% INFO    : Bus 25575	: V=1.00100520565, theta=80.4351077888 -> V=1.0, theta=0.0
% INFO    : Bus 25576	: V=1.00043149618, theta=80.8117206708 -> V=1.0, theta=0.0
% INFO    : Bus 25577	: V=1.000986948, theta=80.4287623822 -> V=1.0, theta=0.0
% INFO    : Bus 25578	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25579	: V=1.00209968529, theta=80.4866551803 -> V=1.0, theta=0.0
% INFO    : Bus 25580	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25581	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25582	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25583	: V=0.998933551946, theta=77.7371646771 -> V=1.0, theta=0.0
% INFO    : Bus 25584	: V=1.00174627166, theta=74.5824386632 -> V=1.0, theta=0.0
% INFO    : Bus 25585	: V=1.0070338396, theta=83.8187291914 -> V=1.0, theta=0.0
% INFO    : Bus 25586	: V=1.00830289373, theta=83.2944532799 -> V=1.0, theta=0.0
% INFO    : Bus 25587	: V=0.999693672181, theta=81.6749065944 -> V=1.0, theta=0.0
% INFO    : Bus 25588	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25589	: V=0.998111551126, theta=77.4894552159 -> V=1.0, theta=0.0
% INFO    : Bus 25590	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25591	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25592	: V=0.998707789007, theta=75.1529661752 -> V=1.0, theta=0.0
% INFO    : Bus 25593	: V=1.00065434519, theta=69.2403692944 -> V=1.0, theta=0.0
% INFO    : Bus 25594	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25595	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25596	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25597	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25598	: V=1.00257772964, theta=55.703368016 -> V=1.0, theta=0.0
% INFO    : Bus 25599	: V=1.00229028112, theta=55.264790456 -> V=1.0, theta=0.0
% INFO    : Bus 25600	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25601	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25602	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25603	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25604	: V=1.00177129811, theta=72.9338869744 -> V=1.0, theta=0.0
% INFO    : Bus 25605	: V=1.00264172759, theta=70.9198248112 -> V=1.0, theta=0.0
% INFO    : Bus 25606	: V=0.998861859419, theta=73.9091735663 -> V=1.0, theta=0.0
% INFO    : Bus 25607	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25608	: V=1.00083277079, theta=72.8502854387 -> V=1.0, theta=0.0
% INFO    : Bus 25609	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25610	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25611	: V=1.0005958184, theta=50.2732816358 -> V=1.0, theta=0.0
% INFO    : Bus 25612	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25613	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25614	: V=0.996970212465, theta=56.0122663365 -> V=1.0, theta=0.0
% INFO    : Bus 25615	: V=0.997778140817, theta=55.7681510125 -> V=1.0, theta=0.0
% INFO    : Bus 25616	: V=1.00206153744, theta=55.348965055 -> V=1.0, theta=0.0
% INFO    : Bus 25617	: V=0.99754523547, theta=56.0272030639 -> V=1.0, theta=0.0
% INFO    : Bus 25618	: V=0.996970212465, theta=56.0122663365 -> V=1.0, theta=0.0
% INFO    : Bus 25619	: V=0.997680448308, theta=55.7410533144 -> V=1.0, theta=0.0
% INFO    : Bus 25620	: V=0.997778140817, theta=55.7681510125 -> V=1.0, theta=0.0
% INFO    : Bus 25621	: V=0.999762453432, theta=84.5461093737 -> V=1.0, theta=0.0
% INFO    : Bus 25622	: V=1.00064703316, theta=85.2428220073 -> V=1.0, theta=0.0
% INFO    : Bus 25623	: V=1.00285348684, theta=81.3527516076 -> V=1.0, theta=0.0
% INFO    : Bus 25624	: V=1.00556454607, theta=77.5853014534 -> V=1.0, theta=0.0
% INFO    : Bus 25625	: V=1.00000017706, theta=84.8830198747 -> V=1.0, theta=0.0
% INFO    : Bus 25626	: V=1.00040850729, theta=84.4698664508 -> V=1.0, theta=0.0
% INFO    : Bus 25627	: V=0.999762453432, theta=84.5461093737 -> V=1.0, theta=0.0
% INFO    : Bus 25628	: V=1.00234895594, theta=81.2367638892 -> V=1.0, theta=0.0
% INFO    : Bus 25629	: V=1.00285348684, theta=81.3527516076 -> V=1.0, theta=0.0
% INFO    : Bus 25630	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25631	: V=1.00285736604, theta=79.9173786742 -> V=1.0, theta=0.0
% INFO    : Bus 25632	: V=0.997720267627, theta=83.8668819496 -> V=1.0, theta=0.0
% INFO    : Bus 25633	: V=0.999977334439, theta=80.7426835005 -> V=1.0, theta=0.0
% INFO    : Bus 25634	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25635	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25636	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25637	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25638	: V=1.00393772862, theta=64.60876723 -> V=1.0, theta=0.0
% INFO    : Bus 25639	: V=0.996221419605, theta=70.6202969393 -> V=1.0, theta=0.0
% INFO    : Bus 25640	: V=1.00151954519, theta=66.3733760754 -> V=1.0, theta=0.0
% INFO    : Bus 25641	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25642	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25643	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25644	: V=0.997752399817, theta=93.900195844 -> V=1.0, theta=0.0
% INFO    : Bus 25645	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25646	: V=1.00374097586, theta=90.2635951964 -> V=1.0, theta=0.0
% INFO    : Bus 25647	: V=1.00045749212, theta=95.047030356 -> V=1.0, theta=0.0
% INFO    : Bus 25648	: V=1.00033389059, theta=95.4732584011 -> V=1.0, theta=0.0
% INFO    : Bus 25649	: V=0.997693418229, theta=93.7894608052 -> V=1.0, theta=0.0
% INFO    : Bus 25650	: V=1.00047321155, theta=92.5744510295 -> V=1.0, theta=0.0
% INFO    : Bus 25651	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25652	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25653	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25654	: V=1.00194087716, theta=88.0511724068 -> V=1.0, theta=0.0
% INFO    : Bus 25655	: V=0.99318043862, theta=91.4308632461 -> V=1.0, theta=0.0
% INFO    : Bus 25656	: V=0.993533533548, theta=91.57099805 -> V=1.0, theta=0.0
% INFO    : Bus 25657	: V=0.994882010615, theta=89.0403710933 -> V=1.0, theta=0.0
% INFO    : Bus 25658	: V=0.995075053469, theta=89.0623952468 -> V=1.0, theta=0.0
% INFO    : Bus 25659	: V=0.999433767065, theta=88.7968270798 -> V=1.0, theta=0.0
% INFO    : Bus 25660	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25661	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25662	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25663	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25664	: V=0.998481740355, theta=90.648244032 -> V=1.0, theta=0.0
% INFO    : Bus 25665	: V=1.00310385774, theta=89.3438289688 -> V=1.0, theta=0.0
% INFO    : Bus 25666	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25667	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25668	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25669	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25670	: V=1.00235082463, theta=70.966250363 -> V=1.0, theta=0.0
% INFO    : Bus 25671	: V=1.00244973327, theta=71.108516095 -> V=1.0, theta=0.0
% INFO    : Bus 25672	: V=1.00241036131, theta=71.0428416801 -> V=1.0, theta=0.0
% INFO    : Bus 25673	: V=1.00230218736, theta=70.8779399256 -> V=1.0, theta=0.0
% INFO    : Bus 25674	: V=1.00232406419, theta=70.939681953 -> V=1.0, theta=0.0
% INFO    : Bus 25675	: V=1.0023498948, theta=70.9700966614 -> V=1.0, theta=0.0
% INFO    : Bus 25676	: V=1.00243458359, theta=71.0678710649 -> V=1.0, theta=0.0
% INFO    : Bus 25677	: V=1.00222988169, theta=70.8027216471 -> V=1.0, theta=0.0
% INFO    : Bus 25678	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25679	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25680	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25681	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25682	: V=1.00026821057, theta=79.4439612074 -> V=1.0, theta=0.0
% INFO    : Bus 25683	: V=0.99508804588, theta=83.1866417296 -> V=1.0, theta=0.0
% INFO    : Bus 25684	: V=0.9983269624, theta=80.4399148226 -> V=1.0, theta=0.0
% INFO    : Bus 25685	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25686	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25687	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25688	: V=1.00314310825, theta=68.4104066704 -> V=1.0, theta=0.0
% INFO    : Bus 25689	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25690	: V=1.00423020873, theta=64.3741137164 -> V=1.0, theta=0.0
% INFO    : Bus 25691	: V=1.00505695681, theta=67.3735620789 -> V=1.0, theta=0.0
% INFO    : Bus 25692	: V=1.00507153197, theta=66.8447218043 -> V=1.0, theta=0.0
% INFO    : Bus 25693	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25694	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25695	: V=1.00348431728, theta=68.4927023635 -> V=1.0, theta=0.0
% INFO    : Bus 25696	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25697	: V=1.00064979347, theta=64.5698432578 -> V=1.0, theta=0.0
% INFO    : Bus 25698	: V=0.998768648311, theta=64.6711798547 -> V=1.0, theta=0.0
% INFO    : Bus 25699	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25700	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25701	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25702	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25703	: V=0.99790244978, theta=71.649771077 -> V=1.0, theta=0.0
% INFO    : Bus 25704	: V=0.999211121058, theta=71.3759640457 -> V=1.0, theta=0.0
% INFO    : Bus 25705	: V=1.00161541161, theta=70.7603823993 -> V=1.0, theta=0.0
% INFO    : Bus 25706	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25707	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25708	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25709	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25710	: V=1.00297428368, theta=73.8208721772 -> V=1.0, theta=0.0
% INFO    : Bus 25711	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25712	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25713	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25714	: V=1.00123431324, theta=55.4060721805 -> V=1.0, theta=0.0
% INFO    : Bus 25715	: V=1.00071457862, theta=54.1194813937 -> V=1.0, theta=0.0
% INFO    : Bus 25716	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25717	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25718	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25719	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25720	: V=0.999540986586, theta=70.3494152235 -> V=1.0, theta=0.0
% INFO    : Bus 25721	: V=0.998030212514, theta=70.6593682059 -> V=1.0, theta=0.0
% INFO    : Bus 25722	: V=1.00183512727, theta=70.6862784786 -> V=1.0, theta=0.0
% INFO    : Bus 25723	: V=1.0017186291, theta=70.757469237 -> V=1.0, theta=0.0
% INFO    : Bus 25724	: V=1.00183502243, theta=70.7524136622 -> V=1.0, theta=0.0
% INFO    : Bus 25725	: V=1.00225216842, theta=70.6463258182 -> V=1.0, theta=0.0
% INFO    : Bus 25726	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25727	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25728	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25729	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25730	: V=0.996476077607, theta=67.4702677495 -> V=1.0, theta=0.0
% INFO    : Bus 25731	: V=1.00421708996, theta=68.7858411585 -> V=1.0, theta=0.0
% INFO    : Bus 25732	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25733	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25734	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25735	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25736	: V=1.00349313823, theta=86.290840269 -> V=1.0, theta=0.0
% INFO    : Bus 25737	: V=0.993105044425, theta=90.9307395252 -> V=1.0, theta=0.0
% INFO    : Bus 25738	: V=0.998027607889, theta=88.8134216863 -> V=1.0, theta=0.0
% INFO    : Bus 25739	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25740	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25741	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25742	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25743	: V=0.999582254309, theta=62.492040162 -> V=1.0, theta=0.0
% INFO    : Bus 25744	: V=0.999418201329, theta=62.0398835059 -> V=1.0, theta=0.0
% INFO    : Bus 25745	: V=0.997677560447, theta=62.8072895322 -> V=1.0, theta=0.0
% INFO    : Bus 25746	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25747	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25748	: V=0.99975841891, theta=62.4608478178 -> V=1.0, theta=0.0
% INFO    : Bus 25749	: V=0.998722745819, theta=89.635517944 -> V=1.0, theta=0.0
% INFO    : Bus 25750	: V=1.00235848954, theta=87.8293768528 -> V=1.0, theta=0.0
% INFO    : Bus 25751	: V=0.999561642204, theta=88.1110689614 -> V=1.0, theta=0.0
% INFO    : Bus 25752	: V=1.00225040496, theta=86.3485863601 -> V=1.0, theta=0.0
% INFO    : Bus 25753	: V=1.00764139772, theta=82.8896345516 -> V=1.0, theta=0.0
% INFO    : Bus 25754	: V=0.999219897702, theta=91.7041870755 -> V=1.0, theta=0.0
% INFO    : Bus 25755	: V=1.00226268312, theta=86.3461887846 -> V=1.0, theta=0.0
% INFO    : Bus 25756	: V=1.00225040496, theta=86.3485863601 -> V=1.0, theta=0.0
% INFO    : Bus 25757	: V=0.999517586392, theta=88.1557864429 -> V=1.0, theta=0.0
% INFO    : Bus 25758	: V=0.998603227581, theta=89.568167509 -> V=1.0, theta=0.0
% INFO    : Bus 25759	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25760	: V=1.00539546142, theta=63.068608992 -> V=1.0, theta=0.0
% INFO    : Bus 25761	: V=0.992598422263, theta=64.7936871473 -> V=1.0, theta=0.0
% INFO    : Bus 25762	: V=0.976784546049, theta=65.7562644452 -> V=1.0, theta=0.0
% INFO    : Bus 25763	: V=0.992516306779, theta=64.367904574 -> V=1.0, theta=0.0
% INFO    : Bus 25764	: V=0.97924375713, theta=63.9411892633 -> V=1.0, theta=0.0
% INFO    : Bus 25765	: V=1.0102619388, theta=63.7381346317 -> V=1.0, theta=0.0
% INFO    : Bus 25766	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25767	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25768	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25769	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25770	: V=1.00227438346, theta=64.4813677053 -> V=1.0, theta=0.0
% INFO    : Bus 25771	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25772	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25773	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25774	: V=1.00225679567, theta=59.1142051137 -> V=1.0, theta=0.0
% INFO    : Bus 25775	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25776	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25777	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25778	: V=0.999069234923, theta=77.2092011302 -> V=1.0, theta=0.0
% INFO    : Bus 25779	: V=1.00351624413, theta=74.430483436 -> V=1.0, theta=0.0
% INFO    : Bus 25780	: V=0.994882754106, theta=78.2456469797 -> V=1.0, theta=0.0
% INFO    : Bus 25781	: V=0.999131327674, theta=77.1497977766 -> V=1.0, theta=0.0
% INFO    : Bus 25782	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25783	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25784	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25785	: V=1.00594022723, theta=71.7860963245 -> V=1.0, theta=0.0
% INFO    : Bus 25786	: V=0.999844867074, theta=74.7332062491 -> V=1.0, theta=0.0
% INFO    : Bus 25787	: V=0.998495827593, theta=72.0955412887 -> V=1.0, theta=0.0
% INFO    : Bus 25788	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25789	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25790	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25791	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25792	: V=1.00050567909, theta=62.9785844708 -> V=1.0, theta=0.0
% INFO    : Bus 25793	: V=1.00000133077, theta=63.2279595277 -> V=1.0, theta=0.0
% INFO    : Bus 25794	: V=1.00062637914, theta=63.0418412728 -> V=1.0, theta=0.0
% INFO    : Bus 25795	: V=1.0003750547, theta=63.180120831 -> V=1.0, theta=0.0
% INFO    : Bus 25796	: V=1.00072511348, theta=62.9766980734 -> V=1.0, theta=0.0
% INFO    : Bus 25797	: V=1.00071208292, theta=63.08580265 -> V=1.0, theta=0.0
% INFO    : Bus 25798	: V=1.00153000604, theta=62.873797668 -> V=1.0, theta=0.0
% INFO    : Bus 25799	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25800	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25801	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25802	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25803	: V=1.00268760056, theta=62.8286094868 -> V=1.0, theta=0.0
% INFO    : Bus 25804	: V=1.00150225902, theta=62.0997830162 -> V=1.0, theta=0.0
% INFO    : Bus 25805	: V=1.00091325738, theta=64.0018282633 -> V=1.0, theta=0.0
% INFO    : Bus 25806	: V=1.00085808478, theta=63.942344197 -> V=1.0, theta=0.0
% INFO    : Bus 25807	: V=0.999049173757, theta=64.8202951757 -> V=1.0, theta=0.0
% INFO    : Bus 25808	: V=1.00189006556, theta=63.2787695602 -> V=1.0, theta=0.0
% INFO    : Bus 25809	: V=0.996722640773, theta=62.9526196255 -> V=1.0, theta=0.0
% INFO    : Bus 25810	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25811	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25812	: V=1.00288198704, theta=62.8087891791 -> V=1.0, theta=0.0
% INFO    : Bus 25813	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25814	: V=0.998800937656, theta=59.4540374567 -> V=1.0, theta=0.0
% INFO    : Bus 25815	: V=0.999226458672, theta=59.36440006 -> V=1.0, theta=0.0
% INFO    : Bus 25816	: V=0.999230862437, theta=59.361764314 -> V=1.0, theta=0.0
% INFO    : Bus 25817	: V=1.00027847102, theta=59.2482620174 -> V=1.0, theta=0.0
% INFO    : Bus 25818	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25819	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25820	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25821	: V=0.998063421579, theta=55.4065972412 -> V=1.0, theta=0.0
% INFO    : Bus 25822	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25823	: V=1.00111547602, theta=52.6328929581 -> V=1.0, theta=0.0
% INFO    : Bus 25824	: V=1.00274592729, theta=52.3210916553 -> V=1.0, theta=0.0
% INFO    : Bus 25825	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25826	: V=0.998342315989, theta=55.4459656485 -> V=1.0, theta=0.0
% INFO    : Bus 25827	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25828	: V=1.00256151021, theta=70.5307964901 -> V=1.0, theta=0.0
% INFO    : Bus 25829	: V=1.00303855523, theta=71.6300164711 -> V=1.0, theta=0.0
% INFO    : Bus 25830	: V=1.00682064418, theta=71.7278312353 -> V=1.0, theta=0.0
% INFO    : Bus 25831	: V=0.990193000124, theta=70.8140197281 -> V=1.0, theta=0.0
% INFO    : Bus 25832	: V=1.00254710139, theta=71.7287986219 -> V=1.0, theta=0.0
% INFO    : Bus 25833	: V=1.00140358885, theta=70.4184423853 -> V=1.0, theta=0.0
% INFO    : Bus 25834	: V=1.00303855523, theta=71.6300164711 -> V=1.0, theta=0.0
% INFO    : Bus 25835	: V=1.00256151021, theta=70.5307964901 -> V=1.0, theta=0.0
% INFO    : Bus 25836	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25837	: V=1.00070540579, theta=58.1078777283 -> V=1.0, theta=0.0
% INFO    : Bus 25838	: V=1.00040089851, theta=58.266279142 -> V=1.0, theta=0.0
% INFO    : Bus 25839	: V=0.999189429221, theta=57.6496589553 -> V=1.0, theta=0.0
% INFO    : Bus 25840	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25841	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25842	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25843	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25844	: V=0.999568349845, theta=92.7226400546 -> V=1.0, theta=0.0
% INFO    : Bus 25845	: V=1.00341891435, theta=90.3864389446 -> V=1.0, theta=0.0
% INFO    : Bus 25846	: V=0.997767658266, theta=93.74491978 -> V=1.0, theta=0.0
% INFO    : Bus 25847	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25848	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25849	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25850	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25851	: V=1.00686243892, theta=63.6394869361 -> V=1.0, theta=0.0
% INFO    : Bus 25852	: V=1.00385588679, theta=62.9244219315 -> V=1.0, theta=0.0
% INFO    : Bus 25853	: V=0.997594480688, theta=63.404603224 -> V=1.0, theta=0.0
% INFO    : Bus 25854	: V=0.998565721215, theta=63.4097752315 -> V=1.0, theta=0.0
% INFO    : Bus 25855	: V=1.00283174083, theta=63.1045657072 -> V=1.0, theta=0.0
% INFO    : Bus 25856	: V=0.997727266165, theta=63.1200848889 -> V=1.0, theta=0.0
% INFO    : Bus 25857	: V=1.00740668367, theta=63.6933165203 -> V=1.0, theta=0.0
% INFO    : Bus 25858	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25859	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25860	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25861	: V=1.00067149905, theta=79.5968606539 -> V=1.0, theta=0.0
% INFO    : Bus 25862	: V=1.00072708075, theta=79.5442033577 -> V=1.0, theta=0.0
% INFO    : Bus 25863	: V=1.00120821948, theta=79.5295197587 -> V=1.0, theta=0.0
% INFO    : Bus 25864	: V=1.00117210277, theta=79.4852377377 -> V=1.0, theta=0.0
% INFO    : Bus 25865	: V=1.00162592247, theta=79.4010203095 -> V=1.0, theta=0.0
% INFO    : Bus 25866	: V=1.00110994777, theta=79.5048083492 -> V=1.0, theta=0.0
% INFO    : Bus 25867	: V=1.00202230675, theta=79.3391809621 -> V=1.0, theta=0.0
% INFO    : Bus 25868	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25869	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25870	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25871	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25872	: V=1.00264294101, theta=55.4245669561 -> V=1.0, theta=0.0
% INFO    : Bus 25873	: V=1.00285945142, theta=55.6791461321 -> V=1.0, theta=0.0
% INFO    : Bus 25874	: V=1.00256596076, theta=55.3166531929 -> V=1.0, theta=0.0
% INFO    : Bus 25875	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25876	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25877	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25878	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25879	: V=1.0045620964, theta=56.2169139452 -> V=1.0, theta=0.0
% INFO    : Bus 25880	: V=0.997739173437, theta=57.314730252 -> V=1.0, theta=0.0
% INFO    : Bus 25881	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25882	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25883	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25884	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25885	: V=1.00165960557, theta=68.2179322733 -> V=1.0, theta=0.0
% INFO    : Bus 25886	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25887	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25888	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25889	: V=0.999911161608, theta=63.0253914204 -> V=1.0, theta=0.0
% INFO    : Bus 25890	: V=0.998111399776, theta=66.443820184 -> V=1.0, theta=0.0
% INFO    : Bus 25891	: V=1.00000000618, theta=64.5791066636 -> V=1.0, theta=0.0
% INFO    : Bus 25892	: V=0.997091229652, theta=63.2467502123 -> V=1.0, theta=0.0
% INFO    : Bus 25893	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25894	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25895	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25896	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25897	: V=1.00777085154, theta=70.9814585003 -> V=1.0, theta=0.0
% INFO    : Bus 25898	: V=0.990278884549, theta=79.8649882934 -> V=1.0, theta=0.0
% INFO    : Bus 25899	: V=1.00153276475, theta=79.6960502205 -> V=1.0, theta=0.0
% INFO    : Bus 25900	: V=1.00107113698, theta=73.5850950056 -> V=1.0, theta=0.0
% INFO    : Bus 25901	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25902	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25903	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25904	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25905	: V=0.999274080405, theta=91.6522559779 -> V=1.0, theta=0.0
% INFO    : Bus 25906	: V=1.00056894885, theta=91.4842409992 -> V=1.0, theta=0.0
% INFO    : Bus 25907	: V=0.979855428183, theta=93.3618267482 -> V=1.0, theta=0.0
% INFO    : Bus 25908	: V=0.998280001588, theta=91.6543403475 -> V=1.0, theta=0.0
% INFO    : Bus 25909	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25910	: V=0.999291976323, theta=91.6462599355 -> V=1.0, theta=0.0
% INFO    : Bus 25911	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25912	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25913	: V=1.00376886445, theta=76.687805062 -> V=1.0, theta=0.0
% INFO    : Bus 25914	: V=1.00491317249, theta=74.777095313 -> V=1.0, theta=0.0
% INFO    : Bus 25915	: V=1.00132088042, theta=78.4235603287 -> V=1.0, theta=0.0
% INFO    : Bus 25916	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25917	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25918	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25919	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25920	: V=1.00181705802, theta=58.1122131346 -> V=1.0, theta=0.0
% INFO    : Bus 25921	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25922	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25923	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25924	: V=1.00172433227, theta=71.4022508847 -> V=1.0, theta=0.0
% INFO    : Bus 25925	: V=1.00248304112, theta=71.2181236193 -> V=1.0, theta=0.0
% INFO    : Bus 25926	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25927	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25928	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25929	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25930	: V=1.0022656639, theta=59.2315174688 -> V=1.0, theta=0.0
% INFO    : Bus 25931	: V=0.9997490867, theta=59.9373762749 -> V=1.0, theta=0.0
% INFO    : Bus 25932	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25933	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25934	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25935	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25936	: V=1.0052322393, theta=58.5105331496 -> V=1.0, theta=0.0
% INFO    : Bus 25937	: V=0.996988890707, theta=60.8159774195 -> V=1.0, theta=0.0
% INFO    : Bus 25938	: V=0.99842279607, theta=58.7709480714 -> V=1.0, theta=0.0
% INFO    : Bus 25939	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25940	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25941	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25942	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25943	: V=0.996792428501, theta=72.2547530043 -> V=1.0, theta=0.0
% INFO    : Bus 25944	: V=0.994572453085, theta=72.3661694753 -> V=1.0, theta=0.0
% INFO    : Bus 25945	: V=1.00440909324, theta=71.3634611394 -> V=1.0, theta=0.0
% INFO    : Bus 25946	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25947	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25948	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25949	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25950	: V=1.00289521451, theta=73.8863766328 -> V=1.0, theta=0.0
% INFO    : Bus 25951	: V=1.00475802312, theta=79.8359438733 -> V=1.0, theta=0.0
% INFO    : Bus 25952	: V=1.00369497619, theta=80.9579496756 -> V=1.0, theta=0.0
% INFO    : Bus 25953	: V=0.999224816721, theta=75.7898884853 -> V=1.0, theta=0.0
% INFO    : Bus 25954	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25955	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25956	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25957	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25958	: V=1.00335406405, theta=67.3705137291 -> V=1.0, theta=0.0
% INFO    : Bus 25959	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25960	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25961	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25962	: V=1.00070777198, theta=48.1461860502 -> V=1.0, theta=0.0
% INFO    : Bus 25963	: V=0.999937919382, theta=47.6309286616 -> V=1.0, theta=0.0
% INFO    : Bus 25964	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25965	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25966	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25967	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25968	: V=1.00035753746, theta=94.245597004 -> V=1.0, theta=0.0
% INFO    : Bus 25969	: V=0.995686763024, theta=96.4208748416 -> V=1.0, theta=0.0
% INFO    : Bus 25970	: V=0.999798718149, theta=94.1863509763 -> V=1.0, theta=0.0
% INFO    : Bus 25971	: V=1.00113971305, theta=93.5034551428 -> V=1.0, theta=0.0
% INFO    : Bus 25972	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25973	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25974	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25975	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25976	: V=0.99735302647, theta=65.2346762146 -> V=1.0, theta=0.0
% INFO    : Bus 25977	: V=0.998634393745, theta=66.2402106089 -> V=1.0, theta=0.0
% INFO    : Bus 25978	: V=0.998361752123, theta=66.0636578803 -> V=1.0, theta=0.0
% INFO    : Bus 25979	: V=0.999680733438, theta=65.881780107 -> V=1.0, theta=0.0
% INFO    : Bus 25980	: V=0.999898537598, theta=65.8135196856 -> V=1.0, theta=0.0
% INFO    : Bus 25981	: V=0.999056155149, theta=65.7593580692 -> V=1.0, theta=0.0
% INFO    : Bus 25982	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25983	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25984	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25985	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25986	: V=1.00076470803, theta=94.1760503804 -> V=1.0, theta=0.0
% INFO    : Bus 25987	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25988	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25989	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25990	: V=0.99714829187, theta=64.294205124 -> V=1.0, theta=0.0
% INFO    : Bus 25991	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25992	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25993	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25994	: V=1.00360531609, theta=74.750378413 -> V=1.0, theta=0.0
% INFO    : Bus 25995	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25996	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25997	: V=1.00252766628, theta=82.6616016522 -> V=1.0, theta=0.0
% INFO    : Bus 25998	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 25999	: V=1.00231162652, theta=75.9331833486 -> V=1.0, theta=0.0
% INFO    : Bus 26000	: V=0.977764382093, theta=84.2913125576 -> V=1.0, theta=0.0
% INFO    : Bus 26001	: V=0.978012614907, theta=84.0992931425 -> V=1.0, theta=0.0
% INFO    : Bus 26002	: V=1.00131532382, theta=79.3771603441 -> V=1.0, theta=0.0
% INFO    : Bus 26003	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26004	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26005	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26006	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26007	: V=1.00086100123, theta=55.2288132949 -> V=1.0, theta=0.0
% INFO    : Bus 26008	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26009	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26010	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26011	: V=1.00237242712, theta=71.065640289 -> V=1.0, theta=0.0
% INFO    : Bus 26012	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26013	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26014	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26015	: V=1.00411263186, theta=74.6635706547 -> V=1.0, theta=0.0
% INFO    : Bus 26016	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26017	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26018	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26019	: V=0.999911867489, theta=77.062014662 -> V=1.0, theta=0.0
% INFO    : Bus 26020	: V=1.00460087177, theta=74.0982948408 -> V=1.0, theta=0.0
% INFO    : Bus 26021	: V=1.00039237525, theta=79.5877697365 -> V=1.0, theta=0.0
% INFO    : Bus 26022	: V=0.994842759625, theta=79.656910052 -> V=1.0, theta=0.0
% INFO    : Bus 26023	: V=1.00057985022, theta=78.3100123537 -> V=1.0, theta=0.0
% INFO    : Bus 26024	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26025	: V=0.999683203132, theta=77.0044551333 -> V=1.0, theta=0.0
% INFO    : Bus 26026	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26027	: V=0.997422106917, theta=80.9688265352 -> V=1.0, theta=0.0
% INFO    : Bus 26028	: V=1.0000290458, theta=78.1056180956 -> V=1.0, theta=0.0
% INFO    : Bus 26029	: V=1.0028576386, theta=75.3289412533 -> V=1.0, theta=0.0
% INFO    : Bus 26030	: V=1.00317249991, theta=81.2718851472 -> V=1.0, theta=0.0
% INFO    : Bus 26031	: V=1.00226053648, theta=81.7636926211 -> V=1.0, theta=0.0
% INFO    : Bus 26032	: V=1.00205846875, theta=81.8609501731 -> V=1.0, theta=0.0
% INFO    : Bus 26033	: V=1.00283631437, theta=81.4648019691 -> V=1.0, theta=0.0
% INFO    : Bus 26034	: V=1.0026732027, theta=81.5591900493 -> V=1.0, theta=0.0
% INFO    : Bus 26035	: V=1.00151468036, theta=82.1146023403 -> V=1.0, theta=0.0
% INFO    : Bus 26036	: V=0.998324846076, theta=80.9311175865 -> V=1.0, theta=0.0
% INFO    : Bus 26037	: V=0.999539876357, theta=77.915018404 -> V=1.0, theta=0.0
% INFO    : Bus 26038	: V=0.997422106917, theta=80.9688265352 -> V=1.0, theta=0.0
% INFO    : Bus 26039	: V=1.0000290458, theta=78.1056180956 -> V=1.0, theta=0.0
% INFO    : Bus 26040	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26041	: V=1.0013963017, theta=64.7099197356 -> V=1.0, theta=0.0
% INFO    : Bus 26042	: V=0.999513634004, theta=68.6613961003 -> V=1.0, theta=0.0
% INFO    : Bus 26043	: V=0.999390878075, theta=67.1300957749 -> V=1.0, theta=0.0
% INFO    : Bus 26044	: V=0.998691463222, theta=68.8720190569 -> V=1.0, theta=0.0
% INFO    : Bus 26045	: V=0.999652619191, theta=69.684574428 -> V=1.0, theta=0.0
% INFO    : Bus 26046	: V=0.996692205752, theta=66.045423524 -> V=1.0, theta=0.0
% INFO    : Bus 26047	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26048	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26049	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26050	: V=0.998535330769, theta=92.7242505787 -> V=1.0, theta=0.0
% INFO    : Bus 26051	: V=1.00218230408, theta=93.3813620997 -> V=1.0, theta=0.0
% INFO    : Bus 26052	: V=1.00396359391, theta=93.2742498092 -> V=1.0, theta=0.0
% INFO    : Bus 26053	: V=0.997300397742, theta=93.2477828318 -> V=1.0, theta=0.0
% INFO    : Bus 26054	: V=1.00215375886, theta=93.4297411839 -> V=1.0, theta=0.0
% INFO    : Bus 26055	: V=0.99787918772, theta=92.6480833637 -> V=1.0, theta=0.0
% INFO    : Bus 26056	: V=1.00218230408, theta=93.3813620997 -> V=1.0, theta=0.0
% INFO    : Bus 26057	: V=0.998535330769, theta=92.7242505787 -> V=1.0, theta=0.0
% INFO    : Bus 26058	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26059	: V=1.00200867065, theta=80.7516492553 -> V=1.0, theta=0.0
% INFO    : Bus 26060	: V=0.995154225564, theta=81.9912302309 -> V=1.0, theta=0.0
% INFO    : Bus 26061	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26062	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26063	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26064	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26065	: V=1.0031680324, theta=92.7051890377 -> V=1.0, theta=0.0
% INFO    : Bus 26066	: V=1.00223291013, theta=92.775404112 -> V=1.0, theta=0.0
% INFO    : Bus 26067	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26068	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26069	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26070	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26071	: V=1.00230102445, theta=66.2778608688 -> V=1.0, theta=0.0
% INFO    : Bus 26072	: V=1.00585645513, theta=64.8743073268 -> V=1.0, theta=0.0
% INFO    : Bus 26073	: V=0.993256050456, theta=69.4376066252 -> V=1.0, theta=0.0
% INFO    : Bus 26074	: V=0.994215706377, theta=69.6327935996 -> V=1.0, theta=0.0
% INFO    : Bus 26075	: V=0.994901863214, theta=69.8157584248 -> V=1.0, theta=0.0
% INFO    : Bus 26076	: V=1.00160476383, theta=66.1973216398 -> V=1.0, theta=0.0
% INFO    : Bus 26077	: V=1.00178748589, theta=68.0179967776 -> V=1.0, theta=0.0
% INFO    : Bus 26078	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26079	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26080	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26081	: V=1.00162010542, theta=64.3539472286 -> V=1.0, theta=0.0
% INFO    : Bus 26082	: V=1.00183518234, theta=64.2628128149 -> V=1.0, theta=0.0
% INFO    : Bus 26083	: V=1.00218948463, theta=64.1274645314 -> V=1.0, theta=0.0
% INFO    : Bus 26084	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26085	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26086	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26087	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26088	: V=1.00390508783, theta=68.9641942301 -> V=1.0, theta=0.0
% INFO    : Bus 26089	: V=0.998208398998, theta=72.2181604938 -> V=1.0, theta=0.0
% INFO    : Bus 26090	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26091	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26092	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26093	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26094	: V=0.996737401492, theta=54.0022824664 -> V=1.0, theta=0.0
% INFO    : Bus 26095	: V=0.999022290755, theta=52.7322300378 -> V=1.0, theta=0.0
% INFO    : Bus 26096	: V=0.996799600684, theta=54.0672735863 -> V=1.0, theta=0.0
% INFO    : Bus 26097	: V=0.99627110078, theta=53.5350225743 -> V=1.0, theta=0.0
% INFO    : Bus 26098	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26099	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26100	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26101	: V=0.998681237593, theta=90.3276352547 -> V=1.0, theta=0.0
% INFO    : Bus 26102	: V=1.00027493247, theta=90.2298596253 -> V=1.0, theta=0.0
% INFO    : Bus 26103	: V=0.999761751106, theta=92.0252057883 -> V=1.0, theta=0.0
% INFO    : Bus 26104	: V=0.998672873547, theta=90.2680023942 -> V=1.0, theta=0.0
% INFO    : Bus 26105	: V=0.99718190671, theta=90.8058407871 -> V=1.0, theta=0.0
% INFO    : Bus 26106	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26107	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26108	: V=1.00622503106, theta=80.5310878946 -> V=1.0, theta=0.0
% INFO    : Bus 26109	: V=1.00117551334, theta=80.7199011945 -> V=1.0, theta=0.0
% INFO    : Bus 26110	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26111	: V=1.00245847551, theta=77.604193614 -> V=1.0, theta=0.0
% INFO    : Bus 26112	: V=0.991609714288, theta=81.6481201946 -> V=1.0, theta=0.0
% INFO    : Bus 26113	: V=0.99120579749, theta=82.3154761999 -> V=1.0, theta=0.0
% INFO    : Bus 26114	: V=0.994172428022, theta=81.9475703983 -> V=1.0, theta=0.0
% INFO    : Bus 26115	: V=0.993547098398, theta=81.881075886 -> V=1.0, theta=0.0
% INFO    : Bus 26116	: V=0.988943861704, theta=81.3491674599 -> V=1.0, theta=0.0
% INFO    : Bus 26117	: V=1.0010372698, theta=79.6266825142 -> V=1.0, theta=0.0
% INFO    : Bus 26118	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26119	: V=1.00102527632, theta=80.7593947407 -> V=1.0, theta=0.0
% INFO    : Bus 26120	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26121	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26122	: V=1.00262949856, theta=71.4289953111 -> V=1.0, theta=0.0
% INFO    : Bus 26123	: V=0.999147169348, theta=75.2237503822 -> V=1.0, theta=0.0
% INFO    : Bus 26124	: V=1.00096891784, theta=73.4421812129 -> V=1.0, theta=0.0
% INFO    : Bus 26125	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26126	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26127	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26128	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26129	: V=1.00323355401, theta=74.0716897207 -> V=1.0, theta=0.0
% INFO    : Bus 26130	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26131	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26132	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26133	: V=0.997533835897, theta=57.8885493931 -> V=1.0, theta=0.0
% INFO    : Bus 26134	: V=0.995737988076, theta=58.1031663779 -> V=1.0, theta=0.0
% INFO    : Bus 26135	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26136	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26137	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26138	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26139	: V=1.00402512125, theta=64.1793550433 -> V=1.0, theta=0.0
% INFO    : Bus 26140	: V=0.981454726436, theta=68.9143994522 -> V=1.0, theta=0.0
% INFO    : Bus 26141	: V=0.981495279336, theta=69.7489972727 -> V=1.0, theta=0.0
% INFO    : Bus 26142	: V=0.981088239823, theta=69.710831892 -> V=1.0, theta=0.0
% INFO    : Bus 26143	: V=1.00438056441, theta=66.5657720885 -> V=1.0, theta=0.0
% INFO    : Bus 26144	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26145	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26146	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26147	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26148	: V=1.00163050962, theta=49.6555372425 -> V=1.0, theta=0.0
% INFO    : Bus 26149	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26150	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26151	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26152	: V=1.00227276175, theta=70.7907272012 -> V=1.0, theta=0.0
% INFO    : Bus 26153	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26154	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26155	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26156	: V=0.996898233059, theta=65.4167837815 -> V=1.0, theta=0.0
% INFO    : Bus 26157	: V=0.998944692345, theta=65.4777322401 -> V=1.0, theta=0.0
% INFO    : Bus 26158	: V=1.00516313657, theta=64.8227232336 -> V=1.0, theta=0.0
% INFO    : Bus 26159	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26160	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26161	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26162	: V=0.996413664065, theta=71.7240467129 -> V=1.0, theta=0.0
% INFO    : Bus 26163	: V=1.00491802386, theta=70.9233139994 -> V=1.0, theta=0.0
% INFO    : Bus 26164	: V=1.00677921065, theta=69.3777514239 -> V=1.0, theta=0.0
% INFO    : Bus 26165	: V=0.987490931649, theta=71.3455855482 -> V=1.0, theta=0.0
% INFO    : Bus 26166	: V=0.967900418997, theta=69.846123498 -> V=1.0, theta=0.0
% INFO    : Bus 26167	: V=1.00264648069, theta=71.7331888512 -> V=1.0, theta=0.0
% INFO    : Bus 26168	: V=1.00486519215, theta=70.8484624347 -> V=1.0, theta=0.0
% INFO    : Bus 26169	: V=0.997599743927, theta=71.8116578945 -> V=1.0, theta=0.0
% INFO    : Bus 26170	: V=1.00491802386, theta=70.9233139994 -> V=1.0, theta=0.0
% INFO    : Bus 26171	: V=0.996413664065, theta=71.7240467129 -> V=1.0, theta=0.0
% INFO    : Bus 26172	: V=0.998885349335, theta=93.8837664686 -> V=1.0, theta=0.0
% INFO    : Bus 26173	: V=0.999400245924, theta=92.8465218019 -> V=1.0, theta=0.0
% INFO    : Bus 26174	: V=1.00177327145, theta=89.6746269882 -> V=1.0, theta=0.0
% INFO    : Bus 26175	: V=1.00137835112, theta=95.8805907628 -> V=1.0, theta=0.0
% INFO    : Bus 26176	: V=1.00104037109, theta=89.8422810162 -> V=1.0, theta=0.0
% INFO    : Bus 26177	: V=0.99832881429, theta=93.8236426078 -> V=1.0, theta=0.0
% INFO    : Bus 26178	: V=0.998834281085, theta=92.6743176158 -> V=1.0, theta=0.0
% INFO    : Bus 26179	: V=0.999400245924, theta=92.8465218019 -> V=1.0, theta=0.0
% INFO    : Bus 26180	: V=0.998885349335, theta=93.8837664686 -> V=1.0, theta=0.0
% INFO    : Bus 26181	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26182	: V=0.999448138874, theta=66.1279520126 -> V=1.0, theta=0.0
% INFO    : Bus 26183	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26184	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26185	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26186	: V=0.999780179468, theta=71.047490438 -> V=1.0, theta=0.0
% INFO    : Bus 26187	: V=1.00127891911, theta=71.3657584405 -> V=1.0, theta=0.0
% INFO    : Bus 26188	: V=0.997889558502, theta=70.0540153487 -> V=1.0, theta=0.0
% INFO    : Bus 26189	: V=1.00003709876, theta=71.1199189141 -> V=1.0, theta=0.0
% INFO    : Bus 26190	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26191	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26192	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26193	: V=1.00136873585, theta=58.1314506565 -> V=1.0, theta=0.0
% INFO    : Bus 26194	: V=0.999062351529, theta=57.3003179903 -> V=1.0, theta=0.0
% INFO    : Bus 26195	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26196	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26197	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26198	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26199	: V=1.00090211735, theta=72.6267447309 -> V=1.0, theta=0.0
% INFO    : Bus 26200	: V=1.00081055118, theta=71.50588013 -> V=1.0, theta=0.0
% INFO    : Bus 26201	: V=0.998478950631, theta=70.0870113802 -> V=1.0, theta=0.0
% INFO    : Bus 26202	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26203	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26204	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26205	: V=0.998533002281, theta=75.2951373723 -> V=1.0, theta=0.0
% INFO    : Bus 26206	: V=1.00316957823, theta=73.6773781366 -> V=1.0, theta=0.0
% INFO    : Bus 26207	: V=1.0053635629, theta=71.326779752 -> V=1.0, theta=0.0
% INFO    : Bus 26208	: V=0.999286484416, theta=77.0752065192 -> V=1.0, theta=0.0
% INFO    : Bus 26209	: V=0.9991773575, theta=75.3291523212 -> V=1.0, theta=0.0
% INFO    : Bus 26210	: V=1.00191389764, theta=73.5782480799 -> V=1.0, theta=0.0
% INFO    : Bus 26211	: V=0.998533002281, theta=75.2951373723 -> V=1.0, theta=0.0
% INFO    : Bus 26212	: V=1.00316957823, theta=73.6773781366 -> V=1.0, theta=0.0
% INFO    : Bus 26213	: V=1.00019069108, theta=77.9762276987 -> V=1.0, theta=0.0
% INFO    : Bus 26214	: V=1.00019354894, theta=77.976661969 -> V=1.0, theta=0.0
% INFO    : Bus 26215	: V=1.00018767505, theta=77.9757880114 -> V=1.0, theta=0.0
% INFO    : Bus 26216	: V=1.00031338483, theta=78.4616450107 -> V=1.0, theta=0.0
% INFO    : Bus 26217	: V=1.00030814146, theta=78.4612109531 -> V=1.0, theta=0.0
% INFO    : Bus 26218	: V=1.0003182738, theta=78.4620692701 -> V=1.0, theta=0.0
% INFO    : Bus 26219	: V=1.00031338483, theta=78.4616450107 -> V=1.0, theta=0.0
% INFO    : Bus 26220	: V=0.999600086093, theta=77.8585107773 -> V=1.0, theta=0.0
% INFO    : Bus 26221	: V=0.999605734, theta=77.8589164535 -> V=1.0, theta=0.0
% INFO    : Bus 26222	: V=1.00028477581, theta=77.1975385804 -> V=1.0, theta=0.0
% INFO    : Bus 26223	: V=1.00028405369, theta=77.1973952214 -> V=1.0, theta=0.0
% INFO    : Bus 26224	: V=1.00117706278, theta=74.4348414395 -> V=1.0, theta=0.0
% INFO    : Bus 26225	: V=1.00117434602, theta=74.4344950518 -> V=1.0, theta=0.0
% INFO    : Bus 26226	: V=1.00193659526, theta=75.4682288265 -> V=1.0, theta=0.0
% INFO    : Bus 26227	: V=1.00192884809, theta=75.4675824705 -> V=1.0, theta=0.0
% INFO    : Bus 26228	: V=1.00194459296, theta=75.4688605946 -> V=1.0, theta=0.0
% INFO    : Bus 26229	: V=0.999892939288, theta=83.5778006581 -> V=1.0, theta=0.0
% INFO    : Bus 26230	: V=0.999899585749, theta=83.5792497607 -> V=1.0, theta=0.0
% INFO    : Bus 26231	: V=0.999892939288, theta=83.5778006581 -> V=1.0, theta=0.0
% INFO    : Bus 26232	: V=0.999886053805, theta=83.5763564215 -> V=1.0, theta=0.0
% INFO    : Bus 26233	: V=1.00083184524, theta=83.8342471923 -> V=1.0, theta=0.0
% INFO    : Bus 26234	: V=1.00081809846, theta=83.8327481261 -> V=1.0, theta=0.0
% INFO    : Bus 26235	: V=1.0007193918, theta=83.666388771 -> V=1.0, theta=0.0
% INFO    : Bus 26236	: V=1.00031641938, theta=77.7973207001 -> V=1.0, theta=0.0
% INFO    : Bus 26237	: V=1.00030120151, theta=77.794333797 -> V=1.0, theta=0.0
% INFO    : Bus 26238	: V=1.00033175205, theta=77.8001801202 -> V=1.0, theta=0.0
% INFO    : Bus 26239	: V=0.999853285038, theta=77.491569012 -> V=1.0, theta=0.0
% INFO    : Bus 26240	: V=0.999863103163, theta=77.4931500147 -> V=1.0, theta=0.0
% INFO    : Bus 26241	: V=0.999853285038, theta=77.491569012 -> V=1.0, theta=0.0
% INFO    : Bus 26242	: V=0.99984366736, theta=77.4901195715 -> V=1.0, theta=0.0
% INFO    : Bus 26243	: V=1.0004907287, theta=77.9261240976 -> V=1.0, theta=0.0
% INFO    : Bus 26244	: V=1.00049370131, theta=77.9262840343 -> V=1.0, theta=0.0
% INFO    : Bus 26245	: V=1.0004907287, theta=77.9261240976 -> V=1.0, theta=0.0
% INFO    : Bus 26246	: V=1.00139064951, theta=85.5175717067 -> V=1.0, theta=0.0
% INFO    : Bus 26247	: V=1.00205005746, theta=85.0516609485 -> V=1.0, theta=0.0
% INFO    : Bus 26248	: V=1.00205299959, theta=85.051867586 -> V=1.0, theta=0.0
% INFO    : Bus 26249	: V=1.00205005746, theta=85.0516609485 -> V=1.0, theta=0.0
% INFO    : Bus 26250	: V=0.99964273286, theta=77.1599575072 -> V=1.0, theta=0.0
% INFO    : Bus 26251	: V=0.99965659214, theta=77.1616307312 -> V=1.0, theta=0.0
% INFO    : Bus 26252	: V=0.999629495452, theta=77.1582296242 -> V=1.0, theta=0.0
% INFO    : Bus 26253	: V=0.998830960765, theta=77.3395779732 -> V=1.0, theta=0.0
% INFO    : Bus 26254	: V=0.998802707662, theta=77.3376847936 -> V=1.0, theta=0.0
% INFO    : Bus 26255	: V=0.998929745555, theta=77.3402141134 -> V=1.0, theta=0.0
% INFO    : Bus 26256	: V=0.998830960765, theta=77.3395779732 -> V=1.0, theta=0.0
% INFO    : Bus 26257	: V=0.99936679973, theta=77.3839604082 -> V=1.0, theta=0.0
% INFO    : Bus 26258	: V=1.0020719176, theta=84.2133812799 -> V=1.0, theta=0.0
% INFO    : Bus 26259	: V=1.00207488758, theta=84.213706031 -> V=1.0, theta=0.0
% INFO    : Bus 26260	: V=1.00207040499, theta=84.2132291966 -> V=1.0, theta=0.0
% INFO    : Bus 26261	: V=1.00062195356, theta=78.3919545644 -> V=1.0, theta=0.0
% INFO    : Bus 26262	: V=1.00071228998, theta=78.642480693 -> V=1.0, theta=0.0
% INFO    : Bus 26263	: V=1.00070621203, theta=78.64199305 -> V=1.0, theta=0.0
% INFO    : Bus 26264	: V=1.00102429302, theta=76.9260242935 -> V=1.0, theta=0.0
% INFO    : Bus 26265	: V=1.00236799012, theta=84.8267846475 -> V=1.0, theta=0.0
% INFO    : Bus 26266	: V=1.00236653009, theta=84.8265825411 -> V=1.0, theta=0.0
% INFO    : Bus 26267	: V=1.00068206762, theta=79.525953583 -> V=1.0, theta=0.0
% INFO    : Bus 26268	: V=1.00067838568, theta=79.5252394001 -> V=1.0, theta=0.0
% INFO    : Bus 26269	: V=1.00068582965, theta=79.5266161951 -> V=1.0, theta=0.0
% INFO    : Bus 26270	: V=1.00068206762, theta=79.525953583 -> V=1.0, theta=0.0
% INFO    : Bus 26271	: V=1.00064010375, theta=79.3417857821 -> V=1.0, theta=0.0
% INFO    : Bus 26272	: V=1.00063367013, theta=79.3411131936 -> V=1.0, theta=0.0
% INFO    : Bus 26273	: V=1.00064663922, theta=79.3424371489 -> V=1.0, theta=0.0
% INFO    : Bus 26274	: V=1.00043345986, theta=79.0658455881 -> V=1.0, theta=0.0
% INFO    : Bus 26275	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26276	: V=1.00113517329, theta=83.9340804204 -> V=1.0, theta=0.0
% INFO    : Bus 26277	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26278	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26279	: V=0.999701085105, theta=82.0546236375 -> V=1.0, theta=0.0
% INFO    : Bus 26280	: V=0.999659200606, theta=82.0495418372 -> V=1.0, theta=0.0
% INFO    : Bus 26281	: V=0.9995566674, theta=81.5300377739 -> V=1.0, theta=0.0
% INFO    : Bus 26282	: V=0.999509288883, theta=81.52538789 -> V=1.0, theta=0.0
% INFO    : Bus 26283	: V=1.00080960212, theta=83.7165631758 -> V=1.0, theta=0.0
% INFO    : Bus 26284	: V=1.00077171242, theta=83.7113685531 -> V=1.0, theta=0.0
% INFO    : Bus 26285	: V=1.00084777225, theta=83.7210300974 -> V=1.0, theta=0.0
% INFO    : Bus 26286	: V=1.00159636703, theta=77.4684393999 -> V=1.0, theta=0.0
% INFO    : Bus 26287	: V=1.00206928732, theta=76.9068245438 -> V=1.0, theta=0.0
% INFO    : Bus 26288	: V=1.00208207642, theta=76.9081384801 -> V=1.0, theta=0.0
% INFO    : Bus 26289	: V=1.00120167331, theta=77.284234002 -> V=1.0, theta=0.0
% INFO    : Bus 26290	: V=1.00067327691, theta=76.9065963943 -> V=1.0, theta=0.0
% INFO    : Bus 26291	: V=1.00018651701, theta=76.4936402592 -> V=1.0, theta=0.0
% INFO    : Bus 26292	: V=1.00018908156, theta=76.4939730607 -> V=1.0, theta=0.0
% INFO    : Bus 26293	: V=0.999652630585, theta=77.2259364161 -> V=1.0, theta=0.0
% INFO    : Bus 26294	: V=0.999654465482, theta=77.2262276206 -> V=1.0, theta=0.0
% INFO    : Bus 26295	: V=0.999650552073, theta=77.2256533185 -> V=1.0, theta=0.0
% INFO    : Bus 26296	: V=1.00091203494, theta=102.215224352 -> V=1.0, theta=0.0
% INFO    : Bus 26297	: V=1.00082934804, theta=99.8057101253 -> V=1.0, theta=0.0
% INFO    : Bus 26298	: V=1.00082702437, theta=99.8053898455 -> V=1.0, theta=0.0
% INFO    : Bus 26299	: V=1.00075065933, theta=99.8068212199 -> V=1.0, theta=0.0
% INFO    : Bus 26300	: V=1.00082934804, theta=99.8057101253 -> V=1.0, theta=0.0
% INFO    : Bus 26301	: V=0.992032767616, theta=90.0816087183 -> V=1.0, theta=0.0
% INFO    : Bus 26302	: V=0.992030242227, theta=90.081150054 -> V=1.0, theta=0.0
% INFO    : Bus 26303	: V=0.99203583047, theta=90.0820894665 -> V=1.0, theta=0.0
% INFO    : Bus 26304	: V=1.00104142199, theta=72.6261896666 -> V=1.0, theta=0.0
% INFO    : Bus 26305	: V=1.00136189017, theta=84.3950389413 -> V=1.0, theta=0.0
% INFO    : Bus 26306	: V=1.00135896164, theta=84.3947618137 -> V=1.0, theta=0.0
% INFO    : Bus 26307	: V=1.00141771153, theta=73.2091479304 -> V=1.0, theta=0.0
% INFO    : Bus 26308	: V=1.0023934135, theta=73.336016839 -> V=1.0, theta=0.0
% INFO    : Bus 26309	: V=1.00219920173, theta=73.3331129352 -> V=1.0, theta=0.0
% INFO    : Bus 26310	: V=1.00069083943, theta=82.179752002 -> V=1.0, theta=0.0
% INFO    : Bus 26311	: V=1.00068711765, theta=82.1794646169 -> V=1.0, theta=0.0
% INFO    : Bus 26312	: V=1.00141850352, theta=73.091487935 -> V=1.0, theta=0.0
% INFO    : Bus 26313	: V=1.00184713611, theta=73.2485655542 -> V=1.0, theta=0.0
% INFO    : Bus 26314	: V=1.00088795744, theta=73.1846543969 -> V=1.0, theta=0.0
% INFO    : Bus 26315	: V=1.00087987614, theta=73.1838869257 -> V=1.0, theta=0.0
% INFO    : Bus 26316	: V=1.00172167211, theta=80.511749442 -> V=1.0, theta=0.0
% INFO    : Bus 26317	: V=1.00228824373, theta=79.5805301144 -> V=1.0, theta=0.0
% INFO    : Bus 26318	: V=1.00179504794, theta=80.1747042751 -> V=1.0, theta=0.0
% INFO    : Bus 26319	: V=0.999428235406, theta=73.5936208407 -> V=1.0, theta=0.0
% INFO    : Bus 26320	: V=0.999412453952, theta=73.5922019328 -> V=1.0, theta=0.0
% INFO    : Bus 26321	: V=0.999447674992, theta=73.5952118856 -> V=1.0, theta=0.0
% INFO    : Bus 26322	: V=0.999428235406, theta=73.5936208407 -> V=1.0, theta=0.0
% INFO    : Bus 26323	: V=1.00055070922, theta=72.9231956597 -> V=1.0, theta=0.0
% INFO    : Bus 26324	: V=1.00056559152, theta=72.9247090792 -> V=1.0, theta=0.0
% INFO    : Bus 26325	: V=1.00055070922, theta=72.9231956597 -> V=1.0, theta=0.0
% INFO    : Bus 26326	: V=0.998344161538, theta=74.2661759703 -> V=1.0, theta=0.0
% INFO    : Bus 26327	: V=0.998334235367, theta=74.2644410171 -> V=1.0, theta=0.0
% INFO    : Bus 26328	: V=0.998354297556, theta=74.2677658676 -> V=1.0, theta=0.0
% INFO    : Bus 26329	: V=0.998344161538, theta=74.2661759703 -> V=1.0, theta=0.0
% INFO    : Bus 26330	: V=0.998896259447, theta=79.7525841846 -> V=1.0, theta=0.0
% INFO    : Bus 26331	: V=0.998907411012, theta=79.7539944176 -> V=1.0, theta=0.0
% INFO    : Bus 26332	: V=0.998885947167, theta=79.7512620885 -> V=1.0, theta=0.0
% INFO    : Bus 26333	: V=0.998896259447, theta=79.7525841846 -> V=1.0, theta=0.0
% INFO    : Bus 26334	: V=1.0005194648, theta=79.6354827099 -> V=1.0, theta=0.0
% INFO    : Bus 26335	: V=0.998461896459, theta=79.7089710193 -> V=1.0, theta=0.0
% INFO    : Bus 26336	: V=1.00118247719, theta=80.1359887696 -> V=1.0, theta=0.0
% INFO    : Bus 26337	: V=1.00045389286, theta=79.9825600683 -> V=1.0, theta=0.0
% INFO    : Bus 26338	: V=1.00044798146, theta=79.9822735101 -> V=1.0, theta=0.0
% INFO    : Bus 26339	: V=1.00045998799, theta=79.9828309827 -> V=1.0, theta=0.0
% INFO    : Bus 26340	: V=0.996751018185, theta=77.9911415177 -> V=1.0, theta=0.0
% INFO    : Bus 26341	: V=0.996749752581, theta=77.9909567384 -> V=1.0, theta=0.0
% INFO    : Bus 26342	: V=0.994295359132, theta=78.6282928192 -> V=1.0, theta=0.0
% INFO    : Bus 26343	: V=0.994293462993, theta=78.6280088395 -> V=1.0, theta=0.0
% INFO    : Bus 26344	: V=1.00162683081, theta=87.3562790582 -> V=1.0, theta=0.0
% INFO    : Bus 26345	: V=1.00135159831, theta=70.0148180167 -> V=1.0, theta=0.0
% INFO    : Bus 26346	: V=1.00011873809, theta=85.8786955694 -> V=1.0, theta=0.0
% INFO    : Bus 26347	: V=1.00010349216, theta=85.8766809726 -> V=1.0, theta=0.0
% INFO    : Bus 26348	: V=1.0001324254, theta=85.8807026169 -> V=1.0, theta=0.0
% INFO    : Bus 26349	: V=1.00029692945, theta=86.0065458976 -> V=1.0, theta=0.0
% INFO    : Bus 26350	: V=1.00004800632, theta=85.8280443685 -> V=1.0, theta=0.0
% INFO    : Bus 26351	: V=0.996438312805, theta=92.2302298418 -> V=1.0, theta=0.0
% INFO    : Bus 26352	: V=0.996435070674, theta=92.2294804766 -> V=1.0, theta=0.0
% INFO    : Bus 26353	: V=0.998829262982, theta=90.9562336414 -> V=1.0, theta=0.0
% INFO    : Bus 26354	: V=0.998823740888, theta=90.9554176335 -> V=1.0, theta=0.0
% INFO    : Bus 26355	: V=0.997780169539, theta=91.4674006374 -> V=1.0, theta=0.0
% INFO    : Bus 26356	: V=0.992311192811, theta=81.5957459842 -> V=1.0, theta=0.0
% INFO    : Bus 26357	: V=0.992860571382, theta=80.1618326057 -> V=1.0, theta=0.0
% INFO    : Bus 26358	: V=0.9929178867, theta=80.1676257528 -> V=1.0, theta=0.0
% INFO    : Bus 26359	: V=0.990241574341, theta=80.0396303894 -> V=1.0, theta=0.0
% INFO    : Bus 26360	: V=0.990180916675, theta=80.0340000074 -> V=1.0, theta=0.0
% INFO    : Bus 26361	: V=0.990292254447, theta=80.0447303417 -> V=1.0, theta=0.0
% INFO    : Bus 26362	: V=0.990241574341, theta=80.0396303894 -> V=1.0, theta=0.0
% INFO    : Bus 26363	: V=0.995657380369, theta=108.410186895 -> V=1.0, theta=0.0
% INFO    : Bus 26364	: V=0.995607805547, theta=108.385467052 -> V=1.0, theta=0.0
% INFO    : Bus 26365	: V=0.995475401074, theta=108.318445867 -> V=1.0, theta=0.0
% INFO    : Bus 26366	: V=0.995502490032, theta=108.323573044 -> V=1.0, theta=0.0
% INFO    : Bus 26367	: V=0.996702889744, theta=107.252340986 -> V=1.0, theta=0.0
% INFO    : Bus 26368	: V=0.995477752012, theta=108.308800497 -> V=1.0, theta=0.0
% INFO    : Bus 26369	: V=0.996643969401, theta=107.247510912 -> V=1.0, theta=0.0
% INFO    : Bus 26370	: V=0.996702547797, theta=107.252262472 -> V=1.0, theta=0.0
% INFO    : Bus 26371	: V=0.996644807228, theta=107.218179491 -> V=1.0, theta=0.0
% INFO    : Bus 26372	: V=1.00003089422, theta=85.6576104551 -> V=1.0, theta=0.0
% INFO    : Bus 26373	: V=1.00002796064, theta=85.6571392359 -> V=1.0, theta=0.0
% INFO    : Bus 26374	: V=1.0001308384, theta=85.6571157526 -> V=1.0, theta=0.0
% INFO    : Bus 26375	: V=0.999641391383, theta=85.7226079068 -> V=1.0, theta=0.0
% INFO    : Bus 26376	: V=0.999639664307, theta=85.7223998914 -> V=1.0, theta=0.0
% INFO    : Bus 26377	: V=0.997047804234, theta=108.899806474 -> V=1.0, theta=0.0
% INFO    : Bus 26378	: V=1.00273389986, theta=85.2471229463 -> V=1.0, theta=0.0
% INFO    : Bus 26379	: V=1.00273641165, theta=85.2474809694 -> V=1.0, theta=0.0
% INFO    : Bus 26380	: V=1.00324951691, theta=85.5205075906 -> V=1.0, theta=0.0
% INFO    : Bus 26381	: V=1.00324603371, theta=85.5201589296 -> V=1.0, theta=0.0
% INFO    : Bus 26382	: V=1.00288233692, theta=85.8786229628 -> V=1.0, theta=0.0
% INFO    : Bus 26383	: V=1.00095732296, theta=92.6489662466 -> V=1.0, theta=0.0
% INFO    : Bus 26384	: V=0.999212669304, theta=87.1353172253 -> V=1.0, theta=0.0
% INFO    : Bus 26385	: V=0.988755460744, theta=102.460676445 -> V=1.0, theta=0.0
% INFO    : Bus 26386	: V=0.990205205739, theta=104.176068162 -> V=1.0, theta=0.0
% INFO    : Bus 26387	: V=0.991722963854, theta=105.677334904 -> V=1.0, theta=0.0
% INFO    : Bus 26388	: V=0.991719998775, theta=105.677020139 -> V=1.0, theta=0.0
% INFO    : Bus 26389	: V=1.00014114099, theta=89.0059336406 -> V=1.0, theta=0.0
% INFO    : Bus 26390	: V=0.995648335217, theta=88.8405791733 -> V=1.0, theta=0.0
% INFO    : Bus 26391	: V=0.996067501377, theta=89.1533615929 -> V=1.0, theta=0.0
% INFO    : Bus 26392	: V=0.996118582693, theta=88.7822478741 -> V=1.0, theta=0.0
% INFO    : Bus 26393	: V=0.996076742291, theta=88.7734661809 -> V=1.0, theta=0.0
% INFO    : Bus 26394	: V=0.99530806122, theta=88.8532012169 -> V=1.0, theta=0.0
% INFO    : Bus 26395	: V=1.00538538156, theta=92.5549630213 -> V=1.0, theta=0.0
% INFO    : Bus 26396	: V=1.00558020043, theta=92.4710725457 -> V=1.0, theta=0.0
% INFO    : Bus 26397	: V=1.00486376297, theta=92.9499662892 -> V=1.0, theta=0.0
% INFO    : Bus 26398	: V=1.0048805238, theta=92.9505251355 -> V=1.0, theta=0.0
% INFO    : Bus 26399	: V=1.00484883508, theta=92.9494054311 -> V=1.0, theta=0.0
% INFO    : Bus 26400	: V=0.998469558324, theta=114.185371486 -> V=1.0, theta=0.0
% INFO    : Bus 26401	: V=0.997761921228, theta=113.665049341 -> V=1.0, theta=0.0
% INFO    : Bus 26402	: V=0.997910730142, theta=113.58426998 -> V=1.0, theta=0.0
% INFO    : Bus 26403	: V=1.00064816748, theta=89.3370772749 -> V=1.0, theta=0.0
% INFO    : Bus 26404	: V=1.00064617769, theta=89.3369315453 -> V=1.0, theta=0.0
% INFO    : Bus 26405	: V=1.00065007986, theta=89.3372057611 -> V=1.0, theta=0.0
% INFO    : Bus 26406	: V=1.00318595118, theta=93.5314010623 -> V=1.0, theta=0.0
% INFO    : Bus 26407	: V=0.99802724365, theta=94.7453110827 -> V=1.0, theta=0.0
% INFO    : Bus 26408	: V=0.999651826688, theta=94.2492963318 -> V=1.0, theta=0.0
% INFO    : Bus 26409	: V=0.99964950198, theta=94.2489415284 -> V=1.0, theta=0.0
% INFO    : Bus 26410	: V=1.00084902171, theta=94.0202612843 -> V=1.0, theta=0.0
% INFO    : Bus 26411	: V=0.996461573537, theta=90.0586609421 -> V=1.0, theta=0.0
% INFO    : Bus 26412	: V=0.996409381172, theta=90.1869520272 -> V=1.0, theta=0.0
% INFO    : Bus 26413	: V=0.996353509493, theta=90.181014465 -> V=1.0, theta=0.0
% INFO    : Bus 26414	: V=0.996467806669, theta=90.1927223361 -> V=1.0, theta=0.0
% INFO    : Bus 26415	: V=0.9973272318, theta=89.6538039329 -> V=1.0, theta=0.0
% INFO    : Bus 26416	: V=1.00054707704, theta=91.7173954344 -> V=1.0, theta=0.0
% INFO    : Bus 26417	: V=1.0005434728, theta=91.7170239869 -> V=1.0, theta=0.0
% INFO    : Bus 26418	: V=1.00110145681, theta=116.655553031 -> V=1.0, theta=0.0
% INFO    : Bus 26419	: V=0.999299042384, theta=114.827425633 -> V=1.0, theta=0.0
% INFO    : Bus 26420	: V=1.00055376868, theta=115.378574903 -> V=1.0, theta=0.0
% INFO    : Bus 26421	: V=1.00055145932, theta=115.378297606 -> V=1.0, theta=0.0
% INFO    : Bus 26422	: V=0.999898386171, theta=116.206452092 -> V=1.0, theta=0.0
% INFO    : Bus 26423	: V=0.998006265172, theta=91.5119375816 -> V=1.0, theta=0.0
% INFO    : Bus 26424	: V=0.998003202381, theta=91.511550106 -> V=1.0, theta=0.0
% INFO    : Bus 26425	: V=1.00482365829, theta=92.1222440505 -> V=1.0, theta=0.0
% INFO    : Bus 26426	: V=1.0048269139, theta=92.1225691934 -> V=1.0, theta=0.0
% INFO    : Bus 26427	: V=1.00482365829, theta=92.1222440505 -> V=1.0, theta=0.0
% INFO    : Bus 26428	: V=0.995161427399, theta=98.8674306124 -> V=1.0, theta=0.0
% INFO    : Bus 26429	: V=0.994422662229, theta=97.5845285193 -> V=1.0, theta=0.0
% INFO    : Bus 26430	: V=0.994407366442, theta=97.5825701673 -> V=1.0, theta=0.0
% INFO    : Bus 26431	: V=0.99443809948, theta=97.5865001648 -> V=1.0, theta=0.0
% INFO    : Bus 26432	: V=0.994422662229, theta=97.5845285193 -> V=1.0, theta=0.0
% INFO    : Bus 26433	: V=0.995244708111, theta=99.1205784345 -> V=1.0, theta=0.0
% INFO    : Bus 26434	: V=0.998564259498, theta=111.485317585 -> V=1.0, theta=0.0
% INFO    : Bus 26435	: V=0.99855982115, theta=111.484807075 -> V=1.0, theta=0.0
% INFO    : Bus 26436	: V=0.998568531186, theta=111.485851204 -> V=1.0, theta=0.0
% INFO    : Bus 26437	: V=0.998564259498, theta=111.485317585 -> V=1.0, theta=0.0
% INFO    : Bus 26438	: V=0.997879891788, theta=108.232662505 -> V=1.0, theta=0.0
% INFO    : Bus 26439	: V=0.997656220176, theta=109.808548696 -> V=1.0, theta=0.0
% INFO    : Bus 26440	: V=1.00034376987, theta=116.635472503 -> V=1.0, theta=0.0
% INFO    : Bus 26441	: V=1.00034670205, theta=116.635781877 -> V=1.0, theta=0.0
% INFO    : Bus 26442	: V=1.00034376987, theta=116.635472503 -> V=1.0, theta=0.0
% INFO    : Bus 26443	: V=1.00034106206, theta=116.635177528 -> V=1.0, theta=0.0
% INFO    : Bus 26444	: V=1.00107035818, theta=117.66372222 -> V=1.0, theta=0.0
% INFO    : Bus 26445	: V=1.00156880812, theta=117.205080021 -> V=1.0, theta=0.0
% INFO    : Bus 26446	: V=1.00462278615, theta=89.082257872 -> V=1.0, theta=0.0
% INFO    : Bus 26447	: V=0.997706209338, theta=92.6054314928 -> V=1.0, theta=0.0
% INFO    : Bus 26448	: V=0.99737538447, theta=93.5623992716 -> V=1.0, theta=0.0
% INFO    : Bus 26449	: V=0.998004447126, theta=93.9510399613 -> V=1.0, theta=0.0
% INFO    : Bus 26450	: V=0.997363637061, theta=93.7171570032 -> V=1.0, theta=0.0
% INFO    : Bus 26451	: V=0.997311776228, theta=93.7116399253 -> V=1.0, theta=0.0
% INFO    : Bus 26452	: V=0.997417903352, theta=93.7233542809 -> V=1.0, theta=0.0
% INFO    : Bus 26453	: V=0.994342779983, theta=116.503640397 -> V=1.0, theta=0.0
% INFO    : Bus 26454	: V=0.997114672746, theta=116.217372168 -> V=1.0, theta=0.0
% INFO    : Bus 26455	: V=0.995825934117, theta=116.336481748 -> V=1.0, theta=0.0
% INFO    : Bus 26456	: V=0.998915784524, theta=104.678221964 -> V=1.0, theta=0.0
% INFO    : Bus 26457	: V=0.998945263855, theta=104.760625827 -> V=1.0, theta=0.0
% INFO    : Bus 26458	: V=0.999210838914, theta=104.183139606 -> V=1.0, theta=0.0
% INFO    : Bus 26459	: V=0.999182624084, theta=104.179967059 -> V=1.0, theta=0.0
% INFO    : Bus 26460	: V=0.999239879963, theta=104.186827529 -> V=1.0, theta=0.0
% INFO    : Bus 26461	: V=1.00180023729, theta=113.542353588 -> V=1.0, theta=0.0
% INFO    : Bus 26462	: V=1.00180858997, theta=113.543056882 -> V=1.0, theta=0.0
% INFO    : Bus 26463	: V=1.00174855964, theta=113.593620517 -> V=1.0, theta=0.0
% INFO    : Bus 26464	: V=1.00107979193, theta=113.174016857 -> V=1.0, theta=0.0
% INFO    : Bus 26465	: V=1.00238436509, theta=95.9932380871 -> V=1.0, theta=0.0
% INFO    : Bus 26466	: V=1.0015105929, theta=95.2478615434 -> V=1.0, theta=0.0
% INFO    : Bus 26467	: V=1.00150577277, theta=95.2474001824 -> V=1.0, theta=0.0
% INFO    : Bus 26468	: V=1.00151534295, theta=95.2482744507 -> V=1.0, theta=0.0
% INFO    : Bus 26469	: V=1.00315155495, theta=96.6097505938 -> V=1.0, theta=0.0
% INFO    : Bus 26470	: V=1.00347950592, theta=109.595150777 -> V=1.0, theta=0.0
% INFO    : Bus 26471	: V=1.00233432188, theta=108.341403733 -> V=1.0, theta=0.0
% INFO    : Bus 26472	: V=1.00233172454, theta=108.341169035 -> V=1.0, theta=0.0
% INFO    : Bus 26473	: V=0.997509285336, theta=117.771085217 -> V=1.0, theta=0.0
% INFO    : Bus 26474	: V=1.00176066345, theta=113.887522753 -> V=1.0, theta=0.0
% INFO    : Bus 26475	: V=1.00175014928, theta=113.886399152 -> V=1.0, theta=0.0
% INFO    : Bus 26476	: V=1.00177000382, theta=113.888574079 -> V=1.0, theta=0.0
% INFO    : Bus 26477	: V=1.00176066345, theta=113.887522753 -> V=1.0, theta=0.0
% INFO    : Bus 26478	: V=1.00010608615, theta=114.480929685 -> V=1.0, theta=0.0
% INFO    : Bus 26479	: V=1.00009720303, theta=114.479806501 -> V=1.0, theta=0.0
% INFO    : Bus 26480	: V=1.00016936497, theta=115.081466392 -> V=1.0, theta=0.0
% INFO    : Bus 26481	: V=1.00015488027, theta=115.080073573 -> V=1.0, theta=0.0
% INFO    : Bus 26482	: V=0.996015099084, theta=81.0053058634 -> V=1.0, theta=0.0
% INFO    : Bus 26483	: V=0.995252739749, theta=79.8768544569 -> V=1.0, theta=0.0
% INFO    : Bus 26484	: V=0.997598968577, theta=82.1016393788 -> V=1.0, theta=0.0
% INFO    : Bus 26485	: V=1.00422724473, theta=97.6807422479 -> V=1.0, theta=0.0
% INFO    : Bus 26486	: V=1.00002038042, theta=123.416263637 -> V=1.0, theta=0.0
% INFO    : Bus 26487	: V=1.00722773849, theta=95.5677061312 -> V=1.0, theta=0.0
% INFO    : Bus 26488	: V=1.00124926131, theta=112.400926761 -> V=1.0, theta=0.0
% INFO    : Bus 26489	: V=1.00125040812, theta=112.401053265 -> V=1.0, theta=0.0
% INFO    : Bus 26490	: V=1.00124926131, theta=112.400926761 -> V=1.0, theta=0.0
% INFO    : Bus 26491	: V=1.0012481806, theta=112.400814555 -> V=1.0, theta=0.0
% INFO    : Bus 26492	: V=0.999508688844, theta=118.68730536 -> V=1.0, theta=0.0
% INFO    : Bus 26493	: V=0.998898287118, theta=120.678416152 -> V=1.0, theta=0.0
% INFO    : Bus 26494	: V=0.998904088332, theta=120.678912682 -> V=1.0, theta=0.0
% INFO    : Bus 26495	: V=0.998892831428, theta=120.6779204 -> V=1.0, theta=0.0
% INFO    : Bus 26496	: V=0.999171725512, theta=121.108564837 -> V=1.0, theta=0.0
% INFO    : Bus 26497	: V=0.999165477863, theta=121.107880284 -> V=1.0, theta=0.0
% INFO    : Bus 26498	: V=0.99917830083, theta=121.109271574 -> V=1.0, theta=0.0
% INFO    : Bus 26499	: V=0.999171725512, theta=121.108564837 -> V=1.0, theta=0.0
% INFO    : Bus 26500	: V=0.997281414706, theta=80.8035447612 -> V=1.0, theta=0.0
% INFO    : Bus 26501	: V=1.00098466, theta=92.7134060336 -> V=1.0, theta=0.0
% INFO    : Bus 26502	: V=0.999850652827, theta=92.654985515 -> V=1.0, theta=0.0
% INFO    : Bus 26503	: V=0.999824598169, theta=92.6509862665 -> V=1.0, theta=0.0
% INFO    : Bus 26504	: V=1.00045068205, theta=92.6514876278 -> V=1.0, theta=0.0
% INFO    : Bus 26505	: V=1.00604393231, theta=91.7600398662 -> V=1.0, theta=0.0
% INFO    : Bus 26506	: V=1.00794323063, theta=111.538349135 -> V=1.0, theta=0.0
% INFO    : Bus 26507	: V=1.00761615414, theta=111.256614259 -> V=1.0, theta=0.0
% INFO    : Bus 26508	: V=1.00761800177, theta=111.256938173 -> V=1.0, theta=0.0
% INFO    : Bus 26509	: V=1.00684421048, theta=110.99405921 -> V=1.0, theta=0.0
% INFO    : Bus 26510	: V=1.00684625595, theta=110.994388347 -> V=1.0, theta=0.0
% INFO    : Bus 26511	: V=0.998681468611, theta=122.701253802 -> V=1.0, theta=0.0
% INFO    : Bus 26512	: V=0.998687071606, theta=122.701652205 -> V=1.0, theta=0.0
% INFO    : Bus 26513	: V=0.99867529839, theta=122.700871602 -> V=1.0, theta=0.0
% INFO    : Bus 26514	: V=0.998681468611, theta=122.701253802 -> V=1.0, theta=0.0
% INFO    : Bus 26515	: V=0.999280542696, theta=122.606439729 -> V=1.0, theta=0.0
% INFO    : Bus 26516	: V=0.999185800525, theta=123.043893862 -> V=1.0, theta=0.0
% INFO    : Bus 26517	: V=0.999689311132, theta=99.9035561526 -> V=1.0, theta=0.0
% INFO    : Bus 26518	: V=1.00304053914, theta=100.331737348 -> V=1.0, theta=0.0
% INFO    : Bus 26519	: V=1.0030398344, theta=100.33165223 -> V=1.0, theta=0.0
% INFO    : Bus 26520	: V=1.0047139676, theta=100.903303446 -> V=1.0, theta=0.0
% INFO    : Bus 26521	: V=0.999080411909, theta=120.884683551 -> V=1.0, theta=0.0
% INFO    : Bus 26522	: V=0.999998156771, theta=96.0049234394 -> V=1.0, theta=0.0
% INFO    : Bus 26523	: V=0.999997174374, theta=96.004721037 -> V=1.0, theta=0.0
% INFO    : Bus 26524	: V=0.999992581375, theta=96.0054329278 -> V=1.0, theta=0.0
% INFO    : Bus 26525	: V=0.999994057909, theta=96.7947363439 -> V=1.0, theta=0.0
% INFO    : Bus 26526	: V=0.999960462433, theta=120.53201537 -> V=1.0, theta=0.0
% INFO    : Bus 26527	: V=1.00028150109, theta=120.234954804 -> V=1.0, theta=0.0
% INFO    : Bus 26528	: V=1.00027463011, theta=120.233979148 -> V=1.0, theta=0.0
% INFO    : Bus 26529	: V=1.00079918633, theta=120.015705744 -> V=1.0, theta=0.0
% INFO    : Bus 26530	: V=1.00076216288, theta=119.766667572 -> V=1.0, theta=0.0
% INFO    : Bus 26531	: V=1.00374327841, theta=90.4407368321 -> V=1.0, theta=0.0
% INFO    : Bus 26532	: V=1.00333428773, theta=90.1935929206 -> V=1.0, theta=0.0
% INFO    : Bus 26533	: V=0.989324370477, theta=105.431496541 -> V=1.0, theta=0.0
% INFO    : Bus 26534	: V=0.989254195651, theta=105.422708298 -> V=1.0, theta=0.0
% INFO    : Bus 26535	: V=0.989390915755, theta=105.439427711 -> V=1.0, theta=0.0
% INFO    : Bus 26536	: V=0.991679558793, theta=102.783185704 -> V=1.0, theta=0.0
% INFO    : Bus 26537	: V=0.991638237718, theta=102.774484362 -> V=1.0, theta=0.0
% INFO    : Bus 26538	: V=0.988216082226, theta=103.782065342 -> V=1.0, theta=0.0
% INFO    : Bus 26539	: V=0.987583673558, theta=104.049212188 -> V=1.0, theta=0.0
% INFO    : Bus 26540	: V=0.987524366728, theta=104.040704643 -> V=1.0, theta=0.0
% INFO    : Bus 26541	: V=0.987643378149, theta=104.057164774 -> V=1.0, theta=0.0
% INFO    : Bus 26542	: V=0.987583673558, theta=104.049212188 -> V=1.0, theta=0.0
% INFO    : Bus 26543	: V=1.00191065275, theta=89.7084780686 -> V=1.0, theta=0.0
% INFO    : Bus 26544	: V=1.001907361, theta=89.7080741346 -> V=1.0, theta=0.0
% INFO    : Bus 26545	: V=1.00196827792, theta=89.7079396607 -> V=1.0, theta=0.0
% INFO    : Bus 26546	: V=1.00283863203, theta=89.9849325724 -> V=1.0, theta=0.0
% INFO    : Bus 26547	: V=1.00283116221, theta=89.9841827632 -> V=1.0, theta=0.0
% INFO    : Bus 26548	: V=1.00284583502, theta=89.9856257212 -> V=1.0, theta=0.0
% INFO    : Bus 26549	: V=1.00283863203, theta=89.9849325724 -> V=1.0, theta=0.0
% INFO    : Bus 26550	: V=0.9959567493, theta=100.64120605 -> V=1.0, theta=0.0
% INFO    : Bus 26551	: V=0.998124840477, theta=99.8150138891 -> V=1.0, theta=0.0
% INFO    : Bus 26552	: V=0.998120392987, theta=99.814642535 -> V=1.0, theta=0.0
% INFO    : Bus 26553	: V=0.997172967829, theta=100.191230932 -> V=1.0, theta=0.0
% INFO    : Bus 26554	: V=0.996537621954, theta=116.992361689 -> V=1.0, theta=0.0
% INFO    : Bus 26555	: V=0.997296771086, theta=116.816864951 -> V=1.0, theta=0.0
% INFO    : Bus 26556	: V=0.997315748195, theta=116.819779604 -> V=1.0, theta=0.0
% INFO    : Bus 26557	: V=0.997280762931, theta=116.813400633 -> V=1.0, theta=0.0
% INFO    : Bus 26558	: V=0.997296771086, theta=116.816864951 -> V=1.0, theta=0.0
% INFO    : Bus 26559	: V=0.996472676101, theta=117.204029794 -> V=1.0, theta=0.0
% INFO    : Bus 26560	: V=0.996577757307, theta=117.206352478 -> V=1.0, theta=0.0
% INFO    : Bus 26561	: V=1.00414206056, theta=113.717839456 -> V=1.0, theta=0.0
% INFO    : Bus 26562	: V=1.00444923284, theta=113.80800637 -> V=1.0, theta=0.0
% INFO    : Bus 26563	: V=1.00444491016, theta=113.807393555 -> V=1.0, theta=0.0
% INFO    : Bus 26564	: V=1.00445359321, theta=113.808612631 -> V=1.0, theta=0.0
% INFO    : Bus 26565	: V=1.00401560101, theta=91.7870875539 -> V=1.0, theta=0.0
% INFO    : Bus 26566	: V=0.996654513226, theta=111.001290107 -> V=1.0, theta=0.0
% INFO    : Bus 26567	: V=0.99655147482, theta=110.992729234 -> V=1.0, theta=0.0
% INFO    : Bus 26568	: V=0.996760281091, theta=111.009866642 -> V=1.0, theta=0.0
% INFO    : Bus 26569	: V=0.997424345567, theta=111.748447275 -> V=1.0, theta=0.0
% INFO    : Bus 26570	: V=0.997358265129, theta=111.740611185 -> V=1.0, theta=0.0
% INFO    : Bus 26571	: V=0.997492880161, theta=111.757162344 -> V=1.0, theta=0.0
% INFO    : Bus 26572	: V=0.996862564643, theta=110.484261304 -> V=1.0, theta=0.0
% INFO    : Bus 26573	: V=0.997400312201, theta=111.231109194 -> V=1.0, theta=0.0
% INFO    : Bus 26574	: V=0.997648120362, theta=109.223669122 -> V=1.0, theta=0.0
% INFO    : Bus 26575	: V=0.997178431125, theta=108.996009154 -> V=1.0, theta=0.0
% INFO    : Bus 26576	: V=0.997195082247, theta=108.997268319 -> V=1.0, theta=0.0
% INFO    : Bus 26577	: V=0.997178431125, theta=108.996009154 -> V=1.0, theta=0.0
% INFO    : Bus 26578	: V=1.00006720646, theta=121.344230078 -> V=1.0, theta=0.0
% INFO    : Bus 26579	: V=1.00145451055, theta=121.351386023 -> V=1.0, theta=0.0
% INFO    : Bus 26580	: V=1.00145747069, theta=121.351627801 -> V=1.0, theta=0.0
% INFO    : Bus 26581	: V=0.999607502279, theta=113.908747314 -> V=1.0, theta=0.0
% INFO    : Bus 26582	: V=1.00025769054, theta=113.257169819 -> V=1.0, theta=0.0
% INFO    : Bus 26583	: V=0.998409368272, theta=109.951571972 -> V=1.0, theta=0.0
% INFO    : Bus 26584	: V=0.998383202198, theta=109.9469564 -> V=1.0, theta=0.0
% INFO    : Bus 26585	: V=0.998443079242, theta=109.956832335 -> V=1.0, theta=0.0
% INFO    : Bus 26586	: V=0.998409368272, theta=109.951571972 -> V=1.0, theta=0.0
% INFO    : Bus 26587	: V=0.998131695002, theta=109.556996717 -> V=1.0, theta=0.0
% INFO    : Bus 26588	: V=0.998059926441, theta=109.634443305 -> V=1.0, theta=0.0
% INFO    : Bus 26589	: V=0.997369111765, theta=109.644179007 -> V=1.0, theta=0.0
% INFO    : Bus 26590	: V=0.999035268534, theta=89.6249455702 -> V=1.0, theta=0.0
% INFO    : Bus 26591	: V=0.999126313333, theta=89.0019576873 -> V=1.0, theta=0.0
% INFO    : Bus 26592	: V=0.999128085351, theta=89.0022034133 -> V=1.0, theta=0.0
% INFO    : Bus 26593	: V=0.999125290098, theta=89.0018456223 -> V=1.0, theta=0.0
% INFO    : Bus 26594	: V=0.998595229155, theta=110.645060391 -> V=1.0, theta=0.0
% INFO    : Bus 26595	: V=0.998604104846, theta=110.646823662 -> V=1.0, theta=0.0
% INFO    : Bus 26596	: V=0.997992635887, theta=110.112471098 -> V=1.0, theta=0.0
% INFO    : Bus 26597	: V=0.997984198164, theta=110.110842572 -> V=1.0, theta=0.0
% INFO    : Bus 26598	: V=0.998000412563, theta=110.114280299 -> V=1.0, theta=0.0
% INFO    : Bus 26599	: V=1.00122168699, theta=110.967861575 -> V=1.0, theta=0.0
% INFO    : Bus 26600	: V=1.00123966381, theta=110.969579359 -> V=1.0, theta=0.0
% INFO    : Bus 26601	: V=1.00238719926, theta=96.1153436278 -> V=1.0, theta=0.0
% INFO    : Bus 26602	: V=1.00265301056, theta=94.9955676599 -> V=1.0, theta=0.0
% INFO    : Bus 26603	: V=1.00249476745, theta=92.7109412885 -> V=1.0, theta=0.0
% INFO    : Bus 26604	: V=1.00249303631, theta=92.7107760699 -> V=1.0, theta=0.0
% INFO    : Bus 26605	: V=1.00249667174, theta=92.7110961634 -> V=1.0, theta=0.0
% INFO    : Bus 26606	: V=1.00290513838, theta=93.3521182374 -> V=1.0, theta=0.0
% INFO    : Bus 26607	: V=1.00290736672, theta=93.3524612778 -> V=1.0, theta=0.0
% INFO    : Bus 26608	: V=1.00335052133, theta=121.400764474 -> V=1.0, theta=0.0
% INFO    : Bus 26609	: V=1.00334809423, theta=121.40052806 -> V=1.0, theta=0.0
% INFO    : Bus 26610	: V=1.00335321976, theta=121.401029328 -> V=1.0, theta=0.0
% INFO    : Bus 26611	: V=1.00070224129, theta=110.430110144 -> V=1.0, theta=0.0
% INFO    : Bus 26612	: V=1.00068444679, theta=110.428336412 -> V=1.0, theta=0.0
% INFO    : Bus 26613	: V=1.00093355425, theta=110.591489895 -> V=1.0, theta=0.0
% INFO    : Bus 26614	: V=1.00090703099, theta=110.589991231 -> V=1.0, theta=0.0
% INFO    : Bus 26615	: V=1.00095971459, theta=110.592862196 -> V=1.0, theta=0.0
% INFO    : Bus 26616	: V=1.00044970664, theta=110.343389979 -> V=1.0, theta=0.0
% INFO    : Bus 26617	: V=0.993931870239, theta=87.0988286789 -> V=1.0, theta=0.0
% INFO    : Bus 26618	: V=0.98985365314, theta=85.3947369896 -> V=1.0, theta=0.0
% INFO    : Bus 26619	: V=1.00665067269, theta=83.0720244397 -> V=1.0, theta=0.0
% INFO    : Bus 26620	: V=0.989778445421, theta=85.3880504738 -> V=1.0, theta=0.0
% INFO    : Bus 26621	: V=0.989853636944, theta=85.3947319291 -> V=1.0, theta=0.0
% INFO    : Bus 26622	: V=0.99007655808, theta=85.4721641296 -> V=1.0, theta=0.0
% INFO    : Bus 26623	: V=0.98985365314, theta=85.3947369896 -> V=1.0, theta=0.0
% INFO    : Bus 26624	: V=0.991817584203, theta=86.2440025553 -> V=1.0, theta=0.0
% INFO    : Bus 26625	: V=0.991772604884, theta=86.237807333 -> V=1.0, theta=0.0
% INFO    : Bus 26626	: V=0.990982460702, theta=85.9504882345 -> V=1.0, theta=0.0
% INFO    : Bus 26627	: V=0.999012933337, theta=121.425817029 -> V=1.0, theta=0.0
% INFO    : Bus 26628	: V=1.00198101565, theta=121.919792527 -> V=1.0, theta=0.0
% INFO    : Bus 26629	: V=1.00194368998, theta=121.913521827 -> V=1.0, theta=0.0
% INFO    : Bus 26630	: V=1.00201347325, theta=121.926005142 -> V=1.0, theta=0.0
% INFO    : Bus 26631	: V=1.00198101565, theta=121.919792527 -> V=1.0, theta=0.0
% INFO    : Bus 26632	: V=1.00176907671, theta=122.18284408 -> V=1.0, theta=0.0
% INFO    : Bus 26633	: V=1.00181526459, theta=122.188824491 -> V=1.0, theta=0.0
% INFO    : Bus 26634	: V=1.00176907671, theta=122.18284408 -> V=1.0, theta=0.0
% INFO    : Bus 26635	: V=1.00172628391, theta=122.177642319 -> V=1.0, theta=0.0
% INFO    : Bus 26636	: V=1.00207737104, theta=121.763032669 -> V=1.0, theta=0.0
% INFO    : Bus 26637	: V=1.00198926879, theta=121.611734895 -> V=1.0, theta=0.0
% INFO    : Bus 26638	: V=1.00194434489, theta=121.60554009 -> V=1.0, theta=0.0
% INFO    : Bus 26639	: V=1.00202969045, theta=121.616922223 -> V=1.0, theta=0.0
% INFO    : Bus 26640	: V=1.00198926879, theta=121.611734895 -> V=1.0, theta=0.0
% INFO    : Bus 26641	: V=1.00250792155, theta=95.3105351441 -> V=1.0, theta=0.0
% INFO    : Bus 26642	: V=1.00250832393, theta=95.3106061328 -> V=1.0, theta=0.0
% INFO    : Bus 26643	: V=1.00250755311, theta=95.3104644947 -> V=1.0, theta=0.0
% INFO    : Bus 26644	: V=0.998081307946, theta=118.050877247 -> V=1.0, theta=0.0
% INFO    : Bus 26645	: V=0.996420384683, theta=118.129372039 -> V=1.0, theta=0.0
% INFO    : Bus 26646	: V=0.996359458844, theta=118.121882998 -> V=1.0, theta=0.0
% INFO    : Bus 26647	: V=0.996490203275, theta=118.136485934 -> V=1.0, theta=0.0
% INFO    : Bus 26648	: V=0.994935682633, theta=115.810040749 -> V=1.0, theta=0.0
% INFO    : Bus 26649	: V=0.994848644117, theta=115.802931389 -> V=1.0, theta=0.0
% INFO    : Bus 26650	: V=0.99796611628, theta=118.674393342 -> V=1.0, theta=0.0
% INFO    : Bus 26651	: V=0.998023540312, theta=118.681841057 -> V=1.0, theta=0.0
% INFO    : Bus 26652	: V=0.995812550473, theta=117.607815118 -> V=1.0, theta=0.0
% INFO    : Bus 26653	: V=0.99471367607, theta=117.121137434 -> V=1.0, theta=0.0
% INFO    : Bus 26654	: V=0.994709675992, theta=117.12027708 -> V=1.0, theta=0.0
% INFO    : Bus 26655	: V=0.994718880263, theta=117.122072708 -> V=1.0, theta=0.0
% INFO    : Bus 26656	: V=0.995125697827, theta=117.318210964 -> V=1.0, theta=0.0
% INFO    : Bus 26657	: V=0.995117061923, theta=117.317344945 -> V=1.0, theta=0.0
% INFO    : Bus 26658	: V=0.987794488387, theta=86.5324699825 -> V=1.0, theta=0.0
% INFO    : Bus 26659	: V=0.987735245218, theta=86.5275834919 -> V=1.0, theta=0.0
% INFO    : Bus 26660	: V=0.987853588858, theta=86.5372674686 -> V=1.0, theta=0.0
% INFO    : Bus 26661	: V=0.988079341346, theta=86.8346646361 -> V=1.0, theta=0.0
% INFO    : Bus 26662	: V=0.987864603283, theta=86.65480878 -> V=1.0, theta=0.0
% INFO    : Bus 26663	: V=0.987938097613, theta=86.6598515387 -> V=1.0, theta=0.0
% INFO    : Bus 26664	: V=0.987790798453, theta=86.6496028939 -> V=1.0, theta=0.0
% INFO    : Bus 26665	: V=0.987864603283, theta=86.65480878 -> V=1.0, theta=0.0
% INFO    : Bus 26666	: V=0.989410287666, theta=87.5034998022 -> V=1.0, theta=0.0
% INFO    : Bus 26667	: V=1.0024109382, theta=109.723561163 -> V=1.0, theta=0.0
% INFO    : Bus 26668	: V=1.00238029742, theta=109.719893181 -> V=1.0, theta=0.0
% INFO    : Bus 26669	: V=1.00244183869, theta=109.727455774 -> V=1.0, theta=0.0
% INFO    : Bus 26670	: V=1.0024109382, theta=109.723561163 -> V=1.0, theta=0.0
% INFO    : Bus 26671	: V=1.00243249134, theta=109.832064129 -> V=1.0, theta=0.0
% INFO    : Bus 26672	: V=1.00262855802, theta=110.08759612 -> V=1.0, theta=0.0
% INFO    : Bus 26673	: V=0.992591425263, theta=121.083372075 -> V=1.0, theta=0.0
% INFO    : Bus 26674	: V=0.992588594236, theta=121.083211029 -> V=1.0, theta=0.0
% INFO    : Bus 26675	: V=0.992910661277, theta=121.079623115 -> V=1.0, theta=0.0
% INFO    : Bus 26676	: V=0.992591425263, theta=121.083372075 -> V=1.0, theta=0.0
% INFO    : Bus 26677	: V=1.00710550969, theta=124.795841905 -> V=1.0, theta=0.0
% INFO    : Bus 26678	: V=1.00664174631, theta=124.498304201 -> V=1.0, theta=0.0
% INFO    : Bus 26679	: V=1.00558325433, theta=123.826375118 -> V=1.0, theta=0.0
% INFO    : Bus 26680	: V=0.994916782578, theta=80.8151712217 -> V=1.0, theta=0.0
% INFO    : Bus 26681	: V=1.00513038861, theta=78.1607145608 -> V=1.0, theta=0.0
% INFO    : Bus 26682	: V=0.99500168289, theta=80.8360343188 -> V=1.0, theta=0.0
% INFO    : Bus 26683	: V=0.994916782578, theta=80.8151712217 -> V=1.0, theta=0.0
% INFO    : Bus 26684	: V=0.99491550077, theta=80.8150290615 -> V=1.0, theta=0.0
% INFO    : Bus 26685	: V=0.998842530131, theta=94.518917443 -> V=1.0, theta=0.0
% INFO    : Bus 26686	: V=0.998713406216, theta=94.5095812334 -> V=1.0, theta=0.0
% INFO    : Bus 26687	: V=0.998695093465, theta=94.5069353966 -> V=1.0, theta=0.0
% INFO    : Bus 26688	: V=0.999353691313, theta=94.5848219501 -> V=1.0, theta=0.0
% INFO    : Bus 26689	: V=0.996815286061, theta=101.684791373 -> V=1.0, theta=0.0
% INFO    : Bus 26690	: V=1.00039183679, theta=101.664696377 -> V=1.0, theta=0.0
% INFO    : Bus 26691	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26692	: V=1.00460954995, theta=79.5236384604 -> V=1.0, theta=0.0
% INFO    : Bus 26693	: V=0.995367408542, theta=81.0851776478 -> V=1.0, theta=0.0
% INFO    : Bus 26694	: V=0.995604378481, theta=81.1151888017 -> V=1.0, theta=0.0
% INFO    : Bus 26695	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26696	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26697	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26698	: V=1.00536694002, theta=79.1960846967 -> V=1.0, theta=0.0
% INFO    : Bus 26699	: V=1.00042142032, theta=80.6564881489 -> V=1.0, theta=0.0
% INFO    : Bus 26700	: V=1.00070256397, theta=80.699295071 -> V=1.0, theta=0.0
% INFO    : Bus 26701	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26702	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26703	: V=0.999983766867, theta=81.544840878 -> V=1.0, theta=0.0
% INFO    : Bus 26704	: V=1.00003285929, theta=81.5557740429 -> V=1.0, theta=0.0
% INFO    : Bus 26705	: V=1.00075337783, theta=80.9861621175 -> V=1.0, theta=0.0
% INFO    : Bus 26706	: V=1.00083667885, theta=80.9965690487 -> V=1.0, theta=0.0
% INFO    : Bus 26707	: V=1.00075337783, theta=80.9861621175 -> V=1.0, theta=0.0
% INFO    : Bus 26708	: V=1.0024689344, theta=121.806809619 -> V=1.0, theta=0.0
% INFO    : Bus 26709	: V=1.00245502783, theta=121.805639794 -> V=1.0, theta=0.0
% INFO    : Bus 26710	: V=1.00248165942, theta=121.808046981 -> V=1.0, theta=0.0
% INFO    : Bus 26711	: V=1.0024689344, theta=121.806809619 -> V=1.0, theta=0.0
% INFO    : Bus 26712	: V=1.00221190065, theta=121.718872395 -> V=1.0, theta=0.0
% INFO    : Bus 26713	: V=1.00325409035, theta=122.113802564 -> V=1.0, theta=0.0
% INFO    : Bus 26714	: V=1.00056264244, theta=84.191548553 -> V=1.0, theta=0.0
% INFO    : Bus 26715	: V=1.00275833453, theta=83.1911843117 -> V=1.0, theta=0.0
% INFO    : Bus 26716	: V=1.00038195906, theta=82.1664603146 -> V=1.0, theta=0.0
% INFO    : Bus 26717	: V=1.00021229143, theta=82.1008328372 -> V=1.0, theta=0.0
% INFO    : Bus 26718	: V=0.998488190499, theta=88.2313891588 -> V=1.0, theta=0.0
% INFO    : Bus 26719	: V=0.998486859314, theta=88.2312035908 -> V=1.0, theta=0.0
% INFO    : Bus 26720	: V=0.998489524688, theta=88.231566317 -> V=1.0, theta=0.0
% INFO    : Bus 26721	: V=0.998488190499, theta=88.2313891588 -> V=1.0, theta=0.0
% INFO    : Bus 26722	: V=0.997415982492, theta=87.1758916165 -> V=1.0, theta=0.0
% INFO    : Bus 26723	: V=0.999813040482, theta=98.2265309649 -> V=1.0, theta=0.0
% INFO    : Bus 26724	: V=0.999810268987, theta=98.2259556936 -> V=1.0, theta=0.0
% INFO    : Bus 26725	: V=0.999815939589, theta=98.2271808711 -> V=1.0, theta=0.0
% INFO    : Bus 26726	: V=1.00007357038, theta=97.6706482373 -> V=1.0, theta=0.0
% INFO    : Bus 26727	: V=0.99998789604, theta=97.6795124827 -> V=1.0, theta=0.0
% INFO    : Bus 26728	: V=0.999983818558, theta=97.678912725 -> V=1.0, theta=0.0
% INFO    : Bus 26729	: V=0.999991789353, theta=97.6800623873 -> V=1.0, theta=0.0
% INFO    : Bus 26730	: V=0.99998789604, theta=97.6795124827 -> V=1.0, theta=0.0
% INFO    : Bus 26731	: V=1.00434427681, theta=105.077393422 -> V=1.0, theta=0.0
% INFO    : Bus 26732	: V=1.00434255928, theta=105.077196935 -> V=1.0, theta=0.0
% INFO    : Bus 26733	: V=1.00434611309, theta=105.077622532 -> V=1.0, theta=0.0
% INFO    : Bus 26734	: V=1.00359752155, theta=103.922996648 -> V=1.0, theta=0.0
% INFO    : Bus 26735	: V=0.997848390702, theta=81.8414909276 -> V=1.0, theta=0.0
% INFO    : Bus 26736	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26737	: V=1.00405839173, theta=79.5017758821 -> V=1.0, theta=0.0
% INFO    : Bus 26738	: V=0.99560434256, theta=80.839913082 -> V=1.0, theta=0.0
% INFO    : Bus 26739	: V=0.995706581112, theta=80.8666741147 -> V=1.0, theta=0.0
% INFO    : Bus 26740	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26741	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26742	: V=0.996411817731, theta=81.3490024405 -> V=1.0, theta=0.0
% INFO    : Bus 26743	: V=0.999013806904, theta=82.0522474675 -> V=1.0, theta=0.0
% INFO    : Bus 26744	: V=0.995741568719, theta=114.914073581 -> V=1.0, theta=0.0
% INFO    : Bus 26745	: V=0.996289513561, theta=115.522496119 -> V=1.0, theta=0.0
% INFO    : Bus 26746	: V=1.000117251, theta=119.799874479 -> V=1.0, theta=0.0
% INFO    : Bus 26747	: V=0.999840883921, theta=120.088807031 -> V=1.0, theta=0.0
% INFO    : Bus 26748	: V=0.999843498265, theta=120.089206662 -> V=1.0, theta=0.0
% INFO    : Bus 26749	: V=0.99914125061, theta=120.748677023 -> V=1.0, theta=0.0
% INFO    : Bus 26750	: V=0.999144012978, theta=120.749108444 -> V=1.0, theta=0.0
% INFO    : Bus 26751	: V=1.00196695179, theta=106.561115859 -> V=1.0, theta=0.0
% INFO    : Bus 26752	: V=1.00196557486, theta=106.560968165 -> V=1.0, theta=0.0
% INFO    : Bus 26753	: V=1.00196819327, theta=106.561262777 -> V=1.0, theta=0.0
% INFO    : Bus 26754	: V=0.999080446669, theta=96.6608152368 -> V=1.0, theta=0.0
% INFO    : Bus 26755	: V=1.00182433082, theta=83.9435053846 -> V=1.0, theta=0.0
% INFO    : Bus 26756	: V=1.00182130058, theta=83.9431779217 -> V=1.0, theta=0.0
% INFO    : Bus 26757	: V=0.997783216821, theta=94.023123753 -> V=1.0, theta=0.0
% INFO    : Bus 26758	: V=0.997127038327, theta=92.2860243802 -> V=1.0, theta=0.0
% INFO    : Bus 26759	: V=0.997240108818, theta=92.2846344842 -> V=1.0, theta=0.0
% INFO    : Bus 26760	: V=0.990874795267, theta=115.586073031 -> V=1.0, theta=0.0
% INFO    : Bus 26761	: V=0.998595088928, theta=95.2413991692 -> V=1.0, theta=0.0
% INFO    : Bus 26762	: V=0.998465896188, theta=94.9125914206 -> V=1.0, theta=0.0
% INFO    : Bus 26763	: V=0.998470065147, theta=94.9130416919 -> V=1.0, theta=0.0
% INFO    : Bus 26764	: V=0.998471027787, theta=95.2122747516 -> V=1.0, theta=0.0
% INFO    : Bus 26765	: V=0.997836479839, theta=116.793986024 -> V=1.0, theta=0.0
% INFO    : Bus 26766	: V=0.998382283334, theta=116.935613098 -> V=1.0, theta=0.0
% INFO    : Bus 26767	: V=0.998368446391, theta=116.933901328 -> V=1.0, theta=0.0
% INFO    : Bus 26768	: V=0.998396275637, theta=116.937344217 -> V=1.0, theta=0.0
% INFO    : Bus 26769	: V=1.00047236689, theta=84.1808456012 -> V=1.0, theta=0.0
% INFO    : Bus 26770	: V=1.00613384584, theta=82.1904756615 -> V=1.0, theta=0.0
% INFO    : Bus 26771	: V=1.00046854909, theta=84.1804795401 -> V=1.0, theta=0.0
% INFO    : Bus 26772	: V=1.00051744069, theta=84.2094218132 -> V=1.0, theta=0.0
% INFO    : Bus 26773	: V=1.00047236689, theta=84.1808456012 -> V=1.0, theta=0.0
% INFO    : Bus 26774	: V=1.00046432857, theta=84.1800667467 -> V=1.0, theta=0.0
% INFO    : Bus 26775	: V=1.00145130101, theta=85.2682179018 -> V=1.0, theta=0.0
% INFO    : Bus 26776	: V=1.00160205777, theta=85.9703600448 -> V=1.0, theta=0.0
% INFO    : Bus 26777	: V=1.00160762571, theta=85.9709910946 -> V=1.0, theta=0.0
% INFO    : Bus 26778	: V=1.00159576907, theta=85.9696955032 -> V=1.0, theta=0.0
% INFO    : Bus 26779	: V=1.00184212504, theta=84.7063876101 -> V=1.0, theta=0.0
% INFO    : Bus 26780	: V=0.99980527307, theta=89.9445298256 -> V=1.0, theta=0.0
% INFO    : Bus 26781	: V=0.999797467962, theta=89.9436994546 -> V=1.0, theta=0.0
% INFO    : Bus 26782	: V=1.00310079837, theta=103.348141635 -> V=1.0, theta=0.0
% INFO    : Bus 26783	: V=1.0030411582, theta=102.918536284 -> V=1.0, theta=0.0
% INFO    : Bus 26784	: V=1.0030342987, theta=102.917641318 -> V=1.0, theta=0.0
% INFO    : Bus 26785	: V=1.00304877799, theta=102.919526193 -> V=1.0, theta=0.0
% INFO    : Bus 26786	: V=1.0030411582, theta=102.918536284 -> V=1.0, theta=0.0
% INFO    : Bus 26787	: V=1.00345753333, theta=103.426500589 -> V=1.0, theta=0.0
% INFO    : Bus 26788	: V=1.00056536868, theta=118.799808367 -> V=1.0, theta=0.0
% INFO    : Bus 26789	: V=0.998522106085, theta=97.4940778078 -> V=1.0, theta=0.0
% INFO    : Bus 26790	: V=0.998124407122, theta=96.2890668755 -> V=1.0, theta=0.0
% INFO    : Bus 26791	: V=0.998359069038, theta=97.1747459961 -> V=1.0, theta=0.0
% INFO    : Bus 26792	: V=1.00013471377, theta=88.5575792342 -> V=1.0, theta=0.0
% INFO    : Bus 26793	: V=0.999658574313, theta=90.1680088478 -> V=1.0, theta=0.0
% INFO    : Bus 26794	: V=0.999657306179, theta=90.1678634136 -> V=1.0, theta=0.0
% INFO    : Bus 26795	: V=0.998999223215, theta=117.151567168 -> V=1.0, theta=0.0
% INFO    : Bus 26796	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26797	: V=0.996774508466, theta=111.82859974 -> V=1.0, theta=0.0
% INFO    : Bus 26798	: V=1.00371489297, theta=111.025959974 -> V=1.0, theta=0.0
% INFO    : Bus 26799	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26800	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26801	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26802	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26803	: V=1.00481259897, theta=102.871413577 -> V=1.0, theta=0.0
% INFO    : Bus 26804	: V=1.00783887696, theta=103.802866206 -> V=1.0, theta=0.0
% INFO    : Bus 26805	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26806	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26807	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26808	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26809	: V=0.984654733805, theta=129.789052219 -> V=1.0, theta=0.0
% INFO    : Bus 26810	: V=1.00709972464, theta=125.15440938 -> V=1.0, theta=0.0
% INFO    : Bus 26811	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26812	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26813	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26814	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26815	: V=1.00480519262, theta=110.830874457 -> V=1.0, theta=0.0
% INFO    : Bus 26816	: V=1.00441514382, theta=110.681555693 -> V=1.0, theta=0.0
% INFO    : Bus 26817	: V=1.00256839703, theta=110.519212638 -> V=1.0, theta=0.0
% INFO    : Bus 26818	: V=1.00254374432, theta=110.553053262 -> V=1.0, theta=0.0
% INFO    : Bus 26819	: V=0.998102082965, theta=110.384260337 -> V=1.0, theta=0.0
% INFO    : Bus 26820	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26821	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26822	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26823	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26824	: V=0.952196842479, theta=129.801174772 -> V=1.0, theta=0.0
% INFO    : Bus 26825	: V=1.00846477682, theta=125.193850428 -> V=1.0, theta=0.0
% INFO    : Bus 26826	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26827	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26828	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26829	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26830	: V=1.00017709206, theta=84.3301688363 -> V=1.0, theta=0.0
% INFO    : Bus 26831	: V=1.00006403746, theta=82.9974102227 -> V=1.0, theta=0.0
% INFO    : Bus 26832	: V=1.00021086315, theta=82.5455860339 -> V=1.0, theta=0.0
% INFO    : Bus 26833	: V=1.00000997643, theta=83.1502213734 -> V=1.0, theta=0.0
% INFO    : Bus 26834	: V=1.0000153796, theta=82.9392748407 -> V=1.0, theta=0.0
% INFO    : Bus 26835	: V=0.9998007768, theta=82.4029369667 -> V=1.0, theta=0.0
% INFO    : Bus 26836	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26837	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26838	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26839	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26840	: V=1.00313844257, theta=110.995985988 -> V=1.0, theta=0.0
% INFO    : Bus 26841	: V=0.99843836022, theta=111.865206553 -> V=1.0, theta=0.0
% INFO    : Bus 26842	: V=0.99825325499, theta=111.658896838 -> V=1.0, theta=0.0
% INFO    : Bus 26843	: V=1.00027011209, theta=111.573454054 -> V=1.0, theta=0.0
% INFO    : Bus 26844	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26845	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26846	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26847	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26848	: V=1.00376935599, theta=111.347455631 -> V=1.0, theta=0.0
% INFO    : Bus 26849	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26850	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26851	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26852	: V=1.00677515055, theta=125.04639899 -> V=1.0, theta=0.0
% INFO    : Bus 26853	: V=0.939925923886, theta=126.228268333 -> V=1.0, theta=0.0
% INFO    : Bus 26854	: V=1.00339709447, theta=123.599178458 -> V=1.0, theta=0.0
% INFO    : Bus 26855	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26856	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26857	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26858	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26859	: V=1.00490730024, theta=97.2968638299 -> V=1.0, theta=0.0
% INFO    : Bus 26860	: V=1.00540680218, theta=99.0324915341 -> V=1.0, theta=0.0
% INFO    : Bus 26861	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26862	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26863	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26864	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26865	: V=1.00325372423, theta=93.4939170247 -> V=1.0, theta=0.0
% INFO    : Bus 26866	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26867	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26868	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26869	: V=1.00181139302, theta=111.079493639 -> V=1.0, theta=0.0
% INFO    : Bus 26870	: V=0.998053688492, theta=113.453739472 -> V=1.0, theta=0.0
% INFO    : Bus 26871	: V=0.997526187826, theta=112.466019413 -> V=1.0, theta=0.0
% INFO    : Bus 26872	: V=0.997826586193, theta=113.434712279 -> V=1.0, theta=0.0
% INFO    : Bus 26873	: V=0.997192640148, theta=112.229048026 -> V=1.0, theta=0.0
% INFO    : Bus 26874	: V=0.999981006663, theta=111.7966274 -> V=1.0, theta=0.0
% INFO    : Bus 26875	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26876	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26877	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26878	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26879	: V=0.992374652464, theta=97.1628452921 -> V=1.0, theta=0.0
% INFO    : Bus 26880	: V=1.00164404144, theta=96.4221860827 -> V=1.0, theta=0.0
% INFO    : Bus 26881	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26882	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26883	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26884	: V=1.00519455383, theta=73.6551471036 -> V=1.0, theta=0.0
% INFO    : Bus 26885	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26886	: V=1.00143954288, theta=73.2284723371 -> V=1.0, theta=0.0
% INFO    : Bus 26887	: V=0.96885710701, theta=75.268415831 -> V=1.0, theta=0.0
% INFO    : Bus 26888	: V=1.00494073622, theta=73.6582175954 -> V=1.0, theta=0.0
% INFO    : Bus 26889	: V=1.00028014949, theta=72.5884291066 -> V=1.0, theta=0.0
% INFO    : Bus 26890	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26891	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26892	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26893	: V=0.99999888677, theta=96.7673703458 -> V=1.0, theta=0.0
% INFO    : Bus 26894	: V=0.998464712228, theta=99.1974578013 -> V=1.0, theta=0.0
% INFO    : Bus 26895	: V=0.996450604153, theta=97.8513593634 -> V=1.0, theta=0.0
% INFO    : Bus 26896	: V=0.998482389383, theta=98.3326413983 -> V=1.0, theta=0.0
% INFO    : Bus 26897	: V=1.00001734364, theta=96.9359932517 -> V=1.0, theta=0.0
% INFO    : Bus 26898	: V=0.999134294337, theta=97.0799884691 -> V=1.0, theta=0.0
% INFO    : Bus 26899	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26900	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26901	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26902	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26903	: V=1.00451990206, theta=93.5877729299 -> V=1.0, theta=0.0
% INFO    : Bus 26904	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26905	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26906	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26907	: V=0.974852956695, theta=132.292465717 -> V=1.0, theta=0.0
% INFO    : Bus 26908	: V=1.00745522411, theta=125.140684021 -> V=1.0, theta=0.0
% INFO    : Bus 26909	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26910	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26911	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26912	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26913	: V=0.99986002173, theta=103.558573832 -> V=1.0, theta=0.0
% INFO    : Bus 26914	: V=0.972505300586, theta=102.584538148 -> V=1.0, theta=0.0
% INFO    : Bus 26915	: V=1.0016140177, theta=102.348038183 -> V=1.0, theta=0.0
% INFO    : Bus 26916	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26917	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26918	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26919	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26920	: V=1.00073057885, theta=128.613965042 -> V=1.0, theta=0.0
% INFO    : Bus 26921	: V=1.00487362216, theta=125.843239093 -> V=1.0, theta=0.0
% INFO    : Bus 26922	: V=1.00710196966, theta=125.167004489 -> V=1.0, theta=0.0
% INFO    : Bus 26923	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26924	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26925	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26926	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26927	: V=1.00000050811, theta=102.589784594 -> V=1.0, theta=0.0
% INFO    : Bus 26928	: V=1.00002208503, theta=102.071398507 -> V=1.0, theta=0.0
% INFO    : Bus 26929	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26930	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26931	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26932	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26933	: V=1.00016374428, theta=101.573097473 -> V=1.0, theta=0.0
% INFO    : Bus 26934	: V=1.00022339407, theta=100.621981917 -> V=1.0, theta=0.0
% INFO    : Bus 26935	: V=1.00093020044, theta=100.429761833 -> V=1.0, theta=0.0
% INFO    : Bus 26936	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26937	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26938	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26939	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26940	: V=1.00149531586, theta=112.713486589 -> V=1.0, theta=0.0
% INFO    : Bus 26941	: V=1.00233695192, theta=110.913542631 -> V=1.0, theta=0.0
% INFO    : Bus 26942	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26943	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26944	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26945	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26946	: V=0.991469632428, theta=81.4966862812 -> V=1.0, theta=0.0
% INFO    : Bus 26947	: V=0.988197664305, theta=81.7749146196 -> V=1.0, theta=0.0
% INFO    : Bus 26948	: V=1.00370703774, theta=81.0814524582 -> V=1.0, theta=0.0
% INFO    : Bus 26949	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26950	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26951	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26952	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26953	: V=1.00331379568, theta=124.25048588 -> V=1.0, theta=0.0
% INFO    : Bus 26954	: V=0.986018033157, theta=129.501594086 -> V=1.0, theta=0.0
% INFO    : Bus 26955	: V=1.0002488915, theta=123.769609847 -> V=1.0, theta=0.0
% INFO    : Bus 26956	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26957	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26958	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26959	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26960	: V=0.991270104327, theta=81.7093528603 -> V=1.0, theta=0.0
% INFO    : Bus 26961	: V=1.00384481469, theta=81.0359298854 -> V=1.0, theta=0.0
% INFO    : Bus 26962	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26963	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26964	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26965	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26966	: V=0.996673693847, theta=129.625784944 -> V=1.0, theta=0.0
% INFO    : Bus 26967	: V=1.00722984863, theta=125.110999145 -> V=1.0, theta=0.0
% INFO    : Bus 26968	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26969	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26970	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26971	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26972	: V=0.99975273797, theta=93.21275621 -> V=1.0, theta=0.0
% INFO    : Bus 26973	: V=1.00251852706, theta=92.8540976718 -> V=1.0, theta=0.0
% INFO    : Bus 26974	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26975	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26976	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26977	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26978	: V=1.00189310261, theta=84.1541152646 -> V=1.0, theta=0.0
% INFO    : Bus 26979	: V=0.999520437992, theta=82.1748619868 -> V=1.0, theta=0.0
% INFO    : Bus 26980	: V=0.999999961834, theta=88.182206065 -> V=1.0, theta=0.0
% INFO    : Bus 26981	: V=0.995801353731, theta=87.9183550638 -> V=1.0, theta=0.0
% INFO    : Bus 26982	: V=0.99785094738, theta=87.877734394 -> V=1.0, theta=0.0
% INFO    : Bus 26983	: V=1.00184031959, theta=84.0152279445 -> V=1.0, theta=0.0
% INFO    : Bus 26984	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26985	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26986	: V=1.00667090641, theta=75.1440629024 -> V=1.0, theta=0.0
% INFO    : Bus 26987	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26988	: V=0.999938136298, theta=76.2460771135 -> V=1.0, theta=0.0
% INFO    : Bus 26989	: V=1.0036970159, theta=77.2225014325 -> V=1.0, theta=0.0
% INFO    : Bus 26990	: V=1.00459174608, theta=77.2656325112 -> V=1.0, theta=0.0
% INFO    : Bus 26991	: V=1.00462700184, theta=77.1775254338 -> V=1.0, theta=0.0
% INFO    : Bus 26992	: V=1.00143638383, theta=74.6825160112 -> V=1.0, theta=0.0
% INFO    : Bus 26993	: V=1.00589727408, theta=74.8402480205 -> V=1.0, theta=0.0
% INFO    : Bus 26994	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26995	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26996	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 26997	: V=1.00264267443, theta=73.3949385015 -> V=1.0, theta=0.0
% INFO    : Bus 26998	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 26999	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 27000	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27001	: V=0.994219435591, theta=116.807809986 -> V=1.0, theta=0.0
% INFO    : Bus 27002	: V=0.996368851532, theta=117.296984947 -> V=1.0, theta=0.0
% INFO    : Bus 27003	: V=0.995096185997, theta=117.266672857 -> V=1.0, theta=0.0
% INFO    : Bus 27004	: V=0.995913004013, theta=117.312530279 -> V=1.0, theta=0.0
% INFO    : Bus 27005	: V=0.993496448967, theta=117.121743451 -> V=1.0, theta=0.0
% INFO    : Bus 27006	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27007	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27008	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27009	: V=1.00561601049, theta=96.6360587832 -> V=1.0, theta=0.0
% INFO    : Bus 27010	: V=1.00528457766, theta=93.7191456458 -> V=1.0, theta=0.0
% INFO    : Bus 27011	: V=1.00287346202, theta=93.0922455142 -> V=1.0, theta=0.0
% INFO    : Bus 27012	: V=1.00816961781, theta=97.1699050509 -> V=1.0, theta=0.0
% INFO    : Bus 27013	: V=1.0061694222, theta=96.7251650536 -> V=1.0, theta=0.0
% INFO    : Bus 27014	: V=1.00499418876, theta=93.6113206278 -> V=1.0, theta=0.0
% INFO    : Bus 27015	: V=1.00561601049, theta=96.6360587832 -> V=1.0, theta=0.0
% INFO    : Bus 27016	: V=1.00528457766, theta=93.7191456458 -> V=1.0, theta=0.0
% INFO    : Bus 27017	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27018	: V=1.00753397356, theta=125.067926626 -> V=1.0, theta=0.0
% INFO    : Bus 27019	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27020	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27021	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27022	: V=0.949937611834, theta=81.4693149869 -> V=1.0, theta=0.0
% INFO    : Bus 27023	: V=0.993971054666, theta=79.7054565004 -> V=1.0, theta=0.0
% INFO    : Bus 27024	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27025	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27026	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27027	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27028	: V=1.0039117806, theta=97.0334486136 -> V=1.0, theta=0.0
% INFO    : Bus 27029	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27030	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27031	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27032	: V=1.00125837548, theta=90.7632625674 -> V=1.0, theta=0.0
% INFO    : Bus 27033	: V=1.02396021759, theta=94.7810440934 -> V=1.0, theta=0.0
% INFO    : Bus 27034	: V=0.964022860912, theta=96.2449894818 -> V=1.0, theta=0.0
% INFO    : Bus 27035	: V=0.971001480992, theta=94.9942714646 -> V=1.0, theta=0.0
% INFO    : Bus 27036	: V=0.957491750556, theta=95.110291378 -> V=1.0, theta=0.0
% INFO    : Bus 27037	: V=1.02564764269, theta=93.7632675674 -> V=1.0, theta=0.0
% INFO    : Bus 27038	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27039	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27040	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27041	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27042	: V=1.00000024286, theta=100.746271764 -> V=1.0, theta=0.0
% INFO    : Bus 27043	: V=1.00000050018, theta=100.465200317 -> V=1.0, theta=0.0
% INFO    : Bus 27044	: V=1.00039641109, theta=99.9163117814 -> V=1.0, theta=0.0
% INFO    : Bus 27045	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27046	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27047	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27048	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27049	: V=0.99051695455, theta=79.5439310696 -> V=1.0, theta=0.0
% INFO    : Bus 27050	: V=1.00778935398, theta=78.8804328121 -> V=1.0, theta=0.0
% INFO    : Bus 27051	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27052	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27053	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27054	: V=0.998375062403, theta=85.9226200559 -> V=1.0, theta=0.0
% INFO    : Bus 27055	: V=0.998320060601, theta=85.9235657384 -> V=1.0, theta=0.0
% INFO    : Bus 27056	: V=0.995051469801, theta=86.1014372558 -> V=1.0, theta=0.0
% INFO    : Bus 27057	: V=1.00388860906, theta=93.1826014391 -> V=1.0, theta=0.0
% INFO    : Bus 27058	: V=1.00390847964, theta=93.1844407407 -> V=1.0, theta=0.0
% INFO    : Bus 27059	: V=1.0037655104, theta=93.0890751195 -> V=1.0, theta=0.0
% INFO    : Bus 27060	: V=1.00435088707, theta=93.1395442437 -> V=1.0, theta=0.0
% INFO    : Bus 27061	: V=0.998492480995, theta=124.069309434 -> V=1.0, theta=0.0
% INFO    : Bus 27062	: V=0.997905118336, theta=125.499929513 -> V=1.0, theta=0.0
% INFO    : Bus 27063	: V=0.997902683629, theta=125.499495807 -> V=1.0, theta=0.0
% INFO    : Bus 27064	: V=0.997911311242, theta=125.500872361 -> V=1.0, theta=0.0
% INFO    : Bus 27065	: V=0.997901225741, theta=125.49949471 -> V=1.0, theta=0.0
% INFO    : Bus 27066	: V=1.00290880907, theta=130.150361949 -> V=1.0, theta=0.0
% INFO    : Bus 27067	: V=1.00290273301, theta=130.149792846 -> V=1.0, theta=0.0
% INFO    : Bus 27068	: V=1.00330354407, theta=130.024440148 -> V=1.0, theta=0.0
% INFO    : Bus 27069	: V=1.00189555531, theta=130.1046159 -> V=1.0, theta=0.0
% INFO    : Bus 27070	: V=1.00228327692, theta=91.8718457641 -> V=1.0, theta=0.0
% INFO    : Bus 27071	: V=1.00227475773, theta=91.8702015967 -> V=1.0, theta=0.0
% INFO    : Bus 27072	: V=1.00194756992, theta=91.7496316778 -> V=1.0, theta=0.0
% INFO    : Bus 27073	: V=1.00324707123, theta=92.6694519505 -> V=1.0, theta=0.0
% INFO    : Bus 27074	: V=0.997383452985, theta=125.221391037 -> V=1.0, theta=0.0
% INFO    : Bus 27075	: V=1.00113397351, theta=130.077738378 -> V=1.0, theta=0.0
% INFO    : Bus 27076	: V=1.0005409802, theta=130.123846608 -> V=1.0, theta=0.0
% INFO    : Bus 27077	: V=1.00116588774, theta=129.627327801 -> V=1.0, theta=0.0
% INFO    : Bus 27078	: V=1.00289495678, theta=131.707882633 -> V=1.0, theta=0.0
% INFO    : Bus 27079	: V=1.00214715038, theta=130.354249358 -> V=1.0, theta=0.0
% INFO    : Bus 27080	: V=1.00284828944, theta=131.697848433 -> V=1.0, theta=0.0
% INFO    : Bus 27081	: V=1.00322340373, theta=131.773940008 -> V=1.0, theta=0.0
% INFO    : Bus 27082	: V=1.00289495678, theta=131.707882633 -> V=1.0, theta=0.0
% INFO    : Bus 27083	: V=1.00155755984, theta=131.013004709 -> V=1.0, theta=0.0
% INFO    : Bus 27084	: V=1.0001971013, theta=98.8785211926 -> V=1.0, theta=0.0
% INFO    : Bus 27085	: V=0.999638331292, theta=97.8920665932 -> V=1.0, theta=0.0
% INFO    : Bus 27086	: V=0.999599522756, theta=97.888873985 -> V=1.0, theta=0.0
% INFO    : Bus 27087	: V=0.999677834008, theta=97.8951710135 -> V=1.0, theta=0.0
% INFO    : Bus 27088	: V=0.999638331292, theta=97.8920665932 -> V=1.0, theta=0.0
% INFO    : Bus 27089	: V=0.998255241472, theta=100.683687597 -> V=1.0, theta=0.0
% INFO    : Bus 27090	: V=1.00127053484, theta=99.7683660358 -> V=1.0, theta=0.0
% INFO    : Bus 27091	: V=0.998291878937, theta=100.72012735 -> V=1.0, theta=0.0
% INFO    : Bus 27092	: V=0.998227237866, theta=100.680407249 -> V=1.0, theta=0.0
% INFO    : Bus 27093	: V=0.998255241472, theta=100.683687597 -> V=1.0, theta=0.0
% INFO    : Bus 27094	: V=1.00189458392, theta=130.472172247 -> V=1.0, theta=0.0
% INFO    : Bus 27095	: V=1.00182667394, theta=130.467454189 -> V=1.0, theta=0.0
% INFO    : Bus 27096	: V=1.00195222752, theta=130.476365521 -> V=1.0, theta=0.0
% INFO    : Bus 27097	: V=1.00189458392, theta=130.472172247 -> V=1.0, theta=0.0
% INFO    : Bus 27098	: V=1.00163473287, theta=131.535956504 -> V=1.0, theta=0.0
% INFO    : Bus 27099	: V=0.999938722179, theta=130.189673495 -> V=1.0, theta=0.0
% INFO    : Bus 27100	: V=0.999908285629, theta=130.184919776 -> V=1.0, theta=0.0
% INFO    : Bus 27101	: V=1.00054122009, theta=126.641023532 -> V=1.0, theta=0.0
% INFO    : Bus 27102	: V=0.999089891446, theta=124.049243186 -> V=1.0, theta=0.0
% INFO    : Bus 27103	: V=0.999137441544, theta=124.055680785 -> V=1.0, theta=0.0
% INFO    : Bus 27104	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27105	: V=0.999138073469, theta=123.921928357 -> V=1.0, theta=0.0
% INFO    : Bus 27106	: V=1.00301794852, theta=122.840542587 -> V=1.0, theta=0.0
% INFO    : Bus 27107	: V=1.00311181098, theta=122.812712982 -> V=1.0, theta=0.0
% INFO    : Bus 27108	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27109	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27110	: V=0.997870269063, theta=124.08929976 -> V=1.0, theta=0.0
% INFO    : Bus 27111	: V=0.999729926876, theta=128.686140928 -> V=1.0, theta=0.0
% INFO    : Bus 27112	: V=1.00104453316, theta=129.034211219 -> V=1.0, theta=0.0
% INFO    : Bus 27113	: V=1.00103573161, theta=129.033152884 -> V=1.0, theta=0.0
% INFO    : Bus 27114	: V=1.00077042068, theta=92.4804057363 -> V=1.0, theta=0.0
% INFO    : Bus 27115	: V=1.00067974033, theta=92.8411793418 -> V=1.0, theta=0.0
% INFO    : Bus 27116	: V=1.00108368006, theta=92.2836121796 -> V=1.0, theta=0.0
% INFO    : Bus 27117	: V=1.00127627989, theta=122.135712808 -> V=1.0, theta=0.0
% INFO    : Bus 27118	: V=0.998877222389, theta=123.14498738 -> V=1.0, theta=0.0
% INFO    : Bus 27119	: V=1.0012262946, theta=122.126624844 -> V=1.0, theta=0.0
% INFO    : Bus 27120	: V=1.00131295173, theta=122.099198034 -> V=1.0, theta=0.0
% INFO    : Bus 27121	: V=1.00127627989, theta=122.135712808 -> V=1.0, theta=0.0
% INFO    : Bus 27122	: V=0.997802719391, theta=123.516324001 -> V=1.0, theta=0.0
% INFO    : Bus 27123	: V=0.997896526468, theta=123.525319317 -> V=1.0, theta=0.0
% INFO    : Bus 27124	: V=0.998800456754, theta=123.335334002 -> V=1.0, theta=0.0
% INFO    : Bus 27125	: V=0.998726595462, theta=123.326306799 -> V=1.0, theta=0.0
% INFO    : Bus 27126	: V=0.999220149903, theta=123.050416342 -> V=1.0, theta=0.0
% INFO    : Bus 27127	: V=0.999285938203, theta=123.058508236 -> V=1.0, theta=0.0
% INFO    : Bus 27128	: V=1.0017900426, theta=128.138863789 -> V=1.0, theta=0.0
% INFO    : Bus 27129	: V=1.00178550045, theta=128.138263041 -> V=1.0, theta=0.0
% INFO    : Bus 27130	: V=1.00210810157, theta=127.533313974 -> V=1.0, theta=0.0
% INFO    : Bus 27131	: V=1.00210184735, theta=127.5327062 -> V=1.0, theta=0.0
% INFO    : Bus 27132	: V=1.00101525725, theta=93.3280883226 -> V=1.0, theta=0.0
% INFO    : Bus 27133	: V=1.00099953202, theta=93.32504994 -> V=1.0, theta=0.0
% INFO    : Bus 27134	: V=0.999105161664, theta=94.1391070828 -> V=1.0, theta=0.0
% INFO    : Bus 27135	: V=0.999366725996, theta=94.0037312414 -> V=1.0, theta=0.0
% INFO    : Bus 27136	: V=0.997525442322, theta=127.450217093 -> V=1.0, theta=0.0
% INFO    : Bus 27137	: V=0.997521492574, theta=127.449744131 -> V=1.0, theta=0.0
% INFO    : Bus 27138	: V=0.997655114848, theta=127.449387724 -> V=1.0, theta=0.0
% INFO    : Bus 27139	: V=0.997525442322, theta=127.450217093 -> V=1.0, theta=0.0
% INFO    : Bus 27140	: V=1.00037407588, theta=124.426311407 -> V=1.0, theta=0.0
% INFO    : Bus 27141	: V=1.00036805884, theta=124.425786961 -> V=1.0, theta=0.0
% INFO    : Bus 27142	: V=1.00139221567, theta=124.515707935 -> V=1.0, theta=0.0
% INFO    : Bus 27143	: V=1.00138915623, theta=124.51516301 -> V=1.0, theta=0.0
% INFO    : Bus 27144	: V=1.00139522098, theta=124.516224101 -> V=1.0, theta=0.0
% INFO    : Bus 27145	: V=1.00118289263, theta=125.539564024 -> V=1.0, theta=0.0
% INFO    : Bus 27146	: V=1.00117565406, theta=125.539041743 -> V=1.0, theta=0.0
% INFO    : Bus 27147	: V=1.00300742232, theta=130.442825223 -> V=1.0, theta=0.0
% INFO    : Bus 27148	: V=1.00298932917, theta=130.4407067 -> V=1.0, theta=0.0
% INFO    : Bus 27149	: V=1.00302636087, theta=130.444849912 -> V=1.0, theta=0.0
% INFO    : Bus 27150	: V=1.00300742232, theta=130.442825223 -> V=1.0, theta=0.0
% INFO    : Bus 27151	: V=1.00323266125, theta=130.168275016 -> V=1.0, theta=0.0
% INFO    : Bus 27152	: V=1.00320927775, theta=130.164236198 -> V=1.0, theta=0.0
% INFO    : Bus 27153	: V=1.00325457694, theta=130.172636478 -> V=1.0, theta=0.0
% INFO    : Bus 27154	: V=1.00259058312, theta=92.1636626204 -> V=1.0, theta=0.0
% INFO    : Bus 27155	: V=1.0014419465, theta=92.5082818772 -> V=1.0, theta=0.0
% INFO    : Bus 27156	: V=1.00142676619, theta=92.5062539665 -> V=1.0, theta=0.0
% INFO    : Bus 27157	: V=1.00145858863, theta=92.5104178931 -> V=1.0, theta=0.0
% INFO    : Bus 27158	: V=1.0014419465, theta=92.5082818772 -> V=1.0, theta=0.0
% INFO    : Bus 27159	: V=1.00175470544, theta=91.7061599883 -> V=1.0, theta=0.0
% INFO    : Bus 27160	: V=1.00177735897, theta=91.7076231162 -> V=1.0, theta=0.0
% INFO    : Bus 27161	: V=1.00024991937, theta=130.557135531 -> V=1.0, theta=0.0
% INFO    : Bus 27162	: V=1.00043751525, theta=130.299659516 -> V=1.0, theta=0.0
% INFO    : Bus 27163	: V=1.00044849449, theta=130.301035271 -> V=1.0, theta=0.0
% INFO    : Bus 27164	: V=1.00064979836, theta=134.286840801 -> V=1.0, theta=0.0
% INFO    : Bus 27165	: V=1.00064746014, theta=134.286647341 -> V=1.0, theta=0.0
% INFO    : Bus 27166	: V=1.00033410994, theta=126.727453004 -> V=1.0, theta=0.0
% INFO    : Bus 27167	: V=1.00032303726, theta=126.726378178 -> V=1.0, theta=0.0
% INFO    : Bus 27168	: V=1.00130251636, theta=126.507675051 -> V=1.0, theta=0.0
% INFO    : Bus 27169	: V=1.00078810046, theta=125.643196707 -> V=1.0, theta=0.0
% INFO    : Bus 27170	: V=1.00120268062, theta=90.8888172581 -> V=1.0, theta=0.0
% INFO    : Bus 27171	: V=1.00119152849, theta=90.8874839379 -> V=1.0, theta=0.0
% INFO    : Bus 27172	: V=1.0005993325, theta=90.5243355525 -> V=1.0, theta=0.0
% INFO    : Bus 27173	: V=1.00058501604, theta=90.5231676245 -> V=1.0, theta=0.0
% INFO    : Bus 27174	: V=1.00061487966, theta=90.5256060558 -> V=1.0, theta=0.0
% INFO    : Bus 27175	: V=1.0005993325, theta=90.5243355525 -> V=1.0, theta=0.0
% INFO    : Bus 27176	: V=1.00082577281, theta=90.5834691144 -> V=1.0, theta=0.0
% INFO    : Bus 27177	: V=1.00081727104, theta=90.5822900883 -> V=1.0, theta=0.0
% INFO    : Bus 27178	: V=1.00083554693, theta=90.5848063154 -> V=1.0, theta=0.0
% INFO    : Bus 27179	: V=1.00183689373, theta=91.2163324075 -> V=1.0, theta=0.0
% INFO    : Bus 27180	: V=1.00194853026, theta=126.104689228 -> V=1.0, theta=0.0
% INFO    : Bus 27181	: V=0.998371753127, theta=130.025838354 -> V=1.0, theta=0.0
% INFO    : Bus 27182	: V=0.998293316815, theta=130.018721092 -> V=1.0, theta=0.0
% INFO    : Bus 27183	: V=0.998465428808, theta=130.03370073 -> V=1.0, theta=0.0
% INFO    : Bus 27184	: V=1.00083773268, theta=129.37409889 -> V=1.0, theta=0.0
% INFO    : Bus 27185	: V=1.00078320623, theta=129.365892294 -> V=1.0, theta=0.0
% INFO    : Bus 27186	: V=1.00089529903, theta=129.382608233 -> V=1.0, theta=0.0
% INFO    : Bus 27187	: V=1.00265610516, theta=131.461488416 -> V=1.0, theta=0.0
% INFO    : Bus 27188	: V=1.00194495866, theta=130.442133419 -> V=1.0, theta=0.0
% INFO    : Bus 27189	: V=1.00256712835, theta=131.453816355 -> V=1.0, theta=0.0
% INFO    : Bus 27190	: V=1.00291683911, theta=131.502825431 -> V=1.0, theta=0.0
% INFO    : Bus 27191	: V=1.00265610516, theta=131.461488416 -> V=1.0, theta=0.0
% INFO    : Bus 27192	: V=1.00021191295, theta=129.529551749 -> V=1.0, theta=0.0
% INFO    : Bus 27193	: V=1.0001626467, theta=129.52100727 -> V=1.0, theta=0.0
% INFO    : Bus 27194	: V=1.00026392879, theta=129.537003266 -> V=1.0, theta=0.0
% INFO    : Bus 27195	: V=1.00067644881, theta=92.5557048946 -> V=1.0, theta=0.0
% INFO    : Bus 27196	: V=1.00068971266, theta=92.5572860978 -> V=1.0, theta=0.0
% INFO    : Bus 27197	: V=1.00066456902, theta=92.5540445017 -> V=1.0, theta=0.0
% INFO    : Bus 27198	: V=1.00124937825, theta=92.734768872 -> V=1.0, theta=0.0
% INFO    : Bus 27199	: V=0.999993091216, theta=91.9082136619 -> V=1.0, theta=0.0
% INFO    : Bus 27200	: V=0.99997377062, theta=91.9065552201 -> V=1.0, theta=0.0
% INFO    : Bus 27201	: V=1.00048673168, theta=123.515874329 -> V=1.0, theta=0.0
% INFO    : Bus 27202	: V=1.00048182043, theta=123.515047863 -> V=1.0, theta=0.0
% INFO    : Bus 27203	: V=1.00049474212, theta=123.516903628 -> V=1.0, theta=0.0
% INFO    : Bus 27204	: V=0.999831282582, theta=123.367277701 -> V=1.0, theta=0.0
% INFO    : Bus 27205	: V=0.999824020038, theta=123.366541814 -> V=1.0, theta=0.0
% INFO    : Bus 27206	: V=0.999392668461, theta=123.25578945 -> V=1.0, theta=0.0
% INFO    : Bus 27207	: V=0.999399650246, theta=123.256459305 -> V=1.0, theta=0.0
% INFO    : Bus 27208	: V=0.999576526931, theta=104.601664606 -> V=1.0, theta=0.0
% INFO    : Bus 27209	: V=1.00165051059, theta=106.334499884 -> V=1.0, theta=0.0
% INFO    : Bus 27210	: V=1.00164635622, theta=106.334183125 -> V=1.0, theta=0.0
% INFO    : Bus 27211	: V=0.999863373449, theta=91.8823588765 -> V=1.0, theta=0.0
% INFO    : Bus 27212	: V=0.999818020452, theta=91.8762421191 -> V=1.0, theta=0.0
% INFO    : Bus 27213	: V=0.99986609192, theta=91.8761557322 -> V=1.0, theta=0.0
% INFO    : Bus 27214	: V=0.999056364446, theta=91.0641149524 -> V=1.0, theta=0.0
% INFO    : Bus 27215	: V=0.999652873761, theta=91.8716268976 -> V=1.0, theta=0.0
% INFO    : Bus 27216	: V=0.996498317518, theta=124.469634235 -> V=1.0, theta=0.0
% INFO    : Bus 27217	: V=0.996493875618, theta=124.469011418 -> V=1.0, theta=0.0
% INFO    : Bus 27218	: V=0.996503767475, theta=124.470318835 -> V=1.0, theta=0.0
% INFO    : Bus 27219	: V=0.996498317518, theta=124.469634235 -> V=1.0, theta=0.0
% INFO    : Bus 27220	: V=0.995498570756, theta=124.635464103 -> V=1.0, theta=0.0
% INFO    : Bus 27221	: V=0.995494938344, theta=124.634788784 -> V=1.0, theta=0.0
% INFO    : Bus 27222	: V=0.99577739257, theta=124.632901031 -> V=1.0, theta=0.0
% INFO    : Bus 27223	: V=0.995498570756, theta=124.635464103 -> V=1.0, theta=0.0
% INFO    : Bus 27224	: V=0.999923789471, theta=124.877202975 -> V=1.0, theta=0.0
% INFO    : Bus 27225	: V=0.999928173117, theta=124.877902623 -> V=1.0, theta=0.0
% INFO    : Bus 27226	: V=1.00276472875, theta=124.670994139 -> V=1.0, theta=0.0
% INFO    : Bus 27227	: V=1.00276214338, theta=124.670649734 -> V=1.0, theta=0.0
% INFO    : Bus 27228	: V=1.00067086153, theta=124.406094403 -> V=1.0, theta=0.0
% INFO    : Bus 27229	: V=1.00405428655, theta=124.04031273 -> V=1.0, theta=0.0
% INFO    : Bus 27230	: V=1.0007829863, theta=129.026487469 -> V=1.0, theta=0.0
% INFO    : Bus 27231	: V=1.0010684915, theta=129.022223031 -> V=1.0, theta=0.0
% INFO    : Bus 27232	: V=0.998689344154, theta=92.5028623038 -> V=1.0, theta=0.0
% INFO    : Bus 27233	: V=0.998650315988, theta=92.4994598876 -> V=1.0, theta=0.0
% INFO    : Bus 27234	: V=0.998688774835, theta=92.5028065971 -> V=1.0, theta=0.0
% INFO    : Bus 27235	: V=0.998819715411, theta=92.3387431296 -> V=1.0, theta=0.0
% INFO    : Bus 27236	: V=0.998851063951, theta=92.3423967829 -> V=1.0, theta=0.0
% INFO    : Bus 27237	: V=0.998819715411, theta=92.3387431296 -> V=1.0, theta=0.0
% INFO    : Bus 27238	: V=0.998835374175, theta=92.7813762749 -> V=1.0, theta=0.0
% INFO    : Bus 27239	: V=0.994232614115, theta=121.913622243 -> V=1.0, theta=0.0
% INFO    : Bus 27240	: V=1.00501985031, theta=86.5469087135 -> V=1.0, theta=0.0
% INFO    : Bus 27241	: V=1.00286126778, theta=130.387157883 -> V=1.0, theta=0.0
% INFO    : Bus 27242	: V=0.998364269856, theta=130.003633899 -> V=1.0, theta=0.0
% INFO    : Bus 27243	: V=0.998334264904, theta=130.001527213 -> V=1.0, theta=0.0
% INFO    : Bus 27244	: V=0.998391032466, theta=130.005455415 -> V=1.0, theta=0.0
% INFO    : Bus 27245	: V=0.998965801639, theta=130.110242481 -> V=1.0, theta=0.0
% INFO    : Bus 27246	: V=0.998949249942, theta=130.108026734 -> V=1.0, theta=0.0
% INFO    : Bus 27247	: V=0.999618978392, theta=130.228029356 -> V=1.0, theta=0.0
% INFO    : Bus 27248	: V=1.00045031788, theta=123.172003371 -> V=1.0, theta=0.0
% INFO    : Bus 27249	: V=1.00044668239, theta=123.171579206 -> V=1.0, theta=0.0
% INFO    : Bus 27250	: V=1.00045423842, theta=123.172370682 -> V=1.0, theta=0.0
% INFO    : Bus 27251	: V=0.999569049063, theta=130.292108923 -> V=1.0, theta=0.0
% INFO    : Bus 27252	: V=0.998626450641, theta=130.006095375 -> V=1.0, theta=0.0
% INFO    : Bus 27253	: V=1.00165874546, theta=130.545974617 -> V=1.0, theta=0.0
% INFO    : Bus 27254	: V=1.00018242321, theta=129.648558269 -> V=1.0, theta=0.0
% INFO    : Bus 27255	: V=1.00014233281, theta=129.643243388 -> V=1.0, theta=0.0
% INFO    : Bus 27256	: V=1.00022268007, theta=129.654020257 -> V=1.0, theta=0.0
% INFO    : Bus 27257	: V=1.00018242321, theta=129.648558269 -> V=1.0, theta=0.0
% INFO    : Bus 27258	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27259	: V=1.00047111012, theta=91.9566304822 -> V=1.0, theta=0.0
% INFO    : Bus 27260	: V=0.997388734454, theta=93.0860040539 -> V=1.0, theta=0.0
% INFO    : Bus 27261	: V=0.998577153815, theta=93.1432680341 -> V=1.0, theta=0.0
% INFO    : Bus 27262	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27263	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27264	: V=1.00119898163, theta=90.3590736604 -> V=1.0, theta=0.0
% INFO    : Bus 27265	: V=1.0013171316, theta=90.3694608247 -> V=1.0, theta=0.0
% INFO    : Bus 27266	: V=0.99895265634, theta=90.1429395853 -> V=1.0, theta=0.0
% INFO    : Bus 27267	: V=0.999362252265, theta=91.4006433216 -> V=1.0, theta=0.0
% INFO    : Bus 27268	: V=1.00032704929, theta=129.878134015 -> V=1.0, theta=0.0
% INFO    : Bus 27269	: V=1.00156969607, theta=130.369804 -> V=1.0, theta=0.0
% INFO    : Bus 27270	: V=1.00161608479, theta=130.3760167 -> V=1.0, theta=0.0
% INFO    : Bus 27271	: V=1.00152590172, theta=130.363803176 -> V=1.0, theta=0.0
% INFO    : Bus 27272	: V=1.00156969607, theta=130.369804 -> V=1.0, theta=0.0
% INFO    : Bus 27273	: V=1.00082959528, theta=130.071478304 -> V=1.0, theta=0.0
% INFO    : Bus 27274	: V=1.00077848153, theta=130.065804661 -> V=1.0, theta=0.0
% INFO    : Bus 27275	: V=1.00144514035, theta=130.143003412 -> V=1.0, theta=0.0
% INFO    : Bus 27276	: V=1.00139758278, theta=130.136663077 -> V=1.0, theta=0.0
% INFO    : Bus 27277	: V=1.00148934625, theta=130.148651973 -> V=1.0, theta=0.0
% INFO    : Bus 27278	: V=1.00144514035, theta=130.143003412 -> V=1.0, theta=0.0
% INFO    : Bus 27279	: V=1.0013939476, theta=89.9833959914 -> V=1.0, theta=0.0
% INFO    : Bus 27280	: V=1.00128761296, theta=89.9762861345 -> V=1.0, theta=0.0
% INFO    : Bus 27281	: V=1.0015036034, theta=89.9915466045 -> V=1.0, theta=0.0
% INFO    : Bus 27282	: V=1.00138633075, theta=90.0746238388 -> V=1.0, theta=0.0
% INFO    : Bus 27283	: V=1.00145210289, theta=90.0828774772 -> V=1.0, theta=0.0
% INFO    : Bus 27284	: V=1.00180750358, theta=90.04810009 -> V=1.0, theta=0.0
% INFO    : Bus 27285	: V=0.997165193287, theta=92.180183334 -> V=1.0, theta=0.0
% INFO    : Bus 27286	: V=1.00400732661, theta=90.2830325065 -> V=1.0, theta=0.0
% INFO    : Bus 27287	: V=0.998224248568, theta=92.2448258057 -> V=1.0, theta=0.0
% INFO    : Bus 27288	: V=0.997081877615, theta=92.1702237191 -> V=1.0, theta=0.0
% INFO    : Bus 27289	: V=0.997065583501, theta=92.1731998865 -> V=1.0, theta=0.0
% INFO    : Bus 27290	: V=0.997165193287, theta=92.180183334 -> V=1.0, theta=0.0
% INFO    : Bus 27291	: V=0.997952016748, theta=89.8849029502 -> V=1.0, theta=0.0
% INFO    : Bus 27292	: V=0.99802148509, theta=89.8953619168 -> V=1.0, theta=0.0
% INFO    : Bus 27293	: V=0.997350522072, theta=89.9037438051 -> V=1.0, theta=0.0
% INFO    : Bus 27294	: V=1.00217024255, theta=90.5702270783 -> V=1.0, theta=0.0
% INFO    : Bus 27295	: V=1.00044389208, theta=90.0240709118 -> V=1.0, theta=0.0
% INFO    : Bus 27296	: V=1.00037311396, theta=90.0129178221 -> V=1.0, theta=0.0
% INFO    : Bus 27297	: V=1.00052027313, theta=90.0349946974 -> V=1.0, theta=0.0
% INFO    : Bus 27298	: V=0.998794014383, theta=108.098447625 -> V=1.0, theta=0.0
% INFO    : Bus 27299	: V=0.999725255058, theta=107.147432446 -> V=1.0, theta=0.0
% INFO    : Bus 27300	: V=0.99948933419, theta=106.755153802 -> V=1.0, theta=0.0
% INFO    : Bus 27301	: V=0.999496517463, theta=106.75586634 -> V=1.0, theta=0.0
% INFO    : Bus 27302	: V=0.999482409681, theta=106.75443062 -> V=1.0, theta=0.0
% INFO    : Bus 27303	: V=1.00047598262, theta=90.3981731547 -> V=1.0, theta=0.0
% INFO    : Bus 27304	: V=1.00046058808, theta=90.396843533 -> V=1.0, theta=0.0
% INFO    : Bus 27305	: V=1.00049124109, theta=90.3995023388 -> V=1.0, theta=0.0
% INFO    : Bus 27306	: V=1.00021086938, theta=90.1641322341 -> V=1.0, theta=0.0
% INFO    : Bus 27307	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27308	: V=1.00095803534, theta=90.1030639983 -> V=1.0, theta=0.0
% INFO    : Bus 27309	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27310	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27311	: V=0.997960488264, theta=94.6202354627 -> V=1.0, theta=0.0
% INFO    : Bus 27312	: V=0.997958134404, theta=94.6200104426 -> V=1.0, theta=0.0
% INFO    : Bus 27313	: V=0.996161109712, theta=97.8275561066 -> V=1.0, theta=0.0
% INFO    : Bus 27314	: V=0.996156586004, theta=97.8269972153 -> V=1.0, theta=0.0
% INFO    : Bus 27315	: V=0.999574089, theta=91.6365164466 -> V=1.0, theta=0.0
% INFO    : Bus 27316	: V=0.999548111341, theta=91.6328231346 -> V=1.0, theta=0.0
% INFO    : Bus 27317	: V=0.999869901036, theta=91.8647520311 -> V=1.0, theta=0.0
% INFO    : Bus 27318	: V=0.999207654432, theta=90.0761664648 -> V=1.0, theta=0.0
% INFO    : Bus 27319	: V=0.999235072079, theta=90.0802803857 -> V=1.0, theta=0.0
% INFO    : Bus 27320	: V=0.999207654432, theta=90.0761664648 -> V=1.0, theta=0.0
% INFO    : Bus 27321	: V=1.0012808228, theta=124.555155861 -> V=1.0, theta=0.0
% INFO    : Bus 27322	: V=1.00127822829, theta=124.554768432 -> V=1.0, theta=0.0
% INFO    : Bus 27323	: V=1.00257197985, theta=124.401980258 -> V=1.0, theta=0.0
% INFO    : Bus 27324	: V=1.00256657632, theta=124.401006458 -> V=1.0, theta=0.0
% INFO    : Bus 27325	: V=1.00177671058, theta=124.512117952 -> V=1.0, theta=0.0
% INFO    : Bus 27326	: V=1.00177476923, theta=124.511755203 -> V=1.0, theta=0.0
% INFO    : Bus 27327	: V=1.00177865022, theta=124.512512477 -> V=1.0, theta=0.0
% INFO    : Bus 27328	: V=1.00177671058, theta=124.512117952 -> V=1.0, theta=0.0
% INFO    : Bus 27329	: V=0.998141256476, theta=124.768406816 -> V=1.0, theta=0.0
% INFO    : Bus 27330	: V=0.998138559136, theta=124.76791764 -> V=1.0, theta=0.0
% INFO    : Bus 27331	: V=1.00139629742, theta=125.029046436 -> V=1.0, theta=0.0
% INFO    : Bus 27332	: V=1.00140690839, theta=125.029975387 -> V=1.0, theta=0.0
% INFO    : Bus 27333	: V=1.00139629742, theta=125.029046436 -> V=1.0, theta=0.0
% INFO    : Bus 27334	: V=1.00138640996, theta=125.028105951 -> V=1.0, theta=0.0
% INFO    : Bus 27335	: V=1.00070522707, theta=133.554833795 -> V=1.0, theta=0.0
% INFO    : Bus 27336	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27337	: V=1.00107993586, theta=134.074813383 -> V=1.0, theta=0.0
% INFO    : Bus 27338	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27339	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27340	: V=1.00072038726, theta=133.73667811 -> V=1.0, theta=0.0
% INFO    : Bus 27341	: V=0.999001424209, theta=128.575643434 -> V=1.0, theta=0.0
% INFO    : Bus 27342	: V=0.998992031233, theta=128.573511024 -> V=1.0, theta=0.0
% INFO    : Bus 27343	: V=0.999012672941, theta=128.577876111 -> V=1.0, theta=0.0
% INFO    : Bus 27344	: V=0.998398920133, theta=128.079058222 -> V=1.0, theta=0.0
% INFO    : Bus 27345	: V=0.998386860968, theta=128.076851987 -> V=1.0, theta=0.0
% INFO    : Bus 27346	: V=0.997514016106, theta=128.201276964 -> V=1.0, theta=0.0
% INFO    : Bus 27347	: V=0.997666724088, theta=128.201843135 -> V=1.0, theta=0.0
% INFO    : Bus 27348	: V=0.997514016106, theta=128.201276964 -> V=1.0, theta=0.0
% INFO    : Bus 27349	: V=1.00115456318, theta=132.09614545 -> V=1.0, theta=0.0
% INFO    : Bus 27350	: V=1.00160561039, theta=131.000529201 -> V=1.0, theta=0.0
% INFO    : Bus 27351	: V=1.00162561359, theta=131.247479503 -> V=1.0, theta=0.0
% INFO    : Bus 27352	: V=1.00160978598, theta=131.244440597 -> V=1.0, theta=0.0
% INFO    : Bus 27353	: V=0.999525993616, theta=90.6394718593 -> V=1.0, theta=0.0
% INFO    : Bus 27354	: V=0.999420094304, theta=90.6316334712 -> V=1.0, theta=0.0
% INFO    : Bus 27355	: V=0.999640710141, theta=90.6482670449 -> V=1.0, theta=0.0
% INFO    : Bus 27356	: V=0.996527994047, theta=89.5582621233 -> V=1.0, theta=0.0
% INFO    : Bus 27357	: V=0.996489038238, theta=89.5490014634 -> V=1.0, theta=0.0
% INFO    : Bus 27358	: V=0.996570568952, theta=89.5669798434 -> V=1.0, theta=0.0
% INFO    : Bus 27359	: V=0.996527994047, theta=89.5582621233 -> V=1.0, theta=0.0
% INFO    : Bus 27360	: V=1.00197488865, theta=89.9285756278 -> V=1.0, theta=0.0
% INFO    : Bus 27361	: V=1.0018417941, theta=89.9390670726 -> V=1.0, theta=0.0
% INFO    : Bus 27362	: V=1.00197488865, theta=89.9285756278 -> V=1.0, theta=0.0
% INFO    : Bus 27363	: V=0.997965404528, theta=89.8788765236 -> V=1.0, theta=0.0
% INFO    : Bus 27364	: V=0.99788736736, theta=89.8709133206 -> V=1.0, theta=0.0
% INFO    : Bus 27365	: V=0.998053068122, theta=89.8872234381 -> V=1.0, theta=0.0
% INFO    : Bus 27366	: V=0.994447256304, theta=133.055095737 -> V=1.0, theta=0.0
% INFO    : Bus 27367	: V=0.997241681456, theta=132.784751341 -> V=1.0, theta=0.0
% INFO    : Bus 27368	: V=0.997439936751, theta=132.903020754 -> V=1.0, theta=0.0
% INFO    : Bus 27369	: V=0.997400104532, theta=132.898266729 -> V=1.0, theta=0.0
% INFO    : Bus 27370	: V=0.99833055965, theta=133.252770291 -> V=1.0, theta=0.0
% INFO    : Bus 27371	: V=0.989200439784, theta=121.027092715 -> V=1.0, theta=0.0
% INFO    : Bus 27372	: V=0.994976395068, theta=121.278966972 -> V=1.0, theta=0.0
% INFO    : Bus 27373	: V=0.993154714212, theta=120.773870713 -> V=1.0, theta=0.0
% INFO    : Bus 27374	: V=1.00129959385, theta=90.4517926927 -> V=1.0, theta=0.0
% INFO    : Bus 27375	: V=0.999339984155, theta=91.2879211556 -> V=1.0, theta=0.0
% INFO    : Bus 27376	: V=0.999303485718, theta=91.2834675929 -> V=1.0, theta=0.0
% INFO    : Bus 27377	: V=1.0003643441, theta=90.7407671853 -> V=1.0, theta=0.0
% INFO    : Bus 27378	: V=1.00033232453, theta=90.7367406644 -> V=1.0, theta=0.0
% INFO    : Bus 27379	: V=1.00039728524, theta=90.7449418784 -> V=1.0, theta=0.0
% INFO    : Bus 27380	: V=1.0003643441, theta=90.7407671853 -> V=1.0, theta=0.0
% INFO    : Bus 27381	: V=0.99926590227, theta=91.4686643437 -> V=1.0, theta=0.0
% INFO    : Bus 27382	: V=0.999223474584, theta=91.4645661975 -> V=1.0, theta=0.0
% INFO    : Bus 27383	: V=0.999265571988, theta=91.4686097758 -> V=1.0, theta=0.0
% INFO    : Bus 27384	: V=0.999679667273, theta=90.3751939083 -> V=1.0, theta=0.0
% INFO    : Bus 27385	: V=0.999396586335, theta=90.7628012144 -> V=1.0, theta=0.0
% INFO    : Bus 27386	: V=0.99957797012, theta=90.0749842407 -> V=1.0, theta=0.0
% INFO    : Bus 27387	: V=0.999548444653, theta=90.072100955 -> V=1.0, theta=0.0
% INFO    : Bus 27388	: V=1.00328037878, theta=123.956109569 -> V=1.0, theta=0.0
% INFO    : Bus 27389	: V=1.00326823308, theta=123.955102103 -> V=1.0, theta=0.0
% INFO    : Bus 27390	: V=1.00329212745, theta=123.957057929 -> V=1.0, theta=0.0
% INFO    : Bus 27391	: V=1.00123192037, theta=129.596470301 -> V=1.0, theta=0.0
% INFO    : Bus 27392	: V=1.00094187624, theta=129.245131508 -> V=1.0, theta=0.0
% INFO    : Bus 27393	: V=1.00093806881, theta=129.244153672 -> V=1.0, theta=0.0
% INFO    : Bus 27394	: V=1.00094626803, theta=129.246157322 -> V=1.0, theta=0.0
% INFO    : Bus 27395	: V=1.00094187624, theta=129.245131508 -> V=1.0, theta=0.0
% INFO    : Bus 27396	: V=0.992415792503, theta=132.968109416 -> V=1.0, theta=0.0
% INFO    : Bus 27397	: V=0.999449996043, theta=133.354377355 -> V=1.0, theta=0.0
% INFO    : Bus 27398	: V=0.999442128738, theta=133.353163013 -> V=1.0, theta=0.0
% INFO    : Bus 27399	: V=0.999457160419, theta=133.355606802 -> V=1.0, theta=0.0
% INFO    : Bus 27400	: V=0.999449996043, theta=133.354377355 -> V=1.0, theta=0.0
% INFO    : Bus 27401	: V=1.00219034706, theta=131.84051515 -> V=1.0, theta=0.0
% INFO    : Bus 27402	: V=1.00218894242, theta=131.840243832 -> V=1.0, theta=0.0
% INFO    : Bus 27403	: V=1.00219178845, theta=131.840773916 -> V=1.0, theta=0.0
% INFO    : Bus 27404	: V=1.00219034706, theta=131.84051515 -> V=1.0, theta=0.0
% INFO    : Bus 27405	: V=1.00180775548, theta=131.075937013 -> V=1.0, theta=0.0
% INFO    : Bus 27406	: V=1.00411587359, theta=123.483633653 -> V=1.0, theta=0.0
% INFO    : Bus 27407	: V=1.00411214999, theta=123.483254557 -> V=1.0, theta=0.0
% INFO    : Bus 27408	: V=1.00411969498, theta=123.484056539 -> V=1.0, theta=0.0
% INFO    : Bus 27409	: V=0.998222069313, theta=122.683698414 -> V=1.0, theta=0.0
% INFO    : Bus 27410	: V=0.998227229918, theta=122.684276267 -> V=1.0, theta=0.0
% INFO    : Bus 27411	: V=0.998222069313, theta=122.683698414 -> V=1.0, theta=0.0
% INFO    : Bus 27412	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27413	: V=0.999672589777, theta=90.2391339798 -> V=1.0, theta=0.0
% INFO    : Bus 27414	: V=1.00028637339, theta=92.0379341468 -> V=1.0, theta=0.0
% INFO    : Bus 27415	: V=1.00088042408, theta=92.1612198498 -> V=1.0, theta=0.0
% INFO    : Bus 27416	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27417	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27418	: V=0.997958972381, theta=89.869260052 -> V=1.0, theta=0.0
% INFO    : Bus 27419	: V=0.996404343031, theta=89.4964255153 -> V=1.0, theta=0.0
% INFO    : Bus 27420	: V=0.996431631606, theta=89.4969276861 -> V=1.0, theta=0.0
% INFO    : Bus 27421	: V=0.996362698596, theta=89.5369901628 -> V=1.0, theta=0.0
% INFO    : Bus 27422	: V=0.996136849958, theta=101.404174395 -> V=1.0, theta=0.0
% INFO    : Bus 27423	: V=0.996134983638, theta=101.403901672 -> V=1.0, theta=0.0
% INFO    : Bus 27424	: V=0.9968895109, theta=89.6702162763 -> V=1.0, theta=0.0
% INFO    : Bus 27425	: V=1.002825271, theta=89.7552588441 -> V=1.0, theta=0.0
% INFO    : Bus 27426	: V=0.998653475422, theta=89.6964418719 -> V=1.0, theta=0.0
% INFO    : Bus 27427	: V=0.998024255348, theta=89.9102480896 -> V=1.0, theta=0.0
% INFO    : Bus 27428	: V=0.9980696355, theta=89.9172222389 -> V=1.0, theta=0.0
% INFO    : Bus 27429	: V=0.997969995921, theta=89.9032268439 -> V=1.0, theta=0.0
% INFO    : Bus 27430	: V=0.998016638329, theta=90.0375165304 -> V=1.0, theta=0.0
% INFO    : Bus 27431	: V=0.997940413113, theta=90.031243437 -> V=1.0, theta=0.0
% INFO    : Bus 27432	: V=0.99817534415, theta=89.8518050878 -> V=1.0, theta=0.0
% INFO    : Bus 27433	: V=0.998406288518, theta=89.9177547249 -> V=1.0, theta=0.0
% INFO    : Bus 27434	: V=0.999474179608, theta=126.837874762 -> V=1.0, theta=0.0
% INFO    : Bus 27435	: V=1.00054980797, theta=125.951690393 -> V=1.0, theta=0.0
% INFO    : Bus 27436	: V=0.995894249006, theta=112.248747388 -> V=1.0, theta=0.0
% INFO    : Bus 27437	: V=0.99543916423, theta=111.096640316 -> V=1.0, theta=0.0
% INFO    : Bus 27438	: V=0.996735027047, theta=89.4405186923 -> V=1.0, theta=0.0
% INFO    : Bus 27439	: V=0.996693432783, theta=89.4315399649 -> V=1.0, theta=0.0
% INFO    : Bus 27440	: V=0.997076242489, theta=89.623741651 -> V=1.0, theta=0.0
% INFO    : Bus 27441	: V=0.996971328084, theta=89.6157609205 -> V=1.0, theta=0.0
% INFO    : Bus 27442	: V=0.996862095891, theta=89.5977115617 -> V=1.0, theta=0.0
% INFO    : Bus 27443	: V=0.996779260438, theta=89.5893001975 -> V=1.0, theta=0.0
% INFO    : Bus 27444	: V=0.996622929421, theta=89.4922251968 -> V=1.0, theta=0.0
% INFO    : Bus 27445	: V=0.996508132015, theta=89.4848929676 -> V=1.0, theta=0.0
% INFO    : Bus 27446	: V=0.996743397761, theta=89.5001687581 -> V=1.0, theta=0.0
% INFO    : Bus 27447	: V=0.996622929421, theta=89.4922251968 -> V=1.0, theta=0.0
% INFO    : Bus 27448	: V=1.00031041973, theta=91.224794103 -> V=1.0, theta=0.0
% INFO    : Bus 27449	: V=1.0040963229, theta=89.8954028734 -> V=1.0, theta=0.0
% INFO    : Bus 27450	: V=1.00110731424, theta=91.2944965961 -> V=1.0, theta=0.0
% INFO    : Bus 27451	: V=1.00025920816, theta=91.2177048522 -> V=1.0, theta=0.0
% INFO    : Bus 27452	: V=1.00031041973, theta=91.224794103 -> V=1.0, theta=0.0
% INFO    : Bus 27453	: V=1.00121426105, theta=89.6261244408 -> V=1.0, theta=0.0
% INFO    : Bus 27454	: V=1.00117265702, theta=89.6195089049 -> V=1.0, theta=0.0
% INFO    : Bus 27455	: V=1.00125569247, theta=89.633031303 -> V=1.0, theta=0.0
% INFO    : Bus 27456	: V=0.998075255915, theta=89.4175780606 -> V=1.0, theta=0.0
% INFO    : Bus 27457	: V=1.0013785801, theta=89.6155245868 -> V=1.0, theta=0.0
% INFO    : Bus 27458	: V=1.00227700193, theta=90.6930131302 -> V=1.0, theta=0.0
% INFO    : Bus 27459	: V=0.996973759914, theta=89.2757881983 -> V=1.0, theta=0.0
% INFO    : Bus 27460	: V=0.996892340099, theta=89.2646456813 -> V=1.0, theta=0.0
% INFO    : Bus 27461	: V=0.997044207729, theta=89.2871072482 -> V=1.0, theta=0.0
% INFO    : Bus 27462	: V=0.996973759914, theta=89.2757881983 -> V=1.0, theta=0.0
% INFO    : Bus 27463	: V=0.997648347496, theta=89.2939528047 -> V=1.0, theta=0.0
% INFO    : Bus 27464	: V=0.997586121646, theta=89.2826234324 -> V=1.0, theta=0.0
% INFO    : Bus 27465	: V=0.997700526678, theta=89.3052233504 -> V=1.0, theta=0.0
% INFO    : Bus 27466	: V=0.999010652776, theta=89.4669868331 -> V=1.0, theta=0.0
% INFO    : Bus 27467	: V=1.00004310046, theta=89.8781390748 -> V=1.0, theta=0.0
% INFO    : Bus 27468	: V=0.999353467967, theta=89.4038988693 -> V=1.0, theta=0.0
% INFO    : Bus 27469	: V=0.999262603399, theta=89.3932017055 -> V=1.0, theta=0.0
% INFO    : Bus 27470	: V=0.999438746106, theta=89.4152059817 -> V=1.0, theta=0.0
% INFO    : Bus 27471	: V=0.999353467967, theta=89.4038988693 -> V=1.0, theta=0.0
% INFO    : Bus 27472	: V=1.00268396903, theta=89.8435280113 -> V=1.0, theta=0.0
% INFO    : Bus 27473	: V=1.00179914993, theta=90.0960891929 -> V=1.0, theta=0.0
% INFO    : Bus 27474	: V=1.00227738741, theta=89.9172910365 -> V=1.0, theta=0.0
% INFO    : Bus 27475	: V=1.00224255058, theta=89.9117267446 -> V=1.0, theta=0.0
% INFO    : Bus 27476	: V=1.00252143595, theta=89.859202123 -> V=1.0, theta=0.0
% INFO    : Bus 27477	: V=1.0024802548, theta=89.8528336107 -> V=1.0, theta=0.0
% INFO    : Bus 27478	: V=0.997510291155, theta=89.3629927457 -> V=1.0, theta=0.0
% INFO    : Bus 27479	: V=0.997384835924, theta=89.3516771373 -> V=1.0, theta=0.0
% INFO    : Bus 27480	: V=0.997632197564, theta=89.3728667821 -> V=1.0, theta=0.0
% INFO    : Bus 27481	: V=0.997510291155, theta=89.3629927457 -> V=1.0, theta=0.0
% INFO    : Bus 27482	: V=0.999013688754, theta=91.5441395372 -> V=1.0, theta=0.0
% INFO    : Bus 27483	: V=1.00112837901, theta=89.9922250131 -> V=1.0, theta=0.0
% INFO    : Bus 27484	: V=0.998899683696, theta=91.5332830476 -> V=1.0, theta=0.0
% INFO    : Bus 27485	: V=0.999854839123, theta=91.6101144691 -> V=1.0, theta=0.0
% INFO    : Bus 27486	: V=0.999013688754, theta=91.5441395372 -> V=1.0, theta=0.0
% INFO    : Bus 27487	: V=1.00142126227, theta=89.8288776479 -> V=1.0, theta=0.0
% INFO    : Bus 27488	: V=0.998227433637, theta=89.9345405822 -> V=1.0, theta=0.0
% INFO    : Bus 27489	: V=0.996686192406, theta=116.348067874 -> V=1.0, theta=0.0
% INFO    : Bus 27490	: V=0.996679582887, theta=116.347438165 -> V=1.0, theta=0.0
% INFO    : Bus 27491	: V=0.995804349505, theta=119.898795704 -> V=1.0, theta=0.0
% INFO    : Bus 27492	: V=1.00114029415, theta=132.128032324 -> V=1.0, theta=0.0
% INFO    : Bus 27493	: V=1.00112706591, theta=132.12708698 -> V=1.0, theta=0.0
% INFO    : Bus 27494	: V=1.00113108976, theta=89.902314118 -> V=1.0, theta=0.0
% INFO    : Bus 27495	: V=1.00109958385, theta=89.8976679105 -> V=1.0, theta=0.0
% INFO    : Bus 27496	: V=1.00116315675, theta=89.9072051156 -> V=1.0, theta=0.0
% INFO    : Bus 27497	: V=0.99717573742, theta=89.5320712329 -> V=1.0, theta=0.0
% INFO    : Bus 27498	: V=1.00289032383, theta=89.7995216299 -> V=1.0, theta=0.0
% INFO    : Bus 27499	: V=1.00293953893, theta=89.8043812473 -> V=1.0, theta=0.0
% INFO    : Bus 27500	: V=1.00289032383, theta=89.7995216299 -> V=1.0, theta=0.0
% INFO    : Bus 27501	: V=0.996769155024, theta=89.3536601718 -> V=1.0, theta=0.0
% INFO    : Bus 27502	: V=0.999521188283, theta=129.483556685 -> V=1.0, theta=0.0
% INFO    : Bus 27503	: V=0.999513288031, theta=129.482734295 -> V=1.0, theta=0.0
% INFO    : Bus 27504	: V=0.999529070313, theta=129.484375662 -> V=1.0, theta=0.0
% INFO    : Bus 27505	: V=0.999643154052, theta=129.707466792 -> V=1.0, theta=0.0
% INFO    : Bus 27506	: V=0.999268833351, theta=129.327499657 -> V=1.0, theta=0.0
% INFO    : Bus 27507	: V=0.999263788821, theta=129.326745883 -> V=1.0, theta=0.0
% INFO    : Bus 27508	: V=1.00356771861, theta=123.268291225 -> V=1.0, theta=0.0
% INFO    : Bus 27509	: V=1.00403236792, theta=123.371192297 -> V=1.0, theta=0.0
% INFO    : Bus 27510	: V=0.997869431888, theta=89.2976875642 -> V=1.0, theta=0.0
% INFO    : Bus 27511	: V=0.9980874491, theta=89.3458221454 -> V=1.0, theta=0.0
% INFO    : Bus 27512	: V=0.998003842729, theta=89.3392376786 -> V=1.0, theta=0.0
% INFO    : Bus 27513	: V=1.00373449825, theta=89.7835423945 -> V=1.0, theta=0.0
% INFO    : Bus 27514	: V=0.99854109119, theta=89.4090465123 -> V=1.0, theta=0.0
% INFO    : Bus 27515	: V=0.998478862411, theta=89.4013507537 -> V=1.0, theta=0.0
% INFO    : Bus 27516	: V=0.998602101004, theta=89.4165160466 -> V=1.0, theta=0.0
% INFO    : Bus 27517	: V=0.996473829366, theta=89.3891936928 -> V=1.0, theta=0.0
% INFO    : Bus 27518	: V=0.996389494044, theta=89.3813489671 -> V=1.0, theta=0.0
% INFO    : Bus 27519	: V=0.996575508803, theta=89.3975154363 -> V=1.0, theta=0.0
% INFO    : Bus 27520	: V=1.00180220966, theta=89.8751330311 -> V=1.0, theta=0.0
% INFO    : Bus 27521	: V=1.00172987494, theta=89.866161874 -> V=1.0, theta=0.0
% INFO    : Bus 27522	: V=0.997689531807, theta=89.3256388898 -> V=1.0, theta=0.0
% INFO    : Bus 27523	: V=0.997320544875, theta=89.262089896 -> V=1.0, theta=0.0
% INFO    : Bus 27524	: V=0.999018997221, theta=115.031643329 -> V=1.0, theta=0.0
% INFO    : Bus 27525	: V=0.999032289256, theta=115.032565717 -> V=1.0, theta=0.0
% INFO    : Bus 27526	: V=1.00043569939, theta=130.149484164 -> V=1.0, theta=0.0
% INFO    : Bus 27527	: V=1.00044092322, theta=130.150095634 -> V=1.0, theta=0.0
% INFO    : Bus 27528	: V=1.00408632683, theta=124.486679656 -> V=1.0, theta=0.0
% INFO    : Bus 27529	: V=1.00067375039, theta=130.353735891 -> V=1.0, theta=0.0
% INFO    : Bus 27530	: V=1.00067095379, theta=130.353217723 -> V=1.0, theta=0.0
% INFO    : Bus 27531	: V=1.00067709355, theta=130.354317098 -> V=1.0, theta=0.0
% INFO    : Bus 27532	: V=1.00132691953, theta=130.51781395 -> V=1.0, theta=0.0
% INFO    : Bus 27533	: V=1.00132294154, theta=130.517277625 -> V=1.0, theta=0.0
% INFO    : Bus 27534	: V=1.00133115262, theta=130.518354643 -> V=1.0, theta=0.0
% INFO    : Bus 27535	: V=1.00132691953, theta=130.51781395 -> V=1.0, theta=0.0
% INFO    : Bus 27536	: V=1.00086009476, theta=129.983824337 -> V=1.0, theta=0.0
% INFO    : Bus 27537	: V=1.00086551292, theta=129.984352256 -> V=1.0, theta=0.0
% INFO    : Bus 27538	: V=1.00085456576, theta=129.983296383 -> V=1.0, theta=0.0
% INFO    : Bus 27539	: V=1.00086009476, theta=129.983824337 -> V=1.0, theta=0.0
% INFO    : Bus 27540	: V=1.00583711115, theta=87.008062029 -> V=1.0, theta=0.0
% INFO    : Bus 27541	: V=1.00597834036, theta=86.947414016 -> V=1.0, theta=0.0
% INFO    : Bus 27542	: V=0.99961280919, theta=73.919697914 -> V=1.0, theta=0.0
% INFO    : Bus 27543	: V=1.0007012933, theta=72.8443110065 -> V=1.0, theta=0.0
% INFO    : Bus 27544	: V=0.998773678423, theta=89.6922478068 -> V=1.0, theta=0.0
% INFO    : Bus 27545	: V=0.997282995028, theta=89.4067182051 -> V=1.0, theta=0.0
% INFO    : Bus 27546	: V=0.998487442008, theta=89.5937916781 -> V=1.0, theta=0.0
% INFO    : Bus 27547	: V=0.998503745488, theta=89.6069151843 -> V=1.0, theta=0.0
% INFO    : Bus 27548	: V=1.00377348323, theta=123.760731938 -> V=1.0, theta=0.0
% INFO    : Bus 27549	: V=1.00374626942, theta=123.711748679 -> V=1.0, theta=0.0
% INFO    : Bus 27550	: V=1.00388989737, theta=123.67370039 -> V=1.0, theta=0.0
% INFO    : Bus 27551	: V=1.00196760484, theta=132.673198271 -> V=1.0, theta=0.0
% INFO    : Bus 27552	: V=1.001966122, theta=132.763484037 -> V=1.0, theta=0.0
% INFO    : Bus 27553	: V=1.00197544841, theta=132.764472825 -> V=1.0, theta=0.0
% INFO    : Bus 27554	: V=1.00191682463, theta=91.014897202 -> V=1.0, theta=0.0
% INFO    : Bus 27555	: V=1.0011516166, theta=90.2642779661 -> V=1.0, theta=0.0
% INFO    : Bus 27556	: V=0.999724884862, theta=132.915254666 -> V=1.0, theta=0.0
% INFO    : Bus 27557	: V=0.999713032002, theta=132.913464392 -> V=1.0, theta=0.0
% INFO    : Bus 27558	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27559	: V=0.999798033789, theta=130.165958683 -> V=1.0, theta=0.0
% INFO    : Bus 27560	: V=0.996437314215, theta=131.085345835 -> V=1.0, theta=0.0
% INFO    : Bus 27561	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27562	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27563	: V=0.99563270091, theta=131.05576673 -> V=1.0, theta=0.0
% INFO    : Bus 27564	: V=0.99970032117, theta=129.796450099 -> V=1.0, theta=0.0
% INFO    : Bus 27565	: V=0.999934697615, theta=130.06486696 -> V=1.0, theta=0.0
% INFO    : Bus 27566	: V=0.997535936925, theta=89.3518389333 -> V=1.0, theta=0.0
% INFO    : Bus 27567	: V=0.997569753232, theta=89.3548733094 -> V=1.0, theta=0.0
% INFO    : Bus 27568	: V=0.999008516935, theta=89.4313229521 -> V=1.0, theta=0.0
% INFO    : Bus 27569	: V=0.998066748934, theta=89.3346585623 -> V=1.0, theta=0.0
% INFO    : Bus 27570	: V=0.998104984267, theta=89.3373719017 -> V=1.0, theta=0.0
% INFO    : Bus 27571	: V=1.00078584553, theta=119.902809578 -> V=1.0, theta=0.0
% INFO    : Bus 27572	: V=0.999393905168, theta=119.699992376 -> V=1.0, theta=0.0
% INFO    : Bus 27573	: V=0.9993762455, theta=119.697913739 -> V=1.0, theta=0.0
% INFO    : Bus 27574	: V=0.99940858553, theta=119.70213119 -> V=1.0, theta=0.0
% INFO    : Bus 27575	: V=0.999393905168, theta=119.699992376 -> V=1.0, theta=0.0
% INFO    : Bus 27576	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27577	: V=1.0006614142, theta=119.695548855 -> V=1.0, theta=0.0
% INFO    : Bus 27578	: V=1.00469469959, theta=119.274083965 -> V=1.0, theta=0.0
% INFO    : Bus 27579	: V=1.00482990341, theta=119.262685959 -> V=1.0, theta=0.0
% INFO    : Bus 27580	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27581	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27582	: V=0.997362761129, theta=97.7587137734 -> V=1.0, theta=0.0
% INFO    : Bus 27583	: V=0.996344969351, theta=98.9431307756 -> V=1.0, theta=0.0
% INFO    : Bus 27584	: V=0.99634175099, theta=98.9425511499 -> V=1.0, theta=0.0
% INFO    : Bus 27585	: V=0.996348128631, theta=98.9437157636 -> V=1.0, theta=0.0
% INFO    : Bus 27586	: V=0.996344969351, theta=98.9431307756 -> V=1.0, theta=0.0
% INFO    : Bus 27587	: V=1.00369354789, theta=120.912309314 -> V=1.0, theta=0.0
% INFO    : Bus 27588	: V=1.00368728834, theta=120.910688112 -> V=1.0, theta=0.0
% INFO    : Bus 27589	: V=1.00371872613, theta=121.011140442 -> V=1.0, theta=0.0
% INFO    : Bus 27590	: V=1.00421822488, theta=122.641988544 -> V=1.0, theta=0.0
% INFO    : Bus 27591	: V=1.00420733069, theta=122.640245857 -> V=1.0, theta=0.0
% INFO    : Bus 27592	: V=1.00422815222, theta=122.643650768 -> V=1.0, theta=0.0
% INFO    : Bus 27593	: V=1.00421822488, theta=122.641988544 -> V=1.0, theta=0.0
% INFO    : Bus 27594	: V=0.999878896691, theta=130.028280231 -> V=1.0, theta=0.0
% INFO    : Bus 27595	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27596	: V=0.99874289336, theta=114.338488337 -> V=1.0, theta=0.0
% INFO    : Bus 27597	: V=0.996487545972, theta=114.674849335 -> V=1.0, theta=0.0
% INFO    : Bus 27598	: V=0.997353207865, theta=114.693928776 -> V=1.0, theta=0.0
% INFO    : Bus 27599	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27600	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27601	: V=0.999307490064, theta=114.313099172 -> V=1.0, theta=0.0
% INFO    : Bus 27602	: V=0.999290923029, theta=114.311045426 -> V=1.0, theta=0.0
% INFO    : Bus 27603	: V=0.999327152011, theta=114.315502078 -> V=1.0, theta=0.0
% INFO    : Bus 27604	: V=0.99939107628, theta=114.006621669 -> V=1.0, theta=0.0
% INFO    : Bus 27605	: V=1.00020380667, theta=129.93967263 -> V=1.0, theta=0.0
% INFO    : Bus 27606	: V=1.00019722611, theta=129.93880385 -> V=1.0, theta=0.0
% INFO    : Bus 27607	: V=1.00086294793, theta=89.3757607118 -> V=1.0, theta=0.0
% INFO    : Bus 27608	: V=1.00107606607, theta=89.3754381704 -> V=1.0, theta=0.0
% INFO    : Bus 27609	: V=1.00026136972, theta=89.5120472065 -> V=1.0, theta=0.0
% INFO    : Bus 27610	: V=1.00021512829, theta=89.5063035582 -> V=1.0, theta=0.0
% INFO    : Bus 27611	: V=0.998650872261, theta=119.620016865 -> V=1.0, theta=0.0
% INFO    : Bus 27612	: V=1.00245399812, theta=120.174812122 -> V=1.0, theta=0.0
% INFO    : Bus 27613	: V=1.00245187609, theta=120.174358626 -> V=1.0, theta=0.0
% INFO    : Bus 27614	: V=1.00245121157, theta=120.174360685 -> V=1.0, theta=0.0
% INFO    : Bus 27615	: V=1.00245899656, theta=120.175760467 -> V=1.0, theta=0.0
% INFO    : Bus 27616	: V=1.00160405824, theta=93.076091976 -> V=1.0, theta=0.0
% INFO    : Bus 27617	: V=1.00209796109, theta=93.5200168905 -> V=1.0, theta=0.0
% INFO    : Bus 27618	: V=1.00210542189, theta=93.520628576 -> V=1.0, theta=0.0
% INFO    : Bus 27619	: V=1.00208995122, theta=93.5194353294 -> V=1.0, theta=0.0
% INFO    : Bus 27620	: V=1.00204247568, theta=93.4074030933 -> V=1.0, theta=0.0
% INFO    : Bus 27621	: V=1.00204700399, theta=93.4081128514 -> V=1.0, theta=0.0
% INFO    : Bus 27622	: V=1.00487687988, theta=123.325225849 -> V=1.0, theta=0.0
% INFO    : Bus 27623	: V=1.00493791906, theta=122.871411345 -> V=1.0, theta=0.0
% INFO    : Bus 27624	: V=1.00118582082, theta=88.0200171553 -> V=1.0, theta=0.0
% INFO    : Bus 27625	: V=1.00118985725, theta=87.7816479002 -> V=1.0, theta=0.0
% INFO    : Bus 27626	: V=1.00117151889, theta=87.7804454246 -> V=1.0, theta=0.0
% INFO    : Bus 27627	: V=1.00120711677, theta=87.7828839736 -> V=1.0, theta=0.0
% INFO    : Bus 27628	: V=1.00191345297, theta=87.8389128209 -> V=1.0, theta=0.0
% INFO    : Bus 27629	: V=1.00190171447, theta=87.8378309924 -> V=1.0, theta=0.0
% INFO    : Bus 27630	: V=1.00192613528, theta=87.840121343 -> V=1.0, theta=0.0
% INFO    : Bus 27631	: V=0.998263021659, theta=131.192847211 -> V=1.0, theta=0.0
% INFO    : Bus 27632	: V=0.99904793357, theta=130.961549852 -> V=1.0, theta=0.0
% INFO    : Bus 27633	: V=0.999054986957, theta=130.96276545 -> V=1.0, theta=0.0
% INFO    : Bus 27634	: V=0.99904793357, theta=130.961549852 -> V=1.0, theta=0.0
% INFO    : Bus 27635	: V=0.999039537751, theta=130.960306173 -> V=1.0, theta=0.0
% INFO    : Bus 27636	: V=1.00504807806, theta=123.45097011 -> V=1.0, theta=0.0
% INFO    : Bus 27637	: V=1.00504621116, theta=123.450753758 -> V=1.0, theta=0.0
% INFO    : Bus 27638	: V=1.0003041751, theta=129.76307427 -> V=1.0, theta=0.0
% INFO    : Bus 27639	: V=1.00171182722, theta=84.8530042964 -> V=1.0, theta=0.0
% INFO    : Bus 27640	: V=1.00039007706, theta=83.0348060497 -> V=1.0, theta=0.0
% INFO    : Bus 27641	: V=1.00491976681, theta=89.9192809289 -> V=1.0, theta=0.0
% INFO    : Bus 27642	: V=1.00509240928, theta=90.0196525783 -> V=1.0, theta=0.0
% INFO    : Bus 27643	: V=1.00483650772, theta=126.218233214 -> V=1.0, theta=0.0
% INFO    : Bus 27644	: V=1.00483603095, theta=126.218155095 -> V=1.0, theta=0.0
% INFO    : Bus 27645	: V=1.00483700495, theta=126.218300036 -> V=1.0, theta=0.0
% INFO    : Bus 27646	: V=1.00196236471, theta=86.6837506202 -> V=1.0, theta=0.0
% INFO    : Bus 27647	: V=0.999792103337, theta=88.1262187785 -> V=1.0, theta=0.0
% INFO    : Bus 27648	: V=0.999812763745, theta=88.1977139223 -> V=1.0, theta=0.0
% INFO    : Bus 27649	: V=1.00019641753, theta=88.0155743415 -> V=1.0, theta=0.0
% INFO    : Bus 27650	: V=0.999913993147, theta=88.1424929147 -> V=1.0, theta=0.0
% INFO    : Bus 27651	: V=0.999878550866, theta=88.136301436 -> V=1.0, theta=0.0
% INFO    : Bus 27652	: V=0.98850764963, theta=118.629445231 -> V=1.0, theta=0.0
% INFO    : Bus 27653	: V=1.00034004737, theta=86.3692033729 -> V=1.0, theta=0.0
% INFO    : Bus 27654	: V=0.999959741814, theta=87.3964879836 -> V=1.0, theta=0.0
% INFO    : Bus 27655	: V=0.999971798465, theta=87.3976606904 -> V=1.0, theta=0.0
% INFO    : Bus 27656	: V=0.999952990057, theta=87.3959173742 -> V=1.0, theta=0.0
% INFO    : Bus 27657	: V=1.00434595359, theta=111.360635559 -> V=1.0, theta=0.0
% INFO    : Bus 27658	: V=1.0039316552, theta=111.770826412 -> V=1.0, theta=0.0
% INFO    : Bus 27659	: V=1.00601424695, theta=91.1840061475 -> V=1.0, theta=0.0
% INFO    : Bus 27660	: V=1.00601554359, theta=91.1842794732 -> V=1.0, theta=0.0
% INFO    : Bus 27661	: V=1.00030586219, theta=115.780220234 -> V=1.0, theta=0.0
% INFO    : Bus 27662	: V=1.00030100374, theta=115.779382432 -> V=1.0, theta=0.0
% INFO    : Bus 27663	: V=1.00073216535, theta=115.581138116 -> V=1.0, theta=0.0
% INFO    : Bus 27664	: V=1.00100625243, theta=115.498385403 -> V=1.0, theta=0.0
% INFO    : Bus 27665	: V=1.00081307419, theta=83.5622515042 -> V=1.0, theta=0.0
% INFO    : Bus 27666	: V=1.00132510565, theta=83.9262048167 -> V=1.0, theta=0.0
% INFO    : Bus 27667	: V=1.00093802515, theta=79.3737778957 -> V=1.0, theta=0.0
% INFO    : Bus 27668	: V=0.995273768285, theta=81.7876214988 -> V=1.0, theta=0.0
% INFO    : Bus 27669	: V=0.994048141812, theta=82.3156215528 -> V=1.0, theta=0.0
% INFO    : Bus 27670	: V=0.994011501447, theta=82.3118477967 -> V=1.0, theta=0.0
% INFO    : Bus 27671	: V=0.994198892075, theta=82.2870820127 -> V=1.0, theta=0.0
% INFO    : Bus 27672	: V=1.00014188416, theta=109.995493197 -> V=1.0, theta=0.0
% INFO    : Bus 27673	: V=0.999245612245, theta=86.171140553 -> V=1.0, theta=0.0
% INFO    : Bus 27674	: V=0.999197546463, theta=82.1547865177 -> V=1.0, theta=0.0
% INFO    : Bus 27675	: V=0.999267572043, theta=82.5086462924 -> V=1.0, theta=0.0
% INFO    : Bus 27676	: V=0.998891699336, theta=82.0746488148 -> V=1.0, theta=0.0
% INFO    : Bus 27677	: V=0.998226060099, theta=82.2154837005 -> V=1.0, theta=0.0
% INFO    : Bus 27678	: V=0.998324631743, theta=82.4138430127 -> V=1.0, theta=0.0
% INFO    : Bus 27679	: V=0.99841471378, theta=82.7670293885 -> V=1.0, theta=0.0
% INFO    : Bus 27680	: V=0.99900316788, theta=85.7169432349 -> V=1.0, theta=0.0
% INFO    : Bus 27681	: V=0.998247721192, theta=85.2601867543 -> V=1.0, theta=0.0
% INFO    : Bus 27682	: V=0.998600512978, theta=85.5306428535 -> V=1.0, theta=0.0
% INFO    : Bus 27683	: V=0.996499096064, theta=81.4183098335 -> V=1.0, theta=0.0
% INFO    : Bus 27684	: V=0.996480243396, theta=81.4162685804 -> V=1.0, theta=0.0
% INFO    : Bus 27685	: V=0.997621319243, theta=81.0651761628 -> V=1.0, theta=0.0
% INFO    : Bus 27686	: V=0.997418562172, theta=81.1056450528 -> V=1.0, theta=0.0
% INFO    : Bus 27687	: V=1.00128052532, theta=81.3312670993 -> V=1.0, theta=0.0
% INFO    : Bus 27688	: V=0.998749775905, theta=79.8461019792 -> V=1.0, theta=0.0
% INFO    : Bus 27689	: V=1.00120997438, theta=81.3184162182 -> V=1.0, theta=0.0
% INFO    : Bus 27690	: V=1.00170985274, theta=81.4110570826 -> V=1.0, theta=0.0
% INFO    : Bus 27691	: V=1.00128052532, theta=81.3312670993 -> V=1.0, theta=0.0
% INFO    : Bus 27692	: V=0.996581777694, theta=79.2130573074 -> V=1.0, theta=0.0
% INFO    : Bus 27693	: V=0.996562168578, theta=79.9439894866 -> V=1.0, theta=0.0
% INFO    : Bus 27694	: V=0.997160599199, theta=79.5210028364 -> V=1.0, theta=0.0
% INFO    : Bus 27695	: V=0.997081936271, theta=79.5094040847 -> V=1.0, theta=0.0
% INFO    : Bus 27696	: V=0.997239352655, theta=79.533162825 -> V=1.0, theta=0.0
% INFO    : Bus 27697	: V=0.99678883293, theta=79.2481195445 -> V=1.0, theta=0.0
% INFO    : Bus 27698	: V=0.997591537161, theta=109.680330123 -> V=1.0, theta=0.0
% INFO    : Bus 27699	: V=0.997590621831, theta=109.680183161 -> V=1.0, theta=0.0
% INFO    : Bus 27700	: V=0.99775987691, theta=109.678105724 -> V=1.0, theta=0.0
% INFO    : Bus 27701	: V=1.00031641976, theta=116.610146736 -> V=1.0, theta=0.0
% INFO    : Bus 27702	: V=1.00033771721, theta=116.611764278 -> V=1.0, theta=0.0
% INFO    : Bus 27703	: V=1.00023248213, theta=116.697492055 -> V=1.0, theta=0.0
% INFO    : Bus 27704	: V=0.999954611512, theta=117.297397255 -> V=1.0, theta=0.0
% INFO    : Bus 27705	: V=0.999571652357, theta=81.8106362948 -> V=1.0, theta=0.0
% INFO    : Bus 27706	: V=0.999524030268, theta=81.8051794337 -> V=1.0, theta=0.0
% INFO    : Bus 27707	: V=0.999622899301, theta=81.8166469076 -> V=1.0, theta=0.0
% INFO    : Bus 27708	: V=0.999571652357, theta=81.8106362948 -> V=1.0, theta=0.0
% INFO    : Bus 27709	: V=0.999590913156, theta=81.415750234 -> V=1.0, theta=0.0
% INFO    : Bus 27710	: V=1.00067001625, theta=81.1630749531 -> V=1.0, theta=0.0
% INFO    : Bus 27711	: V=1.00012301161, theta=81.2523544604 -> V=1.0, theta=0.0
% INFO    : Bus 27712	: V=0.999025135113, theta=82.4652492354 -> V=1.0, theta=0.0
% INFO    : Bus 27713	: V=0.999016493435, theta=82.4639342219 -> V=1.0, theta=0.0
% INFO    : Bus 27714	: V=0.999035077704, theta=82.4667032715 -> V=1.0, theta=0.0
% INFO    : Bus 27715	: V=1.00112507949, theta=83.0358418123 -> V=1.0, theta=0.0
% INFO    : Bus 27716	: V=0.998356657658, theta=82.4134242693 -> V=1.0, theta=0.0
% INFO    : Bus 27717	: V=0.998414996017, theta=82.4140721934 -> V=1.0, theta=0.0
% INFO    : Bus 27718	: V=0.998351333408, theta=82.412034438 -> V=1.0, theta=0.0
% INFO    : Bus 27719	: V=0.998356657658, theta=82.4134242693 -> V=1.0, theta=0.0
% INFO    : Bus 27720	: V=0.997069107068, theta=79.7080335133 -> V=1.0, theta=0.0
% INFO    : Bus 27721	: V=0.998319291908, theta=80.112188245 -> V=1.0, theta=0.0
% INFO    : Bus 27722	: V=0.998376880619, theta=80.1170912896 -> V=1.0, theta=0.0
% INFO    : Bus 27723	: V=0.998264023441, theta=80.1069329131 -> V=1.0, theta=0.0
% INFO    : Bus 27724	: V=0.998319291908, theta=80.112188245 -> V=1.0, theta=0.0
% INFO    : Bus 27725	: V=1.00141558092, theta=108.728921354 -> V=1.0, theta=0.0
% INFO    : Bus 27726	: V=1.00140886074, theta=108.727964722 -> V=1.0, theta=0.0
% INFO    : Bus 27727	: V=1.00142255036, theta=108.729869038 -> V=1.0, theta=0.0
% INFO    : Bus 27728	: V=1.00086698871, theta=108.376014739 -> V=1.0, theta=0.0
% INFO    : Bus 27729	: V=1.00168239889, theta=108.758276861 -> V=1.0, theta=0.0
% INFO    : Bus 27730	: V=1.0016766347, theta=108.757357442 -> V=1.0, theta=0.0
% INFO    : Bus 27731	: V=1.0016877387, theta=108.759205133 -> V=1.0, theta=0.0
% INFO    : Bus 27732	: V=0.999226592922, theta=84.9901372217 -> V=1.0, theta=0.0
% INFO    : Bus 27733	: V=0.999218422579, theta=84.9891772517 -> V=1.0, theta=0.0
% INFO    : Bus 27734	: V=0.999235818286, theta=84.9912574525 -> V=1.0, theta=0.0
% INFO    : Bus 27735	: V=0.999226592922, theta=84.9901372217 -> V=1.0, theta=0.0
% INFO    : Bus 27736	: V=1.00006090469, theta=84.8828719134 -> V=1.0, theta=0.0
% INFO    : Bus 27737	: V=1.00005611823, theta=84.8823541457 -> V=1.0, theta=0.0
% INFO    : Bus 27738	: V=1.00006504406, theta=84.8833322005 -> V=1.0, theta=0.0
% INFO    : Bus 27739	: V=1.00006090469, theta=84.8828719134 -> V=1.0, theta=0.0
% INFO    : Bus 27740	: V=0.999613758991, theta=84.8964773725 -> V=1.0, theta=0.0
% INFO    : Bus 27741	: V=0.999571874782, theta=84.8923464371 -> V=1.0, theta=0.0
% INFO    : Bus 27742	: V=0.999190806089, theta=84.3507515427 -> V=1.0, theta=0.0
% INFO    : Bus 27743	: V=0.999159190605, theta=84.1740054727 -> V=1.0, theta=0.0
% INFO    : Bus 27744	: V=1.00059149664, theta=79.8426804315 -> V=1.0, theta=0.0
% INFO    : Bus 27745	: V=1.00059865468, theta=79.8433779841 -> V=1.0, theta=0.0
% INFO    : Bus 27746	: V=1.00119769855, theta=80.1625692492 -> V=1.0, theta=0.0
% INFO    : Bus 27747	: V=1.00120511313, theta=80.1633930999 -> V=1.0, theta=0.0
% INFO    : Bus 27748	: V=1.00197925313, theta=80.5092216425 -> V=1.0, theta=0.0
% INFO    : Bus 27749	: V=1.00197053413, theta=80.5080998653 -> V=1.0, theta=0.0
% INFO    : Bus 27750	: V=1.00122374306, theta=82.2550888782 -> V=1.0, theta=0.0
% INFO    : Bus 27751	: V=1.00122683962, theta=82.2553997109 -> V=1.0, theta=0.0
% INFO    : Bus 27752	: V=1.00122052161, theta=82.2547718053 -> V=1.0, theta=0.0
% INFO    : Bus 27753	: V=1.00000693334, theta=83.5585017278 -> V=1.0, theta=0.0
% INFO    : Bus 27754	: V=0.999852647238, theta=83.7000461775 -> V=1.0, theta=0.0
% INFO    : Bus 27755	: V=0.999836885791, theta=83.698755253 -> V=1.0, theta=0.0
% INFO    : Bus 27756	: V=0.999869245478, theta=83.7014297311 -> V=1.0, theta=0.0
% INFO    : Bus 27757	: V=0.999852647238, theta=83.7000461775 -> V=1.0, theta=0.0
% INFO    : Bus 27758	: V=1.00033257683, theta=83.5273243488 -> V=1.0, theta=0.0
% INFO    : Bus 27759	: V=1.00205031158, theta=81.406117846 -> V=1.0, theta=0.0
% INFO    : Bus 27760	: V=1.00203488538, theta=81.4052164138 -> V=1.0, theta=0.0
% INFO    : Bus 27761	: V=1.00206693023, theta=81.4071611226 -> V=1.0, theta=0.0
% INFO    : Bus 27762	: V=1.0011750494, theta=82.7281964764 -> V=1.0, theta=0.0
% INFO    : Bus 27763	: V=1.00141291161, theta=82.4495352735 -> V=1.0, theta=0.0
% INFO    : Bus 27764	: V=1.00140667236, theta=82.4488450767 -> V=1.0, theta=0.0
% INFO    : Bus 27765	: V=1.00141928956, theta=82.4502756455 -> V=1.0, theta=0.0
% INFO    : Bus 27766	: V=1.00141291161, theta=82.4495352735 -> V=1.0, theta=0.0
% INFO    : Bus 27767	: V=1.00304967247, theta=79.8559013734 -> V=1.0, theta=0.0
% INFO    : Bus 27768	: V=1.00305561848, theta=79.8567235371 -> V=1.0, theta=0.0
% INFO    : Bus 27769	: V=1.00304388239, theta=79.8550961509 -> V=1.0, theta=0.0
% INFO    : Bus 27770	: V=1.00253360189, theta=80.5784460349 -> V=1.0, theta=0.0
% INFO    : Bus 27771	: V=1.00190641855, theta=81.4463523325 -> V=1.0, theta=0.0
% INFO    : Bus 27772	: V=1.00073309681, theta=109.96306459 -> V=1.0, theta=0.0
% INFO    : Bus 27773	: V=1.00073617301, theta=109.963615273 -> V=1.0, theta=0.0
% INFO    : Bus 27774	: V=1.00072978995, theta=109.96255001 -> V=1.0, theta=0.0
% INFO    : Bus 27775	: V=1.00001040648, theta=107.195499785 -> V=1.0, theta=0.0
% INFO    : Bus 27776	: V=0.999005227444, theta=106.734427354 -> V=1.0, theta=0.0
% INFO    : Bus 27777	: V=0.999024093995, theta=106.736727357 -> V=1.0, theta=0.0
% INFO    : Bus 27778	: V=0.995182636198, theta=106.876250629 -> V=1.0, theta=0.0
% INFO    : Bus 27779	: V=0.998848500506, theta=87.5886572595 -> V=1.0, theta=0.0
% INFO    : Bus 27780	: V=0.998270467231, theta=88.7754393836 -> V=1.0, theta=0.0
% INFO    : Bus 27781	: V=0.997278767647, theta=90.1581051725 -> V=1.0, theta=0.0
% INFO    : Bus 27782	: V=0.997274760785, theta=90.1577374044 -> V=1.0, theta=0.0
% INFO    : Bus 27783	: V=0.997282577874, theta=90.158517443 -> V=1.0, theta=0.0
% INFO    : Bus 27784	: V=1.00190573851, theta=85.0779663509 -> V=1.0, theta=0.0
% INFO    : Bus 27785	: V=1.00100363352, theta=85.6145307788 -> V=1.0, theta=0.0
% INFO    : Bus 27786	: V=1.00100931311, theta=85.6153117651 -> V=1.0, theta=0.0
% INFO    : Bus 27787	: V=0.999758297108, theta=79.2774036208 -> V=1.0, theta=0.0
% INFO    : Bus 27788	: V=0.999737935496, theta=79.2754368485 -> V=1.0, theta=0.0
% INFO    : Bus 27789	: V=1.00188454091, theta=79.7467856236 -> V=1.0, theta=0.0
% INFO    : Bus 27790	: V=1.00160009374, theta=79.6923872219 -> V=1.0, theta=0.0
% INFO    : Bus 27791	: V=1.00091746792, theta=79.6862006527 -> V=1.0, theta=0.0
% INFO    : Bus 27792	: V=1.00195124595, theta=80.9737478373 -> V=1.0, theta=0.0
% INFO    : Bus 27793	: V=1.00280178394, theta=80.2495663215 -> V=1.0, theta=0.0
% INFO    : Bus 27794	: V=1.00192385727, theta=80.9690383318 -> V=1.0, theta=0.0
% INFO    : Bus 27795	: V=1.00193984091, theta=80.9718814923 -> V=1.0, theta=0.0
% INFO    : Bus 27796	: V=1.00207354479, theta=81.0123819969 -> V=1.0, theta=0.0
% INFO    : Bus 27797	: V=1.00195124595, theta=80.9737478373 -> V=1.0, theta=0.0
% INFO    : Bus 27798	: V=1.0023719691, theta=79.974274466 -> V=1.0, theta=0.0
% INFO    : Bus 27799	: V=1.00234004586, theta=79.9695547287 -> V=1.0, theta=0.0
% INFO    : Bus 27800	: V=1.00165924224, theta=79.7294773975 -> V=1.0, theta=0.0
% INFO    : Bus 27801	: V=1.0009544935, theta=79.8948713902 -> V=1.0, theta=0.0
% INFO    : Bus 27802	: V=1.00086980354, theta=108.797033853 -> V=1.0, theta=0.0
% INFO    : Bus 27803	: V=0.998972718376, theta=79.0843540008 -> V=1.0, theta=0.0
% INFO    : Bus 27804	: V=0.998945297815, theta=79.0817541929 -> V=1.0, theta=0.0
% INFO    : Bus 27805	: V=0.998031137187, theta=79.0652920186 -> V=1.0, theta=0.0
% INFO    : Bus 27806	: V=0.998081354346, theta=79.0659968443 -> V=1.0, theta=0.0
% INFO    : Bus 27807	: V=0.998031137187, theta=79.0652920186 -> V=1.0, theta=0.0
% INFO    : Bus 27808	: V=0.995220968933, theta=93.3666523997 -> V=1.0, theta=0.0
% INFO    : Bus 27809	: V=0.991241252325, theta=79.5393188912 -> V=1.0, theta=0.0
% INFO    : Bus 27810	: V=1.00111966508, theta=105.027236748 -> V=1.0, theta=0.0
% INFO    : Bus 27811	: V=1.00090413734, theta=105.030508772 -> V=1.0, theta=0.0
% INFO    : Bus 27812	: V=1.00111540009, theta=105.026914852 -> V=1.0, theta=0.0
% INFO    : Bus 27813	: V=1.00111966508, theta=105.027236748 -> V=1.0, theta=0.0
% INFO    : Bus 27814	: V=1.00282193585, theta=83.587388952 -> V=1.0, theta=0.0
% INFO    : Bus 27815	: V=1.00281907959, theta=83.5869899056 -> V=1.0, theta=0.0
% INFO    : Bus 27816	: V=1.00282495002, theta=83.5878014731 -> V=1.0, theta=0.0
% INFO    : Bus 27817	: V=1.00111737484, theta=84.9991781518 -> V=1.0, theta=0.0
% INFO    : Bus 27818	: V=1.00181643598, theta=84.4052409669 -> V=1.0, theta=0.0
% INFO    : Bus 27819	: V=1.00181986708, theta=84.4056630197 -> V=1.0, theta=0.0
% INFO    : Bus 27820	: V=1.00181286974, theta=84.4047524929 -> V=1.0, theta=0.0
% INFO    : Bus 27821	: V=1.00181643598, theta=84.4052409669 -> V=1.0, theta=0.0
% INFO    : Bus 27822	: V=0.9989908635, theta=78.8601695592 -> V=1.0, theta=0.0
% INFO    : Bus 27823	: V=0.998846522965, theta=78.8740127486 -> V=1.0, theta=0.0
% INFO    : Bus 27824	: V=0.998785603914, theta=78.8694375449 -> V=1.0, theta=0.0
% INFO    : Bus 27825	: V=0.998903136571, theta=78.8789087642 -> V=1.0, theta=0.0
% INFO    : Bus 27826	: V=0.99940339144, theta=78.8028424211 -> V=1.0, theta=0.0
% INFO    : Bus 27827	: V=1.00114662695, theta=79.283518097 -> V=1.0, theta=0.0
% INFO    : Bus 27828	: V=1.00114184649, theta=79.282904673 -> V=1.0, theta=0.0
% INFO    : Bus 27829	: V=1.00035728741, theta=78.3089087326 -> V=1.0, theta=0.0
% INFO    : Bus 27830	: V=1.00036177148, theta=78.3096574073 -> V=1.0, theta=0.0
% INFO    : Bus 27831	: V=1.00023668017, theta=78.0909260592 -> V=1.0, theta=0.0
% INFO    : Bus 27832	: V=1.00259787092, theta=82.905997731 -> V=1.0, theta=0.0
% INFO    : Bus 27833	: V=1.00259022488, theta=82.9054425538 -> V=1.0, theta=0.0
% INFO    : Bus 27834	: V=1.00285587018, theta=83.2647029707 -> V=1.0, theta=0.0
% INFO    : Bus 27835	: V=1.00286179699, theta=83.2652679974 -> V=1.0, theta=0.0
% INFO    : Bus 27836	: V=1.00285032334, theta=83.2641726158 -> V=1.0, theta=0.0
% INFO    : Bus 27837	: V=1.00252570493, theta=83.9299996905 -> V=1.0, theta=0.0
% INFO    : Bus 27838	: V=1.00252086506, theta=83.9294592718 -> V=1.0, theta=0.0
% INFO    : Bus 27839	: V=1.00253127627, theta=83.9305771795 -> V=1.0, theta=0.0
% INFO    : Bus 27840	: V=1.00252570493, theta=83.9299996905 -> V=1.0, theta=0.0
% INFO    : Bus 27841	: V=0.996666840777, theta=79.3415830714 -> V=1.0, theta=0.0
% INFO    : Bus 27842	: V=0.99613936832, theta=79.3544117706 -> V=1.0, theta=0.0
% INFO    : Bus 27843	: V=0.998511442842, theta=79.3246028221 -> V=1.0, theta=0.0
% INFO    : Bus 27844	: V=0.998505849295, theta=79.3241366958 -> V=1.0, theta=0.0
% INFO    : Bus 27845	: V=0.99821979275, theta=98.9692036011 -> V=1.0, theta=0.0
% INFO    : Bus 27846	: V=0.990214639497, theta=92.793688549 -> V=1.0, theta=0.0
% INFO    : Bus 27847	: V=1.00086187232, theta=76.4168696181 -> V=1.0, theta=0.0
% INFO    : Bus 27848	: V=1.00059055374, theta=76.517572269 -> V=1.0, theta=0.0
% INFO    : Bus 27849	: V=1.00066552927, theta=76.5118506376 -> V=1.0, theta=0.0
% INFO    : Bus 27850	: V=1.0006508336, theta=76.5095392672 -> V=1.0, theta=0.0
% INFO    : Bus 27851	: V=1.00068159007, theta=76.5143195633 -> V=1.0, theta=0.0
% INFO    : Bus 27852	: V=1.00066552927, theta=76.5118506376 -> V=1.0, theta=0.0
% INFO    : Bus 27853	: V=1.00100633786, theta=76.2067487122 -> V=1.0, theta=0.0
% INFO    : Bus 27854	: V=0.994743179228, theta=76.9184669378 -> V=1.0, theta=0.0
% INFO    : Bus 27855	: V=0.996824357449, theta=77.9089173878 -> V=1.0, theta=0.0
% INFO    : Bus 27856	: V=0.995632477047, theta=77.332795472 -> V=1.0, theta=0.0
% INFO    : Bus 27857	: V=1.00090415047, theta=80.1929424649 -> V=1.0, theta=0.0
% INFO    : Bus 27858	: V=0.999256078675, theta=79.2722765492 -> V=1.0, theta=0.0
% INFO    : Bus 27859	: V=0.99924885805, theta=79.2712146255 -> V=1.0, theta=0.0
% INFO    : Bus 27860	: V=0.998912859019, theta=74.5543425505 -> V=1.0, theta=0.0
% INFO    : Bus 27861	: V=0.998871252198, theta=75.3572227606 -> V=1.0, theta=0.0
% INFO    : Bus 27862	: V=0.999116709254, theta=75.2254613637 -> V=1.0, theta=0.0
% INFO    : Bus 27863	: V=0.999070750637, theta=75.2202732854 -> V=1.0, theta=0.0
% INFO    : Bus 27864	: V=0.999153862745, theta=75.1652595228 -> V=1.0, theta=0.0
% INFO    : Bus 27865	: V=0.997334662065, theta=85.4926315443 -> V=1.0, theta=0.0
% INFO    : Bus 27866	: V=0.997330954564, theta=85.4921582152 -> V=1.0, theta=0.0
% INFO    : Bus 27867	: V=0.997333442009, theta=85.4923901046 -> V=1.0, theta=0.0
% INFO    : Bus 27868	: V=1.00036656207, theta=79.9869772235 -> V=1.0, theta=0.0
% INFO    : Bus 27869	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27870	: V=1.00169046569, theta=79.7635473477 -> V=1.0, theta=0.0
% INFO    : Bus 27871	: V=1.00497833315, theta=79.5907002151 -> V=1.0, theta=0.0
% INFO    : Bus 27872	: V=1.00522204447, theta=79.5979196077 -> V=1.0, theta=0.0
% INFO    : Bus 27873	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27874	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27875	: V=1.00106695425, theta=79.7164274088 -> V=1.0, theta=0.0
% INFO    : Bus 27876	: V=1.00071687557, theta=79.7493709864 -> V=1.0, theta=0.0
% INFO    : Bus 27877	: V=1.00077453509, theta=79.7572215853 -> V=1.0, theta=0.0
% INFO    : Bus 27878	: V=1.00066192893, theta=79.7421556192 -> V=1.0, theta=0.0
% INFO    : Bus 27879	: V=0.998199959401, theta=75.1619764714 -> V=1.0, theta=0.0
% INFO    : Bus 27880	: V=0.998197679559, theta=75.1615314752 -> V=1.0, theta=0.0
% INFO    : Bus 27881	: V=0.998201840408, theta=75.162387768 -> V=1.0, theta=0.0
% INFO    : Bus 27882	: V=0.998199959401, theta=75.1619764714 -> V=1.0, theta=0.0
% INFO    : Bus 27883	: V=0.999259476284, theta=74.0558388898 -> V=1.0, theta=0.0
% INFO    : Bus 27884	: V=0.996388574859, theta=71.0953930098 -> V=1.0, theta=0.0
% INFO    : Bus 27885	: V=0.996362707893, theta=71.0940303303 -> V=1.0, theta=0.0
% INFO    : Bus 27886	: V=0.996415706533, theta=71.0969532303 -> V=1.0, theta=0.0
% INFO    : Bus 27887	: V=0.996279007244, theta=70.9105569646 -> V=1.0, theta=0.0
% INFO    : Bus 27888	: V=0.996183956497, theta=70.5966516872 -> V=1.0, theta=0.0
% INFO    : Bus 27889	: V=0.996163472587, theta=70.5952963139 -> V=1.0, theta=0.0
% INFO    : Bus 27890	: V=0.999074688368, theta=83.8301127001 -> V=1.0, theta=0.0
% INFO    : Bus 27891	: V=1.0031992864, theta=74.7083467298 -> V=1.0, theta=0.0
% INFO    : Bus 27892	: V=1.00051200055, theta=74.4845897588 -> V=1.0, theta=0.0
% INFO    : Bus 27893	: V=1.0035005704, theta=74.727618949 -> V=1.0, theta=0.0
% INFO    : Bus 27894	: V=1.0031992864, theta=74.7083467298 -> V=1.0, theta=0.0
% INFO    : Bus 27895	: V=1.00306476776, theta=74.6980657911 -> V=1.0, theta=0.0
% INFO    : Bus 27896	: V=0.999559876479, theta=74.4335982511 -> V=1.0, theta=0.0
% INFO    : Bus 27897	: V=0.998533718988, theta=74.5746527174 -> V=1.0, theta=0.0
% INFO    : Bus 27898	: V=0.998401043878, theta=74.5645300356 -> V=1.0, theta=0.0
% INFO    : Bus 27899	: V=0.998662759885, theta=74.5838119943 -> V=1.0, theta=0.0
% INFO    : Bus 27900	: V=0.998720084288, theta=74.6849144118 -> V=1.0, theta=0.0
% INFO    : Bus 27901	: V=0.998602697077, theta=74.6739157252 -> V=1.0, theta=0.0
% INFO    : Bus 27902	: V=0.999976154466, theta=71.5926570566 -> V=1.0, theta=0.0
% INFO    : Bus 27903	: V=0.999971860544, theta=71.5922662019 -> V=1.0, theta=0.0
% INFO    : Bus 27904	: V=0.999980140312, theta=71.5930222912 -> V=1.0, theta=0.0
% INFO    : Bus 27905	: V=0.999976154466, theta=71.5926570566 -> V=1.0, theta=0.0
% INFO    : Bus 27906	: V=1.00125213671, theta=72.2513172512 -> V=1.0, theta=0.0
% INFO    : Bus 27907	: V=1.00124885063, theta=72.2508155388 -> V=1.0, theta=0.0
% INFO    : Bus 27908	: V=0.999836879095, theta=82.6059489366 -> V=1.0, theta=0.0
% INFO    : Bus 27909	: V=0.993937701588, theta=88.6350330241 -> V=1.0, theta=0.0
% INFO    : Bus 27910	: V=1.00206439433, theta=82.3940703078 -> V=1.0, theta=0.0
% INFO    : Bus 27911	: V=1.00206284888, theta=82.3938446422 -> V=1.0, theta=0.0
% INFO    : Bus 27912	: V=1.00206278738, theta=82.3938733464 -> V=1.0, theta=0.0
% INFO    : Bus 27913	: V=1.00059340828, theta=73.3101608541 -> V=1.0, theta=0.0
% INFO    : Bus 27914	: V=1.00120786497, theta=72.6838573958 -> V=1.0, theta=0.0
% INFO    : Bus 27915	: V=1.00122042517, theta=72.6849667196 -> V=1.0, theta=0.0
% INFO    : Bus 27916	: V=0.998869733322, theta=74.2388997278 -> V=1.0, theta=0.0
% INFO    : Bus 27917	: V=0.998806485946, theta=74.2314139513 -> V=1.0, theta=0.0
% INFO    : Bus 27918	: V=0.998923197589, theta=74.2461435687 -> V=1.0, theta=0.0
% INFO    : Bus 27919	: V=1.00006678434, theta=73.4211646865 -> V=1.0, theta=0.0
% INFO    : Bus 27920	: V=0.998655103441, theta=73.985285518 -> V=1.0, theta=0.0
% INFO    : Bus 27921	: V=0.998567047955, theta=73.9795794792 -> V=1.0, theta=0.0
% INFO    : Bus 27922	: V=0.998648393912, theta=73.9843993682 -> V=1.0, theta=0.0
% INFO    : Bus 27923	: V=0.998746785439, theta=73.9915665979 -> V=1.0, theta=0.0
% INFO    : Bus 27924	: V=0.999160767873, theta=74.4019205333 -> V=1.0, theta=0.0
% INFO    : Bus 27925	: V=1.00037179263, theta=81.8926843351 -> V=1.0, theta=0.0
% INFO    : Bus 27926	: V=1.00031078661, theta=81.8863488988 -> V=1.0, theta=0.0
% INFO    : Bus 27927	: V=1.00043867507, theta=81.8996546847 -> V=1.0, theta=0.0
% INFO    : Bus 27928	: V=0.999881542271, theta=81.8395687541 -> V=1.0, theta=0.0
% INFO    : Bus 27929	: V=0.999892931153, theta=81.6753602255 -> V=1.0, theta=0.0
% INFO    : Bus 27930	: V=0.999407834665, theta=80.8943411586 -> V=1.0, theta=0.0
% INFO    : Bus 27931	: V=0.998737764413, theta=71.2344748299 -> V=1.0, theta=0.0
% INFO    : Bus 27932	: V=0.998264364708, theta=70.9628134736 -> V=1.0, theta=0.0
% INFO    : Bus 27933	: V=0.998256854528, theta=70.9615686398 -> V=1.0, theta=0.0
% INFO    : Bus 27934	: V=0.999072574619, theta=79.868324282 -> V=1.0, theta=0.0
% INFO    : Bus 27935	: V=0.999053236509, theta=79.864881509 -> V=1.0, theta=0.0
% INFO    : Bus 27936	: V=0.999094413688, theta=79.8719511181 -> V=1.0, theta=0.0
% INFO    : Bus 27937	: V=0.999072574619, theta=79.868324282 -> V=1.0, theta=0.0
% INFO    : Bus 27938	: V=0.999008664742, theta=79.8960884398 -> V=1.0, theta=0.0
% INFO    : Bus 27939	: V=0.998982746276, theta=79.8928766261 -> V=1.0, theta=0.0
% INFO    : Bus 27940	: V=0.999034514261, theta=79.8995796129 -> V=1.0, theta=0.0
% INFO    : Bus 27941	: V=0.999008664742, theta=79.8960884398 -> V=1.0, theta=0.0
% INFO    : Bus 27942	: V=0.998938840942, theta=79.3659247055 -> V=1.0, theta=0.0
% INFO    : Bus 27943	: V=0.998917829675, theta=79.3624136488 -> V=1.0, theta=0.0
% INFO    : Bus 27944	: V=0.998955146263, theta=79.3696847183 -> V=1.0, theta=0.0
% INFO    : Bus 27945	: V=1.00226140122, theta=71.4227546073 -> V=1.0, theta=0.0
% INFO    : Bus 27946	: V=1.00226512591, theta=71.423145522 -> V=1.0, theta=0.0
% INFO    : Bus 27947	: V=1.00148017604, theta=72.0731533489 -> V=1.0, theta=0.0
% INFO    : Bus 27948	: V=1.00057020454, theta=71.6904654552 -> V=1.0, theta=0.0
% INFO    : Bus 27949	: V=1.00056479028, theta=71.6901541905 -> V=1.0, theta=0.0
% INFO    : Bus 27950	: V=1.00057584495, theta=71.690809571 -> V=1.0, theta=0.0
% INFO    : Bus 27951	: V=0.995069441466, theta=66.4447058005 -> V=1.0, theta=0.0
% INFO    : Bus 27952	: V=0.996888749394, theta=68.139267716 -> V=1.0, theta=0.0
% INFO    : Bus 27953	: V=0.996879247438, theta=68.1382270066 -> V=1.0, theta=0.0
% INFO    : Bus 27954	: V=0.998459093551, theta=80.4514965346 -> V=1.0, theta=0.0
% INFO    : Bus 27955	: V=0.998517875019, theta=80.4566966125 -> V=1.0, theta=0.0
% INFO    : Bus 27956	: V=0.998391380565, theta=80.4458091813 -> V=1.0, theta=0.0
% INFO    : Bus 27957	: V=0.998459093551, theta=80.4514965346 -> V=1.0, theta=0.0
% INFO    : Bus 27958	: V=0.998771898622, theta=81.098594065 -> V=1.0, theta=0.0
% INFO    : Bus 27959	: V=0.998724793443, theta=81.0925958078 -> V=1.0, theta=0.0
% INFO    : Bus 27960	: V=1.00087241709, theta=82.3764033051 -> V=1.0, theta=0.0
% INFO    : Bus 27961	: V=1.00072448294, theta=82.2686774276 -> V=1.0, theta=0.0
% INFO    : Bus 27962	: V=1.00067073016, theta=81.7165111267 -> V=1.0, theta=0.0
% INFO    : Bus 27963	: V=1.00065381533, theta=81.7150266684 -> V=1.0, theta=0.0
% INFO    : Bus 27964	: V=1.00068703466, theta=81.7179653057 -> V=1.0, theta=0.0
% INFO    : Bus 27965	: V=1.00067073016, theta=81.7165111267 -> V=1.0, theta=0.0
% INFO    : Bus 27966	: V=1.00138555123, theta=82.0657944285 -> V=1.0, theta=0.0
% INFO    : Bus 27967	: V=1.00138269975, theta=82.0651754432 -> V=1.0, theta=0.0
% INFO    : Bus 27968	: V=1.00138869915, theta=82.0664982118 -> V=1.0, theta=0.0
% INFO    : Bus 27969	: V=1.00138555123, theta=82.0657944285 -> V=1.0, theta=0.0
% INFO    : Bus 27970	: V=1.00061806633, theta=82.0956361341 -> V=1.0, theta=0.0
% INFO    : Bus 27971	: V=1.00259738025, theta=72.934096949 -> V=1.0, theta=0.0
% INFO    : Bus 27972	: V=1.00260280258, theta=72.9349760813 -> V=1.0, theta=0.0
% INFO    : Bus 27973	: V=1.00079764813, theta=82.1034547004 -> V=1.0, theta=0.0
% INFO    : Bus 27974	: V=1.00079553802, theta=82.1029307865 -> V=1.0, theta=0.0
% INFO    : Bus 27975	: V=1.00096626058, theta=81.5307747172 -> V=1.0, theta=0.0
% INFO    : Bus 27976	: V=1.00071531268, theta=81.6570213108 -> V=1.0, theta=0.0
% INFO    : Bus 27977	: V=1.00064739137, theta=81.8327916065 -> V=1.0, theta=0.0
% INFO    : Bus 27978	: V=1.00018750239, theta=82.5047614146 -> V=1.0, theta=0.0
% INFO    : Bus 27979	: V=1.00022651848, theta=82.5100834717 -> V=1.0, theta=0.0
% INFO    : Bus 27980	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27981	: V=1.00111349154, theta=81.5078170425 -> V=1.0, theta=0.0
% INFO    : Bus 27982	: V=1.00368947104, theta=81.2347517344 -> V=1.0, theta=0.0
% INFO    : Bus 27983	: V=1.00343662481, theta=81.228656934 -> V=1.0, theta=0.0
% INFO    : Bus 27984	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27985	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27986	: V=1.00081226633, theta=81.5395684286 -> V=1.0, theta=0.0
% INFO    : Bus 27987	: V=1.00075167131, theta=81.5273550414 -> V=1.0, theta=0.0
% INFO    : Bus 27988	: V=1.00088471052, theta=81.5515089194 -> V=1.0, theta=0.0
% INFO    : Bus 27989	: V=1.00081226633, theta=81.5395684286 -> V=1.0, theta=0.0
% INFO    : Bus 27990	: V=0.999798454238, theta=83.3813991468 -> V=1.0, theta=0.0
% INFO    : Bus 27991	: V=0.99960420673, theta=83.1567661213 -> V=1.0, theta=0.0
% INFO    : Bus 27992	: V=0.999992811263, theta=75.4288175385 -> V=1.0, theta=0.0
% INFO    : Bus 27993	: V=0.999952309384, theta=76.6130769202 -> V=1.0, theta=0.0
% INFO    : Bus 27994	: V=0.999848285828, theta=76.1372043787 -> V=1.0, theta=0.0
% INFO    : Bus 27995	: V=1.00096323592, theta=82.1524095989 -> V=1.0, theta=0.0
% INFO    : Bus 27996	: V=1.00327670437, theta=81.4946292587 -> V=1.0, theta=0.0
% INFO    : Bus 27997	: V=1.00118326051, theta=82.0790817413 -> V=1.0, theta=0.0
% INFO    : Bus 27998	: V=1.00322955888, theta=81.4858646071 -> V=1.0, theta=0.0
% INFO    : Bus 27999	: V=1.00333796752, theta=81.4536918425 -> V=1.0, theta=0.0
% INFO    : Bus 28000	: V=1.00327670437, theta=81.4946292587 -> V=1.0, theta=0.0
% INFO    : Bus 28001	: V=1.00079993858, theta=81.9159230119 -> V=1.0, theta=0.0
% INFO    : Bus 28002	: V=1.00114428646, theta=82.1901086902 -> V=1.0, theta=0.0
% INFO    : Bus 28003	: V=1.00109152752, theta=82.1801036089 -> V=1.0, theta=0.0
% INFO    : Bus 28004	: V=1.00120036751, theta=82.200627478 -> V=1.0, theta=0.0
% INFO    : Bus 28005	: V=1.00114428646, theta=82.1901086902 -> V=1.0, theta=0.0
% INFO    : Bus 28006	: V=0.999579913702, theta=82.8940986844 -> V=1.0, theta=0.0
% INFO    : Bus 28007	: V=0.999625583341, theta=82.8985226529 -> V=1.0, theta=0.0
% INFO    : Bus 28008	: V=0.998851228446, theta=82.2866513129 -> V=1.0, theta=0.0
% INFO    : Bus 28009	: V=0.999301124162, theta=82.6101832342 -> V=1.0, theta=0.0
% INFO    : Bus 28010	: V=1.00039370581, theta=83.2261311121 -> V=1.0, theta=0.0
% INFO    : Bus 28011	: V=0.997098627084, theta=65.2567904944 -> V=1.0, theta=0.0
% INFO    : Bus 28012	: V=0.997092239167, theta=65.2557165274 -> V=1.0, theta=0.0
% INFO    : Bus 28013	: V=0.997104524465, theta=65.2578713229 -> V=1.0, theta=0.0
% INFO    : Bus 28014	: V=0.997098627084, theta=65.2567904944 -> V=1.0, theta=0.0
% INFO    : Bus 28015	: V=1.00100449036, theta=82.6500484083 -> V=1.0, theta=0.0
% INFO    : Bus 28016	: V=1.00104798139, theta=82.770989576 -> V=1.0, theta=0.0
% INFO    : Bus 28017	: V=1.00107197238, theta=82.7734839637 -> V=1.0, theta=0.0
% INFO    : Bus 28018	: V=1.00102386715, theta=82.7684353866 -> V=1.0, theta=0.0
% INFO    : Bus 28019	: V=1.00140482503, theta=83.0526886435 -> V=1.0, theta=0.0
% INFO    : Bus 28020	: V=1.00139060902, theta=83.0500467522 -> V=1.0, theta=0.0
% INFO    : Bus 28021	: V=1.00141861069, theta=83.055385564 -> V=1.0, theta=0.0
% INFO    : Bus 28022	: V=1.00375578689, theta=71.8379560975 -> V=1.0, theta=0.0
% INFO    : Bus 28023	: V=1.00375151028, theta=71.8372134741 -> V=1.0, theta=0.0
% INFO    : Bus 28024	: V=1.00376037568, theta=71.8386632579 -> V=1.0, theta=0.0
% INFO    : Bus 28025	: V=1.00375531136, theta=71.8379062942 -> V=1.0, theta=0.0
% INFO    : Bus 28026	: V=1.00126365191, theta=69.6966619747 -> V=1.0, theta=0.0
% INFO    : Bus 28027	: V=1.0012578732, theta=69.6959399587 -> V=1.0, theta=0.0
% INFO    : Bus 28028	: V=0.997522939264, theta=67.9978720313 -> V=1.0, theta=0.0
% INFO    : Bus 28029	: V=0.997564070953, theta=68.0012071077 -> V=1.0, theta=0.0
% INFO    : Bus 28030	: V=0.997483344387, theta=67.9945784189 -> V=1.0, theta=0.0
% INFO    : Bus 28031	: V=0.99662666435, theta=67.0992678591 -> V=1.0, theta=0.0
% INFO    : Bus 28032	: V=0.996591036833, theta=67.0956892547 -> V=1.0, theta=0.0
% INFO    : Bus 28033	: V=0.997179543856, theta=67.5585866886 -> V=1.0, theta=0.0
% INFO    : Bus 28034	: V=1.00095261133, theta=82.5321905639 -> V=1.0, theta=0.0
% INFO    : Bus 28035	: V=1.0016842338, theta=82.5279522849 -> V=1.0, theta=0.0
% INFO    : Bus 28036	: V=1.00149580209, theta=82.3703809257 -> V=1.0, theta=0.0
% INFO    : Bus 28037	: V=1.00189350156, theta=82.8447426994 -> V=1.0, theta=0.0
% INFO    : Bus 28038	: V=1.00002666654, theta=82.8080077689 -> V=1.0, theta=0.0
% INFO    : Bus 28039	: V=1.00100797142, theta=83.0729091308 -> V=1.0, theta=0.0
% INFO    : Bus 28040	: V=1.00101244439, theta=83.0734618922 -> V=1.0, theta=0.0
% INFO    : Bus 28041	: V=1.00301391843, theta=73.7149872027 -> V=1.0, theta=0.0
% INFO    : Bus 28042	: V=1.00345864598, theta=73.4114872223 -> V=1.0, theta=0.0
% INFO    : Bus 28043	: V=1.0034505732, theta=73.4099020626 -> V=1.0, theta=0.0
% INFO    : Bus 28044	: V=1.00346699734, theta=73.4130922974 -> V=1.0, theta=0.0
% INFO    : Bus 28045	: V=1.00345864598, theta=73.4114872223 -> V=1.0, theta=0.0
% INFO    : Bus 28046	: V=1.0039082353, theta=73.041627341 -> V=1.0, theta=0.0
% INFO    : Bus 28047	: V=1.00389373194, theta=73.0402318545 -> V=1.0, theta=0.0
% INFO    : Bus 28048	: V=1.00392471375, theta=73.0431145674 -> V=1.0, theta=0.0
% INFO    : Bus 28049	: V=1.0039082353, theta=73.041627341 -> V=1.0, theta=0.0
% INFO    : Bus 28050	: V=0.99827980394, theta=69.2667627419 -> V=1.0, theta=0.0
% INFO    : Bus 28051	: V=0.998274626433, theta=69.2658853176 -> V=1.0, theta=0.0
% INFO    : Bus 28052	: V=0.998285332721, theta=69.2676586438 -> V=1.0, theta=0.0
% INFO    : Bus 28053	: V=0.99827980394, theta=69.2667627419 -> V=1.0, theta=0.0
% INFO    : Bus 28054	: V=1.00293842925, theta=83.2971540193 -> V=1.0, theta=0.0
% INFO    : Bus 28055	: V=0.997148639266, theta=82.9306814309 -> V=1.0, theta=0.0
% INFO    : Bus 28056	: V=0.997146508373, theta=82.9303340616 -> V=1.0, theta=0.0
% INFO    : Bus 28057	: V=0.997150660107, theta=82.9310127115 -> V=1.0, theta=0.0
% INFO    : Bus 28058	: V=0.997148639266, theta=82.9306814309 -> V=1.0, theta=0.0
% INFO    : Bus 28059	: V=0.988403743975, theta=91.6401407802 -> V=1.0, theta=0.0
% INFO    : Bus 28060	: V=0.988408045047, theta=91.6409561959 -> V=1.0, theta=0.0
% INFO    : Bus 28061	: V=0.990234424362, theta=95.1371364573 -> V=1.0, theta=0.0
% INFO    : Bus 28062	: V=1.00247807245, theta=84.5827129538 -> V=1.0, theta=0.0
% INFO    : Bus 28063	: V=1.00247028167, theta=84.5818037061 -> V=1.0, theta=0.0
% INFO    : Bus 28064	: V=1.00149444758, theta=85.1948410939 -> V=1.0, theta=0.0
% INFO    : Bus 28065	: V=1.00252866531, theta=84.7046247338 -> V=1.0, theta=0.0
% INFO    : Bus 28066	: V=1.00252336462, theta=84.7038032662 -> V=1.0, theta=0.0
% INFO    : Bus 28067	: V=1.00253344284, theta=84.7054870081 -> V=1.0, theta=0.0
% INFO    : Bus 28068	: V=0.999117964918, theta=72.9402266469 -> V=1.0, theta=0.0
% INFO    : Bus 28069	: V=0.999629734539, theta=72.6575157789 -> V=1.0, theta=0.0
% INFO    : Bus 28070	: V=0.999612299683, theta=72.6561073076 -> V=1.0, theta=0.0
% INFO    : Bus 28071	: V=0.999647259261, theta=72.6588803137 -> V=1.0, theta=0.0
% INFO    : Bus 28072	: V=0.999629734539, theta=72.6575157789 -> V=1.0, theta=0.0
% INFO    : Bus 28073	: V=0.998468944578, theta=71.6123597744 -> V=1.0, theta=0.0
% INFO    : Bus 28074	: V=0.998638555028, theta=71.7306604535 -> V=1.0, theta=0.0
% INFO    : Bus 28075	: V=1.00286815579, theta=84.0996606709 -> V=1.0, theta=0.0
% INFO    : Bus 28076	: V=1.002861144, theta=84.0985150268 -> V=1.0, theta=0.0
% INFO    : Bus 28077	: V=1.0028766248, theta=84.1008669875 -> V=1.0, theta=0.0
% INFO    : Bus 28078	: V=1.00286815579, theta=84.0996606709 -> V=1.0, theta=0.0
% INFO    : Bus 28079	: V=1.00263018331, theta=83.856659336 -> V=1.0, theta=0.0
% INFO    : Bus 28080	: V=1.00276669447, theta=84.0086645411 -> V=1.0, theta=0.0
% INFO    : Bus 28081	: V=1.00275874119, theta=84.0075235363 -> V=1.0, theta=0.0
% INFO    : Bus 28082	: V=1.00304402499, theta=84.4104191603 -> V=1.0, theta=0.0
% INFO    : Bus 28083	: V=1.00299166092, theta=84.6566266538 -> V=1.0, theta=0.0
% INFO    : Bus 28084	: V=1.00298689179, theta=84.6559127138 -> V=1.0, theta=0.0
% INFO    : Bus 28085	: V=1.00299643026, theta=84.6573681576 -> V=1.0, theta=0.0
% INFO    : Bus 28086	: V=1.00253055769, theta=83.7405881156 -> V=1.0, theta=0.0
% INFO    : Bus 28087	: V=1.00254116908, theta=83.7421271668 -> V=1.0, theta=0.0
% INFO    : Bus 28088	: V=1.00263159272, theta=83.8406108517 -> V=1.0, theta=0.0
% INFO    : Bus 28089	: V=1.00237179629, theta=83.5866382697 -> V=1.0, theta=0.0
% INFO    : Bus 28090	: V=1.00051165904, theta=75.1785878265 -> V=1.0, theta=0.0
% INFO    : Bus 28091	: V=0.998061436127, theta=83.355205724 -> V=1.0, theta=0.0
% INFO    : Bus 28092	: V=0.998060199466, theta=83.3550568929 -> V=1.0, theta=0.0
% INFO    : Bus 28093	: V=0.99806285193, theta=83.3553615388 -> V=1.0, theta=0.0
% INFO    : Bus 28094	: V=0.998061436127, theta=83.355205724 -> V=1.0, theta=0.0
% INFO    : Bus 28095	: V=0.998586801885, theta=77.7198021599 -> V=1.0, theta=0.0
% INFO    : Bus 28096	: V=0.998670480516, theta=77.7191897408 -> V=1.0, theta=0.0
% INFO    : Bus 28097	: V=0.998582536242, theta=77.7194078729 -> V=1.0, theta=0.0
% INFO    : Bus 28098	: V=0.998586801885, theta=77.7198021599 -> V=1.0, theta=0.0
% INFO    : Bus 28099	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28100	: V=0.997388867556, theta=80.979385031 -> V=1.0, theta=0.0
% INFO    : Bus 28101	: V=0.997883433063, theta=81.1215405354 -> V=1.0, theta=0.0
% INFO    : Bus 28102	: V=0.997853186356, theta=81.0525672749 -> V=1.0, theta=0.0
% INFO    : Bus 28103	: V=1.00115993666, theta=80.7773353215 -> V=1.0, theta=0.0
% INFO    : Bus 28104	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28105	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28106	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28107	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28108	: V=1.00088472833, theta=89.575741748 -> V=1.0, theta=0.0
% INFO    : Bus 28109	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28110	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28111	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28112	: V=0.999789948028, theta=88.8511954825 -> V=1.0, theta=0.0
% INFO    : Bus 28113	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28114	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28115	: V=1.00051649081, theta=83.904975036 -> V=1.0, theta=0.0
% INFO    : Bus 28116	: V=1.00050036385, theta=83.9032946819 -> V=1.0, theta=0.0
% INFO    : Bus 28117	: V=1.00052708921, theta=83.9031367984 -> V=1.0, theta=0.0
% INFO    : Bus 28118	: V=1.00051649081, theta=83.904975036 -> V=1.0, theta=0.0
% INFO    : Bus 28119	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28120	: V=0.998187824237, theta=89.7181774804 -> V=1.0, theta=0.0
% INFO    : Bus 28121	: V=1.00124061191, theta=83.2498844389 -> V=1.0, theta=0.0
% INFO    : Bus 28122	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28123	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28124	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28125	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28126	: V=1.00176180321, theta=93.1329756995 -> V=1.0, theta=0.0
% INFO    : Bus 28127	: V=1.00411189539, theta=95.0625229999 -> V=1.0, theta=0.0
% INFO    : Bus 28128	: V=1.00371507504, theta=95.3778442983 -> V=1.0, theta=0.0
% INFO    : Bus 28129	: V=0.996792055001, theta=94.6134078372 -> V=1.0, theta=0.0
% INFO    : Bus 28130	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28131	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28132	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28133	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28134	: V=1.00067572121, theta=84.2353115443 -> V=1.0, theta=0.0
% INFO    : Bus 28135	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28136	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28137	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28138	: V=0.998783753946, theta=79.0496751491 -> V=1.0, theta=0.0
% INFO    : Bus 28139	: V=0.994211612629, theta=79.8660024086 -> V=1.0, theta=0.0
% INFO    : Bus 28140	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28141	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28142	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28143	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28144	: V=1.00184144539, theta=91.0876727655 -> V=1.0, theta=0.0
% INFO    : Bus 28145	: V=1.00076523392, theta=93.0749351899 -> V=1.0, theta=0.0
% INFO    : Bus 28146	: V=1.0009437164, theta=93.1542318876 -> V=1.0, theta=0.0
% INFO    : Bus 28147	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28148	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28149	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28150	: V=1.00142880937, theta=83.6501575626 -> V=1.0, theta=0.0
% INFO    : Bus 28151	: V=0.98182703735, theta=83.7098645912 -> V=1.0, theta=0.0
% INFO    : Bus 28152	: V=0.980441830649, theta=83.6694169323 -> V=1.0, theta=0.0
% INFO    : Bus 28153	: V=1.00046845453, theta=84.0413118293 -> V=1.0, theta=0.0
% INFO    : Bus 28154	: V=1.00293181389, theta=83.571611797 -> V=1.0, theta=0.0
% INFO    : Bus 28155	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28156	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28157	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28158	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28159	: V=1.00401302707, theta=93.2516130965 -> V=1.0, theta=0.0
% INFO    : Bus 28160	: V=0.983923840341, theta=94.5659573732 -> V=1.0, theta=0.0
% INFO    : Bus 28161	: V=1.00079257004, theta=94.5454684361 -> V=1.0, theta=0.0
% INFO    : Bus 28162	: V=0.997916353366, theta=93.3693354853 -> V=1.0, theta=0.0
% INFO    : Bus 28163	: V=1.00082203925, theta=94.5698833022 -> V=1.0, theta=0.0
% INFO    : Bus 28164	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28165	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28166	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28167	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28168	: V=0.997076261346, theta=87.3682627448 -> V=1.0, theta=0.0
% INFO    : Bus 28169	: V=1.00011683374, theta=87.1962055278 -> V=1.0, theta=0.0
% INFO    : Bus 28170	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28171	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28172	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28173	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28174	: V=0.997663553838, theta=87.2211649972 -> V=1.0, theta=0.0
% INFO    : Bus 28175	: V=1.0017351532, theta=86.7270104593 -> V=1.0, theta=0.0
% INFO    : Bus 28176	: V=1.00175927568, theta=86.7228799068 -> V=1.0, theta=0.0
% INFO    : Bus 28177	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28178	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28179	: V=1.00342879989, theta=68.1682674143 -> V=1.0, theta=0.0
% INFO    : Bus 28180	: V=1.00443532767, theta=67.1350917852 -> V=1.0, theta=0.0
% INFO    : Bus 28181	: V=0.99869315468, theta=68.0553855053 -> V=1.0, theta=0.0
% INFO    : Bus 28182	: V=1.0030152011, theta=68.3743582141 -> V=1.0, theta=0.0
% INFO    : Bus 28183	: V=1.00390289091, theta=67.2350005972 -> V=1.0, theta=0.0
% INFO    : Bus 28184	: V=1.00443382814, theta=67.134988479 -> V=1.0, theta=0.0
% INFO    : Bus 28185	: V=1.00432820352, theta=67.0727229284 -> V=1.0, theta=0.0
% INFO    : Bus 28186	: V=1.00359294258, theta=68.2162329324 -> V=1.0, theta=0.0
% INFO    : Bus 28187	: V=1.00443532767, theta=67.1350917852 -> V=1.0, theta=0.0
% INFO    : Bus 28188	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28189	: V=1.0008045507, theta=84.3459486738 -> V=1.0, theta=0.0
% INFO    : Bus 28190	: V=0.999868357363, theta=83.9663484798 -> V=1.0, theta=0.0
% INFO    : Bus 28191	: V=0.999733786098, theta=84.7101698295 -> V=1.0, theta=0.0
% INFO    : Bus 28192	: V=1.00058361845, theta=83.8111731883 -> V=1.0, theta=0.0
% INFO    : Bus 28193	: V=1.0006419132, theta=83.8360367014 -> V=1.0, theta=0.0
% INFO    : Bus 28194	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28195	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28196	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28197	: V=0.994207787442, theta=82.5657282778 -> V=1.0, theta=0.0
% INFO    : Bus 28198	: V=1.00221739312, theta=84.3097364451 -> V=1.0, theta=0.0
% INFO    : Bus 28199	: V=0.992227674819, theta=82.4059026369 -> V=1.0, theta=0.0
% INFO    : Bus 28200	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28201	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28202	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28203	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28204	: V=1.00275437204, theta=80.5804127129 -> V=1.0, theta=0.0
% INFO    : Bus 28205	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28206	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28207	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28208	: V=1.00073538688, theta=89.560504556 -> V=1.0, theta=0.0
% INFO    : Bus 28209	: V=1.00063241917, theta=91.2850677986 -> V=1.0, theta=0.0
% INFO    : Bus 28210	: V=1.00114996658, theta=90.953331429 -> V=1.0, theta=0.0
% INFO    : Bus 28211	: V=1.00043977814, theta=89.900526649 -> V=1.0, theta=0.0
% INFO    : Bus 28212	: V=1.00055034285, theta=89.6803450016 -> V=1.0, theta=0.0
% INFO    : Bus 28213	: V=1.00152604376, theta=90.7783326024 -> V=1.0, theta=0.0
% INFO    : Bus 28214	: V=1.00171607652, theta=90.7772147602 -> V=1.0, theta=0.0
% INFO    : Bus 28215	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28216	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28217	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28218	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28219	: V=0.997635537039, theta=87.6498150867 -> V=1.0, theta=0.0
% INFO    : Bus 28220	: V=1.00029893573, theta=87.4339900476 -> V=1.0, theta=0.0
% INFO    : Bus 28221	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28222	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28223	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28224	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28225	: V=0.99714334018, theta=124.549657642 -> V=1.0, theta=0.0
% INFO    : Bus 28226	: V=0.999340026594, theta=124.357828511 -> V=1.0, theta=0.0
% INFO    : Bus 28227	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28228	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28229	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28230	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28231	: V=1.00065787145, theta=76.1465409378 -> V=1.0, theta=0.0
% INFO    : Bus 28232	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28233	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28234	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28235	: V=0.979403880522, theta=83.1760339216 -> V=1.0, theta=0.0
% INFO    : Bus 28236	: V=0.974327901523, theta=82.4276384493 -> V=1.0, theta=0.0
% INFO    : Bus 28237	: V=1.00128736705, theta=81.954777395 -> V=1.0, theta=0.0
% INFO    : Bus 28238	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28239	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28240	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28241	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28242	: V=1.00136691228, theta=81.1471087033 -> V=1.0, theta=0.0
% INFO    : Bus 28243	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28244	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28245	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28246	: V=1.00119485628, theta=83.5215435745 -> V=1.0, theta=0.0
% INFO    : Bus 28247	: V=0.99189420223, theta=82.5176426721 -> V=1.0, theta=0.0
% INFO    : Bus 28248	: V=1.00081513827, theta=82.0355177159 -> V=1.0, theta=0.0
% INFO    : Bus 28249	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28250	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28251	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28252	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28253	: V=0.999602018217, theta=83.5288649985 -> V=1.0, theta=0.0
% INFO    : Bus 28254	: V=0.999704363729, theta=83.3453051684 -> V=1.0, theta=0.0
% INFO    : Bus 28255	: V=0.999577451371, theta=83.3530553452 -> V=1.0, theta=0.0
% INFO    : Bus 28256	: V=0.999947336503, theta=83.5235853527 -> V=1.0, theta=0.0
% INFO    : Bus 28257	: V=0.999995665265, theta=84.0818093779 -> V=1.0, theta=0.0
% INFO    : Bus 28258	: V=0.999996560018, theta=85.233482164 -> V=1.0, theta=0.0
% INFO    : Bus 28259	: V=0.999876355745, theta=83.2137880963 -> V=1.0, theta=0.0
% INFO    : Bus 28260	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28261	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28262	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28263	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28264	: V=0.997731439136, theta=88.3624421841 -> V=1.0, theta=0.0
% INFO    : Bus 28265	: V=1.00104581054, theta=87.1103467717 -> V=1.0, theta=0.0
% INFO    : Bus 28266	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28267	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28268	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28269	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28270	: V=0.978720158716, theta=87.8617832731 -> V=1.0, theta=0.0
% INFO    : Bus 28271	: V=1.00204480748, theta=86.2893899793 -> V=1.0, theta=0.0
% INFO    : Bus 28272	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28273	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28274	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28275	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28276	: V=0.996814036453, theta=138.816348731 -> V=1.0, theta=0.0
% INFO    : Bus 28277	: V=1.0000336667, theta=139.81165794 -> V=1.0, theta=0.0
% INFO    : Bus 28278	: V=1.0004923945, theta=132.000142623 -> V=1.0, theta=0.0
% INFO    : Bus 28279	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28280	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28281	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28282	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28283	: V=1.00365694524, theta=83.8487100616 -> V=1.0, theta=0.0
% INFO    : Bus 28284	: V=0.968716655823, theta=82.8551139654 -> V=1.0, theta=0.0
% INFO    : Bus 28285	: V=1.00974027583, theta=84.3643498725 -> V=1.0, theta=0.0
% INFO    : Bus 28286	: V=0.973713073016, theta=82.7244374039 -> V=1.0, theta=0.0
% INFO    : Bus 28287	: V=1.00987716173, theta=84.1882527417 -> V=1.0, theta=0.0
% INFO    : Bus 28288	: V=0.973663720938, theta=82.716818556 -> V=1.0, theta=0.0
% INFO    : Bus 28289	: V=0.973438378607, theta=82.6846894841 -> V=1.0, theta=0.0
% INFO    : Bus 28290	: V=1.00364225731, theta=82.5592005902 -> V=1.0, theta=0.0
% INFO    : Bus 28291	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28292	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28293	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28294	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28295	: V=0.998707703779, theta=84.4655459921 -> V=1.0, theta=0.0
% INFO    : Bus 28296	: V=1.00128474751, theta=84.009987343 -> V=1.0, theta=0.0
% INFO    : Bus 28297	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28298	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28299	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28300	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28301	: V=1.00009956485, theta=87.0553906154 -> V=1.0, theta=0.0
% INFO    : Bus 28302	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28303	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28304	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28305	: V=1.00196932291, theta=132.82175532 -> V=1.0, theta=0.0
% INFO    : Bus 28306	: V=1.00429986713, theta=132.822403755 -> V=1.0, theta=0.0
% INFO    : Bus 28307	: V=1.00518670362, theta=132.603277986 -> V=1.0, theta=0.0
% INFO    : Bus 28308	: V=1.00424280277, theta=132.750171685 -> V=1.0, theta=0.0
% INFO    : Bus 28309	: V=1.00447659205, theta=132.866578466 -> V=1.0, theta=0.0
% INFO    : Bus 28310	: V=1.00175274168, theta=132.955316586 -> V=1.0, theta=0.0
% INFO    : Bus 28311	: V=1.00553612864, theta=132.436080722 -> V=1.0, theta=0.0
% INFO    : Bus 28312	: V=1.00561806659, theta=132.362101531 -> V=1.0, theta=0.0
% INFO    : Bus 28313	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28314	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28315	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28316	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28317	: V=0.998232998974, theta=85.1497809988 -> V=1.0, theta=0.0
% INFO    : Bus 28318	: V=1.00077694513, theta=84.2898789647 -> V=1.0, theta=0.0
% INFO    : Bus 28319	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28320	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28321	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28322	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28323	: V=0.998411593064, theta=80.7584324467 -> V=1.0, theta=0.0
% INFO    : Bus 28324	: V=1.00234679377, theta=80.1836186675 -> V=1.0, theta=0.0
% INFO    : Bus 28325	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28326	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28327	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28328	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28329	: V=1.00315370416, theta=80.8468551185 -> V=1.0, theta=0.0
% INFO    : Bus 28330	: V=1.00082205302, theta=81.4734332219 -> V=1.0, theta=0.0
% INFO    : Bus 28331	: V=1.00213153819, theta=81.6081956903 -> V=1.0, theta=0.0
% INFO    : Bus 28332	: V=1.00288436216, theta=81.3644924693 -> V=1.0, theta=0.0
% INFO    : Bus 28333	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28334	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28335	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28336	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28337	: V=1.00164033278, theta=80.4471919935 -> V=1.0, theta=0.0
% INFO    : Bus 28338	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28339	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28340	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28341	: V=1.00029769572, theta=125.611519162 -> V=1.0, theta=0.0
% INFO    : Bus 28342	: V=0.99900204838, theta=125.600242699 -> V=1.0, theta=0.0
% INFO    : Bus 28343	: V=0.999161427953, theta=125.094309092 -> V=1.0, theta=0.0
% INFO    : Bus 28344	: V=1.00248483209, theta=124.634918911 -> V=1.0, theta=0.0
% INFO    : Bus 28345	: V=0.999896162514, theta=126.380631038 -> V=1.0, theta=0.0
% INFO    : Bus 28346	: V=1.00321105395, theta=124.301014614 -> V=1.0, theta=0.0
% INFO    : Bus 28347	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28348	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28349	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28350	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28351	: V=0.97218767613, theta=85.9089287211 -> V=1.0, theta=0.0
% INFO    : Bus 28352	: V=1.0012841841, theta=84.1343054924 -> V=1.0, theta=0.0
% INFO    : Bus 28353	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28354	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28355	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28356	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28357	: V=1.00314421236, theta=84.426063889 -> V=1.0, theta=0.0
% INFO    : Bus 28358	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28359	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28360	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28361	: V=0.9977713994, theta=87.643807858 -> V=1.0, theta=0.0
% INFO    : Bus 28362	: V=1.00017294282, theta=87.2606069576 -> V=1.0, theta=0.0
% INFO    : Bus 28363	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28364	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28365	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28366	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28367	: V=1.00079192389, theta=84.2836594904 -> V=1.0, theta=0.0
% INFO    : Bus 28368	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28369	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28370	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28371	: V=0.999128483683, theta=89.8112819788 -> V=1.0, theta=0.0
% INFO    : Bus 28372	: V=1.00043921053, theta=88.1658091957 -> V=1.0, theta=0.0
% INFO    : Bus 28373	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28374	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28375	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28376	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28377	: V=0.994747279306, theta=83.0213904122 -> V=1.0, theta=0.0
% INFO    : Bus 28378	: V=0.993024308507, theta=84.0566897024 -> V=1.0, theta=0.0
% INFO    : Bus 28379	: V=0.990420425645, theta=83.6793201214 -> V=1.0, theta=0.0
% INFO    : Bus 28380	: V=1.00205963592, theta=82.5170345195 -> V=1.0, theta=0.0
% INFO    : Bus 28381	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28382	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28383	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28384	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28385	: V=1.00062664125, theta=84.272839066 -> V=1.0, theta=0.0
% INFO    : Bus 28386	: V=0.999690950494, theta=84.1000231284 -> V=1.0, theta=0.0
% INFO    : Bus 28387	: V=1.00131901589, theta=83.7507079591 -> V=1.0, theta=0.0
% INFO    : Bus 28388	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28389	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28390	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28391	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28392	: V=0.99752335913, theta=84.8981351214 -> V=1.0, theta=0.0
% INFO    : Bus 28393	: V=1.00071251572, theta=84.4373895893 -> V=1.0, theta=0.0
% INFO    : Bus 28394	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28395	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28396	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28397	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28398	: V=0.999389145745, theta=95.6979380558 -> V=1.0, theta=0.0
% INFO    : Bus 28399	: V=1.0011689568, theta=97.1396201898 -> V=1.0, theta=0.0
% INFO    : Bus 28400	: V=1.00161033927, theta=94.3322318652 -> V=1.0, theta=0.0
% INFO    : Bus 28401	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28402	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28403	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28404	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28405	: V=0.985977770247, theta=73.1072450327 -> V=1.0, theta=0.0
% INFO    : Bus 28406	: V=0.983223808188, theta=72.686303171 -> V=1.0, theta=0.0
% INFO    : Bus 28407	: V=0.999868458067, theta=73.1056309981 -> V=1.0, theta=0.0
% INFO    : Bus 28408	: V=1.00479467776, theta=72.5011340871 -> V=1.0, theta=0.0
% INFO    : Bus 28409	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28410	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28411	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28412	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28413	: V=0.980414288835, theta=131.119836002 -> V=1.0, theta=0.0
% INFO    : Bus 28414	: V=0.983361900646, theta=130.377781638 -> V=1.0, theta=0.0
% INFO    : Bus 28415	: V=1.00184955431, theta=130.580102016 -> V=1.0, theta=0.0
% INFO    : Bus 28416	: V=1.00249983614, theta=130.140205795 -> V=1.0, theta=0.0
% INFO    : Bus 28417	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28418	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28419	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28420	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28421	: V=0.998008610934, theta=78.5826881537 -> V=1.0, theta=0.0
% INFO    : Bus 28422	: V=1.00102071381, theta=76.5898115976 -> V=1.0, theta=0.0
% INFO    : Bus 28423	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28424	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28425	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28426	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28427	: V=1.00093809686, theta=85.730779408 -> V=1.0, theta=0.0
% INFO    : Bus 28428	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28429	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28430	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28431	: V=0.999183101506, theta=85.0708305074 -> V=1.0, theta=0.0
% INFO    : Bus 28432	: V=1.00063646913, theta=84.161082758 -> V=1.0, theta=0.0
% INFO    : Bus 28433	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28434	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28435	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28436	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28437	: V=1.00269647627, theta=90.4687332182 -> V=1.0, theta=0.0
% INFO    : Bus 28438	: V=1.00304600822, theta=90.4889326514 -> V=1.0, theta=0.0
% INFO    : Bus 28439	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28440	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28441	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28442	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28443	: V=1.00122213507, theta=105.708897394 -> V=1.0, theta=0.0
% INFO    : Bus 28444	: V=0.998860856375, theta=107.48356403 -> V=1.0, theta=0.0
% INFO    : Bus 28445	: V=0.998668143927, theta=107.048365219 -> V=1.0, theta=0.0
% INFO    : Bus 28446	: V=0.999111087157, theta=107.308611296 -> V=1.0, theta=0.0
% INFO    : Bus 28447	: V=0.998660842968, theta=107.007924555 -> V=1.0, theta=0.0
% INFO    : Bus 28448	: V=0.998546958697, theta=106.983809633 -> V=1.0, theta=0.0
% INFO    : Bus 28449	: V=0.968716002239, theta=106.237811237 -> V=1.0, theta=0.0
% INFO    : Bus 28450	: V=0.999166011127, theta=106.466863829 -> V=1.0, theta=0.0
% INFO    : Bus 28451	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28452	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28453	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28454	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28455	: V=0.997712838511, theta=84.7853475944 -> V=1.0, theta=0.0
% INFO    : Bus 28456	: V=1.00059612222, theta=84.2309150062 -> V=1.0, theta=0.0
% INFO    : Bus 28457	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28458	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28459	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28460	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28461	: V=0.988243975397, theta=131.038003709 -> V=1.0, theta=0.0
% INFO    : Bus 28462	: V=0.988215125926, theta=131.031850644 -> V=1.0, theta=0.0
% INFO    : Bus 28463	: V=0.987998296032, theta=131.012722193 -> V=1.0, theta=0.0
% INFO    : Bus 28464	: V=0.98716324583, theta=130.888953891 -> V=1.0, theta=0.0
% INFO    : Bus 28465	: V=1.00242012788, theta=130.443058327 -> V=1.0, theta=0.0
% INFO    : Bus 28466	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28467	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28468	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28469	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28470	: V=0.997139910097, theta=87.2880811913 -> V=1.0, theta=0.0
% INFO    : Bus 28471	: V=1.00005683113, theta=87.1602699288 -> V=1.0, theta=0.0
% INFO    : Bus 28472	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28473	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28474	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28475	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28476	: V=1.0011886725, theta=84.1470187533 -> V=1.0, theta=0.0
% INFO    : Bus 28477	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28478	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28479	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28480	: V=0.998237006543, theta=87.0725145016 -> V=1.0, theta=0.0
% INFO    : Bus 28481	: V=1.00206386753, theta=83.2595259617 -> V=1.0, theta=0.0
% INFO    : Bus 28482	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28483	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28484	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28485	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28486	: V=0.998913902425, theta=84.7449168081 -> V=1.0, theta=0.0
% INFO    : Bus 28487	: V=1.00076965359, theta=84.3477628863 -> V=1.0, theta=0.0
% INFO    : Bus 28488	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28489	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28490	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28491	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28492	: V=1.0052647886, theta=87.114622735 -> V=1.0, theta=0.0
% INFO    : Bus 28493	: V=0.991926741924, theta=87.8821276337 -> V=1.0, theta=0.0
% INFO    : Bus 28494	: V=1.00387532687, theta=87.4868653495 -> V=1.0, theta=0.0
% INFO    : Bus 28495	: V=1.00507454837, theta=87.7427443898 -> V=1.0, theta=0.0
% INFO    : Bus 28496	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28497	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28498	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28499	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28500	: V=1.00202599809, theta=81.4850289071 -> V=1.0, theta=0.0
% INFO    : Bus 28501	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28502	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28503	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28504	: V=0.999969740544, theta=87.1876987919 -> V=1.0, theta=0.0
% INFO    : Bus 28505	: V=1.00175393678, theta=85.9286205155 -> V=1.0, theta=0.0
% INFO    : Bus 28506	: V=1.00288619332, theta=85.6767201353 -> V=1.0, theta=0.0
% INFO    : Bus 28507	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28508	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28509	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28510	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28511	: V=1.00208251567, theta=81.3839020586 -> V=1.0, theta=0.0
% INFO    : Bus 28512	: V=1.00275591197, theta=81.8576840399 -> V=1.0, theta=0.0
% INFO    : Bus 28513	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28514	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28515	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28516	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28517	: V=1.00057282051, theta=83.3686621203 -> V=1.0, theta=0.0
% INFO    : Bus 28518	: V=1.0004851843, theta=83.5555414405 -> V=1.0, theta=0.0
% INFO    : Bus 28519	: V=1.00062841991, theta=83.4066556118 -> V=1.0, theta=0.0
% INFO    : Bus 28520	: V=1.00090884736, theta=83.2687555287 -> V=1.0, theta=0.0
% INFO    : Bus 28521	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28522	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28523	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28524	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28525	: V=0.994043266655, theta=95.4132090022 -> V=1.0, theta=0.0
% INFO    : Bus 28526	: V=1.0006016622, theta=88.818920538 -> V=1.0, theta=0.0
% INFO    : Bus 28527	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28528	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28529	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28530	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28531	: V=1.0014864128, theta=83.6768468805 -> V=1.0, theta=0.0
% INFO    : Bus 28532	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28533	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28534	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28535	: V=0.999387397045, theta=79.914827574 -> V=1.0, theta=0.0
% INFO    : Bus 28536	: V=0.999320728823, theta=81.0906753536 -> V=1.0, theta=0.0
% INFO    : Bus 28537	: V=1.00375718513, theta=79.5654719351 -> V=1.0, theta=0.0
% INFO    : Bus 28538	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28539	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28540	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28541	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28542	: V=0.998455385093, theta=81.9653369828 -> V=1.0, theta=0.0
% INFO    : Bus 28543	: V=1.00073378605, theta=81.2422737705 -> V=1.0, theta=0.0
% INFO    : Bus 28544	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28545	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28546	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28547	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28548	: V=0.997303976471, theta=89.2674925774 -> V=1.0, theta=0.0
% INFO    : Bus 28549	: V=1.00015498533, theta=83.5310968312 -> V=1.0, theta=0.0
% INFO    : Bus 28550	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28551	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28552	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28553	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28554	: V=1.00109042548, theta=84.189016519 -> V=1.0, theta=0.0
% INFO    : Bus 28555	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28556	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28557	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28558	: V=0.999655585435, theta=79.0594681214 -> V=1.0, theta=0.0
% INFO    : Bus 28559	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28560	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28561	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28562	: V=1.00469645114, theta=69.0848915352 -> V=1.0, theta=0.0
% INFO    : Bus 28563	: V=1.00204215358, theta=70.8579504597 -> V=1.0, theta=0.0
% INFO    : Bus 28564	: V=1.00423461071, theta=69.2526567662 -> V=1.0, theta=0.0
% INFO    : Bus 28565	: V=1.00465043529, theta=69.0475720926 -> V=1.0, theta=0.0
% INFO    : Bus 28566	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28567	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28568	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28569	: V=1.0005405021, theta=84.2651408474 -> V=1.0, theta=0.0
% INFO    : Bus 28570	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28571	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28572	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28573	: V=1.00065988915, theta=82.4350570018 -> V=1.0, theta=0.0
% INFO    : Bus 28574	: V=1.00056315487, theta=82.2836513785 -> V=1.0, theta=0.0
% INFO    : Bus 28575	: V=1.00057558758, theta=82.2467680771 -> V=1.0, theta=0.0
% INFO    : Bus 28576	: V=1.00039367403, theta=82.5697499799 -> V=1.0, theta=0.0
% INFO    : Bus 28577	: V=1.00098141897, theta=82.1815239244 -> V=1.0, theta=0.0
% INFO    : Bus 28578	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28579	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28580	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28581	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28582	: V=1.0002098015, theta=76.0081954934 -> V=1.0, theta=0.0
% INFO    : Bus 28583	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28584	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28585	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28586	: V=1.00275418732, theta=80.0885667772 -> V=1.0, theta=0.0
% INFO    : Bus 28587	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28588	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28589	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28590	: V=0.999645348509, theta=75.6650282439 -> V=1.0, theta=0.0
% INFO    : Bus 28591	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28592	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28593	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28594	: V=0.992173996893, theta=132.292723911 -> V=1.0, theta=0.0
% INFO    : Bus 28595	: V=0.99637589911, theta=133.71390761 -> V=1.0, theta=0.0
% INFO    : Bus 28596	: V=1.00413657461, theta=131.278447958 -> V=1.0, theta=0.0
% INFO    : Bus 28597	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28598	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28599	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28600	: V=1.00209617042, theta=135.320664133 -> V=1.0, theta=0.0
% INFO    : Bus 28601	: V=1.0004802451, theta=131.300281936 -> V=1.0, theta=0.0
% INFO    : Bus 28602	: V=1.00048214255, theta=131.300519265 -> V=1.0, theta=0.0
% INFO    : Bus 28603	: V=1.00047864723, theta=131.300044022 -> V=1.0, theta=0.0
% INFO    : Bus 28604	: V=0.997373310344, theta=120.480246839 -> V=1.0, theta=0.0
% INFO    : Bus 28605	: V=1.00247289009, theta=120.584020491 -> V=1.0, theta=0.0
% INFO    : Bus 28606	: V=0.995600879499, theta=139.87785508 -> V=1.0, theta=0.0
% INFO    : Bus 28607	: V=0.995606271291, theta=139.878529184 -> V=1.0, theta=0.0
% INFO    : Bus 28608	: V=0.995600879499, theta=139.87785508 -> V=1.0, theta=0.0
% INFO    : Bus 28609	: V=0.99559493346, theta=139.877088956 -> V=1.0, theta=0.0
% INFO    : Bus 28610	: V=0.994904086145, theta=139.700901574 -> V=1.0, theta=0.0
% INFO    : Bus 28611	: V=0.994911371754, theta=139.701664997 -> V=1.0, theta=0.0
% INFO    : Bus 28612	: V=0.994896416032, theta=139.700145996 -> V=1.0, theta=0.0
% INFO    : Bus 28613	: V=0.999364311586, theta=139.758479777 -> V=1.0, theta=0.0
% INFO    : Bus 28614	: V=0.999360232981, theta=139.757785129 -> V=1.0, theta=0.0
% INFO    : Bus 28615	: V=0.998317407197, theta=131.909586796 -> V=1.0, theta=0.0
% INFO    : Bus 28616	: V=0.998308729627, theta=131.908719486 -> V=1.0, theta=0.0
% INFO    : Bus 28617	: V=0.998326507095, theta=131.910477702 -> V=1.0, theta=0.0
% INFO    : Bus 28618	: V=0.998317407197, theta=131.909586796 -> V=1.0, theta=0.0
% INFO    : Bus 28619	: V=0.999087159037, theta=132.70893627 -> V=1.0, theta=0.0
% INFO    : Bus 28620	: V=0.999074176858, theta=132.708025542 -> V=1.0, theta=0.0
% INFO    : Bus 28621	: V=0.997695658789, theta=133.658280654 -> V=1.0, theta=0.0
% INFO    : Bus 28622	: V=0.999642650721, theta=137.281699867 -> V=1.0, theta=0.0
% INFO    : Bus 28623	: V=0.999057805928, theta=137.136708647 -> V=1.0, theta=0.0
% INFO    : Bus 28624	: V=0.99904659012, theta=137.135689406 -> V=1.0, theta=0.0
% INFO    : Bus 28625	: V=0.999069125912, theta=137.137589564 -> V=1.0, theta=0.0
% INFO    : Bus 28626	: V=0.999919505167, theta=136.919082136 -> V=1.0, theta=0.0
% INFO    : Bus 28627	: V=0.999531127249, theta=131.353592152 -> V=1.0, theta=0.0
% INFO    : Bus 28628	: V=1.00000008639, theta=129.918429831 -> V=1.0, theta=0.0
% INFO    : Bus 28629	: V=0.999995823988, theta=129.917917511 -> V=1.0, theta=0.0
% INFO    : Bus 28630	: V=0.999969453494, theta=129.91930549 -> V=1.0, theta=0.0
% INFO    : Bus 28631	: V=1.00000008639, theta=129.918429831 -> V=1.0, theta=0.0
% INFO    : Bus 28632	: V=0.999368570999, theta=130.662500751 -> V=1.0, theta=0.0
% INFO    : Bus 28633	: V=0.999366329061, theta=130.662261297 -> V=1.0, theta=0.0
% INFO    : Bus 28634	: V=0.999471092964, theta=130.661677821 -> V=1.0, theta=0.0
% INFO    : Bus 28635	: V=0.995594511215, theta=121.355870359 -> V=1.0, theta=0.0
% INFO    : Bus 28636	: V=0.997810008753, theta=121.216371987 -> V=1.0, theta=0.0
% INFO    : Bus 28637	: V=0.997840353423, theta=121.222813146 -> V=1.0, theta=0.0
% INFO    : Bus 28638	: V=0.997781130108, theta=121.21033196 -> V=1.0, theta=0.0
% INFO    : Bus 28639	: V=0.996009216426, theta=121.303220972 -> V=1.0, theta=0.0
% INFO    : Bus 28640	: V=0.993874090402, theta=121.657264385 -> V=1.0, theta=0.0
% INFO    : Bus 28641	: V=1.00111275889, theta=120.289136343 -> V=1.0, theta=0.0
% INFO    : Bus 28642	: V=1.00112977185, theta=120.290610078 -> V=1.0, theta=0.0
% INFO    : Bus 28643	: V=1.00109524437, theta=120.287842646 -> V=1.0, theta=0.0
% INFO    : Bus 28644	: V=0.999466584859, theta=120.313336788 -> V=1.0, theta=0.0
% INFO    : Bus 28645	: V=1.00044781982, theta=120.268300614 -> V=1.0, theta=0.0
% INFO    : Bus 28646	: V=0.998809448853, theta=129.190608762 -> V=1.0, theta=0.0
% INFO    : Bus 28647	: V=0.999463126176, theta=129.909592962 -> V=1.0, theta=0.0
% INFO    : Bus 28648	: V=0.999276296918, theta=130.140520811 -> V=1.0, theta=0.0
% INFO    : Bus 28649	: V=0.999273783845, theta=130.140202612 -> V=1.0, theta=0.0
% INFO    : Bus 28650	: V=0.999279088117, theta=130.140876202 -> V=1.0, theta=0.0
% INFO    : Bus 28651	: V=0.999276296918, theta=130.140520811 -> V=1.0, theta=0.0
% INFO    : Bus 28652	: V=0.999710093824, theta=120.645898402 -> V=1.0, theta=0.0
% INFO    : Bus 28653	: V=1.00481770592, theta=134.202277433 -> V=1.0, theta=0.0
% INFO    : Bus 28654	: V=1.00481250242, theta=134.201663456 -> V=1.0, theta=0.0
% INFO    : Bus 28655	: V=1.00490066289, theta=133.296640106 -> V=1.0, theta=0.0
% INFO    : Bus 28656	: V=1.00233272921, theta=129.519250754 -> V=1.0, theta=0.0
% INFO    : Bus 28657	: V=1.00232804512, theta=129.518501134 -> V=1.0, theta=0.0
% INFO    : Bus 28658	: V=1.00168974141, theta=128.900601009 -> V=1.0, theta=0.0
% INFO    : Bus 28659	: V=1.00234955737, theta=128.796618447 -> V=1.0, theta=0.0
% INFO    : Bus 28660	: V=0.999240707811, theta=124.63098138 -> V=1.0, theta=0.0
% INFO    : Bus 28661	: V=0.999238337144, theta=124.630671105 -> V=1.0, theta=0.0
% INFO    : Bus 28662	: V=0.999242997801, theta=124.631249539 -> V=1.0, theta=0.0
% INFO    : Bus 28663	: V=1.00008282329, theta=124.227698387 -> V=1.0, theta=0.0
% INFO    : Bus 28664	: V=1.00008207828, theta=124.227527853 -> V=1.0, theta=0.0
% INFO    : Bus 28665	: V=0.999143054782, theta=121.043136992 -> V=1.0, theta=0.0
% INFO    : Bus 28666	: V=1.00001378939, theta=121.07609385 -> V=1.0, theta=0.0
% INFO    : Bus 28667	: V=1.00001125582, theta=121.075738485 -> V=1.0, theta=0.0
% INFO    : Bus 28668	: V=0.997972990225, theta=127.149035919 -> V=1.0, theta=0.0
% INFO    : Bus 28669	: V=0.997971934282, theta=127.148924647 -> V=1.0, theta=0.0
% INFO    : Bus 28670	: V=1.00258680036, theta=126.714299779 -> V=1.0, theta=0.0
% INFO    : Bus 28671	: V=1.00258413263, theta=126.713778069 -> V=1.0, theta=0.0
% INFO    : Bus 28672	: V=1.00258973968, theta=126.714849871 -> V=1.0, theta=0.0
% INFO    : Bus 28673	: V=1.00291606091, theta=126.260718431 -> V=1.0, theta=0.0
% INFO    : Bus 28674	: V=1.00291029081, theta=126.260201803 -> V=1.0, theta=0.0
% INFO    : Bus 28675	: V=1.0024345984, theta=126.130963683 -> V=1.0, theta=0.0
% INFO    : Bus 28676	: V=1.00243141794, theta=126.13046257 -> V=1.0, theta=0.0
% INFO    : Bus 28677	: V=0.999974304924, theta=121.153426201 -> V=1.0, theta=0.0
% INFO    : Bus 28678	: V=1.00002822768, theta=121.152937868 -> V=1.0, theta=0.0
% INFO    : Bus 28679	: V=0.999972282173, theta=121.153265935 -> V=1.0, theta=0.0
% INFO    : Bus 28680	: V=0.999974304924, theta=121.153426201 -> V=1.0, theta=0.0
% INFO    : Bus 28681	: V=0.997063670193, theta=125.717956974 -> V=1.0, theta=0.0
% INFO    : Bus 28682	: V=1.00231542539, theta=131.806210249 -> V=1.0, theta=0.0
% INFO    : Bus 28683	: V=1.00236754445, theta=131.770180081 -> V=1.0, theta=0.0
% INFO    : Bus 28684	: V=1.00241721891, theta=131.877159843 -> V=1.0, theta=0.0
% INFO    : Bus 28685	: V=1.00592963213, theta=130.952679009 -> V=1.0, theta=0.0
% INFO    : Bus 28686	: V=1.00592710225, theta=130.952360562 -> V=1.0, theta=0.0
% INFO    : Bus 28687	: V=1.00593216362, theta=130.953014977 -> V=1.0, theta=0.0
% INFO    : Bus 28688	: V=1.00543818652, theta=129.54714167 -> V=1.0, theta=0.0
% INFO    : Bus 28689	: V=0.999298681895, theta=120.670690299 -> V=1.0, theta=0.0
% INFO    : Bus 28690	: V=0.999308951357, theta=120.671481012 -> V=1.0, theta=0.0
% INFO    : Bus 28691	: V=0.998273679881, theta=120.565624143 -> V=1.0, theta=0.0
% INFO    : Bus 28692	: V=0.998257975272, theta=120.56394807 -> V=1.0, theta=0.0
% INFO    : Bus 28693	: V=1.00239979025, theta=126.144408863 -> V=1.0, theta=0.0
% INFO    : Bus 28694	: V=1.00240323679, theta=126.144930301 -> V=1.0, theta=0.0
% INFO    : Bus 28695	: V=1.00042775313, theta=129.533718398 -> V=1.0, theta=0.0
% INFO    : Bus 28696	: V=1.00043012518, theta=129.533955677 -> V=1.0, theta=0.0
% INFO    : Bus 28697	: V=1.00042775313, theta=129.533718398 -> V=1.0, theta=0.0
% INFO    : Bus 28698	: V=1.00042547151, theta=129.533461878 -> V=1.0, theta=0.0
% INFO    : Bus 28699	: V=1.00412865378, theta=128.518148254 -> V=1.0, theta=0.0
% INFO    : Bus 28700	: V=1.00412745082, theta=128.518029404 -> V=1.0, theta=0.0
% INFO    : Bus 28701	: V=1.00412990528, theta=128.518264188 -> V=1.0, theta=0.0
% INFO    : Bus 28702	: V=1.00281046105, theta=130.324679191 -> V=1.0, theta=0.0
% INFO    : Bus 28703	: V=1.00223784861, theta=129.839264175 -> V=1.0, theta=0.0
% INFO    : Bus 28704	: V=1.00223350708, theta=129.83871607 -> V=1.0, theta=0.0
% INFO    : Bus 28705	: V=0.994679033831, theta=128.838574642 -> V=1.0, theta=0.0
% INFO    : Bus 28706	: V=0.996394714127, theta=129.018749358 -> V=1.0, theta=0.0
% INFO    : Bus 28707	: V=0.996390535973, theta=129.018335646 -> V=1.0, theta=0.0
% INFO    : Bus 28708	: V=0.996398588128, theta=129.019143898 -> V=1.0, theta=0.0
% INFO    : Bus 28709	: V=0.996394714127, theta=129.018749358 -> V=1.0, theta=0.0
% INFO    : Bus 28710	: V=1.00077301925, theta=128.447606636 -> V=1.0, theta=0.0
% INFO    : Bus 28711	: V=1.00379258272, theta=123.191679116 -> V=1.0, theta=0.0
% INFO    : Bus 28712	: V=1.00317020861, theta=123.621900343 -> V=1.0, theta=0.0
% INFO    : Bus 28713	: V=0.998951003589, theta=126.79908058 -> V=1.0, theta=0.0
% INFO    : Bus 28714	: V=0.998940879722, theta=126.798591942 -> V=1.0, theta=0.0
% INFO    : Bus 28715	: V=0.998960425646, theta=126.799477757 -> V=1.0, theta=0.0
% INFO    : Bus 28716	: V=0.998951003589, theta=126.79908058 -> V=1.0, theta=0.0
% INFO    : Bus 28717	: V=0.998750559968, theta=127.520077908 -> V=1.0, theta=0.0
% INFO    : Bus 28718	: V=0.998749188679, theta=126.917496838 -> V=1.0, theta=0.0
% INFO    : Bus 28719	: V=1.00115089046, theta=121.01997506 -> V=1.0, theta=0.0
% INFO    : Bus 28720	: V=1.00114874194, theta=121.019772176 -> V=1.0, theta=0.0
% INFO    : Bus 28721	: V=1.00124149729, theta=121.183839069 -> V=1.0, theta=0.0
% INFO    : Bus 28722	: V=0.997765630344, theta=128.421820628 -> V=1.0, theta=0.0
% INFO    : Bus 28723	: V=0.998205300313, theta=128.160368029 -> V=1.0, theta=0.0
% INFO    : Bus 28724	: V=0.998217041216, theta=128.161439387 -> V=1.0, theta=0.0
% INFO    : Bus 28725	: V=0.998193094633, theta=128.159264522 -> V=1.0, theta=0.0
% INFO    : Bus 28726	: V=0.998606145048, theta=127.95643726 -> V=1.0, theta=0.0
% INFO    : Bus 28727	: V=0.998597040492, theta=127.955308073 -> V=1.0, theta=0.0
% INFO    : Bus 28728	: V=0.998614500935, theta=127.957530824 -> V=1.0, theta=0.0
% INFO    : Bus 28729	: V=0.998606145048, theta=127.95643726 -> V=1.0, theta=0.0
% INFO    : Bus 28730	: V=1.00012781875, theta=121.519076087 -> V=1.0, theta=0.0
% INFO    : Bus 28731	: V=1.00012621625, theta=121.518775844 -> V=1.0, theta=0.0
% INFO    : Bus 28732	: V=0.99830604599, theta=127.098403196 -> V=1.0, theta=0.0
% INFO    : Bus 28733	: V=1.00013544935, theta=127.231847463 -> V=1.0, theta=0.0
% INFO    : Bus 28734	: V=0.999477291098, theta=128.120036974 -> V=1.0, theta=0.0
% INFO    : Bus 28735	: V=1.00023729058, theta=127.436176754 -> V=1.0, theta=0.0
% INFO    : Bus 28736	: V=0.999423256839, theta=128.110027783 -> V=1.0, theta=0.0
% INFO    : Bus 28737	: V=0.999624996215, theta=128.166577927 -> V=1.0, theta=0.0
% INFO    : Bus 28738	: V=0.999477291098, theta=128.120036974 -> V=1.0, theta=0.0
% INFO    : Bus 28739	: V=0.998804790668, theta=127.106181199 -> V=1.0, theta=0.0
% INFO    : Bus 28740	: V=0.99886399712, theta=127.116000498 -> V=1.0, theta=0.0
% INFO    : Bus 28741	: V=0.998870111285, theta=126.743803349 -> V=1.0, theta=0.0
% INFO    : Bus 28742	: V=0.998561185819, theta=127.215257844 -> V=1.0, theta=0.0
% INFO    : Bus 28743	: V=0.998516082767, theta=127.20891735 -> V=1.0, theta=0.0
% INFO    : Bus 28744	: V=0.998755071019, theta=126.591262778 -> V=1.0, theta=0.0
% INFO    : Bus 28745	: V=0.998239928687, theta=127.642438791 -> V=1.0, theta=0.0
% INFO    : Bus 28746	: V=0.998891301048, theta=127.178037471 -> V=1.0, theta=0.0
% INFO    : Bus 28747	: V=0.998199640924, theta=127.635620644 -> V=1.0, theta=0.0
% INFO    : Bus 28748	: V=0.998343688793, theta=127.668957776 -> V=1.0, theta=0.0
% INFO    : Bus 28749	: V=0.998239928687, theta=127.642438791 -> V=1.0, theta=0.0
% INFO    : Bus 28750	: V=1.00319738777, theta=118.947592499 -> V=1.0, theta=0.0
% INFO    : Bus 28751	: V=1.00319863486, theta=118.947806516 -> V=1.0, theta=0.0
% INFO    : Bus 28752	: V=1.00319738777, theta=118.947592499 -> V=1.0, theta=0.0
