%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
% Modified to have additional storage capacity and increased gencost
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 28753	: V=1.00319574449, theta=118.947356855 -> V=1.0, theta=0.0
% INFO    : Bus 28754	: V=1.00260554503, theta=119.26407627 -> V=1.0, theta=0.0
% INFO    : Bus 28755	: V=1.00260379877, theta=119.263864891 -> V=1.0, theta=0.0
% INFO    : Bus 28756	: V=1.00260749527, theta=119.26431268 -> V=1.0, theta=0.0
% INFO    : Bus 28757	: V=1.00260554503, theta=119.26407627 -> V=1.0, theta=0.0
% INFO    : Bus 28758	: V=1.00178324178, theta=120.037318334 -> V=1.0, theta=0.0
% INFO    : Bus 28759	: V=1.00178023176, theta=120.037118334 -> V=1.0, theta=0.0
% INFO    : Bus 28760	: V=1.00252764628, theta=126.784308259 -> V=1.0, theta=0.0
% INFO    : Bus 28761	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28762	: V=1.00249357774, theta=126.891849607 -> V=1.0, theta=0.0
% INFO    : Bus 28763	: V=1.00093073761, theta=126.825815081 -> V=1.0, theta=0.0
% INFO    : Bus 28764	: V=1.00089929081, theta=126.827100646 -> V=1.0, theta=0.0
% INFO    : Bus 28765	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28766	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28767	: V=1.0026482653, theta=126.63775856 -> V=1.0, theta=0.0
% INFO    : Bus 28768	: V=1.00266934394, theta=126.639040244 -> V=1.0, theta=0.0
% INFO    : Bus 28769	: V=0.998455778246, theta=124.917034892 -> V=1.0, theta=0.0
% INFO    : Bus 28770	: V=0.998381797876, theta=124.909449061 -> V=1.0, theta=0.0
% INFO    : Bus 28771	: V=0.998536529843, theta=124.925791227 -> V=1.0, theta=0.0
% INFO    : Bus 28772	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28773	: V=0.99933113482, theta=125.185384446 -> V=1.0, theta=0.0
% INFO    : Bus 28774	: V=0.998305930953, theta=126.822357348 -> V=1.0, theta=0.0
% INFO    : Bus 28775	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28776	: V=0.998039970996, theta=126.729244227 -> V=1.0, theta=0.0
% INFO    : Bus 28777	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28778	: V=0.998841600376, theta=124.724484735 -> V=1.0, theta=0.0
% INFO    : Bus 28779	: V=0.998882375183, theta=124.733759685 -> V=1.0, theta=0.0
% INFO    : Bus 28780	: V=0.998556334693, theta=124.790769706 -> V=1.0, theta=0.0
% INFO    : Bus 28781	: V=0.998778303674, theta=125.000660098 -> V=1.0, theta=0.0
% INFO    : Bus 28782	: V=0.993641394253, theta=122.190764287 -> V=1.0, theta=0.0
% INFO    : Bus 28783	: V=0.998674938134, theta=121.616974998 -> V=1.0, theta=0.0
% INFO    : Bus 28784	: V=1.00519004215, theta=122.039452642 -> V=1.0, theta=0.0
% INFO    : Bus 28785	: V=0.999101013348, theta=124.295744178 -> V=1.0, theta=0.0
% INFO    : Bus 28786	: V=0.999019957085, theta=123.864426663 -> V=1.0, theta=0.0
% INFO    : Bus 28787	: V=0.999162477217, theta=124.765924346 -> V=1.0, theta=0.0
% INFO    : Bus 28788	: V=0.999145318864, theta=124.761859725 -> V=1.0, theta=0.0
% INFO    : Bus 28789	: V=1.00116798613, theta=121.666016601 -> V=1.0, theta=0.0
% INFO    : Bus 28790	: V=1.00117392196, theta=121.666822162 -> V=1.0, theta=0.0
% INFO    : Bus 28791	: V=1.00116798613, theta=121.666016601 -> V=1.0, theta=0.0
% INFO    : Bus 28792	: V=1.00119173949, theta=121.700365574 -> V=1.0, theta=0.0
% INFO    : Bus 28793	: V=1.00115755501, theta=121.680588077 -> V=1.0, theta=0.0
% INFO    : Bus 28794	: V=1.00114657499, theta=121.679889463 -> V=1.0, theta=0.0
% INFO    : Bus 28795	: V=1.00116898058, theta=121.681359565 -> V=1.0, theta=0.0
% INFO    : Bus 28796	: V=1.00115755501, theta=121.680588077 -> V=1.0, theta=0.0
% INFO    : Bus 28797	: V=0.999782353218, theta=123.326017142 -> V=1.0, theta=0.0
% INFO    : Bus 28798	: V=0.999742798246, theta=123.322915872 -> V=1.0, theta=0.0
% INFO    : Bus 28799	: V=1.00067640093, theta=122.218490374 -> V=1.0, theta=0.0
% INFO    : Bus 28800	: V=0.997998430624, theta=126.028322734 -> V=1.0, theta=0.0
% INFO    : Bus 28801	: V=1.0012440193, theta=122.948946259 -> V=1.0, theta=0.0
% INFO    : Bus 28802	: V=0.997983374909, theta=126.025001667 -> V=1.0, theta=0.0
% INFO    : Bus 28803	: V=0.998284416212, theta=126.111543521 -> V=1.0, theta=0.0
% INFO    : Bus 28804	: V=0.997998430624, theta=126.028322734 -> V=1.0, theta=0.0
% INFO    : Bus 28805	: V=1.00030238134, theta=121.60938682 -> V=1.0, theta=0.0
% INFO    : Bus 28806	: V=1.00030009361, theta=121.609046241 -> V=1.0, theta=0.0
% INFO    : Bus 28807	: V=0.998742607682, theta=121.756891494 -> V=1.0, theta=0.0
% INFO    : Bus 28808	: V=0.998737718531, theta=121.756291497 -> V=1.0, theta=0.0
% INFO    : Bus 28809	: V=0.998748536114, theta=121.757559533 -> V=1.0, theta=0.0
% INFO    : Bus 28810	: V=1.00219749456, theta=117.929146045 -> V=1.0, theta=0.0
% INFO    : Bus 28811	: V=1.00292669067, theta=118.27314457 -> V=1.0, theta=0.0
% INFO    : Bus 28812	: V=1.00293667886, theta=118.274004702 -> V=1.0, theta=0.0
% INFO    : Bus 28813	: V=1.00031661665, theta=122.834726087 -> V=1.0, theta=0.0
% INFO    : Bus 28814	: V=1.00031279721, theta=122.834505147 -> V=1.0, theta=0.0
% INFO    : Bus 28815	: V=1.00207226333, theta=120.06840529 -> V=1.0, theta=0.0
% INFO    : Bus 28816	: V=1.00279796602, theta=119.253228569 -> V=1.0, theta=0.0
% INFO    : Bus 28817	: V=1.00022756288, theta=126.016075757 -> V=1.0, theta=0.0
% INFO    : Bus 28818	: V=1.00022247478, theta=126.015475298 -> V=1.0, theta=0.0
% INFO    : Bus 28819	: V=1.00155611224, theta=123.216380411 -> V=1.0, theta=0.0
% INFO    : Bus 28820	: V=1.00155853998, theta=123.216839899 -> V=1.0, theta=0.0
% INFO    : Bus 28821	: V=1.00006441445, theta=124.276105359 -> V=1.0, theta=0.0
% INFO    : Bus 28822	: V=1.00078325924, theta=121.483383578 -> V=1.0, theta=0.0
% INFO    : Bus 28823	: V=1.00077822197, theta=121.482797814 -> V=1.0, theta=0.0
% INFO    : Bus 28824	: V=1.00060016154, theta=121.065483712 -> V=1.0, theta=0.0
% INFO    : Bus 28825	: V=1.00060835248, theta=121.066647813 -> V=1.0, theta=0.0
% INFO    : Bus 28826	: V=1.0005902458, theta=121.064218948 -> V=1.0, theta=0.0
% INFO    : Bus 28827	: V=1.00060016154, theta=121.065483712 -> V=1.0, theta=0.0
% INFO    : Bus 28828	: V=1.00118336576, theta=121.789373658 -> V=1.0, theta=0.0
% INFO    : Bus 28829	: V=1.0017826888, theta=119.865581663 -> V=1.0, theta=0.0
% INFO    : Bus 28830	: V=1.00178553151, theta=119.866132106 -> V=1.0, theta=0.0
% INFO    : Bus 28831	: V=1.00177935786, theta=119.864993782 -> V=1.0, theta=0.0
% INFO    : Bus 28832	: V=1.00143981584, theta=119.667038254 -> V=1.0, theta=0.0
% INFO    : Bus 28833	: V=1.00144830268, theta=119.667682721 -> V=1.0, theta=0.0
% INFO    : Bus 28834	: V=1.00143981584, theta=119.667038254 -> V=1.0, theta=0.0
% INFO    : Bus 28835	: V=1.00398426558, theta=121.480302913 -> V=1.0, theta=0.0
% INFO    : Bus 28836	: V=1.00371607024, theta=125.951612326 -> V=1.0, theta=0.0
% INFO    : Bus 28837	: V=1.0037168713, theta=125.951734582 -> V=1.0, theta=0.0
% INFO    : Bus 28838	: V=1.00279925559, theta=125.527755366 -> V=1.0, theta=0.0
% INFO    : Bus 28839	: V=1.00070997629, theta=115.761000498 -> V=1.0, theta=0.0
% INFO    : Bus 28840	: V=0.995333504552, theta=114.086276343 -> V=1.0, theta=0.0
% INFO    : Bus 28841	: V=1.00045898973, theta=115.304330653 -> V=1.0, theta=0.0
% INFO    : Bus 28842	: V=1.00045787944, theta=115.304207136 -> V=1.0, theta=0.0
% INFO    : Bus 28843	: V=1.00045995319, theta=115.304438643 -> V=1.0, theta=0.0
% INFO    : Bus 28844	: V=1.00045898973, theta=115.304330653 -> V=1.0, theta=0.0
% INFO    : Bus 28845	: V=1.0009974312, theta=117.56958676 -> V=1.0, theta=0.0
% INFO    : Bus 28846	: V=1.00099498312, theta=117.56927672 -> V=1.0, theta=0.0
% INFO    : Bus 28847	: V=1.00157150792, theta=116.947624665 -> V=1.0, theta=0.0
% INFO    : Bus 28848	: V=1.00156461208, theta=116.947079663 -> V=1.0, theta=0.0
% INFO    : Bus 28849	: V=1.0015783243, theta=116.948188779 -> V=1.0, theta=0.0
% INFO    : Bus 28850	: V=1.00010321188, theta=118.292280293 -> V=1.0, theta=0.0
% INFO    : Bus 28851	: V=0.999399606517, theta=119.265364766 -> V=1.0, theta=0.0
% INFO    : Bus 28852	: V=0.999410492155, theta=119.266424837 -> V=1.0, theta=0.0
% INFO    : Bus 28853	: V=0.999387967141, theta=119.264225357 -> V=1.0, theta=0.0
% INFO    : Bus 28854	: V=0.997893955572, theta=118.708476097 -> V=1.0, theta=0.0
% INFO    : Bus 28855	: V=0.99787979316, theta=118.707300597 -> V=1.0, theta=0.0
% INFO    : Bus 28856	: V=0.997907101533, theta=118.709514924 -> V=1.0, theta=0.0
% INFO    : Bus 28857	: V=1.00202964198, theta=123.413671754 -> V=1.0, theta=0.0
% INFO    : Bus 28858	: V=1.00124117438, theta=121.092822625 -> V=1.0, theta=0.0
% INFO    : Bus 28859	: V=1.00124275353, theta=121.093187612 -> V=1.0, theta=0.0
% INFO    : Bus 28860	: V=1.00123909657, theta=121.092465736 -> V=1.0, theta=0.0
% INFO    : Bus 28861	: V=1.00124117438, theta=121.092822625 -> V=1.0, theta=0.0
% INFO    : Bus 28862	: V=0.998868993771, theta=122.02669179 -> V=1.0, theta=0.0
% INFO    : Bus 28863	: V=1.00026571145, theta=121.970569115 -> V=1.0, theta=0.0
% INFO    : Bus 28864	: V=0.998905641518, theta=122.093805048 -> V=1.0, theta=0.0
% INFO    : Bus 28865	: V=1.00283500525, theta=121.418908767 -> V=1.0, theta=0.0
% INFO    : Bus 28866	: V=1.00283590133, theta=121.418984562 -> V=1.0, theta=0.0
% INFO    : Bus 28867	: V=0.994713815772, theta=121.009787695 -> V=1.0, theta=0.0
% INFO    : Bus 28868	: V=0.994697711234, theta=121.006517597 -> V=1.0, theta=0.0
% INFO    : Bus 28869	: V=0.994732783373, theta=121.012937031 -> V=1.0, theta=0.0
% INFO    : Bus 28870	: V=0.993390328979, theta=120.952720562 -> V=1.0, theta=0.0
% INFO    : Bus 28871	: V=0.993371647082, theta=120.949837705 -> V=1.0, theta=0.0
% INFO    : Bus 28872	: V=0.993407676758, theta=120.955671729 -> V=1.0, theta=0.0
% INFO    : Bus 28873	: V=0.991820379987, theta=120.973666984 -> V=1.0, theta=0.0
% INFO    : Bus 28874	: V=1.00079317104, theta=123.866562406 -> V=1.0, theta=0.0
% INFO    : Bus 28875	: V=1.00113046882, theta=125.048203202 -> V=1.0, theta=0.0
% INFO    : Bus 28876	: V=0.9977199945, theta=120.946797748 -> V=1.0, theta=0.0
% INFO    : Bus 28877	: V=1.0025732138, theta=115.95396391 -> V=1.0, theta=0.0
% INFO    : Bus 28878	: V=1.00286517423, theta=115.802312751 -> V=1.0, theta=0.0
% INFO    : Bus 28879	: V=1.00269539266, theta=115.870620873 -> V=1.0, theta=0.0
% INFO    : Bus 28880	: V=0.995960655793, theta=117.770377545 -> V=1.0, theta=0.0
% INFO    : Bus 28881	: V=0.994274179588, theta=117.165517367 -> V=1.0, theta=0.0
% INFO    : Bus 28882	: V=0.994271899395, theta=117.16526044 -> V=1.0, theta=0.0
% INFO    : Bus 28883	: V=1.00165595623, theta=116.470890856 -> V=1.0, theta=0.0
% INFO    : Bus 28884	: V=1.00165888237, theta=116.471421414 -> V=1.0, theta=0.0
% INFO    : Bus 28885	: V=1.00165348594, theta=116.470355003 -> V=1.0, theta=0.0
% INFO    : Bus 28886	: V=1.00173452144, theta=115.816292468 -> V=1.0, theta=0.0
% INFO    : Bus 28887	: V=1.00172946309, theta=115.815801903 -> V=1.0, theta=0.0
% INFO    : Bus 28888	: V=1.00081524432, theta=123.400779872 -> V=1.0, theta=0.0
% INFO    : Bus 28889	: V=1.00648142414, theta=121.160441376 -> V=1.0, theta=0.0
% INFO    : Bus 28890	: V=1.00647873881, theta=121.160069202 -> V=1.0, theta=0.0
% INFO    : Bus 28891	: V=1.00648404288, theta=121.1607914 -> V=1.0, theta=0.0
% INFO    : Bus 28892	: V=1.00648142414, theta=121.160441376 -> V=1.0, theta=0.0
% INFO    : Bus 28893	: V=1.00711775788, theta=121.017720184 -> V=1.0, theta=0.0
% INFO    : Bus 28894	: V=1.00734669942, theta=120.903599511 -> V=1.0, theta=0.0
% INFO    : Bus 28895	: V=1.00734573783, theta=120.903463235 -> V=1.0, theta=0.0
% INFO    : Bus 28896	: V=1.00734762462, theta=120.903735642 -> V=1.0, theta=0.0
% INFO    : Bus 28897	: V=0.998458686255, theta=116.040174086 -> V=1.0, theta=0.0
% INFO    : Bus 28898	: V=1.00258526651, theta=115.350501575 -> V=1.0, theta=0.0
% INFO    : Bus 28899	: V=0.998447338056, theta=122.627889296 -> V=1.0, theta=0.0
% INFO    : Bus 28900	: V=0.998396009025, theta=122.62343518 -> V=1.0, theta=0.0
% INFO    : Bus 28901	: V=0.998366126491, theta=122.497647941 -> V=1.0, theta=0.0
% INFO    : Bus 28902	: V=0.998339656098, theta=122.493510854 -> V=1.0, theta=0.0
% INFO    : Bus 28903	: V=0.998294864165, theta=122.500024094 -> V=1.0, theta=0.0
% INFO    : Bus 28904	: V=0.998322371473, theta=122.504740548 -> V=1.0, theta=0.0
% INFO    : Bus 28905	: V=0.998270147498, theta=122.495335132 -> V=1.0, theta=0.0
% INFO    : Bus 28906	: V=1.00286864547, theta=120.800431947 -> V=1.0, theta=0.0
% INFO    : Bus 28907	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28908	: V=1.00278561288, theta=115.020540068 -> V=1.0, theta=0.0
% INFO    : Bus 28909	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28910	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28911	: V=1.00654707776, theta=120.853080288 -> V=1.0, theta=0.0
% INFO    : Bus 28912	: V=0.998443573837, theta=121.553757136 -> V=1.0, theta=0.0
% INFO    : Bus 28913	: V=0.999925340975, theta=121.694307702 -> V=1.0, theta=0.0
% INFO    : Bus 28914	: V=0.999928314735, theta=121.694625511 -> V=1.0, theta=0.0
% INFO    : Bus 28915	: V=1.00116361467, theta=122.62313591 -> V=1.0, theta=0.0
% INFO    : Bus 28916	: V=1.00115290592, theta=122.621900291 -> V=1.0, theta=0.0
% INFO    : Bus 28917	: V=1.00144487298, theta=122.49846382 -> V=1.0, theta=0.0
% INFO    : Bus 28918	: V=1.00111041184, theta=122.812623407 -> V=1.0, theta=0.0
% INFO    : Bus 28919	: V=1.00374050848, theta=120.642776909 -> V=1.0, theta=0.0
% INFO    : Bus 28920	: V=1.00344096718, theta=121.204143538 -> V=1.0, theta=0.0
% INFO    : Bus 28921	: V=1.00372221905, theta=120.23142443 -> V=1.0, theta=0.0
% INFO    : Bus 28922	: V=1.00096648776, theta=114.233247005 -> V=1.0, theta=0.0
% INFO    : Bus 28923	: V=1.00097507812, theta=114.234177877 -> V=1.0, theta=0.0
% INFO    : Bus 28924	: V=1.00096648776, theta=114.233247005 -> V=1.0, theta=0.0
% INFO    : Bus 28925	: V=1.00095630795, theta=114.232227293 -> V=1.0, theta=0.0
% INFO    : Bus 28926	: V=1.00048252071, theta=114.597341995 -> V=1.0, theta=0.0
% INFO    : Bus 28927	: V=1.0007635994, theta=123.907112688 -> V=1.0, theta=0.0
% INFO    : Bus 28928	: V=1.00076477059, theta=123.907298489 -> V=1.0, theta=0.0
% INFO    : Bus 28929	: V=0.999747140018, theta=117.360537976 -> V=1.0, theta=0.0
% INFO    : Bus 28930	: V=0.999742493736, theta=117.359965512 -> V=1.0, theta=0.0
% INFO    : Bus 28931	: V=1.00400665253, theta=113.132773105 -> V=1.0, theta=0.0
% INFO    : Bus 28932	: V=0.989086206397, theta=120.917095681 -> V=1.0, theta=0.0
% INFO    : Bus 28933	: V=0.995830541238, theta=120.605387471 -> V=1.0, theta=0.0
% INFO    : Bus 28934	: V=1.00003623494, theta=125.980241719 -> V=1.0, theta=0.0
% INFO    : Bus 28935	: V=1.00003532593, theta=125.980116279 -> V=1.0, theta=0.0
% INFO    : Bus 28936	: V=1.00003723429, theta=125.980386857 -> V=1.0, theta=0.0
% INFO    : Bus 28937	: V=1.00019706518, theta=125.214069598 -> V=1.0, theta=0.0
% INFO    : Bus 28938	: V=1.0002137675, theta=125.214236889 -> V=1.0, theta=0.0
% INFO    : Bus 28939	: V=1.00019706518, theta=125.214069598 -> V=1.0, theta=0.0
% INFO    : Bus 28940	: V=1.00019488932, theta=125.213619678 -> V=1.0, theta=0.0
% INFO    : Bus 28941	: V=0.999040536446, theta=117.608615786 -> V=1.0, theta=0.0
% INFO    : Bus 28942	: V=1.0000042247, theta=117.482120493 -> V=1.0, theta=0.0
% INFO    : Bus 28943	: V=1.0016122122, theta=116.827083492 -> V=1.0, theta=0.0
% INFO    : Bus 28944	: V=1.00161059038, theta=116.826970132 -> V=1.0, theta=0.0
% INFO    : Bus 28945	: V=1.00161394317, theta=116.827195762 -> V=1.0, theta=0.0
% INFO    : Bus 28946	: V=1.0016122122, theta=116.827083492 -> V=1.0, theta=0.0
% INFO    : Bus 28947	: V=1.00198211965, theta=115.940378596 -> V=1.0, theta=0.0
% INFO    : Bus 28948	: V=1.00197978282, theta=115.9401012 -> V=1.0, theta=0.0
% INFO    : Bus 28949	: V=1.00198428323, theta=115.940617715 -> V=1.0, theta=0.0
% INFO    : Bus 28950	: V=1.00198211965, theta=115.940378596 -> V=1.0, theta=0.0
% INFO    : Bus 28951	: V=1.00000958382, theta=117.799690454 -> V=1.0, theta=0.0
% INFO    : Bus 28952	: V=1.00000629483, theta=117.799426866 -> V=1.0, theta=0.0
% INFO    : Bus 28953	: V=1.00206968349, theta=126.996156359 -> V=1.0, theta=0.0
% INFO    : Bus 28954	: V=1.00197393983, theta=109.050607637 -> V=1.0, theta=0.0
% INFO    : Bus 28955	: V=1.00197732129, theta=109.051057477 -> V=1.0, theta=0.0
% INFO    : Bus 28956	: V=1.00197393983, theta=109.050607637 -> V=1.0, theta=0.0
% INFO    : Bus 28957	: V=1.00197071422, theta=109.050210869 -> V=1.0, theta=0.0
% INFO    : Bus 28958	: V=1.00168749656, theta=109.06369466 -> V=1.0, theta=0.0
% INFO    : Bus 28959	: V=1.00168090777, theta=109.062770821 -> V=1.0, theta=0.0
% INFO    : Bus 28960	: V=1.0016958604, theta=111.97410879 -> V=1.0, theta=0.0
% INFO    : Bus 28961	: V=1.00070857637, theta=111.41658069 -> V=1.0, theta=0.0
% INFO    : Bus 28962	: V=1.00070701335, theta=111.416376993 -> V=1.0, theta=0.0
% INFO    : Bus 28963	: V=1.00071006857, theta=111.416774942 -> V=1.0, theta=0.0
% INFO    : Bus 28964	: V=1.00208647777, theta=112.659246802 -> V=1.0, theta=0.0
% INFO    : Bus 28965	: V=1.00208168072, theta=112.658787127 -> V=1.0, theta=0.0
% INFO    : Bus 28966	: V=1.00209121492, theta=112.659645986 -> V=1.0, theta=0.0
% INFO    : Bus 28967	: V=1.00208647777, theta=112.659246802 -> V=1.0, theta=0.0
% INFO    : Bus 28968	: V=1.00195208696, theta=113.479946492 -> V=1.0, theta=0.0
% INFO    : Bus 28969	: V=1.00195748247, theta=113.480452212 -> V=1.0, theta=0.0
% INFO    : Bus 28970	: V=0.998997401736, theta=126.381463964 -> V=1.0, theta=0.0
% INFO    : Bus 28971	: V=0.998688036823, theta=127.520687183 -> V=1.0, theta=0.0
% INFO    : Bus 28972	: V=0.998686437728, theta=127.520388575 -> V=1.0, theta=0.0
% INFO    : Bus 28973	: V=0.998689868785, theta=127.520990169 -> V=1.0, theta=0.0
% INFO    : Bus 28974	: V=0.998688036823, theta=127.520687183 -> V=1.0, theta=0.0
% INFO    : Bus 28975	: V=1.00133884119, theta=112.093547014 -> V=1.0, theta=0.0
% INFO    : Bus 28976	: V=1.0011293594, theta=111.228896642 -> V=1.0, theta=0.0
% INFO    : Bus 28977	: V=0.998110061754, theta=113.731591438 -> V=1.0, theta=0.0
% INFO    : Bus 28978	: V=1.0015533208, theta=112.2884089 -> V=1.0, theta=0.0
% INFO    : Bus 28979	: V=0.998071438805, theta=113.727969088 -> V=1.0, theta=0.0
% INFO    : Bus 28980	: V=0.998459484516, theta=113.782091368 -> V=1.0, theta=0.0
% INFO    : Bus 28981	: V=0.998110061754, theta=113.731591438 -> V=1.0, theta=0.0
% INFO    : Bus 28982	: V=1.00224002613, theta=124.178990508 -> V=1.0, theta=0.0
% INFO    : Bus 28983	: V=1.00221794531, theta=124.427823323 -> V=1.0, theta=0.0
% INFO    : Bus 28984	: V=1.0022960062, theta=124.70616065 -> V=1.0, theta=0.0
% INFO    : Bus 28985	: V=1.00228806788, theta=124.705623198 -> V=1.0, theta=0.0
% INFO    : Bus 28986	: V=1.00166134419, theta=109.054381571 -> V=1.0, theta=0.0
% INFO    : Bus 28987	: V=1.00166026822, theta=109.054176534 -> V=1.0, theta=0.0
% INFO    : Bus 28988	: V=0.999506962946, theta=117.888414762 -> V=1.0, theta=0.0
% INFO    : Bus 28989	: V=0.999502118185, theta=117.887931074 -> V=1.0, theta=0.0
% INFO    : Bus 28990	: V=0.999511337202, theta=117.888840551 -> V=1.0, theta=0.0
% INFO    : Bus 28991	: V=0.999506962946, theta=117.888414762 -> V=1.0, theta=0.0
% INFO    : Bus 28992	: V=0.999992108892, theta=126.931641168 -> V=1.0, theta=0.0
% INFO    : Bus 28993	: V=0.997534878525, theta=117.797741605 -> V=1.0, theta=0.0
% INFO    : Bus 28994	: V=1.00093595807, theta=118.741335271 -> V=1.0, theta=0.0
% INFO    : Bus 28995	: V=1.00093201561, theta=118.740699514 -> V=1.0, theta=0.0
% INFO    : Bus 28996	: V=1.00093972558, theta=118.74188212 -> V=1.0, theta=0.0
% INFO    : Bus 28997	: V=0.999972168121, theta=118.270516815 -> V=1.0, theta=0.0
% INFO    : Bus 28998	: V=0.999967575947, theta=118.269787389 -> V=1.0, theta=0.0
% INFO    : Bus 28999	: V=1.00011083979, theta=118.310617629 -> V=1.0, theta=0.0
% INFO    : Bus 29000	: V=0.997831779387, theta=109.61241612 -> V=1.0, theta=0.0
% INFO    : Bus 29001	: V=0.997661347855, theta=109.731886174 -> V=1.0, theta=0.0
% INFO    : Bus 29002	: V=0.997594327646, theta=109.723903542 -> V=1.0, theta=0.0
% INFO    : Bus 29003	: V=0.998217414249, theta=109.974344057 -> V=1.0, theta=0.0
% INFO    : Bus 29004	: V=0.998000574732, theta=109.731525218 -> V=1.0, theta=0.0
% INFO    : Bus 29005	: V=0.999496741643, theta=106.080666585 -> V=1.0, theta=0.0
% INFO    : Bus 29006	: V=1.00205229396, theta=121.887110893 -> V=1.0, theta=0.0
% INFO    : Bus 29007	: V=1.00204980282, theta=121.886814717 -> V=1.0, theta=0.0
% INFO    : Bus 29008	: V=1.00205514078, theta=121.887426732 -> V=1.0, theta=0.0
% INFO    : Bus 29009	: V=0.999508786735, theta=131.458373786 -> V=1.0, theta=0.0
% INFO    : Bus 29010	: V=0.999503599353, theta=131.457720231 -> V=1.0, theta=0.0
% INFO    : Bus 29011	: V=1.00050075973, theta=129.357365606 -> V=1.0, theta=0.0
% INFO    : Bus 29012	: V=1.00050477014, theta=129.357879321 -> V=1.0, theta=0.0
% INFO    : Bus 29013	: V=1.00084182832, theta=129.159862774 -> V=1.0, theta=0.0
% INFO    : Bus 29014	: V=1.00084727958, theta=129.160370952 -> V=1.0, theta=0.0
% INFO    : Bus 29015	: V=1.00083638239, theta=129.159314899 -> V=1.0, theta=0.0
% INFO    : Bus 29016	: V=0.994841620714, theta=116.425781021 -> V=1.0, theta=0.0
% INFO    : Bus 29017	: V=0.994485781891, theta=116.307522429 -> V=1.0, theta=0.0
% INFO    : Bus 29018	: V=0.993263226324, theta=116.070389812 -> V=1.0, theta=0.0
% INFO    : Bus 29019	: V=0.999400821229, theta=107.784271314 -> V=1.0, theta=0.0
% INFO    : Bus 29020	: V=0.998259532565, theta=108.335277945 -> V=1.0, theta=0.0
% INFO    : Bus 29021	: V=0.998215921142, theta=108.328784495 -> V=1.0, theta=0.0
% INFO    : Bus 29022	: V=0.998069207646, theta=108.286891823 -> V=1.0, theta=0.0
% INFO    : Bus 29023	: V=0.997997544069, theta=108.280591384 -> V=1.0, theta=0.0
% INFO    : Bus 29024	: V=0.996553201069, theta=110.20188706 -> V=1.0, theta=0.0
% INFO    : Bus 29025	: V=0.999948211883, theta=108.049957008 -> V=1.0, theta=0.0
% INFO    : Bus 29026	: V=0.996520878551, theta=110.194928676 -> V=1.0, theta=0.0
% INFO    : Bus 29027	: V=0.997457903108, theta=110.267959602 -> V=1.0, theta=0.0
% INFO    : Bus 29028	: V=0.996553201069, theta=110.20188706 -> V=1.0, theta=0.0
% INFO    : Bus 29029	: V=0.999579548218, theta=110.1600843 -> V=1.0, theta=0.0
% INFO    : Bus 29030	: V=0.999685512122, theta=110.500926874 -> V=1.0, theta=0.0
% INFO    : Bus 29031	: V=0.998803176006, theta=110.014935434 -> V=1.0, theta=0.0
% INFO    : Bus 29032	: V=0.999004107799, theta=109.94877419 -> V=1.0, theta=0.0
% INFO    : Bus 29033	: V=0.999025390165, theta=109.953275073 -> V=1.0, theta=0.0
% INFO    : Bus 29034	: V=0.999004107799, theta=109.94877419 -> V=1.0, theta=0.0
% INFO    : Bus 29035	: V=0.998982874077, theta=109.944293496 -> V=1.0, theta=0.0
% INFO    : Bus 29036	: V=0.999442570346, theta=106.210069392 -> V=1.0, theta=0.0
% INFO    : Bus 29037	: V=0.997585905162, theta=104.891108255 -> V=1.0, theta=0.0
% INFO    : Bus 29038	: V=0.999096182601, theta=105.22746694 -> V=1.0, theta=0.0
% INFO    : Bus 29039	: V=0.999101643189, theta=105.228076339 -> V=1.0, theta=0.0
% INFO    : Bus 29040	: V=1.00133864869, theta=119.591267124 -> V=1.0, theta=0.0
% INFO    : Bus 29041	: V=0.992565911532, theta=98.4568783617 -> V=1.0, theta=0.0
% INFO    : Bus 29042	: V=0.991993822388, theta=98.0404695139 -> V=1.0, theta=0.0
% INFO    : Bus 29043	: V=0.992749421669, theta=98.6994717743 -> V=1.0, theta=0.0
% INFO    : Bus 29044	: V=0.996191754509, theta=117.581793191 -> V=1.0, theta=0.0
% INFO    : Bus 29045	: V=0.999248525301, theta=119.715530519 -> V=1.0, theta=0.0
% INFO    : Bus 29046	: V=0.998236862467, theta=119.182715133 -> V=1.0, theta=0.0
% INFO    : Bus 29047	: V=0.998676927942, theta=120.011343875 -> V=1.0, theta=0.0
% INFO    : Bus 29048	: V=0.998331549216, theta=119.067960097 -> V=1.0, theta=0.0
% INFO    : Bus 29049	: V=0.994575277472, theta=117.081855091 -> V=1.0, theta=0.0
% INFO    : Bus 29050	: V=0.996420869821, theta=117.904014225 -> V=1.0, theta=0.0
% INFO    : Bus 29051	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29052	: V=0.994553177425, theta=116.972813566 -> V=1.0, theta=0.0
% INFO    : Bus 29053	: V=0.995015261034, theta=115.465251502 -> V=1.0, theta=0.0
% INFO    : Bus 29054	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29055	: V=0.994162110912, theta=115.513203944 -> V=1.0, theta=0.0
% INFO    : Bus 29056	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29057	: V=0.995690725199, theta=117.504843399 -> V=1.0, theta=0.0
% INFO    : Bus 29058	: V=0.995619834622, theta=117.496791329 -> V=1.0, theta=0.0
% INFO    : Bus 29059	: V=0.995761413949, theta=117.51315474 -> V=1.0, theta=0.0
% INFO    : Bus 29060	: V=0.995690725199, theta=117.504843399 -> V=1.0, theta=0.0
% INFO    : Bus 29061	: V=0.998061724695, theta=120.902697337 -> V=1.0, theta=0.0
% INFO    : Bus 29062	: V=0.998136840135, theta=120.909273541 -> V=1.0, theta=0.0
% INFO    : Bus 29063	: V=0.99847630788, theta=119.74626829 -> V=1.0, theta=0.0
% INFO    : Bus 29064	: V=0.998449856793, theta=120.7279131 -> V=1.0, theta=0.0
% INFO    : Bus 29065	: V=0.998417613786, theta=120.721151091 -> V=1.0, theta=0.0
% INFO    : Bus 29066	: V=0.99848348191, theta=120.734394976 -> V=1.0, theta=0.0
% INFO    : Bus 29067	: V=0.998449856793, theta=120.7279131 -> V=1.0, theta=0.0
% INFO    : Bus 29068	: V=0.999141845691, theta=120.458893032 -> V=1.0, theta=0.0
% INFO    : Bus 29069	: V=0.999013076694, theta=120.452108385 -> V=1.0, theta=0.0
% INFO    : Bus 29070	: V=0.99470031596, theta=131.163232323 -> V=1.0, theta=0.0
% INFO    : Bus 29071	: V=0.999453691075, theta=108.389747198 -> V=1.0, theta=0.0
% INFO    : Bus 29072	: V=0.999693876088, theta=108.427604113 -> V=1.0, theta=0.0
% INFO    : Bus 29073	: V=0.999674000492, theta=108.426337036 -> V=1.0, theta=0.0
% INFO    : Bus 29074	: V=0.999712397712, theta=108.428822346 -> V=1.0, theta=0.0
% INFO    : Bus 29075	: V=0.994235158476, theta=138.549590912 -> V=1.0, theta=0.0
% INFO    : Bus 29076	: V=1.00150585163, theta=114.871622763 -> V=1.0, theta=0.0
% INFO    : Bus 29077	: V=1.00208366372, theta=114.788029694 -> V=1.0, theta=0.0
% INFO    : Bus 29078	: V=1.00306048761, theta=114.656496775 -> V=1.0, theta=0.0
% INFO    : Bus 29079	: V=0.997023957594, theta=103.219430482 -> V=1.0, theta=0.0
% INFO    : Bus 29080	: V=0.997016463712, theta=103.218860492 -> V=1.0, theta=0.0
% INFO    : Bus 29081	: V=0.997030211066, theta=103.219934918 -> V=1.0, theta=0.0
% INFO    : Bus 29082	: V=0.997023957594, theta=103.219430482 -> V=1.0, theta=0.0
% INFO    : Bus 29083	: V=0.995448274005, theta=101.735926333 -> V=1.0, theta=0.0
% INFO    : Bus 29084	: V=0.995443210428, theta=101.735367028 -> V=1.0, theta=0.0
% INFO    : Bus 29085	: V=0.995453130206, theta=101.736518164 -> V=1.0, theta=0.0
% INFO    : Bus 29086	: V=0.995448274005, theta=101.735926333 -> V=1.0, theta=0.0
% INFO    : Bus 29087	: V=0.994722304939, theta=100.768975561 -> V=1.0, theta=0.0
% INFO    : Bus 29088	: V=0.994718899641, theta=100.768335369 -> V=1.0, theta=0.0
% INFO    : Bus 29089	: V=0.996393220559, theta=131.036408202 -> V=1.0, theta=0.0
% INFO    : Bus 29090	: V=0.996389648055, theta=131.03610411 -> V=1.0, theta=0.0
% INFO    : Bus 29091	: V=1.00047289514, theta=109.009142037 -> V=1.0, theta=0.0
% INFO    : Bus 29092	: V=1.00044743576, theta=108.803673848 -> V=1.0, theta=0.0
% INFO    : Bus 29093	: V=1.00030260496, theta=109.658183197 -> V=1.0, theta=0.0
% INFO    : Bus 29094	: V=1.00029613245, theta=109.657148107 -> V=1.0, theta=0.0
% INFO    : Bus 29095	: V=0.998782798601, theta=118.01698762 -> V=1.0, theta=0.0
% INFO    : Bus 29096	: V=0.998785287578, theta=118.017214517 -> V=1.0, theta=0.0
% INFO    : Bus 29097	: V=0.998779873823, theta=118.016742863 -> V=1.0, theta=0.0
% INFO    : Bus 29098	: V=0.998782798601, theta=118.01698762 -> V=1.0, theta=0.0
% INFO    : Bus 29099	: V=0.997640167502, theta=117.453851805 -> V=1.0, theta=0.0
% INFO    : Bus 29100	: V=0.999503721222, theta=118.490979692 -> V=1.0, theta=0.0
% INFO    : Bus 29101	: V=0.999114600669, theta=111.160544475 -> V=1.0, theta=0.0
% INFO    : Bus 29102	: V=1.00019822857, theta=110.237190731 -> V=1.0, theta=0.0
% INFO    : Bus 29103	: V=0.998616682657, theta=122.756700805 -> V=1.0, theta=0.0
% INFO    : Bus 29104	: V=0.998608580595, theta=122.75617075 -> V=1.0, theta=0.0
% INFO    : Bus 29105	: V=0.998623931276, theta=122.757236318 -> V=1.0, theta=0.0
% INFO    : Bus 29106	: V=0.998616682657, theta=122.756700805 -> V=1.0, theta=0.0
% INFO    : Bus 29107	: V=0.999957863798, theta=120.023981303 -> V=1.0, theta=0.0
% INFO    : Bus 29108	: V=0.999955003769, theta=120.023579723 -> V=1.0, theta=0.0
% INFO    : Bus 29109	: V=1.00032974816, theta=120.116632393 -> V=1.0, theta=0.0
% INFO    : Bus 29110	: V=1.00012729503, theta=105.090219362 -> V=1.0, theta=0.0
% INFO    : Bus 29111	: V=0.999358080907, theta=104.43648469 -> V=1.0, theta=0.0
% INFO    : Bus 29112	: V=1.00010176139, theta=105.075174534 -> V=1.0, theta=0.0
% INFO    : Bus 29113	: V=1.00009074775, theta=105.074595127 -> V=1.0, theta=0.0
% INFO    : Bus 29114	: V=1.00402974617, theta=114.523133282 -> V=1.0, theta=0.0
% INFO    : Bus 29115	: V=1.00402718257, theta=114.522851497 -> V=1.0, theta=0.0
% INFO    : Bus 29116	: V=1.00403233375, theta=114.523424115 -> V=1.0, theta=0.0
% INFO    : Bus 29117	: V=0.995578005928, theta=141.493904217 -> V=1.0, theta=0.0
% INFO    : Bus 29118	: V=0.997691200952, theta=124.990953564 -> V=1.0, theta=0.0
% INFO    : Bus 29119	: V=0.997689339334, theta=124.990767236 -> V=1.0, theta=0.0
% INFO    : Bus 29120	: V=0.997692974093, theta=124.991162276 -> V=1.0, theta=0.0
% INFO    : Bus 29121	: V=0.996205490326, theta=126.547009467 -> V=1.0, theta=0.0
% INFO    : Bus 29122	: V=0.996203349406, theta=126.546604123 -> V=1.0, theta=0.0
% INFO    : Bus 29123	: V=0.996207972707, theta=126.547398826 -> V=1.0, theta=0.0
% INFO    : Bus 29124	: V=0.996205490326, theta=126.547009467 -> V=1.0, theta=0.0
% INFO    : Bus 29125	: V=0.999916446736, theta=119.0204761 -> V=1.0, theta=0.0
% INFO    : Bus 29126	: V=0.999918972913, theta=119.020831988 -> V=1.0, theta=0.0
% INFO    : Bus 29127	: V=0.995505875004, theta=100.337802571 -> V=1.0, theta=0.0
% INFO    : Bus 29128	: V=0.995507745304, theta=100.337978081 -> V=1.0, theta=0.0
% INFO    : Bus 29129	: V=0.99587954712, theta=133.965524885 -> V=1.0, theta=0.0
% INFO    : Bus 29130	: V=0.998557246879, theta=134.979860791 -> V=1.0, theta=0.0
% INFO    : Bus 29131	: V=0.995662055824, theta=133.649896123 -> V=1.0, theta=0.0
% INFO    : Bus 29132	: V=0.995651884268, theta=133.6487554 -> V=1.0, theta=0.0
% INFO    : Bus 29133	: V=1.0003202914, theta=116.008612561 -> V=1.0, theta=0.0
% INFO    : Bus 29134	: V=0.996600620785, theta=117.011543014 -> V=1.0, theta=0.0
% INFO    : Bus 29135	: V=0.996598156682, theta=117.010978417 -> V=1.0, theta=0.0
% INFO    : Bus 29136	: V=0.996700652634, theta=117.010947623 -> V=1.0, theta=0.0
% INFO    : Bus 29137	: V=0.996600620785, theta=117.011543014 -> V=1.0, theta=0.0
% INFO    : Bus 29138	: V=0.998788113634, theta=116.420041914 -> V=1.0, theta=0.0
% INFO    : Bus 29139	: V=1.00157942542, theta=113.549791402 -> V=1.0, theta=0.0
% INFO    : Bus 29140	: V=1.00154991693, theta=113.593965528 -> V=1.0, theta=0.0
% INFO    : Bus 29141	: V=1.00153852981, theta=113.591500408 -> V=1.0, theta=0.0
% INFO    : Bus 29142	: V=1.00156103826, theta=113.596509527 -> V=1.0, theta=0.0
% INFO    : Bus 29143	: V=1.00064988545, theta=113.505310282 -> V=1.0, theta=0.0
% INFO    : Bus 29144	: V=1.00346231813, theta=108.317816735 -> V=1.0, theta=0.0
% INFO    : Bus 29145	: V=1.0034688686, theta=108.318580788 -> V=1.0, theta=0.0
% INFO    : Bus 29146	: V=1.00346231813, theta=108.317816735 -> V=1.0, theta=0.0
% INFO    : Bus 29147	: V=0.999904232271, theta=122.213295005 -> V=1.0, theta=0.0
% INFO    : Bus 29148	: V=1.00103115821, theta=120.470222407 -> V=1.0, theta=0.0
% INFO    : Bus 29149	: V=1.00447411988, theta=109.827448418 -> V=1.0, theta=0.0
% INFO    : Bus 29150	: V=1.00529457656, theta=109.175588198 -> V=1.0, theta=0.0
% INFO    : Bus 29151	: V=1.00530054364, theta=109.175949994 -> V=1.0, theta=0.0
% INFO    : Bus 29152	: V=0.996606581728, theta=130.92014952 -> V=1.0, theta=0.0
% INFO    : Bus 29153	: V=0.998550026412, theta=134.159776568 -> V=1.0, theta=0.0
% INFO    : Bus 29154	: V=0.998538347241, theta=134.15862142 -> V=1.0, theta=0.0
% INFO    : Bus 29155	: V=0.998561541151, theta=134.160954323 -> V=1.0, theta=0.0
% INFO    : Bus 29156	: V=0.997576101566, theta=133.168078632 -> V=1.0, theta=0.0
% INFO    : Bus 29157	: V=1.00153496002, theta=113.768540051 -> V=1.0, theta=0.0
% INFO    : Bus 29158	: V=1.00054287144, theta=113.731225027 -> V=1.0, theta=0.0
% INFO    : Bus 29159	: V=1.00047735215, theta=113.725765632 -> V=1.0, theta=0.0
% INFO    : Bus 29160	: V=1.00537317157, theta=113.728193166 -> V=1.0, theta=0.0
% INFO    : Bus 29161	: V=1.00531175002, theta=113.72267952 -> V=1.0, theta=0.0
% INFO    : Bus 29162	: V=1.00542729849, theta=113.733266624 -> V=1.0, theta=0.0
% INFO    : Bus 29163	: V=1.00603532607, theta=113.720362635 -> V=1.0, theta=0.0
% INFO    : Bus 29164	: V=0.99722563966, theta=143.111016082 -> V=1.0, theta=0.0
% INFO    : Bus 29165	: V=0.99691869704, theta=143.298794647 -> V=1.0, theta=0.0
% INFO    : Bus 29166	: V=0.99691747295, theta=143.29855801 -> V=1.0, theta=0.0
% INFO    : Bus 29167	: V=0.996919911082, theta=143.299030264 -> V=1.0, theta=0.0
% INFO    : Bus 29168	: V=0.99691869704, theta=143.298794647 -> V=1.0, theta=0.0
% INFO    : Bus 29169	: V=0.99697120675, theta=142.58978837 -> V=1.0, theta=0.0
% INFO    : Bus 29170	: V=1.00002990165, theta=119.427856464 -> V=1.0, theta=0.0
% INFO    : Bus 29171	: V=1.00117078498, theta=105.46455282 -> V=1.0, theta=0.0
% INFO    : Bus 29172	: V=1.00116888264, theta=105.464356377 -> V=1.0, theta=0.0
% INFO    : Bus 29173	: V=1.00117270333, theta=105.464759298 -> V=1.0, theta=0.0
% INFO    : Bus 29174	: V=0.995197338218, theta=113.120417907 -> V=1.0, theta=0.0
% INFO    : Bus 29175	: V=0.99227896486, theta=113.186201358 -> V=1.0, theta=0.0
% INFO    : Bus 29176	: V=0.997047030325, theta=113.223990262 -> V=1.0, theta=0.0
% INFO    : Bus 29177	: V=0.997351067263, theta=111.803892492 -> V=1.0, theta=0.0
% INFO    : Bus 29178	: V=0.991179484959, theta=112.851307553 -> V=1.0, theta=0.0
% INFO    : Bus 29179	: V=1.00090919551, theta=142.12888254 -> V=1.0, theta=0.0
% INFO    : Bus 29180	: V=1.00192473493, theta=111.25154148 -> V=1.0, theta=0.0
% INFO    : Bus 29181	: V=1.00536121419, theta=111.643106543 -> V=1.0, theta=0.0
% INFO    : Bus 29182	: V=1.0053664666, theta=111.643768121 -> V=1.0, theta=0.0
% INFO    : Bus 29183	: V=1.00536121419, theta=111.643106543 -> V=1.0, theta=0.0
% INFO    : Bus 29184	: V=1.00535623732, theta=111.642460792 -> V=1.0, theta=0.0
% INFO    : Bus 29185	: V=1.00426113787, theta=111.521700229 -> V=1.0, theta=0.0
% INFO    : Bus 29186	: V=1.00425301531, theta=111.521190779 -> V=1.0, theta=0.0
% INFO    : Bus 29187	: V=1.00104285364, theta=120.612440561 -> V=1.0, theta=0.0
% INFO    : Bus 29188	: V=1.00103643067, theta=120.611823036 -> V=1.0, theta=0.0
% INFO    : Bus 29189	: V=1.0010491155, theta=120.612998026 -> V=1.0, theta=0.0
% INFO    : Bus 29190	: V=1.00088654892, theta=120.775974153 -> V=1.0, theta=0.0
% INFO    : Bus 29191	: V=1.00088259865, theta=120.775326638 -> V=1.0, theta=0.0
% INFO    : Bus 29192	: V=1.00021383666, theta=119.898634373 -> V=1.0, theta=0.0
% INFO    : Bus 29193	: V=0.994943409138, theta=101.000669546 -> V=1.0, theta=0.0
% INFO    : Bus 29194	: V=0.994941175133, theta=101.000386722 -> V=1.0, theta=0.0
% INFO    : Bus 29195	: V=0.994945575857, theta=101.000954554 -> V=1.0, theta=0.0
% INFO    : Bus 29196	: V=0.994943409138, theta=101.000669546 -> V=1.0, theta=0.0
% INFO    : Bus 29197	: V=1.00094113785, theta=106.229093447 -> V=1.0, theta=0.0
% INFO    : Bus 29198	: V=1.00093851984, theta=106.228637031 -> V=1.0, theta=0.0
% INFO    : Bus 29199	: V=1.00094404691, theta=106.229537319 -> V=1.0, theta=0.0
% INFO    : Bus 29200	: V=1.00119230865, theta=106.833402062 -> V=1.0, theta=0.0
% INFO    : Bus 29201	: V=1.00119942876, theta=106.833882663 -> V=1.0, theta=0.0
% INFO    : Bus 29202	: V=1.00113230939, theta=106.541480882 -> V=1.0, theta=0.0
% INFO    : Bus 29203	: V=1.00672379701, theta=114.201814541 -> V=1.0, theta=0.0
% INFO    : Bus 29204	: V=1.00673017286, theta=114.202359405 -> V=1.0, theta=0.0
% INFO    : Bus 29205	: V=1.00671762114, theta=114.201248719 -> V=1.0, theta=0.0
% INFO    : Bus 29206	: V=0.989896052916, theta=96.7591807165 -> V=1.0, theta=0.0
% INFO    : Bus 29207	: V=1.00498523041, theta=110.41656519 -> V=1.0, theta=0.0
% INFO    : Bus 29208	: V=1.00514230017, theta=110.071849355 -> V=1.0, theta=0.0
% INFO    : Bus 29209	: V=1.00507474831, theta=110.222613437 -> V=1.0, theta=0.0
% INFO    : Bus 29210	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29211	: V=0.996902783156, theta=114.025067256 -> V=1.0, theta=0.0
% INFO    : Bus 29212	: V=0.992383630868, theta=115.07129494 -> V=1.0, theta=0.0
% INFO    : Bus 29213	: V=0.99395862791, theta=115.10380539 -> V=1.0, theta=0.0
% INFO    : Bus 29214	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29215	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29216	: V=0.999331935692, theta=114.01446053 -> V=1.0, theta=0.0
% INFO    : Bus 29217	: V=0.994743919086, theta=113.745343851 -> V=1.0, theta=0.0
% INFO    : Bus 29218	: V=0.994629843536, theta=113.73835561 -> V=1.0, theta=0.0
% INFO    : Bus 29219	: V=0.994854641624, theta=113.750863851 -> V=1.0, theta=0.0
% INFO    : Bus 29220	: V=0.994743919086, theta=113.745343851 -> V=1.0, theta=0.0
% INFO    : Bus 29221	: V=0.998029720154, theta=113.95927697 -> V=1.0, theta=0.0
% INFO    : Bus 29222	: V=1.0010458173, theta=107.564479171 -> V=1.0, theta=0.0
% INFO    : Bus 29223	: V=0.999424443394, theta=109.185764824 -> V=1.0, theta=0.0
% INFO    : Bus 29224	: V=1.00101054464, theta=114.394134067 -> V=1.0, theta=0.0
% INFO    : Bus 29225	: V=1.0010133107, theta=114.394409509 -> V=1.0, theta=0.0
% INFO    : Bus 29226	: V=1.00100773444, theta=114.393864776 -> V=1.0, theta=0.0
% INFO    : Bus 29227	: V=1.0013268351, theta=136.181559614 -> V=1.0, theta=0.0
% INFO    : Bus 29228	: V=1.00194310715, theta=136.981320292 -> V=1.0, theta=0.0
% INFO    : Bus 29229	: V=1.00282515184, theta=136.888321212 -> V=1.0, theta=0.0
% INFO    : Bus 29230	: V=1.00628766088, theta=111.854580872 -> V=1.0, theta=0.0
% INFO    : Bus 29231	: V=1.00628996616, theta=111.854825175 -> V=1.0, theta=0.0
% INFO    : Bus 29232	: V=1.00683113659, theta=113.264577864 -> V=1.0, theta=0.0
% INFO    : Bus 29233	: V=1.00584206365, theta=113.965915789 -> V=1.0, theta=0.0
% INFO    : Bus 29234	: V=1.00867051916, theta=134.483991133 -> V=1.0, theta=0.0
% INFO    : Bus 29235	: V=1.00866242124, theta=134.754735832 -> V=1.0, theta=0.0
% INFO    : Bus 29236	: V=1.00864843154, theta=134.752966715 -> V=1.0, theta=0.0
% INFO    : Bus 29237	: V=1.00867706418, theta=134.756401175 -> V=1.0, theta=0.0
% INFO    : Bus 29238	: V=1.00866242124, theta=134.754735832 -> V=1.0, theta=0.0
% INFO    : Bus 29239	: V=1.00382278258, theta=111.849423235 -> V=1.0, theta=0.0
% INFO    : Bus 29240	: V=1.00419759404, theta=111.506892872 -> V=1.0, theta=0.0
% INFO    : Bus 29241	: V=1.00538715611, theta=111.58319263 -> V=1.0, theta=0.0
% INFO    : Bus 29242	: V=1.00243296766, theta=111.675102038 -> V=1.0, theta=0.0
% INFO    : Bus 29243	: V=1.00475731504, theta=140.831229701 -> V=1.0, theta=0.0
% INFO    : Bus 29244	: V=1.00567605475, theta=140.54929544 -> V=1.0, theta=0.0
% INFO    : Bus 29245	: V=1.00568969599, theta=140.550908077 -> V=1.0, theta=0.0
% INFO    : Bus 29246	: V=1.00512833987, theta=140.705978579 -> V=1.0, theta=0.0
% INFO    : Bus 29247	: V=1.00571695947, theta=115.003404914 -> V=1.0, theta=0.0
% INFO    : Bus 29248	: V=1.00475827772, theta=136.650665928 -> V=1.0, theta=0.0
% INFO    : Bus 29249	: V=1.00751765644, theta=133.934712337 -> V=1.0, theta=0.0
% INFO    : Bus 29250	: V=1.00532340676, theta=116.475981907 -> V=1.0, theta=0.0
% INFO    : Bus 29251	: V=1.00508476007, theta=116.005873057 -> V=1.0, theta=0.0
% INFO    : Bus 29252	: V=1.00507865927, theta=116.005478091 -> V=1.0, theta=0.0
% INFO    : Bus 29253	: V=0.993790258122, theta=109.409361169 -> V=1.0, theta=0.0
% INFO    : Bus 29254	: V=1.00045962124, theta=112.414677549 -> V=1.0, theta=0.0
% INFO    : Bus 29255	: V=1.00045605127, theta=112.41418239 -> V=1.0, theta=0.0
% INFO    : Bus 29256	: V=1.00117599839, theta=102.078222809 -> V=1.0, theta=0.0
% INFO    : Bus 29257	: V=1.00207893961, theta=114.227167442 -> V=1.0, theta=0.0
% INFO    : Bus 29258	: V=1.0020919472, theta=114.229017732 -> V=1.0, theta=0.0
% INFO    : Bus 29259	: V=1.00206317366, theta=114.225211201 -> V=1.0, theta=0.0
% INFO    : Bus 29260	: V=1.00176295379, theta=113.992266409 -> V=1.0, theta=0.0
% INFO    : Bus 29261	: V=1.00174437268, theta=113.990499577 -> V=1.0, theta=0.0
% INFO    : Bus 29262	: V=1.00178165903, theta=113.994056992 -> V=1.0, theta=0.0
% INFO    : Bus 29263	: V=1.00063369605, theta=113.767977198 -> V=1.0, theta=0.0
% INFO    : Bus 29264	: V=1.00061576175, theta=113.766010344 -> V=1.0, theta=0.0
% INFO    : Bus 29265	: V=1.00064923106, theta=113.769866398 -> V=1.0, theta=0.0
% INFO    : Bus 29266	: V=1.00063369605, theta=113.767977198 -> V=1.0, theta=0.0
% INFO    : Bus 29267	: V=1.00422379942, theta=114.988247754 -> V=1.0, theta=0.0
% INFO    : Bus 29268	: V=1.00422595206, theta=114.988450582 -> V=1.0, theta=0.0
% INFO    : Bus 29269	: V=1.00545821767, theta=136.441366629 -> V=1.0, theta=0.0
% INFO    : Bus 29270	: V=1.00545656265, theta=136.441110987 -> V=1.0, theta=0.0
% INFO    : Bus 29271	: V=1.00412207803, theta=136.724619759 -> V=1.0, theta=0.0
% INFO    : Bus 29272	: V=0.996673659838, theta=109.310249733 -> V=1.0, theta=0.0
% INFO    : Bus 29273	: V=0.999531335375, theta=109.482491151 -> V=1.0, theta=0.0
% INFO    : Bus 29274	: V=1.00006608044, theta=109.478942065 -> V=1.0, theta=0.0
% INFO    : Bus 29275	: V=0.999516678188, theta=109.479740909 -> V=1.0, theta=0.0
% INFO    : Bus 29276	: V=0.999530855084, theta=109.482464315 -> V=1.0, theta=0.0
% INFO    : Bus 29277	: V=0.993772611311, theta=110.61917294 -> V=1.0, theta=0.0
% INFO    : Bus 29278	: V=1.00554788693, theta=109.452576598 -> V=1.0, theta=0.0
% INFO    : Bus 29279	: V=0.993759462302, theta=110.616512855 -> V=1.0, theta=0.0
% INFO    : Bus 29280	: V=0.994504297878, theta=110.665903136 -> V=1.0, theta=0.0
% INFO    : Bus 29281	: V=0.993772611311, theta=110.61917294 -> V=1.0, theta=0.0
% INFO    : Bus 29282	: V=1.00000957898, theta=112.655715455 -> V=1.0, theta=0.0
% INFO    : Bus 29283	: V=1.00000459398, theta=112.655222791 -> V=1.0, theta=0.0
% INFO    : Bus 29284	: V=1.00124338079, theta=111.013001323 -> V=1.0, theta=0.0
% INFO    : Bus 29285	: V=1.00267642127, theta=114.994315679 -> V=1.0, theta=0.0
% INFO    : Bus 29286	: V=1.00642658193, theta=116.201031134 -> V=1.0, theta=0.0
% INFO    : Bus 29287	: V=1.00642812464, theta=116.201273564 -> V=1.0, theta=0.0
% INFO    : Bus 29288	: V=0.999985333505, theta=109.487548206 -> V=1.0, theta=0.0
% INFO    : Bus 29289	: V=1.00595088746, theta=117.792423017 -> V=1.0, theta=0.0
% INFO    : Bus 29290	: V=1.00791357647, theta=138.638845961 -> V=1.0, theta=0.0
% INFO    : Bus 29291	: V=1.00788546675, theta=138.63632348 -> V=1.0, theta=0.0
% INFO    : Bus 29292	: V=1.00804376192, theta=138.670324737 -> V=1.0, theta=0.0
% INFO    : Bus 29293	: V=1.00802937626, theta=138.667729552 -> V=1.0, theta=0.0
% INFO    : Bus 29294	: V=1.00805869327, theta=138.672683197 -> V=1.0, theta=0.0
% INFO    : Bus 29295	: V=1.00793310827, theta=139.061270171 -> V=1.0, theta=0.0
% INFO    : Bus 29296	: V=1.00790505751, theta=139.058865449 -> V=1.0, theta=0.0
% INFO    : Bus 29297	: V=1.00796281109, theta=139.063569118 -> V=1.0, theta=0.0
% INFO    : Bus 29298	: V=0.992669567072, theta=113.58729527 -> V=1.0, theta=0.0
% INFO    : Bus 29299	: V=0.992643827939, theta=113.58453644 -> V=1.0, theta=0.0
% INFO    : Bus 29300	: V=0.991951158867, theta=113.556372404 -> V=1.0, theta=0.0
% INFO    : Bus 29301	: V=0.994083597544, theta=113.696193274 -> V=1.0, theta=0.0
% INFO    : Bus 29302	: V=0.994409983533, theta=133.028395411 -> V=1.0, theta=0.0
% INFO    : Bus 29303	: V=0.994407774287, theta=133.028101862 -> V=1.0, theta=0.0
% INFO    : Bus 29304	: V=0.996690778356, theta=132.322123943 -> V=1.0, theta=0.0
% INFO    : Bus 29305	: V=0.993239432707, theta=133.448547108 -> V=1.0, theta=0.0
% INFO    : Bus 29306	: V=0.992851540943, theta=116.961086896 -> V=1.0, theta=0.0
% INFO    : Bus 29307	: V=0.990957400299, theta=116.63811021 -> V=1.0, theta=0.0
% INFO    : Bus 29308	: V=0.990955056347, theta=116.637850348 -> V=1.0, theta=0.0
% INFO    : Bus 29309	: V=0.99868544181, theta=115.654369445 -> V=1.0, theta=0.0
% INFO    : Bus 29310	: V=0.998687970926, theta=115.654640473 -> V=1.0, theta=0.0
% INFO    : Bus 29311	: V=0.998683161648, theta=115.654098599 -> V=1.0, theta=0.0
% INFO    : Bus 29312	: V=1.00630270968, theta=137.608074616 -> V=1.0, theta=0.0
% INFO    : Bus 29313	: V=1.00630130992, theta=137.607882456 -> V=1.0, theta=0.0
% INFO    : Bus 29314	: V=1.00630432587, theta=137.608276045 -> V=1.0, theta=0.0
% INFO    : Bus 29315	: V=1.00715691869, theta=138.206562229 -> V=1.0, theta=0.0
% INFO    : Bus 29316	: V=0.998475202291, theta=109.73335587 -> V=1.0, theta=0.0
% INFO    : Bus 29317	: V=0.998473887463, theta=109.733253004 -> V=1.0, theta=0.0
% INFO    : Bus 29318	: V=0.998661779438, theta=109.730961323 -> V=1.0, theta=0.0
% INFO    : Bus 29319	: V=0.987516764163, theta=134.83700194 -> V=1.0, theta=0.0
% INFO    : Bus 29320	: V=0.987927380266, theta=134.83147804 -> V=1.0, theta=0.0
% INFO    : Bus 29321	: V=1.00866167875, theta=139.178047571 -> V=1.0, theta=0.0
% INFO    : Bus 29322	: V=1.00866493847, theta=139.178453912 -> V=1.0, theta=0.0
% INFO    : Bus 29323	: V=0.997830106245, theta=114.978176816 -> V=1.0, theta=0.0
% INFO    : Bus 29324	: V=0.998085698007, theta=114.975292088 -> V=1.0, theta=0.0
% INFO    : Bus 29325	: V=0.997823899491, theta=114.977574519 -> V=1.0, theta=0.0
% INFO    : Bus 29326	: V=0.999478453089, theta=114.871226442 -> V=1.0, theta=0.0
% INFO    : Bus 29327	: V=0.999475169291, theta=114.870767359 -> V=1.0, theta=0.0
% INFO    : Bus 29328	: V=0.99948169922, theta=114.871776139 -> V=1.0, theta=0.0
% INFO    : Bus 29329	: V=0.999478453089, theta=114.871226442 -> V=1.0, theta=0.0
% INFO    : Bus 29330	: V=0.999519096773, theta=114.504751039 -> V=1.0, theta=0.0
% INFO    : Bus 29331	: V=0.999514341951, theta=114.504221696 -> V=1.0, theta=0.0
% INFO    : Bus 29332	: V=1.00293723189, theta=119.74952968 -> V=1.0, theta=0.0
% INFO    : Bus 29333	: V=1.00295750497, theta=119.751498702 -> V=1.0, theta=0.0
% INFO    : Bus 29334	: V=1.00121929903, theta=110.813986877 -> V=1.0, theta=0.0
% INFO    : Bus 29335	: V=1.00122123056, theta=110.81425166 -> V=1.0, theta=0.0
% INFO    : Bus 29336	: V=1.00399409086, theta=118.525143183 -> V=1.0, theta=0.0
% INFO    : Bus 29337	: V=1.00272107916, theta=118.61428704 -> V=1.0, theta=0.0
% INFO    : Bus 29338	: V=0.999933753516, theta=115.800601859 -> V=1.0, theta=0.0
% INFO    : Bus 29339	: V=0.999928345874, theta=115.799878061 -> V=1.0, theta=0.0
% INFO    : Bus 29340	: V=1.00013584247, theta=115.515279586 -> V=1.0, theta=0.0
% INFO    : Bus 29341	: V=0.999958209073, theta=115.798897349 -> V=1.0, theta=0.0
% INFO    : Bus 29342	: V=0.999948497379, theta=115.798168092 -> V=1.0, theta=0.0
% INFO    : Bus 29343	: V=0.995953907286, theta=129.175932443 -> V=1.0, theta=0.0
% INFO    : Bus 29344	: V=0.996081653966, theta=129.005209564 -> V=1.0, theta=0.0
% INFO    : Bus 29345	: V=0.996064076397, theta=129.003026941 -> V=1.0, theta=0.0
% INFO    : Bus 29346	: V=0.996011695133, theta=129.649574778 -> V=1.0, theta=0.0
% INFO    : Bus 29347	: V=0.99599366729, theta=129.64698983 -> V=1.0, theta=0.0
% INFO    : Bus 29348	: V=0.999182166925, theta=122.919474083 -> V=1.0, theta=0.0
% INFO    : Bus 29349	: V=1.00484086847, theta=138.99963693 -> V=1.0, theta=0.0
% INFO    : Bus 29350	: V=1.00242429668, theta=112.859297111 -> V=1.0, theta=0.0
% INFO    : Bus 29351	: V=1.00242543751, theta=112.859421111 -> V=1.0, theta=0.0
% INFO    : Bus 29352	: V=1.00242324369, theta=112.859164286 -> V=1.0, theta=0.0
% INFO    : Bus 29353	: V=1.00242429668, theta=112.859297111 -> V=1.0, theta=0.0
% INFO    : Bus 29354	: V=0.9991100138, theta=117.423336167 -> V=1.0, theta=0.0
% INFO    : Bus 29355	: V=0.999211194942, theta=117.097318703 -> V=1.0, theta=0.0
% INFO    : Bus 29356	: V=0.999532294353, theta=117.888449578 -> V=1.0, theta=0.0
% INFO    : Bus 29357	: V=0.999496849008, theta=117.884232046 -> V=1.0, theta=0.0
% INFO    : Bus 29358	: V=1.00059101907, theta=117.999446972 -> V=1.0, theta=0.0
% INFO    : Bus 29359	: V=1.00056027758, theta=117.994944212 -> V=1.0, theta=0.0
% INFO    : Bus 29360	: V=1.00062170708, theta=118.004009827 -> V=1.0, theta=0.0
% INFO    : Bus 29361	: V=1.00059101907, theta=117.999446972 -> V=1.0, theta=0.0
% INFO    : Bus 29362	: V=0.998313349048, theta=117.771562277 -> V=1.0, theta=0.0
% INFO    : Bus 29363	: V=0.998769869622, theta=117.472329872 -> V=1.0, theta=0.0
% INFO    : Bus 29364	: V=0.998795750049, theta=117.475917183 -> V=1.0, theta=0.0
% INFO    : Bus 29365	: V=0.999074359026, theta=117.226211175 -> V=1.0, theta=0.0
% INFO    : Bus 29366	: V=0.999057149265, theta=117.222522702 -> V=1.0, theta=0.0
% INFO    : Bus 29367	: V=0.999339657183, theta=117.787530955 -> V=1.0, theta=0.0
% INFO    : Bus 29368	: V=1.00166423769, theta=140.020734685 -> V=1.0, theta=0.0
% INFO    : Bus 29369	: V=1.00166984967, theta=140.021334358 -> V=1.0, theta=0.0
% INFO    : Bus 29370	: V=1.00165882971, theta=140.020108395 -> V=1.0, theta=0.0
% INFO    : Bus 29371	: V=1.00376975277, theta=139.744770337 -> V=1.0, theta=0.0
% INFO    : Bus 29372	: V=1.00376837418, theta=139.744538847 -> V=1.0, theta=0.0
% INFO    : Bus 29373	: V=1.00377109884, theta=139.744992727 -> V=1.0, theta=0.0
% INFO    : Bus 29374	: V=0.999685372187, theta=114.946571679 -> V=1.0, theta=0.0
% INFO    : Bus 29375	: V=1.00006146513, theta=114.611560015 -> V=1.0, theta=0.0
% INFO    : Bus 29376	: V=1.00005288181, theta=114.609847787 -> V=1.0, theta=0.0
% INFO    : Bus 29377	: V=1.00007056026, theta=114.613215906 -> V=1.0, theta=0.0
% INFO    : Bus 29378	: V=0.999744833947, theta=114.885980869 -> V=1.0, theta=0.0
% INFO    : Bus 29379	: V=1.00195116449, theta=112.365237958 -> V=1.0, theta=0.0
% INFO    : Bus 29380	: V=1.00195056787, theta=112.365147602 -> V=1.0, theta=0.0
% INFO    : Bus 29381	: V=1.00209888739, theta=113.014104521 -> V=1.0, theta=0.0
% INFO    : Bus 29382	: V=1.00210141625, theta=113.014346318 -> V=1.0, theta=0.0
% INFO    : Bus 29383	: V=1.00209835679, theta=113.014024601 -> V=1.0, theta=0.0
% INFO    : Bus 29384	: V=0.999280734829, theta=123.790485644 -> V=1.0, theta=0.0
% INFO    : Bus 29385	: V=0.998877740018, theta=124.54641687 -> V=1.0, theta=0.0
% INFO    : Bus 29386	: V=0.998867366577, theta=124.545425393 -> V=1.0, theta=0.0
% INFO    : Bus 29387	: V=0.99888778223, theta=124.547329223 -> V=1.0, theta=0.0
% INFO    : Bus 29388	: V=0.998877740018, theta=124.54641687 -> V=1.0, theta=0.0
% INFO    : Bus 29389	: V=0.999804778768, theta=123.471158885 -> V=1.0, theta=0.0
% INFO    : Bus 29390	: V=0.999795316245, theta=123.470206873 -> V=1.0, theta=0.0
% INFO    : Bus 29391	: V=0.998816632079, theta=117.78898048 -> V=1.0, theta=0.0
% INFO    : Bus 29392	: V=0.998860301474, theta=117.796148465 -> V=1.0, theta=0.0
% INFO    : Bus 29393	: V=0.998487913903, theta=117.968400277 -> V=1.0, theta=0.0
% INFO    : Bus 29394	: V=0.998551375527, theta=117.975585374 -> V=1.0, theta=0.0
% INFO    : Bus 29395	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29396	: V=0.998169102552, theta=117.626108592 -> V=1.0, theta=0.0
% INFO    : Bus 29397	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29398	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29399	: V=0.998495351964, theta=117.62388973 -> V=1.0, theta=0.0
% INFO    : Bus 29400	: V=0.999339345927, theta=116.442820813 -> V=1.0, theta=0.0
% INFO    : Bus 29401	: V=0.999547074917, theta=116.336196138 -> V=1.0, theta=0.0
% INFO    : Bus 29402	: V=0.999383552916, theta=115.782867044 -> V=1.0, theta=0.0
% INFO    : Bus 29403	: V=0.999239084754, theta=115.48791447 -> V=1.0, theta=0.0
% INFO    : Bus 29404	: V=0.999270666305, theta=115.249917965 -> V=1.0, theta=0.0
% INFO    : Bus 29405	: V=0.999240423786, theta=115.247451466 -> V=1.0, theta=0.0
% INFO    : Bus 29406	: V=0.999303834948, theta=115.252790303 -> V=1.0, theta=0.0
% INFO    : Bus 29407	: V=0.999324614624, theta=115.275942036 -> V=1.0, theta=0.0
% INFO    : Bus 29408	: V=0.99929670524, theta=115.273044047 -> V=1.0, theta=0.0
% INFO    : Bus 29409	: V=0.999349370167, theta=115.27844127 -> V=1.0, theta=0.0
% INFO    : Bus 29410	: V=1.00074484022, theta=122.804894234 -> V=1.0, theta=0.0
% INFO    : Bus 29411	: V=1.00334301146, theta=120.741220981 -> V=1.0, theta=0.0
% INFO    : Bus 29412	: V=1.00211607995, theta=122.004369069 -> V=1.0, theta=0.0
% INFO    : Bus 29413	: V=1.0020038519, theta=118.820494524 -> V=1.0, theta=0.0
% INFO    : Bus 29414	: V=1.00415600096, theta=119.089194533 -> V=1.0, theta=0.0
% INFO    : Bus 29415	: V=1.00185752226, theta=118.707118868 -> V=1.0, theta=0.0
% INFO    : Bus 29416	: V=1.00180593944, theta=118.702932535 -> V=1.0, theta=0.0
% INFO    : Bus 29417	: V=1.00189930824, theta=118.710776329 -> V=1.0, theta=0.0
% INFO    : Bus 29418	: V=1.00185752226, theta=118.707118868 -> V=1.0, theta=0.0
% INFO    : Bus 29419	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29420	: V=1.00495535424, theta=119.290128718 -> V=1.0, theta=0.0
% INFO    : Bus 29421	: V=0.99956541879, theta=121.171662014 -> V=1.0, theta=0.0
% INFO    : Bus 29422	: V=1.00025528643, theta=121.232821365 -> V=1.0, theta=0.0
% INFO    : Bus 29423	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29424	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29425	: V=1.00003942716, theta=124.737900601 -> V=1.0, theta=0.0
% INFO    : Bus 29426	: V=1.0000549236, theta=124.738925506 -> V=1.0, theta=0.0
% INFO    : Bus 29427	: V=0.99822734391, theta=126.609451318 -> V=1.0, theta=0.0
% INFO    : Bus 29428	: V=0.998228251477, theta=126.03419197 -> V=1.0, theta=0.0
% INFO    : Bus 29429	: V=0.998250153309, theta=126.036179058 -> V=1.0, theta=0.0
% INFO    : Bus 29430	: V=1.00224134083, theta=140.289688863 -> V=1.0, theta=0.0
% INFO    : Bus 29431	: V=0.999746412293, theta=139.380997769 -> V=1.0, theta=0.0
% INFO    : Bus 29432	: V=0.999047535243, theta=139.087021842 -> V=1.0, theta=0.0
% INFO    : Bus 29433	: V=0.997038137261, theta=127.871258879 -> V=1.0, theta=0.0
% INFO    : Bus 29434	: V=0.996772559877, theta=128.269082693 -> V=1.0, theta=0.0
% INFO    : Bus 29435	: V=0.996750735965, theta=128.266096408 -> V=1.0, theta=0.0
% INFO    : Bus 29436	: V=0.996796977815, theta=128.272152234 -> V=1.0, theta=0.0
% INFO    : Bus 29437	: V=0.996772559877, theta=128.269082693 -> V=1.0, theta=0.0
% INFO    : Bus 29438	: V=0.995972572169, theta=129.290568413 -> V=1.0, theta=0.0
% INFO    : Bus 29439	: V=0.995956742313, theta=129.287608063 -> V=1.0, theta=0.0
% INFO    : Bus 29440	: V=0.995971410371, theta=129.290452214 -> V=1.0, theta=0.0
% INFO    : Bus 29441	: V=0.996936527461, theta=132.513299668 -> V=1.0, theta=0.0
% INFO    : Bus 29442	: V=0.998421534099, theta=138.308476538 -> V=1.0, theta=0.0
% INFO    : Bus 29443	: V=0.998415497946, theta=138.307694708 -> V=1.0, theta=0.0
% INFO    : Bus 29444	: V=0.996775079344, theta=133.800179972 -> V=1.0, theta=0.0
% INFO    : Bus 29445	: V=0.996672642359, theta=135.003877338 -> V=1.0, theta=0.0
% INFO    : Bus 29446	: V=0.996677595702, theta=135.004365236 -> V=1.0, theta=0.0
% INFO    : Bus 29447	: V=0.998025332583, theta=137.30039153 -> V=1.0, theta=0.0
% INFO    : Bus 29448	: V=0.998018546371, theta=137.299415236 -> V=1.0, theta=0.0
% INFO    : Bus 29449	: V=1.00039819255, theta=114.364607478 -> V=1.0, theta=0.0
% INFO    : Bus 29450	: V=1.00050720299, theta=114.747339567 -> V=1.0, theta=0.0
% INFO    : Bus 29451	: V=1.00054035566, theta=114.751296616 -> V=1.0, theta=0.0
% INFO    : Bus 29452	: V=1.00000760106, theta=114.543710481 -> V=1.0, theta=0.0
% INFO    : Bus 29453	: V=0.999966715891, theta=114.539841722 -> V=1.0, theta=0.0
% INFO    : Bus 29454	: V=1.00004653627, theta=114.546976913 -> V=1.0, theta=0.0
% INFO    : Bus 29455	: V=1.00000760106, theta=114.543710481 -> V=1.0, theta=0.0
% INFO    : Bus 29456	: V=1.00131608491, theta=124.364996983 -> V=1.0, theta=0.0
% INFO    : Bus 29457	: V=1.00010060373, theta=120.46072092 -> V=1.0, theta=0.0
% INFO    : Bus 29458	: V=1.00009635637, theta=120.46004869 -> V=1.0, theta=0.0
% INFO    : Bus 29459	: V=1.00010456702, theta=120.461376234 -> V=1.0, theta=0.0
% INFO    : Bus 29460	: V=0.99972887933, theta=121.06299294 -> V=1.0, theta=0.0
% INFO    : Bus 29461	: V=1.00313428495, theta=120.680219763 -> V=1.0, theta=0.0
% INFO    : Bus 29462	: V=1.00313787247, theta=120.680880009 -> V=1.0, theta=0.0
% INFO    : Bus 29463	: V=0.999806256389, theta=114.818750035 -> V=1.0, theta=0.0
% INFO    : Bus 29464	: V=0.999387116246, theta=118.632881826 -> V=1.0, theta=0.0
% INFO    : Bus 29465	: V=0.99964158588, theta=118.911952273 -> V=1.0, theta=0.0
% INFO    : Bus 29466	: V=0.99962122394, theta=118.909577204 -> V=1.0, theta=0.0
% INFO    : Bus 29467	: V=0.998784905422, theta=118.245670188 -> V=1.0, theta=0.0
% INFO    : Bus 29468	: V=1.00046592587, theta=110.654796353 -> V=1.0, theta=0.0
% INFO    : Bus 29469	: V=1.00046241283, theta=110.654051649 -> V=1.0, theta=0.0
% INFO    : Bus 29470	: V=1.00046962482, theta=110.655535442 -> V=1.0, theta=0.0
% INFO    : Bus 29471	: V=0.998982146439, theta=110.776354504 -> V=1.0, theta=0.0
% INFO    : Bus 29472	: V=0.998977043378, theta=110.77558782 -> V=1.0, theta=0.0
% INFO    : Bus 29473	: V=0.998986745946, theta=110.777145054 -> V=1.0, theta=0.0
% INFO    : Bus 29474	: V=0.998982146439, theta=110.776354504 -> V=1.0, theta=0.0
% INFO    : Bus 29475	: V=0.997418357219, theta=111.12594871 -> V=1.0, theta=0.0
% INFO    : Bus 29476	: V=0.997646703571, theta=111.123951706 -> V=1.0, theta=0.0
% INFO    : Bus 29477	: V=0.997411038778, theta=111.125135738 -> V=1.0, theta=0.0
% INFO    : Bus 29478	: V=0.999785343623, theta=115.690013839 -> V=1.0, theta=0.0
% INFO    : Bus 29479	: V=0.999507420603, theta=115.078856031 -> V=1.0, theta=0.0
% INFO    : Bus 29480	: V=0.999636796811, theta=115.395819878 -> V=1.0, theta=0.0
% INFO    : Bus 29481	: V=0.999650512186, theta=115.396780702 -> V=1.0, theta=0.0
% INFO    : Bus 29482	: V=0.999624125965, theta=115.394887185 -> V=1.0, theta=0.0
% INFO    : Bus 29483	: V=1.00214726174, theta=123.170254955 -> V=1.0, theta=0.0
% INFO    : Bus 29484	: V=1.00214454191, theta=123.169765909 -> V=1.0, theta=0.0
% INFO    : Bus 29485	: V=0.995803975229, theta=132.575555645 -> V=1.0, theta=0.0
% INFO    : Bus 29486	: V=0.99338410381, theta=137.063268167 -> V=1.0, theta=0.0
% INFO    : Bus 29487	: V=0.99332235158, theta=137.052465229 -> V=1.0, theta=0.0
% INFO    : Bus 29488	: V=0.993444567234, theta=137.073005329 -> V=1.0, theta=0.0
% INFO    : Bus 29489	: V=0.995706688099, theta=138.188001914 -> V=1.0, theta=0.0
% INFO    : Bus 29490	: V=0.993563119577, theta=136.396502584 -> V=1.0, theta=0.0
% INFO    : Bus 29491	: V=0.995191803083, theta=137.958801382 -> V=1.0, theta=0.0
% INFO    : Bus 29492	: V=0.996550150428, theta=138.395710649 -> V=1.0, theta=0.0
% INFO    : Bus 29493	: V=0.995630624033, theta=130.551434301 -> V=1.0, theta=0.0
% INFO    : Bus 29494	: V=0.999924960753, theta=121.827778991 -> V=1.0, theta=0.0
% INFO    : Bus 29495	: V=0.999559315879, theta=123.222244496 -> V=1.0, theta=0.0
% INFO    : Bus 29496	: V=0.99891508583, theta=139.885815135 -> V=1.0, theta=0.0
% INFO    : Bus 29497	: V=0.998990791637, theta=140.701463115 -> V=1.0, theta=0.0
% INFO    : Bus 29498	: V=0.999039801523, theta=140.449291437 -> V=1.0, theta=0.0
% INFO    : Bus 29499	: V=0.994910262756, theta=133.419017204 -> V=1.0, theta=0.0
% INFO    : Bus 29500	: V=0.994905514236, theta=133.418439326 -> V=1.0, theta=0.0
% INFO    : Bus 29501	: V=0.994914991889, theta=133.419539194 -> V=1.0, theta=0.0
% INFO    : Bus 29502	: V=1.00003901612, theta=139.065907361 -> V=1.0, theta=0.0
% INFO    : Bus 29503	: V=1.00003589467, theta=139.065298758 -> V=1.0, theta=0.0
% INFO    : Bus 29504	: V=1.00414043578, theta=143.586586842 -> V=1.0, theta=0.0
% INFO    : Bus 29505	: V=0.999262508413, theta=127.62659585 -> V=1.0, theta=0.0
% INFO    : Bus 29506	: V=0.999675885533, theta=127.547670483 -> V=1.0, theta=0.0
% INFO    : Bus 29507	: V=0.999114714123, theta=118.835516296 -> V=1.0, theta=0.0
% INFO    : Bus 29508	: V=0.999111664946, theta=118.835092574 -> V=1.0, theta=0.0
% INFO    : Bus 29509	: V=0.999023791005, theta=118.17951572 -> V=1.0, theta=0.0
% INFO    : Bus 29510	: V=0.999016415354, theta=118.178722094 -> V=1.0, theta=0.0
% INFO    : Bus 29511	: V=1.00112590941, theta=143.142367789 -> V=1.0, theta=0.0
% INFO    : Bus 29512	: V=1.00113063164, theta=143.142735366 -> V=1.0, theta=0.0
% INFO    : Bus 29513	: V=1.00112049276, theta=143.141983074 -> V=1.0, theta=0.0
% INFO    : Bus 29514	: V=1.00112590941, theta=143.142367789 -> V=1.0, theta=0.0
% INFO    : Bus 29515	: V=1.00002344676, theta=125.926388534 -> V=1.0, theta=0.0
% INFO    : Bus 29516	: V=0.99992139126, theta=127.373807771 -> V=1.0, theta=0.0
% INFO    : Bus 29517	: V=0.999909722001, theta=127.372737776 -> V=1.0, theta=0.0
% INFO    : Bus 29518	: V=0.999934080923, theta=127.374856156 -> V=1.0, theta=0.0
% INFO    : Bus 29519	: V=0.999914780148, theta=126.808662137 -> V=1.0, theta=0.0
% INFO    : Bus 29520	: V=0.999903555893, theta=126.807676804 -> V=1.0, theta=0.0
% INFO    : Bus 29521	: V=0.999925898594, theta=126.809613686 -> V=1.0, theta=0.0
% INFO    : Bus 29522	: V=0.999914780148, theta=126.808662137 -> V=1.0, theta=0.0
% INFO    : Bus 29523	: V=0.999929063666, theta=126.967062747 -> V=1.0, theta=0.0
% INFO    : Bus 29524	: V=1.00270107541, theta=141.667123055 -> V=1.0, theta=0.0
% INFO    : Bus 29525	: V=1.00270506773, theta=141.667563293 -> V=1.0, theta=0.0
% INFO    : Bus 29526	: V=1.00270107541, theta=141.667123055 -> V=1.0, theta=0.0
% INFO    : Bus 29527	: V=1.00196858309, theta=140.879195768 -> V=1.0, theta=0.0
% INFO    : Bus 29528	: V=1.00090803828, theta=144.317917841 -> V=1.0, theta=0.0
% INFO    : Bus 29529	: V=1.00090231063, theta=144.317343676 -> V=1.0, theta=0.0
% INFO    : Bus 29530	: V=1.00091447175, theta=144.318549509 -> V=1.0, theta=0.0
% INFO    : Bus 29531	: V=1.00090803828, theta=144.317917841 -> V=1.0, theta=0.0
% INFO    : Bus 29532	: V=0.998084982074, theta=145.387937538 -> V=1.0, theta=0.0
% INFO    : Bus 29533	: V=0.99689703964, theta=145.990830031 -> V=1.0, theta=0.0
% INFO    : Bus 29534	: V=0.997502156693, theta=145.676970127 -> V=1.0, theta=0.0
% INFO    : Bus 29535	: V=0.997507531037, theta=145.678351185 -> V=1.0, theta=0.0
% INFO    : Bus 29536	: V=1.00228316663, theta=144.713776332 -> V=1.0, theta=0.0
% INFO    : Bus 29537	: V=0.996370254172, theta=120.453968581 -> V=1.0, theta=0.0
% INFO    : Bus 29538	: V=0.997821885818, theta=119.709559654 -> V=1.0, theta=0.0
% INFO    : Bus 29539	: V=0.998858829649, theta=120.488709773 -> V=1.0, theta=0.0
% INFO    : Bus 29540	: V=0.998850364326, theta=120.488019601 -> V=1.0, theta=0.0
% INFO    : Bus 29541	: V=0.998866636915, theta=120.489443476 -> V=1.0, theta=0.0
% INFO    : Bus 29542	: V=0.999653029531, theta=146.656809778 -> V=1.0, theta=0.0
% INFO    : Bus 29543	: V=0.999658507369, theta=146.657295115 -> V=1.0, theta=0.0
% INFO    : Bus 29544	: V=0.999648215002, theta=146.656270347 -> V=1.0, theta=0.0
% INFO    : Bus 29545	: V=1.00119536399, theta=147.207843542 -> V=1.0, theta=0.0
% INFO    : Bus 29546	: V=1.00119226137, theta=147.207592591 -> V=1.0, theta=0.0
% INFO    : Bus 29547	: V=1.00466095928, theta=128.136130974 -> V=1.0, theta=0.0
% INFO    : Bus 29548	: V=1.00465934449, theta=128.135831864 -> V=1.0, theta=0.0
% INFO    : Bus 29549	: V=0.999137246077, theta=122.366194644 -> V=1.0, theta=0.0
% INFO    : Bus 29550	: V=0.99914113408, theta=122.366799285 -> V=1.0, theta=0.0
% INFO    : Bus 29551	: V=0.999137246077, theta=122.366194644 -> V=1.0, theta=0.0
% INFO    : Bus 29552	: V=0.99913519295, theta=122.365894622 -> V=1.0, theta=0.0
% INFO    : Bus 29553	: V=1.00402507778, theta=130.747399674 -> V=1.0, theta=0.0
% INFO    : Bus 29554	: V=0.998081364497, theta=131.358233474 -> V=1.0, theta=0.0
% INFO    : Bus 29555	: V=0.998823279105, theta=131.19127898 -> V=1.0, theta=0.0
% INFO    : Bus 29556	: V=0.998956742379, theta=131.190602826 -> V=1.0, theta=0.0
% INFO    : Bus 29557	: V=0.998814591072, theta=131.190289542 -> V=1.0, theta=0.0
% INFO    : Bus 29558	: V=0.998823279105, theta=131.19127898 -> V=1.0, theta=0.0
% INFO    : Bus 29559	: V=1.00067082437, theta=123.496570577 -> V=1.0, theta=0.0
% INFO    : Bus 29560	: V=1.00690847171, theta=148.1055349 -> V=1.0, theta=0.0
% INFO    : Bus 29561	: V=1.006243997, theta=147.66913217 -> V=1.0, theta=0.0
% INFO    : Bus 29562	: V=1.0054144872, theta=147.331097228 -> V=1.0, theta=0.0
% INFO    : Bus 29563	: V=1.00539030874, theta=147.327630351 -> V=1.0, theta=0.0
% INFO    : Bus 29564	: V=1.00543823706, theta=147.334066148 -> V=1.0, theta=0.0
% INFO    : Bus 29565	: V=1.0054144872, theta=147.331097228 -> V=1.0, theta=0.0
% INFO    : Bus 29566	: V=0.997787385034, theta=131.409577382 -> V=1.0, theta=0.0
% INFO    : Bus 29567	: V=0.999745145923, theta=131.556360183 -> V=1.0, theta=0.0
% INFO    : Bus 29568	: V=0.999742134437, theta=131.555837933 -> V=1.0, theta=0.0
% INFO    : Bus 29569	: V=0.999546877155, theta=131.559084852 -> V=1.0, theta=0.0
% INFO    : Bus 29570	: V=0.996276174029, theta=131.698670677 -> V=1.0, theta=0.0
% INFO    : Bus 29571	: V=0.996272897559, theta=131.698169394 -> V=1.0, theta=0.0
% INFO    : Bus 29572	: V=0.997634940737, theta=134.277435785 -> V=1.0, theta=0.0
% INFO    : Bus 29573	: V=0.997632831393, theta=134.27723628 -> V=1.0, theta=0.0
% INFO    : Bus 29574	: V=0.998072879663, theta=136.407595076 -> V=1.0, theta=0.0
% INFO    : Bus 29575	: V=0.998077171829, theta=136.408033438 -> V=1.0, theta=0.0
% INFO    : Bus 29576	: V=0.998068547336, theta=136.407135268 -> V=1.0, theta=0.0
% INFO    : Bus 29577	: V=0.998584012403, theta=132.58932849 -> V=1.0, theta=0.0
% INFO    : Bus 29578	: V=0.998758346503, theta=132.724506147 -> V=1.0, theta=0.0
% INFO    : Bus 29579	: V=0.998744954607, theta=132.723464575 -> V=1.0, theta=0.0
% INFO    : Bus 29580	: V=0.998753444311, theta=132.689992632 -> V=1.0, theta=0.0
% INFO    : Bus 29581	: V=0.998744135334, theta=132.689004922 -> V=1.0, theta=0.0
% INFO    : Bus 29582	: V=1.00217551746, theta=132.631334597 -> V=1.0, theta=0.0
% INFO    : Bus 29583	: V=1.00217398072, theta=132.631118511 -> V=1.0, theta=0.0
% INFO    : Bus 29584	: V=1.00217710737, theta=132.631565549 -> V=1.0, theta=0.0
% INFO    : Bus 29585	: V=0.999872444263, theta=133.840060838 -> V=1.0, theta=0.0
% INFO    : Bus 29586	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29587	: V=0.999739786017, theta=126.355047655 -> V=1.0, theta=0.0
% INFO    : Bus 29588	: V=0.996443299727, theta=128.354178393 -> V=1.0, theta=0.0
% INFO    : Bus 29589	: V=0.998281614215, theta=127.49531565 -> V=1.0, theta=0.0
% INFO    : Bus 29590	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29591	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29592	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29593	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29594	: V=1.00098799262, theta=120.519656326 -> V=1.0, theta=0.0
% INFO    : Bus 29595	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29596	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29597	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29598	: V=0.986849728283, theta=146.571298916 -> V=1.0, theta=0.0
% INFO    : Bus 29599	: V=1.00449946191, theta=140.237334585 -> V=1.0, theta=0.0
% INFO    : Bus 29600	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29601	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29602	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29603	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29604	: V=1.00008995176, theta=121.299218391 -> V=1.0, theta=0.0
% INFO    : Bus 29605	: V=1.00035905263, theta=121.148901414 -> V=1.0, theta=0.0
% INFO    : Bus 29606	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29607	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29608	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29609	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29610	: V=1.00582728011, theta=128.165864041 -> V=1.0, theta=0.0
% INFO    : Bus 29611	: V=1.00281149611, theta=130.843048654 -> V=1.0, theta=0.0
% INFO    : Bus 29612	: V=1.0027712393, theta=130.797683933 -> V=1.0, theta=0.0
% INFO    : Bus 29613	: V=1.0024531319, theta=131.064828987 -> V=1.0, theta=0.0
% INFO    : Bus 29614	: V=1.00268379376, theta=130.75462354 -> V=1.0, theta=0.0
% INFO    : Bus 29615	: V=1.00351881166, theta=130.646913347 -> V=1.0, theta=0.0
% INFO    : Bus 29616	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29617	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29618	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29619	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29620	: V=0.999444205335, theta=120.572435762 -> V=1.0, theta=0.0
% INFO    : Bus 29621	: V=1.00099256133, theta=120.159114433 -> V=1.0, theta=0.0
% INFO    : Bus 29622	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29623	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29624	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29625	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29626	: V=1.0105884293, theta=154.380724134 -> V=1.0, theta=0.0
% INFO    : Bus 29627	: V=0.97993880595, theta=156.5372275 -> V=1.0, theta=0.0
% INFO    : Bus 29628	: V=0.979514998587, theta=156.42191538 -> V=1.0, theta=0.0
% INFO    : Bus 29629	: V=0.982442124054, theta=157.333688714 -> V=1.0, theta=0.0
% INFO    : Bus 29630	: V=0.975526031345, theta=155.537804724 -> V=1.0, theta=0.0
% INFO    : Bus 29631	: V=1.01250795732, theta=150.601074116 -> V=1.0, theta=0.0
% INFO    : Bus 29632	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29633	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29634	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29635	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29636	: V=0.997855695956, theta=127.437780612 -> V=1.0, theta=0.0
% INFO    : Bus 29637	: V=1.00181387872, theta=126.56265821 -> V=1.0, theta=0.0
% INFO    : Bus 29638	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29639	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29640	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29641	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29642	: V=1.00087241085, theta=139.994339055 -> V=1.0, theta=0.0
% INFO    : Bus 29643	: V=0.976382250779, theta=149.030791298 -> V=1.0, theta=0.0
% INFO    : Bus 29644	: V=0.966866266024, theta=145.236871107 -> V=1.0, theta=0.0
% INFO    : Bus 29645	: V=0.982245700207, theta=151.593529594 -> V=1.0, theta=0.0
% INFO    : Bus 29646	: V=0.979422913358, theta=143.926695295 -> V=1.0, theta=0.0
% INFO    : Bus 29647	: V=1.01084433698, theta=142.423749493 -> V=1.0, theta=0.0
% INFO    : Bus 29648	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29649	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29650	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29651	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29652	: V=1.00056370916, theta=141.304423635 -> V=1.0, theta=0.0
% INFO    : Bus 29653	: V=1.00071702204, theta=142.07859571 -> V=1.0, theta=0.0
% INFO    : Bus 29654	: V=1.00048134224, theta=142.631729777 -> V=1.0, theta=0.0
% INFO    : Bus 29655	: V=1.00032023712, theta=143.794906637 -> V=1.0, theta=0.0
% INFO    : Bus 29656	: V=0.974448696788, theta=140.905874844 -> V=1.0, theta=0.0
% INFO    : Bus 29657	: V=0.977002158408, theta=141.272409456 -> V=1.0, theta=0.0
% INFO    : Bus 29658	: V=1.0024491318, theta=140.49988856 -> V=1.0, theta=0.0
% INFO    : Bus 29659	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29660	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29661	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29662	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29663	: V=0.998880451213, theta=121.217401757 -> V=1.0, theta=0.0
% INFO    : Bus 29664	: V=0.99913546988, theta=121.308780294 -> V=1.0, theta=0.0
% INFO    : Bus 29665	: V=0.998950497897, theta=120.830096919 -> V=1.0, theta=0.0
% INFO    : Bus 29666	: V=1.00142426464, theta=120.382401274 -> V=1.0, theta=0.0
% INFO    : Bus 29667	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29668	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29669	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29670	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29671	: V=0.998062040656, theta=113.486655183 -> V=1.0, theta=0.0
% INFO    : Bus 29672	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29673	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29674	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29675	: V=0.989701543344, theta=133.115905345 -> V=1.0, theta=0.0
% INFO    : Bus 29676	: V=0.998405035692, theta=133.927755235 -> V=1.0, theta=0.0
% INFO    : Bus 29677	: V=0.988845728809, theta=132.454234483 -> V=1.0, theta=0.0
% INFO    : Bus 29678	: V=0.988795207091, theta=132.415883107 -> V=1.0, theta=0.0
% INFO    : Bus 29679	: V=1.00389427023, theta=131.0710529 -> V=1.0, theta=0.0
% INFO    : Bus 29680	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29681	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29682	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29683	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29684	: V=0.99819775613, theta=124.475124243 -> V=1.0, theta=0.0
% INFO    : Bus 29685	: V=0.990904392336, theta=125.573219662 -> V=1.0, theta=0.0
% INFO    : Bus 29686	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29687	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29688	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29689	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29690	: V=0.960038942134, theta=141.320508754 -> V=1.0, theta=0.0
% INFO    : Bus 29691	: V=1.0071423285, theta=139.445047353 -> V=1.0, theta=0.0
% INFO    : Bus 29692	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29693	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29694	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29695	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29696	: V=0.9946734482, theta=139.912695218 -> V=1.0, theta=0.0
% INFO    : Bus 29697	: V=0.982693627193, theta=140.525220203 -> V=1.0, theta=0.0
% INFO    : Bus 29698	: V=1.01177581966, theta=140.427120566 -> V=1.0, theta=0.0
% INFO    : Bus 29699	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29700	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29701	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29702	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29703	: V=0.999815183687, theta=110.643233849 -> V=1.0, theta=0.0
% INFO    : Bus 29704	: V=1.00011649397, theta=110.350802839 -> V=1.0, theta=0.0
% INFO    : Bus 29705	: V=1.00020508716, theta=110.323609117 -> V=1.0, theta=0.0
% INFO    : Bus 29706	: V=1.00048572203, theta=110.229584429 -> V=1.0, theta=0.0
% INFO    : Bus 29707	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29708	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29709	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29710	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29711	: V=1.00599548992, theta=114.569723999 -> V=1.0, theta=0.0
% INFO    : Bus 29712	: V=1.0083302935, theta=114.472848711 -> V=1.0, theta=0.0
% INFO    : Bus 29713	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29714	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29715	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29716	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29717	: V=1.00392857531, theta=111.844846211 -> V=1.0, theta=0.0
% INFO    : Bus 29718	: V=1.00665824195, theta=112.476325924 -> V=1.0, theta=0.0
% INFO    : Bus 29719	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29720	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29721	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29722	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29723	: V=0.999905096674, theta=132.991025239 -> V=1.0, theta=0.0
% INFO    : Bus 29724	: V=0.982044418925, theta=133.034896592 -> V=1.0, theta=0.0
% INFO    : Bus 29725	: V=0.984073163762, theta=132.7490468 -> V=1.0, theta=0.0
% INFO    : Bus 29726	: V=0.978599554815, theta=133.018802174 -> V=1.0, theta=0.0
% INFO    : Bus 29727	: V=0.984744765934, theta=132.727472934 -> V=1.0, theta=0.0
% INFO    : Bus 29728	: V=0.981556745223, theta=133.268354607 -> V=1.0, theta=0.0
% INFO    : Bus 29729	: V=1.00619990443, theta=132.294135222 -> V=1.0, theta=0.0
% INFO    : Bus 29730	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29731	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29732	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29733	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29734	: V=1.00130270385, theta=120.376760754 -> V=1.0, theta=0.0
% INFO    : Bus 29735	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29736	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29737	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29738	: V=1.0012765547, theta=120.430373978 -> V=1.0, theta=0.0
% INFO    : Bus 29739	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29740	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29741	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29742	: V=0.99837904707, theta=127.319494991 -> V=1.0, theta=0.0
% INFO    : Bus 29743	: V=0.973950342332, theta=128.144892202 -> V=1.0, theta=0.0
% INFO    : Bus 29744	: V=0.996686411886, theta=127.984592256 -> V=1.0, theta=0.0
% INFO    : Bus 29745	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29746	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29747	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29748	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29749	: V=0.999048248792, theta=117.640999727 -> V=1.0, theta=0.0
% INFO    : Bus 29750	: V=1.00164328343, theta=117.277731655 -> V=1.0, theta=0.0
% INFO    : Bus 29751	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29752	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29753	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29754	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29755	: V=1.00220668485, theta=132.334497912 -> V=1.0, theta=0.0
% INFO    : Bus 29756	: V=1.00433081218, theta=134.132503048 -> V=1.0, theta=0.0
% INFO    : Bus 29757	: V=1.00392987893, theta=133.780944832 -> V=1.0, theta=0.0
% INFO    : Bus 29758	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29759	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29760	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29761	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29762	: V=0.999295947653, theta=121.778811866 -> V=1.0, theta=0.0
% INFO    : Bus 29763	: V=1.00049851336, theta=120.08344225 -> V=1.0, theta=0.0
% INFO    : Bus 29764	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29765	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29766	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29767	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29768	: V=0.973819180137, theta=114.793706695 -> V=1.0, theta=0.0
% INFO    : Bus 29769	: V=0.977278330898, theta=114.809164151 -> V=1.0, theta=0.0
% INFO    : Bus 29770	: V=1.00584325232, theta=114.147526751 -> V=1.0, theta=0.0
% INFO    : Bus 29771	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29772	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29773	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29774	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29775	: V=0.97947529694, theta=151.235179978 -> V=1.0, theta=0.0
% INFO    : Bus 29776	: V=0.997422066934, theta=143.906630613 -> V=1.0, theta=0.0
% INFO    : Bus 29777	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29778	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29779	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29780	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29781	: V=1.00446296618, theta=113.998209846 -> V=1.0, theta=0.0
% INFO    : Bus 29782	: V=1.00452131898, theta=114.11794698 -> V=1.0, theta=0.0
% INFO    : Bus 29783	: V=1.00465829203, theta=114.197336736 -> V=1.0, theta=0.0
% INFO    : Bus 29784	: V=1.00491187641, theta=113.954285305 -> V=1.0, theta=0.0
% INFO    : Bus 29785	: V=1.0051972394, theta=113.891055812 -> V=1.0, theta=0.0
% INFO    : Bus 29786	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29787	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29788	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29789	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29790	: V=0.999596140673, theta=124.024088151 -> V=1.0, theta=0.0
% INFO    : Bus 29791	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29792	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29793	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29794	: V=1.00041573106, theta=119.694485582 -> V=1.0, theta=0.0
% INFO    : Bus 29795	: V=1.00267208697, theta=119.372116225 -> V=1.0, theta=0.0
% INFO    : Bus 29796	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29797	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29798	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29799	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29800	: V=1.00180903662, theta=115.311924327 -> V=1.0, theta=0.0
% INFO    : Bus 29801	: V=0.99808132451, theta=115.479900583 -> V=1.0, theta=0.0
% INFO    : Bus 29802	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29803	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29804	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29805	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29806	: V=0.999429121091, theta=119.824995184 -> V=1.0, theta=0.0
% INFO    : Bus 29807	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29808	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29809	: V=1.00164864107, theta=3.42327701856 -> V=1.0, theta=0.0
% INFO    : Bus 29810	: V=1.00090227827, theta=3.09204907706 -> V=1.0, theta=0.0
% INFO    : Bus 29811	: V=0.999902792477, theta=2.89842450122 -> V=1.0, theta=0.0
% INFO    : Bus 29812	: V=0.999829995826, theta=2.88659302495 -> V=1.0, theta=0.0
% INFO    : Bus 29813	: V=0.999980531927, theta=2.91164057423 -> V=1.0, theta=0.0
% INFO    : Bus 29814	: V=1.00104892483, theta=3.74052242078 -> V=1.0, theta=0.0
% INFO    : Bus 29815	: V=1.0022153821, theta=3.69144789097 -> V=1.0, theta=0.0
% INFO    : Bus 29816	: V=1.00228025728, theta=3.69879745151 -> V=1.0, theta=0.0
% INFO    : Bus 29817	: V=1.00322892745, theta=2.91788426965 -> V=1.0, theta=0.0
% INFO    : Bus 29818	: V=1.00010990713, theta=4.16045387574 -> V=1.0, theta=0.0
% INFO    : Bus 29819	: V=1.00121105128, theta=2.60632078462 -> V=1.0, theta=0.0
% INFO    : Bus 29820	: V=0.999934096587, theta=4.1465036469 -> V=1.0, theta=0.0
% INFO    : Bus 29821	: V=1.00044988748, theta=4.22171481059 -> V=1.0, theta=0.0
% INFO    : Bus 29822	: V=1.00010990713, theta=4.16045387574 -> V=1.0, theta=0.0
% INFO    : Bus 29823	: V=1.00165907187, theta=2.32021114064 -> V=1.0, theta=0.0
% INFO    : Bus 29824	: V=1.00180433338, theta=2.33328402901 -> V=1.0, theta=0.0
% INFO    : Bus 29825	: V=1.0015059707, theta=2.30685384268 -> V=1.0, theta=0.0
% INFO    : Bus 29826	: V=1.00290815558, theta=2.48411191305 -> V=1.0, theta=0.0
% INFO    : Bus 29827	: V=1.0010127199, theta=2.50504531887 -> V=1.0, theta=0.0
% INFO    : Bus 29828	: V=1.00085387296, theta=2.49067770285 -> V=1.0, theta=0.0
% INFO    : Bus 29829	: V=0.997618755718, theta=1.60486134147 -> V=1.0, theta=0.0
% INFO    : Bus 29830	: V=0.999595142191, theta=1.93958137417 -> V=1.0, theta=0.0
% INFO    : Bus 29831	: V=0.999985892385, theta=2.57614705018 -> V=1.0, theta=0.0
% INFO    : Bus 29832	: V=0.997080580868, theta=2.02515540745 -> V=1.0, theta=0.0
% INFO    : Bus 29833	: V=0.99695102727, theta=2.01825072774 -> V=1.0, theta=0.0
% INFO    : Bus 29834	: V=0.997219967065, theta=2.03300918839 -> V=1.0, theta=0.0
% INFO    : Bus 29835	: V=0.997113896909, theta=1.82579465569 -> V=1.0, theta=0.0
% INFO    : Bus 29836	: V=0.996994745841, theta=1.81299095131 -> V=1.0, theta=0.0
% INFO    : Bus 29837	: V=0.997234971509, theta=1.83920946459 -> V=1.0, theta=0.0
% INFO    : Bus 29838	: V=0.999296322863, theta=1.19884939305 -> V=1.0, theta=0.0
% INFO    : Bus 29839	: V=0.998438066526, theta=1.77400823173 -> V=1.0, theta=0.0
% INFO    : Bus 29840	: V=0.999956015588, theta=5.04579207462 -> V=1.0, theta=0.0
% INFO    : Bus 29841	: V=1.00247185953, theta=3.2597682115 -> V=1.0, theta=0.0
% INFO    : Bus 29842	: V=0.999779488051, theta=5.03018085707 -> V=1.0, theta=0.0
% INFO    : Bus 29843	: V=1.00026704256, theta=5.09762316724 -> V=1.0, theta=0.0
% INFO    : Bus 29844	: V=0.999956015588, theta=5.04579207462 -> V=1.0, theta=0.0
% INFO    : Bus 29845	: V=0.999167944554, theta=1.69655789614 -> V=1.0, theta=0.0
% INFO    : Bus 29846	: V=0.999610583523, theta=2.05888270714 -> V=1.0, theta=0.0
% INFO    : Bus 29847	: V=0.999661688836, theta=2.06339345424 -> V=1.0, theta=0.0
% INFO    : Bus 29848	: V=1.00520437663, theta=3.18669519728 -> V=1.0, theta=0.0
% INFO    : Bus 29849	: V=1.00516673771, theta=3.18157587682 -> V=1.0, theta=0.0
% INFO    : Bus 29850	: V=1.00524230531, theta=3.19158153142 -> V=1.0, theta=0.0
% INFO    : Bus 29851	: V=1.00065151523, theta=1.54967687405 -> V=1.0, theta=0.0
% INFO    : Bus 29852	: V=1.00225620003, theta=2.92855500329 -> V=1.0, theta=0.0
% INFO    : Bus 29853	: V=0.999425418735, theta=0.757089988125 -> V=1.0, theta=0.0
% INFO    : Bus 29854	: V=1.00215918062, theta=2.1465603547 -> V=1.0, theta=0.0
% INFO    : Bus 29855	: V=1.00201989307, theta=2.1288235561 -> V=1.0, theta=0.0
% INFO    : Bus 29856	: V=1.00230164864, theta=2.16654023297 -> V=1.0, theta=0.0
% INFO    : Bus 29857	: V=1.00215918062, theta=2.1465603547 -> V=1.0, theta=0.0
% INFO    : Bus 29858	: V=0.998303417459, theta=2.69689127172 -> V=1.0, theta=0.0
% INFO    : Bus 29859	: V=0.998152293934, theta=2.68395811542 -> V=1.0, theta=0.0
% INFO    : Bus 29860	: V=0.997703470527, theta=2.52413237668 -> V=1.0, theta=0.0
% INFO    : Bus 29861	: V=0.997602163865, theta=2.51165907652 -> V=1.0, theta=0.0
% INFO    : Bus 29862	: V=0.997403624778, theta=2.44006404578 -> V=1.0, theta=0.0
% INFO    : Bus 29863	: V=0.992409146687, theta=3.0005821156 -> V=1.0, theta=0.0
% INFO    : Bus 29864	: V=1.00696256016, theta=1.59826839418 -> V=1.0, theta=0.0
% INFO    : Bus 29865	: V=0.992193813597, theta=2.96490279483 -> V=1.0, theta=0.0
% INFO    : Bus 29866	: V=0.99439635681, theta=3.18720551078 -> V=1.0, theta=0.0
% INFO    : Bus 29867	: V=0.992409146687, theta=3.0005821156 -> V=1.0, theta=0.0
% INFO    : Bus 29868	: V=0.997165499533, theta=2.26008906932 -> V=1.0, theta=0.0
% INFO    : Bus 29869	: V=0.996986863596, theta=2.24562864782 -> V=1.0, theta=0.0
% INFO    : Bus 29870	: V=0.997321694434, theta=2.27412810163 -> V=1.0, theta=0.0
% INFO    : Bus 29871	: V=0.998758776367, theta=1.42086056337 -> V=1.0, theta=0.0
% INFO    : Bus 29872	: V=0.998585526841, theta=1.39885460087 -> V=1.0, theta=0.0
% INFO    : Bus 29873	: V=1.00377007736, theta=1.42703462403 -> V=1.0, theta=0.0
% INFO    : Bus 29874	: V=1.0000659324, theta=0.596722950539 -> V=1.0, theta=0.0
% INFO    : Bus 29875	: V=0.999985515376, theta=0.586410243846 -> V=1.0, theta=0.0
% INFO    : Bus 29876	: V=1.00016359134, theta=0.608407441179 -> V=1.0, theta=0.0
% INFO    : Bus 29877	: V=1.0000659324, theta=0.596722950539 -> V=1.0, theta=0.0
% INFO    : Bus 29878	: V=1.00215543648, theta=1.1456689325 -> V=1.0, theta=0.0
% INFO    : Bus 29879	: V=0.997750689304, theta=1.19360054501 -> V=1.0, theta=0.0
% INFO    : Bus 29880	: V=1.00119187122, theta=0.777872409111 -> V=1.0, theta=0.0
% INFO    : Bus 29881	: V=1.00135331726, theta=0.796918755109 -> V=1.0, theta=0.0
% INFO    : Bus 29882	: V=1.00211721022, theta=1.50925651159 -> V=1.0, theta=0.0
% INFO    : Bus 29883	: V=1.00201632084, theta=1.49878844076 -> V=1.0, theta=0.0
% INFO    : Bus 29884	: V=1.00204671333, theta=0.595803526826 -> V=1.0, theta=0.0
% INFO    : Bus 29885	: V=1.00129322625, theta=0.844201589885 -> V=1.0, theta=0.0
% INFO    : Bus 29886	: V=1.00125810617, theta=0.839696771246 -> V=1.0, theta=0.0
% INFO    : Bus 29887	: V=0.999825429072, theta=0.549398139408 -> V=1.0, theta=0.0
% INFO    : Bus 29888	: V=1.00036027121, theta=0.526448053624 -> V=1.0, theta=0.0
% INFO    : Bus 29889	: V=1.00029038635, theta=0.513756964295 -> V=1.0, theta=0.0
% INFO    : Bus 29890	: V=1.00043510618, theta=0.538690424133 -> V=1.0, theta=0.0
% INFO    : Bus 29891	: V=1.00036027121, theta=0.526448053624 -> V=1.0, theta=0.0
% INFO    : Bus 29892	: V=1.0017464297, theta=6.52427758957 -> V=1.0, theta=0.0
% INFO    : Bus 29893	: V=0.998657883912, theta=3.91832211738 -> V=1.0, theta=0.0
% INFO    : Bus 29894	: V=1.00018353405, theta=0.65119021795 -> V=1.0, theta=0.0
% INFO    : Bus 29895	: V=1.00150776088, theta=6.50106050005 -> V=1.0, theta=0.0
% INFO    : Bus 29896	: V=1.00336635497, theta=6.69188974597 -> V=1.0, theta=0.0
% INFO    : Bus 29897	: V=1.0017464297, theta=6.52427758957 -> V=1.0, theta=0.0
% INFO    : Bus 29898	: V=0.998078786317, theta=3.80270031041 -> V=1.0, theta=0.0
% INFO    : Bus 29899	: V=1.0017491956, theta=0.355603449356 -> V=1.0, theta=0.0
% INFO    : Bus 29900	: V=1.00149350029, theta=0.325524026812 -> V=1.0, theta=0.0
% INFO    : Bus 29901	: V=1.001555699, theta=0.395154824326 -> V=1.0, theta=0.0
% INFO    : Bus 29902	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29903	: V=1.00295848274, theta=0.815993670118 -> V=1.0, theta=0.0
% INFO    : Bus 29904	: V=0.994548021706, theta=2.99435894722 -> V=1.0, theta=0.0
% INFO    : Bus 29905	: V=0.995422715099, theta=3.0562179668 -> V=1.0, theta=0.0
% INFO    : Bus 29906	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29907	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29908	: V=0.996402631913, theta=0.897000665196 -> V=1.0, theta=0.0
% INFO    : Bus 29909	: V=0.999910523782, theta=0.570811131377 -> V=1.0, theta=0.0
% INFO    : Bus 29910	: V=1.00084514218, theta=0.910391517015 -> V=1.0, theta=0.0
% INFO    : Bus 29911	: V=1.00279674084, theta=1.0719742675 -> V=1.0, theta=0.0
% INFO    : Bus 29912	: V=1.00262726106, theta=1.0661444921 -> V=1.0, theta=0.0
% INFO    : Bus 29913	: V=1.00126238774, theta=0.719056142958 -> V=1.0, theta=0.0
% INFO    : Bus 29914	: V=1.0013875616, theta=0.734889689621 -> V=1.0, theta=0.0
% INFO    : Bus 29915	: V=0.999386040746, theta=0.438553342903 -> V=1.0, theta=0.0
% INFO    : Bus 29916	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29917	: V=0.998910856747, theta=-0.691046684762 -> V=1.0, theta=0.0
% INFO    : Bus 29918	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29919	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29920	: V=1.0027767192, theta=-0.529952854182 -> V=1.0, theta=0.0
% INFO    : Bus 29921	: V=1.0014843419, theta=-0.279225339293 -> V=1.0, theta=0.0
% INFO    : Bus 29922	: V=0.998293261382, theta=-0.438190487613 -> V=1.0, theta=0.0
% INFO    : Bus 29923	: V=0.99825705535, theta=-0.443068157424 -> V=1.0, theta=0.0
% INFO    : Bus 29924	: V=1.00218667306, theta=0.503323687011 -> V=1.0, theta=0.0
% INFO    : Bus 29925	: V=1.00214410205, theta=0.49393193622 -> V=1.0, theta=0.0
% INFO    : Bus 29926	: V=1.00223221013, theta=0.514121725901 -> V=1.0, theta=0.0
% INFO    : Bus 29927	: V=1.00043361717, theta=0.28789850967 -> V=1.0, theta=0.0
% INFO    : Bus 29928	: V=1.00071611294, theta=0.488531641899 -> V=1.0, theta=0.0
% INFO    : Bus 29929	: V=1.00060937504, theta=0.477573168789 -> V=1.0, theta=0.0
% INFO    : Bus 29930	: V=1.00074818096, theta=0.704527593869 -> V=1.0, theta=0.0
% INFO    : Bus 29931	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29932	: V=1.00090583567, theta=0.788951427229 -> V=1.0, theta=0.0
% INFO    : Bus 29933	: V=0.997909030605, theta=2.72706859794 -> V=1.0, theta=0.0
% INFO    : Bus 29934	: V=0.998152011956, theta=2.78390980559 -> V=1.0, theta=0.0
% INFO    : Bus 29935	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29936	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29937	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29938	: V=1.00327413907, theta=0.924712323244 -> V=1.0, theta=0.0
% INFO    : Bus 29939	: V=0.997272858507, theta=2.52896791947 -> V=1.0, theta=0.0
% INFO    : Bus 29940	: V=0.997698419191, theta=2.58814977976 -> V=1.0, theta=0.0
% INFO    : Bus 29941	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29942	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29943	: V=1.00291823885, theta=0.540804713099 -> V=1.0, theta=0.0
% INFO    : Bus 29944	: V=0.993821501287, theta=1.57704420686 -> V=1.0, theta=0.0
% INFO    : Bus 29945	: V=0.992793562335, theta=2.0807153147 -> V=1.0, theta=0.0
% INFO    : Bus 29946	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29947	: V=0.994728583035, theta=1.56351225558 -> V=1.0, theta=0.0
% INFO    : Bus 29948	: V=1.00424388304, theta=2.23168903354 -> V=1.0, theta=0.0
% INFO    : Bus 29949	: V=1.00414520909, theta=2.26941167801 -> V=1.0, theta=0.0
% INFO    : Bus 29950	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29951	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29952	: V=0.994332819119, theta=1.46926202287 -> V=1.0, theta=0.0
% INFO    : Bus 29953	: V=1.00337643686, theta=0.604475549987 -> V=1.0, theta=0.0
% INFO    : Bus 29954	: V=0.999094093723, theta=0.575568882354 -> V=1.0, theta=0.0
% INFO    : Bus 29955	: V=0.999085841325, theta=0.574880952739 -> V=1.0, theta=0.0
% INFO    : Bus 29956	: V=0.999188726172, theta=0.575217012863 -> V=1.0, theta=0.0
% INFO    : Bus 29957	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29958	: V=0.999563037431, theta=1.75388847699 -> V=1.0, theta=0.0
% INFO    : Bus 29959	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29960	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29961	: V=1.00729672578, theta=6.76771669554 -> V=1.0, theta=0.0
% INFO    : Bus 29962	: V=1.00583775202, theta=4.94344858532 -> V=1.0, theta=0.0
% INFO    : Bus 29963	: V=1.00622195796, theta=3.1584352115 -> V=1.0, theta=0.0
% INFO    : Bus 29964	: V=0.99278100099, theta=7.15380386332 -> V=1.0, theta=0.0
% INFO    : Bus 29965	: V=0.993697230861, theta=7.0162231126 -> V=1.0, theta=0.0
% INFO    : Bus 29966	: V=0.994089567716, theta=7.21618377323 -> V=1.0, theta=0.0
% INFO    : Bus 29967	: V=0.994052383963, theta=7.06074251161 -> V=1.0, theta=0.0
% INFO    : Bus 29968	: V=0.99264709652, theta=7.06970187415 -> V=1.0, theta=0.0
% INFO    : Bus 29969	: V=1.00580155403, theta=6.92385260021 -> V=1.0, theta=0.0
% INFO    : Bus 29970	: V=1.00689097127, theta=6.75728310593 -> V=1.0, theta=0.0
% INFO    : Bus 29971	: V=1.00458329203, theta=4.88486135611 -> V=1.0, theta=0.0
% INFO    : Bus 29972	: V=1.00729672578, theta=6.76771669554 -> V=1.0, theta=0.0
% INFO    : Bus 29973	: V=1.00583775202, theta=4.94344858532 -> V=1.0, theta=0.0
% INFO    : Bus 29974	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29975	: V=0.980664020433, theta=1.16597474844 -> V=1.0, theta=0.0
% INFO    : Bus 29976	: V=1.00294091716, theta=0.656180789849 -> V=1.0, theta=0.0
% INFO    : Bus 29977	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29978	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29979	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29980	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29981	: V=0.999793570376, theta=1.72774431415 -> V=1.0, theta=0.0
% INFO    : Bus 29982	: V=0.998222311875, theta=4.60608388311 -> V=1.0, theta=0.0
% INFO    : Bus 29983	: V=0.999105338672, theta=3.29164321897 -> V=1.0, theta=0.0
% INFO    : Bus 29984	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29985	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29986	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29987	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29988	: V=1.0011513865, theta=2.49674936601 -> V=1.0, theta=0.0
% INFO    : Bus 29989	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29990	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29991	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29992	: V=1.00003528728, theta=2.76966255877 -> V=1.0, theta=0.0
% INFO    : Bus 29993	: V=1.0018257831, theta=4.74672393321 -> V=1.0, theta=0.0
% INFO    : Bus 29994	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29995	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29996	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29997	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : Bus 29998	: V=0.998316964375, theta=2.67221543318 -> V=1.0, theta=0.0
% INFO    : Bus 29999	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : Bus 30000	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 2357	: Pg=1082.49917228, Qg=396.675238707 -> Pg=619.881, Qg=-18.6815
% INFO    : Gen at bus 2357	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2358	: Pg=1082.49915571, Qg=-453.042797912 -> Pg=603.6565, Qg=-18.6815
% INFO    : Gen at bus 2358	: Vg=1.0635874 -> Vg=1.0
% INFO    : Gen at bus 2359	: Pg=1082.49918169, Qg=404.296849737 -> Pg=767.9365, Qg=-18.6815
% INFO    : Gen at bus 2359	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2360	: Pg=1082.49923637, Qg=397.071957232 -> Pg=598.53, Qg=-18.6815
% INFO    : Gen at bus 2360	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2361	: Pg=1082.49920622, Qg=407.119689018 -> Pg=797.945, Qg=-18.6815
% INFO    : Gen at bus 2361	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2362	: Pg=1082.49914741, Qg=348.445151397 -> Pg=760.35, Qg=-18.6815
% INFO    : Gen at bus 2362	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2367	: Pg=5.69431155131, Qg=-0.231934679335 -> Pg=3.761, Qg=0.955
% INFO    : Gen at bus 2367	: Vg=1.0412133 -> Vg=1.0
% INFO    : Gen at bus 2367	: Pg=5.69431384847, Qg=-0.231934679335 -> Pg=4.1785, Qg=0.955
% INFO    : Gen at bus 2367	: Vg=1.0412133 -> Vg=1.0
% INFO    : Gen at bus 2368	: Pg=5.69870963278, Qg=2.18879475678 -> Pg=3.59, Qg=0.955
% INFO    : Gen at bus 2368	: Vg=1.0385902 -> Vg=1.0
% INFO    : Gen at bus 2368	: Pg=5.69870958807, Qg=2.18879475678 -> Pg=3.321, Qg=0.955
% INFO    : Gen at bus 2368	: Vg=1.0385902 -> Vg=1.0
% INFO    : Gen at bus 2376	: Pg=232.943726936, Qg=-17.428529412 -> Pg=481.417, Qg=125.5425
% INFO    : Gen at bus 2376	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2377	: Pg=76.1379270425, Qg=340.131911644 -> Pg=403.014, Qg=125.5425
% INFO    : Gen at bus 2377	: Vg=1.019 -> Vg=1.0
% INFO    : Gen at bus 2383	: Pg=14.799350686, Qg=5.68298688046 -> Pg=10.76, Qg=2.479
% INFO    : Gen at bus 2383	: Vg=1.0157641 -> Vg=1.0
% INFO    : Gen at bus 2391	: Pg=101.835592521, Qg=6.82713022799 -> Pg=167.2445, Qg=46.3005
% INFO    : Gen at bus 2391	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2392	: Pg=75.4515898256, Qg=12.8293322405 -> Pg=154.0525, Qg=46.3005
% INFO    : Gen at bus 2392	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2393	: Pg=66.0055903437, Qg=10.48348149 -> Pg=149.3295, Qg=46.3005
% INFO    : Gen at bus 2393	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2400	: Pg=126.6829558, Qg=-20.0415144001 -> Pg=194.439, Qg=9.046
% INFO    : Gen at bus 2400	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2405	: Pg=7.72889377604, Qg=-0.821334934363 -> Pg=12.262, Qg=2.814
% INFO    : Gen at bus 2405	: Vg=1.0411239 -> Vg=1.0
% INFO    : Gen at bus 2411	: Pg=26.4037792303, Qg=-8.47787074641 -> Pg=115.199, Qg=7.038
% INFO    : Gen at bus 2411	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2419	: Pg=134.923672139, Qg=-6.61465311378 -> Pg=88.971, Qg=22.6125
% INFO    : Gen at bus 2419	: Vg=1.0472708 -> Vg=1.0
% INFO    : Gen at bus 2420	: Pg=134.934257753, Qg=-6.6146533333 -> Pg=92.7095, Qg=22.6125
% INFO    : Gen at bus 2420	: Vg=1.0472372 -> Vg=1.0
% INFO    : Gen at bus 2421	: Pg=134.973302102, Qg=-6.61466088268 -> Pg=93.5325, Qg=22.6125
% INFO    : Gen at bus 2421	: Vg=1.0470742 -> Vg=1.0
% INFO    : Gen at bus 2422	: Pg=134.955873189, Qg=-6.61465589922 -> Pg=78.5195, Qg=22.6125
% INFO    : Gen at bus 2422	: Vg=1.0471737 -> Vg=1.0
% INFO    : Gen at bus 2423	: Pg=134.97588826, Qg=-6.61466126429 -> Pg=93.864, Qg=22.6125
% INFO    : Gen at bus 2423	: Vg=1.0470283 -> Vg=1.0
% INFO    : Gen at bus 2424	: Pg=134.961678523, Qg=-6.61465747349 -> Pg=82.7855, Qg=22.6125
% INFO    : Gen at bus 2424	: Vg=1.0471584 -> Vg=1.0
% INFO    : Gen at bus 2432	: Pg=20.8780198311, Qg=29.0318383483 -> Pg=78.578, Qg=4.7025
% INFO    : Gen at bus 2432	: Vg=1.0053211 -> Vg=1.0
% INFO    : Gen at bus 2433	: Pg=19.0235418682, Qg=-3.73624556584 -> Pg=77.657, Qg=4.7025
% INFO    : Gen at bus 2433	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2441	: Pg=25.9279867537, Qg=38.6179869582 -> Pg=121.258, Qg=36.2805
% INFO    : Gen at bus 2441	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2442	: Pg=62.6969873418, Qg=34.8658964259 -> Pg=139.6425, Qg=36.2805
% INFO    : Gen at bus 2442	: Vg=1.04675 -> Vg=1.0
% INFO    : Gen at bus 2443	: Pg=107.933986974, Qg=55.3340394541 -> Pg=162.261, Qg=36.2805
% INFO    : Gen at bus 2443	: Vg=1.0515771 -> Vg=1.0
% INFO    : Gen at bus 2444	: Pg=48.3009867536, Qg=49.8129205701 -> Pg=132.4445, Qg=36.2805
% INFO    : Gen at bus 2444	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2445	: Pg=106.925988264, Qg=32.3049456996 -> Pg=161.757, Qg=36.2805
% INFO    : Gen at bus 2445	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=98.2789876599, Qg=37.1690787079 -> Pg=157.4335, Qg=36.2805
% INFO    : Gen at bus 2446	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2454	: Pg=100.490244324, Qg=3.0582640952 -> Pg=60.4325, Qg=16.834
% INFO    : Gen at bus 2454	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2455	: Pg=100.490244821, Qg=3.57612495301 -> Pg=58.559, Qg=16.834
% INFO    : Gen at bus 2455	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2456	: Pg=100.490245399, Qg=5.30392558806 -> Pg=58.851, Qg=16.834
% INFO    : Gen at bus 2456	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2457	: Pg=100.490496413, Qg=38.5902687301 -> Pg=72.1925, Qg=16.834
% INFO    : Gen at bus 2457	: Vg=1.0402305 -> Vg=1.0
% INFO    : Gen at bus 2458	: Pg=100.490219091, Qg=38.5880751789 -> Pg=56.48, Qg=16.834
% INFO    : Gen at bus 2458	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2459	: Pg=100.490245675, Qg=5.22910078045 -> Pg=64.247, Qg=16.834
% INFO    : Gen at bus 2459	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2464	: Pg=1.75405699186, Qg=-0.863990849797 -> Pg=3.877, Qg=0.207
% INFO    : Gen at bus 2464	: Vg=1.0488104 -> Vg=1.0
% INFO    : Gen at bus 2471	: Pg=128.994693323, Qg=31.4440689246 -> Pg=89.3065, Qg=21.6075
% INFO    : Gen at bus 2471	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 2472	: Pg=128.994747891, Qg=31.1435374497 -> Pg=86.8505, Qg=21.6075
% INFO    : Gen at bus 2472	: Vg=1.0439504 -> Vg=1.0
% INFO    : Gen at bus 2473	: Pg=128.994793481, Qg=31.1351165257 -> Pg=93.291, Qg=21.6075
% INFO    : Gen at bus 2473	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 2474	: Pg=128.994754067, Qg=31.4315852039 -> Pg=75.709, Qg=21.6075
% INFO    : Gen at bus 2474	: Vg=1.0438554 -> Vg=1.0
% INFO    : Gen at bus 2475	: Pg=128.994641073, Qg=3.19134977781 -> Pg=83.199, Qg=21.6075
% INFO    : Gen at bus 2475	: Vg=1.0472631 -> Vg=1.0
% INFO    : Gen at bus 2476	: Pg=128.994683894, Qg=25.1885436204 -> Pg=82.1025, Qg=21.6075
% INFO    : Gen at bus 2476	: Vg=1.0441143 -> Vg=1.0
% INFO    : Gen at bus 2483	: Pg=17.650615427, Qg=-2.56738705521 -> Pg=35.0225, Qg=8.777
% INFO    : Gen at bus 2483	: Vg=1.0419122 -> Vg=1.0
% INFO    : Gen at bus 2484	: Pg=8.28997596283, Qg=-2.56782887174 -> Pg=30.343, Qg=8.777
% INFO    : Gen at bus 2484	: Vg=1.0515 -> Vg=1.0
% INFO    : Gen at bus 2490	: Pg=12.2042964419, Qg=-1.34686047986 -> Pg=19.851, Qg=4.6065
% INFO    : Gen at bus 2490	: Vg=1.0450561 -> Vg=1.0
% INFO    : Gen at bus 2497	: Pg=33.7434268164, Qg=4.43350968554 -> Pg=56.0175, Qg=2.7015
% INFO    : Gen at bus 2497	: Vg=1.0449434 -> Vg=1.0
% INFO    : Gen at bus 2498	: Pg=20.2294259804, Qg=3.76995666743 -> Pg=49.2605, Qg=2.7015
% INFO    : Gen at bus 2498	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2504	: Pg=4.5653188868, Qg=-0.587981627435 -> Pg=8.2825, Qg=2.01
% INFO    : Gen at bus 2504	: Vg=1.0484173 -> Vg=1.0
% INFO    : Gen at bus 2504	: Pg=0.690318774224, Qg=-0.0739816279405 -> Pg=1.095, Qg=0.251
% INFO    : Gen at bus 2504	: Vg=1.0484173 -> Vg=1.0
% INFO    : Gen at bus 2511	: Pg=7.66121418166, Qg=3.28642762634 -> Pg=21.317, Qg=5.8625
% INFO    : Gen at bus 2511	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2511	: Pg=10.7882106831, Qg=3.28642762634 -> Pg=22.8805, Qg=5.8625
% INFO    : Gen at bus 2511	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=35.9992310465, Qg=-1.76395076573 -> Pg=22.797, Qg=6.03
% INFO    : Gen at bus 2517	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=35.9992310547, Qg=-1.76395076573 -> Pg=26.3525, Qg=6.03
% INFO    : Gen at bus 2517	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 2523	: Pg=105.299233082, Qg=-11.9653983155 -> Pg=76.058, Qg=3.633
% INFO    : Gen at bus 2523	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2531	: Pg=74.7025590949, Qg=50.5545905089 -> Pg=112.3445, Qg=25.125
% INFO    : Gen at bus 2531	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2532	: Pg=55.4585691513, Qg=36.1800994942 -> Pg=102.7225, Qg=25.125
% INFO    : Gen at bus 2532	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2540	: Pg=104.894478141, Qg=40.281835599 -> Pg=73.5435, Qg=17.571
% INFO    : Gen at bus 2540	: Vg=1.0103784 -> Vg=1.0
% INFO    : Gen at bus 2541	: Pg=104.894221134, Qg=40.2818334806 -> Pg=67.2935, Qg=17.571
% INFO    : Gen at bus 2541	: Vg=1.0102549 -> Vg=1.0
% INFO    : Gen at bus 2542	: Pg=104.89438322, Qg=40.2818234906 -> Pg=65.0375, Qg=17.571
% INFO    : Gen at bus 2542	: Vg=1.0098546 -> Vg=1.0
% INFO    : Gen at bus 2543	: Pg=104.893797281, Qg=40.2818464937 -> Pg=67.4055, Qg=17.571
% INFO    : Gen at bus 2543	: Vg=1.0108899 -> Vg=1.0
% INFO    : Gen at bus 2544	: Pg=104.893422522, Qg=40.2818508388 -> Pg=60.699, Qg=17.571
% INFO    : Gen at bus 2544	: Vg=1.0111277 -> Vg=1.0
% INFO    : Gen at bus 2545	: Pg=104.894316312, Qg=40.2818326166 -> Pg=76.9755, Qg=17.571
% INFO    : Gen at bus 2545	: Vg=1.0102249 -> Vg=1.0
% INFO    : Gen at bus 2550	: Pg=41.6602135905, Qg=16.8831277209 -> Pg=29.2745, Qg=8.298
% INFO    : Gen at bus 2550	: Vg=1.0414092 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842852792, Qg=-2.71827743643 -> Pg=28.963, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842826539, Qg=-2.71827743643 -> Pg=24.2415, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842842342, Qg=-2.71827743643 -> Pg=27.4265, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2558	: Pg=0.813710549781, Qg=2.59906716576 -> Pg=4.4055, Qg=1.34
% INFO    : Gen at bus 2558	: Vg=1.0284732 -> Vg=1.0
% INFO    : Gen at bus 2558	: Pg=3.80070982221, Qg=2.59906716576 -> Pg=5.899, Qg=1.34
% INFO    : Gen at bus 2558	: Vg=1.0284732 -> Vg=1.0
% INFO    : Gen at bus 2559	: Pg=1.15092777026, Qg=2.77313401382 -> Pg=4.574, Qg=1.34
% INFO    : Gen at bus 2559	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 2559	: Pg=2.69292740642, Qg=2.77313401382 -> Pg=5.345, Qg=1.34
% INFO    : Gen at bus 2559	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 2565	: Pg=11.7802878438, Qg=-1.31285881821 -> Pg=19.29, Qg=4.489
% INFO    : Gen at bus 2565	: Vg=1.0485344 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=45.5979770443, Qg=1.47371370665 -> Pg=32.2925, Qg=7.638
% INFO    : Gen at bus 2572	: Vg=1.0536384 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=45.597977021, Qg=1.47371370665 -> Pg=29.912, Qg=7.638
% INFO    : Gen at bus 2572	: Vg=1.0536384 -> Vg=1.0
% INFO    : Gen at bus 2573	: Pg=45.597980022, Qg=2.45012824584 -> Pg=32.8665, Qg=7.638
% INFO    : Gen at bus 2573	: Vg=1.0502608 -> Vg=1.0
% INFO    : Gen at bus 2573	: Pg=45.5979800153, Qg=2.45012824584 -> Pg=32.307, Qg=7.638
% INFO    : Gen at bus 2573	: Vg=1.0502608 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0401716753251, Qg=-0.0109742189291 -> Pg=0.1365, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=4.31317182836, Qg=-1.0579742119 -> Pg=12.9565, Qg=3.618
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0481716686326, Qg=-0.0109742189291 -> Pg=0.1405, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.112171583235, Qg=-0.0109742189291 -> Pg=0.1725, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0771716386182, Qg=-0.0109742189291 -> Pg=0.155, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0831716309594, Qg=-0.0109742189291 -> Pg=0.158, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.106171594897, Qg=-0.0109742189291 -> Pg=0.1695, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.193171685792, Qg=-0.0199742159484 -> Pg=0.2965, Qg=0.067
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.281171807445, Qg=-0.0779742128613 -> Pg=0.9405, Qg=0.268
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=7.90317182791, Qg=-1.0579742119 -> Pg=14.7515, Qg=3.618
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=11.8417184045, Qg=5.75998533969 -> Pg=11.0025, Qg=2.5125
% INFO    : Gen at bus 2584	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=11.2294905442, Qg=5.75998533969 -> Pg=9.896, Qg=2.5125
% INFO    : Gen at bus 2584	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2591	: Pg=3.75128853485, Qg=-0.626552151984 -> Pg=8.272, Qg=2.144
% INFO    : Gen at bus 2591	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=1.35663628849, Qg=-0.626437095681 -> Pg=7.0745, Qg=2.144
% INFO    : Gen at bus 2592	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=5.89363294151, Qg=-0.626437095681 -> Pg=9.343, Qg=2.144
% INFO    : Gen at bus 2592	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2593	: Pg=4.38985648825, Qg=-0.626487493143 -> Pg=8.591, Qg=2.144
% INFO    : Gen at bus 2593	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2593	: Pg=6.02685471437, Qg=-0.626487493143 -> Pg=9.4095, Qg=2.144
% INFO    : Gen at bus 2593	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.381383884248, Qg=-0.127757981643 -> Pg=1.5, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.460383852909, Qg=-0.127757981643 -> Pg=1.5395, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.449383857409, Qg=-0.127757981643 -> Pg=1.534, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.76438370744, Qg=-0.127757981643 -> Pg=1.6915, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.485383842508, Qg=-0.127757981643 -> Pg=1.552, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2602	: Pg=21.0571768117, Qg=-7.19972660715 -> Pg=35.5275, Qg=1.725
% INFO    : Gen at bus 2602	: Vg=1.0444701 -> Vg=1.0
% INFO    : Gen at bus 2608	: Pg=1.9853400735, Qg=2.08687482486 -> Pg=3.025, Qg=0.816
% INFO    : Gen at bus 2608	: Vg=1.026153 -> Vg=1.0
% INFO    : Gen at bus 2608	: Pg=0.93153761115, Qg=2.08687482486 -> Pg=2.498, Qg=0.816
% INFO    : Gen at bus 2608	: Vg=1.026153 -> Vg=1.0
% INFO    : Gen at bus 2609	: Pg=1.69096348903, Qg=2.08689625861 -> Pg=2.2935, Qg=0.816
% INFO    : Gen at bus 2609	: Vg=1.0260915 -> Vg=1.0
% INFO    : Gen at bus 2609	: Pg=2.20289072405, Qg=2.08689625861 -> Pg=2.621, Qg=0.816
% INFO    : Gen at bus 2609	: Vg=1.0260915 -> Vg=1.0
% INFO    : Gen at bus 2610	: Pg=1.52796909137, Qg=-0.454627345902 -> Pg=2.8085, Qg=0.816
% INFO    : Gen at bus 2610	: Vg=1.0404546 -> Vg=1.0
% INFO    : Gen at bus 2611	: Pg=1.60212110375, Qg=-0.454001409967 -> Pg=2.84, Qg=0.816
% INFO    : Gen at bus 2611	: Vg=1.0402297 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.252665949377, Qg=0.114723097801 -> Pg=0.525, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.391661533304, Qg=0.114723097801 -> Pg=0.5945, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.277665327571, Qg=0.114723097801 -> Pg=0.5375, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.203667017564, Qg=0.114723097801 -> Pg=0.5005, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.286673935685, Qg=0.201253090304 -> Pg=0.992, Qg=0.285
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=1.07467397831, Qg=0.246549266352 -> Pg=1.786, Qg=0.4185
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=2.53067831552, Qg=0.0313498491197 -> Pg=7.714, Qg=2.161
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2620	: Pg=34.9733825139, Qg=-12.9598119952 -> Pg=62.486, Qg=3.105
% INFO    : Gen at bus 2620	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2628	: Pg=18.0835876677, Qg=11.3659929944 -> Pg=18.5855, Qg=4.958
% INFO    : Gen at bus 2628	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 2629	: Pg=29.596651837, Qg=11.3659218263 -> Pg=20.5695, Qg=4.958
% INFO    : Gen at bus 2629	: Vg=1.0236362 -> Vg=1.0
% INFO    : Gen at bus 2637	: Pg=82.1340526908, Qg=110.282601196 -> Pg=149.383, Qg=43.1165
% INFO    : Gen at bus 2637	: Vg=1.0183967 -> Vg=1.0
% INFO    : Gen at bus 2638	: Pg=45.9309674832, Qg=110.282728056 -> Pg=131.2645, Qg=43.1165
% INFO    : Gen at bus 2638	: Vg=1.01325 -> Vg=1.0
% INFO    : Gen at bus 2639	: Pg=84.8772250337, Qg=110.282556634 -> Pg=150.756, Qg=43.1165
% INFO    : Gen at bus 2639	: Vg=1.0171398 -> Vg=1.0
% INFO    : Gen at bus 2646	: Pg=95.866971465, Qg=46.7414358291 -> Pg=181.3145, Qg=9.2045
% INFO    : Gen at bus 2646	: Vg=1.0395 -> Vg=1.0
% INFO    : Gen at bus 2653	: Pg=32.6031458145, Qg=-14.0826565359 -> Pg=65.2, Qg=3.374
% INFO    : Gen at bus 2653	: Vg=1.0478075 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=0.573274103614, Qg=-0.107935900418 -> Pg=1.3865, Qg=0.3685
% INFO    : Gen at bus 2658	: Vg=1.044079 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=0.785274100174, Qg=-0.112935900226 -> Pg=1.5425, Qg=0.385
% INFO    : Gen at bus 2658	: Vg=1.044079 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=23.7030664181, Qg=44.6898710068 -> Pg=48.427, Qg=17.472
% INFO    : Gen at bus 2664	: Vg=1.0286518 -> Vg=1.0
% INFO    : Gen at bus 2670	: Pg=245.482549593, Qg=24.0905863617 -> Pg=164.0955, Qg=49.352
% INFO    : Gen at bus 2670	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924241078, Qg=1.35174652775 -> Pg=2.5755, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924238319, Qg=1.35174652775 -> Pg=2.4815, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924235608, Qg=1.35174652775 -> Pg=2.369, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924242657, Qg=1.35174652775 -> Pg=2.622, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924231457, Qg=1.35174652775 -> Pg=2.14, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2682	: Pg=409.361535889, Qg=-20.0587405255 -> Pg=227.8385, Qg=68.569
% INFO    : Gen at bus 2682	: Vg=1.0516011 -> Vg=1.0
% INFO    : Gen at bus 2683	: Pg=409.358839551, Qg=-20.0587334457 -> Pg=256.1025, Qg=68.569
% INFO    : Gen at bus 2683	: Vg=1.0520948 -> Vg=1.0
% INFO    : Gen at bus 2684	: Pg=409.361865834, Qg=-20.0587409196 -> Pg=274.8895, Qg=68.569
% INFO    : Gen at bus 2684	: Vg=1.0514674 -> Vg=1.0
% INFO    : Gen at bus 2685	: Pg=409.359448034, Qg=-20.0587345543 -> Pg=272.4775, Qg=68.569
% INFO    : Gen at bus 2685	: Vg=1.0519936 -> Vg=1.0
% INFO    : Gen at bus 2686	: Pg=409.36157906, Qg=-20.0587403599 -> Pg=295.8585, Qg=68.569
% INFO    : Gen at bus 2686	: Vg=1.0515699 -> Vg=1.0
% INFO    : Gen at bus 2687	: Pg=409.359814518, Qg=-20.0587355112 -> Pg=268.1065, Qg=68.569
% INFO    : Gen at bus 2687	: Vg=1.0519421 -> Vg=1.0
% INFO    : Gen at bus 2692	: Pg=5.98967168017, Qg=1.37817629073 -> Pg=4.339, Qg=1.005
% INFO    : Gen at bus 2692	: Vg=1.042599 -> Vg=1.0
% INFO    : Gen at bus 2692	: Pg=5.98966984496, Qg=1.37817629073 -> Pg=4.239, Qg=1.005
% INFO    : Gen at bus 2692	: Vg=1.042599 -> Vg=1.0
% INFO    : Gen at bus 2698	: Pg=72.9261551685, Qg=-8.02332986137 -> Pg=112.061, Qg=5.2165
% INFO    : Gen at bus 2698	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2706	: Pg=47.5525994162, Qg=50.0543941145 -> Pg=103.5205, Qg=31.7405
% INFO    : Gen at bus 2706	: Vg=1.0475212 -> Vg=1.0
% INFO    : Gen at bus 2707	: Pg=54.396599606, Qg=44.4640947564 -> Pg=106.9425, Qg=31.7405
% INFO    : Gen at bus 2707	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 2712	: Pg=0.916086505164, Qg=-0.798985627823 -> Pg=4.058, Qg=1.433
% INFO    : Gen at bus 2712	: Vg=1.0500099 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=93.9592850251, Qg=47.8419169862 -> Pg=63.58, Qg=18.706
% INFO    : Gen at bus 2719	: Vg=1.041051 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=93.9571963895, Qg=47.8000961234 -> Pg=55.4855, Qg=18.706
% INFO    : Gen at bus 2720	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=93.9570623048, Qg=45.6552054521 -> Pg=63.469, Qg=18.706
% INFO    : Gen at bus 2721	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2722	: Pg=93.9570614806, Qg=42.9472418774 -> Pg=64.4235, Qg=18.706
% INFO    : Gen at bus 2722	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2730	: Pg=55.1702583318, Qg=13.9898248796 -> Pg=98.658, Qg=28.2875
% INFO    : Gen at bus 2730	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2731	: Pg=68.7772580595, Qg=23.7888181712 -> Pg=105.4615, Qg=28.2875
% INFO    : Gen at bus 2731	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2736	: Pg=4.19603259234, Qg=-0.48990740862 -> Pg=7.0975, Qg=1.675
% INFO    : Gen at bus 2736	: Vg=1.046196 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=0.13448122277, Qg=-0.0249343305735 -> Pg=0.317, Qg=0.0835
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=0.159481582564, Qg=-0.0489343203495 -> Pg=0.5795, Qg=0.1675
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.31348177303, Qg=-0.195934312646 -> Pg=2.6565, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.68548175908, Qg=-0.195934312646 -> Pg=2.8425, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.27748177417, Qg=-0.195934312646 -> Pg=2.6385, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2746	: Pg=7.08227101738, Qg=-0.947832080539 -> Pg=13.2135, Qg=3.241
% INFO    : Gen at bus 2746	: Vg=1.0490043 -> Vg=1.0
% INFO    : Gen at bus 2746	: Pg=8.26727077515, Qg=-0.947832080539 -> Pg=13.806, Qg=3.241
% INFO    : Gen at bus 2746	: Vg=1.0490043 -> Vg=1.0
% INFO    : Gen at bus 2752	: Pg=1.40827159177, Qg=-0.298949457838 -> Pg=3.754, Qg=1.0215
% INFO    : Gen at bus 2752	: Vg=1.0434259 -> Vg=1.0
% INFO    : Gen at bus 2757	: Pg=10.1057198092, Qg=-1.36908163335 -> Pg=19.025, Qg=4.6815
% INFO    : Gen at bus 2757	: Vg=1.0419132 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=9.48895852638, Qg=-1.369589811 -> Pg=18.718, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=12.7009584264, Qg=-1.369589811 -> Pg=20.324, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=3.27495864587, Qg=-1.369589811 -> Pg=15.611, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2766	: Pg=173.299007417, Qg=52.1496502494 -> Pg=107.676, Qg=29.0275
% INFO    : Gen at bus 2766	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2767	: Pg=173.299007438, Qg=52.4842222032 -> Pg=101.1465, Qg=29.0275
% INFO    : Gen at bus 2767	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2768	: Pg=173.299008833, Qg=66.5398754606 -> Pg=106.189, Qg=29.0275
% INFO    : Gen at bus 2768	: Vg=1.0418283 -> Vg=1.0
% INFO    : Gen at bus 2769	: Pg=173.29900744, Qg=51.6095634135 -> Pg=112.941, Qg=29.0275
% INFO    : Gen at bus 2769	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2770	: Pg=173.299007379, Qg=46.332771492 -> Pg=117.181, Qg=29.0275
% INFO    : Gen at bus 2770	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2771	: Pg=173.299007304, Qg=35.8214344153 -> Pg=123.0985, Qg=29.0275
% INFO    : Gen at bus 2771	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2772	: Pg=0.799298991887, Qg=0.128504388857 -> Pg=0.5285, Qg=0.134
% INFO    : Gen at bus 2772	: Vg=1.0417012 -> Vg=1.0
% INFO    : Gen at bus 2772	: Pg=0.799298849182, Qg=0.128504388857 -> Pg=0.478, Qg=0.134
% INFO    : Gen at bus 2772	: Vg=1.0417012 -> Vg=1.0
% INFO    : Gen at bus 2773	: Pg=0.599028202344, Qg=0.229188837177 -> Pg=0.3565, Qg=0.1005
% INFO    : Gen at bus 2773	: Vg=1.0405573 -> Vg=1.0
% INFO    : Gen at bus 2773	: Pg=0.599028445649, Qg=0.229188837177 -> Pg=0.3835, Qg=0.1005
% INFO    : Gen at bus 2773	: Vg=1.0405573 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=8.29995642014, Qg=-3.91674970974 -> Pg=44.1475, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=39.3639561581, Qg=-3.91674970974 -> Pg=59.6795, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=29.3229562779, Qg=-3.91674970974 -> Pg=54.659, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=39.3968624173, Qg=-0.337750262961 -> Pg=27.401, Qg=7.841
% INFO    : Gen at bus 2786	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=39.3968624193, Qg=-0.337750262961 -> Pg=27.458, Qg=7.841
% INFO    : Gen at bus 2786	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2787	: Pg=39.3965927768, Qg=-0.364897243924 -> Pg=26.3785, Qg=7.841
% INFO    : Gen at bus 2787	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2793	: Pg=7.9360892872, Qg=-1.22309332346 -> Pg=16.4655, Qg=4.1875
% INFO    : Gen at bus 2793	: Vg=1.0400669 -> Vg=1.0
% INFO    : Gen at bus 2793	: Pg=4.57008953739, Qg=-1.22309332346 -> Pg=14.7825, Qg=4.1875
% INFO    : Gen at bus 2793	: Vg=1.0400669 -> Vg=1.0
% INFO    : Gen at bus 2798	: Pg=9.99914888096, Qg=3.83973426256 -> Pg=6.823, Qg=1.675
% INFO    : Gen at bus 2798	: Vg=1.0353793 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=2.69878792545, Qg=0.505306275851 -> Pg=1.6515, Qg=0.4645
% INFO    : Gen at bus 2803	: Vg=1.0397666 -> Vg=1.0
% INFO    : Gen at bus 2804	: Pg=1.9987005387, Qg=0.360643188065 -> Pg=1.187, Qg=0.344
% INFO    : Gen at bus 2804	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2804	: Pg=1.9987004459, Qg=0.360643188065 -> Pg=1.1075, Qg=0.344
% INFO    : Gen at bus 2804	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2805	: Pg=1.99876170758, Qg=0.66652327342 -> Pg=1.474, Qg=0.344
% INFO    : Gen at bus 2805	: Vg=1.0386813 -> Vg=1.0
% INFO    : Gen at bus 2805	: Pg=1.99876111841, Qg=0.66652327342 -> Pg=1.1195, Qg=0.344
% INFO    : Gen at bus 2805	: Vg=1.0386813 -> Vg=1.0
% INFO    : Gen at bus 2806	: Pg=1.99878946823, Qg=0.843295281225 -> Pg=1.199, Qg=0.344
% INFO    : Gen at bus 2806	: Vg=1.0381651 -> Vg=1.0
% INFO    : Gen at bus 2806	: Pg=1.79878989679, Qg=0.751152404486 -> Pg=1.254, Qg=0.3095
% INFO    : Gen at bus 2806	: Vg=1.0381651 -> Vg=1.0
% INFO    : Gen at bus 2807	: Pg=0.998806669398, Qg=0.356005479027 -> Pg=0.6615, Qg=0.172
% INFO    : Gen at bus 2807	: Vg=1.0375475 -> Vg=1.0
% INFO    : Gen at bus 2814	: Pg=33.0964015926, Qg=-3.28278944164 -> Pg=50.0475, Qg=11.2225
% INFO    : Gen at bus 2814	: Vg=1.0455999 -> Vg=1.0
% INFO    : Gen at bus 2815	: Pg=23.5973331499, Qg=-3.28278991147 -> Pg=45.298, Qg=11.2225
% INFO    : Gen at bus 2815	: Vg=1.0457314 -> Vg=1.0
% INFO    : Gen at bus 2820	: Pg=14.548682421, Qg=-9.39087801839 -> Pg=49.5735, Qg=16.835
% INFO    : Gen at bus 2820	: Vg=1.0416217 -> Vg=1.0
% INFO    : Gen at bus 2820	: Pg=35.4646824038, Qg=-9.39087801839 -> Pg=60.0315, Qg=16.835
% INFO    : Gen at bus 2820	: Vg=1.0416217 -> Vg=1.0
% INFO    : Gen at bus 2827	: Pg=134.986397098, Qg=51.8350603778 -> Pg=77.299, Qg=22.6125
% INFO    : Gen at bus 2827	: Vg=1.0413457 -> Vg=1.0
% INFO    : Gen at bus 2828	: Pg=134.986284012, Qg=51.8332549745 -> Pg=74.751, Qg=22.6125
% INFO    : Gen at bus 2828	: Vg=1.042001 -> Vg=1.0
% INFO    : Gen at bus 2829	: Pg=134.986300392, Qg=51.8330979154 -> Pg=78.4725, Qg=22.6125
% INFO    : Gen at bus 2829	: Vg=1.0420277 -> Vg=1.0
% INFO    : Gen at bus 2830	: Pg=134.986239091, Qg=51.8279140652 -> Pg=82.0635, Qg=22.6125
% INFO    : Gen at bus 2830	: Vg=1.0424803 -> Vg=1.0
% INFO    : Gen at bus 2831	: Pg=134.986211389, Qg=43.1967707588 -> Pg=94.9035, Qg=22.6125
% INFO    : Gen at bus 2831	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2832	: Pg=134.986211284, Qg=40.8710202427 -> Pg=90.3705, Qg=22.6125
% INFO    : Gen at bus 2832	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 2837	: Pg=4.29842149245, Qg=1.65039914898 -> Pg=3.037, Qg=0.72
% INFO    : Gen at bus 2837	: Vg=1.0417195 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=9.99906846313, Qg=0.788541076503 -> Pg=7.1975, Qg=1.675
% INFO    : Gen at bus 2842	: Vg=1.0473817 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=9.99906844119, Qg=0.788541076503 -> Pg=6.736, Qg=1.675
% INFO    : Gen at bus 2842	: Vg=1.0473817 -> Vg=1.0
% INFO    : Gen at bus 2849	: Pg=46.1383286634, Qg=-4.24761281866 -> Pg=73.415, Qg=3.474
% INFO    : Gen at bus 2849	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2857	: Pg=95.1492748202, Qg=48.4391830604 -> Pg=57.326, Qg=18.938
% INFO    : Gen at bus 2857	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2858	: Pg=95.1502037215, Qg=48.4391810291 -> Pg=55.5485, Qg=18.938
% INFO    : Gen at bus 2858	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2859	: Pg=95.1501853186, Qg=48.4391928831 -> Pg=62.935, Qg=18.938
% INFO    : Gen at bus 2859	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2865	: Pg=17.09525788, Qg=7.43815335539 -> Pg=33.5465, Qg=1.725
% INFO    : Gen at bus 2865	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 2872	: Pg=6.89521453919, Qg=0.0715924027333 -> Pg=4.1565, Qg=1.156
% INFO    : Gen at bus 2872	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2873	: Pg=6.89562371901, Qg=2.64906597174 -> Pg=4.6155, Qg=1.156
% INFO    : Gen at bus 2873	: Vg=1.0326325 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=7.94042328526, Qg=-1.01096532097 -> Pg=14.2825, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=2.33042328961, Qg=-1.01096532097 -> Pg=11.4775, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=9.90742328266, Qg=-1.01096532097 -> Pg=15.266, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=4.75642328811, Qg=-1.01096532097 -> Pg=12.6905, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2885	: Pg=112.496559165, Qg=43.1998813174 -> Pg=84.166, Qg=18.8435
% INFO    : Gen at bus 2885	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2886	: Pg=112.49670554, Qg=43.199876098 -> Pg=63.0275, Qg=18.8435
% INFO    : Gen at bus 2886	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2887	: Pg=112.496919808, Qg=43.1998505653 -> Pg=66.8065, Qg=18.8435
% INFO    : Gen at bus 2887	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2888	: Pg=112.496745135, Qg=43.1998763797 -> Pg=66.968, Qg=18.8435
% INFO    : Gen at bus 2888	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2894	: Pg=5.19038545899, Qg=-0.626973801147 -> Pg=8.995, Qg=2.144
% INFO    : Gen at bus 2894	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2899	: Pg=40.4788015762, Qg=15.5461763461 -> Pg=30.0585, Qg=6.784
% INFO    : Gen at bus 2899	: Vg=1.0360164 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=12.0595067735, Qg=-1.98382003197 -> Pg=26.2785, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=11.7145067761, Qg=-1.98382003197 -> Pg=26.106, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=12.5155067699, Qg=-1.98382003197 -> Pg=26.5065, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2905	: Pg=11.9969853714, Qg=1.78160168616 -> Pg=8.1305, Qg=2.01
% INFO    : Gen at bus 2905	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 2905	: Pg=11.9969851008, Qg=1.78160168616 -> Pg=6.9745, Qg=2.01
% INFO    : Gen at bus 2905	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 2910	: Pg=176.899024472, Qg=-18.8844167673 -> Pg=132.007, Qg=6.103
% INFO    : Gen at bus 2910	: Vg=1.0375288 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=134.992075615, Qg=-6.61286351955 -> Pg=75.3355, Qg=22.6125
% INFO    : Gen at bus 2918	: Vg=1.0430508 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=134.992116513, Qg=51.8395241542 -> Pg=99.539, Qg=22.6125
% INFO    : Gen at bus 2919	: Vg=1.0290494 -> Vg=1.0
% INFO    : Gen at bus 2920	: Pg=134.991977751, Qg=51.8395560424 -> Pg=98.3775, Qg=22.6125
% INFO    : Gen at bus 2920	: Vg=1.0298589 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=134.992229965, Qg=-6.61344312079 -> Pg=82.09, Qg=22.6125
% INFO    : Gen at bus 2921	: Vg=1.042845 -> Vg=1.0
% INFO    : Gen at bus 2922	: Pg=134.992521258, Qg=51.8389764393 -> Pg=94.335, Qg=22.6125
% INFO    : Gen at bus 2922	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 2923	: Pg=134.991830981, Qg=51.8395639136 -> Pg=86.0515, Qg=22.6125
% INFO    : Gen at bus 2923	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 2930	: Pg=52.3320597742, Qg=-0.892884362477 -> Pg=33.8175, Qg=8.766
% INFO    : Gen at bus 2930	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 2931	: Pg=52.3320149068, Qg=-2.5631883659 -> Pg=38.031, Qg=8.766
% INFO    : Gen at bus 2931	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2932	: Pg=52.3320392108, Qg=-1.21075455631 -> Pg=32.164, Qg=8.766
% INFO    : Gen at bus 2932	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2933	: Pg=52.3320808172, Qg=7.25456262133 -> Pg=38.742, Qg=8.766
% INFO    : Gen at bus 2933	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2934	: Pg=52.332034778, Qg=10.9593394704 -> Pg=38.145, Qg=8.766
% INFO    : Gen at bus 2934	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2935	: Pg=52.3320728817, Qg=9.29443058107 -> Pg=34.6985, Qg=8.766
% INFO    : Gen at bus 2935	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2940	: Pg=83.8605493919, Qg=-8.52780052568 -> Pg=70.951, Qg=3.412
% INFO    : Gen at bus 2940	: Vg=1.0403287 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408144, Qg=-0.527265063912 -> Pg=11.023, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408247, Qg=-0.527265063912 -> Pg=11.304, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408179, Qg=-0.527265063912 -> Pg=11.1205, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408768, Qg=-0.527265063912 -> Pg=12.3925, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408276, Qg=-0.527265063912 -> Pg=11.377, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2950	: Pg=11.8735579295, Qg=6.71392854797 -> Pg=22.936, Qg=5.695
% INFO    : Gen at bus 2950	: Vg=1.0351693 -> Vg=1.0
% INFO    : Gen at bus 2950	: Pg=5.33855795453, Qg=6.71392854797 -> Pg=19.6685, Qg=5.695
% INFO    : Gen at bus 2950	: Vg=1.0351693 -> Vg=1.0
% INFO    : Gen at bus 2951	: Pg=3.84555361774, Qg=6.99529437383 -> Pg=18.922, Qg=5.695
% INFO    : Gen at bus 2951	: Vg=1.0351846 -> Vg=1.0
% INFO    : Gen at bus 2951	: Pg=11.3125535914, Qg=6.99529437383 -> Pg=22.6555, Qg=5.695
% INFO    : Gen at bus 2951	: Vg=1.0351846 -> Vg=1.0
% INFO    : Gen at bus 2959	: Pg=60.5890608308, Qg=32.3521386742 -> Pg=115.725, Qg=28.6205
% INFO    : Gen at bus 2959	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2960	: Pg=58.03205133, Qg=53.0530192847 -> Pg=114.4465, Qg=28.6205
% INFO    : Gen at bus 2960	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2961	: Pg=44.1130528345, Qg=40.0239792345 -> Pg=107.487, Qg=28.6205
% INFO    : Gen at bus 2961	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2962	: Pg=50.2750560953, Qg=38.3819982608 -> Pg=110.568, Qg=28.6205
% INFO    : Gen at bus 2962	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2963	: Pg=30.7890469358, Qg=59.634541791 -> Pg=100.825, Qg=28.6205
% INFO    : Gen at bus 2963	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2964	: Pg=68.1650519873, Qg=52.8738921498 -> Pg=119.513, Qg=28.6205
% INFO    : Gen at bus 2964	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2969	: Pg=1.59861455615, Qg=2.87868188579 -> Pg=4.492, Qg=1.256
% INFO    : Gen at bus 2969	: Vg=1.0406427 -> Vg=1.0
% INFO    : Gen at bus 2974	: Pg=35.5684196501, Qg=-5.33512132554 -> Pg=70.4325, Qg=3.633
% INFO    : Gen at bus 2974	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2975	: Pg=51.3229841154, Qg=-1.45630578089 -> Pg=78.3095, Qg=3.633
% INFO    : Gen at bus 2975	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 2980	: Pg=5.25154319641, Qg=17.6606907675 -> Pg=25.6255, Qg=7.705
% INFO    : Gen at bus 2980	: Vg=1.0428578 -> Vg=1.0
% INFO    : Gen at bus 2981	: Pg=14.4533922569, Qg=-2.25383797229 -> Pg=30.2265, Qg=7.705
% INFO    : Gen at bus 2981	: Vg=1.0476936 -> Vg=1.0
% INFO    : Gen at bus 2989	: Pg=158.966727861, Qg=14.4403093579 -> Pg=116.6185, Qg=31.6705
% INFO    : Gen at bus 2989	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2990	: Pg=158.966569734, Qg=14.759086002 -> Pg=89.285, Qg=31.6705
% INFO    : Gen at bus 2990	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2998	: Pg=25.8396925737, Qg=-7.79836005266 -> Pg=92.55, Qg=26.677
% INFO    : Gen at bus 2998	: Vg=1.0461266 -> Vg=1.0
% INFO    : Gen at bus 2999	: Pg=54.616960947, Qg=61.1569066558 -> Pg=106.9385, Qg=26.677
% INFO    : Gen at bus 2999	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3000	: Pg=78.9128612027, Qg=61.1569778983 -> Pg=119.0865, Qg=26.677
% INFO    : Gen at bus 3000	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3001	: Pg=73.5249673751, Qg=61.1568569225 -> Pg=116.3925, Qg=26.677
% INFO    : Gen at bus 3001	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3002	: Pg=52.2739663578, Qg=61.1565035193 -> Pg=105.767, Qg=26.677
% INFO    : Gen at bus 3002	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3003	: Pg=18.4872866515, Qg=61.156995004 -> Pg=88.8735, Qg=26.677
% INFO    : Gen at bus 3003	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3010	: Pg=95.8960506523, Qg=-2.98479033782 -> Pg=58.917, Qg=3.3085
% INFO    : Gen at bus 3010	: Vg=1.0401486 -> Vg=1.0
% INFO    : Gen at bus 3017	: Pg=56.6143548898, Qg=29.0311110967 -> Pg=96.4555, Qg=4.7025
% INFO    : Gen at bus 3017	: Vg=1.0242941 -> Vg=1.0
% INFO    : Gen at bus 3025	: Pg=89.9708246703, Qg=10.9759260733 -> Pg=144.4835, Qg=6.8655
% INFO    : Gen at bus 3025	: Vg=1.0446274 -> Vg=1.0
% INFO    : Gen at bus 3031	: Pg=342.698655569, Qg=-25.3420643551 -> Pg=243.5775, Qg=11.823
% INFO    : Gen at bus 3031	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3036	: Pg=4.99908964139, Qg=2.54479858561 -> Pg=3.101, Qg=0.995
% INFO    : Gen at bus 3036	: Vg=1.0345773 -> Vg=1.0
% INFO    : Gen at bus 3041	: Pg=1.00475267923, Qg=-0.618927574774 -> Pg=2.652, Qg=0.1485
% INFO    : Gen at bus 3041	: Vg=1.0438583 -> Vg=1.0
% INFO    : Gen at bus 3049	: Pg=55.569000465, Qg=17.7635641902 -> Pg=36.051, Qg=9.313
% INFO    : Gen at bus 3049	: Vg=1.04022 -> Vg=1.0
% INFO    : Gen at bus 3050	: Pg=55.568994533, Qg=11.6917164138 -> Pg=33.283, Qg=9.313
% INFO    : Gen at bus 3050	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=1.09838812837, Qg=0.558269488179 -> Pg=0.803, Qg=0.219
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=1.09838652848, Qg=0.558269488179 -> Pg=0.6335, Qg=0.219
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=61.7983837852, Qg=31.4542651483 -> Pg=40.052, Qg=12.298
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3062	: Pg=1199.95775693, Qg=83.1139518787 -> Pg=684.8905, Qg=171.6
% INFO    : Gen at bus 3062	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 3068	: Pg=2.17338097855, Qg=-0.322963677156 -> Pg=4.3865, Qg=1.1055
% INFO    : Gen at bus 3068	: Vg=1.0434579 -> Vg=1.0
% INFO    : Gen at bus 3073	: Pg=88.8881023352, Qg=-0.406535362166 -> Pg=51.9265, Qg=17.691
% INFO    : Gen at bus 3073	: Vg=1.0379172 -> Vg=1.0
% INFO    : Gen at bus 3073	: Pg=88.888102295, Qg=-0.406535362166 -> Pg=51.1335, Qg=17.691
% INFO    : Gen at bus 3073	: Vg=1.0379172 -> Vg=1.0
% INFO    : Gen at bus 3077	: Pg=3.03086371586, Qg=2.37649066894 -> Pg=6.215, Qg=1.5745
% INFO    : Gen at bus 3077	: Vg=1.0436412 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=17.4979375271, Qg=-0.856699321405 -> Pg=12.1255, Qg=2.9315
% INFO    : Gen at bus 3084	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=17.4979374399, Qg=-0.856699321405 -> Pg=10.609, Qg=2.9315
% INFO    : Gen at bus 3084	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 3085	: Pg=17.4983497262, Qg=6.71916329943 -> Pg=10.607, Qg=2.9315
% INFO    : Gen at bus 3085	: Vg=1.0442207 -> Vg=1.0
% INFO    : Gen at bus 3085	: Pg=17.4983497132, Qg=6.71916329943 -> Pg=10.12, Qg=2.9315
% INFO    : Gen at bus 3085	: Vg=1.0442207 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284234, Qg=19.8948487118 -> Pg=36.398, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230283979, Qg=19.8948487118 -> Pg=32.489, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284443, Qg=19.8948487118 -> Pg=38.5935, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284369, Qg=19.8948487118 -> Pg=37.893, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3091	: Pg=2.29844120409, Qg=-0.112850357077 -> Pg=1.323, Qg=0.385
% INFO    : Gen at bus 3091	: Vg=1.0437379 -> Vg=1.0
% INFO    : Gen at bus 4744	: Pg=24.4751921898, Qg=-0.179912618681 -> Pg=13.519, Qg=4.876
% INFO    : Gen at bus 4744	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4745	: Pg=10.8764541663, Qg=-0.357402966833 -> Pg=7.5655, Qg=2.169
% INFO    : Gen at bus 4745	: Vg=1.0419058 -> Vg=1.0
% INFO    : Gen at bus 4751	: Pg=24.9994807406, Qg=5.32498842774 -> Pg=17.978, Qg=0.8625
% INFO    : Gen at bus 4751	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 4759	: Pg=58.3033200202, Qg=-7.23558497442 -> Pg=180.7905, Qg=50.8
% INFO    : Gen at bus 4759	: Vg=1.0456769 -> Vg=1.0
% INFO    : Gen at bus 4760	: Pg=134.443327607, Qg=-6.91749562611 -> Pg=218.8605, Qg=50.8
% INFO    : Gen at bus 4760	: Vg=1.0456431 -> Vg=1.0
% INFO    : Gen at bus 4761	: Pg=124.652331206, Qg=-3.37970573187 -> Pg=213.965, Qg=50.8
% INFO    : Gen at bus 4761	: Vg=1.0451142 -> Vg=1.0
% INFO    : Gen at bus 4762	: Pg=58.3233234861, Qg=-3.60973110254 -> Pg=180.8005, Qg=50.8
% INFO    : Gen at bus 4762	: Vg=1.0452163 -> Vg=1.0
% INFO    : Gen at bus 4763	: Pg=58.9003218861, Qg=-3.9426012497 -> Pg=181.089, Qg=50.8
% INFO    : Gen at bus 4763	: Vg=1.0452989 -> Vg=1.0
% INFO    : Gen at bus 4764	: Pg=78.9173195944, Qg=-11.2363565321 -> Pg=191.0975, Qg=50.8
% INFO    : Gen at bus 4764	: Vg=1.0458612 -> Vg=1.0
% INFO    : Gen at bus 4765	: Pg=1.10076945688, Qg=0.438704086028 -> Pg=3.796, Qg=1.0885
% INFO    : Gen at bus 4765	: Vg=1.0420789 -> Vg=1.0
% INFO    : Gen at bus 4771	: Pg=2.81870561874, Qg=-0.734918209598 -> Pg=8.9085, Qg=2.5125
% INFO    : Gen at bus 4771	: Vg=1.0475263 -> Vg=1.0
% INFO    : Gen at bus 4771	: Pg=1.95770563453, Qg=-0.734918209598 -> Pg=8.478, Qg=2.5125
% INFO    : Gen at bus 4771	: Vg=1.0475263 -> Vg=1.0
% INFO    : Gen at bus 4778	: Pg=75.5000449396, Qg=79.047759455 -> Pg=115.399, Qg=30.905
% INFO    : Gen at bus 4778	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4779	: Pg=50.9130101914, Qg=79.0478967265 -> Pg=103.1055, Qg=30.905
% INFO    : Gen at bus 4779	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4780	: Pg=18.1223069339, Qg=79.047889077 -> Pg=86.71, Qg=30.905
% INFO    : Gen at bus 4780	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4781	: Pg=29.4571051999, Qg=79.0478950031 -> Pg=92.3775, Qg=30.905
% INFO    : Gen at bus 4781	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4786	: Pg=2.80582128568, Qg=-0.734923362294 -> Pg=8.9025, Qg=2.5125
% INFO    : Gen at bus 4786	: Vg=1.0481674 -> Vg=1.0
% INFO    : Gen at bus 4792	: Pg=122.797124797, Qg=-16.5648794663 -> Pg=71.3105, Qg=4.2365
% INFO    : Gen at bus 4792	: Vg=1.04225 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=1.88312234441, Qg=-0.695917742874 -> Pg=8.041, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=6.7051222785, Qg=-0.695917742874 -> Pg=10.452, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=4.03612232271, Qg=-0.695917742874 -> Pg=9.1175, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4802	: Pg=136.055645359, Qg=1.92409051614 -> Pg=213.0275, Qg=10.005
% INFO    : Gen at bus 4802	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 4809	: Pg=7.99585211561, Qg=1.94841211079 -> Pg=4.469, Qg=1.34
% INFO    : Gen at bus 4809	: Vg=1.039546 -> Vg=1.0
% INFO    : Gen at bus 4809	: Pg=7.94585310144, Qg=1.93335772342 -> Pg=5.435, Qg=1.3315
% INFO    : Gen at bus 4809	: Vg=1.039546 -> Vg=1.0
% INFO    : Gen at bus 4810	: Pg=7.94611056315, Qg=0.712348711027 -> Pg=5.8555, Qg=1.3315
% INFO    : Gen at bus 4810	: Vg=1.0390246 -> Vg=1.0
% INFO    : Gen at bus 4817	: Pg=32.1098056886, Qg=-10.9585828503 -> Pg=65.404, Qg=3.405
% INFO    : Gen at bus 4817	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 4825	: Pg=98.8654257706, Qg=-7.71453102755 -> Pg=59.801, Qg=3.412
% INFO    : Gen at bus 4825	: Vg=1.0422155 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=3.74227542645, Qg=-0.18304766924 -> Pg=2.578, Qg=0.628
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.9922516536, Qg=-1.95904716149 -> Pg=23.8385, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.992252327, Qg=-1.95904716149 -> Pg=28.1365, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.9922517161, Qg=-1.95904716149 -> Pg=24.364, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4832	: Pg=3.7457537097, Qg=-0.182164008795 -> Pg=2.7925, Qg=0.628
% INFO    : Gen at bus 4832	: Vg=1.0426305 -> Vg=1.0
% INFO    : Gen at bus 4840	: Pg=124.16250404, Qg=39.3829250424 -> Pg=73.723, Qg=20.798
% INFO    : Gen at bus 4840	: Vg=1.0470012 -> Vg=1.0
% INFO    : Gen at bus 4841	: Pg=124.162506212, Qg=34.8025668383 -> Pg=80.2255, Qg=20.798
% INFO    : Gen at bus 4841	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 4842	: Pg=124.162499807, Qg=41.5624765268 -> Pg=69.6885, Qg=20.798
% INFO    : Gen at bus 4842	: Vg=1.0519184 -> Vg=1.0
% INFO    : Gen at bus 4843	: Pg=4.29582086109, Qg=1.65040289892 -> Pg=2.574, Qg=0.72
% INFO    : Gen at bus 4843	: Vg=1.0477948 -> Vg=1.0
% INFO    : Gen at bus 4850	: Pg=18.574326648, Qg=11.9866870499 -> Pg=28.533, Qg=6.4485
% INFO    : Gen at bus 4850	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 4851	: Pg=3.00181524437, Qg=-0.538796267692 -> Pg=6.9995, Qg=1.8425
% INFO    : Gen at bus 4851	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 4857	: Pg=40.9981714123, Qg=-5.55022399552 -> Pg=24.428, Qg=1.4145
% INFO    : Gen at bus 4857	: Vg=1.0444214 -> Vg=1.0
% INFO    : Gen at bus 4865	: Pg=167.160618425, Qg=85.0877950297 -> Pg=120.01, Qg=33.2665
% INFO    : Gen at bus 4865	: Vg=1.0049986 -> Vg=1.0
% INFO    : Gen at bus 4866	: Pg=167.160853472, Qg=-18.5538653529 -> Pg=115.5635, Qg=33.2665
% INFO    : Gen at bus 4866	: Vg=1.0409646 -> Vg=1.0
% INFO    : Gen at bus 4867	: Pg=167.139333835, Qg=85.0878949052 -> Pg=112.6335, Qg=33.2665
% INFO    : Gen at bus 4867	: Vg=1.0051148 -> Vg=1.0
% INFO    : Gen at bus 4874	: Pg=11.1045701824, Qg=5.09969573512 -> Pg=18.2975, Qg=4.2715
% INFO    : Gen at bus 4874	: Vg=1.0467399 -> Vg=1.0
% INFO    : Gen at bus 4875	: Pg=6.23745555102, Qg=3.49974599603 -> Pg=15.864, Qg=4.2715
% INFO    : Gen at bus 4875	: Vg=1.0488494 -> Vg=1.0
% INFO    : Gen at bus 4880	: Pg=0.393278512973, Qg=-0.185496037886 -> Pg=2.091, Qg=0.6365
% INFO    : Gen at bus 4880	: Vg=1.0440343 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=0.206533856958, Qg=-0.0487998315246 -> Pg=0.601, Qg=0.1675
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.89455509729, Qg=-0.352799750968 -> Pg=5.045, Qg=1.206
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.46655838718, Qg=-0.783799743824 -> Pg=9.231, Qg=2.68
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.28855840712, Qg=-0.783799743824 -> Pg=9.142, Qg=2.68
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4888	: Pg=48.4296577433, Qg=-13.967481587 -> Pg=72.713, Qg=3.3465
% INFO    : Gen at bus 4888	: Vg=1.0535 -> Vg=1.0
% INFO    : Gen at bus 4895	: Pg=23.6966830939, Qg=9.10095675692 -> Pg=13.9245, Qg=3.97
% INFO    : Gen at bus 4895	: Vg=1.0109849 -> Vg=1.0
% INFO    : Gen at bus 4901	: Pg=14.7037617971, Qg=-10.7999712802 -> Pg=44.8515, Qg=2.5875
% INFO    : Gen at bus 4901	: Vg=1.052817 -> Vg=1.0
% INFO    : Gen at bus 4908	: Pg=20.3977974773, Qg=-0.999754119677 -> Pg=13.912, Qg=3.417
% INFO    : Gen at bus 4908	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 4908	: Pg=20.3977974702, Qg=-0.999754119677 -> Pg=13.7865, Qg=3.417
% INFO    : Gen at bus 4908	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 4915	: Pg=12.9976939672, Qg=-0.21981808222 -> Pg=8.25, Qg=2.1775
% INFO    : Gen at bus 4915	: Vg=1.0371985 -> Vg=1.0
% INFO    : Gen at bus 4915	: Pg=12.9976939243, Qg=-0.21981808222 -> Pg=7.8565, Qg=2.1775
% INFO    : Gen at bus 4915	: Vg=1.0371985 -> Vg=1.0
% INFO    : Gen at bus 4923	: Pg=20.663743479, Qg=-14.500897625 -> Pg=60.6815, Qg=3.474
% INFO    : Gen at bus 4923	: Vg=1.0514227 -> Vg=1.0
% INFO    : Gen at bus 4924	: Pg=1.17872220943, Qg=-0.431903292039 -> Pg=2.089, Qg=0.1035
% INFO    : Gen at bus 4924	: Vg=1.0524614 -> Vg=1.0
% INFO    : Gen at bus 4931	: Pg=13.3220333099, Qg=-10.3678910409 -> Pg=42.6605, Qg=2.484
% INFO    : Gen at bus 4931	: Vg=1.0502108 -> Vg=1.0
% INFO    : Gen at bus 4932	: Pg=2.86494701218, Qg=-1.42592458331 -> Pg=6.382, Qg=0.3415
% INFO    : Gen at bus 4932	: Vg=1.0455579 -> Vg=1.0
% INFO    : Gen at bus 4940	: Pg=110.463847052, Qg=84.2762028882 -> Pg=235.23, Qg=60.3
% INFO    : Gen at bus 4940	: Vg=1.0438497 -> Vg=1.0
% INFO    : Gen at bus 4941	: Pg=82.7408478611, Qg=46.8133981058 -> Pg=221.3685, Qg=60.3
% INFO    : Gen at bus 4941	: Vg=1.0432897 -> Vg=1.0
% INFO    : Gen at bus 4942	: Pg=47.1188469043, Qg=44.4362608116 -> Pg=203.5575, Qg=60.3
% INFO    : Gen at bus 4942	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4943	: Pg=138.231848143, Qg=52.6747479011 -> Pg=249.114, Qg=60.3
% INFO    : Gen at bus 4943	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4944	: Pg=169.071848479, Qg=62.1132515265 -> Pg=264.534, Qg=60.3
% INFO    : Gen at bus 4944	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4945	: Pg=70.1758482778, Qg=56.8312525351 -> Pg=215.086, Qg=60.3
% INFO    : Gen at bus 4945	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4950	: Pg=36.5969035939, Qg=-1.7928555037 -> Pg=22.9005, Qg=6.1305
% INFO    : Gen at bus 4950	: Vg=1.0522847 -> Vg=1.0
% INFO    : Gen at bus 4951	: Pg=17.8497215982, Qg=-1.79291512318 -> Pg=25.4195, Qg=6.1305
% INFO    : Gen at bus 4951	: Vg=1.0523692 -> Vg=1.0
% INFO    : Gen at bus 4951	: Pg=12.9312341787, Qg=-1.79291512318 -> Pg=22.885, Qg=6.1305
% INFO    : Gen at bus 4951	: Vg=1.0523692 -> Vg=1.0
% INFO    : Gen at bus 4957	: Pg=1.38147529925, Qg=-0.587956400843 -> Pg=6.6905, Qg=2.01
% INFO    : Gen at bus 4957	: Vg=1.0454668 -> Vg=1.0
% INFO    : Gen at bus 4964	: Pg=38.286559756, Qg=21.938888805 -> Pg=70.641, Qg=3.5535
% INFO    : Gen at bus 4964	: Vg=1.0278745 -> Vg=1.0
% INFO    : Gen at bus 4972	: Pg=77.9787862675, Qg=12.3070233949 -> Pg=135.8195, Qg=32.439
% INFO    : Gen at bus 4972	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4973	: Pg=78.8347861734, Qg=12.7585205775 -> Pg=136.2475, Qg=32.439
% INFO    : Gen at bus 4973	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4974	: Pg=19.6787856649, Qg=10.4099905669 -> Pg=106.6695, Qg=32.439
% INFO    : Gen at bus 4974	: Vg=1.0427306 -> Vg=1.0
% INFO    : Gen at bus 4975	: Pg=64.1427856584, Qg=21.8963134848 -> Pg=128.9015, Qg=32.439
% INFO    : Gen at bus 4975	: Vg=1.043114 -> Vg=1.0
% INFO    : Gen at bus 4976	: Pg=80.5637860626, Qg=14.111136164 -> Pg=137.112, Qg=32.439
% INFO    : Gen at bus 4976	: Vg=1.0429479 -> Vg=1.0
% INFO    : Gen at bus 4977	: Pg=69.1177863056, Qg=10.8248969685 -> Pg=131.389, Qg=32.439
% INFO    : Gen at bus 4977	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4978	: Pg=0.253955592336, Qg=0.687572973492 -> Pg=1.0235, Qg=0.3015
% INFO    : Gen at bus 4978	: Vg=1.043598 -> Vg=1.0
% INFO    : Gen at bus 4979	: Pg=0.754903990761, Qg=0.572791101516 -> Pg=1.124, Qg=0.251
% INFO    : Gen at bus 4979	: Vg=1.0435857 -> Vg=1.0
% INFO    : Gen at bus 4980	: Pg=0.688773070979, Qg=-0.0739679084098 -> Pg=1.094, Qg=0.251
% INFO    : Gen at bus 4980	: Vg=1.0447154 -> Vg=1.0
% INFO    : Gen at bus 4981	: Pg=0.113755351631, Qg=-0.0539754266048 -> Pg=0.6065, Qg=0.184
% INFO    : Gen at bus 4981	: Vg=1.0445762 -> Vg=1.0
% INFO    : Gen at bus 4982	: Pg=0.241865271008, Qg=0.417530222506 -> Pg=0.6675, Qg=0.184
% INFO    : Gen at bus 4982	: Vg=1.0435902 -> Vg=1.0
% INFO    : Gen at bus 4982	: Pg=0.29486165664, Qg=0.417530222506 -> Pg=0.694, Qg=0.184
% INFO    : Gen at bus 4982	: Vg=1.0435902 -> Vg=1.0
% INFO    : Gen at bus 4989	: Pg=4.0302874165, Qg=-1.43997732948 -> Pg=7.015, Qg=0.345
% INFO    : Gen at bus 4989	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 4990	: Pg=2.17041946417, Qg=-1.42596638946 -> Pg=6.035, Qg=0.3415
% INFO    : Gen at bus 4990	: Vg=1.0543162 -> Vg=1.0
% INFO    : Gen at bus 4990	: Pg=0.688419457139, Qg=-0.949966389631 -> Pg=3.644, Qg=0.228
% INFO    : Gen at bus 4990	: Vg=1.0543162 -> Vg=1.0
% INFO    : Gen at bus 4991	: Pg=0.980417192571, Qg=-0.719963990339 -> Pg=2.99, Qg=0.1725
% INFO    : Gen at bus 4991	: Vg=1.0549958 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.309776775056, Qg=-0.0437980043191 -> Pg=0.604, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.991780129717, Qg=-0.125797935645 -> Pg=1.7785, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.579780547357, Qg=-0.125797935645 -> Pg=1.5725, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.441780651073, Qg=-0.125797935645 -> Pg=1.5035, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.341776468155, Qg=-0.0437980043191 -> Pg=0.62, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.25077726181, Qg=-0.0437980043191 -> Pg=0.5745, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.412775643795, Qg=-0.0437980043191 -> Pg=0.6555, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.208777557813, Qg=-0.0437980043191 -> Pg=0.5535, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.424775480224, Qg=-0.0437980043191 -> Pg=0.6615, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=1.1927798352, Qg=-0.125797935645 -> Pg=1.879, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.453780642592, Qg=-0.125797935645 -> Pg=1.5095, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=1.10877996814, Qg=-0.125797935645 -> Pg=1.837, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 5003	: Pg=42.9008505117, Qg=-41.758692682 -> Pg=166.449, Qg=10.005
% INFO    : Gen at bus 5003	: Vg=1.0553359 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=3.24800420647, Qg=0.913598479658 -> Pg=2.2105, Qg=0.6465
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=3.24800414647, Qg=0.913598479658 -> Pg=2.177, Qg=0.6465
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=5.498003136, Qg=1.78257674233 -> Pg=3.153, Qg=1.094
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=5.49800335194, Qg=1.78257674233 -> Pg=3.628, Qg=1.094
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.64364868712, Qg=-0.183915200743 -> Pg=2.7015, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=0.929648737435, Qg=-0.183915200743 -> Pg=2.3445, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.00164873354, Qg=-0.183915200743 -> Pg=2.3805, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.43964870465, Qg=-0.183915200743 -> Pg=2.5995, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=0.612648752458, Qg=-0.183915200743 -> Pg=2.186, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5016	: Pg=5.75782413944, Qg=-3.52789811287 -> Pg=15.1285, Qg=0.845
% INFO    : Gen at bus 5016	: Vg=1.0458937 -> Vg=1.0
% INFO    : Gen at bus 5022	: Pg=6.17443227254, Qg=-3.584893423 -> Pg=15.5365, Qg=0.859
% INFO    : Gen at bus 5022	: Vg=1.0422206 -> Vg=1.0
% INFO    : Gen at bus 5022	: Pg=4.40043228204, Qg=-3.584893423 -> Pg=14.6495, Qg=0.859
% INFO    : Gen at bus 5022	: Vg=1.0422206 -> Vg=1.0
% INFO    : Gen at bus 5028	: Pg=14.9969715781, Qg=-0.433937909495 -> Pg=8.621, Qg=2.5125
% INFO    : Gen at bus 5028	: Vg=1.041139 -> Vg=1.0
% INFO    : Gen at bus 5036	: Pg=88.1814228532, Qg=-28.9406616746 -> Pg=144.5895, Qg=6.9345
% INFO    : Gen at bus 5036	: Vg=1.0429887 -> Vg=1.0
% INFO    : Gen at bus 5044	: Pg=23.8118891658, Qg=63.3918214295 -> Pg=94.4305, Qg=27.6515
% INFO    : Gen at bus 5044	: Vg=1.0078836 -> Vg=1.0
% INFO    : Gen at bus 5045	: Pg=61.4348330875, Qg=63.3918177592 -> Pg=113.2475, Qg=27.6515
% INFO    : Gen at bus 5045	: Vg=1.0077572 -> Vg=1.0
% INFO    : Gen at bus 5046	: Pg=46.653933268, Qg=-8.08179188657 -> Pg=105.863, Qg=27.6515
% INFO    : Gen at bus 5046	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5047	: Pg=29.9169122574, Qg=63.3917821033 -> Pg=97.4865, Qg=27.6515
% INFO    : Gen at bus 5047	: Vg=1.0066042 -> Vg=1.0
% INFO    : Gen at bus 5048	: Pg=78.2198775333, Qg=0.612360186944 -> Pg=121.646, Qg=27.6515
% INFO    : Gen at bus 5048	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5049	: Pg=72.1168080989, Qg=63.391833894 -> Pg=118.5905, Qg=27.6515
% INFO    : Gen at bus 5049	: Vg=1.0084934 -> Vg=1.0
% INFO    : Gen at bus 5050	: Pg=2.19982727614, Qg=0.844997073766 -> Pg=1.3035, Qg=0.3685
% INFO    : Gen at bus 5050	: Vg=1.0085 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2985720319, Qg=-3.16251134569 -> Pg=20.474, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.298730907, Qg=-3.16251134569 -> Pg=22.3505, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.298479607, Qg=-3.16251134569 -> Pg=19.0885, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2985964251, Qg=-3.16251134569 -> Pg=20.799, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2988430183, Qg=-3.16251134569 -> Pg=23.398, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.299098187, Qg=-3.16251134569 -> Pg=25.218, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=0.792100227422, Qg=0.292587514796 -> Pg=0.568, Qg=0.134
% INFO    : Gen at bus 5059	: Vg=1.0414897 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=24.491964327, Qg=9.39295392051 -> Pg=14.9165, Qg=4.1035
% INFO    : Gen at bus 5059	: Vg=1.0414897 -> Vg=1.0
% INFO    : Gen at bus 5060	: Pg=11.3298832422, Qg=-1.20030702716 -> Pg=17.871, Qg=4.1035
% INFO    : Gen at bus 5060	: Vg=1.0445454 -> Vg=1.0
% INFO    : Gen at bus 5061	: Pg=0.104113962636, Qg=-0.0388189643634 -> Pg=0.451, Qg=0.134
% INFO    : Gen at bus 5061	: Vg=1.0439241 -> Vg=1.0
% INFO    : Gen at bus 5061	: Pg=1.31611738159, Qg=-0.136818895861 -> Pg=2.057, Qg=0.469
% INFO    : Gen at bus 5061	: Vg=1.0439241 -> Vg=1.0
% INFO    : Gen at bus 5066	: Pg=3.48324887238, Qg=-0.959922620348 -> Pg=11.54, Qg=3.283
% INFO    : Gen at bus 5066	: Vg=1.0520549 -> Vg=1.0
% INFO    : Gen at bus 5070	: Pg=12.5762228475, Qg=-1.2739145193 -> Pg=19.2875, Qg=4.355
% INFO    : Gen at bus 5070	: Vg=1.0473347 -> Vg=1.0
% INFO    : Gen at bus 5076	: Pg=124.270292628, Qg=-7.33209909321 -> Pg=194.6345, Qg=9.1425
% INFO    : Gen at bus 5076	: Vg=1.0367283 -> Vg=1.0
% INFO    : Gen at bus 5084	: Pg=36.079153106, Qg=50.1112851805 -> Pg=83.289, Qg=21.8585
% INFO    : Gen at bus 5084	: Vg=1.0301999 -> Vg=1.0
% INFO    : Gen at bus 5085	: Pg=13.5851703898, Qg=50.1115590211 -> Pg=72.042, Qg=21.8585
% INFO    : Gen at bus 5085	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 5086	: Pg=20.1951626188, Qg=50.1115722672 -> Pg=75.347, Qg=21.8585
% INFO    : Gen at bus 5086	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 5087	: Pg=0.45418423862, Qg=0.421688663952 -> Pg=0.7765, Qg=0.184
% INFO    : Gen at bus 5087	: Vg=1.0341069 -> Vg=1.0
% INFO    : Gen at bus 5093	: Pg=4.99910095593, Qg=-0.126488802737 -> Pg=3.4395, Qg=0.8375
% INFO    : Gen at bus 5093	: Vg=1.044379 -> Vg=1.0
% INFO    : Gen at bus 5093	: Pg=2.6991011642, Qg=-0.0195877749598 -> Pg=1.834, Qg=0.4525
% INFO    : Gen at bus 5093	: Vg=1.044379 -> Vg=1.0
% INFO    : Gen at bus 5094	: Pg=2.69909707983, Qg=-0.00338707793433 -> Pg=1.71, Qg=0.4525
% INFO    : Gen at bus 5094	: Vg=1.044532 -> Vg=1.0
% INFO    : Gen at bus 5094	: Pg=0.366099836564, Qg=0.0413496497749 -> Pg=0.238, Qg=0.0615
% INFO    : Gen at bus 5094	: Vg=1.044532 -> Vg=1.0
% INFO    : Gen at bus 5095	: Pg=0.366101557331, Qg=-0.00258208255688 -> Pg=0.238, Qg=0.0615
% INFO    : Gen at bus 5095	: Vg=1.0442388 -> Vg=1.0
% INFO    : Gen at bus 5095	: Pg=0.36610109729, Qg=-0.00258208255688 -> Pg=0.216, Qg=0.0615
% INFO    : Gen at bus 5095	: Vg=1.0442388 -> Vg=1.0
% INFO    : Gen at bus 5101	: Pg=15.8671833083, Qg=-1.56784224371 -> Pg=23.933, Qg=5.36
% INFO    : Gen at bus 5101	: Vg=1.04247 -> Vg=1.0
% INFO    : Gen at bus 5108	: Pg=29.3962268841, Qg=6.99508236115 -> Pg=20.1595, Qg=5.851
% INFO    : Gen at bus 5108	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5108	: Pg=29.3962266819, Qg=6.99508236115 -> Pg=16.875, Qg=5.851
% INFO    : Gen at bus 5108	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5109	: Pg=29.3937926422, Qg=-3.26280340861 -> Pg=18.427, Qg=5.851
% INFO    : Gen at bus 5109	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5109	: Pg=29.3937924512, Qg=-3.26280340861 -> Pg=17.089, Qg=5.851
% INFO    : Gen at bus 5109	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5114	: Pg=30.6989190956, Qg=-9.07177134389 -> Pg=46.4175, Qg=2.1735
% INFO    : Gen at bus 5114	: Vg=1.0482647 -> Vg=1.0
% INFO    : Gen at bus 5121	: Pg=2.95118193238, Qg=-1.4399730144 -> Pg=6.4755, Qg=0.345
% INFO    : Gen at bus 5121	: Vg=1.0472654 -> Vg=1.0
% INFO    : Gen at bus 5121	: Pg=4.28918193117, Qg=-1.4259730144 -> Pg=7.0945, Qg=0.3415
% INFO    : Gen at bus 5121	: Vg=1.0472654 -> Vg=1.0
% INFO    : Gen at bus 5122	: Pg=1.37416223344, Qg=-0.474979623234 -> Pg=2.337, Qg=0.114
% INFO    : Gen at bus 5122	: Vg=1.0489526 -> Vg=1.0
% INFO    : Gen at bus 5122	: Pg=0.683162221071, Qg=-0.244979623598 -> Pg=1.1915, Qg=0.0585
% INFO    : Gen at bus 5122	: Vg=1.0489526 -> Vg=1.0
% INFO    : Gen at bus 5127	: Pg=14.6173827356, Qg=-2.44931758615 -> Pg=29.3355, Qg=8.375
% INFO    : Gen at bus 5127	: Vg=1.0439994 -> Vg=1.0
% INFO    : Gen at bus 5127	: Pg=11.1040417042, Qg=-2.44931758615 -> Pg=27.533, Qg=8.375
% INFO    : Gen at bus 5127	: Vg=1.0439994 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=0.283205280014, Qg=-0.0488641655965 -> Pg=0.641, Qg=0.1675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=3.92020707336, Qg=-0.489864126655 -> Pg=6.9595, Qg=1.675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=3.09920710192, Qg=-0.489864126655 -> Pg=6.549, Qg=1.675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5140	: Pg=48.0416102422, Qg=-21.4172764709 -> Pg=98.3945, Qg=5.132
% INFO    : Gen at bus 5140	: Vg=1.0441673 -> Vg=1.0
% INFO    : Gen at bus 5141	: Pg=34.6596127851, Qg=-21.4162881612 -> Pg=91.7035, Qg=5.132
% INFO    : Gen at bus 5141	: Vg=1.043903 -> Vg=1.0
% INFO    : Gen at bus 5147	: Pg=2.19854840986, Qg=-0.298952676505 -> Pg=4.149, Qg=1.0215
% INFO    : Gen at bus 5147	: Vg=1.0426435 -> Vg=1.0
% INFO    : Gen at bus 5148	: Pg=1.39062079251, Qg=-0.298943331856 -> Pg=3.745, Qg=1.0215
% INFO    : Gen at bus 5148	: Vg=1.0421561 -> Vg=1.0
% INFO    : Gen at bus 5148	: Pg=2.82962075639, Qg=-0.298943331856 -> Pg=4.4645, Qg=1.0215
% INFO    : Gen at bus 5148	: Vg=1.0421561 -> Vg=1.0
% INFO    : Gen at bus 5149	: Pg=0.943512495176, Qg=-0.298950870264 -> Pg=3.5215, Qg=1.0215
% INFO    : Gen at bus 5149	: Vg=1.0427642 -> Vg=1.0
% INFO    : Gen at bus 5150	: Pg=2.88058538209, Qg=-0.298944983878 -> Pg=4.49, Qg=1.0215
% INFO    : Gen at bus 5150	: Vg=1.042534 -> Vg=1.0
% INFO    : Gen at bus 5150	: Pg=1.72658541028, Qg=-0.298944983878 -> Pg=3.913, Qg=1.0215
% INFO    : Gen at bus 5150	: Vg=1.042534 -> Vg=1.0
% INFO    : Gen at bus 5157	: Pg=37.6429226945, Qg=-11.2561988991 -> Pg=93.77, Qg=5.1715
% INFO    : Gen at bus 5157	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5158	: Pg=57.267940546, Qg=-6.58660783148 -> Pg=103.5825, Qg=5.1715
% INFO    : Gen at bus 5158	: Vg=1.0368562 -> Vg=1.0
% INFO    : Gen at bus 5159	: Pg=73.6388553947, Qg=-21.5826848642 -> Pg=111.768, Qg=5.1715
% INFO    : Gen at bus 5159	: Vg=1.0405604 -> Vg=1.0
% INFO    : Gen at bus 5160	: Pg=2.19463544524, Qg=-1.29513515722 -> Pg=5.596, Qg=0.3105
% INFO    : Gen at bus 5160	: Vg=1.0431512 -> Vg=1.0
% INFO    : Gen at bus 5168	: Pg=38.0954125594, Qg=14.6296275821 -> Pg=26.9125, Qg=6.3815
% INFO    : Gen at bus 5168	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5168	: Pg=38.0954124574, Qg=14.6296275821 -> Pg=25.5535, Qg=6.3815
% INFO    : Gen at bus 5168	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5169	: Pg=38.0969876139, Qg=-1.86650709239 -> Pg=21.3035, Qg=6.3815
% INFO    : Gen at bus 5169	: Vg=1.0434827 -> Vg=1.0
% INFO    : Gen at bus 5175	: Pg=41.2964915958, Qg=21.4069766887 -> Pg=70.8975, Qg=3.4675
% INFO    : Gen at bus 5175	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5182	: Pg=41.6983947828, Qg=-14.7797429651 -> Pg=87.4235, Qg=26.4965
% INFO    : Gen at bus 5182	: Vg=1.0390855 -> Vg=1.0
% INFO    : Gen at bus 5183	: Pg=40.5383678151, Qg=-14.7797303055 -> Pg=86.8435, Qg=26.4965
% INFO    : Gen at bus 5183	: Vg=1.038964 -> Vg=1.0
% INFO    : Gen at bus 5189	: Pg=5.16707625406, Qg=-0.88192362872 -> Pg=11.583, Qg=3.015
% INFO    : Gen at bus 5189	: Vg=1.0478283 -> Vg=1.0
% INFO    : Gen at bus 5190	: Pg=2.55503598508, Qg=-0.538920793751 -> Pg=6.777, Qg=1.8425
% INFO    : Gen at bus 5190	: Vg=1.047868 -> Vg=1.0
% INFO    : Gen at bus 5198	: Pg=45.6118831932, Qg=-25.5069013913 -> Pg=137.705, Qg=45.73
% INFO    : Gen at bus 5198	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5199	: Pg=96.5269030065, Qg=-25.5072160638 -> Pg=163.1625, Qg=45.73
% INFO    : Gen at bus 5199	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5200	: Pg=86.2169236911, Qg=-25.5069154035 -> Pg=158.0075, Qg=45.73
% INFO    : Gen at bus 5200	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5205	: Pg=0.571039112495, Qg=-0.0588583341794 -> Pg=0.8835, Qg=0.201
% INFO    : Gen at bus 5205	: Vg=1.0443705 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=1.09500716173, Qg=-0.0539137826277 -> Pg=0.6245, Qg=0.184
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=3.1949897622, Qg=-0.156913772131 -> Pg=1.8155, Qg=0.536
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=49.344981383, Qg=-2.417913767 -> Pg=31.918, Qg=8.266
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=49.3449814814, Qg=-2.417913767 -> Pg=34.0055, Qg=8.266
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5213	: Pg=15.7602858858, Qg=23.0038578182 -> Pg=61.8785, Qg=3.726
% INFO    : Gen at bus 5213	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 5221	: Pg=46.6795108772, Qg=73.0402078433 -> Pg=95.0885, Qg=28.5565
% INFO    : Gen at bus 5221	: Vg=1.0327088 -> Vg=1.0
% INFO    : Gen at bus 5222	: Pg=53.3244945288, Qg=73.0402825995 -> Pg=98.411, Qg=28.5565
% INFO    : Gen at bus 5222	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 5230	: Pg=9.90200015388, Qg=10.1598960075 -> Pg=53.7945, Qg=19.442
% INFO    : Gen at bus 5230	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5231	: Pg=47.8749996064, Qg=16.5604243206 -> Pg=72.781, Qg=19.442
% INFO    : Gen at bus 5231	: Vg=1.0466557 -> Vg=1.0
% INFO    : Gen at bus 5232	: Pg=32.4820000308, Qg=15.4448535516 -> Pg=65.0845, Qg=19.442
% INFO    : Gen at bus 5232	: Vg=1.0469743 -> Vg=1.0
% INFO    : Gen at bus 5233	: Pg=28.2850003396, Qg=12.3244785565 -> Pg=62.986, Qg=19.442
% INFO    : Gen at bus 5233	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5234	: Pg=24.860000188, Qg=13.7563465811 -> Pg=61.2735, Qg=19.442
% INFO    : Gen at bus 5234	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5235	: Pg=41.3759998907, Qg=15.3464224471 -> Pg=69.5315, Qg=19.442
% INFO    : Gen at bus 5235	: Vg=1.0469864 -> Vg=1.0
% INFO    : Gen at bus 5242	: Pg=4.39965196434, Qg=0.0 -> Pg=3.1885, Qg=0.0
% INFO    : Gen at bus 5242	: Vg=1.0546431 -> Vg=1.0
% INFO    : Gen at bus 5242	: Pg=1.99965202688, Qg=0.0 -> Pg=1.46, Qg=0.0
% INFO    : Gen at bus 5242	: Vg=1.0546431 -> Vg=1.0
% INFO    : Gen at bus 5243	: Pg=1.99975885617, Qg=0.0 -> Pg=1.4255, Qg=0.0
% INFO    : Gen at bus 5243	: Vg=1.0468718 -> Vg=1.0
% INFO    : Gen at bus 5244	: Pg=1.69964986186, Qg=0.0 -> Pg=0.972, Qg=0.0
% INFO    : Gen at bus 5244	: Vg=1.0546265 -> Vg=1.0
% INFO    : Gen at bus 5244	: Pg=1.59964990149, Qg=0.0 -> Pg=1.104, Qg=0.0
% INFO    : Gen at bus 5244	: Vg=1.0546265 -> Vg=1.0
% INFO    : Gen at bus 5245	: Pg=0.999760579454, Qg=0.0 -> Pg=0.568, Qg=0.0
% INFO    : Gen at bus 5245	: Vg=1.046819 -> Vg=1.0
% INFO    : Gen at bus 5250	: Pg=1.28627505026, Qg=-0.577751439135 -> Pg=6.542, Qg=1.9765
% INFO    : Gen at bus 5250	: Vg=1.041669 -> Vg=1.0
% INFO    : Gen at bus 5254	: Pg=10.1705998493, Qg=-2.32112027721 -> Pg=28.835, Qg=7.9565
% INFO    : Gen at bus 5254	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=9.03737558648, Qg=4.29021421378 -> Pg=28.2685, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=16.4123755856, Qg=4.29021421378 -> Pg=31.956, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=14.8563755858, Qg=4.29021421378 -> Pg=31.178, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=19.297189919, Qg=7.61466924282 -> Pg=29.6445, Qg=6.7
% INFO    : Gen at bus 5262	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=17.2071902162, Qg=7.61466924282 -> Pg=28.5995, Qg=6.7
% INFO    : Gen at bus 5262	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5263	: Pg=0.994667918918, Qg=1.57376533828 -> Pg=2.542, Qg=0.6865
% INFO    : Gen at bus 5263	: Vg=1.0300231 -> Vg=1.0
% INFO    : Gen at bus 5270	: Pg=17.1965457424, Qg=-0.8418546841 -> Pg=10.647, Qg=2.881
% INFO    : Gen at bus 5270	: Vg=1.0426197 -> Vg=1.0
% INFO    : Gen at bus 5277	: Pg=241.477198907, Qg=18.4512207099 -> Pg=147.018, Qg=48.0585
% INFO    : Gen at bus 5277	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 5278	: Pg=241.478983178, Qg=16.6028136501 -> Pg=141.147, Qg=48.0585
% INFO    : Gen at bus 5278	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5284	: Pg=17.9971150232, Qg=-0.53130834412 -> Pg=13.0285, Qg=3.015
% INFO    : Gen at bus 5284	: Vg=1.0430207 -> Vg=1.0
% INFO    : Gen at bus 5289	: Pg=9.87647480265, Qg=-14.2126596967 -> Pg=54.2875, Qg=3.405
% INFO    : Gen at bus 5289	: Vg=1.0447507 -> Vg=1.0
% INFO    : Gen at bus 5298	: Pg=85.6155176069, Qg=299.264820776 -> Pg=363.9065, Qg=110.4585
% INFO    : Gen at bus 5298	: Vg=1.0148331 -> Vg=1.0
% INFO    : Gen at bus 6811	: Pg=211.990995012, Qg=32.994390545 -> Pg=129.4565, Qg=42.188
% INFO    : Gen at bus 6811	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6812	: Pg=211.990993873, Qg=26.1761652446 -> Pg=146.1225, Qg=42.188
% INFO    : Gen at bus 6812	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6813	: Pg=211.990993705, Qg=28.1783700627 -> Pg=127.096, Qg=42.188
% INFO    : Gen at bus 6813	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6818	: Pg=0.478229699247, Qg=0.383034035517 -> Pg=0.736, Qg=0.1675
% INFO    : Gen at bus 6818	: Vg=1.0436732 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=1.09596128271, Qg=0.421593803916 -> Pg=0.624, Qg=0.184
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=6.69594747144, Qg=2.57259351224 -> Pg=4.3335, Qg=1.1225
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=7.59594747659, Qg=2.91759350547 -> Pg=5.237, Qg=1.273
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6827	: Pg=116.995264538, Qg=38.7359555857 -> Pg=81.7055, Qg=19.5975
% INFO    : Gen at bus 6827	: Vg=1.0420861 -> Vg=1.0
% INFO    : Gen at bus 6828	: Pg=116.995264326, Qg=35.3049894074 -> Pg=81.398, Qg=19.5975
% INFO    : Gen at bus 6828	: Vg=1.0467397 -> Vg=1.0
% INFO    : Gen at bus 6829	: Pg=116.995263127, Qg=21.5207159784 -> Pg=72.1855, Qg=19.5975
% INFO    : Gen at bus 6829	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926035065, Qg=0.0 -> Pg=3.466, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926034136, Qg=0.0 -> Pg=3.382, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926033863, Qg=0.0 -> Pg=3.3555, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6840	: Pg=32.5650226837, Qg=-3.95877450452 -> Pg=56.68, Qg=13.534
% INFO    : Gen at bus 6840	: Vg=1.0457411 -> Vg=1.0
% INFO    : Gen at bus 6841	: Pg=32.062986586, Qg=-3.95866483383 -> Pg=56.4275, Qg=13.534
% INFO    : Gen at bus 6841	: Vg=1.0446083 -> Vg=1.0
% INFO    : Gen at bus 6846	: Pg=21.9018499964, Qg=19.8340926611 -> Pg=36.798, Qg=8.66
% INFO    : Gen at bus 6846	: Vg=1.0392389 -> Vg=1.0
% INFO    : Gen at bus 6846	: Pg=17.678850139, Qg=19.8340926611 -> Pg=34.6865, Qg=8.66
% INFO    : Gen at bus 6846	: Vg=1.0392389 -> Vg=1.0
% INFO    : Gen at bus 6854	: Pg=4.90652604026, Qg=-0.489938006386 -> Pg=7.453, Qg=1.675
% INFO    : Gen at bus 6854	: Vg=1.0476968 -> Vg=1.0
% INFO    : Gen at bus 6854	: Pg=1.05752595181, Qg=-0.146938008524 -> Pg=2.0285, Qg=0.5025
% INFO    : Gen at bus 6854	: Vg=1.0476968 -> Vg=1.0
% INFO    : Gen at bus 6855	: Pg=0.553416183478, Qg=-0.0879589526933 -> Pg=1.1765, Qg=0.3015
% INFO    : Gen at bus 6855	: Vg=1.0483626 -> Vg=1.0
% INFO    : Gen at bus 6855	: Pg=0.530416017599, Qg=-0.0539589541382 -> Pg=0.815, Qg=0.184
% INFO    : Gen at bus 6855	: Vg=1.0483626 -> Vg=1.0
% INFO    : Gen at bus 6860	: Pg=8.22023465302, Qg=-3.63026990615 -> Pg=41.152, Qg=12.4115
% INFO    : Gen at bus 6860	: Vg=1.0479097 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.27676243404, Qg=-0.0639345906585 -> Pg=0.844, Qg=0.2175
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.27668678189, Qg=-0.0639345906585 -> Pg=0.781, Qg=0.2175
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.97657670268, Qg=-0.0979345879171 -> Pg=1.3505, Qg=0.335
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=2.37651953893, Qg=-0.117934587065 -> Pg=1.653, Qg=0.402
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=0.723207477519, Qg=0.931362574021 -> Pg=1.6085, Qg=0.4185
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=38.3942284018, Qg=32.3415867252 -> Pg=61.344, Qg=14.12
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=29.1852285431, Qg=32.3415867252 -> Pg=56.7395, Qg=14.12
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6869	: Pg=0.436991024814, Qg=-0.0489375610981 -> Pg=0.817, Qg=0.201
% INFO    : Gen at bus 6869	: Vg=1.0430343 -> Vg=1.0
% INFO    : Gen at bus 6869	: Pg=1.02799668662, Qg=-0.112832270354 -> Pg=1.7625, Qg=0.4185
% INFO    : Gen at bus 6869	: Vg=1.0430343 -> Vg=1.0
% INFO    : Gen at bus 6874	: Pg=7.12854950455, Qg=-2.68467944605 -> Pg=31.0115, Qg=9.196
% INFO    : Gen at bus 6874	: Vg=1.0466513 -> Vg=1.0
% INFO    : Gen at bus 6874	: Pg=18.547549302, Qg=-2.68467944605 -> Pg=36.721, Qg=9.196
% INFO    : Gen at bus 6874	: Vg=1.0466513 -> Vg=1.0
% INFO    : Gen at bus 6884	: Pg=157.493386134, Qg=60.4742187863 -> Pg=108.881, Qg=26.3815
% INFO    : Gen at bus 6884	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 6885	: Pg=157.493401954, Qg=60.4773330179 -> Pg=87.1115, Qg=26.3815
% INFO    : Gen at bus 6885	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 6893	: Pg=149.983853001, Qg=31.9262759168 -> Pg=98.009, Qg=5.175
% INFO    : Gen at bus 6893	: Vg=1.0431563 -> Vg=1.0
% INFO    : Gen at bus 6894	: Pg=0.172396533212, Qg=-0.143942868287 -> Pg=0.5855, Qg=0.0345
% INFO    : Gen at bus 6894	: Vg=1.0439079 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993454615728, Qg=0.0 -> Pg=0.628, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993467375889, Qg=0.0 -> Pg=0.6945, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993472109255, Qg=0.0 -> Pg=0.7135, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993454224384, Qg=0.0 -> Pg=0.6255, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=1.49344009249, Qg=0.0 -> Pg=1.0055, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=1.99343355824, Qg=0.0 -> Pg=1.4195, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=2.99342347233, Qg=0.0 -> Pg=2.2065, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562024643, Qg=27.8100243054 -> Pg=38.3875, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562015094, Qg=27.8100243054 -> Pg=32.475, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562023964, Qg=27.8100243054 -> Pg=38.0735, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6910	: Pg=43.6983516881, Qg=-5.21612628198 -> Pg=35.1605, Qg=9.353
% INFO    : Gen at bus 6910	: Vg=1.0416509 -> Vg=1.0
% INFO    : Gen at bus 6915	: Pg=3.97567341342, Qg=-0.881938664285 -> Pg=10.9875, Qg=3.015
% INFO    : Gen at bus 6915	: Vg=1.0455792 -> Vg=1.0
% INFO    : Gen at bus 6920	: Pg=8.50756914294, Qg=-3.66275633759 -> Pg=20.753, Qg=6.567
% INFO    : Gen at bus 6920	: Vg=1.0439 -> Vg=1.0
% INFO    : Gen at bus 6920	: Pg=12.6325691225, Qg=-3.66275633759 -> Pg=22.8155, Qg=6.567
% INFO    : Gen at bus 6920	: Vg=1.0439 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.181712791466, Qg=-0.110635911452 -> Pg=0.5815, Qg=0.199
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.405741604992, Qg=-0.141635864074 -> Pg=0.835, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.158829970559, Qg=-0.141635864074 -> Pg=0.7115, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.461714354084, Qg=-0.141635864074 -> Pg=0.863, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.546665279984, Qg=-0.141635864074 -> Pg=0.9055, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.204816526202, Qg=-0.141635864074 -> Pg=0.7345, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.431729388431, Qg=-0.141635864074 -> Pg=0.848, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.884978916132, Qg=-0.332635767962 -> Pg=1.933, Qg=0.597
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.41001020252, Qg=-0.332635767962 -> Pg=1.6955, Qg=0.597
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6929	: Pg=4.1060387144, Qg=-0.660772816221 -> Pg=8.801, Qg=2.2615
% INFO    : Gen at bus 6929	: Vg=1.0454074 -> Vg=1.0
% INFO    : Gen at bus 6929	: Pg=4.93103854715, Qg=-0.660772816221 -> Pg=9.2135, Qg=2.2615
% INFO    : Gen at bus 6929	: Vg=1.0454074 -> Vg=1.0
% INFO    : Gen at bus 6937	: Pg=8.95197499457, Qg=-1.46488356726 -> Pg=19.4255, Qg=5.0085
% INFO    : Gen at bus 6937	: Vg=1.0449387 -> Vg=1.0
% INFO    : Gen at bus 6943	: Pg=4.92168166895, Qg=-0.450155478833 -> Pg=26.0855, Qg=9.413
% INFO    : Gen at bus 6943	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 6950	: Pg=117.898969405, Qg=9.3555380018 -> Pg=78.125, Qg=19.7485
% INFO    : Gen at bus 6950	: Vg=1.041594 -> Vg=1.0
% INFO    : Gen at bus 6958	: Pg=30.693491705, Qg=-3.7811322196 -> Pg=53.9435, Qg=12.931
% INFO    : Gen at bus 6958	: Vg=1.0490754 -> Vg=1.0
% INFO    : Gen at bus 6959	: Pg=21.0176283293, Qg=-3.78027157527 -> Pg=49.1055, Qg=12.931
% INFO    : Gen at bus 6959	: Vg=1.0509625 -> Vg=1.0
% INFO    : Gen at bus 6964	: Pg=35.7473558402, Qg=8.93721389479 -> Pg=20.818, Qg=7.1145
% INFO    : Gen at bus 6964	: Vg=1.0385835 -> Vg=1.0
% INFO    : Gen at bus 6964	: Pg=35.747355881, Qg=8.93721389479 -> Pg=23.0285, Qg=7.1145
% INFO    : Gen at bus 6964	: Vg=1.0385835 -> Vg=1.0
% INFO    : Gen at bus 6971	: Pg=1.24498168184, Qg=-0.153914765195 -> Pg=2.1885, Qg=0.5245
% INFO    : Gen at bus 6971	: Vg=1.0473459 -> Vg=1.0
% INFO    : Gen at bus 6972	: Pg=0.611919095001, Qg=-0.153910401174 -> Pg=1.872, Qg=0.5245
% INFO    : Gen at bus 6972	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6972	: Pg=1.07391901966, Qg=-0.153910401174 -> Pg=2.103, Qg=0.5245
% INFO    : Gen at bus 6972	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6973	: Pg=0.254842169198, Qg=-0.122919304459 -> Pg=1.377, Qg=0.4185
% INFO    : Gen at bus 6973	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6973	: Pg=0.752841773077, Qg=-0.0859193071013 -> Pg=1.251, Qg=0.293
% INFO    : Gen at bus 6973	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6974	: Pg=0.624975233749, Qg=-0.0859159834803 -> Pg=1.187, Qg=0.293
% INFO    : Gen at bus 6974	: Vg=1.0478711 -> Vg=1.0
% INFO    : Gen at bus 6974	: Pg=0.126974946427, Qg=-0.046915991238 -> Pg=0.5465, Qg=0.162
% INFO    : Gen at bus 6974	: Vg=1.0478711 -> Vg=1.0
% INFO    : Gen at bus 6975	: Pg=0.161082584265, Qg=-0.0469216477268 -> Pg=0.5635, Qg=0.162
% INFO    : Gen at bus 6975	: Vg=1.0553233 -> Vg=1.0
% INFO    : Gen at bus 6976	: Pg=0.140938959665, Qg=-0.046925040836 -> Pg=0.5535, Qg=0.162
% INFO    : Gen at bus 6976	: Vg=1.047369 -> Vg=1.0
% INFO    : Gen at bus 6981	: Pg=1.32690365755, Qg=-0.35287422518 -> Pg=4.263, Qg=1.206
% INFO    : Gen at bus 6981	: Vg=1.0455879 -> Vg=1.0
% INFO    : Gen at bus 6981	: Pg=2.7669036868, Qg=-0.499874223664 -> Pg=6.483, Qg=1.7085
% INFO    : Gen at bus 6981	: Vg=1.0455879 -> Vg=1.0
% INFO    : Gen at bus 6987	: Pg=13.0987933287, Qg=-1.93760579137 -> Pg=26.3475, Qg=6.633
% INFO    : Gen at bus 6987	: Vg=1.0448675 -> Vg=1.0
% INFO    : Gen at bus 6988	: Pg=4.65986190364, Qg=-1.14404036948 -> Pg=22.128, Qg=6.633
% INFO    : Gen at bus 6988	: Vg=1.0444675 -> Vg=1.0
% INFO    : Gen at bus 6993	: Pg=3.60382931974, Qg=-0.489941265857 -> Pg=6.8015, Qg=1.675
% INFO    : Gen at bus 6993	: Vg=1.0495123 -> Vg=1.0
% INFO    : Gen at bus 6993	: Pg=3.59182931994, Qg=-0.489941265857 -> Pg=6.7955, Qg=1.675
% INFO    : Gen at bus 6993	: Vg=1.0495123 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.168889153813, Qg=0.0 -> Pg=0.28, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.513210563057, Qg=0.0 -> Pg=1.752, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.210958226437, Qg=0.0 -> Pg=0.351, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.194972803463, Qg=0.0 -> Pg=0.343, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.502076258557, Qg=0.0 -> Pg=0.7465, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.403103780259, Qg=0.0 -> Pg=0.697, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.551205199052, Qg=0.0 -> Pg=1.621, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=1.19219776529, Qg=0.0 -> Pg=2.0915, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.705207709122, Qg=0.0 -> Pg=1.848, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.564209848696, Qg=0.0 -> Pg=1.7775, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 7002	: Pg=3.94590574265, Qg=-0.489937541128 -> Pg=6.9725, Qg=1.675
% INFO    : Gen at bus 7002	: Vg=1.0455866 -> Vg=1.0
% INFO    : Gen at bus 7002	: Pg=2.14790577374, Qg=-0.489937541128 -> Pg=6.0735, Qg=1.675
% INFO    : Gen at bus 7002	: Vg=1.0455866 -> Vg=1.0
% INFO    : Gen at bus 7003	: Pg=0.106619364351, Qg=-0.0339631504893 -> Pg=0.403, Qg=0.1175
% INFO    : Gen at bus 7003	: Vg=1.0461601 -> Vg=1.0
% INFO    : Gen at bus 7003	: Pg=0.134619332232, Qg=-0.0339631504893 -> Pg=0.417, Qg=0.1175
% INFO    : Gen at bus 7003	: Vg=1.0461601 -> Vg=1.0
% INFO    : Gen at bus 7004	: Pg=0.221318485504, Qg=-0.0339865081008 -> Pg=0.4605, Qg=0.1175
% INFO    : Gen at bus 7004	: Vg=1.0460973 -> Vg=1.0
% INFO    : Gen at bus 7010	: Pg=5.5481066187, Qg=-0.592985580305 -> Pg=8.824, Qg=2.0265
% INFO    : Gen at bus 7010	: Vg=1.0464148 -> Vg=1.0
% INFO    : Gen at bus 7010	: Pg=0.261106613811, Qg=-0.0979855805344 -> Pg=1.1305, Qg=0.335
% INFO    : Gen at bus 7010	: Vg=1.0464148 -> Vg=1.0
% INFO    : Gen at bus 7015	: Pg=4.99942771492, Qg=0.0 -> Pg=3.0745, Qg=0.0
% INFO    : Gen at bus 7015	: Vg=1.0408689 -> Vg=1.0
% INFO    : Gen at bus 7015	: Pg=16.9994276639, Qg=0.0 -> Pg=12.2145, Qg=0.0
% INFO    : Gen at bus 7015	: Vg=1.0408689 -> Vg=1.0
% INFO    : Gen at bus 7021	: Pg=8.19651009438, Qg=3.14894750733 -> Pg=5.52, Qg=1.3735
% INFO    : Gen at bus 7021	: Vg=1.0195826 -> Vg=1.0
% INFO    : Gen at bus 7021	: Pg=8.19650996461, Qg=3.14894750733 -> Pg=5.358, Qg=1.3735
% INFO    : Gen at bus 7021	: Vg=1.0195826 -> Vg=1.0
% INFO    : Gen at bus 7026	: Pg=4.52733180226, Qg=-0.749969680057 -> Pg=9.9135, Qg=2.5625
% INFO    : Gen at bus 7026	: Vg=1.048996 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=41.8983822183, Qg=16.0899741053 -> Pg=23.096, Qg=7.0185
% INFO    : Gen at bus 7032	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 7038	: Pg=10.4303533039, Qg=-1.07796485365 -> Pg=16.215, Qg=3.685
% INFO    : Gen at bus 7038	: Vg=1.0487324 -> Vg=1.0
% INFO    : Gen at bus 7046	: Pg=78.5743568508, Qg=30.2978975655 -> Pg=49.184, Qg=13.216
% INFO    : Gen at bus 7046	: Vg=1.0187218 -> Vg=1.0
% INFO    : Gen at bus 7047	: Pg=78.86690047, Qg=-3.80959859251 -> Pg=56.152, Qg=13.216
% INFO    : Gen at bus 7047	: Vg=1.044806 -> Vg=1.0
% INFO    : Gen at bus 7055	: Pg=15.029087705, Qg=8.66663352091 -> Pg=25.726, Qg=7.2505
% INFO    : Gen at bus 7055	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7055	: Pg=17.8580869808, Qg=8.66663352091 -> Pg=27.1405, Qg=7.2505
% INFO    : Gen at bus 7055	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7056	: Pg=9.01447470823, Qg=-0.678077059718 -> Pg=22.7215, Qg=7.2505
% INFO    : Gen at bus 7056	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=7.7258809849, Qg=3.93454216482 -> Pg=5.0105, Qg=1.539
% INFO    : Gen at bus 7061	: Vg=1.0460196 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=7.72587981001, Qg=3.93454216482 -> Pg=4.6185, Qg=1.539
% INFO    : Gen at bus 7061	: Vg=1.0460196 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=1.11904032424, Qg=2.4199223833 -> Pg=4.4225, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=2.69203798585, Qg=2.4199223833 -> Pg=5.209, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=0.853040614085, Qg=2.4199223833 -> Pg=4.2895, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=1.80003946391, Qg=2.4199223833 -> Pg=4.763, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7068	: Pg=1.00168546855, Qg=-0.489761232368 -> Pg=5.5005, Qg=1.675
% INFO    : Gen at bus 7068	: Vg=1.044445 -> Vg=1.0
% INFO    : Gen at bus 7074	: Pg=38.5992670126, Qg=-1.89094865031 -> Pg=22.0175, Qg=6.4655
% INFO    : Gen at bus 7074	: Vg=1.0470234 -> Vg=1.0
% INFO    : Gen at bus 7081	: Pg=24.1456979496, Qg=10.4896082799 -> Pg=62.6715, Qg=3.4915
% INFO    : Gen at bus 7081	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7082	: Pg=0.183381126966, Qg=-0.0842039299825 -> Pg=0.5905, Qg=0.0345
% INFO    : Gen at bus 7082	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7088	: Pg=2.49975163243, Qg=1.16499090605 -> Pg=1.4375, Qg=0.43
% INFO    : Gen at bus 7088	: Vg=1.0113146 -> Vg=1.0
% INFO    : Gen at bus 7088	: Pg=2.49975163341, Qg=1.16499090605 -> Pg=1.472, Qg=0.43
% INFO    : Gen at bus 7088	: Vg=1.0113146 -> Vg=1.0
% INFO    : Gen at bus 7089	: Pg=2.49962852438, Qg=1.16498974523 -> Pg=1.469, Qg=0.43
% INFO    : Gen at bus 7089	: Vg=1.0113469 -> Vg=1.0
% INFO    : Gen at bus 7089	: Pg=2.49962854508, Qg=1.16498974523 -> Pg=1.7115, Qg=0.43
% INFO    : Gen at bus 7089	: Vg=1.0113469 -> Vg=1.0
% INFO    : Gen at bus 7090	: Pg=2.49963399729, Qg=1.16498337638 -> Pg=1.678, Qg=0.43
% INFO    : Gen at bus 7090	: Vg=1.0176903 -> Vg=1.0
% INFO    : Gen at bus 7090	: Pg=2.4996340054, Qg=1.16498337638 -> Pg=1.752, Qg=0.43
% INFO    : Gen at bus 7090	: Vg=1.0176903 -> Vg=1.0
% INFO    : Gen at bus 7091	: Pg=0.499689440177, Qg=0.232985574226 -> Pg=0.2895, Qg=0.086
% INFO    : Gen at bus 7091	: Vg=1.0184063 -> Vg=1.0
% INFO    : Gen at bus 7091	: Pg=0.499689429206, Qg=0.232985574226 -> Pg=0.279, Qg=0.086
% INFO    : Gen at bus 7091	: Vg=1.0184063 -> Vg=1.0
% INFO    : Gen at bus 7099	: Pg=176.610033867, Qg=89.9225598191 -> Pg=109.0205, Qg=35.1565
% INFO    : Gen at bus 7099	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7100	: Pg=176.642317846, Qg=89.9218481472 -> Pg=111.2075, Qg=35.1565
% INFO    : Gen at bus 7100	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7101	: Pg=176.573406029, Qg=89.9225580014 -> Pg=127.1045, Qg=35.1565
% INFO    : Gen at bus 7101	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7106	: Pg=6.69653787171, Qg=1.46586425042 -> Pg=4.192, Qg=1.1225
% INFO    : Gen at bus 7106	: Vg=1.0430494 -> Vg=1.0
% INFO    : Gen at bus 7106	: Pg=6.69653751401, Qg=1.46586425042 -> Pg=3.7515, Qg=1.1225
% INFO    : Gen at bus 7106	: Vg=1.0430494 -> Vg=1.0
% INFO    : Gen at bus 7111	: Pg=8.58674853527, Qg=-1.61697180869 -> Pg=20.793, Qg=5.5275
% INFO    : Gen at bus 7111	: Vg=1.0486546 -> Vg=1.0
% INFO    : Gen at bus 7111	: Pg=12.0597485315, Qg=-1.61697180869 -> Pg=22.5295, Qg=5.5275
% INFO    : Gen at bus 7111	: Vg=1.0486546 -> Vg=1.0
% INFO    : Gen at bus 7116	: Pg=24.5704861996, Qg=-3.42854485419 -> Pg=47.2775, Qg=11.725
% INFO    : Gen at bus 7116	: Vg=1.0398191 -> Vg=1.0
% INFO    : Gen at bus 7116	: Pg=22.5604864233, Qg=-3.42854485419 -> Pg=46.2725, Qg=11.725
% INFO    : Gen at bus 7116	: Vg=1.0398191 -> Vg=1.0
% INFO    : Gen at bus 7124	: Pg=12.0995792715, Qg=4.64599302817 -> Pg=6.7, Qg=2.0265
% INFO    : Gen at bus 7124	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 7129	: Pg=71.3942990581, Qg=-3.49554064209 -> Pg=39.27, Qg=11.9595
% INFO    : Gen at bus 7129	: Vg=1.0474659 -> Vg=1.0
% INFO    : Gen at bus 7129	: Pg=71.3942991564, Qg=-3.49554064209 -> Pg=44.4945, Qg=11.9595
% INFO    : Gen at bus 7129	: Vg=1.0474659 -> Vg=1.0
% INFO    : Gen at bus 7139	: Pg=58.0356216982, Qg=22.2882634286 -> Pg=38.3475, Qg=9.7235
% INFO    : Gen at bus 7139	: Vg=1.043035 -> Vg=1.0
% INFO    : Gen at bus 7140	: Pg=58.03563882, Qg=22.2884963214 -> Pg=35.0825, Qg=9.7235
% INFO    : Gen at bus 7140	: Vg=1.0425969 -> Vg=1.0
% INFO    : Gen at bus 7146	: Pg=12.6940045632, Qg=-0.621492540535 -> Pg=8.0115, Qg=2.1275
% INFO    : Gen at bus 7146	: Vg=1.0425022 -> Vg=1.0
% INFO    : Gen at bus 7152	: Pg=2.08151147589, Qg=0.0 -> Pg=3.538, Qg=0.0
% INFO    : Gen at bus 7152	: Vg=1.0439634 -> Vg=1.0
% INFO    : Gen at bus 7152	: Pg=1.31451364362, Qg=0.0 -> Pg=3.1545, Qg=0.0
% INFO    : Gen at bus 7152	: Vg=1.0439634 -> Vg=1.0
% INFO    : Gen at bus 7153	: Pg=1.79558085993, Qg=0.0 -> Pg=3.395, Qg=0.0
% INFO    : Gen at bus 7153	: Vg=1.0437456 -> Vg=1.0
% INFO    : Gen at bus 7158	: Pg=18.39802151, Qg=-0.90061733427 -> Pg=10.205, Qg=3.082
% INFO    : Gen at bus 7158	: Vg=1.0470132 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=0.998286091644, Qg=-0.0479631450061 -> Pg=0.639, Qg=0.1675
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=0.998287015788, Qg=-0.0479631450061 -> Pg=0.7055, Qg=0.1675
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=3.19828379964, Qg=-0.155961426313 -> Pg=2.3795, Qg=0.536
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=3.19828353557, Qg=-0.155961426313 -> Pg=2.2385, Qg=0.536
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7165	: Pg=6.0996769729, Qg=2.34198599061 -> Pg=3.561, Qg=1.0215
% INFO    : Gen at bus 7165	: Vg=1.0265 -> Vg=1.0
% INFO    : Gen at bus 7165	: Pg=2.4996770201, Qg=0.959985990733 -> Pg=1.7265, Qg=0.4185
% INFO    : Gen at bus 7165	: Vg=1.0265 -> Vg=1.0
% INFO    : Gen at bus 7166	: Pg=2.49978274155, Qg=0.959990393231 -> Pg=1.626, Qg=0.4185
% INFO    : Gen at bus 7166	: Vg=1.0325 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=2.97854063776, Qg=-0.602951785127 -> Pg=7.639, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=3.21254063695, Qg=-0.602951785127 -> Pg=7.756, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=4.52454063151, Qg=-0.602951785127 -> Pg=8.412, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=3.42154063619, Qg=-0.602951785127 -> Pg=7.8605, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7178	: Pg=132.982237733, Qg=51.068563673 -> Pg=73.228, Qg=22.2775
% INFO    : Gen at bus 7178	: Vg=1.0429993 -> Vg=1.0
% INFO    : Gen at bus 7179	: Pg=132.982273448, Qg=49.2472191467 -> Pg=83.7075, Qg=22.2775
% INFO    : Gen at bus 7179	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 7180	: Pg=6.99670043543, Qg=-0.342258098472 -> Pg=5.205, Qg=1.1725
% INFO    : Gen at bus 7180	: Vg=1.0448283 -> Vg=1.0
% INFO    : Gen at bus 7180	: Pg=1.496706475, Qg=-0.0732587657906 -> Pg=0.899, Qg=0.251
% INFO    : Gen at bus 7180	: Vg=1.0448283 -> Vg=1.0
% INFO    : Gen at bus 7181	: Pg=1.49433718625, Qg=-0.0735809078988 -> Pg=1.065, Qg=0.251
% INFO    : Gen at bus 7181	: Vg=1.0450703 -> Vg=1.0
% INFO    : Gen at bus 7188	: Pg=79.1890753047, Qg=30.4128209158 -> Pg=53.4525, Qg=13.266
% INFO    : Gen at bus 7188	: Vg=1.0295 -> Vg=1.0
% INFO    : Gen at bus 7189	: Pg=1.22081741099, Qg=0.156174546562 -> Pg=3.658, Qg=1.0215
% INFO    : Gen at bus 7189	: Vg=1.0436052 -> Vg=1.0
% INFO    : Gen at bus 7196	: Pg=49.4935951424, Qg=-0.670468034357 -> Pg=35.5595, Qg=9.851
% INFO    : Gen at bus 7196	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7202	: Pg=1.93646362165, Qg=0.0 -> Pg=3.4675, Qg=0.0
% INFO    : Gen at bus 7202	: Vg=1.0441945 -> Vg=1.0
% INFO    : Gen at bus 7202	: Pg=0.84146380605, Qg=0.0 -> Pg=2.92, Qg=0.0
% INFO    : Gen at bus 7202	: Vg=1.0441945 -> Vg=1.0
% INFO    : Gen at bus 7203	: Pg=1.54620445199, Qg=0.0 -> Pg=3.2725, Qg=0.0
% INFO    : Gen at bus 7203	: Vg=1.044096 -> Vg=1.0
% INFO    : Gen at bus 7204	: Pg=0.450145030336, Qg=0.0 -> Pg=1.6745, Qg=0.0
% INFO    : Gen at bus 7204	: Vg=1.0439453 -> Vg=1.0
% INFO    : Gen at bus 7205	: Pg=0.408346336344, Qg=0.0 -> Pg=1.6535, Qg=0.0
% INFO    : Gen at bus 7205	: Vg=1.0438785 -> Vg=1.0
% INFO    : Gen at bus 7210	: Pg=1.2292062779, Qg=-0.166827401823 -> Pg=2.3135, Qg=0.5695
% INFO    : Gen at bus 7210	: Vg=1.0484595 -> Vg=1.0
% INFO    : Gen at bus 7210	: Pg=2.81420784537, Qg=-0.48982738832 -> Pg=6.406, Qg=1.675
% INFO    : Gen at bus 7210	: Vg=1.0484595 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.174519647112, Qg=-0.0248717636861 -> Pg=0.336, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.165520172445, Qg=-0.0248717636861 -> Pg=0.3315, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.21951651936, Qg=-0.0248717636861 -> Pg=0.3585, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=5.3565385377, Qg=-0.665871689467 -> Pg=9.477, Qg=2.278
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7220	: Pg=25.4767653884, Qg=-2.60128932779 -> Pg=39.286, Qg=8.894
% INFO    : Gen at bus 7220	: Vg=1.0473584 -> Vg=1.0
% INFO    : Gen at bus 7228	: Pg=24.5990964017, Qg=-1.20491090265 -> Pg=18.3165, Qg=4.1205
% INFO    : Gen at bus 7228	: Vg=1.045738 -> Vg=1.0
% INFO    : Gen at bus 7229	: Pg=24.5993953997, Qg=-1.20486838773 -> Pg=15.775, Qg=4.1205
% INFO    : Gen at bus 7229	: Vg=1.0442697 -> Vg=1.0
% INFO    : Gen at bus 7229	: Pg=24.5993953969, Qg=-1.20486838773 -> Pg=14.426, Qg=4.1205
% INFO    : Gen at bus 7229	: Vg=1.0442697 -> Vg=1.0
% INFO    : Gen at bus 7234	: Pg=86.9473955588, Qg=-9.6243537413 -> Pg=53.3145, Qg=17.3035
% INFO    : Gen at bus 7234	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7234	: Pg=86.9473955664, Qg=-9.6243537413 -> Pg=55.668, Qg=17.3035
% INFO    : Gen at bus 7234	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7239	: Pg=3.92081033538, Qg=-0.164489959623 -> Pg=6.204, Qg=1.424
% INFO    : Gen at bus 7239	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7244	: Pg=0.299390609839, Qg=-0.0879612010193 -> Pg=1.0495, Qg=0.3015
% INFO    : Gen at bus 7244	: Vg=1.0493119 -> Vg=1.0
% INFO    : Gen at bus 7244	: Pg=6.55139069276, Qg=-0.709961199238 -> Pg=10.5255, Qg=2.429
% INFO    : Gen at bus 7244	: Vg=1.0493119 -> Vg=1.0
% INFO    : Gen at bus 7249	: Pg=43.9431005705, Qg=22.3959732335 -> Pg=24.2795, Qg=8.756
% INFO    : Gen at bus 7249	: Vg=1.0166891 -> Vg=1.0
% INFO    : Gen at bus 7250	: Pg=2.85488630668, Qg=-0.321898474318 -> Pg=2.013, Qg=0.577
% INFO    : Gen at bus 7250	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=8.08179441543, Qg=2.06700022147 -> Pg=23.5385, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=18.7187940254, Qg=2.06700022147 -> Pg=28.857, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=17.5717940861, Qg=2.06700022147 -> Pg=28.2835, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7260	: Pg=2.85177272448, Qg=-0.342951646461 -> Pg=4.9255, Qg=1.1725
% INFO    : Gen at bus 7260	: Vg=1.0490593 -> Vg=1.0
% INFO    : Gen at bus 7260	: Pg=2.13177273482, Qg=-0.32295164651 -> Pg=4.3655, Qg=1.1055
% INFO    : Gen at bus 7260	: Vg=1.0490593 -> Vg=1.0
% INFO    : Gen at bus 7261	: Pg=1.22265754948, Qg=-0.180959062097 -> Pg=2.461, Qg=0.62
% INFO    : Gen at bus 7261	: Vg=1.049283 -> Vg=1.0
% INFO    : Gen at bus 7262	: Pg=1.68970542991, Qg=-0.175960626882 -> Pg=2.6445, Qg=0.603
% INFO    : Gen at bus 7262	: Vg=1.0491877 -> Vg=1.0
% INFO    : Gen at bus 7268	: Pg=4.99950725731, Qg=0.0 -> Pg=3.2095, Qg=0.0
% INFO    : Gen at bus 7268	: Vg=1.0288989 -> Vg=1.0
% INFO    : Gen at bus 7268	: Pg=4.99950724685, Qg=0.0 -> Pg=2.8845, Qg=0.0
% INFO    : Gen at bus 7268	: Vg=1.0288989 -> Vg=1.0
% INFO    : Gen at bus 7269	: Pg=2.99957150902, Qg=0.0 -> Pg=2.242, Qg=0.0
% INFO    : Gen at bus 7269	: Vg=1.0285296 -> Vg=1.0
% INFO    : Gen at bus 7269	: Pg=0.999571643257, Qg=0.0 -> Pg=0.6395, Qg=0.0
% INFO    : Gen at bus 7269	: Vg=1.0285296 -> Vg=1.0
% INFO    : Gen at bus 7270	: Pg=0.999857058029, Qg=0.0 -> Pg=0.663, Qg=0.0
% INFO    : Gen at bus 7270	: Vg=1.0286788 -> Vg=1.0
% INFO    : Gen at bus 7275	: Pg=6.16019883656, Qg=-1.59679205519 -> Pg=19.379, Qg=5.4605
% INFO    : Gen at bus 7275	: Vg=1.0462699 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.797123968, Qg=3.42790107317 -> Pg=37.051, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.797123892, Qg=3.42790107317 -> Pg=33.152, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.7971238751, Qg=3.42790107317 -> Pg=31.94, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7285	: Pg=4.99886383823, Qg=0.541869655174 -> Pg=3.464, Qg=0.8375
% INFO    : Gen at bus 7285	: Vg=1.043426 -> Vg=1.0
% INFO    : Gen at bus 7285	: Pg=4.99886375664, Qg=0.541869655174 -> Pg=3.095, Qg=0.8375
% INFO    : Gen at bus 7285	: Vg=1.043426 -> Vg=1.0
% INFO    : Gen at bus 7286	: Pg=1.79887090093, Qg=0.380695308449 -> Pg=1.1885, Qg=0.3015
% INFO    : Gen at bus 7286	: Vg=1.0437177 -> Vg=1.0
% INFO    : Gen at bus 7287	: Pg=1.79414445713, Qg=0.690507689383 -> Pg=1.268, Qg=0.3015
% INFO    : Gen at bus 7287	: Vg=1.04363 -> Vg=1.0
% INFO    : Gen at bus 7295	: Pg=3.95440461083, Qg=11.518850222 -> Pg=19.2755, Qg=5.7955
% INFO    : Gen at bus 7295	: Vg=1.047446 -> Vg=1.0
% INFO    : Gen at bus 7295	: Pg=6.73040457314, Qg=11.518850222 -> Pg=20.6635, Qg=5.7955
% INFO    : Gen at bus 7295	: Vg=1.047446 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=0.237460945124, Qg=-0.0978060834862 -> Pg=1.118, Qg=0.335
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=1.18246065006, Qg=-0.126806073382 -> Pg=1.8905, Qg=0.4355
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=1.11546160784, Qg=-0.244806057152 -> Pg=3.057, Qg=0.8375
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=2.17846169566, Qg=-0.332806052506 -> Pg=4.4885, Qg=1.139
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7305	: Pg=36.8984502432, Qg=-1.80789479409 -> Pg=24.7195, Qg=6.181
% INFO    : Gen at bus 7305	: Vg=1.0498118 -> Vg=1.0
% INFO    : Gen at bus 7305	: Pg=36.8984502528, Qg=-1.80789479409 -> Pg=25.7985, Qg=6.181
% INFO    : Gen at bus 7305	: Vg=1.0498118 -> Vg=1.0
% INFO    : Gen at bus 7313	: Pg=27.8318292833, Qg=11.2510773505 -> Pg=15.8595, Qg=5.5385
% INFO    : Gen at bus 7313	: Vg=1.0469953 -> Vg=1.0
% INFO    : Gen at bus 7313	: Pg=27.8318293074, Qg=11.2510773505 -> Pg=19.393, Qg=5.5385
% INFO    : Gen at bus 7313	: Vg=1.0469953 -> Vg=1.0
% INFO    : Gen at bus 7314	: Pg=27.8318304319, Qg=14.1557414721 -> Pg=15.6945, Qg=5.5385
% INFO    : Gen at bus 7314	: Vg=1.0458298 -> Vg=1.0
% INFO    : Gen at bus 7314	: Pg=27.8318304346, Qg=14.1557414721 -> Pg=16.251, Qg=5.5385
% INFO    : Gen at bus 7314	: Vg=1.0458298 -> Vg=1.0
% INFO    : Gen at bus 7315	: Pg=27.8318293182, Qg=12.3996481399 -> Pg=19.0395, Qg=5.5385
% INFO    : Gen at bus 7315	: Vg=1.046681 -> Vg=1.0
% INFO    : Gen at bus 7315	: Pg=27.8318293233, Qg=12.3996481399 -> Pg=19.5775, Qg=5.5385
% INFO    : Gen at bus 7315	: Vg=1.046681 -> Vg=1.0
% INFO    : Gen at bus 7323	: Pg=58.9482448627, Qg=22.6358368817 -> Pg=35.783, Qg=9.874
% INFO    : Gen at bus 7323	: Vg=1.04336 -> Vg=1.0
% INFO    : Gen at bus 7324	: Pg=58.9483146216, Qg=22.6367976604 -> Pg=42.389, Qg=9.874
% INFO    : Gen at bus 7324	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 7325	: Pg=1.39904786522, Qg=0.536807092312 -> Pg=1.0375, Qg=0.2345
% INFO    : Gen at bus 7325	: Vg=1.0425837 -> Vg=1.0
% INFO    : Gen at bus 7331	: Pg=10.8724470753, Qg=-2.28787194209 -> Pg=28.7855, Qg=7.8225
% INFO    : Gen at bus 7331	: Vg=1.0465159 -> Vg=1.0
% INFO    : Gen at bus 7336	: Pg=0.347475490022, Qg=-0.0489389457118 -> Pg=0.6735, Qg=0.1675
% INFO    : Gen at bus 7336	: Vg=1.0505031 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=0.297322477396, Qg=-0.0489611306318 -> Pg=0.6485, Qg=0.1675
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=0.652322604773, Qg=-0.269961127628 -> Pg=3.076, Qg=0.921
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=8.20432262089, Qg=-1.33796112709 -> Pg=17.752, Qg=4.5725
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7343	: Pg=35.6220471573, Qg=27.4859664652 -> Pg=35.516, Qg=10.746
% INFO    : Gen at bus 7343	: Vg=1.0271166 -> Vg=1.0
% INFO    : Gen at bus 7351	: Pg=117.182187893, Qg=21.7889357931 -> Pg=79.282, Qg=19.9325
% INFO    : Gen at bus 7351	: Vg=1.0429445 -> Vg=1.0
% INFO    : Gen at bus 7352	: Pg=117.152355143, Qg=25.1050508871 -> Pg=72.7405, Qg=19.9325
% INFO    : Gen at bus 7352	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 7353	: Pg=116.264654075, Qg=11.9115467846 -> Pg=88.8885, Qg=19.9325
% INFO    : Gen at bus 7353	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7354	: Pg=94.6816859965, Qg=5.86659186169 -> Pg=72.446, Qg=19.9325
% INFO    : Gen at bus 7354	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7355	: Pg=117.68281691, Qg=24.6434292076 -> Pg=84.33, Qg=19.9325
% INFO    : Gen at bus 7355	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 7356	: Pg=101.283661355, Qg=7.13875023175 -> Pg=76.0415, Qg=19.9325
% INFO    : Gen at bus 7356	: Vg=1.0426668 -> Vg=1.0
% INFO    : Gen at bus 7357	: Pg=4.19981312893, Qg=1.61299581962 -> Pg=2.735, Qg=0.7035
% INFO    : Gen at bus 7357	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236717215, Qg=-2.75482195681 -> Pg=41.544, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236885863, Qg=-2.75482195681 -> Pg=44.6155, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236663721, Qg=-2.75482195681 -> Pg=40.3785, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=3.49893624972, Qg=0.0 -> Pg=2.074, Qg=0.0
% INFO    : Gen at bus 7370	: Vg=1.0405582 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=2.4989367314, Qg=0.0 -> Pg=1.855, Qg=0.0
% INFO    : Gen at bus 7370	: Vg=1.0405582 -> Vg=1.0
% INFO    : Gen at bus 7371	: Pg=1.69906200684, Qg=0.0 -> Pg=1.1385, Qg=0.0
% INFO    : Gen at bus 7371	: Vg=1.0403939 -> Vg=1.0
% INFO    : Gen at bus 7372	: Pg=1.49907721219, Qg=0.0 -> Pg=0.894, Qg=0.0
% INFO    : Gen at bus 7372	: Vg=1.0403982 -> Vg=1.0
% INFO    : Gen at bus 7373	: Pg=1.29905305831, Qg=0.0 -> Pg=0.8535, Qg=0.0
% INFO    : Gen at bus 7373	: Vg=1.0404725 -> Vg=1.0
% INFO    : Gen at bus 7373	: Pg=0.99905357877, Qg=0.0 -> Pg=0.7055, Qg=0.0
% INFO    : Gen at bus 7373	: Vg=1.0404725 -> Vg=1.0
% INFO    : Gen at bus 7374	: Pg=0.999147746308, Qg=0.0 -> Pg=0.5855, Qg=0.0
% INFO    : Gen at bus 7374	: Vg=1.0404628 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113112, Qg=0.142417127494 -> Pg=16.3445, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113423, Qg=0.142417127494 -> Pg=18.3285, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113171, Qg=0.142417127494 -> Pg=16.7875, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7387	: Pg=14.0243579532, Qg=-2.15596366681 -> Pg=29.012, Qg=7.37
% INFO    : Gen at bus 7387	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 7392	: Pg=62.6455182852, Qg=-3.06768948085 -> Pg=40.647, Qg=10.494
% INFO    : Gen at bus 7392	: Vg=1.0462756 -> Vg=1.0
% INFO    : Gen at bus 7392	: Pg=62.6455183484, Qg=-3.06768948085 -> Pg=43.32, Qg=10.494
% INFO    : Gen at bus 7392	: Vg=1.0462756 -> Vg=1.0
% INFO    : Gen at bus 7399	: Pg=16.2204745248, Qg=23.4979216256 -> Pg=53.1015, Qg=15.075
% INFO    : Gen at bus 7399	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7399	: Pg=13.8354746544, Qg=23.4979216256 -> Pg=51.909, Qg=15.075
% INFO    : Gen at bus 7399	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7401	: Pg=1.05762422201, Qg=-0.168127937004 -> Pg=2.2765, Qg=0.586
% INFO    : Gen at bus 7401	: Vg=1.0435301 -> Vg=1.0
% INFO    : Gen at bus 7406	: Pg=39.999528524, Qg=15.3597806901 -> Pg=23.637, Qg=6.7
% INFO    : Gen at bus 7406	: Vg=1.0398103 -> Vg=1.0
% INFO    : Gen at bus 7407	: Pg=2.64978729437, Qg=1.01796273142 -> Pg=1.7075, Qg=0.444
% INFO    : Gen at bus 7407	: Vg=1.0365233 -> Vg=1.0
% INFO    : Gen at bus 7407	: Pg=2.64978729403, Qg=1.01796273142 -> Pg=1.694, Qg=0.444
% INFO    : Gen at bus 7407	: Vg=1.0365233 -> Vg=1.0
% INFO    : Gen at bus 7412	: Pg=58.9960678194, Qg=-2.88730666564 -> Pg=32.9705, Qg=9.8825
% INFO    : Gen at bus 7412	: Vg=1.0458584 -> Vg=1.0
% INFO    : Gen at bus 7419	: Pg=7.52689956724, Qg=-1.30714986396 -> Pg=17.1125, Qg=4.4725
% INFO    : Gen at bus 7419	: Vg=1.0424731 -> Vg=1.0
% INFO    : Gen at bus 7420	: Pg=6.75882498027, Qg=-1.30782212417 -> Pg=16.729, Qg=4.4725
% INFO    : Gen at bus 7420	: Vg=1.0449506 -> Vg=1.0
% INFO    : Gen at bus 7420	: Pg=11.013824971, Qg=-1.30782212417 -> Pg=18.8565, Qg=4.4725
% INFO    : Gen at bus 7420	: Vg=1.0449506 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=10.0387156161, Qg=-0.884067960089 -> Pg=22.718, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=7.61871564145, Qg=-0.884067960089 -> Pg=21.508, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=17.3827154975, Qg=-0.884067960089 -> Pg=26.39, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=6.81871564889, Qg=-0.884067960089 -> Pg=21.108, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7429	: Pg=4.93681008046, Qg=-0.489951305252 -> Pg=7.468, Qg=1.675
% INFO    : Gen at bus 7429	: Vg=1.049721 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.220417946197, Qg=-0.0489621647694 -> Pg=0.61, Qg=0.1675
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.479417834215, Qg=-0.0489621647694 -> Pg=0.7395, Qg=0.1675
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.502418132396, Qg=-0.244962161982 -> Pg=2.751, Qg=0.8375
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.286369004854, Qg=-0.0369645588869 -> Pg=0.518, Qg=0.1255
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.25436902392, Qg=-0.0369645588869 -> Pg=0.502, Qg=0.1255
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.263369168145, Qg=-0.0639645571592 -> Pg=0.7815, Qg=0.2175
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7440	: Pg=21.2013763078, Qg=-1.74408004383 -> Pg=35.004, Qg=9.751
% INFO    : Gen at bus 7440	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7445	: Pg=5.45034311127, Qg=-1.07796801903 -> Pg=13.725, Qg=3.685
% INFO    : Gen at bus 7445	: Vg=1.0516208 -> Vg=1.0
% INFO    : Gen at bus 7452	: Pg=97.6947590369, Qg=37.5101210003 -> Pg=66.027, Qg=16.365
% INFO    : Gen at bus 7452	: Vg=1.0487983 -> Vg=1.0
% INFO    : Gen at bus 7453	: Pg=97.6947495739, Qg=37.502235813 -> Pg=71.486, Qg=16.365
% INFO    : Gen at bus 7453	: Vg=1.0492428 -> Vg=1.0
% INFO    : Gen at bus 7454	: Pg=97.6947438608, Qg=37.503479621 -> Pg=65.023, Qg=16.365
% INFO    : Gen at bus 7454	: Vg=1.0492147 -> Vg=1.0
% INFO    : Gen at bus 7462	: Pg=237.464296554, Qg=-26.3583237477 -> Pg=144.563, Qg=47.256
% INFO    : Gen at bus 7462	: Vg=1.0595 -> Vg=1.0
% INFO    : Gen at bus 7463	: Pg=237.464195989, Qg=-26.3578992511 -> Pg=138.7895, Qg=47.256
% INFO    : Gen at bus 7463	: Vg=1.0595 -> Vg=1.0
% INFO    : Gen at bus 7464	: Pg=237.464213268, Qg=100.294501475 -> Pg=158.0445, Qg=47.256
% INFO    : Gen at bus 7464	: Vg=1.0409854 -> Vg=1.0
% INFO    : Gen at bus 7469	: Pg=5.4022594586, Qg=-0.592963829418 -> Pg=8.751, Qg=2.0265
% INFO    : Gen at bus 7469	: Vg=1.0499408 -> Vg=1.0
% INFO    : Gen at bus 7474	: Pg=3.56591010647, Qg=-1.10884624417 -> Pg=14.082, Qg=4.895
% INFO    : Gen at bus 7474	: Vg=1.0368753 -> Vg=1.0
% INFO    : Gen at bus 7474	: Pg=9.81291003311, Qg=-1.10884624417 -> Pg=17.2055, Qg=4.895
% INFO    : Gen at bus 7474	: Vg=1.0368753 -> Vg=1.0
% INFO    : Gen at bus 7475	: Pg=11.2678929168, Qg=-2.72902873359 -> Pg=17.933, Qg=4.895
% INFO    : Gen at bus 7475	: Vg=1.0411641 -> Vg=1.0
% INFO    : Gen at bus 7482	: Pg=2.130114754, Qg=-0.244780330279 -> Pg=3.564, Qg=0.8375
% INFO    : Gen at bus 7482	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7483	: Pg=0.462770956846, Qg=-0.155682008831 -> Pg=1.83, Qg=0.536
% INFO    : Gen at bus 7483	: Vg=1.0431744 -> Vg=1.0
% INFO    : Gen at bus 7483	: Pg=0.572765488057, Qg=-0.0726834328243 -> Pg=1.035, Qg=0.251
% INFO    : Gen at bus 7483	: Vg=1.0431744 -> Vg=1.0
% INFO    : Gen at bus 7484	: Pg=0.20590455582, Qg=-0.0738584161897 -> Pg=0.852, Qg=0.251
% INFO    : Gen at bus 7484	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7484	: Pg=0.106901245197, Qg=-0.0338584520241 -> Pg=0.4025, Qg=0.1175
% INFO    : Gen at bus 7484	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7485	: Pg=0.277708817928, Qg=-0.0331305596497 -> Pg=0.4875, Qg=0.1175
% INFO    : Gen at bus 7485	: Vg=1.043201 -> Vg=1.0
% INFO    : Gen at bus 7491	: Pg=9.27532851944, Qg=-1.24897756259 -> Pg=17.3875, Qg=4.2715
% INFO    : Gen at bus 7491	: Vg=1.0485379 -> Vg=1.0
% INFO    : Gen at bus 7497	: Pg=76.9971346606, Qg=1.40642038026 -> Pg=48.291, Qg=15.323
% INFO    : Gen at bus 7497	: Vg=1.0288692 -> Vg=1.0
% INFO    : Gen at bus 7498	: Pg=2.09800609963, Qg=0.057170483098 -> Pg=1.288, Qg=0.418
% INFO    : Gen at bus 7498	: Vg=1.0377917 -> Vg=1.0
% INFO    : Gen at bus 7498	: Pg=2.09800598843, Qg=0.057170483098 -> Pg=1.2495, Qg=0.418
% INFO    : Gen at bus 7498	: Vg=1.0377917 -> Vg=1.0
% INFO    : Gen at bus 8960	: Pg=8.93004218197, Qg=-0.0732863249192 -> Pg=5.15, Qg=1.5365
% INFO    : Gen at bus 8960	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8960	: Pg=8.93004276235, Qg=-0.0732863249192 -> Pg=6.413, Qg=1.5365
% INFO    : Gen at bus 8960	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8961	: Pg=8.93000674671, Qg=-0.114260655576 -> Pg=6.155, Qg=1.5365
% INFO    : Gen at bus 8961	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8961	: Pg=8.93000643508, Qg=-0.114260655576 -> Pg=5.491, Qg=1.5365
% INFO    : Gen at bus 8961	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8962	: Pg=8.93008043105, Qg=-0.0776225296956 -> Pg=6.019, Qg=1.5365
% INFO    : Gen at bus 8962	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 8963	: Pg=8.93000571958, Qg=-0.207011856378 -> Pg=4.99, Qg=1.5365
% INFO    : Gen at bus 8963	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8969	: Pg=14.7200082016, Qg=-5.21649025783 -> Pg=30.859, Qg=9.353
% INFO    : Gen at bus 8969	: Vg=1.0407181 -> Vg=1.0
% INFO    : Gen at bus 8975	: Pg=13.6489235728, Qg=-2.26911256345 -> Pg=30.321, Qg=9.353
% INFO    : Gen at bus 8975	: Vg=1.0370368 -> Vg=1.0
% INFO    : Gen at bus 8975	: Pg=0.567867840108, Qg=0.250767893273 -> Pg=0.9805, Qg=0.279
% INFO    : Gen at bus 8975	: Vg=1.0370368 -> Vg=1.0
% INFO    : Gen at bus 8976	: Pg=0.300392312855, Qg=-0.103920832586 -> Pg=0.616, Qg=0.1855
% INFO    : Gen at bus 8976	: Vg=1.0448576 -> Vg=1.0
% INFO    : Gen at bus 8976	: Pg=0.0963930615453, Qg=-0.103920832586 -> Pg=0.514, Qg=0.1855
% INFO    : Gen at bus 8976	: Vg=1.0448576 -> Vg=1.0
% INFO    : Gen at bus 8977	: Pg=0.242900357638, Qg=-0.0919074379241 -> Pg=0.586, Qg=0.1855
% INFO    : Gen at bus 8977	: Vg=1.0438499 -> Vg=1.0
% INFO    : Gen at bus 8982	: Pg=3.63616790107, Qg=-1.51163614038 -> Pg=7.065, Qg=0.3625
% INFO    : Gen at bus 8982	: Vg=1.0438008 -> Vg=1.0
% INFO    : Gen at bus 8989	: Pg=64.5032684789, Qg=11.785810382 -> Pg=145.288, Qg=44.994
% INFO    : Gen at bus 8989	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8990	: Pg=56.2012017001, Qg=13.5997932072 -> Pg=141.137, Qg=44.994
% INFO    : Gen at bus 8990	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8991	: Pg=67.0911818202, Qg=14.616784705 -> Pg=146.582, Qg=44.994
% INFO    : Gen at bus 8991	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8997	: Pg=32.298530778, Qg=16.4409673192 -> Pg=22.3005, Qg=6.428
% INFO    : Gen at bus 8997	: Vg=1.0155 -> Vg=1.0
% INFO    : Gen at bus 8997	: Pg=32.298530756, Qg=16.4409673192 -> Pg=19.744, Qg=6.428
% INFO    : Gen at bus 8997	: Vg=1.0155 -> Vg=1.0
% INFO    : Gen at bus 8998	: Pg=1.09978034964, Qg=0.559994481122 -> Pg=0.7795, Qg=0.219
% INFO    : Gen at bus 8998	: Vg=1.0158209 -> Vg=1.0
% INFO    : Gen at bus 8998	: Pg=1.099780334, Qg=0.559994481122 -> Pg=0.6965, Qg=0.219
% INFO    : Gen at bus 8998	: Vg=1.0158209 -> Vg=1.0
% INFO    : Gen at bus 8999	: Pg=1.09987333664, Qg=0.55999734588 -> Pg=0.6715, Qg=0.219
% INFO    : Gen at bus 8999	: Vg=1.0159023 -> Vg=1.0
% INFO    : Gen at bus 9005	: Pg=36.3332042119, Qg=7.83796851755 -> Pg=24.002, Qg=1.2695
% INFO    : Gen at bus 9005	: Vg=1.0096268 -> Vg=1.0
% INFO    : Gen at bus 9013	: Pg=36.3521702356, Qg=-11.662737783 -> Pg=58.65, Qg=2.7945
% INFO    : Gen at bus 9013	: Vg=1.0513109 -> Vg=1.0
% INFO    : Gen at bus 9014	: Pg=26.2342650065, Qg=12.000213955 -> Pg=53.5795, Qg=2.7945
% INFO    : Gen at bus 9014	: Vg=1.0414292 -> Vg=1.0
% INFO    : Gen at bus 9022	: Pg=9.72060577706, Qg=-0.821125803934 -> Pg=29.795, Qg=9.93
% INFO    : Gen at bus 9022	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 9022	: Pg=24.029592887, Qg=-0.821125803934 -> Pg=36.9495, Qg=9.93
% INFO    : Gen at bus 9022	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 9023	: Pg=5.22426276953, Qg=-2.64795944873 -> Pg=27.547, Qg=9.93
% INFO    : Gen at bus 9023	: Vg=1.0488429 -> Vg=1.0
% INFO    : Gen at bus 9024	: Pg=22.0413787668, Qg=-1.59262162778 -> Pg=35.9555, Qg=9.93
% INFO    : Gen at bus 9024	: Vg=1.0493801 -> Vg=1.0
% INFO    : Gen at bus 9032	: Pg=144.323103427, Qg=30.254507514 -> Pg=152.497, Qg=41.193
% INFO    : Gen at bus 9032	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9033	: Pg=99.3932624041, Qg=35.3637671776 -> Pg=119.3905, Qg=41.193
% INFO    : Gen at bus 9033	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9034	: Pg=114.241487058, Qg=24.831047949 -> Pg=129.96, Qg=41.193
% INFO    : Gen at bus 9034	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9035	: Pg=147.512455547, Qg=30.9728946555 -> Pg=154.9905, Qg=41.193
% INFO    : Gen at bus 9035	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9041	: Pg=78.1979771171, Qg=-5.7338444208 -> Pg=53.9325, Qg=2.698
% INFO    : Gen at bus 9041	: Vg=1.0322976 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495723618097, Qg=0.0978710157581 -> Pg=0.3105, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=27.3956751053, Qg=0.897649708842 -> Pg=16.716, Qg=5.453
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=27.3956754682, Qg=0.897649708842 -> Pg=19.8455, Qg=5.453
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495736827493, Qg=0.0978710157581 -> Pg=0.3505, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495739901094, Qg=0.0978710157581 -> Pg=0.3575, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495729771442, Qg=0.0978710157581 -> Pg=0.3315, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495718067417, Qg=0.0978710157581 -> Pg=0.2865, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.795718481874, Qg=0.153551429478 -> Pg=0.5885, Qg=0.159
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.79571151896, Qg=0.153551429478 -> Pg=0.549, Qg=0.159
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=1.09570399069, Qg=0.20870324139 -> Pg=0.7855, Qg=0.219
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=1.49569356855, Qg=0.27986813258 -> Pg=1.016, Qg=0.299
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9051	: Pg=101.298435954, Qg=-8.3623952804 -> Pg=58.112, Qg=3.495
% INFO    : Gen at bus 9051	: Vg=1.0455 -> Vg=1.0
% INFO    : Gen at bus 9056	: Pg=71.406935765, Qg=16.6475450735 -> Pg=47.561, Qg=2.698
% INFO    : Gen at bus 9056	: Vg=1.0418205 -> Vg=1.0
% INFO    : Gen at bus 9066	: Pg=23.8091691639, Qg=-21.5970306707 -> Pg=86.8995, Qg=5.175
% INFO    : Gen at bus 9066	: Vg=1.0451733 -> Vg=1.0
% INFO    : Gen at bus 9067	: Pg=0.999701696917, Qg=0.212994920062 -> Pg=0.667, Qg=0.0345
% INFO    : Gen at bus 9067	: Vg=1.0316158 -> Vg=1.0
% INFO    : Gen at bus 9073	: Pg=15.9946307343, Qg=2.95470919775 -> Pg=9.2015, Qg=3.184
% INFO    : Gen at bus 9073	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 9073	: Pg=15.9946320435, Qg=2.95470919775 -> Pg=11.795, Qg=3.184
% INFO    : Gen at bus 9073	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 9079	: Pg=21.2791262053, Qg=21.515594749 -> Pg=41.921, Qg=12.457
% INFO    : Gen at bus 9079	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 9080	: Pg=62.5830333254, Qg=25.4655337443 -> Pg=45.1745, Qg=12.457
% INFO    : Gen at bus 9080	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 9086	: Pg=47.6015244241, Qg=1.18735254701 -> Pg=40.9395, Qg=12.0395
% INFO    : Gen at bus 9086	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9091	: Pg=14.5307501618, Qg=-5.21692674322 -> Pg=30.765, Qg=9.353
% INFO    : Gen at bus 9091	: Vg=1.0407798 -> Vg=1.0
% INFO    : Gen at bus 9096	: Pg=61.2156938232, Qg=3.5735442827 -> Pg=44.334, Qg=12.183
% INFO    : Gen at bus 9096	: Vg=1.0236385 -> Vg=1.0
% INFO    : Gen at bus 9097	: Pg=61.2150331842, Qg=3.73088343444 -> Pg=33.864, Qg=12.183
% INFO    : Gen at bus 9097	: Vg=1.0274817 -> Vg=1.0
% INFO    : Gen at bus 9098	: Pg=61.2152903681, Qg=3.53801135521 -> Pg=45.5245, Qg=12.183
% INFO    : Gen at bus 9098	: Vg=1.0263384 -> Vg=1.0
% INFO    : Gen at bus 9099	: Pg=61.2152121497, Qg=3.2762164449 -> Pg=43.0985, Qg=12.183
% INFO    : Gen at bus 9099	: Vg=1.0275859 -> Vg=1.0
% INFO    : Gen at bus 9100	: Pg=61.2156637817, Qg=3.06578763558 -> Pg=43.409, Qg=12.183
% INFO    : Gen at bus 9100	: Vg=1.0249491 -> Vg=1.0
% INFO    : Gen at bus 9108	: Pg=14.4772754167, Qg=33.0846118453 -> Pg=39.737, Qg=12.935
% INFO    : Gen at bus 9108	: Vg=1.0160441 -> Vg=1.0
% INFO    : Gen at bus 9109	: Pg=12.973452925, Qg=33.0847173353 -> Pg=38.985, Qg=12.935
% INFO    : Gen at bus 9109	: Vg=1.017033 -> Vg=1.0
% INFO    : Gen at bus 9115	: Pg=206.565817784, Qg=29.4948185428 -> Pg=115.5335, Qg=41.1065
% INFO    : Gen at bus 9115	: Vg=1.0001328 -> Vg=1.0
% INFO    : Gen at bus 9116	: Pg=206.5660117, Qg=28.3744385489 -> Pg=143.1305, Qg=41.1065
% INFO    : Gen at bus 9116	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9117	: Pg=206.56542252, Qg=19.6257345606 -> Pg=133.435, Qg=41.1065
% INFO    : Gen at bus 9117	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 9123	: Pg=3.89831739681, Qg=-0.418156765509 -> Pg=2.675, Qg=0.776
% INFO    : Gen at bus 9123	: Vg=1.0461037 -> Vg=1.0
% INFO    : Gen at bus 9124	: Pg=3.89833968397, Qg=-0.423830460822 -> Pg=2.6755, Qg=0.776
% INFO    : Gen at bus 9124	: Vg=1.0455059 -> Vg=1.0
% INFO    : Gen at bus 9132	: Pg=247.390071332, Qg=125.926826916 -> Pg=176.7885, Qg=49.233
% INFO    : Gen at bus 9132	: Vg=1.0113081 -> Vg=1.0
% INFO    : Gen at bus 9138	: Pg=50.9957463502, Qg=19.3698784934 -> Pg=31.0475, Qg=10.149
% INFO    : Gen at bus 9138	: Vg=1.0498578 -> Vg=1.0
% INFO    : Gen at bus 9139	: Pg=0.221117310886, Qg=-0.121947683197 -> Pg=0.6595, Qg=0.219
% INFO    : Gen at bus 9139	: Vg=1.0443395 -> Vg=1.0
% INFO    : Gen at bus 9145	: Pg=14.2459892918, Qg=-0.532675772623 -> Pg=10.5005, Qg=2.8355
% INFO    : Gen at bus 9145	: Vg=1.054348 -> Vg=1.0
% INFO    : Gen at bus 9146	: Pg=14.2459457201, Qg=-0.635553122188 -> Pg=8.4785, Qg=2.8355
% INFO    : Gen at bus 9146	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 9152	: Pg=4.15470309659, Qg=-0.819213788776 -> Pg=11.0685, Qg=0.621
% INFO    : Gen at bus 9152	: Vg=1.0410619 -> Vg=1.0
% INFO    : Gen at bus 9158	: Pg=16.7967230647, Qg=3.83398307208 -> Pg=12.344, Qg=0.621
% INFO    : Gen at bus 9158	: Vg=1.0147739 -> Vg=1.0
% INFO    : Gen at bus 9158	: Pg=1.38123728459, Qg=0.425983072476 -> Pg=1.125, Qg=0.069
% INFO    : Gen at bus 9158	: Vg=1.0147739 -> Vg=1.0
% INFO    : Gen at bus 9163	: Pg=8.80702326122, Qg=-5.47176904208 -> Pg=23.4025, Qg=1.311
% INFO    : Gen at bus 9163	: Vg=1.0461784 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232755653, Qg=-3.6985374271 -> Pg=21.1205, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232772381, Qg=-3.6985374271 -> Pg=24.8025, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232770463, Qg=-3.6985374271 -> Pg=24.497, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9174	: Pg=4.15453914298, Qg=-1.56959639953 -> Pg=7.5225, Qg=0.376
% INFO    : Gen at bus 9174	: Vg=1.0435069 -> Vg=1.0
% INFO    : Gen at bus 9181	: Pg=211.608367683, Qg=-18.3165711493 -> Pg=335.8365, Qg=93.1255
% INFO    : Gen at bus 9181	: Vg=1.0410831 -> Vg=1.0
% INFO    : Gen at bus 9182	: Pg=310.164970662, Qg=-19.1988570088 -> Pg=297.523, Qg=93.1255
% INFO    : Gen at bus 9182	: Vg=1.0423248 -> Vg=1.0
% INFO    : Gen at bus 9183	: Pg=143.224716698, Qg=238.194790108 -> Pg=300.8375, Qg=93.1255
% INFO    : Gen at bus 9183	: Vg=1.0144737 -> Vg=1.0
% INFO    : Gen at bus 9189	: Pg=102.497877758, Qg=-8.67242544807 -> Pg=69.9805, Qg=3.5365
% INFO    : Gen at bus 9189	: Vg=1.0333426 -> Vg=1.0
% INFO    : Gen at bus 9194	: Pg=5.38159936978, Qg=-3.45574720165 -> Pg=14.6895, Qg=0.828
% INFO    : Gen at bus 9194	: Vg=1.0438755 -> Vg=1.0
% INFO    : Gen at bus 9198	: Pg=7.86688183327, Qg=-5.21691494284 -> Pg=27.433, Qg=9.353
% INFO    : Gen at bus 9198	: Vg=1.045943 -> Vg=1.0
% INFO    : Gen at bus 9202	: Pg=0.996808069489, Qg=0.0 -> Pg=0.6325, Qg=0.0
% INFO    : Gen at bus 9202	: Vg=1.0355121 -> Vg=1.0
% INFO    : Gen at bus 9202	: Pg=4.49679779292, Qg=0.0 -> Pg=3.116, Qg=0.0
% INFO    : Gen at bus 9202	: Vg=1.0355121 -> Vg=1.0
% INFO    : Gen at bus 9206	: Pg=0.608144060088, Qg=-0.113545558194 -> Pg=0.7195, Qg=0.219
% INFO    : Gen at bus 9206	: Vg=1.0434027 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=1.06569297876, Qg=0.548191414307 -> Pg=0.7625, Qg=0.219
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=26.3638151568, Qg=13.4259884117 -> Pg=16.0135, Qg=5.254
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=26.3638288245, Qg=13.4259884117 -> Pg=17.859, Qg=5.254
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.08520061522, Qg=-0.120994309555 -> Pg=0.661, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.08524185471, Qg=-0.120994309555 -> Pg=0.7215, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.0853091301, Qg=-0.120994309555 -> Pg=0.791, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9214	: Pg=218.16197865, Qg=1.91822031296 -> Pg=148.8505, Qg=43.4485
% INFO    : Gen at bus 9214	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9215	: Pg=214.358228904, Qg=-0.343909546268 -> Pg=150.382, Qg=43.4485
% INFO    : Gen at bus 9215	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9216	: Pg=204.936139835, Qg=2.54589310706 -> Pg=152.8875, Qg=43.4485
% INFO    : Gen at bus 9216	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9217	: Pg=0.182746285141, Qg=-0.154780311977 -> Pg=0.7845, Qg=0.279
% INFO    : Gen at bus 9217	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9217	: Pg=0.472601851895, Qg=-0.121780327288 -> Pg=0.7795, Qg=0.219
% INFO    : Gen at bus 9217	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9225	: Pg=37.8203289959, Qg=-4.19962530624 -> Pg=21.1235, Qg=7.5285
% INFO    : Gen at bus 9225	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 9225	: Pg=37.8203294904, Qg=-4.19962530624 -> Pg=22.6815, Qg=7.5285
% INFO    : Gen at bus 9225	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 9226	: Pg=37.8137449197, Qg=-4.19963620008 -> Pg=27.7875, Qg=7.5285
% INFO    : Gen at bus 9226	: Vg=1.0557314 -> Vg=1.0
% INFO    : Gen at bus 9226	: Pg=3.48093337313, Qg=-0.388636255737 -> Pg=2.6025, Qg=0.696
% INFO    : Gen at bus 9226	: Vg=1.0557314 -> Vg=1.0
% INFO    : Gen at bus 9232	: Pg=11.3748785159, Qg=-5.21664729675 -> Pg=29.1845, Qg=9.353
% INFO    : Gen at bus 9232	: Vg=1.0498232 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954275897, Qg=2.87451052824 -> Pg=42.934, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954276498, Qg=2.87451052824 -> Pg=47.7845, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954277126, Qg=2.87451052824 -> Pg=51.476, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=0.596212482789, Qg=0.11475669405 -> Pg=0.377, Qg=0.119
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=0.596209482817, Qg=0.11475669405 -> Pg=0.3545, Qg=0.119
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=1.09619961152, Qg=0.204755320594 -> Pg=0.7325, Qg=0.219
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=1.09619463, Qg=0.204755320594 -> Pg=0.6095, Qg=0.219
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=13.496181371, Qg=0.920474015146 -> Pg=9.0085, Qg=2.6865
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=13.4961810549, Qg=0.920474015146 -> Pg=7.9245, Qg=2.6865
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9247	: Pg=38.3927982675, Qg=25.7699812264 -> Pg=40.531, Qg=9.5115
% INFO    : Gen at bus 9247	: Vg=1.0123201 -> Vg=1.0
% INFO    : Gen at bus 9253	: Pg=89.3295162529, Qg=92.6046633896 -> Pg=150.498, Qg=42.1215
% INFO    : Gen at bus 9253	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9254	: Pg=50.311385117, Qg=101.063951076 -> Pg=130.989, Qg=42.1215
% INFO    : Gen at bus 9254	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9255	: Pg=27.6273482437, Qg=98.7127193536 -> Pg=119.647, Qg=42.1215
% INFO    : Gen at bus 9255	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=21.8810746672, Qg=-8.21361297591 -> Pg=39.424, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=14.9281070728, Qg=-8.21361297591 -> Pg=35.9475, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=8.83312780574, Qg=-8.21361297591 -> Pg=32.9, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=26.683043647, Qg=-8.21361297591 -> Pg=41.825, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9268	: Pg=2.4989233409, Qg=0.0 -> Pg=1.663, Qg=0.0
% INFO    : Gen at bus 9268	: Vg=1.0438649 -> Vg=1.0
% INFO    : Gen at bus 9269	: Pg=2.49882161835, Qg=0.0 -> Pg=1.58, Qg=0.0
% INFO    : Gen at bus 9269	: Vg=1.0440026 -> Vg=1.0
% INFO    : Gen at bus 9269	: Pg=1.9988216939, Qg=0.0 -> Pg=1.1635, Qg=0.0
% INFO    : Gen at bus 9269	: Vg=1.0440026 -> Vg=1.0
% INFO    : Gen at bus 9270	: Pg=1.99877675771, Qg=0.0 -> Pg=1.475, Qg=0.0
% INFO    : Gen at bus 9270	: Vg=1.0439926 -> Vg=1.0
% INFO    : Gen at bus 9270	: Pg=1.49877702254, Qg=0.0 -> Pg=1.057, Qg=0.0
% INFO    : Gen at bus 9270	: Vg=1.0439926 -> Vg=1.0
% INFO    : Gen at bus 9271	: Pg=1.29891619679, Qg=0.0 -> Pg=0.8925, Qg=0.0
% INFO    : Gen at bus 9271	: Vg=1.043849 -> Vg=1.0
% INFO    : Gen at bus 9271	: Pg=1.1989160485, Qg=0.0 -> Pg=0.746, Qg=0.0
% INFO    : Gen at bus 9271	: Vg=1.043849 -> Vg=1.0
% INFO    : Gen at bus 9272	: Pg=1.09883983338, Qg=0.0 -> Pg=0.8105, Qg=0.0
% INFO    : Gen at bus 9272	: Vg=1.0439107 -> Vg=1.0
% INFO    : Gen at bus 9272	: Pg=0.998839170747, Qg=0.0 -> Pg=0.596, Qg=0.0
% INFO    : Gen at bus 9272	: Vg=1.0439107 -> Vg=1.0
% INFO    : Gen at bus 9273	: Pg=0.998883271827, Qg=0.0 -> Pg=0.6815, Qg=0.0
% INFO    : Gen at bus 9273	: Vg=1.0439002 -> Vg=1.0
% INFO    : Gen at bus 9273	: Pg=0.998883719301, Qg=0.0 -> Pg=0.7405, Qg=0.0
% INFO    : Gen at bus 9273	: Vg=1.0439002 -> Vg=1.0
% INFO    : Gen at bus 9274	: Pg=0.998929438409, Qg=0.0 -> Pg=0.7375, Qg=0.0
% INFO    : Gen at bus 9274	: Vg=1.0438705 -> Vg=1.0
% INFO    : Gen at bus 9274	: Pg=0.998929163901, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 9274	: Vg=1.0438705 -> Vg=1.0
% INFO    : Gen at bus 9282	: Pg=154.81566685, Qg=-47.8789800782 -> Pg=243.6425, Qg=11.4715
% INFO    : Gen at bus 9282	: Vg=1.0604333 -> Vg=1.0
% INFO    : Gen at bus 9288	: Pg=112.030734881, Qg=2.83086551117 -> Pg=70.3985, Qg=22.2945
% INFO    : Gen at bus 9288	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9289	: Pg=112.028656943, Qg=-4.84094607888 -> Pg=75.3945, Qg=22.2945
% INFO    : Gen at bus 9289	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9290	: Pg=112.029243369, Qg=-2.38163590344 -> Pg=79.034, Qg=22.2945
% INFO    : Gen at bus 9290	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586201838, Qg=-0.270612754329 -> Pg=1.658, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586201838, Qg=-0.270612754329 -> Pg=1.658, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586188563, Qg=-0.270612754329 -> Pg=1.6375, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9299	: Pg=5.99902863229, Qg=3.05373339963 -> Pg=3.4405, Qg=1.194
% INFO    : Gen at bus 9299	: Vg=1.03957 -> Vg=1.0
% INFO    : Gen at bus 9306	: Pg=34.259594483, Qg=44.9020330233 -> Pg=135.047, Qg=46.939
% INFO    : Gen at bus 9306	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9307	: Pg=50.9935950284, Qg=44.3845945805 -> Pg=143.414, Qg=46.939
% INFO    : Gen at bus 9307	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9308	: Pg=24.1935937697, Qg=59.3284407195 -> Pg=130.014, Qg=46.939
% INFO    : Gen at bus 9308	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9309	: Pg=68.9265949114, Qg=46.4972760823 -> Pg=152.3805, Qg=46.939
% INFO    : Gen at bus 9309	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=14.2775752727, Qg=-4.99491177439 -> Pg=29.6385, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=18.2475752711, Qg=-4.99491177439 -> Pg=31.6235, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=11.6875752735, Qg=-4.99491177439 -> Pg=28.3435, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9319	: Pg=3.83270183673, Qg=1.47178353592 -> Pg=2.3375, Qg=0.642
% INFO    : Gen at bus 9319	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 9319	: Pg=3.83270184707, Qg=1.47178353592 -> Pg=2.7215, Qg=0.642
% INFO    : Gen at bus 9319	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 9320	: Pg=3.83268977125, Qg=1.47170485968 -> Pg=2.2965, Qg=0.642
% INFO    : Gen at bus 9320	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 9320	: Pg=2.69968978822, Qg=1.03670488188 -> Pg=1.701, Qg=0.4525
% INFO    : Gen at bus 9320	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 9326	: Pg=6.90203891269, Qg=-1.41816864706 -> Pg=11.5475, Qg=0.559
% INFO    : Gen at bus 9326	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9326	: Pg=0.303006184103, Qg=0.0198835519323 -> Pg=0.948, Qg=0.0555
% INFO    : Gen at bus 9326	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9327	: Pg=0.461255235065, Qg=-0.215923167353 -> Pg=0.98, Qg=0.052
% INFO    : Gen at bus 9327	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=1.09019759561, Qg=-0.12093134933 -> Pg=0.7625, Qg=0.219
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230537153, Qg=-5.69692970247 -> Pg=33.3915, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230536708, Qg=-5.69692970247 -> Pg=33.0975, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230531099, Qg=-5.69692970247 -> Pg=28.3475, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 10520	: Pg=30.715687494, Qg=-3.8398552709 -> Pg=54.556, Qg=13.132
% INFO    : Gen at bus 10520	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 10520	: Pg=36.6856874532, Qg=-3.8398552709 -> Pg=57.541, Qg=13.132
% INFO    : Gen at bus 10520	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 10527	: Pg=3.99970031607, Qg=1.53599304934 -> Pg=2.292, Qg=0.67
% INFO    : Gen at bus 10527	: Vg=1.0082076 -> Vg=1.0
% INFO    : Gen at bus 10527	: Pg=3.19970032773, Qg=1.22899304935 -> Pg=2.014, Qg=0.536
% INFO    : Gen at bus 10527	: Vg=1.0082076 -> Vg=1.0
% INFO    : Gen at bus 10528	: Pg=3.19971847511, Qg=1.22899099254 -> Pg=2.2575, Qg=0.536
% INFO    : Gen at bus 10528	: Vg=1.0144353 -> Vg=1.0
% INFO    : Gen at bus 10528	: Pg=3.19971846601, Qg=1.22899099254 -> Pg=1.9995, Qg=0.536
% INFO    : Gen at bus 10528	: Vg=1.0144353 -> Vg=1.0
% INFO    : Gen at bus 10529	: Pg=3.19973385221, Qg=1.22899466137 -> Pg=1.78, Qg=0.536
% INFO    : Gen at bus 10529	: Vg=1.0081827 -> Vg=1.0
% INFO    : Gen at bus 10529	: Pg=2.79973386765, Qg=1.07499466137 -> Pg=1.9205, Qg=0.469
% INFO    : Gen at bus 10529	: Vg=1.0081827 -> Vg=1.0
% INFO    : Gen at bus 10536	: Pg=44.3672444111, Qg=-2.13168703077 -> Pg=91.9325, Qg=23.366
% INFO    : Gen at bus 10536	: Vg=1.053923 -> Vg=1.0
% INFO    : Gen at bus 10541	: Pg=1.34280188221, Qg=-0.375022180266 -> Pg=2.361, Qg=0.677
% INFO    : Gen at bus 10541	: Vg=1.0406659 -> Vg=1.0
% INFO    : Gen at bus 10541	: Pg=0.822844411165, Qg=-0.375022180266 -> Pg=2.101, Qg=0.677
% INFO    : Gen at bus 10541	: Vg=1.0406659 -> Vg=1.0
% INFO    : Gen at bus 10541	: Pg=0.944836036741, Qg=-0.375022180266 -> Pg=2.162, Qg=0.677
% INFO    : Gen at bus 10541	: Vg=1.0406659 -> Vg=1.0
% INFO    : Gen at bus 10541	: Pg=0.480864182609, Qg=-0.375022180266 -> Pg=1.93, Qg=0.677
% INFO    : Gen at bus 10541	: Vg=1.0406659 -> Vg=1.0
% INFO    : Gen at bus 10545	: Pg=49.0841156542, Qg=-1.11014602922 -> Pg=28.3695, Qg=9.771
% INFO    : Gen at bus 10545	: Vg=1.0408611 -> Vg=1.0
% INFO    : Gen at bus 10545	: Pg=49.0841153485, Qg=-1.11014602922 -> Pg=27.274, Qg=9.771
% INFO    : Gen at bus 10545	: Vg=1.0408611 -> Vg=1.0
% INFO    : Gen at bus 10550	: Pg=3.20185634673, Qg=-1.27889914609 -> Pg=14.6495, Qg=4.3715
% INFO    : Gen at bus 10550	: Vg=1.05095 -> Vg=1.0
% INFO    : Gen at bus 10550	: Pg=12.6888560945, Qg=-1.27889914609 -> Pg=19.393, Qg=4.3715
% INFO    : Gen at bus 10550	: Vg=1.05095 -> Vg=1.0
% INFO    : Gen at bus 10556	: Pg=1.49697875813, Qg=0.0 -> Pg=0.8955, Qg=0.0
% INFO    : Gen at bus 10556	: Vg=1.0435218 -> Vg=1.0
% INFO    : Gen at bus 10556	: Pg=1.49697819958, Qg=0.0 -> Pg=0.8475, Qg=0.0
% INFO    : Gen at bus 10556	: Vg=1.0435218 -> Vg=1.0
% INFO    : Gen at bus 10557	: Pg=1.49733771522, Qg=0.0 -> Pg=1.1105, Qg=0.0
% INFO    : Gen at bus 10557	: Vg=1.0433713 -> Vg=1.0
% INFO    : Gen at bus 10557	: Pg=1.3303369003, Qg=0.0 -> Pg=0.9055, Qg=0.0
% INFO    : Gen at bus 10557	: Vg=1.0433713 -> Vg=1.0
% INFO    : Gen at bus 10558	: Pg=1.33040907388, Qg=0.0 -> Pg=0.7535, Qg=0.0
% INFO    : Gen at bus 10558	: Vg=1.0433082 -> Vg=1.0
% INFO    : Gen at bus 10558	: Pg=1.33041025165, Qg=0.0 -> Pg=0.851, Qg=0.0
% INFO    : Gen at bus 10558	: Vg=1.0433082 -> Vg=1.0
% INFO    : Gen at bus 10559	: Pg=1.16440551176, Qg=0.0 -> Pg=0.7825, Qg=0.0
% INFO    : Gen at bus 10559	: Vg=1.0433231 -> Vg=1.0
% INFO    : Gen at bus 10559	: Pg=1.16440357076, Qg=0.0 -> Pg=0.674, Qg=0.0
% INFO    : Gen at bus 10559	: Vg=1.0433231 -> Vg=1.0
% INFO    : Gen at bus 10560	: Pg=1.16440818361, Qg=0.0 -> Pg=0.6655, Qg=0.0
% INFO    : Gen at bus 10560	: Vg=1.0433151 -> Vg=1.0
% INFO    : Gen at bus 10560	: Pg=1.16441129688, Qg=0.0 -> Pg=0.824, Qg=0.0
% INFO    : Gen at bus 10560	: Vg=1.0433151 -> Vg=1.0
% INFO    : Gen at bus 10561	: Pg=1.16439621186, Qg=0.0 -> Pg=0.7855, Qg=0.0
% INFO    : Gen at bus 10561	: Vg=1.0433252 -> Vg=1.0
% INFO    : Gen at bus 10561	: Pg=1.16439570277, Qg=0.0 -> Pg=0.7625, Qg=0.0
% INFO    : Gen at bus 10561	: Vg=1.0433252 -> Vg=1.0
% INFO    : Gen at bus 10566	: Pg=46.1226465088, Qg=-5.5907820076 -> Pg=31.167, Qg=10.03
% INFO    : Gen at bus 10566	: Vg=1.0408463 -> Vg=1.0
% INFO    : Gen at bus 10572	: Pg=11.5150987699, Qg=4.37914324469 -> Pg=33.2565, Qg=9.2125
% INFO    : Gen at bus 10572	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 10573	: Pg=19.3770990808, Qg=1.98655817112 -> Pg=37.1875, Qg=9.2125
% INFO    : Gen at bus 10573	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 10579	: Pg=14.9474874161, Qg=30.794972796 -> Pg=34.929, Qg=12.0395
% INFO    : Gen at bus 10579	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10586	: Pg=12.9371751848, Qg=-3.30737147897 -> Pg=40.217, Qg=11.306
% INFO    : Gen at bus 10586	: Vg=1.0442738 -> Vg=1.0
% INFO    : Gen at bus 10587	: Pg=19.1911146834, Qg=-3.30744325156 -> Pg=43.344, Qg=11.306
% INFO    : Gen at bus 10587	: Vg=1.0447376 -> Vg=1.0
% INFO    : Gen at bus 10594	: Pg=11.0304295442, Qg=36.2879288062 -> Pg=52.763, Qg=15.8285
% INFO    : Gen at bus 10594	: Vg=1.0047838 -> Vg=1.0
% INFO    : Gen at bus 10602	: Pg=13.7430091691, Qg=15.1255046579 -> Pg=42.2035, Qg=11.8365
% INFO    : Gen at bus 10602	: Vg=1.0494546 -> Vg=1.0
% INFO    : Gen at bus 10603	: Pg=28.0930091803, Qg=21.806738679 -> Pg=49.3785, Qg=11.8365
% INFO    : Gen at bus 10603	: Vg=1.0452155 -> Vg=1.0
% INFO    : Gen at bus 10604	: Pg=19.2360092196, Qg=23.7225241311 -> Pg=44.95, Qg=11.8365
% INFO    : Gen at bus 10604	: Vg=1.0480456 -> Vg=1.0
% INFO    : Gen at bus 10605	: Pg=12.4880091809, Qg=16.4996338727 -> Pg=41.576, Qg=11.8365
% INFO    : Gen at bus 10605	: Vg=1.0491452 -> Vg=1.0
% INFO    : Gen at bus 10606	: Pg=26.9460091873, Qg=18.9224502467 -> Pg=48.805, Qg=11.8365
% INFO    : Gen at bus 10606	: Vg=1.0486496 -> Vg=1.0
% INFO    : Gen at bus 10607	: Pg=14.6630091201, Qg=23.349030486 -> Pg=42.6635, Qg=11.8365
% INFO    : Gen at bus 10607	: Vg=1.0480778 -> Vg=1.0
% INFO    : Gen at bus 10612	: Pg=14.1131164335, Qg=-4.64408602192 -> Pg=54.5555, Qg=15.9125
% INFO    : Gen at bus 10612	: Vg=1.0428559 -> Vg=1.0
% INFO    : Gen at bus 10612	: Pg=36.8831164118, Qg=-4.64408602192 -> Pg=65.9405, Qg=15.9125
% INFO    : Gen at bus 10612	: Vg=1.0428559 -> Vg=1.0
% INFO    : Gen at bus 10619	: Pg=1.1795134752, Qg=0.345717838049 -> Pg=1.988, Qg=0.469
% INFO    : Gen at bus 10619	: Vg=1.0388155 -> Vg=1.0
% INFO    : Gen at bus 10619	: Pg=1.13151369449, Qg=0.345717838049 -> Pg=1.964, Qg=0.469
% INFO    : Gen at bus 10619	: Vg=1.0388155 -> Vg=1.0
% INFO    : Gen at bus 10620	: Pg=0.731366627904, Qg=0.761692892502 -> Pg=1.764, Qg=0.469
% INFO    : Gen at bus 10620	: Vg=1.039038 -> Vg=1.0
% INFO    : Gen at bus 10625	: Pg=8.31849268388, Qg=19.1972276488 -> Pg=29.158, Qg=8.375
% INFO    : Gen at bus 10625	: Vg=1.0391578 -> Vg=1.0
% INFO    : Gen at bus 10625	: Pg=22.5904926062, Qg=19.1972276488 -> Pg=36.294, Qg=8.375
% INFO    : Gen at bus 10625	: Vg=1.0391578 -> Vg=1.0
% INFO    : Gen at bus 10634	: Pg=98.7495673867, Qg=-17.1971542781 -> Pg=224.873, Qg=58.7925
% INFO    : Gen at bus 10634	: Vg=1.0460677 -> Vg=1.0
% INFO    : Gen at bus 10635	: Pg=121.226624607, Qg=-17.196744448 -> Pg=236.1115, Qg=58.7925
% INFO    : Gen at bus 10635	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 10636	: Pg=163.363682603, Qg=-17.1968407962 -> Pg=257.18, Qg=58.7925
% INFO    : Gen at bus 10636	: Vg=1.0457305 -> Vg=1.0
% INFO    : Gen at bus 10641	: Pg=0.991664950163, Qg=-0.102854486296 -> Pg=1.5455, Qg=0.3515
% INFO    : Gen at bus 10641	: Vg=1.0414428 -> Vg=1.0
% INFO    : Gen at bus 10641	: Pg=3.11766528785, Qg=-0.499854467534 -> Pg=6.6585, Qg=1.7085
% INFO    : Gen at bus 10641	: Vg=1.0414428 -> Vg=1.0
% INFO    : Gen at bus 10641	: Pg=2.25866529464, Qg=-0.499854467534 -> Pg=6.229, Qg=1.7085
% INFO    : Gen at bus 10641	: Vg=1.0414428 -> Vg=1.0
% INFO    : Gen at bus 10641	: Pg=1.96566529662, Qg=-0.499854467534 -> Pg=6.0825, Qg=1.7085
% INFO    : Gen at bus 10641	: Vg=1.0414428 -> Vg=1.0
% INFO    : Gen at bus 10645	: Pg=33.9057884786, Qg=5.35047481614 -> Pg=41.4305, Qg=11.119
% INFO    : Gen at bus 10645	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 10645	: Pg=32.693664145, Qg=5.35047481614 -> Pg=40.7665, Qg=11.119
% INFO    : Gen at bus 10645	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 10645	: Pg=32.0277977983, Qg=5.35047481614 -> Pg=40.4035, Qg=11.119
% INFO    : Gen at bus 10645	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 10645	: Pg=14.4116506359, Qg=5.35047481614 -> Pg=31.082, Qg=11.119
% INFO    : Gen at bus 10645	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 10650	: Pg=19.9995930824, Qg=0.0 -> Pg=12.666, Qg=0.0
% INFO    : Gen at bus 10650	: Vg=1.0070458 -> Vg=1.0
% INFO    : Gen at bus 10655	: Pg=8.65014293209, Qg=-1.66384510264 -> Pg=28.624, Qg=8.1405
% INFO    : Gen at bus 10655	: Vg=1.044332 -> Vg=1.0
% INFO    : Gen at bus 10660	: Pg=0.741469905514, Qg=-0.320951812333 -> Pg=3.6455, Qg=1.097
% INFO    : Gen at bus 10660	: Vg=1.0537541 -> Vg=1.0
% INFO    : Gen at bus 10660	: Pg=1.25946990178, Qg=-0.320951812333 -> Pg=3.9045, Qg=1.097
% INFO    : Gen at bus 10660	: Vg=1.0537541 -> Vg=1.0
% INFO    : Gen at bus 10665	: Pg=0.868616198324, Qg=-0.293926504529 -> Pg=3.434, Qg=1.005
% INFO    : Gen at bus 10665	: Vg=1.0511912 -> Vg=1.0
% INFO    : Gen at bus 10665	: Pg=2.37061624502, Qg=-0.793926503184 -> Pg=9.285, Qg=2.7135
% INFO    : Gen at bus 10665	: Vg=1.0511912 -> Vg=1.0
% INFO    : Gen at bus 10670	: Pg=1.62680241371, Qg=-0.55389895736 -> Pg=6.463, Qg=1.8925
% INFO    : Gen at bus 10670	: Vg=1.0433899 -> Vg=1.0
% INFO    : Gen at bus 10670	: Pg=1.14780241686, Qg=-0.55389895736 -> Pg=6.2235, Qg=1.8925
% INFO    : Gen at bus 10670	: Vg=1.0433899 -> Vg=1.0
% INFO    : Gen at bus 10675	: Pg=13.3346303118, Qg=-1.83693123394 -> Pg=25.417, Qg=6.2815
% INFO    : Gen at bus 10675	: Vg=1.0466713 -> Vg=1.0
% INFO    : Gen at bus 10681	: Pg=15.5230389611, Qg=-3.52751929465 -> Pg=43.7605, Qg=12.06
% INFO    : Gen at bus 10681	: Vg=1.047535 -> Vg=1.0
% INFO    : Gen at bus 10688	: Pg=19.8068758726, Qg=-2.37386110403 -> Pg=34.2015, Qg=8.1405
% INFO    : Gen at bus 10688	: Vg=1.0424342 -> Vg=1.0
% INFO    : Gen at bus 10688	: Pg=22.9968758076, Qg=-2.37386110403 -> Pg=35.7965, Qg=8.1405
% INFO    : Gen at bus 10688	: Vg=1.0424342 -> Vg=1.0
% INFO    : Gen at bus 10693	: Pg=49.4900922667, Qg=-3.87673347337 -> Pg=31.7555, Qg=9.851
% INFO    : Gen at bus 10693	: Vg=1.0436971 -> Vg=1.0
% INFO    : Gen at bus 10698	: Pg=5.52574280315, Qg=0.0 -> Pg=12.761, Qg=0.0
% INFO    : Gen at bus 10698	: Vg=1.0445597 -> Vg=1.0
% INFO    : Gen at bus 10703	: Pg=19.9980265487, Qg=0.0 -> Pg=12.626, Qg=0.0
% INFO    : Gen at bus 10703	: Vg=1.0429225 -> Vg=1.0
% INFO    : Gen at bus 10708	: Pg=49.9941398074, Qg=-0.765127604444 -> Pg=29.9855, Qg=9.95
% INFO    : Gen at bus 10708	: Vg=1.0366699 -> Vg=1.0
% INFO    : Gen at bus 10713	: Pg=9.32510648669, Qg=0.0 -> Pg=14.6625, Qg=0.0
% INFO    : Gen at bus 10713	: Vg=1.0535478 -> Vg=1.0
% INFO    : Gen at bus 10718	: Pg=5.57636513461, Qg=0.0 -> Pg=12.788, Qg=0.0
% INFO    : Gen at bus 10718	: Vg=1.0487657 -> Vg=1.0
% INFO    : Gen at bus 10723	: Pg=9.21811205565, Qg=0.0 -> Pg=14.709, Qg=0.0
% INFO    : Gen at bus 10723	: Vg=1.0537178 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831742885742, Qg=0.0 -> Pg=0.522, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=1.49874210637, Qg=0.0 -> Pg=1.0525, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=1.49874174083, Qg=0.0 -> Pg=0.9365, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831742481216, Qg=0.0 -> Pg=0.4635, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831742749627, Qg=0.0 -> Pg=0.5045, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831743878109, Qg=0.0 -> Pg=0.609, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831743268294, Qg=0.0 -> Pg=0.5625, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=0.831743398729, Qg=0.0 -> Pg=0.574, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=1.16574279463, Qg=0.0 -> Pg=0.8445, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=1.16574242731, Qg=0.0 -> Pg=0.788, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10727	: Pg=1.16574218727, Qg=0.0 -> Pg=0.739, Qg=0.0
% INFO    : Gen at bus 10727	: Vg=1.0417015 -> Vg=1.0
% INFO    : Gen at bus 10732	: Pg=19.9992488757, Qg=0.0 -> Pg=13.7165, Qg=0.0
% INFO    : Gen at bus 10732	: Vg=1.0437719 -> Vg=1.0
% INFO    : Gen at bus 10738	: Pg=19.7951842266, Qg=0.0 -> Pg=14.817, Qg=0.0
% INFO    : Gen at bus 10738	: Vg=1.0411591 -> Vg=1.0
% INFO    : Gen at bus 10744	: Pg=0.933588263788, Qg=-0.440936022396 -> Pg=4.9665, Qg=1.5075
% INFO    : Gen at bus 10744	: Vg=1.0453085 -> Vg=1.0
% INFO    : Gen at bus 10744	: Pg=0.963588164333, Qg=-0.166936024179 -> Pg=2.1815, Qg=0.5695
% INFO    : Gen at bus 10744	: Vg=1.0453085 -> Vg=1.0
% INFO    : Gen at bus 10745	: Pg=0.81652616486, Qg=-0.131950596797 -> Pg=1.758, Qg=0.4525
% INFO    : Gen at bus 10745	: Vg=1.0458735 -> Vg=1.0
% INFO    : Gen at bus 10752	: Pg=7.80268201626, Qg=0.642654068645 -> Pg=4.6125, Qg=1.318
% INFO    : Gen at bus 10752	: Vg=1.0446294 -> Vg=1.0
% INFO    : Gen at bus 10752	: Pg=7.8026733689, Qg=0.642654068645 -> Pg=4.5685, Qg=1.318
% INFO    : Gen at bus 10752	: Vg=1.0446294 -> Vg=1.0
% INFO    : Gen at bus 10753	: Pg=7.85165460695, Qg=3.02076018364 -> Pg=5.436, Qg=1.318
% INFO    : Gen at bus 10753	: Vg=1.0381808 -> Vg=1.0
% INFO    : Gen at bus 10753	: Pg=1.48479589512, Qg=0.575760255845 -> Pg=0.8765, Qg=0.251
% INFO    : Gen at bus 10753	: Vg=1.0381808 -> Vg=1.0
% INFO    : Gen at bus 10754	: Pg=1.44821077651, Qg=0.570138226913 -> Pg=0.831, Qg=0.251
% INFO    : Gen at bus 10754	: Vg=1.0447562 -> Vg=1.0
% INFO    : Gen at bus 10760	: Pg=19.9952794501, Qg=0.0 -> Pg=14.493, Qg=0.0
% INFO    : Gen at bus 10760	: Vg=1.0450076 -> Vg=1.0
% INFO    : Gen at bus 10767	: Pg=48.9922564278, Qg=-5.43733925275 -> Pg=33.3935, Qg=9.751
% INFO    : Gen at bus 10767	: Vg=1.0407955 -> Vg=1.0
% INFO    : Gen at bus 10767	: Pg=48.9922559875, Qg=-5.43733925275 -> Pg=28.7585, Qg=9.751
% INFO    : Gen at bus 10767	: Vg=1.0407955 -> Vg=1.0
% INFO    : Gen at bus 10772	: Pg=13.6534014095, Qg=-3.04063770519 -> Pg=20.5235, Qg=5.453
% INFO    : Gen at bus 10772	: Vg=1.0422887 -> Vg=1.0
% INFO    : Gen at bus 10772	: Pg=11.9394017401, Qg=-3.04063770519 -> Pg=19.6665, Qg=5.453
% INFO    : Gen at bus 10772	: Vg=1.0422887 -> Vg=1.0
% INFO    : Gen at bus 10776	: Pg=14.7305400148, Qg=-1.51883495544 -> Pg=22.8645, Qg=5.1925
% INFO    : Gen at bus 10776	: Vg=1.0464424 -> Vg=1.0
% INFO    : Gen at bus 10783	: Pg=4.52133514294, Qg=-1.70797326754 -> Pg=19.6985, Qg=5.8425
% INFO    : Gen at bus 10783	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 10783	: Pg=7.65133507175, Qg=-1.70797326754 -> Pg=21.2635, Qg=5.8425
% INFO    : Gen at bus 10783	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 10784	: Pg=11.4483772463, Qg=13.393955015 -> Pg=19.5435, Qg=5.8425
% INFO    : Gen at bus 10784	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 10785	: Pg=11.3531406384, Qg=13.3938588282 -> Pg=23.1135, Qg=5.8425
% INFO    : Gen at bus 10785	: Vg=1.0108007 -> Vg=1.0
% INFO    : Gen at bus 10785	: Pg=10.1461407167, Qg=13.3938588282 -> Pg=22.51, Qg=5.8425
% INFO    : Gen at bus 10785	: Vg=1.0108007 -> Vg=1.0
% INFO    : Gen at bus 10791	: Pg=5.29960410828, Qg=2.03499400862 -> Pg=3.1215, Qg=0.8875
% INFO    : Gen at bus 10791	: Vg=1.0133742 -> Vg=1.0
% INFO    : Gen at bus 10791	: Pg=2.79960415129, Qg=1.07499400864 -> Pg=1.805, Qg=0.469
% INFO    : Gen at bus 10791	: Vg=1.0133742 -> Vg=1.0
% INFO    : Gen at bus 10796	: Pg=18.9979026586, Qg=0.0 -> Pg=12.8385, Qg=0.0
% INFO    : Gen at bus 10796	: Vg=1.0397665 -> Vg=1.0
% INFO    : Gen at bus 10797	: Pg=5.99795940002, Qg=0.0 -> Pg=4.1625, Qg=0.0
% INFO    : Gen at bus 10797	: Vg=1.0427228 -> Vg=1.0
% INFO    : Gen at bus 10804	: Pg=25.290905281, Qg=0.0 -> Pg=38.6395, Qg=0.0
% INFO    : Gen at bus 10804	: Vg=1.0463697 -> Vg=1.0
% INFO    : Gen at bus 10810	: Pg=70.2258449903, Qg=-0.189733510755 -> Pg=63.4595, Qg=19.94
% INFO    : Gen at bus 10810	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 10811	: Pg=57.9436717878, Qg=0.0793137399585 -> Pg=66.4825, Qg=19.94
% INFO    : Gen at bus 10811	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 10812	: Pg=51.1904462732, Qg=0.215813168621 -> Pg=70.5535, Qg=19.94
% INFO    : Gen at bus 10812	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 10819	: Pg=17.9971747711, Qg=0.0 -> Pg=9.998, Qg=0.0
% INFO    : Gen at bus 10819	: Vg=1.034243 -> Vg=1.0
% INFO    : Gen at bus 10824	: Pg=9.68953631121, Qg=-7.75895729923 -> Pg=39.7945, Qg=13.91
% INFO    : Gen at bus 10824	: Vg=1.05134 -> Vg=1.0
% INFO    : Gen at bus 10824	: Pg=23.3165363098, Qg=-7.75895729923 -> Pg=46.608, Qg=13.91
% INFO    : Gen at bus 10824	: Vg=1.05134 -> Vg=1.0
% INFO    : Gen at bus 10828	: Pg=3.87847099025, Qg=-0.528926804406 -> Pg=7.339, Qg=1.809
% INFO    : Gen at bus 10828	: Vg=1.0480126 -> Vg=1.0
% INFO    : Gen at bus 10834	: Pg=20.9977946229, Qg=-1.02865285126 -> Pg=12.647, Qg=3.5175
% INFO    : Gen at bus 10834	: Vg=1.0476456 -> Vg=1.0
% INFO    : Gen at bus 10834	: Pg=20.9977947683, Qg=-1.02865285126 -> Pg=15.426, Qg=3.5175
% INFO    : Gen at bus 10834	: Vg=1.0476456 -> Vg=1.0
% INFO    : Gen at bus 10835	: Pg=0.755201972265, Qg=-0.0958904205907 -> Pg=1.3495, Qg=0.3295
% INFO    : Gen at bus 10835	: Vg=1.0489936 -> Vg=1.0
% INFO    : Gen at bus 10836	: Pg=1.95211609455, Qg=0.754384718731 -> Pg=1.1615, Qg=0.3295
% INFO    : Gen at bus 10836	: Vg=1.0463166 -> Vg=1.0
% INFO    : Gen at bus 10837	: Pg=1.9522323391, Qg=0.754431150719 -> Pg=1.413, Qg=0.3295
% INFO    : Gen at bus 10837	: Vg=1.0463129 -> Vg=1.0
% INFO    : Gen at bus 10842	: Pg=11.903191143, Qg=-3.05515877848 -> Pg=19.7165, Qg=5.479
% INFO    : Gen at bus 10842	: Vg=1.0438272 -> Vg=1.0
% INFO    : Gen at bus 10843	: Pg=9.89045047408, Qg=3.88420508221 -> Pg=18.7095, Qg=5.479
% INFO    : Gen at bus 10843	: Vg=1.0443876 -> Vg=1.0
% INFO    : Gen at bus 10843	: Pg=10.9704504008, Qg=3.88420508221 -> Pg=19.2495, Qg=5.479
% INFO    : Gen at bus 10843	: Vg=1.0443876 -> Vg=1.0
% INFO    : Gen at bus 10849	: Pg=3.19965616676, Qg=1.22898684309 -> Pg=2.2575, Qg=0.536
% INFO    : Gen at bus 10849	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 10849	: Pg=2.2496561689, Qg=0.863986843155 -> Pg=1.3385, Qg=0.377
% INFO    : Gen at bus 10849	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 10850	: Pg=2.24982537113, Qg=0.863996772241 -> Pg=1.3105, Qg=0.377
% INFO    : Gen at bus 10850	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 10850	: Pg=1.59982537696, Qg=0.613996772248 -> Pg=0.9065, Qg=0.268
% INFO    : Gen at bus 10850	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 10855	: Pg=12.8027651882, Qg=-4.01278160828 -> Pg=47.3505, Qg=13.7185
% INFO    : Gen at bus 10855	: Vg=1.0455762 -> Vg=1.0
% INFO    : Gen at bus 10856	: Pg=0.573099954569, Qg=-0.0688881949645 -> Pg=0.986, Qg=0.2345
% INFO    : Gen at bus 10856	: Vg=1.0468065 -> Vg=1.0
% INFO    : Gen at bus 10856	: Pg=0.450100366466, Qg=-0.0778881923885 -> Pg=1.0245, Qg=0.268
% INFO    : Gen at bus 10856	: Vg=1.0468065 -> Vg=1.0
% INFO    : Gen at bus 10856	: Pg=0.76510099382, Qg=-0.175888182164 -> Pg=2.182, Qg=0.603
% INFO    : Gen at bus 10856	: Vg=1.0468065 -> Vg=1.0
% INFO    : Gen at bus 10862	: Pg=7.2228925171, Qg=-0.812913649349 -> Pg=11.911, Qg=2.7805
% INFO    : Gen at bus 10862	: Vg=1.0446686 -> Vg=1.0
% INFO    : Gen at bus 10862	: Pg=4.89089253406, Qg=-0.812913649349 -> Pg=10.745, Qg=2.7805
% INFO    : Gen at bus 10862	: Vg=1.0446686 -> Vg=1.0
% INFO    : Gen at bus 10863	: Pg=4.05487229956, Qg=-0.812914926567 -> Pg=10.327, Qg=2.7805
% INFO    : Gen at bus 10863	: Vg=1.0447042 -> Vg=1.0
% INFO    : Gen at bus 10863	: Pg=7.15487227961, Qg=-0.812914926567 -> Pg=11.877, Qg=2.7805
% INFO    : Gen at bus 10863	: Vg=1.0447042 -> Vg=1.0
% INFO    : Gen at bus 10869	: Pg=4.18836731529, Qg=0.0 -> Pg=7.094, Qg=0.0
% INFO    : Gen at bus 10869	: Vg=1.0488304 -> Vg=1.0
% INFO    : Gen at bus 10875	: Pg=1.02721259196, Qg=-0.215857723834 -> Pg=2.713, Qg=0.737
% INFO    : Gen at bus 10875	: Vg=1.0447642 -> Vg=1.0
% INFO    : Gen at bus 10875	: Pg=0.395212234679, Qg=-0.109857734141 -> Pg=1.322, Qg=0.377
% INFO    : Gen at bus 10875	: Vg=1.0447642 -> Vg=1.0
% INFO    : Gen at bus 10876	: Pg=0.665074681717, Qg=-0.109891540804 -> Pg=1.457, Qg=0.377
% INFO    : Gen at bus 10876	: Vg=1.0449169 -> Vg=1.0
% INFO    : Gen at bus 10876	: Pg=0.478073552471, Qg=-0.053891553677 -> Pg=0.7885, Qg=0.184
% INFO    : Gen at bus 10876	: Vg=1.0449169 -> Vg=1.0
% INFO    : Gen at bus 10877	: Pg=0.459133813278, Qg=-0.0538933598074 -> Pg=0.779, Qg=0.184
% INFO    : Gen at bus 10877	: Vg=1.0448596 -> Vg=1.0
% INFO    : Gen at bus 10877	: Pg=0.443133862227, Qg=-0.0538933598074 -> Pg=0.771, Qg=0.184
% INFO    : Gen at bus 10877	: Vg=1.0448596 -> Vg=1.0
% INFO    : Gen at bus 10878	: Pg=0.0758964930123, Qg=-0.0249334633588 -> Pg=0.2875, Qg=0.0835
% INFO    : Gen at bus 10878	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 10878	: Pg=0.0798964749288, Qg=-0.0249334633588 -> Pg=0.2895, Qg=0.0835
% INFO    : Gen at bus 10878	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 10884	: Pg=19.9979316838, Qg=0.0 -> Pg=13.129, Qg=0.0
% INFO    : Gen at bus 10884	: Vg=1.0450047 -> Vg=1.0
% INFO    : Gen at bus 10890	: Pg=1.49968353228, Qg=0.0 -> Pg=1.057, Qg=0.0
% INFO    : Gen at bus 10890	: Vg=1.0434746 -> Vg=1.0
% INFO    : Gen at bus 10890	: Pg=1.4996835282, Qg=0.0 -> Pg=1.0405, Qg=0.0
% INFO    : Gen at bus 10890	: Vg=1.0434746 -> Vg=1.0
% INFO    : Gen at bus 10891	: Pg=1.49980677773, Qg=0.0 -> Pg=0.9325, Qg=0.0
% INFO    : Gen at bus 10891	: Vg=1.0241668 -> Vg=1.0
% INFO    : Gen at bus 10891	: Pg=1.49980678425, Qg=0.0 -> Pg=1.0255, Qg=0.0
% INFO    : Gen at bus 10891	: Vg=1.0241668 -> Vg=1.0
% INFO    : Gen at bus 10892	: Pg=1.49985127636, Qg=0.0 -> Pg=0.894, Qg=0.0
% INFO    : Gen at bus 10892	: Vg=1.024283 -> Vg=1.0
% INFO    : Gen at bus 10892	: Pg=0.999851289003, Qg=0.0 -> Pg=0.64, Qg=0.0
% INFO    : Gen at bus 10892	: Vg=1.024283 -> Vg=1.0
% INFO    : Gen at bus 10898	: Pg=38.1958965828, Qg=1.24145022092 -> Pg=22.9015, Qg=7.602
% INFO    : Gen at bus 10898	: Vg=1.0367297 -> Vg=1.0
% INFO    : Gen at bus 10903	: Pg=0.867422247957, Qg=0.686377946293 -> Pg=2.1735, Qg=0.696
% INFO    : Gen at bus 10903	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 10903	: Pg=1.25139522825, Qg=0.686377946293 -> Pg=2.3655, Qg=0.696
% INFO    : Gen at bus 10903	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 10903	: Pg=14.6865726847, Qg=9.22867677334 -> Pg=37.583, Qg=12.0395
% INFO    : Gen at bus 10903	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 10903	: Pg=24.3275702225, Qg=9.22867677334 -> Pg=42.4035, Qg=12.0395
% INFO    : Gen at bus 10903	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 10907	: Pg=38.3968746686, Qg=-4.08168323092 -> Pg=26.3205, Qg=7.642
% INFO    : Gen at bus 10907	: Vg=1.036995 -> Vg=1.0
% INFO    : Gen at bus 10908	: Pg=3.3938371599, Qg=0.29504907865 -> Pg=2.0625, Qg=0.677
% INFO    : Gen at bus 10908	: Vg=1.0382271 -> Vg=1.0
% INFO    : Gen at bus 10908	: Pg=3.3938402406, Qg=0.29504907865 -> Pg=2.3, Qg=0.677
% INFO    : Gen at bus 10908	: Vg=1.0382271 -> Vg=1.0
% INFO    : Gen at bus 10908	: Pg=3.39383644546, Qg=0.29504907865 -> Pg=1.992, Qg=0.677
% INFO    : Gen at bus 10908	: Vg=1.0382271 -> Vg=1.0
% INFO    : Gen at bus 10908	: Pg=3.39384307553, Qg=0.29504907865 -> Pg=2.4545, Qg=0.677
% INFO    : Gen at bus 10908	: Vg=1.0382271 -> Vg=1.0
% INFO    : Gen at bus 10913	: Pg=18.0741610607, Qg=9.1727262981 -> Pg=10.649, Qg=3.602
% INFO    : Gen at bus 10913	: Vg=1.03861 -> Vg=1.0
% INFO    : Gen at bus 10914	: Pg=3.49110306938, Qg=1.78036993496 -> Pg=1.9935, Qg=0.696
% INFO    : Gen at bus 10914	: Vg=1.0390445 -> Vg=1.0
% INFO    : Gen at bus 10914	: Pg=18.091084503, Qg=9.21236978684 -> Pg=13.038, Qg=3.602
% INFO    : Gen at bus 10914	: Vg=1.0390445 -> Vg=1.0
% INFO    : Gen at bus 10919	: Pg=19.9978266034, Qg=0.0 -> Pg=12.618, Qg=0.0
% INFO    : Gen at bus 10919	: Vg=1.0440006 -> Vg=1.0
% INFO    : Gen at bus 10923	: Pg=2.15603294764, Qg=0.0 -> Pg=6.0725, Qg=0.0
% INFO    : Gen at bus 10923	: Vg=1.0436133 -> Vg=1.0
% INFO    : Gen at bus 10929	: Pg=2.59712650515, Qg=0.0596117480409 -> Pg=6.9455, Qg=1.8925
% INFO    : Gen at bus 10929	: Vg=1.0534868 -> Vg=1.0
% INFO    : Gen at bus 10929	: Pg=0.165102784844, Qg=0.180720182826 -> Pg=0.8295, Qg=0.251
% INFO    : Gen at bus 10929	: Vg=1.0534868 -> Vg=1.0
% INFO    : Gen at bus 10930	: Pg=0.59203965713, Qg=0.492663227417 -> Pg=1.0435, Qg=0.251
% INFO    : Gen at bus 10930	: Vg=1.0536816 -> Vg=1.0
% INFO    : Gen at bus 10938	: Pg=54.8966065205, Qg=118.596444288 -> Pg=143.945, Qg=46.367
% INFO    : Gen at bus 10938	: Vg=1.0090884 -> Vg=1.0
% INFO    : Gen at bus 10939	: Pg=71.5674334244, Qg=118.596689044 -> Pg=152.2805, Qg=46.367
% INFO    : Gen at bus 10939	: Vg=1.0080133 -> Vg=1.0
% INFO    : Gen at bus 10940	: Pg=47.142460759, Qg=118.596422347 -> Pg=140.068, Qg=46.367
% INFO    : Gen at bus 10940	: Vg=1.0085125 -> Vg=1.0
% INFO    : Gen at bus 10941	: Pg=103.940978387, Qg=118.5966891 -> Pg=168.4675, Qg=46.367
% INFO    : Gen at bus 10941	: Vg=1.0080993 -> Vg=1.0
% INFO    : Gen at bus 10942	: Pg=113.530178968, Qg=118.596685762 -> Pg=173.262, Qg=46.367
% INFO    : Gen at bus 10942	: Vg=1.0074477 -> Vg=1.0
% INFO    : Gen at bus 10943	: Pg=45.1415146286, Qg=118.596483443 -> Pg=139.0675, Qg=46.367
% INFO    : Gen at bus 10943	: Vg=1.0107451 -> Vg=1.0
% INFO    : Gen at bus 10949	: Pg=3.19149162906, Qg=-0.156781036485 -> Pg=2.081, Qg=0.536
% INFO    : Gen at bus 10949	: Vg=1.0433753 -> Vg=1.0
% INFO    : Gen at bus 10949	: Pg=37.4914623262, Qg=-1.83678100455 -> Pg=26.443, Qg=6.2815
% INFO    : Gen at bus 10949	: Vg=1.0433753 -> Vg=1.0
% INFO    : Gen at bus 10957	: Pg=65.8934841214, Qg=20.7033804985 -> Pg=147.676, Qg=45.664
% INFO    : Gen at bus 10957	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 10958	: Pg=24.4054834271, Qg=22.1337163001 -> Pg=126.932, Qg=45.664
% INFO    : Gen at bus 10958	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 10959	: Pg=112.695484753, Qg=19.5302722809 -> Pg=171.077, Qg=45.664
% INFO    : Gen at bus 10959	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25610439362, Qg=4.20737073551 -> Pg=4.6455, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25611303392, Qg=4.20737073551 -> Pg=5.893, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25610427418, Qg=4.20737073551 -> Pg=4.619, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25610399923, Qg=4.20737073551 -> Pg=4.5565, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25611337663, Qg=4.20737073551 -> Pg=5.925, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10965	: Pg=8.25611053658, Qg=4.20737073551 -> Pg=5.6305, Qg=1.645
% INFO    : Gen at bus 10965	: Vg=1.0421891 -> Vg=1.0
% INFO    : Gen at bus 10970	: Pg=12.8610776992, Qg=19.192101382 -> Pg=31.426, Qg=8.375
% INFO    : Gen at bus 10970	: Vg=1.0382231 -> Vg=1.0
% INFO    : Gen at bus 10970	: Pg=14.8630775728, Qg=19.192101382 -> Pg=32.427, Qg=8.375
% INFO    : Gen at bus 10970	: Vg=1.0382231 -> Vg=1.0
% INFO    : Gen at bus 10971	: Pg=1.56251115097, Qg=-0.13855469309 -> Pg=2.1605, Qg=0.486
% INFO    : Gen at bus 10971	: Vg=1.0409967 -> Vg=1.0
% INFO    : Gen at bus 10977	: Pg=0.327424750958, Qg=-0.118960065989 -> Pg=1.38, Qg=0.4075
% INFO    : Gen at bus 10977	: Vg=1.0453265 -> Vg=1.0
% INFO    : Gen at bus 10977	: Pg=0.868424721193, Qg=-0.118960065989 -> Pg=1.6505, Qg=0.4075
% INFO    : Gen at bus 10977	: Vg=1.0453265 -> Vg=1.0
% INFO    : Gen at bus 10978	: Pg=0.663415574111, Qg=-0.118966539583 -> Pg=1.548, Qg=0.4075
% INFO    : Gen at bus 10978	: Vg=1.0453112 -> Vg=1.0
% INFO    : Gen at bus 10986	: Pg=58.3272809932, Qg=57.5998357319 -> Pg=93.744, Qg=25.125
% INFO    : Gen at bus 10986	: Vg=1.0084472 -> Vg=1.0
% INFO    : Gen at bus 10987	: Pg=63.5036156167, Qg=57.5998305563 -> Pg=96.8945, Qg=25.125
% INFO    : Gen at bus 10987	: Vg=1.0081906 -> Vg=1.0
% INFO    : Gen at bus 10994	: Pg=3.1187386819, Qg=0.0 -> Pg=11.059, Qg=0.0
% INFO    : Gen at bus 10994	: Vg=1.0486462 -> Vg=1.0
% INFO    : Gen at bus 10994	: Pg=2.31773851241, Qg=0.0 -> Pg=3.6585, Qg=0.0
% INFO    : Gen at bus 10994	: Vg=1.0486462 -> Vg=1.0
% INFO    : Gen at bus 10995	: Pg=0.274204498296, Qg=0.0 -> Pg=0.7365, Qg=0.0
% INFO    : Gen at bus 10995	: Vg=1.0486878 -> Vg=1.0
% INFO    : Gen at bus 10995	: Pg=0.465203351753, Qg=0.0 -> Pg=0.732, Qg=0.0
% INFO    : Gen at bus 10995	: Vg=1.0486878 -> Vg=1.0
% INFO    : Gen at bus 11001	: Pg=27.3940445604, Qg=-0.798287595695 -> Pg=15.9335, Qg=5.453
% INFO    : Gen at bus 11001	: Vg=1.0605 -> Vg=1.0
% INFO    : Gen at bus 11001	: Pg=4.59405453766, Qg=0.55508810388 -> Pg=3.06, Qg=0.915
% INFO    : Gen at bus 11001	: Vg=1.0605 -> Vg=1.0
% INFO    : Gen at bus 11007	: Pg=28.5475659766, Qg=-1.24715991288 -> Pg=49.8645, Qg=14.169
% INFO    : Gen at bus 11007	: Vg=1.0321241 -> Vg=1.0
% INFO    : Gen at bus 11012	: Pg=7.65911966642, Qg=0.0 -> Pg=13.8295, Qg=0.0
% INFO    : Gen at bus 11012	: Vg=1.0526291 -> Vg=1.0
% INFO    : Gen at bus 11016	: Pg=5.61112480069, Qg=-0.665917121955 -> Pg=9.605, Qg=2.278
% INFO    : Gen at bus 11016	: Vg=1.0507094 -> Vg=1.0
% INFO    : Gen at bus 11020	: Pg=1.42257138708, Qg=-0.394799508571 -> Pg=4.744, Qg=1.3515
% INFO    : Gen at bus 11020	: Vg=1.04481 -> Vg=1.0
% INFO    : Gen at bus 11020	: Pg=2.54657131132, Qg=-0.394799508571 -> Pg=5.306, Qg=1.3515
% INFO    : Gen at bus 11020	: Vg=1.04481 -> Vg=1.0
% INFO    : Gen at bus 11020	: Pg=2.38357132416, Qg=-0.394799508571 -> Pg=5.2245, Qg=1.3515
% INFO    : Gen at bus 11020	: Vg=1.04481 -> Vg=1.0
% INFO    : Gen at bus 11027	: Pg=24.7172435574, Qg=23.4649329173 -> Pg=26.1815, Qg=9.174
% INFO    : Gen at bus 11027	: Vg=1.0032293 -> Vg=1.0
% INFO    : Gen at bus 11027	: Pg=28.452706592, Qg=23.4649329173 -> Pg=29.4745, Qg=9.174
% INFO    : Gen at bus 11027	: Vg=1.0032293 -> Vg=1.0
% INFO    : Gen at bus 11032	: Pg=0.827597486425, Qg=-0.175311116512 -> Pg=2.209, Qg=0.603
% INFO    : Gen at bus 11032	: Vg=1.0453038 -> Vg=1.0
% INFO    : Gen at bus 11032	: Pg=1.60458456399, Qg=-0.175311116512 -> Pg=2.5975, Qg=0.603
% INFO    : Gen at bus 11032	: Vg=1.0453038 -> Vg=1.0
% INFO    : Gen at bus 11032	: Pg=0.778598063591, Qg=-0.175311116512 -> Pg=2.1845, Qg=0.603
% INFO    : Gen at bus 11032	: Vg=1.0453038 -> Vg=1.0
% INFO    : Gen at bus 11036	: Pg=14.4416977736, Qg=2.12974650742 -> Pg=31.7185, Qg=9.751
% INFO    : Gen at bus 11036	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11042	: Pg=1.36836873859, Qg=0.324183318101 -> Pg=2.783, Qg=0.7035
% INFO    : Gen at bus 11042	: Vg=1.0462799 -> Vg=1.0
% INFO    : Gen at bus 11042	: Pg=1.68836848594, Qg=0.324183318101 -> Pg=2.943, Qg=0.7035
% INFO    : Gen at bus 11042	: Vg=1.0462799 -> Vg=1.0
% INFO    : Gen at bus 11043	: Pg=1.04240613783, Qg=0.400534095053 -> Pg=1.92, Qg=0.469
% INFO    : Gen at bus 11043	: Vg=1.0459349 -> Vg=1.0
% INFO    : Gen at bus 11043	: Pg=0.352407067569, Qg=0.400534095053 -> Pg=1.575, Qg=0.469
% INFO    : Gen at bus 11043	: Vg=1.0459349 -> Vg=1.0
% INFO    : Gen at bus 11044	: Pg=0.440353642604, Qg=-0.0642897123955 -> Pg=0.919, Qg=0.2345
% INFO    : Gen at bus 11044	: Vg=1.0448462 -> Vg=1.0
% INFO    : Gen at bus 11044	: Pg=0.456352848486, Qg=-0.0592926148592 -> Pg=0.877, Qg=0.2175
% INFO    : Gen at bus 11044	: Vg=1.0448462 -> Vg=1.0
% INFO    : Gen at bus 11045	: Pg=0.396508188851, Qg=-0.0639725337588 -> Pg=0.848, Qg=0.2175
% INFO    : Gen at bus 11045	: Vg=1.0498075 -> Vg=1.0
% INFO    : Gen at bus 11045	: Pg=0.288507969019, Qg=-0.0389725346616 -> Pg=0.544, Qg=0.134
% INFO    : Gen at bus 11045	: Vg=1.0498075 -> Vg=1.0
% INFO    : Gen at bus 11046	: Pg=0.105193500563, Qg=-0.0389927727415 -> Pg=0.4525, Qg=0.134
% INFO    : Gen at bus 11046	: Vg=1.0497248 -> Vg=1.0
% INFO    : Gen at bus 11051	: Pg=24.8879243408, Qg=-2.75989920211 -> Pg=14.076, Qg=4.955
% INFO    : Gen at bus 11051	: Vg=1.0414358 -> Vg=1.0
% INFO    : Gen at bus 11052	: Pg=24.8942430903, Qg=12.6734007825 -> Pg=16.2715, Qg=4.955
% INFO    : Gen at bus 11052	: Vg=1.040736 -> Vg=1.0
% INFO    : Gen at bus 11059	: Pg=13.1834719451, Qg=9.44647086268 -> Pg=23.67, Qg=5.723
% INFO    : Gen at bus 11059	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 11059	: Pg=16.9514708012, Qg=9.44647086268 -> Pg=25.554, Qg=5.723
% INFO    : Gen at bus 11059	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 11060	: Pg=13.7699076959, Qg=-1.67389938379 -> Pg=23.9675, Qg=5.723
% INFO    : Gen at bus 11060	: Vg=1.0490172 -> Vg=1.0
% INFO    : Gen at bus 11066	: Pg=8.94749087122, Qg=-1.83673371134 -> Pg=23.223, Qg=6.2815
% INFO    : Gen at bus 11066	: Vg=1.0433706 -> Vg=1.0
% INFO    : Gen at bus 11067	: Pg=12.902933807, Qg=-1.72721974781 -> Pg=25.2005, Qg=6.2815
% INFO    : Gen at bus 11067	: Vg=1.0416602 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=0.643428957716, Qg=0.0 -> Pg=0.36, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=0.643434600118, Qg=0.0 -> Pg=0.38, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=0.993426418525, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=0.993420753946, Qg=0.0 -> Pg=0.675, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=1.49338567255, Qg=0.0 -> Pg=0.8285, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=1.49339126228, Qg=0.0 -> Pg=0.926, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11072	: Pg=24.99335596, Qg=0.0 -> Pg=18.088, Qg=0.0
% INFO    : Gen at bus 11072	: Vg=1.0422193 -> Vg=1.0
% INFO    : Gen at bus 11076	: Pg=1.03777831676, Qg=0.0 -> Pg=1.028, Qg=0.0
% INFO    : Gen at bus 11076	: Vg=1.0435832 -> Vg=1.0
% INFO    : Gen at bus 11076	: Pg=1.58105223671, Qg=0.0 -> Pg=1.548, Qg=0.0
% INFO    : Gen at bus 11076	: Vg=1.0435832 -> Vg=1.0
% INFO    : Gen at bus 11076	: Pg=15.4470137387, Qg=0.0 -> Pg=14.5955, Qg=0.0
% INFO    : Gen at bus 11076	: Vg=1.0435832 -> Vg=1.0
% INFO    : Gen at bus 11082	: Pg=38.8983372406, Qg=-0.678394507103 -> Pg=25.6095, Qg=7.741
% INFO    : Gen at bus 11082	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11082	: Pg=3.09833860672, Qg=0.513878686418 -> Pg=2.1585, Qg=0.617
% INFO    : Gen at bus 11082	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11083	: Pg=3.09835041986, Qg=-0.116300754162 -> Pg=2.145, Qg=0.617
% INFO    : Gen at bus 11083	: Vg=1.0362245 -> Vg=1.0
% INFO    : Gen at bus 11090	: Pg=291.311686096, Qg=-50.7187183859 -> Pg=496.654, Qg=139.698
% INFO    : Gen at bus 11090	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 11091	: Pg=326.799096432, Qg=-23.5590061401 -> Pg=514.3975, Qg=139.698
% INFO    : Gen at bus 11091	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11092	: Pg=0.247538159852, Qg=-0.121975224754 -> Pg=0.6735, Qg=0.219
% INFO    : Gen at bus 11092	: Vg=1.0481248 -> Vg=1.0
% INFO    : Gen at bus 11099	: Pg=83.0678135805, Qg=5.52592812905 -> Pg=141.4325, Qg=33.4665
% INFO    : Gen at bus 11099	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 11107	: Pg=20.2483839223, Qg=-2.09145873201 -> Pg=31.472, Qg=7.1525
% INFO    : Gen at bus 11107	: Vg=1.0501235 -> Vg=1.0
% INFO    : Gen at bus 11107	: Pg=5.30538426452, Qg=-2.09145873201 -> Pg=24.0005, Qg=7.1525
% INFO    : Gen at bus 11107	: Vg=1.0501235 -> Vg=1.0
% INFO    : Gen at bus 11108	: Pg=8.91531213578, Qg=-2.09140441559 -> Pg=25.8055, Qg=7.1525
% INFO    : Gen at bus 11108	: Vg=1.0490871 -> Vg=1.0
% INFO    : Gen at bus 11108	: Pg=6.97631216567, Qg=-2.09140441559 -> Pg=24.836, Qg=7.1525
% INFO    : Gen at bus 11108	: Vg=1.0490871 -> Vg=1.0
% INFO    : Gen at bus 11114	: Pg=60.4921726332, Qg=7.20208051418 -> Pg=41.2675, Qg=12.0395
% INFO    : Gen at bus 11114	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 11115	: Pg=60.4917162272, Qg=4.2382588531 -> Pg=34.0, Qg=12.0395
% INFO    : Gen at bus 11115	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 11120	: Pg=1.11363790084, Qg=-0.112923957822 -> Pg=1.7065, Qg=0.385
% INFO    : Gen at bus 11120	: Vg=1.0461247 -> Vg=1.0
% INFO    : Gen at bus 11120	: Pg=0.879637957528, Qg=-0.112923957822 -> Pg=1.5895, Qg=0.385
% INFO    : Gen at bus 11120	: Vg=1.0461247 -> Vg=1.0
% INFO    : Gen at bus 11120	: Pg=0.624638015009, Qg=-0.11792395757 -> Pg=1.512, Qg=0.402
% INFO    : Gen at bus 11120	: Vg=1.0461247 -> Vg=1.0
% INFO    : Gen at bus 11120	: Pg=0.368638043996, Qg=-0.11792395757 -> Pg=1.384, Qg=0.402
% INFO    : Gen at bus 11120	: Vg=1.0461247 -> Vg=1.0
% INFO    : Gen at bus 11125	: Pg=45.9967765832, Qg=-0.0289911190641 -> Pg=26.3205, Qg=9.154
% INFO    : Gen at bus 11125	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 11125	: Pg=2.79678058946, Qg=0.499127970809 -> Pg=1.5825, Qg=0.557
% INFO    : Gen at bus 11125	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 11126	: Pg=0.997463348055, Qg=0.0345638202742 -> Pg=0.5805, Qg=0.199
% INFO    : Gen at bus 11126	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11126	: Pg=0.997467154007, Qg=0.0345638202742 -> Pg=0.719, Qg=0.199
% INFO    : Gen at bus 11126	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11127	: Pg=0.99744498982, Qg=0.0271050445541 -> Pg=0.605, Qg=0.199
% INFO    : Gen at bus 11127	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=0.548841255292, Qg=0.0 -> Pg=0.3705, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=0.548840762258, Qg=0.0 -> Pg=0.3435, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=1.49883908083, Qg=0.0 -> Pg=1.076, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=1.49883886019, Qg=0.0 -> Pg=1.008, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=1.49883903157, Qg=0.0 -> Pg=1.0625, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=1.49883858235, Qg=0.0 -> Pg=0.8835, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11132	: Pg=19.998837596, Qg=0.0 -> Pg=13.936, Qg=0.0
% INFO    : Gen at bus 11132	: Vg=1.0446133 -> Vg=1.0
% INFO    : Gen at bus 11136	: Pg=0.364931432396, Qg=0.191767740267 -> Pg=0.7255, Qg=0.1895
% INFO    : Gen at bus 11136	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11136	: Pg=0.298953216822, Qg=0.191767740267 -> Pg=0.6925, Qg=0.1895
% INFO    : Gen at bus 11136	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11136	: Pg=0.552841328569, Qg=0.191767740267 -> Pg=0.8195, Qg=0.1895
% INFO    : Gen at bus 11136	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11136	: Pg=0.705018775701, Qg=0.31557490931 -> Pg=1.2455, Qg=0.3095
% INFO    : Gen at bus 11136	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11136	: Pg=24.6521962767, Qg=20.3268424599 -> Pg=47.919, Qg=12.2465
% INFO    : Gen at bus 11136	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11140	: Pg=16.3047551141, Qg=-1.88674944039 -> Pg=27.4015, Qg=6.4485
% INFO    : Gen at bus 11140	: Vg=1.0482264 -> Vg=1.0
% INFO    : Gen at bus 11140	: Pg=6.43375515684, Qg=-1.88674944039 -> Pg=22.466, Qg=6.4485
% INFO    : Gen at bus 11140	: Vg=1.0482264 -> Vg=1.0
% INFO    : Gen at bus 11140	: Pg=12.0807551363, Qg=-1.88674944039 -> Pg=25.2895, Qg=6.4485
% INFO    : Gen at bus 11140	: Vg=1.0482264 -> Vg=1.0
% INFO    : Gen at bus 11145	: Pg=4.19954989072, Qg=1.6129819193 -> Pg=3.0215, Qg=0.7035
% INFO    : Gen at bus 11145	: Vg=1.0268556 -> Vg=1.0
% INFO    : Gen at bus 11146	: Pg=4.199513546, Qg=1.61298561614 -> Pg=2.9065, Qg=0.7035
% INFO    : Gen at bus 11146	: Vg=1.0267298 -> Vg=1.0
% INFO    : Gen at bus 11147	: Pg=4.19954133986, Qg=1.61298636122 -> Pg=2.65, Qg=0.7035
% INFO    : Gen at bus 11147	: Vg=1.0204186 -> Vg=1.0
% INFO    : Gen at bus 11147	: Pg=4.1995413342, Qg=1.61298636122 -> Pg=2.5095, Qg=0.7035
% INFO    : Gen at bus 11147	: Vg=1.0204186 -> Vg=1.0
% INFO    : Gen at bus 11148	: Pg=4.19925852909, Qg=1.61297035195 -> Pg=2.4265, Qg=0.7035
% INFO    : Gen at bus 11148	: Vg=1.0267379 -> Vg=1.0
% INFO    : Gen at bus 11148	: Pg=4.19925859509, Qg=1.61297035195 -> Pg=2.955, Qg=0.7035
% INFO    : Gen at bus 11148	: Vg=1.0267379 -> Vg=1.0
% INFO    : Gen at bus 11149	: Pg=2.19952110342, Qg=0.844981704733 -> Pg=1.573, Qg=0.3685
% INFO    : Gen at bus 11149	: Vg=1.0268315 -> Vg=1.0
% INFO    : Gen at bus 11149	: Pg=2.19952107631, Qg=0.844981704733 -> Pg=1.4645, Qg=0.3685
% INFO    : Gen at bus 11149	: Vg=1.0268315 -> Vg=1.0
% INFO    : Gen at bus 11154	: Pg=21.4202594246, Qg=-0.787341897516 -> Pg=34.359, Qg=9.413
% INFO    : Gen at bus 11154	: Vg=1.0428682 -> Vg=1.0
% INFO    : Gen at bus 11160	: Pg=32.1263206125, Qg=0.0 -> Pg=34.0665, Qg=0.0
% INFO    : Gen at bus 11160	: Vg=1.0332011 -> Vg=1.0
% INFO    : Gen at bus 11165	: Pg=6.33109207542, Qg=-1.08181838855 -> Pg=14.2025, Qg=3.6975
% INFO    : Gen at bus 11165	: Vg=1.0457598 -> Vg=1.0
% INFO    : Gen at bus 11165	: Pg=10.2550920502, Qg=-1.08181838855 -> Pg=16.1645, Qg=3.6975
% INFO    : Gen at bus 11165	: Vg=1.0457598 -> Vg=1.0
% INFO    : Gen at bus 11165	: Pg=10.9910920435, Qg=-1.08181838855 -> Pg=16.5325, Qg=3.6975
% INFO    : Gen at bus 11165	: Vg=1.0457598 -> Vg=1.0
% INFO    : Gen at bus 11165	: Pg=5.09809208093, Qg=-1.08181838855 -> Pg=13.586, Qg=3.6975
% INFO    : Gen at bus 11165	: Vg=1.0457598 -> Vg=1.0
% INFO    : Gen at bus 11172	: Pg=184.578861187, Qg=35.9743043984 -> Pg=115.4815, Qg=36.815
% INFO    : Gen at bus 11172	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 11177	: Pg=0.721464772494, Qg=-0.0799361477131 -> Pg=1.1805, Qg=0.275
% INFO    : Gen at bus 11177	: Vg=1.045575 -> Vg=1.0
% INFO    : Gen at bus 11177	: Pg=0.491464819796, Qg=-0.0799361477131 -> Pg=1.0655, Qg=0.275
% INFO    : Gen at bus 11177	: Vg=1.045575 -> Vg=1.0
% INFO    : Gen at bus 11177	: Pg=0.462464824449, Qg=-0.0799361477131 -> Pg=1.051, Qg=0.275
% INFO    : Gen at bus 11177	: Vg=1.045575 -> Vg=1.0
% INFO    : Gen at bus 11177	: Pg=0.716464773773, Qg=-0.0799361477131 -> Pg=1.178, Qg=0.275
% INFO    : Gen at bus 11177	: Vg=1.045575 -> Vg=1.0
% INFO    : Gen at bus 11177	: Pg=0.409464832386, Qg=-0.0799361477131 -> Pg=1.0245, Qg=0.275
% INFO    : Gen at bus 11177	: Vg=1.045575 -> Vg=1.0
% INFO    : Gen at bus 11182	: Pg=3.61786206587, Qg=-0.832901377605 -> Pg=5.5585, Qg=1.4925
% INFO    : Gen at bus 11182	: Vg=1.045687 -> Vg=1.0
% INFO    : Gen at bus 11190	: Pg=30.4609001156, Qg=33.0176211899 -> Pg=69.2295, Qg=21.492
% INFO    : Gen at bus 11190	: Vg=1.0545 -> Vg=1.0
% INFO    : Gen at bus 11191	: Pg=46.3138775138, Qg=-11.9866984596 -> Pg=77.156, Qg=21.492
% INFO    : Gen at bus 11191	: Vg=1.0635 -> Vg=1.0
% INFO    : Gen at bus 11192	: Pg=50.8599001705, Qg=24.4408051197 -> Pg=79.429, Qg=21.492
% INFO    : Gen at bus 11192	: Vg=1.0545 -> Vg=1.0
% INFO    : Gen at bus 11193	: Pg=30.8728746735, Qg=-11.9868131903 -> Pg=69.4355, Qg=21.492
% INFO    : Gen at bus 11193	: Vg=1.0635 -> Vg=1.0
% INFO    : Gen at bus 11200	: Pg=28.7685070552, Qg=14.3999572666 -> Pg=25.636, Qg=6.2815
% INFO    : Gen at bus 11200	: Vg=1.0061146 -> Vg=1.0
% INFO    : Gen at bus 11207	: Pg=6.45607212773, Qg=-0.592142337284 -> Pg=13.271, Qg=3.3665
% INFO    : Gen at bus 11207	: Vg=1.0419802 -> Vg=1.0
% INFO    : Gen at bus 11212	: Pg=17.0214983555, Qg=0.711679593515 -> Pg=41.8095, Qg=13.253
% INFO    : Gen at bus 11212	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 11212	: Pg=22.7014983392, Qg=0.711679593515 -> Pg=44.6495, Qg=13.253
% INFO    : Gen at bus 11212	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 11218	: Pg=20.0133001647, Qg=3.89434027461 -> Pg=37.5025, Qg=9.2125
% INFO    : Gen at bus 11218	: Vg=1.0448236 -> Vg=1.0
% INFO    : Gen at bus 11219	: Pg=13.1012874563, Qg=2.62409775444 -> Pg=34.0465, Qg=9.2125
% INFO    : Gen at bus 11219	: Vg=1.0459008 -> Vg=1.0
% INFO    : Gen at bus 11220	: Pg=8.49331215327, Qg=1.50984569611 -> Pg=31.7425, Qg=9.2125
% INFO    : Gen at bus 11220	: Vg=1.0407818 -> Vg=1.0
% INFO    : Gen at bus 11226	: Pg=1.49941653698, Qg=0.0 -> Pg=0.987, Qg=0.0
% INFO    : Gen at bus 11226	: Vg=1.0399204 -> Vg=1.0
% INFO    : Gen at bus 11226	: Pg=1.23241655805, Qg=0.0 -> Pg=0.7505, Qg=0.0
% INFO    : Gen at bus 11226	: Vg=1.0399204 -> Vg=1.0
% INFO    : Gen at bus 11227	: Pg=1.23240548543, Qg=0.0 -> Pg=0.8615, Qg=0.0
% INFO    : Gen at bus 11227	: Vg=1.0400576 -> Vg=1.0
% INFO    : Gen at bus 11227	: Pg=1.23240542673, Qg=0.0 -> Pg=0.8095, Qg=0.0
% INFO    : Gen at bus 11227	: Vg=1.0400576 -> Vg=1.0
% INFO    : Gen at bus 11228	: Pg=1.19947457087, Qg=0.0 -> Pg=0.7105, Qg=0.0
% INFO    : Gen at bus 11228	: Vg=1.0399946 -> Vg=1.0
% INFO    : Gen at bus 11229	: Pg=0.999496089654, Qg=0.0 -> Pg=0.6655, Qg=0.0
% INFO    : Gen at bus 11229	: Vg=1.0400341 -> Vg=1.0
% INFO    : Gen at bus 11229	: Pg=0.299496912333, Qg=0.0 -> Pg=0.194, Qg=0.0
% INFO    : Gen at bus 11229	: Vg=1.0400341 -> Vg=1.0
% INFO    : Gen at bus 11230	: Pg=0.298831569728, Qg=0.0 -> Pg=0.2, Qg=0.0
% INFO    : Gen at bus 11230	: Vg=1.0402606 -> Vg=1.0
% INFO    : Gen at bus 11230	: Pg=0.2988302083, Qg=0.0 -> Pg=0.1755, Qg=0.0
% INFO    : Gen at bus 11230	: Vg=1.0402606 -> Vg=1.0
% INFO    : Gen at bus 11231	: Pg=0.149516617749, Qg=0.0 -> Pg=0.224, Qg=0.0
% INFO    : Gen at bus 11231	: Vg=1.0396175 -> Vg=1.0
% INFO    : Gen at bus 11237	: Pg=14.8837074512, Qg=-5.53864159844 -> Pg=32.3915, Qg=9.93
% INFO    : Gen at bus 11237	: Vg=1.0413747 -> Vg=1.0
% INFO    : Gen at bus 11243	: Pg=2.96676981159, Qg=-0.489930758769 -> Pg=6.483, Qg=1.675
% INFO    : Gen at bus 11243	: Vg=1.0496229 -> Vg=1.0
% INFO    : Gen at bus 11249	: Pg=4.64282659291, Qg=-1.61232653115 -> Pg=11.019, Qg=0.6
% INFO    : Gen at bus 11249	: Vg=1.0403989 -> Vg=1.0
% INFO    : Gen at bus 11249	: Pg=0.450806292605, Qg=0.0190722769376 -> Pg=0.973, Qg=0.052
% INFO    : Gen at bus 11249	: Vg=1.0403989 -> Vg=1.0
% INFO    : Gen at bus 11250	: Pg=0.300319449379, Qg=-0.143846202256 -> Pg=0.649, Qg=0.0345
% INFO    : Gen at bus 11250	: Vg=1.0432175 -> Vg=1.0
% INFO    : Gen at bus 11250	: Pg=0.180320576544, Qg=-0.143846202256 -> Pg=0.589, Qg=0.0345
% INFO    : Gen at bus 11250	: Vg=1.0432175 -> Vg=1.0
% INFO    : Gen at bus 11256	: Pg=3.99213103894, Qg=-0.931917362659 -> Pg=6.195, Qg=1.672
% INFO    : Gen at bus 11256	: Vg=1.0609174 -> Vg=1.0
% INFO    : Gen at bus 11256	: Pg=1.40613142031, Qg=-0.931917362659 -> Pg=4.902, Qg=1.672
% INFO    : Gen at bus 11256	: Vg=1.0609174 -> Vg=1.0
% INFO    : Gen at bus 11257	: Pg=2.66099880859, Qg=-0.931910129294 -> Pg=5.5295, Qg=1.672
% INFO    : Gen at bus 11257	: Vg=1.0576525 -> Vg=1.0
% INFO    : Gen at bus 11257	: Pg=3.57699867625, Qg=-0.931910129294 -> Pg=5.9875, Qg=1.672
% INFO    : Gen at bus 11257	: Vg=1.0576525 -> Vg=1.0
% INFO    : Gen at bus 11258	: Pg=3.4401829041, Qg=-0.931972945694 -> Pg=5.9195, Qg=1.672
% INFO    : Gen at bus 11258	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 11258	: Pg=3.54918289775, Qg=-0.931972945694 -> Pg=5.974, Qg=1.672
% INFO    : Gen at bus 11258	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 13250	: Pg=51.4818581863, Qg=-23.3058790058 -> Pg=130.724, Qg=41.7835
% INFO    : Gen at bus 13250	: Vg=1.0374587 -> Vg=1.0
% INFO    : Gen at bus 13251	: Pg=43.8907839422, Qg=-23.3058912855 -> Pg=126.9285, Qg=41.7835
% INFO    : Gen at bus 13251	: Vg=1.0384702 -> Vg=1.0
% INFO    : Gen at bus 13252	: Pg=42.3298256961, Qg=-23.3058626063 -> Pg=126.148, Qg=41.7835
% INFO    : Gen at bus 13252	: Vg=1.0364431 -> Vg=1.0
% INFO    : Gen at bus 13258	: Pg=8.95273875235, Qg=36.0639592674 -> Pg=41.975, Qg=14.925
% INFO    : Gen at bus 13258	: Vg=1.0378807 -> Vg=1.0
% INFO    : Gen at bus 13266	: Pg=14.3168233818, Qg=0.0 -> Pg=65.739, Qg=0.0
% INFO    : Gen at bus 13266	: Vg=1.0465797 -> Vg=1.0
% INFO    : Gen at bus 13267	: Pg=24.6506256056, Qg=0.0 -> Pg=70.9055, Qg=0.0
% INFO    : Gen at bus 13267	: Vg=1.0466496 -> Vg=1.0
% INFO    : Gen at bus 13268	: Pg=45.0852033173, Qg=0.0 -> Pg=81.1235, Qg=0.0
% INFO    : Gen at bus 13268	: Vg=1.0465667 -> Vg=1.0
% INFO    : Gen at bus 13269	: Pg=40.6233971614, Qg=0.0 -> Pg=78.8925, Qg=0.0
% INFO    : Gen at bus 13269	: Vg=1.046571 -> Vg=1.0
% INFO    : Gen at bus 13270	: Pg=52.3241524691, Qg=0.0 -> Pg=84.743, Qg=0.0
% INFO    : Gen at bus 13270	: Vg=1.0465677 -> Vg=1.0
% INFO    : Gen at bus 13271	: Pg=0.453817658466, Qg=0.0 -> Pg=0.9675, Qg=0.0
% INFO    : Gen at bus 13271	: Vg=1.0465028 -> Vg=1.0
% INFO    : Gen at bus 13271	: Pg=0.18919587928, Qg=0.0 -> Pg=0.3605, Qg=0.0
% INFO    : Gen at bus 13271	: Vg=1.0465028 -> Vg=1.0
% INFO    : Gen at bus 13272	: Pg=0.500162097869, Qg=0.0 -> Pg=0.3625, Qg=0.0
% INFO    : Gen at bus 13272	: Vg=1.0489329 -> Vg=1.0
% INFO    : Gen at bus 13277	: Pg=0.539793774134, Qg=0.0 -> Pg=1.019, Qg=0.0
% INFO    : Gen at bus 13277	: Vg=1.0405833 -> Vg=1.0
% INFO    : Gen at bus 13277	: Pg=9.70679682106, Qg=0.0 -> Pg=14.8525, Qg=0.0
% INFO    : Gen at bus 13277	: Vg=1.0405833 -> Vg=1.0
% INFO    : Gen at bus 13283	: Pg=6.27786751046, Qg=-0.84738394122 -> Pg=11.8005, Qg=2.902
% INFO    : Gen at bus 13283	: Vg=1.0400663 -> Vg=1.0
% INFO    : Gen at bus 13284	: Pg=4.13976930271, Qg=-0.789431457298 -> Pg=10.7315, Qg=2.902
% INFO    : Gen at bus 13284	: Vg=1.0377173 -> Vg=1.0
% INFO    : Gen at bus 13284	: Pg=6.63176924732, Qg=-0.789431457298 -> Pg=11.9775, Qg=2.902
% INFO    : Gen at bus 13284	: Vg=1.0377173 -> Vg=1.0
% INFO    : Gen at bus 13285	: Pg=6.71285388543, Qg=-0.848286130886 -> Pg=12.018, Qg=2.902
% INFO    : Gen at bus 13285	: Vg=1.0421506 -> Vg=1.0
% INFO    : Gen at bus 13293	: Pg=71.511142312, Qg=79.3017752939 -> Pg=113.6535, Qg=31.004
% INFO    : Gen at bus 13293	: Vg=1.008646 -> Vg=1.0
% INFO    : Gen at bus 13294	: Pg=18.1524512511, Qg=79.3017611593 -> Pg=86.974, Qg=31.004
% INFO    : Gen at bus 13294	: Vg=1.0079393 -> Vg=1.0
% INFO    : Gen at bus 13295	: Pg=39.4174209171, Qg=79.3018332593 -> Pg=97.6065, Qg=31.004
% INFO    : Gen at bus 13295	: Vg=1.003748 -> Vg=1.0
% INFO    : Gen at bus 13296	: Pg=65.0521935878, Qg=79.3017493792 -> Pg=110.424, Qg=31.004
% INFO    : Gen at bus 13296	: Vg=1.0075337 -> Vg=1.0
% INFO    : Gen at bus 13297	: Pg=63.1248930722, Qg=79.301862544 -> Pg=109.4605, Qg=31.004
% INFO    : Gen at bus 13297	: Vg=1.007071 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=0.922023294434, Qg=-0.343874267521 -> Pg=2.01, Qg=0.617
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=0.558023563885, Qg=-0.343874267521 -> Pg=1.828, Qg=0.617
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=1.53802255271, Qg=-0.343874267521 -> Pg=2.318, Qg=0.617
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=1.06602316124, Qg=-0.343874267521 -> Pg=2.082, Qg=0.617
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=1.24302327612, Qg=-0.376874266784 -> Pg=2.3205, Qg=0.677
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13302	: Pg=0.722023645777, Qg=-0.376874266784 -> Pg=2.06, Qg=0.677
% INFO    : Gen at bus 13302	: Vg=1.0449155 -> Vg=1.0
% INFO    : Gen at bus 13307	: Pg=57.3892585874, Qg=0.330265377196 -> Pg=34.996, Qg=11.423
% INFO    : Gen at bus 13307	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 13313	: Pg=22.8433009295, Qg=24.5150715905 -> Pg=35.5205, Qg=9.592
% INFO    : Gen at bus 13313	: Vg=1.0423591 -> Vg=1.0
% INFO    : Gen at bus 13319	: Pg=5.39415164384, Qg=0.0 -> Pg=12.6965, Qg=0.0
% INFO    : Gen at bus 13319	: Vg=1.0413771 -> Vg=1.0
% INFO    : Gen at bus 13323	: Pg=45.9974694365, Qg=23.4136009408 -> Pg=30.7405, Qg=9.154
% INFO    : Gen at bus 13323	: Vg=1.0391817 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=0.13602368197, Qg=-0.0210653350573 -> Pg=0.136, Qg=0.04
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=0.212044773337, Qg=-0.0320629458042 -> Pg=0.212, Qg=0.06
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=0.218538403441, Qg=-0.0320629458042 -> Pg=0.2185, Qg=0.06
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=0.220037002843, Qg=-0.0320629458042 -> Pg=0.22, Qg=0.06
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=0.176088898516, Qg=-0.0320629458042 -> Pg=0.176, Qg=0.06
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13327	: Pg=40.1444881522, Qg=-6.71505819046 -> Pg=37.0115, Qg=12.0395
% INFO    : Gen at bus 13327	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 13332	: Pg=93.8382250745, Qg=18.2685149617 -> Pg=161.918, Qg=45.77
% INFO    : Gen at bus 13332	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13333	: Pg=82.6129460231, Qg=19.0448967627 -> Pg=156.3055, Qg=45.77
% INFO    : Gen at bus 13333	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13338	: Pg=20.593833669, Qg=24.6868914976 -> Pg=27.436, Qg=9.6515
% INFO    : Gen at bus 13338	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13343	: Pg=12.4531896418, Qg=1.31006834955 -> Pg=23.401, Qg=6.8355
% INFO    : Gen at bus 13343	: Vg=1.072 -> Vg=1.0
% INFO    : Gen at bus 13343	: Pg=9.56118964932, Qg=1.31006834955 -> Pg=21.955, Qg=6.8355
% INFO    : Gen at bus 13343	: Vg=1.072 -> Vg=1.0
% INFO    : Gen at bus 13348	: Pg=9.95661021441, Qg=-2.74204128964 -> Pg=32.9775, Qg=9.38
% INFO    : Gen at bus 13348	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 13353	: Pg=12.2561643579, Qg=15.3077950322 -> Pg=21.1885, Qg=5.995
% INFO    : Gen at bus 13353	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 13353	: Pg=12.1121643656, Qg=15.3077950322 -> Pg=21.1165, Qg=5.995
% INFO    : Gen at bus 13353	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 13354	: Pg=10.5221525136, Qg=13.8149124685 -> Pg=20.321, Qg=5.995
% INFO    : Gen at bus 13354	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 13354	: Pg=11.6371524319, Qg=13.8149124685 -> Pg=20.8785, Qg=5.995
% INFO    : Gen at bus 13354	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 13360	: Pg=159.158217426, Qg=-35.5569329199 -> Pg=239.745, Qg=63.7465
% INFO    : Gen at bus 13360	: Vg=1.0511342 -> Vg=1.0
% INFO    : Gen at bus 13361	: Pg=71.3731691319, Qg=163.049539892 -> Pg=195.8525, Qg=63.7465
% INFO    : Gen at bus 13361	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 13362	: Pg=320.328806628, Qg=156.343907812 -> Pg=207.577, Qg=63.7465
% INFO    : Gen at bus 13362	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 13363	: Pg=60.7540926035, Qg=163.043901064 -> Pg=190.543, Qg=63.7465
% INFO    : Gen at bus 13363	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 13364	: Pg=36.2391342636, Qg=163.04934759 -> Pg=178.2855, Qg=63.7465
% INFO    : Gen at bus 13364	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 13365	: Pg=77.710331568, Qg=163.049595508 -> Pg=199.021, Qg=63.7465
% INFO    : Gen at bus 13365	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 13373	: Pg=11.2609520692, Qg=0.0 -> Pg=29.1795, Qg=0.0
% INFO    : Gen at bus 13373	: Vg=1.0425898 -> Vg=1.0
% INFO    : Gen at bus 13373	: Pg=9.99795207283, Qg=0.0 -> Pg=28.548, Qg=0.0
% INFO    : Gen at bus 13373	: Vg=1.0425898 -> Vg=1.0
% INFO    : Gen at bus 13374	: Pg=8.31141313018, Qg=0.0 -> Pg=27.705, Qg=0.0
% INFO    : Gen at bus 13374	: Vg=1.0452199 -> Vg=1.0
% INFO    : Gen at bus 13375	: Pg=7.65695275143, Qg=0.0 -> Pg=27.3775, Qg=0.0
% INFO    : Gen at bus 13375	: Vg=1.0425649 -> Vg=1.0
% INFO    : Gen at bus 13375	: Pg=19.6119527093, Qg=0.0 -> Pg=33.355, Qg=0.0
% INFO    : Gen at bus 13375	: Vg=1.0425649 -> Vg=1.0
% INFO    : Gen at bus 13381	: Pg=18.568661692, Qg=-14.6878917175 -> Pg=60.284, Qg=3.519
% INFO    : Gen at bus 13381	: Vg=1.041502 -> Vg=1.0
% INFO    : Gen at bus 13387	: Pg=1.02319810283, Qg=0.007855230097 -> Pg=2.5105, Qg=0.67
% INFO    : Gen at bus 13387	: Vg=1.042592 -> Vg=1.0
% INFO    : Gen at bus 13388	: Pg=1.36911521686, Qg=0.0539151527231 -> Pg=2.6835, Qg=0.67
% INFO    : Gen at bus 13388	: Vg=1.0425761 -> Vg=1.0
% INFO    : Gen at bus 13388	: Pg=0.886115480924, Qg=0.0539151527231 -> Pg=2.442, Qg=0.67
% INFO    : Gen at bus 13388	: Vg=1.0425761 -> Vg=1.0
% INFO    : Gen at bus 13393	: Pg=24.2811183838, Qg=-6.43774564399 -> Pg=41.14, Qg=11.542
% INFO    : Gen at bus 13393	: Vg=1.0472334 -> Vg=1.0
% INFO    : Gen at bus 13403	: Pg=1161.49629352, Qg=128.244115552 -> Pg=680.1535, Qg=166.0945
% INFO    : Gen at bus 13403	: Vg=1.0565 -> Vg=1.0
% INFO    : Gen at bus 13404	: Pg=1161.49630222, Qg=121.261509903 -> Pg=685.838, Qg=166.0945
% INFO    : Gen at bus 13404	: Vg=1.0565 -> Vg=1.0
% INFO    : Gen at bus 13412	: Pg=88.2638254437, Qg=5.49425621735 -> Pg=194.13, Qg=59.7
% INFO    : Gen at bus 13412	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 13413	: Pg=126.465832926, Qg=5.82690103812 -> Pg=213.231, Qg=59.7
% INFO    : Gen at bus 13413	: Vg=1.0373281 -> Vg=1.0
% INFO    : Gen at bus 13414	: Pg=50.1928202183, Qg=5.59682682569 -> Pg=175.0945, Qg=59.7
% INFO    : Gen at bus 13414	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 13415	: Pg=145.4848261, Qg=-0.0300105284761 -> Pg=222.7405, Qg=59.7
% INFO    : Gen at bus 13415	: Vg=1.0381518 -> Vg=1.0
% INFO    : Gen at bus 13422	: Pg=50.4207099313, Qg=-19.4397190935 -> Pg=92.7095, Qg=4.6575
% INFO    : Gen at bus 13422	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 13428	: Pg=7.98897881005, Qg=0.0 -> Pg=21.094, Qg=0.0
% INFO    : Gen at bus 13428	: Vg=1.0483629 -> Vg=1.0
% INFO    : Gen at bus 13435	: Pg=23.7371146109, Qg=0.0 -> Pg=66.8665, Qg=0.0
% INFO    : Gen at bus 13435	: Vg=1.0040048 -> Vg=1.0
% INFO    : Gen at bus 13440	: Pg=7.18560126987, Qg=-3.23988213107 -> Pg=14.8425, Qg=0.776
% INFO    : Gen at bus 13440	: Vg=1.0423759 -> Vg=1.0
% INFO    : Gen at bus 13444	: Pg=10.96622671, Qg=-4.3398979143 -> Pg=25.0325, Qg=7.781
% INFO    : Gen at bus 13444	: Vg=1.0450047 -> Vg=1.0
% INFO    : Gen at bus 13449	: Pg=2.4541571915, Qg=-0.976990744785 -> Pg=5.627, Qg=1.751
% INFO    : Gen at bus 13449	: Vg=1.0508676 -> Vg=1.0
% INFO    : Gen at bus 13449	: Pg=1.29615719211, Qg=-0.976990744785 -> Pg=5.048, Qg=1.751
% INFO    : Gen at bus 13449	: Vg=1.0508676 -> Vg=1.0
% INFO    : Gen at bus 13455	: Pg=6.9566839271, Qg=2.33194816386 -> Pg=6.199, Qg=0.3775
% INFO    : Gen at bus 13455	: Vg=1.0205946 -> Vg=1.0
% INFO    : Gen at bus 13455	: Pg=6.89696838219, Qg=2.33194816386 -> Pg=6.112, Qg=0.3775
% INFO    : Gen at bus 13455	: Vg=1.0205946 -> Vg=1.0
% INFO    : Gen at bus 13456	: Pg=6.89508959109, Qg=1.46996281548 -> Pg=4.416, Qg=0.238
% INFO    : Gen at bus 13456	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 13462	: Pg=274.40439659, Qg=-5.75837504264 -> Pg=209.4795, Qg=65.491
% INFO    : Gen at bus 13462	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 13463	: Pg=163.763568069, Qg=-4.92845793814 -> Pg=190.8815, Qg=65.491
% INFO    : Gen at bus 13463	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 13464	: Pg=180.536963457, Qg=-5.54601724409 -> Pg=234.512, Qg=65.491
% INFO    : Gen at bus 13464	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 13465	: Pg=211.860832945, Qg=-3.76841262802 -> Pg=181.964, Qg=65.491
% INFO    : Gen at bus 13465	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 13471	: Pg=6.95538654438, Qg=-2.15919830367 -> Pg=17.977, Qg=1.0005
% INFO    : Gen at bus 13471	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13477	: Pg=7.19216317766, Qg=0.0 -> Pg=20.6955, Qg=0.0
% INFO    : Gen at bus 13477	: Vg=1.0470419 -> Vg=1.0
% INFO    : Gen at bus 13485	: Pg=10.0180934047, Qg=-2.76247058948 -> Pg=17.4575, Qg=4.955
% INFO    : Gen at bus 13485	: Vg=1.0407425 -> Vg=1.0
% INFO    : Gen at bus 13485	: Pg=12.0560933026, Qg=-2.76247058948 -> Pg=18.4765, Qg=4.955
% INFO    : Gen at bus 13485	: Vg=1.0407425 -> Vg=1.0
% INFO    : Gen at bus 13491	: Pg=17.1766687966, Qg=6.63346400918 -> Pg=33.4845, Qg=9.91
% INFO    : Gen at bus 13491	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13491	: Pg=1.24865981921, Qg=1.27095088365 -> Pg=3.9705, Qg=1.333
% INFO    : Gen at bus 13491	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13496	: Pg=5.31024470965, Qg=-0.975722864818 -> Pg=12.6795, Qg=3.3585
% INFO    : Gen at bus 13496	: Vg=1.0437815 -> Vg=1.0
% INFO    : Gen at bus 13497	: Pg=6.36287407388, Qg=-0.981794681141 -> Pg=13.206, Qg=3.3585
% INFO    : Gen at bus 13497	: Vg=1.0471949 -> Vg=1.0
% INFO    : Gen at bus 13503	: Pg=14.8066621135, Qg=13.7165828197 -> Pg=22.39, Qg=5.973
% INFO    : Gen at bus 13503	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 13503	: Pg=6.30870708652, Qg=13.7165828197 -> Pg=18.141, Qg=5.973
% INFO    : Gen at bus 13503	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 13504	: Pg=6.95358099412, Qg=14.7882739655 -> Pg=18.461, Qg=5.973
% INFO    : Gen at bus 13504	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 13505	: Pg=3.37386033706, Qg=14.4670367197 -> Pg=16.672, Qg=5.973
% INFO    : Gen at bus 13505	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 13505	: Pg=3.17986093287, Qg=14.4670367197 -> Pg=16.575, Qg=5.973
% INFO    : Gen at bus 13505	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 13506	: Pg=9.54827944326, Qg=12.5836086662 -> Pg=19.755, Qg=5.973
% INFO    : Gen at bus 13506	: Vg=1.0186762 -> Vg=1.0
% INFO    : Gen at bus 13511	: Pg=0.174958709991, Qg=0.0 -> Pg=0.8365, Qg=0.0
% INFO    : Gen at bus 13511	: Vg=1.0389323 -> Vg=1.0
% INFO    : Gen at bus 13511	: Pg=0.219958608104, Qg=0.0 -> Pg=0.859, Qg=0.0
% INFO    : Gen at bus 13511	: Vg=1.0389323 -> Vg=1.0
% INFO    : Gen at bus 13512	: Pg=3.19953312797, Qg=0.0 -> Pg=11.599, Qg=0.0
% INFO    : Gen at bus 13512	: Vg=1.0451026 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.0681751716089, Qg=0.0 -> Pg=0.154, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.308633605553, Qg=0.0 -> Pg=0.699, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.271654734128, Qg=0.0 -> Pg=0.7305, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.5426045613, Qg=0.0 -> Pg=0.866, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.331646290959, Qg=0.0 -> Pg=0.7605, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.255656806533, Qg=0.0 -> Pg=0.7225, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.176676005949, Qg=0.0 -> Pg=0.733, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.738627978551, Qg=0.0 -> Pg=1.114, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.537670182434, Qg=0.0 -> Pg=1.0635, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.78767500255, Qg=0.0 -> Pg=1.3385, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.46574030347, Qg=0.0 -> Pg=1.9775, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.114981477981, Qg=0.0 -> Pg=0.1775, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.167440032475, Qg=0.0 -> Pg=0.3285, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.0785096572197, Qg=0.0 -> Pg=0.284, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.124647334894, Qg=0.0 -> Pg=0.557, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.120647924058, Qg=0.0 -> Pg=0.555, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.38259349113, Qg=0.0 -> Pg=0.686, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.245644152424, Qg=0.0 -> Pg=0.6675, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13517	: Pg=0.287637300497, Qg=0.0 -> Pg=0.6885, Qg=0.0
% INFO    : Gen at bus 13517	: Vg=1.0350992 -> Vg=1.0
% INFO    : Gen at bus 13522	: Pg=20.8576986726, Qg=-5.10597131958 -> Pg=33.4285, Qg=9.154
% INFO    : Gen at bus 13522	: Vg=1.0595 -> Vg=1.0
% INFO    : Gen at bus 13530	: Pg=17.5240987448, Qg=-22.9100915384 -> Pg=92.761, Qg=5.796
% INFO    : Gen at bus 13530	: Vg=1.0453344 -> Vg=1.0
% INFO    : Gen at bus 13536	: Pg=6.25684211554, Qg=0.0 -> Pg=10.627, Qg=0.0
% INFO    : Gen at bus 13536	: Vg=1.043394 -> Vg=1.0
% INFO    : Gen at bus 13537	: Pg=3.27765509383, Qg=0.0 -> Pg=5.8875, Qg=0.0
% INFO    : Gen at bus 13537	: Vg=1.04322 -> Vg=1.0
% INFO    : Gen at bus 13543	: Pg=1.40728880206, Qg=-1.28938662279 -> Pg=6.378, Qg=0.392
% INFO    : Gen at bus 13543	: Vg=1.0382759 -> Vg=1.0
% INFO    : Gen at bus 13543	: Pg=5.53828868314, Qg=-1.28938662279 -> Pg=8.4435, Qg=0.392
% INFO    : Gen at bus 13543	: Vg=1.0382759 -> Vg=1.0
% INFO    : Gen at bus 13548	: Pg=3.87875254369, Qg=-1.56546362134 -> Pg=9.0135, Qg=2.8155
% INFO    : Gen at bus 13548	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13548	: Pg=2.07475258842, Qg=-1.56546362134 -> Pg=8.1115, Qg=2.8155
% INFO    : Gen at bus 13548	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13553	: Pg=3.71926521923, Qg=-1.80010158112 -> Pg=8.909, Qg=0.4865
% INFO    : Gen at bus 13553	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13553	: Pg=1.19726448473, Qg=-0.242463649329 -> Pg=2.098, Qg=0.1035
% INFO    : Gen at bus 13553	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.163444590874, Qg=-0.0343584582899 -> Pg=0.439, Qg=0.1205
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.707483984166, Qg=-0.136357467324 -> Pg=1.751, Qg=0.469
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.474485425053, Qg=-0.136357467324 -> Pg=1.6345, Qg=0.469
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=3.64949217136, Qg=-0.415357237923 -> Pg=6.072, Qg=1.424
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.17144381401, Qg=-0.0343584582899 -> Pg=0.443, Qg=0.1205
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.35441689916, Qg=-0.0343584582899 -> Pg=0.5345, Qg=0.1205
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.337420468561, Qg=-0.0343584582899 -> Pg=0.526, Qg=0.1205
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.245435400859, Qg=-0.0343584582899 -> Pg=0.48, Qg=0.1205
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.222459776378, Qg=-0.0483580827074 -> Pg=0.6085, Qg=0.1675
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.568473950937, Qg=-0.0873576574532 -> Pg=1.1815, Qg=0.3015
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.881465669683, Qg=-0.0873576574532 -> Pg=1.338, Qg=0.3015
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13558	: Pg=0.623472813368, Qg=-0.0873576574532 -> Pg=1.209, Qg=0.3015
% INFO    : Gen at bus 13558	: Vg=1.0390386 -> Vg=1.0
% INFO    : Gen at bus 13563	: Pg=22.0983735527, Qg=11.2489745115 -> Pg=15.9285, Qg=4.398
% INFO    : Gen at bus 13563	: Vg=1.0141388 -> Vg=1.0
% INFO    : Gen at bus 13569	: Pg=1.62337133246, Qg=0.0 -> Pg=6.8115, Qg=0.0
% INFO    : Gen at bus 13569	: Vg=1.0503338 -> Vg=1.0
% INFO    : Gen at bus 13569	: Pg=3.0703713177, Qg=0.0 -> Pg=5.535, Qg=0.0
% INFO    : Gen at bus 13569	: Vg=1.0503338 -> Vg=1.0
% INFO    : Gen at bus 13574	: Pg=4.90209490846, Qg=-4.31981159007 -> Pg=17.4505, Qg=1.035
% INFO    : Gen at bus 13574	: Vg=1.0429779 -> Vg=1.0
% INFO    : Gen at bus 13580	: Pg=78.0040991741, Qg=35.7838767683 -> Pg=123.001, Qg=5.796
% INFO    : Gen at bus 13580	: Vg=1.0244061 -> Vg=1.0
% INFO    : Gen at bus 13586	: Pg=65.8466259159, Qg=-23.7780532034 -> Pg=141.923, Qg=43.382
% INFO    : Gen at bus 13586	: Vg=1.0481814 -> Vg=1.0
% INFO    : Gen at bus 13587	: Pg=108.548564663, Qg=-24.1738799829 -> Pg=163.274, Qg=43.382
% INFO    : Gen at bus 13587	: Vg=1.0473358 -> Vg=1.0
% INFO    : Gen at bus 13594	: Pg=28.5316072877, Qg=-8.65722413071 -> Pg=53.263, Qg=15.522
% INFO    : Gen at bus 13594	: Vg=1.0413788 -> Vg=1.0
% INFO    : Gen at bus 13595	: Pg=37.0810641328, Qg=-8.65400449069 -> Pg=57.537, Qg=15.522
% INFO    : Gen at bus 13595	: Vg=1.0408359 -> Vg=1.0
% INFO    : Gen at bus 13596	: Pg=24.7516464211, Qg=-8.65708135268 -> Pg=51.373, Qg=15.522
% INFO    : Gen at bus 13596	: Vg=1.0412575 -> Vg=1.0
% INFO    : Gen at bus 13597	: Pg=1.07931402864, Qg=-0.388545170567 -> Pg=2.2875, Qg=0.696
% INFO    : Gen at bus 13597	: Vg=1.0432693 -> Vg=1.0
% INFO    : Gen at bus 13597	: Pg=0.828314751388, Qg=-0.388545170567 -> Pg=2.162, Qg=0.696
% INFO    : Gen at bus 13597	: Vg=1.0432693 -> Vg=1.0
% INFO    : Gen at bus 13598	: Pg=1.38218105683, Qg=-0.388652000268 -> Pg=2.439, Qg=0.696
% INFO    : Gen at bus 13598	: Vg=1.043448 -> Vg=1.0
% INFO    : Gen at bus 13603	: Pg=11.519094762, Qg=-3.59981400152 -> Pg=18.259, Qg=0.8625
% INFO    : Gen at bus 13603	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 13608	: Pg=57.3985467535, Qg=7.85042999519 -> Pg=37.6255, Qg=11.423
% INFO    : Gen at bus 13608	: Vg=1.0592953 -> Vg=1.0
% INFO    : Gen at bus 13614	: Pg=31.0341651966, Qg=-5.90080459773 -> Pg=69.616, Qg=21.532
% INFO    : Gen at bus 13614	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13615	: Pg=40.1829331797, Qg=-9.26460343927 -> Pg=74.1905, Qg=21.532
% INFO    : Gen at bus 13615	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13616	: Pg=40.4568028224, Qg=-12.009467319 -> Pg=74.3275, Qg=21.532
% INFO    : Gen at bus 13616	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13617	: Pg=35.6990229156, Qg=-6.76995934554 -> Pg=71.9485, Qg=21.532
% INFO    : Gen at bus 13617	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13618	: Pg=40.3779316402, Qg=-9.96466785567 -> Pg=74.288, Qg=21.532
% INFO    : Gen at bus 13618	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13619	: Pg=43.0544333642, Qg=-5.9050676234 -> Pg=75.626, Qg=21.532
% INFO    : Gen at bus 13619	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13625	: Pg=14.7285524641, Qg=0.688378463831 -> Pg=15.598, Qg=4.259
% INFO    : Gen at bus 13625	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 13625	: Pg=11.2616384641, Qg=0.688378463831 -> Pg=13.03, Qg=4.259
% INFO    : Gen at bus 13625	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 13626	: Pg=2.78556521368, Qg=0.312591404468 -> Pg=1.657, Qg=0.557
% INFO    : Gen at bus 13626	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13626	: Pg=2.78557188203, Qg=0.312591404468 -> Pg=1.734, Qg=0.557
% INFO    : Gen at bus 13626	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13632	: Pg=7.38566656449, Qg=1.39624398175 -> Pg=11.4665, Qg=3.0945
% INFO    : Gen at bus 13632	: Vg=1.0350452 -> Vg=1.0
% INFO    : Gen at bus 13633	: Pg=7.42733617752, Qg=2.12164399492 -> Pg=11.4875, Qg=3.0945
% INFO    : Gen at bus 13633	: Vg=1.0361034 -> Vg=1.0
% INFO    : Gen at bus 13639	: Pg=0.173555673091, Qg=-0.154938059547 -> Pg=0.7865, Qg=0.279
% INFO    : Gen at bus 13639	: Vg=1.0475963 -> Vg=1.0
% INFO    : Gen at bus 13639	: Pg=4.06955591453, Qg=-3.48493805519 -> Pg=17.7345, Qg=6.249
% INFO    : Gen at bus 13639	: Vg=1.0475963 -> Vg=1.0
% INFO    : Gen at bus 13639	: Pg=4.07755591452, Qg=-3.48493805519 -> Pg=17.7385, Qg=6.249
% INFO    : Gen at bus 13639	: Vg=1.0475963 -> Vg=1.0
% INFO    : Gen at bus 13639	: Pg=9.99355591139, Qg=-3.48493805519 -> Pg=20.6965, Qg=6.249
% INFO    : Gen at bus 13639	: Vg=1.0475963 -> Vg=1.0
% INFO    : Gen at bus 13646	: Pg=1.20945918918, Qg=-0.288595169427 -> Pg=3.554, Qg=0.9885
% INFO    : Gen at bus 13646	: Vg=1.0437512 -> Vg=1.0
% INFO    : Gen at bus 13647	: Pg=1.99455432388, Qg=-0.288582726807 -> Pg=3.9465, Qg=0.9885
% INFO    : Gen at bus 13647	: Vg=1.0437146 -> Vg=1.0
% INFO    : Gen at bus 13652	: Pg=9.52061415511, Qg=-4.31988318665 -> Pg=19.76, Qg=1.035
% INFO    : Gen at bus 13652	: Vg=1.0423636 -> Vg=1.0
% INFO    : Gen at bus 13656	: Pg=15.0818208839, Qg=-6.73885615691 -> Pg=30.9405, Qg=1.6145
% INFO    : Gen at bus 13656	: Vg=1.0426896 -> Vg=1.0
% INFO    : Gen at bus 13660	: Pg=5.45711185538, Qg=2.17212953894 -> Pg=6.2675, Qg=1.99
% INFO    : Gen at bus 13660	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 13660	: Pg=20.9188535733, Qg=9.37036284833 -> Pg=25.718, Qg=7.124
% INFO    : Gen at bus 13660	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 13660	: Pg=20.755318288, Qg=9.37036284833 -> Pg=25.626, Qg=7.124
% INFO    : Gen at bus 13660	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 13660	: Pg=18.2820696671, Qg=9.37036284833 -> Pg=24.2505, Qg=7.124
% INFO    : Gen at bus 13660	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 13665	: Pg=9.86333956445, Qg=0.0 -> Pg=14.931, Qg=0.0
% INFO    : Gen at bus 13665	: Vg=1.0406862 -> Vg=1.0
% INFO    : Gen at bus 13671	: Pg=6.50650613037, Qg=-1.81788439401 -> Pg=21.803, Qg=6.214
% INFO    : Gen at bus 13671	: Vg=1.0427555 -> Vg=1.0
% INFO    : Gen at bus 13671	: Pg=18.2265061251, Qg=-1.81788439401 -> Pg=27.663, Qg=6.214
% INFO    : Gen at bus 13671	: Vg=1.0427555 -> Vg=1.0
% INFO    : Gen at bus 13676	: Pg=14.9941609102, Qg=3.19405647983 -> Pg=8.4255, Qg=0.5175
% INFO    : Gen at bus 13676	: Vg=1.0429577 -> Vg=1.0
% INFO    : Gen at bus 13680	: Pg=14.6332088188, Qg=-4.2959862148 -> Pg=26.6665, Qg=7.701
% INFO    : Gen at bus 13680	: Vg=1.0538776 -> Vg=1.0
% INFO    : Gen at bus 13685	: Pg=300.270397087, Qg=-2.00891660094 -> Pg=553.135, Qg=160.394
% INFO    : Gen at bus 13685	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13686	: Pg=117.006405843, Qg=4.38492354639 -> Pg=461.503, Qg=160.394
% INFO    : Gen at bus 13686	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13692	: Pg=7.53178639142, Qg=2.16998146639 -> Pg=28.6655, Qg=9.91
% INFO    : Gen at bus 13692	: Vg=1.0742771 -> Vg=1.0
% INFO    : Gen at bus 13698	: Pg=1.3051083096, Qg=-0.538920382479 -> Pg=6.151, Qg=1.8425
% INFO    : Gen at bus 13698	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 13699	: Pg=0.40468758946, Qg=-0.0589805743187 -> Pg=0.802, Qg=0.201
% INFO    : Gen at bus 13699	: Vg=1.0516875 -> Vg=1.0
% INFO    : Gen at bus 13705	: Pg=10.2267760321, Qg=-1.49104752276 -> Pg=28.104, Qg=9.154
% INFO    : Gen at bus 13705	: Vg=1.0318262 -> Vg=1.0
% INFO    : Gen at bus 13705	: Pg=1.21767897535, Qg=0.670846206111 -> Pg=2.8495, Qg=0.895
% INFO    : Gen at bus 13705	: Vg=1.0318262 -> Vg=1.0
% INFO    : Gen at bus 13711	: Pg=16.850097107, Qg=12.4199799265 -> Pg=14.242, Qg=4.856
% INFO    : Gen at bus 13711	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 13711	: Pg=18.5230218026, Qg=12.4199799265 -> Pg=17.1525, Qg=4.856
% INFO    : Gen at bus 13711	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 13716	: Pg=18.6726145815, Qg=0.0 -> Pg=31.4605, Qg=0.0
% INFO    : Gen at bus 13716	: Vg=1.0425284 -> Vg=1.0
% INFO    : Gen at bus 13717	: Pg=15.2437172709, Qg=0.0 -> Pg=29.746, Qg=0.0
% INFO    : Gen at bus 13717	: Vg=1.0422289 -> Vg=1.0
% INFO    : Gen at bus 13717	: Pg=7.4687172924, Qg=0.0 -> Pg=25.8585, Qg=0.0
% INFO    : Gen at bus 13717	: Vg=1.0422289 -> Vg=1.0
% INFO    : Gen at bus 13717	: Pg=12.4597172798, Qg=0.0 -> Pg=28.354, Qg=0.0
% INFO    : Gen at bus 13717	: Vg=1.0422289 -> Vg=1.0
% INFO    : Gen at bus 13723	: Pg=1.85027317942, Qg=0.734102274065 -> Pg=2.5125, Qg=0.876
% INFO    : Gen at bus 13723	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 13723	: Pg=2.77733782088, Qg=0.734102274065 -> Pg=3.108, Qg=0.876
% INFO    : Gen at bus 13723	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 13724	: Pg=4.37790792338, Qg=1.34882379095 -> Pg=2.548, Qg=0.876
% INFO    : Gen at bus 13724	: Vg=1.0375 -> Vg=1.0
% INFO    : Gen at bus 13729	: Pg=8.95171198832, Qg=-2.6498733642 -> Pg=13.6755, Qg=0.6345
% INFO    : Gen at bus 13729	: Vg=1.0436187 -> Vg=1.0
% INFO    : Gen at bus 13733	: Pg=0.242800050949, Qg=-0.258865305388 -> Pg=1.021, Qg=0.062
% INFO    : Gen at bus 13733	: Vg=1.0438364 -> Vg=1.0
% INFO    : Gen at bus 13733	: Pg=2.62580042865, Qg=-3.05286527913 -> Pg=11.9125, Qg=0.7315
% INFO    : Gen at bus 13733	: Vg=1.0438364 -> Vg=1.0
% INFO    : Gen at bus 13737	: Pg=0.706576517908, Qg=-0.665884031247 -> Pg=3.3525, Qg=1.194
% INFO    : Gen at bus 13737	: Vg=1.0451115 -> Vg=1.0
% INFO    : Gen at bus 13737	: Pg=2.24757632487, Qg=-0.665884031247 -> Pg=4.123, Qg=1.194
% INFO    : Gen at bus 13737	: Vg=1.0451115 -> Vg=1.0
% INFO    : Gen at bus 13742	: Pg=24.949263635, Qg=0.0 -> Pg=23.875, Qg=0.0
% INFO    : Gen at bus 13742	: Vg=1.0093489 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=0.560719983959, Qg=0.505517629904 -> Pg=0.5585, Qg=0.199
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=0.806984442103, Qg=0.556515830637 -> Pg=0.806, Qg=0.219
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=1.04884229907, Qg=0.760511032453 -> Pg=1.0465, Qg=0.299
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=3.6455589849, Qg=2.54150179556 -> Pg=3.624, Qg=0.995
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=17.7825042808, Qg=14.1974985463 -> Pg=16.2675, Qg=5.552
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13747	: Pg=19.1492636846, Qg=14.1974985463 -> Pg=18.06, Qg=5.552
% INFO    : Gen at bus 13747	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13752	: Pg=7.70965447869, Qg=-2.585888118 -> Pg=15.5045, Qg=4.637
% INFO    : Gen at bus 13752	: Vg=1.042054 -> Vg=1.0
% INFO    : Gen at bus 13752	: Pg=5.48665448212, Qg=-2.585888118 -> Pg=14.393, Qg=4.637
% INFO    : Gen at bus 13752	: Vg=1.042054 -> Vg=1.0
% INFO    : Gen at bus 13757	: Pg=44.5951206477, Qg=16.0614959789 -> Pg=27.2335, Qg=8.8855
% INFO    : Gen at bus 13757	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13757	: Pg=44.5951384183, Qg=16.0614959789 -> Pg=30.195, Qg=8.8855
% INFO    : Gen at bus 13757	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13757	: Pg=44.5951167679, Qg=16.0614959789 -> Pg=26.418, Qg=8.8855
% INFO    : Gen at bus 13757	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13757	: Pg=44.595123689, Qg=16.0614959789 -> Pg=27.8235, Qg=8.8855
% INFO    : Gen at bus 13757	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13762	: Pg=36.4372115665, Qg=86.7877036049 -> Pg=115.118, Qg=38.566
% INFO    : Gen at bus 13762	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 13763	: Pg=55.8312419617, Qg=66.6739330325 -> Pg=124.815, Qg=38.566
% INFO    : Gen at bus 13763	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 13768	: Pg=7.0410239808, Qg=0.0 -> Pg=21.02, Qg=0.0
% INFO    : Gen at bus 13768	: Vg=1.0477491 -> Vg=1.0
% INFO    : Gen at bus 13773	: Pg=6.34050754716, Qg=-1.79165699641 -> Pg=14.9195, Qg=0.811
% INFO    : Gen at bus 13773	: Vg=1.0513571 -> Vg=1.0
% INFO    : Gen at bus 13778	: Pg=1.04429596493, Qg=-0.388963886806 -> Pg=2.272, Qg=0.696
% INFO    : Gen at bus 13778	: Vg=1.0503398 -> Vg=1.0
% INFO    : Gen at bus 13778	: Pg=1.18229596279, Qg=-0.388963886806 -> Pg=2.341, Qg=0.696
% INFO    : Gen at bus 13778	: Vg=1.0503398 -> Vg=1.0
% INFO    : Gen at bus 13778	: Pg=0.605295970371, Qg=-0.388963886806 -> Pg=2.0525, Qg=0.696
% INFO    : Gen at bus 13778	: Vg=1.0503398 -> Vg=1.0
% INFO    : Gen at bus 13778	: Pg=1.53229595602, Qg=-0.388963886806 -> Pg=2.516, Qg=0.696
% INFO    : Gen at bus 13778	: Vg=1.0503398 -> Vg=1.0
% INFO    : Gen at bus 13783	: Pg=7.54745594774, Qg=-0.959926936775 -> Pg=13.5735, Qg=3.283
% INFO    : Gen at bus 13783	: Vg=1.052439 -> Vg=1.0
% INFO    : Gen at bus 13789	: Pg=47.3187044328, Qg=37.9130435279 -> Pg=92.659, Qg=27.462
% INFO    : Gen at bus 13789	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 13794	: Pg=0.693642104291, Qg=2.53268620641 -> Pg=3.642, Qg=1.1055
% INFO    : Gen at bus 13794	: Vg=1.0386061 -> Vg=1.0
% INFO    : Gen at bus 13795	: Pg=1.52544383184, Qg=1.42973474647 -> Pg=4.059, Qg=1.1055
% INFO    : Gen at bus 13795	: Vg=1.040865 -> Vg=1.0
% INFO    : Gen at bus 13795	: Pg=1.71044341862, Qg=1.42973474647 -> Pg=4.1515, Qg=1.1055
% INFO    : Gen at bus 13795	: Vg=1.040865 -> Vg=1.0
% INFO    : Gen at bus 13795	: Pg=1.24444440496, Qg=1.42973474647 -> Pg=3.9185, Qg=1.1055
% INFO    : Gen at bus 13795	: Vg=1.040865 -> Vg=1.0
% INFO    : Gen at bus 13795	: Pg=3.4894455331, Qg=2.23138692444 -> Pg=6.491, Qg=1.5915
% INFO    : Gen at bus 13795	: Vg=1.040865 -> Vg=1.0
% INFO    : Gen at bus 13802	: Pg=21.4601256692, Qg=28.1159176739 -> Pg=76.7285, Qg=4.554
% INFO    : Gen at bus 13802	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 13810	: Pg=76.5837026027, Qg=-22.0791892411 -> Pg=137.7905, Qg=39.601
% INFO    : Gen at bus 13810	: Vg=1.0432253 -> Vg=1.0
% INFO    : Gen at bus 13811	: Pg=36.1816976385, Qg=-22.0776080295 -> Pg=117.5895, Qg=39.601
% INFO    : Gen at bus 13811	: Vg=1.0431762 -> Vg=1.0
% INFO    : Gen at bus 13812	: Pg=1.62666177389, Qg=-0.663203248104 -> Pg=3.812, Qg=1.194
% INFO    : Gen at bus 13812	: Vg=1.0447139 -> Vg=1.0
% INFO    : Gen at bus 13818	: Pg=142.155129651, Qg=-8.11613177718 -> Pg=242.057, Qg=68.058
% INFO    : Gen at bus 13818	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13825	: Pg=6.4376587963, Qg=-0.685971932352 -> Pg=10.2185, Qg=2.345
% INFO    : Gen at bus 13825	: Vg=1.0518887 -> Vg=1.0
% INFO    : Gen at bus 13825	: Pg=3.43965881265, Qg=-0.685971932352 -> Pg=8.7195, Qg=2.345
% INFO    : Gen at bus 13825	: Vg=1.0518887 -> Vg=1.0
% INFO    : Gen at bus 13826	: Pg=2.04409560696, Qg=5.37593666439 -> Pg=8.0185, Qg=2.345
% INFO    : Gen at bus 13826	: Vg=1.0139087 -> Vg=1.0
% INFO    : Gen at bus 13832	: Pg=60.4963120632, Qg=7.72887116837 -> Pg=38.928, Qg=12.0395
% INFO    : Gen at bus 13832	: Vg=1.0569514 -> Vg=1.0
% INFO    : Gen at bus 13838	: Pg=1.49513136723, Qg=-0.388988375162 -> Pg=2.4975, Qg=0.696
% INFO    : Gen at bus 13838	: Vg=1.0540898 -> Vg=1.0
% INFO    : Gen at bus 13838	: Pg=0.456131370213, Qg=-0.388988375162 -> Pg=1.978, Qg=0.696
% INFO    : Gen at bus 13838	: Vg=1.0540898 -> Vg=1.0
% INFO    : Gen at bus 13839	: Pg=0.930121897244, Qg=-0.388989585269 -> Pg=2.215, Qg=0.696
% INFO    : Gen at bus 13839	: Vg=1.0543434 -> Vg=1.0
% INFO    : Gen at bus 13839	: Pg=0.152121887188, Qg=-0.1219895854 -> Pg=0.626, Qg=0.219
% INFO    : Gen at bus 13839	: Vg=1.0543434 -> Vg=1.0
% INFO    : Gen at bus 13845	: Pg=54.846182621, Qg=1.99991225034 -> Pg=37.464, Qg=-38.621
% INFO    : Gen at bus 13845	: Vg=1.0724077 -> Vg=1.0
% INFO    : Gen at bus 13846	: Pg=54.8454347467, Qg=2.37023992926 -> Pg=39.701, Qg=-36.0405
% INFO    : Gen at bus 13846	: Vg=1.08 -> Vg=1.0
% INFO    : Gen at bus 13847	: Pg=0.39778188625, Qg=0.11126762217 -> Pg=0.2705, Qg=0.08
% INFO    : Gen at bus 13847	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13847	: Pg=0.397777542847, Qg=-0.0257268166029 -> Pg=0.233, Qg=-50.8015
% INFO    : Gen at bus 13847	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13848	: Pg=0.380378908327, Qg=0.0148437624017 -> Pg=0.2615, Qg=-50.2005
% INFO    : Gen at bus 13848	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13849	: Pg=0.393830612756, Qg=0.0121140109127 -> Pg=0.294, Qg=-50.0675
% INFO    : Gen at bus 13849	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13850	: Pg=0.395100877449, Qg=0.00841534940201 -> Pg=0.2505, Qg=-49.898
% INFO    : Gen at bus 13850	: Vg=1.0725 -> Vg=1.0
% INFO    : Gen at bus 13851	: Pg=0.395548958948, Qg=0.00920407250526 -> Pg=0.273, Qg=-49.898
% INFO    : Gen at bus 13851	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13856	: Pg=57.0096259428, Qg=-9.079498636 -> Pg=53.8765, Qg=16.2915
% INFO    : Gen at bus 13856	: Vg=1.039563 -> Vg=1.0
% INFO    : Gen at bus 13856	: Pg=55.9034617723, Qg=-9.079498636 -> Pg=52.4465, Qg=16.2915
% INFO    : Gen at bus 13856	: Vg=1.039563 -> Vg=1.0
% INFO    : Gen at bus 13856	: Pg=50.8599296902, Qg=-9.079498636 -> Pg=45.6605, Qg=16.2915
% INFO    : Gen at bus 13856	: Vg=1.039563 -> Vg=1.0
% INFO    : Gen at bus 13860	: Pg=8.26151570756, Qg=-6.71373165641 -> Pg=34.3645, Qg=12.0395
% INFO    : Gen at bus 13860	: Vg=1.0397401 -> Vg=1.0
% INFO    : Gen at bus 13860	: Pg=25.1155060696, Qg=-6.71373165641 -> Pg=42.7915, Qg=12.0395
% INFO    : Gen at bus 13860	: Vg=1.0397401 -> Vg=1.0
% INFO    : Gen at bus 13860	: Pg=18.808510588, Qg=-6.71373165641 -> Pg=39.638, Qg=12.0395
% INFO    : Gen at bus 13860	: Vg=1.0397401 -> Vg=1.0
% INFO    : Gen at bus 13860	: Pg=6.47651637634, Qg=-6.71373165641 -> Pg=33.472, Qg=12.0395
% INFO    : Gen at bus 13860	: Vg=1.0397401 -> Vg=1.0
% INFO    : Gen at bus 13860	: Pg=16.2405120591, Qg=-6.71373165641 -> Pg=38.354, Qg=12.0395
% INFO    : Gen at bus 13860	: Vg=1.0397401 -> Vg=1.0
% INFO    : Gen at bus 13865	: Pg=17.0186045256, Qg=0.0 -> Pg=14.7435, Qg=0.0
% INFO    : Gen at bus 13865	: Vg=1.0062113 -> Vg=1.0
% INFO    : Gen at bus 13871	: Pg=15.3495511786, Qg=7.81299130043 -> Pg=9.8475, Qg=3.0545
% INFO    : Gen at bus 13871	: Vg=1.0087268 -> Vg=1.0
% INFO    : Gen at bus 13872	: Pg=15.3495324035, Qg=7.81298720079 -> Pg=9.804, Qg=3.0545
% INFO    : Gen at bus 13872	: Vg=1.0113332 -> Vg=1.0
% INFO    : Gen at bus 13873	: Pg=0.732291469417, Qg=0.0461271079704 -> Pg=0.541, Qg=0.146
% INFO    : Gen at bus 13873	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13873	: Pg=0.732291237869, Qg=0.0461271079704 -> Pg=0.5, Qg=0.146
% INFO    : Gen at bus 13873	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13874	: Pg=0.7321225352, Qg=-0.063680433114 -> Pg=0.4975, Qg=0.146
% INFO    : Gen at bus 13874	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13881	: Pg=7.18166407154, Qg=2.58753866017 -> Pg=15.9155, Qg=4.9055
% INFO    : Gen at bus 13881	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13881	: Pg=5.60066407364, Qg=2.58753866017 -> Pg=15.125, Qg=4.9055
% INFO    : Gen at bus 13881	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 13886	: Pg=0.444901152507, Qg=0.729473083687 -> Pg=1.149, Qg=0.3185
% INFO    : Gen at bus 13886	: Vg=1.0378681 -> Vg=1.0
% INFO    : Gen at bus 13886	: Pg=0.421359082251, Qg=0.959473002286 -> Pg=1.437, Qg=0.4185
% INFO    : Gen at bus 13886	: Vg=1.0378681 -> Vg=1.0
% INFO    : Gen at bus 13886	: Pg=0.537527877112, Qg=1.15147295944 -> Pg=1.745, Qg=0.5025
% INFO    : Gen at bus 13886	: Vg=1.0378681 -> Vg=1.0
% INFO    : Gen at bus 13886	: Pg=4.43203751932, Qg=3.80147280971 -> Pg=7.142, Qg=1.6585
% INFO    : Gen at bus 13886	: Vg=1.0378681 -> Vg=1.0
% INFO    : Gen at bus 13887	: Pg=0.990323767238, Qg=0.382424241511 -> Pg=0.654, Qg=0.1675
% INFO    : Gen at bus 13887	: Vg=1.0394642 -> Vg=1.0
% INFO    : Gen at bus 13887	: Pg=2.49025431696, Qg=0.958420770182 -> Pg=1.8095, Qg=0.4185
% INFO    : Gen at bus 13887	: Vg=1.0394642 -> Vg=1.0
% INFO    : Gen at bus 13887	: Pg=3.0902279488, Qg=1.18842032388 -> Pg=1.99, Qg=0.519
% INFO    : Gen at bus 13887	: Vg=1.0394642 -> Vg=1.0
% INFO    : Gen at bus 13893	: Pg=74.8878935471, Qg=-21.5980514881 -> Pg=112.443, Qg=5.175
% INFO    : Gen at bus 13893	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 13901	: Pg=102.119122862, Qg=-10.1247595223 -> Pg=186.5585, Qg=45.3925
% INFO    : Gen at bus 13901	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 13902	: Pg=65.1641229159, Qg=-6.70628651434 -> Pg=168.081, Qg=45.3925
% INFO    : Gen at bus 13902	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 13903	: Pg=96.5151227345, Qg=-11.7506073228 -> Pg=183.7565, Qg=45.3925
% INFO    : Gen at bus 13903	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 13904	: Pg=49.5121227148, Qg=-8.68030282004 -> Pg=160.255, Qg=45.3925
% INFO    : Gen at bus 13904	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 13905	: Pg=90.0031229888, Qg=-6.22959140586 -> Pg=180.5005, Qg=45.3925
% INFO    : Gen at bus 13905	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 13906	: Pg=116.816122786, Qg=-8.75025695673 -> Pg=193.907, Qg=45.3925
% INFO    : Gen at bus 13906	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 13907	: Pg=0.543248303273, Qg=-0.220822308452 -> Pg=2.521, Qg=0.7535
% INFO    : Gen at bus 13907	: Vg=1.0427162 -> Vg=1.0
% INFO    : Gen at bus 13907	: Pg=1.3032482095, Qg=-0.220822308452 -> Pg=2.901, Qg=0.7535
% INFO    : Gen at bus 13907	: Vg=1.0427162 -> Vg=1.0
% INFO    : Gen at bus 13908	: Pg=0.2191029939, Qg=-0.0449643678431 -> Pg=0.6085, Qg=0.1675
% INFO    : Gen at bus 13908	: Vg=1.0396184 -> Vg=1.0
% INFO    : Gen at bus 13908	: Pg=0.263097236962, Qg=-0.0279848935115 -> Pg=0.4555, Qg=0.109
% INFO    : Gen at bus 13908	: Vg=1.0396184 -> Vg=1.0
% INFO    : Gen at bus 13909	: Pg=0.279304589473, Qg=-0.0319892576613 -> Pg=0.4645, Qg=0.109
% INFO    : Gen at bus 13909	: Vg=1.0426489 -> Vg=1.0
% INFO    : Gen at bus 13915	: Pg=7.4998105793, Qg=0.0 -> Pg=4.709, Qg=0.0
% INFO    : Gen at bus 13915	: Vg=1.0361849 -> Vg=1.0
% INFO    : Gen at bus 13916	: Pg=1.49982786242, Qg=0.0 -> Pg=0.8315, Qg=0.0
% INFO    : Gen at bus 13916	: Vg=1.0360576 -> Vg=1.0
% INFO    : Gen at bus 13916	: Pg=1.49982787276, Qg=0.0 -> Pg=1.0425, Qg=0.0
% INFO    : Gen at bus 13916	: Vg=1.0360576 -> Vg=1.0
% INFO    : Gen at bus 13917	: Pg=1.49983752534, Qg=0.0 -> Pg=1.0865, Qg=0.0
% INFO    : Gen at bus 13917	: Vg=1.0361902 -> Vg=1.0
% INFO    : Gen at bus 13917	: Pg=1.33283752399, Qg=0.0 -> Pg=0.9015, Qg=0.0
% INFO    : Gen at bus 13917	: Vg=1.0361902 -> Vg=1.0
% INFO    : Gen at bus 13918	: Pg=1.33283767183, Qg=0.0 -> Pg=0.8995, Qg=0.0
% INFO    : Gen at bus 13918	: Vg=1.0362433 -> Vg=1.0
% INFO    : Gen at bus 13918	: Pg=1.33283766479, Qg=0.0 -> Pg=0.771, Qg=0.0
% INFO    : Gen at bus 13918	: Vg=1.0362433 -> Vg=1.0
% INFO    : Gen at bus 13919	: Pg=0.999836361875, Qg=0.0 -> Pg=0.5565, Qg=0.0
% INFO    : Gen at bus 13919	: Vg=1.0359847 -> Vg=1.0
% INFO    : Gen at bus 13919	: Pg=0.999836371958, Qg=0.0 -> Pg=0.6665, Qg=0.0
% INFO    : Gen at bus 13919	: Vg=1.0359847 -> Vg=1.0
% INFO    : Gen at bus 13920	: Pg=0.999856161536, Qg=0.0 -> Pg=0.6765, Qg=0.0
% INFO    : Gen at bus 13920	: Vg=1.0360898 -> Vg=1.0
% INFO    : Gen at bus 13925	: Pg=4.59344046685, Qg=-4.17574243202 -> Pg=16.796, Qg=1.0005
% INFO    : Gen at bus 13925	: Vg=1.0426832 -> Vg=1.0
% INFO    : Gen at bus 13930	: Pg=118.479492161, Qg=-10.8291284131 -> Pg=164.9225, Qg=54.606
% INFO    : Gen at bus 13930	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13931	: Pg=138.972462456, Qg=-8.34939245622 -> Pg=170.934, Qg=54.606
% INFO    : Gen at bus 13931	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13932	: Pg=181.051851123, Qg=-11.8295825004 -> Pg=199.074, Qg=54.606
% INFO    : Gen at bus 13932	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 13939	: Pg=48.4972488681, Qg=-4.21520529743 -> Pg=27.7935, Qg=9.6515
% INFO    : Gen at bus 13939	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 13940	: Pg=0.140125398431, Qg=0.559028776116 -> Pg=0.608, Qg=0.219
% INFO    : Gen at bus 13940	: Vg=1.042392 -> Vg=1.0
% INFO    : Gen at bus 13940	: Pg=0.411748289394, Qg=0.508028915106 -> Pg=0.694, Qg=0.199
% INFO    : Gen at bus 13940	: Vg=1.042392 -> Vg=1.0
% INFO    : Gen at bus 13946	: Pg=48.0173591313, Qg=68.3839504662 -> Pg=83.088, Qg=26.7355
% INFO    : Gen at bus 13946	: Vg=1.022662 -> Vg=1.0
% INFO    : Gen at bus 13947	: Pg=56.215827517, Qg=68.3839555006 -> Pg=95.28, Qg=26.7355
% INFO    : Gen at bus 13947	: Vg=1.0210728 -> Vg=1.0
% INFO    : Gen at bus 13948	: Pg=52.5924265511, Qg=68.383957851 -> Pg=87.0095, Qg=26.7355
% INFO    : Gen at bus 13948	: Vg=1.0193317 -> Vg=1.0
% INFO    : Gen at bus 13949	: Pg=96.2807150098, Qg=68.383944123 -> Pg=92.569, Qg=26.7355
% INFO    : Gen at bus 13949	: Vg=1.0170375 -> Vg=1.0
% INFO    : Gen at bus 13955	: Pg=5.72712210706, Qg=1.36414163985 -> Pg=10.863, Qg=0.552
% INFO    : Gen at bus 13955	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 13961	: Pg=62.9797169479, Qg=0.652569076609 -> Pg=38.6715, Qg=12.537
% INFO    : Gen at bus 13961	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 13962	: Pg=62.9636047403, Qg=-0.582346287374 -> Pg=45.015, Qg=12.537
% INFO    : Gen at bus 13962	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 13963	: Pg=27.6238931973, Qg=-1.49594010865 -> Pg=45.2885, Qg=12.537
% INFO    : Gen at bus 13963	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 13964	: Pg=62.954391371, Qg=-1.44927731081 -> Pg=45.037, Qg=12.537
% INFO    : Gen at bus 13964	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.166965882525, Qg=0.0 -> Pg=0.5825, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.266967679481, Qg=0.0 -> Pg=0.945, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=1.24896950184, Qg=0.0 -> Pg=3.1235, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=4.07897029342, Qg=0.0 -> Pg=12.0385, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.265967392754, Qg=0.0 -> Pg=0.882, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.700965684937, Qg=0.0 -> Pg=1.0995, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.542966484417, Qg=0.0 -> Pg=1.0205, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.598966233064, Qg=0.0 -> Pg=1.0485, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.226967488946, Qg=0.0 -> Pg=0.8625, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.26196768995, Qg=0.0 -> Pg=0.9425, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.626966650593, Qg=0.0 -> Pg=1.125, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13969	: Pg=0.766966017843, Qg=0.0 -> Pg=1.195, Qg=0.0
% INFO    : Gen at bus 13969	: Vg=1.040956 -> Vg=1.0
% INFO    : Gen at bus 13974	: Pg=4.18548265616, Qg=0.0 -> Pg=12.0925, Qg=0.0
% INFO    : Gen at bus 13974	: Vg=1.0463357 -> Vg=1.0
% INFO    : Gen at bus 13974	: Pg=0.636482400187, Qg=0.0 -> Pg=1.068, Qg=0.0
% INFO    : Gen at bus 13974	: Vg=1.0463357 -> Vg=1.0
% INFO    : Gen at bus 13979	: Pg=0.226820161646, Qg=-0.128932554583 -> Pg=0.7095, Qg=0.239
% INFO    : Gen at bus 13979	: Vg=1.041854 -> Vg=1.0
% INFO    : Gen at bus 13979	: Pg=5.03287684848, Qg=-1.58691194417 -> Pg=9.679, Qg=2.8525
% INFO    : Gen at bus 13979	: Vg=1.041854 -> Vg=1.0
% INFO    : Gen at bus 13979	: Pg=6.35787573996, Qg=-1.58691194417 -> Pg=10.3415, Qg=2.8525
% INFO    : Gen at bus 13979	: Vg=1.041854 -> Vg=1.0
% INFO    : Gen at bus 13979	: Pg=2.11387844292, Qg=-1.58691194417 -> Pg=8.2195, Qg=2.8525
% INFO    : Gen at bus 13979	: Vg=1.041854 -> Vg=1.0
% INFO    : Gen at bus 13983	: Pg=29.6661205761, Qg=-8.63985242717 -> Pg=44.8325, Qg=2.07
% INFO    : Gen at bus 13983	: Vg=1.0427685 -> Vg=1.0
% INFO    : Gen at bus 13988	: Pg=8.16512647908, Qg=8.33651137723 -> Pg=16.532, Qg=4.955
% INFO    : Gen at bus 13988	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 13988	: Pg=10.7911264649, Qg=8.33651137723 -> Pg=17.845, Qg=4.955
% INFO    : Gen at bus 13988	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 13995	: Pg=22.8918822048, Qg=32.3117541281 -> Pg=87.295, Qg=5.2335
% INFO    : Gen at bus 13995	: Vg=1.028461 -> Vg=1.0
% INFO    : Gen at bus 14000	: Pg=18.3746394308, Qg=50.8959210155 -> Pg=59.186, Qg=19.9
% INFO    : Gen at bus 14000	: Vg=1.0362482 -> Vg=1.0
% INFO    : Gen at bus 14000	: Pg=10.1706394386, Qg=50.8959210155 -> Pg=55.084, Qg=19.9
% INFO    : Gen at bus 14000	: Vg=1.0362482 -> Vg=1.0
% INFO    : Gen at bus 14000	: Pg=31.5536394144, Qg=50.8959210155 -> Pg=65.7755, Qg=19.9
% INFO    : Gen at bus 14000	: Vg=1.0362482 -> Vg=1.0
% INFO    : Gen at bus 14000	: Pg=42.010639396, Qg=50.8959210155 -> Pg=71.004, Qg=19.9
% INFO    : Gen at bus 14000	: Vg=1.0362482 -> Vg=1.0
% INFO    : Gen at bus 14000	: Pg=13.4006394357, Qg=50.8959210155 -> Pg=56.699, Qg=19.9
% INFO    : Gen at bus 14000	: Vg=1.0362482 -> Vg=1.0
% INFO    : Gen at bus 14002	: Pg=2.55885709843, Qg=-0.576660560324 -> Pg=3.8785, Qg=1.035
% INFO    : Gen at bus 14002	: Vg=1.0475357 -> Vg=1.0
% INFO    : Gen at bus 14002	: Pg=1.74385740674, Qg=-0.576660560324 -> Pg=3.471, Qg=1.035
% INFO    : Gen at bus 14002	: Vg=1.0475357 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=0.747422158621, Qg=0.349553154699 -> Pg=0.4295, Qg=0.1295
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=0.747426564669, Qg=0.349553154699 -> Pg=0.5245, Qg=0.1295
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=5.99741359602, Qg=2.79555275594 -> Pg=4.2325, Qg=1.032
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=5.99741375223, Qg=2.79555275594 -> Pg=4.367, Qg=1.032
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=5.99741300787, Qg=2.79555275594 -> Pg=3.438, Qg=1.032
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=5.99741345498, Qg=2.79555275594 -> Pg=4.0905, Qg=1.032
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14007	: Pg=5.99741296849, Qg=2.79555275594 -> Pg=3.3585, Qg=1.032
% INFO    : Gen at bus 14007	: Vg=1.0367538 -> Vg=1.0
% INFO    : Gen at bus 14012	: Pg=4.70994727724, Qg=-0.798468474283 -> Pg=16.8545, Qg=5.771
% INFO    : Gen at bus 14012	: Vg=1.0593744 -> Vg=1.0
% INFO    : Gen at bus 14018	: Pg=5.8430882597, Qg=8.36369723186 -> Pg=11.9195, Qg=3.582
% INFO    : Gen at bus 14018	: Vg=1.0417249 -> Vg=1.0
% INFO    : Gen at bus 14018	: Pg=4.18008842523, Qg=8.36369723186 -> Pg=11.088, Qg=3.582
% INFO    : Gen at bus 14018	: Vg=1.0417249 -> Vg=1.0
% INFO    : Gen at bus 14024	: Pg=26.8167163169, Qg=-7.17683384109 -> Pg=82.407, Qg=4.761
% INFO    : Gen at bus 14024	: Vg=1.0315657 -> Vg=1.0
% INFO    : Gen at bus 14030	: Pg=25.6765708747, Qg=-4.16771027078 -> Pg=63.8375, Qg=3.519
% INFO    : Gen at bus 14030	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 14035	: Pg=44.9922142707, Qg=22.9046330577 -> Pg=31.14, Qg=8.955
% INFO    : Gen at bus 14035	: Vg=1.039072 -> Vg=1.0
% INFO    : Gen at bus 14035	: Pg=44.9922143135, Qg=22.9046330577 -> Pg=31.406, Qg=8.955
% INFO    : Gen at bus 14035	: Vg=1.039072 -> Vg=1.0
% INFO    : Gen at bus 14039	: Pg=0.821147690226, Qg=-0.33080247548 -> Pg=1.56, Qg=0.0795
% INFO    : Gen at bus 14039	: Vg=1.0421454 -> Vg=1.0
% INFO    : Gen at bus 14039	: Pg=0.483147856239, Qg=-0.33080247548 -> Pg=1.391, Qg=0.0795
% INFO    : Gen at bus 14039	: Vg=1.0421454 -> Vg=1.0
% INFO    : Gen at bus 14039	: Pg=10.2011485564, Qg=-8.58180242931 -> Pg=34.9, Qg=2.0565
% INFO    : Gen at bus 14039	: Vg=1.0421454 -> Vg=1.0
% INFO    : Gen at bus 14045	: Pg=27.3945403723, Qg=-4.34217119269 -> Pg=88.6965, Qg=5.175
% INFO    : Gen at bus 14045	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 14053	: Pg=22.5440015922, Qg=82.5849981107 -> Pg=112.1705, Qg=40.158
% INFO    : Gen at bus 14053	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 14054	: Pg=25.8600054453, Qg=55.2528250382 -> Pg=113.8285, Qg=40.158
% INFO    : Gen at bus 14054	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 14055	: Pg=44.6120012313, Qg=95.0926015133 -> Pg=123.2045, Qg=40.158
% INFO    : Gen at bus 14055	: Vg=1.0447757 -> Vg=1.0
% INFO    : Gen at bus 14056	: Pg=1.26236560932, Qg=-0.33058166365 -> Pg=2.129, Qg=0.597
% INFO    : Gen at bus 14056	: Vg=1.0425543 -> Vg=1.0
% INFO    : Gen at bus 14056	: Pg=1.09936655059, Qg=-0.33058166365 -> Pg=2.0475, Qg=0.597
% INFO    : Gen at bus 14056	: Vg=1.0425543 -> Vg=1.0
% INFO    : Gen at bus 14062	: Pg=0.463271643105, Qg=-0.343967545835 -> Pg=1.7815, Qg=0.617
% INFO    : Gen at bus 14062	: Vg=1.0473518 -> Vg=1.0
% INFO    : Gen at bus 14062	: Pg=1.15527163307, Qg=-0.343967545835 -> Pg=2.1275, Qg=0.617
% INFO    : Gen at bus 14062	: Vg=1.0473518 -> Vg=1.0
% INFO    : Gen at bus 14063	: Pg=0.736271941039, Qg=-0.343967738493 -> Pg=1.918, Qg=0.617
% INFO    : Gen at bus 14063	: Vg=1.0472619 -> Vg=1.0
% INFO    : Gen at bus 14063	: Pg=1.11527193502, Qg=-0.343967738493 -> Pg=2.1075, Qg=0.617
% INFO    : Gen at bus 14063	: Vg=1.0472619 -> Vg=1.0
% INFO    : Gen at bus 14070	: Pg=49.2946425287, Qg=31.949757667 -> Pg=99.6465, Qg=5.175
% INFO    : Gen at bus 14070	: Vg=1.0328113 -> Vg=1.0
% INFO    : Gen at bus 14076	: Pg=52.9229945914, Qg=-1.20795172447 -> Pg=39.2915, Qg=10.5335
% INFO    : Gen at bus 14076	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 14077	: Pg=52.9217414667, Qg=-0.384906661393 -> Pg=31.4795, Qg=10.5335
% INFO    : Gen at bus 14077	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 14078	: Pg=52.9240915954, Qg=-1.62708599869 -> Pg=33.65, Qg=10.5335
% INFO    : Gen at bus 14078	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 14083	: Pg=9.3136922013, Qg=0.0 -> Pg=29.634, Qg=0.0
% INFO    : Gen at bus 14083	: Vg=1.0395986 -> Vg=1.0
% INFO    : Gen at bus 14084	: Pg=14.643241753, Qg=0.0 -> Pg=32.2995, Qg=0.0
% INFO    : Gen at bus 14084	: Vg=1.0452114 -> Vg=1.0
% INFO    : Gen at bus 14084	: Pg=23.9452415708, Qg=0.0 -> Pg=36.9505, Qg=0.0
% INFO    : Gen at bus 14084	: Vg=1.0452114 -> Vg=1.0
% INFO    : Gen at bus 14084	: Pg=12.196241786, Qg=0.0 -> Pg=31.076, Qg=0.0
% INFO    : Gen at bus 14084	: Vg=1.0452114 -> Vg=1.0
% INFO    : Gen at bus 14084	: Pg=10.2602418093, Qg=0.0 -> Pg=30.108, Qg=0.0
% INFO    : Gen at bus 14084	: Vg=1.0452114 -> Vg=1.0
% INFO    : Gen at bus 14085	: Pg=0.304434361258, Qg=0.0 -> Pg=0.9015, Qg=0.0
% INFO    : Gen at bus 14085	: Vg=1.0487954 -> Vg=1.0
% INFO    : Gen at bus 14091	: Pg=19.4016319853, Qg=-5.10579319288 -> Pg=32.7, Qg=9.154
% INFO    : Gen at bus 14091	: Vg=1.0428156 -> Vg=1.0
% INFO    : Gen at bus 14096	: Pg=2.44710517462, Qg=2.75909486171 -> Pg=6.355, Qg=2.043
% INFO    : Gen at bus 14096	: Vg=1.0412152 -> Vg=1.0
% INFO    : Gen at bus 14096	: Pg=1.89110531775, Qg=2.75909486171 -> Pg=6.077, Qg=2.043
% INFO    : Gen at bus 14096	: Vg=1.0412152 -> Vg=1.0
% INFO    : Gen at bus 14096	: Pg=4.77210426252, Qg=2.75909486171 -> Pg=7.5175, Qg=2.043
% INFO    : Gen at bus 14096	: Vg=1.0412152 -> Vg=1.0
% INFO    : Gen at bus 14100	: Pg=15.7842044493, Qg=3.43573535399 -> Pg=14.8155, Qg=4.955
% INFO    : Gen at bus 14100	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 14100	: Pg=15.134744729, Qg=3.43573535399 -> Pg=14.006, Qg=4.955
% INFO    : Gen at bus 14100	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 14105	: Pg=49.9132262775, Qg=0.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 14105	: Vg=1.0224625 -> Vg=1.0
% INFO    : Gen at bus 14106	: Pg=1.09973127263, Qg=0.0 -> Pg=0.7995, Qg=0.0
% INFO    : Gen at bus 14106	: Vg=1.0223639 -> Vg=1.0
% INFO    : Gen at bus 14106	: Pg=1.09973124934, Qg=0.0 -> Pg=0.728, Qg=0.0
% INFO    : Gen at bus 14106	: Vg=1.0223639 -> Vg=1.0
% INFO    : Gen at bus 14107	: Pg=0.998508657452, Qg=0.0 -> Pg=0.744, Qg=0.0
% INFO    : Gen at bus 14107	: Vg=1.0415665 -> Vg=1.0
% INFO    : Gen at bus 14112	: Pg=5.43270568748, Qg=-1.7109599038 -> Pg=9.8535, Qg=3.085
% INFO    : Gen at bus 14112	: Vg=1.0390522 -> Vg=1.0
% INFO    : Gen at bus 14112	: Pg=7.7349739722, Qg=-1.7109599038 -> Pg=11.026, Qg=3.085
% INFO    : Gen at bus 14112	: Vg=1.0390522 -> Vg=1.0
% INFO    : Gen at bus 14117	: Pg=38.1952028281, Qg=12.6845149408 -> Pg=22.1905, Qg=6.5705
% INFO    : Gen at bus 14117	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 14124	: Pg=41.3235625994, Qg=-10.2822454665 -> Pg=115.161, Qg=6.5205
% INFO    : Gen at bus 14124	: Vg=1.03443 -> Vg=1.0
% INFO    : Gen at bus 14131	: Pg=45.9997082238, Qg=20.0087923319 -> Pg=32.7665, Qg=9.154
% INFO    : Gen at bus 14131	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 14137	: Pg=30.9948494408, Qg=-21.5999295588 -> Pg=90.497, Qg=5.175
% INFO    : Gen at bus 14137	: Vg=1.0473357 -> Vg=1.0
% INFO    : Gen at bus 14145	: Pg=118.756245244, Qg=0.0 -> Pg=185.877, Qg=0.0
% INFO    : Gen at bus 14145	: Vg=1.0405264 -> Vg=1.0
% INFO    : Gen at bus 14151	: Pg=33.4832170134, Qg=0.0 -> Pg=28.8625, Qg=0.0
% INFO    : Gen at bus 14151	: Vg=1.006219 -> Vg=1.0
% INFO    : Gen at bus 14152	: Pg=0.484375100321, Qg=0.0 -> Pg=0.7905, Qg=0.0
% INFO    : Gen at bus 14152	: Vg=1.0433054 -> Vg=1.0
% INFO    : Gen at bus 14153	: Pg=1.09987289054, Qg=0.0 -> Pg=0.7735, Qg=0.0
% INFO    : Gen at bus 14153	: Vg=1.0117878 -> Vg=1.0
% INFO    : Gen at bus 14153	: Pg=0.999872890652, Qg=0.0 -> Pg=0.675, Qg=0.0
% INFO    : Gen at bus 14153	: Vg=1.0117878 -> Vg=1.0
% INFO    : Gen at bus 14154	: Pg=0.999810261727, Qg=0.0 -> Pg=0.705, Qg=0.0
% INFO    : Gen at bus 14154	: Vg=1.0116678 -> Vg=1.0
% INFO    : Gen at bus 14154	: Pg=0.999810263008, Qg=0.0 -> Pg=0.711, Qg=0.0
% INFO    : Gen at bus 14154	: Vg=1.0116678 -> Vg=1.0
% INFO    : Gen at bus 14159	: Pg=0.674933772711, Qg=-0.229855416458 -> Pg=1.137, Qg=0.0555
% INFO    : Gen at bus 14159	: Vg=1.0426111 -> Vg=1.0
% INFO    : Gen at bus 14159	: Pg=0.436934076335, Qg=-0.258855412351 -> Pg=1.118, Qg=0.062
% INFO    : Gen at bus 14159	: Vg=1.0426111 -> Vg=1.0
% INFO    : Gen at bus 14159	: Pg=0.502934256936, Qg=-0.345855404064 -> Pg=1.451, Qg=0.0825
% INFO    : Gen at bus 14159	: Vg=1.0426111 -> Vg=1.0
% INFO    : Gen at bus 14159	: Pg=19.7929347058, Qg=-12.95985538 -> Pg=54.896, Qg=3.105
% INFO    : Gen at bus 14159	: Vg=1.0426111 -> Vg=1.0
% INFO    : Gen at bus 14164	: Pg=5.89044126707, Qg=-0.305168266714 -> Pg=3.45, Qg=1.174
% INFO    : Gen at bus 14164	: Vg=1.0447211 -> Vg=1.0
% INFO    : Gen at bus 14164	: Pg=5.89044054693, Qg=-0.305168266714 -> Pg=3.352, Qg=1.174
% INFO    : Gen at bus 14164	: Vg=1.0447211 -> Vg=1.0
% INFO    : Gen at bus 14169	: Pg=1.41014220391, Qg=-0.37689535176 -> Pg=2.4045, Qg=0.677
% INFO    : Gen at bus 14169	: Vg=1.0455298 -> Vg=1.0
% INFO    : Gen at bus 14169	: Pg=1.1841422709, Qg=-0.37689535176 -> Pg=2.2915, Qg=0.677
% INFO    : Gen at bus 14169	: Vg=1.0455298 -> Vg=1.0
% INFO    : Gen at bus 14169	: Pg=0.601142563709, Qg=-0.554895350065 -> Pg=2.8, Qg=0.995
% INFO    : Gen at bus 14169	: Vg=1.0455298 -> Vg=1.0
% INFO    : Gen at bus 14175	: Pg=22.5463974534, Qg=-16.1514813084 -> Pg=71.2725, Qg=4.14
% INFO    : Gen at bus 14175	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 14176	: Pg=2.39410517543, Qg=-1.06583091151 -> Pg=4.8965, Qg=0.255
% INFO    : Gen at bus 14176	: Vg=1.0422412 -> Vg=1.0
% INFO    : Gen at bus 14183	: Pg=69.2435391706, Qg=16.0821055071 -> Pg=109.621, Qg=5.175
% INFO    : Gen at bus 14183	: Vg=1.0305 -> Vg=1.0
% INFO    : Gen at bus 14184	: Pg=2.43046661012, Qg=-1.07916161033 -> Pg=4.9645, Qg=0.259
% INFO    : Gen at bus 14184	: Vg=1.041036 -> Vg=1.0
% INFO    : Gen at bus 14190	: Pg=4.17436928111, Qg=-1.2415556528 -> Pg=6.399, Qg=0.2975
% INFO    : Gen at bus 14190	: Vg=1.0404818 -> Vg=1.0
% INFO    : Gen at bus 14191	: Pg=1.52438204917, Qg=-1.23491145711 -> Pg=5.074, Qg=0.2975
% INFO    : Gen at bus 14191	: Vg=1.0394124 -> Vg=1.0
% INFO    : Gen at bus 14191	: Pg=1.00238206762, Qg=-1.23491145711 -> Pg=4.813, Qg=0.2975
% INFO    : Gen at bus 14191	: Vg=1.0394124 -> Vg=1.0
% INFO    : Gen at bus 14192	: Pg=3.6053887587, Qg=-1.24104037107 -> Pg=6.1145, Qg=0.2975
% INFO    : Gen at bus 14192	: Vg=1.0402526 -> Vg=1.0
% INFO    : Gen at bus 14198	: Pg=44.8048792809, Qg=98.4657281214 -> Pg=127.4015, Qg=41.79
% INFO    : Gen at bus 14198	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 14199	: Pg=47.5569772068, Qg=96.5087637764 -> Pg=128.7775, Qg=41.79
% INFO    : Gen at bus 14199	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 14200	: Pg=103.721369904, Qg=106.888616433 -> Pg=156.8595, Qg=41.79
% INFO    : Gen at bus 14200	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 14208	: Pg=37.6333736422, Qg=-12.0287849119 -> Pg=99.8155, Qg=5.589
% INFO    : Gen at bus 14208	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 14213	: Pg=13.4268296034, Qg=-3.90161343085 -> Pg=20.2625, Qg=0.935
% INFO    : Gen at bus 14213	: Vg=1.0425776 -> Vg=1.0
% INFO    : Gen at bus 14217	: Pg=19.5898276043, Qg=0.0 -> Pg=42.794, Qg=0.0
% INFO    : Gen at bus 14217	: Vg=1.0399286 -> Vg=1.0
% INFO    : Gen at bus 14225	: Pg=29.1679609713, Qg=8.51520680863 -> Pg=53.033, Qg=2.653
% INFO    : Gen at bus 14225	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 14231	: Pg=10.0985997392, Qg=0.964903289985 -> Pg=7.359, Qg=1.6915
% INFO    : Gen at bus 14231	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 14231	: Pg=1.99860054952, Qg=0.303140842968 -> Pg=1.1595, Qg=0.335
% INFO    : Gen at bus 14231	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 14236	: Pg=2.80405050938, Qg=0.0 -> Pg=6.951, Qg=0.0
% INFO    : Gen at bus 14236	: Vg=1.0481517 -> Vg=1.0
% INFO    : Gen at bus 14236	: Pg=8.36105085388, Qg=0.0 -> Pg=21.2795, Qg=0.0
% INFO    : Gen at bus 14236	: Vg=1.0481517 -> Vg=1.0
% INFO    : Gen at bus 14241	: Pg=1.22478724459, Qg=0.0 -> Pg=3.1115, Qg=0.0
% INFO    : Gen at bus 14241	: Vg=1.0488078 -> Vg=1.0
% INFO    : Gen at bus 14242	: Pg=0.820697901057, Qg=0.0 -> Pg=1.41, Qg=0.0
% INFO    : Gen at bus 14242	: Vg=1.048896 -> Vg=1.0
% INFO    : Gen at bus 14242	: Pg=0.525697813918, Qg=0.0 -> Pg=1.0125, Qg=0.0
% INFO    : Gen at bus 14242	: Vg=1.048896 -> Vg=1.0
% INFO    : Gen at bus 14243	: Pg=0.244559698202, Qg=0.0 -> Pg=0.872, Qg=0.0
% INFO    : Gen at bus 14243	: Vg=1.0488934 -> Vg=1.0
% INFO    : Gen at bus 14243	: Pg=0.605559597152, Qg=0.0 -> Pg=1.0525, Qg=0.0
% INFO    : Gen at bus 14243	: Vg=1.0488934 -> Vg=1.0
% INFO    : Gen at bus 14244	: Pg=0.576897199313, Qg=0.0 -> Pg=1.038, Qg=0.0
% INFO    : Gen at bus 14244	: Vg=1.0488056 -> Vg=1.0
% INFO    : Gen at bus 14244	: Pg=0.378897353692, Qg=0.0 -> Pg=0.939, Qg=0.0
% INFO    : Gen at bus 14244	: Vg=1.0488056 -> Vg=1.0
% INFO    : Gen at bus 14245	: Pg=0.16220092129, Qg=0.0 -> Pg=0.747, Qg=0.0
% INFO    : Gen at bus 14245	: Vg=1.0487512 -> Vg=1.0
% INFO    : Gen at bus 14245	: Pg=0.575200249211, Qg=0.0 -> Pg=0.9535, Qg=0.0
% INFO    : Gen at bus 14245	: Vg=1.0487512 -> Vg=1.0
% INFO    : Gen at bus 14246	: Pg=0.174466392597, Qg=0.0 -> Pg=0.7535, Qg=0.0
% INFO    : Gen at bus 14246	: Vg=1.0488641 -> Vg=1.0
% INFO    : Gen at bus 14246	: Pg=0.296466270679, Qg=0.0 -> Pg=0.648, Qg=0.0
% INFO    : Gen at bus 14246	: Vg=1.0488641 -> Vg=1.0
% INFO    : Gen at bus 14247	: Pg=0.249626022046, Qg=0.0 -> Pg=0.6245, Qg=0.0
% INFO    : Gen at bus 14247	: Vg=1.0487798 -> Vg=1.0
% INFO    : Gen at bus 14247	: Pg=0.1376260901, Qg=0.0 -> Pg=0.5685, Qg=0.0
% INFO    : Gen at bus 14247	: Vg=1.0487798 -> Vg=1.0
% INFO    : Gen at bus 14248	: Pg=0.271447933871, Qg=0.0 -> Pg=0.6355, Qg=0.0
% INFO    : Gen at bus 14248	: Vg=1.0487613 -> Vg=1.0
% INFO    : Gen at bus 14248	: Pg=0.0764473098371, Qg=0.0 -> Pg=0.188, Qg=0.0
% INFO    : Gen at bus 14248	: Vg=1.0487613 -> Vg=1.0
% INFO    : Gen at bus 14249	: Pg=0.299998356652, Qg=0.0 -> Pg=0.1685, Qg=0.0
% INFO    : Gen at bus 14249	: Vg=1.0472351 -> Vg=1.0
% INFO    : Gen at bus 14250	: Pg=0.299585140724, Qg=0.0 -> Pg=0.1795, Qg=0.0
% INFO    : Gen at bus 14250	: Vg=1.0360835 -> Vg=1.0
% INFO    : Gen at bus 14250	: Pg=0.299585065773, Qg=0.0 -> Pg=0.1655, Qg=0.0
% INFO    : Gen at bus 14250	: Vg=1.0360835 -> Vg=1.0
% INFO    : Gen at bus 14255	: Pg=9.81966785823, Qg=-4.13287668372 -> Pg=19.2595, Qg=0.99
% INFO    : Gen at bus 14255	: Vg=1.0428724 -> Vg=1.0
% INFO    : Gen at bus 14261	: Pg=6.9920418892, Qg=-5.10498745273 -> Pg=26.4945, Qg=9.154
% INFO    : Gen at bus 14261	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16043	: Pg=30.9422326162, Qg=24.9005173977 -> Pg=44.043, Qg=12.0395
% INFO    : Gen at bus 16043	: Vg=1.0394955 -> Vg=1.0
% INFO    : Gen at bus 16047	: Pg=4.09836251949, Qg=1.5737846728 -> Pg=2.89, Qg=0.6865
% INFO    : Gen at bus 16047	: Vg=1.0381948 -> Vg=1.0
% INFO    : Gen at bus 16047	: Pg=5.09836214354, Qg=1.95778466763 -> Pg=3.271, Qg=0.854
% INFO    : Gen at bus 16047	: Vg=1.0381948 -> Vg=1.0
% INFO    : Gen at bus 16052	: Pg=33.5996689555, Qg=-6.45112789553 -> Pg=43.4285, Qg=11.721
% INFO    : Gen at bus 16052	: Vg=1.0438934 -> Vg=1.0
% INFO    : Gen at bus 16058	: Pg=0.587472019293, Qg=-0.154933967481 -> Pg=0.9935, Qg=0.279
% INFO    : Gen at bus 16058	: Vg=1.0442461 -> Vg=1.0
% INFO    : Gen at bus 16058	: Pg=0.147472116048, Qg=-0.154933967481 -> Pg=0.7735, Qg=0.279
% INFO    : Gen at bus 16058	: Vg=1.0442461 -> Vg=1.0
% INFO    : Gen at bus 16059	: Pg=0.665471448884, Qg=-0.154926304542 -> Pg=1.0325, Qg=0.279
% INFO    : Gen at bus 16059	: Vg=1.0448046 -> Vg=1.0
% INFO    : Gen at bus 16059	: Pg=0.144471575017, Qg=-0.154926304542 -> Pg=0.772, Qg=0.279
% INFO    : Gen at bus 16059	: Vg=1.0448046 -> Vg=1.0
% INFO    : Gen at bus 16060	: Pg=0.398441380218, Qg=-0.15494805779 -> Pg=0.899, Qg=0.279
% INFO    : Gen at bus 16060	: Vg=1.0445854 -> Vg=1.0
% INFO    : Gen at bus 16061	: Pg=0.573454212513, Qg=-0.154946217402 -> Pg=0.9865, Qg=0.279
% INFO    : Gen at bus 16061	: Vg=1.0446367 -> Vg=1.0
% INFO    : Gen at bus 16066	: Pg=13.9486746261, Qg=-7.12791557979 -> Pg=31.724, Qg=1.7075
% INFO    : Gen at bus 16066	: Vg=1.0495293 -> Vg=1.0
% INFO    : Gen at bus 16071	: Pg=9.3329132402, Qg=1.16113227732 -> Pg=6.5625, Qg=1.8575
% INFO    : Gen at bus 16071	: Vg=1.065 -> Vg=1.0
% INFO    : Gen at bus 16071	: Pg=9.33291324021, Qg=1.16113227732 -> Pg=6.578, Qg=1.8575
% INFO    : Gen at bus 16071	: Vg=1.065 -> Vg=1.0
% INFO    : Gen at bus 16072	: Pg=9.33291817441, Qg=-1.03594159867 -> Pg=5.542, Qg=1.8575
% INFO    : Gen at bus 16072	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 16073	: Pg=5.29991723028, Qg=-0.587979562871 -> Pg=3.129, Qg=1.055
% INFO    : Gen at bus 16073	: Vg=1.0645149 -> Vg=1.0
% INFO    : Gen at bus 16073	: Pg=0.79991724472, Qg=-0.0889795636572 -> Pg=0.5815, Qg=0.159
% INFO    : Gen at bus 16073	: Vg=1.0645149 -> Vg=1.0
% INFO    : Gen at bus 16074	: Pg=0.799943492154, Qg=0.406995021354 -> Pg=0.503, Qg=0.159
% INFO    : Gen at bus 16074	: Vg=1.0300078 -> Vg=1.0
% INFO    : Gen at bus 16080	: Pg=4.99943595875, Qg=0.0 -> Pg=2.849, Qg=0.0
% INFO    : Gen at bus 16080	: Vg=1.0239468 -> Vg=1.0
% INFO    : Gen at bus 16081	: Pg=2.49966956258, Qg=0.0 -> Pg=1.6325, Qg=0.0
% INFO    : Gen at bus 16081	: Vg=1.0240865 -> Vg=1.0
% INFO    : Gen at bus 16081	: Pg=1.09966965511, Qg=0.0 -> Pg=0.7475, Qg=0.0
% INFO    : Gen at bus 16081	: Vg=1.0240865 -> Vg=1.0
% INFO    : Gen at bus 16086	: Pg=6.68872083607, Qg=-1.82727145754 -> Pg=10.8265, Qg=2.58
% INFO    : Gen at bus 16086	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16086	: Pg=2.01577617692, Qg=-1.82727145754 -> Pg=8.49, Qg=2.58
% INFO    : Gen at bus 16086	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16090	: Pg=49.8912650964, Qg=25.3987467648 -> Pg=35.4635, Qg=9.93
% INFO    : Gen at bus 16090	: Vg=1.0369516 -> Vg=1.0
% INFO    : Gen at bus 16095	: Pg=69.9236811789, Qg=4.47787014015 -> Pg=133.12, Qg=39.0675
% INFO    : Gen at bus 16095	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 16096	: Pg=30.6413005299, Qg=4.94104394403 -> Pg=113.479, Qg=39.0675
% INFO    : Gen at bus 16096	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 16097	: Pg=77.5881607744, Qg=3.57416965371 -> Pg=136.952, Qg=39.0675
% INFO    : Gen at bus 16097	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 16098	: Pg=95.7145850879, Qg=4.79512711822 -> Pg=146.0155, Qg=39.0675
% INFO    : Gen at bus 16098	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 16099	: Pg=88.6449965307, Qg=4.564158712 -> Pg=142.4805, Qg=39.0675
% INFO    : Gen at bus 16099	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 16100	: Pg=0.118903446728, Qg=-0.121956672469 -> Pg=0.609, Qg=0.219
% INFO    : Gen at bus 16100	: Vg=1.0413023 -> Vg=1.0
% INFO    : Gen at bus 16108	: Pg=16.4996594862, Qg=-0.808987585881 -> Pg=10.5025, Qg=2.7635
% INFO    : Gen at bus 16108	: Vg=1.0505196 -> Vg=1.0
% INFO    : Gen at bus 16108	: Pg=16.4996594869, Qg=-0.808987585881 -> Pg=10.898, Qg=2.7635
% INFO    : Gen at bus 16108	: Vg=1.0505196 -> Vg=1.0
% INFO    : Gen at bus 16109	: Pg=0.413332311582, Qg=-0.107990349408 -> Pg=1.3065, Qg=0.3685
% INFO    : Gen at bus 16109	: Vg=1.0518056 -> Vg=1.0
% INFO    : Gen at bus 16109	: Pg=0.612332303788, Qg=-0.107990349408 -> Pg=1.406, Qg=0.3685
% INFO    : Gen at bus 16109	: Vg=1.0518056 -> Vg=1.0
% INFO    : Gen at bus 16115	: Pg=0.878488275044, Qg=-0.676852033245 -> Pg=2.7885, Qg=0.162
% INFO    : Gen at bus 16115	: Vg=1.0483586 -> Vg=1.0
% INFO    : Gen at bus 16115	: Pg=19.3334887808, Qg=-7.05585202129 -> Pg=34.166, Qg=1.6905
% INFO    : Gen at bus 16115	: Vg=1.0483586 -> Vg=1.0
% INFO    : Gen at bus 16121	: Pg=12.0266984214, Qg=3.21642290208 -> Pg=29.5105, Qg=9.353
% INFO    : Gen at bus 16121	: Vg=1.0601117 -> Vg=1.0
% INFO    : Gen at bus 16127	: Pg=52.9887919384, Qg=22.9956992891 -> Pg=39.193, Qg=10.547
% INFO    : Gen at bus 16127	: Vg=1.0382794 -> Vg=1.0
% INFO    : Gen at bus 16128	: Pg=52.9910763045, Qg=23.1308588022 -> Pg=29.929, Qg=10.547
% INFO    : Gen at bus 16128	: Vg=1.0384506 -> Vg=1.0
% INFO    : Gen at bus 16129	: Pg=1.86673558084, Qg=0.310434717772 -> Pg=1.164, Qg=0.378
% INFO    : Gen at bus 16129	: Vg=1.0390925 -> Vg=1.0
% INFO    : Gen at bus 16129	: Pg=1.8668895071, Qg=0.310434717772 -> Pg=1.2845, Qg=0.378
% INFO    : Gen at bus 16129	: Vg=1.0390925 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=1.01838956984, Qg=-0.0735610811607 -> Pg=1.0205, Qg=0.251
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=0.875460264164, Qg=-0.0735610811607 -> Pg=0.879, Qg=0.251
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=33.2260929908, Qg=-3.3825607895 -> Pg=40.3325, Qg=11.566
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=37.3696419171, Qg=-3.3825607895 -> Pg=43.1945, Qg=11.566
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=38.6167594084, Qg=-3.3825607895 -> Pg=44.071, Qg=11.566
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16134	: Pg=45.4237862879, Qg=-3.3825607895 -> Pg=48.9975, Qg=11.566
% INFO    : Gen at bus 16134	: Vg=1.0440536 -> Vg=1.0
% INFO    : Gen at bus 16140	: Pg=24.2202372654, Qg=-9.0577785108 -> Pg=52.9095, Qg=16.238
% INFO    : Gen at bus 16140	: Vg=1.0430025 -> Vg=1.0
% INFO    : Gen at bus 16145	: Pg=2.26574012621, Qg=-0.863910915565 -> Pg=4.1325, Qg=0.207
% INFO    : Gen at bus 16145	: Vg=1.0489275 -> Vg=1.0
% INFO    : Gen at bus 16150	: Pg=14.4401367132, Qg=-5.52794313957 -> Pg=32.119, Qg=9.91
% INFO    : Gen at bus 16150	: Vg=1.0472155 -> Vg=1.0
% INFO    : Gen at bus 16157	: Pg=8.2026577948, Qg=-6.71516663595 -> Pg=34.3505, Qg=12.0395
% INFO    : Gen at bus 16157	: Vg=1.0471931 -> Vg=1.0
% INFO    : Gen at bus 16158	: Pg=24.5137102094, Qg=-6.71502725457 -> Pg=42.506, Qg=12.0395
% INFO    : Gen at bus 16158	: Vg=1.0470937 -> Vg=1.0
% INFO    : Gen at bus 16164	: Pg=10.1772928369, Qg=0.0 -> Pg=12.417, Qg=0.0
% INFO    : Gen at bus 16164	: Vg=1.0242612 -> Vg=1.0
% INFO    : Gen at bus 16169	: Pg=13.330634811, Qg=0.0 -> Pg=52.664, Qg=0.0
% INFO    : Gen at bus 16169	: Vg=1.0461531 -> Vg=1.0
% INFO    : Gen at bus 16176	: Pg=3.19989319068, Qg=1.62898059328 -> Pg=2.351, Qg=0.637
% INFO    : Gen at bus 16176	: Vg=1.0378762 -> Vg=1.0
% INFO    : Gen at bus 16176	: Pg=3.19989318797, Qg=1.62898059328 -> Pg=1.795, Qg=0.637
% INFO    : Gen at bus 16176	: Vg=1.0378762 -> Vg=1.0
% INFO    : Gen at bus 16177	: Pg=3.19990277859, Qg=1.628984546 -> Pg=2.1545, Qg=0.637
% INFO    : Gen at bus 16177	: Vg=1.0349731 -> Vg=1.0
% INFO    : Gen at bus 16183	: Pg=4.16208570854, Qg=-3.65780426312 -> Pg=14.7805, Qg=0.876
% INFO    : Gen at bus 16183	: Vg=1.0458509 -> Vg=1.0
% INFO    : Gen at bus 16188	: Pg=1.69868730302, Qg=-1.05091400312 -> Pg=4.499, Qg=0.252
% INFO    : Gen at bus 16188	: Vg=1.049242 -> Vg=1.0
% INFO    : Gen at bus 16192	: Pg=0.787497817751, Qg=0.0 -> Pg=1.393, Qg=0.0
% INFO    : Gen at bus 16192	: Vg=1.0542455 -> Vg=1.0
% INFO    : Gen at bus 16192	: Pg=2.94449942414, Qg=0.0 -> Pg=7.4715, Qg=0.0
% INFO    : Gen at bus 16192	: Vg=1.0542455 -> Vg=1.0
% INFO    : Gen at bus 16197	: Pg=13.7997951381, Qg=0.0 -> Pg=8.07, Qg=0.0
% INFO    : Gen at bus 16197	: Vg=1.0349761 -> Vg=1.0
% INFO    : Gen at bus 16197	: Pg=1.4997951813, Qg=0.0 -> Pg=1.048, Qg=0.0
% INFO    : Gen at bus 16197	: Vg=1.0349761 -> Vg=1.0
% INFO    : Gen at bus 16202	: Pg=4.06781579792, Qg=0.0 -> Pg=12.0335, Qg=0.0
% INFO    : Gen at bus 16202	: Vg=1.0491843 -> Vg=1.0
% INFO    : Gen at bus 16208	: Pg=5.15885023392, Qg=-6.24990243548 -> Pg=24.279, Qg=1.497
% INFO    : Gen at bus 16208	: Vg=1.0488583 -> Vg=1.0
% INFO    : Gen at bus 16212	: Pg=2.71858218854, Qg=12.1743707811 -> Pg=13.6035, Qg=4.876
% INFO    : Gen at bus 16212	: Vg=1.0370578 -> Vg=1.0
% INFO    : Gen at bus 16212	: Pg=3.16558205948, Qg=12.1743707811 -> Pg=13.827, Qg=4.876
% INFO    : Gen at bus 16212	: Vg=1.0370578 -> Vg=1.0
% INFO    : Gen at bus 16216	: Pg=0.49336620219, Qg=-0.0979436314752 -> Pg=1.2465, Qg=0.335
% INFO    : Gen at bus 16216	: Vg=1.0456784 -> Vg=1.0
% INFO    : Gen at bus 16216	: Pg=0.766366182386, Qg=-0.0979436314752 -> Pg=1.383, Qg=0.335
% INFO    : Gen at bus 16216	: Vg=1.0456784 -> Vg=1.0
% INFO    : Gen at bus 16217	: Pg=0.854267501446, Qg=-0.117970143418 -> Pg=1.627, Qg=0.402
% INFO    : Gen at bus 16217	: Vg=1.0465944 -> Vg=1.0
% INFO    : Gen at bus 16217	: Pg=2.5092675382, Qg=-0.479970142727 -> Pg=6.1545, Qg=1.6415
% INFO    : Gen at bus 16217	: Vg=1.0465944 -> Vg=1.0
% INFO    : Gen at bus 16217	: Pg=2.23726753856, Qg=-0.479970142727 -> Pg=6.0185, Qg=1.6415
% INFO    : Gen at bus 16217	: Vg=1.0465944 -> Vg=1.0
% INFO    : Gen at bus 16225	: Pg=69.4613714924, Qg=56.5294358628 -> Pg=167.4295, Qg=9.156
% INFO    : Gen at bus 16225	: Vg=1.0291696 -> Vg=1.0
% INFO    : Gen at bus 16231	: Pg=0.681062537246, Qg=-0.244994276885 -> Pg=2.8405, Qg=0.8375
% INFO    : Gen at bus 16231	: Vg=1.0522375 -> Vg=1.0
% INFO    : Gen at bus 16232	: Pg=1.11706502479, Qg=-0.244993216769 -> Pg=3.0585, Qg=0.8375
% INFO    : Gen at bus 16232	: Vg=1.0524421 -> Vg=1.0
% INFO    : Gen at bus 16232	: Pg=0.567065022639, Qg=-0.0929932168151 -> Pg=1.2335, Qg=0.3185
% INFO    : Gen at bus 16232	: Vg=1.0524421 -> Vg=1.0
% INFO    : Gen at bus 16233	: Pg=0.356061232595, Qg=-0.0929939516436 -> Pg=1.128, Qg=0.3185
% INFO    : Gen at bus 16233	: Vg=1.0525375 -> Vg=1.0
% INFO    : Gen at bus 16233	: Pg=0.20406123282, Qg=-0.0929939516436 -> Pg=1.052, Qg=0.3185
% INFO    : Gen at bus 16233	: Vg=1.0525375 -> Vg=1.0
% INFO    : Gen at bus 16239	: Pg=1.17682008994, Qg=-0.510837280272 -> Pg=2.887, Qg=0.915
% INFO    : Gen at bus 16239	: Vg=1.0554471 -> Vg=1.0
% INFO    : Gen at bus 16239	: Pg=1.44381989328, Qg=-0.510837280272 -> Pg=3.0205, Qg=0.915
% INFO    : Gen at bus 16239	: Vg=1.0554471 -> Vg=1.0
% INFO    : Gen at bus 16244	: Pg=10.5423906423, Qg=-4.30584926908 -> Pg=20.2205, Qg=1.0315
% INFO    : Gen at bus 16244	: Vg=1.0468689 -> Vg=1.0
% INFO    : Gen at bus 16250	: Pg=14.1862888201, Qg=0.0 -> Pg=40.409, Qg=0.0
% INFO    : Gen at bus 16250	: Vg=1.0183513 -> Vg=1.0
% INFO    : Gen at bus 16251	: Pg=19.1750739648, Qg=0.0 -> Pg=42.9035, Qg=0.0
% INFO    : Gen at bus 16251	: Vg=1.0374904 -> Vg=1.0
% INFO    : Gen at bus 16252	: Pg=7.2472641627, Qg=0.0 -> Pg=36.9395, Qg=0.0
% INFO    : Gen at bus 16252	: Vg=1.0183723 -> Vg=1.0
% INFO    : Gen at bus 16258	: Pg=4.75425829521, Qg=0.0 -> Pg=7.3765, Qg=0.0
% INFO    : Gen at bus 16258	: Vg=1.0385893 -> Vg=1.0
% INFO    : Gen at bus 16264	: Pg=0.748593815569, Qg=0.0 -> Pg=2.374, Qg=0.0
% INFO    : Gen at bus 16264	: Vg=1.0552185 -> Vg=1.0
% INFO    : Gen at bus 16264	: Pg=0.584593820794, Qg=0.0 -> Pg=2.292, Qg=0.0
% INFO    : Gen at bus 16264	: Vg=1.0552185 -> Vg=1.0
% INFO    : Gen at bus 16265	: Pg=0.212491555943, Qg=0.0 -> Pg=0.606, Qg=0.0
% INFO    : Gen at bus 16265	: Vg=1.0552152 -> Vg=1.0
% INFO    : Gen at bus 16265	: Pg=0.188491565054, Qg=0.0 -> Pg=0.594, Qg=0.0
% INFO    : Gen at bus 16265	: Vg=1.0552152 -> Vg=1.0
% INFO    : Gen at bus 16270	: Pg=0.604741688835, Qg=0.0 -> Pg=1.452, Qg=0.0
% INFO    : Gen at bus 16270	: Vg=1.0487536 -> Vg=1.0
% INFO    : Gen at bus 16270	: Pg=0.743741700136, Qg=0.0 -> Pg=1.6215, Qg=0.0
% INFO    : Gen at bus 16270	: Vg=1.0487536 -> Vg=1.0
% INFO    : Gen at bus 16270	: Pg=1.01874182921, Qg=0.0 -> Pg=2.509, Qg=0.0
% INFO    : Gen at bus 16270	: Vg=1.0487536 -> Vg=1.0
% INFO    : Gen at bus 16270	: Pg=1.88774175307, Qg=0.0 -> Pg=2.9435, Qg=0.0
% INFO    : Gen at bus 16270	: Vg=1.0487536 -> Vg=1.0
% INFO    : Gen at bus 16274	: Pg=3.24942682806, Qg=-0.798848752017 -> Pg=5.2235, Qg=1.433
% INFO    : Gen at bus 16274	: Vg=1.0554492 -> Vg=1.0
% INFO    : Gen at bus 16279	: Pg=1.24426577543, Qg=-1.65638620602 -> Pg=6.4715, Qg=0.4035
% INFO    : Gen at bus 16279	: Vg=1.0449041 -> Vg=1.0
% INFO    : Gen at bus 16284	: Pg=0.465066152887, Qg=-0.224990543009 -> Pg=2.5325, Qg=0.7705
% INFO    : Gen at bus 16284	: Vg=1.0520008 -> Vg=1.0
% INFO    : Gen at bus 16284	: Pg=1.34606615259, Qg=-0.224990543009 -> Pg=2.973, Qg=0.7705
% INFO    : Gen at bus 16284	: Vg=1.0520008 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=0.265719807624, Qg=0.0 -> Pg=0.177, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=0.265309505125, Qg=0.0 -> Pg=0.1685, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=0.265355191002, Qg=0.0 -> Pg=0.1695, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=0.462960575008, Qg=0.0 -> Pg=0.286, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=0.465264464065, Qg=0.0 -> Pg=0.3675, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=1.46037221783, Qg=0.0 -> Pg=0.851, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=1.46084272831, Qg=0.0 -> Pg=1.025, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=1.46049362735, Qg=0.0 -> Pg=0.907, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16288	: Pg=2.06049244232, Qg=0.0 -> Pg=1.5065, Qg=0.0
% INFO    : Gen at bus 16288	: Vg=1.0375971 -> Vg=1.0
% INFO    : Gen at bus 16292	: Pg=3.89178586181, Qg=-1.99758077795 -> Pg=10.945, Qg=3.582
% INFO    : Gen at bus 16292	: Vg=1.0416825 -> Vg=1.0
% INFO    : Gen at bus 16297	: Pg=49.9967986926, Qg=2.73811709643 -> Pg=29.064, Qg=-38.1075
% INFO    : Gen at bus 16297	: Vg=1.0685 -> Vg=1.0
% INFO    : Gen at bus 16298	: Pg=49.9964698611, Qg=2.41573274405 -> Pg=37.421, Qg=-51.4695
% INFO    : Gen at bus 16298	: Vg=1.071 -> Vg=1.0
% INFO    : Gen at bus 16299	: Pg=49.9976772419, Qg=5.54520662035 -> Pg=30.57, Qg=-37.6425
% INFO    : Gen at bus 16299	: Vg=1.061 -> Vg=1.0
% INFO    : Gen at bus 16300	: Pg=49.9944168721, Qg=2.07125588559 -> Pg=32.4, Qg=-37.275
% INFO    : Gen at bus 16300	: Vg=1.081 -> Vg=1.0
% INFO    : Gen at bus 16308	: Pg=23.1848847972, Qg=108.41657822 -> Pg=118.0905, Qg=42.387
% INFO    : Gen at bus 16308	: Vg=1.0103369 -> Vg=1.0
% INFO    : Gen at bus 16309	: Pg=94.3407607725, Qg=108.41671945 -> Pg=153.6685, Qg=42.387
% INFO    : Gen at bus 16309	: Vg=1.0056625 -> Vg=1.0
% INFO    : Gen at bus 16310	: Pg=55.9878952365, Qg=108.416727343 -> Pg=134.492, Qg=42.387
% INFO    : Gen at bus 16310	: Vg=1.0059959 -> Vg=1.0
% INFO    : Gen at bus 16311	: Pg=47.7958857911, Qg=108.416762346 -> Pg=130.396, Qg=42.387
% INFO    : Gen at bus 16311	: Vg=1.0084097 -> Vg=1.0
% INFO    : Gen at bus 16319	: Pg=35.2599347901, Qg=0.0 -> Pg=87.628, Qg=0.0
% INFO    : Gen at bus 16319	: Vg=1.0450053 -> Vg=1.0
% INFO    : Gen at bus 16320	: Pg=19.2709273943, Qg=0.0 -> Pg=79.6335, Qg=0.0
% INFO    : Gen at bus 16320	: Vg=1.0449832 -> Vg=1.0
% INFO    : Gen at bus 16326	: Pg=1.29992624176, Qg=0.0 -> Pg=0.93, Qg=0.0
% INFO    : Gen at bus 16326	: Vg=1.0087116 -> Vg=1.0
% INFO    : Gen at bus 16326	: Pg=0.999926244449, Qg=0.0 -> Pg=0.727, Qg=0.0
% INFO    : Gen at bus 16326	: Vg=1.0087116 -> Vg=1.0
% INFO    : Gen at bus 16327	: Pg=0.999925771504, Qg=0.0 -> Pg=0.744, Qg=0.0
% INFO    : Gen at bus 16327	: Vg=1.0086713 -> Vg=1.0
% INFO    : Gen at bus 16327	: Pg=0.999925766881, Qg=0.0 -> Pg=0.56, Qg=0.0
% INFO    : Gen at bus 16327	: Vg=1.0086713 -> Vg=1.0
% INFO    : Gen at bus 16328	: Pg=0.999941884771, Qg=0.0 -> Pg=0.6745, Qg=0.0
% INFO    : Gen at bus 16328	: Vg=1.0087499 -> Vg=1.0
% INFO    : Gen at bus 16328	: Pg=0.499941888033, Qg=0.0 -> Pg=0.2975, Qg=0.0
% INFO    : Gen at bus 16328	: Vg=1.0087499 -> Vg=1.0
% INFO    : Gen at bus 16329	: Pg=0.499950004931, Qg=0.0 -> Pg=0.3005, Qg=0.0
% INFO    : Gen at bus 16329	: Vg=1.0087109 -> Vg=1.0
% INFO    : Gen at bus 16329	: Pg=0.499950005678, Qg=0.0 -> Pg=0.321, Qg=0.0
% INFO    : Gen at bus 16329	: Vg=1.0087109 -> Vg=1.0
% INFO    : Gen at bus 16330	: Pg=0.499937966016, Qg=0.0 -> Pg=0.357, Qg=0.0
% INFO    : Gen at bus 16330	: Vg=1.0086244 -> Vg=1.0
% INFO    : Gen at bus 16330	: Pg=0.499937963252, Qg=0.0 -> Pg=0.3215, Qg=0.0
% INFO    : Gen at bus 16330	: Vg=1.0086244 -> Vg=1.0
% INFO    : Gen at bus 16331	: Pg=0.499961074678, Qg=0.0 -> Pg=0.3645, Qg=0.0
% INFO    : Gen at bus 16331	: Vg=1.0088039 -> Vg=1.0
% INFO    : Gen at bus 16331	: Pg=0.499961074789, Qg=0.0 -> Pg=0.367, Qg=0.0
% INFO    : Gen at bus 16331	: Vg=1.0088039 -> Vg=1.0
% INFO    : Gen at bus 16332	: Pg=0.179528136857, Qg=0.0 -> Pg=0.3245, Qg=0.0
% INFO    : Gen at bus 16332	: Vg=1.0077684 -> Vg=1.0
% INFO    : Gen at bus 16333	: Pg=0.499958739137, Qg=0.0 -> Pg=0.3005, Qg=0.0
% INFO    : Gen at bus 16333	: Vg=1.0087978 -> Vg=1.0
% INFO    : Gen at bus 16333	: Pg=0.499958739017, Qg=0.0 -> Pg=0.295, Qg=0.0
% INFO    : Gen at bus 16333	: Vg=1.0087978 -> Vg=1.0
% INFO    : Gen at bus 16334	: Pg=0.499951160573, Qg=0.0 -> Pg=0.3425, Qg=0.0
% INFO    : Gen at bus 16334	: Vg=1.0087059 -> Vg=1.0
% INFO    : Gen at bus 16334	: Pg=0.49995115879, Qg=0.0 -> Pg=0.2965, Qg=0.0
% INFO    : Gen at bus 16334	: Vg=1.0087059 -> Vg=1.0
% INFO    : Gen at bus 16335	: Pg=0.499959010349, Qg=0.0 -> Pg=0.3335, Qg=0.0
% INFO    : Gen at bus 16335	: Vg=1.0088258 -> Vg=1.0
% INFO    : Gen at bus 16335	: Pg=0.499959010365, Qg=0.0 -> Pg=0.334, Qg=0.0
% INFO    : Gen at bus 16335	: Vg=1.0088258 -> Vg=1.0
% INFO    : Gen at bus 16340	: Pg=49.1992916868, Qg=25.0428770035 -> Pg=30.6175, Qg=9.791
% INFO    : Gen at bus 16340	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16345	: Pg=33.9981661365, Qg=1.57115347934 -> Pg=25.3965, Qg=6.766
% INFO    : Gen at bus 16345	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16345	: Pg=0.89817059187, Qg=0.174193460383 -> Pg=0.538, Qg=0.179
% INFO    : Gen at bus 16345	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16346	: Pg=0.898762938389, Qg=0.268360964114 -> Pg=0.6175, Qg=0.179
% INFO    : Gen at bus 16346	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16346	: Pg=0.898762220769, Qg=0.268360964114 -> Pg=0.5165, Qg=0.179
% INFO    : Gen at bus 16346	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16351	: Pg=5.04994220658, Qg=-2.73589344897 -> Pg=12.0245, Qg=0.6555
% INFO    : Gen at bus 16351	: Vg=1.0488438 -> Vg=1.0
% INFO    : Gen at bus 16356	: Pg=48.9991175428, Qg=17.8401365389 -> Pg=29.6995, Qg=9.751
% INFO    : Gen at bus 16356	: Vg=1.0458332 -> Vg=1.0
% INFO    : Gen at bus 16356	: Pg=4.59911772862, Qg=1.01402940862 -> Pg=2.706, Qg=0.915
% INFO    : Gen at bus 16356	: Vg=1.0458332 -> Vg=1.0
% INFO    : Gen at bus 16357	: Pg=4.59918091429, Qg=-0.510859733819 -> Pg=2.905, Qg=0.915
% INFO    : Gen at bus 16357	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16358	: Pg=4.59921560723, Qg=-0.510721979583 -> Pg=3.357, Qg=0.915
% INFO    : Gen at bus 16358	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16363	: Pg=0.909736771714, Qg=-0.849911921969 -> Pg=3.4045, Qg=0.2035
% INFO    : Gen at bus 16363	: Vg=1.0490504 -> Vg=1.0
% INFO    : Gen at bus 16368	: Pg=4.68613474234, Qg=0.363669554916 -> Pg=11.335, Qg=3.582
% INFO    : Gen at bus 16368	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 16373	: Pg=1.85176935143, Qg=-0.53391561839 -> Pg=6.3755, Qg=1.826
% INFO    : Gen at bus 16373	: Vg=1.0440012 -> Vg=1.0
% INFO    : Gen at bus 16373	: Pg=4.17576932876, Qg=-0.53391561839 -> Pg=7.5375, Qg=1.826
% INFO    : Gen at bus 16373	: Vg=1.0440012 -> Vg=1.0
% INFO    : Gen at bus 16373	: Pg=3.44176933745, Qg=-0.53391561839 -> Pg=7.1705, Qg=1.826
% INFO    : Gen at bus 16373	: Vg=1.0440012 -> Vg=1.0
% INFO    : Gen at bus 16378	: Pg=23.9866118494, Qg=-0.243192435992 -> Pg=36.9425, Qg=9.93
% INFO    : Gen at bus 16378	: Vg=1.072 -> Vg=1.0
% INFO    : Gen at bus 16379	: Pg=8.45647783167, Qg=-0.287789713229 -> Pg=29.177, Qg=9.93
% INFO    : Gen at bus 16379	: Vg=1.072 -> Vg=1.0
% INFO    : Gen at bus 16385	: Pg=8.89950666034, Qg=4.52998620432 -> Pg=5.2655, Qg=1.771
% INFO    : Gen at bus 16385	: Vg=1.0118713 -> Vg=1.0
% INFO    : Gen at bus 16391	: Pg=60.4932129414, Qg=8.14597870653 -> Pg=36.7265, Qg=12.0395
% INFO    : Gen at bus 16391	: Vg=1.0387521 -> Vg=1.0
% INFO    : Gen at bus 16396	: Pg=0.65003273296, Qg=0.0 -> Pg=1.0725, Qg=0.0
% INFO    : Gen at bus 16396	: Vg=1.0418177 -> Vg=1.0
% INFO    : Gen at bus 16396	: Pg=0.247042339425, Qg=0.0 -> Pg=0.871, Qg=0.0
% INFO    : Gen at bus 16396	: Vg=1.0418177 -> Vg=1.0
% INFO    : Gen at bus 16396	: Pg=0.517045489817, Qg=0.0 -> Pg=1.256, Qg=0.0
% INFO    : Gen at bus 16396	: Vg=1.0418177 -> Vg=1.0
% INFO    : Gen at bus 16396	: Pg=0.679043384634, Qg=0.0 -> Pg=1.337, Qg=0.0
% INFO    : Gen at bus 16396	: Vg=1.0418177 -> Vg=1.0
% INFO    : Gen at bus 16401	: Pg=10.1091687604, Qg=-2.16316438684 -> Pg=17.504, Qg=4.2825
% INFO    : Gen at bus 16401	: Vg=1.0417125 -> Vg=1.0
% INFO    : Gen at bus 16407	: Pg=3.56340016377, Qg=-0.831227332897 -> Pg=7.372, Qg=2.229
% INFO    : Gen at bus 16407	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 16408	: Pg=2.02899897399, Qg=-1.21416294251 -> Pg=6.606, Qg=2.229
% INFO    : Gen at bus 16408	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 16409	: Pg=2.50518528948, Qg=3.07922661081 -> Pg=6.8425, Qg=2.229
% INFO    : Gen at bus 16409	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 16409	: Pg=3.00518243045, Qg=3.07922661081 -> Pg=7.0925, Qg=2.229
% INFO    : Gen at bus 16409	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 16415	: Pg=2.62216028317, Qg=0.0 -> Pg=4.461, Qg=0.0
% INFO    : Gen at bus 16415	: Vg=1.0521668 -> Vg=1.0
% INFO    : Gen at bus 16422	: Pg=4.94712700021, Qg=5.32453752266 -> Pg=22.3225, Qg=1.3695
% INFO    : Gen at bus 16422	: Vg=1.0430749 -> Vg=1.0
% INFO    : Gen at bus 16422	: Pg=0.410123331098, Qg=0.064813791148 -> Pg=1.004, Qg=0.0555
% INFO    : Gen at bus 16422	: Vg=1.0430749 -> Vg=1.0
% INFO    : Gen at bus 16423	: Pg=0.354716768009, Qg=-0.229973335946 -> Pg=0.977, Qg=0.0555
% INFO    : Gen at bus 16423	: Vg=1.0510241 -> Vg=1.0
% INFO    : Gen at bus 16423	: Pg=0.222716519001, Qg=-0.143973336749 -> Pg=0.611, Qg=0.0345
% INFO    : Gen at bus 16423	: Vg=1.0510241 -> Vg=1.0
% INFO    : Gen at bus 16424	: Pg=0.445392004325, Qg=0.0064185349594 -> Pg=0.7205, Qg=0.0345
% INFO    : Gen at bus 16424	: Vg=1.0442603 -> Vg=1.0
% INFO    : Gen at bus 16430	: Pg=9.9956024792, Qg=-0.106952980613 -> Pg=7.47, Qg=1.99
% INFO    : Gen at bus 16430	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 16431	: Pg=9.9955053564, Qg=2.26214311244 -> Pg=5.785, Qg=1.99
% INFO    : Gen at bus 16431	: Vg=1.0487384 -> Vg=1.0
% INFO    : Gen at bus 16431	: Pg=9.99550598833, Qg=2.26214311244 -> Pg=6.6635, Qg=1.99
% INFO    : Gen at bus 16431	: Vg=1.0487384 -> Vg=1.0
% INFO    : Gen at bus 16432	: Pg=9.99595520994, Qg=0.014640644818 -> Pg=6.414, Qg=1.99
% INFO    : Gen at bus 16432	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 16439	: Pg=37.304152122, Qg=0.0 -> Pg=27.36, Qg=0.0
% INFO    : Gen at bus 16439	: Vg=1.023696 -> Vg=1.0
% INFO    : Gen at bus 16439	: Pg=37.2507156702, Qg=0.0 -> Pg=26.441, Qg=0.0
% INFO    : Gen at bus 16439	: Vg=1.023696 -> Vg=1.0
% INFO    : Gen at bus 16440	: Pg=41.5847662198, Qg=0.0 -> Pg=28.128, Qg=0.0
% INFO    : Gen at bus 16440	: Vg=1.0556274 -> Vg=1.0
% INFO    : Gen at bus 16441	: Pg=27.2680498628, Qg=0.0 -> Pg=29.083, Qg=0.0
% INFO    : Gen at bus 16441	: Vg=1.0236931 -> Vg=1.0
% INFO    : Gen at bus 16441	: Pg=22.7441365447, Qg=0.0 -> Pg=25.652, Qg=0.0
% INFO    : Gen at bus 16441	: Vg=1.0236931 -> Vg=1.0
% INFO    : Gen at bus 16442	: Pg=41.6137068666, Qg=0.0 -> Pg=30.0115, Qg=0.0
% INFO    : Gen at bus 16442	: Vg=1.0555095 -> Vg=1.0
% INFO    : Gen at bus 16447	: Pg=1.624665831, Qg=0.756933849994 -> Pg=0.9965, Qg=0.2795
% INFO    : Gen at bus 16447	: Vg=1.0300718 -> Vg=1.0
% INFO    : Gen at bus 16447	: Pg=1.62466583773, Qg=0.756933849994 -> Pg=1.0405, Qg=0.2795
% INFO    : Gen at bus 16447	: Vg=1.0300718 -> Vg=1.0
% INFO    : Gen at bus 16447	: Pg=1.62466584893, Qg=0.756933849994 -> Pg=1.1015, Qg=0.2795
% INFO    : Gen at bus 16447	: Vg=1.0300718 -> Vg=1.0
% INFO    : Gen at bus 16447	: Pg=1.62466582096, Qg=0.756933849994 -> Pg=0.917, Qg=0.2795
% INFO    : Gen at bus 16447	: Vg=1.0300718 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.12036473517, Qg=0.0 -> Pg=0.5595, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.163364626195, Qg=0.0 -> Pg=0.581, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.500363124362, Qg=0.0 -> Pg=0.7495, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.392365171792, Qg=0.0 -> Pg=0.9455, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.153365470919, Qg=0.0 -> Pg=0.826, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16451	: Pg=0.628364715708, Qg=0.0 -> Pg=1.0635, Qg=0.0
% INFO    : Gen at bus 16451	: Vg=1.0421815 -> Vg=1.0
% INFO    : Gen at bus 16455	: Pg=3.42452235634, Qg=0.0 -> Pg=6.712, Qg=0.0
% INFO    : Gen at bus 16455	: Vg=1.0443016 -> Vg=1.0
% INFO    : Gen at bus 16460	: Pg=4.59984454832, Qg=1.76599280676 -> Pg=3.262, Qg=0.7705
% INFO    : Gen at bus 16460	: Vg=1.0145511 -> Vg=1.0
% INFO    : Gen at bus 16460	: Pg=1.49984456375, Qg=0.575992806827 -> Pg=1.002, Qg=0.251
% INFO    : Gen at bus 16460	: Vg=1.0145511 -> Vg=1.0
% INFO    : Gen at bus 16466	: Pg=8.36757593145, Qg=-2.32740564474 -> Pg=15.383, Qg=0.7725
% INFO    : Gen at bus 16466	: Vg=1.0434864 -> Vg=1.0
% INFO    : Gen at bus 16471	: Pg=6.58639426324, Qg=-7.19899069941 -> Pg=28.2925, Qg=1.725
% INFO    : Gen at bus 16471	: Vg=1.0411253 -> Vg=1.0
% INFO    : Gen at bus 16472	: Pg=0.378164773428, Qg=-0.143475440198 -> Pg=0.6885, Qg=0.0345
% INFO    : Gen at bus 16472	: Vg=1.0407146 -> Vg=1.0
% INFO    : Gen at bus 16477	: Pg=9.62833696963, Qg=-4.46376454922 -> Pg=20.313, Qg=1.0695
% INFO    : Gen at bus 16477	: Vg=1.0457791 -> Vg=1.0
% INFO    : Gen at bus 16484	: Pg=20.3170647004, Qg=0.0 -> Pg=72.6565, Qg=0.0
% INFO    : Gen at bus 16484	: Vg=1.0470634 -> Vg=1.0
% INFO    : Gen at bus 16485	: Pg=62.4759832713, Qg=0.0 -> Pg=93.736, Qg=0.0
% INFO    : Gen at bus 16485	: Vg=1.0470434 -> Vg=1.0
% INFO    : Gen at bus 16493	: Pg=50.6952047644, Qg=67.8397516542 -> Pg=92.013, Qg=26.5335
% INFO    : Gen at bus 16493	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16494	: Pg=36.6632040188, Qg=67.0538467532 -> Pg=84.997, Qg=26.5335
% INFO    : Gen at bus 16494	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16495	: Pg=43.1552031205, Qg=67.401128536 -> Pg=88.243, Qg=26.5335
% INFO    : Gen at bus 16495	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16496	: Pg=49.1742070071, Qg=67.8536058739 -> Pg=91.2525, Qg=26.5335
% INFO    : Gen at bus 16496	: Vg=1.044934 -> Vg=1.0
% INFO    : Gen at bus 16497	: Pg=31.411203636, Qg=47.8699532813 -> Pg=82.371, Qg=26.5335
% INFO    : Gen at bus 16497	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16498	: Pg=19.3222029051, Qg=51.126291336 -> Pg=76.3265, Qg=26.5335
% INFO    : Gen at bus 16498	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 16504	: Pg=5.55079596896, Qg=0.0 -> Pg=14.275, Qg=0.0
% INFO    : Gen at bus 16504	: Vg=1.0521243 -> Vg=1.0
% INFO    : Gen at bus 16510	: Pg=5.01170805694, Qg=0.0 -> Pg=7.9555, Qg=0.0
% INFO    : Gen at bus 16510	: Vg=1.04313 -> Vg=1.0
% INFO    : Gen at bus 16516	: Pg=3.06538643359, Qg=1.38495335393 -> Pg=4.656, Qg=0.2245
% INFO    : Gen at bus 16516	: Vg=1.0348686 -> Vg=1.0
% INFO    : Gen at bus 16522	: Pg=0.641610362726, Qg=0.0 -> Pg=1.03, Qg=0.0
% INFO    : Gen at bus 16522	: Vg=1.0445207 -> Vg=1.0
% INFO    : Gen at bus 16522	: Pg=0.747531985261, Qg=0.0 -> Pg=1.0835, Qg=0.0
% INFO    : Gen at bus 16522	: Vg=1.0445207 -> Vg=1.0
% INFO    : Gen at bus 16523	: Pg=0.904080916503, Qg=0.0 -> Pg=0.854, Qg=0.0
% INFO    : Gen at bus 16523	: Vg=1.044458 -> Vg=1.0
% INFO    : Gen at bus 16523	: Pg=1.07296327335, Qg=0.0 -> Pg=1.0485, Qg=0.0
% INFO    : Gen at bus 16523	: Vg=1.044458 -> Vg=1.0
% INFO    : Gen at bus 16524	: Pg=0.839052358811, Qg=0.0 -> Pg=1.016, Qg=0.0
% INFO    : Gen at bus 16524	: Vg=1.044448 -> Vg=1.0
% INFO    : Gen at bus 16524	: Pg=0.469557312306, Qg=0.0 -> Pg=0.597, Qg=0.0
% INFO    : Gen at bus 16524	: Vg=1.044448 -> Vg=1.0
% INFO    : Gen at bus 16530	: Pg=15.6397296786, Qg=0.0 -> Pg=72.269, Qg=0.0
% INFO    : Gen at bus 16530	: Vg=1.0417862 -> Vg=1.0
% INFO    : Gen at bus 16535	: Pg=23.4996447129, Qg=11.9619391149 -> Pg=14.808, Qg=4.6765
% INFO    : Gen at bus 16535	: Vg=1.0348616 -> Vg=1.0
% INFO    : Gen at bus 16539	: Pg=12.9356103123, Qg=11.3631281488 -> Pg=21.4645, Qg=5.025
% INFO    : Gen at bus 16539	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 16539	: Pg=12.850610325, Qg=11.3631281488 -> Pg=21.422, Qg=5.025
% INFO    : Gen at bus 16539	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 16540	: Pg=14.8200560672, Qg=-1.46913602502 -> Pg=22.4015, Qg=5.025
% INFO    : Gen at bus 16540	: Vg=1.047662 -> Vg=1.0
% INFO    : Gen at bus 16540	: Pg=8.18006190168, Qg=-1.46913602502 -> Pg=19.0815, Qg=5.025
% INFO    : Gen at bus 16540	: Vg=1.047662 -> Vg=1.0
% INFO    : Gen at bus 16550	: Pg=146.639317311, Qg=102.094390342 -> Pg=278.0685, Qg=81.491
% INFO    : Gen at bus 16550	: Vg=1.0403086 -> Vg=1.0
% INFO    : Gen at bus 16551	: Pg=55.0373174627, Qg=88.6485784094 -> Pg=232.2675, Qg=81.491
% INFO    : Gen at bus 16551	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 16557	: Pg=51.1660956293, Qg=15.2681691203 -> Pg=137.5415, Qg=45.67
% INFO    : Gen at bus 16557	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 16558	: Pg=105.117884445, Qg=46.0378907087 -> Pg=167.3035, Qg=45.67
% INFO    : Gen at bus 16558	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 16559	: Pg=112.406340984, Qg=59.8209520171 -> Pg=150.943, Qg=45.67
% INFO    : Gen at bus 16559	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 16566	: Pg=12.5063506652, Qg=0.0 -> Pg=19.253, Qg=0.0
% INFO    : Gen at bus 16566	: Vg=1.0478707 -> Vg=1.0
% INFO    : Gen at bus 16572	: Pg=7.15686353897, Qg=23.0025117281 -> Pg=28.527, Qg=9.93
% INFO    : Gen at bus 16572	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 16578	: Pg=2.3423320873, Qg=0.0 -> Pg=4.021, Qg=0.0
% INFO    : Gen at bus 16578	: Vg=1.0467069 -> Vg=1.0
% INFO    : Gen at bus 16584	: Pg=11.3405893138, Qg=0.353817173379 -> Pg=17.219, Qg=4.597
% INFO    : Gen at bus 16584	: Vg=1.0414321 -> Vg=1.0
% INFO    : Gen at bus 16584	: Pg=6.15958948827, Qg=0.353817173379 -> Pg=14.6285, Qg=4.597
% INFO    : Gen at bus 16584	: Vg=1.0414321 -> Vg=1.0
% INFO    : Gen at bus 16584	: Pg=11.4615893078, Qg=0.353817173379 -> Pg=17.2795, Qg=4.597
% INFO    : Gen at bus 16584	: Vg=1.0414321 -> Vg=1.0
% INFO    : Gen at bus 16584	: Pg=11.4815893068, Qg=0.353817173379 -> Pg=17.2895, Qg=4.597
% INFO    : Gen at bus 16584	: Vg=1.0414321 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=20.3238183034, Qg=0.0 -> Pg=36.3015, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=18.1398183326, Qg=0.0 -> Pg=35.2095, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=22.9868182619, Qg=0.0 -> Pg=37.633, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=11.8648183989, Qg=0.0 -> Pg=32.072, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=17.9128183354, Qg=0.0 -> Pg=35.096, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16590	: Pg=8.12081842953, Qg=0.0 -> Pg=30.2, Qg=0.0
% INFO    : Gen at bus 16590	: Vg=1.0509999 -> Vg=1.0
% INFO    : Gen at bus 16598	: Pg=166.973973398, Qg=-1.61877128985 -> Pg=214.4965, Qg=66.267
% INFO    : Gen at bus 16598	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16599	: Pg=188.907220646, Qg=-1.28661467117 -> Pg=187.775, Qg=66.267
% INFO    : Gen at bus 16599	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16604	: Pg=4.18905894298, Qg=0.0 -> Pg=6.5935, Qg=0.0
% INFO    : Gen at bus 16604	: Vg=1.0554651 -> Vg=1.0
% INFO    : Gen at bus 16608	: Pg=6.70286727053, Qg=-2.8798918684 -> Pg=13.351, Qg=0.69
% INFO    : Gen at bus 16608	: Vg=1.0473278 -> Vg=1.0
% INFO    : Gen at bus 16612	: Pg=20.1499325462, Qg=10.2559874668 -> Pg=11.6335, Qg=4.0095
% INFO    : Gen at bus 16612	: Vg=1.0278282 -> Vg=1.0
% INFO    : Gen at bus 16612	: Pg=20.1499325462, Qg=10.2559874668 -> Pg=13.1935, Qg=4.0095
% INFO    : Gen at bus 16612	: Vg=1.0278282 -> Vg=1.0
% INFO    : Gen at bus 16617	: Pg=11.6983792252, Qg=2.49198852551 -> Pg=6.756, Qg=0.4035
% INFO    : Gen at bus 16617	: Vg=1.0141465 -> Vg=1.0
% INFO    : Gen at bus 16623	: Pg=71.9973085745, Qg=24.9895991133 -> Pg=48.212, Qg=14.328
% INFO    : Gen at bus 16623	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 16624	: Pg=71.9956649776, Qg=25.7860301066 -> Pg=47.489, Qg=14.328
% INFO    : Gen at bus 16624	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 16625	: Pg=3.48866906106, Qg=-0.388971566715 -> Pg=2.6055, Qg=0.696
% INFO    : Gen at bus 16625	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 16626	: Pg=0.996198098109, Qg=-0.110952805244 -> Pg=0.56, Qg=0.199
% INFO    : Gen at bus 16626	: Vg=1.0383208 -> Vg=1.0
% INFO    : Gen at bus 16626	: Pg=0.996210579511, Qg=-0.110952805244 -> Pg=0.749, Qg=0.199
% INFO    : Gen at bus 16626	: Vg=1.0383208 -> Vg=1.0
% INFO    : Gen at bus 16632	: Pg=1.51789476476, Qg=-1.15190588294 -> Pg=4.7585, Qg=0.276
% INFO    : Gen at bus 16632	: Vg=1.0478457 -> Vg=1.0
% INFO    : Gen at bus 16638	: Pg=3.4149273437, Qg=-2.30295970551 -> Pg=9.707, Qg=0.552
% INFO    : Gen at bus 16638	: Vg=1.0461336 -> Vg=1.0
% INFO    : Gen at bus 16644	: Pg=11.0343306234, Qg=-5.1463449707 -> Pg=28.0165, Qg=1.5525
% INFO    : Gen at bus 16644	: Vg=1.0426591 -> Vg=1.0
% INFO    : Gen at bus 16650	: Pg=1.59421429845, Qg=-0.229345493039 -> Pg=1.035, Qg=0.0555
% INFO    : Gen at bus 16650	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16650	: Pg=1.59422289106, Qg=-0.229345493039 -> Pg=1.161, Qg=0.0555
% INFO    : Gen at bus 16650	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16651	: Pg=1.48011337779, Qg=-0.215775229477 -> Pg=0.904, Qg=0.052
% INFO    : Gen at bus 16651	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16651	: Pg=1.48011280314, Qg=-0.215775229477 -> Pg=0.903, Qg=0.052
% INFO    : Gen at bus 16651	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16652	: Pg=0.994769745838, Qg=-0.0870244936803 -> Pg=0.6845, Qg=0.0345
% INFO    : Gen at bus 16652	: Vg=1.0440464 -> Vg=1.0
% INFO    : Gen at bus 16658	: Pg=54.1785207694, Qg=1.60992462337 -> Pg=120.252, Qg=37.0805
% INFO    : Gen at bus 16658	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16659	: Pg=61.134164002, Qg=1.07344924459 -> Pg=123.7305, Qg=37.0805
% INFO    : Gen at bus 16659	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16660	: Pg=36.5409942881, Qg=12.7735751759 -> Pg=111.4315, Qg=37.0805
% INFO    : Gen at bus 16660	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16666	: Pg=10.4981540784, Qg=-1.16591028734 -> Pg=6.0325, Qg=2.0895
% INFO    : Gen at bus 16666	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 16666	: Pg=10.498154058, Qg=-1.16591028734 -> Pg=5.781, Qg=2.0895
% INFO    : Gen at bus 16666	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 16667	: Pg=1.72189008578, Qg=-0.510980532445 -> Pg=3.16, Qg=0.915
% INFO    : Gen at bus 16667	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 16673	: Pg=1.2567016824, Qg=0.0 -> Pg=3.128, Qg=0.0
% INFO    : Gen at bus 16673	: Vg=1.0397237 -> Vg=1.0
% INFO    : Gen at bus 16674	: Pg=0.485617162731, Qg=0.0 -> Pg=1.2425, Qg=0.0
% INFO    : Gen at bus 16674	: Vg=1.039725 -> Vg=1.0
% INFO    : Gen at bus 16674	: Pg=0.364616895551, Qg=0.0 -> Pg=0.732, Qg=0.0
% INFO    : Gen at bus 16674	: Vg=1.039725 -> Vg=1.0
% INFO    : Gen at bus 16675	: Pg=0.508425166798, Qg=0.0 -> Pg=0.804, Qg=0.0
% INFO    : Gen at bus 16675	: Vg=1.0397007 -> Vg=1.0
% INFO    : Gen at bus 16680	: Pg=3.09978352813, Qg=1.57794352674 -> Pg=2.1365, Qg=0.617
% INFO    : Gen at bus 16680	: Vg=1.0307791 -> Vg=1.0
% INFO    : Gen at bus 16680	: Pg=12.7997835089, Qg=6.51494352543 -> Pg=8.364, Qg=2.547
% INFO    : Gen at bus 16680	: Vg=1.0307791 -> Vg=1.0
% INFO    : Gen at bus 16680	: Pg=12.7997835095, Qg=6.51494352543 -> Pg=8.8295, Qg=2.547
% INFO    : Gen at bus 16680	: Vg=1.0307791 -> Vg=1.0
% INFO    : Gen at bus 16684	: Pg=49.7766079953, Qg=25.3454869467 -> Pg=28.758, Qg=9.91
% INFO    : Gen at bus 16684	: Vg=1.0359731 -> Vg=1.0
% INFO    : Gen at bus 16689	: Pg=43.9996053224, Qg=8.0228643663 -> Pg=29.126, Qg=8.756
% INFO    : Gen at bus 16689	: Vg=1.065 -> Vg=1.0
% INFO    : Gen at bus 16696	: Pg=7.59372356785, Qg=-2.95078135078 -> Pg=28.746, Qg=9.93
% INFO    : Gen at bus 16696	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 16696	: Pg=14.7357235536, Qg=-2.95078135078 -> Pg=32.317, Qg=9.93
% INFO    : Gen at bus 16696	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 16697	: Pg=23.3901804514, Qg=-3.00403807382 -> Pg=36.644, Qg=9.93
% INFO    : Gen at bus 16697	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 16703	: Pg=172.720409987, Qg=10.0755378983 -> Pg=122.0605, Qg=34.387
% INFO    : Gen at bus 16703	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16704	: Pg=131.97396011, Qg=3.87697900417 -> Pg=96.6215, Qg=34.387
% INFO    : Gen at bus 16704	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16705	: Pg=124.92695569, Qg=3.1118313285 -> Pg=127.358, Qg=34.387
% INFO    : Gen at bus 16705	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16706	: Pg=132.984026377, Qg=4.12791096431 -> Pg=106.5225, Qg=34.387
% INFO    : Gen at bus 16706	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16707	: Pg=135.007349223, Qg=4.2739538008 -> Pg=107.7675, Qg=34.387
% INFO    : Gen at bus 16707	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16708	: Pg=125.377399507, Qg=3.25106147072 -> Pg=117.824, Qg=34.387
% INFO    : Gen at bus 16708	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 16709	: Pg=1.47811220805, Qg=-0.165935544346 -> Pg=1.072, Qg=0.299
% INFO    : Gen at bus 16709	: Vg=1.0435527 -> Vg=1.0
% INFO    : Gen at bus 16709	: Pg=1.07841998004, Qg=-0.121935546022 -> Pg=0.819, Qg=0.219
% INFO    : Gen at bus 16709	: Vg=1.0435527 -> Vg=1.0
% INFO    : Gen at bus 16715	: Pg=2.45258137053, Qg=3.56591176902 -> Pg=11.226, Qg=3.98
% INFO    : Gen at bus 16715	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 16721	: Pg=4.42090354747, Qg=-2.3756640617 -> Pg=10.4595, Qg=0.569
% INFO    : Gen at bus 16721	: Vg=1.0454904 -> Vg=1.0
% INFO    : Gen at bus 16727	: Pg=23.8901856871, Qg=-0.214616327297 -> Pg=16.6505, Qg=4.0035
% INFO    : Gen at bus 16727	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 16733	: Pg=49.3966151829, Qg=0.0 -> Pg=91.198, Qg=0.0
% INFO    : Gen at bus 16733	: Vg=1.049512 -> Vg=1.0
% INFO    : Gen at bus 16738	: Pg=28.7010389653, Qg=0.0 -> Pg=60.35, Qg=0.0
% INFO    : Gen at bus 16738	: Vg=1.0481947 -> Vg=1.0
% INFO    : Gen at bus 16743	: Pg=7.19149791933, Qg=1.33567898312 -> Pg=14.012, Qg=3.583
% INFO    : Gen at bus 16743	: Vg=1.0420358 -> Vg=1.0
% INFO    : Gen at bus 16743	: Pg=8.90649791671, Qg=1.33567898312 -> Pg=14.8695, Qg=3.583
% INFO    : Gen at bus 16743	: Vg=1.0420358 -> Vg=1.0
% INFO    : Gen at bus 16743	: Pg=4.47349792237, Qg=1.33567898312 -> Pg=12.653, Qg=3.583
% INFO    : Gen at bus 16743	: Vg=1.0420358 -> Vg=1.0
% INFO    : Gen at bus 16749	: Pg=37.9954652661, Qg=18.8184660178 -> Pg=34.6075, Qg=9.91
% INFO    : Gen at bus 16749	: Vg=1.046351 -> Vg=1.0
% INFO    : Gen at bus 16749	: Pg=0.74200183102, Qg=0.22551384668 -> Pg=0.74, Qg=0.219
% INFO    : Gen at bus 16749	: Vg=1.046351 -> Vg=1.0
% INFO    : Gen at bus 16756	: Pg=22.3832848682, Qg=0.0 -> Pg=77.8895, Qg=0.0
% INFO    : Gen at bus 16756	: Vg=1.0480465 -> Vg=1.0
% INFO    : Gen at bus 16761	: Pg=0.121697412184, Qg=-0.0389015543531 -> Pg=0.4605, Qg=0.134
% INFO    : Gen at bus 16761	: Vg=1.0484154 -> Vg=1.0
% INFO    : Gen at bus 16761	: Pg=0.244697252936, Qg=-0.0389015543531 -> Pg=0.522, Qg=0.134
% INFO    : Gen at bus 16761	: Vg=1.0484154 -> Vg=1.0
% INFO    : Gen at bus 16761	: Pg=0.213697299362, Qg=-0.0389015543531 -> Pg=0.5065, Qg=0.134
% INFO    : Gen at bus 16761	: Vg=1.0484154 -> Vg=1.0
% INFO    : Gen at bus 16761	: Pg=0.290697173645, Qg=-0.0389015543531 -> Pg=0.545, Qg=0.134
% INFO    : Gen at bus 16761	: Vg=1.0484154 -> Vg=1.0
% INFO    : Gen at bus 16761	: Pg=1.20469787424, Qg=-0.151901533128 -> Pg=2.152, Qg=0.519
% INFO    : Gen at bus 16761	: Vg=1.0484154 -> Vg=1.0
% INFO    : Gen at bus 16768	: Pg=51.7418411475, Qg=0.0 -> Pg=92.5675, Qg=0.0
% INFO    : Gen at bus 16768	: Vg=1.0446784 -> Vg=1.0
% INFO    : Gen at bus 16775	: Pg=12.2588068365, Qg=0.0 -> Pg=20.694, Qg=0.0
% INFO    : Gen at bus 16775	: Vg=1.0213933 -> Vg=1.0
% INFO    : Gen at bus 16775	: Pg=4.18380711462, Qg=0.0 -> Pg=16.6565, Qg=0.0
% INFO    : Gen at bus 16775	: Vg=1.0213933 -> Vg=1.0
% INFO    : Gen at bus 16776	: Pg=3.45991606961, Qg=0.0 -> Pg=16.294, Qg=0.0
% INFO    : Gen at bus 16776	: Vg=1.021454 -> Vg=1.0
% INFO    : Gen at bus 16776	: Pg=11.8179156151, Qg=0.0 -> Pg=20.473, Qg=0.0
% INFO    : Gen at bus 16776	: Vg=1.021454 -> Vg=1.0
% INFO    : Gen at bus 16777	: Pg=6.80872547448, Qg=0.0 -> Pg=17.969, Qg=0.0
% INFO    : Gen at bus 16777	: Vg=1.0213016 -> Vg=1.0
% INFO    : Gen at bus 16777	: Pg=8.50372542338, Qg=0.0 -> Pg=18.8165, Qg=0.0
% INFO    : Gen at bus 16777	: Vg=1.0213016 -> Vg=1.0
% INFO    : Gen at bus 16783	: Pg=75.4535776815, Qg=96.6455674693 -> Pg=146.7265, Qg=43.382
% INFO    : Gen at bus 16783	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 16784	: Pg=38.331595303, Qg=84.7956048985 -> Pg=128.1655, Qg=43.382
% INFO    : Gen at bus 16784	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=0.252103550841, Qg=-0.0628700373791 -> Pg=0.7745, Qg=0.2175
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=1.82910967228, Qg=-0.241868355321 -> Pg=3.388, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=2.03210945659, Qg=-0.241868355321 -> Pg=3.4895, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=2.42710893755, Qg=-0.241868355321 -> Pg=3.687, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=1.56610991327, Qg=-0.241868355321 -> Pg=3.2565, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=1.94710955045, Qg=-0.241868355321 -> Pg=3.447, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16790	: Pg=1.35711007965, Qg=-0.241868355321 -> Pg=3.152, Qg=0.829
% INFO    : Gen at bus 16790	: Vg=1.0438014 -> Vg=1.0
% INFO    : Gen at bus 16797	: Pg=5.10145454138, Qg=0.0 -> Pg=11.8, Qg=0.0
% INFO    : Gen at bus 16797	: Vg=1.0536402 -> Vg=1.0
% INFO    : Gen at bus 16802	: Pg=4.53895636828, Qg=-1.24066266867 -> Pg=7.854, Qg=2.229
% INFO    : Gen at bus 16802	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16802	: Pg=1.58300065407, Qg=-1.24066266867 -> Pg=6.376, Qg=2.229
% INFO    : Gen at bus 16802	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16802	: Pg=2.23399339961, Qg=-1.24066266867 -> Pg=6.7015, Qg=2.229
% INFO    : Gen at bus 16802	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16802	: Pg=5.13594221075, Qg=-1.24066266867 -> Pg=8.1525, Qg=2.229
% INFO    : Gen at bus 16802	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16806	: Pg=0.313549324055, Qg=0.406193415944 -> Pg=0.5545, Qg=0.159
% INFO    : Gen at bus 16806	: Vg=1.0352624 -> Vg=1.0
% INFO    : Gen at bus 16806	: Pg=0.397540458455, Qg=0.406193415944 -> Pg=0.5965, Qg=0.159
% INFO    : Gen at bus 16806	: Vg=1.0352624 -> Vg=1.0
% INFO    : Gen at bus 16806	: Pg=10.842591733, Qg=24.7871921184 -> Pg=29.769, Qg=9.691
% INFO    : Gen at bus 16806	: Vg=1.0352624 -> Vg=1.0
% INFO    : Gen at bus 16811	: Pg=3.01223403266, Qg=-1.25979770746 -> Pg=6.1805, Qg=0.323
% INFO    : Gen at bus 16811	: Vg=1.04517 -> Vg=1.0
% INFO    : Gen at bus 16811	: Pg=1.47923407953, Qg=-1.25979770746 -> Pg=5.414, Qg=0.323
% INFO    : Gen at bus 16811	: Vg=1.04517 -> Vg=1.0
% INFO    : Gen at bus 16817	: Pg=8.13493859858, Qg=-2.76391883391 -> Pg=16.517, Qg=4.955
% INFO    : Gen at bus 16817	: Vg=1.0449234 -> Vg=1.0
% INFO    : Gen at bus 16822	: Pg=10.1138698888, Qg=-6.14231337283 -> Pg=32.726, Qg=11.0125
% INFO    : Gen at bus 16822	: Vg=1.0513477 -> Vg=1.0
% INFO    : Gen at bus 16822	: Pg=14.5168698804, Qg=-6.14231337283 -> Pg=34.9275, Qg=11.0125
% INFO    : Gen at bus 16822	: Vg=1.0513477 -> Vg=1.0
% INFO    : Gen at bus 16822	: Pg=22.0418698611, Qg=-6.14231337283 -> Pg=38.69, Qg=11.0125
% INFO    : Gen at bus 16822	: Vg=1.0513477 -> Vg=1.0
% INFO    : Gen at bus 16822	: Pg=6.57886989441, Qg=-6.14231337283 -> Pg=30.9585, Qg=11.0125
% INFO    : Gen at bus 16822	: Vg=1.0513477 -> Vg=1.0
% INFO    : Gen at bus 16822	: Pg=12.3248698848, Qg=-6.14231337283 -> Pg=33.8315, Qg=11.0125
% INFO    : Gen at bus 16822	: Vg=1.0513477 -> Vg=1.0
% INFO    : Gen at bus 16831	: Pg=29.9993750759, Qg=0.0 -> Pg=18.187, Qg=0.0
% INFO    : Gen at bus 16831	: Vg=1.0453684 -> Vg=1.0
% INFO    : Gen at bus 16838	: Pg=51.6387190127, Qg=0.0 -> Pg=99.5185, Qg=0.0
% INFO    : Gen at bus 16838	: Vg=1.0391326 -> Vg=1.0
% INFO    : Gen at bus 16847	: Pg=34.9946572564, Qg=10.4319241418 -> Pg=115.9955, Qg=39.203
% INFO    : Gen at bus 16847	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 16848	: Pg=52.227674057, Qg=11.9484741885 -> Pg=124.612, Qg=39.203
% INFO    : Gen at bus 16848	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 16849	: Pg=37.6246626712, Qg=9.68567886925 -> Pg=117.3105, Qg=39.203
% INFO    : Gen at bus 16849	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 16854	: Pg=0.411360911653, Qg=0.268654712751 -> Pg=0.4145, Qg=0.1175
% INFO    : Gen at bus 16854	: Vg=1.0413775 -> Vg=1.0
% INFO    : Gen at bus 16854	: Pg=0.475593341917, Qg=0.268654712751 -> Pg=0.4775, Qg=0.1175
% INFO    : Gen at bus 16854	: Vg=1.0413775 -> Vg=1.0
% INFO    : Gen at bus 16854	: Pg=1.01495407659, Qg=0.537654514094 -> Pg=1.0205, Qg=0.2345
% INFO    : Gen at bus 16854	: Vg=1.0413775 -> Vg=1.0
% INFO    : Gen at bus 16854	: Pg=14.6652753688, Qg=8.06365432931 -> Pg=15.704, Qg=3.5175
% INFO    : Gen at bus 16854	: Vg=1.0413775 -> Vg=1.0
% INFO    : Gen at bus 16854	: Pg=11.5881150277, Qg=8.06365432931 -> Pg=13.566, Qg=3.5175
% INFO    : Gen at bus 16854	: Vg=1.0413775 -> Vg=1.0
% INFO    : Gen at bus 16858	: Pg=0.911766423086, Qg=-0.791909737479 -> Pg=3.2055, Qg=0.1895
% INFO    : Gen at bus 16858	: Vg=1.0489993 -> Vg=1.0
% INFO    : Gen at bus 16858	: Pg=8.4107665278, Qg=-4.79490973394 -> Pg=20.855, Qg=1.149
% INFO    : Gen at bus 16858	: Vg=1.0489993 -> Vg=1.0
% INFO    : Gen at bus 16858	: Pg=11.9477665239, Qg=-4.79490973394 -> Pg=22.6235, Qg=1.149
% INFO    : Gen at bus 16858	: Vg=1.0489993 -> Vg=1.0
% INFO    : Gen at bus 16862	: Pg=0.192640768977, Qg=0.0 -> Pg=0.846, Qg=0.0
% INFO    : Gen at bus 16862	: Vg=1.0429656 -> Vg=1.0
% INFO    : Gen at bus 16862	: Pg=0.39464071141, Qg=0.0 -> Pg=0.947, Qg=0.0
% INFO    : Gen at bus 16862	: Vg=1.0429656 -> Vg=1.0
% INFO    : Gen at bus 16862	: Pg=0.341640728456, Qg=0.0 -> Pg=0.9205, Qg=0.0
% INFO    : Gen at bus 16862	: Vg=1.0429656 -> Vg=1.0
% INFO    : Gen at bus 16862	: Pg=0.357640723476, Qg=0.0 -> Pg=0.9285, Qg=0.0
% INFO    : Gen at bus 16862	: Vg=1.0429656 -> Vg=1.0
% INFO    : Gen at bus 16867	: Pg=5.89956706556, Qg=2.26599148131 -> Pg=3.7115, Qg=0.9885
% INFO    : Gen at bus 16867	: Vg=1.0179423 -> Vg=1.0
% INFO    : Gen at bus 16875	: Pg=25.7661480482, Qg=28.8293475744 -> Pg=42.382, Qg=11.741
% INFO    : Gen at bus 16875	: Vg=1.0475228 -> Vg=1.0
% INFO    : Gen at bus 16876	: Pg=12.3761434088, Qg=28.9665800987 -> Pg=35.687, Qg=11.741
% INFO    : Gen at bus 16876	: Vg=1.047553 -> Vg=1.0
% INFO    : Gen at bus 16881	: Pg=6.90184774648, Qg=0.0 -> Pg=29.3, Qg=0.0
% INFO    : Gen at bus 16881	: Vg=1.0529082 -> Vg=1.0
% INFO    : Gen at bus 16881	: Pg=15.4528477285, Qg=0.0 -> Pg=33.5755, Qg=0.0
% INFO    : Gen at bus 16881	: Vg=1.0529082 -> Vg=1.0
% INFO    : Gen at bus 16881	: Pg=14.9368477298, Qg=0.0 -> Pg=33.3175, Qg=0.0
% INFO    : Gen at bus 16881	: Vg=1.0529082 -> Vg=1.0
% INFO    : Gen at bus 16883	: Pg=0.433575995236, Qg=0.0 -> Pg=0.716, Qg=0.0
% INFO    : Gen at bus 16883	: Vg=1.0483366 -> Vg=1.0
% INFO    : Gen at bus 16888	: Pg=0.430584152748, Qg=0.0 -> Pg=0.815, Qg=0.0
% INFO    : Gen at bus 16888	: Vg=1.0545026 -> Vg=1.0
% INFO    : Gen at bus 16888	: Pg=8.54258457058, Qg=0.0 -> Pg=14.771, Qg=0.0
% INFO    : Gen at bus 16888	: Vg=1.0545026 -> Vg=1.0
% INFO    : Gen at bus 16892	: Pg=48.9368063239, Qg=-1.65672551028 -> Pg=28.81, Qg=9.751
% INFO    : Gen at bus 16892	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 16892	: Pg=48.93686991, Qg=-1.65672551028 -> Pg=36.696, Qg=9.751
% INFO    : Gen at bus 16892	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 16892	: Pg=48.936842992, Qg=-1.65672551028 -> Pg=34.2585, Qg=9.751
% INFO    : Gen at bus 16892	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 16892	: Pg=48.9368062184, Qg=-1.65672551028 -> Pg=28.7885, Qg=9.751
% INFO    : Gen at bus 16892	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 16897	: Pg=7.89556529705, Qg=-0.386918710627 -> Pg=5.861, Qg=1.3235
% INFO    : Gen at bus 16897	: Vg=1.0472335 -> Vg=1.0
% INFO    : Gen at bus 16898	: Pg=4.89766437971, Qg=1.15425033225 -> Pg=2.8825, Qg=0.821
% INFO    : Gen at bus 16898	: Vg=1.0408075 -> Vg=1.0
% INFO    : Gen at bus 16904	: Pg=24.635413636, Qg=-0.214859513853 -> Pg=18.2335, Qg=5.114
% INFO    : Gen at bus 16904	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16905	: Pg=25.6826759603, Qg=13.0808794901 -> Pg=18.807, Qg=5.114
% INFO    : Gen at bus 16905	: Vg=1.0380985 -> Vg=1.0
% INFO    : Gen at bus 16912	: Pg=29.0435338597, Qg=13.0999504711 -> Pg=45.2685, Qg=2.122
% INFO    : Gen at bus 16912	: Vg=1.018481 -> Vg=1.0
% INFO    : Gen at bus 16918	: Pg=1.23082434299, Qg=0.274520776999 -> Pg=2.112, Qg=0.6065
% INFO    : Gen at bus 16918	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16919	: Pg=1.38753739493, Qg=0.119698183941 -> Pg=2.198, Qg=0.6065
% INFO    : Gen at bus 16919	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 16924	: Pg=0.755628512383, Qg=-0.604920972357 -> Pg=2.4775, Qg=0.145
% INFO    : Gen at bus 16924	: Vg=1.050132 -> Vg=1.0
% INFO    : Gen at bus 16924	: Pg=1.82862859048, Qg=-1.80692096952 -> Pg=7.189, Qg=0.433
% INFO    : Gen at bus 16924	: Vg=1.050132 -> Vg=1.0
% INFO    : Gen at bus 16924	: Pg=5.13662857399, Qg=-1.80692096952 -> Pg=8.843, Qg=0.433
% INFO    : Gen at bus 16924	: Vg=1.050132 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.49901963445, Qg=0.0 -> Pg=0.3225, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.999018326479, Qg=0.0 -> Pg=0.659, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.49901926851, Qg=0.0 -> Pg=0.295, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.499019961454, Qg=0.0 -> Pg=0.3415, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.499019454982, Qg=0.0 -> Pg=0.31, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.49902014536, Qg=0.0 -> Pg=0.3505, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.499019408886, Qg=0.0 -> Pg=0.3065, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.499019285921, Qg=0.0 -> Pg=0.2965, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.999018332753, Qg=0.0 -> Pg=0.6605, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16928	: Pg=0.999017986126, Qg=0.0 -> Pg=0.5515, Qg=0.0
% INFO    : Gen at bus 16928	: Vg=1.0383739 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688705385, Qg=0.0 -> Pg=0.347, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688078355, Qg=0.0 -> Pg=0.328, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687244973, Qg=0.0 -> Pg=0.294, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688260859, Qg=0.0 -> Pg=0.334, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.49868772354, Qg=0.0 -> Pg=0.315, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.49868703126, Qg=0.0 -> Pg=0.283, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687404266, Qg=0.0 -> Pg=0.3015, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498689735424, Qg=0.0 -> Pg=0.3705, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688152828, Qg=0.0 -> Pg=0.3305, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581687660946, Qg=0.0 -> Pg=0.3955, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581686566636, Qg=0.0 -> Pg=0.3375, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688137758, Qg=0.0 -> Pg=0.33, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581688308565, Qg=0.0 -> Pg=0.4185, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581687265538, Qg=0.0 -> Pg=0.378, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581686888957, Qg=0.0 -> Pg=0.358, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.581686523928, Qg=0.0 -> Pg=0.3345, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.998685168111, Qg=0.0 -> Pg=0.594, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687749053, Qg=0.0 -> Pg=0.316, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687963599, Qg=0.0 -> Pg=0.324, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688543207, Qg=0.0 -> Pg=0.3425, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687265538, Qg=0.0 -> Pg=0.295, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498688183236, Qg=0.0 -> Pg=0.3315, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498687460073, Qg=0.0 -> Pg=0.304, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16932	: Pg=0.498689921704, Qg=0.0 -> Pg=0.374, Qg=0.0
% INFO    : Gen at bus 16932	: Vg=1.0388794 -> Vg=1.0
% INFO    : Gen at bus 16937	: Pg=19.9997918212, Qg=0.0 -> Pg=14.2515, Qg=0.0
% INFO    : Gen at bus 16937	: Vg=1.0163209 -> Vg=1.0
% INFO    : Gen at bus 16937	: Pg=1.49979185035, Qg=0.0 -> Pg=0.8365, Qg=0.0
% INFO    : Gen at bus 16937	: Vg=1.0163209 -> Vg=1.0
% INFO    : Gen at bus 16938	: Pg=1.4998277109, Qg=0.0 -> Pg=0.9375, Qg=0.0
% INFO    : Gen at bus 16938	: Vg=1.0412197 -> Vg=1.0
% INFO    : Gen at bus 16939	: Pg=1.49991541628, Qg=0.0 -> Pg=1.1055, Qg=0.0
% INFO    : Gen at bus 16939	: Vg=1.015858 -> Vg=1.0
% INFO    : Gen at bus 16940	: Pg=1.49989286316, Qg=0.0 -> Pg=0.9765, Qg=0.0
% INFO    : Gen at bus 16940	: Vg=1.0158903 -> Vg=1.0
% INFO    : Gen at bus 16940	: Pg=1.49989286709, Qg=0.0 -> Pg=1.1125, Qg=0.0
% INFO    : Gen at bus 16940	: Vg=1.0158903 -> Vg=1.0
% INFO    : Gen at bus 16941	: Pg=0.999947622099, Qg=0.0 -> Pg=0.636, Qg=0.0
% INFO    : Gen at bus 16941	: Vg=1.0160283 -> Vg=1.0
% INFO    : Gen at bus 16942	: Pg=0.999906330954, Qg=0.0 -> Pg=0.685, Qg=0.0
% INFO    : Gen at bus 16942	: Vg=1.0158855 -> Vg=1.0
% INFO    : Gen at bus 16942	: Pg=0.999906330348, Qg=0.0 -> Pg=0.671, Qg=0.0
% INFO    : Gen at bus 16942	: Vg=1.0158855 -> Vg=1.0
% INFO    : Gen at bus 17773	: Pg=221.566275316, Qg=-24.5938888595 -> Pg=153.653, Qg=44.0915
% INFO    : Gen at bus 17773	: Vg=1.0428706 -> Vg=1.0
% INFO    : Gen at bus 17774	: Pg=221.56567729, Qg=112.776880857 -> Pg=153.172, Qg=44.0915
% INFO    : Gen at bus 17774	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 17775	: Pg=221.565878289, Qg=112.776012735 -> Pg=133.4495, Qg=44.0915
% INFO    : Gen at bus 17775	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 17782	: Pg=24.0737534445, Qg=-2.67186287946 -> Pg=17.8715, Qg=4.791
% INFO    : Gen at bus 17782	: Vg=1.0432611 -> Vg=1.0
% INFO    : Gen at bus 17782	: Pg=24.0737534368, Qg=-2.67186287946 -> Pg=17.468, Qg=4.791
% INFO    : Gen at bus 17782	: Vg=1.0432611 -> Vg=1.0
% INFO    : Gen at bus 17783	: Pg=24.0737634153, Qg=-2.67186330102 -> Pg=13.906, Qg=4.791
% INFO    : Gen at bus 17783	: Vg=1.0431581 -> Vg=1.0
% INFO    : Gen at bus 17783	: Pg=24.0737634165, Qg=-2.67186330102 -> Pg=14.064, Qg=4.791
% INFO    : Gen at bus 17783	: Vg=1.0431581 -> Vg=1.0
% INFO    : Gen at bus 17791	: Pg=244.261697251, Qg=124.331628693 -> Pg=152.005, Qg=48.609
% INFO    : Gen at bus 17791	: Vg=1.0181635 -> Vg=1.0
% INFO    : Gen at bus 17792	: Pg=244.262290159, Qg=124.331356796 -> Pg=160.119, Qg=48.609
% INFO    : Gen at bus 17792	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 17793	: Pg=244.26227921, Qg=124.331357215 -> Pg=176.5965, Qg=48.609
% INFO    : Gen at bus 17793	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 17794	: Pg=244.262250053, Qg=124.331357095 -> Pg=138.3585, Qg=48.609
% INFO    : Gen at bus 17794	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 17795	: Pg=244.26169635, Qg=124.331630094 -> Pg=153.971, Qg=48.609
% INFO    : Gen at bus 17795	: Vg=1.018898 -> Vg=1.0
% INFO    : Gen at bus 17796	: Pg=244.262083681, Qg=124.331615461 -> Pg=170.0575, Qg=48.609
% INFO    : Gen at bus 17796	: Vg=1.016844 -> Vg=1.0
% INFO    : Gen at bus 17803	: Pg=28.4060279718, Qg=3.00570751121 -> Pg=71.686, Qg=22.885
% INFO    : Gen at bus 17803	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 17804	: Pg=13.6020257521, Qg=3.70944133491 -> Pg=64.284, Qg=22.885
% INFO    : Gen at bus 17804	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 17809	: Pg=0.355626352953, Qg=0.0 -> Pg=0.677, Qg=0.0
% INFO    : Gen at bus 17809	: Vg=1.0418075 -> Vg=1.0
% INFO    : Gen at bus 17813	: Pg=2.54466461188, Qg=0.0 -> Pg=12.272, Qg=0.0
% INFO    : Gen at bus 17813	: Vg=1.0483107 -> Vg=1.0
% INFO    : Gen at bus 17818	: Pg=2.5772425175, Qg=0.0 -> Pg=10.0385, Qg=0.0
% INFO    : Gen at bus 17818	: Vg=1.0423535 -> Vg=1.0
% INFO    : Gen at bus 17823	: Pg=9.99930725613, Qg=0.0 -> Pg=5.842, Qg=0.0
% INFO    : Gen at bus 17823	: Vg=1.0440774 -> Vg=1.0
% INFO    : Gen at bus 17828	: Pg=8.11865221127, Qg=-2.17581172292 -> Pg=13.858, Qg=3.9
% INFO    : Gen at bus 17828	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 17828	: Pg=9.52165212592, Qg=-2.17581172292 -> Pg=14.5595, Qg=3.9
% INFO    : Gen at bus 17828	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 17829	: Pg=3.90659909721, Qg=-2.1756525476 -> Pg=11.752, Qg=3.9
% INFO    : Gen at bus 17829	: Vg=1.0386916 -> Vg=1.0
% INFO    : Gen at bus 17829	: Pg=5.2735990561, Qg=-2.1756525476 -> Pg=12.4355, Qg=3.9
% INFO    : Gen at bus 17829	: Vg=1.0386916 -> Vg=1.0
% INFO    : Gen at bus 17830	: Pg=5.02487601374, Qg=-2.17586141743 -> Pg=12.3115, Qg=3.9
% INFO    : Gen at bus 17830	: Vg=1.040565 -> Vg=1.0
% INFO    : Gen at bus 17831	: Pg=9.39811620915, Qg=-2.1758681032 -> Pg=14.498, Qg=3.9
% INFO    : Gen at bus 17831	: Vg=1.0407119 -> Vg=1.0
% INFO    : Gen at bus 17837	: Pg=9.59973091705, Qg=0.0 -> Pg=5.3845, Qg=0.0
% INFO    : Gen at bus 17837	: Vg=1.0078155 -> Vg=1.0
% INFO    : Gen at bus 17838	: Pg=9.59949010375, Qg=0.0 -> Pg=6.634, Qg=0.0
% INFO    : Gen at bus 17838	: Vg=1.0080585 -> Vg=1.0
% INFO    : Gen at bus 17838	: Pg=9.59949010054, Qg=0.0 -> Pg=6.4005, Qg=0.0
% INFO    : Gen at bus 17838	: Vg=1.0080585 -> Vg=1.0
% INFO    : Gen at bus 17839	: Pg=9.59956820531, Qg=0.0 -> Pg=5.731, Qg=0.0
% INFO    : Gen at bus 17839	: Vg=1.0080042 -> Vg=1.0
% INFO    : Gen at bus 17839	: Pg=9.59956820427, Qg=0.0 -> Pg=5.5565, Qg=0.0
% INFO    : Gen at bus 17839	: Vg=1.0080042 -> Vg=1.0
% INFO    : Gen at bus 17845	: Pg=4.6667209271, Qg=0.0 -> Pg=3.076, Qg=0.0
% INFO    : Gen at bus 17845	: Vg=1.0123192 -> Vg=1.0
% INFO    : Gen at bus 17845	: Pg=4.6667209284, Qg=0.0 -> Pg=3.1555, Qg=0.0
% INFO    : Gen at bus 17845	: Vg=1.0123192 -> Vg=1.0
% INFO    : Gen at bus 17846	: Pg=4.66679188175, Qg=0.0 -> Pg=3.03, Qg=0.0
% INFO    : Gen at bus 17846	: Vg=1.0122924 -> Vg=1.0
% INFO    : Gen at bus 17851	: Pg=9.19113696531, Qg=0.0 -> Pg=14.595, Qg=0.0
% INFO    : Gen at bus 17851	: Vg=1.0484037 -> Vg=1.0
% INFO    : Gen at bus 17856	: Pg=1.24744437223, Qg=-0.195942852831 -> Pg=2.6235, Qg=0.67
% INFO    : Gen at bus 17856	: Vg=1.0447263 -> Vg=1.0
% INFO    : Gen at bus 17861	: Pg=3.29855451697, Qg=0.0 -> Pg=2.133, Qg=0.0
% INFO    : Gen at bus 17861	: Vg=1.0403768 -> Vg=1.0
% INFO    : Gen at bus 17866	: Pg=75.6979751555, Qg=0.0 -> Pg=42.058, Qg=0.0
% INFO    : Gen at bus 17866	: Vg=1.0437996 -> Vg=1.0
% INFO    : Gen at bus 17873	: Pg=178.665706098, Qg=-2.1583856924 -> Pg=116.9465, Qg=35.5545
% INFO    : Gen at bus 17873	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 17874	: Pg=178.665715093, Qg=-3.90372814892 -> Pg=112.6185, Qg=35.5545
% INFO    : Gen at bus 17874	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 17875	: Pg=178.665715382, Qg=-5.27572685853 -> Pg=111.9755, Qg=35.5545
% INFO    : Gen at bus 17875	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 17880	: Pg=4.95192371541, Qg=0.0 -> Pg=12.4755, Qg=0.0
% INFO    : Gen at bus 17880	: Vg=1.050368 -> Vg=1.0
% INFO    : Gen at bus 17885	: Pg=96.4649321871, Qg=3.42068716292 -> Pg=70.8955, Qg=19.197
% INFO    : Gen at bus 17885	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17886	: Pg=96.4653254989, Qg=6.40040981875 -> Pg=68.942, Qg=19.197
% INFO    : Gen at bus 17886	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17887	: Pg=96.4648687396, Qg=3.31392821863 -> Pg=55.857, Qg=19.197
% INFO    : Gen at bus 17887	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17888	: Pg=96.4648613804, Qg=3.11489682028 -> Pg=56.938, Qg=19.197
% INFO    : Gen at bus 17888	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17889	: Pg=96.4646346704, Qg=2.34302414558 -> Pg=62.771, Qg=19.197
% INFO    : Gen at bus 17889	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17890	: Pg=96.465484946, Qg=12.551407867 -> Pg=66.996, Qg=19.197
% INFO    : Gen at bus 17890	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 17895	: Pg=15.7494444416, Qg=-6.99286432361 -> Pg=39.374, Qg=12.537
% INFO    : Gen at bus 17895	: Vg=1.0423953 -> Vg=1.0
% INFO    : Gen at bus 17895	: Pg=10.8614444458, Qg=-6.99286432361 -> Pg=36.93, Qg=12.537
% INFO    : Gen at bus 17895	: Vg=1.0423953 -> Vg=1.0
% INFO    : Gen at bus 17895	: Pg=25.4454444302, Qg=-6.99286432361 -> Pg=44.222, Qg=12.537
% INFO    : Gen at bus 17895	: Vg=1.0423953 -> Vg=1.0
% INFO    : Gen at bus 17895	: Pg=21.2394444358, Qg=-6.99286432361 -> Pg=42.119, Qg=12.537
% INFO    : Gen at bus 17895	: Vg=1.0423953 -> Vg=1.0
% INFO    : Gen at bus 17902	: Pg=283.493716619, Qg=132.110607189 -> Pg=158.268, Qg=48.762
% INFO    : Gen at bus 17902	: Vg=1.0165 -> Vg=1.0
% INFO    : Gen at bus 17903	: Pg=283.493935458, Qg=21.3029554089 -> Pg=171.6025, Qg=48.762
% INFO    : Gen at bus 17903	: Vg=1.0417988 -> Vg=1.0
% INFO    : Gen at bus 17911	: Pg=148.396867623, Qg=13.143868026 -> Pg=98.477, Qg=29.5755
% INFO    : Gen at bus 17911	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 17912	: Pg=148.396790321, Qg=17.2727285277 -> Pg=84.4495, Qg=29.5755
% INFO    : Gen at bus 17912	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 17913	: Pg=148.396919749, Qg=17.0036533249 -> Pg=100.7655, Qg=29.5755
% INFO    : Gen at bus 17913	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 17914	: Pg=148.396794409, Qg=20.1866101564 -> Pg=85.762, Qg=29.5755
% INFO    : Gen at bus 17914	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 17915	: Pg=148.396766714, Qg=13.6020905272 -> Pg=84.704, Qg=29.5755
% INFO    : Gen at bus 17915	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 17922	: Pg=186.166183197, Qg=48.2713574504 -> Pg=130.0105, Qg=37.0475
% INFO    : Gen at bus 17922	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 17923	: Pg=186.166035546, Qg=-13.843434488 -> Pg=112.0885, Qg=37.0475
% INFO    : Gen at bus 17923	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 17924	: Pg=186.166173126, Qg=48.7105774529 -> Pg=138.608, Qg=37.0475
% INFO    : Gen at bus 17924	: Vg=1.008338 -> Vg=1.0
% INFO    : Gen at bus 17929	: Pg=42.3984752575, Qg=21.5815399892 -> Pg=29.6775, Qg=8.438
% INFO    : Gen at bus 17929	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 17929	: Pg=42.398475245, Qg=21.5815399892 -> Pg=27.668, Qg=8.438
% INFO    : Gen at bus 17929	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 17929	: Pg=42.3984752602, Qg=21.5815399892 -> Pg=30.051, Qg=8.438
% INFO    : Gen at bus 17929	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 17935	: Pg=61.0410923251, Qg=31.949781309 -> Pg=105.5205, Qg=5.175
% INFO    : Gen at bus 17935	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 17941	: Pg=12.7199654886, Qg=-11.3307355813 -> Pg=66.2585, Qg=23.84
% INFO    : Gen at bus 17941	: Vg=1.0348047 -> Vg=1.0
% INFO    : Gen at bus 17947	: Pg=4.29953177698, Qg=2.18885976488 -> Pg=2.956, Qg=0.856
% INFO    : Gen at bus 17947	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 17947	: Pg=4.29953177744, Qg=2.18885976488 -> Pg=2.9635, Qg=0.856
% INFO    : Gen at bus 17947	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 17953	: Pg=93.2491147052, Qg=12.3541707912 -> Pg=66.429, Qg=18.5565
% INFO    : Gen at bus 17953	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 17954	: Pg=93.249267016, Qg=12.0629555238 -> Pg=53.09, Qg=18.5565
% INFO    : Gen at bus 17954	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 17959	: Pg=73.9984399492, Qg=36.8726834892 -> Pg=48.141, Qg=14.726
% INFO    : Gen at bus 17959	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 17959	: Pg=73.9984399462, Qg=36.8726834892 -> Pg=46.3985, Qg=14.726
% INFO    : Gen at bus 17959	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 17959	: Pg=73.9984399619, Qg=36.8726834892 -> Pg=53.646, Qg=14.726
% INFO    : Gen at bus 17959	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 17967	: Pg=173.224980466, Qg=66.5215081768 -> Pg=106.8865, Qg=29.017
% INFO    : Gen at bus 17967	: Vg=1.0145 -> Vg=1.0
% INFO    : Gen at bus 17968	: Pg=173.225073926, Qg=66.5215251879 -> Pg=115.202, Qg=29.017
% INFO    : Gen at bus 17968	: Vg=1.0145 -> Vg=1.0
% INFO    : Gen at bus 17969	: Pg=173.224936831, Qg=66.5214967346 -> Pg=114.962, Qg=29.017
% INFO    : Gen at bus 17969	: Vg=1.0145 -> Vg=1.0
% INFO    : Gen at bus 17970	: Pg=173.22466079, Qg=66.5215533074 -> Pg=113.46, Qg=29.017
% INFO    : Gen at bus 17970	: Vg=1.0145 -> Vg=1.0
% INFO    : Gen at bus 17971	: Pg=173.225390622, Qg=-8.48757668345 -> Pg=96.5145, Qg=29.017
% INFO    : Gen at bus 17971	: Vg=1.0408637 -> Vg=1.0
% INFO    : Gen at bus 17972	: Pg=173.224736496, Qg=66.5215609664 -> Pg=113.457, Qg=29.017
% INFO    : Gen at bus 17972	: Vg=1.0145 -> Vg=1.0
% INFO    : Gen at bus 17979	: Pg=200.199211415, Qg=-22.2218704757 -> Pg=132.114, Qg=39.84
% INFO    : Gen at bus 17979	: Vg=1.0390321 -> Vg=1.0
% INFO    : Gen at bus 17980	: Pg=200.199156425, Qg=-22.2218827558 -> Pg=149.568, Qg=39.84
% INFO    : Gen at bus 17980	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 17981	: Pg=200.19911834, Qg=-22.2218865196 -> Pg=115.6955, Qg=39.84
% INFO    : Gen at bus 17981	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 17987	: Pg=31.3309344359, Qg=0.0 -> Pg=18.6805, Qg=0.0
% INFO    : Gen at bus 17987	: Vg=1.0436017 -> Vg=1.0
% INFO    : Gen at bus 17987	: Pg=31.3309344601, Qg=0.0 -> Pg=20.267, Qg=0.0
% INFO    : Gen at bus 17987	: Vg=1.0436017 -> Vg=1.0
% INFO    : Gen at bus 17988	: Pg=31.329928562, Qg=0.0 -> Pg=17.3305, Qg=0.0
% INFO    : Gen at bus 17988	: Vg=1.0440252 -> Vg=1.0
% INFO    : Gen at bus 17995	: Pg=24.0735711268, Qg=-2.41035522757 -> Pg=13.901, Qg=4.791
% INFO    : Gen at bus 17995	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 17995	: Pg=24.0735711255, Qg=-2.41035522757 -> Pg=13.767, Qg=4.791
% INFO    : Gen at bus 17995	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 17996	: Pg=24.0739025233, Qg=-2.67178280379 -> Pg=13.513, Qg=4.791
% INFO    : Gen at bus 17996	: Vg=1.0405395 -> Vg=1.0
% INFO    : Gen at bus 17996	: Pg=24.0739025493, Qg=-2.67178280379 -> Pg=16.8115, Qg=4.791
% INFO    : Gen at bus 17996	: Vg=1.0405395 -> Vg=1.0
% INFO    : Gen at bus 18002	: Pg=59.8161328976, Qg=7.14143202952 -> Pg=39.432, Qg=11.9035
% INFO    : Gen at bus 18002	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 18003	: Pg=59.816079856, Qg=10.3557514003 -> Pg=37.2105, Qg=11.9035
% INFO    : Gen at bus 18003	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 18004	: Pg=59.816091476, Qg=12.6269656778 -> Pg=40.633, Qg=11.9035
% INFO    : Gen at bus 18004	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 18005	: Pg=59.8160627284, Qg=-1.22748964361 -> Pg=38.677, Qg=11.9035
% INFO    : Gen at bus 18005	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 18006	: Pg=59.8160964263, Qg=11.921560481 -> Pg=33.731, Qg=11.9035
% INFO    : Gen at bus 18006	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 18007	: Pg=59.8161176416, Qg=6.61665341692 -> Pg=44.3195, Qg=11.9035
% INFO    : Gen at bus 18007	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 18014	: Pg=241.999460352, Qg=48.2723015538 -> Pg=139.8615, Qg=41.624
% INFO    : Gen at bus 18014	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 18020	: Pg=1.99976323863, Qg=0.931990266365 -> Pg=1.109, Qg=0.344
% INFO    : Gen at bus 18020	: Vg=1.0131466 -> Vg=1.0
% INFO    : Gen at bus 18020	: Pg=1.99976326333, Qg=0.931990266365 -> Pg=1.499, Qg=0.344
% INFO    : Gen at bus 18020	: Vg=1.0131466 -> Vg=1.0
% INFO    : Gen at bus 18021	: Pg=1.99981369995, Qg=0.931995468817 -> Pg=1.4285, Qg=0.344
% INFO    : Gen at bus 18021	: Vg=1.0132167 -> Vg=1.0
% INFO    : Gen at bus 18028	: Pg=294.799325136, Qg=-35.9290900074 -> Pg=208.8455, Qg=50.7055
% INFO    : Gen at bus 18028	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 18034	: Pg=132.798559918, Qg=3.45561831772 -> Pg=77.5265, Qg=26.427
% INFO    : Gen at bus 18034	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18035	: Pg=132.798352027, Qg=-0.0450922963928 -> Pg=85.6095, Qg=26.427
% INFO    : Gen at bus 18035	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18036	: Pg=132.798337007, Qg=-0.626807379243 -> Pg=88.17, Qg=26.427
% INFO    : Gen at bus 18036	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18037	: Pg=132.798322043, Qg=0.809927222515 -> Pg=98.9555, Qg=26.427
% INFO    : Gen at bus 18037	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18038	: Pg=132.798276389, Qg=1.33646327704 -> Pg=82.1935, Qg=26.427
% INFO    : Gen at bus 18038	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18039	: Pg=132.798302708, Qg=-0.976475759431 -> Pg=93.0735, Qg=26.427
% INFO    : Gen at bus 18039	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 18045	: Pg=4.86661101343, Qg=0.0 -> Pg=17.433, Qg=0.0
% INFO    : Gen at bus 18045	: Vg=1.0474543 -> Vg=1.0
% INFO    : Gen at bus 18051	: Pg=84.9971518105, Qg=-4.41839589908 -> Pg=53.16, Qg=16.915
% INFO    : Gen at bus 18051	: Vg=1.0332096 -> Vg=1.0
% INFO    : Gen at bus 18052	: Pg=84.9975164169, Qg=-3.60917848653 -> Pg=48.51, Qg=16.915
% INFO    : Gen at bus 18052	: Vg=1.0323326 -> Vg=1.0
% INFO    : Gen at bus 18057	: Pg=0.189463794358, Qg=-0.0289274022805 -> Pg=0.3945, Qg=0.1005
% INFO    : Gen at bus 18057	: Vg=1.0450423 -> Vg=1.0
% INFO    : Gen at bus 18057	: Pg=0.135463855537, Qg=-0.0289274022805 -> Pg=0.3675, Qg=0.1005
% INFO    : Gen at bus 18057	: Vg=1.0450423 -> Vg=1.0
% INFO    : Gen at bus 18057	: Pg=0.0964638915684, Qg=-0.0289274022805 -> Pg=0.348, Qg=0.1005
% INFO    : Gen at bus 18057	: Vg=1.0450423 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.9989774272, Qg=0.0 -> Pg=20.2615, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.9989774283, Qg=0.0 -> Pg=20.696, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.9989774287, Qg=0.0 -> Pg=20.845, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.9989774316, Qg=0.0 -> Pg=21.89, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.998977426, Qg=0.0 -> Pg=19.7475, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 18062	: Pg=34.998977443, Qg=0.0 -> Pg=24.8025, Qg=0.0
% INFO    : Gen at bus 18062	: Vg=1.0413582 -> Vg=1.0
% INFO    : Gen at bus 19745	: Pg=19.9996764482, Qg=0.0 -> Pg=13.2655, Qg=0.0
% INFO    : Gen at bus 19745	: Vg=1.0509492 -> Vg=1.0
% INFO    : Gen at bus 19745	: Pg=1.79967653599, Qg=0.0 -> Pg=1.249, Qg=0.0
% INFO    : Gen at bus 19745	: Vg=1.0509492 -> Vg=1.0
% INFO    : Gen at bus 19746	: Pg=1.59967497727, Qg=0.0 -> Pg=0.9195, Qg=0.0
% INFO    : Gen at bus 19746	: Vg=1.0504707 -> Vg=1.0
% INFO    : Gen at bus 19746	: Pg=0.999675022501, Qg=0.0 -> Pg=0.569, Qg=0.0
% INFO    : Gen at bus 19746	: Vg=1.0504707 -> Vg=1.0
% INFO    : Gen at bus 19747	: Pg=0.341549398784, Qg=0.0 -> Pg=0.6705, Qg=0.0
% INFO    : Gen at bus 19747	: Vg=1.0505422 -> Vg=1.0
% INFO    : Gen at bus 19753	: Pg=3.36608505568, Qg=0.0 -> Pg=10.4805, Qg=0.0
% INFO    : Gen at bus 19753	: Vg=1.044338 -> Vg=1.0
% INFO    : Gen at bus 19761	: Pg=69.6330692579, Qg=-34.4193895186 -> Pg=175.9155, Qg=48.5385
% INFO    : Gen at bus 19761	: Vg=1.043837 -> Vg=1.0
% INFO    : Gen at bus 19762	: Pg=30.3320622839, Qg=-29.9939927961 -> Pg=156.265, Qg=48.5385
% INFO    : Gen at bus 19762	: Vg=1.0433586 -> Vg=1.0
% INFO    : Gen at bus 19763	: Pg=128.125072041, Qg=-34.4223174175 -> Pg=205.1615, Qg=48.5385
% INFO    : Gen at bus 19763	: Vg=1.0440159 -> Vg=1.0
% INFO    : Gen at bus 19764	: Pg=71.6360647393, Qg=-34.422833937 -> Pg=176.917, Qg=48.5385
% INFO    : Gen at bus 19764	: Vg=1.0440653 -> Vg=1.0
% INFO    : Gen at bus 19770	: Pg=7.51553629693, Qg=0.0 -> Pg=13.7575, Qg=0.0
% INFO    : Gen at bus 19770	: Vg=1.0539671 -> Vg=1.0
% INFO    : Gen at bus 19779	: Pg=64.2963141786, Qg=32.8591581618 -> Pg=150.146, Qg=46.964
% INFO    : Gen at bus 19779	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 19780	: Pg=117.737359465, Qg=28.415065156 -> Pg=176.8665, Qg=46.964
% INFO    : Gen at bus 19780	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 19781	: Pg=108.219328576, Qg=37.2146437721 -> Pg=172.1075, Qg=46.964
% INFO    : Gen at bus 19781	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 19789	: Pg=100.195086789, Qg=24.2215054689 -> Pg=153.1525, Qg=41.0605
% INFO    : Gen at bus 19789	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 19790	: Pg=103.343043584, Qg=38.8112552829 -> Pg=154.7265, Qg=41.0605
% INFO    : Gen at bus 19790	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 19791	: Pg=69.7821535083, Qg=53.4800217131 -> Pg=137.946, Qg=41.0605
% INFO    : Gen at bus 19791	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 19792	: Pg=37.5563159467, Qg=99.7739899952 -> Pg=121.833, Qg=41.0605
% INFO    : Gen at bus 19792	: Vg=1.0413197 -> Vg=1.0
% INFO    : Gen at bus 19793	: Pg=42.5682128374, Qg=39.6714452906 -> Pg=124.339, Qg=41.0605
% INFO    : Gen at bus 19793	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 19794	: Pg=22.1852421747, Qg=33.4969515757 -> Pg=114.1475, Qg=41.0605
% INFO    : Gen at bus 19794	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 19799	: Pg=3.47277730692, Qg=0.0 -> Pg=6.7315, Qg=0.0
% INFO    : Gen at bus 19799	: Vg=1.0419175 -> Vg=1.0
% INFO    : Gen at bus 19804	: Pg=57.8994682859, Qg=29.4709797491 -> Pg=33.277, Qg=11.522
% INFO    : Gen at bus 19804	: Vg=1.0196232 -> Vg=1.0
% INFO    : Gen at bus 19805	: Pg=57.8960667001, Qg=29.4709809944 -> Pg=36.01, Qg=11.522
% INFO    : Gen at bus 19805	: Vg=1.0219146 -> Vg=1.0
% INFO    : Gen at bus 19806	: Pg=37.4570806781, Qg=29.4709804044 -> Pg=33.3665, Qg=11.522
% INFO    : Gen at bus 19806	: Vg=1.0234914 -> Vg=1.0
% INFO    : Gen at bus 19812	: Pg=7.49979977199, Qg=2.30991410255 -> Pg=4.826, Qg=1.4925
% INFO    : Gen at bus 19812	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19813	: Pg=7.49977504214, Qg=1.75323581226 -> Pg=4.4095, Qg=1.4925
% INFO    : Gen at bus 19813	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19813	: Pg=7.49977504405, Qg=1.75323581226 -> Pg=4.9905, Qg=1.4925
% INFO    : Gen at bus 19813	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19814	: Pg=7.49986877486, Qg=3.81799199111 -> Pg=4.744, Qg=1.4925
% INFO    : Gen at bus 19814	: Vg=1.019261 -> Vg=1.0
% INFO    : Gen at bus 19820	: Pg=130.129407804, Qg=1.2165054257 -> Pg=96.4435, Qg=25.8965
% INFO    : Gen at bus 19820	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 19821	: Pg=130.127768369, Qg=1.96026009336 -> Pg=80.6755, Qg=25.8965
% INFO    : Gen at bus 19821	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 19822	: Pg=130.128063455, Qg=1.40599997892 -> Pg=76.562, Qg=25.8965
% INFO    : Gen at bus 19822	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 19828	: Pg=14.9979168132, Qg=0.0 -> Pg=8.5855, Qg=0.0
% INFO    : Gen at bus 19828	: Vg=1.0370205 -> Vg=1.0
% INFO    : Gen at bus 19834	: Pg=48.8487145408, Qg=22.7639768465 -> Pg=30.967, Qg=8.402
% INFO    : Gen at bus 19834	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 19835	: Pg=42.9092318611, Qg=22.7639852416 -> Pg=27.27, Qg=8.402
% INFO    : Gen at bus 19835	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 19835	: Pg=0.929996175637, Qg=0.698985241923 -> Pg=0.905, Qg=0.258
% INFO    : Gen at bus 19835	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 19836	: Pg=1.49991770295, Qg=0.698997682178 -> Pg=0.9075, Qg=0.258
% INFO    : Gen at bus 19836	: Vg=1.0122172 -> Vg=1.0
% INFO    : Gen at bus 19841	: Pg=53.0997968613, Qg=27.0279588232 -> Pg=36.5155, Qg=10.567
% INFO    : Gen at bus 19841	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19841	: Pg=53.0997968609, Qg=27.0279588232 -> Pg=29.5985, Qg=10.567
% INFO    : Gen at bus 19841	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19845	: Pg=74.2990470305, Qg=37.8187475625 -> Pg=49.8085, Qg=14.786
% INFO    : Gen at bus 19845	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 19845	: Pg=74.2990470256, Qg=37.8187475625 -> Pg=41.122, Qg=14.786
% INFO    : Gen at bus 19845	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 19845	: Pg=74.299047026, Qg=37.8187475625 -> Pg=42.1565, Qg=14.786
% INFO    : Gen at bus 19845	: Vg=1.037 -> Vg=1.0
% INFO    : Gen at bus 19850	: Pg=132.749374683, Qg=6.02018801749 -> Pg=150.699, Qg=43.979
% INFO    : Gen at bus 19850	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19851	: Pg=179.953080355, Qg=48.2116092624 -> Pg=153.386, Qg=43.979
% INFO    : Gen at bus 19851	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19852	: Pg=181.714644822, Qg=20.5416251992 -> Pg=139.4195, Qg=43.979
% INFO    : Gen at bus 19852	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19853	: Pg=220.995812075, Qg=81.2215919281 -> Pg=164.263, Qg=43.979
% INFO    : Gen at bus 19853	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19854	: Pg=99.8530682949, Qg=0.785737163503 -> Pg=150.579, Qg=43.979
% INFO    : Gen at bus 19854	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19855	: Pg=165.625888296, Qg=13.1483474304 -> Pg=150.9915, Qg=43.979
% INFO    : Gen at bus 19855	: Vg=1.054 -> Vg=1.0
% INFO    : Gen at bus 19862	: Pg=206.317146716, Qg=17.7213868242 -> Pg=132.3825, Qg=41.0605
% INFO    : Gen at bus 19862	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 19863	: Pg=206.317374308, Qg=14.297670262 -> Pg=143.215, Qg=41.0605
% INFO    : Gen at bus 19863	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 19864	: Pg=206.317217266, Qg=16.7320555103 -> Pg=153.783, Qg=41.0605
% INFO    : Gen at bus 19864	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 19869	: Pg=0.924133841779, Qg=0.0 -> Pg=0.6425, Qg=0.0
% INFO    : Gen at bus 19869	: Vg=1.0452505 -> Vg=1.0
% INFO    : Gen at bus 19869	: Pg=0.924134033649, Qg=0.0 -> Pg=0.678, Qg=0.0
% INFO    : Gen at bus 19869	: Vg=1.0452505 -> Vg=1.0
% INFO    : Gen at bus 19869	: Pg=17.4991325696, Qg=0.0 -> Pg=11.4935, Qg=0.0
% INFO    : Gen at bus 19869	: Vg=1.0452505 -> Vg=1.0
% INFO    : Gen at bus 19870	: Pg=0.924440151901, Qg=0.0 -> Pg=0.583, Qg=0.0
% INFO    : Gen at bus 19870	: Vg=1.0444352 -> Vg=1.0
% INFO    : Gen at bus 19870	: Pg=0.924440096248, Qg=0.0 -> Pg=0.536, Qg=0.0
% INFO    : Gen at bus 19870	: Vg=1.0444352 -> Vg=1.0
% INFO    : Gen at bus 19870	: Pg=17.4994397151, Qg=0.0 -> Pg=10.887, Qg=0.0
% INFO    : Gen at bus 19870	: Vg=1.0444352 -> Vg=1.0
% INFO    : Gen at bus 19876	: Pg=28.9993733332, Qg=0.0 -> Pg=16.022, Qg=0.0
% INFO    : Gen at bus 19876	: Vg=1.0338587 -> Vg=1.0
% INFO    : Gen at bus 19876	: Pg=5.99937340062, Qg=0.0 -> Pg=3.6165, Qg=0.0
% INFO    : Gen at bus 19876	: Vg=1.0338587 -> Vg=1.0
% INFO    : Gen at bus 19883	: Pg=230.527082872, Qg=117.340202156 -> Pg=148.616, Qg=45.876
% INFO    : Gen at bus 19883	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 19884	: Pg=230.526788849, Qg=117.340500714 -> Pg=132.3605, Qg=45.876
% INFO    : Gen at bus 19884	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 19885	: Pg=230.526675982, Qg=117.340539601 -> Pg=152.815, Qg=45.876
% INFO    : Gen at bus 19885	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 19890	: Pg=2.9316010766, Qg=13.7423141772 -> Pg=14.961, Qg=5.373
% INFO    : Gen at bus 19890	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19890	: Pg=10.7125992469, Qg=13.7423141772 -> Pg=18.8515, Qg=5.373
% INFO    : Gen at bus 19890	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 19895	: Pg=9.37345468327, Qg=0.0 -> Pg=20.6865, Qg=0.0
% INFO    : Gen at bus 19895	: Vg=1.0491951 -> Vg=1.0
% INFO    : Gen at bus 19896	: Pg=0.519289156599, Qg=0.0 -> Pg=2.5095, Qg=0.0
% INFO    : Gen at bus 19896	: Vg=1.0489991 -> Vg=1.0
% INFO    : Gen at bus 19901	: Pg=33.8736292855, Qg=-9.62394688976 -> Pg=60.2865, Qg=17.253
% INFO    : Gen at bus 19901	: Vg=1.0488909 -> Vg=1.0
% INFO    : Gen at bus 19906	: Pg=14.9995827898, Qg=0.0 -> Pg=8.423, Qg=0.0
% INFO    : Gen at bus 19906	: Vg=1.0401264 -> Vg=1.0
% INFO    : Gen at bus 19913	: Pg=9.37236639004, Qg=13.8619104982 -> Pg=37.2345, Qg=2.246
% INFO    : Gen at bus 19913	: Vg=1.0477209 -> Vg=1.0
% INFO    : Gen at bus 19919	: Pg=7.72510087096, Qg=8.56482488462 -> Pg=16.9125, Qg=4.4895
% INFO    : Gen at bus 19919	: Vg=1.0096587 -> Vg=1.0
% INFO    : Gen at bus 19920	: Pg=0.720300761671, Qg=0.698995653477 -> Pg=1.11, Qg=0.258
% INFO    : Gen at bus 19920	: Vg=1.02098 -> Vg=1.0
% INFO    : Gen at bus 19925	: Pg=2.58048128026, Qg=-0.318588690741 -> Pg=4.5375, Qg=1.0885
% INFO    : Gen at bus 19925	: Vg=1.046722 -> Vg=1.0
% INFO    : Gen at bus 19926	: Pg=2.75165364517, Qg=-0.318538468132 -> Pg=4.6235, Qg=1.0885
% INFO    : Gen at bus 19926	: Vg=1.0472296 -> Vg=1.0
% INFO    : Gen at bus 19926	: Pg=1.52065507457, Qg=-0.318538468132 -> Pg=4.008, Qg=1.0885
% INFO    : Gen at bus 19926	: Vg=1.0472296 -> Vg=1.0
% INFO    : Gen at bus 19932	: Pg=0.611806722758, Qg=-0.177880595119 -> Pg=1.1055, Qg=0.318
% INFO    : Gen at bus 19932	: Vg=1.0509738 -> Vg=1.0
% INFO    : Gen at bus 19932	: Pg=4.12380735488, Qg=-2.99088058137 -> Pg=15.5365, Qg=5.3635
% INFO    : Gen at bus 19932	: Vg=1.0509738 -> Vg=1.0
% INFO    : Gen at bus 19932	: Pg=11.1168073422, Qg=-2.99088058137 -> Pg=19.033, Qg=5.3635
% INFO    : Gen at bus 19932	: Vg=1.0509738 -> Vg=1.0
% INFO    : Gen at bus 19932	: Pg=11.0658073424, Qg=-2.99088058137 -> Pg=19.0075, Qg=5.3635
% INFO    : Gen at bus 19932	: Vg=1.0509738 -> Vg=1.0
% INFO    : Gen at bus 19932	: Pg=4.90180735387, Qg=-2.99088058137 -> Pg=15.9255, Qg=5.3635
% INFO    : Gen at bus 19932	: Vg=1.0509738 -> Vg=1.0
% INFO    : Gen at bus 19937	: Pg=9.45250891588, Qg=-9.05786366996 -> Pg=45.526, Qg=16.238
% INFO    : Gen at bus 19937	: Vg=1.0522538 -> Vg=1.0
% INFO    : Gen at bus 19943	: Pg=190.045060092, Qg=-21.0922621714 -> Pg=141.5045, Qg=37.8195
% INFO    : Gen at bus 19943	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19944	: Pg=190.045039524, Qg=-21.0898301896 -> Pg=112.2305, Qg=37.8195
% INFO    : Gen at bus 19944	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19945	: Pg=190.04496889, Qg=-16.5666642944 -> Pg=135.285, Qg=37.8195
% INFO    : Gen at bus 19945	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19946	: Pg=190.044989883, Qg=-21.0715297965 -> Pg=141.0155, Qg=37.8195
% INFO    : Gen at bus 19946	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19947	: Pg=190.045060189, Qg=-21.0931414878 -> Pg=105.778, Qg=37.8195
% INFO    : Gen at bus 19947	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19948	: Pg=190.044969125, Qg=-15.2612870453 -> Pg=134.0795, Qg=37.8195
% INFO    : Gen at bus 19948	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=14.4683864286, Qg=0.0 -> Pg=18.197, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=15.6045452932, Qg=0.0 -> Pg=18.892, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=11.112545167, Qg=0.0 -> Pg=16.202, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=15.1417227964, Qg=0.0 -> Pg=18.6075, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=11.4273359392, Qg=0.0 -> Pg=16.386, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19953	: Pg=13.0537891514, Qg=0.0 -> Pg=17.3465, Qg=0.0
% INFO    : Gen at bus 19953	: Vg=1.0489385 -> Vg=1.0
% INFO    : Gen at bus 19958	: Pg=2.49989254293, Qg=0.0 -> Pg=1.625, Qg=0.0
% INFO    : Gen at bus 19958	: Vg=1.0369473 -> Vg=1.0
% INFO    : Gen at bus 19958	: Pg=1.59989254458, Qg=0.0 -> Pg=0.897, Qg=0.0
% INFO    : Gen at bus 19958	: Vg=1.0369473 -> Vg=1.0
% INFO    : Gen at bus 19959	: Pg=1.29989002144, Qg=0.0 -> Pg=0.8545, Qg=0.0
% INFO    : Gen at bus 19959	: Vg=1.037068 -> Vg=1.0
% INFO    : Gen at bus 19959	: Pg=1.09989002297, Qg=0.0 -> Pg=0.699, Qg=0.0
% INFO    : Gen at bus 19959	: Vg=1.037068 -> Vg=1.0
% INFO    : Gen at bus 19960	: Pg=1.09989679119, Qg=0.0 -> Pg=0.66, Qg=0.0
% INFO    : Gen at bus 19960	: Vg=1.0370283 -> Vg=1.0
% INFO    : Gen at bus 19961	: Pg=0.180300545896, Qg=0.0 -> Pg=0.117, Qg=0.0
% INFO    : Gen at bus 19961	: Vg=1.0375749 -> Vg=1.0
% INFO    : Gen at bus 19961	: Pg=0.181408812396, Qg=0.0 -> Pg=0.14, Qg=0.0
% INFO    : Gen at bus 19961	: Vg=1.0375749 -> Vg=1.0
% INFO    : Gen at bus 19962	: Pg=0.0885106877006, Qg=0.0 -> Pg=0.137, Qg=0.0
% INFO    : Gen at bus 19962	: Vg=1.0356683 -> Vg=1.0
% INFO    : Gen at bus 19962	: Pg=0.112022860127, Qg=0.0 -> Pg=0.149, Qg=0.0
% INFO    : Gen at bus 19962	: Vg=1.0356683 -> Vg=1.0
% INFO    : Gen at bus 19969	: Pg=2.7778534062, Qg=-1.69851166534 -> Pg=14.8885, Qg=5.373
% INFO    : Gen at bus 19969	: Vg=1.0419222 -> Vg=1.0
% INFO    : Gen at bus 19969	: Pg=8.48285339691, Qg=-1.69851166534 -> Pg=17.741, Qg=5.373
% INFO    : Gen at bus 19969	: Vg=1.0419222 -> Vg=1.0
% INFO    : Gen at bus 19970	: Pg=4.067853393, Qg=-1.86468760627 -> Pg=15.5335, Qg=5.373
% INFO    : Gen at bus 19970	: Vg=1.0420602 -> Vg=1.0
% INFO    : Gen at bus 19970	: Pg=9.36885338343, Qg=-1.86468760627 -> Pg=18.184, Qg=5.373
% INFO    : Gen at bus 19970	: Vg=1.0420602 -> Vg=1.0
% INFO    : Gen at bus 19976	: Pg=27.4383406492, Qg=93.4174664331 -> Pg=105.4855, Qg=36.523
% INFO    : Gen at bus 19976	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 19977	: Pg=54.0623596205, Qg=93.4153853622 -> Pg=118.7975, Qg=36.523
% INFO    : Gen at bus 19977	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 19978	: Pg=27.6733237634, Qg=85.3938804888 -> Pg=105.603, Qg=36.523
% INFO    : Gen at bus 19978	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 19979	: Pg=66.7903419253, Qg=93.4178002696 -> Pg=125.1615, Qg=36.523
% INFO    : Gen at bus 19979	: Vg=1.0118261 -> Vg=1.0
% INFO    : Gen at bus 19980	: Pg=60.7643905951, Qg=77.2100056448 -> Pg=122.1485, Qg=36.523
% INFO    : Gen at bus 19980	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 19981	: Pg=62.5223802213, Qg=92.1115347743 -> Pg=123.0275, Qg=36.523
% INFO    : Gen at bus 19981	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 19986	: Pg=5.17436570922, Qg=0.0 -> Pg=8.087, Qg=0.0
% INFO    : Gen at bus 19986	: Vg=1.0506644 -> Vg=1.0
% INFO    : Gen at bus 19986	: Pg=4.20036571253, Qg=0.0 -> Pg=7.6, Qg=0.0
% INFO    : Gen at bus 19986	: Vg=1.0506644 -> Vg=1.0
% INFO    : Gen at bus 19990	: Pg=1.95238782974, Qg=0.0 -> Pg=7.976, Qg=0.0
% INFO    : Gen at bus 19990	: Vg=1.0501628 -> Vg=1.0
% INFO    : Gen at bus 19996	: Pg=115.897439342, Qg=0.0 -> Pg=70.365, Qg=0.0
% INFO    : Gen at bus 19996	: Vg=1.0442413 -> Vg=1.0
% INFO    : Gen at bus 19997	: Pg=115.897398349, Qg=0.0 -> Pg=66.283, Qg=0.0
% INFO    : Gen at bus 19997	: Vg=1.044306 -> Vg=1.0
% INFO    : Gen at bus 19998	: Pg=115.897413402, Qg=0.0 -> Pg=68.9635, Qg=0.0
% INFO    : Gen at bus 19998	: Vg=1.0443545 -> Vg=1.0
% INFO    : Gen at bus 20006	: Pg=360.314240275, Qg=-38.1984526617 -> Pg=881.551, Qg=200.658
% INFO    : Gen at bus 20006	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 20007	: Pg=746.282273089, Qg=-65.3531651503 -> Pg=1018.38, Qg=200.658
% INFO    : Gen at bus 20007	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 20008	: Pg=501.726487487, Qg=-75.8336167691 -> Pg=952.2815, Qg=200.658
% INFO    : Gen at bus 20008	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 20013	: Pg=2.0998696628, Qg=0.0 -> Pg=1.322, Qg=0.0
% INFO    : Gen at bus 20013	: Vg=1.0437304 -> Vg=1.0
% INFO    : Gen at bus 20013	: Pg=10.7998696541, Qg=0.0 -> Pg=7.162, Qg=0.0
% INFO    : Gen at bus 20013	: Vg=1.0437304 -> Vg=1.0
% INFO    : Gen at bus 20019	: Pg=94.1919562347, Qg=83.9678754207 -> Pg=156.429, Qg=36.6265
% INFO    : Gen at bus 20019	: Vg=1.0117138 -> Vg=1.0
% INFO    : Gen at bus 20020	: Pg=32.8539708788, Qg=-10.7142973654 -> Pg=125.76, Qg=36.6265
% INFO    : Gen at bus 20020	: Vg=1.0408127 -> Vg=1.0
% INFO    : Gen at bus 20021	: Pg=62.756006523, Qg=83.9678626067 -> Pg=140.711, Qg=36.6265
% INFO    : Gen at bus 20021	: Vg=1.009413 -> Vg=1.0
% INFO    : Gen at bus 20022	: Pg=85.9759760798, Qg=-10.7141027878 -> Pg=152.321, Qg=36.6265
% INFO    : Gen at bus 20022	: Vg=1.0414657 -> Vg=1.0
% INFO    : Gen at bus 20023	: Pg=26.3240618145, Qg=83.9678693777 -> Pg=122.495, Qg=36.6265
% INFO    : Gen at bus 20023	: Vg=1.0104922 -> Vg=1.0
% INFO    : Gen at bus 20024	: Pg=84.3399747416, Qg=-10.7139216907 -> Pg=151.503, Qg=36.6265
% INFO    : Gen at bus 20024	: Vg=1.0417253 -> Vg=1.0
% INFO    : Gen at bus 20029	: Pg=1.1994980715, Qg=0.0 -> Pg=0.8415, Qg=0.0
% INFO    : Gen at bus 20029	: Vg=1.0406681 -> Vg=1.0
% INFO    : Gen at bus 20029	: Pg=2.99949785361, Qg=0.0 -> Pg=2.0645, Qg=0.0
% INFO    : Gen at bus 20029	: Vg=1.0406681 -> Vg=1.0
% INFO    : Gen at bus 20029	: Pg=4.49949781282, Qg=0.0 -> Pg=3.161, Qg=0.0
% INFO    : Gen at bus 20029	: Vg=1.0406681 -> Vg=1.0
% INFO    : Gen at bus 20029	: Pg=4.99949778379, Qg=0.0 -> Pg=3.068, Qg=0.0
% INFO    : Gen at bus 20029	: Vg=1.0406681 -> Vg=1.0
% INFO    : Gen at bus 20034	: Pg=1.60387508228, Qg=0.0 -> Pg=8.301, Qg=0.0
% INFO    : Gen at bus 20034	: Vg=1.0447489 -> Vg=1.0
% INFO    : Gen at bus 20040	: Pg=3.63417007417, Qg=-0.027321855685 -> Pg=6.8135, Qg=1.675
% INFO    : Gen at bus 20040	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20040	: Pg=4.80316825749, Qg=-0.027321855685 -> Pg=7.398, Qg=1.675
% INFO    : Gen at bus 20040	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20041	: Pg=1.89166725025, Qg=-0.0095808414395 -> Pg=5.94, Qg=1.675
% INFO    : Gen at bus 20041	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20041	: Pg=1.70366763076, Qg=-0.0095808414395 -> Pg=5.846, Qg=1.675
% INFO    : Gen at bus 20041	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20042	: Pg=1.0807714305, Qg=0.934704268091 -> Pg=2.0255, Qg=0.5025
% INFO    : Gen at bus 20042	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20048	: Pg=8.99969793643, Qg=0.0 -> Pg=5.618, Qg=0.0
% INFO    : Gen at bus 20048	: Vg=1.0131883 -> Vg=1.0
% INFO    : Gen at bus 20049	: Pg=0.9999107521, Qg=0.0 -> Pg=0.6225, Qg=0.0
% INFO    : Gen at bus 20049	: Vg=1.0129129 -> Vg=1.0
% INFO    : Gen at bus 20050	: Pg=0.49997564224, Qg=0.0 -> Pg=0.3365, Qg=0.0
% INFO    : Gen at bus 20050	: Vg=1.0131232 -> Vg=1.0
% INFO    : Gen at bus 20059	: Pg=21.2351207, Qg=24.4928031544 -> Pg=34.6745, Qg=9.576
% INFO    : Gen at bus 20059	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 20060	: Pg=10.642487275, Qg=24.4926577348 -> Pg=29.3785, Qg=9.576
% INFO    : Gen at bus 20060	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 20060	: Pg=22.1414869193, Qg=24.4926577348 -> Pg=35.128, Qg=9.576
% INFO    : Gen at bus 20060	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 20061	: Pg=6.36372910901, Qg=24.4926672726 -> Pg=27.239, Qg=9.576
% INFO    : Gen at bus 20061	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 20061	: Pg=6.98572909712, Qg=24.4926672726 -> Pg=27.55, Qg=9.576
% INFO    : Gen at bus 20061	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 20070	: Pg=149.529754969, Qg=51.0638360694 -> Pg=117.883, Qg=29.017
% INFO    : Gen at bus 20070	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 20071	: Pg=83.6030469398, Qg=-8.48691216147 -> Pg=128.3865, Qg=29.017
% INFO    : Gen at bus 20071	: Vg=1.0433318 -> Vg=1.0
% INFO    : Gen at bus 20072	: Pg=172.812291404, Qg=50.0839430592 -> Pg=116.9155, Qg=29.017
% INFO    : Gen at bus 20072	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 20073	: Pg=47.3997516921, Qg=51.4037488035 -> Pg=110.2295, Qg=29.017
% INFO    : Gen at bus 20073	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 20074	: Pg=34.7271954711, Qg=51.2961399405 -> Pg=103.89, Qg=29.017
% INFO    : Gen at bus 20074	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 20075	: Pg=173.169511311, Qg=-8.48735204714 -> Pg=117.6645, Qg=29.017
% INFO    : Gen at bus 20075	: Vg=1.0426534 -> Vg=1.0
% INFO    : Gen at bus 20080	: Pg=50.951693968, Qg=13.6165502637 -> Pg=28.777, Qg=8.536
% INFO    : Gen at bus 20080	: Vg=1.0420927 -> Vg=1.0
% INFO    : Gen at bus 20080	: Pg=50.9516941481, Qg=13.6165502637 -> Pg=31.0785, Qg=8.536
% INFO    : Gen at bus 20080	: Vg=1.0420927 -> Vg=1.0
% INFO    : Gen at bus 20080	: Pg=50.9516940068, Qg=13.6165502637 -> Pg=29.3175, Qg=8.536
% INFO    : Gen at bus 20080	: Vg=1.0420927 -> Vg=1.0
% INFO    : Gen at bus 20080	: Pg=50.9516950115, Qg=13.6165502637 -> Pg=37.682, Qg=8.536
% INFO    : Gen at bus 20080	: Vg=1.0420927 -> Vg=1.0
% INFO    : Gen at bus 20080	: Pg=50.9516950957, Qg=13.6165502637 -> Pg=38.0985, Qg=8.536
% INFO    : Gen at bus 20080	: Vg=1.0420927 -> Vg=1.0
% INFO    : Gen at bus 20087	: Pg=4.81771702728, Qg=-3.47394392981 -> Pg=18.0585, Qg=6.229
% INFO    : Gen at bus 20087	: Vg=1.0491004 -> Vg=1.0
% INFO    : Gen at bus 20087	: Pg=10.2197170223, Qg=-3.47394392981 -> Pg=20.7595, Qg=6.229
% INFO    : Gen at bus 20087	: Vg=1.0491004 -> Vg=1.0
% INFO    : Gen at bus 20092	: Pg=12.5982207119, Qg=0.0 -> Pg=7.834, Qg=0.0
% INFO    : Gen at bus 20092	: Vg=1.0375515 -> Vg=1.0
% INFO    : Gen at bus 20092	: Pg=1.09822445982, Qg=0.0 -> Pg=0.7115, Qg=0.0
% INFO    : Gen at bus 20092	: Vg=1.0375515 -> Vg=1.0
% INFO    : Gen at bus 20098	: Pg=18.9997984236, Qg=0.0 -> Pg=14.0395, Qg=0.0
% INFO    : Gen at bus 20098	: Vg=1.0389087 -> Vg=1.0
% INFO    : Gen at bus 20105	: Pg=68.4756232522, Qg=0.0 -> Pg=79.4, Qg=0.0
% INFO    : Gen at bus 20105	: Vg=1.0253538 -> Vg=1.0
% INFO    : Gen at bus 20106	: Pg=57.9229051785, Qg=0.0 -> Pg=83.302, Qg=0.0
% INFO    : Gen at bus 20106	: Vg=1.0252993 -> Vg=1.0
% INFO    : Gen at bus 20112	: Pg=206.329097649, Qg=-3.90111572315 -> Pg=130.6635, Qg=41.0605
% INFO    : Gen at bus 20112	: Vg=1.0310732 -> Vg=1.0
% INFO    : Gen at bus 20113	: Pg=206.329662057, Qg=-2.59137975549 -> Pg=121.5035, Qg=41.0605
% INFO    : Gen at bus 20113	: Vg=1.0294521 -> Vg=1.0
% INFO    : Gen at bus 20114	: Pg=206.328770092, Qg=-1.51318015507 -> Pg=152.667, Qg=41.0605
% INFO    : Gen at bus 20114	: Vg=1.0304604 -> Vg=1.0
% INFO    : Gen at bus 20120	: Pg=6.49993903306, Qg=0.0 -> Pg=4.02, Qg=0.0
% INFO    : Gen at bus 20120	: Vg=1.0325826 -> Vg=1.0
% INFO    : Gen at bus 20127	: Pg=18.9962792724, Qg=0.0 -> Pg=13.7515, Qg=0.0
% INFO    : Gen at bus 20127	: Vg=1.0194366 -> Vg=1.0
% INFO    : Gen at bus 20127	: Pg=3.99628454925, Qg=0.0 -> Pg=2.9495, Qg=0.0
% INFO    : Gen at bus 20127	: Vg=1.0194366 -> Vg=1.0
% INFO    : Gen at bus 20133	: Pg=59.3259312861, Qg=57.7920954355 -> Pg=116.306, Qg=29.8075
% INFO    : Gen at bus 20133	: Vg=1.0538827 -> Vg=1.0
% INFO    : Gen at bus 20141	: Pg=88.3680905811, Qg=-24.5092834515 -> Pg=154.5905, Qg=43.9495
% INFO    : Gen at bus 20141	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20142	: Pg=64.2422640081, Qg=-24.5089392449 -> Pg=142.528, Qg=43.9495
% INFO    : Gen at bus 20142	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20143	: Pg=72.4882196339, Qg=-24.5082465143 -> Pg=146.6505, Qg=43.9495
% INFO    : Gen at bus 20143	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20144	: Pg=43.3330455221, Qg=-24.5092370989 -> Pg=132.0735, Qg=43.9495
% INFO    : Gen at bus 20144	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20145	: Pg=108.654675461, Qg=-24.5092781008 -> Pg=164.7335, Qg=43.9495
% INFO    : Gen at bus 20145	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20146	: Pg=62.1768031624, Qg=-24.5091529057 -> Pg=141.495, Qg=43.9495
% INFO    : Gen at bus 20146	: Vg=1.0655 -> Vg=1.0
% INFO    : Gen at bus 20151	: Pg=14.8085211134, Qg=-1.73894615818 -> Pg=38.9015, Qg=2.1735
% INFO    : Gen at bus 20151	: Vg=1.0486255 -> Vg=1.0
% INFO    : Gen at bus 20155	: Pg=3.45928773505, Qg=0.0 -> Pg=10.227, Qg=0.0
% INFO    : Gen at bus 20155	: Vg=1.0438031 -> Vg=1.0
% INFO    : Gen at bus 20159	: Pg=6.42121883219, Qg=-5.89395202096 -> Pg=29.7605, Qg=10.567
% INFO    : Gen at bus 20159	: Vg=1.0517352 -> Vg=1.0
% INFO    : Gen at bus 20159	: Pg=16.1692188319, Qg=-5.89395202096 -> Pg=34.6345, Qg=10.567
% INFO    : Gen at bus 20159	: Vg=1.0517352 -> Vg=1.0
% INFO    : Gen at bus 20164	: Pg=14.7996620559, Qg=0.0 -> Pg=10.737, Qg=0.0
% INFO    : Gen at bus 20164	: Vg=1.0390592 -> Vg=1.0
% INFO    : Gen at bus 20172	: Pg=57.7408272196, Qg=95.0635787184 -> Pg=130.8695, Qg=35.088
% INFO    : Gen at bus 20172	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 20173	: Pg=42.5758378595, Qg=95.063587955 -> Pg=123.287, Qg=35.088
% INFO    : Gen at bus 20173	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 20179	: Pg=7.10400626789, Qg=0.0 -> Pg=16.8, Qg=0.0
% INFO    : Gen at bus 20179	: Vg=1.0400769 -> Vg=1.0
% INFO    : Gen at bus 20187	: Pg=88.1734413673, Qg=-4.39487471139 -> Pg=151.7625, Qg=42.858
% INFO    : Gen at bus 20187	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 20188	: Pg=72.3654432584, Qg=-2.12755731048 -> Pg=143.8585, Qg=42.858
% INFO    : Gen at bus 20188	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 20189	: Pg=27.282440687, Qg=-4.759597251 -> Pg=121.317, Qg=42.858
% INFO    : Gen at bus 20189	: Vg=1.0499749 -> Vg=1.0
% INFO    : Gen at bus 20197	: Pg=57.2619244245, Qg=76.0236291205 -> Pg=249.355, Qg=75.9295
% INFO    : Gen at bus 20197	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 20198	: Pg=170.819924168, Qg=45.4416133458 -> Pg=306.134, Qg=75.9295
% INFO    : Gen at bus 20198	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20199	: Pg=45.9519244513, Qg=48.4741221393 -> Pg=243.7, Qg=75.9295
% INFO    : Gen at bus 20199	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 20200	: Pg=61.9559245124, Qg=46.0060098488 -> Pg=251.702, Qg=75.9295
% INFO    : Gen at bus 20200	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20205	: Pg=11.9795591784, Qg=-4.74786015488 -> Pg=27.377, Qg=8.512
% INFO    : Gen at bus 20205	: Vg=1.0525212 -> Vg=1.0
% INFO    : Gen at bus 20205	: Pg=18.6805591755, Qg=-4.74786015488 -> Pg=30.7275, Qg=8.512
% INFO    : Gen at bus 20205	: Vg=1.0525212 -> Vg=1.0
% INFO    : Gen at bus 20205	: Pg=13.6415591778, Qg=-4.74786015488 -> Pg=28.208, Qg=8.512
% INFO    : Gen at bus 20205	: Vg=1.0525212 -> Vg=1.0
% INFO    : Gen at bus 20205	: Pg=15.4795591771, Qg=-4.74786015488 -> Pg=29.127, Qg=8.512
% INFO    : Gen at bus 20205	: Vg=1.0525212 -> Vg=1.0
% INFO    : Gen at bus 20210	: Pg=53.9991495086, Qg=23.9715875678 -> Pg=32.156, Qg=10.746
% INFO    : Gen at bus 20210	: Vg=1.0461506 -> Vg=1.0
% INFO    : Gen at bus 20211	: Pg=53.9994449739, Qg=22.8786437952 -> Pg=31.915, Qg=10.746
% INFO    : Gen at bus 20211	: Vg=1.0475887 -> Vg=1.0
% INFO    : Gen at bus 20217	: Pg=145.99879481, Qg=3.80499552226 -> Pg=92.2345, Qg=29.054
% INFO    : Gen at bus 20217	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 20218	: Pg=145.999032283, Qg=21.6503625957 -> Pg=103.365, Qg=29.054
% INFO    : Gen at bus 20218	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 20224	: Pg=1.97925531538, Qg=0.0 -> Pg=2.733, Qg=0.0
% INFO    : Gen at bus 20224	: Vg=1.0507973 -> Vg=1.0
% INFO    : Gen at bus 20224	: Pg=1.94285696037, Qg=0.0 -> Pg=2.712, Qg=0.0
% INFO    : Gen at bus 20224	: Vg=1.0507973 -> Vg=1.0
% INFO    : Gen at bus 20225	: Pg=4.36288450022, Qg=0.0 -> Pg=2.7825, Qg=0.0
% INFO    : Gen at bus 20225	: Vg=1.0507254 -> Vg=1.0
% INFO    : Gen at bus 20232	: Pg=123.535608319, Qg=-50.1292884888 -> Pg=267.217, Qg=70.6745
% INFO    : Gen at bus 20232	: Vg=1.046436 -> Vg=1.0
% INFO    : Gen at bus 20233	: Pg=114.093602231, Qg=-31.9519114962 -> Pg=262.496, Qg=70.6745
% INFO    : Gen at bus 20233	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20238	: Pg=17.0253964076, Qg=5.50895594938 -> Pg=38.606, Qg=12.0395
% INFO    : Gen at bus 20238	: Vg=1.043723 -> Vg=1.0
% INFO    : Gen at bus 20238	: Pg=11.9846311076, Qg=5.50895594938 -> Pg=36.0855, Qg=12.0395
% INFO    : Gen at bus 20238	: Vg=1.043723 -> Vg=1.0
% INFO    : Gen at bus 20245	: Pg=246.420095658, Qg=17.1891948032 -> Pg=524.7595, Qg=138.1335
% INFO    : Gen at bus 20245	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20246	: Pg=318.756095333, Qg=14.905398317 -> Pg=560.9275, Qg=138.1335
% INFO    : Gen at bus 20246	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20247	: Pg=156.544096408, Qg=21.531415557 -> Pg=479.8215, Qg=138.1335
% INFO    : Gen at bus 20247	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 20252	: Pg=25.7967655701, Qg=0.0 -> Pg=14.7315, Qg=0.0
% INFO    : Gen at bus 20252	: Vg=1.0423813 -> Vg=1.0
% INFO    : Gen at bus 20252	: Pg=25.7967657215, Qg=0.0 -> Pg=17.4165, Qg=0.0
% INFO    : Gen at bus 20252	: Vg=1.0423813 -> Vg=1.0
% INFO    : Gen at bus 20252	: Pg=25.7967656911, Qg=0.0 -> Pg=16.987, Qg=0.0
% INFO    : Gen at bus 20252	: Vg=1.0423813 -> Vg=1.0
% INFO    : Gen at bus 20252	: Pg=25.79676565, Qg=0.0 -> Pg=16.331, Qg=0.0
% INFO    : Gen at bus 20252	: Vg=1.0423813 -> Vg=1.0
% INFO    : Gen at bus 20252	: Pg=25.7967657066, Qg=0.0 -> Pg=17.211, Qg=0.0
% INFO    : Gen at bus 20252	: Vg=1.0423813 -> Vg=1.0
% INFO    : Gen at bus 20257	: Pg=53.770569447, Qg=0.239080884012 -> Pg=68.7305, Qg=21.97
% INFO    : Gen at bus 20257	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20258	: Pg=56.4099728855, Qg=0.546179444574 -> Pg=82.3685, Qg=21.97
% INFO    : Gen at bus 20258	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 20259	: Pg=94.4887628046, Qg=2.91931754425 -> Pg=73.9625, Qg=21.97
% INFO    : Gen at bus 20259	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 20265	: Pg=230.487997732, Qg=-20.7847291619 -> Pg=165.859, Qg=45.876
% INFO    : Gen at bus 20265	: Vg=1.0438655 -> Vg=1.0
% INFO    : Gen at bus 20266	: Pg=230.503537469, Qg=-20.9913373462 -> Pg=162.218, Qg=45.876
% INFO    : Gen at bus 20266	: Vg=1.0441343 -> Vg=1.0
% INFO    : Gen at bus 20267	: Pg=230.504914184, Qg=-23.7267387818 -> Pg=158.1075, Qg=45.876
% INFO    : Gen at bus 20267	: Vg=1.0448385 -> Vg=1.0
% INFO    : Gen at bus 20273	: Pg=4.11752414754, Qg=-1.43998454707 -> Pg=7.0585, Qg=0.345
% INFO    : Gen at bus 20273	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 20278	: Pg=2.04271405007, Qg=0.0 -> Pg=2.32, Qg=0.0
% INFO    : Gen at bus 20278	: Vg=1.0430857 -> Vg=1.0
% INFO    : Gen at bus 20278	: Pg=2.12502155616, Qg=0.0 -> Pg=2.4435, Qg=0.0
% INFO    : Gen at bus 20278	: Vg=1.0430857 -> Vg=1.0
% INFO    : Gen at bus 20283	: Pg=113.599544094, Qg=26.5307411326 -> Pg=62.6495, Qg=-21.2235
% INFO    : Gen at bus 20283	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 20284	: Pg=113.599190778, Qg=11.493135838 -> Pg=71.656, Qg=-21.106
% INFO    : Gen at bus 20284	: Vg=1.0825 -> Vg=1.0
% INFO    : Gen at bus 20289	: Pg=84.9201097521, Qg=43.2647512652 -> Pg=48.0505, Qg=16.915
% INFO    : Gen at bus 20289	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 20293	: Pg=0.103133418956, Qg=0.0 -> Pg=0.551, Qg=0.0
% INFO    : Gen at bus 20293	: Vg=1.0411849 -> Vg=1.0
% INFO    : Gen at bus 20293	: Pg=0.209134093154, Qg=0.0 -> Pg=1.054, Qg=0.0
% INFO    : Gen at bus 20293	: Vg=1.0411849 -> Vg=1.0
% INFO    : Gen at bus 20293	: Pg=1.83813425919, Qg=0.0 -> Pg=2.9185, Qg=0.0
% INFO    : Gen at bus 20293	: Vg=1.0411849 -> Vg=1.0
% INFO    : Gen at bus 20293	: Pg=1.13713452177, Qg=0.0 -> Pg=3.068, Qg=0.0
% INFO    : Gen at bus 20293	: Vg=1.0411849 -> Vg=1.0
% INFO    : Gen at bus 20300	: Pg=33.6600980695, Qg=111.029472265 -> Pg=125.8925, Qg=43.4085
% INFO    : Gen at bus 20300	: Vg=1.017 -> Vg=1.0
% INFO    : Gen at bus 20301	: Pg=23.9304382838, Qg=111.029476182 -> Pg=121.0275, Qg=43.4085
% INFO    : Gen at bus 20301	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 20302	: Pg=86.544518951, Qg=111.029475145 -> Pg=152.335, Qg=43.4085
% INFO    : Gen at bus 20302	: Vg=1.017 -> Vg=1.0
% INFO    : Gen at bus 20308	: Pg=13.5991109401, Qg=0.0 -> Pg=9.3395, Qg=0.0
% INFO    : Gen at bus 20308	: Vg=1.043998 -> Vg=1.0
% INFO    : Gen at bus 20313	: Pg=48.3061081913, Qg=-14.2848406441 -> Pg=73.7525, Qg=3.4225
% INFO    : Gen at bus 20313	: Vg=1.0492424 -> Vg=1.0
% INFO    : Gen at bus 20321	: Pg=237.65961631, Qg=-26.3781160545 -> Pg=141.9635, Qg=47.2955
% INFO    : Gen at bus 20321	: Vg=1.04039 -> Vg=1.0
% INFO    : Gen at bus 20322	: Pg=237.659717147, Qg=-25.3365227496 -> Pg=149.765, Qg=47.2955
% INFO    : Gen at bus 20322	: Vg=1.0392498 -> Vg=1.0
% INFO    : Gen at bus 20323	: Pg=237.659982327, Qg=-15.1773057361 -> Pg=169.7435, Qg=47.2955
% INFO    : Gen at bus 20323	: Vg=1.0381095 -> Vg=1.0
% INFO    : Gen at bus 21549	: Pg=0.340478765016, Qg=-0.182919492968 -> Pg=0.995, Qg=0.3285
% INFO    : Gen at bus 21549	: Vg=1.0430786 -> Vg=1.0
% INFO    : Gen at bus 21549	: Pg=0.736478688834, Qg=-0.182919492968 -> Pg=1.193, Qg=0.3285
% INFO    : Gen at bus 21549	: Vg=1.0430786 -> Vg=1.0
% INFO    : Gen at bus 21550	: Pg=0.540312652079, Qg=-0.182983678047 -> Pg=1.095, Qg=0.3285
% INFO    : Gen at bus 21550	: Vg=1.0495872 -> Vg=1.0
% INFO    : Gen at bus 21551	: Pg=0.239462475628, Qg=-0.18293695084 -> Pg=0.9445, Qg=0.3285
% INFO    : Gen at bus 21551	: Vg=1.0433118 -> Vg=1.0
% INFO    : Gen at bus 21551	: Pg=0.451462448692, Qg=-0.18293695084 -> Pg=1.0505, Qg=0.3285
% INFO    : Gen at bus 21551	: Vg=1.0433118 -> Vg=1.0
% INFO    : Gen at bus 21552	: Pg=0.169286828591, Qg=-0.182985173332 -> Pg=0.9095, Qg=0.3285
% INFO    : Gen at bus 21552	: Vg=1.0494872 -> Vg=1.0
% INFO    : Gen at bus 21558	: Pg=3.12274122158, Qg=3.10385084352 -> Pg=4.76, Qg=1.274
% INFO    : Gen at bus 21558	: Vg=1.0395677 -> Vg=1.0
% INFO    : Gen at bus 21564	: Pg=0.293725586515, Qg=0.921926613622 -> Pg=1.346, Qg=0.402
% INFO    : Gen at bus 21564	: Vg=1.0334954 -> Vg=1.0
% INFO    : Gen at bus 21564	: Pg=0.414725500256, Qg=0.921926613622 -> Pg=1.4065, Qg=0.402
% INFO    : Gen at bus 21564	: Vg=1.0334954 -> Vg=1.0
% INFO    : Gen at bus 21565	: Pg=0.406174676824, Qg=0.575959992782 -> Pg=0.9485, Qg=0.251
% INFO    : Gen at bus 21565	: Vg=1.0336166 -> Vg=1.0
% INFO    : Gen at bus 21565	: Pg=0.0990844657504, Qg=0.229959996688 -> Pg=0.345, Qg=0.1005
% INFO    : Gen at bus 21565	: Vg=1.0336166 -> Vg=1.0
% INFO    : Gen at bus 21566	: Pg=0.17213533631, Qg=0.0706662898406 -> Pg=0.3855, Qg=0.1005
% INFO    : Gen at bus 21566	: Vg=1.0297939 -> Vg=1.0
% INFO    : Gen at bus 21571	: Pg=0.999289185857, Qg=0.383862585151 -> Pg=0.614, Qg=0.1675
% INFO    : Gen at bus 21571	: Vg=1.0409559 -> Vg=1.0
% INFO    : Gen at bus 21571	: Pg=1.99928889831, Qg=0.767862563014 -> Pg=1.314, Qg=0.335
% INFO    : Gen at bus 21571	: Vg=1.0409559 -> Vg=1.0
% INFO    : Gen at bus 21577	: Pg=103.289931085, Qg=-24.0126837858 -> Pg=159.811, Qg=43.0505
% INFO    : Gen at bus 21577	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 21578	: Pg=30.2888476771, Qg=-24.0127120682 -> Pg=123.3105, Qg=43.0505
% INFO    : Gen at bus 21578	: Vg=1.04351 -> Vg=1.0
% INFO    : Gen at bus 21579	: Pg=89.555883668, Qg=-24.0127435936 -> Pg=152.944, Qg=43.0505
% INFO    : Gen at bus 21579	: Vg=1.0455 -> Vg=1.0
% INFO    : Gen at bus 21585	: Pg=3.42296114286, Qg=-0.167935119054 -> Pg=2.278, Qg=0.575
% INFO    : Gen at bus 21585	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 21585	: Pg=3.42295763554, Qg=-0.167935119054 -> Pg=2.178, Qg=0.575
% INFO    : Gen at bus 21585	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 21586	: Pg=3.42112987242, Qg=-0.167915522329 -> Pg=2.5085, Qg=0.575
% INFO    : Gen at bus 21586	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 21591	: Pg=0.220229526692, Qg=-0.221934345349 -> Pg=1.11, Qg=0.398
% INFO    : Gen at bus 21591	: Vg=1.0499603 -> Vg=1.0
% INFO    : Gen at bus 21591	: Pg=0.626229517868, Qg=-0.221934345349 -> Pg=1.313, Qg=0.398
% INFO    : Gen at bus 21591	: Vg=1.0499603 -> Vg=1.0
% INFO    : Gen at bus 21591	: Pg=0.530229520394, Qg=-0.221934345349 -> Pg=1.265, Qg=0.398
% INFO    : Gen at bus 21591	: Vg=1.0499603 -> Vg=1.0
% INFO    : Gen at bus 21598	: Pg=41.11342712, Qg=21.7258926203 -> Pg=71.5565, Qg=3.519
% INFO    : Gen at bus 21598	: Vg=1.0236488 -> Vg=1.0
% INFO    : Gen at bus 21604	: Pg=69.9939730036, Qg=-1.88352685242 -> Pg=44.625, Qg=13.93
% INFO    : Gen at bus 21604	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 21605	: Pg=69.9953507717, Qg=0.247269401484 -> Pg=48.189, Qg=13.93
% INFO    : Gen at bus 21605	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 21612	: Pg=232.000140489, Qg=241.690529497 -> Pg=375.3245, Qg=89.208
% INFO    : Gen at bus 21612	: Vg=1.0277148 -> Vg=1.0
% INFO    : Gen at bus 21613	: Pg=98.7971453118, Qg=241.690778435 -> Pg=308.723, Qg=89.208
% INFO    : Gen at bus 21613	: Vg=1.0282823 -> Vg=1.0
% INFO    : Gen at bus 21618	: Pg=1.62296228839, Qg=2.69764977088 -> Pg=3.461, Qg=1.055
% INFO    : Gen at bus 21618	: Vg=1.0387436 -> Vg=1.0
% INFO    : Gen at bus 21618	: Pg=1.19696231459, Qg=2.69764977088 -> Pg=3.248, Qg=1.055
% INFO    : Gen at bus 21618	: Vg=1.0387436 -> Vg=1.0
% INFO    : Gen at bus 21618	: Pg=0.761962336274, Qg=2.69764977088 -> Pg=3.0305, Qg=1.055
% INFO    : Gen at bus 21618	: Vg=1.0387436 -> Vg=1.0
% INFO    : Gen at bus 21623	: Pg=0.473273781476, Qg=-0.206933175598 -> Pg=1.0865, Qg=0.2925
% INFO    : Gen at bus 21623	: Vg=1.0489729 -> Vg=1.0
% INFO    : Gen at bus 21624	: Pg=0.746281350399, Qg=-0.20692013678 -> Pg=1.223, Qg=0.2925
% INFO    : Gen at bus 21624	: Vg=1.048858 -> Vg=1.0
% INFO    : Gen at bus 21624	: Pg=0.171281381844, Qg=-0.20692013678 -> Pg=0.9355, Qg=0.2925
% INFO    : Gen at bus 21624	: Vg=1.048858 -> Vg=1.0
% INFO    : Gen at bus 21625	: Pg=0.597283060139, Qg=-0.206918799034 -> Pg=1.1485, Qg=0.2925
% INFO    : Gen at bus 21625	: Vg=1.0488774 -> Vg=1.0
% INFO    : Gen at bus 21625	: Pg=0.185283080043, Qg=-0.206918799034 -> Pg=0.9425, Qg=0.2925
% INFO    : Gen at bus 21625	: Vg=1.0488774 -> Vg=1.0
% INFO    : Gen at bus 21626	: Pg=0.208272071311, Qg=-0.20693573871 -> Pg=0.954, Qg=0.2925
% INFO    : Gen at bus 21626	: Vg=1.0488588 -> Vg=1.0
% INFO    : Gen at bus 21632	: Pg=9.83888657126, Qg=-0.527153203214 -> Pg=7.309, Qg=2.4875
% INFO    : Gen at bus 21632	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 21632	: Pg=9.85033076095, Qg=-0.527153203214 -> Pg=7.3625, Qg=2.4875
% INFO    : Gen at bus 21632	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 21637	: Pg=1.77747289152, Qg=3.25994893749 -> Pg=4.3885, Qg=1.204
% INFO    : Gen at bus 21637	: Vg=1.0464645 -> Vg=1.0
% INFO    : Gen at bus 21637	: Pg=2.31947288655, Qg=3.25994893749 -> Pg=4.6595, Qg=1.204
% INFO    : Gen at bus 21637	: Vg=1.0464645 -> Vg=1.0
% INFO    : Gen at bus 21641	: Pg=14.0351814566, Qg=-7.08797540955 -> Pg=36.0675, Qg=9.9935
% INFO    : Gen at bus 21641	: Vg=1.0539286 -> Vg=1.0
% INFO    : Gen at bus 21645	: Pg=0.715146238402, Qg=-0.206968073818 -> Pg=1.2075, Qg=0.2925
% INFO    : Gen at bus 21645	: Vg=1.0515552 -> Vg=1.0
% INFO    : Gen at bus 21645	: Pg=0.261146245348, Qg=-0.206968073818 -> Pg=0.9805, Qg=0.2925
% INFO    : Gen at bus 21645	: Vg=1.0515552 -> Vg=1.0
% INFO    : Gen at bus 21645	: Pg=0.583146241004, Qg=-0.206968073818 -> Pg=1.1415, Qg=0.2925
% INFO    : Gen at bus 21645	: Vg=1.0515552 -> Vg=1.0
% INFO    : Gen at bus 21649	: Pg=10.1156732934, Qg=-1.11985887995 -> Pg=7.2485, Qg=2.0165
% INFO    : Gen at bus 21649	: Vg=1.0418298 -> Vg=1.0
% INFO    : Gen at bus 21649	: Pg=10.1156548964, Qg=-1.11985887995 -> Pg=5.686, Qg=2.0165
% INFO    : Gen at bus 21649	: Vg=1.0418298 -> Vg=1.0
% INFO    : Gen at bus 21649	: Pg=10.1156649407, Qg=-1.11985887995 -> Pg=6.701, Qg=2.0165
% INFO    : Gen at bus 21649	: Vg=1.0418298 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=0.782152695475, Qg=-0.221966268983 -> Pg=1.391, Qg=0.398
% INFO    : Gen at bus 21653	: Vg=1.0512002 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=0.510152699016, Qg=-0.221966268983 -> Pg=1.255, Qg=0.398
% INFO    : Gen at bus 21653	: Vg=1.0512002 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=0.439152699738, Qg=-0.221966268983 -> Pg=1.2195, Qg=0.398
% INFO    : Gen at bus 21653	: Vg=1.0512002 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=0.771152695649, Qg=-0.221966268983 -> Pg=1.3855, Qg=0.398
% INFO    : Gen at bus 21653	: Vg=1.0512002 -> Vg=1.0
% INFO    : Gen at bus 21653	: Pg=0.651152697359, Qg=-0.221966268983 -> Pg=1.3255, Qg=0.398
% INFO    : Gen at bus 21653	: Vg=1.0512002 -> Vg=1.0
% INFO    : Gen at bus 21658	: Pg=7.39660899709, Qg=0.476873860061 -> Pg=5.515, Qg=1.473
% INFO    : Gen at bus 21658	: Vg=1.0397682 -> Vg=1.0
% INFO    : Gen at bus 21665	: Pg=47.5764191065, Qg=9.27852403463 -> Pg=125.538, Qg=7.0205
% INFO    : Gen at bus 21665	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 21671	: Pg=13.9982733218, Qg=7.1259865999 -> Pg=9.226, Qg=2.786
% INFO    : Gen at bus 21671	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 21671	: Pg=13.9982733349, Qg=7.1259865999 -> Pg=9.4175, Qg=2.786
% INFO    : Gen at bus 21671	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 21672	: Pg=13.9994953518, Qg=7.12598578729 -> Pg=9.4605, Qg=2.786
% INFO    : Gen at bus 21672	: Vg=1.0089578 -> Vg=1.0
% INFO    : Gen at bus 21673	: Pg=0.599861946407, Qg=0.304995328453 -> Pg=0.3535, Qg=0.119
% INFO    : Gen at bus 21673	: Vg=1.0225284 -> Vg=1.0
% INFO    : Gen at bus 21673	: Pg=0.599861958618, Qg=0.304995328453 -> Pg=0.412, Qg=0.119
% INFO    : Gen at bus 21673	: Vg=1.0225284 -> Vg=1.0
% INFO    : Gen at bus 21674	: Pg=0.598022858318, Qg=0.00179082923908 -> Pg=0.408, Qg=0.119
% INFO    : Gen at bus 21674	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 21680	: Pg=43.3945339381, Qg=1.19589050375 -> Pg=28.109, Qg=8.637
% INFO    : Gen at bus 21680	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21680	: Pg=43.3945338553, Qg=1.19589050375 -> Pg=26.6945, Qg=8.637
% INFO    : Gen at bus 21680	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21681	: Pg=43.3963448176, Qg=0.77701551059 -> Pg=24.318, Qg=8.637
% INFO    : Gen at bus 21681	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21682	: Pg=43.391914061, Qg=1.21295865165 -> Pg=28.7985, Qg=8.637
% INFO    : Gen at bus 21682	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21682	: Pg=43.3919137815, Qg=1.21295865165 -> Pg=26.718, Qg=8.637
% INFO    : Gen at bus 21682	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21687	: Pg=0.10759110538, Qg=0.248625123285 -> Pg=0.3785, Qg=0.109
% INFO    : Gen at bus 21687	: Vg=1.0376573 -> Vg=1.0
% INFO    : Gen at bus 21687	: Pg=0.0675911497751, Qg=0.248625123285 -> Pg=0.3585, Qg=0.109
% INFO    : Gen at bus 21687	: Vg=1.0376573 -> Vg=1.0
% INFO    : Gen at bus 21687	: Pg=0.0915911755045, Qg=0.267624653477 -> Pg=0.3955, Qg=0.1175
% INFO    : Gen at bus 21687	: Vg=1.0376573 -> Vg=1.0
% INFO    : Gen at bus 21687	: Pg=0.300590874058, Qg=0.267624653477 -> Pg=0.5, Qg=0.1175
% INFO    : Gen at bus 21687	: Vg=1.0376573 -> Vg=1.0
% INFO    : Gen at bus 21692	: Pg=45.4954497136, Qg=1.39974424303 -> Pg=29.548, Qg=7.826
% INFO    : Gen at bus 21692	: Vg=1.0665 -> Vg=1.0
% INFO    : Gen at bus 21692	: Pg=45.4954497541, Qg=1.39974424303 -> Pg=30.4835, Qg=7.826
% INFO    : Gen at bus 21692	: Vg=1.0665 -> Vg=1.0
% INFO    : Gen at bus 21693	: Pg=45.4932870103, Qg=0.937007237266 -> Pg=32.151, Qg=7.826
% INFO    : Gen at bus 21693	: Vg=1.0765 -> Vg=1.0
% INFO    : Gen at bus 21693	: Pg=45.4932867595, Qg=0.937007237266 -> Pg=29.8245, Qg=7.826
% INFO    : Gen at bus 21693	: Vg=1.0765 -> Vg=1.0
% INFO    : Gen at bus 21698	: Pg=7.49889346787, Qg=3.81775654077 -> Pg=5.0185, Qg=1.4925
% INFO    : Gen at bus 21698	: Vg=1.0412588 -> Vg=1.0
% INFO    : Gen at bus 21703	: Pg=0.825389183477, Qg=-0.117988801934 -> Pg=1.6125, Qg=0.402
% INFO    : Gen at bus 21703	: Vg=1.0583843 -> Vg=1.0
% INFO    : Gen at bus 21704	: Pg=0.614284190507, Qg=-0.117989932182 -> Pg=1.507, Qg=0.402
% INFO    : Gen at bus 21704	: Vg=1.0584188 -> Vg=1.0
% INFO    : Gen at bus 21710	: Pg=1.07224160307, Qg=-0.185974648954 -> Pg=2.436, Qg=0.6365
% INFO    : Gen at bus 21710	: Vg=1.046253 -> Vg=1.0
% INFO    : Gen at bus 21715	: Pg=0.111447362714, Qg=-0.0288939972853 -> Pg=0.3555, Qg=0.1005
% INFO    : Gen at bus 21715	: Vg=1.0510119 -> Vg=1.0
% INFO    : Gen at bus 21715	: Pg=0.245447207254, Qg=-0.0288939972853 -> Pg=0.4225, Qg=0.1005
% INFO    : Gen at bus 21715	: Vg=1.0510119 -> Vg=1.0
% INFO    : Gen at bus 21715	: Pg=0.298447373379, Qg=-0.0388939861606 -> Pg=0.549, Qg=0.134
% INFO    : Gen at bus 21715	: Vg=1.0510119 -> Vg=1.0
% INFO    : Gen at bus 21715	: Pg=0.248447409719, Qg=-0.0388939861606 -> Pg=0.524, Qg=0.134
% INFO    : Gen at bus 21715	: Vg=1.0510119 -> Vg=1.0
% INFO    : Gen at bus 21715	: Pg=0.294447607573, Qg=-0.0738939706714 -> Pg=0.897, Qg=0.251
% INFO    : Gen at bus 21715	: Vg=1.0510119 -> Vg=1.0
% INFO    : Gen at bus 21720	: Pg=6.29109154125, Qg=-0.336083299561 -> Pg=4.436, Qg=1.254
% INFO    : Gen at bus 21720	: Vg=1.0429012 -> Vg=1.0
% INFO    : Gen at bus 21725	: Pg=18.8975599854, Qg=4.02463409736 -> Pg=11.8945, Qg=0.652
% INFO    : Gen at bus 21725	: Vg=1.0431008 -> Vg=1.0
% INFO    : Gen at bus 21730	: Pg=0.171479929464, Qg=-0.110989407665 -> Pg=0.5855, Qg=0.199
% INFO    : Gen at bus 21730	: Vg=1.0539444 -> Vg=1.0
% INFO    : Gen at bus 21730	: Pg=0.263479894596, Qg=-0.110989407665 -> Pg=0.6315, Qg=0.199
% INFO    : Gen at bus 21730	: Vg=1.0539444 -> Vg=1.0
% INFO    : Gen at bus 21731	: Pg=0.732855781425, Qg=0.260786862301 -> Pg=0.677, Qg=0.199
% INFO    : Gen at bus 21731	: Vg=1.0572049 -> Vg=1.0
% INFO    : Gen at bus 21738	: Pg=89.1795401295, Qg=38.4007456182 -> Pg=307.4555, Qg=90.4265
% INFO    : Gen at bus 21738	: Vg=1.055 -> Vg=1.0
% INFO    : Gen at bus 21739	: Pg=240.612538836, Qg=75.4093306881 -> Pg=383.172, Qg=90.4265
% INFO    : Gen at bus 21739	: Vg=1.0505 -> Vg=1.0
% INFO    : Gen at bus 21740	: Pg=113.424539625, Qg=106.644508957 -> Pg=319.578, Qg=90.4265
% INFO    : Gen at bus 21740	: Vg=1.0505 -> Vg=1.0
% INFO    : Gen at bus 21747	: Pg=408.917624117, Qg=382.119839083 -> Pg=614.4585, Qg=141.04
% INFO    : Gen at bus 21747	: Vg=1.0070288 -> Vg=1.0
% INFO    : Gen at bus 21748	: Pg=390.520685411, Qg=18.4854471646 -> Pg=605.26, Qg=141.04
% INFO    : Gen at bus 21748	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=3.24067291607, Qg=-0.721296941056 -> Pg=4.749, Qg=1.293
% INFO    : Gen at bus 21753	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=3.01186023605, Qg=-0.721296941056 -> Pg=4.634, Qg=1.293
% INFO    : Gen at bus 21753	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=1.79533240416, Qg=-0.721296941056 -> Pg=4.0235, Qg=1.293
% INFO    : Gen at bus 21753	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21753	: Pg=2.87649665679, Qg=-0.721296941056 -> Pg=4.566, Qg=1.293
% INFO    : Gen at bus 21753	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21757	: Pg=0.997043032565, Qg=0.377925967788 -> Pg=0.6885, Qg=0.1675
% INFO    : Gen at bus 21757	: Vg=1.0429886 -> Vg=1.0
% INFO    : Gen at bus 21757	: Pg=1.19704347857, Qg=0.454911301875 -> Pg=0.898, Qg=0.201
% INFO    : Gen at bus 21757	: Vg=1.0429886 -> Vg=1.0
% INFO    : Gen at bus 21757	: Pg=1.19703833177, Qg=0.454911301875 -> Pg=0.734, Qg=0.201
% INFO    : Gen at bus 21757	: Vg=1.0429886 -> Vg=1.0
% INFO    : Gen at bus 21757	: Pg=1.19704095438, Qg=0.454911301875 -> Pg=0.835, Qg=0.201
% INFO    : Gen at bus 21757	: Vg=1.0429886 -> Vg=1.0
% INFO    : Gen at bus 21761	: Pg=1.40788204673, Qg=1.26650359181 -> Pg=2.3535, Qg=0.5525
% INFO    : Gen at bus 21761	: Vg=1.0383212 -> Vg=1.0
% INFO    : Gen at bus 21761	: Pg=0.805882146212, Qg=1.26650359181 -> Pg=2.0525, Qg=0.5525
% INFO    : Gen at bus 21761	: Vg=1.0383212 -> Vg=1.0
% INFO    : Gen at bus 21765	: Pg=0.440220318421, Qg=-0.112941822723 -> Pg=1.37, Qg=0.385
% INFO    : Gen at bus 21765	: Vg=1.0503959 -> Vg=1.0
% INFO    : Gen at bus 21770	: Pg=2.42086350249, Qg=0.000689549311265 -> Pg=1.6065, Qg=0.4825
% INFO    : Gen at bus 21770	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21770	: Pg=2.42086544182, Qg=0.000689549311265 -> Pg=1.734, Qg=0.4825
% INFO    : Gen at bus 21770	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 21771	: Pg=2.42082186918, Qg=0.0547180929931 -> Pg=1.541, Qg=0.4825
% INFO    : Gen at bus 21771	: Vg=1.0427333 -> Vg=1.0
% INFO    : Gen at bus 21772	: Pg=2.42091213762, Qg=0.0290983213727 -> Pg=1.528, Qg=0.4825
% INFO    : Gen at bus 21772	: Vg=1.0426634 -> Vg=1.0
% INFO    : Gen at bus 21780	: Pg=499.498433561, Qg=127.8193824 -> Pg=311.601, Qg=85.914
% INFO    : Gen at bus 21780	: Vg=1.0505 -> Vg=1.0
% INFO    : Gen at bus 21786	: Pg=5.57769737324, Qg=-0.734562457567 -> Pg=10.2885, Qg=2.5125
% INFO    : Gen at bus 21786	: Vg=1.0414972 -> Vg=1.0
% INFO    : Gen at bus 21786	: Pg=1.62269738855, Qg=-0.734562457567 -> Pg=8.311, Qg=2.5125
% INFO    : Gen at bus 21786	: Vg=1.0414972 -> Vg=1.0
% INFO    : Gen at bus 21792	: Pg=0.158271319498, Qg=-0.0718760626349 -> Pg=0.812, Qg=0.2455
% INFO    : Gen at bus 21792	: Vg=1.0455574 -> Vg=1.0
% INFO    : Gen at bus 21792	: Pg=0.385271059984, Qg=-0.0718760626349 -> Pg=0.9255, Qg=0.2455
% INFO    : Gen at bus 21792	: Vg=1.0455574 -> Vg=1.0
% INFO    : Gen at bus 21792	: Pg=0.594270701855, Qg=-0.0718760626349 -> Pg=1.03, Qg=0.2455
% INFO    : Gen at bus 21792	: Vg=1.0455574 -> Vg=1.0
% INFO    : Gen at bus 21792	: Pg=0.489271408937, Qg=-0.0928760570175 -> Pg=1.194, Qg=0.3185
% INFO    : Gen at bus 21792	: Vg=1.0455574 -> Vg=1.0
% INFO    : Gen at bus 21800	: Pg=143.9986784, Qg=2.24424893752 -> Pg=84.167, Qg=4.968
% INFO    : Gen at bus 21800	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 21805	: Pg=2.49977086549, Qg=0.959965872549 -> Pg=1.6185, Qg=0.4185
% INFO    : Gen at bus 21805	: Vg=1.0323202 -> Vg=1.0
% INFO    : Gen at bus 21805	: Pg=2.49977085927, Qg=0.959965872549 -> Pg=1.3885, Qg=0.4185
% INFO    : Gen at bus 21805	: Vg=1.0323202 -> Vg=1.0
% INFO    : Gen at bus 21809	: Pg=2.49888691184, Qg=1.27276141675 -> Pg=1.5445, Qg=0.498
% INFO    : Gen at bus 21809	: Vg=1.0406124 -> Vg=1.0
% INFO    : Gen at bus 21809	: Pg=2.49888724158, Qg=1.27276141675 -> Pg=1.866, Qg=0.498
% INFO    : Gen at bus 21809	: Vg=1.0406124 -> Vg=1.0
% INFO    : Gen at bus 21809	: Pg=2.49888716401, Qg=1.27276141675 -> Pg=1.8115, Qg=0.498
% INFO    : Gen at bus 21809	: Vg=1.0406124 -> Vg=1.0
% INFO    : Gen at bus 21809	: Pg=2.49888712513, Qg=1.27276141675 -> Pg=1.7805, Qg=0.498
% INFO    : Gen at bus 21809	: Vg=1.0406124 -> Vg=1.0
% INFO    : Gen at bus 21813	: Pg=72.0259450889, Qg=3.44695111453 -> Pg=65.0335, Qg=18.5135
% INFO    : Gen at bus 21813	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 21813	: Pg=70.3957001607, Qg=3.44695111453 -> Pg=61.8335, Qg=18.5135
% INFO    : Gen at bus 21813	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 21813	: Pg=73.1629337798, Qg=3.44695111453 -> Pg=67.1245, Qg=18.5135
% INFO    : Gen at bus 21813	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 21820	: Pg=50.5985388927, Qg=-2.47828596582 -> Pg=35.329, Qg=8.4755
% INFO    : Gen at bus 21820	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 21821	: Pg=50.5985511016, Qg=-2.4783299823 -> Pg=29.291, Qg=8.4755
% INFO    : Gen at bus 21821	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 21822	: Pg=50.5985408879, Qg=-2.47822954078 -> Pg=37.1595, Qg=8.4755
% INFO    : Gen at bus 21822	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 21823	: Pg=0.599095712735, Qg=0.0637786669412 -> Pg=0.348, Qg=0.1005
% INFO    : Gen at bus 21823	: Vg=1.0340821 -> Vg=1.0
% INFO    : Gen at bus 21823	: Pg=0.599096072309, Qg=0.0637786669412 -> Pg=0.3935, Qg=0.1005
% INFO    : Gen at bus 21823	: Vg=1.0340821 -> Vg=1.0
% INFO    : Gen at bus 21829	: Pg=1.99963631095, Qg=0.767957081684 -> Pg=1.2855, Qg=0.335
% INFO    : Gen at bus 21829	: Vg=1.0364535 -> Vg=1.0
% INFO    : Gen at bus 21829	: Pg=1.99963629671, Qg=0.767957081684 -> Pg=1.1565, Qg=0.335
% INFO    : Gen at bus 21829	: Vg=1.0364535 -> Vg=1.0
% INFO    : Gen at bus 21836	: Pg=26.9489693913, Qg=-12.7245883712 -> Pg=65.6235, Qg=17.9395
% INFO    : Gen at bus 21836	: Vg=1.0479173 -> Vg=1.0
% INFO    : Gen at bus 21837	: Pg=45.8740034881, Qg=-12.7246188584 -> Pg=75.086, Qg=17.9395
% INFO    : Gen at bus 21837	: Vg=1.0481392 -> Vg=1.0
% INFO    : Gen at bus 21843	: Pg=51.6000169159, Qg=36.1389726442 -> Pg=44.135, Qg=14.129
% INFO    : Gen at bus 21843	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 21844	: Pg=45.2281311295, Qg=36.1389762801 -> Pg=40.5215, Qg=14.129
% INFO    : Gen at bus 21844	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 21845	: Pg=59.5217416517, Qg=36.1389727918 -> Pg=42.6225, Qg=14.129
% INFO    : Gen at bus 21845	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 21851	: Pg=0.152354357363, Qg=-0.0689758920487 -> Pg=0.776, Qg=0.2345
% INFO    : Gen at bus 21851	: Vg=1.0569817 -> Vg=1.0
% INFO    : Gen at bus 21851	: Pg=0.305354343217, Qg=-0.0689758920487 -> Pg=0.8525, Qg=0.2345
% INFO    : Gen at bus 21851	: Vg=1.0569817 -> Vg=1.0
% INFO    : Gen at bus 21856	: Pg=0.294539890887, Qg=-0.0607659156106 -> Pg=0.772, Qg=0.2095
% INFO    : Gen at bus 21856	: Vg=1.049268 -> Vg=1.0
% INFO    : Gen at bus 21856	: Pg=0.258539902005, Qg=-0.0607659156106 -> Pg=0.754, Qg=0.2095
% INFO    : Gen at bus 21856	: Vg=1.049268 -> Vg=1.0
% INFO    : Gen at bus 21862	: Pg=230.81917454, Qg=-25.6216692007 -> Pg=152.435, Qg=45.936
% INFO    : Gen at bus 21862	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 21863	: Pg=230.81566963, Qg=-25.6216720341 -> Pg=137.361, Qg=45.936
% INFO    : Gen at bus 21863	: Vg=1.0675 -> Vg=1.0
% INFO    : Gen at bus 21864	: Pg=230.774664588, Qg=-25.6208763781 -> Pg=172.612, Qg=45.936
% INFO    : Gen at bus 21864	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 21865	: Pg=141.479600259, Qg=-25.6206361045 -> Pg=144.3885, Qg=45.936
% INFO    : Gen at bus 21865	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 21866	: Pg=230.755475192, Qg=-25.6208797211 -> Pg=150.5095, Qg=45.936
% INFO    : Gen at bus 21866	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 21867	: Pg=230.778495509, Qg=-25.6208481707 -> Pg=144.0455, Qg=45.936
% INFO    : Gen at bus 21867	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 21872	: Pg=3.66009245727, Qg=-1.77598578887 -> Pg=9.83, Qg=3.184
% INFO    : Gen at bus 21872	: Vg=1.051794 -> Vg=1.0
% INFO    : Gen at bus 21872	: Pg=3.64509245727, Qg=-1.77598578887 -> Pg=9.8225, Qg=3.184
% INFO    : Gen at bus 21872	: Vg=1.051794 -> Vg=1.0
% INFO    : Gen at bus 21872	: Pg=4.28809245723, Qg=-1.77598578887 -> Pg=10.144, Qg=3.184
% INFO    : Gen at bus 21872	: Vg=1.051794 -> Vg=1.0
% INFO    : Gen at bus 21877	: Pg=1.79986915644, Qg=0.690982967618 -> Pg=1.163, Qg=0.3015
% INFO    : Gen at bus 21877	: Vg=1.0371444 -> Vg=1.0
% INFO    : Gen at bus 21877	: Pg=1.04986916434, Qg=0.402982967917 -> Pg=0.6465, Qg=0.176
% INFO    : Gen at bus 21877	: Vg=1.0371444 -> Vg=1.0
% INFO    : Gen at bus 21878	: Pg=1.04991291164, Qg=0.402997430124 -> Pg=0.695, Qg=0.176
% INFO    : Gen at bus 21878	: Vg=1.0124862 -> Vg=1.0
% INFO    : Gen at bus 21878	: Pg=0.599912923604, Qg=0.229997430145 -> Pg=0.4305, Qg=0.1005
% INFO    : Gen at bus 21878	: Vg=1.0124862 -> Vg=1.0
% INFO    : Gen at bus 21879	: Pg=0.599932075943, Qg=0.229997803895 -> Pg=0.398, Qg=0.1005
% INFO    : Gen at bus 21879	: Vg=1.0120262 -> Vg=1.0
% INFO    : Gen at bus 21879	: Pg=0.59993207303, Qg=0.229997803895 -> Pg=0.3315, Qg=0.1005
% INFO    : Gen at bus 21879	: Vg=1.0120262 -> Vg=1.0
% INFO    : Gen at bus 21886	: Pg=0.535558266875, Qg=0.537969230758 -> Pg=0.9545, Qg=0.2345
% INFO    : Gen at bus 21886	: Vg=1.0406643 -> Vg=1.0
% INFO    : Gen at bus 21886	: Pg=0.490598663195, Qg=0.537969230758 -> Pg=0.932, Qg=0.2345
% INFO    : Gen at bus 21886	: Vg=1.0406643 -> Vg=1.0
% INFO    : Gen at bus 21887	: Pg=1.39887343226, Qg=0.537985174266 -> Pg=0.9645, Qg=0.2345
% INFO    : Gen at bus 21887	: Vg=1.0406636 -> Vg=1.0
% INFO    : Gen at bus 21892	: Pg=10.008417747, Qg=-4.43923009128 -> Pg=25.004, Qg=7.96
% INFO    : Gen at bus 21892	: Vg=1.0472613 -> Vg=1.0
% INFO    : Gen at bus 21893	: Pg=6.77532954542, Qg=-4.4398541507 -> Pg=23.3875, Qg=7.96
% INFO    : Gen at bus 21893	: Vg=1.0498495 -> Vg=1.0
% INFO    : Gen at bus 22979	: Pg=43.8919611936, Qg=5.72778686725 -> Pg=96.929, Qg=29.85
% INFO    : Gen at bus 22979	: Vg=1.0505 -> Vg=1.0
% INFO    : Gen at bus 22980	: Pg=2.18917642965, Qg=-0.152873021727 -> Pg=1.277, Qg=0.438
% INFO    : Gen at bus 22980	: Vg=1.0411355 -> Vg=1.0
% INFO    : Gen at bus 22980	: Pg=2.18920094429, Qg=-0.152873021727 -> Pg=1.532, Qg=0.438
% INFO    : Gen at bus 22980	: Vg=1.0411355 -> Vg=1.0
% INFO    : Gen at bus 22985	: Pg=43.9993351091, Qg=22.388942635 -> Pg=31.663, Qg=8.756
% INFO    : Gen at bus 22985	: Vg=1.0370709 -> Vg=1.0
% INFO    : Gen at bus 22986	: Pg=43.9995122281, Qg=-4.88393679053 -> Pg=25.25, Qg=8.756
% INFO    : Gen at bus 22986	: Vg=1.0450153 -> Vg=1.0
% INFO    : Gen at bus 22992	: Pg=14.6500544466, Qg=-1.75956123827 -> Pg=60.324, Qg=21.094
% INFO    : Gen at bus 22992	: Vg=1.0274072 -> Vg=1.0
% INFO    : Gen at bus 22997	: Pg=3.62213450482, Qg=0.0 -> Pg=7.811, Qg=0.0
% INFO    : Gen at bus 22997	: Vg=1.0458983 -> Vg=1.0
% INFO    : Gen at bus 23001	: Pg=19.3216610497, Qg=-5.96359753281 -> Pg=54.0765, Qg=17.678
% INFO    : Gen at bus 23001	: Vg=1.0441214 -> Vg=1.0
% INFO    : Gen at bus 23001	: Pg=14.7026610522, Qg=-5.96359753281 -> Pg=51.767, Qg=17.678
% INFO    : Gen at bus 23001	: Vg=1.0441214 -> Vg=1.0
% INFO    : Gen at bus 23001	: Pg=14.7746610521, Qg=-5.96359753281 -> Pg=51.803, Qg=17.678
% INFO    : Gen at bus 23001	: Vg=1.0441214 -> Vg=1.0
% INFO    : Gen at bus 23009	: Pg=5.19741481677, Qg=-2.99695857702 -> Pg=16.0985, Qg=5.373
% INFO    : Gen at bus 23009	: Vg=1.0463555 -> Vg=1.0
% INFO    : Gen at bus 23009	: Pg=11.1774148138, Qg=-2.99695857702 -> Pg=19.0885, Qg=5.373
% INFO    : Gen at bus 23009	: Vg=1.0463555 -> Vg=1.0
% INFO    : Gen at bus 23016	: Pg=216.665822367, Qg=-20.4639933184 -> Pg=140.3495, Qg=43.1165
% INFO    : Gen at bus 23016	: Vg=1.0465965 -> Vg=1.0
% INFO    : Gen at bus 23017	: Pg=216.665824767, Qg=10.7424116898 -> Pg=152.7495, Qg=43.1165
% INFO    : Gen at bus 23017	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 23018	: Pg=216.665830414, Qg=-24.042470112 -> Pg=156.1675, Qg=43.1165
% INFO    : Gen at bus 23018	: Vg=1.0475794 -> Vg=1.0
% INFO    : Gen at bus 23026	: Pg=31.4842114522, Qg=37.299299591 -> Pg=144.24, Qg=44.204
% INFO    : Gen at bus 23026	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 23034	: Pg=461.987573875, Qg=-56.3633648925 -> Pg=269.006, Qg=79.464
% INFO    : Gen at bus 23034	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 23035	: Pg=461.900906091, Qg=-56.3604773275 -> Pg=341.733, Qg=79.464
% INFO    : Gen at bus 23035	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 23036	: Pg=349.214880404, Qg=36.5714242382 -> Pg=288.939, Qg=79.464
% INFO    : Gen at bus 23036	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 23037	: Pg=65.5059471385, Qg=-56.3613318173 -> Pg=263.667, Qg=79.464
% INFO    : Gen at bus 23037	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 23045	: Pg=69.6924439891, Qg=26.4449564665 -> Pg=106.5955, Qg=28.5565
% INFO    : Gen at bus 23045	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 23046	: Pg=61.5334448048, Qg=18.1091909742 -> Pg=102.516, Qg=28.5565
% INFO    : Gen at bus 23046	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 23047	: Pg=2.25754390226, Qg=2.39169510237 -> Pg=3.478, Qg=0.935
% INFO    : Gen at bus 23047	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 23053	: Pg=9.01889699172, Qg=-7.22643911435 -> Pg=29.709, Qg=1.7385
% INFO    : Gen at bus 23053	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 23061	: Pg=21.6436709672, Qg=23.6679483091 -> Pg=32.8205, Qg=9.2535
% INFO    : Gen at bus 23061	: Vg=1.0159178 -> Vg=1.0
% INFO    : Gen at bus 23061	: Pg=23.2849815992, Qg=23.6679483091 -> Pg=33.65, Qg=9.2535
% INFO    : Gen at bus 23061	: Vg=1.0159178 -> Vg=1.0
% INFO    : Gen at bus 23062	: Pg=46.4427289235, Qg=23.6679190494 -> Pg=34.769, Qg=9.2535
% INFO    : Gen at bus 23062	: Vg=1.0154281 -> Vg=1.0
% INFO    : Gen at bus 23062	: Pg=46.4427240898, Qg=23.6679190494 -> Pg=34.351, Qg=9.2535
% INFO    : Gen at bus 23062	: Vg=1.0154281 -> Vg=1.0
% INFO    : Gen at bus 23070	: Pg=48.1344060777, Qg=-14.2283945612 -> Pg=75.265, Qg=3.5325
% INFO    : Gen at bus 23070	: Vg=1.0545 -> Vg=1.0
% INFO    : Gen at bus 23075	: Pg=0.618329297338, Qg=0.0 -> Pg=1.259, Qg=0.0
% INFO    : Gen at bus 23075	: Vg=1.0472426 -> Vg=1.0
% INFO    : Gen at bus 23076	: Pg=0.144227131727, Qg=0.0 -> Pg=0.572, Qg=0.0
% INFO    : Gen at bus 23076	: Vg=1.0515145 -> Vg=1.0
% INFO    : Gen at bus 23076	: Pg=0.322227139315, Qg=0.0 -> Pg=0.811, Qg=0.0
% INFO    : Gen at bus 23076	: Vg=1.0515145 -> Vg=1.0
% INFO    : Gen at bus 23076	: Pg=0.593227118907, Qg=0.0 -> Pg=0.9465, Qg=0.0
% INFO    : Gen at bus 23076	: Vg=1.0515145 -> Vg=1.0
% INFO    : Gen at bus 23076	: Pg=0.888227179895, Qg=0.0 -> Pg=2.944, Qg=0.0
% INFO    : Gen at bus 23076	: Vg=1.0515145 -> Vg=1.0
% INFO    : Gen at bus 23081	: Pg=12.0651879913, Qg=-3.36287568866 -> Pg=21.2255, Qg=6.05
% INFO    : Gen at bus 23081	: Vg=1.0407077 -> Vg=1.0
% INFO    : Gen at bus 23082	: Pg=4.15420924103, Qg=-3.3735783631 -> Pg=17.275, Qg=6.05
% INFO    : Gen at bus 23082	: Vg=1.044641 -> Vg=1.0
% INFO    : Gen at bus 23082	: Pg=13.4262088721, Qg=-3.3735783631 -> Pg=21.911, Qg=6.05
% INFO    : Gen at bus 23082	: Vg=1.044641 -> Vg=1.0
% INFO    : Gen at bus 23082	: Pg=7.51020914201, Qg=-3.3735783631 -> Pg=18.953, Qg=6.05
% INFO    : Gen at bus 23082	: Vg=1.044641 -> Vg=1.0
% INFO    : Gen at bus 23089	: Pg=14.9976226945, Qg=0.102638229777 -> Pg=10.2025, Qg=2.985
% INFO    : Gen at bus 23089	: Vg=1.0426267 -> Vg=1.0
% INFO    : Gen at bus 23089	: Pg=14.9976226199, Qg=0.102638229777 -> Pg=9.5085, Qg=2.985
% INFO    : Gen at bus 23089	: Vg=1.0426267 -> Vg=1.0
% INFO    : Gen at bus 23089	: Pg=14.9976225596, Qg=0.102638229777 -> Pg=8.781, Qg=2.985
% INFO    : Gen at bus 23089	: Vg=1.0426267 -> Vg=1.0
% INFO    : Gen at bus 23097	: Pg=7.22046715993, Qg=0.0 -> Pg=13.709, Qg=0.0
% INFO    : Gen at bus 23097	: Vg=1.0214606 -> Vg=1.0
% INFO    : Gen at bus 23105	: Pg=3.04236627278, Qg=3.57081240914 -> Pg=6.1705, Qg=1.5575
% INFO    : Gen at bus 23105	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 23105	: Pg=2.50236629652, Qg=3.57081240914 -> Pg=5.9005, Qg=1.5575
% INFO    : Gen at bus 23105	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 23106	: Pg=2.37783935948, Qg=-0.45596681055 -> Pg=5.8385, Qg=1.5575
% INFO    : Gen at bus 23106	: Vg=1.0523307 -> Vg=1.0
% INFO    : Gen at bus 23111	: Pg=0.929530499074, Qg=0.0 -> Pg=2.964, Qg=0.0
% INFO    : Gen at bus 23111	: Vg=1.0509383 -> Vg=1.0
% INFO    : Gen at bus 23111	: Pg=17.8375310072, Qg=0.0 -> Pg=35.018, Qg=0.0
% INFO    : Gen at bus 23111	: Vg=1.0509383 -> Vg=1.0
% INFO    : Gen at bus 23121	: Pg=224.028375479, Qg=35.0089663393 -> Pg=516.9055, Qg=140.7135
% INFO    : Gen at bus 23121	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 23122	: Pg=315.724830903, Qg=52.1073492761 -> Pg=474.346, Qg=140.7135
% INFO    : Gen at bus 23122	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 23127	: Pg=1.93530669757, Qg=0.0 -> Pg=3.4675, Qg=0.0
% INFO    : Gen at bus 23127	: Vg=1.0415509 -> Vg=1.0
% INFO    : Gen at bus 23129	: Pg=0.888074453825, Qg=0.0 -> Pg=4.194, Qg=0.0
% INFO    : Gen at bus 23129	: Vg=1.0559664 -> Vg=1.0
% INFO    : Gen at bus 23136	: Pg=3.90161164253, Qg=5.41816956929 -> Pg=9.4505, Qg=2.5125
% INFO    : Gen at bus 23136	: Vg=1.0207426 -> Vg=1.0
% INFO    : Gen at bus 23136	: Pg=5.06061163859, Qg=5.41816956929 -> Pg=10.03, Qg=2.5125
% INFO    : Gen at bus 23136	: Vg=1.0207426 -> Vg=1.0
% INFO    : Gen at bus 23137	: Pg=0.199417340297, Qg=0.0415049129606 -> Pg=0.1475, Qg=0.0335
% INFO    : Gen at bus 23137	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 23144	: Pg=28.2691853047, Qg=-14.3999737229 -> Pg=64.1345, Qg=3.45
% INFO    : Gen at bus 23144	: Vg=1.0373899 -> Vg=1.0
% INFO    : Gen at bus 23151	: Pg=4.49960797219, Qg=0.0 -> Pg=3.1675, Qg=0.0
% INFO    : Gen at bus 23151	: Vg=1.0337326 -> Vg=1.0
% INFO    : Gen at bus 23152	: Pg=4.49873270543, Qg=0.0 -> Pg=2.609, Qg=0.0
% INFO    : Gen at bus 23152	: Vg=1.0427194 -> Vg=1.0
% INFO    : Gen at bus 23159	: Pg=51.2713694595, Qg=1.0856563234 -> Pg=29.764, Qg=10.2155
% INFO    : Gen at bus 23159	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 23160	: Pg=51.2907060348, Qg=1.90205965646 -> Pg=37.8945, Qg=10.2155
% INFO    : Gen at bus 23160	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 23161	: Pg=51.2818628025, Qg=1.2982734631 -> Pg=36.7855, Qg=10.2155
% INFO    : Gen at bus 23161	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 23166	: Pg=12.5350898198, Qg=17.0434464768 -> Pg=22.964, Qg=6.667
% INFO    : Gen at bus 23166	: Vg=1.0423534 -> Vg=1.0
% INFO    : Gen at bus 23166	: Pg=12.9740781217, Qg=17.0434464768 -> Pg=23.1835, Qg=6.667
% INFO    : Gen at bus 23166	: Vg=1.0423534 -> Vg=1.0
% INFO    : Gen at bus 23167	: Pg=0.486484021504, Qg=-0.331154444272 -> Pg=1.717, Qg=0.597
% INFO    : Gen at bus 23167	: Vg=1.0470786 -> Vg=1.0
% INFO    : Gen at bus 23168	: Pg=1.27065852818, Qg=-0.332698814209 -> Pg=2.1315, Qg=0.597
% INFO    : Gen at bus 23168	: Vg=1.0472175 -> Vg=1.0
% INFO    : Gen at bus 23175	: Pg=0.815487885686, Qg=-0.922955554548 -> Pg=4.191, Qg=1.3015
% INFO    : Gen at bus 23175	: Vg=1.0477702 -> Vg=1.0
% INFO    : Gen at bus 23175	: Pg=3.75048785846, Qg=-0.922955554548 -> Pg=5.6585, Qg=1.3015
% INFO    : Gen at bus 23175	: Vg=1.0477702 -> Vg=1.0
% INFO    : Gen at bus 23176	: Pg=1.89947616576, Qg=-0.922957558779 -> Pg=4.733, Qg=1.3015
% INFO    : Gen at bus 23176	: Vg=1.0479257 -> Vg=1.0
% INFO    : Gen at bus 23177	: Pg=2.30150330007, Qg=-0.922954994841 -> Pg=4.934, Qg=1.3015
% INFO    : Gen at bus 23177	: Vg=1.0471236 -> Vg=1.0
% INFO    : Gen at bus 23177	: Pg=1.70750330496, Qg=-0.922954994841 -> Pg=4.637, Qg=1.3015
% INFO    : Gen at bus 23177	: Vg=1.0471236 -> Vg=1.0
% INFO    : Gen at bus 23178	: Pg=2.98148975567, Qg=-0.922957298034 -> Pg=5.274, Qg=1.3015
% INFO    : Gen at bus 23178	: Vg=1.0476678 -> Vg=1.0
% INFO    : Gen at bus 23178	: Pg=0.338489663257, Qg=-0.243957299229 -> Pg=1.169, Qg=0.344
% INFO    : Gen at bus 23178	: Vg=1.0476678 -> Vg=1.0
% INFO    : Gen at bus 23179	: Pg=0.399456712849, Qg=-0.0979621535006 -> Pg=0.5995, Qg=0.1375
% INFO    : Gen at bus 23179	: Vg=1.0483022 -> Vg=1.0
% INFO    : Gen at bus 23179	: Pg=0.364456754884, Qg=-0.0979621535006 -> Pg=0.582, Qg=0.1375
% INFO    : Gen at bus 23179	: Vg=1.0483022 -> Vg=1.0
% INFO    : Gen at bus 23180	: Pg=0.0876679237791, Qg=-0.0186438449706 -> Pg=0.4435, Qg=0.1375
% INFO    : Gen at bus 23180	: Vg=1.0467507 -> Vg=1.0
% INFO    : Gen at bus 23187	: Pg=46.6340630421, Qg=-17.704477073 -> Pg=103.0665, Qg=31.7405
% INFO    : Gen at bus 23187	: Vg=1.037831 -> Vg=1.0
% INFO    : Gen at bus 23195	: Pg=2.3647028768, Qg=-0.391938367878 -> Pg=5.1815, Qg=1.34
% INFO    : Gen at bus 23195	: Vg=1.0478876 -> Vg=1.0
% INFO    : Gen at bus 23195	: Pg=0.776702735653, Qg=-0.254938368488 -> Pg=2.9875, Qg=0.871
% INFO    : Gen at bus 23195	: Vg=1.0478876 -> Vg=1.0
% INFO    : Gen at bus 23196	: Pg=2.58041540149, Qg=1.99695585421 -> Pg=3.8845, Qg=0.871
% INFO    : Gen at bus 23196	: Vg=1.0088879 -> Vg=1.0
% INFO    : Gen at bus 23196	: Pg=1.2454322221, Qg=1.99695585421 -> Pg=3.217, Qg=0.871
% INFO    : Gen at bus 23196	: Vg=1.0088879 -> Vg=1.0
% INFO    : Gen at bus 23202	: Pg=6.09989069397, Qg=0.0 -> Pg=3.708, Qg=0.0
% INFO    : Gen at bus 23202	: Vg=1.0132198 -> Vg=1.0
% INFO    : Gen at bus 23203	: Pg=1.99991526938, Qg=0.0 -> Pg=1.2485, Qg=0.0
% INFO    : Gen at bus 23203	: Vg=1.0130509 -> Vg=1.0
% INFO    : Gen at bus 23203	: Pg=0.999915276639, Qg=0.0 -> Pg=0.6975, Qg=0.0
% INFO    : Gen at bus 23203	: Vg=1.0130509 -> Vg=1.0
% INFO    : Gen at bus 23204	: Pg=0.999914670715, Qg=0.0 -> Pg=0.7275, Qg=0.0
% INFO    : Gen at bus 23204	: Vg=1.0128865 -> Vg=1.0
% INFO    : Gen at bus 23204	: Pg=0.999914665537, Qg=0.0 -> Pg=0.5615, Qg=0.0
% INFO    : Gen at bus 23204	: Vg=1.0128865 -> Vg=1.0
% INFO    : Gen at bus 23210	: Pg=3.44212333276, Qg=0.0 -> Pg=5.721, Qg=0.0
% INFO    : Gen at bus 23210	: Vg=1.0477823 -> Vg=1.0
% INFO    : Gen at bus 23210	: Pg=1.2781233292, Qg=0.0 -> Pg=2.389, Qg=0.0
% INFO    : Gen at bus 23210	: Vg=1.0477823 -> Vg=1.0
% INFO    : Gen at bus 23211	: Pg=1.38311916373, Qg=0.0 -> Pg=2.4415, Qg=0.0
% INFO    : Gen at bus 23211	: Vg=1.0475889 -> Vg=1.0
% INFO    : Gen at bus 23211	: Pg=0.893119157502, Qg=0.0 -> Pg=1.4465, Qg=0.0
% INFO    : Gen at bus 23211	: Vg=1.0475889 -> Vg=1.0
% INFO    : Gen at bus 23212	: Pg=0.176059799538, Qg=0.0 -> Pg=0.338, Qg=0.0
% INFO    : Gen at bus 23212	: Vg=1.0479634 -> Vg=1.0
% INFO    : Gen at bus 23218	: Pg=2.29879919237, Qg=0.0 -> Pg=1.308, Qg=0.0
% INFO    : Gen at bus 23218	: Vg=1.0388734 -> Vg=1.0
% INFO    : Gen at bus 23218	: Pg=2.29879928795, Qg=0.0 -> Pg=1.423, Qg=0.0
% INFO    : Gen at bus 23218	: Vg=1.0388734 -> Vg=1.0
% INFO    : Gen at bus 23218	: Pg=9.998798643, Qg=0.0 -> Pg=5.972, Qg=0.0
% INFO    : Gen at bus 23218	: Vg=1.0388734 -> Vg=1.0
% INFO    : Gen at bus 23225	: Pg=8.19930343503, Qg=4.17397810546 -> Pg=4.613, Qg=1.632
% INFO    : Gen at bus 23225	: Vg=1.0144769 -> Vg=1.0
% INFO    : Gen at bus 23226	: Pg=3.77177717082, Qg=-0.909973261839 -> Pg=5.9855, Qg=1.632
% INFO    : Gen at bus 23226	: Vg=1.0517238 -> Vg=1.0
% INFO    : Gen at bus 23227	: Pg=3.30677255144, Qg=-0.90996687532 -> Pg=5.753, Qg=1.632
% INFO    : Gen at bus 23227	: Vg=1.0524709 -> Vg=1.0
% INFO    : Gen at bus 25483	: Pg=2.4997735463, Qg=1.1649947161 -> Pg=1.492, Qg=0.43
% INFO    : Gen at bus 25483	: Vg=1.0081421 -> Vg=1.0
% INFO    : Gen at bus 25483	: Pg=2.49977356112, Qg=1.1649947161 -> Pg=1.861, Qg=0.43
% INFO    : Gen at bus 25483	: Vg=1.0081421 -> Vg=1.0
% INFO    : Gen at bus 25484	: Pg=2.49965603063, Qg=1.16499092731 -> Pg=1.427, Qg=0.43
% INFO    : Gen at bus 25484	: Vg=1.014574 -> Vg=1.0
% INFO    : Gen at bus 25484	: Pg=2.49965602924, Qg=1.16499092731 -> Pg=1.3995, Qg=0.43
% INFO    : Gen at bus 25484	: Vg=1.014574 -> Vg=1.0
% INFO    : Gen at bus 25485	: Pg=0.798332825081, Qg=-0.194951920316 -> Pg=1.1985, Qg=0.2755
% INFO    : Gen at bus 25485	: Vg=1.0464618 -> Vg=1.0
% INFO    : Gen at bus 25485	: Pg=0.358333611956, Qg=-0.194951920316 -> Pg=0.9785, Qg=0.2755
% INFO    : Gen at bus 25485	: Vg=1.0464618 -> Vg=1.0
% INFO    : Gen at bus 25493	: Pg=216.968640376, Qg=0.494312365505 -> Pg=124.703, Qg=43.178
% INFO    : Gen at bus 25493	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 25494	: Pg=216.968729754, Qg=1.14383213294 -> Pg=134.9445, Qg=43.178
% INFO    : Gen at bus 25494	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 25495	: Pg=216.969131289, Qg=13.1322657496 -> Pg=125.0385, Qg=43.178
% INFO    : Gen at bus 25495	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 25496	: Pg=216.968997348, Qg=5.83373646036 -> Pg=121.8355, Qg=43.178
% INFO    : Gen at bus 25496	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 25502	: Pg=2.19983524964, Qg=0.468995301147 -> Pg=1.485, Qg=0.076
% INFO    : Gen at bus 25502	: Vg=1.0047906 -> Vg=1.0
% INFO    : Gen at bus 25502	: Pg=2.19983524713, Qg=0.468995301147 -> Pg=1.3775, Qg=0.076
% INFO    : Gen at bus 25502	: Vg=1.0047906 -> Vg=1.0
% INFO    : Gen at bus 25503	: Pg=2.19989601203, Qg=0.468996597248 -> Pg=1.5265, Qg=0.076
% INFO    : Gen at bus 25503	: Vg=1.0052955 -> Vg=1.0
% INFO    : Gen at bus 25504	: Pg=2.19990325104, Qg=0.468997751868 -> Pg=1.4875, Qg=0.076
% INFO    : Gen at bus 25504	: Vg=1.0049697 -> Vg=1.0
% INFO    : Gen at bus 25512	: Pg=149.997456008, Qg=20.5657375407 -> Pg=102.2, Qg=25.125
% INFO    : Gen at bus 25512	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 25513	: Pg=149.997461671, Qg=20.4511602667 -> Pg=97.567, Qg=25.125
% INFO    : Gen at bus 25513	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 25514	: Pg=0.598061924205, Qg=0.229928076594 -> Pg=0.417, Qg=0.1005
% INFO    : Gen at bus 25514	: Vg=1.0400187 -> Vg=1.0
% INFO    : Gen at bus 25514	: Pg=0.598062461233, Qg=0.229928076594 -> Pg=0.426, Qg=0.1005
% INFO    : Gen at bus 25514	: Vg=1.0400187 -> Vg=1.0
% INFO    : Gen at bus 25521	: Pg=50.366967472, Qg=5.21307021862 -> Pg=125.183, Qg=6.9
% INFO    : Gen at bus 25521	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 25527	: Pg=3.3970967692, Qg=0.0 -> Pg=2.3765, Qg=0.0
% INFO    : Gen at bus 25527	: Vg=1.0479538 -> Vg=1.0
% INFO    : Gen at bus 25527	: Pg=3.09709670951, Qg=0.0 -> Pg=2.0615, Qg=0.0
% INFO    : Gen at bus 25527	: Vg=1.0479538 -> Vg=1.0
% INFO    : Gen at bus 25528	: Pg=1.89723077294, Qg=0.0 -> Pg=1.326, Qg=0.0
% INFO    : Gen at bus 25528	: Vg=1.0476149 -> Vg=1.0
% INFO    : Gen at bus 25528	: Pg=1.59723334646, Qg=0.0 -> Pg=1.185, Qg=0.0
% INFO    : Gen at bus 25528	: Vg=1.0476149 -> Vg=1.0
% INFO    : Gen at bus 25529	: Pg=0.599250748002, Qg=0.0 -> Pg=1.049, Qg=0.0
% INFO    : Gen at bus 25529	: Vg=1.0476328 -> Vg=1.0
% INFO    : Gen at bus 25536	: Pg=87.1495614029, Qg=-12.5499464089 -> Pg=59.757, Qg=3.0065
% INFO    : Gen at bus 25536	: Vg=1.0422344 -> Vg=1.0
% INFO    : Gen at bus 25537	: Pg=87.1495870531, Qg=-12.5499455342 -> Pg=62.8475, Qg=3.0065
% INFO    : Gen at bus 25537	: Vg=1.0422546 -> Vg=1.0
% INFO    : Gen at bus 25545	: Pg=232.698398224, Qg=43.0282426134 -> Pg=143.0295, Qg=40.0245
% INFO    : Gen at bus 25545	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 25546	: Pg=232.698416437, Qg=37.439370657 -> Pg=142.375, Qg=40.0245
% INFO    : Gen at bus 25546	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 25553	: Pg=200.999300864, Qg=-23.3882640302 -> Pg=120.1945, Qg=6.9345
% INFO    : Gen at bus 25553	: Vg=1.0337786 -> Vg=1.0
% INFO    : Gen at bus 25561	: Pg=228.362113855, Qg=6.91295586362 -> Pg=141.7815, Qg=45.445
% INFO    : Gen at bus 25561	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 25562	: Pg=228.362114426, Qg=7.03261258908 -> Pg=156.8715, Qg=45.445
% INFO    : Gen at bus 25562	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 25563	: Pg=228.362114342, Qg=7.02749500478 -> Pg=129.5725, Qg=45.445
% INFO    : Gen at bus 25563	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 25573	: Pg=293.596442306, Qg=-35.8185471195 -> Pg=217.228, Qg=50.4995
% INFO    : Gen at bus 25573	: Vg=1.0420444 -> Vg=1.0
% INFO    : Gen at bus 25578	: Pg=2.51334456363, Qg=-0.4319599902 -> Pg=2.13, Qg=0.1035
% INFO    : Gen at bus 25578	: Vg=1.0516747 -> Vg=1.0
% INFO    : Gen at bus 25578	: Pg=2.43938045088, Qg=-0.4319599902 -> Pg=1.7705, Qg=0.1035
% INFO    : Gen at bus 25578	: Vg=1.0516747 -> Vg=1.0
% INFO    : Gen at bus 25585	: Pg=196.996126573, Qg=-21.8666184173 -> Pg=118.743, Qg=39.203
% INFO    : Gen at bus 25585	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 25586	: Pg=196.995608307, Qg=-21.866564947 -> Pg=145.275, Qg=39.203
% INFO    : Gen at bus 25586	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 25592	: Pg=74.9993583101, Qg=-5.45798050467 -> Pg=42.171, Qg=14.925
% INFO    : Gen at bus 25592	: Vg=1.0371694 -> Vg=1.0
% INFO    : Gen at bus 25598	: Pg=1.12011310585, Qg=0.0 -> Pg=5.31, Qg=0.0
% INFO    : Gen at bus 25598	: Vg=1.0520834 -> Vg=1.0
% INFO    : Gen at bus 25598	: Pg=3.21511310533, Qg=0.0 -> Pg=6.3575, Qg=0.0
% INFO    : Gen at bus 25598	: Vg=1.0520834 -> Vg=1.0
% INFO    : Gen at bus 25603	: Pg=18.9976191397, Qg=9.66834508742 -> Pg=13.55, Qg=3.781
% INFO    : Gen at bus 25603	: Vg=1.0419564 -> Vg=1.0
% INFO    : Gen at bus 25604	: Pg=18.997956556, Qg=9.6705723035 -> Pg=14.152, Qg=3.781
% INFO    : Gen at bus 25604	: Vg=1.0417631 -> Vg=1.0
% INFO    : Gen at bus 25604	: Pg=18.9979565407, Qg=9.6705723035 -> Pg=13.9735, Qg=3.781
% INFO    : Gen at bus 25604	: Vg=1.0417631 -> Vg=1.0
% INFO    : Gen at bus 25604	: Pg=18.9979564162, Qg=9.6705723035 -> Pg=11.826, Qg=3.781
% INFO    : Gen at bus 25604	: Vg=1.0417631 -> Vg=1.0
% INFO    : Gen at bus 25604	: Pg=18.9979563915, Qg=9.6705723035 -> Pg=11.163, Qg=3.781
% INFO    : Gen at bus 25604	: Vg=1.0417631 -> Vg=1.0
% INFO    : Gen at bus 25604	: Pg=18.9979565307, Qg=9.6705723035 -> Pg=13.8495, Qg=3.781
% INFO    : Gen at bus 25604	: Vg=1.0417631 -> Vg=1.0
% INFO    : Gen at bus 25610	: Pg=0.281198423675, Qg=-0.11295081042 -> Pg=1.2905, Qg=0.385
% INFO    : Gen at bus 25610	: Vg=1.0469442 -> Vg=1.0
% INFO    : Gen at bus 25610	: Pg=0.481198421508, Qg=-0.11295081042 -> Pg=1.3905, Qg=0.385
% INFO    : Gen at bus 25610	: Vg=1.0469442 -> Vg=1.0
% INFO    : Gen at bus 25610	: Pg=1.71519842227, Qg=-0.175950809508 -> Pg=2.6575, Qg=0.603
% INFO    : Gen at bus 25610	: Vg=1.0469442 -> Vg=1.0
% INFO    : Gen at bus 25615	: Pg=13.4744558267, Qg=0.0 -> Pg=24.237, Qg=0.0
% INFO    : Gen at bus 25615	: Vg=1.0424934 -> Vg=1.0
% INFO    : Gen at bus 25625	: Pg=17.4343111516, Qg=0.467281211775 -> Pg=27.0055, Qg=7.363
% INFO    : Gen at bus 25625	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 25632	: Pg=74.9995979708, Qg=-2.95527835887 -> Pg=54.81, Qg=2.5875
% INFO    : Gen at bus 25632	: Vg=1.0397768 -> Vg=1.0
% INFO    : Gen at bus 25639	: Pg=206.995430784, Qg=-12.2056134214 -> Pg=139.7585, Qg=35.604
% INFO    : Gen at bus 25639	: Vg=1.0352935 -> Vg=1.0
% INFO    : Gen at bus 25647	: Pg=149.880867203, Qg=19.382621317 -> Pg=86.4105, Qg=29.85
% INFO    : Gen at bus 25647	: Vg=1.0549807 -> Vg=1.0
% INFO    : Gen at bus 25648	: Pg=149.866900865, Qg=13.9215565249 -> Pg=85.857, Qg=29.85
% INFO    : Gen at bus 25648	: Vg=1.0585269 -> Vg=1.0
% INFO    : Gen at bus 25655	: Pg=64.6996803946, Qg=26.6528931387 -> Pg=39.252, Qg=11.1285
% INFO    : Gen at bus 25655	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 25656	: Pg=64.699683113, Qg=25.8516071625 -> Pg=44.9855, Qg=11.1285
% INFO    : Gen at bus 25656	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 25657	: Pg=0.699665019165, Qg=0.325931029003 -> Pg=0.3935, Qg=0.1205
% INFO    : Gen at bus 25657	: Vg=1.0334825 -> Vg=1.0
% INFO    : Gen at bus 25657	: Pg=0.699665154042, Qg=0.325931029003 -> Pg=0.523, Qg=0.1205
% INFO    : Gen at bus 25657	: Vg=1.0334825 -> Vg=1.0
% INFO    : Gen at bus 25658	: Pg=0.699673417498, Qg=0.325939883648 -> Pg=0.47, Qg=0.1205
% INFO    : Gen at bus 25658	: Vg=1.0336685 -> Vg=1.0
% INFO    : Gen at bus 25658	: Pg=0.69967348831, Qg=0.325939883648 -> Pg=0.5235, Qg=0.1205
% INFO    : Gen at bus 25658	: Vg=1.0336685 -> Vg=1.0
% INFO    : Gen at bus 25664	: Pg=11.4995107725, Qg=-2.64192184819 -> Pg=17.6495, Qg=4.736
% INFO    : Gen at bus 25664	: Vg=1.0474933 -> Vg=1.0
% INFO    : Gen at bus 25669	: Pg=0.564352806894, Qg=0.0 -> Pg=0.3795, Qg=0.0
% INFO    : Gen at bus 25669	: Vg=1.0438698 -> Vg=1.0
% INFO    : Gen at bus 25669	: Pg=0.564354456169, Qg=0.0 -> Pg=0.3945, Qg=0.0
% INFO    : Gen at bus 25669	: Vg=1.0438698 -> Vg=1.0
% INFO    : Gen at bus 25669	: Pg=0.564350734463, Qg=0.0 -> Pg=0.3565, Qg=0.0
% INFO    : Gen at bus 25669	: Vg=1.0438698 -> Vg=1.0
% INFO    : Gen at bus 25669	: Pg=0.564348596257, Qg=0.0 -> Pg=0.326, Qg=0.0
% INFO    : Gen at bus 25669	: Vg=1.0438698 -> Vg=1.0
% INFO    : Gen at bus 25670	: Pg=0.678498949621, Qg=0.0 -> Pg=1.8315, Qg=0.0
% INFO    : Gen at bus 25670	: Vg=1.0442649 -> Vg=1.0
% INFO    : Gen at bus 25670	: Pg=0.436438521309, Qg=0.0 -> Pg=1.1605, Qg=0.0
% INFO    : Gen at bus 25670	: Vg=1.0442649 -> Vg=1.0
% INFO    : Gen at bus 25671	: Pg=0.770112471184, Qg=0.0 -> Pg=1.2845, Qg=0.0
% INFO    : Gen at bus 25671	: Vg=1.0442924 -> Vg=1.0
% INFO    : Gen at bus 25672	: Pg=0.763051255494, Qg=0.0 -> Pg=1.1795, Qg=0.0
% INFO    : Gen at bus 25672	: Vg=1.0441855 -> Vg=1.0
% INFO    : Gen at bus 25672	: Pg=0.479039390001, Qg=0.0 -> Pg=0.7375, Qg=0.0
% INFO    : Gen at bus 25672	: Vg=1.0441855 -> Vg=1.0
% INFO    : Gen at bus 25673	: Pg=0.218308504479, Qg=0.0 -> Pg=0.607, Qg=0.0
% INFO    : Gen at bus 25673	: Vg=1.0440984 -> Vg=1.0
% INFO    : Gen at bus 25673	: Pg=0.239307848713, Qg=0.0 -> Pg=0.6175, Qg=0.0
% INFO    : Gen at bus 25673	: Vg=1.0440984 -> Vg=1.0
% INFO    : Gen at bus 25674	: Pg=0.365451880074, Qg=0.0 -> Pg=0.6805, Qg=0.0
% INFO    : Gen at bus 25674	: Vg=1.0440812 -> Vg=1.0
% INFO    : Gen at bus 25674	: Pg=0.256449722782, Qg=0.0 -> Pg=0.551, Qg=0.0
% INFO    : Gen at bus 25674	: Vg=1.0440812 -> Vg=1.0
% INFO    : Gen at bus 25675	: Pg=0.226125361078, Qg=0.0 -> Pg=0.5375, Qg=0.0
% INFO    : Gen at bus 25675	: Vg=1.0441931 -> Vg=1.0
% INFO    : Gen at bus 25675	: Pg=0.175124158455, Qg=0.0 -> Pg=0.3705, Qg=0.0
% INFO    : Gen at bus 25675	: Vg=1.0441931 -> Vg=1.0
% INFO    : Gen at bus 25676	: Pg=0.227262923251, Qg=0.0 -> Pg=0.397, Qg=0.0
% INFO    : Gen at bus 25676	: Vg=1.0442907 -> Vg=1.0
% INFO    : Gen at bus 25683	: Pg=161.999604745, Qg=-11.5722464147 -> Pg=116.5655, Qg=5.589
% INFO    : Gen at bus 25683	: Vg=1.0405381 -> Vg=1.0
% INFO    : Gen at bus 25691	: Pg=12.5340382108, Qg=-1.35195398242 -> Pg=20.0665, Qg=4.623
% INFO    : Gen at bus 25691	: Vg=1.0465347 -> Vg=1.0
% INFO    : Gen at bus 25697	: Pg=4.99904022418, Qg=1.5522009803 -> Pg=3.2055, Qg=0.8375
% INFO    : Gen at bus 25697	: Vg=1.0404255 -> Vg=1.0
% INFO    : Gen at bus 25697	: Pg=7.19904017685, Qg=2.36970195886 -> Pg=5.001, Qg=1.206
% INFO    : Gen at bus 25697	: Vg=1.0404255 -> Vg=1.0
% INFO    : Gen at bus 25697	: Pg=7.19904020378, Qg=2.36970195886 -> Pg=5.251, Qg=1.206
% INFO    : Gen at bus 25697	: Vg=1.0404255 -> Vg=1.0
% INFO    : Gen at bus 25703	: Pg=3.55865617642, Qg=-1.22091204226 -> Pg=7.279, Qg=2.189
% INFO    : Gen at bus 25703	: Vg=1.0405257 -> Vg=1.0
% INFO    : Gen at bus 25703	: Pg=5.1046561612, Qg=-1.22091204226 -> Pg=8.052, Qg=2.189
% INFO    : Gen at bus 25703	: Vg=1.0405257 -> Vg=1.0
% INFO    : Gen at bus 25704	: Pg=4.67154161068, Qg=-1.22093604498 -> Pg=7.8355, Qg=2.189
% INFO    : Gen at bus 25704	: Vg=1.0417117 -> Vg=1.0
% INFO    : Gen at bus 25709	: Pg=2.80916018824, Qg=-0.396981916286 -> Pg=5.4545, Qg=1.3565
% INFO    : Gen at bus 25709	: Vg=1.0452997 -> Vg=1.0
% INFO    : Gen at bus 25714	: Pg=9.67917507585, Qg=0.0 -> Pg=19.8395, Qg=0.0
% INFO    : Gen at bus 25714	: Vg=1.049813 -> Vg=1.0
% INFO    : Gen at bus 25721	: Pg=0.772324505661, Qg=-0.34977270644 -> Pg=1.8195, Qg=0.493
% INFO    : Gen at bus 25721	: Vg=1.0540095 -> Vg=1.0
% INFO    : Gen at bus 25721	: Pg=1.400324484, Qg=-0.34977270644 -> Pg=2.1335, Qg=0.493
% INFO    : Gen at bus 25721	: Vg=1.0540095 -> Vg=1.0
% INFO    : Gen at bus 25722	: Pg=0.546344258944, Qg=-0.349965044829 -> Pg=1.7065, Qg=0.493
% INFO    : Gen at bus 25722	: Vg=1.0570116 -> Vg=1.0
% INFO    : Gen at bus 25723	: Pg=1.01435803293, Qg=-0.349962144516 -> Pg=1.9405, Qg=0.493
% INFO    : Gen at bus 25723	: Vg=1.0568976 -> Vg=1.0
% INFO    : Gen at bus 25723	: Pg=1.2293580238, Qg=-0.349962144516 -> Pg=2.048, Qg=0.493
% INFO    : Gen at bus 25723	: Vg=1.0568976 -> Vg=1.0
% INFO    : Gen at bus 25724	: Pg=1.34035186675, Qg=-0.349965407768 -> Pg=2.1035, Qg=0.493
% INFO    : Gen at bus 25724	: Vg=1.056985 -> Vg=1.0
% INFO    : Gen at bus 25729	: Pg=0.69027792646, Qg=-0.243955421343 -> Pg=1.345, Qg=0.344
% INFO    : Gen at bus 25729	: Vg=1.0591552 -> Vg=1.0
% INFO    : Gen at bus 25730	: Pg=0.745262013444, Qg=-0.243893170401 -> Pg=1.3725, Qg=0.344
% INFO    : Gen at bus 25730	: Vg=1.0504153 -> Vg=1.0
% INFO    : Gen at bus 25730	: Pg=0.932262003789, Qg=-0.243893170401 -> Pg=1.466, Qg=0.344
% INFO    : Gen at bus 25730	: Vg=1.0504153 -> Vg=1.0
% INFO    : Gen at bus 25730	: Pg=0.248262029087, Qg=-0.243893170401 -> Pg=1.124, Qg=0.344
% INFO    : Gen at bus 25730	: Vg=1.0504153 -> Vg=1.0
% INFO    : Gen at bus 25730	: Pg=0.957262002236, Qg=-0.243893170401 -> Pg=1.4785, Qg=0.344
% INFO    : Gen at bus 25730	: Vg=1.0504153 -> Vg=1.0
% INFO    : Gen at bus 25737	: Pg=50.9996409196, Qg=-7.34364335818 -> Pg=30.1395, Qg=1.7595
% INFO    : Gen at bus 25737	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25743	: Pg=9.11155750464, Qg=-4.17552431166 -> Pg=19.0555, Qg=1.0005
% INFO    : Gen at bus 25743	: Vg=1.0494019 -> Vg=1.0
% INFO    : Gen at bus 25744	: Pg=0.420493584491, Qg=-0.258788002433 -> Pg=1.11, Qg=0.062
% INFO    : Gen at bus 25744	: Vg=1.0542072 -> Vg=1.0
% INFO    : Gen at bus 25754	: Pg=300.488826688, Qg=5.54150651743 -> Pg=169.1885, Qg=10.3675
% INFO    : Gen at bus 25754	: Vg=1.0424126 -> Vg=1.0
% INFO    : Gen at bus 25761	: Pg=15.3882154767, Qg=16.9667712202 -> Pg=24.36, Qg=6.6335
% INFO    : Gen at bus 25761	: Vg=1.0003236 -> Vg=1.0
% INFO    : Gen at bus 25761	: Pg=10.7982154935, Qg=16.9667712202 -> Pg=22.065, Qg=6.6335
% INFO    : Gen at bus 25761	: Vg=1.0003236 -> Vg=1.0
% INFO    : Gen at bus 25762	: Pg=22.2486658512, Qg=16.9669910893 -> Pg=18.733, Qg=6.6335
% INFO    : Gen at bus 25762	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 25763	: Pg=3.40625905233, Qg=16.9667754322 -> Pg=18.369, Qg=6.6335
% INFO    : Gen at bus 25763	: Vg=1.0003481 -> Vg=1.0
% INFO    : Gen at bus 25763	: Pg=12.6322590287, Qg=16.9667754322 -> Pg=22.982, Qg=6.6335
% INFO    : Gen at bus 25763	: Vg=1.0003481 -> Vg=1.0
% INFO    : Gen at bus 25764	: Pg=5.83101621929, Qg=16.9669528394 -> Pg=19.581, Qg=6.6335
% INFO    : Gen at bus 25764	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 25769	: Pg=19.8656941363, Qg=0.292233110185 -> Pg=14.6555, Qg=3.9535
% INFO    : Gen at bus 25769	: Vg=1.0410453 -> Vg=1.0
% INFO    : Gen at bus 25769	: Pg=19.8656940723, Qg=0.292233110185 -> Pg=11.313, Qg=3.9535
% INFO    : Gen at bus 25769	: Vg=1.0410453 -> Vg=1.0
% INFO    : Gen at bus 25769	: Pg=19.865694092, Qg=0.292233110185 -> Pg=12.724, Qg=3.9535
% INFO    : Gen at bus 25769	: Vg=1.0410453 -> Vg=1.0
% INFO    : Gen at bus 25773	: Pg=1.72355840671, Qg=-0.273908956054 -> Pg=3.6615, Qg=0.938
% INFO    : Gen at bus 25773	: Vg=1.0449317 -> Vg=1.0
% INFO    : Gen at bus 25777	: Pg=14.9963338117, Qg=-0.734553283906 -> Pg=9.1555, Qg=2.5125
% INFO    : Gen at bus 25777	: Vg=1.0388537 -> Vg=1.0
% INFO    : Gen at bus 25778	: Pg=14.9915844156, Qg=-0.734901828068 -> Pg=10.3715, Qg=2.5125
% INFO    : Gen at bus 25778	: Vg=1.0423789 -> Vg=1.0
% INFO    : Gen at bus 25778	: Pg=14.9915855848, Qg=-0.734901828068 -> Pg=10.984, Qg=2.5125
% INFO    : Gen at bus 25778	: Vg=1.0423789 -> Vg=1.0
% INFO    : Gen at bus 25786	: Pg=95.8639507235, Qg=2.98375245564 -> Pg=147.9315, Qg=6.9
% INFO    : Gen at bus 25786	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 25792	: Pg=0.424430856544, Qg=-0.243917119668 -> Pg=1.212, Qg=0.344
% INFO    : Gen at bus 25792	: Vg=1.04787 -> Vg=1.0
% INFO    : Gen at bus 25792	: Pg=0.338430862671, Qg=-0.243917119668 -> Pg=1.169, Qg=0.344
% INFO    : Gen at bus 25792	: Vg=1.04787 -> Vg=1.0
% INFO    : Gen at bus 25793	: Pg=0.88847114023, Qg=-0.243895132491 -> Pg=1.444, Qg=0.344
% INFO    : Gen at bus 25793	: Vg=1.0472945 -> Vg=1.0
% INFO    : Gen at bus 25793	: Pg=0.833471149686, Qg=-0.243895132491 -> Pg=1.4165, Qg=0.344
% INFO    : Gen at bus 25793	: Vg=1.0472945 -> Vg=1.0
% INFO    : Gen at bus 25794	: Pg=0.883437414931, Qg=-0.243920220998 -> Pg=1.4415, Qg=0.344
% INFO    : Gen at bus 25794	: Vg=1.0478501 -> Vg=1.0
% INFO    : Gen at bus 25794	: Pg=0.437437446013, Qg=-0.219920221612 -> Pg=1.1185, Qg=0.3095
% INFO    : Gen at bus 25794	: Vg=1.0478501 -> Vg=1.0
% INFO    : Gen at bus 25795	: Pg=0.855431122369, Qg=-0.219931947136 -> Pg=1.3275, Qg=0.3095
% INFO    : Gen at bus 25795	: Vg=1.0476321 -> Vg=1.0
% INFO    : Gen at bus 25796	: Pg=0.258423285199, Qg=-0.219928623884 -> Pg=1.029, Qg=0.3095
% INFO    : Gen at bus 25796	: Vg=1.0479497 -> Vg=1.0
% INFO    : Gen at bus 25796	: Pg=0.358422942526, Qg=-0.0909286308167 -> Pg=0.554, Qg=0.1295
% INFO    : Gen at bus 25796	: Vg=1.0479497 -> Vg=1.0
% INFO    : Gen at bus 25797	: Pg=0.353373117296, Qg=-0.0909616619246 -> Pg=0.5515, Qg=0.1295
% INFO    : Gen at bus 25797	: Vg=1.0478845 -> Vg=1.0
% INFO    : Gen at bus 25805	: Pg=115.602940675, Qg=-66.49989586 -> Pg=330.351, Qg=93.7575
% INFO    : Gen at bus 25805	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 25806	: Pg=106.445940578, Qg=-66.4998336826 -> Pg=325.7725, Qg=93.7575
% INFO    : Gen at bus 25806	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 25807	: Pg=244.733943607, Qg=27.911037799 -> Pg=394.9165, Qg=93.7575
% INFO    : Gen at bus 25807	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25808	: Pg=1.32290713089, Qg=-0.450624889895 -> Pg=2.511, Qg=0.6365
% INFO    : Gen at bus 25808	: Vg=1.0540321 -> Vg=1.0
% INFO    : Gen at bus 25814	: Pg=0.339406935391, Qg=-0.205867003478 -> Pg=1.1695, Qg=0.069
% INFO    : Gen at bus 25814	: Vg=1.0552288 -> Vg=1.0
% INFO    : Gen at bus 25814	: Pg=0.551406920726, Qg=-0.205867003478 -> Pg=1.2755, Qg=0.069
% INFO    : Gen at bus 25814	: Vg=1.0552288 -> Vg=1.0
% INFO    : Gen at bus 25815	: Pg=0.502376974531, Qg=-0.287733223653 -> Pg=1.251, Qg=0.069
% INFO    : Gen at bus 25815	: Vg=1.0560357 -> Vg=1.0
% INFO    : Gen at bus 25816	: Pg=0.485383765975, Qg=-0.287732958529 -> Pg=1.2425, Qg=0.069
% INFO    : Gen at bus 25816	: Vg=1.0560834 -> Vg=1.0
% INFO    : Gen at bus 25822	: Pg=9.11354442924, Qg=-3.47083961519 -> Pg=18.781, Qg=4.8935
% INFO    : Gen at bus 25822	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 25822	: Pg=10.3835444206, Qg=-3.47083961519 -> Pg=19.416, Qg=4.8935
% INFO    : Gen at bus 25822	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 25822	: Pg=11.4495444123, Qg=-3.47083961519 -> Pg=19.949, Qg=4.8935
% INFO    : Gen at bus 25822	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 25822	: Pg=3.56754445677, Qg=-3.47083961519 -> Pg=16.008, Qg=4.8935
% INFO    : Gen at bus 25822	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 25831	: Pg=43.9641341291, Qg=53.6755861255 -> Pg=147.981, Qg=8.694
% INFO    : Gen at bus 25831	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 25837	: Pg=2.29874038491, Qg=0.335551310068 -> Pg=1.628, Qg=0.385
% INFO    : Gen at bus 25837	: Vg=1.0414917 -> Vg=1.0
% INFO    : Gen at bus 25837	: Pg=1.49874115862, Qg=0.229820360758 -> Pg=1.0935, Qg=0.251
% INFO    : Gen at bus 25837	: Vg=1.0414917 -> Vg=1.0
% INFO    : Gen at bus 25838	: Pg=1.49875424192, Qg=0.115783858891 -> Pg=1.0775, Qg=0.251
% INFO    : Gen at bus 25838	: Vg=1.0413931 -> Vg=1.0
% INFO    : Gen at bus 25838	: Pg=1.3987541746, Qg=0.114274977523 -> Pg=0.9615, Qg=0.2345
% INFO    : Gen at bus 25838	: Vg=1.0413931 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=10.739021845, Qg=-5.05726439516 -> Pg=28.1505, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=10.6810218462, Qg=-5.05726439516 -> Pg=28.1215, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=10.9630218403, Qg=-5.05726439516 -> Pg=28.2625, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=4.70002195203, Qg=-5.05726439516 -> Pg=25.131, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=20.8010215507, Qg=-5.05726439516 -> Pg=33.1815, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25844	: Pg=10.832021843, Qg=-5.05726439516 -> Pg=28.197, Qg=9.0675
% INFO    : Gen at bus 25844	: Vg=1.0474039 -> Vg=1.0
% INFO    : Gen at bus 25853	: Pg=22.7489300431, Qg=-3.79535482465 -> Pg=61.374, Qg=19.9
% INFO    : Gen at bus 25853	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 25854	: Pg=13.9509331075, Qg=1.15301183852 -> Pg=56.975, Qg=19.9
% INFO    : Gen at bus 25854	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 25855	: Pg=0.892561461161, Qg=-0.210956005362 -> Pg=1.396, Qg=0.378
% INFO    : Gen at bus 25855	: Vg=1.0479409 -> Vg=1.0
% INFO    : Gen at bus 25855	: Pg=0.232561585485, Qg=-0.210956005362 -> Pg=1.066, Qg=0.378
% INFO    : Gen at bus 25855	: Vg=1.0479409 -> Vg=1.0
% INFO    : Gen at bus 25861	: Pg=0.388050657697, Qg=-0.121990997572 -> Pg=0.694, Qg=0.172
% INFO    : Gen at bus 25861	: Vg=1.0514472 -> Vg=1.0
% INFO    : Gen at bus 25861	: Pg=0.336050658039, Qg=-0.121990997572 -> Pg=0.668, Qg=0.172
% INFO    : Gen at bus 25861	: Vg=1.0514472 -> Vg=1.0
% INFO    : Gen at bus 25862	: Pg=0.289049061011, Qg=-0.117991933859 -> Pg=0.628, Qg=0.166
% INFO    : Gen at bus 25862	: Vg=1.0515623 -> Vg=1.0
% INFO    : Gen at bus 25863	: Pg=0.410048762698, Qg=-0.117992070038 -> Pg=0.6885, Qg=0.166
% INFO    : Gen at bus 25863	: Vg=1.0519069 -> Vg=1.0
% INFO    : Gen at bus 25864	: Pg=0.421049420942, Qg=-0.117991276586 -> Pg=0.694, Qg=0.166
% INFO    : Gen at bus 25864	: Vg=1.0518717 -> Vg=1.0
% INFO    : Gen at bus 25864	: Pg=0.114049421066, Qg=-0.0819912766575 -> Pg=0.3945, Qg=0.1165
% INFO    : Gen at bus 25864	: Vg=1.0518717 -> Vg=1.0
% INFO    : Gen at bus 25865	: Pg=0.0920488996421, Qg=-0.0819910111536 -> Pg=0.3835, Qg=0.1165
% INFO    : Gen at bus 25865	: Vg=1.0522352 -> Vg=1.0
% INFO    : Gen at bus 25865	: Pg=0.303048897219, Qg=-0.0819910111536 -> Pg=0.489, Qg=0.1165
% INFO    : Gen at bus 25865	: Vg=1.0522352 -> Vg=1.0
% INFO    : Gen at bus 25866	: Pg=0.233048339258, Qg=-0.0819927052411 -> Pg=0.454, Qg=0.1165
% INFO    : Gen at bus 25866	: Vg=1.0518036 -> Vg=1.0
% INFO    : Gen at bus 25872	: Pg=1.02409451575, Qg=0.0 -> Pg=2.562, Qg=0.0
% INFO    : Gen at bus 25872	: Vg=1.0518542 -> Vg=1.0
% INFO    : Gen at bus 25873	: Pg=1.94409521266, Qg=0.0 -> Pg=3.022, Qg=0.0
% INFO    : Gen at bus 25873	: Vg=1.0521453 -> Vg=1.0
% INFO    : Gen at bus 25879	: Pg=4.81178381542, Qg=-2.9528918122 -> Pg=15.7055, Qg=5.293
% INFO    : Gen at bus 25879	: Vg=1.0444675 -> Vg=1.0
% INFO    : Gen at bus 25884	: Pg=0.450323489187, Qg=-0.048956646138 -> Pg=0.725, Qg=0.1675
% INFO    : Gen at bus 25884	: Vg=1.0452626 -> Vg=1.0
% INFO    : Gen at bus 25884	: Pg=0.238323621027, Qg=-0.0979566438659 -> Pg=1.119, Qg=0.335
% INFO    : Gen at bus 25884	: Vg=1.0452626 -> Vg=1.0
% INFO    : Gen at bus 25884	: Pg=0.503323640263, Qg=-0.15195664306 -> Pg=1.8015, Qg=0.519
% INFO    : Gen at bus 25884	: Vg=1.0452626 -> Vg=1.0
% INFO    : Gen at bus 25890	: Pg=20.9990850363, Qg=-0.938997055273 -> Pg=14.1995, Qg=4.179
% INFO    : Gen at bus 25890	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 25890	: Pg=20.9990850513, Qg=-0.938997055273 -> Pg=15.525, Qg=4.179
% INFO    : Gen at bus 25890	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 25891	: Pg=20.9970389691, Qg=2.88696823657 -> Pg=12.18, Qg=4.179
% INFO    : Gen at bus 25891	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 25891	: Pg=20.9970389605, Qg=2.88696823657 -> Pg=12.0255, Qg=4.179
% INFO    : Gen at bus 25891	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 25898	: Pg=262.73203364, Qg=128.452892743 -> Pg=169.226, Qg=47.412
% INFO    : Gen at bus 25898	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 25899	: Pg=275.648713044, Qg=8.36993144499 -> Pg=166.295, Qg=47.412
% INFO    : Gen at bus 25899	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25907	: Pg=199.496262802, Qg=42.4938343099 -> Pg=120.7275, Qg=6.883
% INFO    : Gen at bus 25907	: Vg=1.0206762 -> Vg=1.0
% INFO    : Gen at bus 25913	: Pg=42.9902493676, Qg=-2.10667283869 -> Pg=23.651, Qg=7.2025
% INFO    : Gen at bus 25913	: Vg=1.0463839 -> Vg=1.0
% INFO    : Gen at bus 25913	: Pg=42.9902509915, Qg=-2.10667283869 -> Pg=31.3475, Qg=7.2025
% INFO    : Gen at bus 25913	: Vg=1.0463839 -> Vg=1.0
% INFO    : Gen at bus 25919	: Pg=27.9744688099, Qg=2.31521341719 -> Pg=18.475, Qg=4.69
% INFO    : Gen at bus 25919	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 25924	: Pg=1.40827214423, Qg=-0.381973893128 -> Pg=4.604, Qg=1.3065
% INFO    : Gen at bus 25924	: Vg=1.0438295 -> Vg=1.0
% INFO    : Gen at bus 25930	: Pg=4.05585778479, Qg=-0.484889396057 -> Pg=6.9775, Qg=1.6585
% INFO    : Gen at bus 25930	: Vg=1.0448231 -> Vg=1.0
% INFO    : Gen at bus 25937	: Pg=43.1979943363, Qg=-2.11677860047 -> Pg=29.676, Qg=7.236
% INFO    : Gen at bus 25937	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25937	: Pg=43.1979943016, Qg=-2.11677860047 -> Pg=25.5595, Qg=7.236
% INFO    : Gen at bus 25937	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25943	: Pg=14.5578401961, Qg=-7.89189668798 -> Pg=42.8285, Qg=14.149
% INFO    : Gen at bus 25943	: Vg=1.0407119 -> Vg=1.0
% INFO    : Gen at bus 25944	: Pg=11.9022406975, Qg=-7.40233803709 -> Pg=41.5005, Qg=14.149
% INFO    : Gen at bus 25944	: Vg=1.0375431 -> Vg=1.0
% INFO    : Gen at bus 25951	: Pg=198.897683637, Qg=15.8065675331 -> Pg=132.8695, Qg=39.581
% INFO    : Gen at bus 25951	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 25952	: Pg=198.897202859, Qg=12.0291858007 -> Pg=127.704, Qg=39.581
% INFO    : Gen at bus 25952	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 25957	: Pg=1.94405148714, Qg=-0.269990774728 -> Pg=3.722, Qg=0.921
% INFO    : Gen at bus 25957	: Vg=1.0474184 -> Vg=1.0
% INFO    : Gen at bus 25962	: Pg=3.09671873328, Qg=0.0173416776261 -> Pg=7.2465, Qg=1.9095
% INFO    : Gen at bus 25962	: Vg=1.047711 -> Vg=1.0
% INFO    : Gen at bus 25962	: Pg=0.491700950402, Qg=0.151918725593 -> Pg=0.844, Qg=0.201
% INFO    : Gen at bus 25962	: Vg=1.047711 -> Vg=1.0
% INFO    : Gen at bus 25969	: Pg=31.2995785185, Qg=-4.50685460604 -> Pg=22.15, Qg=1.08
% INFO    : Gen at bus 25969	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 25970	: Pg=31.2984133035, Qg=-4.50694492954 -> Pg=20.9645, Qg=1.08
% INFO    : Gen at bus 25970	: Vg=1.0468799 -> Vg=1.0
% INFO    : Gen at bus 25977	: Pg=21.1067807583, Qg=-1.46888449583 -> Pg=60.553, Qg=16.75
% INFO    : Gen at bus 25977	: Vg=1.0420134 -> Vg=1.0
% INFO    : Gen at bus 25978	: Pg=15.6977765531, Qg=-2.40203023234 -> Pg=57.8485, Qg=16.75
% INFO    : Gen at bus 25978	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 25979	: Pg=0.832775361327, Qg=0.262743790263 -> Pg=1.666, Qg=0.4185
% INFO    : Gen at bus 25979	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 25979	: Pg=0.317774147838, Qg=0.104308980498 -> Pg=0.5085, Qg=0.1175
% INFO    : Gen at bus 25979	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 25980	: Pg=0.135775159863, Qg=0.162965808498 -> Pg=0.4175, Qg=0.1175
% INFO    : Gen at bus 25980	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 25985	: Pg=29.6984242418, Qg=-4.27695098645 -> Pg=21.972, Qg=1.0245
% INFO    : Gen at bus 25985	: Vg=1.0481259 -> Vg=1.0
% INFO    : Gen at bus 25989	: Pg=0.999836859822, Qg=0.0 -> Pg=0.628, Qg=0.0
% INFO    : Gen at bus 25989	: Vg=1.0378781 -> Vg=1.0
% INFO    : Gen at bus 25989	: Pg=1.99983684392, Qg=0.0 -> Pg=1.337, Qg=0.0
% INFO    : Gen at bus 25989	: Vg=1.0378781 -> Vg=1.0
% INFO    : Gen at bus 25989	: Pg=5.49983683298, Qg=0.0 -> Pg=4.064, Qg=0.0
% INFO    : Gen at bus 25989	: Vg=1.0378781 -> Vg=1.0
% INFO    : Gen at bus 25993	: Pg=14.0652618343, Qg=-1.87197599807 -> Pg=26.1325, Qg=6.3985
% INFO    : Gen at bus 25993	: Vg=1.0471225 -> Vg=1.0
% INFO    : Gen at bus 26000	: Pg=114.408969093, Qg=71.4129213763 -> Pg=84.5195, Qg=27.92
% INFO    : Gen at bus 26000	: Vg=1.01928 -> Vg=1.0
% INFO    : Gen at bus 26001	: Pg=99.0374166379, Qg=71.4129218074 -> Pg=102.942, Qg=27.92
% INFO    : Gen at bus 26001	: Vg=1.0195559 -> Vg=1.0
% INFO    : Gen at bus 26006	: Pg=0.843575720249, Qg=-0.195947654246 -> Pg=2.4215, Qg=0.67
% INFO    : Gen at bus 26006	: Vg=1.0451441 -> Vg=1.0
% INFO    : Gen at bus 26006	: Pg=1.25057570465, Qg=-0.195947654246 -> Pg=2.625, Qg=0.67
% INFO    : Gen at bus 26006	: Vg=1.0451441 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.598504692, Qg=-2.17576207117 -> Pg=11.7925, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.5985046825, Qg=-2.17576207117 -> Pg=11.2355, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.5985046828, Qg=-2.17576207117 -> Pg=11.255, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.5985047622, Qg=-2.17576207117 -> Pg=14.359, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.598504719, Qg=-2.17576207117 -> Pg=13.0275, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26010	: Pg=19.5985046989, Qg=-2.17576207117 -> Pg=12.1495, Qg=3.9
% INFO    : Gen at bus 26010	: Vg=1.0428713 -> Vg=1.0
% INFO    : Gen at bus 26014	: Pg=0.323468657224, Qg=-0.0639612971699 -> Pg=0.8115, Qg=0.2175
% INFO    : Gen at bus 26014	: Vg=1.0469769 -> Vg=1.0
% INFO    : Gen at bus 26014	: Pg=0.335468654414, Qg=-0.0639612971699 -> Pg=0.8175, Qg=0.2175
% INFO    : Gen at bus 26014	: Vg=1.0469769 -> Vg=1.0
% INFO    : Gen at bus 26014	: Pg=1.13746881756, Qg=-0.220961295179 -> Pg=2.8185, Qg=0.7535
% INFO    : Gen at bus 26014	: Vg=1.0469769 -> Vg=1.0
% INFO    : Gen at bus 26014	: Pg=1.16146885313, Qg=-0.415961294798 -> Pg=4.8305, Qg=1.424
% INFO    : Gen at bus 26014	: Vg=1.0469769 -> Vg=1.0
% INFO    : Gen at bus 26021	: Pg=77.0966550992, Qg=39.2270761556 -> Pg=51.471, Qg=15.343
% INFO    : Gen at bus 26021	: Vg=1.0295 -> Vg=1.0
% INFO    : Gen at bus 26022	: Pg=77.0961155681, Qg=39.2437317382 -> Pg=45.2495, Qg=15.343
% INFO    : Gen at bus 26022	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 26030	: Pg=66.1449149186, Qg=-7.34121510217 -> Pg=46.703, Qg=13.1635
% INFO    : Gen at bus 26030	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 26031	: Pg=66.1450281987, Qg=-7.34204618287 -> Pg=36.628, Qg=13.1635
% INFO    : Gen at bus 26031	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 26032	: Pg=66.1450941094, Qg=-7.34206705928 -> Pg=45.8, Qg=13.1635
% INFO    : Gen at bus 26032	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 26033	: Pg=66.1448931907, Qg=-7.34178049676 -> Pg=47.78, Qg=13.1635
% INFO    : Gen at bus 26033	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 26034	: Pg=66.1448917862, Qg=-7.3419131406 -> Pg=38.0235, Qg=13.1635
% INFO    : Gen at bus 26034	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 26035	: Pg=66.145236207, Qg=-7.34201356402 -> Pg=44.765, Qg=13.1635
% INFO    : Gen at bus 26035	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 26042	: Pg=37.9966501555, Qg=3.33183706246 -> Pg=22.219, Qg=7.562
% INFO    : Gen at bus 26042	: Vg=1.0485 -> Vg=1.0
% INFO    : Gen at bus 26042	: Pg=37.9966502599, Qg=3.33183706246 -> Pg=25.799, Qg=7.562
% INFO    : Gen at bus 26042	: Vg=1.0485 -> Vg=1.0
% INFO    : Gen at bus 26043	: Pg=37.9964817944, Qg=7.47679592459 -> Pg=24.565, Qg=7.562
% INFO    : Gen at bus 26043	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 26044	: Pg=37.9988117536, Qg=-1.70513731151 -> Pg=21.3055, Qg=7.562
% INFO    : Gen at bus 26044	: Vg=1.0361319 -> Vg=1.0
% INFO    : Gen at bus 26045	: Pg=37.9967620714, Qg=2.83816878256 -> Pg=25.0125, Qg=7.562
% INFO    : Gen at bus 26045	: Vg=1.0485 -> Vg=1.0
% INFO    : Gen at bus 26045	: Pg=37.9967620009, Qg=2.83816878256 -> Pg=22.266, Qg=7.562
% INFO    : Gen at bus 26045	: Vg=1.0485 -> Vg=1.0
% INFO    : Gen at bus 26053	: Pg=59.9890735638, Qg=-8.63967940252 -> Pg=34.3835, Qg=2.07
% INFO    : Gen at bus 26053	: Vg=1.0453253 -> Vg=1.0
% INFO    : Gen at bus 26059	: Pg=21.7485590425, Qg=-2.65395630948 -> Pg=13.108, Qg=3.741
% INFO    : Gen at bus 26059	: Vg=1.0513368 -> Vg=1.0
% INFO    : Gen at bus 26059	: Pg=21.7485590481, Qg=-2.65395630948 -> Pg=13.4975, Qg=3.741
% INFO    : Gen at bus 26059	: Vg=1.0513368 -> Vg=1.0
% INFO    : Gen at bus 26065	: Pg=6.5311618092, Qg=-6.55198946464 -> Pg=26.0155, Qg=1.5695
% INFO    : Gen at bus 26065	: Vg=1.0556168 -> Vg=1.0
% INFO    : Gen at bus 26065	: Pg=13.925161809, Qg=-6.55198946464 -> Pg=29.7125, Qg=1.5695
% INFO    : Gen at bus 26065	: Vg=1.0556168 -> Vg=1.0
% INFO    : Gen at bus 26073	: Pg=180.312025041, Qg=-19.2268842452 -> Pg=127.075, Qg=35.8865
% INFO    : Gen at bus 26073	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 26074	: Pg=180.31628364, Qg=-9.78578490798 -> Pg=120.457, Qg=35.8865
% INFO    : Gen at bus 26074	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 26075	: Pg=180.314942064, Qg=-2.89809144724 -> Pg=101.5825, Qg=35.8865
% INFO    : Gen at bus 26075	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 26081	: Pg=0.678372102547, Qg=-0.0979677062025 -> Pg=1.339, Qg=0.335
% INFO    : Gen at bus 26081	: Vg=1.043087 -> Vg=1.0
% INFO    : Gen at bus 26081	: Pg=0.37637212214, Qg=-0.0979677062025 -> Pg=1.188, Qg=0.335
% INFO    : Gen at bus 26081	: Vg=1.043087 -> Vg=1.0
% INFO    : Gen at bus 26082	: Pg=0.443377249553, Qg=-0.0979655202544 -> Pg=1.2215, Qg=0.335
% INFO    : Gen at bus 26082	: Vg=1.0431583 -> Vg=1.0
% INFO    : Gen at bus 26082	: Pg=0.383377166283, Qg=-0.0589655212217 -> Pg=0.7915, Qg=0.201
% INFO    : Gen at bus 26082	: Vg=1.0431583 -> Vg=1.0
% INFO    : Gen at bus 26087	: Pg=64.6648283635, Qg=4.90011843175 -> Pg=43.2035, Qg=12.8685
% INFO    : Gen at bus 26087	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 26087	: Pg=64.6648283537, Qg=4.90011843175 -> Pg=41.117, Qg=12.8685
% INFO    : Gen at bus 26087	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 26087	: Pg=64.6648283917, Qg=4.90011843175 -> Pg=47.585, Qg=12.8685
% INFO    : Gen at bus 26087	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 26093	: Pg=2.71782531417, Qg=13.5382006996 -> Pg=14.6585, Qg=5.293
% INFO    : Gen at bus 26093	: Vg=1.0426441 -> Vg=1.0
% INFO    : Gen at bus 26094	: Pg=2.95561700997, Qg=13.5369803583 -> Pg=14.7775, Qg=5.293
% INFO    : Gen at bus 26094	: Vg=1.0418382 -> Vg=1.0
% INFO    : Gen at bus 26103	: Pg=250.796105311, Qg=43.9624281151 -> Pg=173.4515, Qg=8.6525
% INFO    : Gen at bus 26103	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26112	: Pg=101.357011587, Qg=51.5917135958 -> Pg=65.222, Qg=20.1705
% INFO    : Gen at bus 26112	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 26113	: Pg=101.355861526, Qg=51.5918271407 -> Pg=62.116, Qg=20.1705
% INFO    : Gen at bus 26113	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 26114	: Pg=101.356845216, Qg=51.5916737129 -> Pg=67.446, Qg=20.1705
% INFO    : Gen at bus 26114	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 26115	: Pg=101.356807667, Qg=51.5916907569 -> Pg=59.172, Qg=20.1705
% INFO    : Gen at bus 26115	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 26116	: Pg=101.357094076, Qg=51.5917035393 -> Pg=64.6375, Qg=20.1705
% INFO    : Gen at bus 26116	: Vg=1.017 -> Vg=1.0
% INFO    : Gen at bus 26123	: Pg=59.2969450368, Qg=-3.93537768309 -> Pg=34.992, Qg=11.801
% INFO    : Gen at bus 26123	: Vg=1.0406743 -> Vg=1.0
% INFO    : Gen at bus 26128	: Pg=50.3983528939, Qg=1.32723781345 -> Pg=34.992, Qg=10.03
% INFO    : Gen at bus 26128	: Vg=1.037639 -> Vg=1.0
% INFO    : Gen at bus 26128	: Pg=50.3983528879, Qg=1.32723781345 -> Pg=33.868, Qg=10.03
% INFO    : Gen at bus 26128	: Vg=1.037639 -> Vg=1.0
% INFO    : Gen at bus 26132	: Pg=86.5988778387, Qg=32.9808398067 -> Pg=48.7275, Qg=14.5055
% INFO    : Gen at bus 26132	: Vg=1.0385655 -> Vg=1.0
% INFO    : Gen at bus 26132	: Pg=86.5988778457, Qg=32.9808398067 -> Pg=59.9235, Qg=14.5055
% INFO    : Gen at bus 26132	: Vg=1.0385655 -> Vg=1.0
% INFO    : Gen at bus 26140	: Pg=85.6655562061, Qg=39.9209453668 -> Pg=47.4455, Qg=14.735
% INFO    : Gen at bus 26140	: Vg=1.0137321 -> Vg=1.0
% INFO    : Gen at bus 26141	: Pg=85.6570507319, Qg=39.9209597221 -> Pg=59.7495, Qg=14.735
% INFO    : Gen at bus 26141	: Vg=1.0134405 -> Vg=1.0
% INFO    : Gen at bus 26142	: Pg=85.650668434, Qg=39.9209600791 -> Pg=51.3495, Qg=14.735
% INFO    : Gen at bus 26142	: Vg=1.0130435 -> Vg=1.0
% INFO    : Gen at bus 26147	: Pg=0.697308748987, Qg=-0.0949121557314 -> Pg=1.315, Qg=0.3235
% INFO    : Gen at bus 26147	: Vg=1.0453857 -> Vg=1.0
% INFO    : Gen at bus 26147	: Pg=0.769308744183, Qg=-0.0949121557314 -> Pg=1.351, Qg=0.3235
% INFO    : Gen at bus 26147	: Vg=1.0453857 -> Vg=1.0
% INFO    : Gen at bus 26147	: Pg=0.290308768225, Qg=-0.0949121557314 -> Pg=1.1115, Qg=0.3235
% INFO    : Gen at bus 26147	: Vg=1.0453857 -> Vg=1.0
% INFO    : Gen at bus 26151	: Pg=0.192211784486, Qg=-0.13693865532 -> Pg=0.656, Qg=0.1925
% INFO    : Gen at bus 26151	: Vg=1.056675 -> Vg=1.0
% INFO    : Gen at bus 26151	: Pg=0.377211772332, Qg=-0.13693865532 -> Pg=0.7485, Qg=0.1925
% INFO    : Gen at bus 26151	: Vg=1.056675 -> Vg=1.0
% INFO    : Gen at bus 26151	: Pg=0.433211767363, Qg=-0.13693865532 -> Pg=0.7765, Qg=0.1925
% INFO    : Gen at bus 26151	: Vg=1.056675 -> Vg=1.0
% INFO    : Gen at bus 26151	: Pg=0.288211778854, Qg=-0.13693865532 -> Pg=0.704, Qg=0.1925
% INFO    : Gen at bus 26151	: Vg=1.056675 -> Vg=1.0
% INFO    : Gen at bus 26151	: Pg=0.480211762521, Qg=-0.13693865532 -> Pg=0.8, Qg=0.1925
% INFO    : Gen at bus 26151	: Vg=1.056675 -> Vg=1.0
% INFO    : Gen at bus 26156	: Pg=4.84374477814, Qg=-4.19578750032 -> Pg=21.3215, Qg=7.522
% INFO    : Gen at bus 26156	: Vg=1.0391025 -> Vg=1.0
% INFO    : Gen at bus 26157	: Pg=7.13360148257, Qg=-4.19593456654 -> Pg=22.4665, Qg=7.522
% INFO    : Gen at bus 26157	: Vg=1.0410661 -> Vg=1.0
% INFO    : Gen at bus 26165	: Pg=3.82653979654, Qg=0.628238095389 -> Pg=8.4125, Qg=2.1775
% INFO    : Gen at bus 26165	: Vg=1.0320831 -> Vg=1.0
% INFO    : Gen at bus 26165	: Pg=6.22853970474, Qg=0.628238095389 -> Pg=9.6135, Qg=2.1775
% INFO    : Gen at bus 26165	: Vg=1.0320831 -> Vg=1.0
% INFO    : Gen at bus 26166	: Pg=1.79955360595, Qg=0.690992890069 -> Pg=1.0165, Qg=0.3015
% INFO    : Gen at bus 26166	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 26166	: Pg=1.74955369349, Qg=0.671992890071 -> Pg=1.285, Qg=0.293
% INFO    : Gen at bus 26166	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 26167	: Pg=0.380462653152, Qg=-0.085918063402 -> Pg=1.0645, Qg=0.293
% INFO    : Gen at bus 26167	: Vg=1.0513469 -> Vg=1.0
% INFO    : Gen at bus 26175	: Pg=394.951595423, Qg=29.7940569967 -> Pg=399.155, Qg=94.9955
% INFO    : Gen at bus 26175	: Vg=1.0585 -> Vg=1.0
% INFO    : Gen at bus 26176	: Pg=1.23638201431, Qg=-0.365943461688 -> Pg=2.1175, Qg=0.516
% INFO    : Gen at bus 26176	: Vg=1.0498746 -> Vg=1.0
% INFO    : Gen at bus 26181	: Pg=1.32709758626, Qg=-0.354910363165 -> Pg=2.263, Qg=0.637
% INFO    : Gen at bus 26181	: Vg=1.0439399 -> Vg=1.0
% INFO    : Gen at bus 26181	: Pg=1.12609764872, Qg=-0.354910363165 -> Pg=2.1625, Qg=0.637
% INFO    : Gen at bus 26181	: Vg=1.0439399 -> Vg=1.0
% INFO    : Gen at bus 26185	: Pg=17.9896559897, Qg=39.2317921943 -> Pg=47.5435, Qg=15.343
% INFO    : Gen at bus 26185	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 26185	: Pg=19.7166559861, Qg=39.2317921943 -> Pg=48.407, Qg=15.343
% INFO    : Gen at bus 26185	: Vg=1.041 -> Vg=1.0
% INFO    : Gen at bus 26187	: Pg=1.54334538807, Qg=2.13753351365 -> Pg=2.8715, Qg=0.836
% INFO    : Gen at bus 26187	: Vg=1.0446875 -> Vg=1.0
% INFO    : Gen at bus 26193	: Pg=3.99940948581, Qg=0.499137974928 -> Pg=2.291, Qg=0.67
% INFO    : Gen at bus 26193	: Vg=1.0396756 -> Vg=1.0
% INFO    : Gen at bus 26193	: Pg=3.49940950319, Qg=0.453930155395 -> Pg=2.039, Qg=0.586
% INFO    : Gen at bus 26193	: Vg=1.0396756 -> Vg=1.0
% INFO    : Gen at bus 26199	: Pg=11.666513925, Qg=0.28326826625 -> Pg=8.223, Qg=2.007
% INFO    : Gen at bus 26199	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 26199	: Pg=11.6665139239, Qg=0.28326826625 -> Pg=8.1165, Qg=2.007
% INFO    : Gen at bus 26199	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 26200	: Pg=11.6665413557, Qg=0.757949097719 -> Pg=7.106, Qg=2.007
% INFO    : Gen at bus 26200	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 26208	: Pg=191.696683775, Qg=4.22584745226 -> Pg=143.7025, Qg=32.9725
% INFO    : Gen at bus 26208	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 26797	: Pg=12.0372165776, Qg=-0.957788295773 -> Pg=57.6685, Qg=3.564
% INFO    : Gen at bus 26797	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 26802	: Pg=13.5433174792, Qg=-1.63691896739 -> Pg=23.4715, Qg=5.5945
% INFO    : Gen at bus 26802	: Vg=1.0455927 -> Vg=1.0
% INFO    : Gen at bus 26803	: Pg=15.9483460256, Qg=-1.63686933527 -> Pg=24.674, Qg=5.5945
% INFO    : Gen at bus 26803	: Vg=1.0420463 -> Vg=1.0
% INFO    : Gen at bus 26809	: Pg=87.9998586358, Qg=-10.73597604 -> Pg=58.0615, Qg=15.136
% INFO    : Gen at bus 26809	: Vg=1.038053 -> Vg=1.0
% INFO    : Gen at bus 26815	: Pg=2.12908389372, Qg=1.72297211197 -> Pg=4.0645, Qg=1.005
% INFO    : Gen at bus 26815	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26815	: Pg=2.13608389371, Qg=1.72297211197 -> Pg=4.068, Qg=1.005
% INFO    : Gen at bus 26815	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26816	: Pg=1.98408478677, Qg=2.30382505598 -> Pg=3.992, Qg=1.005
% INFO    : Gen at bus 26816	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26816	: Pg=1.73508478634, Qg=1.91982505836 -> Pg=3.3675, Qg=0.8375
% INFO    : Gen at bus 26816	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26817	: Pg=0.981085280499, Qg=1.72782469151 -> Pg=2.7405, Qg=0.7535
% INFO    : Gen at bus 26817	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26818	: Pg=0.420084403646, Qg=1.15189373529 -> Pg=1.71, Qg=0.5025
% INFO    : Gen at bus 26818	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26818	: Pg=1.26708440201, Qg=1.1138937356 -> Pg=2.0835, Qg=0.486
% INFO    : Gen at bus 26818	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26824	: Pg=116.199798866, Qg=47.8177617447 -> Pg=78.5495, Qg=19.9865
% INFO    : Gen at bus 26824	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 26830	: Pg=32.0740746327, Qg=-0.686856584167 -> Pg=26.545, Qg=7.96
% INFO    : Gen at bus 26830	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 26830	: Pg=1.43795677532, Qg=0.432718848395 -> Pg=1.393, Qg=0.498
% INFO    : Gen at bus 26830	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 26831	: Pg=2.38762036677, Qg=-0.0842406096597 -> Pg=1.4555, Qg=0.498
% INFO    : Gen at bus 26831	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26831	: Pg=1.20177375731, Qg=0.0222731475455 -> Pg=0.971, Qg=0.259
% INFO    : Gen at bus 26831	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26832	: Pg=1.22793533737, Qg=0.11170286898 -> Pg=0.873, Qg=0.259
% INFO    : Gen at bus 26832	: Vg=1.0415309 -> Vg=1.0
% INFO    : Gen at bus 26832	: Pg=1.2288438807, Qg=0.11170286898 -> Pg=0.921, Qg=0.259
% INFO    : Gen at bus 26832	: Vg=1.0415309 -> Vg=1.0
% INFO    : Gen at bus 26833	: Pg=0.696414147235, Qg=-0.020359388853 -> Pg=0.535, Qg=0.1695
% INFO    : Gen at bus 26833	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26834	: Pg=0.762215404616, Qg=-0.0151187147789 -> Pg=0.548, Qg=0.1695
% INFO    : Gen at bus 26834	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26841	: Pg=28.7574272547, Qg=-10.3676408019 -> Pg=50.3785, Qg=2.484
% INFO    : Gen at bus 26841	: Vg=1.0430261 -> Vg=1.0
% INFO    : Gen at bus 26842	: Pg=7.35142364092, Qg=-10.3676247198 -> Pg=39.6755, Qg=2.484
% INFO    : Gen at bus 26842	: Vg=1.0429152 -> Vg=1.0
% INFO    : Gen at bus 26847	: Pg=5.40723395059, Qg=0.496382483739 -> Pg=11.2035, Qg=0.5865
% INFO    : Gen at bus 26847	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26847	: Pg=43.2042339544, Qg=0.44314444687 -> Pg=71.102, Qg=3.4155
% INFO    : Gen at bus 26847	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26853	: Pg=200.83393481, Qg=80.0975439204 -> Pg=301.566, Qg=69.1955
% INFO    : Gen at bus 26853	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 26858	: Pg=0.213190690657, Qg=-0.143935812427 -> Pg=0.6065, Qg=0.0345
% INFO    : Gen at bus 26858	: Vg=1.0386229 -> Vg=1.0
% INFO    : Gen at bus 26858	: Pg=0.199190692428, Qg=-0.14593581223 -> Pg=0.608, Qg=0.0355
% INFO    : Gen at bus 26858	: Vg=1.0386229 -> Vg=1.0
% INFO    : Gen at bus 26858	: Pg=28.5271907363, Qg=-8.89893580071 -> Pg=45.1635, Qg=2.132
% INFO    : Gen at bus 26858	: Vg=1.0386229 -> Vg=1.0
% INFO    : Gen at bus 26858	: Pg=23.0231907364, Qg=-8.89893580071 -> Pg=42.4115, Qg=2.132
% INFO    : Gen at bus 26858	: Vg=1.0386229 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.213141441951, Qg=-0.143902094949 -> Pg=0.6065, Qg=0.0345
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.293141439707, Qg=-0.145902094495 -> Pg=0.655, Qg=0.0355
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.111141445339, Qg=-0.145902094495 -> Pg=0.564, Qg=0.0355
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.126141444961, Qg=-0.145902094495 -> Pg=0.5715, Qg=0.0355
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.50214142833, Qg=-0.145902094495 -> Pg=0.7595, Qg=0.0355
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.234141441819, Qg=-0.145902094495 -> Pg=0.6255, Qg=0.0355
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.148141446421, Qg=-0.157902092501 -> Pg=0.624, Qg=0.038
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26859	: Pg=0.820141456945, Qg=-0.388902077685 -> Pg=1.76, Qg=0.093
% INFO    : Gen at bus 26859	: Vg=1.0375368 -> Vg=1.0
% INFO    : Gen at bus 26864	: Pg=7.3791100693, Qg=6.86919864606 -> Pg=28.6895, Qg=1.725
% INFO    : Gen at bus 26864	: Vg=1.0326868 -> Vg=1.0
% INFO    : Gen at bus 26870	: Pg=91.3104823595, Qg=-7.05849181065 -> Pg=160.93, Qg=39.6545
% INFO    : Gen at bus 26870	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 26871	: Pg=40.4344764634, Qg=-11.2121337606 -> Pg=135.492, Qg=39.6545
% INFO    : Gen at bus 26871	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26872	: Pg=100.651482161, Qg=-8.73764745659 -> Pg=165.6005, Qg=39.6545
% INFO    : Gen at bus 26872	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26873	: Pg=49.4274745441, Qg=-28.1253623544 -> Pg=139.9885, Qg=39.6545
% INFO    : Gen at bus 26873	: Vg=1.0405443 -> Vg=1.0
% INFO    : Gen at bus 26879	: Pg=21.9821336167, Qg=-16.6722345975 -> Pg=68.891, Qg=3.995
% INFO    : Gen at bus 26879	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 26887	: Pg=79.9953334401, Qg=17.0399675053 -> Pg=44.719, Qg=2.76
% INFO    : Gen at bus 26887	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 26894	: Pg=229.76241485, Qg=-7.49643040827 -> Pg=399.881, Qg=98.04
% INFO    : Gen at bus 26894	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 26895	: Pg=140.010413779, Qg=-52.6499899379 -> Pg=355.005, Qg=98.04
% INFO    : Gen at bus 26895	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 26896	: Pg=120.059414129, Qg=-7.6712071468 -> Pg=345.0295, Qg=98.04
% INFO    : Gen at bus 26896	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 26897	: Pg=0.770335313292, Qg=-0.0165706801971 -> Pg=1.385, Qg=0.344
% INFO    : Gen at bus 26897	: Vg=1.0373701 -> Vg=1.0
% INFO    : Gen at bus 26902	: Pg=13.3241059514, Qg=6.3257349012 -> Pg=21.512, Qg=1.0245
% INFO    : Gen at bus 26902	: Vg=1.0305339 -> Vg=1.0
% INFO    : Gen at bus 26907	: Pg=94.9998785304, Qg=5.66397303667 -> Pg=58.668, Qg=16.34
% INFO    : Gen at bus 26907	: Vg=1.0082311 -> Vg=1.0
% INFO    : Gen at bus 26913	: Pg=5.90921806512, Qg=-0.733086190384 -> Pg=12.4545, Qg=3.1825
% INFO    : Gen at bus 26913	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26913	: Pg=7.30821806468, Qg=-0.733086190384 -> Pg=13.154, Qg=3.1825
% INFO    : Gen at bus 26913	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 26914	: Pg=0.695532381963, Qg=1.2289950823 -> Pg=1.8675, Qg=0.536
% INFO    : Gen at bus 26914	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 26914	: Pg=0.742336656203, Qg=1.2289950823 -> Pg=1.891, Qg=0.536
% INFO    : Gen at bus 26914	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 26920	: Pg=39.9998236744, Qg=-4.43998759458 -> Pg=22.0745, Qg=7.96
% INFO    : Gen at bus 26920	: Vg=1.0546056 -> Vg=1.0
% INFO    : Gen at bus 26920	: Pg=7.4998236789, Qg=-0.832987594614 -> Pg=4.571, Qg=1.4925
% INFO    : Gen at bus 26920	: Vg=1.0546056 -> Vg=1.0
% INFO    : Gen at bus 26921	: Pg=3.59647691301, Qg=-0.832989829362 -> Pg=5.548, Qg=1.4925
% INFO    : Gen at bus 26921	: Vg=1.0585387 -> Vg=1.0
% INFO    : Gen at bus 26921	: Pg=3.03647692035, Qg=-0.832989829362 -> Pg=5.268, Qg=1.4925
% INFO    : Gen at bus 26921	: Vg=1.0585387 -> Vg=1.0
% INFO    : Gen at bus 26927	: Pg=7.26417396909, Qg=0.19529653962 -> Pg=13.9815, Qg=3.4675
% INFO    : Gen at bus 26927	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 26927	: Pg=6.53417397438, Qg=0.19529653962 -> Pg=13.6165, Qg=3.4675
% INFO    : Gen at bus 26927	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 26933	: Pg=6.76097860292, Qg=-0.412819641801 -> Pg=11.98, Qg=2.881
% INFO    : Gen at bus 26933	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26933	: Pg=5.8629786102, Qg=-0.412819641801 -> Pg=11.531, Qg=2.881
% INFO    : Gen at bus 26933	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26934	: Pg=2.66398180614, Qg=-0.80457089928 -> Pg=9.9315, Qg=2.881
% INFO    : Gen at bus 26934	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 26940	: Pg=46.8042661962, Qg=-2.32160057658 -> Pg=123.402, Qg=6.9
% INFO    : Gen at bus 26940	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 26946	: Pg=7.66754401908, Qg=6.26185421179 -> Pg=18.5315, Qg=1.014
% INFO    : Gen at bus 26946	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 26947	: Pg=5.19852484963, Qg=1.10798034654 -> Pg=3.659, Qg=0.1795
% INFO    : Gen at bus 26947	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 26954	: Pg=483.699668189, Qg=-59.0109537741 -> Pg=292.783, Qg=83.1965
% INFO    : Gen at bus 26954	: Vg=1.0478549 -> Vg=1.0
% INFO    : Gen at bus 26960	: Pg=16.9086787094, Qg=7.95545847876 -> Pg=29.4535, Qg=1.449
% INFO    : Gen at bus 26960	: Vg=1.0292526 -> Vg=1.0
% INFO    : Gen at bus 26966	: Pg=79.9998736217, Qg=-9.75998545144 -> Pg=49.549, Qg=13.76
% INFO    : Gen at bus 26966	: Vg=1.0525232 -> Vg=1.0
% INFO    : Gen at bus 26972	: Pg=6.0661084191, Qg=-3.00825009792 -> Pg=15.433, Qg=0.8555
% INFO    : Gen at bus 26972	: Vg=1.0385916 -> Vg=1.0
% INFO    : Gen at bus 26972	: Pg=0.214108412187, Qg=-0.0180324492226 -> Pg=1.007, Qg=0.062
% INFO    : Gen at bus 26972	: Vg=1.0385916 -> Vg=1.0
% INFO    : Gen at bus 26980	: Pg=8.17892629842, Qg=14.5694830379 -> Pg=20.7555, Qg=6.6335
% INFO    : Gen at bus 26980	: Vg=1.0365 -> Vg=1.0
% INFO    : Gen at bus 26980	: Pg=13.6979262888, Qg=14.5694830379 -> Pg=23.515, Qg=6.6335
% INFO    : Gen at bus 26980	: Vg=1.0365 -> Vg=1.0
% INFO    : Gen at bus 26981	: Pg=8.10696237965, Qg=16.9666716494 -> Pg=20.7195, Qg=6.6335
% INFO    : Gen at bus 26981	: Vg=1.032 -> Vg=1.0
% INFO    : Gen at bus 26989	: Pg=142.022114681, Qg=-11.3321475861 -> Pg=184.2595, Qg=47.701
% INFO    : Gen at bus 26989	: Vg=1.0417672 -> Vg=1.0
% INFO    : Gen at bus 26990	: Pg=180.29742688, Qg=-9.54500857953 -> Pg=187.23, Qg=47.701
% INFO    : Gen at bus 26990	: Vg=1.0434064 -> Vg=1.0
% INFO    : Gen at bus 26991	: Pg=174.125008684, Qg=-9.87014890545 -> Pg=179.902, Qg=47.701
% INFO    : Gen at bus 26991	: Vg=1.0434875 -> Vg=1.0
% INFO    : Gen at bus 26996	: Pg=60.9987259226, Qg=9.03294077608 -> Pg=37.7375, Qg=2.1045
% INFO    : Gen at bus 26996	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 27002	: Pg=1.53455012959, Qg=3.81777523663 -> Pg=4.517, Qg=1.4925
% INFO    : Gen at bus 27002	: Vg=1.0435947 -> Vg=1.0
% INFO    : Gen at bus 27002	: Pg=3.34455010741, Qg=3.81777523663 -> Pg=5.422, Qg=1.4925
% INFO    : Gen at bus 27002	: Vg=1.0435947 -> Vg=1.0
% INFO    : Gen at bus 27003	: Pg=2.7055568158, Qg=3.81776229365 -> Pg=5.1025, Qg=1.4925
% INFO    : Gen at bus 27003	: Vg=1.0423792 -> Vg=1.0
% INFO    : Gen at bus 27003	: Pg=2.91455681284, Qg=3.81776229365 -> Pg=5.207, Qg=1.4925
% INFO    : Gen at bus 27003	: Vg=1.0423792 -> Vg=1.0
% INFO    : Gen at bus 27004	: Pg=2.29855411181, Qg=3.81777567103 -> Pg=4.899, Qg=1.4925
% INFO    : Gen at bus 27004	: Vg=1.0431594 -> Vg=1.0
% INFO    : Gen at bus 27004	: Pg=3.73855408913, Qg=3.81777567103 -> Pg=5.619, Qg=1.4925
% INFO    : Gen at bus 27004	: Vg=1.0431594 -> Vg=1.0
% INFO    : Gen at bus 27012	: Pg=35.9162268686, Qg=-14.874942875 -> Pg=69.608, Qg=3.564
% INFO    : Gen at bus 27012	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 27017	: Pg=19.8743432148, Qg=-4.43998652083 -> Pg=29.937, Qg=7.96
% INFO    : Gen at bus 27017	: Vg=1.0614556 -> Vg=1.0
% INFO    : Gen at bus 27022	: Pg=14.9997312005, Qg=6.98999594537 -> Pg=11.1185, Qg=2.58
% INFO    : Gen at bus 27022	: Vg=0.99379626 -> Vg=1.0
% INFO    : Gen at bus 27022	: Pg=14.9997311979, Qg=6.98999594537 -> Pg=9.5565, Qg=2.58
% INFO    : Gen at bus 27022	: Vg=0.99379626 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.0615552773891, Qg=0.097609248149 -> Pg=0.2805, Qg=0.0835
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.146555107709, Qg=0.097609248149 -> Pg=0.323, Qg=0.0835
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.105555198672, Qg=0.097609248149 -> Pg=0.3025, Qg=0.0835
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.228555068933, Qg=0.113047157745 -> Pg=0.3975, Qg=0.095
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.218555095154, Qg=0.113047157745 -> Pg=0.3925, Qg=0.095
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=0.190555161173, Qg=0.113047157745 -> Pg=0.3785, Qg=0.095
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=2.59955592076, Qg=2.52085445814 -> Pg=5.0495, Qg=1.256
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=2.6195559205, Qg=2.52085445814 -> Pg=5.0595, Qg=1.256
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27027	: Pg=4.46455592802, Qg=3.46837121722 -> Pg=7.232, Qg=1.675
% INFO    : Gen at bus 27027	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 27033	: Pg=251.696248548, Qg=-74.4779363187 -> Pg=431.0855, Qg=105.0015
% INFO    : Gen at bus 27033	: Vg=1.0726178 -> Vg=1.0
% INFO    : Gen at bus 27034	: Pg=230.774277052, Qg=50.9891083993 -> Pg=420.6245, Qg=105.0015
% INFO    : Gen at bus 27034	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 27035	: Pg=81.2192566622, Qg=76.3346753077 -> Pg=345.847, Qg=105.0015
% INFO    : Gen at bus 27035	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 27036	: Pg=130.071258257, Qg=10.333342076 -> Pg=370.273, Qg=105.0015
% INFO    : Gen at bus 27036	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 27042	: Pg=3.93483097041, Qg=-0.270840431478 -> Pg=7.967, Qg=2.01
% INFO    : Gen at bus 27042	: Vg=1.0515 -> Vg=1.0
% INFO    : Gen at bus 27042	: Pg=5.64483094732, Qg=-0.270840431478 -> Pg=8.822, Qg=2.01
% INFO    : Gen at bus 27042	: Vg=1.0515 -> Vg=1.0
% INFO    : Gen at bus 27043	: Pg=5.08183058377, Qg=-0.358515084766 -> Pg=8.5405, Qg=2.01
% INFO    : Gen at bus 27043	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 27048	: Pg=6.83186071631, Qg=3.18392368768 -> Pg=4.9935, Qg=1.175
% INFO    : Gen at bus 27048	: Vg=1.058382 -> Vg=1.0
% INFO    : Gen at bus 27048	: Pg=6.83186070714, Qg=3.18392368768 -> Pg=4.9445, Qg=1.175
% INFO    : Gen at bus 27048	: Vg=1.058382 -> Vg=1.0
% INFO    : Gen at bus 27048	: Pg=6.83186067625, Qg=3.18392368768 -> Pg=4.7585, Qg=1.175
% INFO    : Gen at bus 27048	: Vg=1.058382 -> Vg=1.0
% INFO    : Gen at bus 27049	: Pg=6.83273488178, Qg=3.18398607846 -> Pg=3.9815, Qg=1.175
% INFO    : Gen at bus 27049	: Vg=1.038965 -> Vg=1.0
% INFO    : Gen at bus 27049	: Pg=6.83273488202, Qg=3.18398607846 -> Pg=4.035, Qg=1.175
% INFO    : Gen at bus 27049	: Vg=1.038965 -> Vg=1.0
% INFO    : Gen at bus 27049	: Pg=6.83273488461, Qg=3.18398607846 -> Pg=4.51, Qg=1.175
% INFO    : Gen at bus 27049	: Vg=1.038965 -> Vg=1.0
% INFO    : Gen at bus 28100	: Pg=0.501740135132, Qg=0.608044359571 -> Pg=1.9505, Qg=0.5845
% INFO    : Gen at bus 28100	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28100	: Pg=1.4117400484, Qg=0.608044359571 -> Pg=2.4055, Qg=0.5845
% INFO    : Gen at bus 28100	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28101	: Pg=1.57867849021, Qg=0.652149542529 -> Pg=2.489, Qg=0.5845
% INFO    : Gen at bus 28101	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28101	: Pg=1.04867849432, Qg=0.547775257358 -> Pg=1.974, Qg=0.4985
% INFO    : Gen at bus 28101	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28102	: Pg=0.725707372276, Qg=0.600400205869 -> Pg=1.8125, Qg=0.4985
% INFO    : Gen at bus 28102	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28102	: Pg=1.41370726546, Qg=0.600400205869 -> Pg=2.1565, Qg=0.4985
% INFO    : Gen at bus 28102	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28107	: Pg=2.89604116712, Qg=-0.366228846173 -> Pg=5.1975, Qg=1.256
% INFO    : Gen at bus 28107	: Vg=1.0404563 -> Vg=1.0
% INFO    : Gen at bus 28107	: Pg=3.6270411226, Qg=-0.366228846173 -> Pg=5.563, Qg=1.256
% INFO    : Gen at bus 28107	: Vg=1.0404563 -> Vg=1.0
% INFO    : Gen at bus 28111	: Pg=18.5145688127, Qg=-10.0229106762 -> Pg=54.4065, Qg=17.97
% INFO    : Gen at bus 28111	: Vg=1.0410517 -> Vg=1.0
% INFO    : Gen at bus 28111	: Pg=38.0045687999, Qg=-10.0229106762 -> Pg=64.1515, Qg=17.97
% INFO    : Gen at bus 28111	: Vg=1.0410517 -> Vg=1.0
% INFO    : Gen at bus 28111	: Pg=19.0435688125, Qg=-10.0229106762 -> Pg=54.671, Qg=17.97
% INFO    : Gen at bus 28111	: Vg=1.0410517 -> Vg=1.0
% INFO    : Gen at bus 28115	: Pg=1.83024759054, Qg=-0.403810034066 -> Pg=5.0395, Qg=1.382
% INFO    : Gen at bus 28115	: Vg=1.0438644 -> Vg=1.0
% INFO    : Gen at bus 28115	: Pg=3.65624749402, Qg=-0.403810034066 -> Pg=5.9525, Qg=1.382
% INFO    : Gen at bus 28115	: Vg=1.0438644 -> Vg=1.0
% INFO    : Gen at bus 28120	: Pg=124.499726842, Qg=-0.85684232166 -> Pg=85.2655, Qg=4.295
% INFO    : Gen at bus 28120	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28127	: Pg=30.6549496186, Qg=-17.67656323 -> Pg=94.952, Qg=31.6905
% INFO    : Gen at bus 28127	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 28128	: Pg=47.1179468994, Qg=-17.6765669789 -> Pg=103.1835, Qg=31.6905
% INFO    : Gen at bus 28128	: Vg=1.0625 -> Vg=1.0
% INFO    : Gen at bus 28133	: Pg=5.23792991034, Qg=-1.51186580906 -> Pg=7.8685, Qg=0.3625
% INFO    : Gen at bus 28133	: Vg=1.0441934 -> Vg=1.0
% INFO    : Gen at bus 28137	: Pg=1.37895828332, Qg=-0.338838292212 -> Pg=4.151, Qg=1.16
% INFO    : Gen at bus 28137	: Vg=1.0443076 -> Vg=1.0
% INFO    : Gen at bus 28138	: Pg=1.58517841432, Qg=-0.338773710177 -> Pg=4.2545, Qg=1.16
% INFO    : Gen at bus 28138	: Vg=1.044422 -> Vg=1.0
% INFO    : Gen at bus 28138	: Pg=1.71617840777, Qg=-0.338773710177 -> Pg=4.32, Qg=1.16
% INFO    : Gen at bus 28138	: Vg=1.044422 -> Vg=1.0
% INFO    : Gen at bus 28138	: Pg=1.57917841461, Qg=-0.338773710177 -> Pg=4.2515, Qg=1.16
% INFO    : Gen at bus 28138	: Vg=1.044422 -> Vg=1.0
% INFO    : Gen at bus 28143	: Pg=1.54345417767, Qg=1.79840375508 -> Pg=3.121, Qg=0.7875
% INFO    : Gen at bus 28143	: Vg=1.0371766 -> Vg=1.0
% INFO    : Gen at bus 28143	: Pg=2.37245407217, Qg=1.95140206843 -> Pg=3.7355, Qg=0.854
% INFO    : Gen at bus 28143	: Vg=1.0371766 -> Vg=1.0
% INFO    : Gen at bus 28144	: Pg=0.897028070004, Qg=1.80484560409 -> Pg=2.7945, Qg=0.7875
% INFO    : Gen at bus 28144	: Vg=1.0390765 -> Vg=1.0
% INFO    : Gen at bus 28144	: Pg=0.872029774338, Qg=1.95784560316 -> Pg=2.982, Qg=0.854
% INFO    : Gen at bus 28144	: Vg=1.0390765 -> Vg=1.0
% INFO    : Gen at bus 28151	: Pg=3.94426077134, Qg=5.75985671572 -> Pg=9.471, Qg=2.5125
% INFO    : Gen at bus 28151	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 28151	: Pg=4.19326076068, Qg=5.75985671572 -> Pg=9.5955, Qg=2.5125
% INFO    : Gen at bus 28151	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 28152	: Pg=4.86625580998, Qg=5.75989423946 -> Pg=9.932, Qg=2.5125
% INFO    : Gen at bus 28152	: Vg=1.0230062 -> Vg=1.0
% INFO    : Gen at bus 28153	: Pg=4.382210913, Qg=-0.734852932545 -> Pg=9.6905, Qg=2.5125
% INFO    : Gen at bus 28153	: Vg=1.0437787 -> Vg=1.0
% INFO    : Gen at bus 28160	: Pg=1.0959104012, Qg=2.687905007 -> Pg=4.0475, Qg=1.1725
% INFO    : Gen at bus 28160	: Vg=1.0242704 -> Vg=1.0
% INFO    : Gen at bus 28160	: Pg=0.686910311996, Qg=1.65090500891 -> Pg=2.493, Qg=0.72
% INFO    : Gen at bus 28160	: Vg=1.0242704 -> Vg=1.0
% INFO    : Gen at bus 28161	: Pg=0.681771627194, Qg=-0.0876117556947 -> Pg=1.2405, Qg=0.3015
% INFO    : Gen at bus 28161	: Vg=1.0419242 -> Vg=1.0
% INFO    : Gen at bus 28162	: Pg=0.523642585916, Qg=0.0191882409434 -> Pg=0.8115, Qg=0.184
% INFO    : Gen at bus 28162	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28168	: Pg=2.97895150896, Qg=-3.31117679953 -> Pg=12.988, Qg=0.7935
% INFO    : Gen at bus 28168	: Vg=1.0401804 -> Vg=1.0
% INFO    : Gen at bus 28174	: Pg=6.56006301595, Qg=-3.31168026805 -> Pg=14.7795, Qg=0.7935
% INFO    : Gen at bus 28174	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28182	: Pg=3.23844506438, Qg=-0.489934998306 -> Pg=6.619, Qg=1.675
% INFO    : Gen at bus 28182	: Vg=1.0374226 -> Vg=1.0
% INFO    : Gen at bus 28182	: Pg=4.35344505857, Qg=-0.489934998306 -> Pg=7.1765, Qg=1.675
% INFO    : Gen at bus 28182	: Vg=1.0374226 -> Vg=1.0
% INFO    : Gen at bus 28183	: Pg=1.05432338491, Qg=-0.48995804697 -> Pg=5.527, Qg=1.675
% INFO    : Gen at bus 28183	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28183	: Pg=0.842323350071, Qg=-0.151958047919 -> Pg=1.971, Qg=0.519
% INFO    : Gen at bus 28183	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28190	: Pg=4.05539489856, Qg=-1.22476855097 -> Pg=14.527, Qg=4.1875
% INFO    : Gen at bus 28190	: Vg=1.0443853 -> Vg=1.0
% INFO    : Gen at bus 28190	: Pg=2.71839490414, Qg=-1.22476855097 -> Pg=13.8585, Qg=4.1875
% INFO    : Gen at bus 28190	: Vg=1.0443853 -> Vg=1.0
% INFO    : Gen at bus 28191	: Pg=6.08236920754, Qg=-1.22481459929 -> Pg=15.5405, Qg=4.1875
% INFO    : Gen at bus 28191	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 28198	: Pg=18.1980460087, Qg=4.4373758019 -> Pg=12.212, Qg=0.7245
% INFO    : Gen at bus 28198	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28203	: Pg=9.72433115559, Qg=-2.80795401223 -> Pg=14.612, Qg=0.673
% INFO    : Gen at bus 28203	: Vg=1.0475717 -> Vg=1.0
% INFO    : Gen at bus 28209	: Pg=11.8446744308, Qg=-1.65252021535 -> Pg=22.788, Qg=5.6505
% INFO    : Gen at bus 28209	: Vg=1.0407646 -> Vg=1.0
% INFO    : Gen at bus 28209	: Pg=16.308674398, Qg=-1.65252021535 -> Pg=25.02, Qg=5.6505
% INFO    : Gen at bus 28209	: Vg=1.0407646 -> Vg=1.0
% INFO    : Gen at bus 28210	: Pg=11.3796045853, Qg=-1.65257758125 -> Pg=22.5555, Qg=5.6505
% INFO    : Gen at bus 28210	: Vg=1.0412871 -> Vg=1.0
% INFO    : Gen at bus 28211	: Pg=1.94698917076, Qg=-0.155848249947 -> Pg=3.022, Qg=0.6865
% INFO    : Gen at bus 28211	: Vg=1.040045 -> Vg=1.0
% INFO    : Gen at bus 28212	: Pg=0.451528642522, Qg=-0.0536269932656 -> Pg=0.7745, Qg=0.184
% INFO    : Gen at bus 28212	: Vg=1.0402058 -> Vg=1.0
% INFO    : Gen at bus 28213	: Pg=0.176542870189, Qg=-0.0536905056232 -> Pg=0.6375, Qg=0.184
% INFO    : Gen at bus 28213	: Vg=1.0415818 -> Vg=1.0
% INFO    : Gen at bus 28213	: Pg=0.343542300584, Qg=-0.0536905056232 -> Pg=0.721, Qg=0.184
% INFO    : Gen at bus 28213	: Vg=1.0415818 -> Vg=1.0
% INFO    : Gen at bus 28219	: Pg=2.53147318214, Qg=-1.93391316906 -> Pg=11.764, Qg=0.7245
% INFO    : Gen at bus 28219	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28225	: Pg=1.79252508621, Qg=-1.10953818661 -> Pg=5.896, Qg=1.99
% INFO    : Gen at bus 28225	: Vg=1.0416328 -> Vg=1.0
% INFO    : Gen at bus 28225	: Pg=1.29852508812, Qg=-1.10953818661 -> Pg=5.649, Qg=1.99
% INFO    : Gen at bus 28225	: Vg=1.0416328 -> Vg=1.0
% INFO    : Gen at bus 28230	: Pg=4.82669759195, Qg=-3.23959116407 -> Pg=13.663, Qg=0.776
% INFO    : Gen at bus 28230	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28235	: Pg=7.99982990761, Qg=3.0719900632 -> Pg=5.7165, Qg=1.34
% INFO    : Gen at bus 28235	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 28235	: Pg=3.59982991062, Qg=1.38199006325 -> Pg=2.047, Qg=0.603
% INFO    : Gen at bus 28235	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 28236	: Pg=2.59989836832, Qg=0.997995559498 -> Pg=1.7255, Qg=0.4355
% INFO    : Gen at bus 28236	: Vg=1.01044 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0894885773561, Qg=-0.0109276625092 -> Pg=0.161, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0524892801221, Qg=-0.0149276506132 -> Pg=0.176, Qg=0.05
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.605490066859, Qg=-0.092927615726 -> Pg=1.2525, Qg=0.3185
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.904490051434, Qg=-0.102927615107 -> Pg=1.502, Qg=0.3515
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.952490074186, Qg=-0.112927614589 -> Pg=1.626, Qg=0.385
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=1.06449017544, Qg=-0.203927612167 -> Pg=2.6155, Qg=0.698
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=1.68949015583, Qg=-0.203927612167 -> Pg=2.928, Qg=0.698
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.509490187241, Qg=-0.203927612167 -> Pg=2.338, Qg=0.698
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0724887543044, Qg=-0.0109276625092 -> Pg=0.1525, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.100488438757, Qg=-0.0109276625092 -> Pg=0.1665, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.109488307069, Qg=-0.0109276625092 -> Pg=0.171, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0654888167571, Qg=-0.0109276625092 -> Pg=0.149, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0434889830796, Qg=-0.0109276625092 -> Pg=0.138, Qg=0.0395
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.073489190102, Qg=-0.0149276506132 -> Pg=0.1865, Qg=0.05
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.0364893390965, Qg=-0.0149276506132 -> Pg=0.168, Qg=0.05
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28241	: Pg=0.150488644388, Qg=-0.0149276506132 -> Pg=0.225, Qg=0.05
% INFO    : Gen at bus 28241	: Vg=1.0460669 -> Vg=1.0
% INFO    : Gen at bus 28246	: Pg=7.99975326099, Qg=-0.0593097419069 -> Pg=5.3755, Qg=1.34
% INFO    : Gen at bus 28246	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28246	: Pg=7.99975325998, Qg=-0.0593097419069 -> Pg=5.128, Qg=1.34
% INFO    : Gen at bus 28246	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28247	: Pg=2.99981393344, Qg=1.15198212216 -> Pg=1.8465, Qg=0.5025
% INFO    : Gen at bus 28247	: Vg=1.0289057 -> Vg=1.0
% INFO    : Gen at bus 28253	: Pg=1.10706204975, Qg=-0.0758561370823 -> Pg=2.019, Qg=0.491
% INFO    : Gen at bus 28253	: Vg=1.0427702 -> Vg=1.0
% INFO    : Gen at bus 28253	: Pg=0.817062369267, Qg=-0.0758561370823 -> Pg=1.874, Qg=0.491
% INFO    : Gen at bus 28253	: Vg=1.0427702 -> Vg=1.0
% INFO    : Gen at bus 28254	: Pg=1.41385825296, Qg=-0.14345949099 -> Pg=2.1725, Qg=0.491
% INFO    : Gen at bus 28254	: Vg=1.0432348 -> Vg=1.0
% INFO    : Gen at bus 28254	: Pg=0.860858419558, Qg=-0.122459530891 -> Pg=1.6795, Qg=0.4185
% INFO    : Gen at bus 28254	: Vg=1.0432348 -> Vg=1.0
% INFO    : Gen at bus 28255	: Pg=0.61603138432, Qg=-0.0987188363182 -> Pg=1.507, Qg=0.402
% INFO    : Gen at bus 28255	: Vg=1.0430182 -> Vg=1.0
% INFO    : Gen at bus 28255	: Pg=0.285029631565, Qg=-0.045032795263 -> Pg=0.7915, Qg=0.2175
% INFO    : Gen at bus 28255	: Vg=1.0430182 -> Vg=1.0
% INFO    : Gen at bus 28256	: Pg=0.0660138353075, Qg=-0.0015159489725 -> Pg=0.2195, Qg=0.063
% INFO    : Gen at bus 28256	: Vg=1.0428058 -> Vg=1.0
% INFO    : Gen at bus 28256	: Pg=0.189005184803, Qg=-0.0015159489725 -> Pg=0.281, Qg=0.063
% INFO    : Gen at bus 28256	: Vg=1.0428058 -> Vg=1.0
% INFO    : Gen at bus 28257	: Pg=0.0591803526, Qg=-0.00102229357037 -> Pg=0.216, Qg=0.063
% INFO    : Gen at bus 28257	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28258	: Pg=0.109453794059, Qg=-0.00132768233277 -> Pg=0.241, Qg=0.063
% INFO    : Gen at bus 28258	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28264	: Pg=11.2831288764, Qg=-2.0898739335 -> Pg=17.1405, Qg=0.7935
% INFO    : Gen at bus 28264	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28270	: Pg=19.6528378157, Qg=4.77098334501 -> Pg=15.6405, Qg=0.7725
% INFO    : Gen at bus 28270	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 28276	: Pg=150.748202967, Qg=-16.7319965019 -> Pg=107.438, Qg=29.9995
% INFO    : Gen at bus 28276	: Vg=1.042845 -> Vg=1.0
% INFO    : Gen at bus 28277	: Pg=150.749223509, Qg=-16.7328520516 -> Pg=111.6485, Qg=29.9995
% INFO    : Gen at bus 28277	: Vg=1.0475398 -> Vg=1.0
% INFO    : Gen at bus 28284	: Pg=4.49982560675, Qg=1.72797815067 -> Pg=2.663, Qg=0.7535
% INFO    : Gen at bus 28284	: Vg=1.0061742 -> Vg=1.0
% INFO    : Gen at bus 28284	: Pg=4.49982560829, Qg=1.72797815067 -> Pg=2.9495, Qg=0.7535
% INFO    : Gen at bus 28284	: Vg=1.0061742 -> Vg=1.0
% INFO    : Gen at bus 28285	: Pg=2.39979874095, Qg=-0.117974776144 -> Pg=1.7015, Qg=0.402
% INFO    : Gen at bus 28285	: Vg=1.0535 -> Vg=1.0
% INFO    : Gen at bus 28285	: Pg=2.39979874114, Qg=-0.117974776144 -> Pg=1.706, Qg=0.402
% INFO    : Gen at bus 28285	: Vg=1.0535 -> Vg=1.0
% INFO    : Gen at bus 28286	: Pg=2.23283664605, Qg=0.857981588975 -> Pg=1.4295, Qg=0.3745
% INFO    : Gen at bus 28286	: Vg=1.0114297 -> Vg=1.0
% INFO    : Gen at bus 28287	: Pg=2.23279535209, Qg=-0.108963506698 -> Pg=1.5875, Qg=0.3745
% INFO    : Gen at bus 28287	: Vg=1.0523555 -> Vg=1.0
% INFO    : Gen at bus 28287	: Pg=2.23279534681, Qg=-0.108963506698 -> Pg=1.4635, Qg=0.3745
% INFO    : Gen at bus 28287	: Vg=1.0523555 -> Vg=1.0
% INFO    : Gen at bus 28288	: Pg=1.19983609907, Qg=0.460979278522 -> Pg=0.772, Qg=0.201
% INFO    : Gen at bus 28288	: Vg=1.0113822 -> Vg=1.0
% INFO    : Gen at bus 28288	: Pg=1.19983610091, Qg=0.460979278522 -> Pg=0.7955, Qg=0.201
% INFO    : Gen at bus 28288	: Vg=1.0113822 -> Vg=1.0
% INFO    : Gen at bus 28289	: Pg=1.19983455914, Qg=0.460980636987 -> Pg=0.7235, Qg=0.201
% INFO    : Gen at bus 28289	: Vg=1.0111652 -> Vg=1.0
% INFO    : Gen at bus 28295	: Pg=3.63351698368, Qg=-1.32187437012 -> Pg=7.066, Qg=0.3625
% INFO    : Gen at bus 28295	: Vg=1.0416366 -> Vg=1.0
% INFO    : Gen at bus 28300	: Pg=10.2335517411, Qg=-3.31186190836 -> Pg=16.616, Qg=0.7935
% INFO    : Gen at bus 28300	: Vg=1.0425584 -> Vg=1.0
% INFO    : Gen at bus 28306	: Pg=16.122471323, Qg=-3.24894454802 -> Pg=41.211, Qg=11.105
% INFO    : Gen at bus 28306	: Vg=1.0445537 -> Vg=1.0
% INFO    : Gen at bus 28307	: Pg=22.0974539699, Qg=-3.24893529523 -> Pg=44.1985, Qg=11.105
% INFO    : Gen at bus 28307	: Vg=1.0454265 -> Vg=1.0
% INFO    : Gen at bus 28308	: Pg=12.7444616335, Qg=-3.2489447941 -> Pg=39.522, Qg=11.105
% INFO    : Gen at bus 28308	: Vg=1.0445287 -> Vg=1.0
% INFO    : Gen at bus 28309	: Pg=20.4924784398, Qg=-3.24894336249 -> Pg=43.396, Qg=11.105
% INFO    : Gen at bus 28309	: Vg=1.0447189 -> Vg=1.0
% INFO    : Gen at bus 28310	: Pg=0.2863232188, Qg=-0.0479678303053 -> Pg=0.6305, Qg=0.163
% INFO    : Gen at bus 28310	: Vg=1.0464639 -> Vg=1.0
% INFO    : Gen at bus 28310	: Pg=0.463323166008, Qg=-0.0479678303053 -> Pg=0.719, Qg=0.163
% INFO    : Gen at bus 28310	: Vg=1.0464639 -> Vg=1.0
% INFO    : Gen at bus 28311	: Pg=0.163426283514, Qg=-0.0479503744851 -> Pg=0.569, Qg=0.163
% INFO    : Gen at bus 28311	: Vg=1.0456868 -> Vg=1.0
% INFO    : Gen at bus 28311	: Pg=0.146426288129, Qg=-0.0479503744851 -> Pg=0.5605, Qg=0.163
% INFO    : Gen at bus 28311	: Vg=1.0456868 -> Vg=1.0
% INFO    : Gen at bus 28317	: Pg=7.98065340858, Qg=-1.63927333658 -> Pg=12.3895, Qg=0.5795
% INFO    : Gen at bus 28317	: Vg=1.0407642 -> Vg=1.0
% INFO    : Gen at bus 28323	: Pg=4.41938226381, Qg=-1.94392852461 -> Pg=8.9595, Qg=0.4655
% INFO    : Gen at bus 28323	: Vg=1.0428253 -> Vg=1.0
% INFO    : Gen at bus 28330	: Pg=4.01264356578, Qg=-0.971948134134 -> Pg=11.9225, Qg=3.322
% INFO    : Gen at bus 28330	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 28330	: Pg=4.08464356566, Qg=-0.971948134134 -> Pg=11.9585, Qg=3.322
% INFO    : Gen at bus 28330	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 28331	: Pg=8.84762086494, Qg=-0.97195842293 -> Pg=14.34, Qg=3.322
% INFO    : Gen at bus 28331	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 28336	: Pg=1.34138033296, Qg=-0.136934873422 -> Pg=2.0705, Qg=0.469
% INFO    : Gen at bus 28336	: Vg=1.0454351 -> Vg=1.0
% INFO    : Gen at bus 28336	: Pg=1.86838036444, Qg=-0.195934872339 -> Pg=2.934, Qg=0.67
% INFO    : Gen at bus 28336	: Vg=1.0454351 -> Vg=1.0
% INFO    : Gen at bus 28336	: Pg=1.86938036441, Qg=-0.195934872339 -> Pg=2.9345, Qg=0.67
% INFO    : Gen at bus 28336	: Vg=1.0454351 -> Vg=1.0
% INFO    : Gen at bus 28341	: Pg=40.5411605038, Qg=-6.53298135776 -> Pg=86.937, Qg=22.3335
% INFO    : Gen at bus 28341	: Vg=1.0458816 -> Vg=1.0
% INFO    : Gen at bus 28342	: Pg=30.081160545, Qg=-6.53298063455 -> Pg=81.707, Qg=22.3335
% INFO    : Gen at bus 28342	: Vg=1.0433529 -> Vg=1.0
% INFO    : Gen at bus 28343	: Pg=18.9061403062, Qg=-6.53298074847 -> Pg=76.1195, Qg=22.3335
% INFO    : Gen at bus 28343	: Vg=1.0438888 -> Vg=1.0
% INFO    : Gen at bus 28344	: Pg=0.158093164944, Qg=-0.0199949646358 -> Pg=0.279, Qg=0.067
% INFO    : Gen at bus 28344	: Vg=1.0483922 -> Vg=1.0
% INFO    : Gen at bus 28344	: Pg=0.0640931752029, Qg=-0.0199949646358 -> Pg=0.232, Qg=0.067
% INFO    : Gen at bus 28344	: Vg=1.0483922 -> Vg=1.0
% INFO    : Gen at bus 28345	: Pg=0.161212372892, Qg=-0.0185131459184 -> Pg=0.2805, Qg=0.067
% INFO    : Gen at bus 28345	: Vg=1.0445505 -> Vg=1.0
% INFO    : Gen at bus 28351	: Pg=11.9987659423, Qg=2.55599429272 -> Pg=8.9155, Qg=0.414
% INFO    : Gen at bus 28351	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.72440872359, Qg=-0.084946124143 -> Pg=1.046, Qg=0.2885
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.72440880725, Qg=-0.084946124143 -> Pg=1.212, Qg=0.2885
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.72440874415, Qg=-0.084946124143 -> Pg=1.096, Qg=0.2885
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.72440873555, Qg=-0.084946124143 -> Pg=1.076, Qg=0.2885
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.84940882589, Qg=-0.0909461238712 -> Pg=1.3635, Qg=0.3095
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.84940874151, Qg=-0.0909461238712 -> Pg=1.215, Qg=0.3095
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.84940871966, Qg=-0.0909461238712 -> Pg=1.1605, Qg=0.3095
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28356	: Pg=1.84940869912, Qg=-0.0909461238712 -> Pg=1.1, Qg=0.3095
% INFO    : Gen at bus 28356	: Vg=1.0431556 -> Vg=1.0
% INFO    : Gen at bus 28361	: Pg=4.21552741659, Qg=-1.65290831102 -> Pg=12.6065, Qg=0.7245
% INFO    : Gen at bus 28361	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28366	: Pg=2.39798423645, Qg=-1.51186238786 -> Pg=6.4485, Qg=0.3625
% INFO    : Gen at bus 28366	: Vg=1.0442816 -> Vg=1.0
% INFO    : Gen at bus 28371	: Pg=12.1425660717, Qg=-0.979476093486 -> Pg=11.2025, Qg=3.35
% INFO    : Gen at bus 28371	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28371	: Pg=14.5897740149, Qg=-0.979476093486 -> Pg=14.175, Qg=3.35
% INFO    : Gen at bus 28371	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28378	: Pg=44.0996852074, Qg=-19.4628035575 -> Pg=32.383, Qg=-48.933
% INFO    : Gen at bus 28378	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28378	: Pg=44.0996852065, Qg=8.15564655639 -> Pg=29.334, Qg=7.3865
% INFO    : Gen at bus 28378	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28379	: Pg=44.0996807774, Qg=-35.7929207737 -> Pg=27.8755, Qg=-48.933
% INFO    : Gen at bus 28379	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28379	: Pg=44.0996807771, Qg=7.67376693195 -> Pg=25.651, Qg=7.3865
% INFO    : Gen at bus 28379	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28386	: Pg=18.4523179119, Qg=-5.75979196802 -> Pg=29.2255, Qg=1.38
% INFO    : Gen at bus 28386	: Vg=1.0438835 -> Vg=1.0
% INFO    : Gen at bus 28392	: Pg=6.8694512393, Qg=-3.02311809842 -> Pg=13.934, Qg=0.7245
% INFO    : Gen at bus 28392	: Vg=1.0415596 -> Vg=1.0
% INFO    : Gen at bus 28399	: Pg=6.19679677738, Qg=1.84016611503 -> Pg=4.086, Qg=1.0385
% INFO    : Gen at bus 28399	: Vg=1.0325 -> Vg=1.0
% INFO    : Gen at bus 28399	: Pg=6.19679716097, Qg=1.84016611503 -> Pg=4.374, Qg=1.0385
% INFO    : Gen at bus 28399	: Vg=1.0325 -> Vg=1.0
% INFO    : Gen at bus 28405	: Pg=3.55215471246, Qg=2.78394689735 -> Pg=5.401, Qg=1.2145
% INFO    : Gen at bus 28405	: Vg=1.0159707 -> Vg=1.0
% INFO    : Gen at bus 28405	: Pg=1.72315471463, Qg=2.78394689735 -> Pg=4.4865, Qg=1.2145
% INFO    : Gen at bus 28405	: Vg=1.0159707 -> Vg=1.0
% INFO    : Gen at bus 28406	: Pg=0.267486668886, Qg=0.217995720371 -> Pg=0.417, Qg=0.095
% INFO    : Gen at bus 28406	: Vg=1.0136539 -> Vg=1.0
% INFO    : Gen at bus 28406	: Pg=0.238486738989, Qg=0.217995720371 -> Pg=0.4025, Qg=0.095
% INFO    : Gen at bus 28406	: Vg=1.0136539 -> Vg=1.0
% INFO    : Gen at bus 28407	: Pg=0.0751409658517, Qg=0.209661903178 -> Pg=0.321, Qg=0.095
% INFO    : Gen at bus 28407	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 28413	: Pg=11.6096065354, Qg=5.37598234944 -> Pg=9.2015, Qg=2.345
% INFO    : Gen at bus 28413	: Vg=1.0187278 -> Vg=1.0
% INFO    : Gen at bus 28414	: Pg=4.1848332682, Qg=5.37596375783 -> Pg=9.0915, Qg=2.345
% INFO    : Gen at bus 28414	: Vg=1.022161 -> Vg=1.0
% INFO    : Gen at bus 28415	: Pg=5.34560648218, Qg=-0.685927828852 -> Pg=9.6725, Qg=2.345
% INFO    : Gen at bus 28415	: Vg=1.041902 -> Vg=1.0
% INFO    : Gen at bus 28421	: Pg=35.3607284746, Qg=-3.70077505849 -> Pg=57.28, Qg=2.7325
% INFO    : Gen at bus 28421	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28426	: Pg=4.40614218261, Qg=-1.15386570768 -> Pg=7.4025, Qg=2.07
% INFO    : Gen at bus 28426	: Vg=1.0430343 -> Vg=1.0
% INFO    : Gen at bus 28431	: Pg=3.67536398866, Qg=-0.440690589022 -> Pg=6.337, Qg=1.5075
% INFO    : Gen at bus 28431	: Vg=1.042758 -> Vg=1.0
% INFO    : Gen at bus 28431	: Pg=3.85636397635, Qg=-0.440690589022 -> Pg=6.4275, Qg=1.5075
% INFO    : Gen at bus 28431	: Vg=1.042758 -> Vg=1.0
% INFO    : Gen at bus 28437	: Pg=0.585842575762, Qg=-0.0828216322966 -> Pg=1.1425, Qg=0.285
% INFO    : Gen at bus 28437	: Vg=1.0452578 -> Vg=1.0
% INFO    : Gen at bus 28437	: Pg=5.42184311427, Qg=-0.61182159451 -> Pg=8.9605, Qg=2.094
% INFO    : Gen at bus 28437	: Vg=1.0452578 -> Vg=1.0
% INFO    : Gen at bus 28437	: Pg=4.14984312961, Qg=-0.61182159451 -> Pg=8.3245, Qg=2.094
% INFO    : Gen at bus 28437	: Vg=1.0452578 -> Vg=1.0
% INFO    : Gen at bus 28444	: Pg=51.1986334108, Qg=-2.27701246193 -> Pg=84.139, Qg=19.611
% INFO    : Gen at bus 28444	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28445	: Pg=53.0946306613, Qg=-5.73387609591 -> Pg=85.087, Qg=19.611
% INFO    : Gen at bus 28445	: Vg=1.0403407 -> Vg=1.0
% INFO    : Gen at bus 28446	: Pg=32.3526332438, Qg=-1.2258934091 -> Pg=74.716, Qg=19.611
% INFO    : Gen at bus 28446	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28447	: Pg=28.9956312677, Qg=-3.36046300693 -> Pg=73.0375, Qg=19.611
% INFO    : Gen at bus 28447	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28448	: Pg=29.7396312687, Qg=-4.10659372147 -> Pg=73.4095, Qg=19.611
% INFO    : Gen at bus 28448	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28449	: Pg=2.59969295388, Qg=0.997996972909 -> Pg=1.908, Qg=0.4355
% INFO    : Gen at bus 28449	: Vg=1.0064438 -> Vg=1.0
% INFO    : Gen at bus 28455	: Pg=6.60149308178, Qg=-2.22007803748 -> Pg=13.8, Qg=0.7245
% INFO    : Gen at bus 28455	: Vg=1.040712 -> Vg=1.0
% INFO    : Gen at bus 28461	: Pg=2.41634921427, Qg=0.927982916153 -> Pg=1.6555, Qg=0.405
% INFO    : Gen at bus 28461	: Vg=1.0287015 -> Vg=1.0
% INFO    : Gen at bus 28461	: Pg=2.41634915225, Qg=0.927982916153 -> Pg=1.438, Qg=0.405
% INFO    : Gen at bus 28461	: Vg=1.0287015 -> Vg=1.0
% INFO    : Gen at bus 28462	: Pg=2.41637540907, Qg=0.927982780882 -> Pg=1.6535, Qg=0.405
% INFO    : Gen at bus 28462	: Vg=1.0286736 -> Vg=1.0
% INFO    : Gen at bus 28462	: Pg=2.41637537819, Qg=0.927982780882 -> Pg=1.549, Qg=0.405
% INFO    : Gen at bus 28462	: Vg=1.0286736 -> Vg=1.0
% INFO    : Gen at bus 28463	: Pg=2.41651413359, Qg=0.927991652524 -> Pg=1.526, Qg=0.405
% INFO    : Gen at bus 28463	: Vg=1.028465 -> Vg=1.0
% INFO    : Gen at bus 28464	: Pg=2.41655327666, Qg=0.927989831561 -> Pg=1.558, Qg=0.405
% INFO    : Gen at bus 28464	: Vg=1.0276612 -> Vg=1.0
% INFO    : Gen at bus 28470	: Pg=2.32470756776, Qg=-3.31130767001 -> Pg=12.661, Qg=0.7935
% INFO    : Gen at bus 28470	: Vg=1.0401975 -> Vg=1.0
% INFO    : Gen at bus 28475	: Pg=4.38922568204, Qg=-1.94382287885 -> Pg=8.944, Qg=0.4655
% INFO    : Gen at bus 28475	: Vg=1.0443811 -> Vg=1.0
% INFO    : Gen at bus 28480	: Pg=64.4997094348, Qg=8.20799907358 -> Pg=42.9385, Qg=2.225
% INFO    : Gen at bus 28480	: Vg=1.022 -> Vg=1.0
% INFO    : Gen at bus 28486	: Pg=8.94325565603, Qg=-2.72180498088 -> Pg=13.921, Qg=0.652
% INFO    : Gen at bus 28486	: Vg=1.0426694 -> Vg=1.0
% INFO    : Gen at bus 28493	: Pg=5.0348979752, Qg=-1.35165482281 -> Pg=16.317, Qg=4.623
% INFO    : Gen at bus 28493	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 28493	: Pg=5.3468979747, Qg=-1.35165482281 -> Pg=16.473, Qg=4.623
% INFO    : Gen at bus 28493	: Vg=1.038 -> Vg=1.0
% INFO    : Gen at bus 28494	: Pg=5.39444254567, Qg=-1.35196437632 -> Pg=16.497, Qg=4.623
% INFO    : Gen at bus 28494	: Vg=1.045492 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.632240654934, Qg=-0.136961673738 -> Pg=1.716, Qg=0.469
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=1.93124065613, Qg=-0.205961673312 -> Pg=3.0655, Qg=0.7035
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.405240657487, Qg=-0.136961673738 -> Pg=1.6025, Qg=0.469
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=1.39324064036, Qg=-0.136961673738 -> Pg=2.0965, Qg=0.469
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.649240659843, Qg=-0.161961673544 -> Pg=1.9745, Qg=0.5525
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.474240661207, Qg=-0.161961673544 -> Pg=1.887, Qg=0.5525
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.41524066163, Qg=-0.161961673544 -> Pg=1.8575, Qg=0.5525
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=1.20024065941, Qg=-0.185961673402 -> Pg=2.5, Qg=0.6365
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=1.76924065312, Qg=-0.185961673402 -> Pg=2.7845, Qg=0.6365
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28499	: Pg=0.935240663986, Qg=-0.205961673312 -> Pg=2.5675, Qg=0.7035
% INFO    : Gen at bus 28499	: Vg=1.0470473 -> Vg=1.0
% INFO    : Gen at bus 28505	: Pg=8.47516451808, Qg=-3.31185911608 -> Pg=15.737, Qg=0.7935
% INFO    : Gen at bus 28505	: Vg=1.0436529 -> Vg=1.0
% INFO    : Gen at bus 28510	: Pg=7.91989272568, Qg=-1.29087905051 -> Pg=17.1345, Qg=4.4135
% INFO    : Gen at bus 28510	: Vg=1.0479599 -> Vg=1.0
% INFO    : Gen at bus 28511	: Pg=12.3325344979, Qg=-1.29093002875 -> Pg=19.341, Qg=4.4135
% INFO    : Gen at bus 28511	: Vg=1.047674 -> Vg=1.0
% INFO    : Gen at bus 28517	: Pg=0.636448132183, Qg=-0.146955022633 -> Pg=1.818, Qg=0.5025
% INFO    : Gen at bus 28517	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28518	: Pg=1.41747918089, Qg=-0.146952488548 -> Pg=2.2085, Qg=0.5025
% INFO    : Gen at bus 28518	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28518	: Pg=0.981479212366, Qg=-0.146952488548 -> Pg=1.9905, Qg=0.5025
% INFO    : Gen at bus 28518	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28519	: Pg=0.899450501598, Qg=-0.136955589439 -> Pg=1.8495, Qg=0.469
% INFO    : Gen at bus 28519	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28525	: Pg=172.798886459, Qg=-6.29465662266 -> Pg=129.486, Qg=34.387
% INFO    : Gen at bus 28525	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 28530	: Pg=0.171841065347, Qg=-0.0208473245641 -> Pg=0.302, Qg=0.0725
% INFO    : Gen at bus 28530	: Vg=1.0445949 -> Vg=1.0
% INFO    : Gen at bus 28530	: Pg=0.202840699818, Qg=-0.0208473245641 -> Pg=0.3175, Qg=0.0725
% INFO    : Gen at bus 28530	: Vg=1.0445949 -> Vg=1.0
% INFO    : Gen at bus 28530	: Pg=0.159841184638, Qg=-0.0208473245641 -> Pg=0.296, Qg=0.0725
% INFO    : Gen at bus 28530	: Vg=1.0445949 -> Vg=1.0
% INFO    : Gen at bus 28530	: Pg=2.73184366107, Qg=-0.40684720465 -> Pg=5.5155, Qg=1.39
% INFO    : Gen at bus 28530	: Vg=1.0445949 -> Vg=1.0
% INFO    : Gen at bus 28530	: Pg=3.46484371811, Qg=-0.660847202115 -> Pg=8.482, Qg=2.2615
% INFO    : Gen at bus 28530	: Vg=1.0445949 -> Vg=1.0
% INFO    : Gen at bus 28536	: Pg=23.3996303609, Qg=-0.583359771357 -> Pg=16.995, Qg=3.9195
% INFO    : Gen at bus 28536	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28541	: Pg=57.5996023898, Qg=-99.9998530286 -> Pg=38.1365, Qg=-43.8655
% INFO    : Gen at bus 28541	: Vg=1.040907 -> Vg=1.0
% INFO    : Gen at bus 28548	: Pg=119.699738644, Qg=-0.801868515591 -> Pg=82.1625, Qg=4.1295
% INFO    : Gen at bus 28548	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28553	: Pg=2.49906544162, Qg=-1.51184370228 -> Pg=6.499, Qg=0.3625
% INFO    : Gen at bus 28553	: Vg=1.0443781 -> Vg=1.0
% INFO    : Gen at bus 28557	: Pg=2.39101761616, Qg=-1.15379585849 -> Pg=6.395, Qg=2.07
% INFO    : Gen at bus 28557	: Vg=1.0424616 -> Vg=1.0
% INFO    : Gen at bus 28562	: Pg=0.756356020136, Qg=-0.0779439216682 -> Pg=1.178, Qg=0.268
% INFO    : Gen at bus 28562	: Vg=1.0363557 -> Vg=1.0
% INFO    : Gen at bus 28562	: Pg=4.21635615248, Qg=-0.538943917644 -> Pg=7.608, Qg=1.8425
% INFO    : Gen at bus 28562	: Vg=1.0363557 -> Vg=1.0
% INFO    : Gen at bus 28562	: Pg=3.83935615347, Qg=-0.538943917644 -> Pg=7.4195, Qg=1.8425
% INFO    : Gen at bus 28562	: Vg=1.0363557 -> Vg=1.0
% INFO    : Gen at bus 28562	: Pg=1.67035615761, Qg=-0.538943917644 -> Pg=6.335, Qg=1.8425
% INFO    : Gen at bus 28562	: Vg=1.0363557 -> Vg=1.0
% INFO    : Gen at bus 28568	: Pg=2.43396843734, Qg=-3.23986584858 -> Pg=12.4665, Qg=0.776
% INFO    : Gen at bus 28568	: Vg=1.0442812 -> Vg=1.0
% INFO    : Gen at bus 28573	: Pg=2.34229205051, Qg=-0.234960760454 -> Pg=3.571, Qg=0.804
% INFO    : Gen at bus 28573	: Vg=1.0419404 -> Vg=1.0
% INFO    : Gen at bus 28574	: Pg=0.447276125304, Qg=-0.122963864999 -> Pg=1.4735, Qg=0.4185
% INFO    : Gen at bus 28574	: Vg=1.0418468 -> Vg=1.0
% INFO    : Gen at bus 28575	: Pg=0.306276488962, Qg=-0.122963458135 -> Pg=1.403, Qg=0.4185
% INFO    : Gen at bus 28575	: Vg=1.0418587 -> Vg=1.0
% INFO    : Gen at bus 28576	: Pg=0.417276260749, Qg=-0.0489733045311 -> Pg=0.7085, Qg=0.1675
% INFO    : Gen at bus 28576	: Vg=1.0416853 -> Vg=1.0
% INFO    : Gen at bus 28581	: Pg=5.66782416557, Qg=-1.50873283742 -> Pg=18.2335, Qg=5.159
% INFO    : Gen at bus 28581	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28581	: Pg=6.28182416489, Qg=-1.50873283742 -> Pg=18.5405, Qg=5.159
% INFO    : Gen at bus 28581	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28581	: Pg=14.9558241497, Qg=-1.50873283742 -> Pg=22.8775, Qg=5.159
% INFO    : Gen at bus 28581	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 28585	: Pg=3.68724278249, Qg=-1.7279624744 -> Pg=7.8435, Qg=0.414
% INFO    : Gen at bus 28585	: Vg=1.04689 -> Vg=1.0
% INFO    : Gen at bus 28589	: Pg=5.7639380125, Qg=-3.23962757221 -> Pg=14.1315, Qg=0.776
% INFO    : Gen at bus 28589	: Vg=1.038597 -> Vg=1.0
% INFO    : Gen at bus 28594	: Pg=27.0494079836, Qg=18.2629518967 -> Pg=55.124, Qg=16.557
% INFO    : Gen at bus 28594	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 28595	: Pg=30.3732239431, Qg=11.4893784122 -> Pg=56.7855, Qg=16.557
% INFO    : Gen at bus 28595	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 29588	: Pg=48.796128809, Qg=-5.99402755144 -> Pg=110.798, Qg=29.7215
% INFO    : Gen at bus 29588	: Vg=1.048237 -> Vg=1.0
% INFO    : Gen at bus 29593	: Pg=3.4641969618, Qg=1.25097232742 -> Pg=5.482, Qg=1.256
% INFO    : Gen at bus 29593	: Vg=1.0422949 -> Vg=1.0
% INFO    : Gen at bus 29593	: Pg=21.2801969705, Qg=9.57164262717 -> Pg=40.14, Qg=9.8825
% INFO    : Gen at bus 29593	: Vg=1.0422949 -> Vg=1.0
% INFO    : Gen at bus 29598	: Pg=103.499867158, Qg=-14.9039737588 -> Pg=73.94, Qg=3.571
% INFO    : Gen at bus 29598	: Vg=1.0333985 -> Vg=1.0
% INFO    : Gen at bus 29604	: Pg=1.3752170713, Qg=-0.216264638333 -> Pg=5.6875, Qg=0.345
% INFO    : Gen at bus 29604	: Vg=1.0407184 -> Vg=1.0
% INFO    : Gen at bus 29604	: Pg=1.30721707064, Qg=-0.152160564752 -> Pg=5.1535, Qg=0.3105
% INFO    : Gen at bus 29604	: Vg=1.0407184 -> Vg=1.0
% INFO    : Gen at bus 29611	: Pg=20.4251248573, Qg=-3.06295301607 -> Pg=41.4625, Qg=10.4685
% INFO    : Gen at bus 29611	: Vg=1.0613799 -> Vg=1.0
% INFO    : Gen at bus 29612	: Pg=15.5031243298, Qg=-3.06295311497 -> Pg=39.0015, Qg=10.4685
% INFO    : Gen at bus 29612	: Vg=1.0613612 -> Vg=1.0
% INFO    : Gen at bus 29613	: Pg=24.6201273976, Qg=-3.06295422869 -> Pg=43.56, Qg=10.4685
% INFO    : Gen at bus 29613	: Vg=1.0609906 -> Vg=1.0
% INFO    : Gen at bus 29614	: Pg=10.5621238659, Qg=-3.06295334248 -> Pg=36.531, Qg=10.4685
% INFO    : Gen at bus 29614	: Vg=1.0612773 -> Vg=1.0
% INFO    : Gen at bus 29620	: Pg=6.31215722328, Qg=-1.32284435226 -> Pg=16.656, Qg=4.5225
% INFO    : Gen at bus 29620	: Vg=1.041727 -> Vg=1.0
% INFO    : Gen at bus 29620	: Pg=4.39515722338, Qg=-1.32284435226 -> Pg=15.6975, Qg=4.5225
% INFO    : Gen at bus 29620	: Vg=1.041727 -> Vg=1.0
% INFO    : Gen at bus 29626	: Pg=104.999898733, Qg=-5.14498260333 -> Pg=68.022, Qg=17.5875
% INFO    : Gen at bus 29626	: Vg=1.046605 -> Vg=1.0
% INFO    : Gen at bus 29627	: Pg=104.999897456, Qg=11.2148622139 -> Pg=68.866, Qg=17.5875
% INFO    : Gen at bus 29627	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 29628	: Pg=104.999895778, Qg=11.0341830506 -> Pg=68.843, Qg=17.5875
% INFO    : Gen at bus 29628	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 29629	: Pg=104.999902427, Qg=13.3688414421 -> Pg=58.218, Qg=17.5875
% INFO    : Gen at bus 29629	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 29630	: Pg=104.999886611, Qg=7.04677664221 -> Pg=78.6935, Qg=17.5875
% INFO    : Gen at bus 29630	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 29635	: Pg=11.464504092, Qg=26.5682195511 -> Pg=40.332, Qg=11.591
% INFO    : Gen at bus 29635	: Vg=1.0364489 -> Vg=1.0
% INFO    : Gen at bus 29635	: Pg=21.0395040911, Qg=26.5682195511 -> Pg=45.1195, Qg=11.591
% INFO    : Gen at bus 29635	: Vg=1.0364489 -> Vg=1.0
% INFO    : Gen at bus 29635	: Pg=33.7405040892, Qg=26.5682195511 -> Pg=51.47, Qg=11.591
% INFO    : Gen at bus 29635	: Vg=1.0364489 -> Vg=1.0
% INFO    : Gen at bus 29643	: Pg=525.768515282, Qg=46.2168686916 -> Pg=416.917, Qg=97.696
% INFO    : Gen at bus 29643	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 29644	: Pg=256.250733901, Qg=-33.0709849841 -> Pg=412.1245, Qg=97.696
% INFO    : Gen at bus 29644	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 29645	: Pg=567.997651604, Qg=77.9299119933 -> Pg=330.846, Qg=97.696
% INFO    : Gen at bus 29645	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 29646	: Pg=58.6211159358, Qg=38.4062804864 -> Pg=313.31, Qg=97.696
% INFO    : Gen at bus 29646	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 29652	: Pg=17.080338555, Qg=-3.39285689897 -> Pg=62.04, Qg=17.9225
% INFO    : Gen at bus 29652	: Vg=1.0420509 -> Vg=1.0
% INFO    : Gen at bus 29653	: Pg=45.8523373126, Qg=-4.36624841197 -> Pg=76.426, Qg=17.9225
% INFO    : Gen at bus 29653	: Vg=1.0430133 -> Vg=1.0
% INFO    : Gen at bus 29654	: Pg=42.3573365108, Qg=-3.23725428778 -> Pg=74.6785, Qg=17.9225
% INFO    : Gen at bus 29654	: Vg=1.0416684 -> Vg=1.0
% INFO    : Gen at bus 29655	: Pg=44.3083345588, Qg=-2.30041431577 -> Pg=75.654, Qg=17.9225
% INFO    : Gen at bus 29655	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29656	: Pg=1.36662892628, Qg=0.524996305982 -> Pg=0.8735, Qg=0.229
% INFO    : Gen at bus 29656	: Vg=1.0134819 -> Vg=1.0
% INFO    : Gen at bus 29657	: Pg=1.36607449402, Qg=0.524996286929 -> Pg=0.96, Qg=0.229
% INFO    : Gen at bus 29657	: Vg=1.0132508 -> Vg=1.0
% INFO    : Gen at bus 29657	: Pg=1.36607432221, Qg=0.524996286929 -> Pg=0.881, Qg=0.229
% INFO    : Gen at bus 29657	: Vg=1.0132508 -> Vg=1.0
% INFO    : Gen at bus 29663	: Pg=3.30417114416, Qg=0.814258989242 -> Pg=5.852, Qg=1.407
% INFO    : Gen at bus 29663	: Vg=1.0354042 -> Vg=1.0
% INFO    : Gen at bus 29663	: Pg=3.94817114332, Qg=0.814258989242 -> Pg=6.174, Qg=1.407
% INFO    : Gen at bus 29663	: Vg=1.0354042 -> Vg=1.0
% INFO    : Gen at bus 29664	: Pg=2.45617155837, Qg=0.670089872205 -> Pg=5.428, Qg=1.407
% INFO    : Gen at bus 29664	: Vg=1.0349388 -> Vg=1.0
% INFO    : Gen at bus 29664	: Pg=3.76617155696, Qg=0.670089872205 -> Pg=6.083, Qg=1.407
% INFO    : Gen at bus 29664	: Vg=1.0349388 -> Vg=1.0
% INFO    : Gen at bus 29665	: Pg=1.14616993976, Qg=0.814183087502 -> Pg=4.773, Qg=1.407
% INFO    : Gen at bus 29665	: Vg=1.0352607 -> Vg=1.0
% INFO    : Gen at bus 29665	: Pg=2.48216993885, Qg=0.814183087502 -> Pg=5.441, Qg=1.407
% INFO    : Gen at bus 29665	: Vg=1.0352607 -> Vg=1.0
% INFO    : Gen at bus 29670	: Pg=27.3220871866, Qg=-7.51495266499 -> Pg=47.511, Qg=13.472
% INFO    : Gen at bus 29670	: Vg=1.0422243 -> Vg=1.0
% INFO    : Gen at bus 29670	: Pg=29.9710871866, Qg=-7.51495266499 -> Pg=48.8355, Qg=13.472
% INFO    : Gen at bus 29670	: Vg=1.0422243 -> Vg=1.0
% INFO    : Gen at bus 29670	: Pg=19.0210871866, Qg=-7.51495266499 -> Pg=43.3605, Qg=13.472
% INFO    : Gen at bus 29670	: Vg=1.0422243 -> Vg=1.0
% INFO    : Gen at bus 29675	: Pg=12.3558381147, Qg=5.57396918009 -> Pg=10.4, Qg=2.4315
% INFO    : Gen at bus 29675	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29675	: Pg=11.9792522089, Qg=5.57396918009 -> Pg=8.04, Qg=2.4315
% INFO    : Gen at bus 29675	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29676	: Pg=14.4981748259, Qg=5.57382753337 -> Pg=8.3185, Qg=2.4315
% INFO    : Gen at bus 29676	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29676	: Pg=14.4981927176, Qg=5.57382753337 -> Pg=10.7, Qg=2.4315
% INFO    : Gen at bus 29676	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29677	: Pg=14.5151736845, Qg=5.57397504148 -> Pg=9.0805, Qg=2.4315
% INFO    : Gen at bus 29677	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29678	: Pg=14.515852856, Qg=5.57397447785 -> Pg=8.09, Qg=2.4315
% INFO    : Gen at bus 29678	: Vg=1.0185 -> Vg=1.0
% INFO    : Gen at bus 29684	: Pg=2.74215165117, Qg=-1.43995141787 -> Pg=6.371, Qg=0.345
% INFO    : Gen at bus 29684	: Vg=1.0488066 -> Vg=1.0
% INFO    : Gen at bus 29690	: Pg=51.1155893504, Qg=18.8628081964 -> Pg=78.8075, Qg=3.674
% INFO    : Gen at bus 29690	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29697	: Pg=6.51943877469, Qg=3.06837072199 -> Pg=26.3095, Qg=7.9295
% INFO    : Gen at bus 29697	: Vg=1.0266244 -> Vg=1.0
% INFO    : Gen at bus 29703	: Pg=3.89304914809, Qg=-0.474939999342 -> Pg=6.7965, Qg=1.625
% INFO    : Gen at bus 29703	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29703	: Pg=0.863049146644, Qg=-0.107940002361 -> Pg=1.5315, Qg=0.3685
% INFO    : Gen at bus 29703	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29704	: Pg=0.706048621344, Qg=-0.107943893386 -> Pg=1.453, Qg=0.3685
% INFO    : Gen at bus 29704	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29704	: Pg=0.285048621707, Qg=-0.107943893386 -> Pg=1.2425, Qg=0.3685
% INFO    : Gen at bus 29704	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29705	: Pg=0.496048504435, Qg=-0.107946647641 -> Pg=1.348, Qg=0.3685
% INFO    : Gen at bus 29705	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 29710	: Pg=1.83207155954, Qg=-0.469979464013 -> Pg=5.716, Qg=1.608
% INFO    : Gen at bus 29710	: Vg=1.0521736 -> Vg=1.0
% INFO    : Gen at bus 29711	: Pg=1.57106191206, Qg=-0.469986862463 -> Pg=5.5855, Qg=1.608
% INFO    : Gen at bus 29711	: Vg=1.0483795 -> Vg=1.0
% INFO    : Gen at bus 29711	: Pg=1.01806191209, Qg=-0.469986862463 -> Pg=5.309, Qg=1.608
% INFO    : Gen at bus 29711	: Vg=1.0483795 -> Vg=1.0
% INFO    : Gen at bus 29711	: Pg=2.85006191196, Qg=-0.469986862463 -> Pg=6.225, Qg=1.608
% INFO    : Gen at bus 29711	: Vg=1.0483795 -> Vg=1.0
% INFO    : Gen at bus 29716	: Pg=1.81607118497, Qg=-1.01595621773 -> Pg=5.483, Qg=1.8205
% INFO    : Gen at bus 29716	: Vg=1.0495521 -> Vg=1.0
% INFO    : Gen at bus 29717	: Pg=3.22106367244, Qg=-1.01597250345 -> Pg=6.1855, Qg=1.8205
% INFO    : Gen at bus 29717	: Vg=1.0458899 -> Vg=1.0
% INFO    : Gen at bus 29717	: Pg=1.18306367262, Qg=-1.01597250345 -> Pg=5.1665, Qg=1.8205
% INFO    : Gen at bus 29717	: Vg=1.0458899 -> Vg=1.0
% INFO    : Gen at bus 29717	: Pg=1.69806367259, Qg=-1.01597250345 -> Pg=5.424, Qg=1.8205
% INFO    : Gen at bus 29717	: Vg=1.0458899 -> Vg=1.0
% INFO    : Gen at bus 29717	: Pg=1.17006367262, Qg=-1.01597250345 -> Pg=5.16, Qg=1.8205
% INFO    : Gen at bus 29717	: Vg=1.0458899 -> Vg=1.0
% INFO    : Gen at bus 29717	: Pg=2.30206367254, Qg=-1.01597250345 -> Pg=5.726, Qg=1.8205
% INFO    : Gen at bus 29717	: Vg=1.0458899 -> Vg=1.0
% INFO    : Gen at bus 29724	: Pg=35.0283160065, Qg=40.88791353 -> Pg=70.7535, Qg=17.835
% INFO    : Gen at bus 29724	: Vg=1.0183031 -> Vg=1.0
% INFO    : Gen at bus 29725	: Pg=27.2903971057, Qg=40.8878564103 -> Pg=66.8845, Qg=17.835
% INFO    : Gen at bus 29725	: Vg=1.0208845 -> Vg=1.0
% INFO    : Gen at bus 29726	: Pg=47.7983408809, Qg=40.8878981164 -> Pg=77.1385, Qg=17.835
% INFO    : Gen at bus 29726	: Vg=1.0150929 -> Vg=1.0
% INFO    : Gen at bus 29727	: Pg=14.1364268646, Qg=40.8879169851 -> Pg=60.3075, Qg=17.835
% INFO    : Gen at bus 29727	: Vg=1.0208047 -> Vg=1.0
% INFO    : Gen at bus 29728	: Pg=51.0443187791, Qg=40.8879117283 -> Pg=78.7615, Qg=17.835
% INFO    : Gen at bus 29728	: Vg=1.0179063 -> Vg=1.0
% INFO    : Gen at bus 29733	: Pg=1.62419024864, Qg=-0.318682450575 -> Pg=4.062, Qg=1.0885
% INFO    : Gen at bus 29733	: Vg=1.0434595 -> Vg=1.0
% INFO    : Gen at bus 29733	: Pg=2.35719024732, Qg=-0.318682450575 -> Pg=4.4285, Qg=1.0885
% INFO    : Gen at bus 29733	: Vg=1.0434595 -> Vg=1.0
% INFO    : Gen at bus 29737	: Pg=6.29915135445, Qg=-4.72887636882 -> Pg=24.4495, Qg=8.477
% INFO    : Gen at bus 29737	: Vg=1.0430116 -> Vg=1.0
% INFO    : Gen at bus 29743	: Pg=10.5021432235, Qg=31.6879376594 -> Pg=39.251, Qg=11.696
% INFO    : Gen at bus 29743	: Vg=1.0269124 -> Vg=1.0
% INFO    : Gen at bus 29749	: Pg=3.06604124189, Qg=-1.38198802574 -> Pg=6.333, Qg=0.3315
% INFO    : Gen at bus 29749	: Vg=1.0490463 -> Vg=1.0
% INFO    : Gen at bus 29756	: Pg=16.449160727, Qg=-14.1149491971 -> Pg=66.0745, Qg=19.9005
% INFO    : Gen at bus 29756	: Vg=1.06248 -> Vg=1.0
% INFO    : Gen at bus 29762	: Pg=5.46418011379, Qg=-0.503563277079 -> Pg=17.832, Qg=5.0585
% INFO    : Gen at bus 29762	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 29762	: Pg=11.8631801133, Qg=-0.503563277079 -> Pg=21.0315, Qg=5.0585
% INFO    : Gen at bus 29762	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 29768	: Pg=7.3300944583, Qg=6.37398266831 -> Pg=11.965, Qg=2.7805
% INFO    : Gen at bus 29768	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 29769	: Pg=4.03709679091, Qg=6.3739465652 -> Pg=10.3185, Qg=2.7805
% INFO    : Gen at bus 29769	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 29769	: Pg=7.5970967906, Qg=6.3739465652 -> Pg=12.0985, Qg=2.7805
% INFO    : Gen at bus 29769	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 29775	: Pg=188.999923308, Qg=-22.1945718426 -> Pg=129.003, Qg=6.5205
% INFO    : Gen at bus 29775	: Vg=1.025 -> Vg=1.0
% INFO    : Gen at bus 29781	: Pg=0.347039571173, Qg=-0.138993341908 -> Pg=1.59, Qg=0.4745
% INFO    : Gen at bus 29781	: Vg=1.0474082 -> Vg=1.0
% INFO    : Gen at bus 29781	: Pg=0.288039571188, Qg=-0.138993341908 -> Pg=1.5605, Qg=0.4745
% INFO    : Gen at bus 29781	: Vg=1.0474082 -> Vg=1.0
% INFO    : Gen at bus 29782	: Pg=0.542040359938, Qg=-0.138993369977 -> Pg=1.6875, Qg=0.4745
% INFO    : Gen at bus 29782	: Vg=1.04741 -> Vg=1.0
% INFO    : Gen at bus 29782	: Pg=0.828040359831, Qg=-0.138993369977 -> Pg=1.8305, Qg=0.4745
% INFO    : Gen at bus 29782	: Vg=1.04741 -> Vg=1.0
% INFO    : Gen at bus 29783	: Pg=0.94104101851, Qg=-0.138993211296 -> Pg=1.887, Qg=0.4745
% INFO    : Gen at bus 29783	: Vg=1.0474772 -> Vg=1.0
% INFO    : Gen at bus 29783	: Pg=1.17304101838, Qg=-0.138993211296 -> Pg=2.003, Qg=0.4745
% INFO    : Gen at bus 29783	: Vg=1.0474772 -> Vg=1.0
% INFO    : Gen at bus 29784	: Pg=0.322038855644, Qg=-0.0979937377797 -> Pg=1.161, Qg=0.335
% INFO    : Gen at bus 29784	: Vg=1.0476713 -> Vg=1.0
% INFO    : Gen at bus 29789	: Pg=1.36512881796, Qg=-1.43996046265 -> Pg=5.6825, Qg=0.345
% INFO    : Gen at bus 29789	: Vg=1.0504388 -> Vg=1.0
% INFO    : Gen at bus 29794	: Pg=3.15504700036, Qg=-1.39698919475 -> Pg=6.4275, Qg=0.3345
% INFO    : Gen at bus 29794	: Vg=1.0502889 -> Vg=1.0
% INFO    : Gen at bus 29799	: Pg=0.524081355394, Qg=0.767711532131 -> Pg=1.262, Qg=0.335
% INFO    : Gen at bus 29799	: Vg=1.0437103 -> Vg=1.0
% INFO    : Gen at bus 29800	: Pg=2.17307306957, Qg=-0.293922136539 -> Pg=4.0865, Qg=1.005
% INFO    : Gen at bus 29800	: Vg=1.0474883 -> Vg=1.0
% INFO    : Gen at bus 29800	: Pg=2.03707306962, Qg=-0.293922136539 -> Pg=4.0185, Qg=1.005
% INFO    : Gen at bus 29800	: Vg=1.0474883 -> Vg=1.0
% INFO    : Gen at bus 29805	: Pg=1.07119129747, Qg=-0.389561292399 -> Pg=4.5355, Qg=1.34
% INFO    : Gen at bus 29805	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 29805	: Pg=3.01819129538, Qg=-0.389561292399 -> Pg=5.509, Qg=1.34
% INFO    : Gen at bus 29805	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 29805	: Pg=2.19519129643, Qg=-0.389561292399 -> Pg=5.0975, Qg=1.34
% INFO    : Gen at bus 29805	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 29957	: Pg=1.21923559485, Qg=1.7128390938 -> Pg=2.5445, Qg=0.78
% INFO    : Gen at bus 29957	: Vg=1.0377297 -> Vg=1.0
% INFO    : Gen at bus 29957	: Pg=1.4431512628, Qg=1.7128390938 -> Pg=2.6565, Qg=0.78
% INFO    : Gen at bus 29957	: Vg=1.0377297 -> Vg=1.0
% INFO    : Gen at bus 29957	: Pg=1.96488173737, Qg=1.7128390938 -> Pg=2.9175, Qg=0.78
% INFO    : Gen at bus 29957	: Vg=1.0377297 -> Vg=1.0
% INFO    : Gen at bus 29957	: Pg=1.80897590505, Qg=1.7128390938 -> Pg=2.8395, Qg=0.78
% INFO    : Gen at bus 29957	: Vg=1.0377297 -> Vg=1.0
% INFO    : Gen at bus 29957	: Pg=1.30020673124, Qg=1.7128390938 -> Pg=2.585, Qg=0.78
% INFO    : Gen at bus 29957	: Vg=1.0377297 -> Vg=1.0
% INFO    : Gen at bus 29964	: Pg=36.2525130266, Qg=53.2746610754 -> Pg=70.459, Qg=20.8285
% INFO    : Gen at bus 29964	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 29965	: Pg=21.6785261937, Qg=53.2746448935 -> Pg=63.172, Qg=20.8285
% INFO    : Gen at bus 29965	: Vg=1.0275 -> Vg=1.0
% INFO    : Gen at bus 29966	: Pg=37.0174852737, Qg=53.2746339205 -> Pg=70.8415, Qg=20.8285
% INFO    : Gen at bus 29966	: Vg=1.0275 -> Vg=1.0
% INFO    : Gen at bus 29967	: Pg=24.5635105999, Qg=53.2746353603 -> Pg=64.6145, Qg=20.8285
% INFO    : Gen at bus 29967	: Vg=1.0275 -> Vg=1.0
% INFO    : Gen at bus 29968	: Pg=28.7525110425, Qg=53.2746635862 -> Pg=66.709, Qg=20.8285
% INFO    : Gen at bus 29968	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 29969	: Pg=20.4873995501, Qg=-11.6174111564 -> Pg=62.5765, Qg=20.8285
% INFO    : Gen at bus 29969	: Vg=1.0440598 -> Vg=1.0
% INFO    : Gen at bus 29975	: Pg=1.29988499847, Qg=0.276997507984 -> Pg=0.933, Qg=0.045
% INFO    : Gen at bus 29975	: Vg=1.0191443 -> Vg=1.0
% INFO    : Gen at bus 29982	: Pg=27.4271974696, Qg=40.9748604222 -> Pg=53.959, Qg=16.02
% INFO    : Gen at bus 29982	: Vg=1.0361568 -> Vg=1.0
% INFO    : Gen at bus 29987	: Pg=0.854736278805, Qg=-0.23286911431 -> Pg=1.477, Qg=0.418
% INFO    : Gen at bus 29987	: Vg=1.042191 -> Vg=1.0
% INFO    : Gen at bus 29987	: Pg=0.979736230101, Qg=-0.23286911431 -> Pg=1.5395, Qg=0.418
% INFO    : Gen at bus 29987	: Vg=1.042191 -> Vg=1.0
% INFO    : Gen at bus 29991	: Pg=19.0882139368, Qg=-10.5443429537 -> Pg=57.0435, Qg=18.905
% INFO    : Gen at bus 29991	: Vg=1.0417998 -> Vg=1.0
% INFO    : Gen at bus 29991	: Pg=19.6152139367, Qg=-10.5443429537 -> Pg=57.307, Qg=18.905
% INFO    : Gen at bus 29991	: Vg=1.0417998 -> Vg=1.0
% INFO    : Gen at bus 29991	: Pg=40.5572139291, Qg=-10.5443429537 -> Pg=67.778, Qg=18.905
% INFO    : Gen at bus 29991	: Vg=1.0417998 -> Vg=1.0
% INFO    : Gen at bus 29997	: Pg=10.4991404699, Qg=0.0 -> Pg=6.929, Qg=0.0
% INFO    : Gen at bus 29997	: Vg=1.0383797 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
