% INFO    : Bus 8385	: V=1.071133, theta=-22.308506 -> V=1.0, theta=0.0
% INFO    : Bus 8386	: V=1.022901, theta=-32.41943 -> V=1.0, theta=0.0
% INFO    : Bus 8387	: V=1.030064, theta=7.578606 -> V=1.0, theta=0.0
% INFO    : Bus 8388	: V=1.004349, theta=31.472688 -> V=1.0, theta=0.0
% INFO    : Bus 8389	: V=1.017477, theta=16.817296 -> V=1.0, theta=0.0
% INFO    : Bus 8390	: V=1.011409, theta=-21.678886 -> V=1.0, theta=0.0
% INFO    : Bus 8391	: V=1.025477, theta=3.865363 -> V=1.0, theta=0.0
% INFO    : Bus 8392	: V=1.046081, theta=6.943122 -> V=1.0, theta=0.0
% INFO    : Bus 8393	: V=1.013216, theta=16.740162 -> V=1.0, theta=0.0
% INFO    : Bus 8394	: V=0.995125, theta=-30.856007 -> V=1.0, theta=0.0
% INFO    : Bus 8395	: V=1.027319, theta=-22.979397 -> V=1.0, theta=0.0
% INFO    : Bus 8396	: V=1.058922, theta=-41.288699 -> V=1.0, theta=0.0
% INFO    : Bus 8397	: V=1.044077, theta=-25.82874 -> V=1.0, theta=0.0
% INFO    : Bus 8398	: V=1.034241, theta=-33.913063 -> V=1.0, theta=0.0
% INFO    : Bus 8399	: V=1.033814, theta=-39.750205 -> V=1.0, theta=0.0
% INFO    : Bus 8400	: V=1.03649, theta=-29.85563 -> V=1.0, theta=0.0
% INFO    : Bus 8401	: V=1.074893, theta=4.701019 -> V=1.0, theta=0.0
% INFO    : Bus 8402	: V=0.9876, theta=-24.925906 -> V=1.0, theta=0.0
% INFO    : Bus 8403	: V=1.002808, theta=-30.606777 -> V=1.0, theta=0.0
% INFO    : Bus 8404	: V=1.059469, theta=55.335907 -> V=1.0, theta=0.0
% INFO    : Bus 8405	: V=1.031329, theta=-12.655848 -> V=1.0, theta=0.0
% INFO    : Bus 8406	: V=1.046532, theta=-25.471306 -> V=1.0, theta=0.0
% INFO    : Bus 8407	: V=0.976226, theta=-36.046729 -> V=1.0, theta=0.0
% INFO    : Bus 8408	: V=1.051004, theta=-22.578573 -> V=1.0, theta=0.0
% INFO    : Bus 8409	: V=1.045438, theta=-33.498156 -> V=1.0, theta=0.0
% INFO    : Bus 8410	: V=1.038778, theta=-23.326859 -> V=1.0, theta=0.0
% INFO    : Bus 8411	: V=1.038405, theta=-26.143069 -> V=1.0, theta=0.0
% INFO    : Bus 8412	: V=1.022914, theta=-35.028767 -> V=1.0, theta=0.0
% INFO    : Bus 8413	: V=1.031312, theta=-38.24745 -> V=1.0, theta=0.0
% INFO    : Bus 8414	: V=1.116729, theta=23.686346 -> V=1.0, theta=0.0
% INFO    : Bus 8415	: V=1.082292, theta=53.782849 -> V=1.0, theta=0.0
% INFO    : Bus 8416	: V=1.086385, theta=-21.442648 -> V=1.0, theta=0.0
% INFO    : Bus 8417	: V=1.005143, theta=-48.285615 -> V=1.0, theta=0.0
% INFO    : Bus 8418	: V=1.020354, theta=-29.212066 -> V=1.0, theta=0.0
% INFO    : Bus 8419	: V=1.010846, theta=-60.746633 -> V=1.0, theta=0.0
% INFO    : Bus 8420	: V=1.044478, theta=-9.554053 -> V=1.0, theta=0.0
% INFO    : Bus 8421	: V=1.013008, theta=25.327957 -> V=1.0, theta=0.0
% INFO    : Bus 8422	: V=1.024934, theta=4.963525 -> V=1.0, theta=0.0
% INFO    : Bus 8423	: V=1.018322, theta=-28.704092 -> V=1.0, theta=0.0
% INFO    : Bus 8424	: V=0.969739, theta=-22.513967 -> V=1.0, theta=0.0
% INFO    : Bus 8425	: V=1.044233, theta=-26.058998 -> V=1.0, theta=0.0
% INFO    : Bus 8426	: V=1.020758, theta=-43.187108 -> V=1.0, theta=0.0
% INFO    : Bus 8427	: V=1.012295, theta=21.310711 -> V=1.0, theta=0.0
% INFO    : Bus 8428	: V=1.035015, theta=-13.126798 -> V=1.0, theta=0.0
% INFO    : Bus 8429	: V=1.031411, theta=18.850336 -> V=1.0, theta=0.0
% INFO    : Bus 8430	: V=1.002869, theta=-30.564646 -> V=1.0, theta=0.0
% INFO    : Bus 8431	: V=1.011512, theta=34.728159 -> V=1.0, theta=0.0
% INFO    : Bus 8432	: V=1.0265, theta=11.435168 -> V=1.0, theta=0.0
% INFO    : Bus 8433	: V=1.055181, theta=-34.290765 -> V=1.0, theta=0.0
% INFO    : Bus 8434	: V=1.020874, theta=-7.36671 -> V=1.0, theta=0.0
% INFO    : Bus 8435	: V=0.997008, theta=-32.24721 -> V=1.0, theta=0.0
% INFO    : Bus 8436	: V=1.005642, theta=-31.843939 -> V=1.0, theta=0.0
% INFO    : Bus 8437	: V=0.972298, theta=-33.087967 -> V=1.0, theta=0.0
% INFO    : Bus 8438	: V=1.01228, theta=-47.827544 -> V=1.0, theta=0.0
% INFO    : Bus 8439	: V=0.994526, theta=-23.773173 -> V=1.0, theta=0.0
% INFO    : Bus 8440	: V=1.017254, theta=-9.964329 -> V=1.0, theta=0.0
% INFO    : Bus 8441	: V=1.042054, theta=2.498815 -> V=1.0, theta=0.0
% INFO    : Bus 8442	: V=1.040171, theta=2.622307 -> V=1.0, theta=0.0
% INFO    : Bus 8443	: V=0.996955, theta=-50.261227 -> V=1.0, theta=0.0
% INFO    : Bus 8444	: V=0.96267, theta=-29.940055 -> V=1.0, theta=0.0
% INFO    : Bus 8445	: V=0.993246, theta=-23.815094 -> V=1.0, theta=0.0
% INFO    : Bus 8446	: V=1.019171, theta=-30.654209 -> V=1.0, theta=0.0
% INFO    : Bus 8447	: V=1.032791, theta=-34.255223 -> V=1.0, theta=0.0
% INFO    : Bus 8448	: V=1.012896, theta=-20.944744 -> V=1.0, theta=0.0
% INFO    : Bus 8449	: V=1.044106, theta=7.845761 -> V=1.0, theta=0.0
% INFO    : Bus 8450	: V=1.031128, theta=-38.926529 -> V=1.0, theta=0.0
% INFO    : Bus 8451	: V=0.998015, theta=18.852253 -> V=1.0, theta=0.0
% INFO    : Bus 8452	: V=1.005589, theta=-30.393461 -> V=1.0, theta=0.0
% INFO    : Bus 8453	: V=1.064895, theta=-22.992552 -> V=1.0, theta=0.0
% INFO    : Bus 8454	: V=1.013448, theta=-16.868276 -> V=1.0, theta=0.0
% INFO    : Bus 8455	: V=0.990052, theta=-17.909625 -> V=1.0, theta=0.0
% INFO    : Bus 8456	: V=1.011946, theta=61.701308 -> V=1.0, theta=0.0
% INFO    : Bus 8457	: V=1.021959, theta=-28.230262 -> V=1.0, theta=0.0
% INFO    : Bus 8458	: V=1.042019, theta=-9.780413 -> V=1.0, theta=0.0
% INFO    : Bus 8459	: V=0.96597, theta=-43.873196 -> V=1.0, theta=0.0
% INFO    : Bus 8460	: V=1.009914, theta=3.722562 -> V=1.0, theta=0.0
% INFO    : Bus 8461	: V=0.980526, theta=-30.31025 -> V=1.0, theta=0.0
% INFO    : Bus 8462	: V=1.013093, theta=-23.797372 -> V=1.0, theta=0.0
% INFO    : Bus 8463	: V=1.036561, theta=5.69769 -> V=1.0, theta=0.0
% INFO    : Bus 8464	: V=1.080213, theta=-22.387307 -> V=1.0, theta=0.0
% INFO    : Bus 8465	: V=1.048179, theta=65.975127 -> V=1.0, theta=0.0
% INFO    : Bus 8466	: V=1.043279, theta=-4.736557 -> V=1.0, theta=0.0
% INFO    : Bus 8467	: V=0.982596, theta=-23.281146 -> V=1.0, theta=0.0
% INFO    : Bus 8468	: V=1.002528, theta=-15.14463 -> V=1.0, theta=0.0
% INFO    : Bus 8469	: V=1.088634, theta=-21.665499 -> V=1.0, theta=0.0
% INFO    : Bus 8470	: V=1.015878, theta=-27.78116 -> V=1.0, theta=0.0
% INFO    : Bus 8471	: V=1.053611, theta=-26.038452 -> V=1.0, theta=0.0
% INFO    : Bus 8472	: V=1.017467, theta=-23.010388 -> V=1.0, theta=0.0
% INFO    : Bus 8473	: V=1.038343, theta=-8.939723 -> V=1.0, theta=0.0
% INFO    : Bus 8474	: V=1.093709, theta=-21.648428 -> V=1.0, theta=0.0
% INFO    : Bus 8475	: V=1.068803, theta=-48.115522 -> V=1.0, theta=0.0
% INFO    : Bus 8476	: V=0.974696, theta=-21.991786 -> V=1.0, theta=0.0
% INFO    : Bus 8477	: V=1.060032, theta=-10.617375 -> V=1.0, theta=0.0
% INFO    : Bus 8478	: V=1.043687, theta=-8.725012 -> V=1.0, theta=0.0
% INFO    : Bus 8479	: V=0.995898, theta=9.360812 -> V=1.0, theta=0.0
% INFO    : Bus 8480	: V=1.027373, theta=14.332171 -> V=1.0, theta=0.0
% INFO    : Bus 8481	: V=1.035652, theta=-28.583007 -> V=1.0, theta=0.0
% INFO    : Bus 8482	: V=0.994876, theta=-20.820169 -> V=1.0, theta=0.0
% INFO    : Bus 8483	: V=1.048138, theta=18.207562 -> V=1.0, theta=0.0
% INFO    : Bus 8484	: V=1.015152, theta=-35.999149 -> V=1.0, theta=0.0
% INFO    : Bus 8485	: V=1.037606, theta=-7.581446 -> V=1.0, theta=0.0
% INFO    : Bus 8486	: V=1.043845, theta=-19.840695 -> V=1.0, theta=0.0
% INFO    : Bus 8487	: V=0.994986, theta=-4.06639 -> V=1.0, theta=0.0
% INFO    : Bus 8488	: V=1.022527, theta=-24.16707 -> V=1.0, theta=0.0
% INFO    : Bus 8489	: V=1.044468, theta=-33.475701 -> V=1.0, theta=0.0
% INFO    : Bus 8490	: V=1.020965, theta=-1.151268 -> V=1.0, theta=0.0
% INFO    : Bus 8491	: V=1.018354, theta=-1.418547 -> V=1.0, theta=0.0
% INFO    : Bus 8492	: V=1.019872, theta=-4.282529 -> V=1.0, theta=0.0
% INFO    : Bus 8493	: V=0.969171, theta=-37.027093 -> V=1.0, theta=0.0
% INFO    : Bus 8494	: V=1.086265, theta=-10.060933 -> V=1.0, theta=0.0
% INFO    : Bus 8495	: V=1.04515, theta=-22.254829 -> V=1.0, theta=0.0
% INFO    : Bus 8496	: V=1.067205, theta=-29.196427 -> V=1.0, theta=0.0
% INFO    : Bus 8497	: V=1.04174, theta=-14.836957 -> V=1.0, theta=0.0
% INFO    : Bus 8498	: V=1.044703, theta=46.218731 -> V=1.0, theta=0.0
% INFO    : Bus 8499	: V=1.001762, theta=-20.542659 -> V=1.0, theta=0.0
% INFO    : Bus 8500	: V=1.027198, theta=-35.522122 -> V=1.0, theta=0.0
% INFO    : Bus 8501	: V=0.943472, theta=-31.974863 -> V=1.0, theta=0.0
% INFO    : Bus 8502	: V=0.967291, theta=-32.43496 -> V=1.0, theta=0.0
% INFO    : Bus 8503	: V=1.012117, theta=-6.296154 -> V=1.0, theta=0.0
% INFO    : Bus 8504	: V=1.070173, theta=-38.840203 -> V=1.0, theta=0.0
% INFO    : Bus 8505	: V=1.052274, theta=-19.616218 -> V=1.0, theta=0.0
% INFO    : Bus 8506	: V=0.982012, theta=-27.319954 -> V=1.0, theta=0.0
% INFO    : Bus 8507	: V=1.068688, theta=-26.744893 -> V=1.0, theta=0.0
% INFO    : Bus 8508	: V=1.030505, theta=16.850212 -> V=1.0, theta=0.0
% INFO    : Bus 8509	: V=1.034288, theta=-30.033529 -> V=1.0, theta=0.0
% INFO    : Bus 8510	: V=1.063564, theta=14.839237 -> V=1.0, theta=0.0
% INFO    : Bus 8511	: V=1.038633, theta=-24.833489 -> V=1.0, theta=0.0
% INFO    : Bus 8512	: V=1.007232, theta=-47.769593 -> V=1.0, theta=0.0
% INFO    : Bus 8513	: V=1.027518, theta=-27.107897 -> V=1.0, theta=0.0
% INFO    : Bus 8514	: V=1.067535, theta=-19.55661 -> V=1.0, theta=0.0
% INFO    : Bus 8515	: V=1.059651, theta=-12.797067 -> V=1.0, theta=0.0
% INFO    : Bus 8516	: V=1.018486, theta=7.90663 -> V=1.0, theta=0.0
% INFO    : Bus 8517	: V=1.037198, theta=8.190569 -> V=1.0, theta=0.0
% INFO    : Bus 8518	: V=1.031547, theta=-7.26949 -> V=1.0, theta=0.0
% INFO    : Bus 8519	: V=1.058712, theta=-28.62346 -> V=1.0, theta=0.0
% INFO    : Bus 8520	: V=1.027418, theta=-10.670989 -> V=1.0, theta=0.0
% INFO    : Bus 8521	: V=1.022682, theta=-33.542758 -> V=1.0, theta=0.0
% INFO    : Bus 8522	: V=1.027564, theta=-15.472563 -> V=1.0, theta=0.0
% INFO    : Bus 8523	: V=1.029809, theta=-4.439668 -> V=1.0, theta=0.0
% INFO    : Bus 8524	: V=1.093985, theta=-47.983991 -> V=1.0, theta=0.0
% INFO    : Bus 8525	: V=1.032332, theta=26.341746 -> V=1.0, theta=0.0
% INFO    : Bus 8526	: V=1.049684, theta=-21.785872 -> V=1.0, theta=0.0
% INFO    : Bus 8527	: V=0.985975, theta=-22.366185 -> V=1.0, theta=0.0
% INFO    : Bus 8528	: V=1.022215, theta=51.357588 -> V=1.0, theta=0.0
% INFO    : Bus 8529	: V=1.00959, theta=-47.214593 -> V=1.0, theta=0.0
% INFO    : Bus 8530	: V=1.010375, theta=-46.855704 -> V=1.0, theta=0.0
% INFO    : Bus 8531	: V=1.019991, theta=-20.209592 -> V=1.0, theta=0.0
% INFO    : Bus 8532	: V=1.032486, theta=-13.566695 -> V=1.0, theta=0.0
% INFO    : Bus 8533	: V=0.990619, theta=-21.190201 -> V=1.0, theta=0.0
% INFO    : Bus 8534	: V=1.013794, theta=-44.443797 -> V=1.0, theta=0.0
% INFO    : Bus 8535	: V=1.031595, theta=-22.272387 -> V=1.0, theta=0.0
% INFO    : Bus 8536	: V=0.974217, theta=-31.060355 -> V=1.0, theta=0.0
% INFO    : Bus 8537	: V=1.035589, theta=7.167784 -> V=1.0, theta=0.0
% INFO    : Bus 8538	: V=1.013807, theta=-32.593868 -> V=1.0, theta=0.0
% INFO    : Bus 8539	: V=1.056399, theta=-34.762887 -> V=1.0, theta=0.0
% INFO    : Bus 8540	: V=1.006246, theta=-31.812632 -> V=1.0, theta=0.0
% INFO    : Bus 8541	: V=1.040496, theta=9.279655 -> V=1.0, theta=0.0
% INFO    : Bus 8542	: V=1.041837, theta=-21.334133 -> V=1.0, theta=0.0
% INFO    : Bus 8543	: V=1.073534, theta=-1.689652 -> V=1.0, theta=0.0
% INFO    : Bus 8544	: V=0.982538, theta=6.790327 -> V=1.0, theta=0.0
% INFO    : Bus 8545	: V=1.028466, theta=-40.123318 -> V=1.0, theta=0.0
% INFO    : Bus 8546	: V=1.035972, theta=-11.828136 -> V=1.0, theta=0.0
% INFO    : Bus 8547	: V=1.008267, theta=-52.388483 -> V=1.0, theta=0.0
% INFO    : Bus 8548	: V=1.014538, theta=-27.099328 -> V=1.0, theta=0.0
% INFO    : Bus 8549	: V=1.015773, theta=-24.245852 -> V=1.0, theta=0.0
% INFO    : Bus 8550	: V=0.976417, theta=-30.337941 -> V=1.0, theta=0.0
% INFO    : Bus 8551	: V=0.994046, theta=-21.126665 -> V=1.0, theta=0.0
% INFO    : Bus 8552	: V=1.016198, theta=8.888573 -> V=1.0, theta=0.0
% INFO    : Bus 8553	: V=1.077556, theta=60.968069 -> V=1.0, theta=0.0
% INFO    : Bus 8554	: V=1.092619, theta=-27.557647 -> V=1.0, theta=0.0
% INFO    : Bus 8555	: V=1.032085, theta=-41.190379 -> V=1.0, theta=0.0
% INFO    : Bus 8556	: V=1.040779, theta=-43.284256 -> V=1.0, theta=0.0
% INFO    : Bus 8557	: V=1.012552, theta=-39.089667 -> V=1.0, theta=0.0
% INFO    : Bus 8558	: V=0.96568, theta=-37.714763 -> V=1.0, theta=0.0
% INFO    : Bus 8559	: V=1.013215, theta=-30.419221 -> V=1.0, theta=0.0
% INFO    : Bus 8560	: V=0.980131, theta=-18.492926 -> V=1.0, theta=0.0
% INFO    : Bus 8561	: V=1.060954, theta=-43.422544 -> V=1.0, theta=0.0
% INFO    : Bus 8562	: V=1.096728, theta=-23.569307 -> V=1.0, theta=0.0
% INFO    : Bus 8563	: V=1.010131, theta=-25.941552 -> V=1.0, theta=0.0
% INFO    : Bus 8564	: V=1.01667, theta=-19.679406 -> V=1.0, theta=0.0
% INFO    : Bus 8565	: V=1.048835, theta=7.304522 -> V=1.0, theta=0.0
% INFO    : Bus 8566	: V=1.016108, theta=-27.483837 -> V=1.0, theta=0.0
% INFO    : Bus 8567	: V=1.030261, theta=-38.98912 -> V=1.0, theta=0.0
% INFO    : Bus 8568	: V=1.023273, theta=-6.370838 -> V=1.0, theta=0.0
% INFO    : Bus 8569	: V=1.038006, theta=-36.82583 -> V=1.0, theta=0.0
% INFO    : Bus 8570	: V=0.991237, theta=-31.624371 -> V=1.0, theta=0.0
% INFO    : Bus 8571	: V=1.024502, theta=-54.221095 -> V=1.0, theta=0.0
% INFO    : Bus 8572	: V=0.997313, theta=-26.959645 -> V=1.0, theta=0.0
% INFO    : Bus 8573	: V=1.017811, theta=-46.734623 -> V=1.0, theta=0.0
% INFO    : Bus 8574	: V=0.993535, theta=-4.162453 -> V=1.0, theta=0.0
% INFO    : Bus 8575	: V=1.023769, theta=-54.455841 -> V=1.0, theta=0.0
% INFO    : Bus 8576	: V=1.017525, theta=-5.150807 -> V=1.0, theta=0.0
% INFO    : Bus 8577	: V=1.050327, theta=-31.670632 -> V=1.0, theta=0.0
% INFO    : Bus 8578	: V=1.036215, theta=-22.212869 -> V=1.0, theta=0.0
% INFO    : Bus 8579	: V=1.016275, theta=-35.57685 -> V=1.0, theta=0.0
% INFO    : Bus 8580	: V=1.076159, theta=-25.123339 -> V=1.0, theta=0.0
% INFO    : Bus 8581	: V=1.019212, theta=4.571542 -> V=1.0, theta=0.0
% INFO    : Bus 8582	: V=1.02128, theta=-52.018951 -> V=1.0, theta=0.0
% INFO    : Bus 8583	: V=1.065295, theta=-12.788581 -> V=1.0, theta=0.0
% INFO    : Bus 8584	: V=1.022184, theta=-8.982181 -> V=1.0, theta=0.0
% INFO    : Bus 8585	: V=1.028916, theta=13.84417 -> V=1.0, theta=0.0
% INFO    : Bus 8586	: V=1.002287, theta=-26.032897 -> V=1.0, theta=0.0
% INFO    : Bus 8587	: V=1.025557, theta=-24.888109 -> V=1.0, theta=0.0
% INFO    : Bus 8588	: V=1.020087, theta=-48.936381 -> V=1.0, theta=0.0
% INFO    : Bus 8589	: V=0.967627, theta=-32.440968 -> V=1.0, theta=0.0
% INFO    : Bus 8590	: V=1.038424, theta=-24.662973 -> V=1.0, theta=0.0
% INFO    : Bus 8591	: V=1.06486, theta=-21.126008 -> V=1.0, theta=0.0
% INFO    : Bus 8592	: V=1.050094, theta=-3.995844 -> V=1.0, theta=0.0
% INFO    : Bus 8593	: V=1.095968, theta=45.426526 -> V=1.0, theta=0.0
% INFO    : Bus 8594	: V=0.954489, theta=-30.331753 -> V=1.0, theta=0.0
% INFO    : Bus 8595	: V=1.006996, theta=3.372222 -> V=1.0, theta=0.0
% INFO    : Bus 8596	: V=0.893342, theta=-35.877764 -> V=1.0, theta=0.0
% INFO    : Bus 8597	: V=1.026523, theta=-16.879696 -> V=1.0, theta=0.0
% INFO    : Bus 8598	: V=1.031185, theta=-22.053606 -> V=1.0, theta=0.0
% INFO    : Bus 8599	: V=1.04312, theta=-21.80475 -> V=1.0, theta=0.0
% INFO    : Bus 8600	: V=1.028118, theta=-35.099662 -> V=1.0, theta=0.0
% INFO    : Bus 8601	: V=1.036534, theta=-51.990564 -> V=1.0, theta=0.0
% INFO    : Bus 8602	: V=0.982449, theta=9.7613 -> V=1.0, theta=0.0
% INFO    : Bus 8603	: V=1.022771, theta=-21.785917 -> V=1.0, theta=0.0
% INFO    : Bus 8604	: V=1.020243, theta=15.224814 -> V=1.0, theta=0.0
% INFO    : Bus 8605	: V=1.005953, theta=-0.504817 -> V=1.0, theta=0.0
% INFO    : Bus 8606	: V=0.991297, theta=-30.713122 -> V=1.0, theta=0.0
% INFO    : Bus 8607	: V=0.9901, theta=-34.700265 -> V=1.0, theta=0.0
% INFO    : Bus 8608	: V=1.033413, theta=-35.620556 -> V=1.0, theta=0.0
% INFO    : Bus 8609	: V=1.024958, theta=-22.744767 -> V=1.0, theta=0.0
% INFO    : Bus 8610	: V=1.056933, theta=6.177576 -> V=1.0, theta=0.0
% INFO    : Bus 8611	: V=1.024775, theta=63.476826 -> V=1.0, theta=0.0
% INFO    : Bus 8612	: V=1.019124, theta=-34.958062 -> V=1.0, theta=0.0
% INFO    : Bus 8613	: V=1.023127, theta=1.903711 -> V=1.0, theta=0.0
% INFO    : Bus 8614	: V=1.035176, theta=44.215941 -> V=1.0, theta=0.0
% INFO    : Bus 8615	: V=1.040415, theta=-23.134266 -> V=1.0, theta=0.0
% INFO    : Bus 8616	: V=0.964784, theta=-31.482874 -> V=1.0, theta=0.0
% INFO    : Bus 8617	: V=0.983977, theta=-31.897049 -> V=1.0, theta=0.0
% INFO    : Bus 8618	: V=1.017905, theta=-27.123566 -> V=1.0, theta=0.0
% INFO    : Bus 8619	: V=1.026622, theta=-16.900837 -> V=1.0, theta=0.0
% INFO    : Bus 8620	: V=1.025816, theta=-10.251952 -> V=1.0, theta=0.0
% INFO    : Bus 8621	: V=1.017477, theta=17.227709 -> V=1.0, theta=0.0
% INFO    : Bus 8622	: V=1.028478, theta=-36.114605 -> V=1.0, theta=0.0
% INFO    : Bus 8623	: V=1.034977, theta=-24.552494 -> V=1.0, theta=0.0
% INFO    : Bus 8624	: V=0.982939, theta=9.190133 -> V=1.0, theta=0.0
% INFO    : Bus 8625	: V=1.051079, theta=-41.671715 -> V=1.0, theta=0.0
% INFO    : Bus 8626	: V=0.987786, theta=-17.922777 -> V=1.0, theta=0.0
% INFO    : Bus 8627	: V=1.044027, theta=-26.736186 -> V=1.0, theta=0.0
% INFO    : Bus 8628	: V=1.036975, theta=-23.955541 -> V=1.0, theta=0.0
% INFO    : Bus 8629	: V=0.967122, theta=-43.610509 -> V=1.0, theta=0.0
% INFO    : Bus 8630	: V=1.059594, theta=-47.562957 -> V=1.0, theta=0.0
% INFO    : Bus 8631	: V=0.918045, theta=-35.76819 -> V=1.0, theta=0.0
% INFO    : Bus 8632	: V=1.050716, theta=-24.767052 -> V=1.0, theta=0.0
% INFO    : Bus 8633	: V=1.039381, theta=-16.713316 -> V=1.0, theta=0.0
% INFO    : Bus 8634	: V=1.017282, theta=-29.113408 -> V=1.0, theta=0.0
% INFO    : Bus 8635	: V=1.013338, theta=-47.542885 -> V=1.0, theta=0.0
% INFO    : Bus 8636	: V=1.030477, theta=-22.079517 -> V=1.0, theta=0.0
% INFO    : Bus 8637	: V=0.963865, theta=-31.392893 -> V=1.0, theta=0.0
% INFO    : Bus 8638	: V=1.027699, theta=9.746278 -> V=1.0, theta=0.0
% INFO    : Bus 8639	: V=1.019721, theta=-5.304798 -> V=1.0, theta=0.0
% INFO    : Bus 8640	: V=1.174902, theta=-19.739552 -> V=1.0, theta=0.0
% INFO    : Bus 8641	: V=1.11078, theta=-29.279417 -> V=1.0, theta=0.0
% INFO    : Bus 8642	: V=1.031062, theta=8.31398 -> V=1.0, theta=0.0
% INFO    : Bus 8643	: V=0.992929, theta=-28.53906 -> V=1.0, theta=0.0
% INFO    : Bus 8644	: V=1.165566, theta=-22.013417 -> V=1.0, theta=0.0
% INFO    : Bus 8645	: V=0.977499, theta=-24.296922 -> V=1.0, theta=0.0
% INFO    : Bus 8646	: V=1.062285, theta=-25.159125 -> V=1.0, theta=0.0
% INFO    : Bus 8647	: V=1.020365, theta=1.923148 -> V=1.0, theta=0.0
% INFO    : Bus 8648	: V=1.009446, theta=-22.883661 -> V=1.0, theta=0.0
% INFO    : Bus 8649	: V=1.084595, theta=-28.010738 -> V=1.0, theta=0.0
% INFO    : Bus 8650	: V=1.029588, theta=-40.945637 -> V=1.0, theta=0.0
% INFO    : Bus 8651	: V=1.031215, theta=-17.06483 -> V=1.0, theta=0.0
% INFO    : Bus 8652	: V=1.034612, theta=4.025941 -> V=1.0, theta=0.0
% INFO    : Bus 8653	: V=1.034538, theta=-16.169774 -> V=1.0, theta=0.0
% INFO    : Bus 8654	: V=1.009473, theta=-10.803889 -> V=1.0, theta=0.0
% INFO    : Bus 8655	: V=1.035878, theta=-30.794051 -> V=1.0, theta=0.0
% INFO    : Bus 8656	: V=1.026513, theta=-9.244782 -> V=1.0, theta=0.0
% INFO    : Bus 8657	: V=1.011958, theta=-7.088597 -> V=1.0, theta=0.0
% INFO    : Bus 8658	: V=1.02585, theta=-54.455522 -> V=1.0, theta=0.0
% INFO    : Bus 8659	: V=1.041316, theta=-20.872613 -> V=1.0, theta=0.0
% INFO    : Bus 8660	: V=0.999992, theta=-36.806485 -> V=1.0, theta=0.0
% INFO    : Bus 8661	: V=1.023652, theta=-48.576903 -> V=1.0, theta=0.0
% INFO    : Bus 8662	: V=1.079881, theta=31.582222 -> V=1.0, theta=0.0
% INFO    : Bus 8663	: V=1.025281, theta=-12.708169 -> V=1.0, theta=0.0
% INFO    : Bus 8664	: V=1.056778, theta=-46.823851 -> V=1.0, theta=0.0
% INFO    : Bus 8665	: V=0.976784, theta=-30.555308 -> V=1.0, theta=0.0
% INFO    : Bus 8666	: V=0.974899, theta=-21.620786 -> V=1.0, theta=0.0
% INFO    : Bus 8667	: V=1.00122, theta=-39.501095 -> V=1.0, theta=0.0
% INFO    : Bus 8668	: V=1.017386, theta=13.248317 -> V=1.0, theta=0.0
% INFO    : Bus 8669	: V=1.042341, theta=-15.672433 -> V=1.0, theta=0.0
% INFO    : Bus 8670	: V=1.042199, theta=-6.729364 -> V=1.0, theta=0.0
% INFO    : Bus 8671	: V=1.013382, theta=-51.253863 -> V=1.0, theta=0.0
% INFO    : Bus 8672	: V=1.022513, theta=-21.387883 -> V=1.0, theta=0.0
% INFO    : Bus 8673	: V=0.989519, theta=-35.131931 -> V=1.0, theta=0.0
% INFO    : Bus 8674	: V=1.046981, theta=-24.95506 -> V=1.0, theta=0.0
% INFO    : Bus 8675	: V=1.037158, theta=-23.941358 -> V=1.0, theta=0.0
% INFO    : Bus 8676	: V=1.019558, theta=-21.879637 -> V=1.0, theta=0.0
% INFO    : Bus 8677	: V=1.016261, theta=-10.284826 -> V=1.0, theta=0.0
% INFO    : Bus 8678	: V=0.989904, theta=-28.489073 -> V=1.0, theta=0.0
% INFO    : Bus 8679	: V=1.009551, theta=6.826901 -> V=1.0, theta=0.0
% INFO    : Bus 8680	: V=1.001193, theta=-8.273624 -> V=1.0, theta=0.0
% INFO    : Bus 8681	: V=0.972909, theta=-53.475502 -> V=1.0, theta=0.0
% INFO    : Bus 8682	: V=1.016275, theta=-9.010491 -> V=1.0, theta=0.0
% INFO    : Bus 8683	: V=1.039554, theta=-24.600261 -> V=1.0, theta=0.0
% INFO    : Bus 8684	: V=0.968578, theta=-37.38368 -> V=1.0, theta=0.0
% INFO    : Bus 8685	: V=1.019225, theta=-4.135965 -> V=1.0, theta=0.0
% INFO    : Bus 8686	: V=1.023602, theta=-32.455421 -> V=1.0, theta=0.0
% INFO    : Bus 8687	: V=1.016095, theta=18.588008 -> V=1.0, theta=0.0
% INFO    : Bus 8688	: V=1.092516, theta=-27.545772 -> V=1.0, theta=0.0
% INFO    : Bus 8689	: V=1.03309, theta=-21.003238 -> V=1.0, theta=0.0
% INFO    : Bus 8690	: V=1.045485, theta=-16.317647 -> V=1.0, theta=0.0
% INFO    : Bus 8691	: V=1.041127, theta=-33.775172 -> V=1.0, theta=0.0
% INFO    : Bus 8692	: V=1.059128, theta=-17.181332 -> V=1.0, theta=0.0
% INFO    : Bus 8693	: V=1.073334, theta=60.748503 -> V=1.0, theta=0.0
% INFO    : Bus 8694	: V=1.014733, theta=-33.035812 -> V=1.0, theta=0.0
% INFO    : Bus 8695	: V=1.026323, theta=-2.650757 -> V=1.0, theta=0.0
% INFO    : Bus 8696	: V=1.026382, theta=-12.469966 -> V=1.0, theta=0.0
% INFO    : Bus 8697	: V=1.015734, theta=-26.417686 -> V=1.0, theta=0.0
% INFO    : Bus 8698	: V=0.982379, theta=9.295612 -> V=1.0, theta=0.0
% INFO    : Bus 8699	: V=1.019275, theta=9.277342 -> V=1.0, theta=0.0
% INFO    : Bus 8700	: V=1.013945, theta=-32.760027 -> V=1.0, theta=0.0
% INFO    : Bus 8701	: V=1.021917, theta=-44.217953 -> V=1.0, theta=0.0
% INFO    : Bus 8702	: V=1.026759, theta=-41.204592 -> V=1.0, theta=0.0
% INFO    : Bus 8703	: V=1.010883, theta=-32.679218 -> V=1.0, theta=0.0
% INFO    : Bus 8704	: V=1.038186, theta=-8.064046 -> V=1.0, theta=0.0
% INFO    : Bus 8705	: V=0.995757, theta=-27.153575 -> V=1.0, theta=0.0
% INFO    : Bus 8706	: V=1.017244, theta=4.061846 -> V=1.0, theta=0.0
% INFO    : Bus 8707	: V=1.028321, theta=-11.903148 -> V=1.0, theta=0.0
% INFO    : Bus 8708	: V=1.025238, theta=-34.309952 -> V=1.0, theta=0.0
% INFO    : Bus 8709	: V=1.033387, theta=-23.424365 -> V=1.0, theta=0.0
% INFO    : Bus 8710	: V=1.02164, theta=-48.196695 -> V=1.0, theta=0.0
% INFO    : Bus 8711	: V=1.035108, theta=-12.381387 -> V=1.0, theta=0.0
% INFO    : Bus 8712	: V=0.975055, theta=-32.24574 -> V=1.0, theta=0.0
% INFO    : Bus 8713	: V=1.02082, theta=16.809698 -> V=1.0, theta=0.0
% INFO    : Bus 8714	: V=1.015463, theta=-7.074502 -> V=1.0, theta=0.0
% INFO    : Bus 8715	: V=1.069467, theta=-22.161838 -> V=1.0, theta=0.0
% INFO    : Bus 8716	: V=1.069514, theta=26.080416 -> V=1.0, theta=0.0
% INFO    : Bus 8717	: V=1.083125, theta=-17.411194 -> V=1.0, theta=0.0
% INFO    : Bus 8718	: V=1.026636, theta=-34.506198 -> V=1.0, theta=0.0
% INFO    : Bus 8719	: V=1.010794, theta=-45.334737 -> V=1.0, theta=0.0
% INFO    : Bus 8720	: V=0.968716, theta=-28.617584 -> V=1.0, theta=0.0
% INFO    : Bus 8721	: V=1.055054, theta=-16.297809 -> V=1.0, theta=0.0
% INFO    : Bus 8722	: V=1.066576, theta=-25.430169 -> V=1.0, theta=0.0
% INFO    : Bus 8723	: V=1.026073, theta=-14.019533 -> V=1.0, theta=0.0
% INFO    : Bus 8724	: V=1.041758, theta=-18.876378 -> V=1.0, theta=0.0
% INFO    : Bus 8725	: V=1.036813, theta=8.212135 -> V=1.0, theta=0.0
% INFO    : Bus 8726	: V=1.003185, theta=-23.363326 -> V=1.0, theta=0.0
% INFO    : Bus 8727	: V=0.966862, theta=-34.40203 -> V=1.0, theta=0.0
% INFO    : Bus 8728	: V=1.069096, theta=3.169893 -> V=1.0, theta=0.0
% INFO    : Bus 8729	: V=1.008386, theta=-38.518465 -> V=1.0, theta=0.0
% INFO    : Bus 8730	: V=1.046974, theta=-27.18651 -> V=1.0, theta=0.0
% INFO    : Bus 8731	: V=1.021526, theta=-40.277052 -> V=1.0, theta=0.0
% INFO    : Bus 8732	: V=1.034889, theta=-21.457823 -> V=1.0, theta=0.0
% INFO    : Bus 8733	: V=1.037546, theta=9.238636 -> V=1.0, theta=0.0
% INFO    : Bus 8734	: V=1.008034, theta=-28.929654 -> V=1.0, theta=0.0
% INFO    : Bus 8735	: V=0.986546, theta=-29.724015 -> V=1.0, theta=0.0
% INFO    : Bus 8736	: V=0.989655, theta=-30.821299 -> V=1.0, theta=0.0
% INFO    : Bus 8737	: V=1.058573, theta=-28.372231 -> V=1.0, theta=0.0
% INFO    : Bus 8738	: V=1.025108, theta=5.448735 -> V=1.0, theta=0.0
% INFO    : Bus 8739	: V=0.959797, theta=-37.411141 -> V=1.0, theta=0.0
% INFO    : Bus 8740	: V=0.985151, theta=-28.761493 -> V=1.0, theta=0.0
% INFO    : Bus 8741	: V=1.033837, theta=-39.750284 -> V=1.0, theta=0.0
% INFO    : Bus 8742	: V=1.031843, theta=-9.377241 -> V=1.0, theta=0.0
% INFO    : Bus 8743	: V=1.025606, theta=-34.269151 -> V=1.0, theta=0.0
% INFO    : Bus 8744	: V=0.972972, theta=-37.275725 -> V=1.0, theta=0.0
% INFO    : Bus 8745	: V=0.989405, theta=-30.788811 -> V=1.0, theta=0.0
% INFO    : Bus 8746	: V=1.048871, theta=-20.066491 -> V=1.0, theta=0.0
% INFO    : Bus 8747	: V=1.047501, theta=-24.793142 -> V=1.0, theta=0.0
% INFO    : Bus 8748	: V=1.063635, theta=-49.908328 -> V=1.0, theta=0.0
% INFO    : Bus 8749	: V=0.980914, theta=-30.105334 -> V=1.0, theta=0.0
% INFO    : Bus 8750	: V=0.994461, theta=-30.251812 -> V=1.0, theta=0.0
% INFO    : Bus 8751	: V=1.043288, theta=-17.358459 -> V=1.0, theta=0.0
% INFO    : Bus 8752	: V=0.990312, theta=-30.214954 -> V=1.0, theta=0.0
% INFO    : Bus 8753	: V=1.029088, theta=-11.334255 -> V=1.0, theta=0.0
% INFO    : Bus 8754	: V=1.007818, theta=-26.185595 -> V=1.0, theta=0.0
% INFO    : Bus 8755	: V=0.928442, theta=-30.498908 -> V=1.0, theta=0.0
% INFO    : Bus 8756	: V=1.009712, theta=-60.476539 -> V=1.0, theta=0.0
% INFO    : Bus 8757	: V=0.989012, theta=-30.812297 -> V=1.0, theta=0.0
% INFO    : Bus 8758	: V=1.047294, theta=10.896261 -> V=1.0, theta=0.0
% INFO    : Bus 8759	: V=1.026786, theta=14.2136 -> V=1.0, theta=0.0
% INFO    : Bus 8760	: V=0.948567, theta=-21.02637 -> V=1.0, theta=0.0
% INFO    : Bus 8761	: V=1.017931, theta=62.866743 -> V=1.0, theta=0.0
% INFO    : Bus 8762	: V=1.046022, theta=46.235938 -> V=1.0, theta=0.0
% INFO    : Bus 8763	: V=1.02928, theta=2.451775 -> V=1.0, theta=0.0
% INFO    : Bus 8764	: V=1.048209, theta=-3.324162 -> V=1.0, theta=0.0
% INFO    : Bus 8765	: V=1.042555, theta=-15.65821 -> V=1.0, theta=0.0
% INFO    : Bus 8766	: V=1.021881, theta=-6.603587 -> V=1.0, theta=0.0
% INFO    : Bus 8767	: V=1.03213, theta=-26.669148 -> V=1.0, theta=0.0
% INFO    : Bus 8768	: V=1.035222, theta=-24.061987 -> V=1.0, theta=0.0
% INFO    : Bus 8769	: V=1.04929, theta=-22.14211 -> V=1.0, theta=0.0
% INFO    : Bus 8770	: V=1.012975, theta=-24.464313 -> V=1.0, theta=0.0
% INFO    : Bus 8771	: V=1.006983, theta=-37.979458 -> V=1.0, theta=0.0
% INFO    : Bus 8772	: V=1.022559, theta=8.17473 -> V=1.0, theta=0.0
% INFO    : Bus 8773	: V=1.008807, theta=10.994888 -> V=1.0, theta=0.0
% INFO    : Bus 8774	: V=1.026003, theta=-33.284232 -> V=1.0, theta=0.0
% INFO    : Bus 8775	: V=1.006926, theta=5.67316 -> V=1.0, theta=0.0
% INFO    : Bus 8776	: V=0.999607, theta=-38.362871 -> V=1.0, theta=0.0
% INFO    : Bus 8777	: V=0.984627, theta=-28.428042 -> V=1.0, theta=0.0
% INFO    : Bus 8778	: V=1.008213, theta=-2.607965 -> V=1.0, theta=0.0
% INFO    : Bus 8779	: V=1.05095, theta=15.405182 -> V=1.0, theta=0.0
% INFO    : Bus 8780	: V=0.994674, theta=-20.33854 -> V=1.0, theta=0.0
% INFO    : Bus 8781	: V=1.013383, theta=-41.325087 -> V=1.0, theta=0.0
% INFO    : Bus 8782	: V=1.025664, theta=-28.456413 -> V=1.0, theta=0.0
% INFO    : Bus 8783	: V=0.97866, theta=-31.872838 -> V=1.0, theta=0.0
% INFO    : Bus 8784	: V=1.021916, theta=10.857723 -> V=1.0, theta=0.0
% INFO    : Bus 8785	: V=1.03393, theta=-3.107838 -> V=1.0, theta=0.0
% INFO    : Bus 8786	: V=0.982627, theta=-24.865359 -> V=1.0, theta=0.0
% INFO    : Bus 8787	: V=1.061905, theta=-17.274053 -> V=1.0, theta=0.0
% INFO    : Bus 8788	: V=1.046837, theta=-6.159102 -> V=1.0, theta=0.0
% INFO    : Bus 8789	: V=0.987443, theta=-46.759012 -> V=1.0, theta=0.0
% INFO    : Bus 8790	: V=1.025925, theta=4.550938 -> V=1.0, theta=0.0
% INFO    : Bus 8791	: V=1.054222, theta=-22.685203 -> V=1.0, theta=0.0
% INFO    : Bus 8792	: V=1.026906, theta=3.499429 -> V=1.0, theta=0.0
% INFO    : Bus 8793	: V=1.012192, theta=-21.626493 -> V=1.0, theta=0.0
% INFO    : Bus 8794	: V=1.018534, theta=-16.087801 -> V=1.0, theta=0.0
% INFO    : Bus 8795	: V=1.052731, theta=-0.198514 -> V=1.0, theta=0.0
% INFO    : Bus 8796	: V=0.982515, theta=-34.879291 -> V=1.0, theta=0.0
% INFO    : Bus 8797	: V=1.072681, theta=-17.583553 -> V=1.0, theta=0.0
% INFO    : Bus 8798	: V=1.013086, theta=-6.857034 -> V=1.0, theta=0.0
% INFO    : Bus 8799	: V=1.044314, theta=-27.26816 -> V=1.0, theta=0.0
% INFO    : Bus 8800	: V=0.998919, theta=-43.895136 -> V=1.0, theta=0.0
% INFO    : Bus 8801	: V=1.056476, theta=-17.127916 -> V=1.0, theta=0.0
% INFO    : Bus 8802	: V=1.047815, theta=65.89492 -> V=1.0, theta=0.0
% INFO    : Bus 8803	: V=1.026988, theta=-28.497266 -> V=1.0, theta=0.0
% INFO    : Bus 8804	: V=1.044229, theta=-9.735086 -> V=1.0, theta=0.0
% INFO    : Bus 8805	: V=1.008439, theta=-35.641062 -> V=1.0, theta=0.0
% INFO    : Bus 8806	: V=1.065258, theta=-44.117934 -> V=1.0, theta=0.0
% INFO    : Bus 8807	: V=1.049311, theta=-4.132509 -> V=1.0, theta=0.0
% INFO    : Bus 8808	: V=1.053244, theta=-26.177439 -> V=1.0, theta=0.0
% INFO    : Bus 8809	: V=1.021169, theta=-32.757915 -> V=1.0, theta=0.0
% INFO    : Bus 8810	: V=1.057257, theta=-2.779316 -> V=1.0, theta=0.0
% INFO    : Bus 8811	: V=1.034197, theta=-41.067687 -> V=1.0, theta=0.0
% INFO    : Bus 8812	: V=0.980979, theta=-25.408064 -> V=1.0, theta=0.0
% INFO    : Bus 8813	: V=0.949387, theta=-33.784726 -> V=1.0, theta=0.0
% INFO    : Bus 8814	: V=1.031268, theta=3.404893 -> V=1.0, theta=0.0
% INFO    : Bus 8815	: V=0.966775, theta=-29.185099 -> V=1.0, theta=0.0
% INFO    : Bus 8816	: V=1.026497, theta=7.754492 -> V=1.0, theta=0.0
% INFO    : Bus 8817	: V=1.031901, theta=-3.671816 -> V=1.0, theta=0.0
% INFO    : Bus 8818	: V=1.049908, theta=0.513122 -> V=1.0, theta=0.0
% INFO    : Bus 8819	: V=1.030028, theta=-53.584288 -> V=1.0, theta=0.0
% INFO    : Bus 8820	: V=1.063983, theta=-22.01868 -> V=1.0, theta=0.0
% INFO    : Bus 8821	: V=1.030073, theta=-28.186147 -> V=1.0, theta=0.0
% INFO    : Bus 8822	: V=1.064182, theta=2.842782 -> V=1.0, theta=0.0
% INFO    : Bus 8823	: V=0.973835, theta=-32.030631 -> V=1.0, theta=0.0
% INFO    : Bus 8824	: V=1.018238, theta=-7.533838 -> V=1.0, theta=0.0
% INFO    : Bus 8825	: V=1.003275, theta=-3.014246 -> V=1.0, theta=0.0
% INFO    : Bus 8826	: V=1.047082, theta=-27.54358 -> V=1.0, theta=0.0
% INFO    : Bus 8827	: V=0.98658, theta=-31.221806 -> V=1.0, theta=0.0
% INFO    : Bus 8828	: V=1.016447, theta=5.856189 -> V=1.0, theta=0.0
% INFO    : Bus 8829	: V=1.033798, theta=-21.566094 -> V=1.0, theta=0.0
% INFO    : Bus 8830	: V=1.066758, theta=-24.688851 -> V=1.0, theta=0.0
% INFO    : Bus 8831	: V=0.924772, theta=-33.215113 -> V=1.0, theta=0.0
% INFO    : Bus 8832	: V=1.020209, theta=-1.214855 -> V=1.0, theta=0.0
% INFO    : Bus 8833	: V=0.999553, theta=-36.912321 -> V=1.0, theta=0.0
% INFO    : Bus 8834	: V=0.998306, theta=-22.906243 -> V=1.0, theta=0.0
% INFO    : Bus 8835	: V=1.032665, theta=-23.255961 -> V=1.0, theta=0.0
% INFO    : Bus 8836	: V=0.989016, theta=-25.195238 -> V=1.0, theta=0.0
% INFO    : Bus 8837	: V=1.034416, theta=-36.423723 -> V=1.0, theta=0.0
% INFO    : Bus 8838	: V=0.968504, theta=-37.395062 -> V=1.0, theta=0.0
% INFO    : Bus 8839	: V=1.005281, theta=-34.431326 -> V=1.0, theta=0.0
% INFO    : Bus 8840	: V=1.01206, theta=-29.373767 -> V=1.0, theta=0.0
% INFO    : Bus 8841	: V=1.005244, theta=-36.825291 -> V=1.0, theta=0.0
% INFO    : Bus 8842	: V=0.947855, theta=-29.361997 -> V=1.0, theta=0.0
% INFO    : Bus 8843	: V=1.0448, theta=-11.469831 -> V=1.0, theta=0.0
% INFO    : Bus 8844	: V=0.954467, theta=-30.324095 -> V=1.0, theta=0.0
% INFO    : Bus 8845	: V=1.091749, theta=-24.992145 -> V=1.0, theta=0.0
% INFO    : Bus 8846	: V=1.06383, theta=7.797356 -> V=1.0, theta=0.0
% INFO    : Bus 8847	: V=0.990993, theta=-0.924277 -> V=1.0, theta=0.0
% INFO    : Bus 8848	: V=0.905716, theta=-35.509144 -> V=1.0, theta=0.0
% INFO    : Bus 8849	: V=1.03897, theta=-40.00065 -> V=1.0, theta=0.0
% INFO    : Bus 8850	: V=1.040505, theta=-32.488756 -> V=1.0, theta=0.0
% INFO    : Bus 8851	: V=1.063062, theta=63.161074 -> V=1.0, theta=0.0
% INFO    : Bus 8852	: V=0.999293, theta=-31.516305 -> V=1.0, theta=0.0
% INFO    : Bus 8853	: V=1.047513, theta=-36.823466 -> V=1.0, theta=0.0
% INFO    : Bus 8854	: V=1.018324, theta=-44.929743 -> V=1.0, theta=0.0
% INFO    : Bus 8855	: V=1.040582, theta=-13.396994 -> V=1.0, theta=0.0
% INFO    : Bus 8856	: V=1.053444, theta=-29.282615 -> V=1.0, theta=0.0
% INFO    : Bus 8857	: V=1.020096, theta=-47.730647 -> V=1.0, theta=0.0
% INFO    : Bus 8858	: V=1.023098, theta=-43.776563 -> V=1.0, theta=0.0
% INFO    : Bus 8859	: V=1.038171, theta=-23.570752 -> V=1.0, theta=0.0
% INFO    : Bus 8860	: V=1.018319, theta=-10.244627 -> V=1.0, theta=0.0
% INFO    : Bus 8861	: V=0.984642, theta=-54.835443 -> V=1.0, theta=0.0
% INFO    : Bus 8862	: V=1.040369, theta=13.653554 -> V=1.0, theta=0.0
% INFO    : Bus 8863	: V=1.03086, theta=-29.325776 -> V=1.0, theta=0.0
% INFO    : Bus 8864	: V=1.027588, theta=-32.526591 -> V=1.0, theta=0.0
% INFO    : Bus 8865	: V=0.991171, theta=-30.939935 -> V=1.0, theta=0.0
% INFO    : Bus 8866	: V=1.0309, theta=-9.648344 -> V=1.0, theta=0.0
% INFO    : Bus 8867	: V=1.021392, theta=-49.003739 -> V=1.0, theta=0.0
% INFO    : Bus 8868	: V=1.010425, theta=1.428844 -> V=1.0, theta=0.0
% INFO    : Bus 8869	: V=1.034597, theta=-39.528177 -> V=1.0, theta=0.0
% INFO    : Bus 8870	: V=1.049355, theta=-48.447617 -> V=1.0, theta=0.0
% INFO    : Bus 8871	: V=1.032491, theta=-52.966137 -> V=1.0, theta=0.0
% INFO    : Bus 8872	: V=1.054777, theta=-16.321937 -> V=1.0, theta=0.0
% INFO    : Bus 8873	: V=1.068235, theta=-27.574168 -> V=1.0, theta=0.0
% INFO    : Bus 8874	: V=1.035192, theta=-20.158196 -> V=1.0, theta=0.0
% INFO    : Bus 8875	: V=1.045119, theta=17.388436 -> V=1.0, theta=0.0
% INFO    : Bus 8876	: V=1.041399, theta=-40.915836 -> V=1.0, theta=0.0
% INFO    : Bus 8877	: V=1.036434, theta=-20.951083 -> V=1.0, theta=0.0
% INFO    : Bus 8878	: V=1.013774, theta=22.290758 -> V=1.0, theta=0.0
% INFO    : Bus 8879	: V=1.032441, theta=-23.098207 -> V=1.0, theta=0.0
% INFO    : Bus 8880	: V=1.041681, theta=-19.352535 -> V=1.0, theta=0.0
% INFO    : Bus 8881	: V=1.024415, theta=-1.614683 -> V=1.0, theta=0.0
% INFO    : Bus 8882	: V=1.058799, theta=10.888754 -> V=1.0, theta=0.0
% INFO    : Bus 8883	: V=1.065815, theta=-32.388754 -> V=1.0, theta=0.0
% INFO    : Bus 8884	: V=0.925993, theta=-30.739938 -> V=1.0, theta=0.0
% INFO    : Bus 8885	: V=1.08736, theta=-14.047593 -> V=1.0, theta=0.0
% INFO    : Bus 8886	: V=0.982229, theta=-4.035795 -> V=1.0, theta=0.0
% INFO    : Bus 8887	: V=1.043215, theta=1.507901 -> V=1.0, theta=0.0
% INFO    : Bus 8888	: V=1.032012, theta=-44.872754 -> V=1.0, theta=0.0
% INFO    : Bus 8889	: V=1.049752, theta=7.358598 -> V=1.0, theta=0.0
% INFO    : Bus 8890	: V=1.034323, theta=-21.843664 -> V=1.0, theta=0.0
% INFO    : Bus 8891	: V=1.06486, theta=-22.276124 -> V=1.0, theta=0.0
% INFO    : Bus 8892	: V=1.027002, theta=-32.300734 -> V=1.0, theta=0.0
% INFO    : Bus 8893	: V=1.042688, theta=-15.562576 -> V=1.0, theta=0.0
% INFO    : Bus 8894	: V=1.093076, theta=-29.068311 -> V=1.0, theta=0.0
% INFO    : Bus 8895	: V=1.028671, theta=-1.859193 -> V=1.0, theta=0.0
% INFO    : Bus 8896	: V=1.032282, theta=6.151305 -> V=1.0, theta=0.0
% INFO    : Bus 8897	: V=1.053267, theta=-25.681833 -> V=1.0, theta=0.0
% INFO    : Bus 8898	: V=1.047828, theta=18.203559 -> V=1.0, theta=0.0
% INFO    : Bus 8899	: V=1.0431, theta=-16.571185 -> V=1.0, theta=0.0
% INFO    : Bus 8900	: V=1.043513, theta=-24.062364 -> V=1.0, theta=0.0
% INFO    : Bus 8901	: V=1.008755, theta=-31.096175 -> V=1.0, theta=0.0
% INFO    : Bus 8902	: V=1.032502, theta=-34.761287 -> V=1.0, theta=0.0
% INFO    : Bus 8903	: V=1.023893, theta=-11.312079 -> V=1.0, theta=0.0
% INFO    : Bus 8904	: V=1.021959, theta=-28.230262 -> V=1.0, theta=0.0
% INFO    : Bus 8905	: V=1.031297, theta=-16.055238 -> V=1.0, theta=0.0
% INFO    : Bus 8906	: V=1.032057, theta=-23.413858 -> V=1.0, theta=0.0
% INFO    : Bus 8907	: V=1.02557, theta=-26.70978 -> V=1.0, theta=0.0
% INFO    : Bus 8908	: V=1.056729, theta=-27.525127 -> V=1.0, theta=0.0
% INFO    : Bus 8909	: V=1.015225, theta=-4.187786 -> V=1.0, theta=0.0
% INFO    : Bus 8910	: V=1.033582, theta=-7.348785 -> V=1.0, theta=0.0
% INFO    : Bus 8911	: V=1.021077, theta=-7.356537 -> V=1.0, theta=0.0
% INFO    : Bus 8912	: V=1.022368, theta=-23.469255 -> V=1.0, theta=0.0
% INFO    : Bus 8913	: V=1.037134, theta=-20.861918 -> V=1.0, theta=0.0
% INFO    : Bus 8914	: V=1.034467, theta=-34.15771 -> V=1.0, theta=0.0
% INFO    : Bus 8915	: V=0.99658, theta=9.112436 -> V=1.0, theta=0.0
% INFO    : Bus 8916	: V=1.031753, theta=-10.685374 -> V=1.0, theta=0.0
% INFO    : Bus 8917	: V=0.996189, theta=5.244024 -> V=1.0, theta=0.0
% INFO    : Bus 8918	: V=1.014492, theta=-23.519461 -> V=1.0, theta=0.0
% INFO    : Bus 8919	: V=1.01895, theta=62.05253 -> V=1.0, theta=0.0
% INFO    : Bus 8920	: V=1.01084, theta=-41.307091 -> V=1.0, theta=0.0
% INFO    : Bus 8921	: V=0.994236, theta=-3.341618 -> V=1.0, theta=0.0
% INFO    : Bus 8922	: V=0.995301, theta=-20.66783 -> V=1.0, theta=0.0
% INFO    : Bus 8923	: V=1.009078, theta=-30.763999 -> V=1.0, theta=0.0
% INFO    : Bus 8924	: V=1.029314, theta=-6.971888 -> V=1.0, theta=0.0
% INFO    : Bus 8925	: V=1.052395, theta=-19.630593 -> V=1.0, theta=0.0
% INFO    : Bus 8926	: V=0.984734, theta=-56.618154 -> V=1.0, theta=0.0
% INFO    : Bus 8927	: V=1.012236, theta=-35.17317 -> V=1.0, theta=0.0
% INFO    : Bus 8928	: V=1.012849, theta=-22.093516 -> V=1.0, theta=0.0
% INFO    : Bus 8929	: V=1.039322, theta=-3.419259 -> V=1.0, theta=0.0
% INFO    : Bus 8930	: V=0.984831, theta=-18.95199 -> V=1.0, theta=0.0
% INFO    : Bus 8931	: V=1.08698, theta=-9.874851 -> V=1.0, theta=0.0
% INFO    : Bus 8932	: V=1.014517, theta=-30.270984 -> V=1.0, theta=0.0
% INFO    : Bus 8933	: V=0.99084, theta=-50.573447 -> V=1.0, theta=0.0
% INFO    : Bus 8934	: V=1.00634, theta=37.082907 -> V=1.0, theta=0.0
% INFO    : Bus 8935	: V=1.050895, theta=-13.828639 -> V=1.0, theta=0.0
% INFO    : Bus 8936	: V=1.025772, theta=-53.799441 -> V=1.0, theta=0.0
% INFO    : Bus 8937	: V=1.01815, theta=-5.782371 -> V=1.0, theta=0.0
% INFO    : Bus 8938	: V=1.033893, theta=55.812115 -> V=1.0, theta=0.0
% INFO    : Bus 8939	: V=1.009385, theta=-55.359157 -> V=1.0, theta=0.0
% INFO    : Bus 8940	: V=1.00563, theta=-28.479486 -> V=1.0, theta=0.0
% INFO    : Bus 8941	: V=1.037713, theta=-33.524636 -> V=1.0, theta=0.0
% INFO    : Bus 8942	: V=1.007225, theta=-31.884836 -> V=1.0, theta=0.0
% INFO    : Bus 8943	: V=0.989314, theta=-26.764082 -> V=1.0, theta=0.0
% INFO    : Bus 8944	: V=1.06934, theta=57.258502 -> V=1.0, theta=0.0
% INFO    : Bus 8945	: V=1.018329, theta=-1.583907 -> V=1.0, theta=0.0
% INFO    : Bus 8946	: V=1.036925, theta=-41.807358 -> V=1.0, theta=0.0
% INFO    : Bus 8947	: V=1.03534, theta=-11.773464 -> V=1.0, theta=0.0
% INFO    : Bus 8948	: V=1.023879, theta=3.74107 -> V=1.0, theta=0.0
% INFO    : Bus 8949	: V=1.002255, theta=-27.609858 -> V=1.0, theta=0.0
% INFO    : Bus 8950	: V=1.050158, theta=-14.888414 -> V=1.0, theta=0.0
% INFO    : Bus 8951	: V=0.980982, theta=-52.115488 -> V=1.0, theta=0.0
% INFO    : Bus 8952	: V=1.013006, theta=23.407664 -> V=1.0, theta=0.0
% INFO    : Bus 8953	: V=1.012701, theta=-40.487754 -> V=1.0, theta=0.0
% INFO    : Bus 8954	: V=1.02953, theta=-26.425363 -> V=1.0, theta=0.0
% INFO    : Bus 8955	: V=1.0077, theta=6.146306 -> V=1.0, theta=0.0
% INFO    : Bus 8956	: V=1.061596, theta=22.612591 -> V=1.0, theta=0.0
% INFO    : Bus 8957	: V=0.98498, theta=-54.764172 -> V=1.0, theta=0.0
% INFO    : Bus 8958	: V=0.967758, theta=-31.427129 -> V=1.0, theta=0.0
% INFO    : Bus 8959	: V=1.014491, theta=-30.159914 -> V=1.0, theta=0.0
% INFO    : Bus 8960	: V=1.023767, theta=19.630412 -> V=1.0, theta=0.0
% INFO    : Bus 8961	: V=1.043576, theta=-13.967427 -> V=1.0, theta=0.0
% INFO    : Bus 8962	: V=1.001767, theta=-50.907419 -> V=1.0, theta=0.0
% INFO    : Bus 8963	: V=1.012573, theta=-40.755147 -> V=1.0, theta=0.0
% INFO    : Bus 8964	: V=1.019433, theta=-13.307838 -> V=1.0, theta=0.0
% INFO    : Bus 8965	: V=1.018416, theta=-35.400316 -> V=1.0, theta=0.0
% INFO    : Bus 8966	: V=1.087897, theta=42.466296 -> V=1.0, theta=0.0
% INFO    : Bus 8967	: V=1.062579, theta=-25.645512 -> V=1.0, theta=0.0
% INFO    : Bus 8968	: V=1.026387, theta=-11.3284 -> V=1.0, theta=0.0
% INFO    : Bus 8969	: V=1.00273, theta=-30.117913 -> V=1.0, theta=0.0
% INFO    : Bus 8970	: V=0.959473, theta=-28.847628 -> V=1.0, theta=0.0
% INFO    : Bus 8971	: V=1.043573, theta=-0.237282 -> V=1.0, theta=0.0
% INFO    : Bus 8972	: V=1.038393, theta=-33.53821 -> V=1.0, theta=0.0
% INFO    : Bus 8973	: V=1.048016, theta=-36.544908 -> V=1.0, theta=0.0
% INFO    : Bus 8974	: V=1.08148, theta=-35.19762 -> V=1.0, theta=0.0
% INFO    : Bus 8975	: V=1.039828, theta=-24.602849 -> V=1.0, theta=0.0
% INFO    : Bus 8976	: V=1.04878, theta=-17.081476 -> V=1.0, theta=0.0
% INFO    : Bus 8977	: V=1.017795, theta=0.548554 -> V=1.0, theta=0.0
% INFO    : Bus 8978	: V=1.038763, theta=-7.38624 -> V=1.0, theta=0.0
% INFO    : Bus 8979	: V=0.973815, theta=-32.032315 -> V=1.0, theta=0.0
% INFO    : Bus 8980	: V=1.037996, theta=-11.349561 -> V=1.0, theta=0.0
% INFO    : Bus 8981	: V=1.023844, theta=-43.307726 -> V=1.0, theta=0.0
% INFO    : Bus 8982	: V=1.009058, theta=13.020866 -> V=1.0, theta=0.0
% INFO    : Bus 8983	: V=1.042963, theta=-22.908146 -> V=1.0, theta=0.0
% INFO    : Bus 8984	: V=0.959932, theta=-31.695048 -> V=1.0, theta=0.0
% INFO    : Bus 8985	: V=0.963865, theta=-31.392893 -> V=1.0, theta=0.0
% INFO    : Bus 8986	: V=1.031926, theta=-21.431005 -> V=1.0, theta=0.0
% INFO    : Bus 8987	: V=1.045054, theta=-41.760561 -> V=1.0, theta=0.0
% INFO    : Bus 8988	: V=1.016047, theta=-21.671966 -> V=1.0, theta=0.0
% INFO    : Bus 8989	: V=1.039012, theta=-25.911894 -> V=1.0, theta=0.0
% INFO    : Bus 8990	: V=1.041302, theta=-26.379277 -> V=1.0, theta=0.0
% INFO    : Bus 8991	: V=1.01601, theta=3.272318 -> V=1.0, theta=0.0
% INFO    : Bus 8992	: V=1.04954, theta=-4.036028 -> V=1.0, theta=0.0
% INFO    : Bus 8993	: V=1.020391, theta=-38.19801 -> V=1.0, theta=0.0
% INFO    : Bus 8994	: V=1.036502, theta=5.871334 -> V=1.0, theta=0.0
% INFO    : Bus 8995	: V=1.020381, theta=-3.284953 -> V=1.0, theta=0.0
% INFO    : Bus 8996	: V=1.017579, theta=-5.851805 -> V=1.0, theta=0.0
% INFO    : Bus 8997	: V=1.01701, theta=-12.887035 -> V=1.0, theta=0.0
% INFO    : Bus 8998	: V=0.968092, theta=-43.530682 -> V=1.0, theta=0.0
% INFO    : Bus 8999	: V=1.040946, theta=-21.854751 -> V=1.0, theta=0.0
% INFO    : Bus 9000	: V=1.042081, theta=-40.570202 -> V=1.0, theta=0.0
% INFO    : Bus 9001	: V=1.023475, theta=-42.079218 -> V=1.0, theta=0.0
% INFO    : Bus 9002	: V=1.01897, theta=-10.584797 -> V=1.0, theta=0.0
% INFO    : Bus 9003	: V=1.031835, theta=38.611947 -> V=1.0, theta=0.0
% INFO    : Bus 9004	: V=1.018564, theta=-23.55241 -> V=1.0, theta=0.0
% INFO    : Bus 9005	: V=1.058241, theta=-23.362413 -> V=1.0, theta=0.0
% INFO    : Bus 9006	: V=1.021706, theta=-46.280543 -> V=1.0, theta=0.0
% INFO    : Bus 9007	: V=1.018066, theta=0.846812 -> V=1.0, theta=0.0
% INFO    : Bus 9008	: V=1.00554, theta=-33.793222 -> V=1.0, theta=0.0
% INFO    : Bus 9009	: V=1.025291, theta=-33.898513 -> V=1.0, theta=0.0
% INFO    : Bus 9010	: V=1.086436, theta=-20.936454 -> V=1.0, theta=0.0
% INFO    : Bus 9011	: V=1.032253, theta=-23.376641 -> V=1.0, theta=0.0
% INFO    : Bus 9012	: V=1.045421, theta=0.994578 -> V=1.0, theta=0.0
% INFO    : Bus 9013	: V=1.023407, theta=-47.210196 -> V=1.0, theta=0.0
% INFO    : Bus 9014	: V=1.046672, theta=-6.75147 -> V=1.0, theta=0.0
% INFO    : Bus 9015	: V=0.991796, theta=-27.462791 -> V=1.0, theta=0.0
% INFO    : Bus 9016	: V=1.081763, theta=-25.026346 -> V=1.0, theta=0.0
% INFO    : Bus 9017	: V=1.021183, theta=-27.412183 -> V=1.0, theta=0.0
% INFO    : Bus 9018	: V=1.016825, theta=-6.807104 -> V=1.0, theta=0.0
% INFO    : Bus 9019	: V=1.037991, theta=-25.005711 -> V=1.0, theta=0.0
% INFO    : Bus 9020	: V=0.967608, theta=-29.896714 -> V=1.0, theta=0.0
% INFO    : Bus 9021	: V=1.030914, theta=-6.85138 -> V=1.0, theta=0.0
% INFO    : Bus 9022	: V=1.018529, theta=3.046714 -> V=1.0, theta=0.0
% INFO    : Bus 9023	: V=0.997367, theta=-20.381122 -> V=1.0, theta=0.0
% INFO    : Bus 9024	: V=1.021826, theta=1.47047 -> V=1.0, theta=0.0
% INFO    : Bus 9025	: V=1.000113, theta=-4.896569 -> V=1.0, theta=0.0
% INFO    : Bus 9026	: V=1.068959, theta=-25.032073 -> V=1.0, theta=0.0
% INFO    : Bus 9027	: V=1.070556, theta=4.312968 -> V=1.0, theta=0.0
% INFO    : Bus 9028	: V=1.030767, theta=-53.167609 -> V=1.0, theta=0.0
% INFO    : Bus 9029	: V=1.014533, theta=16.390126 -> V=1.0, theta=0.0
% INFO    : Bus 9030	: V=1.046647, theta=-14.344531 -> V=1.0, theta=0.0
% INFO    : Bus 9031	: V=1.008395, theta=-7.875015 -> V=1.0, theta=0.0
% INFO    : Bus 9032	: V=1.059483, theta=-47.950771 -> V=1.0, theta=0.0
% INFO    : Bus 9033	: V=1.050435, theta=-26.861964 -> V=1.0, theta=0.0
% INFO    : Bus 9034	: V=1.005697, theta=-25.507825 -> V=1.0, theta=0.0
% INFO    : Bus 9035	: V=1.009337, theta=-18.778819 -> V=1.0, theta=0.0
% INFO    : Bus 9036	: V=1.053739, theta=-26.40549 -> V=1.0, theta=0.0
% INFO    : Bus 9037	: V=1.099889, theta=45.549831 -> V=1.0, theta=0.0
% INFO    : Bus 9038	: V=1.061613, theta=-21.371557 -> V=1.0, theta=0.0
% INFO    : Bus 9039	: V=1.017349, theta=-43.798544 -> V=1.0, theta=0.0
% INFO    : Bus 9040	: V=1.043881, theta=1.377245 -> V=1.0, theta=0.0
% INFO    : Bus 9041	: V=1.005066, theta=-31.830279 -> V=1.0, theta=0.0
% INFO    : Bus 9042	: V=1.034241, theta=-23.702133 -> V=1.0, theta=0.0
% INFO    : Bus 9043	: V=1.018389, theta=-40.654877 -> V=1.0, theta=0.0
% INFO    : Bus 9044	: V=1.027751, theta=-33.642346 -> V=1.0, theta=0.0
% INFO    : Bus 9045	: V=1.037474, theta=-24.957769 -> V=1.0, theta=0.0
% INFO    : Bus 9046	: V=1.070778, theta=44.490271 -> V=1.0, theta=0.0
% INFO    : Bus 9047	: V=1.03154, theta=66.593064 -> V=1.0, theta=0.0
% INFO    : Bus 9048	: V=1.050428, theta=-12.580966 -> V=1.0, theta=0.0
% INFO    : Bus 9049	: V=1.016347, theta=-40.800283 -> V=1.0, theta=0.0
% INFO    : Bus 9050	: V=0.87466, theta=-38.032264 -> V=1.0, theta=0.0
% INFO    : Bus 9051	: V=1.033855, theta=0.35535 -> V=1.0, theta=0.0
% INFO    : Bus 9052	: V=1.017289, theta=-10.01002 -> V=1.0, theta=0.0
% INFO    : Bus 9053	: V=1.030453, theta=48.268546 -> V=1.0, theta=0.0
% INFO    : Bus 9054	: V=1.116695, theta=-23.366531 -> V=1.0, theta=0.0
% INFO    : Bus 9055	: V=0.97622, theta=-50.38012 -> V=1.0, theta=0.0
% INFO    : Bus 9056	: V=1.015088, theta=-26.281333 -> V=1.0, theta=0.0
% INFO    : Bus 9057	: V=1.020685, theta=-48.779675 -> V=1.0, theta=0.0
% INFO    : Bus 9058	: V=1.013989, theta=63.346088 -> V=1.0, theta=0.0
% INFO    : Bus 9059	: V=1.06958, theta=-27.481336 -> V=1.0, theta=0.0
% INFO    : Bus 9060	: V=1.066622, theta=0.64924 -> V=1.0, theta=0.0
% INFO    : Bus 9061	: V=1.002505, theta=-8.594522 -> V=1.0, theta=0.0
% INFO    : Bus 9062	: V=1.085303, theta=-27.976492 -> V=1.0, theta=0.0
% INFO    : Bus 9063	: V=1.025839, theta=11.378876 -> V=1.0, theta=0.0
% INFO    : Bus 9064	: V=0.997517, theta=-4.330374 -> V=1.0, theta=0.0
% INFO    : Bus 9065	: V=1.02925, theta=2.262276 -> V=1.0, theta=0.0
% INFO    : Bus 9066	: V=1.019416, theta=-20.851529 -> V=1.0, theta=0.0
% INFO    : Bus 9067	: V=1.03898, theta=1.326718 -> V=1.0, theta=0.0
% INFO    : Bus 9068	: V=1.016522, theta=-47.563374 -> V=1.0, theta=0.0
% INFO    : Bus 9069	: V=1.029345, theta=3.868055 -> V=1.0, theta=0.0
% INFO    : Bus 9070	: V=1.014526, theta=-27.088277 -> V=1.0, theta=0.0
% INFO    : Bus 9071	: V=1.007888, theta=-5.635688 -> V=1.0, theta=0.0
% INFO    : Bus 9072	: V=1.038832, theta=4.912377 -> V=1.0, theta=0.0
% INFO    : Bus 9073	: V=0.999787, theta=-38.482125 -> V=1.0, theta=0.0
% INFO    : Bus 9074	: V=1.022605, theta=13.774034 -> V=1.0, theta=0.0
% INFO    : Bus 9075	: V=1.020531, theta=-43.139819 -> V=1.0, theta=0.0
% INFO    : Bus 9076	: V=0.936148, theta=-34.567675 -> V=1.0, theta=0.0
% INFO    : Bus 9077	: V=1.00627, theta=19.875811 -> V=1.0, theta=0.0
% INFO    : Bus 9078	: V=0.983071, theta=-28.908274 -> V=1.0, theta=0.0
% INFO    : Bus 9079	: V=1.020771, theta=-29.719031 -> V=1.0, theta=0.0
% INFO    : Bus 9080	: V=1.016757, theta=-13.428436 -> V=1.0, theta=0.0
% INFO    : Bus 9081	: V=1.049272, theta=-22.144817 -> V=1.0, theta=0.0
% INFO    : Bus 9082	: V=1.014442, theta=-14.397143 -> V=1.0, theta=0.0
% INFO    : Bus 9083	: V=1.025316, theta=-1.145306 -> V=1.0, theta=0.0
% INFO    : Bus 9084	: V=1.031473, theta=20.252563 -> V=1.0, theta=0.0
% INFO    : Bus 9085	: V=1.023432, theta=-7.241486 -> V=1.0, theta=0.0
% INFO    : Bus 9086	: V=1.033977, theta=-13.93054 -> V=1.0, theta=0.0
% INFO    : Bus 9087	: V=1.040157, theta=2.241184 -> V=1.0, theta=0.0
% INFO    : Bus 9088	: V=1.027431, theta=34.922619 -> V=1.0, theta=0.0
% INFO    : Bus 9089	: V=1.02776, theta=18.322319 -> V=1.0, theta=0.0
% INFO    : Bus 9090	: V=1.009716, theta=51.520897 -> V=1.0, theta=0.0
% INFO    : Bus 9091	: V=1.038463, theta=-9.834074 -> V=1.0, theta=0.0
% INFO    : Bus 9092	: V=1.027912, theta=-30.435624 -> V=1.0, theta=0.0
% INFO    : Bus 9093	: V=1.012092, theta=-16.019132 -> V=1.0, theta=0.0
% INFO    : Bus 9094	: V=1.035337, theta=5.426812 -> V=1.0, theta=0.0
% INFO    : Bus 9095	: V=0.994238, theta=9.203678 -> V=1.0, theta=0.0
% INFO    : Bus 9096	: V=1.025278, theta=-2.821658 -> V=1.0, theta=0.0
% INFO    : Bus 9097	: V=1.016295, theta=-40.223897 -> V=1.0, theta=0.0
% INFO    : Bus 9098	: V=1.005097, theta=-32.912516 -> V=1.0, theta=0.0
% INFO    : Bus 9099	: V=1.028779, theta=-17.085682 -> V=1.0, theta=0.0
% INFO    : Bus 9100	: V=1.07025, theta=61.624988 -> V=1.0, theta=0.0
% INFO    : Bus 9101	: V=1.026276, theta=-22.084157 -> V=1.0, theta=0.0
% INFO    : Bus 9102	: V=1.016926, theta=-6.147136 -> V=1.0, theta=0.0
% INFO    : Bus 9103	: V=1.027331, theta=-16.457891 -> V=1.0, theta=0.0
% INFO    : Bus 9104	: V=1.021698, theta=-29.695588 -> V=1.0, theta=0.0
% INFO    : Bus 9105	: V=1.088711, theta=-16.324228 -> V=1.0, theta=0.0
% INFO    : Bus 9106	: V=0.982322, theta=-56.142555 -> V=1.0, theta=0.0
% INFO    : Bus 9107	: V=1.044678, theta=-18.435797 -> V=1.0, theta=0.0
% INFO    : Bus 9108	: V=1.046328, theta=-16.424177 -> V=1.0, theta=0.0
% INFO    : Bus 9109	: V=1.033857, theta=0.35533 -> V=1.0, theta=0.0
% INFO    : Bus 9110	: V=1.126918, theta=-21.871563 -> V=1.0, theta=0.0
% INFO    : Bus 9111	: V=1.070321, theta=-17.970841 -> V=1.0, theta=0.0
% INFO    : Bus 9112	: V=1.053965, theta=-13.349394 -> V=1.0, theta=0.0
% INFO    : Bus 9113	: V=1.014547, theta=-36.06836 -> V=1.0, theta=0.0
% INFO    : Bus 9114	: V=1.026014, theta=3.694409 -> V=1.0, theta=0.0
% INFO    : Bus 9115	: V=1.014174, theta=-30.322741 -> V=1.0, theta=0.0
% INFO    : Bus 9116	: V=1.014534, theta=-13.764914 -> V=1.0, theta=0.0
% INFO    : Bus 9117	: V=1.017517, theta=-52.837809 -> V=1.0, theta=0.0
% INFO    : Bus 9118	: V=1.031779, theta=3.402444 -> V=1.0, theta=0.0
% INFO    : Bus 9119	: V=1.039783, theta=-20.831188 -> V=1.0, theta=0.0
% INFO    : Bus 9120	: V=1.021557, theta=2.421393 -> V=1.0, theta=0.0
% INFO    : Bus 9121	: V=1.035973, theta=-44.757751 -> V=1.0, theta=0.0
% INFO    : Bus 9122	: V=1.126477, theta=-26.62396 -> V=1.0, theta=0.0
% INFO    : Bus 9123	: V=1.028128, theta=18.829626 -> V=1.0, theta=0.0
% INFO    : Bus 9124	: V=1.016906, theta=-22.219757 -> V=1.0, theta=0.0
% INFO    : Bus 9125	: V=1.042649, theta=-20.934031 -> V=1.0, theta=0.0
% INFO    : Bus 9126	: V=1.016113, theta=-33.749547 -> V=1.0, theta=0.0
% INFO    : Bus 9127	: V=0.999409, theta=20.870776 -> V=1.0, theta=0.0
% INFO    : Bus 9128	: V=1.031517, theta=-2.952699 -> V=1.0, theta=0.0
% INFO    : Bus 9129	: V=1.010953, theta=-25.770716 -> V=1.0, theta=0.0
% INFO    : Bus 9130	: V=1.031578, theta=-31.505951 -> V=1.0, theta=0.0
% INFO    : Bus 9131	: V=1.046774, theta=-24.421469 -> V=1.0, theta=0.0
% INFO    : Bus 9132	: V=1.04609, theta=-27.739751 -> V=1.0, theta=0.0
% INFO    : Bus 9133	: V=1.033538, theta=-40.135467 -> V=1.0, theta=0.0
% INFO    : Bus 9134	: V=0.999342, theta=-24.208457 -> V=1.0, theta=0.0
% INFO    : Bus 9135	: V=0.992973, theta=-52.429746 -> V=1.0, theta=0.0
% INFO    : Bus 9136	: V=0.988179, theta=-54.441306 -> V=1.0, theta=0.0
% INFO    : Bus 9137	: V=1.048884, theta=-26.886512 -> V=1.0, theta=0.0
% INFO    : Bus 9138	: V=1.013519, theta=-9.389245 -> V=1.0, theta=0.0
% INFO    : Bus 9139	: V=1.019118, theta=-48.988879 -> V=1.0, theta=0.0
% INFO    : Bus 9140	: V=1.042971, theta=-5.426378 -> V=1.0, theta=0.0
% INFO    : Bus 9141	: V=0.975873, theta=-35.299892 -> V=1.0, theta=0.0
% INFO    : Bus 9142	: V=1.009593, theta=-24.521036 -> V=1.0, theta=0.0
% INFO    : Bus 9143	: V=1.051592, theta=9.362104 -> V=1.0, theta=0.0
% INFO    : Bus 9144	: V=1.144394, theta=-11.902874 -> V=1.0, theta=0.0
% INFO    : Bus 9145	: V=1.063676, theta=-21.93976 -> V=1.0, theta=0.0
% INFO    : Bus 9146	: V=1.025255, theta=7.725131 -> V=1.0, theta=0.0
% INFO    : Bus 9147	: V=0.99121, theta=-30.809775 -> V=1.0, theta=0.0
% INFO    : Bus 9148	: V=1.078994, theta=-16.53734 -> V=1.0, theta=0.0
% INFO    : Bus 9149	: V=1.00388, theta=-31.357499 -> V=1.0, theta=0.0
% INFO    : Bus 9150	: V=1.034687, theta=-13.442439 -> V=1.0, theta=0.0
% INFO    : Bus 9151	: V=1.028823, theta=6.500564 -> V=1.0, theta=0.0
% INFO    : Bus 9152	: V=1.044039, theta=14.370587 -> V=1.0, theta=0.0
% INFO    : Bus 9153	: V=1.032631, theta=-38.891322 -> V=1.0, theta=0.0
% INFO    : Bus 9154	: V=1.027702, theta=17.543704 -> V=1.0, theta=0.0
% INFO    : Bus 9155	: V=1.023245, theta=-20.905815 -> V=1.0, theta=0.0
% INFO    : Bus 9156	: V=1.031942, theta=-28.003569 -> V=1.0, theta=0.0
% INFO    : Bus 9157	: V=0.942596, theta=-32.670874 -> V=1.0, theta=0.0
% INFO    : Bus 9158	: V=1.022273, theta=-14.756084 -> V=1.0, theta=0.0
% INFO    : Bus 9159	: V=1.045228, theta=-43.943091 -> V=1.0, theta=0.0
% INFO    : Bus 9160	: V=1.036025, theta=0.526834 -> V=1.0, theta=0.0
% INFO    : Bus 9161	: V=1.033176, theta=-21.938164 -> V=1.0, theta=0.0
% INFO    : Bus 9162	: V=1.008691, theta=-61.125492 -> V=1.0, theta=0.0
% INFO    : Bus 9163	: V=0.980011, theta=-30.352301 -> V=1.0, theta=0.0
% INFO    : Bus 9164	: V=1.000808, theta=-19.55897 -> V=1.0, theta=0.0
% INFO    : Bus 9165	: V=1.012348, theta=-17.920039 -> V=1.0, theta=0.0
% INFO    : Bus 9166	: V=1.013916, theta=-26.3912 -> V=1.0, theta=0.0
% INFO    : Bus 9167	: V=1.046867, theta=-25.749667 -> V=1.0, theta=0.0
% INFO    : Bus 9168	: V=1.076561, theta=-19.394973 -> V=1.0, theta=0.0
% INFO    : Bus 9169	: V=1.043761, theta=-18.939825 -> V=1.0, theta=0.0
% INFO    : Bus 9170	: V=0.995012, theta=-31.350024 -> V=1.0, theta=0.0
% INFO    : Bus 9171	: V=1.048212, theta=-25.50859 -> V=1.0, theta=0.0
% INFO    : Bus 9172	: V=0.971529, theta=-34.186542 -> V=1.0, theta=0.0
% INFO    : Bus 9173	: V=1.029075, theta=-20.517581 -> V=1.0, theta=0.0
% INFO    : Bus 9174	: V=1.015292, theta=-33.281168 -> V=1.0, theta=0.0
% INFO    : Bus 9175	: V=1.025176, theta=-34.235555 -> V=1.0, theta=0.0
% INFO    : Bus 9176	: V=1.054197, theta=-13.351984 -> V=1.0, theta=0.0
% INFO    : Bus 9177	: V=1.009783, theta=-36.09656 -> V=1.0, theta=0.0
% INFO    : Bus 9178	: V=1.036985, theta=-20.124603 -> V=1.0, theta=0.0
% INFO    : Bus 9179	: V=1.031959, theta=-29.388091 -> V=1.0, theta=0.0
% INFO    : Bus 9180	: V=1.053552, theta=-9.013967 -> V=1.0, theta=0.0
% INFO    : Bus 9181	: V=1.032604, theta=-9.514471 -> V=1.0, theta=0.0
% INFO    : Bus 9182	: V=1.025252, theta=-2.823766 -> V=1.0, theta=0.0
% INFO    : Bus 9183	: V=1.060831, theta=-28.67579 -> V=1.0, theta=0.0
% INFO    : Bus 9184	: V=1.032579, theta=-20.429918 -> V=1.0, theta=0.0
% INFO    : Bus 9185	: V=1.047418, theta=-6.692485 -> V=1.0, theta=0.0
% INFO    : Bus 9186	: V=1.001193, theta=-30.889935 -> V=1.0, theta=0.0
% INFO    : Bus 9187	: V=1.017206, theta=-28.96425 -> V=1.0, theta=0.0
% INFO    : Bus 9188	: V=1.026633, theta=-17.377747 -> V=1.0, theta=0.0
% INFO    : Bus 9189	: V=1.04364, theta=-25.354346 -> V=1.0, theta=0.0
% INFO    : Bus 9190	: V=1.038421, theta=10.701718 -> V=1.0, theta=0.0
% INFO    : Bus 9191	: V=1.068081, theta=-25.1908 -> V=1.0, theta=0.0
% INFO    : Bus 9192	: V=1.026755, theta=-11.14904 -> V=1.0, theta=0.0
% INFO    : Bus 9193	: V=1.047872, theta=-26.503737 -> V=1.0, theta=0.0
% INFO    : Bus 9194	: V=1.054181, theta=-20.330877 -> V=1.0, theta=0.0
% INFO    : Bus 9195	: V=1.025329, theta=-24.847964 -> V=1.0, theta=0.0
% INFO    : Bus 9196	: V=1.015066, theta=-42.242142 -> V=1.0, theta=0.0
% INFO    : Bus 9197	: V=1.017237, theta=-47.991389 -> V=1.0, theta=0.0
% INFO    : Bus 9198	: V=0.992287, theta=9.626195 -> V=1.0, theta=0.0
% INFO    : Bus 9199	: V=0.918836, theta=-35.875884 -> V=1.0, theta=0.0
% INFO    : Bus 9200	: V=1.040977, theta=9.324287 -> V=1.0, theta=0.0
% INFO    : Bus 9201	: V=1.021708, theta=-43.462923 -> V=1.0, theta=0.0
% INFO    : Bus 9202	: V=1.023129, theta=-39.027798 -> V=1.0, theta=0.0
% INFO    : Bus 9203	: V=1.013724, theta=-12.348813 -> V=1.0, theta=0.0
% INFO    : Bus 9204	: V=0.987777, theta=-26.396232 -> V=1.0, theta=0.0
% INFO    : Bus 9205	: V=1.024091, theta=13.095331 -> V=1.0, theta=0.0
% INFO    : Bus 9206	: V=1.032652, theta=3.577999 -> V=1.0, theta=0.0
% INFO    : Bus 9207	: V=1.022433, theta=-7.901761 -> V=1.0, theta=0.0
% INFO    : Bus 9208	: V=1.057265, theta=-2.779327 -> V=1.0, theta=0.0
% INFO    : Bus 9209	: V=0.992157, theta=-27.396182 -> V=1.0, theta=0.0
% INFO    : Bus 9210	: V=0.958193, theta=-22.277418 -> V=1.0, theta=0.0
% INFO    : Bus 9211	: V=1.021484, theta=5.206879 -> V=1.0, theta=0.0
% INFO    : Bus 9212	: V=1.034219, theta=-23.665647 -> V=1.0, theta=0.0
% INFO    : Bus 9213	: V=1.021887, theta=-4.683055 -> V=1.0, theta=0.0
% INFO    : Bus 9214	: V=0.945446, theta=-32.670959 -> V=1.0, theta=0.0
% INFO    : Bus 9215	: V=1.008696, theta=30.844349 -> V=1.0, theta=0.0
% INFO    : Bus 9216	: V=1.022236, theta=-48.806553 -> V=1.0, theta=0.0
% INFO    : Bus 9217	: V=1.037712, theta=-9.095499 -> V=1.0, theta=0.0
% INFO    : Bus 9218	: V=1.053757, theta=-23.95137 -> V=1.0, theta=0.0
% INFO    : Bus 9219	: V=0.976857, theta=-32.419649 -> V=1.0, theta=0.0
% INFO    : Bus 9220	: V=1.034016, theta=-7.070462 -> V=1.0, theta=0.0
% INFO    : Bus 9221	: V=1.04807, theta=12.002102 -> V=1.0, theta=0.0
% INFO    : Bus 9222	: V=1.05418, theta=-16.505219 -> V=1.0, theta=0.0
% INFO    : Bus 9223	: V=1.013922, theta=6.927286 -> V=1.0, theta=0.0
% INFO    : Bus 9224	: V=1.015032, theta=-5.799018 -> V=1.0, theta=0.0
% INFO    : Bus 9225	: V=1.015668, theta=-6.175679 -> V=1.0, theta=0.0
% INFO    : Bus 9226	: V=1.046637, theta=-27.138917 -> V=1.0, theta=0.0
% INFO    : Bus 9227	: V=1.048335, theta=-18.202764 -> V=1.0, theta=0.0
% INFO    : Bus 9228	: V=1.004437, theta=65.850708 -> V=1.0, theta=0.0
% INFO    : Bus 9229	: V=1.029484, theta=-34.223347 -> V=1.0, theta=0.0
% INFO    : Bus 9230	: V=1.027519, theta=-7.771709 -> V=1.0, theta=0.0
% INFO    : Bus 9231	: V=1.0264, theta=-19.423195 -> V=1.0, theta=0.0
% INFO    : Bus 9232	: V=1.032761, theta=-33.158924 -> V=1.0, theta=0.0
% INFO    : Bus 9233	: V=1.032731, theta=-3.177461 -> V=1.0, theta=0.0
% INFO    : Bus 9234	: V=1.042353, theta=-0.37878 -> V=1.0, theta=0.0
% INFO    : Bus 9235	: V=1.04114, theta=-22.50441 -> V=1.0, theta=0.0
% INFO    : Bus 9236	: V=1.027495, theta=-39.134578 -> V=1.0, theta=0.0
% INFO    : Bus 9237	: V=1.047699, theta=-23.228502 -> V=1.0, theta=0.0
% INFO    : Bus 9238	: V=1.097633, theta=15.484001 -> V=1.0, theta=0.0
% INFO    : Bus 9239	: V=1.017601, theta=6.12547 -> V=1.0, theta=0.0
% INFO    : Bus 9240	: V=0.960374, theta=-31.768249 -> V=1.0, theta=0.0
% INFO    : Bus 9241	: V=1.044245, theta=-9.735227 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 2	: Pg=-81.4, Qg=6.64 -> Pg=-4.265, Qg=10.87
% INFO    : Gen at bus 2	: Vg=1.031734 -> Vg=1.0
% INFO    : Gen at bus 6	: Pg=701.0, Qg=183.79 -> Pg=800.0, Qg=156.48
% INFO    : Gen at bus 6	: Vg=1.038476 -> Vg=1.0
% INFO    : Gen at bus 8	: Pg=499.7, Qg=-0.95 -> Pg=262.34, Qg=2.74
% INFO    : Gen at bus 8	: Vg=1.023005 -> Vg=1.0
% INFO    : Gen at bus 18	: Pg=467.5, Qg=201.91 -> Pg=333.335, Qg=59.745
% INFO    : Gen at bus 18	: Vg=1.026728 -> Vg=1.0
% INFO    : Gen at bus 25	: Pg=319.6, Qg=164.04 -> Pg=200.0, Qg=56.61
% INFO    : Gen at bus 25	: Vg=1.028526 -> Vg=1.0
% INFO    : Gen at bus 32	: Pg=8.0, Qg=-1.02 -> Pg=8.1, Qg=0.675
% INFO    : Gen at bus 32	: Vg=1.003223 -> Vg=1.0
% INFO    : Gen at bus 33	: Pg=5.3, Qg=-0.56 -> Pg=2.69, Qg=0.595
% INFO    : Gen at bus 33	: Vg=1.026534 -> Vg=1.0
% INFO    : Gen at bus 39	: Pg=34.3, Qg=4.77 -> Pg=20.0, Qg=5.31
% INFO    : Gen at bus 39	: Vg=1.003511 -> Vg=1.0
% INFO    : Gen at bus 49	: Pg=309.2, Qg=62.33 -> Pg=240.0, Qg=71.275
% INFO    : Gen at bus 49	: Vg=1.020323 -> Vg=1.0
% INFO    : Gen at bus 51	: Pg=-144.5, Qg=-0.31 -> Pg=-46.335, Qg=0.645
% INFO    : Gen at bus 51	: Vg=1.006665 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=43.2, Qg=2.23 -> Pg=64.4, Qg=48.08
% INFO    : Gen at bus 80	: Vg=1.068393 -> Vg=1.0
% INFO    : Gen at bus 107	: Pg=570.0, Qg=-75.96 -> Pg=400.0, Qg=70.03
% INFO    : Gen at bus 107	: Vg=1.083135 -> Vg=1.0
% INFO    : Gen at bus 123	: Pg=24.9, Qg=8.45 -> Pg=20.0, Qg=6.39
% INFO    : Gen at bus 123	: Vg=1.041503 -> Vg=1.0
% INFO    : Gen at bus 124	: Pg=861.3, Qg=69.97 -> Pg=666.665, Qg=133.865
% INFO    : Gen at bus 124	: Vg=1.077112 -> Vg=1.0
% INFO    : Gen at bus 141	: Pg=-73.2, Qg=5.11 -> Pg=1.2, Qg=6.13
% INFO    : Gen at bus 141	: Vg=1.050716 -> Vg=1.0
% INFO    : Gen at bus 142	: Pg=158.7, Qg=2.2 -> Pg=90.0, Qg=22.875
% INFO    : Gen at bus 142	: Vg=1.042299 -> Vg=1.0
% INFO    : Gen at bus 147	: Pg=-16.0, Qg=9.74 -> Pg=39.335, Qg=20.31
% INFO    : Gen at bus 147	: Vg=1.058041 -> Vg=1.0
% INFO    : Gen at bus 150	: Pg=67.29, Qg=-5.08 -> Pg=80.0, Qg=27.275
% INFO    : Gen at bus 150	: Vg=1.062129 -> Vg=1.0
% INFO    : Gen at bus 151	: Pg=-110.35, Qg=-11.36 -> Pg=-23.565, Qg=-10.105
% INFO    : Gen at bus 151	: Vg=1.013748 -> Vg=1.0
% INFO    : Gen at bus 166	: Pg=292.2, Qg=107.13 -> Pg=150.0, Qg=35.57
% INFO    : Gen at bus 166	: Vg=1.040747 -> Vg=1.0
% INFO    : Gen at bus 179	: Pg=-179.2, Qg=-30.19 -> Pg=-69.465, Qg=0.46
% INFO    : Gen at bus 179	: Vg=1.043661 -> Vg=1.0
% INFO    : Gen at bus 190	: Pg=90.69, Qg=31.0 -> Pg=60.0, Qg=16.805
% INFO    : Gen at bus 190	: Vg=1.025544 -> Vg=1.0
% INFO    : Gen at bus 192	: Pg=135.8, Qg=12.15 -> Pg=100.0, Qg=30.315
% INFO    : Gen at bus 192	: Vg=1.048355 -> Vg=1.0
% INFO    : Gen at bus 194	: Pg=268.6, Qg=42.2 -> Pg=200.0, Qg=38.33
% INFO    : Gen at bus 194	: Vg=1.02931 -> Vg=1.0
% INFO    : Gen at bus 197	: Pg=292.2, Qg=-57.05 -> Pg=150.0, Qg=32.175
% INFO    : Gen at bus 197	: Vg=1.099985 -> Vg=1.0
% INFO    : Gen at bus 201	: Pg=5.2, Qg=-0.6 -> Pg=2.685, Qg=0.6
% INFO    : Gen at bus 201	: Vg=1.01914 -> Vg=1.0
% INFO    : Gen at bus 209	: Pg=25.4, Qg=9.44 -> Pg=20.0, Qg=6.265
% INFO    : Gen at bus 209	: Vg=1.026832 -> Vg=1.0
% INFO    : Gen at bus 214	: Pg=-175.2, Qg=1.82 -> Pg=-66.8, Qg=69.555
% INFO    : Gen at bus 214	: Vg=1.079765 -> Vg=1.0
% INFO    : Gen at bus 219	: Pg=1171.0, Qg=704.29 -> Pg=1333.335, Qg=324.635
% INFO    : Gen at bus 219	: Vg=1.056623 -> Vg=1.0
% INFO    : Gen at bus 220	: Pg=668.7, Qg=-115.27 -> Pg=600.0, Qg=127.985
% INFO    : Gen at bus 220	: Vg=1.047116 -> Vg=1.0
% INFO    : Gen at bus 221	: Pg=296.0, Qg=43.03 -> Pg=266.665, Qg=59.31
% INFO    : Gen at bus 221	: Vg=1.030636 -> Vg=1.0
% INFO    : Gen at bus 222	: Pg=-147.3, Qg=2.36 -> Pg=-48.2, Qg=3.445
% INFO    : Gen at bus 222	: Vg=1.030494 -> Vg=1.0
% INFO    : Gen at bus 239	: Pg=-7.05, Qg=7.21 -> Pg=45.3, Qg=13.64
% INFO    : Gen at bus 239	: Vg=1.018711 -> Vg=1.0
% INFO    : Gen at bus 246	: Pg=307.1, Qg=-22.47 -> Pg=533.335, Qg=132.745
% INFO    : Gen at bus 246	: Vg=1.06685 -> Vg=1.0
% INFO    : Gen at bus 248	: Pg=-172.0, Qg=11.84 -> Pg=-64.665, Qg=12.56
% INFO    : Gen at bus 248	: Vg=1.043991 -> Vg=1.0
% INFO    : Gen at bus 255	: Pg=423.2, Qg=-30.86 -> Pg=333.335, Qg=67.385
% INFO    : Gen at bus 255	: Vg=1.059597 -> Vg=1.0
% INFO    : Gen at bus 262	: Pg=-115.4, Qg=12.33 -> Pg=-26.935, Qg=13.19
% INFO    : Gen at bus 262	: Vg=1.033795 -> Vg=1.0
% INFO    : Gen at bus 263	: Pg=-34.4, Qg=-3.16 -> Pg=27.065, Qg=-0.95
% INFO    : Gen at bus 263	: Vg=1.028681 -> Vg=1.0
% INFO    : Gen at bus 278	: Pg=-64.1, Qg=7.04 -> Pg=7.265, Qg=12.805
% INFO    : Gen at bus 278	: Vg=1.014153 -> Vg=1.0
% INFO    : Gen at bus 282	: Pg=1245.7, Qg=-279.39 -> Pg=1333.335, Qg=312.145
% INFO    : Gen at bus 282	: Vg=1.077605 -> Vg=1.0
% INFO    : Gen at bus 289	: Pg=52.7, Qg=-3.66 -> Pg=30.0, Qg=7.605
% INFO    : Gen at bus 289	: Vg=1.046783 -> Vg=1.0
% INFO    : Gen at bus 294	: Pg=250.0, Qg=10.09 -> Pg=320.0, Qg=11.89
% INFO    : Gen at bus 294	: Vg=1.003375 -> Vg=1.0
% INFO    : Gen at bus 299	: Pg=975.9, Qg=97.97 -> Pg=1066.665, Qg=231.27
% INFO    : Gen at bus 299	: Vg=1.039248 -> Vg=1.0
% INFO    : Gen at bus 309	: Pg=95.1, Qg=36.53 -> Pg=50.0, Qg=11.95
% INFO    : Gen at bus 309	: Vg=0.989085 -> Vg=1.0
% INFO    : Gen at bus 310	: Pg=346.18, Qg=632.57 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.155322 -> Vg=1.0
% INFO    : Gen at bus 313	: Pg=9.6, Qg=-1.71 -> Pg=5.04, Qg=-1.17
% INFO    : Gen at bus 313	: Vg=1.025259 -> Vg=1.0
% INFO    : Gen at bus 320	: Pg=1760.0, Qg=-355.74 -> Pg=1208.0, Qg=-261.96
% INFO    : Gen at bus 320	: Vg=1.013336 -> Vg=1.0
% INFO    : Gen at bus 324	: Pg=94.0, Qg=30.47 -> Pg=100.0, Qg=34.015
% INFO    : Gen at bus 324	: Vg=1.063285 -> Vg=1.0
% INFO    : Gen at bus 325	: Pg=-21.4, Qg=0.06 -> Pg=35.735, Qg=0.46
% INFO    : Gen at bus 325	: Vg=1.009625 -> Vg=1.0
% INFO    : Gen at bus 328	: Pg=-77.9, Qg=0.12 -> Pg=-1.935, Qg=66.385
% INFO    : Gen at bus 328	: Vg=1.017618 -> Vg=1.0
% INFO    : Gen at bus 338	: Pg=83.7, Qg=3.24 -> Pg=60.0, Qg=18.19
% INFO    : Gen at bus 338	: Vg=1.046957 -> Vg=1.0
% INFO    : Gen at bus 347	: Pg=50.8, Qg=-13.47 -> Pg=26.71, Qg=-4.67
% INFO    : Gen at bus 347	: Vg=1.020949 -> Vg=1.0
% INFO    : Gen at bus 348	: Pg=160.4, Qg=3.38 -> Pg=120.0, Qg=36.835
% INFO    : Gen at bus 348	: Vg=1.057894 -> Vg=1.0
% INFO    : Gen at bus 352	: Pg=1250.4, Qg=256.45 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 352	: Vg=1.048835 -> Vg=1.0
% INFO    : Gen at bus 361	: Pg=238.3, Qg=27.11 -> Pg=266.665, Qg=63.945
% INFO    : Gen at bus 361	: Vg=1.05949 -> Vg=1.0
% INFO    : Gen at bus 366	: Pg=185.6, Qg=-33.91 -> Pg=130.665, Qg=-29.15
% INFO    : Gen at bus 366	: Vg=1.008853 -> Vg=1.0
% INFO    : Gen at bus 372	: Pg=-54.9, Qg=-13.56 -> Pg=13.4, Qg=99.325
% INFO    : Gen at bus 372	: Vg=1.074991 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=25.68, Qg=11.15 -> Pg=40.0, Qg=13.48
% INFO    : Gen at bus 382	: Vg=1.060853 -> Vg=1.0
% INFO    : Gen at bus 389	: Pg=69.0, Qg=17.57 -> Pg=60.0, Qg=19.445
% INFO    : Gen at bus 389	: Vg=1.017731 -> Vg=1.0
% INFO    : Gen at bus 394	: Pg=2404.4, Qg=-96.56 -> Pg=1866.665, Qg=367.045
% INFO    : Gen at bus 394	: Vg=1.063147 -> Vg=1.0
% INFO    : Gen at bus 406	: Pg=31.0, Qg=10.74 -> Pg=30.615, Qg=2.435
% INFO    : Gen at bus 406	: Vg=1.012399 -> Vg=1.0
% INFO    : Gen at bus 409	: Pg=-62.0, Qg=-7.35 -> Pg=8.665, Qg=-2.675
% INFO    : Gen at bus 409	: Vg=1.032831 -> Vg=1.0
% INFO    : Gen at bus 411	: Pg=35.9, Qg=4.64 -> Pg=20.0, Qg=5.195
% INFO    : Gen at bus 411	: Vg=1.03248 -> Vg=1.0
% INFO    : Gen at bus 413	: Pg=231.0, Qg=21.57 -> Pg=140.0, Qg=37.14
% INFO    : Gen at bus 413	: Vg=1.048421 -> Vg=1.0
% INFO    : Gen at bus 423	: Pg=-19.2, Qg=0.02 -> Pg=37.2, Qg=1.31
% INFO    : Gen at bus 423	: Vg=1.030299 -> Vg=1.0
% INFO    : Gen at bus 424	: Pg=636.3, Qg=269.64 -> Pg=466.665, Qg=89.45
% INFO    : Gen at bus 424	: Vg=1.051241 -> Vg=1.0
% INFO    : Gen at bus 433	: Pg=436.0, Qg=206.71 -> Pg=333.335, Qg=63.98
% INFO    : Gen at bus 433	: Vg=1.024885 -> Vg=1.0
% INFO    : Gen at bus 434	: Pg=-2.8, Qg=-1.11 -> Pg=48.135, Qg=-0.25
% INFO    : Gen at bus 434	: Vg=1.037999 -> Vg=1.0
% INFO    : Gen at bus 438	: Pg=74.0, Qg=9.04 -> Pg=50.0, Qg=14.46
% INFO    : Gen at bus 438	: Vg=1.038705 -> Vg=1.0
% INFO    : Gen at bus 439	: Pg=308.6, Qg=-59.31 -> Pg=200.0, Qg=52.975
% INFO    : Gen at bus 439	: Vg=1.072491 -> Vg=1.0
% INFO    : Gen at bus 440	: Pg=83.1, Qg=-1.51 -> Pg=60.0, Qg=18.36
% INFO    : Gen at bus 440	: Vg=1.028093 -> Vg=1.0
% INFO    : Gen at bus 442	: Pg=-40.35, Qg=-0.32 -> Pg=23.1, Qg=0.51
% INFO    : Gen at bus 442	: Vg=1.011727 -> Vg=1.0
% INFO    : Gen at bus 447	: Pg=37.7, Qg=2.42 -> Pg=20.0, Qg=4.4
% INFO    : Gen at bus 447	: Vg=1.035215 -> Vg=1.0
% INFO    : Gen at bus 452	: Pg=-56.8, Qg=16.67 -> Pg=12.135, Qg=12.96
% INFO    : Gen at bus 452	: Vg=1.013382 -> Vg=1.0
% INFO    : Gen at bus 453	: Pg=260.1, Qg=69.83 -> Pg=270.0, Qg=91.415
% INFO    : Gen at bus 453	: Vg=1.024712 -> Vg=1.0
% INFO    : Gen at bus 456	: Pg=-28.08, Qg=-11.78 -> Pg=31.28, Qg=2.495
% INFO    : Gen at bus 456	: Vg=0.999847 -> Vg=1.0
% INFO    : Gen at bus 484	: Pg=229.5, Qg=-43.46 -> Pg=150.0, Qg=40.78
% INFO    : Gen at bus 484	: Vg=1.054091 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=-107.4, Qg=-0.53 -> Pg=-21.6, Qg=0.73
% INFO    : Gen at bus 489	: Vg=1.008032 -> Vg=1.0
% INFO    : Gen at bus 491	: Pg=105.4, Qg=83.32 -> Pg=100.0, Qg=33.23
% INFO    : Gen at bus 491	: Vg=1.033193 -> Vg=1.0
% INFO    : Gen at bus 505	: Pg=110.6, Qg=-14.73 -> Pg=58.015, Qg=-10.495
% INFO    : Gen at bus 505	: Vg=1.022173 -> Vg=1.0
% INFO    : Gen at bus 511	: Pg=101.4, Qg=-14.26 -> Pg=100.0, Qg=33.17
% INFO    : Gen at bus 511	: Vg=1.081589 -> Vg=1.0
% INFO    : Gen at bus 515	: Pg=324.82, Qg=28.39 -> Pg=450.0, Qg=22.63
% INFO    : Gen at bus 515	: Vg=1.045162 -> Vg=1.0
% INFO    : Gen at bus 516	: Pg=539.4, Qg=184.01 -> Pg=400.0, Qg=77.56
% INFO    : Gen at bus 516	: Vg=1.07129 -> Vg=1.0
% INFO    : Gen at bus 518	: Pg=-410.3, Qg=1.69 -> Pg=-223.535, Qg=24.21
% INFO    : Gen at bus 518	: Vg=1.067615 -> Vg=1.0
% INFO    : Gen at bus 524	: Pg=69.0, Qg=-13.09 -> Pg=36.225, Qg=-6.46
% INFO    : Gen at bus 524	: Vg=1.046979 -> Vg=1.0
% INFO    : Gen at bus 541	: Pg=118.2, Qg=-15.0 -> Pg=62.095, Qg=-9.69
% INFO    : Gen at bus 541	: Vg=1.03819 -> Vg=1.0
% INFO    : Gen at bus 564	: Pg=-51.67, Qg=-3.19 -> Pg=15.555, Qg=-0.44
% INFO    : Gen at bus 564	: Vg=1.06702 -> Vg=1.0
% INFO    : Gen at bus 578	: Pg=-110.3, Qg=6.59 -> Pg=-23.535, Qg=7.435
% INFO    : Gen at bus 578	: Vg=1.042146 -> Vg=1.0
% INFO    : Gen at bus 583	: Pg=-270.0, Qg=4.89 -> Pg=-130.0, Qg=5.425
% INFO    : Gen at bus 583	: Vg=1.048595 -> Vg=1.0
% INFO    : Gen at bus 587	: Pg=246.0, Qg=1.47 -> Pg=266.665, Qg=63.085
% INFO    : Gen at bus 587	: Vg=1.040079 -> Vg=1.0
% INFO    : Gen at bus 590	: Pg=100.7, Qg=135.79 -> Pg=183.565, Qg=135.115
% INFO    : Gen at bus 590	: Vg=1.065004 -> Vg=1.0
% INFO    : Gen at bus 615	: Pg=38.2, Qg=2.13 -> Pg=20.0, Qg=4.65
% INFO    : Gen at bus 615	: Vg=1.068592 -> Vg=1.0
% INFO    : Gen at bus 616	: Pg=379.2, Qg=31.85 -> Pg=320.0, Qg=68.37
% INFO    : Gen at bus 616	: Vg=1.04484 -> Vg=1.0
% INFO    : Gen at bus 618	: Pg=670.3, Qg=-26.77 -> Pg=533.335, Qg=106.035
% INFO    : Gen at bus 618	: Vg=1.022784 -> Vg=1.0
% INFO    : Gen at bus 628	: Pg=152.4, Qg=41.23 -> Pg=90.0, Qg=23.55
% INFO    : Gen at bus 628	: Vg=0.982057 -> Vg=1.0
% INFO    : Gen at bus 636	: Pg=101.89, Qg=2.48 -> Pg=60.0, Qg=15.56
% INFO    : Gen at bus 636	: Vg=1.04241 -> Vg=1.0
% INFO    : Gen at bus 637	: Pg=21.3, Qg=-0.33 -> Pg=11.16, Qg=1.38
% INFO    : Gen at bus 637	: Vg=1.031148 -> Vg=1.0
% INFO    : Gen at bus 639	: Pg=-46.2, Qg=106.37 -> Pg=19.2, Qg=48.31
% INFO    : Gen at bus 639	: Vg=1.033532 -> Vg=1.0
% INFO    : Gen at bus 642	: Pg=63.33, Qg=-55.21 -> Pg=138.045, Qg=-1.45
% INFO    : Gen at bus 642	: Vg=1.031368 -> Vg=1.0
% INFO    : Gen at bus 648	: Pg=47.2, Qg=2.22 -> Pg=40.0, Qg=13.04
% INFO    : Gen at bus 648	: Vg=1.02749 -> Vg=1.0
% INFO    : Gen at bus 672	: Pg=67.0, Qg=-0.69 -> Pg=102.905, Qg=4.2
% INFO    : Gen at bus 672	: Vg=1.02121 -> Vg=1.0
% INFO    : Gen at bus 682	: Pg=37.4, Qg=8.11 -> Pg=40.0, Qg=13.855
% INFO    : Gen at bus 682	: Vg=1.060787 -> Vg=1.0
% INFO    : Gen at bus 686	: Pg=-21.65, Qg=-8.24 -> Pg=35.57, Qg=0.245
% INFO    : Gen at bus 686	: Vg=1.013903 -> Vg=1.0
% INFO    : Gen at bus 692	: Pg=274.8, Qg=-4.69 -> Pg=266.665, Qg=59.69
% INFO    : Gen at bus 692	: Vg=1.059006 -> Vg=1.0
% INFO    : Gen at bus 697	: Pg=634.8, Qg=27.98 -> Pg=533.335, Qg=112.325
% INFO    : Gen at bus 697	: Vg=1.031719 -> Vg=1.0
% INFO    : Gen at bus 698	: Pg=274.8, Qg=3.65 -> Pg=200.0, Qg=38.015
% INFO    : Gen at bus 698	: Vg=0.999662 -> Vg=1.0
% INFO    : Gen at bus 709	: Pg=16.0, Qg=-8.56 -> Pg=32.65, Qg=0.7
% INFO    : Gen at bus 709	: Vg=1.068875 -> Vg=1.0
% INFO    : Gen at bus 711	: Pg=27.8, Qg=52.62 -> Pg=59.265, Qg=131.69
% INFO    : Gen at bus 711	: Vg=1.070147 -> Vg=1.0
% INFO    : Gen at bus 713	: Pg=99.3, Qg=8.47 -> Pg=60.0, Qg=16.595
% INFO    : Gen at bus 713	: Vg=1.034791 -> Vg=1.0
% INFO    : Gen at bus 714	: Pg=453.4, Qg=62.78 -> Pg=533.335, Qg=131.14
% INFO    : Gen at bus 714	: Vg=1.065017 -> Vg=1.0
% INFO    : Gen at bus 715	: Pg=323.1, Qg=-67.84 -> Pg=244.0, Qg=-56.765
% INFO    : Gen at bus 715	: Vg=1.021604 -> Vg=1.0
% INFO    : Gen at bus 727	: Pg=384.26, Qg=-63.12 -> Pg=533.335, Qg=134.26
% INFO    : Gen at bus 727	: Vg=1.070143 -> Vg=1.0
% INFO    : Gen at bus 728	: Pg=70.8, Qg=-18.79 -> Pg=37.14, Qg=-4.29
% INFO    : Gen at bus 728	: Vg=1.030375 -> Vg=1.0
% INFO    : Gen at bus 735	: Pg=170.0, Qg=-27.79 -> Pg=89.25, Qg=-16.06
% INFO    : Gen at bus 735	: Vg=1.026593 -> Vg=1.0
% INFO    : Gen at bus 738	: Pg=90.79, Qg=47.3 -> Pg=172.995, Qg=6.355
% INFO    : Gen at bus 738	: Vg=1.033376 -> Vg=1.0
% INFO    : Gen at bus 739	: Pg=465.7, Qg=-58.22 -> Pg=333.335, Qg=59.76
% INFO    : Gen at bus 739	: Vg=1.035442 -> Vg=1.0
% INFO    : Gen at bus 749	: Pg=198.88, Qg=4.93 -> Pg=120.0, Qg=30.925
% INFO    : Gen at bus 749	: Vg=1.053546 -> Vg=1.0
% INFO    : Gen at bus 751	: Pg=65.9, Qg=-20.17 -> Pg=150.0, Qg=44.85
% INFO    : Gen at bus 751	: Vg=1.020488 -> Vg=1.0
% INFO    : Gen at bus 757	: Pg=116.7, Qg=15.15 -> Pg=60.0, Qg=13.945
% INFO    : Gen at bus 757	: Vg=1.013994 -> Vg=1.0
% INFO    : Gen at bus 763	: Pg=37.3, Qg=5.58 -> Pg=30.0, Qg=9.455
% INFO    : Gen at bus 763	: Vg=1.042899 -> Vg=1.0
% INFO    : Gen at bus 764	: Pg=138.3, Qg=8.35 -> Pg=266.665, Qg=51.525
% INFO    : Gen at bus 764	: Vg=1.048246 -> Vg=1.0
% INFO    : Gen at bus 765	: Pg=170.7, Qg=20.09 -> Pg=90.0, Qg=21.46
% INFO    : Gen at bus 765	: Vg=1.017174 -> Vg=1.0
% INFO    : Gen at bus 774	: Pg=134.4, Qg=-8.34 -> Pg=70.56, Qg=10.415
% INFO    : Gen at bus 774	: Vg=1.038992 -> Vg=1.0
% INFO    : Gen at bus 776	: Pg=-111.4, Qg=5.14 -> Pg=-24.265, Qg=5.715
% INFO    : Gen at bus 776	: Vg=1.023986 -> Vg=1.0
% INFO    : Gen at bus 778	: Pg=16.5, Qg=-0.64 -> Pg=16.79, Qg=1.505
% INFO    : Gen at bus 778	: Vg=1.047837 -> Vg=1.0
% INFO    : Gen at bus 779	: Pg=37.8, Qg=12.06 -> Pg=22.5, Qg=4.88
% INFO    : Gen at bus 779	: Vg=1.039304 -> Vg=1.0
% INFO    : Gen at bus 780	: Pg=50.8, Qg=17.14 -> Pg=40.0, Qg=12.555
% INFO    : Gen at bus 780	: Vg=1.001975 -> Vg=1.0
% INFO    : Gen at bus 791	: Pg=569.74, Qg=-78.0 -> Pg=800.0, Qg=200.075
% INFO    : Gen at bus 791	: Vg=1.052091 -> Vg=1.0
% INFO    : Gen at bus 795	: Pg=58.4, Qg=7.1 -> Pg=40.0, Qg=11.855
% INFO    : Gen at bus 795	: Vg=1.041931 -> Vg=1.0
% INFO    : Gen at bus 796	: Pg=31.6, Qg=19.62 -> Pg=40.0, Qg=14.13
% INFO    : Gen at bus 796	: Vg=1.01604 -> Vg=1.0
% INFO    : Gen at bus 803	: Pg=-89.2, Qg=9.91 -> Pg=-9.465, Qg=24.245
% INFO    : Gen at bus 803	: Vg=1.04662 -> Vg=1.0
% INFO    : Gen at bus 807	: Pg=1597.5, Qg=-195.51 -> Pg=1333.335, Qg=251.75
% INFO    : Gen at bus 807	: Vg=1.053518 -> Vg=1.0
% INFO    : Gen at bus 813	: Pg=505.6, Qg=0.16 -> Pg=401.335, Qg=9.075
% INFO    : Gen at bus 813	: Vg=1.037003 -> Vg=1.0
% INFO    : Gen at bus 823	: Pg=1274.2, Qg=287.09 -> Pg=1333.335, Qg=314.185
% INFO    : Gen at bus 823	: Vg=1.039055 -> Vg=1.0
% INFO    : Gen at bus 828	: Pg=55.9, Qg=-11.69 -> Pg=29.35, Qg=-0.78
% INFO    : Gen at bus 828	: Vg=1.044382 -> Vg=1.0
% INFO    : Gen at bus 831	: Pg=85.2, Qg=16.49 -> Pg=60.0, Qg=18.205
% INFO    : Gen at bus 831	: Vg=1.003271 -> Vg=1.0
% INFO    : Gen at bus 832	: Pg=507.0, Qg=137.14 -> Pg=400.0, Qg=80.94
% INFO    : Gen at bus 832	: Vg=1.004583 -> Vg=1.0
% INFO    : Gen at bus 837	: Pg=44.0, Qg=7.99 -> Pg=30.0, Qg=8.765
% INFO    : Gen at bus 837	: Vg=1.022737 -> Vg=1.0
% INFO    : Gen at bus 844	: Pg=97.5, Qg=14.12 -> Pg=60.0, Qg=16.94
% INFO    : Gen at bus 844	: Vg=1.064419 -> Vg=1.0
% INFO    : Gen at bus 848	: Pg=4.03, Qg=-7.12 -> Pg=51.345, Qg=5.755
% INFO    : Gen at bus 848	: Vg=1.011431 -> Vg=1.0
% INFO    : Gen at bus 849	: Pg=8.7, Qg=-1.18 -> Pg=8.785, Qg=0.77
% INFO    : Gen at bus 849	: Vg=1.037264 -> Vg=1.0
% INFO    : Gen at bus 851	: Pg=59.56, Qg=41.16 -> Pg=100.0, Qg=34.415
% INFO    : Gen at bus 851	: Vg=1.018845 -> Vg=1.0
% INFO    : Gen at bus 858	: Pg=855.6, Qg=160.89 -> Pg=666.665, Qg=134.26
% INFO    : Gen at bus 858	: Vg=1.028813 -> Vg=1.0
% INFO    : Gen at bus 861	: Pg=55.8, Qg=10.72 -> Pg=60.0, Qg=20.65
% INFO    : Gen at bus 861	: Vg=1.050818 -> Vg=1.0
% INFO    : Gen at bus 875	: Pg=343.5, Qg=45.89 -> Pg=333.335, Qg=74.985
% INFO    : Gen at bus 875	: Vg=1.038959 -> Vg=1.0
% INFO    : Gen at bus 888	: Pg=181.98, Qg=-7.29 -> Pg=200.0, Qg=46.665
% INFO    : Gen at bus 888	: Vg=1.037604 -> Vg=1.0
% INFO    : Gen at bus 891	: Pg=1702.8, Qg=696.58 -> Pg=1600.0, Qg=361.75
% INFO    : Gen at bus 891	: Vg=1.062964 -> Vg=1.0
% INFO    : Gen at bus 894	: Pg=264.67, Qg=69.9 -> Pg=160.0, Qg=42.095
% INFO    : Gen at bus 894	: Vg=1.054199 -> Vg=1.0
% INFO    : Gen at bus 896	: Pg=-2.7, Qg=-2.25 -> Pg=48.2, Qg=-1.4
% INFO    : Gen at bus 896	: Vg=1.021987 -> Vg=1.0
% INFO    : Gen at bus 913	: Pg=1249.4, Qg=683.52 -> Pg=1133.335, Qg=251.085
% INFO    : Gen at bus 913	: Vg=1.026545 -> Vg=1.0
% INFO    : Gen at bus 916	: Pg=230.2, Qg=-24.09 -> Pg=150.0, Qg=42.345
% INFO    : Gen at bus 916	: Vg=1.022135 -> Vg=1.0
% INFO    : Gen at bus 917	: Pg=32.0, Qg=3.93 -> Pg=20.0, Qg=5.745
% INFO    : Gen at bus 917	: Vg=1.061631 -> Vg=1.0
% INFO    : Gen at bus 926	: Pg=420.0, Qg=11.01 -> Pg=314.665, Qg=56.58
% INFO    : Gen at bus 926	: Vg=1.008066 -> Vg=1.0
% INFO    : Gen at bus 927	: Pg=27.4, Qg=-2.86 -> Pg=30.0, Qg=10.265
% INFO    : Gen at bus 927	: Vg=1.067901 -> Vg=1.0
% INFO    : Gen at bus 930	: Pg=679.6, Qg=-118.0 -> Pg=600.0, Qg=130.955
% INFO    : Gen at bus 930	: Vg=1.058189 -> Vg=1.0
% INFO    : Gen at bus 972	: Pg=1221.2, Qg=407.52 -> Pg=1333.335, Qg=321.605
% INFO    : Gen at bus 972	: Vg=1.078612 -> Vg=1.0
% INFO    : Gen at bus 974	: Pg=83.89, Qg=18.08 -> Pg=60.0, Qg=17.075
% INFO    : Gen at bus 974	: Vg=1.033045 -> Vg=1.0
% INFO    : Gen at bus 976	: Pg=21.3, Qg=-5.46 -> Pg=53.915, Qg=0.335
% INFO    : Gen at bus 976	: Vg=1.024328 -> Vg=1.0
% INFO    : Gen at bus 978	: Pg=14.9, Qg=0.14 -> Pg=7.575, Qg=1.72
% INFO    : Gen at bus 978	: Vg=1.017319 -> Vg=1.0
% INFO    : Gen at bus 983	: Pg=1034.8, Qg=-256.65 -> Pg=1333.335, Qg=335.545
% INFO    : Gen at bus 983	: Vg=1.078039 -> Vg=1.0
% INFO    : Gen at bus 984	: Pg=1029.2, Qg=8.1 -> Pg=1066.665, Qg=249.045
% INFO    : Gen at bus 984	: Vg=1.031963 -> Vg=1.0
% INFO    : Gen at bus 991	: Pg=21.68, Qg=2.06 -> Pg=20.0, Qg=4.39
% INFO    : Gen at bus 991	: Vg=1.001634 -> Vg=1.0
% INFO    : Gen at bus 992	: Pg=14.96, Qg=6.97 -> Pg=30.0, Qg=7.55
% INFO    : Gen at bus 992	: Vg=1.030255 -> Vg=1.0
% INFO    : Gen at bus 993	: Pg=-136.9, Qg=5.75 -> Pg=-41.265, Qg=5.39
% INFO    : Gen at bus 993	: Vg=1.037248 -> Vg=1.0
% INFO    : Gen at bus 1001	: Pg=92.1, Qg=23.68 -> Pg=60.0, Qg=17.605
% INFO    : Gen at bus 1001	: Vg=1.069874 -> Vg=1.0
% INFO    : Gen at bus 1002	: Pg=171.0, Qg=10.18 -> Pg=100.0, Qg=27.2
% INFO    : Gen at bus 1002	: Vg=1.03837 -> Vg=1.0
% INFO    : Gen at bus 1004	: Pg=86.4, Qg=35.09 -> Pg=50.0, Qg=13.295
% INFO    : Gen at bus 1004	: Vg=0.99944 -> Vg=1.0
% INFO    : Gen at bus 1021	: Pg=-179.3, Qg=8.75 -> Pg=-69.535, Qg=21.055
% INFO    : Gen at bus 1021	: Vg=1.012345 -> Vg=1.0
% INFO    : Gen at bus 1029	: Pg=138.6, Qg=5.85 -> Pg=100.0, Qg=29.455
% INFO    : Gen at bus 1029	: Vg=1.037886 -> Vg=1.0
% INFO    : Gen at bus 1030	: Pg=164.94, Qg=9.31 -> Pg=250.0, Qg=21.885
% INFO    : Gen at bus 1030	: Vg=1.007808 -> Vg=1.0
% INFO    : Gen at bus 1036	: Pg=202.5, Qg=0.73 -> Pg=200.0, Qg=45.47
% INFO    : Gen at bus 1036	: Vg=1.037074 -> Vg=1.0
% INFO    : Gen at bus 1043	: Pg=829.5, Qg=49.52 -> Pg=600.0, Qg=112.24
% INFO    : Gen at bus 1043	: Vg=1.027465 -> Vg=1.0
% INFO    : Gen at bus 1050	: Pg=337.91, Qg=1.63 -> Pg=385.385, Qg=50.855
% INFO    : Gen at bus 1050	: Vg=1.055375 -> Vg=1.0
% INFO    : Gen at bus 1082	: Pg=364.4, Qg=56.84 -> Pg=266.665, Qg=49.06
% INFO    : Gen at bus 1082	: Vg=1.027941 -> Vg=1.0
% INFO    : Gen at bus 1083	: Pg=91.8, Qg=8.04 -> Pg=60.0, Qg=17.515
% INFO    : Gen at bus 1083	: Vg=1.050507 -> Vg=1.0
% INFO    : Gen at bus 1088	: Pg=4.6, Qg=1.01 -> Pg=22.995, Qg=2.2
% INFO    : Gen at bus 1088	: Vg=1.025882 -> Vg=1.0
% INFO    : Gen at bus 1093	: Pg=837.0, Qg=97.07 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 1093	: Vg=1.024587 -> Vg=1.0
% INFO    : Gen at bus 1097	: Pg=17.5, Qg=-0.91 -> Pg=9.19, Qg=-0.235
% INFO    : Gen at bus 1097	: Vg=1.013606 -> Vg=1.0
% INFO    : Gen at bus 1098	: Pg=93.35, Qg=-19.73 -> Pg=133.335, Qg=30.09
% INFO    : Gen at bus 1098	: Vg=1.104358 -> Vg=1.0
% INFO    : Gen at bus 1100	: Pg=58.2, Qg=6.13 -> Pg=40.0, Qg=11.895
% INFO    : Gen at bus 1100	: Vg=1.042301 -> Vg=1.0
% INFO    : Gen at bus 1102	: Pg=-124.15, Qg=12.14 -> Pg=-32.77, Qg=13.23
% INFO    : Gen at bus 1102	: Vg=1.048163 -> Vg=1.0
% INFO    : Gen at bus 1103	: Pg=405.69, Qg=-35.07 -> Pg=533.335, Qg=132.0
% INFO    : Gen at bus 1103	: Vg=1.043526 -> Vg=1.0
% INFO    : Gen at bus 1117	: Pg=744.1, Qg=-245.23 -> Pg=576.0, Qg=-89.82
% INFO    : Gen at bus 1117	: Vg=1.009173 -> Vg=1.0
% INFO    : Gen at bus 1119	: Pg=298.7, Qg=-10.62 -> Pg=200.0, Qg=34.58
% INFO    : Gen at bus 1119	: Vg=1.044725 -> Vg=1.0
% INFO    : Gen at bus 1121	: Pg=289.79, Qg=-11.59 -> Pg=180.0, Qg=47.695
% INFO    : Gen at bus 1121	: Vg=1.017488 -> Vg=1.0
% INFO    : Gen at bus 1122	: Pg=75.2, Qg=2.31 -> Pg=95.14, Qg=5.96
% INFO    : Gen at bus 1122	: Vg=1.043868 -> Vg=1.0
% INFO    : Gen at bus 1125	: Pg=129.6, Qg=13.26 -> Pg=120.0, Qg=39.915
% INFO    : Gen at bus 1125	: Vg=1.04319 -> Vg=1.0
% INFO    : Gen at bus 1131	: Pg=667.5, Qg=108.89 -> Pg=600.0, Qg=132.025
% INFO    : Gen at bus 1131	: Vg=1.036981 -> Vg=1.0
% INFO    : Gen at bus 1138	: Pg=930.3, Qg=93.88 -> Pg=666.665, Qg=125.87
% INFO    : Gen at bus 1138	: Vg=1.088765 -> Vg=1.0
% INFO    : Gen at bus 1139	: Pg=175.48, Qg=49.36 -> Pg=120.0, Qg=33.195
% INFO    : Gen at bus 1139	: Vg=1.054186 -> Vg=1.0
% INFO    : Gen at bus 1145	: Pg=173.47, Qg=-1.29 -> Pg=245.12, Qg=4.415
% INFO    : Gen at bus 1145	: Vg=1.040382 -> Vg=1.0
% INFO    : Gen at bus 1173	: Pg=-124.7, Qg=-0.42 -> Pg=-33.135, Qg=0.485
% INFO    : Gen at bus 1173	: Vg=1.018544 -> Vg=1.0
% INFO    : Gen at bus 1174	: Pg=26.8, Qg=5.65 -> Pg=20.0, Qg=6.165
% INFO    : Gen at bus 1174	: Vg=1.002801 -> Vg=1.0
% INFO    : Gen at bus 1175	: Pg=309.54, Qg=3.13 -> Pg=450.0, Qg=34.615
% INFO    : Gen at bus 1175	: Vg=1.038334 -> Vg=1.0
% INFO    : Gen at bus 1176	: Pg=6.7, Qg=13.93 -> Pg=52.23, Qg=33.02
% INFO    : Gen at bus 1176	: Vg=1.016193 -> Vg=1.0
% INFO    : Gen at bus 1184	: Pg=329.2, Qg=159.58 -> Pg=200.0, Qg=55.235
% INFO    : Gen at bus 1184	: Vg=1.037371 -> Vg=1.0
% INFO    : Gen at bus 1220	: Pg=107.4, Qg=57.33 -> Pg=90.0, Qg=28.795
% INFO    : Gen at bus 1220	: Vg=1.008655 -> Vg=1.0
% INFO    : Gen at bus 1225	: Pg=282.8, Qg=18.73 -> Pg=145.215, Qg=31.6
% INFO    : Gen at bus 1225	: Vg=1.051668 -> Vg=1.0
% INFO    : Gen at bus 1237	: Pg=1504.8, Qg=346.47 -> Pg=1333.335, Qg=293.585
% INFO    : Gen at bus 1237	: Vg=1.103909 -> Vg=1.0
% INFO    : Gen at bus 1241	: Pg=46.13, Qg=-7.09 -> Pg=32.815, Qg=0.655
% INFO    : Gen at bus 1241	: Vg=1.019582 -> Vg=1.0
% INFO    : Gen at bus 1243	: Pg=81.7, Qg=-2.62 -> Pg=50.0, Qg=13.64
% INFO    : Gen at bus 1243	: Vg=1.080005 -> Vg=1.0
% INFO    : Gen at bus 1244	: Pg=16.2, Qg=-0.85 -> Pg=31.895, Qg=-2.495
% INFO    : Gen at bus 1244	: Vg=1.026736 -> Vg=1.0
% INFO    : Gen at bus 1251	: Pg=837.0, Qg=90.81 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 1251	: Vg=1.024626 -> Vg=1.0
% INFO    : Gen at bus 1258	: Pg=71.0, Qg=20.62 -> Pg=40.0, Qg=10.04
% INFO    : Gen at bus 1258	: Vg=1.032962 -> Vg=1.0
% INFO    : Gen at bus 1267	: Pg=155.3, Qg=6.62 -> Pg=266.665, Qg=69.24
% INFO    : Gen at bus 1267	: Vg=1.04637 -> Vg=1.0
% INFO    : Gen at bus 1271	: Pg=-100.5, Qg=-11.0 -> Pg=-17.0, Qg=0.215
% INFO    : Gen at bus 1271	: Vg=1.0139 -> Vg=1.0
% INFO    : Gen at bus 1295	: Pg=-124.1, Qg=7.57 -> Pg=-32.735, Qg=12.02
% INFO    : Gen at bus 1295	: Vg=1.035594 -> Vg=1.0
% INFO    : Gen at bus 1307	: Pg=-410.1, Qg=8.83 -> Pg=-223.4, Qg=10.57
% INFO    : Gen at bus 1307	: Vg=1.062062 -> Vg=1.0
% INFO    : Gen at bus 1313	: Pg=18.18, Qg=4.52 -> Pg=20.0, Qg=5.045
% INFO    : Gen at bus 1313	: Vg=1.031257 -> Vg=1.0
% INFO    : Gen at bus 1315	: Pg=-234.9, Qg=12.44 -> Pg=-106.6, Qg=13.355
% INFO    : Gen at bus 1315	: Vg=1.091975 -> Vg=1.0
% INFO    : Gen at bus 1320	: Pg=279.6, Qg=57.98 -> Pg=180.0, Qg=50.16
% INFO    : Gen at bus 1320	: Vg=1.01339 -> Vg=1.0
% INFO    : Gen at bus 1337	: Pg=184.1, Qg=2.66 -> Pg=266.665, Qg=68.235
% INFO    : Gen at bus 1337	: Vg=1.05919 -> Vg=1.0
% INFO    : Gen at bus 1341	: Pg=67.2, Qg=26.36 -> Pg=60.0, Qg=19.705
% INFO    : Gen at bus 1341	: Vg=1.035237 -> Vg=1.0
% INFO    : Gen at bus 1354	: Pg=-246.5, Qg=15.08 -> Pg=-114.335, Qg=13.175
% INFO    : Gen at bus 1354	: Vg=1.034497 -> Vg=1.0
% INFO    : Gen at bus 1361	: Pg=-83.6, Qg=-11.72 -> Pg=-5.735, Qg=30.375
% INFO    : Gen at bus 1361	: Vg=1.001499 -> Vg=1.0
% INFO    : Gen at bus 1365	: Pg=314.0, Qg=47.8 -> Pg=266.665, Qg=56.62
% INFO    : Gen at bus 1365	: Vg=1.045092 -> Vg=1.0
% INFO    : Gen at bus 1371	: Pg=87.1, Qg=-31.41 -> Pg=98.7, Qg=-20.84
% INFO    : Gen at bus 1371	: Vg=1.02639 -> Vg=1.0
% INFO    : Gen at bus 1378	: Pg=-30.21, Qg=-1.88 -> Pg=29.86, Qg=-1.255
% INFO    : Gen at bus 1378	: Vg=1.015715 -> Vg=1.0
% INFO    : Gen at bus 1387	: Pg=-198.4, Qg=-13.94 -> Pg=-82.265, Qg=51.435
% INFO    : Gen at bus 1387	: Vg=1.029614 -> Vg=1.0
% INFO    : Gen at bus 1390	: Pg=299.2, Qg=38.81 -> Pg=200.675, Qg=34.85
% INFO    : Gen at bus 1390	: Vg=1.076512 -> Vg=1.0
% INFO    : Gen at bus 1391	: Pg=26.2, Qg=2.2 -> Pg=20.0, Qg=6.285
% INFO    : Gen at bus 1391	: Vg=1.027192 -> Vg=1.0
% INFO    : Gen at bus 1399	: Pg=-174.6, Qg=-3.16 -> Pg=-66.4, Qg=0.72
% INFO    : Gen at bus 1399	: Vg=1.04788 -> Vg=1.0
% INFO    : Gen at bus 1402	: Pg=200.2, Qg=-7.59 -> Pg=200.0, Qg=44.905
% INFO    : Gen at bus 1402	: Vg=1.019959 -> Vg=1.0
% INFO    : Gen at bus 1409	: Pg=628.19, Qg=-75.91 -> Pg=533.335, Qg=93.45
% INFO    : Gen at bus 1409	: Vg=1.022303 -> Vg=1.0
% INFO    : Gen at bus 1417	: Pg=39.99, Qg=12.96 -> Pg=40.0, Qg=13.19
% INFO    : Gen at bus 1417	: Vg=1.009035 -> Vg=1.0
% INFO    : Gen at bus 1420	: Pg=399.5, Qg=101.83 -> Pg=526.665, Qg=62.155
% INFO    : Gen at bus 1420	: Vg=1.001444 -> Vg=1.0
% INFO    : Gen at bus 1422	: Pg=-101.0, Qg=4.92 -> Pg=-17.335, Qg=5.65
% INFO    : Gen at bus 1422	: Vg=1.047835 -> Vg=1.0
% INFO    : Gen at bus 1426	: Pg=416.5, Qg=190.14 -> Pg=250.0, Qg=67.05
% INFO    : Gen at bus 1426	: Vg=1.072946 -> Vg=1.0
% INFO    : Gen at bus 1433	: Pg=57.2, Qg=-11.62 -> Pg=30.03, Qg=-7.26
% INFO    : Gen at bus 1433	: Vg=1.01442 -> Vg=1.0
% INFO    : Gen at bus 1436	: Pg=49.4, Qg=5.52 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 1436	: Vg=1.054052 -> Vg=1.0
% INFO    : Gen at bus 1440	: Pg=115.0, Qg=-7.3 -> Pg=60.375, Qg=-8.17
% INFO    : Gen at bus 1440	: Vg=1.011268 -> Vg=1.0
% INFO    : Gen at bus 1444	: Pg=130.32, Qg=-74.8 -> Pg=135.635, Qg=-65.115
% INFO    : Gen at bus 1444	: Vg=1.023146 -> Vg=1.0
% INFO    : Gen at bus 1458	: Pg=1588.0, Qg=-294.83 -> Pg=1333.335, Qg=282.225
% INFO    : Gen at bus 1458	: Vg=1.045766 -> Vg=1.0
% INFO    : Gen at bus 1474	: Pg=-27.0, Qg=0.2 -> Pg=32.0, Qg=0.43
% INFO    : Gen at bus 1474	: Vg=1.010259 -> Vg=1.0
% INFO    : Gen at bus 1475	: Pg=783.9, Qg=-95.73 -> Pg=600.0, Qg=118.725
% INFO    : Gen at bus 1475	: Vg=1.020467 -> Vg=1.0
% INFO    : Gen at bus 1478	: Pg=62.6, Qg=8.63 -> Pg=40.0, Qg=11.48
% INFO    : Gen at bus 1478	: Vg=1.048923 -> Vg=1.0
% INFO    : Gen at bus 1481	: Pg=297.8, Qg=-56.44 -> Pg=350.0, Qg=172.07
% INFO    : Gen at bus 1481	: Vg=1.040265 -> Vg=1.0
% INFO    : Gen at bus 1484	: Pg=288.3, Qg=-36.25 -> Pg=150.0, Qg=35.68
% INFO    : Gen at bus 1484	: Vg=1.027385 -> Vg=1.0
% INFO    : Gen at bus 1487	: Pg=389.03, Qg=-5.18 -> Pg=200.0, Qg=51.935
% INFO    : Gen at bus 1487	: Vg=1.055167 -> Vg=1.0
% INFO    : Gen at bus 1492	: Pg=261.6, Qg=3.44 -> Pg=350.0, Qg=131.065
% INFO    : Gen at bus 1492	: Vg=1.02928 -> Vg=1.0
% INFO    : Gen at bus 1498	: Pg=5.2, Qg=-0.57 -> Pg=2.655, Qg=0.595
% INFO    : Gen at bus 1498	: Vg=1.073955 -> Vg=1.0
% INFO    : Gen at bus 1507	: Pg=-99.2, Qg=5.83 -> Pg=-16.13, Qg=6.305
% INFO    : Gen at bus 1507	: Vg=1.057885 -> Vg=1.0
% INFO    : Gen at bus 1508	: Pg=149.2, Qg=9.16 -> Pg=100.0, Qg=28.8
% INFO    : Gen at bus 1508	: Vg=1.062401 -> Vg=1.0
% INFO    : Gen at bus 1529	: Pg=-22.7, Qg=-0.03 -> Pg=34.865, Qg=0.41
% INFO    : Gen at bus 1529	: Vg=1.01463 -> Vg=1.0
% INFO    : Gen at bus 1546	: Pg=341.2, Qg=25.97 -> Pg=266.665, Qg=52.67
% INFO    : Gen at bus 1546	: Vg=1.042059 -> Vg=1.0
% INFO    : Gen at bus 1550	: Pg=350.0, Qg=-54.69 -> Pg=266.665, Qg=51.73
% INFO    : Gen at bus 1550	: Vg=1.082656 -> Vg=1.0
% INFO    : Gen at bus 1555	: Pg=453.4, Qg=62.5 -> Pg=533.335, Qg=131.14
% INFO    : Gen at bus 1555	: Vg=1.065019 -> Vg=1.0
% INFO    : Gen at bus 1557	: Pg=993.3, Qg=344.07 -> Pg=733.335, Qg=140.805
% INFO    : Gen at bus 1557	: Vg=1.039811 -> Vg=1.0
% INFO    : Gen at bus 1558	: Pg=24.1, Qg=1.36 -> Pg=23.625, Qg=2.045
% INFO    : Gen at bus 1558	: Vg=1.01534 -> Vg=1.0
% INFO    : Gen at bus 1570	: Pg=121.4, Qg=-1.61 -> Pg=133.335, Qg=31.835
% INFO    : Gen at bus 1570	: Vg=1.076277 -> Vg=1.0
% INFO    : Gen at bus 1582	: Pg=312.0, Qg=0.62 -> Pg=200.0, Qg=55.485
% INFO    : Gen at bus 1582	: Vg=1.042602 -> Vg=1.0
% INFO    : Gen at bus 1589	: Pg=-31.54, Qg=-7.08 -> Pg=28.975, Qg=-5.725
% INFO    : Gen at bus 1589	: Vg=1.023343 -> Vg=1.0
% INFO    : Gen at bus 1604	: Pg=50.6, Qg=13.86 -> Pg=40.0, Qg=12.745
% INFO    : Gen at bus 1604	: Vg=1.037285 -> Vg=1.0
% INFO    : Gen at bus 1606	: Pg=358.2, Qg=24.61 -> Pg=266.665, Qg=51.945
% INFO    : Gen at bus 1606	: Vg=1.077423 -> Vg=1.0
% INFO    : Gen at bus 1618	: Pg=-136.6, Qg=-8.43 -> Pg=-41.065, Qg=0.6
% INFO    : Gen at bus 1618	: Vg=1.075715 -> Vg=1.0
% INFO    : Gen at bus 1626	: Pg=22.8, Qg=-0.41 -> Pg=14.175, Qg=1.28
% INFO    : Gen at bus 1626	: Vg=1.038045 -> Vg=1.0
% INFO    : Gen at bus 1642	: Pg=50.4, Qg=13.84 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 1642	: Vg=1.025423 -> Vg=1.0
% INFO    : Gen at bus 1680	: Pg=1250.4, Qg=263.29 -> Pg=1333.335, Qg=316.395
% INFO    : Gen at bus 1680	: Vg=1.038879 -> Vg=1.0
% INFO    : Gen at bus 1684	: Pg=599.3, Qg=132.44 -> Pg=800.0, Qg=162.315
% INFO    : Gen at bus 1684	: Vg=1.033747 -> Vg=1.0
% INFO    : Gen at bus 1685	: Pg=62.7, Qg=18.2 -> Pg=60.0, Qg=20.095
% INFO    : Gen at bus 1685	: Vg=1.003785 -> Vg=1.0
% INFO    : Gen at bus 1697	: Pg=-189.0, Qg=-10.95 -> Pg=-76.0, Qg=0.35
% INFO    : Gen at bus 1697	: Vg=1.036203 -> Vg=1.0
% INFO    : Gen at bus 1708	: Pg=860.8, Qg=121.45 -> Pg=666.665, Qg=133.035
% INFO    : Gen at bus 1708	: Vg=1.034651 -> Vg=1.0
% INFO    : Gen at bus 1715	: Pg=25.35, Qg=0.82 -> Pg=40.0, Qg=10.175
% INFO    : Gen at bus 1715	: Vg=1.054322 -> Vg=1.0
% INFO    : Gen at bus 1717	: Pg=19.9, Qg=1.13 -> Pg=20.0, Qg=6.8
% INFO    : Gen at bus 1717	: Vg=1.022926 -> Vg=1.0
% INFO    : Gen at bus 1719	: Pg=269.17, Qg=92.54 -> Pg=533.335, Qg=133.425
% INFO    : Gen at bus 1719	: Vg=1.085028 -> Vg=1.0
% INFO    : Gen at bus 1720	: Pg=994.5, Qg=504.86 -> Pg=800.0, Qg=166.21
% INFO    : Gen at bus 1720	: Vg=1.072226 -> Vg=1.0
% INFO    : Gen at bus 1721	: Pg=28.1, Qg=2.89 -> Pg=20.0, Qg=6.065
% INFO    : Gen at bus 1721	: Vg=1.061454 -> Vg=1.0
% INFO    : Gen at bus 1726	: Pg=48.66, Qg=10.82 -> Pg=60.0, Qg=17.92
% INFO    : Gen at bus 1726	: Vg=1.067726 -> Vg=1.0
% INFO    : Gen at bus 1736	: Pg=200.0, Qg=28.4 -> Pg=135.055, Qg=23.305
% INFO    : Gen at bus 1736	: Vg=1.06645 -> Vg=1.0
% INFO    : Gen at bus 1738	: Pg=623.6, Qg=42.99 -> Pg=480.0, Qg=26.11
% INFO    : Gen at bus 1738	: Vg=1.015757 -> Vg=1.0
% INFO    : Gen at bus 1743	: Pg=79.6, Qg=12.98 -> Pg=62.5, Qg=18.365
% INFO    : Gen at bus 1743	: Vg=1.033701 -> Vg=1.0
% INFO    : Gen at bus 1747	: Pg=835.5, Qg=254.03 -> Pg=600.0, Qg=111.97
% INFO    : Gen at bus 1747	: Vg=1.053359 -> Vg=1.0
% INFO    : Gen at bus 1748	: Pg=326.8, Qg=60.91 -> Pg=266.665, Qg=54.12
% INFO    : Gen at bus 1748	: Vg=1.038042 -> Vg=1.0
% INFO    : Gen at bus 1754	: Pg=40.0, Qg=3.39 -> Pg=20.53, Qg=4.535
% INFO    : Gen at bus 1754	: Vg=1.037047 -> Vg=1.0
% INFO    : Gen at bus 1756	: Pg=178.8, Qg=74.32 -> Pg=133.335, Qg=26.055
% INFO    : Gen at bus 1756	: Vg=1.037533 -> Vg=1.0
% INFO    : Gen at bus 1776	: Pg=595.0, Qg=-773.19 -> Pg=312.375, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=0.967759 -> Vg=1.0
% INFO    : Gen at bus 1785	: Pg=108.3, Qg=23.49 -> Pg=60.0, Qg=14.405
% INFO    : Gen at bus 1785	: Vg=0.998 -> Vg=1.0
% INFO    : Gen at bus 1786	: Pg=1124.0, Qg=-115.84 -> Pg=800.0, Qg=147.1
% INFO    : Gen at bus 1786	: Vg=1.083767 -> Vg=1.0
% INFO    : Gen at bus 1788	: Pg=430.2, Qg=245.8 -> Pg=400.0, Qg=88.665
% INFO    : Gen at bus 1788	: Vg=1.021039 -> Vg=1.0
% INFO    : Gen at bus 1793	: Pg=-90.3, Qg=1.11 -> Pg=-10.2, Qg=9.72
% INFO    : Gen at bus 1793	: Vg=1.020092 -> Vg=1.0
% INFO    : Gen at bus 1794	: Pg=1250.4, Qg=239.03 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 1794	: Vg=1.04708 -> Vg=1.0
% INFO    : Gen at bus 1797	: Pg=42.29, Qg=11.75 -> Pg=40.0, Qg=12.07
% INFO    : Gen at bus 1797	: Vg=1.005885 -> Vg=1.0
% INFO    : Gen at bus 1808	: Pg=-0.6, Qg=-6.0 -> Pg=49.6, Qg=36.535
% INFO    : Gen at bus 1808	: Vg=1.04521 -> Vg=1.0
% INFO    : Gen at bus 1812	: Pg=53.6, Qg=2.97 -> Pg=35.44, Qg=3.615
% INFO    : Gen at bus 1812	: Vg=1.03994 -> Vg=1.0
% INFO    : Gen at bus 1814	: Pg=311.46, Qg=58.05 -> Pg=266.665, Qg=51.655
% INFO    : Gen at bus 1814	: Vg=1.039354 -> Vg=1.0
% INFO    : Gen at bus 1819	: Pg=246.0, Qg=16.81 -> Pg=150.0, Qg=40.375
% INFO    : Gen at bus 1819	: Vg=1.039397 -> Vg=1.0
% INFO    : Gen at bus 1822	: Pg=658.2, Qg=29.36 -> Pg=533.335, Qg=110.79
% INFO    : Gen at bus 1822	: Vg=1.043084 -> Vg=1.0
% INFO    : Gen at bus 1823	: Pg=64.8, Qg=27.99 -> Pg=40.0, Qg=11.13
% INFO    : Gen at bus 1823	: Vg=1.020728 -> Vg=1.0
% INFO    : Gen at bus 1843	: Pg=29.17, Qg=-7.52 -> Pg=60.0, Qg=20.605
% INFO    : Gen at bus 1843	: Vg=1.080669 -> Vg=1.0
% INFO    : Gen at bus 1846	: Pg=117.6, Qg=-22.86 -> Pg=61.74, Qg=-10.9
% INFO    : Gen at bus 1846	: Vg=1.028122 -> Vg=1.0
% INFO    : Gen at bus 1847	: Pg=40.6, Qg=13.24 -> Pg=40.0, Qg=13.53
% INFO    : Gen at bus 1847	: Vg=1.002793 -> Vg=1.0
% INFO    : Gen at bus 1850	: Pg=2.89, Qg=-2.53 -> Pg=16.485, Qg=0.715
% INFO    : Gen at bus 1850	: Vg=1.014744 -> Vg=1.0
% INFO    : Gen at bus 1851	: Pg=15.6, Qg=0.08 -> Pg=15.96, Qg=1.435
% INFO    : Gen at bus 1851	: Vg=1.053982 -> Vg=1.0
% INFO    : Gen at bus 1852	: Pg=-241.8, Qg=16.53 -> Pg=-111.2, Qg=20.82
% INFO    : Gen at bus 1852	: Vg=1.054605 -> Vg=1.0
% INFO    : Gen at bus 1871	: Pg=-51.7, Qg=9.04 -> Pg=15.535, Qg=8.875
% INFO    : Gen at bus 1871	: Vg=1.000876 -> Vg=1.0
% INFO    : Gen at bus 1877	: Pg=99.0, Qg=-12.35 -> Pg=120.0, Qg=42.385
% INFO    : Gen at bus 1877	: Vg=1.050568 -> Vg=1.0
% INFO    : Gen at bus 1888	: Pg=573.68, Qg=36.11 -> Pg=612.78, Qg=120.095
% INFO    : Gen at bus 1888	: Vg=1.034904 -> Vg=1.0
% INFO    : Gen at bus 1890	: Pg=1526.0, Qg=133.56 -> Pg=1066.665, Qg=196.055
% INFO    : Gen at bus 1890	: Vg=1.04228 -> Vg=1.0
% INFO    : Gen at bus 1892	: Pg=-12.6, Qg=1.19 -> Pg=41.6, Qg=1.12
% INFO    : Gen at bus 1892	: Vg=1.020022 -> Vg=1.0
% INFO    : Gen at bus 1898	: Pg=246.0, Qg=-21.87 -> Pg=150.0, Qg=40.93
% INFO    : Gen at bus 1898	: Vg=1.074634 -> Vg=1.0
% INFO    : Gen at bus 1900	: Pg=478.2, Qg=-90.11 -> Pg=300.0, Qg=79.86
% INFO    : Gen at bus 1900	: Vg=1.077688 -> Vg=1.0
% INFO    : Gen at bus 1905	: Pg=313.1, Qg=108.79 -> Pg=400.0, Qg=99.485
% INFO    : Gen at bus 1905	: Vg=1.049117 -> Vg=1.0
% INFO    : Gen at bus 1907	: Pg=76.2, Qg=8.8 -> Pg=50.0, Qg=14.215
% INFO    : Gen at bus 1907	: Vg=1.038735 -> Vg=1.0
% INFO    : Gen at bus 1909	: Pg=-31.18, Qg=5.07 -> Pg=29.215, Qg=13.785
% INFO    : Gen at bus 1909	: Vg=1.019677 -> Vg=1.0
% INFO    : Gen at bus 1914	: Pg=115.5, Qg=-39.66 -> Pg=255.755, Qg=4.705
% INFO    : Gen at bus 1914	: Vg=1.038898 -> Vg=1.0
% INFO    : Gen at bus 1919	: Pg=411.8, Qg=63.9 -> Pg=400.0, Qg=90.555
% INFO    : Gen at bus 1919	: Vg=1.036866 -> Vg=1.0
% INFO    : Gen at bus 1925	: Pg=-184.0, Qg=-0.69 -> Pg=-72.665, Qg=0.215
% INFO    : Gen at bus 1925	: Vg=1.003974 -> Vg=1.0
% INFO    : Gen at bus 1927	: Pg=349.13, Qg=200.69 -> Pg=250.0, Qg=67.995
% INFO    : Gen at bus 1927	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 1935	: Pg=-55.4, Qg=0.52 -> Pg=13.065, Qg=2.13
% INFO    : Gen at bus 1935	: Vg=1.014926 -> Vg=1.0
% INFO    : Gen at bus 1938	: Pg=506.1, Qg=-36.31 -> Pg=265.78, Qg=-82.74
% INFO    : Gen at bus 1938	: Vg=1.038487 -> Vg=1.0
% INFO    : Gen at bus 1947	: Pg=-17.02, Qg=-0.22 -> Pg=38.65, Qg=0.54
% INFO    : Gen at bus 1947	: Vg=1.053959 -> Vg=1.0
% INFO    : Gen at bus 1959	: Pg=31.0, Qg=3.11 -> Pg=20.0, Qg=5.695
% INFO    : Gen at bus 1959	: Vg=1.069553 -> Vg=1.0
% INFO    : Gen at bus 1970	: Pg=90.69, Qg=31.2 -> Pg=60.0, Qg=16.805
% INFO    : Gen at bus 1970	: Vg=1.026295 -> Vg=1.0
% INFO    : Gen at bus 1982	: Pg=-2.2, Qg=-5.28 -> Pg=48.535, Qg=-5.34
% INFO    : Gen at bus 1982	: Vg=1.008845 -> Vg=1.0
% INFO    : Gen at bus 1991	: Pg=44.0, Qg=7.99 -> Pg=30.0, Qg=8.765
% INFO    : Gen at bus 1991	: Vg=1.022737 -> Vg=1.0
% INFO    : Gen at bus 1999	: Pg=141.6, Qg=8.84 -> Pg=90.0, Qg=25.22
% INFO    : Gen at bus 1999	: Vg=1.076837 -> Vg=1.0
% INFO    : Gen at bus 2017	: Pg=216.0, Qg=92.42 -> Pg=333.335, Qg=86.445
% INFO    : Gen at bus 2017	: Vg=1.042851 -> Vg=1.0
% INFO    : Gen at bus 2018	: Pg=42.8, Qg=7.03 -> Pg=40.0, Qg=13.24
% INFO    : Gen at bus 2018	: Vg=1.00366 -> Vg=1.0
% INFO    : Gen at bus 2030	: Pg=576.0, Qg=148.48 -> Pg=400.0, Qg=73.075
% INFO    : Gen at bus 2030	: Vg=1.067534 -> Vg=1.0
% INFO    : Gen at bus 2035	: Pg=855.6, Qg=159.27 -> Pg=666.665, Qg=135.29
% INFO    : Gen at bus 2035	: Vg=1.028122 -> Vg=1.0
% INFO    : Gen at bus 2046	: Pg=234.0, Qg=6.2 -> Pg=150.0, Qg=41.615
% INFO    : Gen at bus 2046	: Vg=1.042366 -> Vg=1.0
% INFO    : Gen at bus 2050	: Pg=836.2, Qg=-52.53 -> Pg=1333.335, Qg=349.275
% INFO    : Gen at bus 2050	: Vg=1.004886 -> Vg=1.0
% INFO    : Gen at bus 2051	: Pg=71.0, Qg=-33.53 -> Pg=145.145, Qg=3.005
% INFO    : Gen at bus 2051	: Vg=1.047683 -> Vg=1.0
% INFO    : Gen at bus 2054	: Pg=1.8, Qg=-0.15 -> Pg=1.85, Qg=0.175
% INFO    : Gen at bus 2054	: Vg=1.055574 -> Vg=1.0
% INFO    : Gen at bus 2063	: Pg=47.6, Qg=-8.08 -> Pg=65.865, Qg=18.1
% INFO    : Gen at bus 2063	: Vg=1.027043 -> Vg=1.0
% INFO    : Gen at bus 2082	: Pg=-142.47, Qg=-2.35 -> Pg=-44.975, Qg=-1.52
% INFO    : Gen at bus 2082	: Vg=1.014544 -> Vg=1.0
% INFO    : Gen at bus 2085	: Pg=176.0, Qg=32.54 -> Pg=100.0, Qg=26.1
% INFO    : Gen at bus 2085	: Vg=1.029587 -> Vg=1.0
% INFO    : Gen at bus 2086	: Pg=64.2, Qg=14.61 -> Pg=40.0, Qg=11.4
% INFO    : Gen at bus 2086	: Vg=1.058532 -> Vg=1.0
% INFO    : Gen at bus 2091	: Pg=33.9, Qg=1.68 -> Pg=20.0, Qg=5.42
% INFO    : Gen at bus 2091	: Vg=1.02498 -> Vg=1.0
% INFO    : Gen at bus 2096	: Pg=1063.5, Qg=-188.42 -> Pg=800.0, Qg=155.185
% INFO    : Gen at bus 2096	: Vg=1.046008 -> Vg=1.0
% INFO    : Gen at bus 2098	: Pg=178.0, Qg=5.19 -> Pg=133.335, Qg=24.975
% INFO    : Gen at bus 2098	: Vg=1.064541 -> Vg=1.0
% INFO    : Gen at bus 2100	: Pg=152.1, Qg=-1.71 -> Pg=257.07, Qg=9.86
% INFO    : Gen at bus 2100	: Vg=1.022492 -> Vg=1.0
% INFO    : Gen at bus 2104	: Pg=-20.9, Qg=0.58 -> Pg=36.065, Qg=1.025
% INFO    : Gen at bus 2104	: Vg=1.005555 -> Vg=1.0
% INFO    : Gen at bus 2107	: Pg=1269.4, Qg=568.11 -> Pg=1000.0, Qg=202.14
% INFO    : Gen at bus 2107	: Vg=1.040878 -> Vg=1.0
% INFO    : Gen at bus 2113	: Pg=379.2, Qg=52.49 -> Pg=266.665, Qg=49.39
% INFO    : Gen at bus 2113	: Vg=1.151426 -> Vg=1.0
% INFO    : Gen at bus 2150	: Pg=498.4, Qg=91.07 -> Pg=400.0, Qg=82.335
% INFO    : Gen at bus 2150	: Vg=1.061614 -> Vg=1.0
% INFO    : Gen at bus 2153	: Pg=-496.6, Qg=16.51 -> Pg=-281.065, Qg=45.47
% INFO    : Gen at bus 2153	: Vg=1.065758 -> Vg=1.0
% INFO    : Gen at bus 2163	: Pg=33.09, Qg=0.38 -> Pg=20.0, Qg=4.76
% INFO    : Gen at bus 2163	: Vg=1.042967 -> Vg=1.0
% INFO    : Gen at bus 2167	: Pg=95.07, Qg=12.28 -> Pg=133.335, Qg=31.12
% INFO    : Gen at bus 2167	: Vg=1.027081 -> Vg=1.0
% INFO    : Gen at bus 2176	: Pg=1443.55, Qg=27.75 -> Pg=1900.0, Qg=13.26
% INFO    : Gen at bus 2176	: Vg=1.0196 -> Vg=1.0
% INFO    : Gen at bus 2177	: Pg=-121.3, Qg=15.15 -> Pg=-30.865, Qg=21.045
% INFO    : Gen at bus 2177	: Vg=1.068942 -> Vg=1.0
% INFO    : Gen at bus 2181	: Pg=502.2, Qg=-132.48 -> Pg=356.0, Qg=-37.925
% INFO    : Gen at bus 2181	: Vg=1.00154 -> Vg=1.0
% INFO    : Gen at bus 2185	: Pg=99.3, Qg=-5.75 -> Pg=60.0, Qg=16.555
% INFO    : Gen at bus 2185	: Vg=1.056295 -> Vg=1.0
% INFO    : Gen at bus 2187	: Pg=511.9, Qg=-56.25 -> Pg=600.0, Qg=129.965
% INFO    : Gen at bus 2187	: Vg=1.036364 -> Vg=1.0
% INFO    : Gen at bus 2193	: Pg=7.9, Qg=0.77 -> Pg=8.06, Qg=2.455
% INFO    : Gen at bus 2193	: Vg=1.009622 -> Vg=1.0
% INFO    : Gen at bus 2197	: Pg=-53.29, Qg=1.19 -> Pg=14.475, Qg=2.385
% INFO    : Gen at bus 2197	: Vg=1.031798 -> Vg=1.0
% INFO    : Gen at bus 2206	: Pg=204.3, Qg=26.26 -> Pg=200.0, Qg=45.355
% INFO    : Gen at bus 2206	: Vg=1.018916 -> Vg=1.0
% INFO    : Gen at bus 2207	: Pg=14.08, Qg=9.17 -> Pg=40.0, Qg=14.1
% INFO    : Gen at bus 2207	: Vg=1.006198 -> Vg=1.0
% INFO    : Gen at bus 2225	: Pg=-83.5, Qg=-0.44 -> Pg=-5.665, Qg=0.615
% INFO    : Gen at bus 2225	: Vg=1.025903 -> Vg=1.0
% INFO    : Gen at bus 2236	: Pg=-38.45, Qg=-0.25 -> Pg=24.37, Qg=0.58
% INFO    : Gen at bus 2236	: Vg=1.020813 -> Vg=1.0
% INFO    : Gen at bus 2237	: Pg=100.0, Qg=-9.31 -> Pg=100.0, Qg=33.54
% INFO    : Gen at bus 2237	: Vg=1.034951 -> Vg=1.0
% INFO    : Gen at bus 2241	: Pg=1170.0, Qg=-365.53 -> Pg=805.335, Qg=-175.96
% INFO    : Gen at bus 2241	: Vg=1.005014 -> Vg=1.0
% INFO    : Gen at bus 2243	: Pg=-30.6, Qg=0.11 -> Pg=29.6, Qg=1.305
% INFO    : Gen at bus 2243	: Vg=1.029391 -> Vg=1.0
% INFO    : Gen at bus 2245	: Pg=165.1, Qg=-63.63 -> Pg=104.235, Qg=-22.81
% INFO    : Gen at bus 2245	: Vg=1.010255 -> Vg=1.0
% INFO    : Gen at bus 2250	: Pg=-108.5, Qg=9.33 -> Pg=-22.335, Qg=7.625
% INFO    : Gen at bus 2250	: Vg=1.024801 -> Vg=1.0
% INFO    : Gen at bus 2253	: Pg=706.8, Qg=277.06 -> Pg=533.335, Qg=105.89
% INFO    : Gen at bus 2253	: Vg=1.147706 -> Vg=1.0
% INFO    : Gen at bus 2266	: Pg=190.0, Qg=-8.49 -> Pg=99.75, Qg=-14.155
% INFO    : Gen at bus 2266	: Vg=1.013425 -> Vg=1.0
% INFO    : Gen at bus 2267	: Pg=362.0, Qg=138.59 -> Pg=333.335, Qg=74.665
% INFO    : Gen at bus 2267	: Vg=1.003207 -> Vg=1.0
% INFO    : Gen at bus 2276	: Pg=38.9, Qg=-19.68 -> Pg=59.65, Qg=2.585
% INFO    : Gen at bus 2276	: Vg=1.062473 -> Vg=1.0
% INFO    : Gen at bus 2278	: Pg=140.0, Qg=-15.33 -> Pg=73.5, Qg=-16.65
% INFO    : Gen at bus 2278	: Vg=1.030091 -> Vg=1.0
% INFO    : Gen at bus 2284	: Pg=-59.5, Qg=6.01 -> Pg=10.335, Qg=13.565
% INFO    : Gen at bus 2284	: Vg=1.030581 -> Vg=1.0
% INFO    : Gen at bus 2287	: Pg=148.8, Qg=-3.23 -> Pg=84.0, Qg=-19.79
% INFO    : Gen at bus 2287	: Vg=1.034619 -> Vg=1.0
% INFO    : Gen at bus 2289	: Pg=36.9, Qg=-4.69 -> Pg=19.37, Qg=-2.41
% INFO    : Gen at bus 2289	: Vg=1.036649 -> Vg=1.0
% INFO    : Gen at bus 2291	: Pg=110.5, Qg=11.33 -> Pg=100.0, Qg=33.38
% INFO    : Gen at bus 2291	: Vg=1.063998 -> Vg=1.0
% INFO    : Gen at bus 2310	: Pg=164.5, Qg=2.75 -> Pg=200.0, Qg=49.51
% INFO    : Gen at bus 2310	: Vg=1.013414 -> Vg=1.0
% INFO    : Gen at bus 2320	: Pg=82.2, Qg=11.83 -> Pg=60.0, Qg=18.03
% INFO    : Gen at bus 2320	: Vg=1.025327 -> Vg=1.0
% INFO    : Gen at bus 2335	: Pg=431.2, Qg=215.21 -> Pg=400.0, Qg=89.695
% INFO    : Gen at bus 2335	: Vg=1.044074 -> Vg=1.0
% INFO    : Gen at bus 2351	: Pg=-35.89, Qg=6.16 -> Pg=26.07, Qg=16.685
% INFO    : Gen at bus 2351	: Vg=1.019563 -> Vg=1.0
% INFO    : Gen at bus 2353	: Pg=-113.5, Qg=-3.43 -> Pg=-25.665, Qg=-2.66
% INFO    : Gen at bus 2353	: Vg=1.010677 -> Vg=1.0
% INFO    : Gen at bus 2357	: Pg=-184.1, Qg=8.93 -> Pg=-72.735, Qg=13.42
% INFO    : Gen at bus 2357	: Vg=1.072612 -> Vg=1.0
% INFO    : Gen at bus 2359	: Pg=78.2, Qg=8.57 -> Pg=40.0, Qg=9.425
% INFO    : Gen at bus 2359	: Vg=1.021762 -> Vg=1.0
% INFO    : Gen at bus 2362	: Pg=662.2, Qg=-71.97 -> Pg=533.335, Qg=106.7
% INFO    : Gen at bus 2362	: Vg=1.038978 -> Vg=1.0
% INFO    : Gen at bus 2369	: Pg=129.4, Qg=-0.75 -> Pg=133.335, Qg=31.34
% INFO    : Gen at bus 2369	: Vg=1.055918 -> Vg=1.0
% INFO    : Gen at bus 2394	: Pg=200.3, Qg=150.64 -> Pg=300.0, Qg=135.115
% INFO    : Gen at bus 2394	: Vg=1.065017 -> Vg=1.0
% INFO    : Gen at bus 2398	: Pg=473.42, Qg=293.64 -> Pg=533.335, Qg=123.43
% INFO    : Gen at bus 2398	: Vg=1.147454 -> Vg=1.0
% INFO    : Gen at bus 2402	: Pg=179.5, Qg=26.25 -> Pg=100.0, Qg=26.32
% INFO    : Gen at bus 2402	: Vg=1.076661 -> Vg=1.0
% INFO    : Gen at bus 2412	: Pg=67.3, Qg=-95.99 -> Pg=204.545, Qg=-0.875
% INFO    : Gen at bus 2412	: Vg=1.013238 -> Vg=1.0
% INFO    : Gen at bus 2413	: Pg=51.3, Qg=80.69 -> Pg=100.0, Qg=29.375
% INFO    : Gen at bus 2413	: Vg=0.996424 -> Vg=1.0
% INFO    : Gen at bus 2421	: Pg=-320.4, Qg=12.79 -> Pg=-163.6, Qg=12.47
% INFO    : Gen at bus 2421	: Vg=1.043537 -> Vg=1.0
% INFO    : Gen at bus 2425	: Pg=-100.5, Qg=15.1 -> Pg=-17.0, Qg=16.905
% INFO    : Gen at bus 2425	: Vg=1.037815 -> Vg=1.0
% INFO    : Gen at bus 2426	: Pg=-43.2, Qg=-29.0 -> Pg=21.2, Qg=3.16
% INFO    : Gen at bus 2426	: Vg=1.045936 -> Vg=1.0
% INFO    : Gen at bus 2429	: Pg=370.6, Qg=193.25 -> Pg=333.335, Qg=60.725
% INFO    : Gen at bus 2429	: Vg=1.063143 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=1367.0, Qg=257.39 -> Pg=1333.335, Qg=308.445
% INFO    : Gen at bus 2446	: Vg=1.048971 -> Vg=1.0
% INFO    : Gen at bus 2447	: Pg=-14.5, Qg=1.59 -> Pg=40.335, Qg=8.365
% INFO    : Gen at bus 2447	: Vg=1.031874 -> Vg=1.0
% INFO    : Gen at bus 2452	: Pg=103.0, Qg=-19.92 -> Pg=54.075, Qg=-7.18
% INFO    : Gen at bus 2452	: Vg=1.026174 -> Vg=1.0
% INFO    : Gen at bus 2460	: Pg=37.79, Qg=17.77 -> Pg=40.0, Qg=13.135
% INFO    : Gen at bus 2460	: Vg=0.979599 -> Vg=1.0
% INFO    : Gen at bus 2468	: Pg=46.8, Qg=5.87 -> Pg=40.0, Qg=13.105
% INFO    : Gen at bus 2468	: Vg=1.046839 -> Vg=1.0
% INFO    : Gen at bus 2481	: Pg=31.8, Qg=12.06 -> Pg=40.0, Qg=14.205
% INFO    : Gen at bus 2481	: Vg=1.045831 -> Vg=1.0
% INFO    : Gen at bus 2489	: Pg=286.5, Qg=-19.35 -> Pg=180.0, Qg=50.305
% INFO    : Gen at bus 2489	: Vg=1.046032 -> Vg=1.0
% INFO    : Gen at bus 2501	: Pg=76.8, Qg=7.72 -> Pg=40.0, Qg=9.635
% INFO    : Gen at bus 2501	: Vg=1.044679 -> Vg=1.0
% INFO    : Gen at bus 2509	: Pg=-92.5, Qg=5.49 -> Pg=-11.665, Qg=13.55
% INFO    : Gen at bus 2509	: Vg=1.025789 -> Vg=1.0
% INFO    : Gen at bus 2515	: Pg=27.7, Qg=6.44 -> Pg=20.0, Qg=5.995
% INFO    : Gen at bus 2515	: Vg=0.998497 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=3.85, Qg=-9.83 -> Pg=117.26, Qg=0.53
% INFO    : Gen at bus 2517	: Vg=1.013559 -> Vg=1.0
% INFO    : Gen at bus 2519	: Pg=-48.0, Qg=5.16 -> Pg=18.0, Qg=8.845
% INFO    : Gen at bus 2519	: Vg=1.028396 -> Vg=1.0
% INFO    : Gen at bus 2534	: Pg=179.0, Qg=27.06 -> Pg=133.335, Qg=24.95
% INFO    : Gen at bus 2534	: Vg=1.066932 -> Vg=1.0
% INFO    : Gen at bus 2539	: Pg=-122.4, Qg=9.3 -> Pg=-31.6, Qg=7.545
% INFO    : Gen at bus 2539	: Vg=1.024702 -> Vg=1.0
% INFO    : Gen at bus 2541	: Pg=123.2, Qg=3.39 -> Pg=80.0, Qg=23.45
% INFO    : Gen at bus 2541	: Vg=1.02273 -> Vg=1.0
% INFO    : Gen at bus 2547	: Pg=-16.7, Qg=-0.07 -> Pg=38.865, Qg=0.14
% INFO    : Gen at bus 2547	: Vg=1.014326 -> Vg=1.0
% INFO    : Gen at bus 2550	: Pg=54.3, Qg=5.24 -> Pg=60.0, Qg=20.87
% INFO    : Gen at bus 2550	: Vg=1.047876 -> Vg=1.0
% INFO    : Gen at bus 2568	: Pg=80.91, Qg=61.89 -> Pg=100.0, Qg=28.865
% INFO    : Gen at bus 2568	: Vg=1.020248 -> Vg=1.0
% INFO    : Gen at bus 2569	: Pg=-17.85, Qg=3.12 -> Pg=38.1, Qg=6.415
% INFO    : Gen at bus 2569	: Vg=1.027206 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=411.2, Qg=80.78 -> Pg=400.0, Qg=92.28
% INFO    : Gen at bus 2572	: Vg=1.044176 -> Vg=1.0
% INFO    : Gen at bus 2588	: Pg=-196.1, Qg=3.0 -> Pg=-80.735, Qg=4.61
% INFO    : Gen at bus 2588	: Vg=1.028186 -> Vg=1.0
% INFO    : Gen at bus 2589	: Pg=567.0, Qg=-54.77 -> Pg=400.0, Qg=67.235
% INFO    : Gen at bus 2589	: Vg=1.02499 -> Vg=1.0
% INFO    : Gen at bus 2594	: Pg=127.2, Qg=2.04 -> Pg=90.0, Qg=26.555
% INFO    : Gen at bus 2594	: Vg=1.058099 -> Vg=1.0
% INFO    : Gen at bus 2595	: Pg=994.2, Qg=511.43 -> Pg=800.0, Qg=165.9
% INFO    : Gen at bus 2595	: Vg=1.073729 -> Vg=1.0
% INFO    : Gen at bus 2600	: Pg=76.48, Qg=16.03 -> Pg=80.0, Qg=26.245
% INFO    : Gen at bus 2600	: Vg=1.047035 -> Vg=1.0
% INFO    : Gen at bus 2604	: Pg=-196.5, Qg=6.1 -> Pg=-81.0, Qg=4.705
% INFO    : Gen at bus 2604	: Vg=1.031949 -> Vg=1.0
% INFO    : Gen at bus 2606	: Pg=291.9, Qg=110.24 -> Pg=150.0, Qg=35.895
% INFO    : Gen at bus 2606	: Vg=1.041601 -> Vg=1.0
% INFO    : Gen at bus 2620	: Pg=201.0, Qg=38.52 -> Pg=120.0, Qg=32.85
% INFO    : Gen at bus 2620	: Vg=1.030287 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=53.4, Qg=21.86 -> Pg=60.0, Qg=20.915
% INFO    : Gen at bus 2624	: Vg=1.037675 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=1367.0, Qg=260.89 -> Pg=1333.335, Qg=308.365
% INFO    : Gen at bus 2627	: Vg=1.048065 -> Vg=1.0
% INFO    : Gen at bus 2642	: Pg=1897.0, Qg=-225.17 -> Pg=1333.335, Qg=235.545
% INFO    : Gen at bus 2642	: Vg=1.052836 -> Vg=1.0
% INFO    : Gen at bus 2649	: Pg=156.9, Qg=17.66 -> Pg=200.0, Qg=49.865
% INFO    : Gen at bus 2649	: Vg=1.087006 -> Vg=1.0
% INFO    : Gen at bus 2650	: Pg=116.6, Qg=5.92 -> Pg=60.0, Qg=13.97
% INFO    : Gen at bus 2650	: Vg=1.036234 -> Vg=1.0
% INFO    : Gen at bus 2653	: Pg=41.92, Qg=11.13 -> Pg=60.0, Qg=14.57
% INFO    : Gen at bus 2653	: Vg=1.032593 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=308.31, Qg=-16.39 -> Pg=450.0, Qg=32.645
% INFO    : Gen at bus 2658	: Vg=1.020867 -> Vg=1.0
% INFO    : Gen at bus 2660	: Pg=144.9, Qg=13.53 -> Pg=90.0, Qg=24.46
% INFO    : Gen at bus 2660	: Vg=1.011944 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=-27.87, Qg=5.55 -> Pg=31.42, Qg=9.59
% INFO    : Gen at bus 2662	: Vg=1.014043 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=371.59, Qg=162.21 -> Pg=266.665, Qg=49.085
% INFO    : Gen at bus 2664	: Vg=1.049614 -> Vg=1.0
% INFO    : Gen at bus 2685	: Pg=157.2, Qg=48.72 -> Pg=90.0, Qg=22.855
% INFO    : Gen at bus 2685	: Vg=1.010899 -> Vg=1.0
% INFO    : Gen at bus 2686	: Pg=-72.9, Qg=-40.28 -> Pg=1.4, Qg=-0.445
% INFO    : Gen at bus 2686	: Vg=1.016926 -> Vg=1.0
% INFO    : Gen at bus 2710	: Pg=768.7, Qg=279.5 -> Pg=806.665, Qg=211.385
% INFO    : Gen at bus 2710	: Vg=1.035068 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=77.6, Qg=-19.13 -> Pg=98.36, Qg=6.025
% INFO    : Gen at bus 2719	: Vg=1.041789 -> Vg=1.0
% INFO    : Gen at bus 2725	: Pg=105.45, Qg=-10.6 -> Pg=80.0, Qg=19.435
% INFO    : Gen at bus 2725	: Vg=1.014934 -> Vg=1.0
% INFO    : Gen at bus 2729	: Pg=38.47, Qg=14.26 -> Pg=60.0, Qg=20.045
% INFO    : Gen at bus 2729	: Vg=1.050822 -> Vg=1.0
% INFO    : Gen at bus 2736	: Pg=204.3, Qg=-30.6 -> Pg=150.0, Qg=45.135
% INFO    : Gen at bus 2736	: Vg=1.032664 -> Vg=1.0
% INFO    : Gen at bus 2743	: Pg=69.2, Qg=5.17 -> Pg=40.0, Qg=10.66
% INFO    : Gen at bus 2743	: Vg=1.039467 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=608.9, Qg=-54.79 -> Pg=1033.335, Qg=258.475
% INFO    : Gen at bus 2758	: Vg=1.050098 -> Vg=1.0
% INFO    : Gen at bus 2764	: Pg=575.4, Qg=-114.16 -> Pg=600.0, Qg=141.1
% INFO    : Gen at bus 2764	: Vg=1.045688 -> Vg=1.0
% INFO    : Gen at bus 2775	: Pg=660.0, Qg=37.02 -> Pg=496.0, Qg=101.225
% INFO    : Gen at bus 2775	: Vg=1.024728 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=1221.2, Qg=413.65 -> Pg=1333.335, Qg=321.67
% INFO    : Gen at bus 2786	: Vg=1.078984 -> Vg=1.0
% INFO    : Gen at bus 2791	: Pg=-4.7, Qg=-0.61 -> Pg=46.865, Qg=-0.095
% INFO    : Gen at bus 2791	: Vg=1.015494 -> Vg=1.0
% INFO    : Gen at bus 2797	: Pg=-95.1, Qg=-2.35 -> Pg=-13.4, Qg=26.0
% INFO    : Gen at bus 2797	: Vg=1.041702 -> Vg=1.0
% INFO    : Gen at bus 2799	: Pg=66.8, Qg=0.9 -> Pg=80.0, Qg=28.125
% INFO    : Gen at bus 2799	: Vg=1.059752 -> Vg=1.0
% INFO    : Gen at bus 2800	: Pg=1048.2, Qg=-86.22 -> Pg=800.0, Qg=157.75
% INFO    : Gen at bus 2800	: Vg=1.02478 -> Vg=1.0
% INFO    : Gen at bus 2810	: Pg=283.5, Qg=-18.98 -> Pg=148.84, Qg=-28.18
% INFO    : Gen at bus 2810	: Vg=1.036015 -> Vg=1.0
% INFO    : Gen at bus 2816	: Pg=1250.4, Qg=281.83 -> Pg=1333.335, Qg=314.26
% INFO    : Gen at bus 2816	: Vg=1.049577 -> Vg=1.0
% INFO    : Gen at bus 2817	: Pg=71.8, Qg=6.19 -> Pg=40.0, Qg=9.93
% INFO    : Gen at bus 2817	: Vg=0.987457 -> Vg=1.0
% INFO    : Gen at bus 2822	: Pg=86.4, Qg=8.74 -> Pg=60.0, Qg=17.755
% INFO    : Gen at bus 2822	: Vg=1.020284 -> Vg=1.0
% INFO    : Gen at bus 2826	: Pg=160.0, Qg=-24.38 -> Pg=84.0, Qg=-18.26
% INFO    : Gen at bus 2826	: Vg=1.022551 -> Vg=1.0
% INFO    : Gen at bus 2835	: Pg=756.52, Qg=-21.62 -> Pg=800.0, Qg=183.14
% INFO    : Gen at bus 2835	: Vg=1.043216 -> Vg=1.0
% INFO    : Gen at bus 2839	: Pg=29.2, Qg=4.72 -> Pg=30.0, Qg=10.0
% INFO    : Gen at bus 2839	: Vg=1.03617 -> Vg=1.0
% INFO    : Gen at bus 2841	: Pg=80.7, Qg=-0.53 -> Pg=60.0, Qg=18.61
% INFO    : Gen at bus 2841	: Vg=1.080183 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=31.6, Qg=5.81 -> Pg=20.0, Qg=5.725
% INFO    : Gen at bus 2842	: Vg=1.037135 -> Vg=1.0
% INFO    : Gen at bus 2852	: Pg=138.4, Qg=-21.04 -> Pg=100.0, Qg=29.925
% INFO    : Gen at bus 2852	: Vg=1.063812 -> Vg=1.0
% INFO    : Gen at bus 2853	: Pg=126.0, Qg=12.34 -> Pg=80.0, Qg=22.275
% INFO    : Gen at bus 2853	: Vg=0.998154 -> Vg=1.0
% INFO    : Gen at bus 2862	: Pg=-109.6, Qg=7.54 -> Pg=-23.065, Qg=13.025
% INFO    : Gen at bus 2862	: Vg=1.027949 -> Vg=1.0
% INFO    : Gen at bus 2867	: Pg=-120.1, Qg=-19.34 -> Pg=-30.065, Qg=8.58
% INFO    : Gen at bus 2867	: Vg=1.047385 -> Vg=1.0
% INFO    : Gen at bus 2872	: Pg=4.5, Qg=-0.7 -> Pg=4.525, Qg=0.385
% INFO    : Gen at bus 2872	: Vg=1.054344 -> Vg=1.0
% INFO    : Gen at bus 2874	: Pg=-144.07, Qg=-1.31 -> Pg=-46.05, Qg=0.7
% INFO    : Gen at bus 2874	: Vg=1.006921 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=8.95, Qg=-11.02 -> Pg=107.43, Qg=2.12
% INFO    : Gen at bus 2878	: Vg=1.047923 -> Vg=1.0
% INFO    : Gen at bus 2881	: Pg=131.9, Qg=-17.39 -> Pg=93.49, Qg=27.665
% INFO    : Gen at bus 2881	: Vg=1.024879 -> Vg=1.0
% INFO    : Gen at bus 2886	: Pg=60.9, Qg=11.04 -> Pg=60.0, Qg=20.335
% INFO    : Gen at bus 2886	: Vg=1.057004 -> Vg=1.0
% INFO    : Gen at bus 2896	: Pg=-223.4, Qg=-0.12 -> Pg=-98.935, Qg=0.395
% INFO    : Gen at bus 2896	: Vg=1.009058 -> Vg=1.0
% INFO    : Gen at bus 2897	: Pg=99.6, Qg=-13.74 -> Pg=133.335, Qg=33.405
% INFO    : Gen at bus 2897	: Vg=1.079272 -> Vg=1.0
% INFO    : Gen at bus 2902	: Pg=20.9, Qg=2.79 -> Pg=20.0, Qg=6.735
% INFO    : Gen at bus 2902	: Vg=1.069 -> Vg=1.0
% INFO    : Gen at bus 2920	: Pg=658.5, Qg=201.52 -> Pg=800.0, Qg=196.625
% INFO    : Gen at bus 2920	: Vg=1.036969 -> Vg=1.0
% INFO    : Gen at bus 2923	: Pg=962.1, Qg=207.61 -> Pg=800.0, Qg=168.98
% INFO    : Gen at bus 2923	: Vg=1.040379 -> Vg=1.0
% INFO    : Gen at bus 2930	: Pg=53.2, Qg=5.05 -> Pg=40.0, Qg=12.35
% INFO    : Gen at bus 2930	: Vg=1.054065 -> Vg=1.0
% INFO    : Gen at bus 2934	: Pg=3.4, Qg=-0.64 -> Pg=3.415, Qg=0.3
% INFO    : Gen at bus 2934	: Vg=1.049297 -> Vg=1.0
% INFO    : Gen at bus 2942	: Pg=313.1, Qg=108.89 -> Pg=400.0, Qg=99.485
% INFO    : Gen at bus 2942	: Vg=1.049098 -> Vg=1.0
% INFO    : Gen at bus 2946	: Pg=-222.1, Qg=-0.41 -> Pg=-98.065, Qg=0.48
% INFO    : Gen at bus 2946	: Vg=1.012911 -> Vg=1.0
% INFO    : Gen at bus 2956	: Pg=362.8, Qg=80.52 -> Pg=266.665, Qg=49.89
% INFO    : Gen at bus 2956	: Vg=1.032523 -> Vg=1.0
% INFO    : Gen at bus 2973	: Pg=930.1, Qg=95.59 -> Pg=666.665, Qg=125.9
% INFO    : Gen at bus 2973	: Vg=1.088757 -> Vg=1.0
% INFO    : Gen at bus 2975	: Pg=-23.66, Qg=5.96 -> Pg=34.225, Qg=5.885
% INFO    : Gen at bus 2975	: Vg=1.03823 -> Vg=1.0
% INFO    : Gen at bus 2982	: Pg=79.4, Qg=17.7 -> Pg=40.0, Qg=9.13
% INFO    : Gen at bus 2982	: Vg=1.020472 -> Vg=1.0
% INFO    : Gen at bus 2985	: Pg=46.6, Qg=-71.83 -> Pg=246.675, Qg=25.895
% INFO    : Gen at bus 2985	: Vg=1.046452 -> Vg=1.0
% INFO    : Gen at bus 2987	: Pg=296.8, Qg=0.48 -> Pg=160.0, Qg=39.945
% INFO    : Gen at bus 2987	: Vg=1.060068 -> Vg=1.0
% INFO    : Gen at bus 2989	: Pg=-542.0, Qg=13.11 -> Pg=-311.335, Qg=17.87
% INFO    : Gen at bus 2989	: Vg=1.066576 -> Vg=1.0
% INFO    : Gen at bus 2992	: Pg=200.1, Qg=33.77 -> Pg=266.665, Qg=67.125
% INFO    : Gen at bus 2992	: Vg=1.104121 -> Vg=1.0
% INFO    : Gen at bus 2997	: Pg=2334.5, Qg=109.9 -> Pg=2133.335, Qg=453.315
% INFO    : Gen at bus 2997	: Vg=1.089588 -> Vg=1.0
% INFO    : Gen at bus 3002	: Pg=-18.0, Qg=-3.78 -> Pg=38.0, Qg=-2.44
% INFO    : Gen at bus 3002	: Vg=1.015981 -> Vg=1.0
% INFO    : Gen at bus 3003	: Pg=176.9, Qg=-24.23 -> Pg=250.0, Qg=125.405
% INFO    : Gen at bus 3003	: Vg=1.048371 -> Vg=1.0
% INFO    : Gen at bus 3009	: Pg=-103.0, Qg=9.04 -> Pg=-18.665, Qg=17.11
% INFO    : Gen at bus 3009	: Vg=1.016186 -> Vg=1.0
% INFO    : Gen at bus 3018	: Pg=162.5, Qg=-6.58 -> Pg=100.0, Qg=27.395
% INFO    : Gen at bus 3018	: Vg=1.049496 -> Vg=1.0
% INFO    : Gen at bus 3028	: Pg=855.7, Qg=156.32 -> Pg=666.665, Qg=135.29
% INFO    : Gen at bus 3028	: Vg=1.02789 -> Vg=1.0
% INFO    : Gen at bus 3029	: Pg=20.87, Qg=8.87 -> Pg=40.0, Qg=12.625
% INFO    : Gen at bus 3029	: Vg=1.011669 -> Vg=1.0
% INFO    : Gen at bus 3035	: Pg=676.2, Qg=339.33 -> Pg=800.0, Qg=196.85
% INFO    : Gen at bus 3035	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 3038	: Pg=292.2, Qg=105.65 -> Pg=150.0, Qg=35.785
% INFO    : Gen at bus 3038	: Vg=1.041581 -> Vg=1.0
% INFO    : Gen at bus 3039	: Pg=-59.31, Qg=2.38 -> Pg=10.46, Qg=4.97
% INFO    : Gen at bus 3039	: Vg=1.027247 -> Vg=1.0
% INFO    : Gen at bus 3045	: Pg=-58.4, Qg=-2.78 -> Pg=11.065, Qg=-1.56
% INFO    : Gen at bus 3045	: Vg=1.015762 -> Vg=1.0
% INFO    : Gen at bus 3054	: Pg=210.4, Qg=123.15 -> Pg=266.665, Qg=45.305
% INFO    : Gen at bus 3054	: Vg=0.995142 -> Vg=1.0
% INFO    : Gen at bus 3064	: Pg=224.0, Qg=-37.31 -> Pg=256.0, Qg=-0.6
% INFO    : Gen at bus 3064	: Vg=1.022454 -> Vg=1.0
% INFO    : Gen at bus 3078	: Pg=340.5, Qg=79.13 -> Pg=333.335, Qg=75.065
% INFO    : Gen at bus 3078	: Vg=1.024108 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=-82.33, Qg=0.43 -> Pg=-4.885, Qg=66.305
% INFO    : Gen at bus 3084	: Vg=1.042602 -> Vg=1.0
% INFO    : Gen at bus 3088	: Pg=203.4, Qg=18.79 -> Pg=120.0, Qg=32.235
% INFO    : Gen at bus 3088	: Vg=1.043452 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=47.0, Qg=27.75 -> Pg=40.0, Qg=13.13
% INFO    : Gen at bus 3090	: Vg=1.003861 -> Vg=1.0
% INFO    : Gen at bus 3091	: Pg=31.4, Qg=-5.7 -> Pg=16.515, Qg=-5.13
% INFO    : Gen at bus 3091	: Vg=1.021666 -> Vg=1.0
% INFO    : Gen at bus 3096	: Pg=-59.3, Qg=-7.67 -> Pg=10.465, Qg=-7.755
% INFO    : Gen at bus 3096	: Vg=1.008864 -> Vg=1.0
% INFO    : Gen at bus 3113	: Pg=-20.3, Qg=-8.58 -> Pg=36.465, Qg=0.7
% INFO    : Gen at bus 3113	: Vg=1.064513 -> Vg=1.0
% INFO    : Gen at bus 3114	: Pg=38.6, Qg=3.07 -> Pg=20.0, Qg=4.86
% INFO    : Gen at bus 3114	: Vg=1.063117 -> Vg=1.0
% INFO    : Gen at bus 3127	: Pg=580.7, Qg=-110.71 -> Pg=400.0, Qg=66.65
% INFO    : Gen at bus 3127	: Vg=1.097365 -> Vg=1.0
% INFO    : Gen at bus 3130	: Pg=357.4, Qg=-13.9 -> Pg=400.0, Qg=94.845
% INFO    : Gen at bus 3130	: Vg=1.038694 -> Vg=1.0
% INFO    : Gen at bus 3133	: Pg=85.54, Qg=0.61 -> Pg=120.0, Qg=39.205
% INFO    : Gen at bus 3133	: Vg=1.05743 -> Vg=1.0
% INFO    : Gen at bus 3134	: Pg=-136.3, Qg=2.44 -> Pg=-40.865, Qg=20.46
% INFO    : Gen at bus 3134	: Vg=1.034426 -> Vg=1.0
% INFO    : Gen at bus 3135	: Pg=54.6, Qg=6.61 -> Pg=99.04, Qg=29.29
% INFO    : Gen at bus 3135	: Vg=1.03216 -> Vg=1.0
% INFO    : Gen at bus 3147	: Pg=84.2, Qg=8.22 -> Pg=128.065, Qg=64.795
% INFO    : Gen at bus 3147	: Vg=1.063849 -> Vg=1.0
% INFO    : Gen at bus 3150	: Pg=-31.34, Qg=-0.52 -> Pg=29.105, Qg=0.78
% INFO    : Gen at bus 3150	: Vg=1.010317 -> Vg=1.0
% INFO    : Gen at bus 3152	: Pg=94.5, Qg=12.28 -> Pg=60.0, Qg=17.275
% INFO    : Gen at bus 3152	: Vg=1.069675 -> Vg=1.0
% INFO    : Gen at bus 3156	: Pg=-63.2, Qg=-7.96 -> Pg=7.865, Qg=-5.425
% INFO    : Gen at bus 3156	: Vg=1.024848 -> Vg=1.0
% INFO    : Gen at bus 3157	: Pg=9.0, Qg=-1.18 -> Pg=9.205, Qg=0.825
% INFO    : Gen at bus 3157	: Vg=1.021742 -> Vg=1.0
% INFO    : Gen at bus 3158	: Pg=-23.7, Qg=-25.2 -> Pg=34.2, Qg=47.155
% INFO    : Gen at bus 3158	: Vg=1.058123 -> Vg=1.0
% INFO    : Gen at bus 3163	: Pg=33.9, Qg=-26.5 -> Pg=103.43, Qg=-0.55
% INFO    : Gen at bus 3163	: Vg=1.002654 -> Vg=1.0
% INFO    : Gen at bus 3183	: Pg=98.7, Qg=-1.06 -> Pg=60.0, Qg=16.36
% INFO    : Gen at bus 3183	: Vg=1.061538 -> Vg=1.0
% INFO    : Gen at bus 3189	: Pg=77.1, Qg=-3.53 -> Pg=50.0, Qg=14.05
% INFO    : Gen at bus 3189	: Vg=1.027406 -> Vg=1.0
% INFO    : Gen at bus 3198	: Pg=144.0, Qg=59.93 -> Pg=120.0, Qg=38.845
% INFO    : Gen at bus 3198	: Vg=1.008016 -> Vg=1.0
% INFO    : Gen at bus 3205	: Pg=416.7, Qg=74.13 -> Pg=270.0, Qg=77.575
% INFO    : Gen at bus 3205	: Vg=1.043987 -> Vg=1.0
% INFO    : Gen at bus 3218	: Pg=-107.4, Qg=7.74 -> Pg=-21.6, Qg=11.895
% INFO    : Gen at bus 3218	: Vg=1.02981 -> Vg=1.0
% INFO    : Gen at bus 3219	: Pg=-36.5, Qg=-22.62 -> Pg=25.665, Qg=57.96
% INFO    : Gen at bus 3219	: Vg=1.06035 -> Vg=1.0
% INFO    : Gen at bus 3227	: Pg=360.0, Qg=3.76 -> Pg=266.665, Qg=51.2
% INFO    : Gen at bus 3227	: Vg=1.051132 -> Vg=1.0
% INFO    : Gen at bus 3229	: Pg=323.2, Qg=44.1 -> Pg=266.665, Qg=54.975
% INFO    : Gen at bus 3229	: Vg=1.034116 -> Vg=1.0
% INFO    : Gen at bus 3233	: Pg=13.0, Qg=6.69 -> Pg=210.0, Qg=49.68
% INFO    : Gen at bus 3233	: Vg=1.006814 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=108.24, Qg=19.49 -> Pg=60.0, Qg=19.305
% INFO    : Gen at bus 3234	: Vg=1.034756 -> Vg=1.0
% INFO    : Gen at bus 3236	: Pg=359.3, Qg=64.06 -> Pg=266.665, Qg=51.27
% INFO    : Gen at bus 3236	: Vg=1.022886 -> Vg=1.0
% INFO    : Gen at bus 3240	: Pg=-42.3, Qg=-21.97 -> Pg=21.8, Qg=5.43
% INFO    : Gen at bus 3240	: Vg=1.048993 -> Vg=1.0
% INFO    : Gen at bus 3251	: Pg=285.6, Qg=104.22 -> Pg=533.335, Qg=133.365
% INFO    : Gen at bus 3251	: Vg=1.085025 -> Vg=1.0
% INFO    : Gen at bus 3253	: Pg=123.1, Qg=-16.44 -> Pg=64.625, Qg=-4.13
% INFO    : Gen at bus 3253	: Vg=1.024777 -> Vg=1.0
% INFO    : Gen at bus 3263	: Pg=30.39, Qg=2.91 -> Pg=40.0, Qg=13.725
% INFO    : Gen at bus 3263	: Vg=1.036588 -> Vg=1.0
% INFO    : Gen at bus 3264	: Pg=37.8, Qg=12.1 -> Pg=22.5, Qg=4.9
% INFO    : Gen at bus 3264	: Vg=1.039352 -> Vg=1.0
% INFO    : Gen at bus 3278	: Pg=46.73, Qg=21.66 -> Pg=60.0, Qg=14.895
% INFO    : Gen at bus 3278	: Vg=1.024557 -> Vg=1.0
% INFO    : Gen at bus 3284	: Pg=130.2, Qg=34.9 -> Pg=90.0, Qg=26.655
% INFO    : Gen at bus 3284	: Vg=1.031123 -> Vg=1.0
% INFO    : Gen at bus 3285	: Pg=654.8, Qg=92.94 -> Pg=533.335, Qg=111.175
% INFO    : Gen at bus 3285	: Vg=1.04544 -> Vg=1.0
% INFO    : Gen at bus 3290	: Pg=176.7, Qg=15.21 -> Pg=90.0, Qg=21.17
% INFO    : Gen at bus 3290	: Vg=1.076876 -> Vg=1.0
% INFO    : Gen at bus 3291	: Pg=326.4, Qg=-20.22 -> Pg=333.335, Qg=75.99
% INFO    : Gen at bus 3291	: Vg=1.020441 -> Vg=1.0
% INFO    : Gen at bus 3292	: Pg=309.0, Qg=-101.33 -> Pg=213.335, Qg=-33.72
% INFO    : Gen at bus 3292	: Vg=0.995766 -> Vg=1.0
% INFO    : Gen at bus 3298	: Pg=206.48, Qg=-21.12 -> Pg=120.0, Qg=28.845
% INFO    : Gen at bus 3298	: Vg=1.06827 -> Vg=1.0
% INFO    : Gen at bus 3304	: Pg=334.5, Qg=-47.86 -> Pg=276.0, Qg=-45.42
% INFO    : Gen at bus 3304	: Vg=1.024949 -> Vg=1.0
% INFO    : Gen at bus 3306	: Pg=861.3, Qg=141.54 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 3306	: Vg=1.065504 -> Vg=1.0
% INFO    : Gen at bus 3310	: Pg=29.8, Qg=-1.53 -> Pg=30.53, Qg=2.82
% INFO    : Gen at bus 3310	: Vg=1.032355 -> Vg=1.0
% INFO    : Gen at bus 3322	: Pg=-25.59, Qg=9.63 -> Pg=32.94, Qg=16.3
% INFO    : Gen at bus 3322	: Vg=1.029763 -> Vg=1.0
% INFO    : Gen at bus 3323	: Pg=-12.51, Qg=-2.29 -> Pg=41.66, Qg=-1.55
% INFO    : Gen at bus 3323	: Vg=1.021399 -> Vg=1.0
% INFO    : Gen at bus 3324	: Pg=-26.48, Qg=15.21 -> Pg=32.35, Qg=13.245
% INFO    : Gen at bus 3324	: Vg=1.012342 -> Vg=1.0
% INFO    : Gen at bus 3326	: Pg=441.18, Qg=1.6 -> Pg=800.0, Qg=196.985
% INFO    : Gen at bus 3326	: Vg=1.057931 -> Vg=1.0
% INFO    : Gen at bus 3330	: Pg=44.12, Qg=6.53 -> Pg=100.0, Qg=32.125
% INFO    : Gen at bus 3330	: Vg=1.049026 -> Vg=1.0
% INFO    : Gen at bus 3334	: Pg=-45.5, Qg=2.75 -> Pg=19.665, Qg=9.535
% INFO    : Gen at bus 3334	: Vg=1.027102 -> Vg=1.0
% INFO    : Gen at bus 3335	: Pg=-600.0, Qg=1825.38 -> Pg=0.0, Qg=0.0
% INFO    : Gen at bus 3335	: Vg=1.08064 -> Vg=1.0
% INFO    : Gen at bus 3336	: Pg=-42.3, Qg=-0.32 -> Pg=21.8, Qg=0.36
% INFO    : Gen at bus 3336	: Vg=1.010354 -> Vg=1.0
% INFO    : Gen at bus 3340	: Pg=-287.7, Qg=16.95 -> Pg=-141.8, Qg=17.595
% INFO    : Gen at bus 3340	: Vg=1.027329 -> Vg=1.0
% INFO    : Gen at bus 3345	: Pg=-111.9, Qg=-1.83 -> Pg=-24.6, Qg=-4.16
% INFO    : Gen at bus 3345	: Vg=0.998722 -> Vg=1.0
% INFO    : Gen at bus 3346	: Pg=56.8, Qg=11.85 -> Pg=40.0, Qg=12.17
% INFO    : Gen at bus 3346	: Vg=1.014446 -> Vg=1.0
% INFO    : Gen at bus 3349	: Pg=136.8, Qg=11.71 -> Pg=100.0, Qg=30.185
% INFO    : Gen at bus 3349	: Vg=1.047992 -> Vg=1.0
% INFO    : Gen at bus 3353	: Pg=19.07, Qg=6.86 -> Pg=40.0, Qg=13.295
% INFO    : Gen at bus 3353	: Vg=1.045086 -> Vg=1.0
% INFO    : Gen at bus 3362	: Pg=59.2, Qg=13.88 -> Pg=40.0, Qg=11.9
% INFO    : Gen at bus 3362	: Vg=1.060735 -> Vg=1.0
% INFO    : Gen at bus 3364	: Pg=44.5, Qg=-19.63 -> Pg=67.635, Qg=2.875
% INFO    : Gen at bus 3364	: Vg=1.059596 -> Vg=1.0
% INFO    : Gen at bus 3371	: Pg=61.8, Qg=8.32 -> Pg=40.0, Qg=11.42
% INFO    : Gen at bus 3371	: Vg=1.029674 -> Vg=1.0
% INFO    : Gen at bus 3375	: Pg=25.6, Qg=-9.24 -> Pg=58.535, Qg=53.045
% INFO    : Gen at bus 3375	: Vg=1.035048 -> Vg=1.0
% INFO    : Gen at bus 3389	: Pg=78.6, Qg=6.14 -> Pg=60.0, Qg=18.955
% INFO    : Gen at bus 3389	: Vg=1.037252 -> Vg=1.0
% INFO    : Gen at bus 3390	: Pg=2.4, Qg=18.47 -> Pg=60.0, Qg=17.2
% INFO    : Gen at bus 3390	: Vg=1.035344 -> Vg=1.0
% INFO    : Gen at bus 3396	: Pg=249.1, Qg=-44.22 -> Pg=150.0, Qg=39.855
% INFO    : Gen at bus 3396	: Vg=1.095689 -> Vg=1.0
% INFO    : Gen at bus 3411	: Pg=-123.7, Qg=8.93 -> Pg=-32.465, Qg=7.155
% INFO    : Gen at bus 3411	: Vg=1.024699 -> Vg=1.0
% INFO    : Gen at bus 3416	: Pg=171.3, Qg=38.36 -> Pg=90.0, Qg=21.155
% INFO    : Gen at bus 3416	: Vg=0.99364 -> Vg=1.0
% INFO    : Gen at bus 3422	: Pg=53.7, Qg=1.18 -> Pg=60.0, Qg=20.845
% INFO    : Gen at bus 3422	: Vg=1.068276 -> Vg=1.0
% INFO    : Gen at bus 3426	: Pg=70.0, Qg=-8.13 -> Pg=36.71, Qg=-6.125
% INFO    : Gen at bus 3426	: Vg=1.01782 -> Vg=1.0
% INFO    : Gen at bus 3431	: Pg=127.6, Qg=7.58 -> Pg=100.0, Qg=31.0
% INFO    : Gen at bus 3431	: Vg=1.037857 -> Vg=1.0
% INFO    : Gen at bus 3436	: Pg=521.0, Qg=242.21 -> Pg=800.0, Qg=183.04
% INFO    : Gen at bus 3436	: Vg=1.052704 -> Vg=1.0
% INFO    : Gen at bus 3438	: Pg=-87.5, Qg=7.68 -> Pg=-8.335, Qg=12.49
% INFO    : Gen at bus 3438	: Vg=1.048328 -> Vg=1.0
% INFO    : Gen at bus 3441	: Pg=159.2, Qg=-12.64 -> Pg=133.335, Qg=28.085
% INFO    : Gen at bus 3441	: Vg=1.059719 -> Vg=1.0
% INFO    : Gen at bus 3480	: Pg=239.6, Qg=-31.21 -> Pg=266.665, Qg=62.82
% INFO    : Gen at bus 3480	: Vg=1.039565 -> Vg=1.0
% INFO    : Gen at bus 3492	: Pg=-370.8, Qg=7.94 -> Pg=-197.2, Qg=16.335
% INFO    : Gen at bus 3492	: Vg=1.049517 -> Vg=1.0
% INFO    : Gen at bus 3507	: Pg=109.8, Qg=17.58 -> Pg=60.0, Qg=14.725
% INFO    : Gen at bus 3507	: Vg=1.009668 -> Vg=1.0
% INFO    : Gen at bus 3508	: Pg=96.9, Qg=3.27 -> Pg=60.0, Qg=16.725
% INFO    : Gen at bus 3508	: Vg=1.05417 -> Vg=1.0
% INFO    : Gen at bus 3511	: Pg=522.8, Qg=-5.35 -> Pg=533.335, Qg=122.145
% INFO    : Gen at bus 3511	: Vg=1.086282 -> Vg=1.0
% INFO    : Gen at bus 3513	: Pg=829.8, Qg=50.36 -> Pg=600.0, Qg=112.24
% INFO    : Gen at bus 3513	: Vg=1.027289 -> Vg=1.0
% INFO    : Gen at bus 3515	: Pg=-85.4, Qg=9.97 -> Pg=-6.935, Qg=13.66
% INFO    : Gen at bus 3515	: Vg=1.053923 -> Vg=1.0
% INFO    : Gen at bus 3518	: Pg=808.66, Qg=-125.32 -> Pg=666.665, Qg=127.965
% INFO    : Gen at bus 3518	: Vg=1.006674 -> Vg=1.0
% INFO    : Gen at bus 3547	: Pg=140.0, Qg=10.96 -> Pg=133.335, Qg=29.78
% INFO    : Gen at bus 3547	: Vg=1.05946 -> Vg=1.0
% INFO    : Gen at bus 3550	: Pg=341.1, Qg=59.49 -> Pg=180.0, Qg=44.875
% INFO    : Gen at bus 3550	: Vg=1.042925 -> Vg=1.0
% INFO    : Gen at bus 3551	: Pg=-37.1, Qg=-18.62 -> Pg=25.265, Qg=52.875
% INFO    : Gen at bus 3551	: Vg=1.039557 -> Vg=1.0
% INFO    : Gen at bus 3565	: Pg=15.88, Qg=4.48 -> Pg=40.0, Qg=13.93
% INFO    : Gen at bus 3565	: Vg=1.079183 -> Vg=1.0
% INFO    : Gen at bus 3570	: Pg=298.9, Qg=81.81 -> Pg=200.0, Qg=32.47
% INFO    : Gen at bus 3570	: Vg=1.062522 -> Vg=1.0
% INFO    : Gen at bus 3571	: Pg=233.6, Qg=56.61 -> Pg=120.0, Qg=27.24
% INFO    : Gen at bus 3571	: Vg=0.997978 -> Vg=1.0
% INFO    : Gen at bus 3580	: Pg=539.0, Qg=182.86 -> Pg=300.0, Qg=77.17
% INFO    : Gen at bus 3580	: Vg=1.071709 -> Vg=1.0
% INFO    : Gen at bus 3582	: Pg=-321.8, Qg=-33.51 -> Pg=-164.535, Qg=0.395
% INFO    : Gen at bus 3582	: Vg=1.040375 -> Vg=1.0
% INFO    : Gen at bus 3583	: Pg=36.3, Qg=8.71 -> Pg=20.0, Qg=5.225
% INFO    : Gen at bus 3583	: Vg=1.041006 -> Vg=1.0
% INFO    : Gen at bus 3584	: Pg=-88.4, Qg=-1.89 -> Pg=-8.935, Qg=2.34
% INFO    : Gen at bus 3584	: Vg=1.016191 -> Vg=1.0
% INFO    : Gen at bus 3585	: Pg=50.8, Qg=17.16 -> Pg=40.0, Qg=12.555
% INFO    : Gen at bus 3585	: Vg=1.001933 -> Vg=1.0
% INFO    : Gen at bus 3590	: Pg=-31.0, Qg=0.35 -> Pg=29.335, Qg=0.705
% INFO    : Gen at bus 3590	: Vg=1.014988 -> Vg=1.0
% INFO    : Gen at bus 3599	: Pg=-85.6, Qg=7.19 -> Pg=-7.065, Qg=13.24
% INFO    : Gen at bus 3599	: Vg=1.035573 -> Vg=1.0
% INFO    : Gen at bus 3605	: Pg=158.7, Qg=-3.06 -> Pg=90.0, Qg=23.28
% INFO    : Gen at bus 3605	: Vg=1.037656 -> Vg=1.0
% INFO    : Gen at bus 3611	: Pg=-125.4, Qg=13.66 -> Pg=-33.6, Qg=17.235
% INFO    : Gen at bus 3611	: Vg=1.0427 -> Vg=1.0
% INFO    : Gen at bus 3618	: Pg=54.49, Qg=4.99 -> Pg=40.0, Qg=11.27
% INFO    : Gen at bus 3618	: Vg=1.059129 -> Vg=1.0
% INFO    : Gen at bus 3621	: Pg=202.03, Qg=-30.52 -> Pg=150.0, Qg=37.985
% INFO    : Gen at bus 3621	: Vg=1.018584 -> Vg=1.0
% INFO    : Gen at bus 3625	: Pg=150.0, Qg=-21.2 -> Pg=78.75, Qg=-8.145
% INFO    : Gen at bus 3625	: Vg=1.035196 -> Vg=1.0
% INFO    : Gen at bus 3628	: Pg=490.0, Qg=81.97 -> Pg=526.665, Qg=63.89
% INFO    : Gen at bus 3628	: Vg=1.011525 -> Vg=1.0
% INFO    : Gen at bus 3629	: Pg=54.97, Qg=2.84 -> Pg=80.0, Qg=27.105
% INFO    : Gen at bus 3629	: Vg=1.019084 -> Vg=1.0
% INFO    : Gen at bus 3634	: Pg=412.0, Qg=-42.4 -> Pg=333.335, Qg=64.62
% INFO    : Gen at bus 3634	: Vg=1.058312 -> Vg=1.0
% INFO    : Gen at bus 3635	: Pg=78.2, Qg=-13.76 -> Pg=41.055, Qg=-9.44
% INFO    : Gen at bus 3635	: Vg=1.027369 -> Vg=1.0
% INFO    : Gen at bus 3638	: Pg=214.1, Qg=-16.86 -> Pg=167.79, Qg=22.35
% INFO    : Gen at bus 3638	: Vg=1.027553 -> Vg=1.0
% INFO    : Gen at bus 3644	: Pg=16.4, Qg=-5.19 -> Pg=33.045, Qg=0.565
% INFO    : Gen at bus 3644	: Vg=1.01566 -> Vg=1.0
% INFO    : Gen at bus 3656	: Pg=-26.2, Qg=18.12 -> Pg=32.535, Qg=41.375
% INFO    : Gen at bus 3656	: Vg=1.062208 -> Vg=1.0
% INFO    : Gen at bus 3659	: Pg=1097.4, Qg=790.96 -> Pg=1333.335, Qg=330.815
% INFO    : Gen at bus 3659	: Vg=1.057396 -> Vg=1.0
% INFO    : Gen at bus 3660	: Pg=-128.54, Qg=-15.82 -> Pg=-35.69, Qg=-6.485
% INFO    : Gen at bus 3660	: Vg=1.032448 -> Vg=1.0
% INFO    : Gen at bus 3661	: Pg=861.2, Qg=134.9 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 3661	: Vg=1.055245 -> Vg=1.0
% INFO    : Gen at bus 3673	: Pg=424.5, Qg=-77.32 -> Pg=400.0, Qg=73.59
% INFO    : Gen at bus 3673	: Vg=1.011536 -> Vg=1.0
% INFO    : Gen at bus 3689	: Pg=5.2, Qg=-0.19 -> Pg=3.1, Qg=0.565
% INFO    : Gen at bus 3689	: Vg=1.029361 -> Vg=1.0
% INFO    : Gen at bus 3691	: Pg=239.6, Qg=48.56 -> Pg=200.0, Qg=41.975
% INFO    : Gen at bus 3691	: Vg=1.030004 -> Vg=1.0
% INFO    : Gen at bus 3692	: Pg=164.4, Qg=-45.72 -> Pg=210.0, Qg=51.135
% INFO    : Gen at bus 3692	: Vg=1.024383 -> Vg=1.0
% INFO    : Gen at bus 3696	: Pg=662.8, Qg=86.36 -> Pg=533.335, Qg=109.44
% INFO    : Gen at bus 3696	: Vg=1.041264 -> Vg=1.0
% INFO    : Gen at bus 3698	: Pg=-12.58, Qg=7.25 -> Pg=41.61, Qg=11.435
% INFO    : Gen at bus 3698	: Vg=1.039409 -> Vg=1.0
% INFO    : Gen at bus 3711	: Pg=40.4, Qg=13.02 -> Pg=40.0, Qg=13.49
% INFO    : Gen at bus 3711	: Vg=0.999169 -> Vg=1.0
% INFO    : Gen at bus 3720	: Pg=-75.4, Qg=4.94 -> Pg=-0.265, Qg=5.955
% INFO    : Gen at bus 3720	: Vg=1.050724 -> Vg=1.0
% INFO    : Gen at bus 3723	: Pg=1146.3, Qg=50.9 -> Pg=800.0, Qg=146.21
% INFO    : Gen at bus 3723	: Vg=1.048349 -> Vg=1.0
% INFO    : Gen at bus 3724	: Pg=94.9, Qg=28.33 -> Pg=50.0, Qg=12.235
% INFO    : Gen at bus 3724	: Vg=1.020045 -> Vg=1.0
% INFO    : Gen at bus 3739	: Pg=34.1, Qg=2.85 -> Pg=40.0, Qg=14.0
% INFO    : Gen at bus 3739	: Vg=1.035011 -> Vg=1.0
% INFO    : Gen at bus 3741	: Pg=854.7, Qg=211.29 -> Pg=800.0, Qg=180.705
% INFO    : Gen at bus 3741	: Vg=1.029075 -> Vg=1.0
% INFO    : Gen at bus 3743	: Pg=-41.48, Qg=5.47 -> Pg=22.345, Qg=9.99
% INFO    : Gen at bus 3743	: Vg=1.026432 -> Vg=1.0
% INFO    : Gen at bus 3746	: Pg=10.66, Qg=4.33 -> Pg=40.0, Qg=13.17
% INFO    : Gen at bus 3746	: Vg=1.035948 -> Vg=1.0
% INFO    : Gen at bus 3750	: Pg=169.92, Qg=90.72 -> Pg=160.0, Qg=48.16
% INFO    : Gen at bus 3750	: Vg=1.066155 -> Vg=1.0
% INFO    : Gen at bus 3753	: Pg=572.4, Qg=226.8 -> Pg=400.0, Qg=71.73
% INFO    : Gen at bus 3753	: Vg=1.055722 -> Vg=1.0
% INFO    : Gen at bus 3755	: Pg=-141.7, Qg=-0.77 -> Pg=-44.465, Qg=-5.2
% INFO    : Gen at bus 3755	: Vg=0.993935 -> Vg=1.0
% INFO    : Gen at bus 3759	: Pg=147.6, Qg=-17.08 -> Pg=100.0, Qg=29.02
% INFO    : Gen at bus 3759	: Vg=1.031969 -> Vg=1.0
% INFO    : Gen at bus 3766	: Pg=16.7, Qg=-5.93 -> Pg=33.39, Qg=-2.845
% INFO    : Gen at bus 3766	: Vg=1.0335 -> Vg=1.0
% INFO    : Gen at bus 3769	: Pg=162.4, Qg=22.12 -> Pg=120.0, Qg=36.61
% INFO    : Gen at bus 3769	: Vg=1.021894 -> Vg=1.0
% INFO    : Gen at bus 3782	: Pg=-126.9, Qg=6.37 -> Pg=-34.6, Qg=5.29
% INFO    : Gen at bus 3782	: Vg=1.02915 -> Vg=1.0
% INFO    : Gen at bus 3791	: Pg=90.6, Qg=18.83 -> Pg=60.0, Qg=17.365
% INFO    : Gen at bus 3791	: Vg=0.995335 -> Vg=1.0
% INFO    : Gen at bus 3792	: Pg=85.4, Qg=-23.53 -> Pg=120.0, Qg=33.405
% INFO    : Gen at bus 3792	: Vg=1.052349 -> Vg=1.0
% INFO    : Gen at bus 3797	: Pg=-204.2, Qg=11.12 -> Pg=-86.135, Qg=10.52
% INFO    : Gen at bus 3797	: Vg=1.060935 -> Vg=1.0
% INFO    : Gen at bus 3800	: Pg=71.9, Qg=-11.13 -> Pg=38.485, Qg=-6.53
% INFO    : Gen at bus 3800	: Vg=1.036528 -> Vg=1.0
% INFO    : Gen at bus 3808	: Pg=615.0, Qg=-57.36 -> Pg=666.665, Qg=160.45
% INFO    : Gen at bus 3808	: Vg=1.073884 -> Vg=1.0
% INFO    : Gen at bus 3809	: Pg=257.0, Qg=132.48 -> Pg=466.665, Qg=98.14
% INFO    : Gen at bus 3809	: Vg=1.081564 -> Vg=1.0
% INFO    : Gen at bus 3810	: Pg=89.6, Qg=-0.62 -> Pg=133.335, Qg=33.725
% INFO    : Gen at bus 3810	: Vg=1.038535 -> Vg=1.0
% INFO    : Gen at bus 3821	: Pg=292.0, Qg=-24.15 -> Pg=266.665, Qg=43.295
% INFO    : Gen at bus 3821	: Vg=1.022257 -> Vg=1.0
% INFO    : Gen at bus 3825	: Pg=837.3, Qg=55.38 -> Pg=600.0, Qg=112.385
% INFO    : Gen at bus 3825	: Vg=1.024468 -> Vg=1.0
% INFO    : Gen at bus 3840	: Pg=-22.95, Qg=-13.55 -> Pg=34.7, Qg=0.435
% INFO    : Gen at bus 3840	: Vg=1.027073 -> Vg=1.0
% INFO    : Gen at bus 3841	: Pg=143.4, Qg=-7.13 -> Pg=90.0, Qg=24.335
% INFO    : Gen at bus 3841	: Vg=1.03976 -> Vg=1.0
% INFO    : Gen at bus 3850	: Pg=239.6, Qg=-30.79 -> Pg=266.665, Qg=62.82
% INFO    : Gen at bus 3850	: Vg=1.039563 -> Vg=1.0
% INFO    : Gen at bus 3851	: Pg=-41.48, Qg=4.66 -> Pg=22.345, Qg=9.84
% INFO    : Gen at bus 3851	: Vg=1.022667 -> Vg=1.0
% INFO    : Gen at bus 3853	: Pg=287.0, Qg=-20.4 -> Pg=266.665, Qg=60.095
% INFO    : Gen at bus 3853	: Vg=1.080197 -> Vg=1.0
% INFO    : Gen at bus 3869	: Pg=855.6, Qg=159.36 -> Pg=666.665, Qg=134.275
% INFO    : Gen at bus 3869	: Vg=1.028967 -> Vg=1.0
% INFO    : Gen at bus 3870	: Pg=134.4, Qg=-19.43 -> Pg=77.28, Qg=-24.795
% INFO    : Gen at bus 3870	: Vg=1.023622 -> Vg=1.0
% INFO    : Gen at bus 3876	: Pg=-25.1, Qg=10.33 -> Pg=33.265, Qg=9.375
% INFO    : Gen at bus 3876	: Vg=1.04066 -> Vg=1.0
% INFO    : Gen at bus 3879	: Pg=140.69, Qg=-5.19 -> Pg=80.0, Qg=21.17
% INFO    : Gen at bus 3879	: Vg=1.042235 -> Vg=1.0
% INFO    : Gen at bus 3888	: Pg=70.2, Qg=11.45 -> Pg=60.0, Qg=19.5
% INFO    : Gen at bus 3888	: Vg=1.064956 -> Vg=1.0
% INFO    : Gen at bus 3900	: Pg=99.6, Qg=21.01 -> Pg=60.0, Qg=16.77
% INFO    : Gen at bus 3900	: Vg=1.061016 -> Vg=1.0
% INFO    : Gen at bus 3907	: Pg=319.6, Qg=9.5 -> Pg=240.0, Qg=21.145
% INFO    : Gen at bus 3907	: Vg=1.025805 -> Vg=1.0
% INFO    : Gen at bus 3908	: Pg=4.69, Qg=0.16 -> Pg=5.04, Qg=1.115
% INFO    : Gen at bus 3908	: Vg=0.982046 -> Vg=1.0
% INFO    : Gen at bus 3910	: Pg=362.0, Qg=149.08 -> Pg=266.665, Qg=51.22
% INFO    : Gen at bus 3910	: Vg=1.069291 -> Vg=1.0
% INFO    : Gen at bus 3916	: Pg=-21.27, Qg=14.73 -> Pg=35.815, Qg=13.125
% INFO    : Gen at bus 3916	: Vg=1.039177 -> Vg=1.0
% INFO    : Gen at bus 3920	: Pg=349.3, Qg=-8.65 -> Pg=266.665, Qg=52.9
% INFO    : Gen at bus 3920	: Vg=1.064621 -> Vg=1.0
% INFO    : Gen at bus 3922	: Pg=571.2, Qg=227.31 -> Pg=400.0, Qg=72.025
% INFO    : Gen at bus 3922	: Vg=1.07194 -> Vg=1.0
% INFO    : Gen at bus 3938	: Pg=-43.8, Qg=4.41 -> Pg=20.8, Qg=6.97
% INFO    : Gen at bus 3938	: Vg=1.049226 -> Vg=1.0
% INFO    : Gen at bus 3940	: Pg=660.6, Qg=-113.14 -> Pg=666.665, Qg=144.52
% INFO    : Gen at bus 3940	: Vg=1.018221 -> Vg=1.0
% INFO    : Gen at bus 3948	: Pg=-23.68, Qg=0.49 -> Pg=34.21, Qg=7.895
% INFO    : Gen at bus 3948	: Vg=1.03639 -> Vg=1.0
% INFO    : Gen at bus 3949	: Pg=124.0, Qg=19.51 -> Pg=100.0, Qg=31.885
% INFO    : Gen at bus 3949	: Vg=1.052164 -> Vg=1.0
% INFO    : Gen at bus 3951	: Pg=-27.1, Qg=-70.83 -> Pg=31.935, Qg=-0.7
% INFO    : Gen at bus 3951	: Vg=1.03485 -> Vg=1.0
% INFO    : Gen at bus 3958	: Pg=79.2, Qg=14.63 -> Pg=60.0, Qg=18.45
% INFO    : Gen at bus 3958	: Vg=1.034533 -> Vg=1.0
% INFO    : Gen at bus 3959	: Pg=56.4, Qg=-6.65 -> Pg=29.625, Qg=-4.29
% INFO    : Gen at bus 3959	: Vg=1.052799 -> Vg=1.0
% INFO    : Gen at bus 3963	: Pg=207.0, Qg=51.71 -> Pg=266.665, Qg=54.34
% INFO    : Gen at bus 3963	: Vg=1.020596 -> Vg=1.0
% INFO    : Gen at bus 3971	: Pg=-134.5, Qg=15.26 -> Pg=-39.665, Qg=18.29
% INFO    : Gen at bus 3971	: Vg=1.053061 -> Vg=1.0
% INFO    : Gen at bus 3979	: Pg=304.0, Qg=-4.57 -> Pg=159.6, Qg=-43.05
% INFO    : Gen at bus 3979	: Vg=1.027309 -> Vg=1.0
% INFO    : Gen at bus 3983	: Pg=229.9, Qg=24.94 -> Pg=200.0, Qg=43.115
% INFO    : Gen at bus 3983	: Vg=1.014828 -> Vg=1.0
% INFO    : Gen at bus 3987	: Pg=44.6, Qg=8.46 -> Pg=40.0, Qg=13.165
% INFO    : Gen at bus 3987	: Vg=1.019043 -> Vg=1.0
% INFO    : Gen at bus 3991	: Pg=-210.89, Qg=11.91 -> Pg=-90.595, Qg=12.705
% INFO    : Gen at bus 3991	: Vg=1.035055 -> Vg=1.0
% INFO    : Gen at bus 3996	: Pg=-121.2, Qg=4.16 -> Pg=-30.8, Qg=6.155
% INFO    : Gen at bus 3996	: Vg=1.034652 -> Vg=1.0
% INFO    : Gen at bus 4009	: Pg=66.47, Qg=10.91 -> Pg=60.0, Qg=17.54
% INFO    : Gen at bus 4009	: Vg=1.043192 -> Vg=1.0
% INFO    : Gen at bus 4012	: Pg=46.0, Qg=9.06 -> Pg=40.0, Qg=13.0
% INFO    : Gen at bus 4012	: Vg=1.04188 -> Vg=1.0
% INFO    : Gen at bus 4016	: Pg=109.2, Qg=-2.07 -> Pg=60.0, Qg=14.905
% INFO    : Gen at bus 4016	: Vg=1.022786 -> Vg=1.0
% INFO    : Gen at bus 4024	: Pg=89.5, Qg=41.31 -> Pg=100.0, Qg=34.815
% INFO    : Gen at bus 4024	: Vg=1.029565 -> Vg=1.0
% INFO    : Gen at bus 4026	: Pg=399.3, Qg=-27.46 -> Pg=333.335, Qg=69.685
% INFO    : Gen at bus 4026	: Vg=1.05562 -> Vg=1.0
% INFO    : Gen at bus 4028	: Pg=-63.7, Qg=4.77 -> Pg=7.53, Qg=5.965
% INFO    : Gen at bus 4028	: Vg=1.022221 -> Vg=1.0
% INFO    : Gen at bus 4046	: Pg=323.1, Qg=-15.89 -> Pg=266.665, Qg=56.055
% INFO    : Gen at bus 4046	: Vg=1.071125 -> Vg=1.0
% INFO    : Gen at bus 4052	: Pg=68.2, Qg=12.09 -> Pg=40.0, Qg=10.805
% INFO    : Gen at bus 4052	: Vg=1.059535 -> Vg=1.0
% INFO    : Gen at bus 4056	: Pg=-76.9, Qg=7.64 -> Pg=-1.265, Qg=13.14
% INFO    : Gen at bus 4056	: Vg=1.038451 -> Vg=1.0
% INFO    : Gen at bus 4071	: Pg=100.0, Qg=-10.38 -> Pg=52.5, Qg=-5.875
% INFO    : Gen at bus 4071	: Vg=1.026598 -> Vg=1.0
% INFO    : Gen at bus 4075	: Pg=79.6, Qg=12.92 -> Pg=60.0, Qg=18.365
% INFO    : Gen at bus 4075	: Vg=1.033829 -> Vg=1.0
% INFO    : Gen at bus 4076	: Pg=162.8, Qg=2.33 -> Pg=133.335, Qg=27.215
% INFO    : Gen at bus 4076	: Vg=1.042958 -> Vg=1.0
% INFO    : Gen at bus 4084	: Pg=366.1, Qg=44.03 -> Pg=300.0, Qg=80.6
% INFO    : Gen at bus 4084	: Vg=1.053107 -> Vg=1.0
% INFO    : Gen at bus 4085	: Pg=188.0, Qg=67.0 -> Pg=100.0, Qg=24.455
% INFO    : Gen at bus 4085	: Vg=1.028863 -> Vg=1.0
% INFO    : Gen at bus 4090	: Pg=-107.2, Qg=-11.0 -> Pg=-21.465, Qg=-10.09
% INFO    : Gen at bus 4090	: Vg=1.010258 -> Vg=1.0
% INFO    : Gen at bus 4094	: Pg=165.2, Qg=33.4 -> Pg=250.0, Qg=70.58
% INFO    : Gen at bus 4094	: Vg=1.026088 -> Vg=1.0
% INFO    : Gen at bus 4106	: Pg=57.0, Qg=-9.11 -> Pg=32.13, Qg=-3.01
% INFO    : Gen at bus 4106	: Vg=1.022601 -> Vg=1.0
% INFO    : Gen at bus 4118	: Pg=41.0, Qg=6.87 -> Pg=40.0, Qg=13.485
% INFO    : Gen at bus 4118	: Vg=1.025736 -> Vg=1.0
% INFO    : Gen at bus 4122	: Pg=216.0, Qg=-30.79 -> Pg=150.0, Qg=42.51
% INFO    : Gen at bus 4122	: Vg=1.016568 -> Vg=1.0
% INFO    : Gen at bus 4125	: Pg=59.6, Qg=15.79 -> Pg=40.0, Qg=11.945
% INFO    : Gen at bus 4125	: Vg=1.002666 -> Vg=1.0
% INFO    : Gen at bus 4128	: Pg=67.5, Qg=21.6 -> Pg=60.0, Qg=19.7
% INFO    : Gen at bus 4128	: Vg=1.027647 -> Vg=1.0
% INFO    : Gen at bus 4131	: Pg=229.26, Qg=80.13 -> Pg=266.665, Qg=61.615
% INFO    : Gen at bus 4131	: Vg=1.034065 -> Vg=1.0
% INFO    : Gen at bus 4163	: Pg=191.97, Qg=-9.59 -> Pg=266.665, Qg=65.625
% INFO    : Gen at bus 4163	: Vg=1.047216 -> Vg=1.0
% INFO    : Gen at bus 4172	: Pg=26.2, Qg=9.34 -> Pg=20.0, Qg=6.15
% INFO    : Gen at bus 4172	: Vg=1.02637 -> Vg=1.0
% INFO    : Gen at bus 4175	: Pg=1530.2, Qg=-301.1 -> Pg=1333.335, Qg=291.53
% INFO    : Gen at bus 4175	: Vg=1.078047 -> Vg=1.0
% INFO    : Gen at bus 4178	: Pg=514.6, Qg=24.43 -> Pg=400.0, Qg=80.195
% INFO    : Gen at bus 4178	: Vg=1.031771 -> Vg=1.0
% INFO    : Gen at bus 4179	: Pg=95.1, Qg=12.7 -> Pg=60.0, Qg=17.19
% INFO    : Gen at bus 4179	: Vg=1.010218 -> Vg=1.0
% INFO    : Gen at bus 4182	: Pg=710.7, Qg=-13.98 -> Pg=533.335, Qg=99.42
% INFO    : Gen at bus 4182	: Vg=1.011247 -> Vg=1.0
% INFO    : Gen at bus 4183	: Pg=-2.55, Qg=9.11 -> Pg=48.3, Qg=13.42
% INFO    : Gen at bus 4183	: Vg=1.031152 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=767.4, Qg=288.6 -> Pg=600.0, Qg=120.695
% INFO    : Gen at bus 4192	: Vg=1.076318 -> Vg=1.0
% INFO    : Gen at bus 4195	: Pg=-488.9, Qg=177.35 -> Pg=-275.935, Qg=159.055
% INFO    : Gen at bus 4195	: Vg=1.076653 -> Vg=1.0
% INFO    : Gen at bus 4198	: Pg=87.5, Qg=7.35 -> Pg=45.915, Qg=3.97
% INFO    : Gen at bus 4198	: Vg=1.01015 -> Vg=1.0
% INFO    : Gen at bus 4200	: Pg=260.1, Qg=-13.03 -> Pg=200.0, Qg=39.4
% INFO    : Gen at bus 4200	: Vg=1.016165 -> Vg=1.0
% INFO    : Gen at bus 4204	: Pg=-48.16, Qg=-0.17 -> Pg=17.895, Qg=0.49
% INFO    : Gen at bus 4204	: Vg=1.014828 -> Vg=1.0
% INFO    : Gen at bus 4207	: Pg=423.93, Qg=23.68 -> Pg=500.0, Qg=127.4
% INFO    : Gen at bus 4207	: Vg=1.009702 -> Vg=1.0
% INFO    : Gen at bus 4210	: Pg=141.89, Qg=-13.69 -> Pg=80.0, Qg=21.685
% INFO    : Gen at bus 4210	: Vg=1.031932 -> Vg=1.0
% INFO    : Gen at bus 4211	: Pg=16.0, Qg=5.84 -> Pg=20.0, Qg=7.095
% INFO    : Gen at bus 4211	: Vg=1.042563 -> Vg=1.0
% INFO    : Gen at bus 4221	: Pg=110.4, Qg=-6.82 -> Pg=101.875, Qg=-2.19
% INFO    : Gen at bus 4221	: Vg=1.036578 -> Vg=1.0
% INFO    : Gen at bus 4228	: Pg=-73.1, Qg=1.66 -> Pg=1.265, Qg=16.995
% INFO    : Gen at bus 4228	: Vg=1.060932 -> Vg=1.0
% INFO    : Gen at bus 4231	: Pg=2641.24, Qg=604.18 -> Pg=2761.14, Qg=0.0
% INFO    : Gen at bus 4231	: Vg=1.042866 -> Vg=1.0
% INFO    : Gen at bus 4244	: Pg=354.7, Qg=-13.59 -> Pg=533.335, Qg=109.72
% INFO    : Gen at bus 4244	: Vg=1.039687 -> Vg=1.0
% INFO    : Gen at bus 4259	: Pg=28.0, Qg=6.43 -> Pg=20.0, Qg=5.98
% INFO    : Gen at bus 4259	: Vg=1.01039 -> Vg=1.0
% INFO    : Gen at bus 4278	: Pg=153.8, Qg=-16.21 -> Pg=83.68, Qg=-30.21
% INFO    : Gen at bus 4278	: Vg=1.038839 -> Vg=1.0
% INFO    : Gen at bus 4279	: Pg=515.39, Qg=-60.67 -> Pg=400.0, Qg=77.605
% INFO    : Gen at bus 4279	: Vg=1.01498 -> Vg=1.0
% INFO    : Gen at bus 4291	: Pg=251.0, Qg=-30.24 -> Pg=210.0, Qg=67.1
% INFO    : Gen at bus 4291	: Vg=1.019753 -> Vg=1.0
% INFO    : Gen at bus 4296	: Pg=33.5, Qg=6.93 -> Pg=20.0, Qg=5.545
% INFO    : Gen at bus 4296	: Vg=1.040271 -> Vg=1.0
% INFO    : Gen at bus 4322	: Pg=108.74, Qg=-12.84 -> Pg=200.0, Qg=49.89
% INFO    : Gen at bus 4322	: Vg=1.055269 -> Vg=1.0
% INFO    : Gen at bus 4323	: Pg=212.8, Qg=74.9 -> Pg=160.0, Qg=50.255
% INFO    : Gen at bus 4323	: Vg=1.038456 -> Vg=1.0
% INFO    : Gen at bus 4330	: Pg=1176.0, Qg=113.62 -> Pg=1066.665, Qg=233.235
% INFO    : Gen at bus 4330	: Vg=1.049093 -> Vg=1.0
% INFO    : Gen at bus 4331	: Pg=60.2, Qg=6.72 -> Pg=40.0, Qg=11.805
% INFO    : Gen at bus 4331	: Vg=1.029918 -> Vg=1.0
% INFO    : Gen at bus 4333	: Pg=152.4, Qg=7.48 -> Pg=90.0, Qg=23.82
% INFO    : Gen at bus 4333	: Vg=0.997274 -> Vg=1.0
% INFO    : Gen at bus 4334	: Pg=73.3, Qg=20.25 -> Pg=50.0, Qg=14.46
% INFO    : Gen at bus 4334	: Vg=1.057462 -> Vg=1.0
% INFO    : Gen at bus 4337	: Pg=490.5, Qg=542.31 -> Pg=800.0, Qg=209.295
% INFO    : Gen at bus 4337	: Vg=1.026934 -> Vg=1.0
% INFO    : Gen at bus 4338	: Pg=-52.5, Qg=2.88 -> Pg=15.0, Qg=4.48
% INFO    : Gen at bus 4338	: Vg=1.021243 -> Vg=1.0
% INFO    : Gen at bus 4350	: Pg=167.0, Qg=-16.07 -> Pg=100.0, Qg=26.155
% INFO    : Gen at bus 4350	: Vg=1.028107 -> Vg=1.0
% INFO    : Gen at bus 4375	: Pg=59.2, Qg=24.66 -> Pg=40.0, Qg=11.99
% INFO    : Gen at bus 4375	: Vg=1.045136 -> Vg=1.0
% INFO    : Gen at bus 4376	: Pg=273.6, Qg=-12.75 -> Pg=200.0, Qg=37.455
% INFO    : Gen at bus 4376	: Vg=1.018032 -> Vg=1.0
% INFO    : Gen at bus 4393	: Pg=115.36, Qg=-17.2 -> Pg=200.0, Qg=50.065
% INFO    : Gen at bus 4393	: Vg=1.061357 -> Vg=1.0
% INFO    : Gen at bus 4395	: Pg=-129.1, Qg=12.5 -> Pg=-36.065, Qg=13.575
% INFO    : Gen at bus 4395	: Vg=1.036974 -> Vg=1.0
% INFO    : Gen at bus 4396	: Pg=147.6, Qg=15.97 -> Pg=200.0, Qg=50.9
% INFO    : Gen at bus 4396	: Vg=1.08226 -> Vg=1.0
% INFO    : Gen at bus 4398	: Pg=236.0, Qg=1.19 -> Pg=150.0, Qg=42.2
% INFO    : Gen at bus 4398	: Vg=1.046214 -> Vg=1.0
% INFO    : Gen at bus 4399	: Pg=-9.15, Qg=4.89 -> Pg=43.905, Qg=5.645
% INFO    : Gen at bus 4399	: Vg=1.054017 -> Vg=1.0
% INFO    : Gen at bus 4400	: Pg=358.2, Qg=24.67 -> Pg=266.665, Qg=51.945
% INFO    : Gen at bus 4400	: Vg=1.077395 -> Vg=1.0
% INFO    : Gen at bus 4419	: Pg=861.3, Qg=136.32 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 4419	: Vg=1.055121 -> Vg=1.0
% INFO    : Gen at bus 4420	: Pg=84.0, Qg=2.27 -> Pg=44.1, Qg=-2.815
% INFO    : Gen at bus 4420	: Vg=1.009808 -> Vg=1.0
% INFO    : Gen at bus 4428	: Pg=14.7, Qg=-4.43 -> Pg=30.12, Qg=0.625
% INFO    : Gen at bus 4428	: Vg=1.016576 -> Vg=1.0
% INFO    : Gen at bus 4429	: Pg=5.0, Qg=9.69 -> Pg=23.1, Qg=9.995
% INFO    : Gen at bus 4429	: Vg=1.007433 -> Vg=1.0
% INFO    : Gen at bus 4440	: Pg=-50.6, Qg=7.72 -> Pg=16.265, Qg=33.65
% INFO    : Gen at bus 4440	: Vg=1.012622 -> Vg=1.0
% INFO    : Gen at bus 4442	: Pg=-11.23, Qg=-10.66 -> Pg=42.51, Qg=0.345
% INFO    : Gen at bus 4442	: Vg=1.031243 -> Vg=1.0
% INFO    : Gen at bus 4445	: Pg=252.6, Qg=155.85 -> Pg=429.19, Qg=17.18
% INFO    : Gen at bus 4445	: Vg=1.031204 -> Vg=1.0
% INFO    : Gen at bus 4447	: Pg=261.77, Qg=82.45 -> Pg=266.665, Qg=60.175
% INFO    : Gen at bus 4447	: Vg=1.115565 -> Vg=1.0
% INFO    : Gen at bus 4455	: Pg=742.6, Qg=68.51 -> Pg=601.335, Qg=15.245
% INFO    : Gen at bus 4455	: Vg=1.01091 -> Vg=1.0
% INFO    : Gen at bus 4464	: Pg=50.1, Qg=26.81 -> Pg=60.0, Qg=21.075
% INFO    : Gen at bus 4464	: Vg=1.054883 -> Vg=1.0
% INFO    : Gen at bus 4468	: Pg=-76.7, Qg=14.09 -> Pg=-1.135, Qg=13.09
% INFO    : Gen at bus 4468	: Vg=1.041888 -> Vg=1.0
% INFO    : Gen at bus 4478	: Pg=410.5, Qg=109.19 -> Pg=333.335, Qg=67.405
% INFO    : Gen at bus 4478	: Vg=1.062733 -> Vg=1.0
% INFO    : Gen at bus 4480	: Pg=861.3, Qg=142.46 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 4480	: Vg=1.065482 -> Vg=1.0
% INFO    : Gen at bus 4482	: Pg=35.2, Qg=13.98 -> Pg=40.0, Qg=13.95
% INFO    : Gen at bus 4482	: Vg=1.043069 -> Vg=1.0
% INFO    : Gen at bus 4486	: Pg=38.5, Qg=1.4 -> Pg=20.0, Qg=4.46
% INFO    : Gen at bus 4486	: Vg=1.026359 -> Vg=1.0
% INFO    : Gen at bus 4498	: Pg=156.8, Qg=-17.45 -> Pg=100.0, Qg=28.235
% INFO    : Gen at bus 4498	: Vg=1.085986 -> Vg=1.0
% INFO    : Gen at bus 4502	: Pg=115.0, Qg=10.66 -> Pg=60.0, Qg=14.265
% INFO    : Gen at bus 4502	: Vg=1.022423 -> Vg=1.0
% INFO    : Gen at bus 4506	: Pg=-171.8, Qg=15.64 -> Pg=-64.535, Qg=12.955
% INFO    : Gen at bus 4506	: Vg=1.032581 -> Vg=1.0
% INFO    : Gen at bus 4516	: Pg=364.8, Qg=11.93 -> Pg=266.665, Qg=50.34
% INFO    : Gen at bus 4516	: Vg=1.018246 -> Vg=1.0
% INFO    : Gen at bus 4526	: Pg=6.45, Qg=-3.38 -> Pg=30.0, Qg=8.395
% INFO    : Gen at bus 4526	: Vg=1.059432 -> Vg=1.0
% INFO    : Gen at bus 4533	: Pg=1530.1, Qg=40.53 -> Pg=1600.0, Qg=338.34
% INFO    : Gen at bus 4533	: Vg=1.087859 -> Vg=1.0
% INFO    : Gen at bus 4552	: Pg=-117.74, Qg=-1.44 -> Pg=-28.495, Qg=-0.425
% INFO    : Gen at bus 4552	: Vg=1.021862 -> Vg=1.0
% INFO    : Gen at bus 4564	: Pg=318.0, Qg=12.17 -> Pg=162.5, Qg=30.49
% INFO    : Gen at bus 4564	: Vg=1.026639 -> Vg=1.0
% INFO    : Gen at bus 4566	: Pg=-30.39, Qg=7.17 -> Pg=29.745, Qg=13.035
% INFO    : Gen at bus 4566	: Vg=1.07048 -> Vg=1.0
% INFO    : Gen at bus 4573	: Pg=61.1, Qg=-1.78 -> Pg=46.745, Qg=2.415
% INFO    : Gen at bus 4573	: Vg=1.021097 -> Vg=1.0
% INFO    : Gen at bus 4586	: Pg=-545.7, Qg=54.63 -> Pg=-313.8, Qg=31.575
% INFO    : Gen at bus 4586	: Vg=1.037111 -> Vg=1.0
% INFO    : Gen at bus 4602	: Pg=428.86, Qg=198.47 -> Pg=533.335, Qg=130.385
% INFO    : Gen at bus 4602	: Vg=1.120537 -> Vg=1.0
% INFO    : Gen at bus 4608	: Pg=25.2, Qg=-3.94 -> Pg=13.23, Qg=0.04
% INFO    : Gen at bus 4608	: Vg=1.034566 -> Vg=1.0
% INFO    : Gen at bus 4609	: Pg=60.7, Qg=-4.43 -> Pg=36.29, Qg=3.39
% INFO    : Gen at bus 4609	: Vg=1.019251 -> Vg=1.0
% INFO    : Gen at bus 4613	: Pg=689.2, Qg=-122.64 -> Pg=514.665, Qg=-56.625
% INFO    : Gen at bus 4613	: Vg=1.021632 -> Vg=1.0
% INFO    : Gen at bus 4620	: Pg=115.2, Qg=21.17 -> Pg=100.0, Qg=32.5
% INFO    : Gen at bus 4620	: Vg=1.089892 -> Vg=1.0
% INFO    : Gen at bus 4624	: Pg=68.0, Qg=8.12 -> Pg=40.0, Qg=10.715
% INFO    : Gen at bus 4624	: Vg=1.045235 -> Vg=1.0
% INFO    : Gen at bus 4633	: Pg=-66.1, Qg=-4.03 -> Pg=5.935, Qg=-3.66
% INFO    : Gen at bus 4633	: Vg=1.009572 -> Vg=1.0
% INFO    : Gen at bus 4638	: Pg=-236.3, Qg=9.42 -> Pg=-107.535, Qg=13.355
% INFO    : Gen at bus 4638	: Vg=1.050874 -> Vg=1.0
% INFO    : Gen at bus 4647	: Pg=78.4, Qg=22.32 -> Pg=50.0, Qg=14.305
% INFO    : Gen at bus 4647	: Vg=1.050276 -> Vg=1.0
% INFO    : Gen at bus 4654	: Pg=200.0, Qg=-15.84 -> Pg=105.0, Qg=8.875
% INFO    : Gen at bus 4654	: Vg=1.017349 -> Vg=1.0
% INFO    : Gen at bus 4657	: Pg=101.62, Qg=1.21 -> Pg=150.0, Qg=48.835
% INFO    : Gen at bus 4657	: Vg=1.020179 -> Vg=1.0
% INFO    : Gen at bus 4661	: Pg=-78.9, Qg=4.32 -> Pg=-2.6, Qg=6.685
% INFO    : Gen at bus 4661	: Vg=1.056504 -> Vg=1.0
% INFO    : Gen at bus 4662	: Pg=1509.3, Qg=-223.5 -> Pg=1333.335, Qg=284.39
% INFO    : Gen at bus 4662	: Vg=1.066687 -> Vg=1.0
% INFO    : Gen at bus 4663	: Pg=-116.0, Qg=4.15 -> Pg=-27.335, Qg=17.72
% INFO    : Gen at bus 4663	: Vg=1.021171 -> Vg=1.0
% INFO    : Gen at bus 4666	: Pg=491.0, Qg=28.31 -> Pg=333.335, Qg=46.7
% INFO    : Gen at bus 4666	: Vg=1.011313 -> Vg=1.0
% INFO    : Gen at bus 4667	: Pg=-20.78, Qg=6.39 -> Pg=36.15, Qg=12.87
% INFO    : Gen at bus 4667	: Vg=1.01948 -> Vg=1.0
% INFO    : Gen at bus 4670	: Pg=450.2, Qg=-86.23 -> Pg=333.335, Qg=61.565
% INFO    : Gen at bus 4670	: Vg=1.092961 -> Vg=1.0
% INFO    : Gen at bus 4676	: Pg=763.6, Qg=-70.38 -> Pg=533.335, Qg=97.91
% INFO    : Gen at bus 4676	: Vg=1.088792 -> Vg=1.0
% INFO    : Gen at bus 4690	: Pg=541.0, Qg=10.35 -> Pg=600.0, Qg=142.755
% INFO    : Gen at bus 4690	: Vg=1.026559 -> Vg=1.0
% INFO    : Gen at bus 4695	: Pg=-85.9, Qg=9.98 -> Pg=-7.265, Qg=13.655
% INFO    : Gen at bus 4695	: Vg=1.053968 -> Vg=1.0
% INFO    : Gen at bus 4701	: Pg=93.2, Qg=-37.03 -> Pg=140.925, Qg=6.055
% INFO    : Gen at bus 4701	: Vg=1.042354 -> Vg=1.0
% INFO    : Gen at bus 4708	: Pg=79.5, Qg=27.06 -> Pg=60.0, Qg=18.675
% INFO    : Gen at bus 4708	: Vg=0.996652 -> Vg=1.0
% INFO    : Gen at bus 4739	: Pg=49.6, Qg=10.6 -> Pg=40.0, Qg=12.58
% INFO    : Gen at bus 4739	: Vg=1.021645 -> Vg=1.0
% INFO    : Gen at bus 4749	: Pg=527.3, Qg=-66.96 -> Pg=276.83, Qg=0.34
% INFO    : Gen at bus 4749	: Vg=1.030135 -> Vg=1.0
% INFO    : Gen at bus 4755	: Pg=55.2, Qg=-5.3 -> Pg=28.98, Qg=-5.52
% INFO    : Gen at bus 4755	: Vg=1.0132 -> Vg=1.0
% INFO    : Gen at bus 4758	: Pg=570.6, Qg=237.26 -> Pg=400.0, Qg=73.27
% INFO    : Gen at bus 4758	: Vg=1.064718 -> Vg=1.0
% INFO    : Gen at bus 4772	: Pg=78.0, Qg=-14.48 -> Pg=100.0, Qg=27.28
% INFO    : Gen at bus 4772	: Vg=1.023126 -> Vg=1.0
% INFO    : Gen at bus 4773	: Pg=16.0, Qg=-4.51 -> Pg=32.65, Qg=0.625
% INFO    : Gen at bus 4773	: Vg=1.017383 -> Vg=1.0
% INFO    : Gen at bus 4776	: Pg=805.5, Qg=127.43 -> Pg=600.0, Qg=114.335
% INFO    : Gen at bus 4776	: Vg=1.063105 -> Vg=1.0
% INFO    : Gen at bus 4783	: Pg=861.3, Qg=140.63 -> Pg=666.665, Qg=132.885
% INFO    : Gen at bus 4783	: Vg=1.06564 -> Vg=1.0
% INFO    : Gen at bus 4788	: Pg=387.47, Qg=62.3 -> Pg=533.335, Qg=134.22
% INFO    : Gen at bus 4788	: Vg=1.009861 -> Vg=1.0
% INFO    : Gen at bus 4805	: Pg=-183.5, Qg=32.22 -> Pg=-72.335, Qg=67.885
% INFO    : Gen at bus 4805	: Vg=1.046224 -> Vg=1.0
% INFO    : Gen at bus 4816	: Pg=-26.08, Qg=11.74 -> Pg=32.615, Qg=13.465
% INFO    : Gen at bus 4816	: Vg=1.060527 -> Vg=1.0
% INFO    : Gen at bus 4819	: Pg=855.6, Qg=159.85 -> Pg=666.665, Qg=134.275
% INFO    : Gen at bus 4819	: Vg=1.028949 -> Vg=1.0
% INFO    : Gen at bus 4823	: Pg=10.3, Qg=0.51 -> Pg=5.23, Qg=1.185
% INFO    : Gen at bus 4823	: Vg=1.055712 -> Vg=1.0
% INFO    : Gen at bus 4824	: Pg=728.4, Qg=-75.11 -> Pg=800.0, Qg=191.065
% INFO    : Gen at bus 4824	: Vg=1.089599 -> Vg=1.0
% INFO    : Gen at bus 4834	: Pg=10.5, Qg=-1.01 -> Pg=5.515, Qg=0.08
% INFO    : Gen at bus 4834	: Vg=1.038553 -> Vg=1.0
% INFO    : Gen at bus 4843	: Pg=6.8, Qg=-1.73 -> Pg=6.815, Qg=0.595
% INFO    : Gen at bus 4843	: Vg=1.048394 -> Vg=1.0
% INFO    : Gen at bus 4844	: Pg=226.6, Qg=-78.28 -> Pg=300.0, Qg=133.03
% INFO    : Gen at bus 4844	: Vg=1.00703 -> Vg=1.0
% INFO    : Gen at bus 4845	: Pg=-6.25, Qg=3.32 -> Pg=45.835, Qg=9.15
% INFO    : Gen at bus 4845	: Vg=1.024167 -> Vg=1.0
% INFO    : Gen at bus 4846	: Pg=239.6, Qg=48.55 -> Pg=200.0, Qg=41.975
% INFO    : Gen at bus 4846	: Vg=1.030121 -> Vg=1.0
% INFO    : Gen at bus 4847	: Pg=-173.7, Qg=-13.76 -> Pg=-65.8, Qg=69.475
% INFO    : Gen at bus 4847	: Vg=1.081656 -> Vg=1.0
% INFO    : Gen at bus 4848	: Pg=160.94, Qg=15.95 -> Pg=266.665, Qg=65.035
% INFO    : Gen at bus 4848	: Vg=1.070363 -> Vg=1.0
% INFO    : Gen at bus 4850	: Pg=88.8, Qg=11.12 -> Pg=80.0, Qg=26.665
% INFO    : Gen at bus 4850	: Vg=1.057137 -> Vg=1.0
% INFO    : Gen at bus 4871	: Pg=58.27, Qg=10.0 -> Pg=50.0, Qg=13.17
% INFO    : Gen at bus 4871	: Vg=1.054823 -> Vg=1.0
% INFO    : Gen at bus 4880	: Pg=-40.3, Qg=7.15 -> Pg=23.135, Qg=25.83
% INFO    : Gen at bus 4880	: Vg=1.041763 -> Vg=1.0
% INFO    : Gen at bus 4882	: Pg=13.0, Qg=-2.75 -> Pg=6.825, Qg=-1.78
% INFO    : Gen at bus 4882	: Vg=1.028068 -> Vg=1.0
% INFO    : Gen at bus 4892	: Pg=357.0, Qg=-28.65 -> Pg=200.0, Qg=51.72
% INFO    : Gen at bus 4892	: Vg=1.033418 -> Vg=1.0
% INFO    : Gen at bus 4897	: Pg=18.56, Qg=6.55 -> Pg=40.0, Qg=12.675
% INFO    : Gen at bus 4897	: Vg=1.014069 -> Vg=1.0
% INFO    : Gen at bus 4900	: Pg=23.8, Qg=-3.06 -> Pg=12.495, Qg=-2.21
% INFO    : Gen at bus 4900	: Vg=1.023832 -> Vg=1.0
% INFO    : Gen at bus 4918	: Pg=41.69, Qg=11.87 -> Pg=40.0, Qg=12.35
% INFO    : Gen at bus 4918	: Vg=1.053068 -> Vg=1.0
% INFO    : Gen at bus 4931	: Pg=20.2, Qg=-14.61 -> Pg=51.395, Qg=0.375
% INFO    : Gen at bus 4931	: Vg=1.035713 -> Vg=1.0
% INFO    : Gen at bus 4938	: Pg=1201.0, Qg=128.03 -> Pg=1333.335, Qg=321.275
% INFO    : Gen at bus 4938	: Vg=1.031692 -> Vg=1.0
% INFO    : Gen at bus 4944	: Pg=-8.84, Qg=8.01 -> Pg=44.105, Qg=6.17
% INFO    : Gen at bus 4944	: Vg=1.0154 -> Vg=1.0
% INFO    : Gen at bus 4945	: Pg=385.4, Qg=-29.74 -> Pg=333.335, Qg=71.09
% INFO    : Gen at bus 4945	: Vg=1.055797 -> Vg=1.0
% INFO    : Gen at bus 4949	: Pg=60.0, Qg=3.02 -> Pg=60.0, Qg=20.315
% INFO    : Gen at bus 4949	: Vg=1.046901 -> Vg=1.0
% INFO    : Gen at bus 4952	: Pg=-12.57, Qg=9.87 -> Pg=41.615, Qg=12.31
% INFO    : Gen at bus 4952	: Vg=1.047958 -> Vg=1.0
% INFO    : Gen at bus 4954	: Pg=40.84, Qg=3.16 -> Pg=60.0, Qg=17.1
% INFO    : Gen at bus 4954	: Vg=1.016721 -> Vg=1.0
% INFO    : Gen at bus 4955	: Pg=123.9, Qg=-20.46 -> Pg=79.7, Qg=3.89
% INFO    : Gen at bus 4955	: Vg=1.037342 -> Vg=1.0
% INFO    : Gen at bus 4957	: Pg=961.0, Qg=-175.55 -> Pg=800.0, Qg=166.135
% INFO    : Gen at bus 4957	: Vg=1.045811 -> Vg=1.0
% INFO    : Gen at bus 4959	: Pg=853.9, Qg=192.65 -> Pg=584.0, Qg=10.17
% INFO    : Gen at bus 4959	: Vg=1.051773 -> Vg=1.0
% INFO    : Gen at bus 4967	: Pg=83.2, Qg=-14.91 -> Pg=210.0, Qg=53.185
% INFO    : Gen at bus 4967	: Vg=1.020942 -> Vg=1.0
% INFO    : Gen at bus 4969	: Pg=453.4, Qg=62.07 -> Pg=533.335, Qg=130.64
% INFO    : Gen at bus 4969	: Vg=1.065019 -> Vg=1.0
% INFO    : Gen at bus 4979	: Pg=246.0, Qg=16.81 -> Pg=150.0, Qg=40.375
% INFO    : Gen at bus 4979	: Vg=1.039397 -> Vg=1.0
% INFO    : Gen at bus 4994	: Pg=360.4, Qg=135.52 -> Pg=266.665, Qg=51.02
% INFO    : Gen at bus 4994	: Vg=1.047685 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=130.8, Qg=16.37 -> Pg=80.0, Qg=22.085
% INFO    : Gen at bus 4996	: Vg=1.040488 -> Vg=1.0
% INFO    : Gen at bus 5004	: Pg=54.3, Qg=1.52 -> Pg=110.06, Qg=2.16
% INFO    : Gen at bus 5004	: Vg=1.054301 -> Vg=1.0
% INFO    : Gen at bus 5005	: Pg=406.0, Qg=151.95 -> Pg=333.335, Qg=67.715
% INFO    : Gen at bus 5005	: Vg=1.062291 -> Vg=1.0
% INFO    : Gen at bus 5019	: Pg=49.4, Qg=5.52 -> Pg=40.0, Qg=12.815
% INFO    : Gen at bus 5019	: Vg=1.05406 -> Vg=1.0
% INFO    : Gen at bus 5020	: Pg=35.2, Qg=7.78 -> Pg=40.0, Qg=13.97
% INFO    : Gen at bus 5020	: Vg=1.067392 -> Vg=1.0
% INFO    : Gen at bus 5025	: Pg=-155.1, Qg=-0.48 -> Pg=-53.4, Qg=0.675
% INFO    : Gen at bus 5025	: Vg=1.002981 -> Vg=1.0
% INFO    : Gen at bus 5027	: Pg=-10.3, Qg=-14.47 -> Pg=43.135, Qg=32.2
% INFO    : Gen at bus 5027	: Vg=1.046647 -> Vg=1.0
% INFO    : Gen at bus 5036	: Pg=75.2, Qg=7.15 -> Pg=40.0, Qg=10.105
% INFO    : Gen at bus 5036	: Vg=1.060776 -> Vg=1.0
% INFO    : Gen at bus 5043	: Pg=179.5, Qg=27.83 -> Pg=100.0, Qg=26.275
% INFO    : Gen at bus 5043	: Vg=1.07576 -> Vg=1.0
% INFO    : Gen at bus 5051	: Pg=83.48, Qg=1.58 -> Pg=80.0, Qg=24.79
% INFO    : Gen at bus 5051	: Vg=1.042576 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=130.2, Qg=34.96 -> Pg=90.0, Qg=26.655
% INFO    : Gen at bus 5059	: Vg=1.031064 -> Vg=1.0
% INFO    : Gen at bus 5060	: Pg=13.3, Qg=-4.32 -> Pg=20.34, Qg=0.895
% INFO    : Gen at bus 5060	: Vg=1.06427 -> Vg=1.0
% INFO    : Gen at bus 5065	: Pg=1008.3, Qg=175.33 -> Pg=800.0, Qg=164.885
% INFO    : Gen at bus 5065	: Vg=1.06654 -> Vg=1.0
% INFO    : Gen at bus 5067	: Pg=542.0, Qg=117.94 -> Pg=300.0, Qg=74.665
% INFO    : Gen at bus 5067	: Vg=1.016664 -> Vg=1.0
% INFO    : Gen at bus 5075	: Pg=-92.6, Qg=4.26 -> Pg=-11.735, Qg=7.46
% INFO    : Gen at bus 5075	: Vg=1.027964 -> Vg=1.0
% INFO    : Gen at bus 5091	: Pg=276.42, Qg=-47.94 -> Pg=180.0, Qg=41.28
% INFO    : Gen at bus 5091	: Vg=1.051243 -> Vg=1.0
% INFO    : Gen at bus 5092	: Pg=416.4, Qg=-21.8 -> Pg=333.335, Qg=68.33
% INFO    : Gen at bus 5092	: Vg=1.061075 -> Vg=1.0
% INFO    : Gen at bus 5097	: Pg=21.1, Qg=2.69 -> Pg=14.155, Qg=2.4
% INFO    : Gen at bus 5097	: Vg=1.052774 -> Vg=1.0
% INFO    : Gen at bus 5098	: Pg=517.2, Qg=-103.83 -> Pg=536.0, Qg=-141.735
% INFO    : Gen at bus 5098	: Vg=1.006462 -> Vg=1.0
% INFO    : Gen at bus 5110	: Pg=-52.51, Qg=10.15 -> Pg=14.995, Qg=13.39
% INFO    : Gen at bus 5110	: Vg=1.033935 -> Vg=1.0
% INFO    : Gen at bus 5120	: Pg=75.6, Qg=-2.03 -> Pg=60.0, Qg=18.965
% INFO    : Gen at bus 5120	: Vg=1.06465 -> Vg=1.0
% INFO    : Gen at bus 5134	: Pg=197.3, Qg=26.91 -> Pg=110.225, Qg=32.885
% INFO    : Gen at bus 5134	: Vg=1.022715 -> Vg=1.0
% INFO    : Gen at bus 5138	: Pg=308.8, Qg=33.72 -> Pg=266.665, Qg=57.15
% INFO    : Gen at bus 5138	: Vg=1.048344 -> Vg=1.0
% INFO    : Gen at bus 5144	: Pg=1713.6, Qg=141.65 -> Pg=1333.335, Qg=269.81
% INFO    : Gen at bus 5144	: Vg=1.032838 -> Vg=1.0
% INFO    : Gen at bus 5145	: Pg=422.0, Qg=219.01 -> Pg=716.955, Qg=29.645
% INFO    : Gen at bus 5145	: Vg=1.049287 -> Vg=1.0
% INFO    : Gen at bus 5152	: Pg=50.59, Qg=28.52 -> Pg=40.0, Qg=12.82
% INFO    : Gen at bus 5152	: Vg=1.033193 -> Vg=1.0
% INFO    : Gen at bus 5154	: Pg=-54.09, Qg=8.3 -> Pg=13.94, Qg=10.05
% INFO    : Gen at bus 5154	: Vg=1.021968 -> Vg=1.0
% INFO    : Gen at bus 5158	: Pg=690.05, Qg=79.89 -> Pg=533.335, Qg=100.475
% INFO    : Gen at bus 5158	: Vg=1.043194 -> Vg=1.0
% INFO    : Gen at bus 5164	: Pg=629.3, Qg=204.21 -> Pg=466.665, Qg=87.35
% INFO    : Gen at bus 5164	: Vg=1.083362 -> Vg=1.0
% INFO    : Gen at bus 5171	: Pg=-87.6, Qg=-6.41 -> Pg=-8.4, Qg=0.3
% INFO    : Gen at bus 5171	: Vg=1.011094 -> Vg=1.0
% INFO    : Gen at bus 5180	: Pg=-17.5, Qg=0.2 -> Pg=38.335, Qg=1.105
% INFO    : Gen at bus 5180	: Vg=1.010906 -> Vg=1.0
% INFO    : Gen at bus 5192	: Pg=143.4, Qg=-7.13 -> Pg=90.0, Qg=24.335
% INFO    : Gen at bus 5192	: Vg=1.039762 -> Vg=1.0
% INFO    : Gen at bus 5193	: Pg=38.49, Qg=-1.19 -> Pg=40.0, Qg=12.605
% INFO    : Gen at bus 5193	: Vg=1.022466 -> Vg=1.0
% INFO    : Gen at bus 5225	: Pg=178.82, Qg=26.14 -> Pg=160.0, Qg=45.565
% INFO    : Gen at bus 5225	: Vg=1.050345 -> Vg=1.0
% INFO    : Gen at bus 5226	: Pg=235.1, Qg=-47.98 -> Pg=160.0, Qg=45.86
% INFO    : Gen at bus 5226	: Vg=0.992484 -> Vg=1.0
% INFO    : Gen at bus 5231	: Pg=120.79, Qg=23.81 -> Pg=133.335, Qg=30.685
% INFO    : Gen at bus 5231	: Vg=1.026163 -> Vg=1.0
% INFO    : Gen at bus 5236	: Pg=403.7, Qg=14.5 -> Pg=220.0, Qg=56.365
% INFO    : Gen at bus 5236	: Vg=1.047863 -> Vg=1.0
% INFO    : Gen at bus 5237	: Pg=106.8, Qg=11.87 -> Pg=80.0, Qg=25.14
% INFO    : Gen at bus 5237	: Vg=1.0542 -> Vg=1.0
% INFO    : Gen at bus 5239	: Pg=-1344.4, Qg=-125.88 -> Pg=-846.265, Qg=0.0
% INFO    : Gen at bus 5239	: Vg=0.990479 -> Vg=1.0
% INFO    : Gen at bus 5251	: Pg=137.3, Qg=24.03 -> Pg=80.0, Qg=21.54
% INFO    : Gen at bus 5251	: Vg=1.038759 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=418.2, Qg=-22.48 -> Pg=333.335, Qg=68.055
% INFO    : Gen at bus 5262	: Vg=1.059967 -> Vg=1.0
% INFO    : Gen at bus 5264	: Pg=120.6, Qg=-40.08 -> Pg=63.315, Qg=-17.95
% INFO    : Gen at bus 5264	: Vg=1.034663 -> Vg=1.0
% INFO    : Gen at bus 5273	: Pg=-5.35, Qg=5.9 -> Pg=46.435, Qg=17.31
% INFO    : Gen at bus 5273	: Vg=1.026805 -> Vg=1.0
% INFO    : Gen at bus 5278	: Pg=119.4, Qg=1.98 -> Pg=60.0, Qg=13.905
% INFO    : Gen at bus 5278	: Vg=1.03962 -> Vg=1.0
% INFO    : Gen at bus 5280	: Pg=-193.9, Qg=-0.28 -> Pg=-79.265, Qg=0.615
% INFO    : Gen at bus 5280	: Vg=1.018895 -> Vg=1.0
% INFO    : Gen at bus 5285	: Pg=151.0, Qg=0.45 -> Pg=100.0, Qg=29.405
% INFO    : Gen at bus 5285	: Vg=1.057359 -> Vg=1.0
% INFO    : Gen at bus 5290	: Pg=332.54, Qg=-6.89 -> Pg=180.0, Qg=49.125
% INFO    : Gen at bus 5290	: Vg=1.009333 -> Vg=1.0
% INFO    : Gen at bus 5293	: Pg=306.0, Qg=-17.74 -> Pg=229.335, Qg=26.775
% INFO    : Gen at bus 5293	: Vg=1.008689 -> Vg=1.0
% INFO    : Gen at bus 5299	: Pg=152.3, Qg=-130.43 -> Pg=870.165, Qg=-19.975
% INFO    : Gen at bus 5299	: Vg=1.045101 -> Vg=1.0
% INFO    : Gen at bus 5301	: Pg=102.6, Qg=-9.51 -> Pg=100.0, Qg=33.355
% INFO    : Gen at bus 5301	: Vg=1.034956 -> Vg=1.0
% INFO    : Gen at bus 5305	: Pg=75.8, Qg=17.27 -> Pg=125.265, Qg=63.06
% INFO    : Gen at bus 5305	: Vg=1.029341 -> Vg=1.0
% INFO    : Gen at bus 5309	: Pg=44.9, Qg=-15.99 -> Pg=204.545, Qg=-3.695
% INFO    : Gen at bus 5309	: Vg=1.042975 -> Vg=1.0
% INFO    : Gen at bus 5323	: Pg=41.0, Qg=3.48 -> Pg=40.0, Qg=13.52
% INFO    : Gen at bus 5323	: Vg=1.031211 -> Vg=1.0
% INFO    : Gen at bus 5329	: Pg=-54.78, Qg=-8.89 -> Pg=13.475, Qg=0.325
% INFO    : Gen at bus 5329	: Vg=1.015053 -> Vg=1.0
% INFO    : Gen at bus 5340	: Pg=-159.0, Qg=11.36 -> Pg=-56.0, Qg=11.47
% INFO    : Gen at bus 5340	: Vg=1.044898 -> Vg=1.0
% INFO    : Gen at bus 5348	: Pg=10.8, Qg=-1.79 -> Pg=16.37, Qg=0.64
% INFO    : Gen at bus 5348	: Vg=1.013341 -> Vg=1.0
% INFO    : Gen at bus 5352	: Pg=10.0, Qg=-1.61 -> Pg=5.25, Qg=-0.71
% INFO    : Gen at bus 5352	: Vg=1.022029 -> Vg=1.0
% INFO    : Gen at bus 5365	: Pg=19.59, Qg=3.68 -> Pg=20.0, Qg=5.695
% INFO    : Gen at bus 5365	: Vg=1.065324 -> Vg=1.0
% INFO    : Gen at bus 5368	: Pg=200.0, Qg=5.66 -> Pg=200.0, Qg=45.87
% INFO    : Gen at bus 5368	: Vg=1.058977 -> Vg=1.0
% INFO    : Gen at bus 5369	: Pg=-76.5, Qg=14.66 -> Pg=-0.995, Qg=13.445
% INFO    : Gen at bus 5369	: Vg=1.037177 -> Vg=1.0
% INFO    : Gen at bus 5379	: Pg=1250.6, Qg=364.73 -> Pg=1333.335, Qg=314.42
% INFO    : Gen at bus 5379	: Vg=1.10493 -> Vg=1.0
% INFO    : Gen at bus 5395	: Pg=-395.8, Qg=11.26 -> Pg=-213.865, Qg=20.7
% INFO    : Gen at bus 5395	: Vg=1.05041 -> Vg=1.0
% INFO    : Gen at bus 5397	: Pg=-131.0, Qg=17.95 -> Pg=-37.335, Qg=11.96
% INFO    : Gen at bus 5397	: Vg=1.016845 -> Vg=1.0
% INFO    : Gen at bus 5398	: Pg=333.2, Qg=135.77 -> Pg=266.665, Qg=54.54
% INFO    : Gen at bus 5398	: Vg=1.041434 -> Vg=1.0
% INFO    : Gen at bus 5401	: Pg=91.8, Qg=18.12 -> Pg=50.0, Qg=12.055
% INFO    : Gen at bus 5401	: Vg=1.056816 -> Vg=1.0
% INFO    : Gen at bus 5403	: Pg=439.0, Qg=208.3 -> Pg=333.335, Qg=65.915
% INFO    : Gen at bus 5403	: Vg=1.032334 -> Vg=1.0
% INFO    : Gen at bus 5409	: Pg=219.5, Qg=-18.7 -> Pg=120.0, Qg=28.955
% INFO    : Gen at bus 5409	: Vg=1.021468 -> Vg=1.0
% INFO    : Gen at bus 5412	: Pg=359.1, Qg=-8.27 -> Pg=266.665, Qg=52.07
% INFO    : Gen at bus 5412	: Vg=1.07527 -> Vg=1.0
% INFO    : Gen at bus 5425	: Pg=181.1, Qg=-8.83 -> Pg=120.0, Qg=34.535
% INFO    : Gen at bus 5425	: Vg=1.074405 -> Vg=1.0
% INFO    : Gen at bus 5429	: Pg=292.5, Qg=104.21 -> Pg=150.0, Qg=35.08
% INFO    : Gen at bus 5429	: Vg=1.043614 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=865.8, Qg=351.49 -> Pg=550.0, Qg=106.75
% INFO    : Gen at bus 5444	: Vg=1.059208 -> Vg=1.0
% INFO    : Gen at bus 5457	: Pg=33.99, Qg=11.2 -> Pg=40.0, Qg=13.595
% INFO    : Gen at bus 5457	: Vg=1.044659 -> Vg=1.0
% INFO    : Gen at bus 5461	: Pg=43.4, Qg=11.36 -> Pg=40.0, Qg=13.355
% INFO    : Gen at bus 5461	: Vg=1.055685 -> Vg=1.0
% INFO    : Gen at bus 5465	: Pg=18.5, Qg=-6.87 -> Pg=46.735, Qg=0.165
% INFO    : Gen at bus 5465	: Vg=0.997959 -> Vg=1.0
% INFO    : Gen at bus 5471	: Pg=519.6, Qg=134.28 -> Pg=400.0, Qg=79.265
% INFO    : Gen at bus 5471	: Vg=1.026437 -> Vg=1.0
% INFO    : Gen at bus 5479	: Pg=179.07, Qg=131.32 -> Pg=266.665, Qg=66.12
% INFO    : Gen at bus 5479	: Vg=1.05048 -> Vg=1.0
% INFO    : Gen at bus 5480	: Pg=47.8, Qg=19.88 -> Pg=40.0, Qg=12.98
% INFO    : Gen at bus 5480	: Vg=1.043829 -> Vg=1.0
% INFO    : Gen at bus 5481	: Pg=1368.6, Qg=134.39 -> Pg=1333.335, Qg=307.335
% INFO    : Gen at bus 5481	: Vg=1.05825 -> Vg=1.0
% INFO    : Gen at bus 5482	: Pg=56.8, Qg=-10.13 -> Pg=124.53, Qg=26.6
% INFO    : Gen at bus 5482	: Vg=1.042942 -> Vg=1.0
% INFO    : Gen at bus 5486	: Pg=861.3, Qg=135.67 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 5486	: Vg=1.055199 -> Vg=1.0
% INFO    : Gen at bus 5487	: Pg=265.8, Qg=74.35 -> Pg=200.0, Qg=37.435
% INFO    : Gen at bus 5487	: Vg=1.050272 -> Vg=1.0
% INFO    : Gen at bus 5488	: Pg=-96.4, Qg=15.72 -> Pg=-14.265, Qg=12.58
% INFO    : Gen at bus 5488	: Vg=1.037007 -> Vg=1.0
% INFO    : Gen at bus 5490	: Pg=3424.8, Qg=281.52 -> Pg=2666.665, Qg=539.345
% INFO    : Gen at bus 5490	: Vg=1.062487 -> Vg=1.0
% INFO    : Gen at bus 5504	: Pg=29.58, Qg=10.59 -> Pg=40.0, Qg=13.06
% INFO    : Gen at bus 5504	: Vg=1.033273 -> Vg=1.0
% INFO    : Gen at bus 5512	: Pg=75.62, Qg=7.15 -> Pg=80.0, Qg=19.835
% INFO    : Gen at bus 5512	: Vg=1.017916 -> Vg=1.0
% INFO    : Gen at bus 5513	: Pg=-196.0, Qg=-2.87 -> Pg=-80.665, Qg=62.485
% INFO    : Gen at bus 5513	: Vg=1.030251 -> Vg=1.0
% INFO    : Gen at bus 5530	: Pg=-95.9, Qg=27.28 -> Pg=-13.935, Qg=12.0
% INFO    : Gen at bus 5530	: Vg=1.011393 -> Vg=1.0
% INFO    : Gen at bus 5533	: Pg=173.0, Qg=12.32 -> Pg=100.0, Qg=26.58
% INFO    : Gen at bus 5533	: Vg=1.046404 -> Vg=1.0
% INFO    : Gen at bus 5546	: Pg=21.5, Qg=3.53 -> Pg=20.0, Qg=6.705
% INFO    : Gen at bus 5546	: Vg=1.063123 -> Vg=1.0
% INFO    : Gen at bus 5556	: Pg=571.8, Qg=229.47 -> Pg=400.0, Qg=71.865
% INFO    : Gen at bus 5556	: Vg=1.067161 -> Vg=1.0
% INFO    : Gen at bus 5564	: Pg=57.6, Qg=10.39 -> Pg=40.0, Qg=11.905
% INFO    : Gen at bus 5564	: Vg=1.038385 -> Vg=1.0
% INFO    : Gen at bus 5572	: Pg=79.6, Qg=12.95 -> Pg=60.0, Qg=18.365
% INFO    : Gen at bus 5572	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 5594	: Pg=-238.2, Qg=0.6 -> Pg=-108.8, Qg=5.05
% INFO    : Gen at bus 5594	: Vg=1.048652 -> Vg=1.0
% INFO    : Gen at bus 5602	: Pg=42.0, Qg=-3.27 -> Pg=22.05, Qg=-4.16
% INFO    : Gen at bus 5602	: Vg=1.032916 -> Vg=1.0
% INFO    : Gen at bus 5603	: Pg=228.6, Qg=-8.28 -> Pg=120.015, Qg=9.07
% INFO    : Gen at bus 5603	: Vg=1.027661 -> Vg=1.0
% INFO    : Gen at bus 5611	: Pg=33.7, Qg=0.38 -> Pg=20.0, Qg=5.52
% INFO    : Gen at bus 5611	: Vg=1.079526 -> Vg=1.0
% INFO    : Gen at bus 5620	: Pg=-165.1, Qg=62.85 -> Pg=-60.065, Qg=25.495
% INFO    : Gen at bus 5620	: Vg=1.055555 -> Vg=1.0
% INFO    : Gen at bus 5645	: Pg=78.17, Qg=27.37 -> Pg=60.0, Qg=15.635
% INFO    : Gen at bus 5645	: Vg=1.000282 -> Vg=1.0
% INFO    : Gen at bus 5656	: Pg=35.69, Qg=-2.39 -> Pg=61.895, Qg=64.55
% INFO    : Gen at bus 5656	: Vg=1.039989 -> Vg=1.0
% INFO    : Gen at bus 5658	: Pg=229.8, Qg=81.02 -> Pg=120.0, Qg=28.465
% INFO    : Gen at bus 5658	: Vg=1.005722 -> Vg=1.0
% INFO    : Gen at bus 5664	: Pg=128.0, Qg=17.27 -> Pg=80.0, Qg=22.83
% INFO    : Gen at bus 5664	: Vg=1.063661 -> Vg=1.0
% INFO    : Gen at bus 5668	: Pg=152.1, Qg=50.4 -> Pg=180.0, Qg=54.375
% INFO    : Gen at bus 5668	: Vg=1.028943 -> Vg=1.0
% INFO    : Gen at bus 5669	: Pg=294.54, Qg=12.23 -> Pg=350.0, Qg=9.565
% INFO    : Gen at bus 5669	: Vg=1.000678 -> Vg=1.0
% INFO    : Gen at bus 5670	: Pg=16.6, Qg=-3.12 -> Pg=33.88, Qg=0.635
% INFO    : Gen at bus 5670	: Vg=1.013301 -> Vg=1.0
% INFO    : Gen at bus 5677	: Pg=64.35, Qg=15.03 -> Pg=60.0, Qg=15.255
% INFO    : Gen at bus 5677	: Vg=1.033561 -> Vg=1.0
% INFO    : Gen at bus 5679	: Pg=-36.09, Qg=1.41 -> Pg=25.94, Qg=8.85
% INFO    : Gen at bus 5679	: Vg=1.057325 -> Vg=1.0
% INFO    : Gen at bus 5692	: Pg=654.8, Qg=78.31 -> Pg=533.335, Qg=111.26
% INFO    : Gen at bus 5692	: Vg=1.048689 -> Vg=1.0
% INFO    : Gen at bus 5705	: Pg=33.4, Qg=0.38 -> Pg=30.0, Qg=9.76
% INFO    : Gen at bus 5705	: Vg=1.084017 -> Vg=1.0
% INFO    : Gen at bus 5709	: Pg=837.0, Qg=87.13 -> Pg=800.0, Qg=182.77
% INFO    : Gen at bus 5709	: Vg=1.024594 -> Vg=1.0
% INFO    : Gen at bus 5714	: Pg=74.8, Qg=15.83 -> Pg=60.0, Qg=18.675
% INFO    : Gen at bus 5714	: Vg=1.020678 -> Vg=1.0
% INFO    : Gen at bus 5717	: Pg=84.5, Qg=10.79 -> Pg=50.0, Qg=13.335
% INFO    : Gen at bus 5717	: Vg=1.070074 -> Vg=1.0
% INFO    : Gen at bus 5721	: Pg=114.99, Qg=6.44 -> Pg=90.0, Qg=27.355
% INFO    : Gen at bus 5721	: Vg=1.054563 -> Vg=1.0
% INFO    : Gen at bus 5722	: Pg=-42.07, Qg=-11.46 -> Pg=21.955, Qg=-15.805
% INFO    : Gen at bus 5722	: Vg=1.009245 -> Vg=1.0
% INFO    : Gen at bus 5726	: Pg=18.5, Qg=-8.95 -> Pg=47.99, Qg=0.22
% INFO    : Gen at bus 5726	: Vg=1.01699 -> Vg=1.0
% INFO    : Gen at bus 5737	: Pg=13.86, Qg=10.54 -> Pg=40.0, Qg=13.115
% INFO    : Gen at bus 5737	: Vg=1.008529 -> Vg=1.0
% INFO    : Gen at bus 5742	: Pg=84.5, Qg=14.45 -> Pg=56.76, Qg=9.63
% INFO    : Gen at bus 5742	: Vg=1.023074 -> Vg=1.0
% INFO    : Gen at bus 5750	: Pg=128.1, Qg=49.62 -> Pg=204.0, Qg=31.905
% INFO    : Gen at bus 5750	: Vg=1.026001 -> Vg=1.0
% INFO    : Gen at bus 5759	: Pg=448.4, Qg=-95.85 -> Pg=533.335, Qg=131.455
% INFO    : Gen at bus 5759	: Vg=1.075601 -> Vg=1.0
% INFO    : Gen at bus 5781	: Pg=1652.7, Qg=590.72 -> Pg=1200.0, Qg=227.25
% INFO    : Gen at bus 5781	: Vg=1.046351 -> Vg=1.0
% INFO    : Gen at bus 5786	: Pg=31.7, Qg=8.04 -> Pg=31.92, Qg=2.66
% INFO    : Gen at bus 5786	: Vg=1.006382 -> Vg=1.0
% INFO    : Gen at bus 5787	: Pg=63.55, Qg=-9.4 -> Pg=120.0, Qg=41.055
% INFO    : Gen at bus 5787	: Vg=1.028374 -> Vg=1.0
% INFO    : Gen at bus 5809	: Pg=354.4, Qg=51.07 -> Pg=266.665, Qg=47.08
% INFO    : Gen at bus 5809	: Vg=1.010105 -> Vg=1.0
% INFO    : Gen at bus 5811	: Pg=2.66, Qg=2.33 -> Pg=20.0, Qg=5.005
% INFO    : Gen at bus 5811	: Vg=1.018688 -> Vg=1.0
% INFO    : Gen at bus 5812	: Pg=292.5, Qg=110.27 -> Pg=150.0, Qg=34.95
% INFO    : Gen at bus 5812	: Vg=1.031099 -> Vg=1.0
% INFO    : Gen at bus 5814	: Pg=181.2, Qg=56.15 -> Pg=293.335, Qg=59.905
% INFO    : Gen at bus 5814	: Vg=1.040708 -> Vg=1.0
% INFO    : Gen at bus 5821	: Pg=-74.21, Qg=-17.31 -> Pg=0.53, Qg=-0.235
% INFO    : Gen at bus 5821	: Vg=1.016327 -> Vg=1.0
% INFO    : Gen at bus 5822	: Pg=111.7, Qg=16.67 -> Pg=187.235, Qg=62.665
% INFO    : Gen at bus 5822	: Vg=1.063749 -> Vg=1.0
% INFO    : Gen at bus 5823	: Pg=404.6, Qg=-40.2 -> Pg=333.335, Qg=67.605
% INFO    : Gen at bus 5823	: Vg=1.060066 -> Vg=1.0
% INFO    : Gen at bus 5824	: Pg=935.4, Qg=54.24 -> Pg=800.0, Qg=171.45
% INFO    : Gen at bus 5824	: Vg=1.050736 -> Vg=1.0
% INFO    : Gen at bus 5825	: Pg=262.6, Qg=39.74 -> Pg=350.0, Qg=21.225
% INFO    : Gen at bus 5825	: Vg=0.992342 -> Vg=1.0
% INFO    : Gen at bus 5828	: Pg=13.2, Qg=-3.42 -> Pg=19.99, Qg=0.83
% INFO    : Gen at bus 5828	: Vg=1.027766 -> Vg=1.0
% INFO    : Gen at bus 5831	: Pg=-179.4, Qg=-0.29 -> Pg=-69.6, Qg=0.42
% INFO    : Gen at bus 5831	: Vg=1.026046 -> Vg=1.0
% INFO    : Gen at bus 5838	: Pg=16.1, Qg=-2.61 -> Pg=8.455, Qg=-1.97
% INFO    : Gen at bus 5838	: Vg=1.030725 -> Vg=1.0
% INFO    : Gen at bus 5839	: Pg=101.4, Qg=13.53 -> Pg=60.0, Qg=16.125
% INFO    : Gen at bus 5839	: Vg=1.013483 -> Vg=1.0
% INFO    : Gen at bus 5844	: Pg=696.8, Qg=45.98 -> Pg=400.0, Qg=105.685
% INFO    : Gen at bus 5844	: Vg=1.050341 -> Vg=1.0
% INFO    : Gen at bus 5846	: Pg=-46.5, Qg=-7.47 -> Pg=19.0, Qg=-2.59
% INFO    : Gen at bus 5846	: Vg=1.02116 -> Vg=1.0
% INFO    : Gen at bus 5855	: Pg=453.4, Qg=62.66 -> Pg=533.335, Qg=131.165
% INFO    : Gen at bus 5855	: Vg=1.065097 -> Vg=1.0
% INFO    : Gen at bus 5856	: Pg=305.7, Qg=29.18 -> Pg=320.0, Qg=64.565
% INFO    : Gen at bus 5856	: Vg=1.036185 -> Vg=1.0
% INFO    : Gen at bus 5862	: Pg=68.2, Qg=12.09 -> Pg=40.0, Qg=10.805
% INFO    : Gen at bus 5862	: Vg=1.059582 -> Vg=1.0
% INFO    : Gen at bus 5863	: Pg=438.2, Qg=-35.2 -> Pg=533.335, Qg=113.18
% INFO    : Gen at bus 5863	: Vg=1.048267 -> Vg=1.0
% INFO    : Gen at bus 5864	: Pg=46.4, Qg=-0.25 -> Pg=24.36, Qg=0.96
% INFO    : Gen at bus 5864	: Vg=1.024889 -> Vg=1.0
% INFO    : Gen at bus 5868	: Pg=514.8, Qg=96.08 -> Pg=533.335, Qg=124.73
% INFO    : Gen at bus 5868	: Vg=1.048327 -> Vg=1.0
% INFO    : Gen at bus 5874	: Pg=16.16, Qg=3.36 -> Pg=55.385, Qg=15.97
% INFO    : Gen at bus 5874	: Vg=1.045045 -> Vg=1.0
% INFO    : Gen at bus 5881	: Pg=60.0, Qg=6.68 -> Pg=40.0, Qg=11.795
% INFO    : Gen at bus 5881	: Vg=1.056126 -> Vg=1.0
% INFO    : Gen at bus 5882	: Pg=106.8, Qg=12.2 -> Pg=60.0, Qg=15.575
% INFO    : Gen at bus 5882	: Vg=1.077465 -> Vg=1.0
% INFO    : Gen at bus 5883	: Pg=1031.4, Qg=513.54 -> Pg=800.0, Qg=158.73
% INFO    : Gen at bus 5883	: Vg=1.175144 -> Vg=1.0
% INFO    : Gen at bus 5885	: Pg=107.8, Qg=15.27 -> Pg=60.0, Qg=15.23
% INFO    : Gen at bus 5885	: Vg=1.031733 -> Vg=1.0
% INFO    : Gen at bus 5894	: Pg=182.6, Qg=67.91 -> Pg=100.0, Qg=24.955
% INFO    : Gen at bus 5894	: Vg=1.035315 -> Vg=1.0
% INFO    : Gen at bus 5896	: Pg=55.6, Qg=31.81 -> Pg=40.0, Qg=12.375
% INFO    : Gen at bus 5896	: Vg=0.986344 -> Vg=1.0
% INFO    : Gen at bus 5922	: Pg=-10.23, Qg=6.73 -> Pg=43.18, Qg=7.05
% INFO    : Gen at bus 5922	: Vg=1.030869 -> Vg=1.0
% INFO    : Gen at bus 5930	: Pg=155.19, Qg=8.0 -> Pg=82.46, Qg=18.455
% INFO    : Gen at bus 5930	: Vg=1.042525 -> Vg=1.0
% INFO    : Gen at bus 5940	: Pg=-74.9, Qg=4.4 -> Pg=0.065, Qg=4.74
% INFO    : Gen at bus 5940	: Vg=1.026879 -> Vg=1.0
% INFO    : Gen at bus 5941	: Pg=51.2, Qg=17.66 -> Pg=40.0, Qg=12.625
% INFO    : Gen at bus 5941	: Vg=1.051545 -> Vg=1.0
% INFO    : Gen at bus 5955	: Pg=-32.29, Qg=-0.25 -> Pg=28.475, Qg=12.895
% INFO    : Gen at bus 5955	: Vg=1.015926 -> Vg=1.0
% INFO    : Gen at bus 5964	: Pg=9.35, Qg=6.13 -> Pg=40.0, Qg=12.21
% INFO    : Gen at bus 5964	: Vg=1.005428 -> Vg=1.0
% INFO    : Gen at bus 5970	: Pg=127.57, Qg=-18.86 -> Pg=180.0, Qg=62.065
% INFO    : Gen at bus 5970	: Vg=1.017378 -> Vg=1.0
% INFO    : Gen at bus 5971	: Pg=1221.2, Qg=407.37 -> Pg=1333.335, Qg=321.45
% INFO    : Gen at bus 5971	: Vg=1.076888 -> Vg=1.0
% INFO    : Gen at bus 5973	: Pg=102.8, Qg=14.2 -> Pg=80.0, Qg=25.41
% INFO    : Gen at bus 5973	: Vg=1.055332 -> Vg=1.0
% INFO    : Gen at bus 5975	: Pg=60.4, Qg=13.58 -> Pg=40.0, Qg=11.09
% INFO    : Gen at bus 5975	: Vg=1.0347 -> Vg=1.0
% INFO    : Gen at bus 5977	: Pg=310.7, Qg=-35.81 -> Pg=266.665, Qg=57.32
% INFO    : Gen at bus 5977	: Vg=1.030489 -> Vg=1.0
% INFO    : Gen at bus 5980	: Pg=269.1, Qg=119.8 -> Pg=150.0, Qg=37.75
% INFO    : Gen at bus 5980	: Vg=1.05163 -> Vg=1.0
% INFO    : Gen at bus 5983	: Pg=-102.5, Qg=8.05 -> Pg=-18.335, Qg=12.34
% INFO    : Gen at bus 5983	: Vg=1.061878 -> Vg=1.0
% INFO    : Gen at bus 5985	: Pg=560.66, Qg=187.71 -> Pg=533.335, Qg=117.04
% INFO    : Gen at bus 5985	: Vg=1.120491 -> Vg=1.0
% INFO    : Gen at bus 5986	: Pg=1499.6, Qg=799.32 -> Pg=1333.335, Qg=271.38
% INFO    : Gen at bus 5986	: Vg=1.103376 -> Vg=1.0
% INFO    : Gen at bus 5988	: Pg=492.0, Qg=-44.29 -> Pg=533.335, Qg=128.26
% INFO    : Gen at bus 5988	: Vg=1.069038 -> Vg=1.0
% INFO    : Gen at bus 5991	: Pg=854.6, Qg=-175.04 -> Pg=800.0, Qg=150.15
% INFO    : Gen at bus 5991	: Vg=1.012716 -> Vg=1.0
% INFO    : Gen at bus 5994	: Pg=-87.3, Qg=-10.42 -> Pg=-8.2, Qg=-0.285
% INFO    : Gen at bus 5994	: Vg=1.036793 -> Vg=1.0
% INFO    : Gen at bus 5998	: Pg=-68.1, Qg=-3.53 -> Pg=4.6, Qg=-4.29
% INFO    : Gen at bus 5998	: Vg=1.02348 -> Vg=1.0
% INFO    : Gen at bus 6000	: Pg=617.7, Qg=335.83 -> Pg=600.0, Qg=136.225
% INFO    : Gen at bus 6000	: Vg=1.085353 -> Vg=1.0
% INFO    : Gen at bus 6001	: Pg=19.2, Qg=-1.86 -> Pg=10.05, Qg=-0.295
% INFO    : Gen at bus 6001	: Vg=1.036406 -> Vg=1.0
% INFO    : Gen at bus 6033	: Pg=49.87, Qg=10.06 -> Pg=60.0, Qg=19.465
% INFO    : Gen at bus 6033	: Vg=1.013332 -> Vg=1.0
% INFO    : Gen at bus 6036	: Pg=820.2, Qg=289.17 -> Pg=600.0, Qg=114.62
% INFO    : Gen at bus 6036	: Vg=1.036335 -> Vg=1.0
% INFO    : Gen at bus 6046	: Pg=636.63, Qg=-101.82 -> Pg=533.335, Qg=106.355
% INFO    : Gen at bus 6046	: Vg=1.094629 -> Vg=1.0
% INFO    : Gen at bus 6086	: Pg=88.2, Qg=-11.17 -> Pg=46.305, Qg=-7.99
% INFO    : Gen at bus 6086	: Vg=1.017402 -> Vg=1.0
% INFO    : Gen at bus 6088	: Pg=-278.2, Qg=6.05 -> Pg=-135.465, Qg=9.765
% INFO    : Gen at bus 6088	: Vg=1.069764 -> Vg=1.0
% INFO    : Gen at bus 6090	: Pg=60.4, Qg=6.35 -> Pg=40.0, Qg=11.675
% INFO    : Gen at bus 6090	: Vg=1.030088 -> Vg=1.0
% INFO    : Gen at bus 6092	: Pg=774.9, Qg=-107.4 -> Pg=600.0, Qg=119.855
% INFO    : Gen at bus 6092	: Vg=1.035378 -> Vg=1.0
% INFO    : Gen at bus 6100	: Pg=-139.51, Qg=5.48 -> Pg=-43.005, Qg=63.04
% INFO    : Gen at bus 6100	: Vg=1.041341 -> Vg=1.0
% INFO    : Gen at bus 6103	: Pg=164.5, Qg=2.74 -> Pg=200.0, Qg=49.51
% INFO    : Gen at bus 6103	: Vg=1.013429 -> Vg=1.0
% INFO    : Gen at bus 6105	: Pg=84.9, Qg=42.02 -> Pg=60.0, Qg=18.33
% INFO    : Gen at bus 6105	: Vg=1.010683 -> Vg=1.0
% INFO    : Gen at bus 6120	: Pg=58.6, Qg=28.58 -> Pg=40.0, Qg=11.83
% INFO    : Gen at bus 6120	: Vg=1.024222 -> Vg=1.0
% INFO    : Gen at bus 6124	: Pg=490.0, Qg=49.36 -> Pg=526.665, Qg=65.33
% INFO    : Gen at bus 6124	: Vg=1.025031 -> Vg=1.0
% INFO    : Gen at bus 6129	: Pg=356.0, Qg=89.29 -> Pg=266.665, Qg=50.845
% INFO    : Gen at bus 6129	: Vg=1.033744 -> Vg=1.0
% INFO    : Gen at bus 6130	: Pg=49.4, Qg=21.24 -> Pg=40.0, Qg=12.78
% INFO    : Gen at bus 6130	: Vg=1.026444 -> Vg=1.0
% INFO    : Gen at bus 6131	: Pg=602.4, Qg=295.03 -> Pg=600.0, Qg=139.465
% INFO    : Gen at bus 6131	: Vg=1.133869 -> Vg=1.0
% INFO    : Gen at bus 6138	: Pg=-121.9, Qg=1.77 -> Pg=-31.265, Qg=4.46
% INFO    : Gen at bus 6138	: Vg=1.010882 -> Vg=1.0
% INFO    : Gen at bus 6144	: Pg=9.9, Qg=0.42 -> Pg=5.02, Qg=1.09
% INFO    : Gen at bus 6144	: Vg=0.987224 -> Vg=1.0
% INFO    : Gen at bus 6145	: Pg=190.58, Qg=-4.95 -> Pg=120.0, Qg=31.08
% INFO    : Gen at bus 6145	: Vg=1.019556 -> Vg=1.0
% INFO    : Gen at bus 6153	: Pg=94.3, Qg=-49.05 -> Pg=401.01, Qg=-6.085
% INFO    : Gen at bus 6153	: Vg=1.019885 -> Vg=1.0
% INFO    : Gen at bus 6168	: Pg=26.3, Qg=-0.36 -> Pg=26.88, Qg=2.465
% INFO    : Gen at bus 6168	: Vg=1.047693 -> Vg=1.0
% INFO    : Gen at bus 6169	: Pg=-85.8, Qg=12.05 -> Pg=-7.2, Qg=13.605
% INFO    : Gen at bus 6169	: Vg=1.033616 -> Vg=1.0
% INFO    : Gen at bus 6175	: Pg=405.8, Qg=58.75 -> Pg=213.045, Qg=55.555
% INFO    : Gen at bus 6175	: Vg=1.023886 -> Vg=1.0
% INFO    : Gen at bus 6179	: Pg=65.9, Qg=4.7 -> Pg=40.0, Qg=10.51
% INFO    : Gen at bus 6179	: Vg=1.036613 -> Vg=1.0
% INFO    : Gen at bus 6181	: Pg=540.0, Qg=-67.57 -> Pg=384.0, Qg=30.475
% INFO    : Gen at bus 6181	: Vg=1.000322 -> Vg=1.0
% INFO    : Gen at bus 6182	: Pg=55.8, Qg=9.34 -> Pg=60.0, Qg=20.615
% INFO    : Gen at bus 6182	: Vg=1.054529 -> Vg=1.0
% INFO    : Gen at bus 6201	: Pg=310.4, Qg=21.09 -> Pg=266.665, Qg=56.36
% INFO    : Gen at bus 6201	: Vg=1.049209 -> Vg=1.0
% INFO    : Gen at bus 6204	: Pg=767.5, Qg=-119.16 -> Pg=666.665, Qg=141.285
% INFO    : Gen at bus 6204	: Vg=1.02934 -> Vg=1.0
% INFO    : Gen at bus 6207	: Pg=411.8, Qg=63.77 -> Pg=400.0, Qg=90.555
% INFO    : Gen at bus 6207	: Vg=1.03672 -> Vg=1.0
% INFO    : Gen at bus 6233	: Pg=879.6, Qg=255.34 -> Pg=800.0, Qg=177.855
% INFO    : Gen at bus 6233	: Vg=1.017658 -> Vg=1.0
% INFO    : Gen at bus 6237	: Pg=-83.33, Qg=-1.84 -> Pg=-5.555, Qg=-0.615
% INFO    : Gen at bus 6237	: Vg=1.01301 -> Vg=1.0
% INFO    : Gen at bus 6239	: Pg=5.3, Qg=-0.18 -> Pg=2.66, Qg=0.585
% INFO    : Gen at bus 6239	: Vg=1.026501 -> Vg=1.0
% INFO    : Gen at bus 6242	: Pg=81.3, Qg=8.95 -> Pg=60.0, Qg=18.22
% INFO    : Gen at bus 6242	: Vg=1.018892 -> Vg=1.0
% INFO    : Gen at bus 6249	: Pg=333.2, Qg=132.94 -> Pg=266.665, Qg=54.54
% INFO    : Gen at bus 6249	: Vg=1.040939 -> Vg=1.0
% INFO    : Gen at bus 6270	: Pg=450.4, Qg=-124.7 -> Pg=236.46, Qg=38.525
% INFO    : Gen at bus 6270	: Vg=1.02754 -> Vg=1.0
% INFO    : Gen at bus 6279	: Pg=-32.89, Qg=10.48 -> Pg=28.075, Qg=13.2
% INFO    : Gen at bus 6279	: Vg=1.008432 -> Vg=1.0
% INFO    : Gen at bus 6280	: Pg=117.9, Qg=4.51 -> Pg=60.0, Qg=13.88
% INFO    : Gen at bus 6280	: Vg=1.017343 -> Vg=1.0
% INFO    : Gen at bus 6284	: Pg=91.9, Qg=18.24 -> Pg=50.0, Qg=12.055
% INFO    : Gen at bus 6284	: Vg=1.057119 -> Vg=1.0
% INFO    : Gen at bus 6291	: Pg=55.5, Qg=30.11 -> Pg=60.0, Qg=20.76
% INFO    : Gen at bus 6291	: Vg=1.036939 -> Vg=1.0
% INFO    : Gen at bus 6329	: Pg=223.4, Qg=3.69 -> Pg=200.0, Qg=42.465
% INFO    : Gen at bus 6329	: Vg=0.991058 -> Vg=1.0
% INFO    : Gen at bus 6331	: Pg=48.8, Qg=5.91 -> Pg=40.0, Qg=12.855
% INFO    : Gen at bus 6331	: Vg=1.050971 -> Vg=1.0
% INFO    : Gen at bus 6332	: Pg=96.0, Qg=-5.55 -> Pg=100.0, Qg=34.305
% INFO    : Gen at bus 6332	: Vg=1.065904 -> Vg=1.0
% INFO    : Gen at bus 6334	: Pg=66.6, Qg=17.6 -> Pg=60.0, Qg=19.44
% INFO    : Gen at bus 6334	: Vg=1.005334 -> Vg=1.0
% INFO    : Gen at bus 6338	: Pg=29.5, Qg=0.45 -> Pg=29.99, Qg=2.53
% INFO    : Gen at bus 6338	: Vg=1.022507 -> Vg=1.0
% INFO    : Gen at bus 6351	: Pg=22.08, Qg=13.57 -> Pg=40.0, Qg=13.365
% INFO    : Gen at bus 6351	: Vg=1.0521 -> Vg=1.0
% INFO    : Gen at bus 6358	: Pg=40.79, Qg=28.9 -> Pg=40.0, Qg=12.785
% INFO    : Gen at bus 6358	: Vg=0.986287 -> Vg=1.0
% INFO    : Gen at bus 6366	: Pg=188.9, Qg=27.37 -> Pg=200.0, Qg=47.225
% INFO    : Gen at bus 6366	: Vg=1.077817 -> Vg=1.0
% INFO    : Gen at bus 6368	: Pg=-145.3, Qg=11.76 -> Pg=-46.865, Qg=13.825
% INFO    : Gen at bus 6368	: Vg=1.042432 -> Vg=1.0
% INFO    : Gen at bus 6370	: Pg=450.4, Qg=48.2 -> Pg=358.665, Qg=50.695
% INFO    : Gen at bus 6370	: Vg=1.014839 -> Vg=1.0
% INFO    : Gen at bus 6373	: Pg=-201.0, Qg=1.6 -> Pg=-84.0, Qg=22.72
% INFO    : Gen at bus 6373	: Vg=1.04869 -> Vg=1.0
% INFO    : Gen at bus 6374	: Pg=318.4, Qg=-54.24 -> Pg=200.0, Qg=54.275
% INFO    : Gen at bus 6374	: Vg=1.077431 -> Vg=1.0
% INFO    : Gen at bus 6376	: Pg=-27.8, Qg=-13.24 -> Pg=31.465, Qg=48.96
% INFO    : Gen at bus 6376	: Vg=1.044986 -> Vg=1.0
% INFO    : Gen at bus 6403	: Pg=52.8, Qg=-4.9 -> Pg=27.72, Qg=-6.87
% INFO    : Gen at bus 6403	: Vg=1.020309 -> Vg=1.0
% INFO    : Gen at bus 6410	: Pg=-57.0, Qg=-18.17 -> Pg=12.0, Qg=-3.135
% INFO    : Gen at bus 6410	: Vg=1.044406 -> Vg=1.0
% INFO    : Gen at bus 6413	: Pg=958.2, Qg=465.98 -> Pg=800.0, Qg=169.2
% INFO    : Gen at bus 6413	: Vg=1.044796 -> Vg=1.0
% INFO    : Gen at bus 6415	: Pg=310.83, Qg=46.0 -> Pg=450.0, Qg=22.4
% INFO    : Gen at bus 6415	: Vg=0.983673 -> Vg=1.0
% INFO    : Gen at bus 6419	: Pg=1156.8, Qg=483.73 -> Pg=800.0, Qg=139.69
% INFO    : Gen at bus 6419	: Vg=1.095905 -> Vg=1.0
% INFO    : Gen at bus 6429	: Pg=171.0, Qg=19.61 -> Pg=100.0, Qg=26.57
% INFO    : Gen at bus 6429	: Vg=1.035857 -> Vg=1.0
% INFO    : Gen at bus 6432	: Pg=291.2, Qg=-18.62 -> Pg=200.0, Qg=58.365
% INFO    : Gen at bus 6432	: Vg=1.049448 -> Vg=1.0
% INFO    : Gen at bus 6434	: Pg=767.52, Qg=155.73 -> Pg=800.0, Qg=183.3
% INFO    : Gen at bus 6434	: Vg=1.116905 -> Vg=1.0
% INFO    : Gen at bus 6436	: Pg=-86.5, Qg=-0.2 -> Pg=-7.67, Qg=0.61
% INFO    : Gen at bus 6436	: Vg=1.01064 -> Vg=1.0
% INFO    : Gen at bus 6448	: Pg=19.39, Qg=11.37 -> Pg=20.0, Qg=5.865
% INFO    : Gen at bus 6448	: Vg=1.004995 -> Vg=1.0
% INFO    : Gen at bus 6458	: Pg=91.2, Qg=-2.12 -> Pg=50.0, Qg=12.425
% INFO    : Gen at bus 6458	: Vg=1.078056 -> Vg=1.0
% INFO    : Gen at bus 6459	: Pg=77.4, Qg=21.19 -> Pg=90.0, Qg=30.96
% INFO    : Gen at bus 6459	: Vg=1.005175 -> Vg=1.0
% INFO    : Gen at bus 6474	: Pg=718.5, Qg=-17.68 -> Pg=666.665, Qg=132.285
% INFO    : Gen at bus 6474	: Vg=1.055298 -> Vg=1.0
% INFO    : Gen at bus 6483	: Pg=86.3, Qg=5.42 -> Pg=60.0, Qg=17.915
% INFO    : Gen at bus 6483	: Vg=1.064876 -> Vg=1.0
% INFO    : Gen at bus 6484	: Pg=1168.8, Qg=-39.57 -> Pg=800.0, Qg=140.36
% INFO    : Gen at bus 6484	: Vg=1.024853 -> Vg=1.0
% INFO    : Gen at bus 6492	: Pg=304.8, Qg=-9.69 -> Pg=266.665, Qg=57.51
% INFO    : Gen at bus 6492	: Vg=1.004319 -> Vg=1.0
% INFO    : Gen at bus 6497	: Pg=701.6, Qg=89.4 -> Pg=533.335, Qg=103.49
% INFO    : Gen at bus 6497	: Vg=1.064333 -> Vg=1.0
% INFO    : Gen at bus 6498	: Pg=187.8, Qg=-11.92 -> Pg=98.595, Qg=-19.35
% INFO    : Gen at bus 6498	: Vg=1.019 -> Vg=1.0
% INFO    : Gen at bus 6502	: Pg=44.99, Qg=12.84 -> Pg=40.0, Qg=12.685
% INFO    : Gen at bus 6502	: Vg=1.002332 -> Vg=1.0
% INFO    : Gen at bus 6516	: Pg=228.2, Qg=0.52 -> Pg=140.0, Qg=39.45
% INFO    : Gen at bus 6516	: Vg=1.050158 -> Vg=1.0
% INFO    : Gen at bus 6518	: Pg=1254.0, Qg=-198.78 -> Pg=938.665, Qg=-98.81
% INFO    : Gen at bus 6518	: Vg=0.999167 -> Vg=1.0
% INFO    : Gen at bus 6525	: Pg=16.0, Qg=-2.44 -> Pg=8.4, Qg=-1.88
% INFO    : Gen at bus 6525	: Vg=1.007591 -> Vg=1.0
% INFO    : Gen at bus 6552	: Pg=-204.2, Qg=12.17 -> Pg=-86.135, Qg=12.71
% INFO    : Gen at bus 6552	: Vg=1.045563 -> Vg=1.0
% INFO    : Gen at bus 6587	: Pg=56.1, Qg=-6.68 -> Pg=29.455, Qg=-5.535
% INFO    : Gen at bus 6587	: Vg=1.017615 -> Vg=1.0
% INFO    : Gen at bus 6591	: Pg=209.39, Qg=1.22 -> Pg=266.665, Qg=65.92
% INFO    : Gen at bus 6591	: Vg=1.040735 -> Vg=1.0
% INFO    : Gen at bus 6594	: Pg=488.87, Qg=91.52 -> Pg=600.0, Qg=138.63
% INFO    : Gen at bus 6594	: Vg=1.022988 -> Vg=1.0
% INFO    : Gen at bus 6608	: Pg=-22.07, Qg=8.66 -> Pg=35.285, Qg=17.0
% INFO    : Gen at bus 6608	: Vg=1.019233 -> Vg=1.0
% INFO    : Gen at bus 6621	: Pg=290.3, Qg=-54.73 -> Pg=150.0, Qg=33.74
% INFO    : Gen at bus 6621	: Vg=1.077535 -> Vg=1.0
% INFO    : Gen at bus 6626	: Pg=31.9, Qg=7.47 -> Pg=20.0, Qg=5.83
% INFO    : Gen at bus 6626	: Vg=1.042091 -> Vg=1.0
% INFO    : Gen at bus 6627	: Pg=99.5, Qg=5.37 -> Pg=66.665, Qg=11.455
% INFO    : Gen at bus 6627	: Vg=1.064448 -> Vg=1.0
% INFO    : Gen at bus 6632	: Pg=2013.9, Qg=-432.25 -> Pg=2000.0, Qg=459.55
% INFO    : Gen at bus 6632	: Vg=1.057948 -> Vg=1.0
% INFO    : Gen at bus 6641	: Pg=37.8, Qg=20.26 -> Pg=40.0, Qg=13.67
% INFO    : Gen at bus 6641	: Vg=1.007887 -> Vg=1.0
% INFO    : Gen at bus 6654	: Pg=742.76, Qg=-57.91 -> Pg=533.335, Qg=91.89
% INFO    : Gen at bus 6654	: Vg=1.021829 -> Vg=1.0
% INFO    : Gen at bus 6656	: Pg=249.0, Qg=-27.52 -> Pg=150.0, Qg=39.82
% INFO    : Gen at bus 6656	: Vg=1.021248 -> Vg=1.0
% INFO    : Gen at bus 6661	: Pg=79.9, Qg=35.8 -> Pg=50.0, Qg=13.835
% INFO    : Gen at bus 6661	: Vg=0.997723 -> Vg=1.0
% INFO    : Gen at bus 6680	: Pg=41.41, Qg=5.89 -> Pg=30.0, Qg=9.745
% INFO    : Gen at bus 6680	: Vg=1.025575 -> Vg=1.0
% INFO    : Gen at bus 6681	: Pg=21.3, Qg=-20.42 -> Pg=54.19, Qg=0.36
% INFO    : Gen at bus 6681	: Vg=1.067534 -> Vg=1.0
% INFO    : Gen at bus 6703	: Pg=989.7, Qg=-97.77 -> Pg=800.0, Qg=166.055
% INFO    : Gen at bus 6703	: Vg=1.089943 -> Vg=1.0
% INFO    : Gen at bus 6715	: Pg=32.8, Qg=1.23 -> Pg=20.0, Qg=5.565
% INFO    : Gen at bus 6715	: Vg=1.025113 -> Vg=1.0
% INFO    : Gen at bus 6734	: Pg=382.7, Qg=-66.68 -> Pg=360.0, Qg=89.715
% INFO    : Gen at bus 6734	: Vg=1.061659 -> Vg=1.0
% INFO    : Gen at bus 6736	: Pg=670.8, Qg=138.75 -> Pg=600.0, Qg=130.46
% INFO    : Gen at bus 6736	: Vg=1.032666 -> Vg=1.0
% INFO    : Gen at bus 6739	: Pg=59.4, Qg=-5.89 -> Pg=40.0, Qg=11.98
% INFO    : Gen at bus 6739	: Vg=1.07283 -> Vg=1.0
% INFO    : Gen at bus 6753	: Pg=68.2, Qg=20.16 -> Pg=40.0, Qg=10.925
% INFO    : Gen at bus 6753	: Vg=1.045824 -> Vg=1.0
% INFO    : Gen at bus 6756	: Pg=32.2, Qg=5.92 -> Pg=30.0, Qg=9.835
% INFO    : Gen at bus 6756	: Vg=1.025997 -> Vg=1.0
% INFO    : Gen at bus 6764	: Pg=9.9, Qg=0.34 -> Pg=4.995, Qg=1.105
% INFO    : Gen at bus 6764	: Vg=0.99015 -> Vg=1.0
% INFO    : Gen at bus 6778	: Pg=276.8, Qg=66.94 -> Pg=266.665, Qg=60.69
% INFO    : Gen at bus 6778	: Vg=1.038013 -> Vg=1.0
% INFO    : Gen at bus 6780	: Pg=14.5, Qg=-0.39 -> Pg=17.025, Qg=1.31
% INFO    : Gen at bus 6780	: Vg=1.074673 -> Vg=1.0
% INFO    : Gen at bus 6793	: Pg=32.6, Qg=-1.29 -> Pg=30.0, Qg=9.8
% INFO    : Gen at bus 6793	: Vg=1.049876 -> Vg=1.0
% INFO    : Gen at bus 6798	: Pg=949.7, Qg=178.3 -> Pg=666.665, Qg=123.065
% INFO    : Gen at bus 6798	: Vg=1.018682 -> Vg=1.0
% INFO    : Gen at bus 6807	: Pg=44.07, Qg=25.54 -> Pg=80.0, Qg=27.34
% INFO    : Gen at bus 6807	: Vg=1.025274 -> Vg=1.0
% INFO    : Gen at bus 6811	: Pg=113.9, Qg=-24.22 -> Pg=100.0, Qg=31.96
% INFO    : Gen at bus 6811	: Vg=1.093866 -> Vg=1.0
% INFO    : Gen at bus 6816	: Pg=16.53, Qg=-4.05 -> Pg=80.0, Qg=27.545
% INFO    : Gen at bus 6816	: Vg=1.062526 -> Vg=1.0
% INFO    : Gen at bus 6820	: Pg=15.9, Qg=-0.62 -> Pg=16.265, Qg=1.465
% INFO    : Gen at bus 6820	: Vg=1.047984 -> Vg=1.0
% INFO    : Gen at bus 6822	: Pg=251.0, Qg=16.22 -> Pg=150.0, Qg=39.725
% INFO    : Gen at bus 6822	: Vg=1.039383 -> Vg=1.0
% INFO    : Gen at bus 6831	: Pg=-57.5, Qg=6.93 -> Pg=11.665, Qg=10.685
% INFO    : Gen at bus 6831	: Vg=1.031732 -> Vg=1.0
% INFO    : Gen at bus 6838	: Pg=578.0, Qg=215.46 -> Pg=400.0, Qg=71.46
% INFO    : Gen at bus 6838	: Vg=1.050849 -> Vg=1.0
% INFO    : Gen at bus 6843	: Pg=60.67, Qg=34.01 -> Pg=60.0, Qg=17.36
% INFO    : Gen at bus 6843	: Vg=1.013427 -> Vg=1.0
% INFO    : Gen at bus 6845	: Pg=102.9, Qg=16.22 -> Pg=60.0, Qg=15.885
% INFO    : Gen at bus 6845	: Vg=1.045173 -> Vg=1.0
% INFO    : Gen at bus 6847	: Pg=297.7, Qg=171.1 -> Pg=200.0, Qg=58.835
% INFO    : Gen at bus 6847	: Vg=1.018848 -> Vg=1.0
% INFO    : Gen at bus 6850	: Pg=30.0, Qg=-0.94 -> Pg=15.75, Qg=-0.72
% INFO    : Gen at bus 6850	: Vg=1.010801 -> Vg=1.0
% INFO    : Gen at bus 6852	: Pg=-344.9, Qg=4.29 -> Pg=-179.935, Qg=6.11
% INFO    : Gen at bus 6852	: Vg=1.034908 -> Vg=1.0
% INFO    : Gen at bus 6857	: Pg=2463.6, Qg=394.19 -> Pg=2666.665, Qg=639.94
% INFO    : Gen at bus 6857	: Vg=1.018722 -> Vg=1.0
% INFO    : Gen at bus 6861	: Pg=-76.4, Qg=14.66 -> Pg=-0.935, Qg=13.445
% INFO    : Gen at bus 6861	: Vg=1.037118 -> Vg=1.0
% INFO    : Gen at bus 6864	: Pg=64.6, Qg=27.73 -> Pg=40.0, Qg=11.165
% INFO    : Gen at bus 6864	: Vg=1.020438 -> Vg=1.0
% INFO    : Gen at bus 6868	: Pg=48.5, Qg=-5.97 -> Pg=25.46, Qg=-6.66
% INFO    : Gen at bus 6868	: Vg=1.042934 -> Vg=1.0
% INFO    : Gen at bus 6874	: Pg=362.8, Qg=112.78 -> Pg=266.665, Qg=49.785
% INFO    : Gen at bus 6874	: Vg=1.03371 -> Vg=1.0
% INFO    : Gen at bus 6877	: Pg=19.8, Qg=-11.51 -> Pg=50.255, Qg=0.31
% INFO    : Gen at bus 6877	: Vg=1.062542 -> Vg=1.0
% INFO    : Gen at bus 6888	: Pg=133.0, Qg=2.32 -> Pg=194.335, Qg=64.72
% INFO    : Gen at bus 6888	: Vg=1.046712 -> Vg=1.0
% INFO    : Gen at bus 6893	: Pg=306.6, Qg=-51.67 -> Pg=242.665, Qg=-15.99
% INFO    : Gen at bus 6893	: Vg=1.002405 -> Vg=1.0
% INFO    : Gen at bus 6900	: Pg=420.5, Qg=-72.58 -> Pg=333.335, Qg=65.665
% INFO    : Gen at bus 6900	: Vg=1.08427 -> Vg=1.0
% INFO    : Gen at bus 6907	: Pg=520.5, Qg=21.03 -> Pg=380.0, Qg=90.29
% INFO    : Gen at bus 6907	: Vg=1.059798 -> Vg=1.0
% INFO    : Gen at bus 6910	: Pg=116.8, Qg=45.51 -> Pg=147.915, Qg=8.855
% INFO    : Gen at bus 6910	: Vg=1.028742 -> Vg=1.0
% INFO    : Gen at bus 6914	: Pg=173.4, Qg=-21.81 -> Pg=100.0, Qg=25.965
% INFO    : Gen at bus 6914	: Vg=1.083288 -> Vg=1.0
% INFO    : Gen at bus 6920	: Pg=-9.7, Qg=-5.58 -> Pg=43.535, Qg=-5.23
% INFO    : Gen at bus 6920	: Vg=1.008862 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=131.2, Qg=16.98 -> Pg=88.56, Qg=15.31
% INFO    : Gen at bus 6924	: Vg=1.02139 -> Vg=1.0
% INFO    : Gen at bus 6930	: Pg=98.3, Qg=-1.8 -> Pg=116.22, Qg=8.935
% INFO    : Gen at bus 6930	: Vg=1.047953 -> Vg=1.0
% INFO    : Gen at bus 6934	: Pg=-42.68, Qg=2.17 -> Pg=21.545, Qg=9.715
% INFO    : Gen at bus 6934	: Vg=1.059171 -> Vg=1.0
% INFO    : Gen at bus 6936	: Pg=665.8, Qg=-96.62 -> Pg=600.0, Qg=113.03
% INFO    : Gen at bus 6936	: Vg=1.022407 -> Vg=1.0
% INFO    : Gen at bus 6937	: Pg=156.62, Qg=-9.6 -> Pg=250.0, Qg=65.595
% INFO    : Gen at bus 6937	: Vg=1.025063 -> Vg=1.0
% INFO    : Gen at bus 6947	: Pg=227.5, Qg=-8.57 -> Pg=140.0, Qg=38.9
% INFO    : Gen at bus 6947	: Vg=1.049432 -> Vg=1.0
% INFO    : Gen at bus 6948	: Pg=319.2, Qg=167.0 -> Pg=200.0, Qg=56.58
% INFO    : Gen at bus 6948	: Vg=1.010398 -> Vg=1.0
% INFO    : Gen at bus 6950	: Pg=10.6, Qg=-3.02 -> Pg=15.75, Qg=-1.15
% INFO    : Gen at bus 6950	: Vg=1.020998 -> Vg=1.0
% INFO    : Gen at bus 6967	: Pg=269.0, Qg=0.93 -> Pg=266.665, Qg=61.9
% INFO    : Gen at bus 6967	: Vg=1.065194 -> Vg=1.0
% INFO    : Gen at bus 6969	: Pg=39.8, Qg=1.1 -> Pg=40.0, Qg=13.63
% INFO    : Gen at bus 6969	: Vg=1.069563 -> Vg=1.0
% INFO    : Gen at bus 6982	: Pg=-12.6, Qg=16.76 -> Pg=41.6, Qg=18.89
% INFO    : Gen at bus 6982	: Vg=1.039641 -> Vg=1.0
% INFO    : Gen at bus 6993	: Pg=152.19, Qg=49.0 -> Pg=100.0, Qg=28.32
% INFO    : Gen at bus 6993	: Vg=1.069361 -> Vg=1.0
% INFO    : Gen at bus 6999	: Pg=1780.9, Qg=-177.13 -> Pg=1333.335, Qg=249.04
% INFO    : Gen at bus 6999	: Vg=1.083106 -> Vg=1.0
% INFO    : Gen at bus 7008	: Pg=862.0, Qg=77.66 -> Pg=480.0, Qg=107.345
% INFO    : Gen at bus 7008	: Vg=1.04776 -> Vg=1.0
% INFO    : Gen at bus 7025	: Pg=-199.6, Qg=5.74 -> Pg=-83.065, Qg=5.125
% INFO    : Gen at bus 7025	: Vg=1.027158 -> Vg=1.0
% INFO    : Gen at bus 7027	: Pg=77.3, Qg=13.79 -> Pg=200.0, Qg=50.905
% INFO    : Gen at bus 7027	: Vg=1.043049 -> Vg=1.0
% INFO    : Gen at bus 7028	: Pg=438.5, Qg=206.5 -> Pg=333.335, Qg=65.82
% INFO    : Gen at bus 7028	: Vg=1.031022 -> Vg=1.0
% INFO    : Gen at bus 7029	: Pg=1152.7, Qg=-190.53 -> Pg=800.0, Qg=140.5
% INFO    : Gen at bus 7029	: Vg=1.058412 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=204.0, Qg=38.47 -> Pg=107.1, Qg=30.085
% INFO    : Gen at bus 7032	: Vg=1.004806 -> Vg=1.0
% INFO    : Gen at bus 7033	: Pg=182.88, Qg=30.29 -> Pg=266.665, Qg=67.795
% INFO    : Gen at bus 7033	: Vg=1.098728 -> Vg=1.0
% INFO    : Gen at bus 7036	: Pg=65.8, Qg=9.66 -> Pg=40.0, Qg=11.22
% INFO    : Gen at bus 7036	: Vg=1.038394 -> Vg=1.0
% INFO    : Gen at bus 7049	: Pg=55.5, Qg=15.24 -> Pg=60.0, Qg=20.81
% INFO    : Gen at bus 7049	: Vg=1.052472 -> Vg=1.0
% INFO    : Gen at bus 7056	: Pg=448.85, Qg=159.76 -> Pg=400.0, Qg=83.19
% INFO    : Gen at bus 7056	: Vg=1.000187 -> Vg=1.0
% INFO    : Gen at bus 7058	: Pg=50.4, Qg=8.58 -> Pg=40.0, Qg=12.695
% INFO    : Gen at bus 7058	: Vg=1.040913 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=423.2, Qg=-30.87 -> Pg=333.335, Qg=67.385
% INFO    : Gen at bus 7063	: Vg=1.059581 -> Vg=1.0
% INFO    : Gen at bus 7065	: Pg=199.5, Qg=-7.58 -> Pg=200.0, Qg=45.095
% INFO    : Gen at bus 7065	: Vg=1.019881 -> Vg=1.0
% INFO    : Gen at bus 7075	: Pg=-49.37, Qg=-2.12 -> Pg=17.085, Qg=0.76
% INFO    : Gen at bus 7075	: Vg=1.019093 -> Vg=1.0
% INFO    : Gen at bus 7085	: Pg=292.8, Qg=106.83 -> Pg=150.0, Qg=34.905
% INFO    : Gen at bus 7085	: Vg=1.044403 -> Vg=1.0
% INFO    : Gen at bus 7089	: Pg=-178.8, Qg=9.96 -> Pg=-69.2, Qg=13.455
% INFO    : Gen at bus 7089	: Vg=1.081026 -> Vg=1.0
% INFO    : Gen at bus 7093	: Pg=119.2, Qg=80.4 -> Pg=100.0, Qg=31.86
% INFO    : Gen at bus 7093	: Vg=1.03985 -> Vg=1.0
% INFO    : Gen at bus 7104	: Pg=234.2, Qg=6.25 -> Pg=200.0, Qg=41.365
% INFO    : Gen at bus 7104	: Vg=1.002634 -> Vg=1.0
% INFO    : Gen at bus 7107	: Pg=9.5, Qg=-8.39 -> Pg=53.165, Qg=54.945
% INFO    : Gen at bus 7107	: Vg=1.040026 -> Vg=1.0
% INFO    : Gen at bus 7113	: Pg=159.8, Qg=-17.04 -> Pg=83.895, Qg=3.665
% INFO    : Gen at bus 7113	: Vg=1.033847 -> Vg=1.0
% INFO    : Gen at bus 7114	: Pg=-207.1, Qg=15.82 -> Pg=-88.065, Qg=17.015
% INFO    : Gen at bus 7114	: Vg=1.083134 -> Vg=1.0
% INFO    : Gen at bus 7115	: Pg=65.87, Qg=0.7 -> Pg=136.14, Qg=5.86
% INFO    : Gen at bus 7115	: Vg=1.026738 -> Vg=1.0
% INFO    : Gen at bus 7128	: Pg=490.0, Qg=-59.58 -> Pg=526.665, Qg=62.39
% INFO    : Gen at bus 7128	: Vg=1.007918 -> Vg=1.0
% INFO    : Gen at bus 7134	: Pg=73.3, Qg=-17.37 -> Pg=47.25, Qg=-6.58
% INFO    : Gen at bus 7134	: Vg=1.039671 -> Vg=1.0
% INFO    : Gen at bus 7137	: Pg=876.4, Qg=-76.31 -> Pg=800.0, Qg=148.43
% INFO    : Gen at bus 7137	: Vg=1.024472 -> Vg=1.0
% INFO    : Gen at bus 7153	: Pg=13.48, Qg=5.86 -> Pg=20.0, Qg=5.15
% INFO    : Gen at bus 7153	: Vg=1.034539 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=861.3, Qg=135.91 -> Pg=666.665, Qg=134.495
% INFO    : Gen at bus 7159	: Vg=1.055132 -> Vg=1.0
% INFO    : Gen at bus 7166	: Pg=54.66, Qg=32.86 -> Pg=60.0, Qg=17.73
% INFO    : Gen at bus 7166	: Vg=1.002006 -> Vg=1.0
% INFO    : Gen at bus 7169	: Pg=56.4, Qg=0.64 -> Pg=40.0, Qg=12.145
% INFO    : Gen at bus 7169	: Vg=1.087809 -> Vg=1.0
% INFO    : Gen at bus 7183	: Pg=1250.6, Qg=365.49 -> Pg=1333.335, Qg=314.42
% INFO    : Gen at bus 7183	: Vg=1.104721 -> Vg=1.0
% INFO    : Gen at bus 7200	: Pg=177.08, Qg=60.6 -> Pg=100.0, Qg=23.785
% INFO    : Gen at bus 7200	: Vg=1.022531 -> Vg=1.0
% INFO    : Gen at bus 7207	: Pg=119.2, Qg=80.35 -> Pg=100.0, Qg=31.86
% INFO    : Gen at bus 7207	: Vg=1.039936 -> Vg=1.0
% INFO    : Gen at bus 7209	: Pg=7.3, Qg=-0.12 -> Pg=3.675, Qg=0.83
% INFO    : Gen at bus 7209	: Vg=1.049275 -> Vg=1.0
% INFO    : Gen at bus 7212	: Pg=66.3, Qg=-0.62 -> Pg=101.35, Qg=4.1
% INFO    : Gen at bus 7212	: Vg=1.021331 -> Vg=1.0
% INFO    : Gen at bus 7214	: Pg=359.1, Qg=-8.29 -> Pg=266.665, Qg=52.07
% INFO    : Gen at bus 7214	: Vg=1.0752 -> Vg=1.0
% INFO    : Gen at bus 7223	: Pg=49.0, Qg=-11.8 -> Pg=25.81, Qg=-6.41
% INFO    : Gen at bus 7223	: Vg=1.018777 -> Vg=1.0
% INFO    : Gen at bus 7227	: Pg=650.0, Qg=-60.82 -> Pg=486.665, Qg=22.785
% INFO    : Gen at bus 7227	: Vg=1.008346 -> Vg=1.0
% INFO    : Gen at bus 7228	: Pg=524.9, Qg=358.08 -> Pg=533.335, Qg=125.015
% INFO    : Gen at bus 7228	: Vg=1.172784 -> Vg=1.0
% INFO    : Gen at bus 7238	: Pg=-16.8, Qg=9.36 -> Pg=38.8, Qg=5.465
% INFO    : Gen at bus 7238	: Vg=1.019781 -> Vg=1.0
% INFO    : Gen at bus 7250	: Pg=19.58, Qg=1.9 -> Pg=20.0, Qg=4.78
% INFO    : Gen at bus 7250	: Vg=1.041313 -> Vg=1.0
% INFO    : Gen at bus 7257	: Pg=21.3, Qg=-8.32 -> Pg=53.645, Qg=0.27
% INFO    : Gen at bus 7257	: Vg=1.023182 -> Vg=1.0
% INFO    : Gen at bus 7260	: Pg=32.0, Qg=5.76 -> Pg=21.8, Qg=3.725
% INFO    : Gen at bus 7260	: Vg=1.020734 -> Vg=1.0
% INFO    : Gen at bus 7267	: Pg=-39.7, Qg=40.06 -> Pg=23.535, Qg=27.5
% INFO    : Gen at bus 7267	: Vg=1.006635 -> Vg=1.0
% INFO    : Gen at bus 7270	: Pg=766.8, Qg=125.58 -> Pg=600.0, Qg=119.37
% INFO    : Gen at bus 7270	: Vg=1.063771 -> Vg=1.0
% INFO    : Gen at bus 7278	: Pg=354.7, Qg=-48.14 -> Pg=266.665, Qg=51.48
% INFO    : Gen at bus 7278	: Vg=1.063694 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=-681.7, Qg=7.51 -> Pg=-404.465, Qg=4.07
% INFO    : Gen at bus 7279	: Vg=1.02664 -> Vg=1.0
% INFO    : Gen at bus 7281	: Pg=460.5, Qg=-70.11 -> Pg=336.86, Qg=-15.21
% INFO    : Gen at bus 7281	: Vg=1.020691 -> Vg=1.0
% INFO    : Gen at bus 7282	: Pg=2340.4, Qg=58.73 -> Pg=2666.665, Qg=637.065
% INFO    : Gen at bus 7282	: Vg=1.029197 -> Vg=1.0
% INFO    : Gen at bus 7293	: Pg=-64.7, Qg=6.49 -> Pg=6.865, Qg=12.795
% INFO    : Gen at bus 7293	: Vg=1.029739 -> Vg=1.0
% INFO    : Gen at bus 7303	: Pg=856.4, Qg=-33.97 -> Pg=600.0, Qg=108.65
% INFO    : Gen at bus 7303	: Vg=1.026431 -> Vg=1.0
% INFO    : Gen at bus 7327	: Pg=59.06, Qg=21.53 -> Pg=80.0, Qg=26.245
% INFO    : Gen at bus 7327	: Vg=1.046207 -> Vg=1.0
% INFO    : Gen at bus 7328	: Pg=53.0, Qg=24.52 -> Pg=40.0, Qg=12.53
% INFO    : Gen at bus 7328	: Vg=0.98954 -> Vg=1.0
% INFO    : Gen at bus 7329	: Pg=62.8, Qg=8.94 -> Pg=40.0, Qg=11.355
% INFO    : Gen at bus 7329	: Vg=1.037608 -> Vg=1.0
% INFO    : Gen at bus 7330	: Pg=399.0, Qg=147.35 -> Pg=267.34, Qg=44.65
% INFO    : Gen at bus 7330	: Vg=1.166291 -> Vg=1.0
% INFO    : Gen at bus 7331	: Pg=32.1, Qg=4.28 -> Pg=20.0, Qg=5.655
% INFO    : Gen at bus 7331	: Vg=1.064241 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=30.6, Qg=8.42 -> Pg=16.065, Qg=9.065
% INFO    : Gen at bus 7337	: Vg=1.015107 -> Vg=1.0
% INFO    : Gen at bus 7350	: Pg=165.6, Qg=-8.63 -> Pg=87.02, Qg=-23.69
% INFO    : Gen at bus 7350	: Vg=1.027675 -> Vg=1.0
% INFO    : Gen at bus 7359	: Pg=116.8, Qg=5.3 -> Pg=60.0, Qg=14.105
% INFO    : Gen at bus 7359	: Vg=1.046487 -> Vg=1.0
% INFO    : Gen at bus 7363	: Pg=-134.8, Qg=-2.96 -> Pg=-39.865, Qg=-2.515
% INFO    : Gen at bus 7363	: Vg=1.005537 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=-22.3, Qg=-0.2 -> Pg=35.135, Qg=0.615
% INFO    : Gen at bus 7370	: Vg=1.034338 -> Vg=1.0
% INFO    : Gen at bus 7376	: Pg=80.4, Qg=8.84 -> Pg=60.0, Qg=18.78
% INFO    : Gen at bus 7376	: Vg=1.041198 -> Vg=1.0
% INFO    : Gen at bus 7383	: Pg=100.6, Qg=7.5 -> Pg=67.6, Qg=11.5
% INFO    : Gen at bus 7383	: Vg=1.011076 -> Vg=1.0
% INFO    : Gen at bus 7386	: Pg=124.0, Qg=-8.83 -> Pg=65.1, Qg=-13.39
% INFO    : Gen at bus 7386	: Vg=1.023477 -> Vg=1.0
% INFO    : Gen at bus 7393	: Pg=-8.75, Qg=-10.7 -> Pg=44.17, Qg=2.105
% INFO    : Gen at bus 7393	: Vg=1.057049 -> Vg=1.0
% INFO    : Gen at bus 7401	: Pg=242.4, Qg=117.46 -> Pg=150.0, Qg=41.93
% INFO    : Gen at bus 7401	: Vg=1.018508 -> Vg=1.0
% INFO    : Gen at bus 7408	: Pg=1485.2, Qg=99.7 -> Pg=1202.665, Qg=30.49
% INFO    : Gen at bus 7408	: Vg=1.010858 -> Vg=1.0
% INFO    : Gen at bus 7427	: Pg=856.4, Qg=-30.15 -> Pg=1066.665, Qg=263.095
% INFO    : Gen at bus 7427	: Vg=1.072596 -> Vg=1.0
% INFO    : Gen at bus 7429	: Pg=159.8, Qg=-4.54 -> Pg=120.0, Qg=8.815
% INFO    : Gen at bus 7429	: Vg=1.011339 -> Vg=1.0
% INFO    : Gen at bus 7431	: Pg=735.6, Qg=-104.15 -> Pg=600.0, Qg=124.25
% INFO    : Gen at bus 7431	: Vg=1.016271 -> Vg=1.0
% INFO    : Gen at bus 7432	: Pg=49.6, Qg=3.49 -> Pg=40.0, Qg=12.755
% INFO    : Gen at bus 7432	: Vg=1.040989 -> Vg=1.0
% INFO    : Gen at bus 7446	: Pg=13.3, Qg=-1.36 -> Pg=20.48, Qg=0.865
% INFO    : Gen at bus 7446	: Vg=1.008326 -> Vg=1.0
% INFO    : Gen at bus 7465	: Pg=-7.55, Qg=6.29 -> Pg=44.965, Qg=9.29
% INFO    : Gen at bus 7465	: Vg=1.012708 -> Vg=1.0
% INFO    : Gen at bus 7466	: Pg=-202.53, Qg=35.04 -> Pg=-85.02, Qg=-0.605
% INFO    : Gen at bus 7466	: Vg=1.060565 -> Vg=1.0
% INFO    : Gen at bus 7474	: Pg=76.5, Qg=9.57 -> Pg=60.0, Qg=18.93
% INFO    : Gen at bus 7474	: Vg=1.035524 -> Vg=1.0
% INFO    : Gen at bus 7490	: Pg=-2.2, Qg=-34.65 -> Pg=48.535, Qg=21.79
% INFO    : Gen at bus 7490	: Vg=1.097048 -> Vg=1.0
% INFO    : Gen at bus 7495	: Pg=75.8, Qg=60.86 -> Pg=125.265, Qg=77.23
% INFO    : Gen at bus 7495	: Vg=1.031216 -> Vg=1.0
% INFO    : Gen at bus 7498	: Pg=-108.9, Qg=-8.62 -> Pg=-22.6, Qg=-5.205
% INFO    : Gen at bus 7498	: Vg=1.000261 -> Vg=1.0
% INFO    : Gen at bus 7499	: Pg=47.8, Qg=-14.94 -> Pg=65.935, Qg=29.01
% INFO    : Gen at bus 7499	: Vg=0.999526 -> Vg=1.0
% INFO    : Gen at bus 7504	: Pg=5.2, Qg=-0.4 -> Pg=2.65, Qg=0.595
% INFO    : Gen at bus 7504	: Vg=1.015325 -> Vg=1.0
% INFO    : Gen at bus 7508	: Pg=715.1, Qg=-115.84 -> Pg=600.0, Qg=126.49
% INFO    : Gen at bus 7508	: Vg=1.058554 -> Vg=1.0
% INFO    : Gen at bus 7520	: Pg=702.4, Qg=259.25 -> Pg=533.335, Qg=104.815
% INFO    : Gen at bus 7520	: Vg=1.027003 -> Vg=1.0
% INFO    : Gen at bus 7522	: Pg=508.0, Qg=234.68 -> Pg=533.335, Qg=125.72
% INFO    : Gen at bus 7522	: Vg=0.995659 -> Vg=1.0
% INFO    : Gen at bus 7558	: Pg=-75.5, Qg=-1.14 -> Pg=-0.335, Qg=-0.57
% INFO    : Gen at bus 7558	: Vg=1.005058 -> Vg=1.0
% INFO    : Gen at bus 7568	: Pg=100.8, Qg=11.35 -> Pg=60.0, Qg=16.07
% INFO    : Gen at bus 7568	: Vg=1.043388 -> Vg=1.0
% INFO    : Gen at bus 7607	: Pg=166.09, Qg=18.53 -> Pg=140.0, Qg=44.635
% INFO    : Gen at bus 7607	: Vg=1.054831 -> Vg=1.0
% INFO    : Gen at bus 7616	: Pg=375.8, Qg=226.75 -> Pg=400.0, Qg=93.555
% INFO    : Gen at bus 7616	: Vg=1.131608 -> Vg=1.0
% INFO    : Gen at bus 7619	: Pg=115.8, Qg=13.16 -> Pg=60.0, Qg=14.2
% INFO    : Gen at bus 7619	: Vg=1.037789 -> Vg=1.0
% INFO    : Gen at bus 7627	: Pg=261.97, Qg=91.09 -> Pg=266.665, Qg=58.275
% INFO    : Gen at bus 7627	: Vg=1.054377 -> Vg=1.0
% INFO    : Gen at bus 7628	: Pg=243.0, Qg=91.06 -> Pg=200.0, Qg=41.87
% INFO    : Gen at bus 7628	: Vg=1.064136 -> Vg=1.0
% INFO    : Gen at bus 7630	: Pg=33.09, Qg=-15.93 -> Pg=65.91, Qg=2.675
% INFO    : Gen at bus 7630	: Vg=1.017306 -> Vg=1.0
% INFO    : Gen at bus 7639	: Pg=-72.7, Qg=7.55 -> Pg=1.535, Qg=9.38
% INFO    : Gen at bus 7639	: Vg=1.016695 -> Vg=1.0
% INFO    : Gen at bus 7641	: Pg=769.2, Qg=27.55 -> Pg=540.0, Qg=107.93
% INFO    : Gen at bus 7641	: Vg=1.049265 -> Vg=1.0
% INFO    : Gen at bus 7645	: Pg=-95.8, Qg=-1.08 -> Pg=-13.865, Qg=-0.575
% INFO    : Gen at bus 7645	: Vg=1.028371 -> Vg=1.0
% INFO    : Gen at bus 7656	: Pg=101.6, Qg=-32.92 -> Pg=173.52, Qg=6.645
% INFO    : Gen at bus 7656	: Vg=1.013707 -> Vg=1.0
% INFO    : Gen at bus 7657	: Pg=378.0, Qg=165.57 -> Pg=266.665, Qg=49.71
% INFO    : Gen at bus 7657	: Vg=1.129049 -> Vg=1.0
% INFO    : Gen at bus 7659	: Pg=-39.5, Qg=-0.51 -> Pg=23.665, Qg=24.96
% INFO    : Gen at bus 7659	: Vg=1.029603 -> Vg=1.0
% INFO    : Gen at bus 7661	: Pg=168.6, Qg=8.37 -> Pg=90.0, Qg=21.48
% INFO    : Gen at bus 7661	: Vg=1.037591 -> Vg=1.0
% INFO    : Gen at bus 7670	: Pg=-30.87, Qg=10.15 -> Pg=29.42, Qg=9.69
% INFO    : Gen at bus 7670	: Vg=1.005135 -> Vg=1.0
% INFO    : Gen at bus 7671	: Pg=285.1, Qg=-20.5 -> Pg=266.665, Qg=60.31
% INFO    : Gen at bus 7671	: Vg=1.080257 -> Vg=1.0
% INFO    : Gen at bus 7676	: Pg=46.6, Qg=12.69 -> Pg=40.0, Qg=13.11
% INFO    : Gen at bus 7676	: Vg=1.074322 -> Vg=1.0
% INFO    : Gen at bus 7681	: Pg=330.06, Qg=13.88 -> Pg=200.0, Qg=51.435
% INFO    : Gen at bus 7681	: Vg=1.052405 -> Vg=1.0
% INFO    : Gen at bus 7683	: Pg=40.5, Qg=-7.8 -> Pg=21.25, Qg=-3.96
% INFO    : Gen at bus 7683	: Vg=1.038382 -> Vg=1.0
% INFO    : Gen at bus 7687	: Pg=-40.2, Qg=17.73 -> Pg=23.2, Qg=13.03
% INFO    : Gen at bus 7687	: Vg=1.043409 -> Vg=1.0
% INFO    : Gen at bus 7697	: Pg=228.2, Qg=0.49 -> Pg=140.0, Qg=39.45
% INFO    : Gen at bus 7697	: Vg=1.050111 -> Vg=1.0
% INFO    : Gen at bus 7707	: Pg=-93.9, Qg=11.6 -> Pg=-12.6, Qg=13.78
% INFO    : Gen at bus 7707	: Vg=1.042135 -> Vg=1.0
% INFO    : Gen at bus 7718	: Pg=348.0, Qg=87.15 -> Pg=266.665, Qg=51.345
% INFO    : Gen at bus 7718	: Vg=1.008757 -> Vg=1.0
% INFO    : Gen at bus 7728	: Pg=420.0, Qg=-22.62 -> Pg=314.665, Qg=19.975
% INFO    : Gen at bus 7728	: Vg=1.008042 -> Vg=1.0
% INFO    : Gen at bus 7737	: Pg=24.26, Qg=3.69 -> Pg=40.0, Qg=11.95
% INFO    : Gen at bus 7737	: Vg=1.061861 -> Vg=1.0
% INFO    : Gen at bus 7742	: Pg=-18.64, Qg=4.17 -> Pg=37.57, Qg=6.68
% INFO    : Gen at bus 7742	: Vg=1.016237 -> Vg=1.0
% INFO    : Gen at bus 7743	: Pg=229.6, Qg=20.17 -> Pg=120.0, Qg=24.14
% INFO    : Gen at bus 7743	: Vg=1.011249 -> Vg=1.0
% INFO    : Gen at bus 7755	: Pg=6.3, Qg=-0.96 -> Pg=6.45, Qg=0.605
% INFO    : Gen at bus 7755	: Vg=1.058479 -> Vg=1.0
% INFO    : Gen at bus 7758	: Pg=382.8, Qg=-18.73 -> Pg=220.0, Qg=58.235
% INFO    : Gen at bus 7758	: Vg=1.059721 -> Vg=1.0
% INFO    : Gen at bus 7759	: Pg=1425.1, Qg=688.92 -> Pg=1000.0, Qg=209.285
% INFO    : Gen at bus 7759	: Vg=1.17759 -> Vg=1.0
% INFO    : Gen at bus 7761	: Pg=106.8, Qg=15.27 -> Pg=60.0, Qg=15.39
% INFO    : Gen at bus 7761	: Vg=1.012378 -> Vg=1.0
% INFO    : Gen at bus 7776	: Pg=1221.2, Qg=403.17 -> Pg=1333.335, Qg=321.605
% INFO    : Gen at bus 7776	: Vg=1.077614 -> Vg=1.0
% INFO    : Gen at bus 7779	: Pg=345.2, Qg=157.99 -> Pg=400.0, Qg=98.05
% INFO    : Gen at bus 7779	: Vg=1.0806 -> Vg=1.0
% INFO    : Gen at bus 7785	: Pg=212.4, Qg=26.57 -> Pg=120.0, Qg=31.11
% INFO    : Gen at bus 7785	: Vg=1.048533 -> Vg=1.0
% INFO    : Gen at bus 7798	: Pg=47.6, Qg=-0.3 -> Pg=40.0, Qg=12.895
% INFO    : Gen at bus 7798	: Vg=1.015906 -> Vg=1.0
% INFO    : Gen at bus 7800	: Pg=76.49, Qg=8.33 -> Pg=60.0, Qg=17.715
% INFO    : Gen at bus 7800	: Vg=1.005948 -> Vg=1.0
% INFO    : Gen at bus 7808	: Pg=1250.4, Qg=286.78 -> Pg=1333.335, Qg=314.335
% INFO    : Gen at bus 7808	: Vg=1.050047 -> Vg=1.0
% INFO    : Gen at bus 7819	: Pg=25.6, Qg=-4.18 -> Pg=25.77, Qg=2.23
% INFO    : Gen at bus 7819	: Vg=1.018324 -> Vg=1.0
% INFO    : Gen at bus 7833	: Pg=15.5, Qg=50.12 -> Pg=120.0, Qg=31.98
% INFO    : Gen at bus 7833	: Vg=1.015416 -> Vg=1.0
% INFO    : Gen at bus 7835	: Pg=23.5, Qg=8.52 -> Pg=90.0, Qg=26.12
% INFO    : Gen at bus 7835	: Vg=1.037848 -> Vg=1.0
% INFO    : Gen at bus 7836	: Pg=14.9, Qg=0.18 -> Pg=7.61, Qg=1.66
% INFO    : Gen at bus 7836	: Vg=0.997593 -> Vg=1.0
% INFO    : Gen at bus 7842	: Pg=165.0, Qg=30.82 -> Pg=100.0, Qg=27.76
% INFO    : Gen at bus 7842	: Vg=1.014075 -> Vg=1.0
% INFO    : Gen at bus 7843	: Pg=390.4, Qg=37.76 -> Pg=200.0, Qg=47.34
% INFO    : Gen at bus 7843	: Vg=1.056109 -> Vg=1.0
% INFO    : Gen at bus 7854	: Pg=4.8, Qg=-33.27 -> Pg=51.6, Qg=53.17
% INFO    : Gen at bus 7854	: Vg=1.018633 -> Vg=1.0
% INFO    : Gen at bus 7860	: Pg=397.0, Qg=-58.45 -> Pg=533.335, Qg=135.225
% INFO    : Gen at bus 7860	: Vg=1.054905 -> Vg=1.0
% INFO    : Gen at bus 7880	: Pg=436.0, Qg=206.76 -> Pg=333.335, Qg=63.98
% INFO    : Gen at bus 7880	: Vg=1.024905 -> Vg=1.0
% INFO    : Gen at bus 7890	: Pg=-99.0, Qg=5.82 -> Pg=-16.0, Qg=6.295
% INFO    : Gen at bus 7890	: Vg=1.05789 -> Vg=1.0
% INFO    : Gen at bus 7894	: Pg=150.1, Qg=-24.46 -> Pg=83.895, Qg=7.805
% INFO    : Gen at bus 7894	: Vg=1.044899 -> Vg=1.0
% INFO    : Gen at bus 7896	: Pg=216.8, Qg=9.94 -> Pg=160.0, Qg=49.605
% INFO    : Gen at bus 7896	: Vg=1.054626 -> Vg=1.0
% INFO    : Gen at bus 7913	: Pg=1368.6, Qg=134.37 -> Pg=1333.335, Qg=307.415
% INFO    : Gen at bus 7913	: Vg=1.0583 -> Vg=1.0
% INFO    : Gen at bus 7926	: Pg=-157.2, Qg=-16.55 -> Pg=-54.8, Qg=-6.265
% INFO    : Gen at bus 7926	: Vg=1.033819 -> Vg=1.0
% INFO    : Gen at bus 7929	: Pg=1101.5, Qg=-34.68 -> Pg=1066.665, Qg=207.95
% INFO    : Gen at bus 7929	: Vg=1.044801 -> Vg=1.0
% INFO    : Gen at bus 7934	: Pg=207.9, Qg=-41.49 -> Pg=150.0, Qg=44.24
% INFO    : Gen at bus 7934	: Vg=1.090866 -> Vg=1.0
% INFO    : Gen at bus 7940	: Pg=411.8, Qg=64.52 -> Pg=400.0, Qg=90.555
% INFO    : Gen at bus 7940	: Vg=1.036846 -> Vg=1.0
% INFO    : Gen at bus 7949	: Pg=75.6, Qg=-20.49 -> Pg=39.69, Qg=-5.81
% INFO    : Gen at bus 7949	: Vg=1.033042 -> Vg=1.0
% INFO    : Gen at bus 7953	: Pg=-175.7, Qg=51.03 -> Pg=-67.135, Qg=99.305
% INFO    : Gen at bus 7953	: Vg=1.067896 -> Vg=1.0
% INFO    : Gen at bus 7960	: Pg=419.0, Qg=107.78 -> Pg=400.0, Qg=90.49
% INFO    : Gen at bus 7960	: Vg=1.017582 -> Vg=1.0
% INFO    : Gen at bus 7964	: Pg=144.4, Qg=11.79 -> Pg=75.8, Qg=10.535
% INFO    : Gen at bus 7964	: Vg=1.005985 -> Vg=1.0
% INFO    : Gen at bus 7979	: Pg=1637.1, Qg=-390.58 -> Pg=2133.335, Qg=508.205
% INFO    : Gen at bus 7979	: Vg=1.064388 -> Vg=1.0
% INFO    : Gen at bus 7983	: Pg=189.3, Qg=-45.62 -> Pg=162.435, Qg=-6.7
% INFO    : Gen at bus 7983	: Vg=1.014534 -> Vg=1.0
% INFO    : Gen at bus 7995	: Pg=60.0, Qg=-10.75 -> Pg=31.5, Qg=-6.995
% INFO    : Gen at bus 7995	: Vg=1.024627 -> Vg=1.0
% INFO    : Gen at bus 7998	: Pg=811.8, Qg=72.83 -> Pg=600.0, Qg=115.31
% INFO    : Gen at bus 7998	: Vg=1.046131 -> Vg=1.0
% INFO    : Gen at bus 8036	: Pg=-4.64, Qg=3.9 -> Pg=46.905, Qg=9.785
% INFO    : Gen at bus 8036	: Vg=1.029729 -> Vg=1.0
% INFO    : Gen at bus 8043	: Pg=-27.0, Qg=9.24 -> Pg=32.0, Qg=25.855
% INFO    : Gen at bus 8043	: Vg=1.058234 -> Vg=1.0
% INFO    : Gen at bus 8044	: Pg=337.6, Qg=73.11 -> Pg=400.0, Qg=97.96
% INFO    : Gen at bus 8044	: Vg=1.041629 -> Vg=1.0
% INFO    : Gen at bus 8045	: Pg=7.4, Qg=2.88 -> Pg=5.49, Qg=1.225
% INFO    : Gen at bus 8045	: Vg=1.023558 -> Vg=1.0
% INFO    : Gen at bus 8065	: Pg=399.4, Qg=-33.09 -> Pg=400.0, Qg=93.095
% INFO    : Gen at bus 8065	: Vg=1.059118 -> Vg=1.0
% INFO    : Gen at bus 8066	: Pg=-188.9, Qg=-1.29 -> Pg=-75.935, Qg=0.6
% INFO    : Gen at bus 8066	: Vg=1.011708 -> Vg=1.0
% INFO    : Gen at bus 8085	: Pg=94.6, Qg=-14.36 -> Pg=49.61, Qg=-9.76
% INFO    : Gen at bus 8085	: Vg=1.020835 -> Vg=1.0
% INFO    : Gen at bus 8087	: Pg=322.12, Qg=-42.11 -> Pg=210.0, Qg=48.475
% INFO    : Gen at bus 8087	: Vg=1.027752 -> Vg=1.0
% INFO    : Gen at bus 8096	: Pg=46.9, Qg=2.83 -> Pg=40.0, Qg=12.76
% INFO    : Gen at bus 8096	: Vg=1.065973 -> Vg=1.0
% INFO    : Gen at bus 8101	: Pg=76.3, Qg=40.77 -> Pg=230.655, Qg=-1.11
% INFO    : Gen at bus 8101	: Vg=1.059601 -> Vg=1.0
% INFO    : Gen at bus 8105	: Pg=22.5, Qg=0.03 -> Pg=11.81, Qg=1.165
% INFO    : Gen at bus 8105	: Vg=1.013571 -> Vg=1.0
% INFO    : Gen at bus 8109	: Pg=992.0, Qg=834.95 -> Pg=520.8, Qg=0.0
% INFO    : Gen at bus 8109	: Vg=1.059636 -> Vg=1.0
% INFO    : Gen at bus 8116	: Pg=110.5, Qg=-22.04 -> Pg=163.325, Qg=0.155
% INFO    : Gen at bus 8116	: Vg=1.035167 -> Vg=1.0
% INFO    : Gen at bus 8117	: Pg=962.42, Qg=143.88 -> Pg=800.0, Qg=157.36
% INFO    : Gen at bus 8117	: Vg=1.032328 -> Vg=1.0
% INFO    : Gen at bus 8119	: Pg=75.8, Qg=12.03 -> Pg=40.0, Qg=9.625
% INFO    : Gen at bus 8119	: Vg=1.073486 -> Vg=1.0
% INFO    : Gen at bus 8123	: Pg=57.4, Qg=29.59 -> Pg=40.0, Qg=11.935
% INFO    : Gen at bus 8123	: Vg=1.009241 -> Vg=1.0
% INFO    : Gen at bus 8134	: Pg=56.8, Qg=29.63 -> Pg=40.0, Qg=11.98
% INFO    : Gen at bus 8134	: Vg=1.008958 -> Vg=1.0
% INFO    : Gen at bus 8136	: Pg=-60.6, Qg=-0.67 -> Pg=9.6, Qg=-0.14
% INFO    : Gen at bus 8136	: Vg=1.028389 -> Vg=1.0
% INFO    : Gen at bus 8156	: Pg=178.0, Qg=7.63 -> Pg=133.335, Qg=26.02
% INFO    : Gen at bus 8156	: Vg=1.075225 -> Vg=1.0
% INFO    : Gen at bus 8157	: Pg=314.0, Qg=47.92 -> Pg=266.665, Qg=56.62
% INFO    : Gen at bus 8157	: Vg=1.045038 -> Vg=1.0
% INFO    : Gen at bus 8158	: Pg=153.0, Qg=-3.21 -> Pg=100.0, Qg=29.33
% INFO    : Gen at bus 8158	: Vg=1.051259 -> Vg=1.0
% INFO    : Gen at bus 8159	: Pg=698.6, Qg=-93.08 -> Pg=473.245, Qg=77.15
% INFO    : Gen at bus 8159	: Vg=1.060727 -> Vg=1.0
% INFO    : Gen at bus 8185	: Pg=116.8, Qg=45.07 -> Pg=147.175, Qg=8.725
% INFO    : Gen at bus 8185	: Vg=1.028753 -> Vg=1.0
% INFO    : Gen at bus 8187	: Pg=386.04, Qg=207.25 -> Pg=333.335, Qg=65.595
% INFO    : Gen at bus 8187	: Vg=1.0215 -> Vg=1.0
% INFO    : Gen at bus 8203	: Pg=-83.2, Qg=0.09 -> Pg=-5.465, Qg=4.475
% INFO    : Gen at bus 8203	: Vg=1.008878 -> Vg=1.0
% INFO    : Gen at bus 8207	: Pg=1.75, Qg=-40.48 -> Pg=103.635, Qg=1.86
% INFO    : Gen at bus 8207	: Vg=1.029137 -> Vg=1.0
% INFO    : Gen at bus 8210	: Pg=1321.7, Qg=-224.83 -> Pg=1066.665, Qg=219.065
% INFO    : Gen at bus 8210	: Vg=1.044939 -> Vg=1.0
% INFO    : Gen at bus 8212	: Pg=49.8, Qg=19.31 -> Pg=40.0, Qg=12.61
% INFO    : Gen at bus 8212	: Vg=1.009223 -> Vg=1.0
% INFO    : Gen at bus 8215	: Pg=103.8, Qg=7.37 -> Pg=60.0, Qg=15.38
% INFO    : Gen at bus 8215	: Vg=1.031215 -> Vg=1.0
% INFO    : Gen at bus 8218	: Pg=82.0, Qg=-0.38 -> Pg=43.05, Qg=1.18
% INFO    : Gen at bus 8218	: Vg=1.013588 -> Vg=1.0
% INFO    : Gen at bus 8222	: Pg=66.8, Qg=15.48 -> Pg=40.0, Qg=10.855
% INFO    : Gen at bus 8222	: Vg=1.013304 -> Vg=1.0
% INFO    : Gen at bus 8223	: Pg=401.0, Qg=137.22 -> Pg=400.0, Qg=92.965
% INFO    : Gen at bus 8223	: Vg=1.056121 -> Vg=1.0
% INFO    : Gen at bus 8225	: Pg=17.0, Qg=5.38 -> Pg=20.0, Qg=7.035
% INFO    : Gen at bus 8225	: Vg=1.062685 -> Vg=1.0
% INFO    : Gen at bus 8227	: Pg=483.0, Qg=-58.9 -> Pg=372.0, Qg=-56.55
% INFO    : Gen at bus 8227	: Vg=1.022197 -> Vg=1.0
% INFO    : Gen at bus 8240	: Pg=-15.64, Qg=-15.94 -> Pg=39.575, Qg=0.375
% INFO    : Gen at bus 8240	: Vg=1.056841 -> Vg=1.0
% INFO    : Gen at bus 8242	: Pg=358.36, Qg=-20.32 -> Pg=210.0, Qg=48.94
% INFO    : Gen at bus 8242	: Vg=1.010793 -> Vg=1.0
% INFO    : Gen at bus 8247	: Pg=253.4, Qg=-36.5 -> Pg=180.0, Qg=53.725
% INFO    : Gen at bus 8247	: Vg=1.055867 -> Vg=1.0
% INFO    : Gen at bus 8252	: Pg=320.6, Qg=50.95 -> Pg=266.665, Qg=55.385
% INFO    : Gen at bus 8252	: Vg=1.02226 -> Vg=1.0
% INFO    : Gen at bus 8267	: Pg=203.4, Qg=1.68 -> Pg=120.0, Qg=32.14
% INFO    : Gen at bus 8267	: Vg=1.042576 -> Vg=1.0
% INFO    : Gen at bus 8269	: Pg=12.89, Qg=2.61 -> Pg=20.0, Qg=6.47
% INFO    : Gen at bus 8269	: Vg=1.039628 -> Vg=1.0
% INFO    : Gen at bus 8278	: Pg=97.2, Qg=11.03 -> Pg=60.0, Qg=16.54
% INFO    : Gen at bus 8278	: Vg=1.005256 -> Vg=1.0
% INFO    : Gen at bus 8297	: Pg=87.2, Qg=-8.2 -> Pg=45.78, Qg=-10.1
% INFO    : Gen at bus 8297	: Vg=1.024007 -> Vg=1.0
% INFO    : Gen at bus 8304	: Pg=411.8, Qg=64.09 -> Pg=400.0, Qg=90.555
% INFO    : Gen at bus 8304	: Vg=1.036714 -> Vg=1.0
% INFO    : Gen at bus 8311	: Pg=-8.75, Qg=3.46 -> Pg=44.17, Qg=5.335
% INFO    : Gen at bus 8311	: Vg=1.041866 -> Vg=1.0
% INFO    : Gen at bus 8312	: Pg=1702.2, Qg=438.81 -> Pg=1600.0, Qg=360.845
% INFO    : Gen at bus 8312	: Vg=1.075986 -> Vg=1.0
% INFO    : Gen at bus 8317	: Pg=1485.2, Qg=-75.45 -> Pg=1202.665, Qg=25.08
% INFO    : Gen at bus 8317	: Vg=1.000913 -> Vg=1.0
% INFO    : Gen at bus 8340	: Pg=95.05, Qg=-20.86 -> Pg=80.0, Qg=22.68
% INFO    : Gen at bus 8340	: Vg=1.020459 -> Vg=1.0
% INFO    : Gen at bus 8362	: Pg=407.0, Qg=44.27 -> Pg=220.0, Qg=55.555
% INFO    : Gen at bus 8362	: Vg=1.047632 -> Vg=1.0
% INFO    : Gen at bus 8371	: Pg=242.0, Qg=-6.52 -> Pg=266.665, Qg=63.29
% INFO    : Gen at bus 8371	: Vg=1.107597 -> Vg=1.0
% INFO    : Gen at bus 8375	: Pg=459.2, Qg=95.88 -> Pg=240.0, Qg=55.85
% INFO    : Gen at bus 8375	: Vg=1.024751 -> Vg=1.0
% INFO    : Gen at bus 8377	: Pg=163.23, Qg=37.86 -> Pg=200.0, Qg=43.97
% INFO    : Gen at bus 8377	: Vg=1.011199 -> Vg=1.0
% INFO    : Gen at bus 8378	: Pg=33.8, Qg=1.38 -> Pg=20.0, Qg=5.335
% INFO    : Gen at bus 8378	: Vg=1.020496 -> Vg=1.0
% INFO    : Gen at bus 8383	: Pg=331.0, Qg=79.17 -> Pg=333.335, Qg=72.935
% INFO    : Gen at bus 8383	: Vg=1.008495 -> Vg=1.0
% INFO    : Gen at bus 8384	: Pg=-35.8, Qg=6.59 -> Pg=26.135, Qg=10.015
% INFO    : Gen at bus 8384	: Vg=1.051363 -> Vg=1.0
% INFO    : Gen at bus 8398	: Pg=61.78, Qg=11.94 -> Pg=41.16, Qg=9.225
% INFO    : Gen at bus 8398	: Vg=1.034241 -> Vg=1.0
% INFO    : Gen at bus 8401	: Pg=414.97, Qg=61.1 -> Pg=533.335, Qg=132.32
% INFO    : Gen at bus 8401	: Vg=1.074893 -> Vg=1.0
% INFO    : Gen at bus 8413	: Pg=379.2, Qg=20.12 -> Pg=266.665, Qg=48.29
% INFO    : Gen at bus 8413	: Vg=1.031312 -> Vg=1.0
% INFO    : Gen at bus 8415	: Pg=425.0, Qg=-73.81 -> Pg=333.335, Qg=64.945
% INFO    : Gen at bus 8415	: Vg=1.082292 -> Vg=1.0
% INFO    : Gen at bus 8427	: Pg=50.0, Qg=27.87 -> Pg=40.0, Qg=12.71
% INFO    : Gen at bus 8427	: Vg=1.012295 -> Vg=1.0
% INFO    : Gen at bus 8433	: Pg=1.2, Qg=-51.84 -> Pg=50.4, Qg=135.75
% INFO    : Gen at bus 8433	: Vg=1.055181 -> Vg=1.0
% INFO    : Gen at bus 8451	: Pg=57.2, Qg=30.71 -> Pg=40.0, Qg=12.21
% INFO    : Gen at bus 8451	: Vg=0.998015 -> Vg=1.0
% INFO    : Gen at bus 8458	: Pg=517.1, Qg=-66.57 -> Pg=666.665, Qg=167.965
% INFO    : Gen at bus 8458	: Vg=1.042019 -> Vg=1.0
% INFO    : Gen at bus 8464	: Pg=194.6, Qg=52.62 -> Pg=133.335, Qg=23.265
% INFO    : Gen at bus 8464	: Vg=1.080213 -> Vg=1.0
% INFO    : Gen at bus 8473	: Pg=-135.0, Qg=4.31 -> Pg=-40.0, Qg=27.88
% INFO    : Gen at bus 8473	: Vg=1.038343 -> Vg=1.0
% INFO    : Gen at bus 8474	: Pg=592.44, Qg=150.22 -> Pg=533.335, Qg=111.47
% INFO    : Gen at bus 8474	: Vg=1.093709 -> Vg=1.0
% INFO    : Gen at bus 8481	: Pg=61.48, Qg=20.86 -> Pg=60.0, Qg=18.355
% INFO    : Gen at bus 8481	: Vg=1.035652 -> Vg=1.0
% INFO    : Gen at bus 8486	: Pg=78.8, Qg=8.89 -> Pg=40.0, Qg=9.245
% INFO    : Gen at bus 8486	: Vg=1.043845 -> Vg=1.0
% INFO    : Gen at bus 8515	: Pg=32.3, Qg=-7.39 -> Pg=100.0, Qg=30.8
% INFO    : Gen at bus 8515	: Vg=1.059651 -> Vg=1.0
% INFO    : Gen at bus 8518	: Pg=44.8, Qg=-9.87 -> Pg=23.52, Qg=-4.41
% INFO    : Gen at bus 8518	: Vg=1.031547 -> Vg=1.0
% INFO    : Gen at bus 8522	: Pg=-75.69, Qg=0.41 -> Pg=-0.46, Qg=0.96
% INFO    : Gen at bus 8522	: Vg=1.027564 -> Vg=1.0
% INFO    : Gen at bus 8531	: Pg=194.8, Qg=-6.11 -> Pg=133.335, Qg=22.135
% INFO    : Gen at bus 8531	: Vg=1.019991 -> Vg=1.0
% INFO    : Gen at bus 8532	: Pg=-697.25, Qg=-741.74 -> Pg=-414.835, Qg=0.0
% INFO    : Gen at bus 8532	: Vg=1.032486 -> Vg=1.0
% INFO    : Gen at bus 8553	: Pg=2486.5, Qg=568.35 -> Pg=2633.335, Qg=627.205
% INFO    : Gen at bus 8553	: Vg=1.077556 -> Vg=1.0
% INFO    : Gen at bus 8564	: Pg=-65.0, Qg=19.6 -> Pg=6.665, Qg=14.525
% INFO    : Gen at bus 8564	: Vg=1.01667 -> Vg=1.0
% INFO    : Gen at bus 8569	: Pg=296.8, Qg=65.13 -> Pg=266.665, Qg=58.525
% INFO    : Gen at bus 8569	: Vg=1.038006 -> Vg=1.0
% INFO    : Gen at bus 8576	: Pg=-1.0, Qg=2.92 -> Pg=49.335, Qg=3.39
% INFO    : Gen at bus 8576	: Vg=1.017525 -> Vg=1.0
% INFO    : Gen at bus 8586	: Pg=34.78, Qg=5.45 -> Pg=40.0, Qg=12.855
% INFO    : Gen at bus 8586	: Vg=1.002287 -> Vg=1.0
% INFO    : Gen at bus 8591	: Pg=342.49, Qg=-75.59 -> Pg=400.0, Qg=95.435
% INFO    : Gen at bus 8591	: Vg=1.06486 -> Vg=1.0
% INFO    : Gen at bus 8603	: Pg=205.2, Qg=-7.69 -> Pg=120.0, Qg=32.125
% INFO    : Gen at bus 8603	: Vg=1.022771 -> Vg=1.0
% INFO    : Gen at bus 8605	: Pg=427.0, Qg=174.48 -> Pg=400.0, Qg=90.145
% INFO    : Gen at bus 8605	: Vg=1.005953 -> Vg=1.0
% INFO    : Gen at bus 8608	: Pg=285.0, Qg=78.06 -> Pg=333.335, Qg=80.53
% INFO    : Gen at bus 8608	: Vg=1.033413 -> Vg=1.0
% INFO    : Gen at bus 8610	: Pg=-182.09, Qg=-0.22 -> Pg=-71.39, Qg=77.195
% INFO    : Gen at bus 8610	: Vg=1.056933 -> Vg=1.0
% INFO    : Gen at bus 8611	: Pg=-22.19, Qg=5.31 -> Pg=35.21, Qg=16.215
% INFO    : Gen at bus 8611	: Vg=1.024775 -> Vg=1.0
% INFO    : Gen at bus 8622	: Pg=109.2, Qg=32.5 -> Pg=60.0, Qg=15.425
% INFO    : Gen at bus 8622	: Vg=1.028478 -> Vg=1.0
% INFO    : Gen at bus 8623	: Pg=183.23, Qg=24.91 -> Pg=120.0, Qg=36.77
% INFO    : Gen at bus 8623	: Vg=1.034977 -> Vg=1.0
% INFO    : Gen at bus 8625	: Pg=20.3, Qg=-3.77 -> Pg=51.515, Qg=0.38
% INFO    : Gen at bus 8625	: Vg=1.051079 -> Vg=1.0
% INFO    : Gen at bus 8630	: Pg=298.2, Qg=-23.82 -> Pg=200.0, Qg=32.685
% INFO    : Gen at bus 8630	: Vg=1.059594 -> Vg=1.0
% INFO    : Gen at bus 8640	: Pg=264.3, Qg=117.08 -> Pg=150.0, Qg=39.245
% INFO    : Gen at bus 8640	: Vg=1.174902 -> Vg=1.0
% INFO    : Gen at bus 8663	: Pg=461.0, Qg=-38.92 -> Pg=333.335, Qg=55.4
% INFO    : Gen at bus 8663	: Vg=1.025281 -> Vg=1.0
% INFO    : Gen at bus 8670	: Pg=-138.3, Qg=13.27 -> Pg=-42.2, Qg=12.47
% INFO    : Gen at bus 8670	: Vg=1.042199 -> Vg=1.0
% INFO    : Gen at bus 8675	: Pg=47.0, Qg=12.59 -> Pg=40.0, Qg=13.095
% INFO    : Gen at bus 8675	: Vg=1.037158 -> Vg=1.0
% INFO    : Gen at bus 8676	: Pg=-259.1, Qg=16.18 -> Pg=-122.735, Qg=9.98
% INFO    : Gen at bus 8676	: Vg=1.019558 -> Vg=1.0
% INFO    : Gen at bus 8683	: Pg=-37.28, Qg=5.99 -> Pg=25.15, Qg=16.965
% INFO    : Gen at bus 8683	: Vg=1.039554 -> Vg=1.0
% INFO    : Gen at bus 8693	: Pg=62.2, Qg=10.25 -> Pg=40.0, Qg=11.475
% INFO    : Gen at bus 8693	: Vg=1.073334 -> Vg=1.0
% INFO    : Gen at bus 8702	: Pg=130.69, Qg=-8.78 -> Pg=180.0, Qg=62.765
% INFO    : Gen at bus 8702	: Vg=1.026759 -> Vg=1.0
% INFO    : Gen at bus 8714	: Pg=609.8, Qg=65.01 -> Pg=536.0, Qg=73.985
% INFO    : Gen at bus 8714	: Vg=1.015463 -> Vg=1.0
% INFO    : Gen at bus 8721	: Pg=1232.6, Qg=206.3 -> Pg=1333.335, Qg=319.77
% INFO    : Gen at bus 8721	: Vg=1.055054 -> Vg=1.0
% INFO    : Gen at bus 8729	: Pg=20.89, Qg=-6.14 -> Pg=50.18, Qg=2.075
% INFO    : Gen at bus 8729	: Vg=1.008386 -> Vg=1.0
% INFO    : Gen at bus 8737	: Pg=355.83, Qg=378.51 -> Pg=533.335, Qg=134.335
% INFO    : Gen at bus 8737	: Vg=1.058573 -> Vg=1.0
% INFO    : Gen at bus 8758	: Pg=675.23, Qg=59.97 -> Pg=533.335, Qg=101.17
% INFO    : Gen at bus 8758	: Vg=1.047294 -> Vg=1.0
% INFO    : Gen at bus 8762	: Pg=327.23, Qg=140.11 -> Pg=266.665, Qg=46.31
% INFO    : Gen at bus 8762	: Vg=1.046022 -> Vg=1.0
% INFO    : Gen at bus 8764	: Pg=128.6, Qg=13.58 -> Pg=192.87, Qg=55.395
% INFO    : Gen at bus 8764	: Vg=1.048209 -> Vg=1.0
% INFO    : Gen at bus 8770	: Pg=-40.4, Qg=4.29 -> Pg=23.065, Qg=6.785
% INFO    : Gen at bus 8770	: Vg=1.012975 -> Vg=1.0
% INFO    : Gen at bus 8771	: Pg=21.7, Qg=5.79 -> Pg=20.0, Qg=6.635
% INFO    : Gen at bus 8771	: Vg=1.006983 -> Vg=1.0
% INFO    : Gen at bus 8795	: Pg=166.2, Qg=-7.21 -> Pg=120.0, Qg=36.925
% INFO    : Gen at bus 8795	: Vg=1.052731 -> Vg=1.0
% INFO    : Gen at bus 8797	: Pg=29.7, Qg=-9.16 -> Pg=30.215, Qg=2.79
% INFO    : Gen at bus 8797	: Vg=1.072681 -> Vg=1.0
% INFO    : Gen at bus 8807	: Pg=-304.0, Qg=6.99 -> Pg=-152.665, Qg=10.885
% INFO    : Gen at bus 8807	: Vg=1.049311 -> Vg=1.0
% INFO    : Gen at bus 8818	: Pg=44.66, Qg=-0.48 -> Pg=80.0, Qg=27.06
% INFO    : Gen at bus 8818	: Vg=1.049908 -> Vg=1.0
% INFO    : Gen at bus 8820	: Pg=118.8, Qg=-7.91 -> Pg=133.335, Qg=31.72
% INFO    : Gen at bus 8820	: Vg=1.063983 -> Vg=1.0
% INFO    : Gen at bus 8822	: Pg=-59.72, Qg=46.21 -> Pg=10.185, Qg=70.11
% INFO    : Gen at bus 8822	: Vg=1.064182 -> Vg=1.0
% INFO    : Gen at bus 8851	: Pg=76.9, Qg=10.72 -> Pg=50.0, Qg=14.23
% INFO    : Gen at bus 8851	: Vg=1.063062 -> Vg=1.0
% INFO    : Gen at bus 8858	: Pg=42.8, Qg=-30.35 -> Pg=180.0, Qg=53.465
% INFO    : Gen at bus 8858	: Vg=1.023098 -> Vg=1.0
% INFO    : Gen at bus 8869	: Pg=334.4, Qg=42.17 -> Pg=533.335, Qg=139.235
% INFO    : Gen at bus 8869	: Vg=1.034597 -> Vg=1.0
% INFO    : Gen at bus 8871	: Pg=-233.8, Qg=-23.38 -> Pg=-105.865, Qg=32.935
% INFO    : Gen at bus 8871	: Vg=1.032491 -> Vg=1.0
% INFO    : Gen at bus 8872	: Pg=1232.6, Qg=176.03 -> Pg=1333.335, Qg=319.77
% INFO    : Gen at bus 8872	: Vg=1.054777 -> Vg=1.0
% INFO    : Gen at bus 8875	: Pg=443.8, Qg=90.2 -> Pg=400.0, Qg=88.875
% INFO    : Gen at bus 8875	: Vg=1.045119 -> Vg=1.0
% INFO    : Gen at bus 8894	: Pg=299.8, Qg=22.2 -> Pg=266.665, Qg=57.345
% INFO    : Gen at bus 8894	: Vg=1.093076 -> Vg=1.0
% INFO    : Gen at bus 8896	: Pg=40.0, Qg=-3.41 -> Pg=21.0, Qg=-1.965
% INFO    : Gen at bus 8896	: Vg=1.032282 -> Vg=1.0
% INFO    : Gen at bus 8897	: Pg=26.05, Qg=3.47 -> Pg=60.0, Qg=19.145
% INFO    : Gen at bus 8897	: Vg=1.053267 -> Vg=1.0
% INFO    : Gen at bus 8903	: Pg=17.0, Qg=0.9 -> Pg=43.365, Qg=0.29
% INFO    : Gen at bus 8903	: Vg=1.023893 -> Vg=1.0
% INFO    : Gen at bus 8914	: Pg=50.4, Qg=14.68 -> Pg=40.0, Qg=12.365
% INFO    : Gen at bus 8914	: Vg=1.034467 -> Vg=1.0
% INFO    : Gen at bus 8920	: Pg=38.8, Qg=6.33 -> Pg=20.0, Qg=4.8
% INFO    : Gen at bus 8920	: Vg=1.01084 -> Vg=1.0
% INFO    : Gen at bus 8927	: Pg=37.2, Qg=14.46 -> Pg=40.0, Qg=13.76
% INFO    : Gen at bus 8927	: Vg=1.012236 -> Vg=1.0
% INFO    : Gen at bus 8944	: Pg=88.4, Qg=-9.35 -> Pg=50.0, Qg=12.305
% INFO    : Gen at bus 8944	: Vg=1.06934 -> Vg=1.0
% INFO    : Gen at bus 8946	: Pg=756.8, Qg=-111.17 -> Pg=533.335, Qg=93.92
% INFO    : Gen at bus 8946	: Vg=1.036925 -> Vg=1.0
% INFO    : Gen at bus 8950	: Pg=-255.7, Qg=11.51 -> Pg=-120.47, Qg=13.31
% INFO    : Gen at bus 8950	: Vg=1.050158 -> Vg=1.0
% INFO    : Gen at bus 8956	: Pg=498.4, Qg=92.59 -> Pg=400.0, Qg=82.335
% INFO    : Gen at bus 8956	: Vg=1.061596 -> Vg=1.0
% INFO    : Gen at bus 8961	: Pg=-61.8, Qg=-9.66 -> Pg=8.8, Qg=1.57
% INFO    : Gen at bus 8961	: Vg=1.043576 -> Vg=1.0
% INFO    : Gen at bus 8966	: Pg=203.1, Qg=-28.42 -> Pg=150.0, Qg=45.105
% INFO    : Gen at bus 8966	: Vg=1.087897 -> Vg=1.0
% INFO    : Gen at bus 8971	: Pg=-95.4, Qg=-5.46 -> Pg=-13.6, Qg=66.79
% INFO    : Gen at bus 8971	: Vg=1.043573 -> Vg=1.0
% INFO    : Gen at bus 8972	: Pg=25.3, Qg=7.2 -> Pg=20.0, Qg=6.265
% INFO    : Gen at bus 8972	: Vg=1.038393 -> Vg=1.0
% INFO    : Gen at bus 8973	: Pg=1624.7, Qg=-336.51 -> Pg=1333.335, Qg=245.94
% INFO    : Gen at bus 8973	: Vg=1.048016 -> Vg=1.0
% INFO    : Gen at bus 8976	: Pg=110.0, Qg=17.41 -> Pg=100.0, Qg=33.35
% INFO    : Gen at bus 8976	: Vg=1.04878 -> Vg=1.0
% INFO    : Gen at bus 8978	: Pg=567.23, Qg=27.21 -> Pg=533.335, Qg=114.65
% INFO    : Gen at bus 8978	: Vg=1.038763 -> Vg=1.0
% INFO    : Gen at bus 8981	: Pg=19.3, Qg=-11.77 -> Pg=48.99, Qg=0.24
% INFO    : Gen at bus 8981	: Vg=1.023844 -> Vg=1.0
% INFO    : Gen at bus 8987	: Pg=-21.95, Qg=-11.67 -> Pg=35.365, Qg=0.88
% INFO    : Gen at bus 8987	: Vg=1.045054 -> Vg=1.0
% INFO    : Gen at bus 8988	: Pg=70.0, Qg=-6.34 -> Pg=36.75, Qg=-5.2
% INFO    : Gen at bus 8988	: Vg=1.016047 -> Vg=1.0
% INFO    : Gen at bus 8993	: Pg=-46.19, Qg=4.21 -> Pg=19.21, Qg=14.08
% INFO    : Gen at bus 8993	: Vg=1.020391 -> Vg=1.0
% INFO    : Gen at bus 8997	: Pg=78.2, Qg=6.36 -> Pg=158.545, Qg=3.055
% INFO    : Gen at bus 8997	: Vg=1.01701 -> Vg=1.0
% INFO    : Gen at bus 9000	: Pg=341.2, Qg=25.87 -> Pg=266.665, Qg=52.67
% INFO    : Gen at bus 9000	: Vg=1.042081 -> Vg=1.0
% INFO    : Gen at bus 9001	: Pg=338.71, Qg=-10.47 -> Pg=333.335, Qg=67.175
% INFO    : Gen at bus 9001	: Vg=1.023475 -> Vg=1.0
% INFO    : Gen at bus 9013	: Pg=31.2, Qg=6.42 -> Pg=30.0, Qg=9.945
% INFO    : Gen at bus 9013	: Vg=1.023407 -> Vg=1.0
% INFO    : Gen at bus 9027	: Pg=458.0, Qg=43.78 -> Pg=533.335, Qg=130.97
% INFO    : Gen at bus 9027	: Vg=1.070556 -> Vg=1.0
% INFO    : Gen at bus 9034	: Pg=-138.3, Qg=-8.08 -> Pg=-42.2, Qg=-7.755
% INFO    : Gen at bus 9034	: Vg=1.005697 -> Vg=1.0
% INFO    : Gen at bus 9035	: Pg=25.86, Qg=13.24 -> Pg=40.0, Qg=11.495
% INFO    : Gen at bus 9035	: Vg=1.009337 -> Vg=1.0
% INFO    : Gen at bus 9039	: Pg=-39.85, Qg=-0.41 -> Pg=23.435, Qg=0.58
% INFO    : Gen at bus 9039	: Vg=1.017349 -> Vg=1.0
% INFO    : Gen at bus 9043	: Pg=-10.55, Qg=0.92 -> Pg=42.965, Qg=5.365
% INFO    : Gen at bus 9043	: Vg=1.018389 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=340.4, Qg=-38.99 -> Pg=200.0, Qg=53.42
% INFO    : Gen at bus 9046	: Vg=1.070778 -> Vg=1.0
% INFO    : Gen at bus 9047	: Pg=238.0, Qg=-20.85 -> Pg=266.665, Qg=64.41
% INFO    : Gen at bus 9047	: Vg=1.03154 -> Vg=1.0
% INFO    : Gen at bus 9048	: Pg=144.0, Qg=16.2 -> Pg=100.0, Qg=30.145
% INFO    : Gen at bus 9048	: Vg=1.050428 -> Vg=1.0
% INFO    : Gen at bus 9054	: Pg=306.37, Qg=73.2 -> Pg=266.665, Qg=55.18
% INFO    : Gen at bus 9054	: Vg=1.116695 -> Vg=1.0
% INFO    : Gen at bus 9055	: Pg=-90.0, Qg=0.38 -> Pg=-10.0, Qg=0.685
% INFO    : Gen at bus 9055	: Vg=0.97622 -> Vg=1.0
% INFO    : Gen at bus 9058	: Pg=4.25, Qg=10.64 -> Pg=51.42, Qg=16.78
% INFO    : Gen at bus 9058	: Vg=1.013989 -> Vg=1.0
% INFO    : Gen at bus 9060	: Pg=-418.8, Qg=5.84 -> Pg=-229.2, Qg=9.89
% INFO    : Gen at bus 9060	: Vg=1.066622 -> Vg=1.0
% INFO    : Gen at bus 9067	: Pg=369.6, Qg=64.56 -> Pg=293.335, Qg=60.865
% INFO    : Gen at bus 9067	: Vg=1.03898 -> Vg=1.0
% INFO    : Gen at bus 9097	: Pg=40.1, Qg=0.82 -> Pg=20.58, Qg=4.565
% INFO    : Gen at bus 9097	: Vg=1.016295 -> Vg=1.0
% INFO    : Gen at bus 9099	: Pg=-89.8, Qg=8.34 -> Pg=-9.865, Qg=-2.63
% INFO    : Gen at bus 9099	: Vg=1.028779 -> Vg=1.0
% INFO    : Gen at bus 9100	: Pg=84.5, Qg=10.89 -> Pg=50.0, Qg=13.335
% INFO    : Gen at bus 9100	: Vg=1.07025 -> Vg=1.0
% INFO    : Gen at bus 9101	: Pg=698.8, Qg=5.65 -> Pg=666.665, Qg=136.535
% INFO    : Gen at bus 9101	: Vg=1.026276 -> Vg=1.0
% INFO    : Gen at bus 9103	: Pg=-58.6, Qg=-3.89 -> Pg=10.935, Qg=-4.055
% INFO    : Gen at bus 9103	: Vg=1.027331 -> Vg=1.0
% INFO    : Gen at bus 9105	: Pg=99.4, Qg=-13.56 -> Pg=66.665, Qg=10.05
% INFO    : Gen at bus 9105	: Vg=1.088711 -> Vg=1.0
% INFO    : Gen at bus 9108	: Pg=-34.07, Qg=1.26 -> Pg=27.29, Qg=2.245
% INFO    : Gen at bus 9108	: Vg=1.046328 -> Vg=1.0
% INFO    : Gen at bus 9110	: Pg=438.2, Qg=126.21 -> Pg=550.0, Qg=49.84
% INFO    : Gen at bus 9110	: Vg=1.126918 -> Vg=1.0
% INFO    : Gen at bus 9113	: Pg=123.4, Qg=13.71 -> Pg=62.89, Qg=12.79
% INFO    : Gen at bus 9113	: Vg=1.014547 -> Vg=1.0
% INFO    : Gen at bus 9125	: Pg=39.7, Qg=1.38 -> Pg=20.0, Qg=4.795
% INFO    : Gen at bus 9125	: Vg=1.042649 -> Vg=1.0
% INFO    : Gen at bus 9132	: Pg=663.0, Qg=67.31 -> Pg=533.335, Qg=109.925
% INFO    : Gen at bus 9132	: Vg=1.04609 -> Vg=1.0
% INFO    : Gen at bus 9137	: Pg=42.7, Qg=31.91 -> Pg=64.235, Qg=121.365
% INFO    : Gen at bus 9137	: Vg=1.048884 -> Vg=1.0
% INFO    : Gen at bus 9140	: Pg=-37.2, Qg=33.7 -> Pg=25.2, Qg=23.355
% INFO    : Gen at bus 9140	: Vg=1.042971 -> Vg=1.0
% INFO    : Gen at bus 9150	: Pg=860.8, Qg=118.28 -> Pg=666.665, Qg=133.05
% INFO    : Gen at bus 9150	: Vg=1.034687 -> Vg=1.0
% INFO    : Gen at bus 9161	: Pg=366.4, Qg=77.61 -> Pg=200.0, Qg=51.225
% INFO    : Gen at bus 9161	: Vg=1.033176 -> Vg=1.0
% INFO    : Gen at bus 9167	: Pg=119.1, Qg=9.75 -> Pg=90.0, Qg=27.505
% INFO    : Gen at bus 9167	: Vg=1.046867 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=299.2, Qg=39.33 -> Pg=200.675, Qg=34.85
% INFO    : Gen at bus 9168	: Vg=1.076561 -> Vg=1.0
% INFO    : Gen at bus 9174	: Pg=-331.4, Qg=152.65 -> Pg=-170.935, Qg=62.92
% INFO    : Gen at bus 9174	: Vg=1.015292 -> Vg=1.0
% INFO    : Gen at bus 9180	: Pg=72.0, Qg=7.21 -> Pg=80.0, Qg=27.86
% INFO    : Gen at bus 9180	: Vg=1.053552 -> Vg=1.0
% INFO    : Gen at bus 9187	: Pg=47.1, Qg=6.95 -> Pg=30.0, Qg=8.42
% INFO    : Gen at bus 9187	: Vg=1.017206 -> Vg=1.0
% INFO    : Gen at bus 9195	: Pg=30.16, Qg=17.78 -> Pg=40.0, Qg=11.21
% INFO    : Gen at bus 9195	: Vg=1.025329 -> Vg=1.0
% INFO    : Gen at bus 9197	: Pg=46.4, Qg=-0.98 -> Pg=47.51, Qg=4.115
% INFO    : Gen at bus 9197	: Vg=1.017237 -> Vg=1.0
% INFO    : Gen at bus 9200	: Pg=292.5, Qg=104.97 -> Pg=150.0, Qg=34.88
% INFO    : Gen at bus 9200	: Vg=1.040977 -> Vg=1.0
% INFO    : Gen at bus 9215	: Pg=4.77, Qg=3.71 -> Pg=20.0, Qg=5.79
% INFO    : Gen at bus 9215	: Vg=1.008696 -> Vg=1.0
% INFO    : Gen at bus 9230	: Pg=-126.7, Qg=47.4 -> Pg=-34.465, Qg=36.04
% INFO    : Gen at bus 9230	: Vg=1.027519 -> Vg=1.0
% INFO    : Gen at bus 9235	: Pg=353.39, Qg=124.55 -> Pg=200.0, Qg=51.69
% INFO    : Gen at bus 9235	: Vg=1.04114 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=829.8, Qg=16.82 -> Pg=800.0, Qg=184.045
% INFO    : Gen at bus 9238	: Vg=1.097633 -> Vg=1.0
% INFO    : Gen at bus 9239	: Pg=419.0, Qg=107.54 -> Pg=400.0, Qg=90.49
% INFO    : Gen at bus 9239	: Vg=1.017601 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
